        "bus": 46100
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46102_1",
      "ports": {
        "bus": 46102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46103_1",
      "ports": {
        "bus": 46103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46108_1",
      "ports": {
        "bus": 46108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46110_1",
      "ports": {
        "bus": 46110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46111_1",
      "ports": {
        "bus": 46111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46111_2",
      "ports": {
        "bus": 46111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46112_1",
      "ports": {
        "bus": 46112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46113_1",
      "ports": {
        "bus": 46113
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46114_1",
      "ports": {
        "bus": 46114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46116_1",
      "ports": {
        "bus": 46116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46117_1",
      "ports": {
        "bus": 46117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46120_1",
      "ports": {
        "bus": 46120
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46121_1",
      "ports": {
        "bus": 46121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46121_2",
      "ports": {
        "bus": 46121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46123_1",
      "ports": {
        "bus": 46123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46125_1",
      "ports": {
        "bus": 46125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46126_1",
      "ports": {
        "bus": 46126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46127_1",
      "ports": {
        "bus": 46127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46127_2",
      "ports": {
        "bus": 46127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46128_1",
      "ports": {
        "bus": 46128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46129_1",
      "ports": {
        "bus": 46129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46129_2",
      "ports": {
        "bus": 46129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46131_1",
      "ports": {
        "bus": 46131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46131_2",
      "ports": {
        "bus": 46131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46132_1",
      "ports": {
        "bus": 46132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46133_1",
      "ports": {
        "bus": 46133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46138_1",
      "ports": {
        "bus": 46138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46139_1",
      "ports": {
        "bus": 46139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46140_1",
      "ports": {
        "bus": 46140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46142_1",
      "ports": {
        "bus": 46142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46143_1",
      "ports": {
        "bus": 46143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46144_1",
      "ports": {
        "bus": 46144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46144_2",
      "ports": {
        "bus": 46144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46145_1",
      "ports": {
        "bus": 46145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46146_1",
      "ports": {
        "bus": 46146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46147_1",
      "ports": {
        "bus": 46147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46148_1",
      "ports": {
        "bus": 46148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46148_2",
      "ports": {
        "bus": 46148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46149_1",
      "ports": {
        "bus": 46149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46151_1",
      "ports": {
        "bus": 46151
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46152_1",
      "ports": {
        "bus": 46152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46152_2",
      "ports": {
        "bus": 46152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46153_1",
      "ports": {
        "bus": 46153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46155_1",
      "ports": {
        "bus": 46155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46155_2",
      "ports": {
        "bus": 46155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46156_1",
      "ports": {
        "bus": 46156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46157_1",
      "ports": {
        "bus": 46157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46157_2",
      "ports": {
        "bus": 46157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46158_1",
      "ports": {
        "bus": 46158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46160_1",
      "ports": {
        "bus": 46160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46160_2",
      "ports": {
        "bus": 46160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46161_1",
      "ports": {
        "bus": 46161
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46162_1",
      "ports": {
        "bus": 46162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46164_1",
      "ports": {
        "bus": 46164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46165_1",
      "ports": {
        "bus": 46165
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46169_1",
      "ports": {
        "bus": 46169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46170_1",
      "ports": {
        "bus": 46170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46171_1",
      "ports": {
        "bus": 46171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46172_1",
      "ports": {
        "bus": 46172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46174_1",
      "ports": {
        "bus": 46174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46176_1",
      "ports": {
        "bus": 46176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46180_1",
      "ports": {
        "bus": 46180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46181_1",
      "ports": {
        "bus": 46181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46181_2",
      "ports": {
        "bus": 46181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46182_1",
      "ports": {
        "bus": 46182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46183_1",
      "ports": {
        "bus": 46183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46185_1",
      "ports": {
        "bus": 46185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46187_1",
      "ports": {
        "bus": 46187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46187_2",
      "ports": {
        "bus": 46187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46188_1",
      "ports": {
        "bus": 46188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46190_1",
      "ports": {
        "bus": 46190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46190_2",
      "ports": {
        "bus": 46190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46191_1",
      "ports": {
        "bus": 46191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46192_1",
      "ports": {
        "bus": 46192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46192_2",
      "ports": {
        "bus": 46192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46194_1",
      "ports": {
        "bus": 46194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46194_2",
      "ports": {
        "bus": 46194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46195_1",
      "ports": {
        "bus": 46195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46196_1",
      "ports": {
        "bus": 46196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46198_1",
      "ports": {
        "bus": 46198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46200_1",
      "ports": {
        "bus": 46200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46201_1",
      "ports": {
        "bus": 46201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46201_2",
      "ports": {
        "bus": 46201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46202_1",
      "ports": {
        "bus": 46202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46203_1",
      "ports": {
        "bus": 46203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46204_1",
      "ports": {
        "bus": 46204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46205_1",
      "ports": {
        "bus": 46205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46207_1",
      "ports": {
        "bus": 46207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46207_2",
      "ports": {
        "bus": 46207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46208_1",
      "ports": {
        "bus": 46208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46210_1",
      "ports": {
        "bus": 46210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46210_2",
      "ports": {
        "bus": 46210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46211_1",
      "ports": {
        "bus": 46211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46213_1",
      "ports": {
        "bus": 46213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46214_1",
      "ports": {
        "bus": 46214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46216_1",
      "ports": {
        "bus": 46216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46216_2",
      "ports": {
        "bus": 46216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46218_1",
      "ports": {
        "bus": 46218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46219_1",
      "ports": {
        "bus": 46219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46220_1",
      "ports": {
        "bus": 46220
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46221_1",
      "ports": {
        "bus": 46221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46222_1",
      "ports": {
        "bus": 46222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46223_1",
      "ports": {
        "bus": 46223
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46224_1",
      "ports": {
        "bus": 46224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46226_1",
      "ports": {
        "bus": 46226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46228_1",
      "ports": {
        "bus": 46228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46229_1",
      "ports": {
        "bus": 46229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46234_1",
      "ports": {
        "bus": 46234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46236_1",
      "ports": {
        "bus": 46236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46238_1",
      "ports": {
        "bus": 46238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46239_1",
      "ports": {
        "bus": 46239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46240_1",
      "ports": {
        "bus": 46240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46241_1",
      "ports": {
        "bus": 46241
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46243_1",
      "ports": {
        "bus": 46243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46244_1",
      "ports": {
        "bus": 46244
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46245_1",
      "ports": {
        "bus": 46245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46247_1",
      "ports": {
        "bus": 46247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46252_1",
      "ports": {
        "bus": 46252
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46253_1",
      "ports": {
        "bus": 46253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46255_1",
      "ports": {
        "bus": 46255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46256_1",
      "ports": {
        "bus": 46256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46257_1",
      "ports": {
        "bus": 46257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46258_1",
      "ports": {
        "bus": 46258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46260_1",
      "ports": {
        "bus": 46260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46260_2",
      "ports": {
        "bus": 46260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46261_1",
      "ports": {
        "bus": 46261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46261_2",
      "ports": {
        "bus": 46261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46262_1",
      "ports": {
        "bus": 46262
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46263_1",
      "ports": {
        "bus": 46263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46264_1",
      "ports": {
        "bus": 46264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46266_1",
      "ports": {
        "bus": 46266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46266_2",
      "ports": {
        "bus": 46266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46267_1",
      "ports": {
        "bus": 46267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46267_2",
      "ports": {
        "bus": 46267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46268_1",
      "ports": {
        "bus": 46268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46269_1",
      "ports": {
        "bus": 46269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46269_2",
      "ports": {
        "bus": 46269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46751_1",
      "ports": {
        "bus": 46751
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46753_1",
      "ports": {
        "bus": 46753
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46754_1",
      "ports": {
        "bus": 46754
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46755_1",
      "ports": {
        "bus": 46755
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46756_1",
      "ports": {
        "bus": 46756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46757_1",
      "ports": {
        "bus": 46757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46759_1",
      "ports": {
        "bus": 46759
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46762_1",
      "ports": {
        "bus": 46762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46765_1",
      "ports": {
        "bus": 46765
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46768_1",
      "ports": {
        "bus": 46768
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46773_1",
      "ports": {
        "bus": 46773
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46774_1",
      "ports": {
        "bus": 46774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46775_1",
      "ports": {
        "bus": 46775
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46776_1",
      "ports": {
        "bus": 46776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46777_1",
      "ports": {
        "bus": 46777
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46778_1",
      "ports": {
        "bus": 46778
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46779_1",
      "ports": {
        "bus": 46779
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46781_1",
      "ports": {
        "bus": 46781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46782_1",
      "ports": {
        "bus": 46782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46783_1",
      "ports": {
        "bus": 46783
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46784_1",
      "ports": {
        "bus": 46784
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46785_1",
      "ports": {
        "bus": 46785
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46786_1",
      "ports": {
        "bus": 46786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46787_1",
      "ports": {
        "bus": 46787
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46789_1",
      "ports": {
        "bus": 46789
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46790_1",
      "ports": {
        "bus": 46790
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46791_1",
      "ports": {
        "bus": 46791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46792_1",
      "ports": {
        "bus": 46792
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46794_1",
      "ports": {
        "bus": 46794
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46795_1",
      "ports": {
        "bus": 46795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46796_1",
      "ports": {
        "bus": 46796
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46797_1",
      "ports": {
        "bus": 46797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46798_1",
      "ports": {
        "bus": 46798
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46809_1",
      "ports": {
        "bus": 46809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46810_1",
      "ports": {
        "bus": 46810
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46815_1",
      "ports": {
        "bus": 46815
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46817_1",
      "ports": {
        "bus": 46817
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46818_1",
      "ports": {
        "bus": 46818
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46819_1",
      "ports": {
        "bus": 46819
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46822_1",
      "ports": {
        "bus": 46822
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46823_1",
      "ports": {
        "bus": 46823
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46826_1",
      "ports": {
        "bus": 46826
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46828_1",
      "ports": {
        "bus": 46828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46829_1",
      "ports": {
        "bus": 46829
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46830_1",
      "ports": {
        "bus": 46830
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46831_1",
      "ports": {
        "bus": 46831
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46833_1",
      "ports": {
        "bus": 46833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46834_1",
      "ports": {
        "bus": 46834
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46835_1",
      "ports": {
        "bus": 46835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46836_1",
      "ports": {
        "bus": 46836
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46838_1",
      "ports": {
        "bus": 46838
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46839_1",
      "ports": {
        "bus": 46839
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46840_1",
      "ports": {
        "bus": 46840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46841_1",
      "ports": {
        "bus": 46841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46842_1",
      "ports": {
        "bus": 46842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46843_1",
      "ports": {
        "bus": 46843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46845_1",
      "ports": {
        "bus": 46845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46847_1",
      "ports": {
        "bus": 46847
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46848_1",
      "ports": {
        "bus": 46848
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46850_1",
      "ports": {
        "bus": 46850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46851_1",
      "ports": {
        "bus": 46851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46852_1",
      "ports": {
        "bus": 46852
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46853_1",
      "ports": {
        "bus": 46853
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46854_1",
      "ports": {
        "bus": 46854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46856_1",
      "ports": {
        "bus": 46856
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46858_1",
      "ports": {
        "bus": 46858
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46859_1",
      "ports": {
        "bus": 46859
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46860_1",
      "ports": {
        "bus": 46860
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46861_1",
      "ports": {
        "bus": 46861
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46862_1",
      "ports": {
        "bus": 46862
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46865_1",
      "ports": {
        "bus": 46865
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46866_1",
      "ports": {
        "bus": 46866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46870_1",
      "ports": {
        "bus": 46870
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46871_1",
      "ports": {
        "bus": 46871
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46873_1",
      "ports": {
        "bus": 46873
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46875_1",
      "ports": {
        "bus": 46875
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46876_1",
      "ports": {
        "bus": 46876
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46881_1",
      "ports": {
        "bus": 46881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46883_1",
      "ports": {
        "bus": 46883
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46884_1",
      "ports": {
        "bus": 46884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46885_1",
      "ports": {
        "bus": 46885
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46886_1",
      "ports": {
        "bus": 46886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46887_1",
      "ports": {
        "bus": 46887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46888_1",
      "ports": {
        "bus": 46888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46890_1",
      "ports": {
        "bus": 46890
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46891_1",
      "ports": {
        "bus": 46891
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46893_1",
      "ports": {
        "bus": 46893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46894_1",
      "ports": {
        "bus": 46894
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46896_1",
      "ports": {
        "bus": 46896
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46897_1",
      "ports": {
        "bus": 46897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46898_1",
      "ports": {
        "bus": 46898
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46900_1",
      "ports": {
        "bus": 46900
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46904_1",
      "ports": {
        "bus": 46904
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46907_1",
      "ports": {
        "bus": 46907
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46909_1",
      "ports": {
        "bus": 46909
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46911_1",
      "ports": {
        "bus": 46911
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46912_1",
      "ports": {
        "bus": 46912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46913_1",
      "ports": {
        "bus": 46913
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46914_1",
      "ports": {
        "bus": 46914
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46915_1",
      "ports": {
        "bus": 46915
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46920_1",
      "ports": {
        "bus": 46920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46921_1",
      "ports": {
        "bus": 46921
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46923_1",
      "ports": {
        "bus": 46923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46927_1",
      "ports": {
        "bus": 46927
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46929_1",
      "ports": {
        "bus": 46929
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46930_1",
      "ports": {
        "bus": 46930
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46931_1",
      "ports": {
        "bus": 46931
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46932_1",
      "ports": {
        "bus": 46932
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46933_1",
      "ports": {
        "bus": 46933
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46935_1",
      "ports": {
        "bus": 46935
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46937_1",
      "ports": {
        "bus": 46937
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46939_1",
      "ports": {
        "bus": 46939
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46940_1",
      "ports": {
        "bus": 46940
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46941_1",
      "ports": {
        "bus": 46941
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46942_1",
      "ports": {
        "bus": 46942
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46944_1",
      "ports": {
        "bus": 46944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46946_1",
      "ports": {
        "bus": 46946
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46951_1",
      "ports": {
        "bus": 46951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46953_1",
      "ports": {
        "bus": 46953
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46954_1",
      "ports": {
        "bus": 46954
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46955_1",
      "ports": {
        "bus": 46955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46956_1",
      "ports": {
        "bus": 46956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46958_1",
      "ports": {
        "bus": 46958
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46959_1",
      "ports": {
        "bus": 46959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46961_1",
      "ports": {
        "bus": 46961
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46962_1",
      "ports": {
        "bus": 46962
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46963_1",
      "ports": {
        "bus": 46963
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46964_1",
      "ports": {
        "bus": 46964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46966_1",
      "ports": {
        "bus": 46966
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46968_1",
      "ports": {
        "bus": 46968
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46969_1",
      "ports": {
        "bus": 46969
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46971_1",
      "ports": {
        "bus": 46971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46972_1",
      "ports": {
        "bus": 46972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46973_1",
      "ports": {
        "bus": 46973
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46975_1",
      "ports": {
        "bus": 46975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46976_1",
      "ports": {
        "bus": 46976
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46978_1",
      "ports": {
        "bus": 46978
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46981_1",
      "ports": {
        "bus": 46981
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46983_1",
      "ports": {
        "bus": 46983
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46984_1",
      "ports": {
        "bus": 46984
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46986_1",
      "ports": {
        "bus": 46986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46987_1",
      "ports": {
        "bus": 46987
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46988_1",
      "ports": {
        "bus": 46988
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46989_1",
      "ports": {
        "bus": 46989
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46990_1",
      "ports": {
        "bus": 46990
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46991_1",
      "ports": {
        "bus": 46991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46992_1",
      "ports": {
        "bus": 46992
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46995_1",
      "ports": {
        "bus": 46995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46996_1",
      "ports": {
        "bus": 46996
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46997_1",
      "ports": {
        "bus": 46997
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_46999_1",
      "ports": {
        "bus": 46999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47000_1",
      "ports": {
        "bus": 47000
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47001_1",
      "ports": {
        "bus": 47001
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47002_1",
      "ports": {
        "bus": 47002
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47003_1",
      "ports": {
        "bus": 47003
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47004_1",
      "ports": {
        "bus": 47004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47006_1",
      "ports": {
        "bus": 47006
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47007_1",
      "ports": {
        "bus": 47007
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47008_1",
      "ports": {
        "bus": 47008
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47009_1",
      "ports": {
        "bus": 47009
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47011_1",
      "ports": {
        "bus": 47011
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47013_1",
      "ports": {
        "bus": 47013
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47014_1",
      "ports": {
        "bus": 47014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47016_1",
      "ports": {
        "bus": 47016
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47017_1",
      "ports": {
        "bus": 47017
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47018_1",
      "ports": {
        "bus": 47018
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47020_1",
      "ports": {
        "bus": 47020
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47022_1",
      "ports": {
        "bus": 47022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47023_1",
      "ports": {
        "bus": 47023
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47025_1",
      "ports": {
        "bus": 47025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47026_1",
      "ports": {
        "bus": 47026
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47027_1",
      "ports": {
        "bus": 47027
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47028_1",
      "ports": {
        "bus": 47028
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47029_1",
      "ports": {
        "bus": 47029
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47031_1",
      "ports": {
        "bus": 47031
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47032_1",
      "ports": {
        "bus": 47032
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47034_1",
      "ports": {
        "bus": 47034
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47035_1",
      "ports": {
        "bus": 47035
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47036_1",
      "ports": {
        "bus": 47036
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47037_1",
      "ports": {
        "bus": 47037
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47039_1",
      "ports": {
        "bus": 47039
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47040_1",
      "ports": {
        "bus": 47040
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47041_1",
      "ports": {
        "bus": 47041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47043_1",
      "ports": {
        "bus": 47043
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47044_1",
      "ports": {
        "bus": 47044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47045_1",
      "ports": {
        "bus": 47045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47047_1",
      "ports": {
        "bus": 47047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47048_1",
      "ports": {
        "bus": 47048
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47050_1",
      "ports": {
        "bus": 47050
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47053_1",
      "ports": {
        "bus": 47053
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47059_1",
      "ports": {
        "bus": 47059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47060_1",
      "ports": {
        "bus": 47060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47062_1",
      "ports": {
        "bus": 47062
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47063_1",
      "ports": {
        "bus": 47063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47064_1",
      "ports": {
        "bus": 47064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47066_1",
      "ports": {
        "bus": 47066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47067_1",
      "ports": {
        "bus": 47067
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47068_1",
      "ports": {
        "bus": 47068
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47070_1",
      "ports": {
        "bus": 47070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47071_1",
      "ports": {
        "bus": 47071
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47073_1",
      "ports": {
        "bus": 47073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47074_1",
      "ports": {
        "bus": 47074
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47078_1",
      "ports": {
        "bus": 47078
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47080_1",
      "ports": {
        "bus": 47080
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47082_1",
      "ports": {
        "bus": 47082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47083_1",
      "ports": {
        "bus": 47083
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47085_1",
      "ports": {
        "bus": 47085
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47086_1",
      "ports": {
        "bus": 47086
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47087_1",
      "ports": {
        "bus": 47087
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47089_1",
      "ports": {
        "bus": 47089
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47090_1",
      "ports": {
        "bus": 47090
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47091_1",
      "ports": {
        "bus": 47091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47092_1",
      "ports": {
        "bus": 47092
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47093_1",
      "ports": {
        "bus": 47093
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47095_1",
      "ports": {
        "bus": 47095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47097_1",
      "ports": {
        "bus": 47097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47098_1",
      "ports": {
        "bus": 47098
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47099_1",
      "ports": {
        "bus": 47099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47100_1",
      "ports": {
        "bus": 47100
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47101_1",
      "ports": {
        "bus": 47101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47102_1",
      "ports": {
        "bus": 47102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47104_1",
      "ports": {
        "bus": 47104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47105_1",
      "ports": {
        "bus": 47105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47106_1",
      "ports": {
        "bus": 47106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47107_1",
      "ports": {
        "bus": 47107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47109_1",
      "ports": {
        "bus": 47109
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47110_1",
      "ports": {
        "bus": 47110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47116_1",
      "ports": {
        "bus": 47116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47117_1",
      "ports": {
        "bus": 47117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47120_1",
      "ports": {
        "bus": 47120
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47121_1",
      "ports": {
        "bus": 47121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47122_1",
      "ports": {
        "bus": 47122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47124_1",
      "ports": {
        "bus": 47124
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47125_1",
      "ports": {
        "bus": 47125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47128_1",
      "ports": {
        "bus": 47128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47133_1",
      "ports": {
        "bus": 47133
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47134_1",
      "ports": {
        "bus": 47134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47135_1",
      "ports": {
        "bus": 47135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47136_1",
      "ports": {
        "bus": 47136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47138_1",
      "ports": {
        "bus": 47138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47140_1",
      "ports": {
        "bus": 47140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47141_1",
      "ports": {
        "bus": 47141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47142_1",
      "ports": {
        "bus": 47142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47143_1",
      "ports": {
        "bus": 47143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47144_1",
      "ports": {
        "bus": 47144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47144_2",
      "ports": {
        "bus": 47144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47145_1",
      "ports": {
        "bus": 47145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47146_1",
      "ports": {
        "bus": 47146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47148_1",
      "ports": {
        "bus": 47148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47148_2",
      "ports": {
        "bus": 47148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47149_1",
      "ports": {
        "bus": 47149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47151_1",
      "ports": {
        "bus": 47151
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47153_1",
      "ports": {
        "bus": 47153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47155_1",
      "ports": {
        "bus": 47155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47155_2",
      "ports": {
        "bus": 47155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47156_1",
      "ports": {
        "bus": 47156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47157_1",
      "ports": {
        "bus": 47157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47158_1",
      "ports": {
        "bus": 47158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47158_2",
      "ports": {
        "bus": 47158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47160_1",
      "ports": {
        "bus": 47160
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47162_1",
      "ports": {
        "bus": 47162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47164_1",
      "ports": {
        "bus": 47164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47165_1",
      "ports": {
        "bus": 47165
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47169_1",
      "ports": {
        "bus": 47169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47170_1",
      "ports": {
        "bus": 47170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47172_1",
      "ports": {
        "bus": 47172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47172_2",
      "ports": {
        "bus": 47172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47174_1",
      "ports": {
        "bus": 47174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47175_1",
      "ports": {
        "bus": 47175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47176_1",
      "ports": {
        "bus": 47176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47177_1",
      "ports": {
        "bus": 47177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47178_1",
      "ports": {
        "bus": 47178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47179_1",
      "ports": {
        "bus": 47179
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47180_1",
      "ports": {
        "bus": 47180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47182_1",
      "ports": {
        "bus": 47182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47184_1",
      "ports": {
        "bus": 47184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47185_1",
      "ports": {
        "bus": 47185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47186_1",
      "ports": {
        "bus": 47186
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47186_2",
      "ports": {
        "bus": 47186
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47187_1",
      "ports": {
        "bus": 47187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47188_1",
      "ports": {
        "bus": 47188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47189_1",
      "ports": {
        "bus": 47189
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47190_1",
      "ports": {
        "bus": 47190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47192_1",
      "ports": {
        "bus": 47192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47194_1",
      "ports": {
        "bus": 47194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47195_1",
      "ports": {
        "bus": 47195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47196_1",
      "ports": {
        "bus": 47196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47198_1",
      "ports": {
        "bus": 47198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47199_1",
      "ports": {
        "bus": 47199
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47200_1",
      "ports": {
        "bus": 47200
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47201_1",
      "ports": {
        "bus": 47201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47202_1",
      "ports": {
        "bus": 47202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47204_1",
      "ports": {
        "bus": 47204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47205_1",
      "ports": {
        "bus": 47205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47206_1",
      "ports": {
        "bus": 47206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47207_1",
      "ports": {
        "bus": 47207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47208_1",
      "ports": {
        "bus": 47208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47209_1",
      "ports": {
        "bus": 47209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47209_2",
      "ports": {
        "bus": 47209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47210_1",
      "ports": {
        "bus": 47210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47211_1",
      "ports": {
        "bus": 47211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47212_1",
      "ports": {
        "bus": 47212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47213_1",
      "ports": {
        "bus": 47213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47216_1",
      "ports": {
        "bus": 47216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47219_1",
      "ports": {
        "bus": 47219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47224_1",
      "ports": {
        "bus": 47224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47229_1",
      "ports": {
        "bus": 47229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47233_1",
      "ports": {
        "bus": 47233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47235_1",
      "ports": {
        "bus": 47235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47236_1",
      "ports": {
        "bus": 47236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47238_1",
      "ports": {
        "bus": 47238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47240_1",
      "ports": {
        "bus": 47240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47242_1",
      "ports": {
        "bus": 47242
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47242_2",
      "ports": {
        "bus": 47242
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47243_1",
      "ports": {
        "bus": 47243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47245_1",
      "ports": {
        "bus": 47245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47246_1",
      "ports": {
        "bus": 47246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47248_1",
      "ports": {
        "bus": 47248
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47251_1",
      "ports": {
        "bus": 47251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47254_1",
      "ports": {
        "bus": 47254
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47255_1",
      "ports": {
        "bus": 47255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47256_1",
      "ports": {
        "bus": 47256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47257_1",
      "ports": {
        "bus": 47257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47257_2",
      "ports": {
        "bus": 47257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47259_1",
      "ports": {
        "bus": 47259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47260_1",
      "ports": {
        "bus": 47260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47261_1",
      "ports": {
        "bus": 47261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47263_1",
      "ports": {
        "bus": 47263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47263_2",
      "ports": {
        "bus": 47263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47264_1",
      "ports": {
        "bus": 47264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47264_2",
      "ports": {
        "bus": 47264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47265_1",
      "ports": {
        "bus": 47265
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47266_1",
      "ports": {
        "bus": 47266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47267_1",
      "ports": {
        "bus": 47267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47268_1",
      "ports": {
        "bus": 47268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47269_1",
      "ports": {
        "bus": 47269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47270_1",
      "ports": {
        "bus": 47270
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47272_1",
      "ports": {
        "bus": 47272
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47273_1",
      "ports": {
        "bus": 47273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47275_1",
      "ports": {
        "bus": 47275
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47276_1",
      "ports": {
        "bus": 47276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47277_1",
      "ports": {
        "bus": 47277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47278_1",
      "ports": {
        "bus": 47278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47279_1",
      "ports": {
        "bus": 47279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47279_2",
      "ports": {
        "bus": 47279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47280_1",
      "ports": {
        "bus": 47280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47280_2",
      "ports": {
        "bus": 47280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47283_1",
      "ports": {
        "bus": 47283
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47284_1",
      "ports": {
        "bus": 47284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47286_1",
      "ports": {
        "bus": 47286
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47287_1",
      "ports": {
        "bus": 47287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47288_1",
      "ports": {
        "bus": 47288
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47289_1",
      "ports": {
        "bus": 47289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47290_1",
      "ports": {
        "bus": 47290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47291_1",
      "ports": {
        "bus": 47291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47292_1",
      "ports": {
        "bus": 47292
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47293_1",
      "ports": {
        "bus": 47293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47293_2",
      "ports": {
        "bus": 47293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47295_1",
      "ports": {
        "bus": 47295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47296_1",
      "ports": {
        "bus": 47296
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47297_1",
      "ports": {
        "bus": 47297
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47298_1",
      "ports": {
        "bus": 47298
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47301_1",
      "ports": {
        "bus": 47301
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47302_1",
      "ports": {
        "bus": 47302
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47303_1",
      "ports": {
        "bus": 47303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47304_1",
      "ports": {
        "bus": 47304
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47305_1",
      "ports": {
        "bus": 47305
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47307_1",
      "ports": {
        "bus": 47307
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47309_1",
      "ports": {
        "bus": 47309
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47310_1",
      "ports": {
        "bus": 47310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47310_2",
      "ports": {
        "bus": 47310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47311_1",
      "ports": {
        "bus": 47311
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47313_1",
      "ports": {
        "bus": 47313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47317_1",
      "ports": {
        "bus": 47317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47317_2",
      "ports": {
        "bus": 47317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47320_1",
      "ports": {
        "bus": 47320
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47321_1",
      "ports": {
        "bus": 47321
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47324_1",
      "ports": {
        "bus": 47324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47325_1",
      "ports": {
        "bus": 47325
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47325_2",
      "ports": {
        "bus": 47325
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47327_1",
      "ports": {
        "bus": 47327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47328_1",
      "ports": {
        "bus": 47328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47329_1",
      "ports": {
        "bus": 47329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47330_1",
      "ports": {
        "bus": 47330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47330_2",
      "ports": {
        "bus": 47330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47333_1",
      "ports": {
        "bus": 47333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47333_2",
      "ports": {
        "bus": 47333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47334_1",
      "ports": {
        "bus": 47334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47335_1",
      "ports": {
        "bus": 47335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47335_2",
      "ports": {
        "bus": 47335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47338_1",
      "ports": {
        "bus": 47338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47339_1",
      "ports": {
        "bus": 47339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47340_1",
      "ports": {
        "bus": 47340
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47341_1",
      "ports": {
        "bus": 47341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47341_2",
      "ports": {
        "bus": 47341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47342_1",
      "ports": {
        "bus": 47342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47344_1",
      "ports": {
        "bus": 47344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47344_2",
      "ports": {
        "bus": 47344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47346_1",
      "ports": {
        "bus": 47346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47348_1",
      "ports": {
        "bus": 47348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47349_1",
      "ports": {
        "bus": 47349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47351_1",
      "ports": {
        "bus": 47351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47351_2",
      "ports": {
        "bus": 47351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47353_1",
      "ports": {
        "bus": 47353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47354_1",
      "ports": {
        "bus": 47354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47356_1",
      "ports": {
        "bus": 47356
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47357_1",
      "ports": {
        "bus": 47357
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47358_1",
      "ports": {
        "bus": 47358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47360_1",
      "ports": {
        "bus": 47360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47361_1",
      "ports": {
        "bus": 47361
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47361_2",
      "ports": {
        "bus": 47361
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47362_1",
      "ports": {
        "bus": 47362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47364_1",
      "ports": {
        "bus": 47364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47367_1",
      "ports": {
        "bus": 47367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47367_2",
      "ports": {
        "bus": 47367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47368_1",
      "ports": {
        "bus": 47368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47369_1",
      "ports": {
        "bus": 47369
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47370_1",
      "ports": {
        "bus": 47370
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47371_1",
      "ports": {
        "bus": 47371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47372_1",
      "ports": {
        "bus": 47372
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47373_1",
      "ports": {
        "bus": 47373
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47375_1",
      "ports": {
        "bus": 47375
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47377_1",
      "ports": {
        "bus": 47377
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47378_1",
      "ports": {
        "bus": 47378
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47379_1",
      "ports": {
        "bus": 47379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47379_2",
      "ports": {
        "bus": 47379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47380_1",
      "ports": {
        "bus": 47380
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47382_1",
      "ports": {
        "bus": 47382
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47384_1",
      "ports": {
        "bus": 47384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47384_2",
      "ports": {
        "bus": 47384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47385_1",
      "ports": {
        "bus": 47385
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47388_1",
      "ports": {
        "bus": 47388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47388_2",
      "ports": {
        "bus": 47388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47390_1",
      "ports": {
        "bus": 47390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47391_1",
      "ports": {
        "bus": 47391
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47392_1",
      "ports": {
        "bus": 47392
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47393_1",
      "ports": {
        "bus": 47393
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47394_1",
      "ports": {
        "bus": 47394
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47396_1",
      "ports": {
        "bus": 47396
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47398_1",
      "ports": {
        "bus": 47398
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47399_1",
      "ports": {
        "bus": 47399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47400_1",
      "ports": {
        "bus": 47400
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47400_2",
      "ports": {
        "bus": 47400
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47402_1",
      "ports": {
        "bus": 47402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47402_2",
      "ports": {
        "bus": 47402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47403_1",
      "ports": {
        "bus": 47403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47404_1",
      "ports": {
        "bus": 47404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47404_2",
      "ports": {
        "bus": 47404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47406_1",
      "ports": {
        "bus": 47406
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47407_1",
      "ports": {
        "bus": 47407
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47408_1",
      "ports": {
        "bus": 47408
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47409_1",
      "ports": {
        "bus": 47409
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47414_1",
      "ports": {
        "bus": 47414
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47416_1",
      "ports": {
        "bus": 47416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47418_1",
      "ports": {
        "bus": 47418
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47419_1",
      "ports": {
        "bus": 47419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47419_2",
      "ports": {
        "bus": 47419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47420_1",
      "ports": {
        "bus": 47420
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47421_1",
      "ports": {
        "bus": 47421
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47422_1",
      "ports": {
        "bus": 47422
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47424_1",
      "ports": {
        "bus": 47424
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47426_1",
      "ports": {
        "bus": 47426
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47427_1",
      "ports": {
        "bus": 47427
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47429_1",
      "ports": {
        "bus": 47429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47431_1",
      "ports": {
        "bus": 47431
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47433_1",
      "ports": {
        "bus": 47433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47435_1",
      "ports": {
        "bus": 47435
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47437_1",
      "ports": {
        "bus": 47437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47437_2",
      "ports": {
        "bus": 47437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47439_1",
      "ports": {
        "bus": 47439
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47444_1",
      "ports": {
        "bus": 47444
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47445_1",
      "ports": {
        "bus": 47445
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47445_2",
      "ports": {
        "bus": 47445
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47446_1",
      "ports": {
        "bus": 47446
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47447_1",
      "ports": {
        "bus": 47447
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47448_1",
      "ports": {
        "bus": 47448
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47449_1",
      "ports": {
        "bus": 47449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47451_1",
      "ports": {
        "bus": 47451
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47452_1",
      "ports": {
        "bus": 47452
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47454_1",
      "ports": {
        "bus": 47454
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47455_1",
      "ports": {
        "bus": 47455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47456_1",
      "ports": {
        "bus": 47456
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47457_1",
      "ports": {
        "bus": 47457
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47458_1",
      "ports": {
        "bus": 47458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47458_2",
      "ports": {
        "bus": 47458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47459_1",
      "ports": {
        "bus": 47459
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47459_2",
      "ports": {
        "bus": 47459
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47465_1",
      "ports": {
        "bus": 47465
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47465_2",
      "ports": {
        "bus": 47465
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47467_1",
      "ports": {
        "bus": 47467
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47467_2",
      "ports": {
        "bus": 47467
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47468_1",
      "ports": {
        "bus": 47468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47468_2",
      "ports": {
        "bus": 47468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47470_1",
      "ports": {
        "bus": 47470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47470_2",
      "ports": {
        "bus": 47470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47471_1",
      "ports": {
        "bus": 47471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47472_1",
      "ports": {
        "bus": 47472
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47473_1",
      "ports": {
        "bus": 47473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47473_2",
      "ports": {
        "bus": 47473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47474_1",
      "ports": {
        "bus": 47474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47475_1",
      "ports": {
        "bus": 47475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47475_2",
      "ports": {
        "bus": 47475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47476_1",
      "ports": {
        "bus": 47476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47477_1",
      "ports": {
        "bus": 47477
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47477_2",
      "ports": {
        "bus": 47477
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47479_1",
      "ports": {
        "bus": 47479
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47484_1",
      "ports": {
        "bus": 47484
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47486_1",
      "ports": {
        "bus": 47486
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47487_1",
      "ports": {
        "bus": 47487
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47488_1",
      "ports": {
        "bus": 47488
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47490_1",
      "ports": {
        "bus": 47490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47492_1",
      "ports": {
        "bus": 47492
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47493_1",
      "ports": {
        "bus": 47493
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47494_1",
      "ports": {
        "bus": 47494
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47499_1",
      "ports": {
        "bus": 47499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47499_2",
      "ports": {
        "bus": 47499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47501_1",
      "ports": {
        "bus": 47501
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47502_1",
      "ports": {
        "bus": 47502
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47503_1",
      "ports": {
        "bus": 47503
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47507_1",
      "ports": {
        "bus": 47507
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47515_1",
      "ports": {
        "bus": 47515
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47516_1",
      "ports": {
        "bus": 47516
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47521_1",
      "ports": {
        "bus": 47521
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47527_1",
      "ports": {
        "bus": 47527
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47528_1",
      "ports": {
        "bus": 47528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47529_1",
      "ports": {
        "bus": 47529
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47530_1",
      "ports": {
        "bus": 47530
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47532_1",
      "ports": {
        "bus": 47532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47535_1",
      "ports": {
        "bus": 47535
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47537_1",
      "ports": {
        "bus": 47537
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47538_1",
      "ports": {
        "bus": 47538
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47539_1",
      "ports": {
        "bus": 47539
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47539_2",
      "ports": {
        "bus": 47539
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47540_1",
      "ports": {
        "bus": 47540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47541_1",
      "ports": {
        "bus": 47541
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47541_2",
      "ports": {
        "bus": 47541
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47542_1",
      "ports": {
        "bus": 47542
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47542_2",
      "ports": {
        "bus": 47542
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47543_1",
      "ports": {
        "bus": 47543
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47544_1",
      "ports": {
        "bus": 47544
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47545_1",
      "ports": {
        "bus": 47545
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47546_1",
      "ports": {
        "bus": 47546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47547_1",
      "ports": {
        "bus": 47547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47549_1",
      "ports": {
        "bus": 47549
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47550_1",
      "ports": {
        "bus": 47550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47553_1",
      "ports": {
        "bus": 47553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47554_1",
      "ports": {
        "bus": 47554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47555_1",
      "ports": {
        "bus": 47555
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47556_1",
      "ports": {
        "bus": 47556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47558_1",
      "ports": {
        "bus": 47558
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47559_1",
      "ports": {
        "bus": 47559
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47560_1",
      "ports": {
        "bus": 47560
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47562_1",
      "ports": {
        "bus": 47562
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47563_1",
      "ports": {
        "bus": 47563
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47564_1",
      "ports": {
        "bus": 47564
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47567_1",
      "ports": {
        "bus": 47567
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47567_2",
      "ports": {
        "bus": 47567
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47568_1",
      "ports": {
        "bus": 47568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47570_1",
      "ports": {
        "bus": 47570
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47571_1",
      "ports": {
        "bus": 47571
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47573_1",
      "ports": {
        "bus": 47573
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47575_1",
      "ports": {
        "bus": 47575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47575_2",
      "ports": {
        "bus": 47575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47576_1",
      "ports": {
        "bus": 47576
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47577_1",
      "ports": {
        "bus": 47577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47578_1",
      "ports": {
        "bus": 47578
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47578_2",
      "ports": {
        "bus": 47578
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47579_1",
      "ports": {
        "bus": 47579
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47581_1",
      "ports": {
        "bus": 47581
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47582_1",
      "ports": {
        "bus": 47582
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47584_1",
      "ports": {
        "bus": 47584
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47586_1",
      "ports": {
        "bus": 47586
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47586_2",
      "ports": {
        "bus": 47586
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47588_1",
      "ports": {
        "bus": 47588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47589_1",
      "ports": {
        "bus": 47589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47590_1",
      "ports": {
        "bus": 47590
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47591_1",
      "ports": {
        "bus": 47591
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47592_1",
      "ports": {
        "bus": 47592
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47594_1",
      "ports": {
        "bus": 47594
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47595_1",
      "ports": {
        "bus": 47595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47595_2",
      "ports": {
        "bus": 47595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47597_1",
      "ports": {
        "bus": 47597
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47598_1",
      "ports": {
        "bus": 47598
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47601_1",
      "ports": {
        "bus": 47601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47601_2",
      "ports": {
        "bus": 47601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47602_1",
      "ports": {
        "bus": 47602
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47604_1",
      "ports": {
        "bus": 47604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47605_1",
      "ports": {
        "bus": 47605
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47605_2",
      "ports": {
        "bus": 47605
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47606_1",
      "ports": {
        "bus": 47606
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47608_1",
      "ports": {
        "bus": 47608
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47609_1",
      "ports": {
        "bus": 47609
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47610_1",
      "ports": {
        "bus": 47610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47610_2",
      "ports": {
        "bus": 47610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47611_1",
      "ports": {
        "bus": 47611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47611_2",
      "ports": {
        "bus": 47611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47613_1",
      "ports": {
        "bus": 47613
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47613_2",
      "ports": {
        "bus": 47613
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47614_1",
      "ports": {
        "bus": 47614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47614_2",
      "ports": {
        "bus": 47614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47615_1",
      "ports": {
        "bus": 47615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47615_2",
      "ports": {
        "bus": 47615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47617_1",
      "ports": {
        "bus": 47617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47619_1",
      "ports": {
        "bus": 47619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47620_1",
      "ports": {
        "bus": 47620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47621_1",
      "ports": {
        "bus": 47621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47621_2",
      "ports": {
        "bus": 47621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47623_1",
      "ports": {
        "bus": 47623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47626_1",
      "ports": {
        "bus": 47626
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47628_1",
      "ports": {
        "bus": 47628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47629_1",
      "ports": {
        "bus": 47629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47631_1",
      "ports": {
        "bus": 47631
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47632_1",
      "ports": {
        "bus": 47632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47632_2",
      "ports": {
        "bus": 47632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47633_1",
      "ports": {
        "bus": 47633
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47633_2",
      "ports": {
        "bus": 47633
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47636_1",
      "ports": {
        "bus": 47636
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47639_1",
      "ports": {
        "bus": 47639
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47640_1",
      "ports": {
        "bus": 47640
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47641_1",
      "ports": {
        "bus": 47641
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47643_1",
      "ports": {
        "bus": 47643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47644_1",
      "ports": {
        "bus": 47644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47645_1",
      "ports": {
        "bus": 47645
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47646_1",
      "ports": {
        "bus": 47646
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47647_1",
      "ports": {
        "bus": 47647
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47651_1",
      "ports": {
        "bus": 47651
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47653_1",
      "ports": {
        "bus": 47653
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47654_1",
      "ports": {
        "bus": 47654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47655_1",
      "ports": {
        "bus": 47655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47656_1",
      "ports": {
        "bus": 47656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47656_2",
      "ports": {
        "bus": 47656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47658_1",
      "ports": {
        "bus": 47658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47659_1",
      "ports": {
        "bus": 47659
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47660_1",
      "ports": {
        "bus": 47660
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47662_1",
      "ports": {
        "bus": 47662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47663_1",
      "ports": {
        "bus": 47663
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47664_1",
      "ports": {
        "bus": 47664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47665_1",
      "ports": {
        "bus": 47665
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47666_1",
      "ports": {
        "bus": 47666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47666_2",
      "ports": {
        "bus": 47666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47667_1",
      "ports": {
        "bus": 47667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47667_2",
      "ports": {
        "bus": 47667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47669_1",
      "ports": {
        "bus": 47669
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47670_1",
      "ports": {
        "bus": 47670
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47673_1",
      "ports": {
        "bus": 47673
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47674_1",
      "ports": {
        "bus": 47674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47675_1",
      "ports": {
        "bus": 47675
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47677_1",
      "ports": {
        "bus": 47677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47677_2",
      "ports": {
        "bus": 47677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47680_1",
      "ports": {
        "bus": 47680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47684_1",
      "ports": {
        "bus": 47684
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47687_1",
      "ports": {
        "bus": 47687
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47689_1",
      "ports": {
        "bus": 47689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47690_1",
      "ports": {
        "bus": 47690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47690_2",
      "ports": {
        "bus": 47690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47691_1",
      "ports": {
        "bus": 47691
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47693_1",
      "ports": {
        "bus": 47693
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47693_2",
      "ports": {
        "bus": 47693
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47694_1",
      "ports": {
        "bus": 47694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47694_2",
      "ports": {
        "bus": 47694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47695_1",
      "ports": {
        "bus": 47695
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47695_2",
      "ports": {
        "bus": 47695
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47696_1",
      "ports": {
        "bus": 47696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47698_1",
      "ports": {
        "bus": 47698
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47702_1",
      "ports": {
        "bus": 47702
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47703_1",
      "ports": {
        "bus": 47703
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47704_1",
      "ports": {
        "bus": 47704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47704_2",
      "ports": {
        "bus": 47704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47705_1",
      "ports": {
        "bus": 47705
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47706_1",
      "ports": {
        "bus": 47706
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47708_1",
      "ports": {
        "bus": 47708
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47709_1",
      "ports": {
        "bus": 47709
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47710_1",
      "ports": {
        "bus": 47710
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47711_1",
      "ports": {
        "bus": 47711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47712_1",
      "ports": {
        "bus": 47712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47712_2",
      "ports": {
        "bus": 47712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47715_1",
      "ports": {
        "bus": 47715
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47715_2",
      "ports": {
        "bus": 47715
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47717_1",
      "ports": {
        "bus": 47717
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47718_1",
      "ports": {
        "bus": 47718
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47718_2",
      "ports": {
        "bus": 47718
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47719_1",
      "ports": {
        "bus": 47719
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47720_1",
      "ports": {
        "bus": 47720
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47720_2",
      "ports": {
        "bus": 47720
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47721_1",
      "ports": {
        "bus": 47721
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47722_1",
      "ports": {
        "bus": 47722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47722_2",
      "ports": {
        "bus": 47722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47723_1",
      "ports": {
        "bus": 47723
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47724_1",
      "ports": {
        "bus": 47724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47725_1",
      "ports": {
        "bus": 47725
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47725_2",
      "ports": {
        "bus": 47725
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47726_1",
      "ports": {
        "bus": 47726
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47726_2",
      "ports": {
        "bus": 47726
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47727_1",
      "ports": {
        "bus": 47727
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47729_1",
      "ports": {
        "bus": 47729
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47730_1",
      "ports": {
        "bus": 47730
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47730_2",
      "ports": {
        "bus": 47730
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47732_1",
      "ports": {
        "bus": 47732
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47732_2",
      "ports": {
        "bus": 47732
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47734_1",
      "ports": {
        "bus": 47734
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47736_1",
      "ports": {
        "bus": 47736
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47737_1",
      "ports": {
        "bus": 47737
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47737_2",
      "ports": {
        "bus": 47737
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47738_1",
      "ports": {
        "bus": 47738
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47739_1",
      "ports": {
        "bus": 47739
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47740_1",
      "ports": {
        "bus": 47740
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47742_1",
      "ports": {
        "bus": 47742
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47743_1",
      "ports": {
        "bus": 47743
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47745_1",
      "ports": {
        "bus": 47745
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47747_1",
      "ports": {
        "bus": 47747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47748_1",
      "ports": {
        "bus": 47748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47749_1",
      "ports": {
        "bus": 47749
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47751_1",
      "ports": {
        "bus": 47751
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47752_1",
      "ports": {
        "bus": 47752
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47752_2",
      "ports": {
        "bus": 47752
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47753_1",
      "ports": {
        "bus": 47753
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47754_1",
      "ports": {
        "bus": 47754
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47756_1",
      "ports": {
        "bus": 47756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47757_1",
      "ports": {
        "bus": 47757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47758_1",
      "ports": {
        "bus": 47758
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47758_2",
      "ports": {
        "bus": 47758
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47760_1",
      "ports": {
        "bus": 47760
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47762_1",
      "ports": {
        "bus": 47762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47763_1",
      "ports": {
        "bus": 47763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47763_2",
      "ports": {
        "bus": 47763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47764_1",
      "ports": {
        "bus": 47764
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47766_1",
      "ports": {
        "bus": 47766
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47767_1",
      "ports": {
        "bus": 47767
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47769_1",
      "ports": {
        "bus": 47769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47772_1",
      "ports": {
        "bus": 47772
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47772_2",
      "ports": {
        "bus": 47772
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47773_1",
      "ports": {
        "bus": 47773
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47774_1",
      "ports": {
        "bus": 47774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47775_1",
      "ports": {
        "bus": 47775
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47776_1",
      "ports": {
        "bus": 47776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47777_1",
      "ports": {
        "bus": 47777
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47779_1",
      "ports": {
        "bus": 47779
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47780_1",
      "ports": {
        "bus": 47780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47781_1",
      "ports": {
        "bus": 47781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47782_1",
      "ports": {
        "bus": 47782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47783_1",
      "ports": {
        "bus": 47783
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47785_1",
      "ports": {
        "bus": 47785
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47786_1",
      "ports": {
        "bus": 47786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47786_2",
      "ports": {
        "bus": 47786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47787_1",
      "ports": {
        "bus": 47787
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47788_1",
      "ports": {
        "bus": 47788
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47789_1",
      "ports": {
        "bus": 47789
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47790_1",
      "ports": {
        "bus": 47790
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47791_1",
      "ports": {
        "bus": 47791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47792_1",
      "ports": {
        "bus": 47792
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47794_1",
      "ports": {
        "bus": 47794
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47796_1",
      "ports": {
        "bus": 47796
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47797_1",
      "ports": {
        "bus": 47797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47798_1",
      "ports": {
        "bus": 47798
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47798_2",
      "ports": {
        "bus": 47798
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47799_1",
      "ports": {
        "bus": 47799
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47801_1",
      "ports": {
        "bus": 47801
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47802_1",
      "ports": {
        "bus": 47802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47802_2",
      "ports": {
        "bus": 47802
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47803_1",
      "ports": {
        "bus": 47803
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47804_1",
      "ports": {
        "bus": 47804
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47805_1",
      "ports": {
        "bus": 47805
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47806_1",
      "ports": {
        "bus": 47806
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47811_1",
      "ports": {
        "bus": 47811
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47813_1",
      "ports": {
        "bus": 47813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47813_2",
      "ports": {
        "bus": 47813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47814_1",
      "ports": {
        "bus": 47814
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47815_1",
      "ports": {
        "bus": 47815
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47817_1",
      "ports": {
        "bus": 47817
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47818_1",
      "ports": {
        "bus": 47818
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47819_1",
      "ports": {
        "bus": 47819
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47820_1",
      "ports": {
        "bus": 47820
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47821_1",
      "ports": {
        "bus": 47821
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47821_2",
      "ports": {
        "bus": 47821
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47823_1",
      "ports": {
        "bus": 47823
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47824_1",
      "ports": {
        "bus": 47824
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47826_1",
      "ports": {
        "bus": 47826
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47826_2",
      "ports": {
        "bus": 47826
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47827_1",
      "ports": {
        "bus": 47827
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47829_1",
      "ports": {
        "bus": 47829
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47830_1",
      "ports": {
        "bus": 47830
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47831_1",
      "ports": {
        "bus": 47831
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47832_1",
      "ports": {
        "bus": 47832
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47832_2",
      "ports": {
        "bus": 47832
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47833_1",
      "ports": {
        "bus": 47833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47835_1",
      "ports": {
        "bus": 47835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47837_1",
      "ports": {
        "bus": 47837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47837_2",
      "ports": {
        "bus": 47837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47838_1",
      "ports": {
        "bus": 47838
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47840_1",
      "ports": {
        "bus": 47840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47841_1",
      "ports": {
        "bus": 47841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47843_1",
      "ports": {
        "bus": 47843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47843_2",
      "ports": {
        "bus": 47843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47844_1",
      "ports": {
        "bus": 47844
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47844_2",
      "ports": {
        "bus": 47844
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47850_1",
      "ports": {
        "bus": 47850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47850_2",
      "ports": {
        "bus": 47850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47852_1",
      "ports": {
        "bus": 47852
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47854_1",
      "ports": {
        "bus": 47854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47856_1",
      "ports": {
        "bus": 47856
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47856_2",
      "ports": {
        "bus": 47856
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47857_1",
      "ports": {
        "bus": 47857
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47857_2",
      "ports": {
        "bus": 47857
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47858_1",
      "ports": {
        "bus": 47858
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47859_1",
      "ports": {
        "bus": 47859
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47860_1",
      "ports": {
        "bus": 47860
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47863_1",
      "ports": {
        "bus": 47863
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47865_1",
      "ports": {
        "bus": 47865
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47865_2",
      "ports": {
        "bus": 47865
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47866_1",
      "ports": {
        "bus": 47866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47866_2",
      "ports": {
        "bus": 47866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47867_1",
      "ports": {
        "bus": 47867
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47868_1",
      "ports": {
        "bus": 47868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47868_2",
      "ports": {
        "bus": 47868
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47869_1",
      "ports": {
        "bus": 47869
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47871_1",
      "ports": {
        "bus": 47871
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47872_1",
      "ports": {
        "bus": 47872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47873_1",
      "ports": {
        "bus": 47873
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47874_1",
      "ports": {
        "bus": 47874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47874_2",
      "ports": {
        "bus": 47874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47875_1",
      "ports": {
        "bus": 47875
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47875_2",
      "ports": {
        "bus": 47875
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47876_1",
      "ports": {
        "bus": 47876
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47877_1",
      "ports": {
        "bus": 47877
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47878_1",
      "ports": {
        "bus": 47878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47878_2",
      "ports": {
        "bus": 47878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47880_1",
      "ports": {
        "bus": 47880
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47880_2",
      "ports": {
        "bus": 47880
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47881_1",
      "ports": {
        "bus": 47881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47882_1",
      "ports": {
        "bus": 47882
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47882_2",
      "ports": {
        "bus": 47882
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47883_1",
      "ports": {
        "bus": 47883
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47884_1",
      "ports": {
        "bus": 47884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47886_1",
      "ports": {
        "bus": 47886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47886_2",
      "ports": {
        "bus": 47886
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47887_1",
      "ports": {
        "bus": 47887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47888_1",
      "ports": {
        "bus": 47888
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47889_1",
      "ports": {
        "bus": 47889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47890_1",
      "ports": {
        "bus": 47890
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47892_1",
      "ports": {
        "bus": 47892
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47894_1",
      "ports": {
        "bus": 47894
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47895_1",
      "ports": {
        "bus": 47895
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47895_2",
      "ports": {
        "bus": 47895
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47897_1",
      "ports": {
        "bus": 47897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47899_1",
      "ports": {
        "bus": 47899
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47900_1",
      "ports": {
        "bus": 47900
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47901_1",
      "ports": {
        "bus": 47901
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47902_1",
      "ports": {
        "bus": 47902
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47903_1",
      "ports": {
        "bus": 47903
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47904_1",
      "ports": {
        "bus": 47904
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47905_1",
      "ports": {
        "bus": 47905
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47905_2",
      "ports": {
        "bus": 47905
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47908_1",
      "ports": {
        "bus": 47908
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47908_2",
      "ports": {
        "bus": 47908
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47909_1",
      "ports": {
        "bus": 47909
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47910_1",
      "ports": {
        "bus": 47910
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47910_2",
      "ports": {
        "bus": 47910
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47911_1",
      "ports": {
        "bus": 47911
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47912_1",
      "ports": {
        "bus": 47912
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47915_1",
      "ports": {
        "bus": 47915
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47915_2",
      "ports": {
        "bus": 47915
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47918_1",
      "ports": {
        "bus": 47918
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47920_1",
      "ports": {
        "bus": 47920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47921_1",
      "ports": {
        "bus": 47921
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47922_1",
      "ports": {
        "bus": 47922
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47923_1",
      "ports": {
        "bus": 47923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47923_2",
      "ports": {
        "bus": 47923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47924_1",
      "ports": {
        "bus": 47924
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47925_1",
      "ports": {
        "bus": 47925
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47926_1",
      "ports": {
        "bus": 47926
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47927_1",
      "ports": {
        "bus": 47927
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47929_1",
      "ports": {
        "bus": 47929
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47931_1",
      "ports": {
        "bus": 47931
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47932_1",
      "ports": {
        "bus": 47932
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47935_1",
      "ports": {
        "bus": 47935
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47936_1",
      "ports": {
        "bus": 47936
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47937_1",
      "ports": {
        "bus": 47937
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47938_1",
      "ports": {
        "bus": 47938
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47939_1",
      "ports": {
        "bus": 47939
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47940_1",
      "ports": {
        "bus": 47940
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47940_2",
      "ports": {
        "bus": 47940
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47942_1",
      "ports": {
        "bus": 47942
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47943_1",
      "ports": {
        "bus": 47943
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47944_1",
      "ports": {
        "bus": 47944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47945_1",
      "ports": {
        "bus": 47945
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47946_1",
      "ports": {
        "bus": 47946
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47947_1",
      "ports": {
        "bus": 47947
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47948_1",
      "ports": {
        "bus": 47948
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47949_1",
      "ports": {
        "bus": 47949
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47950_1",
      "ports": {
        "bus": 47950
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47951_1",
      "ports": {
        "bus": 47951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47952_1",
      "ports": {
        "bus": 47952
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47952_2",
      "ports": {
        "bus": 47952
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47954_1",
      "ports": {
        "bus": 47954
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47955_1",
      "ports": {
        "bus": 47955
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47956_1",
      "ports": {
        "bus": 47956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47958_1",
      "ports": {
        "bus": 47958
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47959_1",
      "ports": {
        "bus": 47959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47960_1",
      "ports": {
        "bus": 47960
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47960_2",
      "ports": {
        "bus": 47960
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47961_1",
      "ports": {
        "bus": 47961
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47961_2",
      "ports": {
        "bus": 47961
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47962_1",
      "ports": {
        "bus": 47962
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47964_1",
      "ports": {
        "bus": 47964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47965_1",
      "ports": {
        "bus": 47965
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47966_1",
      "ports": {
        "bus": 47966
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47968_1",
      "ports": {
        "bus": 47968
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47968_2",
      "ports": {
        "bus": 47968
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47970_1",
      "ports": {
        "bus": 47970
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47971_1",
      "ports": {
        "bus": 47971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47972_1",
      "ports": {
        "bus": 47972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47973_1",
      "ports": {
        "bus": 47973
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47973_2",
      "ports": {
        "bus": 47973
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47975_1",
      "ports": {
        "bus": 47975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47975_2",
      "ports": {
        "bus": 47975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47976_1",
      "ports": {
        "bus": 47976
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47976_2",
      "ports": {
        "bus": 47976
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47977_1",
      "ports": {
        "bus": 47977
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47979_1",
      "ports": {
        "bus": 47979
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47980_1",
      "ports": {
        "bus": 47980
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47981_1",
      "ports": {
        "bus": 47981
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47982_1",
      "ports": {
        "bus": 47982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47982_2",
      "ports": {
        "bus": 47982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47983_1",
      "ports": {
        "bus": 47983
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47984_1",
      "ports": {
        "bus": 47984
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47984_2",
      "ports": {
        "bus": 47984
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47985_1",
      "ports": {
        "bus": 47985
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47985_2",
      "ports": {
        "bus": 47985
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47987_1",
      "ports": {
        "bus": 47987
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47988_1",
      "ports": {
        "bus": 47988
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47990_1",
      "ports": {
        "bus": 47990
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47991_1",
      "ports": {
        "bus": 47991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47991_2",
      "ports": {
        "bus": 47991
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47994_1",
      "ports": {
        "bus": 47994
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47996_1",
      "ports": {
        "bus": 47996
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47997_1",
      "ports": {
        "bus": 47997
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47997_2",
      "ports": {
        "bus": 47997
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_47998_1",
      "ports": {
        "bus": 47998
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48004_1",
      "ports": {
        "bus": 48004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48006_1",
      "ports": {
        "bus": 48006
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48008_1",
      "ports": {
        "bus": 48008
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48010_1",
      "ports": {
        "bus": 48010
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48010_2",
      "ports": {
        "bus": 48010
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48011_1",
      "ports": {
        "bus": 48011
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48011_2",
      "ports": {
        "bus": 48011
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48012_1",
      "ports": {
        "bus": 48012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48014_1",
      "ports": {
        "bus": 48014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48014_2",
      "ports": {
        "bus": 48014
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48015_1",
      "ports": {
        "bus": 48015
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48015_2",
      "ports": {
        "bus": 48015
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48016_1",
      "ports": {
        "bus": 48016
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48016_2",
      "ports": {
        "bus": 48016
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48018_1",
      "ports": {
        "bus": 48018
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48019_1",
      "ports": {
        "bus": 48019
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48021_1",
      "ports": {
        "bus": 48021
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48022_1",
      "ports": {
        "bus": 48022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48023_1",
      "ports": {
        "bus": 48023
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48025_1",
      "ports": {
        "bus": 48025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48025_2",
      "ports": {
        "bus": 48025
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48027_1",
      "ports": {
        "bus": 48027
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48028_1",
      "ports": {
        "bus": 48028
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48028_2",
      "ports": {
        "bus": 48028
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48030_1",
      "ports": {
        "bus": 48030
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48031_1",
      "ports": {
        "bus": 48031
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48032_1",
      "ports": {
        "bus": 48032
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48033_1",
      "ports": {
        "bus": 48033
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48034_1",
      "ports": {
        "bus": 48034
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48035_1",
      "ports": {
        "bus": 48035
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48036_1",
      "ports": {
        "bus": 48036
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48037_1",
      "ports": {
        "bus": 48037
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48040_1",
      "ports": {
        "bus": 48040
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48041_1",
      "ports": {
        "bus": 48041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48041_2",
      "ports": {
        "bus": 48041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48043_1",
      "ports": {
        "bus": 48043
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48045_1",
      "ports": {
        "bus": 48045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48045_2",
      "ports": {
        "bus": 48045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48049_1",
      "ports": {
        "bus": 48049
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48050_1",
      "ports": {
        "bus": 48050
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48051_1",
      "ports": {
        "bus": 48051
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48052_1",
      "ports": {
        "bus": 48052
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48053_1",
      "ports": {
        "bus": 48053
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48055_1",
      "ports": {
        "bus": 48055
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48055_2",
      "ports": {
        "bus": 48055
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48056_1",
      "ports": {
        "bus": 48056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48059_1",
      "ports": {
        "bus": 48059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48059_2",
      "ports": {
        "bus": 48059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48060_1",
      "ports": {
        "bus": 48060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48060_2",
      "ports": {
        "bus": 48060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48061_1",
      "ports": {
        "bus": 48061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48063_1",
      "ports": {
        "bus": 48063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48064_1",
      "ports": {
        "bus": 48064
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48065_1",
      "ports": {
        "bus": 48065
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48066_1",
      "ports": {
        "bus": 48066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48066_2",
      "ports": {
        "bus": 48066
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48068_1",
      "ports": {
        "bus": 48068
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48069_1",
      "ports": {
        "bus": 48069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48069_2",
      "ports": {
        "bus": 48069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48070_1",
      "ports": {
        "bus": 48070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48070_2",
      "ports": {
        "bus": 48070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48072_1",
      "ports": {
        "bus": 48072
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48077_1",
      "ports": {
        "bus": 48077
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48079_1",
      "ports": {
        "bus": 48079
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48079_2",
      "ports": {
        "bus": 48079
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48080_1",
      "ports": {
        "bus": 48080
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48081_1",
      "ports": {
        "bus": 48081
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48081_2",
      "ports": {
        "bus": 48081
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48084_1",
      "ports": {
        "bus": 48084
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48090_1",
      "ports": {
        "bus": 48090
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48090_2",
      "ports": {
        "bus": 48090
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48093_1",
      "ports": {
        "bus": 48093
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48095_1",
      "ports": {
        "bus": 48095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48096_1",
      "ports": {
        "bus": 48096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48097_1",
      "ports": {
        "bus": 48097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48097_2",
      "ports": {
        "bus": 48097
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48099_1",
      "ports": {
        "bus": 48099
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48101_1",
      "ports": {
        "bus": 48101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48102_1",
      "ports": {
        "bus": 48102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48104_1",
      "ports": {
        "bus": 48104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48104_2",
      "ports": {
        "bus": 48104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48105_1",
      "ports": {
        "bus": 48105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48106_1",
      "ports": {
        "bus": 48106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48106_2",
      "ports": {
        "bus": 48106
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48107_1",
      "ports": {
        "bus": 48107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48107_2",
      "ports": {
        "bus": 48107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48108_1",
      "ports": {
        "bus": 48108
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48110_1",
      "ports": {
        "bus": 48110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48111_1",
      "ports": {
        "bus": 48111
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48112_1",
      "ports": {
        "bus": 48112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48114_1",
      "ports": {
        "bus": 48114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48115_1",
      "ports": {
        "bus": 48115
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48116_1",
      "ports": {
        "bus": 48116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48116_2",
      "ports": {
        "bus": 48116
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48118_1",
      "ports": {
        "bus": 48118
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48122_1",
      "ports": {
        "bus": 48122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48124_1",
      "ports": {
        "bus": 48124
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48126_1",
      "ports": {
        "bus": 48126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48127_1",
      "ports": {
        "bus": 48127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48127_2",
      "ports": {
        "bus": 48127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48129_1",
      "ports": {
        "bus": 48129
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48131_1",
      "ports": {
        "bus": 48131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48132_1",
      "ports": {
        "bus": 48132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48134_1",
      "ports": {
        "bus": 48134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48135_1",
      "ports": {
        "bus": 48135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48136_1",
      "ports": {
        "bus": 48136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48138_1",
      "ports": {
        "bus": 48138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48139_1",
      "ports": {
        "bus": 48139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48140_1",
      "ports": {
        "bus": 48140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48142_1",
      "ports": {
        "bus": 48142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48142_2",
      "ports": {
        "bus": 48142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48148_1",
      "ports": {
        "bus": 48148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48149_1",
      "ports": {
        "bus": 48149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48149_2",
      "ports": {
        "bus": 48149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48151_1",
      "ports": {
        "bus": 48151
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48153_1",
      "ports": {
        "bus": 48153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48154_1",
      "ports": {
        "bus": 48154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48154_2",
      "ports": {
        "bus": 48154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48155_1",
      "ports": {
        "bus": 48155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48156_1",
      "ports": {
        "bus": 48156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48156_2",
      "ports": {
        "bus": 48156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48157_1",
      "ports": {
        "bus": 48157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48163_1",
      "ports": {
        "bus": 48163
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48164_1",
      "ports": {
        "bus": 48164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48165_1",
      "ports": {
        "bus": 48165
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48167_1",
      "ports": {
        "bus": 48167
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48168_1",
      "ports": {
        "bus": 48168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48168_2",
      "ports": {
        "bus": 48168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48170_1",
      "ports": {
        "bus": 48170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48170_2",
      "ports": {
        "bus": 48170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48172_1",
      "ports": {
        "bus": 48172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48175_1",
      "ports": {
        "bus": 48175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48175_2",
      "ports": {
        "bus": 48175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48180_1",
      "ports": {
        "bus": 48180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48182_1",
      "ports": {
        "bus": 48182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48183_1",
      "ports": {
        "bus": 48183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48184_1",
      "ports": {
        "bus": 48184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48184_2",
      "ports": {
        "bus": 48184
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48186_1",
      "ports": {
        "bus": 48186
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48187_1",
      "ports": {
        "bus": 48187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48187_2",
      "ports": {
        "bus": 48187
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48189_1",
      "ports": {
        "bus": 48189
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48189_2",
      "ports": {
        "bus": 48189
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48190_1",
      "ports": {
        "bus": 48190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48191_1",
      "ports": {
        "bus": 48191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48191_2",
      "ports": {
        "bus": 48191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48193_1",
      "ports": {
        "bus": 48193
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48193_2",
      "ports": {
        "bus": 48193
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48194_1",
      "ports": {
        "bus": 48194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48194_2",
      "ports": {
        "bus": 48194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48195_1",
      "ports": {
        "bus": 48195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48195_2",
      "ports": {
        "bus": 48195
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48196_1",
      "ports": {
        "bus": 48196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48196_2",
      "ports": {
        "bus": 48196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48201_1",
      "ports": {
        "bus": 48201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48201_2",
      "ports": {
        "bus": 48201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48203_1",
      "ports": {
        "bus": 48203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48205_1",
      "ports": {
        "bus": 48205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48208_1",
      "ports": {
        "bus": 48208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48209_1",
      "ports": {
        "bus": 48209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48210_1",
      "ports": {
        "bus": 48210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48211_1",
      "ports": {
        "bus": 48211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48212_1",
      "ports": {
        "bus": 48212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48212_2",
      "ports": {
        "bus": 48212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48213_1",
      "ports": {
        "bus": 48213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48214_1",
      "ports": {
        "bus": 48214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48216_1",
      "ports": {
        "bus": 48216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48218_1",
      "ports": {
        "bus": 48218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48219_1",
      "ports": {
        "bus": 48219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48220_1",
      "ports": {
        "bus": 48220
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48222_1",
      "ports": {
        "bus": 48222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48222_2",
      "ports": {
        "bus": 48222
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48223_1",
      "ports": {
        "bus": 48223
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48225_1",
      "ports": {
        "bus": 48225
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48225_2",
      "ports": {
        "bus": 48225
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48226_1",
      "ports": {
        "bus": 48226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48226_2",
      "ports": {
        "bus": 48226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48228_1",
      "ports": {
        "bus": 48228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48228_2",
      "ports": {
        "bus": 48228
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48229_1",
      "ports": {
        "bus": 48229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48229_2",
      "ports": {
        "bus": 48229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48230_1",
      "ports": {
        "bus": 48230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48230_2",
      "ports": {
        "bus": 48230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48232_1",
      "ports": {
        "bus": 48232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48232_2",
      "ports": {
        "bus": 48232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48233_1",
      "ports": {
        "bus": 48233
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48234_1",
      "ports": {
        "bus": 48234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48236_1",
      "ports": {
        "bus": 48236
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48238_1",
      "ports": {
        "bus": 48238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48239_1",
      "ports": {
        "bus": 48239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48241_1",
      "ports": {
        "bus": 48241
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48253_1",
      "ports": {
        "bus": 48253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48255_1",
      "ports": {
        "bus": 48255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48257_1",
      "ports": {
        "bus": 48257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48275_1",
      "ports": {
        "bus": 48275
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48280_1",
      "ports": {
        "bus": 48280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48294_1",
      "ports": {
        "bus": 48294
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48301_1",
      "ports": {
        "bus": 48301
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48308_1",
      "ports": {
        "bus": 48308
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48308_2",
      "ports": {
        "bus": 48308
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48317_1",
      "ports": {
        "bus": 48317
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48327_1",
      "ports": {
        "bus": 48327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48334_1",
      "ports": {
        "bus": 48334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48334_2",
      "ports": {
        "bus": 48334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48347_1",
      "ports": {
        "bus": 48347
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48350_1",
      "ports": {
        "bus": 48350
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48350_2",
      "ports": {
        "bus": 48350
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48356_1",
      "ports": {
        "bus": 48356
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48358_1",
      "ports": {
        "bus": 48358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48366_1",
      "ports": {
        "bus": 48366
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48374_1",
      "ports": {
        "bus": 48374
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48400_1",
      "ports": {
        "bus": 48400
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48406_1",
      "ports": {
        "bus": 48406
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48406_2",
      "ports": {
        "bus": 48406
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48423_1",
      "ports": {
        "bus": 48423
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48426_1",
      "ports": {
        "bus": 48426
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48433_1",
      "ports": {
        "bus": 48433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48434_1",
      "ports": {
        "bus": 48434
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48435_1",
      "ports": {
        "bus": 48435
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48442_1",
      "ports": {
        "bus": 48442
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48446_1",
      "ports": {
        "bus": 48446
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48449_1",
      "ports": {
        "bus": 48449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48455_1",
      "ports": {
        "bus": 48455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48458_1",
      "ports": {
        "bus": 48458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48466_1",
      "ports": {
        "bus": 48466
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48986_1",
      "ports": {
        "bus": 48986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48989_1",
      "ports": {
        "bus": 48989
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48992_1",
      "ports": {
        "bus": 48992
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48993_1",
      "ports": {
        "bus": 48993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48996_1",
      "ports": {
        "bus": 48996
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48998_1",
      "ports": {
        "bus": 48998
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_48999_1",
      "ports": {
        "bus": 48999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49000_1",
      "ports": {
        "bus": 49000
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49003_1",
      "ports": {
        "bus": 49003
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49004_1",
      "ports": {
        "bus": 49004
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49005_1",
      "ports": {
        "bus": 49005
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49008_1",
      "ports": {
        "bus": 49008
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49010_1",
      "ports": {
        "bus": 49010
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49012_1",
      "ports": {
        "bus": 49012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49013_1",
      "ports": {
        "bus": 49013
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49015_1",
      "ports": {
        "bus": 49015
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49017_1",
      "ports": {
        "bus": 49017
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49020_1",
      "ports": {
        "bus": 49020
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49022_1",
      "ports": {
        "bus": 49022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49023_1",
      "ports": {
        "bus": 49023
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49024_1",
      "ports": {
        "bus": 49024
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49026_1",
      "ports": {
        "bus": 49026
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49027_1",
      "ports": {
        "bus": 49027
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49028_1",
      "ports": {
        "bus": 49028
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49030_1",
      "ports": {
        "bus": 49030
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49033_1",
      "ports": {
        "bus": 49033
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49035_1",
      "ports": {
        "bus": 49035
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49035_2",
      "ports": {
        "bus": 49035
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49038_1",
      "ports": {
        "bus": 49038
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49039_1",
      "ports": {
        "bus": 49039
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49040_1",
      "ports": {
        "bus": 49040
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49041_1",
      "ports": {
        "bus": 49041
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49042_1",
      "ports": {
        "bus": 49042
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49043_1",
      "ports": {
        "bus": 49043
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49045_1",
      "ports": {
        "bus": 49045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49053_1",
      "ports": {
        "bus": 49053
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49056_1",
      "ports": {
        "bus": 49056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49059_1",
      "ports": {
        "bus": 49059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49059_2",
      "ports": {
        "bus": 49059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49065_1",
      "ports": {
        "bus": 49065
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49068_1",
      "ports": {
        "bus": 49068
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49069_1",
      "ports": {
        "bus": 49069
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49070_1",
      "ports": {
        "bus": 49070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49071_1",
      "ports": {
        "bus": 49071
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49073_1",
      "ports": {
        "bus": 49073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49075_1",
      "ports": {
        "bus": 49075
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49079_1",
      "ports": {
        "bus": 49079
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49083_1",
      "ports": {
        "bus": 49083
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49084_1",
      "ports": {
        "bus": 49084
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49086_1",
      "ports": {
        "bus": 49086
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49090_1",
      "ports": {
        "bus": 49090
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49091_1",
      "ports": {
        "bus": 49091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49092_1",
      "ports": {
        "bus": 49092
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49094_1",
      "ports": {
        "bus": 49094
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49095_1",
      "ports": {
        "bus": 49095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49096_1",
      "ports": {
        "bus": 49096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49098_1",
      "ports": {
        "bus": 49098
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49100_1",
      "ports": {
        "bus": 49100
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49101_1",
      "ports": {
        "bus": 49101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49101_2",
      "ports": {
        "bus": 49101
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49102_1",
      "ports": {
        "bus": 49102
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49103_1",
      "ports": {
        "bus": 49103
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49104_1",
      "ports": {
        "bus": 49104
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49105_1",
      "ports": {
        "bus": 49105
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49110_1",
      "ports": {
        "bus": 49110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49113_1",
      "ports": {
        "bus": 49113
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49114_1",
      "ports": {
        "bus": 49114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49114_2",
      "ports": {
        "bus": 49114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49115_1",
      "ports": {
        "bus": 49115
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49117_1",
      "ports": {
        "bus": 49117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49117_2",
      "ports": {
        "bus": 49117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49121_1",
      "ports": {
        "bus": 49121
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49122_1",
      "ports": {
        "bus": 49122
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49123_1",
      "ports": {
        "bus": 49123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49124_1",
      "ports": {
        "bus": 49124
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49126_1",
      "ports": {
        "bus": 49126
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49128_1",
      "ports": {
        "bus": 49128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49130_1",
      "ports": {
        "bus": 49130
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49132_1",
      "ports": {
        "bus": 49132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49134_1",
      "ports": {
        "bus": 49134
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49135_1",
      "ports": {
        "bus": 49135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49136_1",
      "ports": {
        "bus": 49136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49136_2",
      "ports": {
        "bus": 49136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49139_1",
      "ports": {
        "bus": 49139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49139_2",
      "ports": {
        "bus": 49139
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49140_1",
      "ports": {
        "bus": 49140
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49141_1",
      "ports": {
        "bus": 49141
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49143_1",
      "ports": {
        "bus": 49143
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49145_1",
      "ports": {
        "bus": 49145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49146_1",
      "ports": {
        "bus": 49146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49146_2",
      "ports": {
        "bus": 49146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49149_1",
      "ports": {
        "bus": 49149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49153_1",
      "ports": {
        "bus": 49153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49154_1",
      "ports": {
        "bus": 49154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49154_2",
      "ports": {
        "bus": 49154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49157_1",
      "ports": {
        "bus": 49157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49157_2",
      "ports": {
        "bus": 49157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49158_1",
      "ports": {
        "bus": 49158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49159_1",
      "ports": {
        "bus": 49159
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49162_1",
      "ports": {
        "bus": 49162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49163_1",
      "ports": {
        "bus": 49163
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49166_1",
      "ports": {
        "bus": 49166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49169_1",
      "ports": {
        "bus": 49169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49170_1",
      "ports": {
        "bus": 49170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49172_1",
      "ports": {
        "bus": 49172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49173_1",
      "ports": {
        "bus": 49173
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49173_2",
      "ports": {
        "bus": 49173
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49174_1",
      "ports": {
        "bus": 49174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49174_2",
      "ports": {
        "bus": 49174
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49175_1",
      "ports": {
        "bus": 49175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49176_1",
      "ports": {
        "bus": 49176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49176_2",
      "ports": {
        "bus": 49176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49177_1",
      "ports": {
        "bus": 49177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49177_2",
      "ports": {
        "bus": 49177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49178_1",
      "ports": {
        "bus": 49178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49179_1",
      "ports": {
        "bus": 49179
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49179_2",
      "ports": {
        "bus": 49179
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49180_1",
      "ports": {
        "bus": 49180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49181_1",
      "ports": {
        "bus": 49181
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49183_1",
      "ports": {
        "bus": 49183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49186_1",
      "ports": {
        "bus": 49186
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49192_1",
      "ports": {
        "bus": 49192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49192_2",
      "ports": {
        "bus": 49192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49194_1",
      "ports": {
        "bus": 49194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49196_1",
      "ports": {
        "bus": 49196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49201_1",
      "ports": {
        "bus": 49201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49201_2",
      "ports": {
        "bus": 49201
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49202_1",
      "ports": {
        "bus": 49202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49202_2",
      "ports": {
        "bus": 49202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49203_1",
      "ports": {
        "bus": 49203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49203_2",
      "ports": {
        "bus": 49203
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49206_1",
      "ports": {
        "bus": 49206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49206_2",
      "ports": {
        "bus": 49206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49207_1",
      "ports": {
        "bus": 49207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49207_2",
      "ports": {
        "bus": 49207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49208_1",
      "ports": {
        "bus": 49208
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49209_1",
      "ports": {
        "bus": 49209
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49212_1",
      "ports": {
        "bus": 49212
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49213_1",
      "ports": {
        "bus": 49213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49214_1",
      "ports": {
        "bus": 49214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49214_2",
      "ports": {
        "bus": 49214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49216_1",
      "ports": {
        "bus": 49216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49216_2",
      "ports": {
        "bus": 49216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49219_1",
      "ports": {
        "bus": 49219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49220_1",
      "ports": {
        "bus": 49220
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49223_1",
      "ports": {
        "bus": 49223
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49224_1",
      "ports": {
        "bus": 49224
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49225_1",
      "ports": {
        "bus": 49225
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49226_1",
      "ports": {
        "bus": 49226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49226_2",
      "ports": {
        "bus": 49226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49227_1",
      "ports": {
        "bus": 49227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49229_1",
      "ports": {
        "bus": 49229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49230_1",
      "ports": {
        "bus": 49230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49232_1",
      "ports": {
        "bus": 49232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49237_1",
      "ports": {
        "bus": 49237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49238_1",
      "ports": {
        "bus": 49238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49238_2",
      "ports": {
        "bus": 49238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49240_1",
      "ports": {
        "bus": 49240
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49241_1",
      "ports": {
        "bus": 49241
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49243_1",
      "ports": {
        "bus": 49243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49245_1",
      "ports": {
        "bus": 49245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49247_1",
      "ports": {
        "bus": 49247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49250_1",
      "ports": {
        "bus": 49250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49250_2",
      "ports": {
        "bus": 49250
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49253_1",
      "ports": {
        "bus": 49253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49255_1",
      "ports": {
        "bus": 49255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49257_1",
      "ports": {
        "bus": 49257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49257_2",
      "ports": {
        "bus": 49257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49259_1",
      "ports": {
        "bus": 49259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49260_1",
      "ports": {
        "bus": 49260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49261_1",
      "ports": {
        "bus": 49261
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49263_1",
      "ports": {
        "bus": 49263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49264_1",
      "ports": {
        "bus": 49264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49269_1",
      "ports": {
        "bus": 49269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49273_1",
      "ports": {
        "bus": 49273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49274_1",
      "ports": {
        "bus": 49274
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49276_1",
      "ports": {
        "bus": 49276
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49277_1",
      "ports": {
        "bus": 49277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49278_1",
      "ports": {
        "bus": 49278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49279_1",
      "ports": {
        "bus": 49279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49284_1",
      "ports": {
        "bus": 49284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49285_1",
      "ports": {
        "bus": 49285
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49287_1",
      "ports": {
        "bus": 49287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49289_1",
      "ports": {
        "bus": 49289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49289_2",
      "ports": {
        "bus": 49289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49291_1",
      "ports": {
        "bus": 49291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49292_1",
      "ports": {
        "bus": 49292
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49295_1",
      "ports": {
        "bus": 49295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49295_2",
      "ports": {
        "bus": 49295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49300_1",
      "ports": {
        "bus": 49300
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49300_2",
      "ports": {
        "bus": 49300
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49301_1",
      "ports": {
        "bus": 49301
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49305_1",
      "ports": {
        "bus": 49305
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49309_1",
      "ports": {
        "bus": 49309
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49312_1",
      "ports": {
        "bus": 49312
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49313_1",
      "ports": {
        "bus": 49313
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49316_1",
      "ports": {
        "bus": 49316
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49318_1",
      "ports": {
        "bus": 49318
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49319_1",
      "ports": {
        "bus": 49319
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49320_1",
      "ports": {
        "bus": 49320
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49321_1",
      "ports": {
        "bus": 49321
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49323_1",
      "ports": {
        "bus": 49323
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49323_2",
      "ports": {
        "bus": 49323
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49325_1",
      "ports": {
        "bus": 49325
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49325_2",
      "ports": {
        "bus": 49325
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49331_1",
      "ports": {
        "bus": 49331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49332_1",
      "ports": {
        "bus": 49332
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49334_1",
      "ports": {
        "bus": 49334
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49336_1",
      "ports": {
        "bus": 49336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49337_1",
      "ports": {
        "bus": 49337
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49339_1",
      "ports": {
        "bus": 49339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49342_1",
      "ports": {
        "bus": 49342
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49346_1",
      "ports": {
        "bus": 49346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49347_1",
      "ports": {
        "bus": 49347
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49349_1",
      "ports": {
        "bus": 49349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49349_2",
      "ports": {
        "bus": 49349
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49351_1",
      "ports": {
        "bus": 49351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49354_1",
      "ports": {
        "bus": 49354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49355_1",
      "ports": {
        "bus": 49355
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49358_1",
      "ports": {
        "bus": 49358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49363_1",
      "ports": {
        "bus": 49363
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49365_1",
      "ports": {
        "bus": 49365
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49367_1",
      "ports": {
        "bus": 49367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49368_1",
      "ports": {
        "bus": 49368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49368_2",
      "ports": {
        "bus": 49368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49369_1",
      "ports": {
        "bus": 49369
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49370_1",
      "ports": {
        "bus": 49370
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49371_1",
      "ports": {
        "bus": 49371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49372_1",
      "ports": {
        "bus": 49372
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49375_1",
      "ports": {
        "bus": 49375
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49377_1",
      "ports": {
        "bus": 49377
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49379_1",
      "ports": {
        "bus": 49379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49383_1",
      "ports": {
        "bus": 49383
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49385_1",
      "ports": {
        "bus": 49385
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49386_1",
      "ports": {
        "bus": 49386
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49387_1",
      "ports": {
        "bus": 49387
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49388_1",
      "ports": {
        "bus": 49388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49389_1",
      "ports": {
        "bus": 49389
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49390_1",
      "ports": {
        "bus": 49390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49394_1",
      "ports": {
        "bus": 49394
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49395_1",
      "ports": {
        "bus": 49395
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49398_1",
      "ports": {
        "bus": 49398
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49400_1",
      "ports": {
        "bus": 49400
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49402_1",
      "ports": {
        "bus": 49402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49403_1",
      "ports": {
        "bus": 49403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49404_1",
      "ports": {
        "bus": 49404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49409_1",
      "ports": {
        "bus": 49409
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49411_1",
      "ports": {
        "bus": 49411
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49413_1",
      "ports": {
        "bus": 49413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49413_2",
      "ports": {
        "bus": 49413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49415_1",
      "ports": {
        "bus": 49415
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49416_1",
      "ports": {
        "bus": 49416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49416_2",
      "ports": {
        "bus": 49416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49418_1",
      "ports": {
        "bus": 49418
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49420_1",
      "ports": {
        "bus": 49420
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49425_1",
      "ports": {
        "bus": 49425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49427_1",
      "ports": {
        "bus": 49427
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49428_1",
      "ports": {
        "bus": 49428
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49429_1",
      "ports": {
        "bus": 49429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49434_1",
      "ports": {
        "bus": 49434
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49435_1",
      "ports": {
        "bus": 49435
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49436_1",
      "ports": {
        "bus": 49436
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49437_1",
      "ports": {
        "bus": 49437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49440_1",
      "ports": {
        "bus": 49440
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49443_1",
      "ports": {
        "bus": 49443
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49445_1",
      "ports": {
        "bus": 49445
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49445_2",
      "ports": {
        "bus": 49445
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49447_1",
      "ports": {
        "bus": 49447
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49447_2",
      "ports": {
        "bus": 49447
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49453_1",
      "ports": {
        "bus": 49453
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49454_1",
      "ports": {
        "bus": 49454
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49456_1",
      "ports": {
        "bus": 49456
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49456_2",
      "ports": {
        "bus": 49456
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49460_1",
      "ports": {
        "bus": 49460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49460_2",
      "ports": {
        "bus": 49460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49461_1",
      "ports": {
        "bus": 49461
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49462_1",
      "ports": {
        "bus": 49462
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49464_1",
      "ports": {
        "bus": 49464
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49466_1",
      "ports": {
        "bus": 49466
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49469_1",
      "ports": {
        "bus": 49469
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49470_1",
      "ports": {
        "bus": 49470
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49471_1",
      "ports": {
        "bus": 49471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49471_2",
      "ports": {
        "bus": 49471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49472_1",
      "ports": {
        "bus": 49472
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49473_1",
      "ports": {
        "bus": 49473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49474_1",
      "ports": {
        "bus": 49474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49475_1",
      "ports": {
        "bus": 49475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49476_1",
      "ports": {
        "bus": 49476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49476_2",
      "ports": {
        "bus": 49476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49478_1",
      "ports": {
        "bus": 49478
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49479_1",
      "ports": {
        "bus": 49479
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49480_1",
      "ports": {
        "bus": 49480
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49484_1",
      "ports": {
        "bus": 49484
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49486_1",
      "ports": {
        "bus": 49486
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49487_1",
      "ports": {
        "bus": 49487
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49490_1",
      "ports": {
        "bus": 49490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49493_1",
      "ports": {
        "bus": 49493
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49497_1",
      "ports": {
        "bus": 49497
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49499_1",
      "ports": {
        "bus": 49499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49499_2",
      "ports": {
        "bus": 49499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49501_1",
      "ports": {
        "bus": 49501
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49503_1",
      "ports": {
        "bus": 49503
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49505_1",
      "ports": {
        "bus": 49505
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49507_1",
      "ports": {
        "bus": 49507
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49510_1",
      "ports": {
        "bus": 49510
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49511_1",
      "ports": {
        "bus": 49511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49512_1",
      "ports": {
        "bus": 49512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49513_1",
      "ports": {
        "bus": 49513
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49516_1",
      "ports": {
        "bus": 49516
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49517_1",
      "ports": {
        "bus": 49517
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49518_1",
      "ports": {
        "bus": 49518
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49519_1",
      "ports": {
        "bus": 49519
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49524_1",
      "ports": {
        "bus": 49524
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49526_1",
      "ports": {
        "bus": 49526
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49527_1",
      "ports": {
        "bus": 49527
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49528_1",
      "ports": {
        "bus": 49528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49528_2",
      "ports": {
        "bus": 49528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49530_1",
      "ports": {
        "bus": 49530
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49531_1",
      "ports": {
        "bus": 49531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49531_2",
      "ports": {
        "bus": 49531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49532_1",
      "ports": {
        "bus": 49532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49532_2",
      "ports": {
        "bus": 49532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49533_1",
      "ports": {
        "bus": 49533
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49534_1",
      "ports": {
        "bus": 49534
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49536_1",
      "ports": {
        "bus": 49536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49537_1",
      "ports": {
        "bus": 49537
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49540_1",
      "ports": {
        "bus": 49540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49541_1",
      "ports": {
        "bus": 49541
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49546_1",
      "ports": {
        "bus": 49546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49546_2",
      "ports": {
        "bus": 49546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49549_1",
      "ports": {
        "bus": 49549
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49550_1",
      "ports": {
        "bus": 49550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49551_1",
      "ports": {
        "bus": 49551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49553_1",
      "ports": {
        "bus": 49553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49554_1",
      "ports": {
        "bus": 49554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49555_1",
      "ports": {
        "bus": 49555
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49558_1",
      "ports": {
        "bus": 49558
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49559_1",
      "ports": {
        "bus": 49559
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49562_1",
      "ports": {
        "bus": 49562
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49563_1",
      "ports": {
        "bus": 49563
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49565_1",
      "ports": {
        "bus": 49565
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49566_1",
      "ports": {
        "bus": 49566
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49566_2",
      "ports": {
        "bus": 49566
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49568_1",
      "ports": {
        "bus": 49568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49573_1",
      "ports": {
        "bus": 49573
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49577_1",
      "ports": {
        "bus": 49577
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49578_1",
      "ports": {
        "bus": 49578
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49578_2",
      "ports": {
        "bus": 49578
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49580_1",
      "ports": {
        "bus": 49580
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49582_1",
      "ports": {
        "bus": 49582
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49582_2",
      "ports": {
        "bus": 49582
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49585_1",
      "ports": {
        "bus": 49585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49587_1",
      "ports": {
        "bus": 49587
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49588_1",
      "ports": {
        "bus": 49588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49589_1",
      "ports": {
        "bus": 49589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49591_1",
      "ports": {
        "bus": 49591
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49597_1",
      "ports": {
        "bus": 49597
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49599_1",
      "ports": {
        "bus": 49599
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49604_1",
      "ports": {
        "bus": 49604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49604_2",
      "ports": {
        "bus": 49604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49606_1",
      "ports": {
        "bus": 49606
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49608_1",
      "ports": {
        "bus": 49608
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49609_1",
      "ports": {
        "bus": 49609
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49610_1",
      "ports": {
        "bus": 49610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49611_1",
      "ports": {
        "bus": 49611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49613_1",
      "ports": {
        "bus": 49613
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49614_1",
      "ports": {
        "bus": 49614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49614_2",
      "ports": {
        "bus": 49614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49617_1",
      "ports": {
        "bus": 49617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49619_1",
      "ports": {
        "bus": 49619
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49621_1",
      "ports": {
        "bus": 49621
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49622_1",
      "ports": {
        "bus": 49622
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49623_1",
      "ports": {
        "bus": 49623
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49624_1",
      "ports": {
        "bus": 49624
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49626_1",
      "ports": {
        "bus": 49626
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49627_1",
      "ports": {
        "bus": 49627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49628_1",
      "ports": {
        "bus": 49628
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49631_1",
      "ports": {
        "bus": 49631
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49632_1",
      "ports": {
        "bus": 49632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49633_1",
      "ports": {
        "bus": 49633
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49633_2",
      "ports": {
        "bus": 49633
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49634_1",
      "ports": {
        "bus": 49634
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49634_2",
      "ports": {
        "bus": 49634
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49635_1",
      "ports": {
        "bus": 49635
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49637_1",
      "ports": {
        "bus": 49637
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49638_1",
      "ports": {
        "bus": 49638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49642_1",
      "ports": {
        "bus": 49642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49644_1",
      "ports": {
        "bus": 49644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49646_1",
      "ports": {
        "bus": 49646
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49650_1",
      "ports": {
        "bus": 49650
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49652_1",
      "ports": {
        "bus": 49652
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49655_1",
      "ports": {
        "bus": 49655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49656_1",
      "ports": {
        "bus": 49656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49658_1",
      "ports": {
        "bus": 49658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49660_1",
      "ports": {
        "bus": 49660
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49662_1",
      "ports": {
        "bus": 49662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49663_1",
      "ports": {
        "bus": 49663
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49666_1",
      "ports": {
        "bus": 49666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49667_1",
      "ports": {
        "bus": 49667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49667_2",
      "ports": {
        "bus": 49667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49669_1",
      "ports": {
        "bus": 49669
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49670_1",
      "ports": {
        "bus": 49670
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49671_1",
      "ports": {
        "bus": 49671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49671_2",
      "ports": {
        "bus": 49671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49672_1",
      "ports": {
        "bus": 49672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49672_2",
      "ports": {
        "bus": 49672
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49674_1",
      "ports": {
        "bus": 49674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49676_1",
      "ports": {
        "bus": 49676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49678_1",
      "ports": {
        "bus": 49678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49678_2",
      "ports": {
        "bus": 49678
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49679_1",
      "ports": {
        "bus": 49679
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49679_2",
      "ports": {
        "bus": 49679
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49680_1",
      "ports": {
        "bus": 49680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49683_1",
      "ports": {
        "bus": 49683
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49684_1",
      "ports": {
        "bus": 49684
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49687_1",
      "ports": {
        "bus": 49687
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49689_1",
      "ports": {
        "bus": 49689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49689_2",
      "ports": {
        "bus": 49689
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49690_1",
      "ports": {
        "bus": 49690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49691_1",
      "ports": {
        "bus": 49691
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49691_2",
      "ports": {
        "bus": 49691
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49692_1",
      "ports": {
        "bus": 49692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49694_1",
      "ports": {
        "bus": 49694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49696_1",
      "ports": {
        "bus": 49696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49698_1",
      "ports": {
        "bus": 49698
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49701_1",
      "ports": {
        "bus": 49701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49703_1",
      "ports": {
        "bus": 49703
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49704_1",
      "ports": {
        "bus": 49704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49705_1",
      "ports": {
        "bus": 49705
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49705_2",
      "ports": {
        "bus": 49705
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49706_1",
      "ports": {
        "bus": 49706
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49707_1",
      "ports": {
        "bus": 49707
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49708_1",
      "ports": {
        "bus": 49708
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49709_1",
      "ports": {
        "bus": 49709
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49711_1",
      "ports": {
        "bus": 49711
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49713_1",
      "ports": {
        "bus": 49713
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49715_1",
      "ports": {
        "bus": 49715
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49717_1",
      "ports": {
        "bus": 49717
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49717_2",
      "ports": {
        "bus": 49717
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49718_1",
      "ports": {
        "bus": 49718
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49720_1",
      "ports": {
        "bus": 49720
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49721_1",
      "ports": {
        "bus": 49721
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49722_1",
      "ports": {
        "bus": 49722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49722_2",
      "ports": {
        "bus": 49722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49724_1",
      "ports": {
        "bus": 49724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49725_1",
      "ports": {
        "bus": 49725
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49727_1",
      "ports": {
        "bus": 49727
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49728_1",
      "ports": {
        "bus": 49728
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49731_1",
      "ports": {
        "bus": 49731
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49732_1",
      "ports": {
        "bus": 49732
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49735_1",
      "ports": {
        "bus": 49735
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49735_2",
      "ports": {
        "bus": 49735
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49740_1",
      "ports": {
        "bus": 49740
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49742_1",
      "ports": {
        "bus": 49742
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49742_2",
      "ports": {
        "bus": 49742
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49745_1",
      "ports": {
        "bus": 49745
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49746_1",
      "ports": {
        "bus": 49746
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49746_2",
      "ports": {
        "bus": 49746
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49747_1",
      "ports": {
        "bus": 49747
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49748_1",
      "ports": {
        "bus": 49748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49752_1",
      "ports": {
        "bus": 49752
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49752_2",
      "ports": {
        "bus": 49752
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49754_1",
      "ports": {
        "bus": 49754
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49755_1",
      "ports": {
        "bus": 49755
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49756_1",
      "ports": {
        "bus": 49756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49758_1",
      "ports": {
        "bus": 49758
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49759_1",
      "ports": {
        "bus": 49759
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49762_1",
      "ports": {
        "bus": 49762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49762_2",
      "ports": {
        "bus": 49762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49763_1",
      "ports": {
        "bus": 49763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49764_1",
      "ports": {
        "bus": 49764
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49766_1",
      "ports": {
        "bus": 49766
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49768_1",
      "ports": {
        "bus": 49768
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49769_1",
      "ports": {
        "bus": 49769
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49770_1",
      "ports": {
        "bus": 49770
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49773_1",
      "ports": {
        "bus": 49773
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49774_1",
      "ports": {
        "bus": 49774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49775_1",
      "ports": {
        "bus": 49775
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49775_2",
      "ports": {
        "bus": 49775
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49776_1",
      "ports": {
        "bus": 49776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49778_1",
      "ports": {
        "bus": 49778
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49779_1",
      "ports": {
        "bus": 49779
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49780_1",
      "ports": {
        "bus": 49780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49781_1",
      "ports": {
        "bus": 49781
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49782_1",
      "ports": {
        "bus": 49782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49783_1",
      "ports": {
        "bus": 49783
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49784_1",
      "ports": {
        "bus": 49784
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49785_1",
      "ports": {
        "bus": 49785
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49787_1",
      "ports": {
        "bus": 49787
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49791_1",
      "ports": {
        "bus": 49791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49792_1",
      "ports": {
        "bus": 49792
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49795_1",
      "ports": {
        "bus": 49795
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49798_1",
      "ports": {
        "bus": 49798
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49803_1",
      "ports": {
        "bus": 49803
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49804_1",
      "ports": {
        "bus": 49804
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49806_1",
      "ports": {
        "bus": 49806
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49807_1",
      "ports": {
        "bus": 49807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49808_1",
      "ports": {
        "bus": 49808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49809_1",
      "ports": {
        "bus": 49809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49812_1",
      "ports": {
        "bus": 49812
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49815_1",
      "ports": {
        "bus": 49815
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49818_1",
      "ports": {
        "bus": 49818
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49819_1",
      "ports": {
        "bus": 49819
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49822_1",
      "ports": {
        "bus": 49822
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49825_1",
      "ports": {
        "bus": 49825
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49829_1",
      "ports": {
        "bus": 49829
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49830_1",
      "ports": {
        "bus": 49830
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49835_1",
      "ports": {
        "bus": 49835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49837_1",
      "ports": {
        "bus": 49837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49837_2",
      "ports": {
        "bus": 49837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49840_1",
      "ports": {
        "bus": 49840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49840_2",
      "ports": {
        "bus": 49840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49841_1",
      "ports": {
        "bus": 49841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49843_1",
      "ports": {
        "bus": 49843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49845_1",
      "ports": {
        "bus": 49845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49848_1",
      "ports": {
        "bus": 49848
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49849_1",
      "ports": {
        "bus": 49849
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49850_1",
      "ports": {
        "bus": 49850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49851_1",
      "ports": {
        "bus": 49851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49854_1",
      "ports": {
        "bus": 49854
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49859_1",
      "ports": {
        "bus": 49859
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49859_2",
      "ports": {
        "bus": 49859
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49861_1",
      "ports": {
        "bus": 49861
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49865_1",
      "ports": {
        "bus": 49865
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49866_1",
      "ports": {
        "bus": 49866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49867_1",
      "ports": {
        "bus": 49867
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49869_1",
      "ports": {
        "bus": 49869
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49873_1",
      "ports": {
        "bus": 49873
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49874_1",
      "ports": {
        "bus": 49874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49874_2",
      "ports": {
        "bus": 49874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49876_1",
      "ports": {
        "bus": 49876
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49879_1",
      "ports": {
        "bus": 49879
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49881_1",
      "ports": {
        "bus": 49881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_49883_1",
      "ports": {
        "bus": 49883
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50117_1",
      "ports": {
        "bus": 50117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50119_1",
      "ports": {
        "bus": 50119
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50125_1",
      "ports": {
        "bus": 50125
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50128_1",
      "ports": {
        "bus": 50128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50132_1",
      "ports": {
        "bus": 50132
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50135_1",
      "ports": {
        "bus": 50135
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50136_1",
      "ports": {
        "bus": 50136
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50137_1",
      "ports": {
        "bus": 50137
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50142_1",
      "ports": {
        "bus": 50142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50145_1",
      "ports": {
        "bus": 50145
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50146_1",
      "ports": {
        "bus": 50146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50148_1",
      "ports": {
        "bus": 50148
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50149_1",
      "ports": {
        "bus": 50149
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50150_1",
      "ports": {
        "bus": 50150
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50153_1",
      "ports": {
        "bus": 50153
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50156_1",
      "ports": {
        "bus": 50156
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50158_1",
      "ports": {
        "bus": 50158
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50161_1",
      "ports": {
        "bus": 50161
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50163_1",
      "ports": {
        "bus": 50163
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50164_1",
      "ports": {
        "bus": 50164
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50165_1",
      "ports": {
        "bus": 50165
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50170_1",
      "ports": {
        "bus": 50170
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50172_1",
      "ports": {
        "bus": 50172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50175_1",
      "ports": {
        "bus": 50175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50176_1",
      "ports": {
        "bus": 50176
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50177_1",
      "ports": {
        "bus": 50177
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50180_1",
      "ports": {
        "bus": 50180
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50182_1",
      "ports": {
        "bus": 50182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50183_1",
      "ports": {
        "bus": 50183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50185_1",
      "ports": {
        "bus": 50185
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50186_1",
      "ports": {
        "bus": 50186
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50188_1",
      "ports": {
        "bus": 50188
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50190_1",
      "ports": {
        "bus": 50190
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50191_1",
      "ports": {
        "bus": 50191
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50192_1",
      "ports": {
        "bus": 50192
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50194_1",
      "ports": {
        "bus": 50194
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50196_1",
      "ports": {
        "bus": 50196
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50197_1",
      "ports": {
        "bus": 50197
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50202_1",
      "ports": {
        "bus": 50202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50204_1",
      "ports": {
        "bus": 50204
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50205_1",
      "ports": {
        "bus": 50205
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50207_1",
      "ports": {
        "bus": 50207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50210_1",
      "ports": {
        "bus": 50210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50211_1",
      "ports": {
        "bus": 50211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50213_1",
      "ports": {
        "bus": 50213
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50214_1",
      "ports": {
        "bus": 50214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50217_1",
      "ports": {
        "bus": 50217
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50218_1",
      "ports": {
        "bus": 50218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50219_1",
      "ports": {
        "bus": 50219
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50220_1",
      "ports": {
        "bus": 50220
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50221_1",
      "ports": {
        "bus": 50221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50226_1",
      "ports": {
        "bus": 50226
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50227_1",
      "ports": {
        "bus": 50227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50230_1",
      "ports": {
        "bus": 50230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50231_1",
      "ports": {
        "bus": 50231
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50234_1",
      "ports": {
        "bus": 50234
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50235_1",
      "ports": {
        "bus": 50235
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50237_1",
      "ports": {
        "bus": 50237
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50238_1",
      "ports": {
        "bus": 50238
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50243_1",
      "ports": {
        "bus": 50243
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50244_1",
      "ports": {
        "bus": 50244
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50245_1",
      "ports": {
        "bus": 50245
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50247_1",
      "ports": {
        "bus": 50247
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50251_1",
      "ports": {
        "bus": 50251
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50252_1",
      "ports": {
        "bus": 50252
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50253_1",
      "ports": {
        "bus": 50253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50255_1",
      "ports": {
        "bus": 50255
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50259_1",
      "ports": {
        "bus": 50259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50263_1",
      "ports": {
        "bus": 50263
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50264_1",
      "ports": {
        "bus": 50264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50265_1",
      "ports": {
        "bus": 50265
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50266_1",
      "ports": {
        "bus": 50266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50271_1",
      "ports": {
        "bus": 50271
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50273_1",
      "ports": {
        "bus": 50273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50274_1",
      "ports": {
        "bus": 50274
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50277_1",
      "ports": {
        "bus": 50277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50279_1",
      "ports": {
        "bus": 50279
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50280_1",
      "ports": {
        "bus": 50280
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50281_1",
      "ports": {
        "bus": 50281
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50284_1",
      "ports": {
        "bus": 50284
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50289_1",
      "ports": {
        "bus": 50289
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50291_1",
      "ports": {
        "bus": 50291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50293_1",
      "ports": {
        "bus": 50293
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50295_1",
      "ports": {
        "bus": 50295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50300_1",
      "ports": {
        "bus": 50300
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50303_1",
      "ports": {
        "bus": 50303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50305_1",
      "ports": {
        "bus": 50305
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50306_1",
      "ports": {
        "bus": 50306
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50307_1",
      "ports": {
        "bus": 50307
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50310_1",
      "ports": {
        "bus": 50310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50311_1",
      "ports": {
        "bus": 50311
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50314_1",
      "ports": {
        "bus": 50314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50315_1",
      "ports": {
        "bus": 50315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50316_1",
      "ports": {
        "bus": 50316
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50318_1",
      "ports": {
        "bus": 50318
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50319_1",
      "ports": {
        "bus": 50319
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50322_1",
      "ports": {
        "bus": 50322
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50324_1",
      "ports": {
        "bus": 50324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50326_1",
      "ports": {
        "bus": 50326
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50327_1",
      "ports": {
        "bus": 50327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50328_1",
      "ports": {
        "bus": 50328
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50330_1",
      "ports": {
        "bus": 50330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50331_1",
      "ports": {
        "bus": 50331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50332_1",
      "ports": {
        "bus": 50332
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50333_1",
      "ports": {
        "bus": 50333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50335_1",
      "ports": {
        "bus": 50335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50336_1",
      "ports": {
        "bus": 50336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50338_1",
      "ports": {
        "bus": 50338
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50339_1",
      "ports": {
        "bus": 50339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50341_1",
      "ports": {
        "bus": 50341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50344_1",
      "ports": {
        "bus": 50344
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50346_1",
      "ports": {
        "bus": 50346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50348_1",
      "ports": {
        "bus": 50348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50350_1",
      "ports": {
        "bus": 50350
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50353_1",
      "ports": {
        "bus": 50353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50354_1",
      "ports": {
        "bus": 50354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50356_1",
      "ports": {
        "bus": 50356
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50359_1",
      "ports": {
        "bus": 50359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50362_1",
      "ports": {
        "bus": 50362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50364_1",
      "ports": {
        "bus": 50364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50365_1",
      "ports": {
        "bus": 50365
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50367_1",
      "ports": {
        "bus": 50367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50368_1",
      "ports": {
        "bus": 50368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50369_1",
      "ports": {
        "bus": 50369
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50371_1",
      "ports": {
        "bus": 50371
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50373_1",
      "ports": {
        "bus": 50373
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50375_1",
      "ports": {
        "bus": 50375
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50376_1",
      "ports": {
        "bus": 50376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50377_1",
      "ports": {
        "bus": 50377
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50378_1",
      "ports": {
        "bus": 50378
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50379_1",
      "ports": {
        "bus": 50379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50384_1",
      "ports": {
        "bus": 50384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50385_1",
      "ports": {
        "bus": 50385
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50386_1",
      "ports": {
        "bus": 50386
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50387_1",
      "ports": {
        "bus": 50387
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50388_1",
      "ports": {
        "bus": 50388
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50389_1",
      "ports": {
        "bus": 50389
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50390_1",
      "ports": {
        "bus": 50390
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50395_1",
      "ports": {
        "bus": 50395
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50398_1",
      "ports": {
        "bus": 50398
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50400_1",
      "ports": {
        "bus": 50400
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50408_1",
      "ports": {
        "bus": 50408
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50410_1",
      "ports": {
        "bus": 50410
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50411_1",
      "ports": {
        "bus": 50411
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50412_1",
      "ports": {
        "bus": 50412
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50413_1",
      "ports": {
        "bus": 50413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50415_1",
      "ports": {
        "bus": 50415
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50416_1",
      "ports": {
        "bus": 50416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50419_1",
      "ports": {
        "bus": 50419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50425_1",
      "ports": {
        "bus": 50425
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50426_1",
      "ports": {
        "bus": 50426
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50429_1",
      "ports": {
        "bus": 50429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50434_1",
      "ports": {
        "bus": 50434
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50436_1",
      "ports": {
        "bus": 50436
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50437_1",
      "ports": {
        "bus": 50437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50440_1",
      "ports": {
        "bus": 50440
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50441_1",
      "ports": {
        "bus": 50441
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50448_1",
      "ports": {
        "bus": 50448
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50451_1",
      "ports": {
        "bus": 50451
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50452_1",
      "ports": {
        "bus": 50452
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50455_1",
      "ports": {
        "bus": 50455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50456_1",
      "ports": {
        "bus": 50456
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50458_1",
      "ports": {
        "bus": 50458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50459_1",
      "ports": {
        "bus": 50459
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50460_1",
      "ports": {
        "bus": 50460
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50461_1",
      "ports": {
        "bus": 50461
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50463_1",
      "ports": {
        "bus": 50463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50464_1",
      "ports": {
        "bus": 50464
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50467_1",
      "ports": {
        "bus": 50467
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50468_1",
      "ports": {
        "bus": 50468
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50469_1",
      "ports": {
        "bus": 50469
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50471_1",
      "ports": {
        "bus": 50471
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50472_1",
      "ports": {
        "bus": 50472
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50473_1",
      "ports": {
        "bus": 50473
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50474_1",
      "ports": {
        "bus": 50474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50475_1",
      "ports": {
        "bus": 50475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50477_1",
      "ports": {
        "bus": 50477
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50482_1",
      "ports": {
        "bus": 50482
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50486_1",
      "ports": {
        "bus": 50486
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50491_1",
      "ports": {
        "bus": 50491
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50492_1",
      "ports": {
        "bus": 50492
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50494_1",
      "ports": {
        "bus": 50494
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50496_1",
      "ports": {
        "bus": 50496
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50498_1",
      "ports": {
        "bus": 50498
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50499_1",
      "ports": {
        "bus": 50499
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50500_1",
      "ports": {
        "bus": 50500
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50502_1",
      "ports": {
        "bus": 50502
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50505_1",
      "ports": {
        "bus": 50505
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50506_1",
      "ports": {
        "bus": 50506
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50508_1",
      "ports": {
        "bus": 50508
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50510_1",
      "ports": {
        "bus": 50510
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50512_1",
      "ports": {
        "bus": 50512
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50513_1",
      "ports": {
        "bus": 50513
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50515_1",
      "ports": {
        "bus": 50515
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50516_1",
      "ports": {
        "bus": 50516
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50517_1",
      "ports": {
        "bus": 50517
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50517_2",
      "ports": {
        "bus": 50517
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50518_1",
      "ports": {
        "bus": 50518
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50518_2",
      "ports": {
        "bus": 50518
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50519_1",
      "ports": {
        "bus": 50519
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50520_1",
      "ports": {
        "bus": 50520
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50520_2",
      "ports": {
        "bus": 50520
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50522_1",
      "ports": {
        "bus": 50522
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50523_1",
      "ports": {
        "bus": 50523
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50524_1",
      "ports": {
        "bus": 50524
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50526_1",
      "ports": {
        "bus": 50526
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50527_1",
      "ports": {
        "bus": 50527
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50528_1",
      "ports": {
        "bus": 50528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50529_1",
      "ports": {
        "bus": 50529
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50529_2",
      "ports": {
        "bus": 50529
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50532_1",
      "ports": {
        "bus": 50532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50536_1",
      "ports": {
        "bus": 50536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50536_2",
      "ports": {
        "bus": 50536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50537_1",
      "ports": {
        "bus": 50537
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50538_1",
      "ports": {
        "bus": 50538
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50540_1",
      "ports": {
        "bus": 50540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50543_1",
      "ports": {
        "bus": 50543
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50544_1",
      "ports": {
        "bus": 50544
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50546_1",
      "ports": {
        "bus": 50546
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50547_1",
      "ports": {
        "bus": 50547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50548_1",
      "ports": {
        "bus": 50548
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50550_1",
      "ports": {
        "bus": 50550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50555_1",
      "ports": {
        "bus": 50555
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50556_1",
      "ports": {
        "bus": 50556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50558_1",
      "ports": {
        "bus": 50558
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50560_1",
      "ports": {
        "bus": 50560
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50561_1",
      "ports": {
        "bus": 50561
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50562_1",
      "ports": {
        "bus": 50562
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50565_1",
      "ports": {
        "bus": 50565
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50566_1",
      "ports": {
        "bus": 50566
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50566_2",
      "ports": {
        "bus": 50566
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50569_1",
      "ports": {
        "bus": 50569
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50569_2",
      "ports": {
        "bus": 50569
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50570_1",
      "ports": {
        "bus": 50570
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50571_1",
      "ports": {
        "bus": 50571
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50572_1",
      "ports": {
        "bus": 50572
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50573_1",
      "ports": {
        "bus": 50573
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50573_2",
      "ports": {
        "bus": 50573
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50575_1",
      "ports": {
        "bus": 50575
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50576_1",
      "ports": {
        "bus": 50576
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50581_1",
      "ports": {
        "bus": 50581
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50581_2",
      "ports": {
        "bus": 50581
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50583_1",
      "ports": {
        "bus": 50583
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50585_1",
      "ports": {
        "bus": 50585
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50586_1",
      "ports": {
        "bus": 50586
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50588_1",
      "ports": {
        "bus": 50588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50588_2",
      "ports": {
        "bus": 50588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50594_1",
      "ports": {
        "bus": 50594
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50595_1",
      "ports": {
        "bus": 50595
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50596_1",
      "ports": {
        "bus": 50596
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50598_1",
      "ports": {
        "bus": 50598
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50600_1",
      "ports": {
        "bus": 50600
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50601_1",
      "ports": {
        "bus": 50601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50602_1",
      "ports": {
        "bus": 50602
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50602_2",
      "ports": {
        "bus": 50602
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50603_1",
      "ports": {
        "bus": 50603
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50604_1",
      "ports": {
        "bus": 50604
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50607_1",
      "ports": {
        "bus": 50607
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50607_2",
      "ports": {
        "bus": 50607
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50610_1",
      "ports": {
        "bus": 50610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50611_1",
      "ports": {
        "bus": 50611
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50612_1",
      "ports": {
        "bus": 50612
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50612_2",
      "ports": {
        "bus": 50612
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50613_1",
      "ports": {
        "bus": 50613
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50613_2",
      "ports": {
        "bus": 50613
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50615_1",
      "ports": {
        "bus": 50615
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50617_1",
      "ports": {
        "bus": 50617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50617_2",
      "ports": {
        "bus": 50617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50618_1",
      "ports": {
        "bus": 50618
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50620_1",
      "ports": {
        "bus": 50620
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50626_1",
      "ports": {
        "bus": 50626
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50627_1",
      "ports": {
        "bus": 50627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50627_2",
      "ports": {
        "bus": 50627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50629_1",
      "ports": {
        "bus": 50629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50630_1",
      "ports": {
        "bus": 50630
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50632_1",
      "ports": {
        "bus": 50632
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50633_1",
      "ports": {
        "bus": 50633
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50634_1",
      "ports": {
        "bus": 50634
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50635_1",
      "ports": {
        "bus": 50635
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50636_1",
      "ports": {
        "bus": 50636
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50638_1",
      "ports": {
        "bus": 50638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50638_2",
      "ports": {
        "bus": 50638
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50639_1",
      "ports": {
        "bus": 50639
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50639_2",
      "ports": {
        "bus": 50639
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50642_1",
      "ports": {
        "bus": 50642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50642_2",
      "ports": {
        "bus": 50642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50643_1",
      "ports": {
        "bus": 50643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50643_2",
      "ports": {
        "bus": 50643
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50645_1",
      "ports": {
        "bus": 50645
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50646_1",
      "ports": {
        "bus": 50646
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50649_1",
      "ports": {
        "bus": 50649
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50652_1",
      "ports": {
        "bus": 50652
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50653_1",
      "ports": {
        "bus": 50653
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50654_1",
      "ports": {
        "bus": 50654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50654_2",
      "ports": {
        "bus": 50654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50655_1",
      "ports": {
        "bus": 50655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50656_1",
      "ports": {
        "bus": 50656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50656_2",
      "ports": {
        "bus": 50656
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50657_1",
      "ports": {
        "bus": 50657
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50658_1",
      "ports": {
        "bus": 50658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50658_2",
      "ports": {
        "bus": 50658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50661_1",
      "ports": {
        "bus": 50661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50661_2",
      "ports": {
        "bus": 50661
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50662_1",
      "ports": {
        "bus": 50662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50662_2",
      "ports": {
        "bus": 50662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50664_1",
      "ports": {
        "bus": 50664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50664_2",
      "ports": {
        "bus": 50664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50665_1",
      "ports": {
        "bus": 50665
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50666_1",
      "ports": {
        "bus": 50666
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50667_1",
      "ports": {
        "bus": 50667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50668_1",
      "ports": {
        "bus": 50668
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50671_1",
      "ports": {
        "bus": 50671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50673_1",
      "ports": {
        "bus": 50673
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50674_1",
      "ports": {
        "bus": 50674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50675_1",
      "ports": {
        "bus": 50675
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50675_2",
      "ports": {
        "bus": 50675
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50676_1",
      "ports": {
        "bus": 50676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50676_2",
      "ports": {
        "bus": 50676
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50679_1",
      "ports": {
        "bus": 50679
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50680_1",
      "ports": {
        "bus": 50680
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50682_1",
      "ports": {
        "bus": 50682
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50683_1",
      "ports": {
        "bus": 50683
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50688_1",
      "ports": {
        "bus": 50688
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50690_1",
      "ports": {
        "bus": 50690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50690_2",
      "ports": {
        "bus": 50690
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50691_1",
      "ports": {
        "bus": 50691
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50692_1",
      "ports": {
        "bus": 50692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50692_2",
      "ports": {
        "bus": 50692
      },
