      "class": "LoadZIP",
      "id": "shunt_57921_1",
      "ports": {
        "bus": 57921
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_57964_1",
      "ports": {
        "bus": 57964
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_57995_1",
      "ports": {
        "bus": 57995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58061_1",
      "ports": {
        "bus": 58061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58077_1",
      "ports": {
        "bus": 58077
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58114_1",
      "ports": {
        "bus": 58114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58166_1",
      "ports": {
        "bus": 58166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58183_1",
      "ports": {
        "bus": 58183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58218_1",
      "ports": {
        "bus": 58218
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58249_1",
      "ports": {
        "bus": 58249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58258_1",
      "ports": {
        "bus": 58258
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58268_1",
      "ports": {
        "bus": 58268
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58291_1",
      "ports": {
        "bus": 58291
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58316_1",
      "ports": {
        "bus": 58316
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58325_1",
      "ports": {
        "bus": 58325
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58346_1",
      "ports": {
        "bus": 58346
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58358_1",
      "ports": {
        "bus": 58358
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58379_1",
      "ports": {
        "bus": 58379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58379_2",
      "ports": {
        "bus": 58379
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58402_1",
      "ports": {
        "bus": 58402
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58462_1",
      "ports": {
        "bus": 58462
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58475_1",
      "ports": {
        "bus": 58475
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58490_1",
      "ports": {
        "bus": 58490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58532_1",
      "ports": {
        "bus": 58532
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58552_1",
      "ports": {
        "bus": 58552
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58557_1",
      "ports": {
        "bus": 58557
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58557_2",
      "ports": {
        "bus": 58557
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58568_1",
      "ports": {
        "bus": 58568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58580_1",
      "ports": {
        "bus": 58580
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58627_1",
      "ports": {
        "bus": 58627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58636_1",
      "ports": {
        "bus": 58636
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58636_2",
      "ports": {
        "bus": 58636
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58665_1",
      "ports": {
        "bus": 58665
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58665_2",
      "ports": {
        "bus": 58665
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58677_1",
      "ports": {
        "bus": 58677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58677_2",
      "ports": {
        "bus": 58677
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58688_1",
      "ports": {
        "bus": 58688
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58688_2",
      "ports": {
        "bus": 58688
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58697_1",
      "ports": {
        "bus": 58697
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58717_1",
      "ports": {
        "bus": 58717
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58738_1",
      "ports": {
        "bus": 58738
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58744_1",
      "ports": {
        "bus": 58744
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58763_1",
      "ports": {
        "bus": 58763
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58774_1",
      "ports": {
        "bus": 58774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58811_1",
      "ports": {
        "bus": 58811
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58833_1",
      "ports": {
        "bus": 58833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58833_2",
      "ports": {
        "bus": 58833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58845_1",
      "ports": {
        "bus": 58845
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58852_1",
      "ports": {
        "bus": 58852
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58855_1",
      "ports": {
        "bus": 58855
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58865_1",
      "ports": {
        "bus": 58865
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58872_1",
      "ports": {
        "bus": 58872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58881_1",
      "ports": {
        "bus": 58881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58887_1",
      "ports": {
        "bus": 58887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58893_1",
      "ports": {
        "bus": 58893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58932_1",
      "ports": {
        "bus": 58932
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58953_1",
      "ports": {
        "bus": 58953
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58953_2",
      "ports": {
        "bus": 58953
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58960_1",
      "ports": {
        "bus": 58960
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58993_1",
      "ports": {
        "bus": 58993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_58997_1",
      "ports": {
        "bus": 58997
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59012_1",
      "ports": {
        "bus": 59012
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59044_1",
      "ports": {
        "bus": 59044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59047_1",
      "ports": {
        "bus": 59047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59047_2",
      "ports": {
        "bus": 59047
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59061_1",
      "ports": {
        "bus": 59061
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59080_1",
      "ports": {
        "bus": 59080
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59081_1",
      "ports": {
        "bus": 59081
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59142_1",
      "ports": {
        "bus": 59142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59157_1",
      "ports": {
        "bus": 59157
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59172_1",
      "ports": {
        "bus": 59172
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59182_1",
      "ports": {
        "bus": 59182
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59199_1",
      "ports": {
        "bus": 59199
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59211_1",
      "ports": {
        "bus": 59211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59216_1",
      "ports": {
        "bus": 59216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59221_1",
      "ports": {
        "bus": 59221
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59229_1",
      "ports": {
        "bus": 59229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59256_1",
      "ports": {
        "bus": 59256
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59273_1",
      "ports": {
        "bus": 59273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59273_2",
      "ports": {
        "bus": 59273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59310_1",
      "ports": {
        "bus": 59310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59348_1",
      "ports": {
        "bus": 59348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59348_2",
      "ports": {
        "bus": 59348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59362_1",
      "ports": {
        "bus": 59362
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59386_1",
      "ports": {
        "bus": 59386
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59394_1",
      "ports": {
        "bus": 59394
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59404_1",
      "ports": {
        "bus": 59404
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59415_1",
      "ports": {
        "bus": 59415
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59426_1",
      "ports": {
        "bus": 59426
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59461_1",
      "ports": {
        "bus": 59461
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59480_1",
      "ports": {
        "bus": 59480
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59485_1",
      "ports": {
        "bus": 59485
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59485_2",
      "ports": {
        "bus": 59485
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59492_1",
      "ports": {
        "bus": 59492
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59521_1",
      "ports": {
        "bus": 59521
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59551_1",
      "ports": {
        "bus": 59551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59551_2",
      "ports": {
        "bus": 59551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59574_1",
      "ports": {
        "bus": 59574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59630_1",
      "ports": {
        "bus": 59630
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59658_1",
      "ports": {
        "bus": 59658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59658_2",
      "ports": {
        "bus": 59658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59701_1",
      "ports": {
        "bus": 59701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59704_1",
      "ports": {
        "bus": 59704
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59718_1",
      "ports": {
        "bus": 59718
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59724_1",
      "ports": {
        "bus": 59724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59762_1",
      "ports": {
        "bus": 59762
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59767_1",
      "ports": {
        "bus": 59767
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59776_1",
      "ports": {
        "bus": 59776
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59798_1",
      "ports": {
        "bus": 59798
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59800_1",
      "ports": {
        "bus": 59800
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59807_1",
      "ports": {
        "bus": 59807
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59828_1",
      "ports": {
        "bus": 59828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59840_1",
      "ports": {
        "bus": 59840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59851_1",
      "ports": {
        "bus": 59851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59874_1",
      "ports": {
        "bus": 59874
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59931_1",
      "ports": {
        "bus": 59931
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59975_1",
      "ports": {
        "bus": 59975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_59982_1",
      "ports": {
        "bus": 59982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60018_1",
      "ports": {
        "bus": 60018
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60037_1",
      "ports": {
        "bus": 60037
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60037_2",
      "ports": {
        "bus": 60037
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60059_1",
      "ports": {
        "bus": 60059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60068_1",
      "ports": {
        "bus": 60068
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60082_1",
      "ports": {
        "bus": 60082
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60091_1",
      "ports": {
        "bus": 60091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60091_2",
      "ports": {
        "bus": 60091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60096_1",
      "ports": {
        "bus": 60096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60096_2",
      "ports": {
        "bus": 60096
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60112_1",
      "ports": {
        "bus": 60112
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60127_1",
      "ports": {
        "bus": 60127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60127_2",
      "ports": {
        "bus": 60127
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60154_1",
      "ports": {
        "bus": 60154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60162_1",
      "ports": {
        "bus": 60162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60162_2",
      "ports": {
        "bus": 60162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60169_1",
      "ports": {
        "bus": 60169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60207_1",
      "ports": {
        "bus": 60207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60207_2",
      "ports": {
        "bus": 60207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60211_1",
      "ports": {
        "bus": 60211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60211_2",
      "ports": {
        "bus": 60211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60225_1",
      "ports": {
        "bus": 60225
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60232_1",
      "ports": {
        "bus": 60232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60260_1",
      "ports": {
        "bus": 60260
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60287_1",
      "ports": {
        "bus": 60287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60287_2",
      "ports": {
        "bus": 60287
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60329_1",
      "ports": {
        "bus": 60329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60339_1",
      "ports": {
        "bus": 60339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60340_1",
      "ports": {
        "bus": 60340
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60340_2",
      "ports": {
        "bus": 60340
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60354_1",
      "ports": {
        "bus": 60354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60354_2",
      "ports": {
        "bus": 60354
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60367_1",
      "ports": {
        "bus": 60367
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60383_1",
      "ports": {
        "bus": 60383
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60392_1",
      "ports": {
        "bus": 60392
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60437_1",
      "ports": {
        "bus": 60437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60437_2",
      "ports": {
        "bus": 60437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60437_3",
      "ports": {
        "bus": 60437
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60443_1",
      "ports": {
        "bus": 60443
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60443_2",
      "ports": {
        "bus": 60443
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60469_1",
      "ports": {
        "bus": 60469
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60474_1",
      "ports": {
        "bus": 60474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60476_1",
      "ports": {
        "bus": 60476
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60486_1",
      "ports": {
        "bus": 60486
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60503_1",
      "ports": {
        "bus": 60503
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60505_1",
      "ports": {
        "bus": 60505
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60522_1",
      "ports": {
        "bus": 60522
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60522_2",
      "ports": {
        "bus": 60522
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60527_1",
      "ports": {
        "bus": 60527
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60531_1",
      "ports": {
        "bus": 60531
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60540_1",
      "ports": {
        "bus": 60540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60540_2",
      "ports": {
        "bus": 60540
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60565_1",
      "ports": {
        "bus": 60565
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60700_1",
      "ports": {
        "bus": 60700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60700_2",
      "ports": {
        "bus": 60700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60701_1",
      "ports": {
        "bus": 60701
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60712_1",
      "ports": {
        "bus": 60712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60712_2",
      "ports": {
        "bus": 60712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60724_1",
      "ports": {
        "bus": 60724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60724_2",
      "ports": {
        "bus": 60724
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60756_1",
      "ports": {
        "bus": 60756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60756_2",
      "ports": {
        "bus": 60756
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60774_1",
      "ports": {
        "bus": 60774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60774_2",
      "ports": {
        "bus": 60774
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60803_1",
      "ports": {
        "bus": 60803
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60803_2",
      "ports": {
        "bus": 60803
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60812_1",
      "ports": {
        "bus": 60812
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60840_1",
      "ports": {
        "bus": 60840
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60863_1",
      "ports": {
        "bus": 60863
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60863_2",
      "ports": {
        "bus": 60863
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_60881_1",
      "ports": {
        "bus": 60881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61007_1",
      "ports": {
        "bus": 61007
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61013_1",
      "ports": {
        "bus": 61013
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61070_1",
      "ports": {
        "bus": 61070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61095_1",
      "ports": {
        "bus": 61095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61123_1",
      "ports": {
        "bus": 61123
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61152_1",
      "ports": {
        "bus": 61152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61152_2",
      "ports": {
        "bus": 61152
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61169_1",
      "ports": {
        "bus": 61169
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61230_1",
      "ports": {
        "bus": 61230
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61249_1",
      "ports": {
        "bus": 61249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61264_1",
      "ports": {
        "bus": 61264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61264_2",
      "ports": {
        "bus": 61264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61290_1",
      "ports": {
        "bus": 61290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61290_2",
      "ports": {
        "bus": 61290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61315_1",
      "ports": {
        "bus": 61315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61315_2",
      "ports": {
        "bus": 61315
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61324_1",
      "ports": {
        "bus": 61324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61324_2",
      "ports": {
        "bus": 61324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61339_1",
      "ports": {
        "bus": 61339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61339_2",
      "ports": {
        "bus": 61339
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61416_1",
      "ports": {
        "bus": 61416
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61454_1",
      "ports": {
        "bus": 61454
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61455_1",
      "ports": {
        "bus": 61455
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61469_1",
      "ports": {
        "bus": 61469
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61469_2",
      "ports": {
        "bus": 61469
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61474_1",
      "ports": {
        "bus": 61474
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61490_1",
      "ports": {
        "bus": 61490
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61523_1",
      "ports": {
        "bus": 61523
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61534_1",
      "ports": {
        "bus": 61534
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61547_1",
      "ports": {
        "bus": 61547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61588_1",
      "ports": {
        "bus": 61588
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61613_1",
      "ports": {
        "bus": 61613
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61662_1",
      "ports": {
        "bus": 61662
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61686_1",
      "ports": {
        "bus": 61686
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61692_1",
      "ports": {
        "bus": 61692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61736_1",
      "ports": {
        "bus": 61736
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61771_1",
      "ports": {
        "bus": 61771
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61800_1",
      "ports": {
        "bus": 61800
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61806_1",
      "ports": {
        "bus": 61806
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61820_1",
      "ports": {
        "bus": 61820
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61835_1",
      "ports": {
        "bus": 61835
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61843_1",
      "ports": {
        "bus": 61843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61851_1",
      "ports": {
        "bus": 61851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61860_1",
      "ports": {
        "bus": 61860
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61870_1",
      "ports": {
        "bus": 61870
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61889_1",
      "ports": {
        "bus": 61889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61920_1",
      "ports": {
        "bus": 61920
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61930_1",
      "ports": {
        "bus": 61930
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61959_1",
      "ports": {
        "bus": 61959
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_61970_1",
      "ports": {
        "bus": 61970
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62019_1",
      "ports": {
        "bus": 62019
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62045_1",
      "ports": {
        "bus": 62045
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62051_1",
      "ports": {
        "bus": 62051
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62073_1",
      "ports": {
        "bus": 62073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62076_1",
      "ports": {
        "bus": 62076
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62095_1",
      "ports": {
        "bus": 62095
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62118_1",
      "ports": {
        "bus": 62118
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62131_1",
      "ports": {
        "bus": 62131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62131_2",
      "ports": {
        "bus": 62131
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62154_1",
      "ports": {
        "bus": 62154
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62155_1",
      "ports": {
        "bus": 62155
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62166_1",
      "ports": {
        "bus": 62166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62183_1",
      "ports": {
        "bus": 62183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62227_1",
      "ports": {
        "bus": 62227
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62267_1",
      "ports": {
        "bus": 62267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62267_2",
      "ports": {
        "bus": 62267
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62310_1",
      "ports": {
        "bus": 62310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62310_2",
      "ports": {
        "bus": 62310
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62314_1",
      "ports": {
        "bus": 62314
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62335_1",
      "ports": {
        "bus": 62335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62361_1",
      "ports": {
        "bus": 62361
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62368_1",
      "ports": {
        "bus": 62368
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62384_1",
      "ports": {
        "bus": 62384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62427_1",
      "ports": {
        "bus": 62427
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62430_1",
      "ports": {
        "bus": 62430
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62436_1",
      "ports": {
        "bus": 62436
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62451_1",
      "ports": {
        "bus": 62451
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62462_1",
      "ports": {
        "bus": 62462
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62498_1",
      "ports": {
        "bus": 62498
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62519_1",
      "ports": {
        "bus": 62519
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62539_1",
      "ports": {
        "bus": 62539
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62547_1",
      "ports": {
        "bus": 62547
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62551_1",
      "ports": {
        "bus": 62551
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62601_1",
      "ports": {
        "bus": 62601
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62603_1",
      "ports": {
        "bus": 62603
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62644_1",
      "ports": {
        "bus": 62644
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62645_1",
      "ports": {
        "bus": 62645
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62654_1",
      "ports": {
        "bus": 62654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62654_2",
      "ports": {
        "bus": 62654
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62659_1",
      "ports": {
        "bus": 62659
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62671_1",
      "ports": {
        "bus": 62671
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62679_1",
      "ports": {
        "bus": 62679
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62684_1",
      "ports": {
        "bus": 62684
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62696_1",
      "ports": {
        "bus": 62696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62696_2",
      "ports": {
        "bus": 62696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62721_1",
      "ports": {
        "bus": 62721
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62729_1",
      "ports": {
        "bus": 62729
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62786_1",
      "ports": {
        "bus": 62786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62786_2",
      "ports": {
        "bus": 62786
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62794_1",
      "ports": {
        "bus": 62794
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62813_1",
      "ports": {
        "bus": 62813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62813_2",
      "ports": {
        "bus": 62813
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62853_1",
      "ports": {
        "bus": 62853
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62863_1",
      "ports": {
        "bus": 62863
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62872_1",
      "ports": {
        "bus": 62872
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62887_1",
      "ports": {
        "bus": 62887
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62893_1",
      "ports": {
        "bus": 62893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62954_1",
      "ports": {
        "bus": 62954
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_62986_1",
      "ports": {
        "bus": 62986
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63009_1",
      "ports": {
        "bus": 63009
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63022_1",
      "ports": {
        "bus": 63022
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63036_1",
      "ports": {
        "bus": 63036
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63044_1",
      "ports": {
        "bus": 63044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63044_2",
      "ports": {
        "bus": 63044
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63063_1",
      "ports": {
        "bus": 63063
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63067_1",
      "ports": {
        "bus": 63067
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63078_1",
      "ports": {
        "bus": 63078
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63144_1",
      "ports": {
        "bus": 63144
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63166_1",
      "ports": {
        "bus": 63166
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63178_1",
      "ports": {
        "bus": 63178
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63193_1",
      "ports": {
        "bus": 63193
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63207_1",
      "ports": {
        "bus": 63207
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63216_1",
      "ports": {
        "bus": 63216
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63232_1",
      "ports": {
        "bus": 63232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63252_1",
      "ports": {
        "bus": 63252
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63264_1",
      "ports": {
        "bus": 63264
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63277_1",
      "ports": {
        "bus": 63277
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63296_1",
      "ports": {
        "bus": 63296
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63303_1",
      "ports": {
        "bus": 63303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63321_1",
      "ports": {
        "bus": 63321
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63331_1",
      "ports": {
        "bus": 63331
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63333_1",
      "ports": {
        "bus": 63333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63373_1",
      "ports": {
        "bus": 63373
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63399_1",
      "ports": {
        "bus": 63399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63399_2",
      "ports": {
        "bus": 63399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63424_1",
      "ports": {
        "bus": 63424
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63458_1",
      "ports": {
        "bus": 63458
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63463_1",
      "ports": {
        "bus": 63463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63472_1",
      "ports": {
        "bus": 63472
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63479_1",
      "ports": {
        "bus": 63479
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63501_1",
      "ports": {
        "bus": 63501
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63519_1",
      "ports": {
        "bus": 63519
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63530_1",
      "ports": {
        "bus": 63530
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63541_1",
      "ports": {
        "bus": 63541
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63548_1",
      "ports": {
        "bus": 63548
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63554_1",
      "ports": {
        "bus": 63554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63593_1",
      "ports": {
        "bus": 63593
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63593_2",
      "ports": {
        "bus": 63593
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63629_1",
      "ports": {
        "bus": 63629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63629_2",
      "ports": {
        "bus": 63629
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63658_1",
      "ports": {
        "bus": 63658
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63749_1",
      "ports": {
        "bus": 63749
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63760_1",
      "ports": {
        "bus": 63760
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63782_1",
      "ports": {
        "bus": 63782
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63828_1",
      "ports": {
        "bus": 63828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63828_2",
      "ports": {
        "bus": 63828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63828_3",
      "ports": {
        "bus": 63828
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63944_1",
      "ports": {
        "bus": 63944
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63972_1",
      "ports": {
        "bus": 63972
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63973_1",
      "ports": {
        "bus": 63973
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63993_1",
      "ports": {
        "bus": 63993
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_63999_1",
      "ports": {
        "bus": 63999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64142_1",
      "ports": {
        "bus": 64142
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64162_1",
      "ports": {
        "bus": 64162
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64269_1",
      "ports": {
        "bus": 64269
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64290_1",
      "ports": {
        "bus": 64290
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64295_1",
      "ports": {
        "bus": 64295
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64308_1",
      "ports": {
        "bus": 64308
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64376_1",
      "ports": {
        "bus": 64376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64376_2",
      "ports": {
        "bus": 64376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64376_3",
      "ports": {
        "bus": 64376
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64411_1",
      "ports": {
        "bus": 64411
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64413_1",
      "ports": {
        "bus": 64413
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64457_1",
      "ports": {
        "bus": 64457
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64493_1",
      "ports": {
        "bus": 64493
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64517_1",
      "ports": {
        "bus": 64517
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64544_1",
      "ports": {
        "bus": 64544
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64550_1",
      "ports": {
        "bus": 64550
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64614_1",
      "ports": {
        "bus": 64614
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64693_1",
      "ports": {
        "bus": 64693
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64749_1",
      "ports": {
        "bus": 64749
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64757_1",
      "ports": {
        "bus": 64757
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64790_1",
      "ports": {
        "bus": 64790
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64949_1",
      "ports": {
        "bus": 64949
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64949_2",
      "ports": {
        "bus": 64949
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64956_1",
      "ports": {
        "bus": 64956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64956_2",
      "ports": {
        "bus": 64956
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_64995_1",
      "ports": {
        "bus": 64995
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65056_1",
      "ports": {
        "bus": 65056
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65086_1",
      "ports": {
        "bus": 65086
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65086_2",
      "ports": {
        "bus": 65086
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65110_1",
      "ports": {
        "bus": 65110
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65146_1",
      "ports": {
        "bus": 65146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65167_1",
      "ports": {
        "bus": 65167
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65229_1",
      "ports": {
        "bus": 65229
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65246_1",
      "ports": {
        "bus": 65246
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65335_1",
      "ports": {
        "bus": 65335
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65351_1",
      "ports": {
        "bus": 65351
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65360_1",
      "ports": {
        "bus": 65360
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65381_1",
      "ports": {
        "bus": 65381
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65421_1",
      "ports": {
        "bus": 65421
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65427_1",
      "ports": {
        "bus": 65427
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65444_1",
      "ports": {
        "bus": 65444
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65463_1",
      "ports": {
        "bus": 65463
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65511_1",
      "ports": {
        "bus": 65511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65526_1",
      "ports": {
        "bus": 65526
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65536_1",
      "ports": {
        "bus": 65536
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65553_1",
      "ports": {
        "bus": 65553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65554_1",
      "ports": {
        "bus": 65554
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65568_1",
      "ports": {
        "bus": 65568
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65574_1",
      "ports": {
        "bus": 65574
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65581_1",
      "ports": {
        "bus": 65581
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65592_1",
      "ports": {
        "bus": 65592
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65606_1",
      "ports": {
        "bus": 65606
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65633_1",
      "ports": {
        "bus": 65633
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65639_1",
      "ports": {
        "bus": 65639
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65659_1",
      "ports": {
        "bus": 65659
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65686_1",
      "ports": {
        "bus": 65686
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65694_1",
      "ports": {
        "bus": 65694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65700_1",
      "ports": {
        "bus": 65700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65700_2",
      "ports": {
        "bus": 65700
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65748_1",
      "ports": {
        "bus": 65748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65771_1",
      "ports": {
        "bus": 65771
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65793_1",
      "ports": {
        "bus": 65793
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65808_1",
      "ports": {
        "bus": 65808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65808_2",
      "ports": {
        "bus": 65808
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65843_1",
      "ports": {
        "bus": 65843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65870_1",
      "ports": {
        "bus": 65870
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65893_1",
      "ports": {
        "bus": 65893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65975_1",
      "ports": {
        "bus": 65975
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_65999_1",
      "ports": {
        "bus": 65999
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66017_1",
      "ports": {
        "bus": 66017
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66070_1",
      "ports": {
        "bus": 66070
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66107_1",
      "ports": {
        "bus": 66107
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66114_1",
      "ports": {
        "bus": 66114
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66146_1",
      "ports": {
        "bus": 66146
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66175_1",
      "ports": {
        "bus": 66175
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66198_1",
      "ports": {
        "bus": 66198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66202_1",
      "ports": {
        "bus": 66202
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66214_1",
      "ports": {
        "bus": 66214
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66318_1",
      "ports": {
        "bus": 66318
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66324_1",
      "ports": {
        "bus": 66324
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66329_1",
      "ports": {
        "bus": 66329
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66333_1",
      "ports": {
        "bus": 66333
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66336_1",
      "ports": {
        "bus": 66336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66341_1",
      "ports": {
        "bus": 66341
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66353_1",
      "ports": {
        "bus": 66353
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66359_1",
      "ports": {
        "bus": 66359
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66384_1",
      "ports": {
        "bus": 66384
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66393_1",
      "ports": {
        "bus": 66393
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66411_1",
      "ports": {
        "bus": 66411
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66440_1",
      "ports": {
        "bus": 66440
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66449_1",
      "ports": {
        "bus": 66449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66509_1",
      "ports": {
        "bus": 66509
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66590_1",
      "ports": {
        "bus": 66590
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66627_1",
      "ports": {
        "bus": 66627
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66647_1",
      "ports": {
        "bus": 66647
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66692_1",
      "ports": {
        "bus": 66692
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66697_1",
      "ports": {
        "bus": 66697
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66713_1",
      "ports": {
        "bus": 66713
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66740_1",
      "ports": {
        "bus": 66740
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66778_1",
      "ports": {
        "bus": 66778
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66837_1",
      "ports": {
        "bus": 66837
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66842_1",
      "ports": {
        "bus": 66842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_66855_1",
      "ports": {
        "bus": 66855
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67013_1",
      "ports": {
        "bus": 67013
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67059_1",
      "ports": {
        "bus": 67059
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67065_1",
      "ports": {
        "bus": 67065
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67073_1",
      "ports": {
        "bus": 67073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67073_2",
      "ports": {
        "bus": 67073
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67087_1",
      "ports": {
        "bus": 67087
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67098_1",
      "ports": {
        "bus": 67098
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67113_1",
      "ports": {
        "bus": 67113
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67128_1",
      "ports": {
        "bus": 67128
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67198_1",
      "ports": {
        "bus": 67198
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67232_1",
      "ports": {
        "bus": 67232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67239_1",
      "ports": {
        "bus": 67239
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67265_1",
      "ports": {
        "bus": 67265
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67273_1",
      "ports": {
        "bus": 67273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67273_2",
      "ports": {
        "bus": 67273
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67312_1",
      "ports": {
        "bus": 67312
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67330_1",
      "ports": {
        "bus": 67330
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67336_1",
      "ports": {
        "bus": 67336
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67391_1",
      "ports": {
        "bus": 67391
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67399_1",
      "ports": {
        "bus": 67399
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67419_1",
      "ports": {
        "bus": 67419
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67492_1",
      "ports": {
        "bus": 67492
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67511_1",
      "ports": {
        "bus": 67511
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67520_1",
      "ports": {
        "bus": 67520
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67527_1",
      "ports": {
        "bus": 67527
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67561_1",
      "ports": {
        "bus": 67561
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67591_1",
      "ports": {
        "bus": 67591
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67637_1",
      "ports": {
        "bus": 67637
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67667_1",
      "ports": {
        "bus": 67667
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67673_1",
      "ports": {
        "bus": 67673
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67699_1",
      "ports": {
        "bus": 67699
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67722_1",
      "ports": {
        "bus": 67722
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67745_1",
      "ports": {
        "bus": 67745
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67761_1",
      "ports": {
        "bus": 67761
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67772_1",
      "ports": {
        "bus": 67772
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67780_1",
      "ports": {
        "bus": 67780
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67797_1",
      "ports": {
        "bus": 67797
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67825_1",
      "ports": {
        "bus": 67825
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67884_1",
      "ports": {
        "bus": 67884
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67931_1",
      "ports": {
        "bus": 67931
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67951_1",
      "ports": {
        "bus": 67951
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67952_1",
      "ports": {
        "bus": 67952
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_67977_1",
      "ports": {
        "bus": 67977
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68060_1",
      "ports": {
        "bus": 68060
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68067_1",
      "ports": {
        "bus": 68067
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68117_1",
      "ports": {
        "bus": 68117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68147_1",
      "ports": {
        "bus": 68147
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68171_1",
      "ports": {
        "bus": 68171
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68183_1",
      "ports": {
        "bus": 68183
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68210_1",
      "ports": {
        "bus": 68210
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68232_1",
      "ports": {
        "bus": 68232
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68249_1",
      "ports": {
        "bus": 68249
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68259_1",
      "ports": {
        "bus": 68259
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68266_1",
      "ports": {
        "bus": 68266
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68278_1",
      "ports": {
        "bus": 68278
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68327_1",
      "ports": {
        "bus": 68327
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68348_1",
      "ports": {
        "bus": 68348
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68350_1",
      "ports": {
        "bus": 68350
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68364_1",
      "ports": {
        "bus": 68364
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68403_1",
      "ports": {
        "bus": 68403
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68421_1",
      "ports": {
        "bus": 68421
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68435_1",
      "ports": {
        "bus": 68435
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68449_1",
      "ports": {
        "bus": 68449
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68500_1",
      "ports": {
        "bus": 68500
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68500_2",
      "ports": {
        "bus": 68500
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68513_1",
      "ports": {
        "bus": 68513
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68528_1",
      "ports": {
        "bus": 68528
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68552_1",
      "ports": {
        "bus": 68552
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68553_1",
      "ports": {
        "bus": 68553
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68572_1",
      "ports": {
        "bus": 68572
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68576_1",
      "ports": {
        "bus": 68576
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68608_1",
      "ports": {
        "bus": 68608
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68635_1",
      "ports": {
        "bus": 68635
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68642_1",
      "ports": {
        "bus": 68642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68655_1",
      "ports": {
        "bus": 68655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68664_1",
      "ports": {
        "bus": 68664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68670_1",
      "ports": {
        "bus": 68670
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68694_1",
      "ports": {
        "bus": 68694
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68696_1",
      "ports": {
        "bus": 68696
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68712_1",
      "ports": {
        "bus": 68712
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68717_1",
      "ports": {
        "bus": 68717
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68719_1",
      "ports": {
        "bus": 68719
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68741_1",
      "ports": {
        "bus": 68741
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68821_1",
      "ports": {
        "bus": 68821
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68824_1",
      "ports": {
        "bus": 68824
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68841_1",
      "ports": {
        "bus": 68841
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68851_1",
      "ports": {
        "bus": 68851
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68866_1",
      "ports": {
        "bus": 68866
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68878_1",
      "ports": {
        "bus": 68878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68879_1",
      "ports": {
        "bus": 68879
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68882_1",
      "ports": {
        "bus": 68882
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_68992_1",
      "ports": {
        "bus": 68992
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69042_1",
      "ports": {
        "bus": 69042
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69091_1",
      "ports": {
        "bus": 69091
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69117_1",
      "ports": {
        "bus": 69117
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69119_1",
      "ports": {
        "bus": 69119
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69124_1",
      "ports": {
        "bus": 69124
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69138_1",
      "ports": {
        "bus": 69138
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69168_1",
      "ports": {
        "bus": 69168
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69206_1",
      "ports": {
        "bus": 69206
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69211_1",
      "ports": {
        "bus": 69211
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69253_1",
      "ports": {
        "bus": 69253
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69257_1",
      "ports": {
        "bus": 69257
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69303_1",
      "ports": {
        "bus": 69303
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69415_1",
      "ports": {
        "bus": 69415
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69429_1",
      "ports": {
        "bus": 69429
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69433_1",
      "ports": {
        "bus": 69433
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69435_1",
      "ports": {
        "bus": 69435
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69447_1",
      "ports": {
        "bus": 69447
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69453_1",
      "ports": {
        "bus": 69453
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69505_1",
      "ports": {
        "bus": 69505
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69556_1",
      "ports": {
        "bus": 69556
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69589_1",
      "ports": {
        "bus": 69589
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69610_1",
      "ports": {
        "bus": 69610
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69617_1",
      "ports": {
        "bus": 69617
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69634_1",
      "ports": {
        "bus": 69634
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69642_1",
      "ports": {
        "bus": 69642
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69649_1",
      "ports": {
        "bus": 69649
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69655_1",
      "ports": {
        "bus": 69655
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69664_1",
      "ports": {
        "bus": 69664
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69674_1",
      "ports": {
        "bus": 69674
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69681_1",
      "ports": {
        "bus": 69681
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69719_1",
      "ports": {
        "bus": 69719
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69731_1",
      "ports": {
        "bus": 69731
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69748_1",
      "ports": {
        "bus": 69748
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69765_1",
      "ports": {
        "bus": 69765
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69785_1",
      "ports": {
        "bus": 69785
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69789_1",
      "ports": {
        "bus": 69789
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69791_1",
      "ports": {
        "bus": 69791
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69801_1",
      "ports": {
        "bus": 69801
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69809_1",
      "ports": {
        "bus": 69809
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69822_1",
      "ports": {
        "bus": 69822
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69825_1",
      "ports": {
        "bus": 69825
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69827_1",
      "ports": {
        "bus": 69827
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69832_1",
      "ports": {
        "bus": 69832
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69833_1",
      "ports": {
        "bus": 69833
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69834_1",
      "ports": {
        "bus": 69834
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69842_1",
      "ports": {
        "bus": 69842
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69843_1",
      "ports": {
        "bus": 69843
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69847_1",
      "ports": {
        "bus": 69847
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69850_1",
      "ports": {
        "bus": 69850
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69853_1",
      "ports": {
        "bus": 69853
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69860_1",
      "ports": {
        "bus": 69860
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69861_1",
      "ports": {
        "bus": 69861
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69864_1",
      "ports": {
        "bus": 69864
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69865_1",
      "ports": {
        "bus": 69865
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69871_1",
      "ports": {
        "bus": 69871
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69877_1",
      "ports": {
        "bus": 69877
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69878_1",
      "ports": {
        "bus": 69878
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69879_1",
      "ports": {
        "bus": 69879
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69880_1",
      "ports": {
        "bus": 69880
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69881_1",
      "ports": {
        "bus": 69881
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69883_1",
      "ports": {
        "bus": 69883
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69889_1",
      "ports": {
        "bus": 69889
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69893_1",
      "ports": {
        "bus": 69893
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69894_1",
      "ports": {
        "bus": 69894
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69897_1",
      "ports": {
        "bus": 69897
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69899_1",
      "ports": {
        "bus": 69899
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69901_1",
      "ports": {
        "bus": 69901
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69902_1",
      "ports": {
        "bus": 69902
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69923_1",
      "ports": {
        "bus": 69923
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69924_1",
      "ports": {
        "bus": 69924
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69925_1",
      "ports": {
        "bus": 69925
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69930_1",
      "ports": {
        "bus": 69930
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69932_1",
      "ports": {
        "bus": 69932
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69935_1",
      "ports": {
        "bus": 69935
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69941_1",
      "ports": {
        "bus": 69941
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69958_1",
      "ports": {
        "bus": 69958
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69966_1",
      "ports": {
        "bus": 69966
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69971_1",
      "ports": {
        "bus": 69971
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "shunt_69982_1",
      "ports": {
        "bus": 69982
      },
      "params": {
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1_4_1",
      "ports": {
        "bus1": 1,
        "bus2": 4
      },
      "params": {
        "R": 0.0014247098006308079,
        "X": 0.057222455739974976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1_5_1",
      "ports": {
        "bus1": 1,
        "bus2": 5
      },
      "params": {
        "R": 0.00022384253679774702,
        "X": 0.0010728908237069845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1_6_1",
      "ports": {
        "bus1": 1,
        "bus2": 6
      },
      "params": {
        "R": 0.00020386616233736277,
        "X": 0.0010309367207810283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2_4_1",
      "ports": {
        "bus1": 2,
        "bus2": 4
      },
      "params": {
        "R": -0.00015503866598010063,
        "X": -0.006227018311619759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2_170_1",
      "ports": {
        "bus1": 170,
        "bus2": 2
      },
      "params": {
        "R": 0.006300514563918114,
        "X": 0.031408365815877914,
        "G": 0.0,
        "B": 0.00523738656193018
      },
      "extension": {
        "length": 9542.013752197267,
        "rating": 186.85375452041626
      }
    },
    {
      "class": "Branch",
      "id": "branch_3_4_1",
      "ports": {
        "bus1": 3,
        "bus2": 4
      },
      "params": {
        "R": 0.00690403813496232,
        "X": 0.2772957980632782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5_234_1",
      "ports": {
        "bus1": 234,
        "bus2": 5
      },
      "params": {
        "R": 0.0017003301763907075,
        "X": 0.013148625381290913,
        "G": 0.0,
        "B": 0.02378901094198227
      },
      "extension": {
        "length": 13321.035177978516,
        "rating": 531.9835662841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_5_874_1",
      "ports": {
        "bus1": 5,
        "bus2": 874
      },
      "params": {
        "R": 0.001580500858835876,
        "X": 0.014174532145261765,
        "G": 0.0,
        "B": 0.061712201684713364
      },
      "extension": {
        "length": 21568.31386633301,
        "rating": 600.421953201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_7_8_1",
      "ports": {
        "bus1": 8,
        "bus2": 7
      },
      "params": {
        "R": 0.0011498332023620605,
        "X": 0.048145171254873276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7_9_1",
      "ports": {
        "bus1": 7,
        "bus2": 9
      },
      "params": {
        "R": 0.00023551308549940586,
        "X": 0.001111506368033588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7_29_1",
      "ports": {
        "bus1": 7,
        "bus2": 29
      },
      "params": {
        "R": 0.0016454861033707857,
        "X": 0.013785682618618011,
        "G": 0.0,
        "B": 0.03061140514910221
      },
      "extension": {
        "length": 13759.802489135742,
        "rating": 509.383487701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_7_477_1",
      "ports": {
        "bus1": 7,
        "bus2": 477
      },
      "params": {
        "R": 0.0011258656159043312,
        "X": 0.01110082771629095,
        "G": 0.0,
        "B": 0.04770665243268013
      },
      "extension": {
        "length": 16713.4460625,
        "rating": 401.3359546661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_7_874_1",
      "ports": {
        "bus1": 7,
        "bus2": 874
      },
      "params": {
        "R": 0.0015649806009605527,
        "X": 0.011832834221422672,
        "G": 0.0,
        "B": 0.01960921846330166
      },
      "extension": {
        "length": 11234.505002563477,
        "rating": 529.5836448669434
      }
    },
    {
      "class": "Branch",
      "id": "branch_8_979_1",
      "ports": {
        "bus1": 8,
        "bus2": 979
      },
      "params": {
        "R": 0.001465815119445324,
        "X": 0.006474645808339119,
        "G": 0.0,
        "B": 0.009056739509105682
      },
      "extension": {
        "length": 5530.539549957276,
        "rating": 193.7994360923767
      }
    },
    {
      "class": "Branch",
      "id": "branch_10_28_1",
      "ports": {
        "bus1": 10,
        "bus2": 28
      },
      "params": {
        "R": 0.002213248983025551,
        "X": 0.015091999433934689,
        "G": 0.0,
        "B": 0.003365537151694298
      },
      "extension": {
        "length": 4772.570443450928,
        "rating": 156.30810260772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_10_1173_1",
      "ports": {
        "bus1": 1173,
        "bus2": 10
      },
      "params": {
        "R": 0.0030637311283499002,
        "X": 0.013170205056667328,
        "G": 0.0,
        "B": 0.0016006713267415762
      },
      "extension": {
        "length": 3405.688353149414,
        "rating": 151.4374017715454
      }
    },
    {
      "class": "Branch",
      "id": "branch_11_28_1",
      "ports": {
        "bus1": 11,
        "bus2": 28
      },
      "params": {
        "R": 0.002163766650483012,
        "X": 0.00917895045131445,
        "G": 0.0,
        "B": 0.002576317870989442
      },
      "extension": {
        "length": 3370.215902069092,
        "rating": 131.6252589225769
      }
    },
    {
      "class": "Branch",
      "id": "branch_11_982_1",
      "ports": {
        "bus1": 11,
        "bus2": 982
      },
      "params": {
        "R": 0.0017651927191764116,
        "X": 0.007901996374130249,
        "G": 0.0,
        "B": 0.0024196633603423834
      },
      "extension": {
        "length": 3120.0395620880126,
        "rating": 163.88150453567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_12_34_1",
      "ports": {
        "bus1": 12,
        "bus2": 34
      },
      "params": {
        "R": 0.002499620895832777,
        "X": 0.012261169031262398,
        "G": 0.0,
        "B": 0.003289031097665429
      },
      "extension": {
        "length": 4500.232694549561,
        "rating": 155.85662126541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_12_1072_1",
      "ports": {
        "bus1": 1072,
        "bus2": 12
      },
      "params": {
        "R": 0.0038678294513374567,
        "X": 0.02112738974392414,
        "G": 0.0,
        "B": 0.006878263782709837
      },
      "extension": {
        "length": 8785.627781616211,
        "rating": 164.73019123077393
      }
    },
    {
      "class": "Branch",
      "id": "branch_13_14_1",
      "ports": {
        "bus1": 13,
        "bus2": 14
      },
      "params": {
        "R": 0.0002065347071038559,
        "X": 0.001034463639371097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14_49_1",
      "ports": {
        "bus1": 49,
        "bus2": 14
      },
      "params": {
        "R": 0.0053254710510373116,
        "X": 0.017124123871326447,
        "G": 0.0,
        "B": 0.0028960928320884705
      },
      "extension": {
        "length": 5338.518514892578,
        "rating": 130.28311729431152
      }
    },
    {
      "class": "Branch",
      "id": "branch_14_51_1",
      "ports": {
        "bus1": 14,
        "bus2": 51
      },
      "params": {
        "R": 0.004849851597100496,
        "X": 0.01525481790304184,
        "G": 0.0,
        "B": 0.003759906627237797
      },
      "extension": {
        "length": 5396.173286407471,
        "rating": 149.84428882598877
      }
    },
    {
      "class": "Branch",
      "id": "branch_15_16_1",
      "ports": {
        "bus1": 16,
        "bus2": 15
      },
      "params": {
        "R": 0.002782433060929179,
        "X": 0.012777727097272873,
        "G": 0.0,
        "B": 0.004816289991140366
      },
      "extension": {
        "length": 5618.14996975708,
        "rating": 166.87722206115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_15_46_1",
      "ports": {
        "bus1": 46,
        "bus2": 15
      },
      "params": {
        "R": 0.002835257211700082,
        "X": 0.015636933967471123,
        "G": 0.0,
        "B": 0.009410214610397816
      },
      "extension": {
        "length": 9230.20273828125,
        "rating": 158.70875120162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_16_17_1",
      "ports": {
        "bus1": 16,
        "bus2": 17
      },
      "params": {
        "R": 0.01059614960104227,
        "X": 0.04804721847176552,
        "G": 0.0,
        "B": 0.007158646825700998
      },
      "extension": {
        "length": 12885.994337036132,
        "rating": 171.79882526397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_17_18_1",
      "ports": {
        "bus1": 17,
        "bus2": 18
      },
      "params": {
        "R": 0.00022693589562550187,
        "X": 0.0010404532076790929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17_39_1",
      "ports": {
        "bus1": 39,
        "bus2": 17
      },
      "params": {
        "R": 0.008950185030698776,
        "X": 0.0394279770553112,
        "G": 0.0,
        "B": 0.021450232714414597
      },
      "extension": {
        "length": 19864.409917236328,
        "rating": 183.47432613372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_19_20_1",
      "ports": {
        "bus1": 19,
        "bus2": 20
      },
      "params": {
        "R": 0.00025828456273302436,
        "X": 0.0011050367029383779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19_875_1",
      "ports": {
        "bus1": 875,
        "bus2": 19
      },
      "params": {
        "R": 0.0023127030581235886,
        "X": 0.011879823170602322,
        "G": 0.0,
        "B": 0.00307468487881124
      },
      "extension": {
        "length": 4458.755377441406,
        "rating": 177.1406888961792
      }
    },
    {
      "class": "Branch",
      "id": "branch_19_886_1",
      "ports": {
        "bus1": 19,
        "bus2": 886
      },
      "params": {
        "R": 0.0021689110435545444,
        "X": 0.009184234775602818,
        "G": 0.0,
        "B": 0.0013112172018736599
      },
      "extension": {
        "length": 2397.622140197754,
        "rating": 130.1721215248108
      }
    },
    {
      "class": "Branch",
      "id": "branch_21_22_1",
      "ports": {
        "bus1": 22,
        "bus2": 21
      },
      "params": {
        "R": 0.0016753999516367912,
        "X": 0.07730226963758469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_21_23_1",
      "ports": {
        "bus1": 21,
        "bus2": 23
      },
      "params": {
        "R": 0.0002821007219608873,
        "X": 0.0011466651922091842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22_34_1",
      "ports": {
        "bus1": 34,
        "bus2": 22
      },
      "params": {
        "R": 0.0033562995959073305,
        "X": 0.015742599964141846,
        "G": 0.0,
        "B": 0.004175451584160328
      },
      "extension": {
        "length": 5891.349886962891,
        "rating": 168.53711605072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_22_886_1",
      "ports": {
        "bus1": 886,
        "bus2": 22
      },
      "params": {
        "R": 0.0013390533858910203,
        "X": 0.007490984164178371,
        "G": 0.0,
        "B": 0.005806197877973318
      },
      "extension": {
        "length": 4486.674359344483,
        "rating": 179.18907403945923
      }
    },
    {
      "class": "Branch",
      "id": "branch_23_26_1",
      "ports": {
        "bus1": 23,
        "bus2": 26
      },
      "params": {
        "R": 0.0010804779594764113,
        "X": 0.011111771687865257,
        "G": 0.0,
        "B": 0.016577206552028656
      },
      "extension": {
        "length": 9606.194834655762,
        "rating": 414.46781158447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_23_874_1",
      "ports": {
        "bus1": 874,
        "bus2": 23
      },
      "params": {
        "R": 0.0007090263534337282,
        "X": 0.006274112965911627,
        "G": 0.0,
        "B": 0.012820519506931305
      },
      "extension": {
        "length": 6206.016761444092,
        "rating": 565.7205104827881
      }
    },
    {
      "class": "Branch",
      "id": "branch_23_1215_1",
      "ports": {
        "bus1": 1215,
        "bus2": 23
      },
      "params": {
        "R": 0.0009130291291512549,
        "X": 0.009082887321710587,
        "G": 0.0,
        "B": 0.054789941757917404
      },
      "extension": {
        "length": 14236.199782470703,
        "rating": 544.2599773406982
      }
    },
    {
      "class": "Branch",
      "id": "branch_24_25_1",
      "ports": {
        "bus1": 25,
        "bus2": 24
      },
      "params": {
        "R": 0.0015433029038831592,
        "X": 0.06796353310346603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_24_26_1",
      "ports": {
        "bus1": 24,
        "bus2": 26
      },
      "params": {
        "R": 0.00029099808307364583,
        "X": 0.0010658776154741645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25_46_1",
      "ports": {
        "bus1": 25,
        "bus2": 46
      },
      "params": {
        "R": 0.003881345270201564,
        "X": 0.016397863626480103,
        "G": 0.0,
        "B": 0.004960597958415747
      },
      "extension": {
        "length": 6832.906740966797,
        "rating": 136.63314580917358
      }
    },
    {
      "class": "Branch",
      "id": "branch_26_874_1",
      "ports": {
        "bus1": 874,
        "bus2": 26
      },
      "params": {
        "R": 0.0009921840392053127,
        "X": 0.008991103619337082,
        "G": 0.0,
        "B": 0.032670795917510986
      },
      "extension": {
        "length": 11862.149715087891,
        "rating": 527.7969360351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_27_28_1",
      "ports": {
        "bus1": 28,
        "bus2": 27
      },
      "params": {
        "R": 0.000995771144516766,
        "X": 0.049960844218730927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_27_29_1",
      "ports": {
        "bus1": 27,
        "bus2": 29
      },
      "params": {
        "R": 0.00020468124421313405,
        "X": 0.0011181703303009272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29_48_1",
      "ports": {
        "bus1": 48,
        "bus2": 29
      },
      "params": {
        "R": 0.001276845345273614,
        "X": 0.011837518773972988,
        "G": 0.0,
        "B": 0.04459095746278763
      },
      "extension": {
        "length": 15991.7125814209,
        "rating": 554.472017288208
      }
    },
    {
      "class": "Branch",
      "id": "branch_29_874_1",
      "ports": {
        "bus1": 29,
        "bus2": 874
      },
      "params": {
        "R": 0.0011457325890660286,
        "X": 0.008677862584590912,
        "G": 0.0,
        "B": 0.02298712357878685
      },
      "extension": {
        "length": 9718.516141479493,
        "rating": 468.98579597473145
      }
    },
    {
      "class": "Branch",
      "id": "branch_30_231_1",
      "ports": {
        "bus1": 30,
        "bus2": 231
      },
      "params": {
        "R": 0.009327301755547523,
        "X": 0.03307635709643364,
        "G": 0.0,
        "B": 0.00855680089443922
      },
      "extension": {
        "length": 12232.13771282959,
        "rating": 183.8479995727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_30_888_1",
      "ports": {
        "bus1": 30,
        "bus2": 888
      },
      "params": {
        "R": 0.005568334832787514,
        "X": 0.01848345622420311,
        "G": 0.0,
        "B": 0.005864445585757494
      },
      "extension": {
        "length": 7392.441308532715,
        "rating": 192.15760231018066
      }
    },
    {
      "class": "Branch",
      "id": "branch_31_32_1",
      "ports": {
        "bus1": 31,
        "bus2": 32
      },
      "params": {
        "R": 0.00023473369947168976,
        "X": 0.001021136180497706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_31_34_1",
      "ports": {
        "bus1": 31,
        "bus2": 34
      },
      "params": {
        "R": 0.003641285700723529,
        "X": 0.016015537083148956,
        "G": 0.0,
        "B": 0.0024155382998287678
      },
      "extension": {
        "length": 4487.298251495362,
        "rating": 176.38909816741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_31_35_1",
      "ports": {
        "bus1": 31,
        "bus2": 35
      },
      "params": {
        "R": 0.0045179021544754505,
        "X": 0.017963871359825134,
        "G": 0.0,
        "B": 0.004179897718131541
      },
      "extension": {
        "length": 5967.7705362854,
        "rating": 172.3306655883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_31_37_1",
      "ports": {
        "bus1": 37,
        "bus2": 31
      },
      "params": {
        "R": 0.002877374878153205,
        "X": 0.014357724227011204,
        "G": 0.0,
        "B": 0.010804418474435806
      },
      "extension": {
        "length": 8036.245825378418,
        "rating": 125.27686357498169
      }
    },
    {
      "class": "Branch",
      "id": "branch_33_34_1",
      "ports": {
        "bus1": 33,
        "bus2": 34
      },
      "params": {
        "R": 0.00027092109667137265,
        "X": 0.0011414787732064724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35_36_1",
      "ports": {
        "bus1": 35,
        "bus2": 36
      },
      "params": {
        "R": 0.00021887689945288002,
        "X": 0.0010988758876919746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_35_888_1",
      "ports": {
        "bus1": 35,
        "bus2": 888
      },
      "params": {
        "R": 0.002186862286180258,
        "X": 0.010109754279255867,
        "G": 0.0,
        "B": 0.005233657080680132
      },
      "extension": {
        "length": 5400.182157989502,
        "rating": 161.81305646896362
      }
    },
    {
      "class": "Branch",
      "id": "branch_37_616_1",
      "ports": {
        "bus1": 37,
        "bus2": 616
      },
      "params": {
        "R": 0.004726098384708166,
        "X": 0.01730211079120636,
        "G": 0.0,
        "B": 0.0030530914664268494
      },
      "extension": {
        "length": 5139.8648846740725,
        "rating": 147.82042503356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_38_248_1",
      "ports": {
        "bus1": 38,
        "bus2": 248
      },
      "params": {
        "R": 0.00609089620411396,
        "X": 0.03275086358189583,
        "G": 0.0,
        "B": 0.004712196998298167
      },
      "extension": {
        "length": 9413.81964678955,
        "rating": 133.60968828201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_38_1077_1",
      "ports": {
        "bus1": 1077,
        "bus2": 38
      },
      "params": {
        "R": 0.0030199335888028145,
        "X": 0.016963401809334755,
        "G": 0.0,
        "B": 0.0045903646387159824
      },
      "extension": {
        "length": 5942.637965698243,
        "rating": 133.030366897583
      }
    },
    {
      "class": "Branch",
      "id": "branch_39_40_1",
      "ports": {
        "bus1": 39,
        "bus2": 40
      },
      "params": {
        "R": 0.00021282301167957485,
        "X": 0.0011248679365962744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_39_1077_1",
      "ports": {
        "bus1": 39,
        "bus2": 1077
      },
      "params": {
        "R": 0.004131825640797615,
        "X": 0.018828706815838814,
        "G": 0.0,
        "B": 0.001992215169593692
      },
      "extension": {
        "length": 4541.855049316407,
        "rating": 195.30092477798462
      }
    },
    {
      "class": "Branch",
      "id": "branch_41_42_1",
      "ports": {
        "bus1": 42,
        "bus2": 41
      },
      "params": {
        "R": 0.004594346042722464,
        "X": 0.018605992197990417,
        "G": 0.0,
        "B": 0.007063310127705336
      },
      "extension": {
        "length": 8098.96195074463,
        "rating": 168.4289813041687
      }
    },
    {
      "class": "Branch",
      "id": "branch_41_44_1",
      "ports": {
        "bus1": 41,
        "bus2": 44
      },
      "params": {
        "R": 0.006385519169270992,
        "X": 0.02567274682223797,
        "G": 0.0,
        "B": 0.00576357776299119
      },
      "extension": {
        "length": 8186.450354736328,
        "rating": 160.6390357017517
      }
    },
    {
      "class": "Branch",
      "id": "branch_42_43_1",
      "ports": {
        "bus1": 42,
        "bus2": 43
      },
      "params": {
        "R": 0.007221057545393705,
        "X": 0.03239504620432854,
        "G": 0.0,
        "B": 0.003895158413797617
      },
      "extension": {
        "length": 8608.080967712403,
        "rating": 174.83631372451782
      }
    },
    {
      "class": "Branch",
      "id": "branch_43_49_1",
      "ports": {
        "bus1": 43,
        "bus2": 49
      },
      "params": {
        "R": 0.004231427796185017,
        "X": 0.022696102038025856,
        "G": 0.0,
        "B": 0.03977242857217789
      },
      "extension": {
        "length": 20948.048424316406,
        "rating": 178.48994731903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_44_1137_1",
      "ports": {
        "bus1": 44,
        "bus2": 1137
      },
      "params": {
        "R": 0.005469352938234806,
        "X": 0.02460571564733982,
        "G": 0.0,
        "B": 0.0061526792123913765
      },
      "extension": {
        "length": 8467.164987670898,
        "rating": 125.38425922393799
      }
    },
    {
      "class": "Branch",
      "id": "branch_45_172_1",
      "ports": {
        "bus1": 45,
        "bus2": 172
      },
      "params": {
        "R": 0.004125806037336588,
        "X": 0.019677376374602318,
        "G": 0.0,
        "B": 0.010387604124844074
      },
      "extension": {
        "length": 10935.680614562989,
        "rating": 207.39378929138184
      }
    },
    {
      "class": "Branch",
      "id": "branch_45_191_1",
      "ports": {
        "bus1": 45,
        "bus2": 191
      },
      "params": {
        "R": 0.004323809407651424,
        "X": 0.024914411827921867,
        "G": 0.0,
        "B": 0.019333627074956894
      },
      "extension": {
        "length": 16683.591326660156,
        "rating": 198.24843406677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_46_1173_1",
      "ports": {
        "bus1": 46,
        "bus2": 1173
      },
      "params": {
        "R": 0.003912282641977072,
        "X": 0.01599998027086258,
        "G": 0.0,
        "B": 0.006844131741672754
      },
      "extension": {
        "length": 7333.879859802247,
        "rating": 119.69984769821167
      }
    },
    {
      "class": "Branch",
      "id": "branch_47_340_1",
      "ports": {
        "bus1": 340,
        "bus2": 47
      },
      "params": {
        "R": 0.0034932554699480534,
        "X": 0.01726090908050537,
        "G": 0.0,
        "B": 0.004273795988410711
      },
      "extension": {
        "length": 6084.185128143311,
        "rating": 170.0305938720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_47_616_1",
      "ports": {
        "bus1": 616,
        "bus2": 47
      },
      "params": {
        "R": 0.00843837484717369,
        "X": 0.03626833111047745,
        "G": 0.0,
        "B": 0.006080272141844034
      },
      "extension": {
        "length": 10447.626590881348,
        "rating": 162.01095581054688
      }
    },
    {
      "class": "Branch",
      "id": "branch_48_49_1",
      "ports": {
        "bus1": 49,
        "bus2": 48
      },
      "params": {
        "R": 0.0011635406408458948,
        "X": 0.05348924547433853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48_50_1",
      "ports": {
        "bus1": 48,
        "bus2": 50
      },
      "params": {
        "R": 0.0002165134355891496,
        "X": 0.001106157200410962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_48_1078_1",
      "ports": {
        "bus1": 48,
        "bus2": 1078
      },
      "params": {
        "R": 0.0020781748462468386,
        "X": 0.015722019597887993,
        "G": 0.0,
        "B": 0.06709741055965424
      },
      "extension": {
        "length": 22539.679412475587,
        "rating": 587.4555587768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_51_456_1",
      "ports": {
        "bus1": 51,
        "bus2": 456
      },
      "params": {
        "R": 0.0052423677407205105,
        "X": 0.027896421030163765,
        "G": 0.0,
        "B": 0.0170532688498497
      },
      "extension": {
        "length": 14098.588972778321,
        "rating": 165.09389877319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_52_53_1",
      "ports": {
        "bus1": 52,
        "bus2": 53
      },
      "params": {
        "R": 0.00025068517425097525,
        "X": 0.00106122437864542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_52_54_1",
      "ports": {
        "bus1": 54,
        "bus2": 52
      },
      "params": {
        "R": 0.006915075704455376,
        "X": 0.029728440567851067,
        "G": 0.0,
        "B": 0.009684470482170582
      },
      "extension": {
        "length": 12073.639945495606,
        "rating": 159.11390781402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_52_560_1",
      "ports": {
        "bus1": 560,
        "bus2": 52
      },
      "params": {
        "R": 0.02619805373251438,
        "X": 0.09679112583398819,
        "G": 0.0,
        "B": 0.028331773355603218
      },
      "extension": {
        "length": 35766.57824340821,
        "rating": 166.87731742858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_54_55_1",
      "ports": {
        "bus1": 54,
        "bus2": 55
      },
      "params": {
        "R": 0.00020820664940401912,
        "X": 0.0010190540924668312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_54_111_1",
      "ports": {
        "bus1": 54,
        "bus2": 111
      },
      "params": {
        "R": 0.035028133541345596,
        "X": 0.12263374775648117,
        "G": 0.0,
        "B": 0.030034290626645088
      },
      "extension": {
        "length": 42553.87102441406,
        "rating": 153.16431522369385
      }
    },
    {
      "class": "Branch",
      "id": "branch_56_104_1",
      "ports": {
        "bus1": 56,
        "bus2": 104
      },
      "params": {
        "R": 0.01318830531090498,
        "X": 0.04696571081876755,
        "G": 0.0,
        "B": 0.010220380499958992
      },
      "extension": {
        "length": 13372.863502807617,
        "rating": 158.08438062667847
      }
    },
    {
      "class": "Branch",
      "id": "branch_56_107_1",
      "ports": {
        "bus1": 107,
        "bus2": 56
      },
      "params": {
        "R": 0.012160129845142365,
        "X": 0.05210487172007561,
        "G": 0.0,
        "B": 0.02090117521584034
      },
      "extension": {
        "length": 22193.527471435547,
        "rating": 132.5813889503479
      }
    },
    {
      "class": "Branch",
      "id": "branch_57_61_1",
      "ports": {
        "bus1": 57,
        "bus2": 61
      },
      "params": {
        "R": 0.00485933106392622,
        "X": 0.026113349944353104,
        "G": 0.0,
        "B": 0.008233646862208843
      },
      "extension": {
        "length": 10331.596463928223,
        "rating": 131.9346308708191
      }
    },
    {
      "class": "Branch",
      "id": "branch_57_87_1",
      "ports": {
        "bus1": 57,
        "bus2": 87
      },
      "params": {
        "R": 0.008506644517183304,
        "X": 0.0522698312997818,
        "G": 0.0,
        "B": 0.00891707930713892
      },
      "extension": {
        "length": 15997.224012451172,
        "rating": 142.4142360687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_57_1176_1",
      "ports": {
        "bus1": 1176,
        "bus2": 57
      },
      "params": {
        "R": 0.004048851318657398,
        "X": 0.022605715319514275,
        "G": 0.0,
        "B": 0.0029440787620842457
      },
      "extension": {
        "length": 5714.62572052002,
        "rating": 175.74065923690796
      }
    },
    {
      "class": "Branch",
      "id": "branch_58_59_1",
      "ports": {
        "bus1": 59,
        "bus2": 58
      },
      "params": {
        "R": 0.0017658573342487216,
        "X": 0.06930036097764969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58_60_1",
      "ports": {
        "bus1": 58,
        "bus2": 60
      },
      "params": {
        "R": 0.0002612370590213686,
        "X": 0.0010329175274819136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_58_73_1",
      "ports": {
        "bus1": 58,
        "bus2": 73
      },
      "params": {
        "R": 0.0066021643579006195,
        "X": 0.053905874490737915,
        "G": 0.0,
        "B": 0.12499689310789108
      },
      "extension": {
        "length": 53884.60582763672,
        "rating": 474.1122245788574
      }
    },
    {
      "class": "Branch",
      "id": "branch_58_1180_1",
      "ports": {
        "bus1": 1180,
        "bus2": 58
      },
      "params": {
        "R": 0.0019499098416417837,
        "X": 0.01581413857638836,
        "G": 0.0,
        "B": 0.051519203931093216
      },
      "extension": {
        "length": 18892.451942138672,
        "rating": 527.9908657073975
      }
    },
    {
      "class": "Branch",
      "id": "branch_59_128_1",
      "ports": {
        "bus1": 128,
        "bus2": 59
      },
      "params": {
        "R": 0.010648038238286972,
        "X": 0.05475398525595665,
        "G": 0.0,
        "B": 0.012173273600637913
      },
      "extension": {
        "length": 17890.066754516603,
        "rating": 165.99960327148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_61_1176_1",
      "ports": {
        "bus1": 1176,
        "bus2": 61
      },
      "params": {
        "R": 0.006676096469163895,
        "X": 0.036727920174598694,
        "G": 0.0,
        "B": 0.008194785565137863
      },
      "extension": {
        "length": 12282.943100097656,
        "rating": 165.1515245437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_62_110_1",
      "ports": {
        "bus1": 110,
        "bus2": 62
      },
      "params": {
        "R": 0.013089772313833237,
        "X": 0.05990973487496376,
        "G": 0.0,
        "B": 0.010468240827322006
      },
      "extension": {
        "length": 17909.91158972168,
        "rating": 162.13735342025757
      }
    },
    {
      "class": "Branch",
      "id": "branch_62_1050_1",
      "ports": {
        "bus1": 62,
        "bus2": 1050
      },
      "params": {
        "R": 0.006948951631784439,
        "X": 0.02664589323103428,
        "G": 0.0,
        "B": 0.008201478980481625
      },
      "extension": {
        "length": 10682.587597961427,
        "rating": 166.62559509277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_63_732_1",
      "ports": {
        "bus1": 63,
        "bus2": 732
      },
      "params": {
        "R": 0.012976371683180332,
        "X": 0.08753340691328049,
        "G": 0.0,
        "B": 0.02469182200729847
      },
      "extension": {
        "length": 32741.51321557617,
        "rating": 169.66089010238647
      }
    },
    {
      "class": "Branch",
      "id": "branch_63_1050_1",
      "ports": {
        "bus1": 1050,
        "bus2": 63
      },
      "params": {
        "R": 0.00890459306538105,
        "X": 0.0412028431892395,
        "G": 0.0,
        "B": 0.011995094828307629
      },
      "extension": {
        "length": 16416.85095703125,
        "rating": 175.410795211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_64_65_1",
      "ports": {
        "bus1": 64,
        "bus2": 65
      },
      "params": {
        "R": 0.00024598557502031326,
        "X": 0.0011726145166903734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64_75_1",
      "ports": {
        "bus1": 75,
        "bus2": 64
      },
      "params": {
        "R": 0.030473632737994194,
        "X": 0.12173290550708771,
        "G": 0.0,
        "B": 0.0161343552172184
      },
      "extension": {
        "length": 30297.832793701175,
        "rating": 133.63744020462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_64_119_1",
      "ports": {
        "bus1": 64,
        "bus2": 119
      },
      "params": {
        "R": 0.03452001139521599,
        "X": 0.18058240413665771,
        "G": 0.0,
        "B": 0.019061952829360962
      },
      "extension": {
        "length": 36787.31491552734,
        "rating": 120.32140493392944
      }
    },
    {
      "class": "Branch",
      "id": "branch_66_72_1",
      "ports": {
        "bus1": 72,
        "bus2": 66
      },
      "params": {
        "R": 0.018569674342870712,
        "X": 0.10093900561332703,
        "G": 0.0,
        "B": 0.010426891967654228
      },
      "extension": {
        "length": 24505.50142089844,
        "rating": 148.90999794006348
      }
    },
    {
      "class": "Branch",
      "id": "branch_66_112_1",
      "ports": {
        "bus1": 66,
        "bus2": 112
      },
      "params": {
        "R": 0.013400139287114143,
        "X": 0.06426170468330383,
        "G": 0.0,
        "B": 0.01583182066679001
      },
      "extension": {
        "length": 22346.13317980957,
        "rating": 139.35489654541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_67_69_1",
      "ports": {
        "bus1": 69,
        "bus2": 67
      },
      "params": {
        "R": 0.009343935176730156,
        "X": 0.037912264466285706,
        "G": 0.0,
        "B": 0.00944011751562357
      },
      "extension": {
        "length": 13804.552362304688,
        "rating": 137.5507950782776
      }
    },
    {
      "class": "Branch",
      "id": "branch_67_1018_1",
      "ports": {
        "bus1": 67,
        "bus2": 1018
      },
      "params": {
        "R": 0.010192183777689934,
        "X": 0.05134915933012962,
        "G": 0.0,
        "B": 0.007720788009464741
      },
      "extension": {
        "length": 14901.999375366211,
        "rating": 124.81114864349365
      }
    },
    {
      "class": "Branch",
      "id": "branch_68_69_1",
      "ports": {
        "bus1": 69,
        "bus2": 68
      },
      "params": {
        "R": 0.01103021390736103,
        "X": 0.041936252266168594,
        "G": 0.0,
        "B": 0.005267274100333452
      },
      "extension": {
        "length": 10067.016311279298,
        "rating": 125.42222738265991
      }
    },
    {
      "class": "Branch",
      "id": "branch_68_1176_1",
      "ports": {
        "bus1": 68,
        "bus2": 1176
      },
      "params": {
        "R": 0.0025179660879075527,
        "X": 0.010315565392374992,
        "G": 0.0,
        "B": 0.009355984628200531
      },
      "extension": {
        "length": 6504.682682373047,
        "rating": 147.60432243347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_69_70_1",
      "ports": {
        "bus1": 69,
        "bus2": 70
      },
      "params": {
        "R": 0.00027801678515970707,
        "X": 0.0011682783951982856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69_89_1",
      "ports": {
        "bus1": 89,
        "bus2": 69
      },
      "params": {
        "R": 0.019034748896956444,
        "X": 0.08200103789567947,
        "G": 0.0,
        "B": 0.010402260348200798
      },
      "extension": {
        "length": 19942.395668701174,
        "rating": 147.46835231781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_69_1176_1",
      "ports": {
        "bus1": 69,
        "bus2": 1176
      },
      "params": {
        "R": 0.0026171107310801744,
        "X": 0.010203424841165543,
        "G": 0.0,
        "B": 0.030378194525837898
      },
      "extension": {
        "length": 13293.65759326172,
        "rating": 163.48665952682495
      }
    },
    {
      "class": "Branch",
      "id": "branch_71_72_1",
      "ports": {
        "bus1": 72,
        "bus2": 71
      },
      "params": {
        "R": 0.0010946192778646946,
        "X": 0.044636767357587814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_71_73_1",
      "ports": {
        "bus1": 71,
        "bus2": 73
      },
      "params": {
        "R": 0.0002584950707387179,
        "X": 0.0011083006393164396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74_75_1",
      "ports": {
        "bus1": 74,
        "bus2": 75
      },
      "params": {
        "R": 0.0002859751111827791,
        "X": 0.0010203858837485313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_75_76_1",
      "ports": {
        "bus1": 76,
        "bus2": 75
      },
      "params": {
        "R": 0.007206436712294817,
        "X": 0.038001224398612976,
        "G": 0.0,
        "B": 0.011882379651069641
      },
      "extension": {
        "length": 15072.887502685548,
        "rating": 156.7577362060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_76_117_1",
      "ports": {
        "bus1": 117,
        "bus2": 76
      },
      "params": {
        "R": 0.007871006615459919,
        "X": 0.036182355135679245,
        "G": 0.0,
        "B": 0.018051164224743843
      },
      "extension": {
        "length": 17484.484673583986,
        "rating": 158.83798599243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_76_125_1",
      "ports": {
        "bus1": 76,
        "bus2": 125
      },
      "params": {
        "R": 0.03611532598733902,
        "X": 0.18421964347362518,
        "G": 0.0,
        "B": 0.02503100037574768
      },
      "extension": {
        "length": 43679.27730761719,
        "rating": 128.41393947601318
      }
    },
    {
      "class": "Branch",
      "id": "branch_77_78_1",
      "ports": {
        "bus1": 77,
        "bus2": 78
      },
      "params": {
        "R": 0.00527228694409132,
        "X": 0.025463568046689034,
        "G": 0.0,
        "B": 0.010070478543639183
      },
      "extension": {
        "length": 11652.198879089356,
        "rating": 146.32717370986938
      }
    },
    {
      "class": "Branch",
      "id": "branch_77_81_1",
      "ports": {
        "bus1": 77,
        "bus2": 81
      },
      "params": {
        "R": 0.0020182838197797537,
        "X": 0.011544054374098778,
        "G": 0.0,
        "B": 0.0025503933429718018
      },
      "extension": {
        "length": 3912.7941092834476,
        "rating": 175.6727933883667
      }
    },
    {
      "class": "Branch",
      "id": "branch_78_79_1",
      "ports": {
        "bus1": 78,
        "bus2": 79
      },
      "params": {
        "R": 0.00020482852414716035,
        "X": 0.0010489766718819737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_78_81_1",
      "ports": {
        "bus1": 81,
        "bus2": 78
      },
      "params": {
        "R": 0.004666660446673632,
        "X": 0.02492031268775463,
        "G": 0.0,
        "B": 0.003836329560726881
      },
      "extension": {
        "length": 7022.77408190918,
        "rating": 167.04291105270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_78_108_1",
      "ports": {
        "bus1": 108,
        "bus2": 78
      },
      "params": {
        "R": 0.011874953284859657,
        "X": 0.057539936155080795,
        "G": 0.0,
        "B": 0.013586941175162792
      },
      "extension": {
        "length": 19207.490619506836,
        "rating": 149.4368076324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_80_81_1",
      "ports": {
        "bus1": 81,
        "bus2": 80
      },
      "params": {
        "R": 0.0016183211700990796,
        "X": 0.06525807827711105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80_82_1",
      "ports": {
        "bus1": 80,
        "bus2": 82
      },
      "params": {
        "R": 0.00023176736431196332,
        "X": 0.0010221428237855434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80_83_1",
      "ports": {
        "bus1": 80,
        "bus2": 83
      },
      "params": {
        "R": 0.002629798138514161,
        "X": 0.02541564404964447,
        "G": 0.0,
        "B": 0.10273940861225128
      },
      "extension": {
        "length": 34611.50753833008,
        "rating": 491.7820930480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_80_895_1",
      "ports": {
        "bus1": 80,
        "bus2": 895
      },
      "params": {
        "R": 0.003972334321588278,
        "X": 0.03633330017328262,
        "G": 0.0,
        "B": 0.1033645048737526
      },
      "extension": {
        "length": 41835.46957250977,
        "rating": 492.44189262390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_81_107_1",
      "ports": {
        "bus1": 107,
        "bus2": 81
      },
      "params": {
        "R": 0.012954970821738243,
        "X": 0.05101834610104561,
        "G": 0.0,
        "B": 0.016544997692108154
      },
      "extension": {
        "length": 20595.6897923584,
        "rating": 134.05752182006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_83_84_1",
      "ports": {
        "bus1": 83,
        "bus2": 84
      },
      "params": {
        "R": 0.0002004070411203429,
        "X": 0.0010134907206520438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_83_1038_1",
      "ports": {
        "bus1": 83,
        "bus2": 1038
      },
      "params": {
        "R": 0.008333208970725536,
        "X": 0.07464270293712616,
        "G": 0.0,
        "B": 0.16746991872787476
      },
      "extension": {
        "length": 69959.32752832031,
        "rating": 504.31761741638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_85_86_1",
      "ports": {
        "bus1": 85,
        "bus2": 86
      },
      "params": {
        "R": 0.0002844114787876606,
        "X": 0.00117515551391989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_85_111_1",
      "ports": {
        "bus1": 85,
        "bus2": 111
      },
      "params": {
        "R": 0.02300061471760273,
        "X": 0.08793279528617859,
        "G": 0.0,
        "B": 0.02626684680581093
      },
      "extension": {
        "length": 34080.90913476563,
        "rating": 133.7785005569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_85_124_1",
      "ports": {
        "bus1": 85,
        "bus2": 124
      },
      "params": {
        "R": 0.015017391182482243,
        "X": 0.0782533586025238,
        "G": 0.0,
        "B": 0.04742779955267906
      },
      "extension": {
        "length": 39192.947892333985,
        "rating": 105.99360466003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_87_88_1",
      "ports": {
        "bus1": 88,
        "bus2": 87
      },
      "params": {
        "R": 0.010586337186396122,
        "X": 0.03485223650932312,
        "G": 0.0,
        "B": 0.01276581920683384
      },
      "extension": {
        "length": 15827.52381262207,
        "rating": 129.68443632125854
      }
    },
    {
      "class": "Branch",
      "id": "branch_87_89_1",
      "ports": {
        "bus1": 89,
        "bus2": 87
      },
      "params": {
        "R": 0.005018938332796097,
        "X": 0.024355988949537277,
        "G": 0.0,
        "B": 0.00737433135509491
      },
      "extension": {
        "length": 9999.735720336914,
        "rating": 123.65134954452515
      }
    },
    {
      "class": "Branch",
      "id": "branch_88_89_1",
      "ports": {
        "bus1": 89,
        "bus2": 88
      },
      "params": {
        "R": 0.008327473886311054,
        "X": 0.051568515598773956,
        "G": 0.0,
        "B": 0.014416731894016266
      },
      "extension": {
        "length": 18831.170845458986,
        "rating": 128.46956253051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_90_91_1",
      "ports": {
        "bus1": 90,
        "bus2": 91
      },
      "params": {
        "R": 0.00029313043341971934,
        "X": 0.0011413655010983348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_90_95_1",
      "ports": {
        "bus1": 90,
        "bus2": 95
      },
      "params": {
        "R": 0.005208328366279602,
        "X": 0.02355855144560337,
        "G": 0.0,
        "B": 0.01720375381410122
      },
      "extension": {
        "length": 13520.562487426758,
        "rating": 93.10033917427063
      }
    },
    {
      "class": "Branch",
      "id": "branch_90_129_1",
      "ports": {
        "bus1": 90,
        "bus2": 129
      },
      "params": {
        "R": 0.043273359537124634,
        "X": 0.23568938672542572,
        "G": 0.0,
        "B": 0.04214925691485405
      },
      "extension": {
        "length": 69731.28228515625,
        "rating": 142.9399847984314
      }
    },
    {
      "class": "Branch",
      "id": "branch_92_93_1",
      "ports": {
        "bus1": 93,
        "bus2": 92
      },
      "params": {
        "R": 0.0012773395283147693,
        "X": 0.05477386713027954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.28124725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_92_94_1",
      "ports": {
        "bus1": 92,
        "bus2": 94
      },
      "params": {
        "R": 0.00023704413615632802,
        "X": 0.0010968081187456846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_92_1180_1",
      "ports": {
        "bus1": 92,
        "bus2": 1180
      },
      "params": {
        "R": 0.0055173952132463455,
        "X": 0.043583717197179794,
        "G": 0.0,
        "B": 0.18580949306488037
      },
      "extension": {
        "length": 60792.634401855474,
        "rating": 499.02005195617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_93_117_1",
      "ports": {
        "bus1": 117,
        "bus2": 93
      },
      "params": {
        "R": 0.007677227258682251,
        "X": 0.034761395305395126,
        "G": 0.0,
        "B": 0.017680473625659943
      },
      "extension": {
        "length": 17059.513590087892,
        "rating": 163.25160264968872
      }
    },
    {
      "class": "Branch",
      "id": "branch_93_118_1",
      "ports": {
        "bus1": 93,
        "bus2": 118
      },
      "params": {
        "R": 0.006182612385600805,
        "X": 0.028013499453663826,
        "G": 0.0,
        "B": 0.010882237926125526
      },
      "extension": {
        "length": 11976.197660705568,
        "rating": 157.07967281341553
      }
    },
    {
      "class": "Branch",
      "id": "branch_95_118_1",
      "ports": {
        "bus1": 118,
        "bus2": 95
      },
      "params": {
        "R": 0.01247633621096611,
        "X": 0.0678769201040268,
        "G": 0.0,
        "B": 0.009420760907232761
      },
      "extension": {
        "length": 18485.75099926758,
        "rating": 145.31443119049072
      }
    },
    {
      "class": "Branch",
      "id": "branch_96_99_1",
      "ports": {
        "bus1": 96,
        "bus2": 99
      },
      "params": {
        "R": 0.0005654961569234729,
        "X": 0.027222035452723503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_96_100_1",
      "ports": {
        "bus1": 96,
        "bus2": 100
      },
      "params": {
        "R": 0.00025767183979041874,
        "X": 0.001104164170101285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_96_1019_1",
      "ports": {
        "bus1": 96,
        "bus2": 1019
      },
      "params": {
        "R": 0.0030135379638522863,
        "X": 0.028859861195087433,
        "G": 0.0,
        "B": 0.04665866494178772
      },
      "extension": {
        "length": 27924.11117138672,
        "rating": 468.15943717956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_97_99_1",
      "ports": {
        "bus1": 97,
        "bus2": 99
      },
      "params": {
        "R": 0.0005513847572728992,
        "X": 0.026542721316218376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_97_103_1",
      "ports": {
        "bus1": 97,
        "bus2": 103
      },
      "params": {
        "R": 0.005406574346125126,
        "X": 0.029284697026014328,
        "G": 0.0,
        "B": 0.0038180470000952482
      },
      "extension": {
        "length": 7750.825526184082,
        "rating": 159.6806764602661
      }
    },
    {
      "class": "Branch",
      "id": "branch_98_99_1",
      "ports": {
        "bus1": 98,
        "bus2": 99
      },
      "params": {
        "R": 0.005646291188895702,
        "X": 0.2718029022216797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_101_102_1",
      "ports": {
        "bus1": 101,
        "bus2": 102
      },
      "params": {
        "R": 0.00022083641670178622,
        "X": 0.001128486474044621,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_101_129_1",
      "ports": {
        "bus1": 101,
        "bus2": 129
      },
      "params": {
        "R": 0.014639195054769516,
        "X": 0.07866186648607254,
        "G": 0.0,
        "B": 0.010759912431240082
      },
      "extension": {
        "length": 20527.053981811525,
        "rating": 143.36687326431274
      }
    },
    {
      "class": "Branch",
      "id": "branch_101_1198_1",
      "ports": {
        "bus1": 101,
        "bus2": 1198
      },
      "params": {
        "R": 0.0068534365855157375,
        "X": 0.03793979063630104,
        "G": 0.0,
        "B": 0.022853119298815727
      },
      "extension": {
        "length": 22187.39752001953,
        "rating": 156.55542612075806
      }
    },
    {
      "class": "Branch",
      "id": "branch_103_129_1",
      "ports": {
        "bus1": 129,
        "bus2": 103
      },
      "params": {
        "R": 0.010916655883193016,
        "X": 0.03936655819416046,
        "G": 0.0,
        "B": 0.01912403106689453
      },
      "extension": {
        "length": 20687.717337890626,
        "rating": 148.16040992736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_104_113_1",
      "ports": {
        "bus1": 104,
        "bus2": 113
      },
      "params": {
        "R": 0.006672237068414688,
        "X": 0.03500832989811897,
        "G": 0.0,
        "B": 0.007627805694937706
      },
      "extension": {
        "length": 11679.158233520508,
        "rating": 169.46556568145752
      }
    },
    {
      "class": "Branch",
      "id": "branch_104_896_1",
      "ports": {
        "bus1": 896,
        "bus2": 104
      },
      "params": {
        "R": 0.00442934175953269,
        "X": 0.017527610063552856,
        "G": 0.0,
        "B": 0.008417136035859585
      },
      "extension": {
        "length": 8659.304585266114,
        "rating": 199.49733018875122
      }
    },
    {
      "class": "Branch",
      "id": "branch_105_121_1",
      "ports": {
        "bus1": 105,
        "bus2": 121
      },
      "params": {
        "R": 0.013955903239548206,
        "X": 0.08319975435733795,
        "G": 0.0,
        "B": 0.020045844838023186
      },
      "extension": {
        "length": 27463.483845703126,
        "rating": 179.75001335144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_105_552_1",
      "ports": {
        "bus1": 552,
        "bus2": 105
      },
      "params": {
        "R": 0.01600063033401966,
        "X": 0.05971948057413101,
        "G": 0.0,
        "B": 0.01463016401976347
      },
      "extension": {
        "length": 22368.343126464846,
        "rating": 171.16607427597046
      }
    },
    {
      "class": "Branch",
      "id": "branch_106_107_1",
      "ports": {
        "bus1": 106,
        "bus2": 107
      },
      "params": {
        "R": 0.00027370668249204755,
        "X": 0.001005105790682137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_108_124_1",
      "ports": {
        "bus1": 108,
        "bus2": 124
      },
      "params": {
        "R": 0.01380873005837202,
        "X": 0.06823111325502396,
        "G": 0.0,
        "B": 0.009431861340999603
      },
      "extension": {
        "length": 18203.12094836426,
        "rating": 141.58878326416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_109_110_1",
      "ports": {
        "bus1": 109,
        "bus2": 110
      },
      "params": {
        "R": 0.0002156481787096709,
        "X": 0.001114710234105587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_110_896_1",
      "ports": {
        "bus1": 110,
        "bus2": 896
      },
      "params": {
        "R": 0.07743221521377563,
        "X": 0.3510974645614624,
        "G": 0.0,
        "B": 0.04324587062001228
      },
      "extension": {
        "length": 86619.60232470704,
        "rating": 154.5190930366516
      }
    },
    {
      "class": "Branch",
      "id": "branch_112_119_1",
      "ports": {
        "bus1": 112,
        "bus2": 119
      },
      "params": {
        "R": 0.02214844524860382,
        "X": 0.10256471484899521,
        "G": 0.0,
        "B": 0.035884782671928406
      },
      "extension": {
        "length": 42959.770806884764,
        "rating": 131.24284744262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_113_114_1",
      "ports": {
        "bus1": 114,
        "bus2": 113
      },
      "params": {
        "R": 0.0024237630423158407,
        "X": 0.013103671371936798,
        "G": 0.0,
        "B": 0.001979172695428133
      },
      "extension": {
        "length": 3765.277764678955,
        "rating": 158.20250511169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_113_1018_1",
      "ports": {
        "bus1": 113,
        "bus2": 1018
      },
      "params": {
        "R": 0.00499324407428503,
        "X": 0.021589161828160286,
        "G": 0.0,
        "B": 0.008259101770818233
      },
      "extension": {
        "length": 9226.898335327149,
        "rating": 156.50086402893066
      }
    },
    {
      "class": "Branch",
      "id": "branch_114_115_1",
      "ports": {
        "bus1": 115,
        "bus2": 114
      },
      "params": {
        "R": 0.006153873633593321,
        "X": 0.03388677164912224,
        "G": 0.0,
        "B": 0.005270717199891806
      },
      "extension": {
        "length": 9432.986872192383,
        "rating": 146.45828008651733
      }
    },
    {
      "class": "Branch",
      "id": "branch_115_116_1",
      "ports": {
        "bus1": 115,
        "bus2": 116
      },
      "params": {
        "R": 0.00021549881785176694,
        "X": 0.001099850283935666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_115_1018_1",
      "ports": {
        "bus1": 1018,
        "bus2": 115
      },
      "params": {
        "R": 0.0013240636326372623,
        "X": 0.006219284143298864,
        "G": 0.0,
        "B": 0.0007062362274155021
      },
      "extension": {
        "length": 1568.1174292144776,
        "rating": 174.53172206878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_119_120_1",
      "ports": {
        "bus1": 119,
        "bus2": 120
      },
      "params": {
        "R": 0.00022161254310049117,
        "X": 0.0011275855358690023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_121_122_1",
      "ports": {
        "bus1": 121,
        "bus2": 122
      },
      "params": {
        "R": 0.0002682162157725543,
        "X": 0.0011679130839183927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_121_530_1",
      "ports": {
        "bus1": 121,
        "bus2": 530
      },
      "params": {
        "R": 0.015531363897025585,
        "X": 0.07347392290830612,
        "G": 0.0,
        "B": 0.023448148742318153
      },
      "extension": {
        "length": 29724.220364501954,
        "rating": 189.8625373840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_123_124_1",
      "ports": {
        "bus1": 123,
        "bus2": 124
      },
      "params": {
        "R": 0.0002680990728549659,
        "X": 0.0010742576560005546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_125_126_1",
      "ports": {
        "bus1": 126,
        "bus2": 125
      },
      "params": {
        "R": 0.002996466588228941,
        "X": 0.015844183042645454,
        "G": 0.0,
        "B": 0.005347936414182186
      },
      "extension": {
        "length": 7061.70403125,
        "rating": 144.39507722854614
      }
    },
    {
      "class": "Branch",
      "id": "branch_126_127_1",
      "ports": {
        "bus1": 126,
        "bus2": 127
      },
      "params": {
        "R": 0.0002725851081777364,
        "X": 0.0010326822521165013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_126_128_1",
      "ports": {
        "bus1": 128,
        "bus2": 126
      },
      "params": {
        "R": 0.008288493379950523,
        "X": 0.03638875111937523,
        "G": 0.0,
        "B": 0.007775197271257639
      },
      "extension": {
        "length": 12636.943957397461,
        "rating": 157.96568393707275
      }
    },
    {
      "class": "Branch",
      "id": "branch_130_132_1",
      "ports": {
        "bus1": 130,
        "bus2": 132
      },
      "params": {
        "R": 0.006974270101636648,
        "X": 0.026350388303399086,
        "G": 0.0,
        "B": 0.006122905761003494
      },
      "extension": {
        "length": 9178.713602050782,
        "rating": 177.29041576385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_130_134_1",
      "ports": {
        "bus1": 134,
        "bus2": 130
      },
      "params": {
        "R": 0.0033238581381738186,
        "X": 0.013265152461826801,
        "G": 0.0,
        "B": 0.002692576963454485
      },
      "extension": {
        "length": 3941.573341003418,
        "rating": 170.18229961395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_131_132_1",
      "ports": {
        "bus1": 132,
        "bus2": 131
      },
      "params": {
        "R": 0.001112004043534398,
        "X": 0.06035267934203148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_131_133_1",
      "ports": {
        "bus1": 131,
        "bus2": 133
      },
      "params": {
        "R": 0.00021577274310402572,
        "X": 0.0011811780277639627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_132_452_1",
      "ports": {
        "bus1": 132,
        "bus2": 452
      },
      "params": {
        "R": 0.00819498673081398,
        "X": 0.03214673697948456,
        "G": 0.0,
        "B": 0.006337703205645084
      },
      "extension": {
        "length": 11009.483295776368,
        "rating": 166.07462167739868
      }
    },
    {
      "class": "Branch",
      "id": "branch_133_445_1",
      "ports": {
        "bus1": 133,
        "bus2": 445
      },
      "params": {
        "R": 0.003566097468137741,
        "X": 0.03244737535715103,
        "G": 0.0,
        "B": 0.06986848264932632
      },
      "extension": {
        "length": 32410.38533422852,
        "rating": 551.1767387390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_134_168_1",
      "ports": {
        "bus1": 168,
        "bus2": 134
      },
      "params": {
        "R": 0.004063922446221113,
        "X": 0.016478097066283226,
        "G": 0.0,
        "B": 0.007295879535377026
      },
      "extension": {
        "length": 7677.378148864746,
        "rating": 164.13488388061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_135_136_1",
      "ports": {
        "bus1": 135,
        "bus2": 136
      },
      "params": {
        "R": 0.004406271502375603,
        "X": 0.01898329146206379,
        "G": 0.0,
        "B": 0.011361431330442429
      },
      "extension": {
        "length": 10397.188785827637,
        "rating": 145.7006335258484
      }
    },
    {
      "class": "Branch",
      "id": "branch_135_137_1",
      "ports": {
        "bus1": 135,
        "bus2": 137
      },
      "params": {
        "R": 0.003333661938086152,
        "X": 0.013254266232252121,
        "G": 0.0,
        "B": 0.007587141823023558
      },
      "extension": {
        "length": 6540.7111111450195,
        "rating": 146.20728492736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_135_625_1",
      "ports": {
        "bus1": 135,
        "bus2": 625
      },
      "params": {
        "R": 0.00388364028185606,
        "X": 0.0152271194383502,
        "G": 0.0,
        "B": 0.0027487175539135933
      },
      "extension": {
        "length": 4754.639491424561,
        "rating": 125.64849853515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_136_626_1",
      "ports": {
        "bus1": 136,
        "bus2": 626
      },
      "params": {
        "R": 0.0039982362650334835,
        "X": 0.023637833073735237,
        "G": 0.0,
        "B": 0.007361339405179024
      },
      "extension": {
        "length": 9870.227834655761,
        "rating": 172.256600856781
      }
    },
    {
      "class": "Branch",
      "id": "branch_137_1097_1",
      "ports": {
        "bus1": 1097,
        "bus2": 137
      },
      "params": {
        "R": 0.0010213612113147974,
        "X": 0.0038004787638783455,
        "G": 0.0,
        "B": 0.0011265637585893273
      },
      "extension": {
        "length": 1454.5096805648805,
        "rating": 172.62465953826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_138_608_1",
      "ports": {
        "bus1": 138,
        "bus2": 608
      },
      "params": {
        "R": 0.0064412434585392475,
        "X": 0.04576640948653221,
        "G": 0.0,
        "B": 0.015082746744155884
      },
      "extension": {
        "length": 18685.41030065918,
        "rating": 114.21152353286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_138_615_1",
      "ports": {
        "bus1": 138,
        "bus2": 615
      },
      "params": {
        "R": 0.005376583896577358,
        "X": 0.02370196394622326,
        "G": 0.0,
        "B": 0.005524107255041599
      },
      "extension": {
        "length": 8813.855640014648,
        "rating": 164.8969292640686
      }
    },
    {
      "class": "Branch",
      "id": "branch_139_174_1",
      "ports": {
        "bus1": 139,
        "bus2": 174
      },
      "params": {
        "R": 0.004198115319013596,
        "X": 0.022171251475811005,
        "G": 0.0,
        "B": 0.0017391782021149993
      },
      "extension": {
        "length": 4730.583959747315,
        "rating": 135.43884754180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_139_208_1",
      "ports": {
        "bus1": 139,
        "bus2": 208
      },
      "params": {
        "R": 0.0016368613578379154,
        "X": 0.007041748147457838,
        "G": 0.0,
        "B": 0.002648166147992015
      },
      "extension": {
        "length": 2895.491913574219,
        "rating": 160.52569150924683
      }
    },
    {
      "class": "Branch",
      "id": "branch_140_175_1",
      "ports": {
        "bus1": 140,
        "bus2": 175
      },
      "params": {
        "R": 0.0026183957234025,
        "X": 0.01063931081444025,
        "G": 0.0,
        "B": 0.003471250180155039
      },
      "extension": {
        "length": 4352.856783233643,
        "rating": 174.90613460540771
      }
    },
    {
      "class": "Branch",
      "id": "branch_140_184_1",
      "ports": {
        "bus1": 140,
        "bus2": 184
      },
      "params": {
        "R": 0.002274884842336178,
        "X": 0.009778035804629326,
        "G": 0.0,
        "B": 0.003754490753635764
      },
      "extension": {
        "length": 4148.390135742187,
        "rating": 163.55319023132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_141_142_1",
      "ports": {
        "bus1": 142,
        "bus2": 141
      },
      "params": {
        "R": 0.0031349279452115297,
        "X": 0.014363890513777733,
        "G": 0.0,
        "B": 0.009920451790094376
      },
      "extension": {
        "length": 8176.953841369629,
        "rating": 195.23524045944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_141_191_1",
      "ports": {
        "bus1": 141,
        "bus2": 191
      },
      "params": {
        "R": 0.0024114567786455154,
        "X": 0.011791757307946682,
        "G": 0.0,
        "B": 0.006786777637898922
      },
      "extension": {
        "length": 5664.380531616212,
        "rating": 198.90313148498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_142_160_1",
      "ports": {
        "bus1": 142,
        "bus2": 160
      },
      "params": {
        "R": 0.0033652300480753183,
        "X": 0.019642578437924385,
        "G": 0.0,
        "B": 0.011745634488761425
      },
      "extension": {
        "length": 10200.68194317627,
        "rating": 191.73954725265503
      }
    },
    {
      "class": "Branch",
      "id": "branch_143_144_1",
      "ports": {
        "bus1": 143,
        "bus2": 144
      },
      "params": {
        "R": 0.00020711844263132662,
        "X": 0.0010042956564575434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_143_145_1",
      "ports": {
        "bus1": 143,
        "bus2": 145
      },
      "params": {
        "R": 0.0023756849113851786,
        "X": 0.009869894944131374,
        "G": 0.0,
        "B": 0.001695727463811636
      },
      "extension": {
        "length": 3159.8999778900147,
        "rating": 159.92588996887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_143_147_1",
      "ports": {
        "bus1": 147,
        "bus2": 143
      },
      "params": {
        "R": 0.0035759140737354755,
        "X": 0.01724119484424591,
        "G": 0.0,
        "B": 0.005505490116775036
      },
      "extension": {
        "length": 7006.5674664917,
        "rating": 147.35606908798218
      }
    },
    {
      "class": "Branch",
      "id": "branch_145_173_1",
      "ports": {
        "bus1": 145,
        "bus2": 173
      },
      "params": {
        "R": 0.0047977762296795845,
        "X": 0.024767108261585236,
        "G": 0.0,
        "B": 0.0034480118192732334
      },
      "extension": {
        "length": 6538.25544708252,
        "rating": 168.0907964706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_146_148_1",
      "ports": {
        "bus1": 148,
        "bus2": 146
      },
      "params": {
        "R": 0.0017608426278457046,
        "X": 0.009359259158372879,
        "G": 0.0,
        "B": 0.002179887378588319
      },
      "extension": {
        "length": 3235.5165890808107,
        "rating": 119.14312839508057
      }
    },
    {
      "class": "Branch",
      "id": "branch_146_229_1",
      "ports": {
        "bus1": 229,
        "bus2": 146
      },
      "params": {
        "R": 0.007388008758425713,
        "X": 0.03420611098408699,
        "G": 0.0,
        "B": 0.007498062215745449
      },
      "extension": {
        "length": 10945.802554870606,
        "rating": 158.35466384887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_147_160_1",
      "ports": {
        "bus1": 147,
        "bus2": 160
      },
      "params": {
        "R": 0.0026886933483183384,
        "X": 0.010489440523087978,
        "G": 0.0,
        "B": 0.04021920636296272
      },
      "extension": {
        "length": 13728.581790161134,
        "rating": 139.1891360282898
      }
    },
    {
      "class": "Branch",
      "id": "branch_148_182_1",
      "ports": {
        "bus1": 148,
        "bus2": 182
      },
      "params": {
        "R": 0.004471787717193365,
        "X": 0.020594386383891106,
        "G": 0.0,
        "B": 0.00631070276722312
      },
      "extension": {
        "length": 7508.485248596192,
        "rating": 167.98096895217896
      }
    },
    {
      "class": "Branch",
      "id": "branch_149_150_1",
      "ports": {
        "bus1": 149,
        "bus2": 150
      },
      "params": {
        "R": 0.002746278652921319,
        "X": 0.013283924199640751,
        "G": 0.0,
        "B": 0.010007481090724468
      },
      "extension": {
        "length": 7357.003773925781,
        "rating": 166.3748860359192
      }
    },
    {
      "class": "Branch",
      "id": "branch_149_163_1",
      "ports": {
        "bus1": 149,
        "bus2": 163
      },
      "params": {
        "R": 0.013096148148179054,
        "X": 0.045921485871076584,
        "G": 0.0,
        "B": 0.01598631590604782
      },
      "extension": {
        "length": 19842.61743347168,
        "rating": 152.362859249115
      }
    },
    {
      "class": "Branch",
      "id": "branch_150_231_1",
      "ports": {
        "bus1": 150,
        "bus2": 231
      },
      "params": {
        "R": 0.004599749576300383,
        "X": 0.018683116883039474,
        "G": 0.0,
        "B": 0.0040876539424061775
      },
      "extension": {
        "length": 5387.155243835449,
        "rating": 175.56267976760864
      }
    },
    {
      "class": "Branch",
      "id": "branch_151_152_1",
      "ports": {
        "bus1": 151,
        "bus2": 152
      },
      "params": {
        "R": 0.00021952312090434134,
        "X": 0.001072219223715365,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_151_162_1",
      "ports": {
        "bus1": 151,
        "bus2": 162
      },
      "params": {
        "R": 0.00589226046577096,
        "X": 0.028321996331214905,
        "G": 0.0,
        "B": 0.02914595790207386
      },
      "extension": {
        "length": 19841.056552001955,
        "rating": 200.44705867767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_151_163_1",
      "ports": {
        "bus1": 163,
        "bus2": 151
      },
      "params": {
        "R": 0.007803647313266993,
        "X": 0.03583763167262077,
        "G": 0.0,
        "B": 0.008585554547607899
      },
      "extension": {
        "length": 11561.909483276368,
        "rating": 130.3937554359436
      }
    },
    {
      "class": "Branch",
      "id": "branch_151_175_1",
      "ports": {
        "bus1": 151,
        "bus2": 175
      },
      "params": {
        "R": 0.003532023634761572,
        "X": 0.014762556180357933,
        "G": 0.0,
        "B": 0.05617619305849075
      },
      "extension": {
        "length": 20606.711119628908,
        "rating": 195.30706405639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_153_154_1",
      "ports": {
        "bus1": 153,
        "bus2": 154
      },
      "params": {
        "R": 0.00028994647436775267,
        "X": 0.0010249943006783724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_154_156_1",
      "ports": {
        "bus1": 154,
        "bus2": 156
      },
      "params": {
        "R": 0.003878421615809202,
        "X": 0.01830369606614113,
        "G": 0.0,
        "B": 0.00378980184905231
      },
      "extension": {
        "length": 6109.224460235596,
        "rating": 158.05301666259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_154_158_1",
      "ports": {
        "bus1": 158,
        "bus2": 154
      },
      "params": {
        "R": 0.002835702383890748,
        "X": 0.012401949614286423,
        "G": 0.0,
        "B": 0.004550403915345669
      },
      "extension": {
        "length": 5512.873732910157,
        "rating": 175.28746128082275
      }
    },
    {
      "class": "Branch",
      "id": "branch_155_222_1",
      "ports": {
        "bus1": 155,
        "bus2": 222
      },
      "params": {
        "R": 0.004451804794371128,
        "X": 0.01558971218764782,
        "G": 0.0,
        "B": 0.0024595214053988457
      },
      "extension": {
        "length": 4141.0465491027835,
        "rating": 135.47736406326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_155_226_1",
      "ports": {
        "bus1": 226,
        "bus2": 155
      },
      "params": {
        "R": 0.0015356031944975257,
        "X": 0.008277472108602524,
        "G": 0.0,
        "B": 0.00799855962395668
      },
      "extension": {
        "length": 5932.52408303833,
        "rating": 153.66612672805786
      }
    },
    {
      "class": "Branch",
      "id": "branch_156_157_1",
      "ports": {
        "bus1": 156,
        "bus2": 157
      },
      "params": {
        "R": 0.0002798775094561279,
        "X": 0.0011945996666327119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_156_764_1",
      "ports": {
        "bus1": 156,
        "bus2": 764
      },
      "params": {
        "R": 0.005547057371586561,
        "X": 0.029171492904424667,
        "G": 0.0,
        "B": 0.008112404495477676
      },
      "extension": {
        "length": 10913.487550598145,
        "rating": 121.3192343711853
      }
    },
    {
      "class": "Branch",
      "id": "branch_158_218_1",
      "ports": {
        "bus1": 218,
        "bus2": 158
      },
      "params": {
        "R": 0.0027508633211255074,
        "X": 0.015601173043251038,
        "G": 0.0,
        "B": 0.0022367017809301615
      },
      "extension": {
        "length": 3872.2349803161624,
        "rating": 192.4214005470276
      }
    },
    {
      "class": "Branch",
      "id": "branch_159_194_1",
      "ports": {
        "bus1": 194,
        "bus2": 159
      },
      "params": {
        "R": 0.0009154147701337934,
        "X": 0.009118135087192059,
        "G": 0.0,
        "B": 0.0523691363632679
      },
      "extension": {
        "length": 16396.12668713379,
        "rating": 532.6716423034668
      }
    },
    {
      "class": "Branch",
      "id": "branch_159_234_1",
      "ports": {
        "bus1": 234,
        "bus2": 159
      },
      "params": {
        "R": 0.0018802304985001683,
        "X": 0.016539251431822777,
        "G": 0.0,
        "B": 0.04305966570973396
      },
      "extension": {
        "length": 18716.66629980469,
        "rating": 579.8571109771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_159_849_1",
      "ports": {
        "bus1": 159,
        "bus2": 849
      },
      "params": {
        "R": 0.0020809737034142017,
        "X": 0.01741696149110794,
        "G": 0.0,
        "B": 0.058777354657649994
      },
      "extension": {
        "length": 21794.20119470215,
        "rating": 632.5798988342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_159_1152_1",
      "ports": {
        "bus1": 159,
        "bus2": 1152
      },
      "params": {
        "R": 0.0016836380818858743,
        "X": 0.0128840496763587,
        "G": 0.0,
        "B": 0.12631675601005554
      },
      "extension": {
        "length": 28609.787830078127,
        "rating": 647.3423004150391
      }
    },
    {
      "class": "Branch",
      "id": "branch_160_222_1",
      "ports": {
        "bus1": 160,
        "bus2": 222
      },
      "params": {
        "R": 0.003375465050339699,
        "X": 0.01311869639903307,
        "G": 0.0,
        "B": 0.033884186297655106
      },
      "extension": {
        "length": 13235.539698852539,
        "rating": 175.06753206253052
      }
    },
    {
      "class": "Branch",
      "id": "branch_161_162_1",
      "ports": {
        "bus1": 162,
        "bus2": 161
      },
      "params": {
        "R": 0.01183036807924509,
        "X": 0.04778507351875305,
        "G": 0.0,
        "B": 0.004774563480168581
      },
      "extension": {
        "length": 11626.992254882813,
        "rating": 161.2885594367981
      }
    },
    {
      "class": "Branch",
      "id": "branch_161_619_1",
      "ports": {
        "bus1": 161,
        "bus2": 619
      },
      "params": {
        "R": 0.004420088138431311,
        "X": 0.024809423834085464,
        "G": 0.0,
        "B": 0.0025894194841384888
      },
      "extension": {
        "length": 5998.7506569213865,
        "rating": 166.89786911010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_162_1097_1",
      "ports": {
        "bus1": 162,
        "bus2": 1097
      },
      "params": {
        "R": 0.005054274573922157,
        "X": 0.019830504432320595,
        "G": 0.0,
        "B": 0.007787548936903477
      },
      "extension": {
        "length": 8586.385175720216,
        "rating": 193.5628056526184
      }
    },
    {
      "class": "Branch",
      "id": "branch_163_164_1",
      "ports": {
        "bus1": 163,
        "bus2": 164
      },
      "params": {
        "R": 0.0002680763718672097,
        "X": 0.0011901254765689373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_165_166_1",
      "ports": {
        "bus1": 165,
        "bus2": 166
      },
      "params": {
        "R": 0.004375778138637543,
        "X": 0.02105451561510563,
        "G": 0.0,
        "B": 0.009096601046621801
      },
      "extension": {
        "length": 9944.769517272949,
        "rating": 199.26776885986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_165_452_1",
      "ports": {
        "bus1": 452,
        "bus2": 165
      },
      "params": {
        "R": 0.004989351145923138,
        "X": 0.022684508934617043,
        "G": 0.0,
        "B": 0.016746455803513527
      },
      "extension": {
        "length": 12122.875242553711,
        "rating": 158.49281549453735
      }
    },
    {
      "class": "Branch",
      "id": "branch_165_460_1",
      "ports": {
        "bus1": 165,
        "bus2": 460
      },
      "params": {
        "R": 0.002119640586897731,
        "X": 0.01079122070223093,
        "G": 0.0,
        "B": 0.009260398335754871
      },
      "extension": {
        "length": 6625.129167663575,
        "rating": 215.57395458221436
      }
    },
    {
      "class": "Branch",
      "id": "branch_166_167_1",
      "ports": {
        "bus1": 166,
        "bus2": 167
      },
      "params": {
        "R": 0.007580715697258711,
        "X": 0.04167342185974121,
        "G": 0.0,
        "B": 0.016356579959392548
      },
      "extension": {
        "length": 17569.157505249023,
        "rating": 209.78472232818604
      }
    },
    {
      "class": "Branch",
      "id": "branch_167_469_1",
      "ports": {
        "bus1": 167,
        "bus2": 469
      },
      "params": {
        "R": 0.006434210576117039,
        "X": 0.02685580402612686,
        "G": 0.0,
        "B": 0.020161982625722885
      },
      "extension": {
        "length": 18010.764177978515,
        "rating": 219.01953220367432
      }
    },
    {
      "class": "Branch",
      "id": "branch_168_169_1",
      "ports": {
        "bus1": 168,
        "bus2": 169
      },
      "params": {
        "R": 0.010452722199261189,
        "X": 0.03442807123064995,
        "G": 0.0,
        "B": 0.0063786981627345085
      },
      "extension": {
        "length": 10228.662700378418,
        "rating": 157.51206874847412
      }
    },
    {
      "class": "Branch",
      "id": "branch_169_203_1",
      "ports": {
        "bus1": 203,
        "bus2": 169
      },
      "params": {
        "R": 0.005017698276787996,
        "X": 0.021955998614430428,
        "G": 0.0,
        "B": 0.005936583038419486
      },
      "extension": {
        "length": 7777.8639223022465,
        "rating": 148.21836948394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_170_173_1",
      "ports": {
        "bus1": 173,
        "bus2": 170
      },
      "params": {
        "R": 0.007433921564370394,
        "X": 0.03353498876094818,
        "G": 0.0,
        "B": 0.007634310983121395
      },
      "extension": {
        "length": 11229.347340637207,
        "rating": 180.36692142486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_171_172_1",
      "ports": {
        "bus1": 171,
        "bus2": 172
      },
      "params": {
        "R": 0.00021011849457863718,
        "X": 0.001026861951686442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_172_979_1",
      "ports": {
        "bus1": 172,
        "bus2": 979
      },
      "params": {
        "R": 0.0014314213767647743,
        "X": 0.006483538541942835,
        "G": 0.0,
        "B": 0.0039001856930553913
      },
      "extension": {
        "length": 3375.930692779541,
        "rating": 212.10200786590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_172_1137_1",
      "ports": {
        "bus1": 1137,
        "bus2": 172
      },
      "params": {
        "R": 0.002785115037113428,
        "X": 0.014803506433963776,
        "G": 0.0,
        "B": 0.01076047495007515
      },
      "extension": {
        "length": 8861.18089086914,
        "rating": 132.9323410987854
      }
    },
    {
      "class": "Branch",
      "id": "branch_174_962_1",
      "ports": {
        "bus1": 174,
        "bus2": 962
      },
      "params": {
        "R": 0.006783333607017994,
        "X": 0.026413336396217346,
        "G": 0.0,
        "B": 0.006084970198571682
      },
      "extension": {
        "length": 9339.44755847168,
        "rating": 168.40593814849854
      }
    },
    {
      "class": "Branch",
      "id": "branch_175_176_1",
      "ports": {
        "bus1": 175,
        "bus2": 176
      },
      "params": {
        "R": 0.00022685976000502706,
        "X": 0.0010054251179099083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_175_177_1",
      "ports": {
        "bus1": 175,
        "bus2": 177
      },
      "params": {
        "R": 0.003632566425949335,
        "X": 0.01280308235436678,
        "G": 0.0,
        "B": 0.002400717930868268
      },
      "extension": {
        "length": 4224.741719512939,
        "rating": 135.79585552215576
      }
    },
    {
      "class": "Branch",
      "id": "branch_177_186_1",
      "ports": {
        "bus1": 177,
        "bus2": 186
      },
      "params": {
        "R": 0.001461475738324225,
        "X": 0.00832158699631691,
        "G": 0.0,
        "B": 0.001692812773399055
      },
      "extension": {
        "length": 2593.5283043975833,
        "rating": 155.04586696624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_178_195_1",
      "ports": {
        "bus1": 195,
        "bus2": 178
      },
      "params": {
        "R": 0.004826292395591736,
        "X": 0.022053401917219162,
        "G": 0.0,
        "B": 0.0029744114726781845
      },
      "extension": {
        "length": 5974.514020019531,
        "rating": 162.56054639816284
      }
    },
    {
      "class": "Branch",
      "id": "branch_178_962_1",
      "ports": {
        "bus1": 962,
        "bus2": 178
      },
      "params": {
        "R": 0.0034707419108599424,
        "X": 0.01868877187371254,
        "G": 0.0,
        "B": 0.00488464068621397
      },
      "extension": {
        "length": 6690.823553100586,
        "rating": 179.327392578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_179_186_1",
      "ports": {
        "bus1": 186,
        "bus2": 179
      },
      "params": {
        "R": 0.002008118201047182,
        "X": 0.011926136910915375,
        "G": 0.0,
        "B": 0.0064890445210039616
      },
      "extension": {
        "length": 6238.415795471192,
        "rating": 155.91857433319092
      }
    },
    {
      "class": "Branch",
      "id": "branch_179_962_1",
      "ports": {
        "bus1": 962,
        "bus2": 179
      },
      "params": {
        "R": 0.001882535289041698,
        "X": 0.009192949160933495,
        "G": 0.0,
        "B": 0.0028373210225254297
      },
      "extension": {
        "length": 3647.363682952881,
        "rating": 134.94068384170532
      }
    },
    {
      "class": "Branch",
      "id": "branch_180_182_1",
      "ports": {
        "bus1": 182,
        "bus2": 180
      },
      "params": {
        "R": 0.004370029550045729,
        "X": 0.021322481334209442,
        "G": 0.0,
        "B": 0.0033520616125315428
      },
      "extension": {
        "length": 6137.529441833496,
        "rating": 167.37585067749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_180_221_1",
      "ports": {
        "bus1": 180,
        "bus2": 221
      },
      "params": {
        "R": 0.003592248074710369,
        "X": 0.017484022304415703,
        "G": 0.0,
        "B": 0.0030564856715500355
      },
      "extension": {
        "length": 5047.69844064331,
        "rating": 136.1713171005249
      }
    },
    {
      "class": "Branch",
      "id": "branch_181_182_1",
      "ports": {
        "bus1": 182,
        "bus2": 181
      },
      "params": {
        "R": 0.0008822001400403678,
        "X": 0.03675300255417824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_181_183_1",
      "ports": {
        "bus1": 181,
        "bus2": 183
      },
      "params": {
        "R": 0.00020705439965240657,
        "X": 0.001048276317305863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_182_216_1",
      "ports": {
        "bus1": 216,
        "bus2": 182
      },
      "params": {
        "R": 0.0025059585459530354,
        "X": 0.014804452657699585,
        "G": 0.0,
        "B": 0.0022249622270464897
      },
      "extension": {
        "length": 3922.9440595092774,
        "rating": 192.64001846313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_183_223_1",
      "ports": {
        "bus1": 223,
        "bus2": 183
      },
      "params": {
        "R": 0.0014055529609322548,
        "X": 0.013228891417384148,
        "G": 0.0,
        "B": 0.02735789120197296
      },
      "extension": {
        "length": 14046.932544433594,
        "rating": 578.4428596496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_183_849_1",
      "ports": {
        "bus1": 183,
        "bus2": 849
      },
      "params": {
        "R": 0.0017806427786126733,
        "X": 0.014401917345821857,
        "G": 0.0,
        "B": 0.04610367864370346
      },
      "extension": {
        "length": 19286.693459472655,
        "rating": 699.9205112457275
      }
    },
    {
      "class": "Branch",
      "id": "branch_184_228_1",
      "ports": {
        "bus1": 228,
        "bus2": 184
      },
      "params": {
        "R": 0.005343650467693806,
        "X": 0.022027023136615753,
        "G": 0.0,
        "B": 0.008684249594807625
      },
      "extension": {
        "length": 10224.583995849609,
        "rating": 156.6513180732727
      }
    },
    {
      "class": "Branch",
      "id": "branch_185_186_1",
      "ports": {
        "bus1": 186,
        "bus2": 185
      },
      "params": {
        "R": 0.0017275646096095443,
        "X": 0.08775240182876587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_185_187_1",
      "ports": {
        "bus1": 185,
        "bus2": 187
      },
      "params": {
        "R": 0.0002561964502092451,
        "X": 0.001143038971349597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_185_849_1",
      "ports": {
        "bus1": 185,
        "bus2": 849
      },
      "params": {
        "R": 0.002488425001502037,
        "X": 0.020782511681318283,
        "G": 0.0,
        "B": 0.04596562311053276
      },
      "extension": {
        "length": 21306.136427490233,
        "rating": 603.4631252288818
      }
    },
    {
      "class": "Branch",
      "id": "branch_185_963_1",
      "ports": {
        "bus1": 185,
        "bus2": 963
      },
      "params": {
        "R": 0.0008092323550954461,
        "X": 0.006945539265871048,
        "G": 0.0,
        "B": 0.029672924429178238
      },
      "extension": {
        "length": 9919.044901428222,
        "rating": 495.7864761352539
      }
    },
    {
      "class": "Branch",
      "id": "branch_186_188_1",
      "ports": {
        "bus1": 188,
        "bus2": 186
      },
      "params": {
        "R": 0.0016849980456754565,
        "X": 0.00810953602194786,
        "G": 0.0,
        "B": 0.008610651828348637
      },
      "extension": {
        "length": 5680.282107513428,
        "rating": 184.75639820098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_188_210_1",
      "ports": {
        "bus1": 188,
        "bus2": 210
      },
      "params": {
        "R": 0.0039343941025435925,
        "X": 0.014117534272372723,
        "G": 0.0,
        "B": 0.003034555818885565
      },
      "extension": {
        "length": 4437.167788146973,
        "rating": 136.45323514938354
      }
    },
    {
      "class": "Branch",
      "id": "branch_189_191_1",
      "ports": {
        "bus1": 191,
        "bus2": 189
      },
      "params": {
        "R": 0.007222674787044525,
        "X": 0.03235723823308945,
        "G": 0.0,
        "B": 0.0033922134898602962
      },
      "extension": {
        "length": 7142.078683410645,
        "rating": 183.5205078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_189_226_1",
      "ports": {
        "bus1": 189,
        "bus2": 226
      },
      "params": {
        "R": 0.007990260608494282,
        "X": 0.039974238723516464,
        "G": 0.0,
        "B": 0.007426958065479994
      },
      "extension": {
        "length": 11728.07199206543,
        "rating": 179.3192744255066
      }
    },
    {
      "class": "Branch",
      "id": "branch_190_193_1",
      "ports": {
        "bus1": 190,
        "bus2": 193
      },
      "params": {
        "R": 0.0015667607076466084,
        "X": 0.06283792853355408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_190_194_1",
      "ports": {
        "bus1": 190,
        "bus2": 194
      },
      "params": {
        "R": 0.00020093217608518898,
        "X": 0.0010250756749883294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_191_193_1",
      "ports": {
        "bus1": 191,
        "bus2": 193
      },
      "params": {
        "R": -0.0008015381754375994,
        "X": -0.03214721381664276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_192_193_1",
      "ports": {
        "bus1": 192,
        "bus2": 193
      },
      "params": {
        "R": 0.004441519733518362,
        "X": 0.17813564836978912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_195_805_1",
      "ports": {
        "bus1": 195,
        "bus2": 805
      },
      "params": {
        "R": 0.0029331371188163757,
        "X": 0.013535864651203156,
        "G": 0.0,
        "B": 0.0028983403462916613
      },
      "extension": {
        "length": 4381.964460021973,
        "rating": 122.22721576690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_196_199_1",
      "ports": {
        "bus1": 196,
        "bus2": 199
      },
      "params": {
        "R": 0.0036702253855764866,
        "X": 0.15023547410964966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_196_200_1",
      "ports": {
        "bus1": 196,
        "bus2": 200
      },
      "params": {
        "R": 0.00020515585492830724,
        "X": 0.0010040801716968417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_196_749_1",
      "ports": {
        "bus1": 196,
        "bus2": 749
      },
      "params": {
        "R": 0.0013187979348003864,
        "X": 0.011992077343165874,
        "G": 0.0,
        "B": 0.0308822188526392
      },
      "extension": {
        "length": 13684.870969848633,
        "rating": 562.0419979095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_196_754_1",
      "ports": {
        "bus1": 754,
        "bus2": 196
      },
      "params": {
        "R": 0.0006900884909555316,
        "X": 0.006888960488140583,
        "G": 0.0,
        "B": 0.027871418744325638
      },
      "extension": {
        "length": 9489.498608825685,
        "rating": 640.2853012084961
      }
    },
    {
      "class": "Branch",
      "id": "branch_196_963_1",
      "ports": {
        "bus1": 963,
        "bus2": 196
      },
      "params": {
        "R": 0.0016546593979001045,
        "X": 0.014223182573914528,
        "G": 0.0,
        "B": 0.04540777578949928
      },
      "extension": {
        "length": 19798.126939819336,
        "rating": 632.9272270202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_196_1160_1",
      "ports": {
        "bus1": 1160,
        "bus2": 196
      },
      "params": {
        "R": 0.001365690492093563,
        "X": 0.013597497716546059,
        "G": 0.0,
        "B": 0.053865887224674225
      },
      "extension": {
        "length": 19695.49092553711,
        "rating": 650.6551265716553
      }
    },
    {
      "class": "Branch",
      "id": "branch_197_199_1",
      "ports": {
        "bus1": 197,
        "bus2": 199
      },
      "params": {
        "R": -0.0022150976583361626,
        "X": -0.09067188203334808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_197_201_1",
      "ports": {
        "bus1": 201,
        "bus2": 197
      },
      "params": {
        "R": 0.002599370200186968,
        "X": 0.014093784615397453,
        "G": 0.0,
        "B": 0.0015922629972919822
      },
      "extension": {
        "length": 3651.3967274780275,
        "rating": 164.17213678359985
      }
    },
    {
      "class": "Branch",
      "id": "branch_197_802_1",
      "ports": {
        "bus1": 197,
        "bus2": 802
      },
      "params": {
        "R": 0.005107937380671501,
        "X": 0.01637428253889084,
        "G": 0.0,
        "B": 0.003186625661328435
      },
      "extension": {
        "length": 4657.538313720704,
        "rating": 165.90496301651
      }
    },
    {
      "class": "Branch",
      "id": "branch_197_803_1",
      "ports": {
        "bus1": 197,
        "bus2": 803
      },
      "params": {
        "R": 0.002471674932166934,
        "X": 0.011295918375253677,
        "G": 0.0,
        "B": 0.004732242785394192
      },
      "extension": {
        "length": 5013.374779907227,
        "rating": 159.81431007385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_197_1149_1",
      "ports": {
        "bus1": 1149,
        "bus2": 197
      },
      "params": {
        "R": 0.0016022762283682823,
        "X": 0.0074624367989599705,
        "G": 0.0,
        "B": 0.003538537537679076
      },
      "extension": {
        "length": 3274.3045703430175,
        "rating": 167.3803687095642
      }
    },
    {
      "class": "Branch",
      "id": "branch_198_199_1",
      "ports": {
        "bus1": 198,
        "bus2": 199
      },
      "params": {
        "R": 0.006007298361510038,
        "X": 0.2459002435207367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_201_735_1",
      "ports": {
        "bus1": 201,
        "bus2": 735
      },
      "params": {
        "R": 0.017627807334065437,
        "X": 0.07441423833370209,
        "G": 0.0,
        "B": 0.008493486791849136
      },
      "extension": {
        "length": 17893.805503051757,
        "rating": 112.26335763931274
      }
    },
    {
      "class": "Branch",
      "id": "branch_202_211_1",
      "ports": {
        "bus1": 202,
        "bus2": 211
      },
      "params": {
        "R": 0.0034833792597055435,
        "X": 0.015028598718345165,
        "G": 0.0,
        "B": 0.004312396980822086
      },
      "extension": {
        "length": 5449.907053070068,
        "rating": 167.52890348434448
      }
    },
    {
      "class": "Branch",
      "id": "branch_202_1156_1",
      "ports": {
        "bus1": 202,
        "bus2": 1156
      },
      "params": {
        "R": 0.004015631973743439,
        "X": 0.014583523385226727,
        "G": 0.0,
        "B": 0.0034959071781486273
      },
      "extension": {
        "length": 5161.464752288818,
        "rating": 183.81131887435913
      }
    },
    {
      "class": "Branch",
      "id": "branch_203_204_1",
      "ports": {
        "bus1": 204,
        "bus2": 203
      },
      "params": {
        "R": 0.008974782191216946,
        "X": 0.03474351018667221,
        "G": 0.0,
        "B": 0.007834622636437416
      },
      "extension": {
        "length": 11366.084087402343,
        "rating": 137.57315874099731
      }
    },
    {
      "class": "Branch",
      "id": "branch_204_462_1",
      "ports": {
        "bus1": 462,
        "bus2": 204
      },
      "params": {
        "R": 0.004347091540694237,
        "X": 0.022746514528989792,
        "G": 0.0,
        "B": 0.007872944697737694
      },
      "extension": {
        "length": 9632.417489868165,
        "rating": 191.06457233428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_204_1029_1",
      "ports": {
        "bus1": 204,
        "bus2": 1029
      },
      "params": {
        "R": 0.001973710721358657,
        "X": 0.011202746070921421,
        "G": 0.0,
        "B": 0.001738686114549637
      },
      "extension": {
        "length": 3096.7193866882326,
        "rating": 184.86809730529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_205_206_1",
      "ports": {
        "bus1": 205,
        "bus2": 206
      },
      "params": {
        "R": 0.0002951551286969334,
        "X": 0.0011955366935580969,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_205_793_1",
      "ports": {
        "bus1": 205,
        "bus2": 793
      },
      "params": {
        "R": 0.001935469568707049,
        "X": 0.010143306106328964,
        "G": 0.0,
        "B": 0.005267083644866943
      },
      "extension": {
        "length": 5008.664125579834,
        "rating": 171.74934148788452
      }
    },
    {
      "class": "Branch",
      "id": "branch_205_794_1",
      "ports": {
        "bus1": 205,
        "bus2": 794
      },
      "params": {
        "R": 0.007854255847632885,
        "X": 0.03237597644329071,
        "G": 0.0,
        "B": 0.005950601305812597
      },
      "extension": {
        "length": 10446.833104431153,
        "rating": 179.59113121032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_207_962_1",
      "ports": {
        "bus1": 962,
        "bus2": 207
      },
      "params": {
        "R": 0.0026141786947846413,
        "X": 0.011538609862327576,
        "G": 0.0,
        "B": 0.0030804546549916267
      },
      "extension": {
        "length": 4414.030444610596,
        "rating": 152.84847021102905
      }
    },
    {
      "class": "Branch",
      "id": "branch_207_1156_1",
      "ports": {
        "bus1": 1156,
        "bus2": 207
      },
      "params": {
        "R": 0.0037247473374009132,
        "X": 0.01578565686941147,
        "G": 0.0,
        "B": 0.004745557904243469
      },
      "extension": {
        "length": 5955.073218292237,
        "rating": 177.49474048614502
      }
    },
    {
      "class": "Branch",
      "id": "branch_208_209_1",
      "ports": {
        "bus1": 208,
        "bus2": 209
      },
      "params": {
        "R": 0.00027773212059400976,
        "X": 0.0011494574137032032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_208_805_1",
      "ports": {
        "bus1": 805,
        "bus2": 208
      },
      "params": {
        "R": 0.0029791092965751886,
        "X": 0.01450252439826727,
        "G": 0.0,
        "B": 0.0034023013431578875
      },
      "extension": {
        "length": 5030.567114227295,
        "rating": 183.99991989135742
      }
    },
    {
      "class": "Branch",
      "id": "branch_208_962_1",
      "ports": {
        "bus1": 208,
        "bus2": 962
      },
      "params": {
        "R": 0.0010698261903598905,
        "X": 0.004961254075169563,
        "G": 0.0,
        "B": 0.020030925050377846
      },
      "extension": {
        "length": 6925.30033392334,
        "rating": 225.5239486694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_210_217_1",
      "ports": {
        "bus1": 217,
        "bus2": 210
      },
      "params": {
        "R": 0.0017164245946332812,
        "X": 0.008556140586733818,
        "G": 0.0,
        "B": 0.002647262066602707
      },
      "extension": {
        "length": 3477.850727508545,
        "rating": 141.13153219223022
      }
    },
    {
      "class": "Branch",
      "id": "branch_210_1156_1",
      "ports": {
        "bus1": 210,
        "bus2": 1156
      },
      "params": {
        "R": 0.0035294336266815662,
        "X": 0.015241471119225025,
        "G": 0.0,
        "B": 0.003798817750066519
      },
      "extension": {
        "length": 5383.357789581299,
        "rating": 180.45202493667603
      }
    },
    {
      "class": "Branch",
      "id": "branch_211_212_1",
      "ports": {
        "bus1": 211,
        "bus2": 212
      },
      "params": {
        "R": 0.00027591234538704157,
        "X": 0.0011193921091035008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_211_220_1",
      "ports": {
        "bus1": 211,
        "bus2": 220
      },
      "params": {
        "R": 0.0021970856469124556,
        "X": 0.008703505620360374,
        "G": 0.0,
        "B": 0.001675950363278389
      },
      "extension": {
        "length": 2966.9670856933594,
        "rating": 124.61249828338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_213_794_1",
      "ports": {
        "bus1": 794,
        "bus2": 213
      },
      "params": {
        "R": 0.006180472671985626,
        "X": 0.03768332302570343,
        "G": 0.0,
        "B": 0.008532675914466381
      },
      "extension": {
        "length": 13648.169535644533,
        "rating": 164.3099546432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_213_1122_1",
      "ports": {
        "bus1": 1122,
        "bus2": 213
      },
      "params": {
        "R": 0.005929948762059212,
        "X": 0.025913119316101074,
        "G": 0.0,
        "B": 0.004159242380410433
      },
      "extension": {
        "length": 8069.5676519165045,
        "rating": 174.82333183288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_214_215_1",
      "ports": {
        "bus1": 215,
        "bus2": 214
      },
      "params": {
        "R": 0.0046797762624919415,
        "X": 0.020142218098044395,
        "G": 0.0,
        "B": 0.002537030028179288
      },
      "extension": {
        "length": 5238.8749574890135,
        "rating": 170.96049785614014
      }
    },
    {
      "class": "Branch",
      "id": "branch_214_733_1",
      "ports": {
        "bus1": 214,
        "bus2": 733
      },
      "params": {
        "R": 0.0075173391960561275,
        "X": 0.039836037904024124,
        "G": 0.0,
        "B": 0.028652355074882507
      },
      "extension": {
        "length": 24278.552017822265,
        "rating": 148.54005575180054
      }
    },
    {
      "class": "Branch",
      "id": "branch_214_797_1",
      "ports": {
        "bus1": 797,
        "bus2": 214
      },
      "params": {
        "R": 0.004609978292137384,
        "X": 0.024395501241087914,
        "G": 0.0,
        "B": 0.013600277714431286
      },
      "extension": {
        "length": 12854.397614501953,
        "rating": 150.65934658050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_214_822_1",
      "ports": {
        "bus1": 214,
        "bus2": 822
      },
      "params": {
        "R": 0.01035469863563776,
        "X": 0.050679657608270645,
        "G": 0.0,
        "B": 0.017326422035694122
      },
      "extension": {
        "length": 20241.560012695314,
        "rating": 188.28279972076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_215_1151_1",
      "ports": {
        "bus1": 215,
        "bus2": 1151
      },
      "params": {
        "R": 0.002892499091103673,
        "X": 0.014783607795834541,
        "G": 0.0,
        "B": 0.0029816296882927418
      },
      "extension": {
        "length": 4472.92647756958,
        "rating": 184.20355319976807
      }
    },
    {
      "class": "Branch",
      "id": "branch_216_217_1",
      "ports": {
        "bus1": 216,
        "bus2": 217
      },
      "params": {
        "R": 0.00185214017983526,
        "X": 0.010277368128299713,
        "G": 0.0,
        "B": 0.003237814176827669
      },
      "extension": {
        "length": 4332.632471191407,
        "rating": 174.77623224258423
      }
    },
    {
      "class": "Branch",
      "id": "branch_217_220_1",
      "ports": {
        "bus1": 217,
        "bus2": 220
      },
      "params": {
        "R": 0.0031985389068722725,
        "X": 0.015374594368040562,
        "G": 0.0,
        "B": 0.001737051410600543
      },
      "extension": {
        "length": 3409.6335309448245,
        "rating": 164.4937515258789
      }
    },
    {
      "class": "Branch",
      "id": "branch_218_224_1",
      "ports": {
        "bus1": 218,
        "bus2": 224
      },
      "params": {
        "R": 0.00264551374129951,
        "X": 0.013325635343790054,
        "G": 0.0,
        "B": 0.010113509371876717
      },
      "extension": {
        "length": 8157.791220336914,
        "rating": 209.70542430877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_219_220_1",
      "ports": {
        "bus1": 219,
        "bus2": 220
      },
      "params": {
        "R": 0.00026200743741355836,
        "X": 0.0011054008500650525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_221_222_1",
      "ports": {
        "bus1": 222,
        "bus2": 221
      },
      "params": {
        "R": 0.0021591163240373135,
        "X": 0.009553643874824047,
        "G": 0.0,
        "B": 0.0033116983249783516
      },
      "extension": {
        "length": 4303.82945022583,
        "rating": 154.49148416519165
      }
    },
    {
      "class": "Branch",
      "id": "branch_222_224_1",
      "ports": {
        "bus1": 222,
        "bus2": 224
      },
      "params": {
        "R": 0.003289601532742381,
        "X": 0.012578236870467663,
        "G": 0.0,
        "B": 0.004509239457547665
      },
      "extension": {
        "length": 5447.628657257081,
        "rating": 173.19682836532593
      }
    },
    {
      "class": "Branch",
      "id": "branch_222_1122_1",
      "ports": {
        "bus1": 1122,
        "bus2": 222
      },
      "params": {
        "R": 0.0028390821535140276,
        "X": 0.015215636231005192,
        "G": 0.0,
        "B": 0.005813350901007652
      },
      "extension": {
        "length": 6391.806165252686,
        "rating": 170.83241939544678
      }
    },
    {
      "class": "Branch",
      "id": "branch_223_224_1",
      "ports": {
        "bus1": 224,
        "bus2": 223
      },
      "params": {
        "R": 0.000964629405643791,
        "X": 0.037973012775182724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_223_225_1",
      "ports": {
        "bus1": 223,
        "bus2": 225
      },
      "params": {
        "R": 0.00021558151638600975,
        "X": 0.0011023717233911157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_223_1152_1",
      "ports": {
        "bus1": 223,
        "bus2": 1152
      },
      "params": {
        "R": 0.0015120821772143245,
        "X": 0.013129152357578278,
        "G": 0.0,
        "B": 0.04369516670703887
      },
      "extension": {
        "length": 18050.168377441405,
        "rating": 564.1371726989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_223_1160_1",
      "ports": {
        "bus1": 1160,
        "bus2": 223
      },
      "params": {
        "R": 0.0018661918584257364,
        "X": 0.01642172411084175,
        "G": 0.0,
        "B": 0.03776558116078377
      },
      "extension": {
        "length": 17546.956767333984,
        "rating": 589.3471240997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_226_227_1",
      "ports": {
        "bus1": 226,
        "bus2": 227
      },
      "params": {
        "R": 0.00021126220235601068,
        "X": 0.0010900205234065652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_228_229_1",
      "ports": {
        "bus1": 228,
        "bus2": 229
      },
      "params": {
        "R": 0.009791905991733074,
        "X": 0.03590550646185875,
        "G": 0.0,
        "B": 0.004261242691427469
      },
      "extension": {
        "length": 8398.625101501466,
        "rating": 170.45607566833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_229_231_1",
      "ports": {
        "bus1": 229,
        "bus2": 231
      },
      "params": {
        "R": 0.005500071216374636,
        "X": 0.02437291480600834,
        "G": 0.0,
        "B": 0.016889560967683792
      },
      "extension": {
        "length": 14624.87001196289,
        "rating": 201.2397289276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_230_233_1",
      "ports": {
        "bus1": 230,
        "bus2": 233
      },
      "params": {
        "R": 0.002537006279453635,
        "X": 0.10780113935470581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_230_234_1",
      "ports": {
        "bus1": 230,
        "bus2": 234
      },
      "params": {
        "R": 0.00021456832473631948,
        "X": 0.0010239348048344254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_231_233_1",
      "ports": {
        "bus1": 231,
        "bus2": 233
      },
      "params": {
        "R": -0.0008764344383962452,
        "X": -0.03724098578095436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_232_233_1",
      "ports": {
        "bus1": 232,
        "bus2": 233
      },
      "params": {
        "R": 0.008031873032450676,
        "X": 0.34128621220588684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_234_849_1",
      "ports": {
        "bus1": 849,
        "bus2": 234
      },
      "params": {
        "R": 0.001533995964564383,
        "X": 0.013678944669663906,
        "G": 0.0,
        "B": 0.04696429893374443
      },
      "extension": {
        "length": 18533.860527832032,
        "rating": 588.2755279541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_235_454_1",
      "ports": {
        "bus1": 235,
        "bus2": 454
      },
      "params": {
        "R": 0.0070329699665308,
        "X": 0.032382238656282425,
        "G": 0.0,
        "B": 0.0143429609015584
      },
      "extension": {
        "length": 14182.827458862304,
        "rating": 179.92632389068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_235_953_1",
      "ports": {
        "bus1": 235,
        "bus2": 953
      },
      "params": {
        "R": 0.005760524421930313,
        "X": 0.024939054623246193,
        "G": 0.0,
        "B": 0.02142060548067093
      },
      "extension": {
        "length": 14454.3333515625,
        "rating": 186.66733503341675
      }
    },
    {
      "class": "Branch",
      "id": "branch_236_259_1",
      "ports": {
        "bus1": 236,
        "bus2": 259
      },
      "params": {
        "R": 0.00511146429926157,
        "X": 0.02941662259399891,
        "G": 0.0,
        "B": 0.0068010990507900715
      },
      "extension": {
        "length": 10537.653537597656,
        "rating": 156.33885860443115
      }
    },
    {
      "class": "Branch",
      "id": "branch_236_263_1",
      "ports": {
        "bus1": 236,
        "bus2": 263
      },
      "params": {
        "R": 0.0027426399756222963,
        "X": 0.012821261771023273,
        "G": 0.0,
        "B": 0.009321107529103756
      },
      "extension": {
        "length": 7370.433186767578,
        "rating": 148.01599979400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_237_238_1",
      "ports": {
        "bus1": 237,
        "bus2": 238
      },
      "params": {
        "R": 0.0002462241391185671,
        "X": 0.0011232421966269612,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_238_260_1",
      "ports": {
        "bus1": 260,
        "bus2": 238
      },
      "params": {
        "R": 0.010826539248228073,
        "X": 0.050230685621500015,
        "G": 0.0,
        "B": 0.008114298805594444
      },
      "extension": {
        "length": 14362.93660473633,
        "rating": 170.25487422943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_238_928_1",
      "ports": {
        "bus1": 238,
        "bus2": 928
      },
      "params": {
        "R": 0.018632154911756516,
        "X": 0.09762550890445709,
        "G": 0.0,
        "B": 0.009638751856982708
      },
      "extension": {
        "length": 22681.289885009766,
        "rating": 178.33772897720337
      }
    },
    {
      "class": "Branch",
      "id": "branch_239_240_1",
      "ports": {
        "bus1": 239,
        "bus2": 240
      },
      "params": {
        "R": 0.000238475578953512,
        "X": 0.0010669899638742208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_239_254_1",
      "ports": {
        "bus1": 239,
        "bus2": 254
      },
      "params": {
        "R": 0.02092481218278408,
        "X": 0.12655501067638397,
        "G": 0.0,
        "B": 0.019824709743261337
      },
      "extension": {
        "length": 36667.78546728516,
        "rating": 141.3640260696411
      }
    },
    {
      "class": "Branch",
      "id": "branch_239_646_1",
      "ports": {
        "bus1": 646,
        "bus2": 239
      },
      "params": {
        "R": 0.07100072503089905,
        "X": 0.3217131793498993,
        "G": 0.0,
        "B": 0.03855830430984497
      },
      "extension": {
        "length": 80535.57796582031,
        "rating": 143.79897117614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_241_242_1",
      "ports": {
        "bus1": 242,
        "bus2": 241
      },
      "params": {
        "R": 0.001606334000825882,
        "X": 0.06685040146112442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_241_243_1",
      "ports": {
        "bus1": 241,
        "bus2": 243
      },
      "params": {
        "R": 0.00022992011508904397,
        "X": 0.0011926620500162244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_241_257_1",
      "ports": {
        "bus1": 241,
        "bus2": 257
      },
      "params": {
        "R": 0.004774498753249645,
        "X": 0.043044764548540115,
        "G": 0.0,
        "B": 0.11065647006034851
      },
      "extension": {
        "length": 46935.540037353516,
        "rating": 440.29879570007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_241_1048_1",
      "ports": {
        "bus1": 1048,
        "bus2": 241
      },
      "params": {
        "R": 0.0018674057209864259,
        "X": 0.01515959296375513,
        "G": 0.0,
        "B": 0.042029522359371185
      },
      "extension": {
        "length": 18884.110358276368,
        "rating": 505.4605960845947
      }
    },
    {
      "class": "Branch",
      "id": "branch_242_244_1",
      "ports": {
        "bus1": 242,
        "bus2": 244
      },
      "params": {
        "R": 0.0023691223468631506,
        "X": 0.010466265492141247,
        "G": 0.0,
        "B": 0.01158668752759695
      },
      "extension": {
        "length": 8086.907709777833,
        "rating": 169.4779872894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_244_245_1",
      "ports": {
        "bus1": 244,
        "bus2": 245
      },
      "params": {
        "R": 0.00025642255786806345,
        "X": 0.0011894979979842901,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_244_246_1",
      "ports": {
        "bus1": 246,
        "bus2": 244
      },
      "params": {
        "R": 0.005158239044249058,
        "X": 0.02442222088575363,
        "G": 0.0,
        "B": 0.0047667669132351875
      },
      "extension": {
        "length": 7900.1291337890625,
        "rating": 166.08045101165771
      }
    },
    {
      "class": "Branch",
      "id": "branch_244_633_1",
      "ports": {
        "bus1": 244,
        "bus2": 633
      },
      "params": {
        "R": 0.016922738403081894,
        "X": 0.06251175701618195,
        "G": 0.0,
        "B": 0.009716197848320007
      },
      "extension": {
        "length": 17879.80975268555,
        "rating": 146.74266576766968
      }
    },
    {
      "class": "Branch",
      "id": "branch_246_250_1",
      "ports": {
        "bus1": 250,
        "bus2": 246
      },
      "params": {
        "R": 0.009414102882146835,
        "X": 0.03962837904691696,
        "G": 0.0,
        "B": 0.0046301065012812614
      },
      "extension": {
        "length": 9102.37698248291,
        "rating": 127.637779712677
      }
    },
    {
      "class": "Branch",
      "id": "branch_247_966_1",
      "ports": {
        "bus1": 966,
        "bus2": 247
      },
      "params": {
        "R": 0.0035348653327673674,
        "X": 0.01607653498649597,
        "G": 0.0,
        "B": 0.0036488324403762817
      },
      "extension": {
        "length": 5379.523884063721,
        "rating": 171.11022472381592
      }
    },
    {
      "class": "Branch",
      "id": "branch_247_1113_1",
      "ports": {
        "bus1": 1113,
        "bus2": 247
      },
      "params": {
        "R": 0.002885095775127411,
        "X": 0.010647870600223541,
        "G": 0.0,
        "B": 0.005501593928784132
      },
      "extension": {
        "length": 5498.064160125733,
        "rating": 181.33161067962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_248_249_1",
      "ports": {
        "bus1": 248,
        "bus2": 249
      },
      "params": {
        "R": 0.00022627523867413402,
        "X": 0.0010222198907285929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_248_966_1",
      "ports": {
        "bus1": 248,
        "bus2": 966
      },
      "params": {
        "R": 0.003921037074178457,
        "X": 0.02157457172870636,
        "G": 0.0,
        "B": 0.006148009095340967
      },
      "extension": {
        "length": 8148.272452514649,
        "rating": 153.21444272994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_250_263_1",
      "ports": {
        "bus1": 263,
        "bus2": 250
      },
      "params": {
        "R": 0.007052592933177948,
        "X": 0.029155341908335686,
        "G": 0.0,
        "B": 0.005992872174829245
      },
      "extension": {
        "length": 8836.223670043946,
        "rating": 126.10005140304565
      }
    },
    {
      "class": "Branch",
      "id": "branch_251_258_1",
      "ports": {
        "bus1": 258,
        "bus2": 251
      },
      "params": {
        "R": 0.021361347287893295,
        "X": 0.0645822286605835,
        "G": 0.0,
        "B": 0.016137568280100822
      },
      "extension": {
        "length": 22689.671373413086,
        "rating": 141.43712520599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_251_586_1",
      "ports": {
        "bus1": 251,
        "bus2": 586
      },
      "params": {
        "R": 0.021666275337338448,
        "X": 0.10097134858369827,
        "G": 0.0,
        "B": 0.07460643351078033
      },
      "extension": {
        "length": 61531.43935253906,
        "rating": 155.81250190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_252_253_1",
      "ports": {
        "bus1": 252,
        "bus2": 253
      },
      "params": {
        "R": 0.00029113111668266356,
        "X": 0.0011685388162732124,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_253_256_1",
      "ports": {
        "bus1": 253,
        "bus2": 256
      },
      "params": {
        "R": 0.015257839113473892,
        "X": 0.043725624680519104,
        "G": 0.0,
        "B": 0.017576685175299644
      },
      "extension": {
        "length": 17932.212088989258,
        "rating": 157.2540044784546
      }
    },
    {
      "class": "Branch",
      "id": "branch_253_654_1",
      "ports": {
        "bus1": 253,
        "bus2": 654
      },
      "params": {
        "R": 0.025262480601668358,
        "X": 0.11960652470588684,
        "G": 0.0,
        "B": 0.04400456324219703
      },
      "extension": {
        "length": 50773.05231152344,
        "rating": 166.67277812957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_254_255_1",
      "ports": {
        "bus1": 254,
        "bus2": 255
      },
      "params": {
        "R": 0.0002748731058090925,
        "X": 0.0011071020271629095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_254_258_1",
      "ports": {
        "bus1": 254,
        "bus2": 258
      },
      "params": {
        "R": 0.01114913821220398,
        "X": 0.04933878034353256,
        "G": 0.0,
        "B": 0.011799021624028683
      },
      "extension": {
        "length": 18043.998521484376,
        "rating": 129.12636995315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_254_1343_1",
      "ports": {
        "bus1": 254,
        "bus2": 1343
      },
      "params": {
        "R": 0.07721199095249176,
        "X": 0.21939440071582794,
        "G": 0.0,
        "B": 0.03655325993895531
      },
      "extension": {
        "length": 63855.197419921875,
        "rating": 138.41181993484497
      }
    },
    {
      "class": "Branch",
      "id": "branch_256_925_1",
      "ports": {
        "bus1": 256,
        "bus2": 925
      },
      "params": {
        "R": 0.0379348024725914,
        "X": 0.1792159527540207,
        "G": 0.0,
        "B": 0.026234785094857216
      },
      "extension": {
        "length": 50691.705369873045,
        "rating": 153.78797054290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_257_525_1",
      "ports": {
        "bus1": 257,
        "bus2": 525
      },
      "params": {
        "R": 0.011859418824315071,
        "X": 0.09770285338163376,
        "G": 0.0,
        "B": 0.1470717489719391
      },
      "extension": {
        "length": 90578.8817709961,
        "rating": 473.4963893890381
      }
    },
    {
      "class": "Branch",
      "id": "branch_259_260_1",
      "ports": {
        "bus1": 259,
        "bus2": 260
      },
      "params": {
        "R": 0.0027004771400243044,
        "X": 0.011840008199214935,
        "G": 0.0,
        "B": 0.003985278774052858
      },
      "extension": {
        "length": 4751.08798727417,
        "rating": 163.46535682678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_260_261_1",
      "ports": {
        "bus1": 260,
        "bus2": 261
      },
      "params": {
        "R": 0.000252224737778306,
        "X": 0.0011315804440528154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_262_263_1",
      "ports": {
        "bus1": 262,
        "bus2": 263
      },
      "params": {
        "R": 0.0002049909671768546,
        "X": 0.0010955716716125607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_264_271_1",
      "ports": {
        "bus1": 264,
        "bus2": 271
      },
      "params": {
        "R": 0.006627845112234354,
        "X": 0.031194450333714485,
        "G": 0.0,
        "B": 0.006975274533033371
      },
      "extension": {
        "length": 10583.955850891114,
        "rating": 208.75961780548096
      }
    },
    {
      "class": "Branch",
      "id": "branch_264_904_1",
      "ports": {
        "bus1": 264,
        "bus2": 904
      },
      "params": {
        "R": 0.01016000285744667,
        "X": 0.047247543931007385,
        "G": 0.0,
        "B": 0.004448221996426582
      },
      "extension": {
        "length": 10969.259518432618,
        "rating": 213.15884590148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_265_266_1",
      "ports": {
        "bus1": 265,
        "bus2": 266
      },
      "params": {
        "R": 0.00021792312327306718,
        "X": 0.0011649930384010077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_265_302_1",
      "ports": {
        "bus1": 302,
        "bus2": 265
      },
      "params": {
        "R": 0.0013391535030677915,
        "X": 0.012600143440067768,
        "G": 0.0,
        "B": 0.057661525905132294
      },
      "extension": {
        "length": 19868.15633972168,
        "rating": 518.5953140258789
      }
    },
    {
      "class": "Branch",
      "id": "branch_265_907_1",
      "ports": {
        "bus1": 907,
        "bus2": 265
      },
      "params": {
        "R": 0.0020320224575698376,
        "X": 0.016481494531035423,
        "G": 0.0,
        "B": 0.039076175540685654
      },
      "extension": {
        "length": 19430.355946289063,
        "rating": 542.9793357849121
      }
    },
    {
      "class": "Branch",
      "id": "branch_267_268_1",
      "ports": {
        "bus1": 267,
        "bus2": 268
      },
      "params": {
        "R": 0.00022673027706332505,
        "X": 0.0011203472968190908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_267_271_1",
      "ports": {
        "bus1": 267,
        "bus2": 271
      },
      "params": {
        "R": 0.00439994502812624,
        "X": 0.023360859602689743,
        "G": 0.0,
        "B": 0.005433259531855583
      },
      "extension": {
        "length": 8282.9234196167,
        "rating": 201.77440643310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_267_303_1",
      "ports": {
        "bus1": 303,
        "bus2": 267
      },
      "params": {
        "R": 0.005992069840431213,
        "X": 0.03060334548354149,
        "G": 0.0,
        "B": 0.005562645383179188
      },
      "extension": {
        "length": 9293.41229864502,
        "rating": 198.20693731307983
      }
    },
    {
      "class": "Branch",
      "id": "branch_269_270_1",
      "ports": {
        "bus1": 269,
        "bus2": 270
      },
      "params": {
        "R": 0.0002251310070278123,
        "X": 0.0011578061385080218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_270_307_1",
      "ports": {
        "bus1": 307,
        "bus2": 270
      },
      "params": {
        "R": 0.01516733504831791,
        "X": 0.05771675333380699,
        "G": 0.0,
        "B": 0.011416532099246979
      },
      "extension": {
        "length": 18309.926987182618,
        "rating": 160.9238862991333
      }
    },
    {
      "class": "Branch",
      "id": "branch_270_308_1",
      "ports": {
        "bus1": 270,
        "bus2": 308
      },
      "params": {
        "R": 0.019213182851672173,
        "X": 0.09951964765787125,
        "G": 0.0,
        "B": 0.01861853525042534
      },
      "extension": {
        "length": 29343.561739013672,
        "rating": 123.72509241104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_270_691_1",
      "ports": {
        "bus1": 270,
        "bus2": 691
      },
      "params": {
        "R": 0.015998810529708862,
        "X": 0.06999745965003967,
        "G": 0.0,
        "B": 0.010473671369254589
      },
      "extension": {
        "length": 18439.070360229493,
        "rating": 141.72351360321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_272_273_1",
      "ports": {
        "bus1": 272,
        "bus2": 273
      },
      "params": {
        "R": 0.00020374268933665007,
        "X": 0.001177878468297422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_272_304_1",
      "ports": {
        "bus1": 304,
        "bus2": 272
      },
      "params": {
        "R": 0.009409382939338684,
        "X": 0.041464123874902725,
        "G": 0.0,
        "B": 0.01496181357651949
      },
      "extension": {
        "length": 18605.627310058593,
        "rating": 180.62541484832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_272_305_1",
      "ports": {
        "bus1": 272,
        "bus2": 305
      },
      "params": {
        "R": 0.0093346256762743,
        "X": 0.04544837027788162,
        "G": 0.0,
        "B": 0.00994502380490303
      },
      "extension": {
        "length": 15180.881468994141,
        "rating": 174.10062551498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_274_275_1",
      "ports": {
        "bus1": 274,
        "bus2": 275
      },
      "params": {
        "R": 0.00021041961736045778,
        "X": 0.0010370066156610847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_275_303_1",
      "ports": {
        "bus1": 275,
        "bus2": 303
      },
      "params": {
        "R": 0.013925752602517605,
        "X": 0.06193944811820984,
        "G": 0.0,
        "B": 0.019335715100169182
      },
      "extension": {
        "length": 25926.82136279297,
        "rating": 169.21356916427612
      }
    },
    {
      "class": "Branch",
      "id": "branch_275_385_1",
      "ports": {
        "bus1": 275,
        "bus2": 385
      },
      "params": {
        "R": 0.017627593129873276,
        "X": 0.06755618751049042,
        "G": 0.0,
        "B": 0.023147830739617348
      },
      "extension": {
        "length": 29603.324953125,
        "rating": 160.579252243042
      }
    },
    {
      "class": "Branch",
      "id": "branch_275_691_1",
      "ports": {
        "bus1": 275,
        "bus2": 691
      },
      "params": {
        "R": 0.009205205366015434,
        "X": 0.03535330668091774,
        "G": 0.0,
        "B": 0.008637761697173119
      },
      "extension": {
        "length": 12396.811475280761,
        "rating": 104.73828315734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_276_277_1",
      "ports": {
        "bus1": 277,
        "bus2": 276
      },
      "params": {
        "R": 0.011721329763531685,
        "X": 0.03780588507652283,
        "G": 0.0,
        "B": 0.008984972722828388
      },
      "extension": {
        "length": 13374.584002441406,
        "rating": 161.7322564125061
      }
    },
    {
      "class": "Branch",
      "id": "branch_276_278_1",
      "ports": {
        "bus1": 276,
        "bus2": 278
      },
      "params": {
        "R": 0.006694628857076168,
        "X": 0.020575925707817078,
        "G": 0.0,
        "B": 0.003459688974544406
      },
      "extension": {
        "length": 6373.077889801026,
        "rating": 176.16301774978638
      }
    },
    {
      "class": "Branch",
      "id": "branch_277_688_1",
      "ports": {
        "bus1": 277,
        "bus2": 688
      },
      "params": {
        "R": 0.011417522095143795,
        "X": 0.049628812819719315,
        "G": 0.0,
        "B": 0.007957788184285164
      },
      "extension": {
        "length": 13889.487643066406,
        "rating": 136.18038892745972
      }
    },
    {
      "class": "Branch",
      "id": "branch_278_577_1",
      "ports": {
        "bus1": 278,
        "bus2": 577
      },
      "params": {
        "R": 0.013269688934087753,
        "X": 0.06380478292703629,
        "G": 0.0,
        "B": 0.008169634267687798
      },
      "extension": {
        "length": 16864.48781982422,
        "rating": 191.70767068862915
      }
    },
    {
      "class": "Branch",
      "id": "branch_279_280_1",
      "ports": {
        "bus1": 279,
        "bus2": 280
      },
      "params": {
        "R": 0.0002963365404866636,
        "X": 0.0010109717259183526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_279_289_1",
      "ports": {
        "bus1": 289,
        "bus2": 279
      },
      "params": {
        "R": 0.018669292330741882,
        "X": 0.07612892240285873,
        "G": 0.0,
        "B": 0.019701505079865456
      },
      "extension": {
        "length": 28821.079305175783,
        "rating": 148.04434776306152
      }
    },
    {
      "class": "Branch",
      "id": "branch_279_705_1",
      "ports": {
        "bus1": 705,
        "bus2": 279
      },
      "params": {
        "R": 0.005669555626809597,
        "X": 0.027127735316753387,
        "G": 0.0,
        "B": 0.02969423681497574
      },
      "extension": {
        "length": 18859.757844726562,
        "rating": 111.5857481956482
      }
    },
    {
      "class": "Branch",
      "id": "branch_281_282_1",
      "ports": {
        "bus1": 281,
        "bus2": 282
      },
      "params": {
        "R": 0.00025450479006394744,
        "X": 0.0011348372790962458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_281_283_1",
      "ports": {
        "bus1": 281,
        "bus2": 283
      },
      "params": {
        "R": 0.006439504213631153,
        "X": 0.02847641333937645,
        "G": 0.0,
        "B": 0.0023600212298333645
      },
      "extension": {
        "length": 5849.182681732178,
        "rating": 156.18160963058472
      }
    },
    {
      "class": "Branch",
      "id": "branch_281_285_1",
      "ports": {
        "bus1": 285,
        "bus2": 281
      },
      "params": {
        "R": 0.002491308841854334,
        "X": 0.01112182717770338,
        "G": 0.0,
        "B": 0.0030372256878763437
      },
      "extension": {
        "length": 4200.928684661865,
        "rating": 143.92098188400269
      }
    },
    {
      "class": "Branch",
      "id": "branch_281_1142_1",
      "ports": {
        "bus1": 1142,
        "bus2": 281
      },
      "params": {
        "R": 0.007018109317868948,
        "X": 0.036307938396930695,
        "G": 0.0,
        "B": 0.00581743847578764
      },
      "extension": {
        "length": 10510.57063256836,
        "rating": 182.10375308990479
      }
    },
    {
      "class": "Branch",
      "id": "branch_283_285_1",
      "ports": {
        "bus1": 283,
        "bus2": 285
      },
      "params": {
        "R": 0.002064507221803069,
        "X": 0.008356062695384026,
        "G": 0.0,
        "B": 0.0013843944761902094
      },
      "extension": {
        "length": 2491.2556516571044,
        "rating": 204.5976161956787
      }
    },
    {
      "class": "Branch",
      "id": "branch_283_575_1",
      "ports": {
        "bus1": 283,
        "bus2": 575
      },
      "params": {
        "R": 0.02705949731171131,
        "X": 0.07760202884674072,
        "G": 0.0,
        "B": 0.030263379216194153
      },
      "extension": {
        "length": 35660.72991357422,
        "rating": 191.25462770462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_284_285_1",
      "ports": {
        "bus1": 285,
        "bus2": 284
      },
      "params": {
        "R": 0.0014272057451307774,
        "X": 0.06715763360261917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_284_286_1",
      "ports": {
        "bus1": 284,
        "bus2": 286
      },
      "params": {
        "R": 0.00022319307026918977,
        "X": 0.0010399636812508106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_284_697_1",
      "ports": {
        "bus1": 284,
        "bus2": 697
      },
      "params": {
        "R": 0.001500000013038516,
        "X": 0.014999999664723873,
        "G": 0.0,
        "B": 0.15000000596046448
      },
      "extension": {
        "rating": 300.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_284_907_1",
      "ports": {
        "bus1": 907,
        "bus2": 284
      },
      "params": {
        "R": 0.0014416036428883672,
        "X": 0.01525659579783678,
        "G": 0.0,
        "B": 0.04343732073903084
      },
      "extension": {
        "length": 17110.46554980469,
        "rating": 494.75274085998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_284_1144_1",
      "ports": {
        "bus1": 1144,
        "bus2": 284
      },
      "params": {
        "R": 0.0013120461953803897,
        "X": 0.01089062262326479,
        "G": 0.0,
        "B": 0.03604811429977417
      },
      "extension": {
        "length": 14967.674575927735,
        "rating": 569.1635131835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_285_723_1",
      "ports": {
        "bus1": 285,
        "bus2": 723
      },
      "params": {
        "R": 0.01895485818386078,
        "X": 0.06451793015003204,
        "G": 0.0,
        "B": 0.0752456858754158
      },
      "extension": {
        "length": 51878.65980322266,
        "rating": 150.84158182144165
      }
    },
    {
      "class": "Branch",
      "id": "branch_287_288_1",
      "ports": {
        "bus1": 287,
        "bus2": 288
      },
      "params": {
        "R": 0.0002577688719611615,
        "X": 0.0010394013952463865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_287_289_1",
      "ports": {
        "bus1": 289,
        "bus2": 287
      },
      "params": {
        "R": 0.004707343876361847,
        "X": 0.026882579550147057,
        "G": 0.0,
        "B": 0.005766034126281738
      },
      "extension": {
        "length": 9126.24757196045,
        "rating": 173.908531665802
      }
    },
    {
      "class": "Branch",
      "id": "branch_287_309_1",
      "ports": {
        "bus1": 287,
        "bus2": 309
      },
      "params": {
        "R": 0.0025536546017974615,
        "X": 0.015763403847813606,
        "G": 0.0,
        "B": 0.012239281088113785
      },
      "extension": {
        "length": 10512.552813903809,
        "rating": 167.3158049583435
      }
    },
    {
      "class": "Branch",
      "id": "branch_289_290_1",
      "ports": {
        "bus1": 289,
        "bus2": 290
      },
      "params": {
        "R": 0.0002551435900386423,
        "X": 0.001030784216709435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_289_1142_1",
      "ports": {
        "bus1": 289,
        "bus2": 1142
      },
      "params": {
        "R": 0.006105062086135149,
        "X": 0.031265176832675934,
        "G": 0.0,
        "B": 0.005151971708983183
      },
      "extension": {
        "length": 8894.243337890624,
        "rating": 198.62980842590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_291_292_1",
      "ports": {
        "bus1": 292,
        "bus2": 291
      },
      "params": {
        "R": 0.014199147932231426,
        "X": 0.051679208874702454,
        "G": 0.0,
        "B": 0.013312316499650478
      },
      "extension": {
        "length": 18279.35703918457,
        "rating": 152.75589227676392
      }
    },
    {
      "class": "Branch",
      "id": "branch_291_304_1",
      "ports": {
        "bus1": 291,
        "bus2": 304
      },
      "params": {
        "R": 0.021005669608712196,
        "X": 0.09293505549430847,
        "G": 0.0,
        "B": 0.014333173632621765
      },
      "extension": {
        "length": 27636.06177685547,
        "rating": 123.49344491958618
      }
    },
    {
      "class": "Branch",
      "id": "branch_292_309_1",
      "ports": {
        "bus1": 292,
        "bus2": 309
      },
      "params": {
        "R": 0.006221778225153685,
        "X": 0.025681354105472565,
        "G": 0.0,
        "B": 0.00599345238879323
      },
      "extension": {
        "length": 8760.496362121583,
        "rating": 160.99191904067993
      }
    },
    {
      "class": "Branch",
      "id": "branch_293_294_1",
      "ports": {
        "bus1": 293,
        "bus2": 294
      },
      "params": {
        "R": 0.0002355061296839267,
        "X": 0.0010555838234722614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_294_295_1",
      "ports": {
        "bus1": 294,
        "bus2": 295
      },
      "params": {
        "R": 0.005336997099220753,
        "X": 0.020075032487511635,
        "G": 0.0,
        "B": 0.005314595066010952
      },
      "extension": {
        "length": 6637.290076538086,
        "rating": 178.35988998413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_294_297_1",
      "ports": {
        "bus1": 297,
        "bus2": 294
      },
      "params": {
        "R": 0.006048137787729502,
        "X": 0.019466685131192207,
        "G": 0.0,
        "B": 0.0064352392219007015
      },
      "extension": {
        "length": 7857.497270874023,
        "rating": 150.69777965545654
      }
    },
    {
      "class": "Branch",
      "id": "branch_294_509_1",
      "ports": {
        "bus1": 294,
        "bus2": 509
      },
      "params": {
        "R": 0.0035026194527745247,
        "X": 0.015622134320437908,
        "G": 0.0,
        "B": 0.019040750339627266
      },
      "extension": {
        "length": 12370.914195556641,
        "rating": 204.6818494796753
      }
    },
    {
      "class": "Branch",
      "id": "branch_295_296_1",
      "ports": {
        "bus1": 295,
        "bus2": 296
      },
      "params": {
        "R": 0.0002624397457111627,
        "X": 0.0011071936460211873,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_295_507_1",
      "ports": {
        "bus1": 507,
        "bus2": 295
      },
      "params": {
        "R": 0.0042306589893996716,
        "X": 0.024615217000246048,
        "G": 0.0,
        "B": 0.004251344129443169
      },
      "extension": {
        "length": 7305.8269674682615,
        "rating": 141.42706394195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_295_575_1",
      "ports": {
        "bus1": 575,
        "bus2": 295
      },
      "params": {
        "R": 0.006896579172462225,
        "X": 0.027014516294002533,
        "G": 0.0,
        "B": 0.0033496366813778877
      },
      "extension": {
        "length": 7326.116891784668,
        "rating": 160.9026551246643
      }
    },
    {
      "class": "Branch",
      "id": "branch_295_577_1",
      "ports": {
        "bus1": 295,
        "bus2": 577
      },
      "params": {
        "R": 0.004055393859744072,
        "X": 0.018002698197960854,
        "G": 0.0,
        "B": 0.0019539725035429
      },
      "extension": {
        "length": 4152.463852203369,
        "rating": 114.3837571144104
      }
    },
    {
      "class": "Branch",
      "id": "branch_297_298_1",
      "ports": {
        "bus1": 297,
        "bus2": 298
      },
      "params": {
        "R": 0.0002764741366263479,
        "X": 0.0011061716359108686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_297_532_1",
      "ports": {
        "bus1": 297,
        "bus2": 532
      },
      "params": {
        "R": 0.00858477782458067,
        "X": 0.03366991505026817,
        "G": 0.0,
        "B": 0.005049843341112137
      },
      "extension": {
        "length": 8956.404636657715,
        "rating": 137.78138160705566
      }
    },
    {
      "class": "Branch",
      "id": "branch_299_301_1",
      "ports": {
        "bus1": 301,
        "bus2": 299
      },
      "params": {
        "R": 0.006350248120725155,
        "X": 0.03014579974114895,
        "G": 0.0,
        "B": 0.008000879548490047
      },
      "extension": {
        "length": 11080.953096130372,
        "rating": 159.30346250534058
      }
    },
    {
      "class": "Branch",
      "id": "branch_299_304_1",
      "ports": {
        "bus1": 299,
        "bus2": 304
      },
      "params": {
        "R": 0.006244824733585119,
        "X": 0.026044486090540886,
        "G": 0.0,
        "B": 0.004722611978650093
      },
      "extension": {
        "length": 7805.91758203125,
        "rating": 142.4465298652649
      }
    },
    {
      "class": "Branch",
      "id": "branch_300_301_1",
      "ports": {
        "bus1": 301,
        "bus2": 300
      },
      "params": {
        "R": 0.0011937422677874565,
        "X": 0.05769021436572075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_300_302_1",
      "ports": {
        "bus1": 300,
        "bus2": 302
      },
      "params": {
        "R": 0.00020092395425308496,
        "X": 0.0011343684745952487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_301_304_1",
      "ports": {
        "bus1": 301,
        "bus2": 304
      },
      "params": {
        "R": 0.003132866695523262,
        "X": 0.018048973754048347,
        "G": 0.0,
        "B": 0.005522154737263918
      },
      "extension": {
        "length": 7021.243128845215,
        "rating": 189.45595026016235
      }
    },
    {
      "class": "Branch",
      "id": "branch_303_308_1",
      "ports": {
        "bus1": 303,
        "bus2": 308
      },
      "params": {
        "R": 0.038166310638189316,
        "X": 0.12331261485815048,
        "G": 0.0,
        "B": 0.03227822110056877
      },
      "extension": {
        "length": 43321.69271557617,
        "rating": 143.1166172027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_305_306_1",
      "ports": {
        "bus1": 305,
        "bus2": 306
      },
      "params": {
        "R": 0.0002264304057462141,
        "X": 0.0010499386116862297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_305_307_1",
      "ports": {
        "bus1": 305,
        "bus2": 307
      },
      "params": {
        "R": 0.024514853954315186,
        "X": 0.08424826711416245,
        "G": 0.0,
        "B": 0.014846695587038994
      },
      "extension": {
        "length": 24556.192466308596,
        "rating": 167.79472827911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_310_357_1",
      "ports": {
        "bus1": 357,
        "bus2": 310
      },
      "params": {
        "R": 0.007604991551488638,
        "X": 0.033015575259923935,
        "G": 0.0,
        "B": 0.004346186760812998
      },
      "extension": {
        "length": 9034.758737731934,
        "rating": 155.71125745773315
      }
    },
    {
      "class": "Branch",
      "id": "branch_310_911_1",
      "ports": {
        "bus1": 911,
        "bus2": 310
      },
      "params": {
        "R": 0.006168909836560488,
        "X": 0.02610294707119465,
        "G": 0.0,
        "B": 0.0071857101283967495
      },
      "extension": {
        "length": 10583.661938598632,
        "rating": 141.27957820892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_311_314_1",
      "ports": {
        "bus1": 311,
        "bus2": 314
      },
      "params": {
        "R": 0.002577445935457945,
        "X": 0.10029706358909607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_311_315_1",
      "ports": {
        "bus1": 311,
        "bus2": 315
      },
      "params": {
        "R": 0.00026216547121293843,
        "X": 0.0011427404824644327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_311_319_1",
      "ports": {
        "bus1": 319,
        "bus2": 311
      },
      "params": {
        "R": 0.0009584615472704172,
        "X": 0.009161300025880337,
        "G": 0.0,
        "B": 0.024592643603682518
      },
      "extension": {
        "length": 11192.345854980469,
        "rating": 534.4181060791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_311_354_1",
      "ports": {
        "bus1": 354,
        "bus2": 311
      },
      "params": {
        "R": 0.0011757513275370002,
        "X": 0.00969014037400484,
        "G": 0.0,
        "B": 0.0583442822098732
      },
      "extension": {
        "length": 16445.4210736084,
        "rating": 519.9972152709961
      }
    },
    {
      "class": "Branch",
      "id": "branch_311_989_1",
      "ports": {
        "bus1": 311,
        "bus2": 989
      },
      "params": {
        "R": 0.0023871860466897488,
        "X": 0.02188120223581791,
        "G": 0.0,
        "B": 0.04180949926376343
      },
      "extension": {
        "length": 22718.243024780273,
        "rating": 550.4326820373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_312_314_1",
      "ports": {
        "bus1": 312,
        "bus2": 314
      },
      "params": {
        "R": -0.0012434604577720165,
        "X": -0.04838722571730614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_312_335_1",
      "ports": {
        "bus1": 335,
        "bus2": 312
      },
      "params": {
        "R": 0.010042864829301834,
        "X": 0.04913658648729324,
        "G": 0.0,
        "B": 0.01498853787779808
      },
      "extension": {
        "length": 18798.693153442382,
        "rating": 188.79653215408325
      }
    },
    {
      "class": "Branch",
      "id": "branch_313_314_1",
      "ports": {
        "bus1": 313,
        "bus2": 314
      },
      "params": {
        "R": 0.007752933073788881,
        "X": 0.3016926050186157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_316_342_1",
      "ports": {
        "bus1": 316,
        "bus2": 342
      },
      "params": {
        "R": 0.01085318811237812,
        "X": 0.04663918912410736,
        "G": 0.0,
        "B": 0.013958223164081573
      },
      "extension": {
        "length": 18979.783030151368,
        "rating": 136.54369115829468
      }
    },
    {
      "class": "Branch",
      "id": "branch_316_360_1",
      "ports": {
        "bus1": 316,
        "bus2": 360
      },
      "params": {
        "R": 0.007740355562418699,
        "X": 0.028093261644244194,
        "G": 0.0,
        "B": 0.011169036850333214
      },
      "extension": {
        "length": 12385.97815979004,
        "rating": 175.23529529571533
      }
    },
    {
      "class": "Branch",
      "id": "branch_317_318_1",
      "ports": {
        "bus1": 318,
        "bus2": 317
      },
      "params": {
        "R": 0.0013296734541654587,
        "X": 0.07048701494932175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_317_319_1",
      "ports": {
        "bus1": 317,
        "bus2": 319
      },
      "params": {
        "R": 0.0002124388120137155,
        "X": 0.0010050857672467828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_318_327_1",
      "ports": {
        "bus1": 327,
        "bus2": 318
      },
      "params": {
        "R": 0.005626237951219082,
        "X": 0.02601979300379753,
        "G": 0.0,
        "B": 0.01943778246641159
      },
      "extension": {
        "length": 14878.429604736328,
        "rating": 159.2120885848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_319_346_1",
      "ports": {
        "bus1": 346,
        "bus2": 319
      },
      "params": {
        "R": 0.0021417513489723206,
        "X": 0.01752285845577717,
        "G": 0.0,
        "B": 0.040894974023103714
      },
      "extension": {
        "length": 19756.104388549804,
        "rating": 518.6152935028076
      }
    },
    {
      "class": "Branch",
      "id": "branch_319_989_1",
      "ports": {
        "bus1": 989,
        "bus2": 319
      },
      "params": {
        "R": 0.001817416283302009,
        "X": 0.01648712530732155,
        "G": 0.0,
        "B": 0.058839425444602966
      },
      "extension": {
        "length": 20372.30570654297,
        "rating": 537.3838424682617
      }
    },
    {
      "class": "Branch",
      "id": "branch_320_321_1",
      "ports": {
        "bus1": 321,
        "bus2": 320
      },
      "params": {
        "R": 0.0001441171916667372,
        "X": 0.011412708088755608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_320_325_1",
      "ports": {
        "bus1": 320,
        "bus2": 325
      },
      "params": {
        "R": 0.00020193510863464326,
        "X": 0.001022063079290092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_321_324_1",
      "ports": {
        "bus1": 321,
        "bus2": 324
      },
      "params": {
        "R": 0.0016551768640056252,
        "X": 0.06714347004890442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_321_326_1",
      "ports": {
        "bus1": 321,
        "bus2": 326
      },
      "params": {
        "R": 0.0002751725842244923,
        "X": 0.0010546568082645535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_322_324_1",
      "ports": {
        "bus1": 322,
        "bus2": 324
      },
      "params": {
        "R": -0.0006963618798181415,
        "X": -0.028248431161046028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_322_330_1",
      "ports": {
        "bus1": 322,
        "bus2": 330
      },
      "params": {
        "R": 0.004992852918803692,
        "X": 0.024472903460264206,
        "G": 0.0,
        "B": 0.003987577278167009
      },
      "extension": {
        "length": 7014.886795898437,
        "rating": 135.33931970596313
      }
    },
    {
      "class": "Branch",
      "id": "branch_322_379_1",
      "ports": {
        "bus1": 322,
        "bus2": 379
      },
      "params": {
        "R": 0.007987204939126968,
        "X": 0.03898216038942337,
        "G": 0.0,
        "B": 0.00926797091960907
      },
      "extension": {
        "length": 14767.264762207033,
        "rating": 159.7895860671997
      }
    },
    {
      "class": "Branch",
      "id": "branch_323_324_1",
      "ports": {
        "bus1": 323,
        "bus2": 324
      },
      "params": {
        "R": 0.0036830164026468992,
        "X": 0.14940425753593445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_325_876_1",
      "ports": {
        "bus1": 325,
        "bus2": 876
      },
      "params": {
        "R": 0.0002934160002041608,
        "X": 0.0052735041826963425,
        "G": 0.0,
        "B": 0.49389058351516724
      },
      "extension": {
        "length": 39257.547205078125,
        "rating": 2208.4213256835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_325_988_1",
      "ports": {
        "bus1": 325,
        "bus2": 988
      },
      "params": {
        "R": 0.00041944568511098623,
        "X": 0.005591702181845903,
        "G": 0.0,
        "B": 0.48987075686454773
      },
      "extension": {
        "length": 40593.20437573242,
        "rating": 2396.025276184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_326_332_1",
      "ports": {
        "bus1": 332,
        "bus2": 326
      },
      "params": {
        "R": 0.0019213944906368852,
        "X": 0.01728498563170433,
        "G": 0.0,
        "B": 0.04374953731894493
      },
      "extension": {
        "length": 17852.290967285157,
        "rating": 591.9152736663818
      }
    },
    {
      "class": "Branch",
      "id": "branch_326_622_1",
      "ports": {
        "bus1": 326,
        "bus2": 622
      },
      "params": {
        "R": 0.0020614522509276867,
        "X": 0.022128473967313766,
        "G": 0.0,
        "B": 0.06504055857658386
      },
      "extension": {
        "length": 25834.509881103517,
        "rating": 606.2973022460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_327_330_1",
      "ports": {
        "bus1": 327,
        "bus2": 330
      },
      "params": {
        "R": 0.005779686383903027,
        "X": 0.027666054666042328,
        "G": 0.0,
        "B": 0.005362085998058319
      },
      "extension": {
        "length": 8792.49059527588,
        "rating": 147.44752645492554
      }
    },
    {
      "class": "Branch",
      "id": "branch_328_1191_1",
      "ports": {
        "bus1": 1191,
        "bus2": 328
      },
      "params": {
        "R": 0.004030229989439249,
        "X": 0.017224527895450592,
        "G": 0.0,
        "B": 0.003766444744542241
      },
      "extension": {
        "length": 5646.1902000732425,
        "rating": 165.89990854263306
      }
    },
    {
      "class": "Branch",
      "id": "branch_328_1207_1",
      "ports": {
        "bus1": 1207,
        "bus2": 328
      },
      "params": {
        "R": 0.0013684708392247558,
        "X": 0.0075708855874836445,
        "G": 0.0,
        "B": 0.0028667193837463856
      },
      "extension": {
        "length": 3073.3370522918704,
        "rating": 160.20784378051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_329_921_1",
      "ports": {
        "bus1": 921,
        "bus2": 329
      },
      "params": {
        "R": 0.007463968358933926,
        "X": 0.028691690415143967,
        "G": 0.0,
        "B": 0.004363039508461952
      },
      "extension": {
        "length": 7661.249807739258,
        "rating": 132.38365650177002
      }
    },
    {
      "class": "Branch",
      "id": "branch_329_1101_1",
      "ports": {
        "bus1": 1101,
        "bus2": 329
      },
      "params": {
        "R": 0.007213929668068886,
        "X": 0.03333048149943352,
        "G": 0.0,
        "B": 0.007099519949406385
      },
      "extension": {
        "length": 11117.26469366455,
        "rating": 129.47087287902832
      }
    },
    {
      "class": "Branch",
      "id": "branch_331_333_1",
      "ports": {
        "bus1": 333,
        "bus2": 331
      },
      "params": {
        "R": 0.003717866027727723,
        "X": 0.018394194543361664,
        "G": 0.0,
        "B": 0.0028168517164885998
      },
      "extension": {
        "length": 5153.788116210938,
        "rating": 124.05170202255249
      }
    },
    {
      "class": "Branch",
      "id": "branch_331_335_1",
      "ports": {
        "bus1": 331,
        "bus2": 335
      },
      "params": {
        "R": 0.0032262217719107866,
        "X": 0.01487484760582447,
        "G": 0.0,
        "B": 0.01619110256433487
      },
      "extension": {
        "length": 10834.27703668213,
        "rating": 169.87884044647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_332_333_1",
      "ports": {
        "bus1": 333,
        "bus2": 332
      },
      "params": {
        "R": 0.0019923881627619267,
        "X": 0.07701506465673447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_332_334_1",
      "ports": {
        "bus1": 332,
        "bus2": 334
      },
      "params": {
        "R": 0.0002087412722175941,
        "X": 0.0011648214422166348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_332_622_1",
      "ports": {
        "bus1": 332,
        "bus2": 622
      },
      "params": {
        "R": 0.0013614336494356394,
        "X": 0.013940424658358097,
        "G": 0.0,
        "B": 0.03575598821043968
      },
      "extension": {
        "length": 15685.90106176758,
        "rating": 541.8758392333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_333_338_1",
      "ports": {
        "bus1": 333,
        "bus2": 338
      },
      "params": {
        "R": 0.003257706994190812,
        "X": 0.014277293346822262,
        "G": 0.0,
        "B": 0.0032788035459816456
      },
      "extension": {
        "length": 4638.418283111572,
        "rating": 178.48719358444214
      }
    },
    {
      "class": "Branch",
      "id": "branch_336_337_1",
      "ports": {
        "bus1": 336,
        "bus2": 337
      },
      "params": {
        "R": 0.00020191282965242863,
        "X": 0.0011662122560665011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_336_340_1",
      "ports": {
        "bus1": 336,
        "bus2": 340
      },
      "params": {
        "R": 0.00346421473659575,
        "X": 0.019109539687633514,
        "G": 0.0,
        "B": 0.0041661043651402
      },
      "extension": {
        "length": 5940.975020690918,
        "rating": 157.2595715522766
      }
    },
    {
      "class": "Branch",
      "id": "branch_336_618_1",
      "ports": {
        "bus1": 336,
        "bus2": 618
      },
      "params": {
        "R": 0.005345625337213278,
        "X": 0.03080771118402481,
        "G": 0.0,
        "B": 0.005314458627253771
      },
      "extension": {
        "length": 9601.58048840332,
        "rating": 163.868510723114
      }
    },
    {
      "class": "Branch",
      "id": "branch_338_340_1",
      "ports": {
        "bus1": 340,
        "bus2": 338
      },
      "params": {
        "R": 0.006558347027748823,
        "X": 0.028505120426416397,
        "G": 0.0,
        "B": 0.006272011902183294
      },
      "extension": {
        "length": 9652.95451538086,
        "rating": 168.74724626541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_339_340_1",
      "ports": {
        "bus1": 339,
        "bus2": 340
      },
      "params": {
        "R": 0.0002851507451850921,
        "X": 0.001173457596451044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_340_621_1",
      "ports": {
        "bus1": 621,
        "bus2": 340
      },
      "params": {
        "R": 0.004109205212444067,
        "X": 0.019656512886285782,
        "G": 0.0,
        "B": 0.009083663113415241
      },
      "extension": {
        "length": 9964.498475830078,
        "rating": 143.5763716697693
      }
    },
    {
      "class": "Branch",
      "id": "branch_341_372_1",
      "ports": {
        "bus1": 372,
        "bus2": 341
      },
      "params": {
        "R": 0.008022635243833065,
        "X": 0.02483595907688141,
        "G": 0.0,
        "B": 0.009741590358316898
      },
      "extension": {
        "length": 10657.090131042482,
        "rating": 175.57244300842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_341_618_1",
      "ports": {
        "bus1": 341,
        "bus2": 618
      },
      "params": {
        "R": 0.0031148120760917664,
        "X": 0.017256351187825203,
        "G": 0.0,
        "B": 0.003769197501242161
      },
      "extension": {
        "length": 5970.977096374512,
        "rating": 167.74832010269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_342_349_1",
      "ports": {
        "bus1": 349,
        "bus2": 342
      },
      "params": {
        "R": 0.00906431209295988,
        "X": 0.03924018517136574,
        "G": 0.0,
        "B": 0.005721460096538067
      },
      "extension": {
        "length": 11184.986536743165,
        "rating": 128.72576713562012
      }
    },
    {
      "class": "Branch",
      "id": "branch_343_344_1",
      "ports": {
        "bus1": 344,
        "bus2": 343
      },
      "params": {
        "R": 0.005111809354275465,
        "X": 0.02832791581749916,
        "G": 0.0,
        "B": 0.006272475700825453
      },
      "extension": {
        "length": 10154.386536437989,
        "rating": 160.85538864135742
      }
    },
    {
      "class": "Branch",
      "id": "branch_343_349_1",
      "ports": {
        "bus1": 349,
        "bus2": 343
      },
      "params": {
        "R": 0.007962718605995178,
        "X": 0.03062736801803112,
        "G": 0.0,
        "B": 0.006865643430501223
      },
      "extension": {
        "length": 9807.7258125,
        "rating": 156.58762454986572
      }
    },
    {
      "class": "Branch",
      "id": "branch_344_345_1",
      "ports": {
        "bus1": 344,
        "bus2": 345
      },
      "params": {
        "R": 0.00023727939696982503,
        "X": 0.0011675917776301503,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_344_650_1",
      "ports": {
        "bus1": 650,
        "bus2": 344
      },
      "params": {
        "R": 0.0035370003897696733,
        "X": 0.01838212087750435,
        "G": 0.0,
        "B": 0.004725975450128317
      },
      "extension": {
        "length": 6686.770940002441,
        "rating": 170.87894678115845
      }
    },
    {
      "class": "Branch",
      "id": "branch_346_347_1",
      "ports": {
        "bus1": 347,
        "bus2": 346
      },
      "params": {
        "R": 0.0011250257957726717,
        "X": 0.05236513167619705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_346_348_1",
      "ports": {
        "bus1": 346,
        "bus2": 348
      },
      "params": {
        "R": 0.0002289558615302667,
        "X": 0.0011098884278908372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_346_976_1",
      "ports": {
        "bus1": 346,
        "bus2": 976
      },
      "params": {
        "R": 0.0023867159616202116,
        "X": 0.020588304847478867,
        "G": 0.0,
        "B": 0.06328221410512924
      },
      "extension": {
        "length": 27206.97438647461,
        "rating": 578.7916660308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_347_650_1",
      "ports": {
        "bus1": 347,
        "bus2": 650
      },
      "params": {
        "R": 0.0033542993478477,
        "X": 0.015411228872835636,
        "G": 0.0,
        "B": 0.0021572483237832785
      },
      "extension": {
        "length": 4401.278641571045,
        "rating": 183.37678909301758
      }
    },
    {
      "class": "Branch",
      "id": "branch_350_351_1",
      "ports": {
        "bus1": 350,
        "bus2": 351
      },
      "params": {
        "R": 0.00026006941334344447,
        "X": 0.0011009201407432556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_350_374_1",
      "ports": {
        "bus1": 350,
        "bus2": 374
      },
      "params": {
        "R": 0.0036234676372259855,
        "X": 0.018899431452155113,
        "G": 0.0,
        "B": 0.005379122216254473
      },
      "extension": {
        "length": 7232.4210294799805,
        "rating": 118.6158299446106
      }
    },
    {
      "class": "Branch",
      "id": "branch_350_652_1",
      "ports": {
        "bus1": 350,
        "bus2": 652
      },
      "params": {
        "R": 0.04046095907688141,
        "X": 0.140701025724411,
        "G": 0.0,
        "B": 0.018918251618742943
      },
      "extension": {
        "length": 33945.99495117187,
        "rating": 138.66652250289917
      }
    },
    {
      "class": "Branch",
      "id": "branch_352_355_1",
      "ports": {
        "bus1": 355,
        "bus2": 352
      },
      "params": {
        "R": 0.009203387424349785,
        "X": 0.03920213133096695,
        "G": 0.0,
        "B": 0.004227355122566223
      },
      "extension": {
        "length": 8528.972517333985,
        "rating": 141.73827171325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_352_358_1",
      "ports": {
        "bus1": 352,
        "bus2": 358
      },
      "params": {
        "R": 0.0041306037455797195,
        "X": 0.021202074363827705,
        "G": 0.0,
        "B": 0.00892611127346754
      },
      "extension": {
        "length": 10229.502230529786,
        "rating": 156.9502353668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_353_355_1",
      "ports": {
        "bus1": 353,
        "bus2": 355
      },
      "params": {
        "R": 0.005812089890241623,
        "X": 0.029594941064715385,
        "G": 0.0,
        "B": 0.0052726007997989655
      },
      "extension": {
        "length": 9693.223569030763,
        "rating": 184.76308584213257
      }
    },
    {
      "class": "Branch",
      "id": "branch_353_425_1",
      "ports": {
        "bus1": 425,
        "bus2": 353
      },
      "params": {
        "R": 0.006033545825630426,
        "X": 0.02666529454290867,
        "G": 0.0,
        "B": 0.01653321646153927
      },
      "extension": {
        "length": 14424.035061401368,
        "rating": 177.8918743133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_354_355_1",
      "ports": {
        "bus1": 355,
        "bus2": 354
      },
      "params": {
        "R": 0.0008694686111994088,
        "X": 0.04541604220867157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_354_356_1",
      "ports": {
        "bus1": 354,
        "bus2": 356
      },
      "params": {
        "R": 0.0002557288098614663,
        "X": 0.001063438248820603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_354_893_1",
      "ports": {
        "bus1": 354,
        "bus2": 893
      },
      "params": {
        "R": 0.0015995651483535767,
        "X": 0.013096467591822147,
        "G": 0.0,
        "B": 0.06749660521745682
      },
      "extension": {
        "length": 20348.229455200195,
        "rating": 349.67801570892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_357_534_1",
      "ports": {
        "bus1": 357,
        "bus2": 534
      },
      "params": {
        "R": 0.014624930918216705,
        "X": 0.08528468757867813,
        "G": 0.0,
        "B": 0.014612056314945221
      },
      "extension": {
        "length": 25629.78270300293,
        "rating": 139.96198177337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_357_562_1",
      "ports": {
        "bus1": 357,
        "bus2": 562
      },
      "params": {
        "R": 0.016108904033899307,
        "X": 0.0663784071803093,
        "G": 0.0,
        "B": 0.028641458600759506
      },
      "extension": {
        "length": 30641.334152343752,
        "rating": 147.72549867630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_358_359_1",
      "ports": {
        "bus1": 358,
        "bus2": 359
      },
      "params": {
        "R": 0.0002628195215947926,
        "X": 0.0010220888070762157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_358_365_1",
      "ports": {
        "bus1": 358,
        "bus2": 365
      },
      "params": {
        "R": 0.0027788232546299696,
        "X": 0.014155003242194653,
        "G": 0.0,
        "B": 0.01024848036468029
      },
      "extension": {
        "length": 8693.926378967286,
        "rating": 164.30120468139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_360_1107_1",
      "ports": {
        "bus1": 360,
        "bus2": 1107
      },
      "params": {
        "R": 0.005421530921012163,
        "X": 0.024644941091537476,
        "G": 0.0,
        "B": 0.006675756070762873
      },
      "extension": {
        "length": 9551.166472595216,
        "rating": 158.968186378479
      }
    },
    {
      "class": "Branch",
      "id": "branch_360_1207_1",
      "ports": {
        "bus1": 360,
        "bus2": 1207
      },
      "params": {
        "R": 0.0020711689721792936,
        "X": 0.009684477932751179,
        "G": 0.0,
        "B": 0.007321194279938936
      },
      "extension": {
        "length": 5898.871125549316,
        "rating": 166.45714044570923
      }
    },
    {
      "class": "Branch",
      "id": "branch_361_362_1",
      "ports": {
        "bus1": 362,
        "bus2": 361
      },
      "params": {
        "R": 0.0020848901476711035,
        "X": 0.058959245681762695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_361_363_1",
      "ports": {
        "bus1": 361,
        "bus2": 363
      },
      "params": {
        "R": 0.00024038254923652858,
        "X": 0.0010484026279300451,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_362_911_1",
      "ports": {
        "bus1": 362,
        "bus2": 911
      },
      "params": {
        "R": 0.0005357575137168169,
        "X": 0.003093480132520199,
        "G": 0.0,
        "B": 0.0007485556416213512
      },
      "extension": {
        "length": 1087.3640180511475,
        "rating": 136.14251613616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_363_989_1",
      "ports": {
        "bus1": 363,
        "bus2": 989
      },
      "params": {
        "R": 0.0007715205429121852,
        "X": 0.007023049984127283,
        "G": 0.0,
        "B": 0.01058757770806551
      },
      "extension": {
        "length": 6391.122799987793,
        "rating": 497.529935836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_364_365_1",
      "ports": {
        "bus1": 365,
        "bus2": 364
      },
      "params": {
        "R": 0.0009607041720300913,
        "X": 0.04432888701558113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_364_366_1",
      "ports": {
        "bus1": 364,
        "bus2": 366
      },
      "params": {
        "R": 0.00021997831936459988,
        "X": 0.001120826113037765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_366_989_1",
      "ports": {
        "bus1": 989,
        "bus2": 366
      },
      "params": {
        "R": 0.001109396107494831,
        "X": 0.00745413126423955,
        "G": 0.0,
        "B": 0.0253907460719347
      },
      "extension": {
        "length": 9881.699622802735,
        "rating": 529.1518688201904
      }
    },
    {
      "class": "Branch",
      "id": "branch_367_368_1",
      "ports": {
        "bus1": 367,
        "bus2": 368
      },
      "params": {
        "R": 0.00028572548762895167,
        "X": 0.0011674579000100493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_368_985_1",
      "ports": {
        "bus1": 368,
        "bus2": 985
      },
      "params": {
        "R": 0.0010073628509417176,
        "X": 0.0040903352200984955,
        "G": 0.0,
        "B": 0.0010687002213671803
      },
      "extension": {
        "length": 1377.4011575317384,
        "rating": 186.2717628479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_368_1191_1",
      "ports": {
        "bus1": 368,
        "bus2": 1191
      },
      "params": {
        "R": 0.003994903992861509,
        "X": 0.017476258799433708,
        "G": 0.0,
        "B": 0.008122210390865803
      },
      "extension": {
        "length": 8065.493551757812,
        "rating": 161.30926609039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_369_370_1",
      "ports": {
        "bus1": 369,
        "bus2": 370
      },
      "params": {
        "R": 0.00024963755276985466,
        "X": 0.001077194232493639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_369_857_1",
      "ports": {
        "bus1": 369,
        "bus2": 857
      },
      "params": {
        "R": 0.002511886414140463,
        "X": 0.01132233440876007,
        "G": 0.0,
        "B": 0.0009940698510035872
      },
      "extension": {
        "length": 2512.3008845214845,
        "rating": 139.26407098770142
      }
    },
    {
      "class": "Branch",
      "id": "branch_369_985_1",
      "ports": {
        "bus1": 369,
        "bus2": 985
      },
      "params": {
        "R": 0.0033643434289842844,
        "X": 0.013708159327507019,
        "G": 0.0,
        "B": 0.0036038823891431093
      },
      "extension": {
        "length": 5259.666374450684,
        "rating": 176.92803144454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_371_425_1",
      "ports": {
        "bus1": 371,
        "bus2": 425
      },
      "params": {
        "R": 0.003491465002298355,
        "X": 0.017475757747888565,
        "G": 0.0,
        "B": 0.003460121573880315
      },
      "extension": {
        "length": 5973.327243621827,
        "rating": 177.28517055511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_371_439_1",
      "ports": {
        "bus1": 371,
        "bus2": 439
      },
      "params": {
        "R": 0.004892682656645775,
        "X": 0.024702798575162888,
        "G": 0.0,
        "B": 0.00736502418294549
      },
      "extension": {
        "length": 9861.839439697265,
        "rating": 171.26739025115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_372_374_1",
      "ports": {
        "bus1": 374,
        "bus2": 372
      },
      "params": {
        "R": 0.005670994054526091,
        "X": 0.025798656046390533,
        "G": 0.0,
        "B": 0.014907942153513432
      },
      "extension": {
        "length": 13191.744465087892,
        "rating": 179.7027349472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_372_379_1",
      "ports": {
        "bus1": 379,
        "bus2": 372
      },
      "params": {
        "R": 0.0029874511528760195,
        "X": 0.014386906288564205,
        "G": 0.0,
        "B": 0.001626014243811369
      },
      "extension": {
        "length": 3402.0497496643065,
        "rating": 142.62611865997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_373_376_1",
      "ports": {
        "bus1": 373,
        "bus2": 376
      },
      "params": {
        "R": 0.0011298542376607656,
        "X": 0.060695018619298935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_373_377_1",
      "ports": {
        "bus1": 373,
        "bus2": 377
      },
      "params": {
        "R": 0.00028208550065755844,
        "X": 0.0010585340205579996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_373_378_1",
      "ports": {
        "bus1": 373,
        "bus2": 378
      },
      "params": {
        "R": 0.00029755631112493575,
        "X": 0.0010808967053890228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_374_376_1",
      "ports": {
        "bus1": 374,
        "bus2": 376
      },
      "params": {
        "R": 6.65864790789783e-05,
        "X": 0.0035769902169704437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_375_376_1",
      "ports": {
        "bus1": 375,
        "bus2": 376
      },
      "params": {
        "R": 0.008125119842588902,
        "X": 0.4364761412143707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_378_1048_1",
      "ports": {
        "bus1": 378,
        "bus2": 1048
      },
      "params": {
        "R": 0.0031932333949953318,
        "X": 0.02995368093252182,
        "G": 0.0,
        "B": 0.06709426641464233
      },
      "extension": {
        "length": 31772.861178222658,
        "rating": 531.8804740905762
      }
    },
    {
      "class": "Branch",
      "id": "branch_379_380_1",
      "ports": {
        "bus1": 379,
        "bus2": 380
      },
      "params": {
        "R": 0.00029697833815589547,
        "X": 0.0011575508397072554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_381_389_1",
      "ports": {
        "bus1": 389,
        "bus2": 381
      },
      "params": {
        "R": 0.006820720620453358,
        "X": 0.032413698732852936,
        "G": 0.0,
        "B": 0.016427988186478615
      },
      "extension": {
        "length": 17694.537573120117,
        "rating": 153.05397510528564
      }
    },
    {
      "class": "Branch",
      "id": "branch_381_683_1",
      "ports": {
        "bus1": 381,
        "bus2": 683
      },
      "params": {
        "R": 0.006876998580992222,
        "X": 0.02667512185871601,
        "G": 0.0,
        "B": 0.007183562498539686
      },
      "extension": {
        "length": 10108.240004333496,
        "rating": 160.66272258758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_382_383_1",
      "ports": {
        "bus1": 382,
        "bus2": 383
      },
      "params": {
        "R": 0.00029194055241532624,
        "X": 0.0011070150649175048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_382_673_1",
      "ports": {
        "bus1": 673,
        "bus2": 382
      },
      "params": {
        "R": 0.002609655726701021,
        "X": 0.02378174476325512,
        "G": 0.0,
        "B": 0.04185330867767334
      },
      "extension": {
        "length": 23708.397470581054,
        "rating": 362.3140573501587
      }
    },
    {
      "class": "Branch",
      "id": "branch_384_385_1",
      "ports": {
        "bus1": 384,
        "bus2": 385
      },
      "params": {
        "R": 0.00024503798340447247,
        "X": 0.0010778347495943308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_385_1065_1",
      "ports": {
        "bus1": 385,
        "bus2": 1065
      },
      "params": {
        "R": 0.004758920054882765,
        "X": 0.019367802888154984,
        "G": 0.0,
        "B": 0.010693356394767761
      },
      "extension": {
        "length": 9897.708250305177,
        "rating": 149.98884201049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_386_387_1",
      "ports": {
        "bus1": 387,
        "bus2": 386
      },
      "params": {
        "R": 0.006832313258200884,
        "X": 0.03244207426905632,
        "G": 0.0,
        "B": 0.008126475848257542
      },
      "extension": {
        "length": 12229.998982910156,
        "rating": 125.24869441986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_386_392_1",
      "ports": {
        "bus1": 386,
        "bus2": 392
      },
      "params": {
        "R": 0.010647058486938477,
        "X": 0.0477297268807888,
        "G": 0.0,
        "B": 0.01608201488852501
      },
      "extension": {
        "length": 18503.143239990233,
        "rating": 123.75456094741821
      }
    },
    {
      "class": "Branch",
      "id": "branch_387_392_1",
      "ports": {
        "bus1": 387,
        "bus2": 392
      },
      "params": {
        "R": 0.005985936149954796,
        "X": 0.03587748110294342,
        "G": 0.0,
        "B": 0.006331075914204121
      },
      "extension": {
        "length": 10708.339072631836,
        "rating": 98.05810451507568
      }
    },
    {
      "class": "Branch",
      "id": "branch_387_1065_1",
      "ports": {
        "bus1": 387,
        "bus2": 1065
      },
      "params": {
        "R": 0.00711992708966136,
        "X": 0.0394928939640522,
        "G": 0.0,
        "B": 0.025317927822470665
      },
      "extension": {
        "length": 23944.319256225586,
        "rating": 150.3482222557068
      }
    },
    {
      "class": "Branch",
      "id": "branch_388_389_1",
      "ports": {
        "bus1": 388,
        "bus2": 389
      },
      "params": {
        "R": 0.0011688647791743279,
        "X": 0.005479170475155115,
        "G": 0.0,
        "B": 0.016215823590755463
      },
      "extension": {
        "length": 5929.716568359375,
        "rating": 142.0676589012146
      }
    },
    {
      "class": "Branch",
      "id": "branch_388_392_1",
      "ports": {
        "bus1": 392,
        "bus2": 388
      },
      "params": {
        "R": 0.004027108661830425,
        "X": 0.019478006288409233,
        "G": 0.0,
        "B": 0.00409783935174346
      },
      "extension": {
        "length": 6089.4778515930175,
        "rating": 166.8715000152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_389_390_1",
      "ports": {
        "bus1": 389,
        "bus2": 390
      },
      "params": {
        "R": 0.0002656045835465193,
        "X": 0.0011262919288128614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_391_392_1",
      "ports": {
        "bus1": 392,
        "bus2": 391
      },
      "params": {
        "R": 0.0018852241337299347,
        "X": 0.05601968988776207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_391_393_1",
      "ports": {
        "bus1": 391,
        "bus2": 393
      },
      "params": {
        "R": 0.00020409499120432884,
        "X": 0.0010455698939040303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_392_404_1",
      "ports": {
        "bus1": 392,
        "bus2": 404
      },
      "params": {
        "R": 0.002193992957472801,
        "X": 0.014057016931474209,
        "G": 0.0,
        "B": 0.002871388103812933
      },
      "extension": {
        "length": 4626.744286376953,
        "rating": 159.0127944946289
      }
    },
    {
      "class": "Branch",
      "id": "branch_393_396_1",
      "ports": {
        "bus1": 393,
        "bus2": 396
      },
      "params": {
        "R": 0.002926661865785718,
        "X": 0.024659354239702225,
        "G": 0.0,
        "B": 0.02998022921383381
      },
      "extension": {
        "length": 19814.363483642577,
        "rating": 527.6815414428711
      }
    },
    {
      "class": "Branch",
      "id": "branch_393_432_1",
      "ports": {
        "bus1": 393,
        "bus2": 432
      },
      "params": {
        "R": 0.0017719200113788247,
        "X": 0.01678956113755703,
        "G": 0.0,
        "B": 0.06842599809169769
      },
      "extension": {
        "length": 23166.615052001955,
        "rating": 464.1483783721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_393_673_1",
      "ports": {
        "bus1": 393,
        "bus2": 673
      },
      "params": {
        "R": 0.0028529479168355465,
        "X": 0.023248841986060143,
        "G": 0.0,
        "B": 0.12741726636886597
      },
      "extension": {
        "length": 37949.774099853516,
        "rating": 597.1873760223389
      }
    },
    {
      "class": "Branch",
      "id": "branch_394_395_1",
      "ports": {
        "bus1": 394,
        "bus2": 395
      },
      "params": {
        "R": 0.00022643058036919683,
        "X": 0.0010160141391679645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_394_397_1",
      "ports": {
        "bus1": 394,
        "bus2": 397
      },
      "params": {
        "R": 0.008776547387242317,
        "X": 0.029788661748170853,
        "G": 0.0,
        "B": 0.005835905205458403
      },
      "extension": {
        "length": 9324.413522644043,
        "rating": 180.14453649520874
      }
    },
    {
      "class": "Branch",
      "id": "branch_394_610_1",
      "ports": {
        "bus1": 394,
        "bus2": 610
      },
      "params": {
        "R": 0.02333320677280426,
        "X": 0.11578340083360672,
        "G": 0.0,
        "B": 0.03720589354634285
      },
      "extension": {
        "length": 47484.60503466797,
        "rating": 168.69280338287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_396_397_1",
      "ports": {
        "bus1": 397,
        "bus2": 396
      },
      "params": {
        "R": 0.0013741631992161274,
        "X": 0.06247996911406517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_396_398_1",
      "ports": {
        "bus1": 396,
        "bus2": 398
      },
      "params": {
        "R": 0.000274020159849897,
        "X": 0.0010846751974895597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_399_401_1",
      "ports": {
        "bus1": 399,
        "bus2": 401
      },
      "params": {
        "R": 0.003926312085241079,
        "X": 0.022104788571596146,
        "G": 0.0,
        "B": 0.004885510541498661
      },
      "extension": {
        "length": 7789.101654968262,
        "rating": 171.20370864868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_399_431_1",
      "ports": {
        "bus1": 431,
        "bus2": 399
      },
      "params": {
        "R": 0.004366244655102491,
        "X": 0.023750774562358856,
        "G": 0.0,
        "B": 0.00931572075933218
      },
      "extension": {
        "length": 11452.613247619629,
        "rating": 165.18300771713257
      }
    },
    {
      "class": "Branch",
      "id": "branch_400_401_1",
      "ports": {
        "bus1": 401,
        "bus2": 400
      },
      "params": {
        "R": 0.0016040066257119179,
        "X": 0.07010238617658615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_400_402_1",
      "ports": {
        "bus1": 400,
        "bus2": 402
      },
      "params": {
        "R": 0.00025962904328480363,
        "X": 0.0011059226235374808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_400_432_1",
      "ports": {
        "bus1": 400,
        "bus2": 432
      },
      "params": {
        "R": 0.002301257336512208,
        "X": 0.017779963091015816,
        "G": 0.0,
        "B": 0.04985721781849861
      },
      "extension": {
        "length": 21966.89883947754,
        "rating": 520.6977844238281
      }
    },
    {
      "class": "Branch",
      "id": "branch_400_673_1",
      "ports": {
        "bus1": 673,
        "bus2": 400
      },
      "params": {
        "R": 0.0021706344559788704,
        "X": 0.0212692990899086,
        "G": 0.0,
        "B": 0.05246644839644432
      },
      "extension": {
        "length": 24126.27782409668,
        "rating": 586.5305423736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_400_893_1",
      "ports": {
        "bus1": 893,
        "bus2": 400
      },
      "params": {
        "R": 0.0025710114277899265,
        "X": 0.02156686969101429,
        "G": 0.0,
        "B": 0.07833787798881531
      },
      "extension": {
        "length": 29191.60831640625,
        "rating": 447.4547863006592
      }
    },
    {
      "class": "Branch",
      "id": "branch_401_403_1",
      "ports": {
        "bus1": 401,
        "bus2": 403
      },
      "params": {
        "R": 0.010242285206913948,
        "X": 0.04534490033984184,
        "G": 0.0,
        "B": 0.0037714741192758083
      },
      "extension": {
        "length": 9562.475572998048,
        "rating": 140.41186571121216
      }
    },
    {
      "class": "Branch",
      "id": "branch_401_1105_1",
      "ports": {
        "bus1": 401,
        "bus2": 1105
      },
      "params": {
        "R": 0.0022195095662027597,
        "X": 0.012538177892565727,
        "G": 0.0,
        "B": 0.009304020553827286
      },
      "extension": {
        "length": 6991.077598022461,
        "rating": 128.20404767990112
      }
    },
    {
      "class": "Branch",
      "id": "branch_403_687_1",
      "ports": {
        "bus1": 687,
        "bus2": 403
      },
      "params": {
        "R": 0.006240108981728554,
        "X": 0.028395846486091614,
        "G": 0.0,
        "B": 0.005026795901358128
      },
      "extension": {
        "length": 9052.487864868164,
        "rating": 127.02546119689941
      }
    },
    {
      "class": "Branch",
      "id": "branch_404_411_1",
      "ports": {
        "bus1": 404,
        "bus2": 411
      },
      "params": {
        "R": 0.006599811837077141,
        "X": 0.028842810541391373,
        "G": 0.0,
        "B": 0.0046963999047875404
      },
      "extension": {
        "length": 8215.761774902345,
        "rating": 137.60673999786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_405_408_1",
      "ports": {
        "bus1": 405,
        "bus2": 408
      },
      "params": {
        "R": -0.00031771836802363396,
        "X": -0.00898093730211258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_405_409_1",
      "ports": {
        "bus1": 405,
        "bus2": 409
      },
      "params": {
        "R": 0.0002307381946593523,
        "X": 0.0011923066340386868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_405_410_1",
      "ports": {
        "bus1": 405,
        "bus2": 410
      },
      "params": {
        "R": 0.00020387902623042464,
        "X": 0.0010960870422422886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_406_408_1",
      "ports": {
        "bus1": 406,
        "bus2": 408
      },
      "params": {
        "R": 0.004078781697899103,
        "X": 0.11529481410980225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_407_408_1",
      "ports": {
        "bus1": 407,
        "bus2": 408
      },
      "params": {
        "R": 0.004078781697899103,
        "X": 0.11529481410980225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_409_411_1",
      "ports": {
        "bus1": 409,
        "bus2": 411
      },
      "params": {
        "R": 0.005597878247499466,
        "X": 0.028084322810173035,
        "G": 0.0,
        "B": 0.00783011969178915
      },
      "extension": {
        "length": 10767.61266394043,
        "rating": 112.58401870727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_409_433_1",
      "ports": {
        "bus1": 409,
        "bus2": 433
      },
      "params": {
        "R": 0.00530639523640275,
        "X": 0.021273503080010414,
        "G": 0.0,
        "B": 0.010571358725428581
      },
      "extension": {
        "length": 11554.091262817383,
        "rating": 156.00876808166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_411_412_1",
      "ports": {
        "bus1": 411,
        "bus2": 412
      },
      "params": {
        "R": 0.0002907279704231769,
        "X": 0.0010683166328817606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_413_415_1",
      "ports": {
        "bus1": 413,
        "bus2": 415
      },
      "params": {
        "R": 0.010003449395298958,
        "X": 0.03857897222042084,
        "G": 0.0,
        "B": 0.0037168769631534815
      },
      "extension": {
        "length": 8689.289778259277,
        "rating": 168.06001663208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_413_417_1",
      "ports": {
        "bus1": 417,
        "bus2": 413
      },
      "params": {
        "R": 0.012231502681970596,
        "X": 0.0441250242292881,
        "G": 0.0,
        "B": 0.0052519128657877445
      },
      "extension": {
        "length": 10744.051334655762,
        "rating": 159.30687189102173
      }
    },
    {
      "class": "Branch",
      "id": "branch_414_415_1",
      "ports": {
        "bus1": 415,
        "bus2": 414
      },
      "params": {
        "R": 0.0009107780060730875,
        "X": 0.03910982608795166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_414_416_1",
      "ports": {
        "bus1": 414,
        "bus2": 416
      },
      "params": {
        "R": 0.00027332137688063085,
        "X": 0.0010613378835842013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_415_420_1",
      "ports": {
        "bus1": 415,
        "bus2": 420
      },
      "params": {
        "R": 0.007844301871955395,
        "X": 0.02872595004737377,
        "G": 0.0,
        "B": 0.00434956606477499
      },
      "extension": {
        "length": 8154.390125610352,
        "rating": 139.43591117858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_416_613_1",
      "ports": {
        "bus1": 416,
        "bus2": 613
      },
      "params": {
        "R": 0.002709212712943554,
        "X": 0.024454331025481224,
        "G": 0.0,
        "B": 0.04957817494869232
      },
      "extension": {
        "length": 24881.73831628418,
        "rating": 504.4829845428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_417_418_1",
      "ports": {
        "bus1": 417,
        "bus2": 418
      },
      "params": {
        "R": 0.0002371252776356414,
        "X": 0.0010401348117738962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_417_442_1",
      "ports": {
        "bus1": 417,
        "bus2": 442
      },
      "params": {
        "R": 0.010934053920209408,
        "X": 0.050217922776937485,
        "G": 0.0,
        "B": 0.006874471437186003
      },
      "extension": {
        "length": 13130.202454101563,
        "rating": 149.1675853729248
      }
    },
    {
      "class": "Branch",
      "id": "branch_419_420_1",
      "ports": {
        "bus1": 419,
        "bus2": 420
      },
      "params": {
        "R": 0.00027329963631927967,
        "X": 0.0011916151270270348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_420_422_1",
      "ports": {
        "bus1": 420,
        "bus2": 422
      },
      "params": {
        "R": 0.008836871013045311,
        "X": 0.02322106808423996,
        "G": 0.0,
        "B": 0.009471199475228786
      },
      "extension": {
        "length": 10232.990040893555,
        "rating": 155.69710731506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_421_429_1",
      "ports": {
        "bus1": 429,
        "bus2": 421
      },
      "params": {
        "R": 0.007915535010397434,
        "X": 0.026981322094798088,
        "G": 0.0,
        "B": 0.00966013502329588
      },
      "extension": {
        "length": 11488.488197387696,
        "rating": 169.62056159973145
      }
    },
    {
      "class": "Branch",
      "id": "branch_421_430_1",
      "ports": {
        "bus1": 421,
        "bus2": 430
      },
      "params": {
        "R": 0.007711778394877911,
        "X": 0.0366164967417717,
        "G": 0.0,
        "B": 0.006238316651433706
      },
      "extension": {
        "length": 11611.55840625,
        "rating": 172.10004329681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_422_429_1",
      "ports": {
        "bus1": 429,
        "bus2": 422
      },
      "params": {
        "R": 0.006706553045660257,
        "X": 0.031106801703572273,
        "G": 0.0,
        "B": 0.007879148237407207
      },
      "extension": {
        "length": 10956.500041442872,
        "rating": 164.80218172073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_423_424_1",
      "ports": {
        "bus1": 423,
        "bus2": 424
      },
      "params": {
        "R": 0.0002219330781372264,
        "X": 0.0010617142543196678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_423_437_1",
      "ports": {
        "bus1": 423,
        "bus2": 437
      },
      "params": {
        "R": 0.0031308422330766916,
        "X": 0.01591123268008232,
        "G": 0.0,
        "B": 0.01341079082340002
      },
      "extension": {
        "length": 10307.66448284912,
        "rating": 161.4606738090515
      }
    },
    {
      "class": "Branch",
      "id": "branch_423_439_1",
      "ports": {
        "bus1": 439,
        "bus2": 423
      },
      "params": {
        "R": 0.007458566688001156,
        "X": 0.02673158422112465,
        "G": 0.0,
        "B": 0.005248404107987881
      },
      "extension": {
        "length": 9199.72104071045,
        "rating": 166.40489101409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_425_426_1",
      "ports": {
        "bus1": 426,
        "bus2": 425
      },
      "params": {
        "R": 0.005571478977799416,
        "X": 0.024034136906266212,
        "G": 0.0,
        "B": 0.003933073952794075
      },
      "extension": {
        "length": 7471.775373046875,
        "rating": 139.56058025360107
      }
    },
    {
      "class": "Branch",
      "id": "branch_426_431_1",
      "ports": {
        "bus1": 431,
        "bus2": 426
      },
      "params": {
        "R": 0.004567787516862154,
        "X": 0.018484245985746384,
        "G": 0.0,
        "B": 0.0036365578416734934
      },
      "extension": {
        "length": 6139.931004547119,
        "rating": 152.92952060699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_427_428_1",
      "ports": {
        "bus1": 427,
        "bus2": 428
      },
      "params": {
        "R": 0.00022033134882804006,
        "X": 0.0011349780252203345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_427_429_1",
      "ports": {
        "bus1": 429,
        "bus2": 427
      },
      "params": {
        "R": 0.004990461282432079,
        "X": 0.021096576005220413,
        "G": 0.0,
        "B": 0.017668096348643303
      },
      "extension": {
        "length": 12983.50568737793,
        "rating": 128.03572416305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_427_437_1",
      "ports": {
        "bus1": 437,
        "bus2": 427
      },
      "params": {
        "R": 0.004011431243270636,
        "X": 0.018083153292536736,
        "G": 0.0,
        "B": 0.031028110533952713
      },
      "extension": {
        "length": 16604.554244018556,
        "rating": 155.02902269363403
      }
    },
    {
      "class": "Branch",
      "id": "branch_430_433_1",
      "ports": {
        "bus1": 430,
        "bus2": 433
      },
      "params": {
        "R": 0.0053938268683850765,
        "X": 0.025191927328705788,
        "G": 0.0,
        "B": 0.010975772514939308
      },
      "extension": {
        "length": 11492.840861938477,
        "rating": 181.17293119430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_432_435_1",
      "ports": {
        "bus1": 432,
        "bus2": 435
      },
      "params": {
        "R": 0.0009523883345536888,
        "X": 0.03579938784241676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_432_436_1",
      "ports": {
        "bus1": 432,
        "bus2": 436
      },
      "params": {
        "R": 0.0002562477020546794,
        "X": 0.0011726826196536422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_433_435_1",
      "ports": {
        "bus1": 433,
        "bus2": 435
      },
      "params": {
        "R": 0.000595094810705632,
        "X": 0.022369060665369034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_434_435_1",
      "ports": {
        "bus1": 434,
        "bus2": 435
      },
      "params": {
        "R": 0.00865535344928503,
        "X": 0.3253466486930847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_437_438_1",
      "ports": {
        "bus1": 437,
        "bus2": 438
      },
      "params": {
        "R": 0.000256977800745517,
        "X": 0.001142841880209744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_440_623_1",
      "ports": {
        "bus1": 440,
        "bus2": 623
      },
      "params": {
        "R": 0.005147174932062626,
        "X": 0.020487105473876,
        "G": 0.0,
        "B": 0.010938462801277637
      },
      "extension": {
        "length": 10939.941191711427,
        "rating": 195.90903520584106
      }
    },
    {
      "class": "Branch",
      "id": "branch_440_630_1",
      "ports": {
        "bus1": 630,
        "bus2": 440
      },
      "params": {
        "R": 0.0074593685567379,
        "X": 0.03505467623472214,
        "G": 0.0,
        "B": 0.006101034581661224
      },
      "extension": {
        "length": 10540.177499816895,
        "rating": 186.53841018676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_441_442_1",
      "ports": {
        "bus1": 441,
        "bus2": 442
      },
      "params": {
        "R": 0.00027347830473445356,
        "X": 0.0010427230736240745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_442_608_1",
      "ports": {
        "bus1": 442,
        "bus2": 608
      },
      "params": {
        "R": 0.004880991298705339,
        "X": 0.0299565140157938,
        "G": 0.0,
        "B": 0.006026607472449541
      },
      "extension": {
        "length": 9646.588206298828,
        "rating": 151.25471353530884
      }
    },
    {
      "class": "Branch",
      "id": "branch_443_925_1",
      "ports": {
        "bus1": 443,
        "bus2": 925
      },
      "params": {
        "R": 0.022908028215169907,
        "X": 0.0975605919957161,
        "G": 0.0,
        "B": 0.024198131635785103
      },
      "extension": {
        "length": 32074.800422607423,
        "rating": 138.32151889801025
      }
    },
    {
      "class": "Branch",
      "id": "branch_443_1338_1",
      "ports": {
        "bus1": 443,
        "bus2": 1338
      },
      "params": {
        "R": 0.02625148743391037,
        "X": 0.12121903896331787,
        "G": 0.0,
        "B": 0.054370295256376266
      },
      "extension": {
        "length": 57616.10401464844,
        "rating": 135.02225875854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_443_2119_1",
      "ports": {
        "bus1": 443,
        "bus2": 2119
      },
      "params": {
        "R": 0.011948772706091404,
        "X": 0.059304870665073395,
        "G": 0.0,
        "B": 0.18525131046772003
      },
      "extension": {
        "length": 69151.96043701172,
        "rating": 155.42503595352173
      }
    },
    {
      "class": "Branch",
      "id": "branch_443_2120_1",
      "ports": {
        "bus1": 443,
        "bus2": 2120
      },
      "params": {
        "R": 0.03758593648672104,
        "X": 0.18994078040122986,
        "G": 0.0,
        "B": 0.07302222400903702
      },
      "extension": {
        "length": 77387.77884814453,
        "rating": 151.5117883682251
      }
    },
    {
      "class": "Branch",
      "id": "branch_443_2255_1",
      "ports": {
        "bus1": 443,
        "bus2": 2255
      },
      "params": {
        "R": 0.04908028617501259,
        "X": 0.19808262586593628,
        "G": 0.0,
        "B": 0.0977397933602333
      },
      "extension": {
        "length": 104425.86186914063,
        "rating": 145.69292068481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_444_446_1",
      "ports": {
        "bus1": 446,
        "bus2": 444
      },
      "params": {
        "R": 0.00678012240678072,
        "X": 0.03063523955643177,
        "G": 0.0,
        "B": 0.006395940203219652
      },
      "extension": {
        "length": 10102.647996826172,
        "rating": 187.76036500930786
      }
    },
    {
      "class": "Branch",
      "id": "branch_444_947_1",
      "ports": {
        "bus1": 444,
        "bus2": 947
      },
      "params": {
        "R": 0.029601480811834335,
        "X": 0.11127576231956482,
        "G": 0.0,
        "B": 0.03389408439397812
      },
      "extension": {
        "length": 38935.213670654295,
        "rating": 193.7712550163269
      }
    },
    {
      "class": "Branch",
      "id": "branch_445_448_1",
      "ports": {
        "bus1": 445,
        "bus2": 448
      },
      "params": {
        "R": 0.0016075053717941046,
        "X": 0.086811363697052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_445_449_1",
      "ports": {
        "bus1": 445,
        "bus2": 449
      },
      "params": {
        "R": 0.00024958138237707317,
        "X": 0.0010303739691153169,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_445_472_1",
      "ports": {
        "bus1": 445,
        "bus2": 472
      },
      "params": {
        "R": 0.0010646634036675096,
        "X": 0.00967654213309288,
        "G": 0.0,
        "B": 0.06357508897781372
      },
      "extension": {
        "length": 18068.68101489258,
        "rating": 581.4914226531982
      }
    },
    {
      "class": "Branch",
      "id": "branch_446_448_1",
      "ports": {
        "bus1": 446,
        "bus2": 448
      },
      "params": {
        "R": -0.00017965940060094,
        "X": -0.009702291339635849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_446_466_1",
      "ports": {
        "bus1": 446,
        "bus2": 466
      },
      "params": {
        "R": 0.006436068098992109,
        "X": 0.029363730922341347,
        "G": 0.0,
        "B": 0.007958678528666496
      },
      "extension": {
        "length": 11360.086895324708,
        "rating": 216.51856899261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_447_448_1",
      "ports": {
        "bus1": 447,
        "bus2": 448
      },
      "params": {
        "R": 0.006878160405904055,
        "X": 0.3714466392993927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_450_451_1",
      "ports": {
        "bus1": 450,
        "bus2": 451
      },
      "params": {
        "R": 0.00021275442850310355,
        "X": 0.0010255413362756371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_451_1318_1",
      "ports": {
        "bus1": 451,
        "bus2": 1318
      },
      "params": {
        "R": 0.013081498444080353,
        "X": 0.06698134541511536,
        "G": 0.0,
        "B": 0.012692667543888094
      },
      "extension": {
        "length": 21254.340333251956,
        "rating": 153.24937105178833
      }
    },
    {
      "class": "Branch",
      "id": "branch_451_1332_1",
      "ports": {
        "bus1": 451,
        "bus2": 1332
      },
      "params": {
        "R": 0.01849011331796646,
        "X": 0.12557584047317505,
        "G": 0.0,
        "B": 0.03020383045077324
      },
      "extension": {
        "length": 47820.90515844727,
        "rating": 152.94486284255981
      }
    },
    {
      "class": "Branch",
      "id": "branch_451_1334_1",
      "ports": {
        "bus1": 451,
        "bus2": 1334
      },
      "params": {
        "R": 0.028836745768785477,
        "X": 0.12090501934289932,
        "G": 0.0,
        "B": 0.0721171498298645
      },
      "extension": {
        "length": 55814.64727587891,
        "rating": 150.74429512023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_451_1345_1",
      "ports": {
        "bus1": 451,
        "bus2": 1345
      },
      "params": {
        "R": 0.0678652748465538,
        "X": 0.2332136034965515,
        "G": 0.0,
        "B": 0.03901904076337814
      },
      "extension": {
        "length": 60567.640321289065,
        "rating": 140.32903909683228
      }
    },
    {
      "class": "Branch",
      "id": "branch_453_488_1",
      "ports": {
        "bus1": 453,
        "bus2": 488
      },
      "params": {
        "R": 0.00696509750559926,
        "X": 0.02398027293384075,
        "G": 0.0,
        "B": 0.0058320495299994946
      },
      "extension": {
        "length": 8919.2665546875,
        "rating": 181.96927309036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_453_953_1",
      "ports": {
        "bus1": 953,
        "bus2": 453
      },
      "params": {
        "R": 0.0076712737791240215,
        "X": 0.04249006509780884,
        "G": 0.0,
        "B": 0.005720135290175676
      },
      "extension": {
        "length": 11380.096720458985,
        "rating": 192.01302528381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_454_455_1",
      "ports": {
        "bus1": 454,
        "bus2": 455
      },
      "params": {
        "R": 0.0002791881561279297,
        "X": 0.0011171909281983972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_454_456_1",
      "ports": {
        "bus1": 454,
        "bus2": 456
      },
      "params": {
        "R": 0.004349704831838608,
        "X": 0.020651638507843018,
        "G": 0.0,
        "B": 0.025250371545553207
      },
      "extension": {
        "length": 17328.981281616212,
        "rating": 168.36918592453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_457_458_1",
      "ports": {
        "bus1": 457,
        "bus2": 458
      },
      "params": {
        "R": 0.00026657694252207875,
        "X": 0.001035889028571546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_458_925_1",
      "ports": {
        "bus1": 925,
        "bus2": 458
      },
      "params": {
        "R": 0.016853321343660355,
        "X": 0.07312741130590439,
        "G": 0.0,
        "B": 0.01058504544198513
      },
      "extension": {
        "length": 19643.535213134764,
        "rating": 136.48226261138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_458_1329_1",
      "ports": {
        "bus1": 458,
        "bus2": 1329
      },
      "params": {
        "R": 0.01786271296441555,
        "X": 0.07394938915967941,
        "G": 0.0,
        "B": 0.02325872704386711
      },
      "extension": {
        "length": 29112.17986230469,
        "rating": 130.14734983444214
      }
    },
    {
      "class": "Branch",
      "id": "branch_459_460_1",
      "ports": {
        "bus1": 460,
        "bus2": 459
      },
      "params": {
        "R": 0.004523864947259426,
        "X": 0.019211232662200928,
        "G": 0.0,
        "B": 0.0023826011456549168
      },
      "extension": {
        "length": 4879.659267333985,
        "rating": 181.94029331207275
      }
    },
    {
      "class": "Branch",
      "id": "branch_459_1247_1",
      "ports": {
        "bus1": 459,
        "bus2": 1247
      },
      "params": {
        "R": 0.015156414359807968,
        "X": 0.07643944025039673,
        "G": 0.0,
        "B": 0.012457591481506824
      },
      "extension": {
        "length": 21718.307362060546,
        "rating": 163.2526993751526
      }
    },
    {
      "class": "Branch",
      "id": "branch_459_1258_1",
      "ports": {
        "bus1": 459,
        "bus2": 1258
      },
      "params": {
        "R": 0.002900482155382633,
        "X": 0.0171150304377079,
        "G": 0.0,
        "B": 0.07165165990591049
      },
      "extension": {
        "length": 23890.475752075195,
        "rating": 193.47792863845825
      }
    },
    {
      "class": "Branch",
      "id": "branch_460_461_1",
      "ports": {
        "bus1": 460,
        "bus2": 461
      },
      "params": {
        "R": 0.005363204050809145,
        "X": 0.023913463577628136,
        "G": 0.0,
        "B": 0.009695230983197689
      },
      "extension": {
        "length": 9912.84741925049,
        "rating": 176.39787197113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_460_1242_1",
      "ports": {
        "bus1": 460,
        "bus2": 1242
      },
      "params": {
        "R": 0.026920488104224205,
        "X": 0.14725415408611298,
        "G": 0.0,
        "B": 0.03949625790119171
      },
      "extension": {
        "length": 53891.67814013672,
        "rating": 190.8126711845398
      }
    },
    {
      "class": "Branch",
      "id": "branch_460_1253_1",
      "ports": {
        "bus1": 460,
        "bus2": 1253
      },
      "params": {
        "R": 0.01957741752266884,
        "X": 0.08125726133584976,
        "G": 0.0,
        "B": 0.04279370978474617
      },
      "extension": {
        "length": 42030.13313232422,
        "rating": 157.95035362243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_461_1249_1",
      "ports": {
        "bus1": 461,
        "bus2": 1249
      },
      "params": {
        "R": 0.00944945402443409,
        "X": 0.030736438930034637,
        "G": 0.0,
        "B": 0.010690062306821348
      },
      "extension": {
        "length": 12659.776261413575,
        "rating": 180.40456771850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_462_463_1",
      "ports": {
        "bus1": 462,
        "bus2": 463
      },
      "params": {
        "R": 0.00022808671928942204,
        "X": 0.0010908341500908136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_462_465_1",
      "ports": {
        "bus1": 462,
        "bus2": 465
      },
      "params": {
        "R": 0.006346849724650383,
        "X": 0.033579036593437195,
        "G": 0.0,
        "B": 0.005992150865495205
      },
      "extension": {
        "length": 9850.760557800293,
        "rating": 149.35027360916138
      }
    },
    {
      "class": "Branch",
      "id": "branch_462_1251_1",
      "ports": {
        "bus1": 462,
        "bus2": 1251
      },
      "params": {
        "R": 0.02112716995179653,
        "X": 0.09038428962230682,
        "G": 0.0,
        "B": 0.02909424528479576
      },
      "extension": {
        "length": 38381.67322558594,
        "rating": 163.58712911605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_462_1254_1",
      "ports": {
        "bus1": 462,
        "bus2": 1254
      },
      "params": {
        "R": 0.011339442804455757,
        "X": 0.052930109202861786,
        "G": 0.0,
        "B": 0.00822711642831564
      },
      "extension": {
        "length": 14224.84540576172,
        "rating": 156.0316801071167
      }
    },
    {
      "class": "Branch",
      "id": "branch_464_465_1",
      "ports": {
        "bus1": 464,
        "bus2": 465
      },
      "params": {
        "R": 0.000277522747637704,
        "X": 0.0011694153072312474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_465_806_1",
      "ports": {
        "bus1": 465,
        "bus2": 806
      },
      "params": {
        "R": 0.01400033850222826,
        "X": 0.06341167539358139,
        "G": 0.0,
        "B": 0.01264956220984459
      },
      "extension": {
        "length": 19985.59079956055,
        "rating": 119.14986371994019
      }
    },
    {
      "class": "Branch",
      "id": "branch_466_1249_1",
      "ports": {
        "bus1": 466,
        "bus2": 1249
      },
      "params": {
        "R": 0.005174713209271431,
        "X": 0.027468616142868996,
        "G": 0.0,
        "B": 0.025222020223736763
      },
      "extension": {
        "length": 20398.782369506836,
        "rating": 211.17732524871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_467_469_1",
      "ports": {
        "bus1": 469,
        "bus2": 467
      },
      "params": {
        "R": 0.004805069882422686,
        "X": 0.020031651481986046,
        "G": 0.0,
        "B": 0.006462521385401487
      },
      "extension": {
        "length": 8473.934946533203,
        "rating": 167.4675703048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_467_473_1",
      "ports": {
        "bus1": 467,
        "bus2": 473
      },
      "params": {
        "R": 0.0025574397295713425,
        "X": 0.011935289949178696,
        "G": 0.0,
        "B": 0.005505369044840336
      },
      "extension": {
        "length": 5042.760637390137,
        "rating": 172.89481163024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_468_471_1",
      "ports": {
        "bus1": 471,
        "bus2": 468
      },
      "params": {
        "R": 0.0039100488647818565,
        "X": 0.01614210568368435,
        "G": 0.0,
        "B": 0.0058162761852145195
      },
      "extension": {
        "length": 6696.935087036133,
        "rating": 147.7854609489441
      }
    },
    {
      "class": "Branch",
      "id": "branch_468_485_1",
      "ports": {
        "bus1": 485,
        "bus2": 468
      },
      "params": {
        "R": 0.009317507036030293,
        "X": 0.0396784208714962,
        "G": 0.0,
        "B": 0.00495423236861825
      },
      "extension": {
        "length": 9331.005445861816,
        "rating": 161.97221279144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_469_470_1",
      "ports": {
        "bus1": 469,
        "bus2": 470
      },
      "params": {
        "R": 0.00024601040058769286,
        "X": 0.001040241215378046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_469_482_1",
      "ports": {
        "bus1": 469,
        "bus2": 482
      },
      "params": {
        "R": 0.0074719013646245,
        "X": 0.029511909931898117,
        "G": 0.0,
        "B": 0.007279952522367239
      },
      "extension": {
        "length": 9941.995384277345,
        "rating": 198.5254406929016
      }
    },
    {
      "class": "Branch",
      "id": "branch_471_476_1",
      "ports": {
        "bus1": 476,
        "bus2": 471
      },
      "params": {
        "R": 0.0036602818872779608,
        "X": 0.019036995247006416,
        "G": 0.0,
        "B": 0.006059420295059681
      },
      "extension": {
        "length": 8324.829326843263,
        "rating": 112.48091459274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_472_473_1",
      "ports": {
        "bus1": 473,
        "bus2": 472
      },
      "params": {
        "R": 0.0011752946302294731,
        "X": 0.04712358117103577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_472_474_1",
      "ports": {
        "bus1": 472,
        "bus2": 474
      },
      "params": {
        "R": 0.00028723772265948355,
        "X": 0.0011556113604456186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_472_477_1",
      "ports": {
        "bus1": 477,
        "bus2": 472
      },
      "params": {
        "R": 0.0014820214128121734,
        "X": 0.013696355745196342,
        "G": 0.0,
        "B": 0.0573568232357502
      },
      "extension": {
        "length": 18940.920611572266,
        "rating": 413.8476371765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_472_484_1",
      "ports": {
        "bus1": 472,
        "bus2": 484
      },
      "params": {
        "R": 0.0023636016994714737,
        "X": 0.018247483298182487,
        "G": 0.0,
        "B": 0.04305961728096008
      },
      "extension": {
        "length": 20733.7610390625,
        "rating": 628.8834571838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_475_476_1",
      "ports": {
        "bus1": 476,
        "bus2": 475
      },
      "params": {
        "R": 0.0015173121355473995,
        "X": 0.06153343990445137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_475_477_1",
      "ports": {
        "bus1": 475,
        "bus2": 477
      },
      "params": {
        "R": 0.0002202678588218987,
        "X": 0.0011918657692149282,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_478_479_1",
      "ports": {
        "bus1": 478,
        "bus2": 479
      },
      "params": {
        "R": 0.00029299536254256964,
        "X": 0.0011407864512875676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_478_1254_1",
      "ports": {
        "bus1": 1254,
        "bus2": 478
      },
      "params": {
        "R": 0.007968567311763763,
        "X": 0.034943435341119766,
        "G": 0.0,
        "B": 0.0076339226216077805
      },
      "extension": {
        "length": 10319.394115722656,
        "rating": 127.76566743850708
      }
    },
    {
      "class": "Branch",
      "id": "branch_478_1255_1",
      "ports": {
        "bus1": 1255,
        "bus2": 478
      },
      "params": {
        "R": 0.0037863750476390123,
        "X": 0.018761100247502327,
        "G": 0.0,
        "B": 0.004879209212958813
      },
      "extension": {
        "length": 7303.259263732911,
        "rating": 123.51933717727661
      }
    },
    {
      "class": "Branch",
      "id": "branch_480_487_1",
      "ports": {
        "bus1": 480,
        "bus2": 487
      },
      "params": {
        "R": 0.006358092650771141,
        "X": 0.03937425836920738,
        "G": 0.0,
        "B": 0.012473787181079388
      },
      "extension": {
        "length": 15607.626769775392,
        "rating": 172.84280061721802
      }
    },
    {
      "class": "Branch",
      "id": "branch_480_1058_1",
      "ports": {
        "bus1": 480,
        "bus2": 1058
      },
      "params": {
        "R": 0.006980743259191513,
        "X": 0.028947534039616585,
        "G": 0.0,
        "B": 0.00819966197013855
      },
      "extension": {
        "length": 11414.73079248047,
        "rating": 183.03266763687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_481_947_1",
      "ports": {
        "bus1": 481,
        "bus2": 947
      },
      "params": {
        "R": 0.0037972640711814165,
        "X": 0.01383690070360899,
        "G": 0.0,
        "B": 0.0047327373176813126
      },
      "extension": {
        "length": 5317.3975017700195,
        "rating": 167.0569896697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_481_1117_1",
      "ports": {
        "bus1": 1117,
        "bus2": 481
      },
      "params": {
        "R": 0.0026675688568502665,
        "X": 0.013546984642744064,
        "G": 0.0,
        "B": 0.002429565414786339
      },
      "extension": {
        "length": 4364.234565490723,
        "rating": 181.66710138320923
      }
    },
    {
      "class": "Branch",
      "id": "branch_482_483_1",
      "ports": {
        "bus1": 482,
        "bus2": 483
      },
      "params": {
        "R": 0.00020497727382462472,
        "X": 0.0010399813763797283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_482_485_1",
      "ports": {
        "bus1": 485,
        "bus2": 482
      },
      "params": {
        "R": 0.005797043442726135,
        "X": 0.02476954646408558,
        "G": 0.0,
        "B": 0.010326053947210312
      },
      "extension": {
        "length": 11308.080534851075,
        "rating": 173.23126792907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_482_488_1",
      "ports": {
        "bus1": 482,
        "bus2": 488
      },
      "params": {
        "R": 0.006851369980722666,
        "X": 0.01953229121863842,
        "G": 0.0,
        "B": 0.005273447372019291
      },
      "extension": {
        "length": 7546.653174682618,
        "rating": 177.5014042854309
      }
    },
    {
      "class": "Branch",
      "id": "branch_484_485_1",
      "ports": {
        "bus1": 485,
        "bus2": 484
      },
      "params": {
        "R": 0.0009655203903093934,
        "X": 0.0519697442650795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_484_486_1",
      "ports": {
        "bus1": 484,
        "bus2": 486
      },
      "params": {
        "R": 0.00029685680055990815,
        "X": 0.0010110308649018407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_484_959_1",
      "ports": {
        "bus1": 959,
        "bus2": 484
      },
      "params": {
        "R": 0.000980530632659793,
        "X": 0.009435511194169521,
        "G": 0.0,
        "B": 0.06013818085193634
      },
      "extension": {
        "length": 16502.70557702637,
        "rating": 690.0898456573486
      }
    },
    {
      "class": "Branch",
      "id": "branch_487_953_1",
      "ports": {
        "bus1": 487,
        "bus2": 953
      },
      "params": {
        "R": 0.004985229577869177,
        "X": 0.023395415395498276,
        "G": 0.0,
        "B": 0.00330106308683753
      },
      "extension": {
        "length": 6389.0719367980955,
        "rating": 167.8303837776184
      }
    },
    {
      "class": "Branch",
      "id": "branch_489_490_1",
      "ports": {
        "bus1": 490,
        "bus2": 489
      },
      "params": {
        "R": 0.0014524923171848059,
        "X": 0.05696233734488487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_489_491_1",
      "ports": {
        "bus1": 489,
        "bus2": 491
      },
      "params": {
        "R": 0.0002695563016459346,
        "X": 0.0010690299095585942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_490_506_1",
      "ports": {
        "bus1": 490,
        "bus2": 506
      },
      "params": {
        "R": 0.003581567434594035,
        "X": 0.021963510662317276,
        "G": 0.0,
        "B": 0.00673786411061883
      },
      "extension": {
        "length": 8586.635346496581,
        "rating": 154.3825626373291
      }
    },
    {
      "class": "Branch",
      "id": "branch_490_509_1",
      "ports": {
        "bus1": 509,
        "bus2": 490
      },
      "params": {
        "R": 0.004136953502893448,
        "X": 0.017407303676009178,
        "G": 0.0,
        "B": 0.0037612351588904858
      },
      "extension": {
        "length": 5810.73887713623,
        "rating": 157.81172513961792
      }
    },
    {
      "class": "Branch",
      "id": "branch_490_514_1",
      "ports": {
        "bus1": 490,
        "bus2": 514
      },
      "params": {
        "R": 0.014348985627293587,
        "X": 0.04882024601101875,
        "G": 0.0,
        "B": 0.04335594177246094
      },
      "extension": {
        "length": 30710.055911132815,
        "rating": 131.81359767913818
      }
    },
    {
      "class": "Branch",
      "id": "branch_490_573_1",
      "ports": {
        "bus1": 573,
        "bus2": 490
      },
      "params": {
        "R": 0.005945277865976095,
        "X": 0.026356246322393417,
        "G": 0.0,
        "B": 0.002370388712733984
      },
      "extension": {
        "length": 6031.984616729736,
        "rating": 150.1997470855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_491_492_1",
      "ports": {
        "bus1": 492,
        "bus2": 491
      },
      "params": {
        "R": 0.0007524600951001048,
        "X": 0.0067383297719061375,
        "G": 0.0,
        "B": 0.0157685074955225
      },
      "extension": {
        "length": 7782.750693786621,
        "rating": 491.6758060455322
      }
    },
    {
      "class": "Branch",
      "id": "branch_491_504_1",
      "ports": {
        "bus1": 491,
        "bus2": 504
      },
      "params": {
        "R": 0.00044887789408676326,
        "X": 0.004023432265967131,
        "G": 0.0,
        "B": 0.029173538088798523
      },
      "extension": {
        "length": 7550.147891601563,
        "rating": 496.0564613342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_491_1022_1",
      "ports": {
        "bus1": 1022,
        "bus2": 491
      },
      "params": {
        "R": 0.0005766671965830028,
        "X": 0.00484356889501214,
        "G": 0.0,
        "B": 0.03732076287269592
      },
      "extension": {
        "length": 10035.098817626953,
        "rating": 601.9874095916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_492_493_1",
      "ports": {
        "bus1": 493,
        "bus2": 492
      },
      "params": {
        "R": 0.0025359487626701593,
        "X": 0.09164298325777054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_492_494_1",
      "ports": {
        "bus1": 492,
        "bus2": 494
      },
      "params": {
        "R": 0.00025194574845954776,
        "X": 0.0011929608881473541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_492_541_1",
      "ports": {
        "bus1": 541,
        "bus2": 492
      },
      "params": {
        "R": 0.0013599768280982971,
        "X": 0.01226559467613697,
        "G": 0.0,
        "B": 0.024498609825968742
      },
      "extension": {
        "length": 12908.719973144533,
        "rating": 517.6173210144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_492_580_1",
      "ports": {
        "bus1": 492,
        "bus2": 580
      },
      "params": {
        "R": 0.0013446430675685406,
        "X": 0.01313320267945528,
        "G": 0.0,
        "B": 0.024703634902834892
      },
      "extension": {
        "length": 13219.39677722168,
        "rating": 510.5372905731201
      }
    },
    {
      "class": "Branch",
      "id": "branch_492_1022_1",
      "ports": {
        "bus1": 492,
        "bus2": 1022
      },
      "params": {
        "R": 0.0010841494658961892,
        "X": 0.01058557815849781,
        "G": 0.0,
        "B": 0.017134210094809532
      },
      "extension": {
        "length": 9610.842946289064,
        "rating": 558.8494300842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_493_509_1",
      "ports": {
        "bus1": 493,
        "bus2": 509
      },
      "params": {
        "R": 0.0017301719635725021,
        "X": 0.006829719990491867,
        "G": 0.0,
        "B": 0.002317993203178048
      },
      "extension": {
        "length": 2848.2288217163086,
        "rating": 211.9652509689331
      }
    },
    {
      "class": "Branch",
      "id": "branch_495_496_1",
      "ports": {
        "bus1": 496,
        "bus2": 495
      },
      "params": {
        "R": 0.00021584206842817366,
        "X": 0.01560899056494236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_495_498_1",
      "ports": {
        "bus1": 495,
        "bus2": 498
      },
      "params": {
        "R": 0.00024839487741701305,
        "X": 0.0010036855237558484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_495_499_1",
      "ports": {
        "bus1": 495,
        "bus2": 499
      },
      "params": {
        "R": 0.00028070161351934075,
        "X": 0.0011809933930635452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_496_497_1",
      "ports": {
        "bus1": 497,
        "bus2": 496
      },
      "params": {
        "R": 0.0015741972019895911,
        "X": 0.06056768447160721,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_496_504_1",
      "ports": {
        "bus1": 496,
        "bus2": 504
      },
      "params": {
        "R": 0.0007597545627504587,
        "X": 0.007892845198512077,
        "G": 0.0,
        "B": 0.014212841168045998
      },
      "extension": {
        "length": 7638.962354187012,
        "rating": 533.9216709136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_496_520_1",
      "ports": {
        "bus1": 496,
        "bus2": 520
      },
      "params": {
        "R": 0.0016768636414781213,
        "X": 0.014154331758618355,
        "G": 0.0,
        "B": 0.02726435847580433
      },
      "extension": {
        "length": 13819.160493896485,
        "rating": 472.15356826782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_496_525_1",
      "ports": {
        "bus1": 496,
        "bus2": 525
      },
      "params": {
        "R": 0.0024346746504306793,
        "X": 0.021678997203707695,
        "G": 0.0,
        "B": 0.11158311367034912
      },
      "extension": {
        "length": 33630.138230712895,
        "rating": 612.3388767242432
      }
    },
    {
      "class": "Branch",
      "id": "branch_496_541_1",
      "ports": {
        "bus1": 541,
        "bus2": 496
      },
      "params": {
        "R": 0.0007990447338670492,
        "X": 0.007349555380642414,
        "G": 0.0,
        "B": 0.02873774990439415
      },
      "extension": {
        "length": 11233.209639770508,
        "rating": 455.2851676940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_497_501_1",
      "ports": {
        "bus1": 501,
        "bus2": 497
      },
      "params": {
        "R": 0.00587307708337903,
        "X": 0.023533601313829422,
        "G": 0.0,
        "B": 0.00693900790065527
      },
      "extension": {
        "length": 8554.916608154297,
        "rating": 186.0453963279724
      }
    },
    {
      "class": "Branch",
      "id": "branch_497_550_1",
      "ports": {
        "bus1": 497,
        "bus2": 550
      },
      "params": {
        "R": 0.006036211270838976,
        "X": 0.02995721995830536,
        "G": 0.0,
        "B": 0.004035756923258305
      },
      "extension": {
        "length": 7009.306299316407,
        "rating": 194.30586099624634
      }
    },
    {
      "class": "Branch",
      "id": "branch_499_847_1",
      "ports": {
        "bus1": 847,
        "bus2": 499
      },
      "params": {
        "R": 0.0002658161101862788,
        "X": 0.005107237491756678,
        "G": 0.0,
        "B": 0.6346524953842164
      },
      "extension": {
        "length": 40395.59708862305,
        "rating": 2404.1919708251953
      }
    },
    {
      "class": "Branch",
      "id": "branch_499_988_1",
      "ports": {
        "bus1": 988,
        "bus2": 499
      },
      "params": {
        "R": 0.0005534200463443995,
        "X": 0.008383775129914284,
        "G": 0.0,
        "B": 1.1202105283737183
      },
      "extension": {
        "length": 66722.44305761719,
        "rating": 2569.2211151123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_499_1026_1",
      "ports": {
        "bus1": 1026,
        "bus2": 499
      },
      "params": {
        "R": 0.00017025720444507897,
        "X": 0.0031348695047199726,
        "G": 0.0,
        "B": 0.30482128262519836
      },
      "extension": {
        "length": 22213.92176147461,
        "rating": 2557.9261779785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_500_503_1",
      "ports": {
        "bus1": 500,
        "bus2": 503
      },
      "params": {
        "R": 0.002708729822188616,
        "X": 0.10491912066936493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_500_504_1",
      "ports": {
        "bus1": 500,
        "bus2": 504
      },
      "params": {
        "R": 0.0002749975537881255,
        "X": 0.0010994807817041874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_500_505_1",
      "ports": {
        "bus1": 500,
        "bus2": 505
      },
      "params": {
        "R": 0.0002478162641637027,
        "X": 0.0010728208580985665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_501_503_1",
      "ports": {
        "bus1": 501,
        "bus2": 503
      },
      "params": {
        "R": -0.001604137709364295,
        "X": -0.06213418021798134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_501_570_1",
      "ports": {
        "bus1": 501,
        "bus2": 570
      },
      "params": {
        "R": 0.006761961616575718,
        "X": 0.03503408282995224,
        "G": 0.0,
        "B": 0.005616300739347935
      },
      "extension": {
        "length": 9457.292574645997,
        "rating": 144.18219327926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_502_503_1",
      "ports": {
        "bus1": 502,
        "bus2": 503
      },
      "params": {
        "R": 0.0050569563172757626,
        "X": 0.19587458670139313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_504_1022_1",
      "ports": {
        "bus1": 504,
        "bus2": 1022
      },
      "params": {
        "R": 0.00130810949485749,
        "X": 0.01219004113227129,
        "G": 0.0,
        "B": 0.04836384207010269
      },
      "extension": {
        "length": 16106.52101550293,
        "rating": 541.1470413208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_506_572_1",
      "ports": {
        "bus1": 572,
        "bus2": 506
      },
      "params": {
        "R": 0.003665975295007229,
        "X": 0.013416063040494919,
        "G": 0.0,
        "B": 0.0027772351168096066
      },
      "extension": {
        "length": 4571.795733398438,
        "rating": 136.94424629211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_506_573_1",
      "ports": {
        "bus1": 506,
        "bus2": 573
      },
      "params": {
        "R": 0.0013805610360577703,
        "X": 0.006404551211744547,
        "G": 0.0,
        "B": 0.0020312366541475058
      },
      "extension": {
        "length": 2548.0467200775147,
        "rating": 121.94126844406128
      }
    },
    {
      "class": "Branch",
      "id": "branch_506_1103_1",
      "ports": {
        "bus1": 506,
        "bus2": 1103
      },
      "params": {
        "R": 0.005987789947539568,
        "X": 0.023229634389281273,
        "G": 0.0,
        "B": 0.006630063988268375
      },
      "extension": {
        "length": 8413.995256347656,
        "rating": 162.0974898338318
      }
    },
    {
      "class": "Branch",
      "id": "branch_507_508_1",
      "ports": {
        "bus1": 507,
        "bus2": 508
      },
      "params": {
        "R": 0.00021146837389096618,
        "X": 0.0011734049767255783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_507_577_1",
      "ports": {
        "bus1": 577,
        "bus2": 507
      },
      "params": {
        "R": 0.0020644483156502247,
        "X": 0.009074186906218529,
        "G": 0.0,
        "B": 0.0023168243933469057
      },
      "extension": {
        "length": 3551.1235224609377,
        "rating": 161.0814929008484
      }
    },
    {
      "class": "Branch",
      "id": "branch_509_573_1",
      "ports": {
        "bus1": 509,
        "bus2": 573
      },
      "params": {
        "R": 0.002789755817502737,
        "X": 0.012439285404980183,
        "G": 0.0,
        "B": 0.004814512562006712
      },
      "extension": {
        "length": 5662.31969229126,
        "rating": 133.41519832611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_510_511_1",
      "ports": {
        "bus1": 510,
        "bus2": 511
      },
      "params": {
        "R": 0.004896626342087984,
        "X": 0.019778450950980186,
        "G": 0.0,
        "B": 0.005111712496727705
      },
      "extension": {
        "length": 7421.423516235352,
        "rating": 159.37625169754028
      }
    },
    {
      "class": "Branch",
      "id": "branch_510_550_1",
      "ports": {
        "bus1": 510,
        "bus2": 550
      },
      "params": {
        "R": 0.0031557120382785797,
        "X": 0.016691291704773903,
        "G": 0.0,
        "B": 0.002675839001312852
      },
      "extension": {
        "length": 4847.917890838623,
        "rating": 173.56234788894653
      }
    },
    {
      "class": "Branch",
      "id": "branch_511_534_1",
      "ports": {
        "bus1": 511,
        "bus2": 534
      },
      "params": {
        "R": 0.007794394623488188,
        "X": 0.03452268987894058,
        "G": 0.0,
        "B": 0.011614925228059292
      },
      "extension": {
        "length": 14998.487020751954,
        "rating": 159.86478328704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_511_538_1",
      "ports": {
        "bus1": 511,
        "bus2": 538
      },
      "params": {
        "R": 0.009611302055418491,
        "X": 0.04250505566596985,
        "G": 0.0,
        "B": 0.0046508824452757835
      },
      "extension": {
        "length": 10237.740216064454,
        "rating": 179.09739017486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_511_562_1",
      "ports": {
        "bus1": 511,
        "bus2": 562
      },
      "params": {
        "R": 0.004678777884691954,
        "X": 0.025296812877058983,
        "G": 0.0,
        "B": 0.025719571858644485
      },
      "extension": {
        "length": 17101.956673828125,
        "rating": 164.1351342201233
      }
    },
    {
      "class": "Branch",
      "id": "branch_512_513_1",
      "ports": {
        "bus1": 512,
        "bus2": 513
      },
      "params": {
        "R": 0.00022015298600308597,
        "X": 0.001084371586330235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_513_518_1",
      "ports": {
        "bus1": 518,
        "bus2": 513
      },
      "params": {
        "R": 0.005968383513391018,
        "X": 0.02471950836479664,
        "G": 0.0,
        "B": 0.01349638868123293
      },
      "extension": {
        "length": 12884.114219238281,
        "rating": 155.9200644493103
      }
    },
    {
      "class": "Branch",
      "id": "branch_513_589_1",
      "ports": {
        "bus1": 589,
        "bus2": 513
      },
      "params": {
        "R": 0.010230819694697857,
        "X": 0.04092259332537651,
        "G": 0.0,
        "B": 0.009101007133722305
      },
      "extension": {
        "length": 14734.481646972657,
        "rating": 137.84574270248413
      }
    },
    {
      "class": "Branch",
      "id": "branch_514_515_1",
      "ports": {
        "bus1": 514,
        "bus2": 515
      },
      "params": {
        "R": 0.00029579520924016833,
        "X": 0.001155554549768567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_514_518_1",
      "ports": {
        "bus1": 514,
        "bus2": 518
      },
      "params": {
        "R": 0.007160712964832783,
        "X": 0.028412751853466034,
        "G": 0.0,
        "B": 0.0039053631480783224
      },
      "extension": {
        "length": 7861.8054265136725,
        "rating": 137.75382041931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_516_517_1",
      "ports": {
        "bus1": 516,
        "bus2": 517
      },
      "params": {
        "R": 0.00023318394960369915,
        "X": 0.0010131894377991557,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_517_535_1",
      "ports": {
        "bus1": 517,
        "bus2": 535
      },
      "params": {
        "R": 0.006768026389181614,
        "X": 0.030284367501735687,
        "G": 0.0,
        "B": 0.010726219043135641
      },
      "extension": {
        "length": 11829.50856793213,
        "rating": 165.51822423934937
      }
    },
    {
      "class": "Branch",
      "id": "branch_517_640_1",
      "ports": {
        "bus1": 517,
        "bus2": 640
      },
      "params": {
        "R": 0.021163953468203545,
        "X": 0.10430150479078293,
        "G": 0.0,
        "B": 0.013131989166140556
      },
      "extension": {
        "length": 26999.188371826174,
        "rating": 154.20546531677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_518_519_1",
      "ports": {
        "bus1": 518,
        "bus2": 519
      },
      "params": {
        "R": 0.00026164628798142076,
        "X": 0.0011654451955109835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_518_546_1",
      "ports": {
        "bus1": 518,
        "bus2": 546
      },
      "params": {
        "R": 0.008134881034493446,
        "X": 0.03951342776417732,
        "G": 0.0,
        "B": 0.00631056260317564
      },
      "extension": {
        "length": 11130.850655090333,
        "rating": 172.74973392486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_520_521_1",
      "ports": {
        "bus1": 521,
        "bus2": 520
      },
      "params": {
        "R": 0.002309180796146393,
        "X": 0.08247406035661697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_520_522_1",
      "ports": {
        "bus1": 520,
        "bus2": 522
      },
      "params": {
        "R": 0.00024830829352140427,
        "X": 0.0011120893759652972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_520_565_1",
      "ports": {
        "bus1": 565,
        "bus2": 520
      },
      "params": {
        "R": 0.0027389798779040575,
        "X": 0.018519818782806396,
        "G": 0.0,
        "B": 0.0821818932890892
      },
      "extension": {
        "length": 30402.56072680664,
        "rating": 537.0440006256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_520_596_1",
      "ports": {
        "bus1": 520,
        "bus2": 596
      },
      "params": {
        "R": 0.003016510047018528,
        "X": 0.02890743501484394,
        "G": 0.0,
        "B": 0.09974202513694763
      },
      "extension": {
        "length": 38574.8756652832,
        "rating": 516.9551849365234
      }
    },
    {
      "class": "Branch",
      "id": "branch_521_546_1",
      "ports": {
        "bus1": 521,
        "bus2": 546
      },
      "params": {
        "R": 0.006509474013000727,
        "X": 0.03285517543554306,
        "G": 0.0,
        "B": 0.0037277312949299812
      },
      "extension": {
        "length": 8082.324826721192,
        "rating": 188.3475661277771
      }
    },
    {
      "class": "Branch",
      "id": "branch_523_524_1",
      "ports": {
        "bus1": 523,
        "bus2": 524
      },
      "params": {
        "R": 0.0002786073600873351,
        "X": 0.0010134503245353699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_524_601_1",
      "ports": {
        "bus1": 601,
        "bus2": 524
      },
      "params": {
        "R": 0.011155572719871998,
        "X": 0.05178646743297577,
        "G": 0.0,
        "B": 0.01522308774292469
      },
      "extension": {
        "length": 19178.46006591797,
        "rating": 172.39837646484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_524_647_1",
      "ports": {
        "bus1": 524,
        "bus2": 647
      },
      "params": {
        "R": 0.024206575006246567,
        "X": 0.08814743906259537,
        "G": 0.0,
        "B": 0.0569697730243206
      },
      "extension": {
        "length": 49898.10227563477,
        "rating": 143.47119331359863
      }
    },
    {
      "class": "Branch",
      "id": "branch_525_528_1",
      "ports": {
        "bus1": 525,
        "bus2": 528
      },
      "params": {
        "R": 0.0016757752746343613,
        "X": 0.07850146293640137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_525_529_1",
      "ports": {
        "bus1": 525,
        "bus2": 529
      },
      "params": {
        "R": 0.0002918057143688202,
        "X": 0.0011015896452590823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_525_655_1",
      "ports": {
        "bus1": 655,
        "bus2": 525
      },
      "params": {
        "R": 0.0018040987197309732,
        "X": 0.015153474174439907,
        "G": 0.0,
        "B": 0.04512972757220268
      },
      "extension": {
        "length": 19338.518714721682,
        "rating": 550.1154899597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_526_528_1",
      "ports": {
        "bus1": 526,
        "bus2": 528
      },
      "params": {
        "R": -0.0003492087125778198,
        "X": -0.016358643770217896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_526_535_1",
      "ports": {
        "bus1": 526,
        "bus2": 535
      },
      "params": {
        "R": 0.0048771933652460575,
        "X": 0.013158627785742283,
        "G": 0.0,
        "B": 0.016857340931892395
      },
      "extension": {
        "length": 10410.975804748536,
        "rating": 174.30713176727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_526_645_1",
      "ports": {
        "bus1": 526,
        "bus2": 645
      },
      "params": {
        "R": 0.004997034091502428,
        "X": 0.0228058360517025,
        "G": 0.0,
        "B": 0.058236200362443924
      },
      "extension": {
        "length": 23054.830154296877,
        "rating": 177.66149044036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_527_528_1",
      "ports": {
        "bus1": 527,
        "bus2": 528
      },
      "params": {
        "R": 0.008677458390593529,
        "X": 0.40649425983428955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_530_1039_1",
      "ports": {
        "bus1": 1039,
        "bus2": 530
      },
      "params": {
        "R": 0.009076995775103569,
        "X": 0.03947630152106285,
        "G": 0.0,
        "B": 0.0065762619487941265
      },
      "extension": {
        "length": 10999.150321838379,
        "rating": 184.2446208000183
      }
    },
    {
      "class": "Branch",
      "id": "branch_530_1139_1",
      "ports": {
        "bus1": 1139,
        "bus2": 530
      },
      "params": {
        "R": 0.008345910347998142,
        "X": 0.03385861963033676,
        "G": 0.0,
        "B": 0.007567069958895445
      },
      "extension": {
        "length": 11645.87247454834,
        "rating": 172.7212905883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_531_532_1",
      "ports": {
        "bus1": 531,
        "bus2": 532
      },
      "params": {
        "R": 0.00022779512801207602,
        "X": 0.001183509360998869,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_532_533_1",
      "ports": {
        "bus1": 532,
        "bus2": 533
      },
      "params": {
        "R": 0.009608585387468338,
        "X": 0.04791577532887459,
        "G": 0.0,
        "B": 0.009609181433916094
      },
      "extension": {
        "length": 15222.224108276368,
        "rating": 151.63755416870117
      }
    },
    {
      "class": "Branch",
      "id": "branch_533_556_1",
      "ports": {
        "bus1": 533,
        "bus2": 556
      },
      "params": {
        "R": 0.003131711855530739,
        "X": 0.013270268216729164,
        "G": 0.0,
        "B": 0.004408916924148798
      },
      "extension": {
        "length": 5574.7710477905275,
        "rating": 146.7708706855774
      }
    },
    {
      "class": "Branch",
      "id": "branch_533_1134_1",
      "ports": {
        "bus1": 1134,
        "bus2": 533
      },
      "params": {
        "R": 0.0037802443839609623,
        "X": 0.01721046306192875,
        "G": 0.0,
        "B": 0.008452598936855793
      },
      "extension": {
        "length": 8466.22876574707,
        "rating": 184.34953689575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_536_554_1",
      "ports": {
        "bus1": 554,
        "bus2": 536
      },
      "params": {
        "R": 0.014391333796083927,
        "X": 0.046365223824977875,
        "G": 0.0,
        "B": 0.005599746014922857
      },
      "extension": {
        "length": 10984.909772460938,
        "rating": 140.86681604385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_536_556_1",
      "ports": {
        "bus1": 556,
        "bus2": 536
      },
      "params": {
        "R": 0.009908697567880154,
        "X": 0.05151093378663063,
        "G": 0.0,
        "B": 0.011250424198806286
      },
      "extension": {
        "length": 17912.54375463867,
        "rating": 127.44699716567993
      }
    },
    {
      "class": "Branch",
      "id": "branch_537_538_1",
      "ports": {
        "bus1": 537,
        "bus2": 538
      },
      "params": {
        "R": 0.00024054314417298883,
        "X": 0.001080558286048472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_538_539_1",
      "ports": {
        "bus1": 538,
        "bus2": 539
      },
      "params": {
        "R": 0.003253831062465906,
        "X": 0.014342938549816608,
        "G": 0.0,
        "B": 0.004150913096964359
      },
      "extension": {
        "length": 5820.525082122803,
        "rating": 144.77663040161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_538_542_1",
      "ports": {
        "bus1": 538,
        "bus2": 542
      },
      "params": {
        "R": 0.003702355083078146,
        "X": 0.012691209092736244,
        "G": 0.0,
        "B": 0.0019431764958426356
      },
      "extension": {
        "length": 3783.0533192138673,
        "rating": 192.34485626220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_539_540_1",
      "ports": {
        "bus1": 539,
        "bus2": 540
      },
      "params": {
        "R": 0.00022223647101782262,
        "X": 0.0010287255281582475,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_539_542_1",
      "ports": {
        "bus1": 542,
        "bus2": 539
      },
      "params": {
        "R": 0.0028381331358104944,
        "X": 0.015963496640324593,
        "G": 0.0,
        "B": 0.0023388743866235018
      },
      "extension": {
        "length": 4684.807695739746,
        "rating": 172.67930507659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_541_542_1",
      "ports": {
        "bus1": 542,
        "bus2": 541
      },
      "params": {
        "R": 0.0013274704106152058,
        "X": 0.06941743940114975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_541_543_1",
      "ports": {
        "bus1": 541,
        "bus2": 543
      },
      "params": {
        "R": 0.00022758485283702612,
        "X": 0.0011033163173124194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_544_603_1",
      "ports": {
        "bus1": 603,
        "bus2": 544
      },
      "params": {
        "R": 0.004213092382997274,
        "X": 0.02141183614730835,
        "G": 0.0,
        "B": 0.029572496190667152
      },
      "extension": {
        "length": 16495.832787231448,
        "rating": 217.03050136566162
      }
    },
    {
      "class": "Branch",
      "id": "branch_544_863_1",
      "ports": {
        "bus1": 544,
        "bus2": 863
      },
      "params": {
        "R": 0.008852096274495125,
        "X": 0.03974860534071922,
        "G": 0.0,
        "B": 0.0038213604129850864
      },
      "extension": {
        "length": 8895.262438476562,
        "rating": 189.10261392593384
      }
    },
    {
      "class": "Branch",
      "id": "branch_544_1015_1",
      "ports": {
        "bus1": 544,
        "bus2": 1015
      },
      "params": {
        "R": 0.0056734103709459305,
        "X": 0.0271905530244112,
        "G": 0.0,
        "B": 0.003502228995785117
      },
      "extension": {
        "length": 7322.012863220215,
        "rating": 193.40513944625854
      }
    },
    {
      "class": "Branch",
      "id": "branch_545_567_1",
      "ports": {
        "bus1": 545,
        "bus2": 567
      },
      "params": {
        "R": 0.006827482488006353,
        "X": 0.03340477496385574,
        "G": 0.0,
        "B": 0.005609257612377405
      },
      "extension": {
        "length": 10263.716537475586,
        "rating": 128.0264377593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_545_570_1",
      "ports": {
        "bus1": 545,
        "bus2": 570
      },
      "params": {
        "R": 0.010801924392580986,
        "X": 0.04403671249747276,
        "G": 0.0,
        "B": 0.005560398101806641
      },
      "extension": {
        "length": 10280.694384887696,
        "rating": 145.00970840454102
      }
    },
    {
      "class": "Branch",
      "id": "branch_545_1060_1",
      "ports": {
        "bus1": 545,
        "bus2": 1060
      },
      "params": {
        "R": 0.005235000513494015,
        "X": 0.017107119783759117,
        "G": 0.0,
        "B": 0.029010968282818794
      },
      "extension": {
        "length": 15820.890450073242,
        "rating": 153.92146110534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_546_547_1",
      "ports": {
        "bus1": 546,
        "bus2": 547
      },
      "params": {
        "R": 0.0002348727866774425,
        "X": 0.0010918696643784642,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_548_549_1",
      "ports": {
        "bus1": 549,
        "bus2": 548
      },
      "params": {
        "R": 0.007698039058595896,
        "X": 0.04353206604719162,
        "G": 0.0,
        "B": 0.00722495187073946
      },
      "extension": {
        "length": 13103.974427124023,
        "rating": 174.53856468200684
      }
    },
    {
      "class": "Branch",
      "id": "branch_548_582_1",
      "ports": {
        "bus1": 548,
        "bus2": 582
      },
      "params": {
        "R": 0.010690124705433846,
        "X": 0.053114838898181915,
        "G": 0.0,
        "B": 0.012080738320946693
      },
      "extension": {
        "length": 19049.836986694336,
        "rating": 185.26653051376343
      }
    },
    {
      "class": "Branch",
      "id": "branch_549_944_1",
      "ports": {
        "bus1": 549,
        "bus2": 944
      },
      "params": {
        "R": 0.02043374814093113,
        "X": 0.07996813952922821,
        "G": 0.0,
        "B": 0.010414086282253265
      },
      "extension": {
        "length": 22055.081735961914,
        "rating": 170.13965845108032
      }
    },
    {
      "class": "Branch",
      "id": "branch_550_551_1",
      "ports": {
        "bus1": 550,
        "bus2": 551
      },
      "params": {
        "R": 0.00020847066480200738,
        "X": 0.0011245900532230735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_552_553_1",
      "ports": {
        "bus1": 553,
        "bus2": 552
      },
      "params": {
        "R": 0.002873197430744767,
        "X": 0.011642996221780777,
        "G": 0.0,
        "B": 0.022030064836144447
      },
      "extension": {
        "length": 11386.302643981933,
        "rating": 155.00017404556274
      }
    },
    {
      "class": "Branch",
      "id": "branch_553_584_1",
      "ports": {
        "bus1": 553,
        "bus2": 584
      },
      "params": {
        "R": 0.016423864290118217,
        "X": 0.06177592650055885,
        "G": 0.0,
        "B": 0.0049361251294612885
      },
      "extension": {
        "length": 12686.007357971192,
        "rating": 151.85449123382568
      }
    },
    {
      "class": "Branch",
      "id": "branch_554_555_1",
      "ports": {
        "bus1": 554,
        "bus2": 555
      },
      "params": {
        "R": 0.00021751003805547953,
        "X": 0.0011683591874316335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_554_569_1",
      "ports": {
        "bus1": 569,
        "bus2": 554
      },
      "params": {
        "R": 0.003076434601098299,
        "X": 0.012798955664038658,
        "G": 0.0,
        "B": 0.012476906180381775
      },
      "extension": {
        "length": 8943.302901489258,
        "rating": 153.41345071792603
      }
    },
    {
      "class": "Branch",
      "id": "branch_557_558_1",
      "ports": {
        "bus1": 557,
        "bus2": 558
      },
      "params": {
        "R": 0.006303898058831692,
        "X": 0.033179253339767456,
        "G": 0.0,
        "B": 0.005456734448671341
      },
      "extension": {
        "length": 9453.074971618653,
        "rating": 117.14816093444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_557_560_1",
      "ports": {
        "bus1": 557,
        "bus2": 560
      },
      "params": {
        "R": 0.004085741005837917,
        "X": 0.022243190556764603,
        "G": 0.0,
        "B": 0.0094136418774724
      },
      "extension": {
        "length": 8842.743458129884,
        "rating": 151.43883228302002
      }
    },
    {
      "class": "Branch",
