      "id": "branch_558_1039_1",
      "ports": {
        "bus1": 1039,
        "bus2": 558
      },
      "params": {
        "R": 0.024882899597287178,
        "X": 0.11630533635616302,
        "G": 0.0,
        "B": 0.03645673021674156
      },
      "extension": {
        "length": 43469.090881347656,
        "rating": 145.79782485961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_559_560_1",
      "ports": {
        "bus1": 560,
        "bus2": 559
      },
      "params": {
        "R": 0.0016270291525870562,
        "X": 0.0780380368232727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_559_561_1",
      "ports": {
        "bus1": 559,
        "bus2": 561
      },
      "params": {
        "R": 0.00027735516778193414,
        "X": 0.0010641166009008884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_561_1038_1",
      "ports": {
        "bus1": 561,
        "bus2": 1038
      },
      "params": {
        "R": 0.004937006160616875,
        "X": 0.04259007051587105,
        "G": 0.0,
        "B": 0.14192965626716614
      },
      "extension": {
        "length": 51323.385045410156,
        "rating": 498.5665798187256
      }
    },
    {
      "class": "Branch",
      "id": "branch_563_564_1",
      "ports": {
        "bus1": 564,
        "bus2": 563
      },
      "params": {
        "R": 0.0013845722423866391,
        "X": 0.06966964900493622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_563_565_1",
      "ports": {
        "bus1": 563,
        "bus2": 565
      },
      "params": {
        "R": 0.00028783371089957654,
        "X": 0.0010422476334497333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_564_568_1",
      "ports": {
        "bus1": 568,
        "bus2": 564
      },
      "params": {
        "R": 0.005329629871994257,
        "X": 0.022656399756669998,
        "G": 0.0,
        "B": 0.01043376512825489
      },
      "extension": {
        "length": 10687.752933837892,
        "rating": 194.02406215667725
      }
    },
    {
      "class": "Branch",
      "id": "branch_565_866_1",
      "ports": {
        "bus1": 565,
        "bus2": 866
      },
      "params": {
        "R": 0.0015585442306473851,
        "X": 0.013653445057570934,
        "G": 0.0,
        "B": 0.04868252947926521
      },
      "extension": {
        "length": 16653.291501708984,
        "rating": 583.6601734161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_566_567_1",
      "ports": {
        "bus1": 566,
        "bus2": 567
      },
      "params": {
        "R": 0.0002928660251200199,
        "X": 0.0011948207393288612,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_567_568_1",
      "ports": {
        "bus1": 567,
        "bus2": 568
      },
      "params": {
        "R": 0.006760560441762209,
        "X": 0.028055228292942047,
        "G": 0.0,
        "B": 0.005794581025838852
      },
      "extension": {
        "length": 8628.656362976075,
        "rating": 166.05042219161987
      }
    },
    {
      "class": "Branch",
      "id": "branch_569_1134_1",
      "ports": {
        "bus1": 569,
        "bus2": 1134
      },
      "params": {
        "R": 0.0024761471431702375,
        "X": 0.01348313968628645,
        "G": 0.0,
        "B": 0.01401612814515829
      },
      "extension": {
        "length": 9554.426366638183,
        "rating": 176.6118288040161
      }
    },
    {
      "class": "Branch",
      "id": "branch_571_572_1",
      "ports": {
        "bus1": 571,
        "bus2": 572
      },
      "params": {
        "R": 0.00025629447191022336,
        "X": 0.0011215232079848647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_572_1094_1",
      "ports": {
        "bus1": 1094,
        "bus2": 572
      },
      "params": {
        "R": 0.010449033230543137,
        "X": 0.02760649099946022,
        "G": 0.0,
        "B": 0.004431797191500664
      },
      "extension": {
        "length": 7577.708116333008,
        "rating": 150.71547031402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_573_574_1",
      "ports": {
        "bus1": 573,
        "bus2": 574
      },
      "params": {
        "R": 0.00025421756436116993,
        "X": 0.0011797120096161962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_575_577_1",
      "ports": {
        "bus1": 575,
        "bus2": 577
      },
      "params": {
        "R": 0.004237647633999586,
        "X": 0.02308075875043869,
        "G": 0.0,
        "B": 0.004697888158261776
      },
      "extension": {
        "length": 6608.2771730346685,
        "rating": 165.80944061279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_575_693_1",
      "ports": {
        "bus1": 693,
        "bus2": 575
      },
      "params": {
        "R": 0.00454283831641078,
        "X": 0.023851893842220306,
        "G": 0.0,
        "B": 0.008058647625148296
      },
      "extension": {
        "length": 9674.522919799805,
        "rating": 212.3225450515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_576_579_1",
      "ports": {
        "bus1": 576,
        "bus2": 579
      },
      "params": {
        "R": 0.002322089858353138,
        "X": 0.09620776772499084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_576_580_1",
      "ports": {
        "bus1": 576,
        "bus2": 580
      },
      "params": {
        "R": 0.00028173442115075886,
        "X": 0.0010577994398772717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_577_579_1",
      "ports": {
        "bus1": 577,
        "bus2": 579
      },
      "params": {
        "R": -0.000279170460999012,
        "X": -0.011566463857889175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_578_579_1",
      "ports": {
        "bus1": 578,
        "bus2": 579
      },
      "params": {
        "R": 0.010566155426204205,
        "X": 0.43777212500572205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_580_1022_1",
      "ports": {
        "bus1": 580,
        "bus2": 1022
      },
      "params": {
        "R": 0.0012849709019064903,
        "X": 0.010337093845009804,
        "G": 0.0,
        "B": 0.042384110391139984
      },
      "extension": {
        "length": 13884.840298828125,
        "rating": 515.0611877441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_580_1170_1",
      "ports": {
        "bus1": 1170,
        "bus2": 580
      },
      "params": {
        "R": 0.0017183824675157666,
        "X": 0.014085235074162483,
        "G": 0.0,
        "B": 0.051417432725429535
      },
      "extension": {
        "length": 20050.222342895508,
        "rating": 547.2944259643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_581_656_1",
      "ports": {
        "bus1": 581,
        "bus2": 656
      },
      "params": {
        "R": 0.008247798308730125,
        "X": 0.040094077587127686,
        "G": 0.0,
        "B": 0.012378767132759094
      },
      "extension": {
        "length": 15949.746817382813,
        "rating": 167.71007776260376
      }
    },
    {
      "class": "Branch",
      "id": "branch_581_678_1",
      "ports": {
        "bus1": 581,
        "bus2": 678
      },
      "params": {
        "R": 0.012440972030162811,
        "X": 0.06085821986198425,
        "G": 0.0,
        "B": 0.014546976424753666
      },
      "extension": {
        "length": 19594.374353393556,
        "rating": 164.76309299468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_582_583_1",
      "ports": {
        "bus1": 582,
        "bus2": 583
      },
      "params": {
        "R": 0.0002631956012919545,
        "X": 0.0010328470962122083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_582_1184_1",
      "ports": {
        "bus1": 1184,
        "bus2": 582
      },
      "params": {
        "R": 0.016410164535045624,
        "X": 0.07225584983825684,
        "G": 0.0,
        "B": 0.008152688853442669
      },
      "extension": {
        "length": 18071.663111938477,
        "rating": 190.69757461547852
      }
    },
    {
      "class": "Branch",
      "id": "branch_584_585_1",
      "ports": {
        "bus1": 585,
        "bus2": 584
      },
      "params": {
        "R": 0.012714496813714504,
        "X": 0.06386281549930573,
        "G": 0.0,
        "B": 0.008287210017442703
      },
      "extension": {
        "length": 16235.50937475586,
        "rating": 161.90415620803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_585_944_1",
      "ports": {
        "bus1": 944,
        "bus2": 585
      },
      "params": {
        "R": 0.004993228241801262,
        "X": 0.023821616545319557,
        "G": 0.0,
        "B": 0.006983688101172447
      },
      "extension": {
        "length": 9282.166892028808,
        "rating": 169.08037662506104
      }
    },
    {
      "class": "Branch",
      "id": "branch_586_649_1",
      "ports": {
        "bus1": 586,
        "bus2": 649
      },
      "params": {
        "R": 0.05453445389866829,
        "X": 0.18424680829048157,
        "G": 0.0,
        "B": 0.024020833894610405
      },
      "extension": {
        "length": 47207.216291748045,
        "rating": 172.48690128326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_587_588_1",
      "ports": {
        "bus1": 587,
        "bus2": 588
      },
      "params": {
        "R": 0.0002949911286123097,
        "X": 0.0011286544613540173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_587_599_1",
      "ports": {
        "bus1": 587,
        "bus2": 599
      },
      "params": {
        "R": 0.012810302898287773,
        "X": 0.06881151348352432,
        "G": 0.0,
        "B": 0.017233440652489662
      },
      "extension": {
        "length": 25381.45213989258,
        "rating": 167.12851524353027
      }
    },
    {
      "class": "Branch",
      "id": "branch_587_603_1",
      "ports": {
        "bus1": 603,
        "bus2": 587
      },
      "params": {
        "R": 0.006815884727984667,
        "X": 0.03314546123147011,
        "G": 0.0,
        "B": 0.04240464046597481
      },
      "extension": {
        "length": 26371.683325195314,
        "rating": 179.4608473777771
      }
    },
    {
      "class": "Branch",
      "id": "branch_589_592_1",
      "ports": {
        "bus1": 592,
        "bus2": 589
      },
      "params": {
        "R": 0.0037807265762239695,
        "X": 0.017650829628109932,
        "G": 0.0,
        "B": 0.0068392641842365265
      },
      "extension": {
        "length": 7932.022070800782,
        "rating": 200.6302833557129
      }
    },
    {
      "class": "Branch",
      "id": "branch_589_600_1",
      "ports": {
        "bus1": 600,
        "bus2": 589
      },
      "params": {
        "R": 0.011461913585662842,
        "X": 0.03102288581430912,
        "G": 0.0,
        "B": 0.01598956622183323
      },
      "extension": {
        "length": 16269.54334387207,
        "rating": 192.56882667541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_590_592_1",
      "ports": {
        "bus1": 590,
        "bus2": 592
      },
      "params": {
        "R": 0.0109242619946599,
        "X": 0.046377699822187424,
        "G": 0.0,
        "B": 0.004826940130442381
      },
      "extension": {
        "length": 10910.97356451416,
        "rating": 98.80700707435608
      }
    },
    {
      "class": "Branch",
      "id": "branch_590_599_1",
      "ports": {
        "bus1": 599,
        "bus2": 590
      },
      "params": {
        "R": 0.018351921811699867,
        "X": 0.07553662359714508,
        "G": 0.0,
        "B": 0.008864665403962135
      },
      "extension": {
        "length": 18620.53012133789,
        "rating": 156.26726150512695
      }
    },
    {
      "class": "Branch",
      "id": "branch_591_594_1",
      "ports": {
        "bus1": 591,
        "bus2": 594
      },
      "params": {
        "R": 0.003172493539750576,
        "X": 0.09178844094276428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_591_595_1",
      "ports": {
        "bus1": 591,
        "bus2": 595
      },
      "params": {
        "R": 0.00023860564397182316,
        "X": 0.0011461327085271478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_591_596_1",
      "ports": {
        "bus1": 591,
        "bus2": 596
      },
      "params": {
        "R": 0.00027269928250461817,
        "X": 0.0011003135005012155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_592_594_1",
      "ports": {
        "bus1": 592,
        "bus2": 594
      },
      "params": {
        "R": -0.0010714279487729073,
        "X": -0.030999179929494858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_593_594_1",
      "ports": {
        "bus1": 593,
        "bus2": 594
      },
      "params": {
        "R": 0.010393260978162289,
        "X": 0.30070391297340393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_597_598_1",
      "ports": {
        "bus1": 597,
        "bus2": 598
      },
      "params": {
        "R": 0.0019524332601577044,
        "X": 0.009662315249443054,
        "G": 0.0,
        "B": 0.02997973933815956
      },
      "extension": {
        "length": 12782.81423968506,
        "rating": 177.32126712799072
      }
    },
    {
      "class": "Branch",
      "id": "branch_597_1034_1",
      "ports": {
        "bus1": 597,
        "bus2": 1034
      },
      "params": {
        "R": 0.016170237213373184,
        "X": 0.07391731441020966,
        "G": 0.0,
        "B": 0.012928102165460587
      },
      "extension": {
        "length": 19575.499505493164,
        "rating": 186.9359850883484
      }
    },
    {
      "class": "Branch",
      "id": "branch_598_662_1",
      "ports": {
        "bus1": 598,
        "bus2": 662
      },
      "params": {
        "R": 0.029446329921483994,
        "X": 0.11279408633708954,
        "G": 0.0,
        "B": 0.01399353425949812
      },
      "extension": {
        "length": 26923.900781250002,
        "rating": 167.30120182037354
      }
    },
    {
      "class": "Branch",
      "id": "branch_600_601_1",
      "ports": {
        "bus1": 600,
        "bus2": 601
      },
      "params": {
        "R": 0.010242285206913948,
        "X": 0.04045727103948593,
        "G": 0.0,
        "B": 0.007978553883731365
      },
      "extension": {
        "length": 12956.69137060547,
        "rating": 177.94888019561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_602_606_1",
      "ports": {
        "bus1": 602,
        "bus2": 606
      },
      "params": {
        "R": 0.03804531693458557,
        "X": 0.14685463905334473,
        "G": 0.0,
        "B": 0.037507541477680206
      },
      "extension": {
        "length": 51733.008228515624,
        "rating": 158.5904598236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_602_663_1",
      "ports": {
        "bus1": 602,
        "bus2": 663
      },
      "params": {
        "R": 0.015578861348330975,
        "X": 0.07937126606702805,
        "G": 0.0,
        "B": 0.010140437632799149
      },
      "extension": {
        "length": 20816.986563720704,
        "rating": 148.19307327270508
      }
    },
    {
      "class": "Branch",
      "id": "branch_603_604_1",
      "ports": {
        "bus1": 603,
        "bus2": 604
      },
      "params": {
        "R": 0.0002593634999357164,
        "X": 0.0010345381451770663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_603_606_1",
      "ports": {
        "bus1": 606,
        "bus2": 603
      },
      "params": {
        "R": 0.012309874407947063,
        "X": 0.06127549707889557,
        "G": 0.0,
        "B": 0.008290701545774937
      },
      "extension": {
        "length": 16751.45820739746,
        "rating": 174.7174859046936
      }
    },
    {
      "class": "Branch",
      "id": "branch_605_606_1",
      "ports": {
        "bus1": 605,
        "bus2": 606
      },
      "params": {
        "R": 0.00027373520424589515,
        "X": 0.0011200768640264869,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_607_608_1",
      "ports": {
        "bus1": 607,
        "bus2": 608
      },
      "params": {
        "R": 0.0002397993375780061,
        "X": 0.0011552704963833094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_608_630_1",
      "ports": {
        "bus1": 608,
        "bus2": 630
      },
      "params": {
        "R": 0.0043265740387141705,
        "X": 0.0240054689347744,
        "G": 0.0,
        "B": 0.0038736581336706877
      },
      "extension": {
        "length": 7457.975308410645,
        "rating": 168.5899257659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_609_612_1",
      "ports": {
        "bus1": 609,
        "bus2": 612
      },
      "params": {
        "R": 0.002123221755027771,
        "X": 0.08181505650281906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_609_613_1",
      "ports": {
        "bus1": 609,
        "bus2": 613
      },
      "params": {
        "R": 0.0002492200001142919,
        "X": 0.0011392051819711924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_609_614_1",
      "ports": {
        "bus1": 609,
        "bus2": 614
      },
      "params": {
        "R": 0.000247386924456805,
        "X": 0.0010355768026784062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_610_612_1",
      "ports": {
        "bus1": 610,
        "bus2": 612
      },
      "params": {
        "R": -0.0006001171423122287,
        "X": -0.023124581202864647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_610_615_1",
      "ports": {
        "bus1": 615,
        "bus2": 610
      },
      "params": {
        "R": 0.005858270451426506,
        "X": 0.02814497798681259,
        "G": 0.0,
        "B": 0.007191869895905256
      },
      "extension": {
        "length": 10258.007118530273,
        "rating": 178.84747982025146
      }
    },
    {
      "class": "Branch",
      "id": "branch_610_619_1",
      "ports": {
        "bus1": 619,
        "bus2": 610
      },
      "params": {
        "R": 0.004237715154886246,
        "X": 0.0204495657235384,
        "G": 0.0,
        "B": 0.013547037728130817
      },
      "extension": {
        "length": 11264.750342468262,
        "rating": 173.46049547195435
      }
    },
    {
      "class": "Branch",
      "id": "branch_611_612_1",
      "ports": {
        "bus1": 611,
        "bus2": 612
      },
      "params": {
        "R": 0.010019362904131413,
        "X": 0.38608062267303467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_613_1098_1",
      "ports": {
        "bus1": 1098,
        "bus2": 613
      },
      "params": {
        "R": 0.0012266752310097218,
        "X": 0.011898253113031387,
        "G": 0.0,
        "B": 0.054980870336294174
      },
      "extension": {
        "length": 16720.708688964845,
        "rating": 567.435884475708
      }
    },
    {
      "class": "Branch",
      "id": "branch_617_618_1",
      "ports": {
        "bus1": 617,
        "bus2": 618
      },
      "params": {
        "R": 0.000295589939923957,
        "X": 0.0011213194811716676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_619_620_1",
      "ports": {
        "bus1": 619,
        "bus2": 620
      },
      "params": {
        "R": 0.00020957717788405716,
        "X": 0.0010282463626936078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_621_623_1",
      "ports": {
        "bus1": 621,
        "bus2": 623
      },
      "params": {
        "R": 0.004786140751093626,
        "X": 0.019844984635710716,
        "G": 0.0,
        "B": 0.005168644245713949
      },
      "extension": {
        "length": 7705.850038879395,
        "rating": 100.51146745681763
      }
    },
    {
      "class": "Branch",
      "id": "branch_622_623_1",
      "ports": {
        "bus1": 623,
        "bus2": 622
      },
      "params": {
        "R": 0.0014816012699157,
        "X": 0.05702199786901474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_622_624_1",
      "ports": {
        "bus1": 622,
        "bus2": 624
      },
      "params": {
        "R": 0.0002751385036390275,
        "X": 0.0011573027586564422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_622_1098_1",
      "ports": {
        "bus1": 622,
        "bus2": 1098
      },
      "params": {
        "R": 0.0013017816236242652,
        "X": 0.012088967487215996,
        "G": 0.0,
        "B": 0.11854579299688339
      },
      "extension": {
        "length": 24797.430764648438,
        "rating": 593.4848308563232
      }
    },
    {
      "class": "Branch",
      "id": "branch_625_630_1",
      "ports": {
        "bus1": 630,
        "bus2": 625
      },
      "params": {
        "R": 0.005247191991657019,
        "X": 0.025058167055249214,
        "G": 0.0,
        "B": 0.005081414245069027
      },
      "extension": {
        "length": 8327.608831604004,
        "rating": 157.8303098678589
      }
    },
    {
      "class": "Branch",
      "id": "branch_626_627_1",
      "ports": {
        "bus1": 626,
        "bus2": 627
      },
      "params": {
        "R": 0.00022504037769977003,
        "X": 0.0011308927787467837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_626_888_1",
      "ports": {
        "bus1": 626,
        "bus2": 888
      },
      "params": {
        "R": 0.0018408999312669039,
        "X": 0.00921644177287817,
        "G": 0.0,
        "B": 0.0022468033712357283
      },
      "extension": {
        "length": 2926.4338563079837,
        "rating": 182.83488750457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_628_629_1",
      "ports": {
        "bus1": 628,
        "bus2": 629
      },
      "params": {
        "R": 0.0002544236194808036,
        "X": 0.0010624743299558759,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_628_888_1",
      "ports": {
        "bus1": 888,
        "bus2": 628
      },
      "params": {
        "R": 0.0017463838448747993,
        "X": 0.00973100122064352,
        "G": 0.0,
        "B": 0.005494160111993551
      },
      "extension": {
        "length": 5264.010213958741,
        "rating": 195.6682324409485
      }
    },
    {
      "class": "Branch",
      "id": "branch_628_1210_1",
      "ports": {
        "bus1": 1210,
        "bus2": 628
      },
      "params": {
        "R": 0.0012886590557172894,
        "X": 0.005644661374390125,
        "G": 0.0,
        "B": 0.001754440483637154
      },
      "extension": {
        "length": 2214.8720043640137,
        "rating": 209.27679538726807
      }
    },
    {
      "class": "Branch",
      "id": "branch_630_631_1",
      "ports": {
        "bus1": 630,
        "bus2": 631
      },
      "params": {
        "R": 0.00026027849526144564,
        "X": 0.0010536370100453496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_632_633_1",
      "ports": {
        "bus1": 633,
        "bus2": 632
      },
      "params": {
        "R": 0.007977588102221489,
        "X": 0.028908010572195053,
        "G": 0.0,
        "B": 0.005569815635681152
      },
      "extension": {
        "length": 8184.632395935058,
        "rating": 159.99066829681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_632_972_1",
      "ports": {
        "bus1": 972,
        "bus2": 632
      },
      "params": {
        "R": 0.004687049426138401,
        "X": 0.022608773782849312,
        "G": 0.0,
        "B": 0.004848817829042673
      },
      "extension": {
        "length": 7535.654101867676,
        "rating": 166.39325618743896
      }
    },
    {
      "class": "Branch",
      "id": "branch_633_634_1",
      "ports": {
        "bus1": 633,
        "bus2": 634
      },
      "params": {
        "R": 0.00020222936291247606,
        "X": 0.001073139370419085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_635_645_1",
      "ports": {
        "bus1": 645,
        "bus2": 635
      },
      "params": {
        "R": 0.008868331089615822,
        "X": 0.04086130112409592,
        "G": 0.0,
        "B": 0.012885685078799725
      },
      "extension": {
        "length": 16255.001208251953,
        "rating": 155.7567000389099
      }
    },
    {
      "class": "Branch",
      "id": "branch_635_936_1",
      "ports": {
        "bus1": 936,
        "bus2": 635
      },
      "params": {
        "R": 0.008555288426578045,
        "X": 0.035127442330121994,
        "G": 0.0,
        "B": 0.017937542870640758
      },
      "extension": {
        "length": 18660.915051635744,
        "rating": 143.9180612564087
      }
    },
    {
      "class": "Branch",
      "id": "branch_636_637_1",
      "ports": {
        "bus1": 636,
        "bus2": 637
      },
      "params": {
        "R": 0.00020798058540094644,
        "X": 0.0010490064742043614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_636_639_1",
      "ports": {
        "bus1": 639,
        "bus2": 636
      },
      "params": {
        "R": 0.005271760281175375,
        "X": 0.03293117135763168,
        "G": 0.0,
        "B": 0.005439854692667723
      },
      "extension": {
        "length": 8523.226263427734,
        "rating": 166.200852394104
      }
    },
    {
      "class": "Branch",
      "id": "branch_636_1002_1",
      "ports": {
        "bus1": 636,
        "bus2": 1002
      },
      "params": {
        "R": 0.007358260918408632,
        "X": 0.039820943027734756,
        "G": 0.0,
        "B": 0.008330351673066616
      },
      "extension": {
        "length": 13853.722430786132,
        "rating": 169.33720111846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_638_639_1",
      "ports": {
        "bus1": 638,
        "bus2": 639
      },
      "params": {
        "R": 0.0002157429262297228,
        "X": 0.001005691010504961,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_639_649_1",
      "ports": {
        "bus1": 639,
        "bus2": 649
      },
      "params": {
        "R": 0.01110272016376257,
        "X": 0.06189589574933052,
        "G": 0.0,
        "B": 0.014167559333145618
      },
      "extension": {
        "length": 21122.70753076172,
        "rating": 163.42618465423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_640_670_1",
      "ports": {
        "bus1": 670,
        "bus2": 640
      },
      "params": {
        "R": 0.006838595494627953,
        "X": 0.03250065818428993,
        "G": 0.0,
        "B": 0.005426013842225075
      },
      "extension": {
        "length": 9127.373340454102,
        "rating": 123.89793395996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_641_643_1",
      "ports": {
        "bus1": 643,
        "bus2": 641
      },
      "params": {
        "R": 0.0034007984213531017,
        "X": 0.016740530729293823,
        "G": 0.0,
        "B": 0.005450771190226078
      },
      "extension": {
        "length": 6230.027400512696,
        "rating": 144.58788633346558
      }
    },
    {
      "class": "Branch",
      "id": "branch_641_651_1",
      "ports": {
        "bus1": 641,
        "bus2": 651
      },
      "params": {
        "R": 0.003921536263078451,
        "X": 0.015081042423844337,
        "G": 0.0,
        "B": 0.00464244419708848
      },
      "extension": {
        "length": 5613.849104370117,
        "rating": 105.56071996688843
      }
    },
    {
      "class": "Branch",
      "id": "branch_642_643_1",
      "ports": {
        "bus1": 643,
        "bus2": 642
      },
      "params": {
        "R": 0.003964069299399853,
        "X": 0.01876234821975231,
        "G": 0.0,
        "B": 0.014798013493418694
      },
      "extension": {
        "length": 12037.31990661621,
        "rating": 163.12099695205688
      }
    },
    {
      "class": "Branch",
      "id": "branch_642_921_1",
      "ports": {
        "bus1": 642,
        "bus2": 921
      },
      "params": {
        "R": 0.0037870011292397976,
        "X": 0.021722905337810516,
        "G": 0.0,
        "B": 0.006338179577142
      },
      "extension": {
        "length": 8629.492823547364,
        "rating": 139.30474519729614
      }
    },
    {
      "class": "Branch",
      "id": "branch_642_936_1",
      "ports": {
        "bus1": 642,
        "bus2": 936
      },
      "params": {
        "R": 0.004100479185581207,
        "X": 0.019416453316807747,
        "G": 0.0,
        "B": 0.016214368864893913
      },
      "extension": {
        "length": 12783.710557067872,
        "rating": 165.24161100387573
      }
    },
    {
      "class": "Branch",
      "id": "branch_643_644_1",
      "ports": {
        "bus1": 643,
        "bus2": 644
      },
      "params": {
        "R": 0.0002975417592097074,
        "X": 0.001035847351886332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_646_662_1",
      "ports": {
        "bus1": 662,
        "bus2": 646
      },
      "params": {
        "R": 0.019387809559702873,
        "X": 0.10320998728275299,
        "G": 0.0,
        "B": 0.018146999180316925
      },
      "extension": {
        "length": 33206.06346459961,
        "rating": 164.3303394317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_647_665_1",
      "ports": {
        "bus1": 665,
        "bus2": 647
      },
      "params": {
        "R": 0.005634791683405638,
        "X": 0.027908623218536377,
        "G": 0.0,
        "B": 0.005435274448245764
      },
      "extension": {
        "length": 8836.75547479248,
        "rating": 153.11905145645142
      }
    },
    {
      "class": "Branch",
      "id": "branch_647_860_1",
      "ports": {
        "bus1": 647,
        "bus2": 860
      },
      "params": {
        "R": 0.007949834689497948,
        "X": 0.03238387033343315,
        "G": 0.0,
        "B": 0.007577757351100445
      },
      "extension": {
        "length": 11734.411442321778,
        "rating": 163.7441635131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_648_649_1",
      "ports": {
        "bus1": 648,
        "bus2": 649
      },
      "params": {
        "R": 0.00021301055676303804,
        "X": 0.001140299835242331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_650_651_1",
      "ports": {
        "bus1": 651,
        "bus2": 650
      },
      "params": {
        "R": 0.00745983375236392,
        "X": 0.03307776153087616,
        "G": 0.0,
        "B": 0.002914395648986101
      },
      "extension": {
        "length": 7247.468878417969,
        "rating": 144.00365352630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_652_664_1",
      "ports": {
        "bus1": 652,
        "bus2": 664
      },
      "params": {
        "R": 0.014445784501731396,
        "X": 0.08535950630903244,
        "G": 0.0,
        "B": 0.009285173378884792
      },
      "extension": {
        "length": 20276.184875976563,
        "rating": 153.78934144973755
      }
    },
    {
      "class": "Branch",
      "id": "branch_653_654_1",
      "ports": {
        "bus1": 654,
        "bus2": 653
      },
      "params": {
        "R": 0.006904213689267635,
        "X": 0.031092744320631027,
        "G": 0.0,
        "B": 0.004015699028968811
      },
      "extension": {
        "length": 8102.44822631836,
        "rating": 173.65111112594604
      }
    },
    {
      "class": "Branch",
      "id": "branch_653_1200_1",
      "ports": {
        "bus1": 653,
        "bus2": 1200
      },
      "params": {
        "R": 0.0038346105720847845,
        "X": 0.02023993246257305,
        "G": 0.0,
        "B": 0.004477117210626602
      },
      "extension": {
        "length": 6910.027638244629,
        "rating": 178.46996784210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_655_656_1",
      "ports": {
        "bus1": 656,
        "bus2": 655
      },
      "params": {
        "R": 0.0013989168219268322,
        "X": 0.07433450222015381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_655_657_1",
      "ports": {
        "bus1": 655,
        "bus2": 657
      },
      "params": {
        "R": 0.00021964054030831903,
        "X": 0.0010872858110815287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_655_659_1",
      "ports": {
        "bus1": 655,
        "bus2": 659
      },
      "params": {
        "R": 0.002160623436793685,
        "X": 0.022273167967796326,
        "G": 0.0,
        "B": 0.032578278332948685
      },
      "extension": {
        "length": 18926.31094519043,
        "rating": 497.9921817779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_656_663_1",
      "ports": {
        "bus1": 663,
        "bus2": 656
      },
      "params": {
        "R": 0.020019806921482086,
        "X": 0.08134853094816208,
        "G": 0.0,
        "B": 0.009646333754062653
      },
      "extension": {
        "length": 18627.415189453124,
        "rating": 126.45812034606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_658_660_1",
      "ports": {
        "bus1": 660,
        "bus2": 658
      },
      "params": {
        "R": 0.005445753689855337,
        "X": 0.022035211324691772,
        "G": 0.0,
        "B": 0.003563548205420375
      },
      "extension": {
        "length": 6420.234313751221,
        "rating": 159.1825246810913
      }
    },
    {
      "class": "Branch",
      "id": "branch_658_679_1",
      "ports": {
        "bus1": 658,
        "bus2": 679
      },
      "params": {
        "R": 0.005757818464189768,
        "X": 0.030150456354022026,
        "G": 0.0,
        "B": 0.006461160257458687
      },
      "extension": {
        "length": 10499.286856201172,
        "rating": 152.85570621490479
      }
    },
    {
      "class": "Branch",
      "id": "branch_659_660_1",
      "ports": {
        "bus1": 660,
        "bus2": 659
      },
      "params": {
        "R": 0.0017642658203840256,
        "X": 0.06944100558757782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_659_661_1",
      "ports": {
        "bus1": 659,
        "bus2": 661
      },
      "params": {
        "R": 0.00023385438544210047,
        "X": 0.0010432832641527057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_664_936_1",
      "ports": {
        "bus1": 664,
        "bus2": 936
      },
      "params": {
        "R": 0.0025326600298285484,
        "X": 0.012245153076946735,
        "G": 0.0,
        "B": 0.006550563499331474
      },
      "extension": {
        "length": 5837.886627044678,
        "rating": 169.70150470733643
      }
    },
    {
      "class": "Branch",
      "id": "branch_665_670_1",
      "ports": {
        "bus1": 665,
        "bus2": 670
      },
      "params": {
        "R": 0.006721286568790674,
        "X": 0.03239002823829651,
        "G": 0.0,
        "B": 0.004026392940431833
      },
      "extension": {
        "length": 8044.865973632813,
        "rating": 147.97286987304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_666_669_1",
      "ports": {
        "bus1": 666,
        "bus2": 669
      },
      "params": {
        "R": -0.00044947583228349686,
        "X": -0.009162083268165588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_666_670_1",
      "ports": {
        "bus1": 666,
        "bus2": 670
      },
      "params": {
        "R": 0.00020259773009456694,
        "X": 0.0011770665878430009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_666_671_1",
      "ports": {
        "bus1": 666,
        "bus2": 671
      },
      "params": {
        "R": 0.0002521311107557267,
        "X": 0.0011049967724829912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_667_669_1",
      "ports": {
        "bus1": 667,
        "bus2": 669
      },
      "params": {
        "R": 0.011225523427128792,
        "X": 0.22882020473480225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_668_669_1",
      "ports": {
        "bus1": 668,
        "bus2": 669
      },
      "params": {
        "R": 0.011225523427128792,
        "X": 0.22882020473480225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_670_936_1",
      "ports": {
        "bus1": 670,
        "bus2": 936
      },
      "params": {
        "R": 0.0028136142063885927,
        "X": 0.013739075511693954,
        "G": 0.0,
        "B": 0.004400990437716246
      },
      "extension": {
        "length": 5474.472135040283,
        "rating": 165.03781080245972
      }
    },
    {
      "class": "Branch",
      "id": "branch_672_674_1",
      "ports": {
        "bus1": 674,
        "bus2": 672
      },
      "params": {
        "R": 0.005503946449607611,
        "X": 0.028767824172973633,
        "G": 0.0,
        "B": 0.006260547786951065
      },
      "extension": {
        "length": 9901.330354797363,
        "rating": 176.3793706893921
      }
    },
    {
      "class": "Branch",
      "id": "branch_672_683_1",
      "ports": {
        "bus1": 672,
        "bus2": 683
      },
      "params": {
        "R": 0.013444892130792141,
        "X": 0.0728178471326828,
        "G": 0.0,
        "B": 0.01709207147359848
      },
      "extension": {
        "length": 24413.103990966796,
        "rating": 162.773597240448
      }
    },
    {
      "class": "Branch",
      "id": "branch_672_686_1",
      "ports": {
        "bus1": 672,
        "bus2": 686
      },
      "params": {
        "R": 0.011066713370382786,
        "X": 0.055525220930576324,
        "G": 0.0,
        "B": 0.019169561564922333
      },
      "extension": {
        "length": 21113.067514526367,
        "rating": 148.02775382995605
      }
    },
    {
      "class": "Branch",
      "id": "branch_673_674_1",
      "ports": {
        "bus1": 674,
        "bus2": 673
      },
      "params": {
        "R": 0.0021135604474693537,
        "X": 0.08544868230819702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_673_675_1",
      "ports": {
        "bus1": 673,
        "bus2": 675
      },
      "params": {
        "R": 0.0002482857380528003,
        "X": 0.001065634423866868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_673_1170_1",
      "ports": {
        "bus1": 673,
        "bus2": 1170
      },
      "params": {
        "R": 0.001974618760868907,
        "X": 0.018775159493088722,
        "G": 0.0,
        "B": 0.10765708982944489
      },
      "extension": {
        "length": 28531.16667553711,
        "rating": 716.6476726531982
      }
    },
    {
      "class": "Branch",
      "id": "branch_674_682_1",
      "ports": {
        "bus1": 674,
        "bus2": 682
      },
      "params": {
        "R": 0.026052946224808693,
        "X": 0.12532491981983185,
        "G": 0.0,
        "B": 0.010783703066408634
      },
      "extension": {
        "length": 26004.97287158203,
        "rating": 151.00438594818115
      }
    },
    {
      "class": "Branch",
      "id": "branch_674_685_1",
      "ports": {
        "bus1": 685,
        "bus2": 674
      },
      "params": {
        "R": 0.008438125252723694,
        "X": 0.03292987495660782,
        "G": 0.0,
        "B": 0.007929419167339802
      },
      "extension": {
        "length": 12181.438226074219,
        "rating": 128.86747121810913
      }
    },
    {
      "class": "Branch",
      "id": "branch_674_688_1",
      "ports": {
        "bus1": 674,
        "bus2": 688
      },
      "params": {
        "R": 0.004447109531611204,
        "X": 0.0227411650121212,
        "G": 0.0,
        "B": 0.021665530279278755
      },
      "extension": {
        "length": 16611.284298339844,
        "rating": 138.0782127380371
      }
    },
    {
      "class": "Branch",
      "id": "branch_676_677_1",
      "ports": {
        "bus1": 677,
        "bus2": 676
      },
      "params": {
        "R": 0.0020977938547730446,
        "X": 0.010296438820660114,
        "G": 0.0,
        "B": 0.035965416580438614
      },
      "extension": {
        "length": 14372.56127307129,
        "rating": 140.97280502319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_676_688_1",
      "ports": {
        "bus1": 676,
        "bus2": 688
      },
      "params": {
        "R": 0.013237051665782928,
        "X": 0.050943419337272644,
        "G": 0.0,
        "B": 0.011573968455195427
      },
      "extension": {
        "length": 17292.681962402345,
        "rating": 144.39042806625366
      }
    },
    {
      "class": "Branch",
      "id": "branch_676_691_1",
      "ports": {
        "bus1": 676,
        "bus2": 691
      },
      "params": {
        "R": 0.013265742920339108,
        "X": 0.058435723185539246,
        "G": 0.0,
        "B": 0.02738683670759201
      },
      "extension": {
        "length": 26566.88713110352,
        "rating": 134.17060375213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_676_696_1",
      "ports": {
        "bus1": 676,
        "bus2": 696
      },
      "params": {
        "R": 0.01652119867503643,
        "X": 0.06523637473583221,
        "G": 0.0,
        "B": 0.010793876834213734
      },
      "extension": {
        "length": 18463.324647216796,
        "rating": 136.15058660507202
      }
    },
    {
      "class": "Branch",
      "id": "branch_677_678_1",
      "ports": {
        "bus1": 678,
        "bus2": 677
      },
      "params": {
        "R": 0.007702921517193317,
        "X": 0.02230943739414215,
        "G": 0.0,
        "B": 0.007074778433889151
      },
      "extension": {
        "length": 9203.002421813964,
        "rating": 159.72652435302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_677_682_1",
      "ports": {
        "bus1": 677,
        "bus2": 682
      },
      "params": {
        "R": 0.028161553665995598,
        "X": 0.1174185499548912,
        "G": 0.0,
        "B": 0.03426521643996239
      },
      "extension": {
        "length": 43572.13054541016,
        "rating": 147.28126525878906
      }
    },
    {
      "class": "Branch",
      "id": "branch_677_694_1",
      "ports": {
        "bus1": 694,
        "bus2": 677
      },
      "params": {
        "R": 0.00861614290624857,
        "X": 0.044175103306770325,
        "G": 0.0,
        "B": 0.008897730149328709
      },
      "extension": {
        "length": 15276.08142553711,
        "rating": 124.89506006240845
      }
    },
    {
      "class": "Branch",
      "id": "branch_678_694_1",
      "ports": {
        "bus1": 694,
        "bus2": 678
      },
      "params": {
        "R": 0.006462610326707363,
        "X": 0.03298086300492287,
        "G": 0.0,
        "B": 0.009198393672704697
      },
      "extension": {
        "length": 12433.678666809083,
        "rating": 132.8965663909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_679_1101_1",
      "ports": {
        "bus1": 1101,
        "bus2": 679
      },
      "params": {
        "R": 0.008936017751693726,
        "X": 0.04221498221158981,
        "G": 0.0,
        "B": 0.004550096113234758
      },
      "extension": {
        "length": 9792.76237701416,
        "rating": 125.68624019622803
      }
    },
    {
      "class": "Branch",
      "id": "branch_680_681_1",
      "ports": {
        "bus1": 680,
        "bus2": 681
      },
      "params": {
        "R": 0.009589430876076221,
        "X": 0.03978538513183594,
        "G": 0.0,
        "B": 0.005745019298046827
      },
      "extension": {
        "length": 11564.336753723144,
        "rating": 155.57923316955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_680_890_1",
      "ports": {
        "bus1": 680,
        "bus2": 890
      },
      "params": {
        "R": 0.007306852377951145,
        "X": 0.03299204260110855,
        "G": 0.0,
        "B": 0.004732898902148008
      },
      "extension": {
        "length": 9457.816705444337,
        "rating": 160.3442668914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_681_694_1",
      "ports": {
        "bus1": 694,
        "bus2": 681
      },
      "params": {
        "R": 0.005691055674105883,
        "X": 0.02596341073513031,
        "G": 0.0,
        "B": 0.009402923285961151
      },
      "extension": {
        "length": 10078.921677612305,
        "rating": 125.36987066268921
      }
    },
    {
      "class": "Branch",
      "id": "branch_682_683_1",
      "ports": {
        "bus1": 682,
        "bus2": 683
      },
      "params": {
        "R": 0.015350299887359142,
        "X": 0.062387533485889435,
        "G": 0.0,
        "B": 0.007482719607651234
      },
      "extension": {
        "length": 15290.267489868165,
        "rating": 149.50069189071655
      }
    },
    {
      "class": "Branch",
      "id": "branch_684_685_1",
      "ports": {
        "bus1": 684,
        "bus2": 685
      },
      "params": {
        "R": 0.00020070813479833305,
        "X": 0.0011830306611955166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_685_693_1",
      "ports": {
        "bus1": 685,
        "bus2": 693
      },
      "params": {
        "R": 0.029853075742721558,
        "X": 0.12653085589408875,
        "G": 0.0,
        "B": 0.027536539360880852
      },
      "extension": {
        "length": 37936.2495300293,
        "rating": 143.62016916275024
      }
    },
    {
      "class": "Branch",
      "id": "branch_686_687_1",
      "ports": {
        "bus1": 687,
        "bus2": 686
      },
      "params": {
        "R": 0.008688976988196373,
        "X": 0.0456605888903141,
        "G": 0.0,
        "B": 0.005030924454331398
      },
      "extension": {
        "length": 11486.865924316407,
        "rating": 122.00617790222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_687_1105_1",
      "ports": {
        "bus1": 1105,
        "bus2": 687
      },
      "params": {
        "R": 0.007088939193636179,
        "X": 0.02292688377201557,
        "G": 0.0,
        "B": 0.004752324894070625
      },
      "extension": {
        "length": 7386.437977294922,
        "rating": 142.06088781356812
      }
    },
    {
      "class": "Branch",
      "id": "branch_688_689_1",
      "ports": {
        "bus1": 688,
        "bus2": 689
      },
      "params": {
        "R": 0.00026813652948476374,
        "X": 0.001028549624606967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_688_690_1",
      "ports": {
        "bus1": 688,
        "bus2": 690
      },
      "params": {
        "R": 0.005489708855748177,
        "X": 0.028541386127471924,
        "G": 0.0,
        "B": 0.005973953288048506
      },
      "extension": {
        "length": 9317.450180236816,
        "rating": 149.87963438034058
      }
    },
    {
      "class": "Branch",
      "id": "branch_690_695_1",
      "ports": {
        "bus1": 695,
        "bus2": 690
      },
      "params": {
        "R": 0.004208643455058336,
        "X": 0.020762359723448753,
        "G": 0.0,
        "B": 0.007037118077278137
      },
      "extension": {
        "length": 8461.54919091797,
        "rating": 188.7733817100525
      }
    },
    {
      "class": "Branch",
      "id": "branch_690_696_1",
      "ports": {
        "bus1": 690,
        "bus2": 696
      },
      "params": {
        "R": 0.007405035197734833,
        "X": 0.022791605442762375,
        "G": 0.0,
        "B": 0.007079020608216524
      },
      "extension": {
        "length": 8906.880031677247,
        "rating": 163.6257767677307
      }
    },
    {
      "class": "Branch",
      "id": "branch_691_692_1",
      "ports": {
        "bus1": 691,
        "bus2": 692
      },
      "params": {
        "R": 0.000222956485231407,
        "X": 0.0011047656880691648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_693_695_1",
      "ports": {
        "bus1": 695,
        "bus2": 693
      },
      "params": {
        "R": 0.0034276798833161592,
        "X": 0.01839621737599373,
        "G": 0.0,
        "B": 0.008545258082449436
      },
      "extension": {
        "length": 9722.322420776367,
        "rating": 202.5597333908081
      }
    },
    {
      "class": "Branch",
      "id": "branch_697_698_1",
      "ports": {
        "bus1": 698,
        "bus2": 697
      },
      "params": {
        "R": 0.0013704131124541163,
        "X": 0.06417454034090042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_697_699_1",
      "ports": {
        "bus1": 697,
        "bus2": 699
      },
      "params": {
        "R": 0.0002125991741195321,
        "X": 0.0010367116192355752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_697_709_1",
      "ports": {
        "bus1": 697,
        "bus2": 709
      },
      "params": {
        "R": 0.0013798626605421305,
        "X": 0.01615927927196026,
        "G": 0.0,
        "B": 0.10224160552024841
      },
      "extension": {
        "length": 28246.315783447266,
        "rating": 451.4296531677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_697_715_1",
      "ports": {
        "bus1": 715,
        "bus2": 697
      },
      "params": {
        "R": 0.0041119372472167015,
        "X": 0.030904240906238556,
        "G": 0.0,
        "B": 0.0799768790602684
      },
      "extension": {
        "length": 32483.957029541016,
        "rating": 499.3109703063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_698_730_1",
      "ports": {
        "bus1": 730,
        "bus2": 698
      },
      "params": {
        "R": 0.02212681621313095,
        "X": 0.06119893491268158,
        "G": 0.0,
        "B": 0.010896741412580013
      },
      "extension": {
        "length": 19108.940216308594,
        "rating": 141.9968605041504
      }
    },
    {
      "class": "Branch",
      "id": "branch_700_701_1",
      "ports": {
        "bus1": 700,
        "bus2": 701
      },
      "params": {
        "R": 0.011008147150278091,
        "X": 0.037792302668094635,
        "G": 0.0,
        "B": 0.00430233683437109
      },
      "extension": {
        "length": 8429.986233764648,
        "rating": 115.4380202293396
      }
    },
    {
      "class": "Branch",
      "id": "branch_700_704_1",
      "ports": {
        "bus1": 704,
        "bus2": 700
      },
      "params": {
        "R": 0.008254538290202618,
        "X": 0.03302024304866791,
        "G": 0.0,
        "B": 0.008515424095094204
      },
      "extension": {
        "length": 11530.32580645752,
        "rating": 137.21004724502563
      }
    },
    {
      "class": "Branch",
      "id": "branch_701_729_1",
      "ports": {
        "bus1": 701,
        "bus2": 729
      },
      "params": {
        "R": 0.004936978220939636,
        "X": 0.0240385252982378,
        "G": 0.0,
        "B": 0.016940344125032425
      },
      "extension": {
        "length": 13986.458747314453,
        "rating": 150.86301565170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_702_703_1",
      "ports": {
        "bus1": 703,
        "bus2": 702
      },
      "params": {
        "R": 0.007466205395758152,
        "X": 0.04063573479652405,
        "G": 0.0,
        "B": 0.00576535752043128
      },
      "extension": {
        "length": 10128.209924926758,
        "rating": 188.36740255355835
      }
    },
    {
      "class": "Branch",
      "id": "branch_702_704_1",
      "ports": {
        "bus1": 702,
        "bus2": 704
      },
      "params": {
        "R": 0.007822551764547825,
        "X": 0.03723471239209175,
        "G": 0.0,
        "B": 0.004990340210497379
      },
      "extension": {
        "length": 10027.654318542482,
        "rating": 193.07736158370972
      }
    },
    {
      "class": "Branch",
      "id": "branch_703_727_1",
      "ports": {
        "bus1": 727,
        "bus2": 703
      },
      "params": {
        "R": 0.007277494762092829,
        "X": 0.03578443452715874,
        "G": 0.0,
        "B": 0.020206410437822342
      },
      "extension": {
        "length": 18445.73595336914,
        "rating": 173.10888767242432
      }
    },
    {
      "class": "Branch",
      "id": "branch_704_1082_1",
      "ports": {
        "bus1": 704,
        "bus2": 1082
      },
      "params": {
        "R": 0.003982356749475002,
        "X": 0.018791059032082558,
        "G": 0.0,
        "B": 0.0050122919492423534
      },
      "extension": {
        "length": 6273.397881134033,
        "rating": 208.2974672317505
      }
    },
    {
      "class": "Branch",
      "id": "branch_705_720_1",
      "ports": {
        "bus1": 705,
        "bus2": 720
      },
      "params": {
        "R": 0.01577724888920784,
        "X": 0.07143264263868332,
        "G": 0.0,
        "B": 0.013473283499479294
      },
      "extension": {
        "length": 23419.56533312988,
        "rating": 141.11851453781128
      }
    },
    {
      "class": "Branch",
      "id": "branch_706_707_1",
      "ports": {
        "bus1": 706,
        "bus2": 707
      },
      "params": {
        "R": 0.00022069393889978528,
        "X": 0.001180976745672524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_706_716_1",
      "ports": {
        "bus1": 706,
        "bus2": 716
      },
      "params": {
        "R": 0.009676794521510601,
        "X": 0.04999266192317009,
        "G": 0.0,
        "B": 0.012067588977515697
      },
      "extension": {
        "length": 18617.078378540038,
        "rating": 146.0974931716919
      }
    },
    {
      "class": "Branch",
      "id": "branch_706_720_1",
      "ports": {
        "bus1": 706,
        "bus2": 720
      },
      "params": {
        "R": 0.010269531980156898,
        "X": 0.04848933964967728,
        "G": 0.0,
        "B": 0.009832222014665604
      },
      "extension": {
        "length": 15908.546913574219,
        "rating": 109.35249328613281
      }
    },
    {
      "class": "Branch",
      "id": "branch_708_713_1",
      "ports": {
        "bus1": 708,
        "bus2": 713
      },
      "params": {
        "R": 0.012760324403643608,
        "X": 0.05999521166086197,
        "G": 0.0,
        "B": 0.0244227796792984
      },
      "extension": {
        "length": 27747.674778076173,
        "rating": 140.90038537979126
      }
    },
    {
      "class": "Branch",
      "id": "branch_708_725_1",
      "ports": {
        "bus1": 725,
        "bus2": 708
      },
      "params": {
        "R": 0.01391789223998785,
        "X": 0.07074380666017532,
        "G": 0.0,
        "B": 0.009733435697853565
      },
      "extension": {
        "length": 19236.700743530273,
        "rating": 135.7954502105713
      }
    },
    {
      "class": "Branch",
      "id": "branch_708_1075_1",
      "ports": {
        "bus1": 708,
        "bus2": 1075
      },
      "params": {
        "R": 0.005846628453582525,
        "X": 0.022173697128891945,
        "G": 0.0,
        "B": 0.005899104755371809
      },
      "extension": {
        "length": 7949.903909545898,
        "rating": 161.28203868865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_709_710_1",
      "ports": {
        "bus1": 710,
        "bus2": 709
      },
      "params": {
        "R": 0.0006564331706613302,
        "X": 0.029818249866366386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_709_711_1",
      "ports": {
        "bus1": 709,
        "bus2": 711
      },
      "params": {
        "R": 0.00027508364291861653,
        "X": 0.0010646854061633348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_710_722_1",
      "ports": {
        "bus1": 722,
        "bus2": 710
      },
      "params": {
        "R": 0.00534773850813508,
        "X": 0.03035217709839344,
        "G": 0.0,
        "B": 0.015862291678786278
      },
      "extension": {
        "length": 15753.42875390625,
        "rating": 133.98815393447876
      }
    },
    {
      "class": "Branch",
      "id": "branch_710_725_1",
      "ports": {
        "bus1": 710,
        "bus2": 725
      },
      "params": {
        "R": 0.043796561658382416,
        "X": 0.1956360936164856,
        "G": 0.0,
        "B": 0.022445950657129288
      },
      "extension": {
        "length": 44675.33762548828,
        "rating": 133.34881067276
      }
    },
    {
      "class": "Branch",
      "id": "branch_712_713_1",
      "ports": {
        "bus1": 712,
        "bus2": 713
      },
      "params": {
        "R": 0.0002851814206223935,
        "X": 0.001038163318298757,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_713_714_1",
      "ports": {
        "bus1": 714,
        "bus2": 713
      },
      "params": {
        "R": 0.011204344220459461,
        "X": 0.057181231677532196,
        "G": 0.0,
        "B": 0.009475097991526127
      },
      "extension": {
        "length": 17212.55057446289,
        "rating": 124.18978214263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_714_1075_1",
      "ports": {
        "bus1": 1075,
        "bus2": 714
      },
      "params": {
        "R": 0.012687117792665958,
        "X": 0.05682599917054176,
        "G": 0.0,
        "B": 0.012258670292794704
      },
      "extension": {
        "length": 20131.790294311522,
        "rating": 151.41867399215698
      }
    },
    {
      "class": "Branch",
      "id": "branch_715_718_1",
      "ports": {
        "bus1": 715,
        "bus2": 718
      },
      "params": {
        "R": 0.0024174796417355537,
        "X": 0.1265893578529358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_715_719_1",
      "ports": {
        "bus1": 715,
        "bus2": 719
      },
      "params": {
        "R": 0.0002276179293403402,
        "X": 0.001030942890793085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_715_726_1",
      "ports": {
        "bus1": 726,
        "bus2": 715
      },
      "params": {
        "R": 0.0030749014113098383,
        "X": 0.028405731543898582,
        "G": 0.0,
        "B": 0.10937277972698212
      },
      "extension": {
        "length": 41638.36262695312,
        "rating": 556.5945625305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_716_718_1",
      "ports": {
        "bus1": 716,
        "bus2": 718
      },
      "params": {
        "R": -0.0013080732896924019,
        "X": -0.06849619746208191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_716_720_1",
      "ports": {
        "bus1": 720,
        "bus2": 716
      },
      "params": {
        "R": 0.0055804806761443615,
        "X": 0.0283511895686388,
        "G": 0.0,
        "B": 0.004682046826928854
      },
      "extension": {
        "length": 8732.546300720214,
        "rating": 157.51274824142456
      }
    },
    {
      "class": "Branch",
      "id": "branch_716_722_1",
      "ports": {
        "bus1": 722,
        "bus2": 716
      },
      "params": {
        "R": 0.012289893813431263,
        "X": 0.05668269097805023,
        "G": 0.0,
        "B": 0.010994238778948784
      },
      "extension": {
        "length": 18510.088164916993,
        "rating": 142.74418354034424
      }
    },
    {
      "class": "Branch",
      "id": "branch_717_718_1",
      "ports": {
        "bus1": 717,
        "bus2": 718
      },
      "params": {
        "R": 0.005336316302418709,
        "X": 0.27943187952041626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_720_721_1",
      "ports": {
        "bus1": 720,
        "bus2": 721
      },
      "params": {
        "R": 0.00020244538609404117,
        "X": 0.0011542356805875897,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_723_730_1",
      "ports": {
        "bus1": 730,
        "bus2": 723
      },
      "params": {
        "R": 0.008359967730939388,
        "X": 0.03784369304776192,
        "G": 0.0,
        "B": 0.006643850356340408
      },
      "extension": {
        "length": 11367.02337890625,
        "rating": 133.27734470367432
      }
    },
    {
      "class": "Branch",
      "id": "branch_724_725_1",
      "ports": {
        "bus1": 724,
        "bus2": 725
      },
      "params": {
        "R": 0.00026797226746566594,
        "X": 0.0010769625660032034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_726_1081_1",
      "ports": {
        "bus1": 726,
        "bus2": 1081
      },
      "params": {
        "R": 0.002371704438701272,
        "X": 0.021475762128829956,
        "G": 0.0,
        "B": 0.08418547362089157
      },
      "extension": {
        "length": 32267.290719726563,
        "rating": 559.3852996826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_727_1075_1",
      "ports": {
        "bus1": 1075,
        "bus2": 727
      },
      "params": {
        "R": 0.005047990474849939,
        "X": 0.01960090920329094,
        "G": 0.0,
        "B": 0.013845297507941723
      },
      "extension": {
        "length": 11561.89029840088,
        "rating": 166.16058349609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_728_729_1",
      "ports": {
        "bus1": 729,
        "bus2": 728
      },
      "params": {
        "R": 0.011000281199812889,
        "X": 0.04242187365889549,
        "G": 0.0,
        "B": 0.008553517051041126
      },
      "extension": {
        "length": 13432.049611083985,
        "rating": 158.05009603500366
      }
    },
    {
      "class": "Branch",
      "id": "branch_728_732_1",
      "ports": {
        "bus1": 728,
        "bus2": 732
      },
      "params": {
        "R": 0.021795708686113358,
        "X": 0.09296810626983643,
        "G": 0.0,
        "B": 0.04295795038342476
      },
      "extension": {
        "length": 44296.9811850586,
        "rating": 168.90058517456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_731_732_1",
      "ports": {
        "bus1": 731,
        "bus2": 732
      },
      "params": {
        "R": 0.00023916065401863307,
        "X": 0.0011173428501933813,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_733_734_1",
      "ports": {
        "bus1": 733,
        "bus2": 734
      },
      "params": {
        "R": 0.0002563660964369774,
        "X": 0.0010108217829838395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_733_1029_1",
      "ports": {
        "bus1": 733,
        "bus2": 1029
      },
      "params": {
        "R": 0.006809779442846775,
        "X": 0.03402728587388992,
        "G": 0.0,
        "B": 0.06744449585676193
      },
      "extension": {
        "length": 32105.324326904298,
        "rating": 172.5381851196289
      }
    },
    {
      "class": "Branch",
      "id": "branch_733_1261_1",
      "ports": {
        "bus1": 1261,
        "bus2": 733
      },
      "params": {
        "R": 0.005430066492408514,
        "X": 0.030763132497668266,
        "G": 0.0,
        "B": 0.004273239057511091
      },
      "extension": {
        "length": 7993.723699951172,
        "rating": 162.60995864868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_735_736_1",
      "ports": {
        "bus1": 735,
        "bus2": 736
      },
      "params": {
        "R": 0.00024086535267997533,
        "X": 0.0010994219919666648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_735_748_1",
      "ports": {
        "bus1": 735,
        "bus2": 748
      },
      "params": {
        "R": 0.0017654879484325647,
        "X": 0.009217310696840286,
        "G": 0.0,
        "B": 0.010942503809928894
      },
      "extension": {
        "length": 7620.168850158691,
        "rating": 141.57302379608154
      }
    },
    {
      "class": "Branch",
      "id": "branch_737_738_1",
      "ports": {
        "bus1": 738,
        "bus2": 737
      },
      "params": {
        "R": 0.00048529566265642643,
        "X": 0.02433323860168457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_737_739_1",
      "ports": {
        "bus1": 737,
        "bus2": 739
      },
      "params": {
        "R": 0.00023139531549531966,
        "X": 0.001025435165502131,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_738_740_1",
      "ports": {
        "bus1": 738,
        "bus2": 740
      },
      "params": {
        "R": 0.008339989930391312,
        "X": 0.04252946376800537,
        "G": 0.0,
        "B": 0.006357040256261826
      },
      "extension": {
        "length": 12143.022431396485,
        "rating": 156.4920425415039
      }
    },
    {
      "class": "Branch",
      "id": "branch_739_800_1",
      "ports": {
        "bus1": 800,
        "bus2": 739
      },
      "params": {
        "R": 0.0011045103892683983,
        "X": 0.008873227052390575,
        "G": 0.0,
        "B": 0.047081295400857925
      },
      "extension": {
        "length": 14824.348208129883,
        "rating": 475.44941902160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_739_999_1",
      "ports": {
        "bus1": 999,
        "bus2": 739
      },
      "params": {
        "R": 0.0014729617396369576,
        "X": 0.013485822826623917,
        "G": 0.0,
        "B": 0.025610333308577538
      },
      "extension": {
        "length": 13874.495813964844,
        "rating": 683.8455200195312
      }
    },
    {
      "class": "Branch",
      "id": "branch_740_741_1",
      "ports": {
        "bus1": 740,
        "bus2": 741
      },
      "params": {
        "R": 0.00027364716515876353,
        "X": 0.0010929207783192396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_740_816_1",
      "ports": {
        "bus1": 816,
        "bus2": 740
      },
      "params": {
        "R": 0.0036508936900645494,
        "X": 0.016713012009859085,
        "G": 0.0,
        "B": 0.0030661374330520634
      },
      "extension": {
        "length": 5063.46418762207,
        "rating": 147.12063074111938
      }
    },
    {
      "class": "Branch",
      "id": "branch_742_1714_1",
      "ports": {
        "bus1": 742,
        "bus2": 1714
      },
      "params": {
        "R": 0.005326262675225735,
        "X": 0.022944968193769455,
        "G": 0.0,
        "B": 0.004197345115244389
      },
      "extension": {
        "length": 7100.671582946778,
        "rating": 157.95239210128784
      }
    },
    {
      "class": "Branch",
      "id": "branch_742_1896_1",
      "ports": {
        "bus1": 742,
        "bus2": 1896
      },
      "params": {
        "R": 0.0008694499265402555,
        "X": 0.004287565592676401,
        "G": 0.0,
        "B": 0.0013262436259537933
      },
      "extension": {
        "length": 1668.275141281128,
        "rating": 163.66115808486938
      }
    },
    {
      "class": "Branch",
      "id": "branch_743_744_1",
      "ports": {
        "bus1": 743,
        "bus2": 744
      },
      "params": {
        "R": 0.00026509285089559853,
        "X": 0.0011849497677758336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_743_749_1",
      "ports": {
        "bus1": 743,
        "bus2": 749
      },
      "params": {
        "R": 0.0033741428051143885,
        "X": 0.025600511580705643,
        "G": 0.0,
        "B": 0.09133747220039368
      },
      "extension": {
        "length": 34517.21310791016,
        "rating": 504.5463562011719
      }
    },
    {
      "class": "Branch",
      "id": "branch_743_828_1",
      "ports": {
        "bus1": 828,
        "bus2": 743
      },
      "params": {
        "R": 0.0011411133455112576,
        "X": 0.009935542941093445,
        "G": 0.0,
        "B": 0.027164800092577934
      },
      "extension": {
        "length": 11104.59423449707,
        "rating": 566.681957244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_743_1685_1",
      "ports": {
        "bus1": 743,
        "bus2": 1685
      },
      "params": {
        "R": 0.0011564185842871666,
        "X": 0.010366206988692284,
        "G": 0.0,
        "B": 0.023399077355861664
      },
      "extension": {
        "length": 11253.910120422364,
        "rating": 606.0582160949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_745_1682_1",
      "ports": {
        "bus1": 745,
        "bus2": 1682
      },
      "params": {
        "R": 0.0011684837518259883,
        "X": 0.006138819269835949,
        "G": 0.0,
        "B": 0.0017137664835900068
      },
      "extension": {
        "length": 2355.826546005249,
        "rating": 173.24987649917603
      }
    },
    {
      "class": "Branch",
      "id": "branch_745_1714_1",
      "ports": {
        "bus1": 1714,
        "bus2": 745
      },
      "params": {
        "R": 0.0013125018449500203,
        "X": 0.005750429816544056,
        "G": 0.0,
        "B": 0.0012382710119709373
      },
      "extension": {
        "length": 1816.714853942871,
        "rating": 135.65958738327026
      }
    },
    {
      "class": "Branch",
      "id": "branch_745_1715_1",
      "ports": {
        "bus1": 745,
        "bus2": 1715
      },
      "params": {
        "R": 0.004156665410846472,
        "X": 0.017047123983502388,
        "G": 0.0,
        "B": 0.014228260144591331
      },
      "extension": {
        "length": 10735.000677795411,
        "rating": 174.24883842468262
      }
    },
    {
      "class": "Branch",
      "id": "branch_746_803_1",
      "ports": {
        "bus1": 803,
        "bus2": 746
      },
      "params": {
        "R": 0.0027708341367542744,
        "X": 0.011531089432537556,
        "G": 0.0,
        "B": 0.0009327529114671052
      },
      "extension": {
        "length": 2488.5661239624023,
        "rating": 139.0594244003296
      }
    },
    {
      "class": "Branch",
      "id": "branch_746_811_1",
      "ports": {
        "bus1": 746,
        "bus2": 811
      },
      "params": {
        "R": 0.004419073462486267,
        "X": 0.019739722833037376,
        "G": 0.0,
        "B": 0.003980214707553387
      },
      "extension": {
        "length": 6720.89085736084,
        "rating": 175.3250002861023
      }
    },
    {
      "class": "Branch",
      "id": "branch_746_992_1",
      "ports": {
        "bus1": 746,
        "bus2": 992
      },
      "params": {
        "R": 0.00265818415209651,
        "X": 0.01258646696805954,
        "G": 0.0,
        "B": 0.007126316893845797
      },
      "extension": {
        "length": 6768.303591247559,
        "rating": 193.1938648223877
      }
    },
    {
      "class": "Branch",
      "id": "branch_747_748_1",
      "ports": {
        "bus1": 747,
        "bus2": 748
      },
      "params": {
        "R": 0.0002536973624955863,
        "X": 0.0011706678196787834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_748_755_1",
      "ports": {
        "bus1": 748,
        "bus2": 755
      },
      "params": {
        "R": 0.005492954049259424,
        "X": 0.023041019216179848,
        "G": 0.0,
        "B": 0.00525641581043601
      },
      "extension": {
        "length": 8454.989498291015,
        "rating": 130.0134539604187
      }
    },
    {
      "class": "Branch",
      "id": "branch_748_756_1",
      "ports": {
        "bus1": 756,
        "bus2": 748
      },
      "params": {
        "R": 0.0020359535701572895,
        "X": 0.01053579244762659,
        "G": 0.0,
        "B": 0.0023532069753855467
      },
      "extension": {
        "length": 3736.814699707031,
        "rating": 170.41786909103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_748_766_1",
      "ports": {
        "bus1": 748,
        "bus2": 766
      },
      "params": {
        "R": 0.0076706912368535995,
        "X": 0.03515580669045448,
        "G": 0.0,
        "B": 0.009493816643953323
      },
      "extension": {
        "length": 13140.445642822266,
        "rating": 150.86960792541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_748_803_1",
      "ports": {
        "bus1": 748,
        "bus2": 803
      },
      "params": {
        "R": 0.011018026620149612,
        "X": 0.04697828367352486,
        "G": 0.0,
        "B": 0.005026469472795725
      },
      "extension": {
        "length": 11243.017715515138,
        "rating": 106.40699863433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_748_992_1",
      "ports": {
        "bus1": 748,
        "bus2": 992
      },
      "params": {
        "R": 0.003222797065973282,
        "X": 0.016481125727295876,
        "G": 0.0,
        "B": 0.0028003822080790997
      },
      "extension": {
        "length": 4977.134166412354,
        "rating": 157.3439598083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_748_1149_1",
      "ports": {
        "bus1": 748,
        "bus2": 1149
      },
      "params": {
        "R": 0.010687644593417645,
        "X": 0.054712407290935516,
        "G": 0.0,
        "B": 0.005368687212467194
      },
      "extension": {
        "length": 12700.712948730468,
        "rating": 102.44711637496948
      }
    },
    {
      "class": "Branch",
      "id": "branch_749_754_1",
      "ports": {
        "bus1": 749,
        "bus2": 754
      },
      "params": {
        "R": 0.0012351468903943896,
        "X": 0.012424919754266739,
        "G": 0.0,
        "B": 0.021588511765003208
      },
      "extension": {
        "length": 12073.109675537109,
        "rating": 474.2056369781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_749_999_1",
      "ports": {
        "bus1": 999,
        "bus2": 749
      },
      "params": {
        "R": 0.001604159246198833,
        "X": 0.01431197114288807,
        "G": 0.0,
        "B": 0.04255989193916321
      },
      "extension": {
        "length": 15928.103208251954,
        "rating": 546.4084148406982
      }
    },
    {
      "class": "Branch",
      "id": "branch_750_753_1",
      "ports": {
        "bus1": 750,
        "bus2": 753
      },
      "params": {
        "R": -0.0007097380002960563,
        "X": -0.03224124759435654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_750_754_1",
      "ports": {
        "bus1": 750,
        "bus2": 754
      },
      "params": {
        "R": 0.00020775600569322705,
        "X": 0.0010612738551571965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_751_753_1",
      "ports": {
        "bus1": 751,
        "bus2": 753
      },
      "params": {
        "R": 0.002266429830342531,
        "X": 0.10295704752206802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_751_775_1",
      "ports": {
        "bus1": 775,
        "bus2": 751
      },
      "params": {
        "R": 0.004304856993257999,
        "X": 0.021786026656627655,
        "G": 0.0,
        "B": 0.0035769327078014612
      },
      "extension": {
        "length": 6648.222385986328,
        "rating": 192.0135736465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_751_808_1",
      "ports": {
        "bus1": 751,
        "bus2": 808
      },
      "params": {
        "R": 0.002787424949929118,
        "X": 0.014033454470336437,
        "G": 0.0,
        "B": 0.0014384948881343007
      },
      "extension": {
        "length": 3055.3399124450684,
        "rating": 153.79087924957275
      }
    },
    {
      "class": "Branch",
      "id": "branch_752_753_1",
      "ports": {
        "bus1": 752,
        "bus2": 753
      },
      "params": {
        "R": 0.009454239159822464,
        "X": 0.42947742342948914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_754_772_1",
      "ports": {
        "bus1": 772,
        "bus2": 754
      },
      "params": {
        "R": 0.00164704374037683,
        "X": 0.01549353078007698,
        "G": 0.0,
        "B": 0.06387467682361603
      },
      "extension": {
        "length": 23556.882997924804,
        "rating": 475.7474899291992
      }
    },
    {
      "class": "Branch",
      "id": "branch_754_839_1",
      "ports": {
        "bus1": 754,
        "bus2": 839
      },
      "params": {
        "R": 0.0035667300689965487,
        "X": 0.0339195616543293,
        "G": 0.0,
        "B": 0.12509948015213013
      },
      "extension": {
        "length": 47797.63774145508,
        "rating": 562.7654075622559
      }
    },
    {
      "class": "Branch",
      "id": "branch_755_758_1",
      "ports": {
        "bus1": 758,
        "bus2": 755
      },
      "params": {
        "R": 0.003421382512897253,
        "X": 0.01756122149527073,
        "G": 0.0,
        "B": 0.004860871937125921
      },
      "extension": {
        "length": 6889.3532490234375,
        "rating": 163.99468183517456
      }
    },
    {
      "class": "Branch",
      "id": "branch_755_992_1",
      "ports": {
        "bus1": 755,
        "bus2": 992
      },
      "params": {
        "R": 0.0021255859173834324,
        "X": 0.01048328634351492,
        "G": 0.0,
        "B": 0.0022620114032179117
      },
      "extension": {
        "length": 3462.868107147217,
        "rating": 180.16666173934937
      }
    },
    {
      "class": "Branch",
      "id": "branch_756_757_1",
      "ports": {
        "bus1": 756,
        "bus2": 757
      },
      "params": {
        "R": 0.00022872294357512146,
        "X": 0.0010766902705654502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_756_992_1",
      "ports": {
        "bus1": 992,
        "bus2": 756
      },
      "params": {
        "R": 0.0017431878950446844,
        "X": 0.006234194152057171,
        "G": 0.0,
        "B": 0.0015772341284900904
      },
      "extension": {
        "length": 2275.756933364868,
        "rating": 182.14213848114014
      }
    },
    {
      "class": "Branch",
      "id": "branch_758_809_1",
      "ports": {
        "bus1": 758,
        "bus2": 809
      },
      "params": {
        "R": 0.002259929897263646,
        "X": 0.010813663713634014,
        "G": 0.0,
        "B": 0.0015139328315854073
      },
      "extension": {
        "length": 3024.728333267212,
        "rating": 144.77733373641968
      }
    },
    {
      "class": "Branch",
      "id": "branch_759_760_1",
      "ports": {
        "bus1": 759,
        "bus2": 760
      },
      "params": {
        "R": 0.00021001223649363965,
        "X": 0.0010897828033193946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_759_837_1",
      "ports": {
        "bus1": 837,
        "bus2": 759
      },
      "params": {
        "R": 0.004387934226542711,
        "X": 0.027784714475274086,
        "G": 0.0,
        "B": 0.02423936501145363
      },
      "extension": {
        "length": 18942.09165637207,
        "rating": 160.15721559524536
      }
    },
    {
      "class": "Branch",
      "id": "branch_759_1712_1",
      "ports": {
        "bus1": 759,
        "bus2": 1712
      },
      "params": {
        "R": 0.01749385893344879,
        "X": 0.07811860740184784,
        "G": 0.0,
        "B": 0.01059186551719904
      },
      "extension": {
        "length": 19355.60860180664,
        "rating": 151.39394998550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_761_1679_1",
      "ports": {
        "bus1": 761,
        "bus2": 1679
      },
      "params": {
        "R": 0.0016117225168272853,
        "X": 0.007217706646770239,
        "G": 0.0,
        "B": 0.0016068302793428302
      },
      "extension": {
        "length": 2168.9443716888427,
        "rating": 147.0932960510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_761_1689_1",
      "ports": {
        "bus1": 761,
        "bus2": 1689
      },
      "params": {
        "R": 0.001383420778438449,
        "X": 0.007808753289282322,
        "G": 0.0,
        "B": 0.0016913071740418673
      },
      "extension": {
        "length": 2609.497219207764,
        "rating": 155.22918701171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_762_763_1",
      "ports": {
        "bus1": 762,
        "bus2": 763
      },
      "params": {
        "R": 0.00022721392451785505,
        "X": 0.0010355302365496755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_762_837_1",
      "ports": {
        "bus1": 762,
        "bus2": 837
      },
      "params": {
        "R": 0.007407022174447775,
        "X": 0.03347937390208244,
        "G": 0.0,
        "B": 0.004568659234791994
      },
      "extension": {
        "length": 9064.175291015625,
        "rating": 150.9987235069275
      }
    },
    {
      "class": "Branch",
      "id": "branch_762_1647_1",
      "ports": {
        "bus1": 1647,
        "bus2": 762
      },
      "params": {
        "R": 0.004874334670603275,
        "X": 0.021139755845069885,
        "G": 0.0,
        "B": 0.0046456484124064445
      },
      "extension": {
        "length": 7662.0003200683595,
        "rating": 135.82522869110107
      }
    },
    {
      "class": "Branch",
      "id": "branch_764_1147_1",
      "ports": {
        "bus1": 764,
        "bus2": 1147
      },
      "params": {
        "R": 0.0028559283819049597,
        "X": 0.011070465669035912,
        "G": 0.0,
        "B": 0.004168267361819744
      },
      "extension": {
        "length": 4567.94571258545,
        "rating": 151.5142321586609
      }
    },
    {
      "class": "Branch",
      "id": "branch_765_789_1",
      "ports": {
        "bus1": 765,
        "bus2": 789
      },
      "params": {
        "R": 0.023139841854572296,
        "X": 0.11634650826454163,
        "G": 0.0,
        "B": 0.011883917264640331
      },
      "extension": {
        "length": 28674.565178466797,
        "rating": 156.98081254959106
      }
    },
    {
      "class": "Branch",
      "id": "branch_765_816_1",
      "ports": {
        "bus1": 765,
        "bus2": 816
      },
      "params": {
        "R": 0.011247331276535988,
        "X": 0.06516402959823608,
        "G": 0.0,
        "B": 0.015457108616828918
      },
      "extension": {
        "length": 21985.667786865237,
        "rating": 110.78680753707886
      }
    },
    {
      "class": "Branch",
      "id": "branch_765_824_1",
      "ports": {
        "bus1": 765,
        "bus2": 824
      },
      "params": {
        "R": 0.007095224689692259,
        "X": 0.03682547062635422,
        "G": 0.0,
        "B": 0.005268142092972994
      },
      "extension": {
        "length": 10276.027855773926,
        "rating": 124.39441680908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_765_910_1",
      "ports": {
        "bus1": 765,
        "bus2": 910
      },
      "params": {
        "R": 0.006149645429104567,
        "X": 0.027497274801135063,
        "G": 0.0,
        "B": 0.003281012875959277
      },
      "extension": {
        "length": 7320.653806640626,
        "rating": 162.08062171936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_766_775_1",
      "ports": {
        "bus1": 766,
        "bus2": 775
      },
      "params": {
        "R": 0.006201250944286585,
        "X": 0.027936264872550964,
        "G": 0.0,
        "B": 0.00685451366007328
      },
      "extension": {
        "length": 9419.278894958496,
        "rating": 150.24722814559937
      }
    },
    {
      "class": "Branch",
      "id": "branch_766_811_1",
      "ports": {
        "bus1": 811,
        "bus2": 766
      },
      "params": {
        "R": 0.002479829592630267,
        "X": 0.013254002667963505,
        "G": 0.0,
        "B": 0.013402990065515041
      },
      "extension": {
        "length": 9619.763145996094,
        "rating": 156.23968839645386
      }
    },
    {
      "class": "Branch",
      "id": "branch_767_773_1",
      "ports": {
        "bus1": 767,
        "bus2": 773
      },
      "params": {
        "R": 0.008619376458227634,
        "X": 0.05428392067551613,
        "G": 0.0,
        "B": 0.017406290397047997
      },
      "extension": {
        "length": 23053.412008300784,
        "rating": 126.1474609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_767_774_1",
      "ports": {
        "bus1": 774,
        "bus2": 767
      },
      "params": {
        "R": 0.004282958805561066,
        "X": 0.022032514214515686,
        "G": 0.0,
        "B": 0.008671353571116924
      },
      "extension": {
        "length": 9814.514956237794,
        "rating": 142.28034019470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_768_771_1",
      "ports": {
        "bus1": 768,
        "bus2": 771
      },
      "params": {
        "R": 0.0009681051596999168,
        "X": 0.03336334973573685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_768_772_1",
      "ports": {
        "bus1": 768,
        "bus2": 772
      },
      "params": {
        "R": 0.00024993260740302503,
        "X": 0.0010285244788974524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_769_771_1",
      "ports": {
        "bus1": 769,
        "bus2": 771
      },
      "params": {
        "R": 0.0012020021677017212,
        "X": 0.041424043476581573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_769_778_1",
      "ports": {
        "bus1": 769,
        "bus2": 778
      },
      "params": {
        "R": 0.021548012271523476,
        "X": 0.10455279797315598,
        "G": 0.0,
        "B": 0.02374117448925972
      },
      "extension": {
        "length": 34144.8300703125,
        "rating": 167.03823804855347
      }
    },
    {
      "class": "Branch",
      "id": "branch_770_771_1",
      "ports": {
        "bus1": 770,
        "bus2": 771
      },
      "params": {
        "R": 0.010720484890043736,
        "X": 0.3694550395011902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_773_775_1",
      "ports": {
        "bus1": 775,
        "bus2": 773
      },
      "params": {
        "R": 0.008102701976895332,
        "X": 0.03672032803297043,
        "G": 0.0,
        "B": 0.005614253226667643
      },
      "extension": {
        "length": 10460.280934753418,
        "rating": 138.40527534484863
      }
    },
    {
      "class": "Branch",
      "id": "branch_774_805_1",
      "ports": {
        "bus1": 774,
        "bus2": 805
      },
      "params": {
        "R": 0.011580005288124084,
        "X": 0.05468133091926575,
        "G": 0.0,
        "B": 0.021630262956023216
      },
      "extension": {
        "length": 23400.77489868164,
        "rating": 154.2696475982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_775_776_1",
      "ports": {
        "bus1": 775,
        "bus2": 776
      },
      "params": {
        "R": 0.00023293308913707733,
        "X": 0.0011845994740724564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_775_834_1",
      "ports": {
        "bus1": 775,
        "bus2": 834
      },
      "params": {
        "R": 0.01452540885657072,
        "X": 0.08355063945055008,
        "G": 0.0,
        "B": 0.021054880693554878
      },
      "extension": {
        "length": 28809.141708251955,
        "rating": 196.94868326187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_777_1646_1",
      "ports": {
        "bus1": 777,
        "bus2": 1646
      },
      "params": {
        "R": 0.0017694761045277119,
        "X": 0.008454889990389347,
        "G": 0.0,
        "B": 0.01234015729278326
      },
      "extension": {
        "length": 7059.588323181152,
        "rating": 121.08042240142822
      }
    },
    {
      "class": "Branch",
      "id": "branch_777_1689_1",
      "ports": {
        "bus1": 1689,
        "bus2": 777
      },
      "params": {
        "R": 0.0027669791597872972,
        "X": 0.010490057989954948,
        "G": 0.0,
        "B": 0.0025011920370161533
      },
      "extension": {
        "length": 3841.6124657592773,
        "rating": 169.86932754516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_777_1908_1",
      "ports": {
        "bus1": 1908,
        "bus2": 777
      },
      "params": {
        "R": 0.0005306071252562106,
        "X": 0.0028173120226711035,
        "G": 0.0,
        "B": 0.0004037501639686525
      },
      "extension": {
        "length": 730.9556507263184,
        "rating": 174.96858835220337
      }
    },
    {
      "class": "Branch",
      "id": "branch_778_779_1",
      "ports": {
        "bus1": 778,
        "bus2": 779
      },
      "params": {
        "R": 0.00021807983284816146,
        "X": 0.0011099482653662562,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_778_781_1",
      "ports": {
        "bus1": 781,
        "bus2": 778
      },
      "params": {
        "R": 0.0020744672510772943,
        "X": 0.011622750200331211,
        "G": 0.0,
        "B": 0.004519044421613216
      },
      "extension": {
        "length": 5068.221653045654,
        "rating": 159.4937801361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_780_781_1",
      "ports": {
        "bus1": 780,
        "bus2": 781
      },
      "params": {
        "R": 0.0002493495703674853,
        "X": 0.0011648942017927766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_781_1646_1",
      "ports": {
        "bus1": 1646,
        "bus2": 781
      },
      "params": {
        "R": 0.005040997639298439,
        "X": 0.018939808011054993,
        "G": 0.0,
        "B": 0.005916167516261339
      },
      "extension": {
        "length": 7520.671481506348,
        "rating": 147.4015474319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_782_783_1",
      "ports": {
        "bus1": 782,
        "bus2": 783
      },
      "params": {
        "R": 0.00029659393476322293,
        "X": 0.001122807152569294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_783_1699_1",
      "ports": {
        "bus1": 783,
        "bus2": 1699
      },
      "params": {
        "R": 0.0015445828903466463,
        "X": 0.00853884220123291,
        "G": 0.0,
        "B": 0.00261264992877841
      },
      "extension": {
        "length": 3514.6618992004396,
        "rating": 171.17972373962402
      }
    },
    {
      "class": "Branch",
      "id": "branch_783_1700_1",
      "ports": {
        "bus1": 1700,
        "bus2": 783
      },
      "params": {
        "R": 0.005854794289916754,
        "X": 0.029314566403627396,
        "G": 0.0,
        "B": 0.0038482211530208588
      },
      "extension": {
        "length": 7959.814048828125,
        "rating": 181.0541868209839
      }
    },
    {
      "class": "Branch",
      "id": "branch_783_1709_1",
      "ports": {
        "bus1": 1709,
        "bus2": 783
      },
      "params": {
        "R": 0.0034587609115988016,
        "X": 0.013936198316514492,
        "G": 0.0,
        "B": 0.0020505283027887344
      },
      "extension": {
        "length": 4023.49045715332,
        "rating": 152.38947868347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_784_787_1",
      "ports": {
        "bus1": 784,
        "bus2": 787
      },
      "params": {
        "R": 0.0023077502846717834,
        "X": 0.09665968269109726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_784_788_1",
      "ports": {
        "bus1": 784,
        "bus2": 788
      },
      "params": {
        "R": 0.00022932210413273424,
        "X": 0.0011116295354440808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_784_815_1",
      "ports": {
        "bus1": 815,
        "bus2": 784
      },
      "params": {
        "R": 0.001126824994571507,
        "X": 0.011125299148261547,
        "G": 0.0,
        "B": 0.08101517707109451
      },
      "extension": {
        "length": 20097.951243530275,
        "rating": 523.4498023986816
      }
    },
    {
      "class": "Branch",
      "id": "branch_785_787_1",
      "ports": {
        "bus1": 785,
        "bus2": 787
      },
      "params": {
        "R": -0.000979078933596611,
        "X": -0.041008539497852325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_785_1699_1",
      "ports": {
        "bus1": 785,
        "bus2": 1699
      },
      "params": {
        "R": 0.003961430862545967,
        "X": 0.02361869253218174,
        "G": 0.0,
        "B": 0.0060573420487344265
      },
      "extension": {
        "length": 9276.442125183106,
        "rating": 175.22915601730347
      }
    },
    {
      "class": "Branch",
      "id": "branch_785_1711_1",
      "ports": {
        "bus1": 785,
        "bus2": 1711
      },
      "params": {
        "R": 0.0026595324743539095,
        "X": 0.013989301398396492,
        "G": 0.0,
        "B": 0.0020342471543699503
      },
      "extension": {
        "length": 3607.0965477905274,
        "rating": 163.0695343017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_786_787_1",
      "ports": {
        "bus1": 786,
        "bus2": 787
      },
      "params": {
        "R": 0.0067893508821725845,
        "X": 0.28437066078186035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_789_812_1",
      "ports": {
        "bus1": 812,
        "bus2": 789
      },
      "params": {
        "R": 0.004762731026858091,
        "X": 0.017349736765027046,
        "G": 0.0,
        "B": 0.00834673922508955
      },
      "extension": {
        "length": 8506.701179077148,
        "rating": 127.932870388031
      }
    },
    {
      "class": "Branch",
      "id": "branch_790_791_1",
      "ports": {
        "bus1": 790,
        "bus2": 791
      },
      "params": {
        "R": 0.005041514523327351,
        "X": 0.019508440047502518,
        "G": 0.0,
        "B": 0.003982743714004755
      },
      "extension": {
        "length": 6482.334604614258,
        "rating": 136.10092401504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_790_822_1",
      "ports": {
        "bus1": 822,
        "bus2": 790
      },
      "params": {
        "R": 0.008596774190664291,
        "X": 0.03265116363763809,
        "G": 0.0,
        "B": 0.0065594264306128025
      },
      "extension": {
        "length": 10845.925325683595,
        "rating": 126.78568363189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_791_793_1",
      "ports": {
        "bus1": 791,
        "bus2": 793
      },
      "params": {
        "R": 0.017322732135653496,
        "X": 0.0737987533211708,
        "G": 0.0,
        "B": 0.007310140877962112
      },
      "extension": {
        "length": 15860.96995715332,
        "rating": 141.39623641967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_792_793_1",
      "ports": {
        "bus1": 792,
        "bus2": 793
      },
      "params": {
        "R": 0.0002966721949633211,
        "X": 0.0010377358412370086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_794_1151_1",
      "ports": {
        "bus1": 794,
        "bus2": 1151
      },
      "params": {
        "R": 0.0020157929975539446,
        "X": 0.013225865550339222,
        "G": 0.0,
        "B": 0.0070912824012339115
      },
      "extension": {
        "length": 6830.978277282715,
        "rating": 171.2047576904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_795_812_1",
      "ports": {
        "bus1": 812,
        "bus2": 795
      },
      "params": {
        "R": 0.003206761321052909,
        "X": 0.012947621755301952,
        "G": 0.0,
        "B": 0.0038222952280193567
      },
      "extension": {
        "length": 5004.1414830322265,
        "rating": 134.20593738555908
      }
    },
    {
      "class": "Branch",
      "id": "branch_795_818_1",
      "ports": {
        "bus1": 795,
        "bus2": 818
      },
      "params": {
        "R": 0.002478946465998888,
        "X": 0.011793212033808231,
        "G": 0.0,
        "B": 0.017875555902719498
      },
      "extension": {
        "length": 10090.663588806152,
        "rating": 147.8192925453186
      }
    },
    {
      "class": "Branch",
      "id": "branch_796_799_1",
      "ports": {
        "bus1": 796,
        "bus2": 799
      },
      "params": {
        "R": 0.000922813662327826,
        "X": 0.03623157739639282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_796_800_1",
      "ports": {
        "bus1": 796,
        "bus2": 800
      },
      "params": {
        "R": 0.00025690768961794674,
        "X": 0.001137622632086277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_796_801_1",
      "ports": {
        "bus1": 796,
        "bus2": 801
      },
      "params": {
        "R": 0.0002829853037837893,
        "X": 0.001180781633593142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_797_799_1",
      "ports": {
        "bus1": 797,
        "bus2": 799
      },
      "params": {
        "R": 0.0006278097862377763,
        "X": 0.024649113416671753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_797_806_1",
      "ports": {
        "bus1": 797,
        "bus2": 806
      },
      "params": {
        "R": 0.010635224170982838,
        "X": 0.03934076800942421,
        "G": 0.0,
        "B": 0.015860555693507195
      },
      "extension": {
        "length": 18001.613759765627,
        "rating": 127.68409252166748
      }
    },
    {
      "class": "Branch",
      "id": "branch_798_799_1",
      "ports": {
        "bus1": 798,
        "bus2": 799
      },
      "params": {
        "R": 0.00755279092118144,
        "X": 0.29653823375701904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_800_1152_1",
      "ports": {
        "bus1": 1152,
        "bus2": 800
      },
      "params": {
        "R": 0.002883954904973507,
        "X": 0.0212085023522377,
        "G": 0.0,
        "B": 0.03222839906811714
      },
      "extension": {
        "length": 18917.71765576172,
        "rating": 610.9841346740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_800_1593_1",
      "ports": {
        "bus1": 800,
        "bus2": 1593
      },
      "params": {
        "R": 0.006664341781288385,
        "X": 0.06283934414386749,
        "G": 0.0,
        "B": 0.16574151813983917
      },
      "extension": {
        "length": 74432.70024609375,
        "rating": 596.9016075134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_802_809_1",
      "ports": {
        "bus1": 809,
        "bus2": 802
      },
      "params": {
        "R": 0.0027135275304317474,
        "X": 0.01194461528211832,
        "G": 0.0,
        "B": 0.00966701377183199
      },
      "extension": {
        "length": 7632.597579895019,
        "rating": 151.39764547348022
      }
    },
    {
      "class": "Branch",
      "id": "branch_803_804_1",
      "ports": {
        "bus1": 803,
        "bus2": 804
      },
      "params": {
        "R": 0.0002799381036311388,
        "X": 0.0011734525905922055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_806_807_1",
      "ports": {
        "bus1": 806,
        "bus2": 807
      },
      "params": {
        "R": 0.0002623662003315985,
        "X": 0.0011274926364421844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_808_1149_1",
      "ports": {
        "bus1": 808,
        "bus2": 1149
      },
      "params": {
        "R": 0.0019345917971804738,
        "X": 0.011951028369367123,
        "G": 0.0,
        "B": 0.010273661464452744
      },
      "extension": {
        "length": 8044.062511047364,
        "rating": 173.93176555633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_809_810_1",
      "ports": {
        "bus1": 809,
        "bus2": 810
      },
      "params": {
        "R": 0.00029495105263777077,
        "X": 0.0010734850075095892,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_813_814_1",
      "ports": {
        "bus1": 814,
        "bus2": 813
      },
      "params": {
        "R": 0.0016423469642177224,
        "X": 0.061949118971824646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_813_815_1",
      "ports": {
        "bus1": 813,
        "bus2": 815
      },
      "params": {
        "R": 0.00026577632525004447,
        "X": 0.0011965838493779302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_814_818_1",
      "ports": {
        "bus1": 814,
        "bus2": 818
      },
      "params": {
        "R": 0.0036858415696769953,
        "X": 0.017837952822446823,
        "G": 0.0,
        "B": 0.002816813765093684
      },
      "extension": {
        "length": 5173.11918045044,
        "rating": 166.96293354034424
      }
    },
    {
      "class": "Branch",
      "id": "branch_815_999_1",
      "ports": {
        "bus1": 815,
        "bus2": 999
      },
      "params": {
        "R": 0.0019087290856987238,
        "X": 0.020296311005949974,
        "G": 0.0,
        "B": 0.0642264261841774
      },
      "extension": {
        "length": 26336.585746582034,
        "rating": 520.4766273498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_815_1152_1",
      "ports": {
        "bus1": 815,
        "bus2": 1152
      },
      "params": {
        "R": 0.0031264142598956823,
        "X": 0.03155641630291939,
        "G": 0.0,
        "B": 0.10176313668489456
      },
      "extension": {
        "length": 41255.07644091797,
        "rating": 479.335355758667
      }
    },
    {
      "class": "Branch",
      "id": "branch_816_817_1",
      "ports": {
        "bus1": 816,
        "bus2": 817
      },
      "params": {
        "R": 0.00028137635672464967,
        "X": 0.00114431232213974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_818_819_1",
      "ports": {
        "bus1": 818,
        "bus2": 819
      },
      "params": {
        "R": 0.0002702643978409469,
        "X": 0.0011596272233873606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_820_821_1",
      "ports": {
        "bus1": 820,
        "bus2": 821
      },
      "params": {
        "R": 0.00029594387160614133,
        "X": 0.0010198000818490982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_820_822_1",
      "ports": {
        "bus1": 820,
        "bus2": 822
      },
      "params": {
        "R": 0.006739283446222544,
        "X": 0.034889593720436096,
        "G": 0.0,
        "B": 0.006869851145893335
      },
      "extension": {
        "length": 11654.817998291015,
        "rating": 164.38316106796265
      }
    },
    {
      "class": "Branch",
      "id": "branch_820_1709_1",
      "ports": {
        "bus1": 820,
        "bus2": 1709
      },
      "params": {
        "R": 0.01169220358133316,
        "X": 0.05069461837410927,
        "G": 0.0,
        "B": 0.017939863726496696
      },
      "extension": {
        "length": 21127.493006103516,
        "rating": 159.1117024421692
      }
    },
    {
      "class": "Branch",
      "id": "branch_822_823_1",
      "ports": {
        "bus1": 822,
        "bus2": 823
      },
      "params": {
        "R": 0.00021361261315178126,
        "X": 0.0010182776022702456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_824_910_1",
      "ports": {
        "bus1": 824,
        "bus2": 910
      },
      "params": {
        "R": 0.011758964508771896,
        "X": 0.046257134526968,
        "G": 0.0,
        "B": 0.008862105198204517
      },
      "extension": {
        "length": 13611.652276245117,
        "rating": 132.68264532089233
      }
    },
    {
      "class": "Branch",
      "id": "branch_825_826_1",
      "ports": {
        "bus1": 825,
        "bus2": 826
      },
      "params": {
        "R": 0.0002980500285048038,
        "X": 0.0011679788585752249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_825_835_1",
      "ports": {
        "bus1": 825,
        "bus2": 835
      },
      "params": {
        "R": 0.0019353798124939203,
        "X": 0.01039520651102066,
        "G": 0.0,
        "B": 0.005137701518833637
      },
      "extension": {
        "length": 5638.157876403809,
        "rating": 154.9695372581482
      }
    },
    {
      "class": "Branch",
      "id": "branch_825_1712_1",
      "ports": {
        "bus1": 825,
        "bus2": 1712
      },
      "params": {
        "R": 0.000613957759924233,
        "X": 0.0026290963869541883,
        "G": 0.0,
        "B": 0.00047025163075886667
      },
      "extension": {
        "length": 815.1038719711304,
        "rating": 147.2386360168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_825_1896_1",
      "ports": {
        "bus1": 825,
        "bus2": 1896
      },
      "params": {
        "R": 0.0034369013737887144,
        "X": 0.017007868736982346,
        "G": 0.0,
        "B": 0.010629371739923954
      },
      "extension": {
        "length": 9820.10312677002,
        "rating": 157.73472785949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_827_830_1",
      "ports": {
        "bus1": 827,
        "bus2": 830
      },
      "params": {
        "R": 0.00030637593590654433,
        "X": 0.020848562940955162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_827_831_1",
      "ports": {
        "bus1": 827,
        "bus2": 831
      },
      "params": {
        "R": 0.00024552264949306846,
        "X": 0.0010188760934397578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_827_832_1",
      "ports": {
        "bus1": 827,
        "bus2": 832
      },
      "params": {
        "R": 0.00023162398429121822,
        "X": 0.0011662774486467242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_828_830_1",
      "ports": {
        "bus1": 828,
        "bus2": 830
      },
      "params": {
        "R": -0.00010328341886634007,
        "X": -0.007028328254818916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_828_839_1",
      "ports": {
        "bus1": 839,
        "bus2": 828
      },
      "params": {
        "R": 0.0010338781867176294,
        "X": 0.009578392840921879,
        "G": 0.0,
        "B": 0.020989321172237396
      },
      "extension": {
        "length": 10620.166152282714,
        "rating": 601.2511253356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_829_830_1",
      "ports": {
        "bus1": 829,
        "bus2": 830
      },
      "params": {
        "R": 0.0011709157843142748,
        "X": 0.07967960089445114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_832_998_1",
      "ports": {
        "bus1": 998,
        "bus2": 832
      },
      "params": {
        "R": 0.00035573175409808755,
        "X": 0.00561094842851162,
        "G": 0.0,
        "B": 0.6363651156425476
      },
      "extension": {
        "length": 39467.966919433595,
        "rating": 2779.330825805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_832_1920_1",
      "ports": {
        "bus1": 832,
        "bus2": 1920
      },
      "params": {
        "R": 0.0001410318654961884,
        "X": 0.0029005687683820724,
        "G": 0.0,
        "B": 0.28341570496559143
      },
      "extension": {
        "length": 20177.230822998048,
        "rating": 2531.165885925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_833_834_1",
      "ports": {
        "bus1": 833,
        "bus2": 834
      },
      "params": {
        "R": 0.00021368637681007385,
        "X": 0.0010010645492002368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_834_835_1",
      "ports": {
        "bus1": 835,
        "bus2": 834
      },
      "params": {
        "R": 0.004294106736779213,
        "X": 0.016040142625570297,
        "G": 0.0,
        "B": 0.004527110140770674
      },
      "extension": {
        "length": 5560.545078918457,
        "rating": 164.018452167511
      }
    },
    {
      "class": "Branch",
      "id": "branch_836_837_1",
      "ports": {
        "bus1": 837,
        "bus2": 836
      },
      "params": {
        "R": 0.0015651793219149113,
        "X": 0.07003224641084671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_836_838_1",
      "ports": {
        "bus1": 836,
        "bus2": 838
      },
      "params": {
        "R": 0.00025126402033492923,
        "X": 0.0011629763757809997,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_836_839_1",
      "ports": {
        "bus1": 836,
        "bus2": 839
      },
      "params": {
        "R": 0.0012343667913228273,
        "X": 0.010406965389847755,
        "G": 0.0,
        "B": 0.04405367374420166
      },
      "extension": {
        "length": 16642.128973754883,
        "rating": 497.26452827453613
      }
    },
    {
      "class": "Branch",
      "id": "branch_839_840_1",
      "ports": {
        "bus1": 840,
        "bus2": 839
      },
      "params": {
        "R": 0.0010200422257184982,
        "X": 0.051935825496912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_839_841_1",
      "ports": {
        "bus1": 839,
        "bus2": 841
      },
      "params": {
        "R": 0.00021342511172406375,
        "X": 0.0010672342032194138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_839_1741_1",
      "ports": {
        "bus1": 839,
        "bus2": 1741
      },
      "params": {
        "R": 0.0012341390829533339,
        "X": 0.01091060508042574,
        "G": 0.0,
        "B": 0.05609710514545441
      },
      "extension": {
        "length": 18952.96257421875,
        "rating": 532.9092502593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_840_1647_1",
      "ports": {
        "bus1": 1647,
        "bus2": 840
      },
      "params": {
        "R": 0.0017865358386188745,
        "X": 0.009178387932479382,
        "G": 0.0,
        "B": 0.0033924481831490993
      },
      "extension": {
        "length": 4126.825184600831,
        "rating": 191.98147058486938
      }
    },
    {
      "class": "Branch",
      "id": "branch_842_1195_1",
      "ports": {
        "bus1": 1195,
        "bus2": 842
      },
      "params": {
        "R": 0.00394232664257288,
        "X": 0.02204321324825287,
        "G": 0.0,
        "B": 0.003332952270284295
      },
      "extension": {
        "length": 6010.426955841064,
        "rating": 182.5745701789856
      }
    },
    {
      "class": "Branch",
      "id": "branch_842_1647_1",
      "ports": {
        "bus1": 1647,
        "bus2": 842
      },
      "params": {
        "R": 0.0035141464322805405,
        "X": 0.015037115663290024,
        "G": 0.0,
        "B": 0.003925444092601538
      },
      "extension": {
        "length": 5387.175963500977,
        "rating": 187.31666803359985
      }
    },
    {
      "class": "Branch",
      "id": "branch_843_844_1",
      "ports": {
        "bus1": 844,
        "bus2": 843
      },
      "params": {
        "R": 0.00017455988563597202,
        "X": 0.012655012309551239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_843_845_1",
      "ports": {
        "bus1": 843,
        "bus2": 845
      },
      "params": {
        "R": 0.00029568144236691296,
        "X": 0.019289091229438782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_843_846_1",
      "ports": {
        "bus1": 843,
        "bus2": 846
      },
      "params": {
        "R": 0.00021501975425053388,
        "X": 0.0010288262274116278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_843_847_1",
      "ports": {
        "bus1": 843,
        "bus2": 847
      },
      "params": {
        "R": 0.00022877188166603446,
        "X": 0.0010356332641094923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_844_1170_1",
      "ports": {
        "bus1": 844,
        "bus2": 1170
      },
      "params": {
        "R": 0.0005030918400734663,
        "X": 0.005389700178056955,
        "G": 0.0,
        "B": 0.009003091603517532
      },
      "extension": {
        "length": 4614.375413452149,
        "rating": 630.0710678100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_848_849_1",
      "ports": {
        "bus1": 849,
        "bus2": 848
      },
      "params": {
        "R": 0.0002322034997632727,
        "X": 0.01480194739997387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_848_850_1",
      "ports": {
        "bus1": 848,
        "bus2": 850
      },
      "params": {
        "R": 0.00015473415260203183,
        "X": 0.012197510339319706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_848_851_1",
      "ports": {
        "bus1": 848,
        "bus2": 851
      },
      "params": {
        "R": 0.00016545466496609151,
        "X": 0.009413334541022778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_848_852_1",
      "ports": {
        "bus1": 848,
        "bus2": 852
      },
      "params": {
        "R": 0.0003151577548123896,
        "X": 0.018777694553136826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_848_853_1",
      "ports": {
        "bus1": 848,
        "bus2": 853
      },
      "params": {
        "R": 0.0001480516220908612,
        "X": 0.012387667782604694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_848_854_1",
      "ports": {
        "bus1": 848,
        "bus2": 854
      },
      "params": {
        "R": 0.00023838049673940986,
        "X": 0.0011464799754321575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_848_855_1",
      "ports": {
        "bus1": 848,
        "bus2": 855
      },
      "params": {
        "R": 0.00022314395755529404,
        "X": 0.0011812819866463542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_849_963_1",
      "ports": {
        "bus1": 849,
        "bus2": 963
      },
      "params": {
        "R": 0.0020896729547530413,
        "X": 0.01490702759474516,
        "G": 0.0,
        "B": 0.09593868255615234
      },
      "extension": {
        "length": 23825.792025878905,
        "rating": 644.1555500030518
      }
    },
    {
      "class": "Branch",
      "id": "branch_855_876_1",
      "ports": {
        "bus1": 855,
        "bus2": 876
      },
      "params": {
        "R": 0.00035768214729614556,
        "X": 0.006732096429914236,
        "G": 0.0,
        "B": 0.6278879046440125
      },
      "extension": {
        "length": 44442.10479199219,
        "rating": 2509.2830657958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_855_998_1",
      "ports": {
        "bus1": 855,
        "bus2": 998
      },
      "params": {
        "R": 0.00044335456914268434,
        "X": 0.00652106711640954,
        "G": 0.0,
        "B": 0.6569016575813295
      },
      "extension": {
        "length": 46329.77682641602,
        "rating": 2749.915313720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_856_857_1",
      "ports": {
        "bus1": 856,
        "bus2": 857
      },
      "params": {
        "R": 0.00020282651530578732,
        "X": 0.0010481475619599223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_857_1107_1",
      "ports": {
        "bus1": 857,
        "bus2": 1107
      },
      "params": {
        "R": 0.005416790023446083,
        "X": 0.020951151847839355,
        "G": 0.0,
        "B": 0.0029890001751482487
      },
      "extension": {
        "length": 5250.006022247315,
        "rating": 156.2017560005188
      }
    },
    {
      "class": "Branch",
      "id": "branch_858_859_1",
      "ports": {
        "bus1": 858,
        "bus2": 859
      },
      "params": {
        "R": 0.013580258004367352,
        "X": 0.2955474257469177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_858_860_1",
      "ports": {
        "bus1": 858,
        "bus2": 860
      },
      "params": {
        "R": 0.000295614474453032,
        "X": 0.0011232745600864291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_858_861_1",
      "ports": {
        "bus1": 858,
        "bus2": 861
      },
      "params": {
        "R": 0.00023089448222890496,
        "X": 0.0011787472758442163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_860_972_1",
      "ports": {
        "bus1": 860,
        "bus2": 972
      },
      "params": {
        "R": 0.005105785094201565,
        "X": 0.021920401602983475,
        "G": 0.0,
        "B": 0.002371324459090829
      },
      "extension": {
        "length": 5116.290125976563,
        "rating": 163.6146903038025
      }
    },
    {
      "class": "Branch",
      "id": "branch_862_865_1",
      "ports": {
        "bus1": 862,
        "bus2": 865
      },
      "params": {
        "R": 0.003650049911811948,
        "X": 0.13011714816093445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_862_866_1",
      "ports": {
        "bus1": 862,
        "bus2": 866
      },
      "params": {
        "R": 0.00027995818527415395,
        "X": 0.0011315118754282594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_862_867_1",
      "ports": {
        "bus1": 862,
        "bus2": 867
      },
      "params": {
        "R": 0.00023961062834132463,
        "X": 0.001066615921445191,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_863_865_1",
      "ports": {
        "bus1": 863,
        "bus2": 865
      },
      "params": {
        "R": -0.002020561369135976,
        "X": -0.07202905416488647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_863_1015_1",
      "ports": {
        "bus1": 1015,
        "bus2": 863
      },
      "params": {
        "R": 0.0015759916277602315,
        "X": 0.007700745016336441,
        "G": 0.0,
        "B": 0.0016848195809870958
      },
      "extension": {
        "length": 2580.129971054077,
        "rating": 190.3978943824768
      }
    },
    {
      "class": "Branch",
      "id": "branch_864_865_1",
      "ports": {
        "bus1": 864,
        "bus2": 865
      },
      "params": {
        "R": 0.007103468291461468,
        "X": 0.25322476029396057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_866_1086_1",
      "ports": {
        "bus1": 866,
        "bus2": 1086
      },
      "params": {
        "R": 0.0021049382630735636,
        "X": 0.01777442917227745,
        "G": 0.0,
        "B": 0.2507403492927551
      },
      "extension": {
        "length": 50719.06453710938,
        "rating": 536.6221904754639
      }
    },
    {
      "class": "Branch",
      "id": "branch_866_1163_1",
      "ports": {
        "bus1": 866,
        "bus2": 1163
      },
      "params": {
        "R": 0.0022932824213057756,
        "X": 0.02163388766348362,
        "G": 0.0,
        "B": 0.06963175535202026
      },
      "extension": {
        "length": 25877.312105712892,
        "rating": 556.7855358123779
      }
    },
    {
      "class": "Branch",
      "id": "branch_868_869_1",
      "ports": {
        "bus1": 868,
        "bus2": 869
      },
      "params": {
        "R": 0.010200993157923222,
        "X": 0.24938300251960754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_868_870_1",
      "ports": {
        "bus1": 868,
        "bus2": 870
      },
      "params": {
        "R": 0.009724728763103485,
        "X": 0.23548948764801025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_868_871_1",
      "ports": {
        "bus1": 868,
        "bus2": 871
      },
      "params": {
        "R": 0.0002834116748999804,
        "X": 0.0011145449243485928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_868_872_1",
      "ports": {
        "bus1": 868,
        "bus2": 872
      },
      "params": {
        "R": 0.00021665566600859165,
        "X": 0.0011840747902169824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_871_982_1",
      "ports": {
        "bus1": 982,
        "bus2": 871
      },
      "params": {
        "R": 0.003983348608016968,
        "X": 0.01430283673107624,
        "G": 0.0,
        "B": 0.0014489897293969989
      },
      "extension": {
        "length": 3495.0649325866702,
        "rating": 153.84352207183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_871_1055_1",
      "ports": {
        "bus1": 1055,
        "bus2": 871
      },
      "params": {
        "R": 0.002126486971974373,
        "X": 0.008796753361821175,
        "G": 0.0,
        "B": 0.0020687871146947145
      },
      "extension": {
        "length": 3083.120763244629,
        "rating": 161.46613359451294
      }
    },
    {
      "class": "Branch",
      "id": "branch_873_874_1",
      "ports": {
        "bus1": 874,
        "bus2": 873
      },
      "params": {
        "R": 0.0002918111567851156,
        "X": 0.018457241356372833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_873_876_1",
      "ports": {
        "bus1": 873,
        "bus2": 876
      },
      "params": {
        "R": 0.00021524241310544312,
        "X": 0.00100500148255378,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_873_877_1",
      "ports": {
        "bus1": 873,
        "bus2": 877
      },
      "params": {
        "R": 0.0002483459538780153,
        "X": 0.001040633418597281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_874_875_1",
      "ports": {
        "bus1": 875,
        "bus2": 874
      },
      "params": {
        "R": 0.0009583593346178532,
        "X": 0.035155706107616425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_875_886_1",
      "ports": {
        "bus1": 875,
        "bus2": 886
      },
      "params": {
        "R": 0.0023133037611842155,
        "X": 0.01014670729637146,
        "G": 0.0,
        "B": 0.0027311211451888084
      },
      "extension": {
        "length": 3370.302234008789,
        "rating": 179.57663536071777
      }
    },
    {
      "class": "Branch",
      "id": "branch_875_1055_1",
      "ports": {
        "bus1": 1055,
        "bus2": 875
      },
      "params": {
        "R": 0.001277100294828415,
        "X": 0.006594760809093714,
        "G": 0.0,
        "B": 0.0017567111644893885
      },
      "extension": {
        "length": 2554.3157618408204,
        "rating": 148.05907011032104
      }
    },
    {
      "class": "Branch",
      "id": "branch_876_1047_1",
      "ports": {
        "bus1": 876,
        "bus2": 1047
      },
      "params": {
        "R": 0.0005245900247246027,
        "X": 0.007922396995127201,
        "G": 0.0,
        "B": 0.5682727694511414
      },
      "extension": {
        "length": 52257.6117421875,
        "rating": 2166.71085357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_878_879_1",
      "ports": {
        "bus1": 879,
        "bus2": 878
      },
      "params": {
        "R": 0.00022773031378164887,
        "X": 0.012418843805789948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_878_881_1",
      "ports": {
        "bus1": 878,
        "bus2": 881
      },
      "params": {
        "R": 0.00023833934392314404,
        "X": 0.014767707325518131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_878_882_1",
      "ports": {
        "bus1": 878,
        "bus2": 882
      },
      "params": {
        "R": 0.0002893259807024151,
        "X": 0.018338942900300026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_878_883_1",
      "ports": {
        "bus1": 878,
        "bus2": 883
      },
      "params": {
        "R": 0.000265291309915483,
        "X": 0.0010066082468256354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_879_880_1",
      "ports": {
        "bus1": 880,
        "bus2": 879
      },
      "params": {
        "R": 0.0013162650866433978,
        "X": 0.0606549046933651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_879_884_1",
      "ports": {
        "bus1": 879,
        "bus2": 884
      },
      "params": {
        "R": 0.0002633979602251202,
        "X": 0.0010992399184033275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_880_1058_1",
      "ports": {
        "bus1": 1058,
        "bus2": 880
      },
      "params": {
        "R": 0.007774748373776674,
        "X": 0.020548976957798004,
        "G": 0.0,
        "B": 0.007034213747829199
      },
      "extension": {
        "length": 7777.526268493652,
        "rating": 154.10674810409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_883_1119_1",
      "ports": {
        "bus1": 883,
        "bus2": 1119
      },
      "params": {
        "R": 0.00010333915997762233,
        "X": 0.0018341379472985864,
        "G": 0.0,
        "B": 0.19834959506988523
      },
      "extension": {
        "length": 13452.273539428712,
        "rating": 2320.5507278442383
      }
    },
    {
      "class": "Branch",
      "id": "branch_883_1869_1",
      "ports": {
        "bus1": 1869,
        "bus2": 883
      },
      "params": {
        "R": 0.0005155479302629828,
        "X": 0.008085533045232296,
        "G": 0.0,
        "B": 0.8943776488304138
      },
      "extension": {
        "length": 61857.95672460938,
        "rating": 2501.8272399902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_884_959_1",
      "ports": {
        "bus1": 884,
        "bus2": 959
      },
      "params": {
        "R": 0.0015867825131863356,
        "X": 0.014932028949260712,
        "G": 0.0,
        "B": 0.022916141897439957
      },
      "extension": {
        "length": 13896.805521972658,
        "rating": 619.1677570343018
      }
    },
    {
      "class": "Branch",
      "id": "branch_885_886_1",
      "ports": {
        "bus1": 885,
        "bus2": 886
      },
      "params": {
        "R": 0.00020102915004827082,
        "X": 0.001104357885196805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_887_888_1",
      "ports": {
        "bus1": 887,
        "bus2": 888
      },
      "params": {
        "R": 0.0002616331330500543,
        "X": 0.001071812235750258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_889_890_1",
      "ports": {
        "bus1": 890,
        "bus2": 889
      },
      "params": {
        "R": 0.0014451994793489575,
        "X": 0.06372732669115067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_889_892_1",
      "ports": {
        "bus1": 889,
        "bus2": 892
      },
      "params": {
        "R": 0.00020152753859292716,
        "X": 0.0011732293060049415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_889_893_1",
      "ports": {
        "bus1": 889,
        "bus2": 893
      },
      "params": {
        "R": 0.00023524156131315976,
        "X": 0.0011204484617337584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_890_891_1",
      "ports": {
        "bus1": 890,
        "bus2": 891
      },
      "params": {
        "R": 0.008549856953322887,
        "X": 0.23196883499622345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_894_895_1",
      "ports": {
        "bus1": 895,
        "bus2": 894
      },
      "params": {
        "R": 0.0002450745669193566,
        "X": 0.018587695434689522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_894_897_1",
      "ports": {
        "bus1": 894,
        "bus2": 897
      },
      "params": {
        "R": 0.0002108823973685503,
        "X": 0.0011522964341565967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_894_898_1",
      "ports": {
        "bus1": 894,
        "bus2": 898
      },
      "params": {
        "R": 0.00024806606234051287,
        "X": 0.0011257942533120513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_895_896_1",
      "ports": {
        "bus1": 896,
        "bus2": 895
      },
      "params": {
        "R": 0.0017725180368870497,
        "X": 0.0829295665025711,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_895_1180_1",
      "ports": {
        "bus1": 1180,
        "bus2": 895
      },
      "params": {
        "R": 0.003763150656595826,
        "X": 0.03314068913459778,
        "G": 0.0,
        "B": 0.09671320021152496
      },
      "extension": {
        "length": 42061.20956103516,
        "rating": 524.4223594665527
      }
    },
    {
      "class": "Branch",
      "id": "branch_896_1198_1",
      "ports": {
        "bus1": 896,
        "bus2": 1198
      },
      "params": {
        "R": 0.020349066704511642,
        "X": 0.10931796580553055,
        "G": 0.0,
        "B": 0.03975796699523926
      },
      "extension": {
        "length": 48590.61157177734,
        "rating": 143.55499744415283
      }
    },
    {
      "class": "Branch",
      "id": "branch_899_900_1",
      "ports": {
        "bus1": 900,
        "bus2": 899
      },
      "params": {
        "R": 0.00021790890605188906,
        "X": 0.015887755900621414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_899_901_1",
      "ports": {
        "bus1": 899,
        "bus2": 901
      },
      "params": {
        "R": 0.00022991835430730134,
        "X": 0.0010244706645607948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_899_902_1",
      "ports": {
        "bus1": 899,
        "bus2": 902
      },
      "params": {
        "R": 0.00028671493055298924,
        "X": 0.0011631186353042722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_900_1011_1",
      "ports": {
        "bus1": 1011,
        "bus2": 900
      },
      "params": {
        "R": 0.006354375742375851,
        "X": 0.05190686509013176,
        "G": 0.0,
        "B": 0.09067454934120178
      },
      "extension": {
        "length": 48083.866875,
        "rating": 468.8800811767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_900_1035_1",
      "ports": {
        "bus1": 900,
        "bus2": 1035
      },
      "params": {
        "R": 0.0017136891838163137,
        "X": 0.01655273698270321,
        "G": 0.0,
        "B": 0.07953464239835739
      },
      "extension": {
        "length": 24671.720716918946,
        "rating": 457.35321044921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_902_1010_1",
      "ports": {
        "bus1": 902,
        "bus2": 1010
      },
      "params": {
        "R": 0.0003703843103721738,
        "X": 0.006631478667259216,
        "G": 0.0,
        "B": 0.7183082699775696
      },
      "extension": {
        "length": 43839.337491210936,
        "rating": 2181.7495346069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_903_904_1",
      "ports": {
        "bus1": 904,
        "bus2": 903
      },
      "params": {
        "R": 0.0012220828793942928,
        "X": 0.058008819818496704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_903_906_1",
      "ports": {
        "bus1": 903,
        "bus2": 906
      },
      "params": {
        "R": 0.0024280305951833725,
        "X": 0.10407216846942902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_903_907_1",
      "ports": {
        "bus1": 903,
        "bus2": 907
      },
      "params": {
        "R": 0.0002699643955565989,
        "X": 0.0011750892736017704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_903_908_1",
      "ports": {
        "bus1": 903,
        "bus2": 908
      },
      "params": {
        "R": 0.0002893630007747561,
        "X": 0.001163061591796577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_904_905_1",
      "ports": {
        "bus1": 904,
        "bus2": 905
      },
      "params": {
        "R": 0.00862569734454155,
        "X": 0.26210400462150574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_907_1170_1",
      "ports": {
        "bus1": 907,
        "bus2": 1170
      },
      "params": {
        "R": 0.002755671739578247,
        "X": 0.023442478850483894,
        "G": 0.0,
        "B": 0.10645858943462372
      },
      "extension": {
        "length": 32273.33779248047,
        "rating": 551.4925003051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_909_910_1",
      "ports": {
        "bus1": 909,
        "bus2": 910
      },
      "params": {
        "R": 0.00026849107234738767,
        "X": 0.0011078269453719258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_910_1147_1",
      "ports": {
        "bus1": 910,
        "bus2": 1147
      },
      "params": {
        "R": 0.004088028334081173,
        "X": 0.015777289867401123,
        "G": 0.0,
        "B": 0.005664678290486336
      },
      "extension": {
        "length": 7328.557975341797,
        "rating": 165.59667587280273
      }
    },
    {
      "class": "Branch",
      "id": "branch_911_912_1",
      "ports": {
        "bus1": 911,
        "bus2": 912
      },
      "params": {
        "R": 0.012121547013521194,
        "X": 0.29105767607688904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_911_913_1",
      "ports": {
        "bus1": 911,
        "bus2": 913
      },
      "params": {
        "R": 0.00021047262998763472,
        "X": 0.0011609724024310708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_914_917_1",
      "ports": {
        "bus1": 914,
        "bus2": 917
      },
      "params": {
        "R": -0.0009325584396719933,
        "X": -0.0219152569770813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_914_918_1",
      "ports": {
        "bus1": 914,
        "bus2": 918
      },
      "params": {
        "R": 0.009385031647980213,
        "X": 0.22921854257583618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_914_919_1",
      "ports": {
        "bus1": 914,
        "bus2": 919
      },
      "params": {
        "R": 0.018635449931025505,
        "X": 0.4363108277320862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_914_920_1",
      "ports": {
        "bus1": 914,
        "bus2": 920
      },
      "params": {
        "R": 0.016524506732821465,
        "X": 0.3412964344024658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_914_921_1",
      "ports": {
        "bus1": 914,
        "bus2": 921
      },
      "params": {
        "R": 0.0002479463000781834,
        "X": 0.0011426147539168596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_914_922_1",
      "ports": {
        "bus1": 914,
        "bus2": 922
      },
      "params": {
        "R": 0.00024224758089985698,
        "X": 0.0010078828781843185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_915_917_1",
      "ports": {
        "bus1": 915,
        "bus2": 917
      },
      "params": {
        "R": 0.01320532988756895,
        "X": 0.3103272020816803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_916_917_1",
      "ports": {
        "bus1": 916,
        "bus2": 917
      },
      "params": {
        "R": 0.01320532988756895,
        "X": 0.3103272020816803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_923_924_1",
      "ports": {
        "bus1": 923,
        "bus2": 924
      },
      "params": {
        "R": 0.00696190819144249,
        "X": 0.1946769505739212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_923_925_1",
      "ports": {
        "bus1": 923,
        "bus2": 925
      },
      "params": {
        "R": 0.0002360377402510494,
        "X": 0.0011818897910416126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_923_926_1",
      "ports": {
        "bus1": 923,
        "bus2": 926
      },
      "params": {
        "R": 0.00020602700533345342,
        "X": 0.0010288699995726347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_927_928_1",
      "ports": {
        "bus1": 928,
        "bus2": 927
      },
      "params": {
        "R": 0.0013949178392067552,
        "X": 0.06461543589830399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_927_929_1",
      "ports": {
        "bus1": 927,
        "bus2": 929
      },
      "params": {
        "R": 0.0025372919626533985,
        "X": 0.11014649271965027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_927_930_1",
      "ports": {
        "bus1": 927,
        "bus2": 930
      },
      "params": {
        "R": 0.00164661870803684,
        "X": 0.07536754757165909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 238.62500548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_927_933_1",
      "ports": {
        "bus1": 927,
        "bus2": 933
      },
      "params": {
        "R": 0.00020352563296910375,
        "X": 0.0010872783605009317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_927_934_1",
      "ports": {
        "bus1": 927,
        "bus2": 934
      },
      "params": {
        "R": 0.00021589633252006024,
        "X": 0.0011315495939925313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_928_931_1",
      "ports": {
        "bus1": 928,
        "bus2": 931
      },
      "params": {
        "R": 0.003923632204532623,
        "X": 0.09202773869037628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_928_932_1",
      "ports": {
        "bus1": 928,
        "bus2": 932
      },
      "params": {
        "R": 0.009866077452898026,
        "X": 0.32345521450042725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0562499761581419,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 121.46874725818631,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_934_959_1",
      "ports": {
        "bus1": 934,
        "bus2": 959
      },
      "params": {
        "R": 0.0022104827221482992,
        "X": 0.016756614670157433,
        "G": 0.0,
        "B": 0.03898317366838455
      },
      "extension": {
        "length": 19505.5714017334,
        "rating": 566.9759750366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_934_1120_1",
      "ports": {
        "bus1": 934,
        "bus2": 1120
      },
      "params": {
        "R": 0.0009168583783321083,
        "X": 0.008591360412538052,
        "G": 0.0,
        "B": 0.02456263080239296
      },
      "extension": {
        "length": 10821.693293151855,
        "rating": 515.8788681030273
      }
    },
    {
      "class": "Branch",
      "id": "branch_935_938_1",
      "ports": {
        "bus1": 935,
        "bus2": 938
      },
      "params": {
        "R": 0.002065215492621064,
        "X": 0.09338074922561646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_935_942_1",
      "ports": {
        "bus1": 935,
        "bus2": 942
      },
      "params": {
        "R": 0.0002722039062064141,
        "X": 0.0010326729388907552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_935_943_1",
      "ports": {
        "bus1": 935,
        "bus2": 943
      },
      "params": {
        "R": 0.00022913716384209692,
        "X": 0.0010365369962528348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_936_938_1",
      "ports": {
        "bus1": 936,
        "bus2": 938
      },
      "params": {
        "R": -0.0005515918601304293,
        "X": -0.024940762668848038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_936_941_1",
      "ports": {
        "bus1": 936,
        "bus2": 941
      },
      "params": {
        "R": 0.0007579568773508072,
        "X": 0.02185952663421631,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_937_938_1",
      "ports": {
        "bus1": 937,
        "bus2": 938
      },
      "params": {
        "R": 0.00780857540667057,
        "X": 0.3530723750591278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_939_941_1",
      "ports": {
        "bus1": 939,
        "bus2": 941
      },
      "params": {
        "R": 0.009355022571980953,
        "X": 0.26979950070381165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_940_941_1",
      "ports": {
        "bus1": 940,
        "bus2": 941
      },
      "params": {
        "R": 0.009355022571980953,
        "X": 0.26979950070381165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_942_969_1",
      "ports": {
        "bus1": 942,
        "bus2": 969
      },
      "params": {
        "R": 0.013619604520499706,
        "X": 0.10234187543392181,
        "G": 0.0,
        "B": 0.2580487132072449
      },
      "extension": {
        "length": 122615.18658984375,
        "rating": 484.78379249572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_942_976_1",
      "ports": {
        "bus1": 976,
        "bus2": 942
      },
      "params": {
        "R": 0.002167654689401388,
        "X": 0.019126830622553825,
        "G": 0.0,
        "B": 0.04979519546031952
      },
      "extension": {
        "length": 22810.246013671876,
        "rating": 542.5145149230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_944_945_1",
      "ports": {
        "bus1": 944,
        "bus2": 945
      },
      "params": {
        "R": 0.0002566818438936025,
        "X": 0.0010331310331821442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_946_947_1",
      "ports": {
        "bus1": 947,
        "bus2": 946
      },
      "params": {
        "R": 0.0015573087148368359,
        "X": 0.08352359384298325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_946_948_1",
      "ports": {
        "bus1": 946,
        "bus2": 948
      },
      "params": {
        "R": 0.0002876428479794413,
        "X": 0.001101539470255375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_946_949_1",
      "ports": {
        "bus1": 946,
        "bus2": 949
      },
      "params": {
        "R": 0.00029824921512044966,
        "X": 0.0011466949945315719,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_948_1120_1",
      "ports": {
        "bus1": 948,
        "bus2": 1120
      },
      "params": {
        "R": 0.0008511648047715425,
        "X": 0.008012461476027966,
        "G": 0.0,
        "B": 0.016105348244309425
      },
      "extension": {
        "length": 7850.434167114258,
        "rating": 500.9066104888916
      }
    },
    {
      "class": "Branch",
      "id": "branch_950_951_1",
      "ports": {
        "bus1": 950,
        "bus2": 951
      },
      "params": {
        "R": 0.0002558967680670321,
        "X": 0.0011814840836450458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_951_1046_1",
      "ports": {
        "bus1": 951,
        "bus2": 1046
      },
      "params": {
        "R": 0.0015587667003273964,
        "X": 0.007273815106600523,
        "G": 0.0,
        "B": 0.0021227113902568813
      },
      "extension": {
        "length": 3034.3353515167237,
        "rating": 167.6569700241089
      }
    },
    {
      "class": "Branch",
      "id": "branch_951_1113_1",
      "ports": {
        "bus1": 951,
        "bus2": 1113
      },
      "params": {
        "R": 0.0006809483747929335,
        "X": 0.00441789161413908,
        "G": 0.0,
        "B": 0.0008298681350424886
      },
      "extension": {
        "length": 1387.5193567886354,
        "rating": 170.99511623382568
      }
    },
    {
      "class": "Branch",
      "id": "branch_952_955_1",
      "ports": {
        "bus1": 952,
        "bus2": 955
      },
      "params": {
        "R": 0.004087917506694794,
        "X": 0.21633031964302063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_952_959_1",
      "ports": {
        "bus1": 952,
        "bus2": 959
      },
      "params": {
        "R": 0.0002706856175791472,
        "X": 0.0010245096636936069,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_952_960_1",
      "ports": {
        "bus1": 952,
        "bus2": 960
      },
      "params": {
        "R": 0.00020097398373764008,
        "X": 0.0010861660121008754,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_953_955_1",
      "ports": {
        "bus1": 953,
        "bus2": 955
      },
      "params": {
        "R": -0.002693968126550317,
        "X": -0.14256331324577332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_953_958_1",
      "ports": {
        "bus1": 953,
        "bus2": 958
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0006710290908813477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_954_955_1",
      "ports": {
        "bus1": 954,
        "bus2": 955
      },
      "params": {
        "R": 0.007875889539718628,
        "X": 0.416787713766098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_956_958_1",
      "ports": {
        "bus1": 956,
        "bus2": 958
      },
      "params": {
        "R": 0.008652024902403355,
        "X": 0.19774703681468964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_957_958_1",
      "ports": {
        "bus1": 957,
        "bus2": 958
      },
      "params": {
        "R": 0.008652024902403355,
        "X": 0.19774703681468964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_961_962_1",
      "ports": {
        "bus1": 962,
        "bus2": 961
      },
      "params": {
        "R": 0.0016356687992811203,
        "X": 0.07456810772418976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_961_963_1",
      "ports": {
        "bus1": 961,
        "bus2": 963
      },
      "params": {
        "R": 0.00026839194470085204,
        "X": 0.0010857187444344163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_961_964_1",
      "ports": {
        "bus1": 961,
        "bus2": 964
      },
      "params": {
        "R": 0.0002673530834726989,
        "X": 0.0010841323528438807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_963_1160_1",
      "ports": {
        "bus1": 963,
        "bus2": 1160
      },
      "params": {
        "R": 0.000588041846640408,
        "X": 0.005136050283908844,
        "G": 0.0,
        "B": 0.01993090659379959
      },
      "extension": {
        "length": 7578.259873352051,
        "rating": 517.6915168762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_965_966_1",
      "ports": {
        "bus1": 965,
        "bus2": 966
      },
      "params": {
        "R": 0.00021472190564963967,
        "X": 0.001198511105030775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_966_1077_1",
      "ports": {
        "bus1": 1077,
        "bus2": 966
      },
      "params": {
        "R": 0.0027580687310546637,
        "X": 0.012093452736735344,
        "G": 0.0,
        "B": 0.0029617385007441044
      },
      "extension": {
        "length": 4510.945912719727,
        "rating": 169.2710518836975
      }
    },
    {
      "class": "Branch",
      "id": "branch_967_968_1",
      "ports": {
        "bus1": 967,
        "bus2": 968
      },
      "params": {
        "R": 0.0022449721582233906,
        "X": 0.0939534455537796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_967_969_1",
      "ports": {
        "bus1": 967,
        "bus2": 969
      },
      "params": {
        "R": 0.00024471114738844335,
        "X": 0.0011311351554468274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_969_1321_1",
      "ports": {
        "bus1": 969,
        "bus2": 1321
      },
      "params": {
        "R": 0.00372121250256896,
        "X": 0.0377420037984848,
        "G": 0.0,
        "B": 0.06764132529497147
      },
      "extension": {
        "length": 33467.45048657227,
        "rating": 517.4251556396484
      }
    },
    {
      "class": "Branch",
      "id": "branch_970_971_1",
      "ports": {
        "bus1": 971,
        "bus2": 970
      },
      "params": {
        "R": 0.0003234382311347872,
        "X": 0.016435464844107628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_970_977_1",
      "ports": {
        "bus1": 970,
        "bus2": 977
      },
      "params": {
        "R": 0.00025810906663537025,
        "X": 0.0010197187075391412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_971_972_1",
      "ports": {
        "bus1": 972,
        "bus2": 971
      },
      "params": {
        "R": 0.0014456879580393434,
        "X": 0.08506235480308533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_971_974_1",
      "ports": {
        "bus1": 971,
        "bus2": 974
      },
      "params": {
        "R": 0.004278190433979034,
        "X": 0.1352635771036148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_971_975_1",
      "ports": {
        "bus1": 971,
        "bus2": 975
      },
      "params": {
        "R": 0.0016482939245179296,
        "X": 0.066888228058815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_971_976_1",
      "ports": {
        "bus1": 971,
        "bus2": 976
      },
      "params": {
        "R": 0.0002029953757300973,
        "X": 0.0011035611387342215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_972_973_1",
      "ports": {
        "bus1": 972,
        "bus2": 973
      },
      "params": {
        "R": 0.010114891454577446,
        "X": 0.21014565229415894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_976_1203_1",
      "ports": {
        "bus1": 976,
        "bus2": 1203
      },
      "params": {
        "R": 0.002137277740985155,
        "X": 0.01899603381752968,
        "G": 0.0,
        "B": 0.04620274901390076
      },
      "extension": {
        "length": 21711.78603918457,
        "rating": 548.7518787384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_977_988_1",
      "ports": {
        "bus1": 988,
        "bus2": 977
      },
      "params": {
        "R": 0.0003500453312881291,
        "X": 0.004875981714576483,
        "G": 0.0,
        "B": 0.5442505478858948
      },
      "extension": {
        "length": 37057.64976342773,
        "rating": 1988.7090682983398
      }
    },
    {
      "class": "Branch",
      "id": "branch_977_1010_1",
      "ports": {
        "bus1": 1010,
        "bus2": 977
      },
      "params": {
        "R": 0.00031272839987650514,
        "X": 0.005133667029440403,
        "G": 0.0,
        "B": 0.5266516804695129
      },
      "extension": {
        "length": 37622.20693139648,
        "rating": 2309.0328216552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_978_979_1",
      "ports": {
        "bus1": 978,
        "bus2": 979
      },
      "params": {
        "R": 0.00022954393352847546,
        "X": 0.0010744049213826656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_979_1124_1",
      "ports": {
        "bus1": 979,
        "bus2": 1124
      },
      "params": {
        "R": 0.000874631165061146,
        "X": 0.004954495932906866,
        "G": 0.0,
        "B": 0.0015508935321122408
      },
      "extension": {
        "length": 2136.855365249634,
        "rating": 162.37515211105347
      }
    },
    {
      "class": "Branch",
      "id": "branch_980_981_1",
      "ports": {
        "bus1": 980,
        "bus2": 981
      },
      "params": {
        "R": 0.01585148461163044,
        "X": 0.34961646795272827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_980_982_1",
      "ports": {
        "bus1": 980,
        "bus2": 982
      },
      "params": {
        "R": 0.00020777348254341632,
        "X": 0.0011230527888983488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_983_984_1",
      "ports": {
        "bus1": 984,
        "bus2": 983
      },
      "params": {
        "R": 0.00015533559781033546,
        "X": 0.011546676978468895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_983_988_1",
      "ports": {
        "bus1": 983,
        "bus2": 988
      },
      "params": {
        "R": 0.00023897022765595466,
        "X": 0.001013574074022472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_984_987_1",
      "ports": {
        "bus1": 984,
        "bus2": 987
      },
      "params": {
        "R": 0.002208133926615119,
        "X": 0.09379097819328308,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_984_989_1",
      "ports": {
        "bus1": 984,
        "bus2": 989
      },
      "params": {
        "R": 0.00028301545535214245,
        "X": 0.0011520421830937266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_985_987_1",
      "ports": {
        "bus1": 985,
        "bus2": 987
      },
      "params": {
        "R": -0.0010840639006346464,
        "X": -0.046045854687690735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_986_987_1",
      "ports": {
        "bus1": 986,
        "bus2": 987
      },
      "params": {
        "R": 0.006144925020635128,
        "X": 0.26100707054138184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_990_991_1",
      "ports": {
        "bus1": 991,
        "bus2": 990
      },
      "params": {
        "R": 0.00027887336909770966,
        "X": 0.01852157525718212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_990_998_1",
      "ports": {
        "bus1": 990,
        "bus2": 998
      },
      "params": {
        "R": 0.00029094459023326635,
        "X": 0.001074224361218512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_991_994_1",
      "ports": {
        "bus1": 991,
        "bus2": 994
      },
      "params": {
        "R": 0.0015974750276654959,
        "X": 0.05243323743343353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_991_997_1",
      "ports": {
        "bus1": 991,
        "bus2": 997
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.004687272012233734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_991_999_1",
      "ports": {
        "bus1": 991,
        "bus2": 999
      },
      "params": {
        "R": 0.00020203866006340832,
        "X": 0.0011646017665043473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_992_994_1",
      "ports": {
        "bus1": 992,
        "bus2": 994
      },
      "params": {
        "R": -0.0006681939121335745,
        "X": -0.02193184196949005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_993_994_1",
      "ports": {
        "bus1": 993,
        "bus2": 994
      },
      "params": {
        "R": 0.004651879891753197,
        "X": 0.15268667042255402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_995_997_1",
      "ports": {
        "bus1": 995,
        "bus2": 997
      },
      "params": {
        "R": 0.0016408036462962627,
        "X": 0.08216046541929245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_996_997_1",
      "ports": {
        "bus1": 996,
        "bus2": 997
      },
      "params": {
        "R": 0.0016408036462962627,
        "X": 0.08216046541929245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_998_1154_1",
      "ports": {
        "bus1": 1154,
        "bus2": 998
      },
      "params": {
        "R": 0.0001969968288904056,
        "X": 0.0034521904308348894,
        "G": 0.0,
        "B": 0.3201113045215607
      },
      "extension": {
        "length": 23837.78794482422,
        "rating": 2775.5661010742188
      }
    },
    {
      "class": "Branch",
      "id": "branch_998_1875_1",
      "ports": {
        "bus1": 998,
        "bus2": 1875
      },
      "params": {
        "R": 0.0005251280963420868,
        "X": 0.009866364300251007,
        "G": 0.0,
        "B": 0.8465186357498169
      },
      "extension": {
        "length": 67808.38068017579,
        "rating": 2438.367462158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_1000_1001_1",
      "ports": {
        "bus1": 1001,
        "bus2": 1000
      },
      "params": {
        "R": 0.0003219288482796401,
        "X": 0.021745601668953896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1000_1009_1",
      "ports": {
        "bus1": 1000,
        "bus2": 1009
      },
      "params": {
        "R": 0.0005692063714377582,
        "X": 0.03542456775903702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1000_1010_1",
      "ports": {
        "bus1": 1000,
        "bus2": 1010
      },
      "params": {
        "R": 0.000284597888821736,
        "X": 0.0011035487987101078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1001_1004_1",
      "ports": {
        "bus1": 1001,
        "bus2": 1004
      },
      "params": {
        "R": 0.0021827584132552147,
        "X": 0.10590822994709015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1001_1008_1",
      "ports": {
        "bus1": 1001,
        "bus2": 1008
      },
      "params": {
        "R": 0.0015830359188839793,
        "X": 0.08074251562356949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1001_1011_1",
      "ports": {
        "bus1": 1001,
        "bus2": 1011
      },
      "params": {
        "R": 0.00025866652140393853,
        "X": 0.0011388503480702639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_1004_1",
      "ports": {
        "bus1": 1002,
        "bus2": 1004
      },
      "params": {
        "R": -0.001249836292117834,
        "X": -0.06064251437783241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1002_1007_1",
      "ports": {
        "bus1": 1002,
        "bus2": 1007
      },
      "params": {
        "R": 0.00044298265129327774,
        "X": 0.01124541461467743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1003_1004_1",
      "ports": {
        "bus1": 1003,
        "bus2": 1004
      },
      "params": {
        "R": 0.004341200925409794,
        "X": 0.2106366604566574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1005_1007_1",
      "ports": {
        "bus1": 1005,
        "bus2": 1007
      },
      "params": {
        "R": 0.007555053569376469,
        "X": 0.1917901635169983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1006_1007_1",
      "ports": {
        "bus1": 1006,
        "bus2": 1007
      },
      "params": {
        "R": 0.007555053569376469,
        "X": 0.1917901635169983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1011_1203_1",
      "ports": {
        "bus1": 1011,
        "bus2": 1203
      },
      "params": {
        "R": 0.0018125578062608838,
        "X": 0.015767032280564308,
        "G": 0.0,
        "B": 0.03658421337604523
      },
      "extension": {
        "length": 17769.696241333007,
        "rating": 563.8378620147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_1012_1013_1",
      "ports": {
        "bus1": 1012,
        "bus2": 1013
      },
      "params": {
        "R": 0.027252458035945892,
        "X": 0.6698747277259827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1012_1014_1",
      "ports": {
        "bus1": 1012,
        "bus2": 1014
      },
      "params": {
        "R": 0.07702744752168655,
        "X": 1.6663020849227905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1012_1015_1",
      "ports": {
        "bus1": 1012,
        "bus2": 1015
      },
      "params": {
        "R": 0.0002763938100542873,
        "X": 0.0010432727867737412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1012_1016_1",
      "ports": {
        "bus1": 1012,
        "bus2": 1016
      },
      "params": {
        "R": 0.00026359112234786153,
        "X": 0.001038158661685884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1017_1018_1",
      "ports": {
        "bus1": 1018,
        "bus2": 1017
      },
      "params": {
        "R": 0.0016918868059292436,
        "X": 0.06742297857999802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1017_1019_1",
      "ports": {
        "bus1": 1017,
        "bus2": 1019
      },
      "params": {
        "R": 0.000252436293521896,
        "X": 0.0011053115595132113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1017_1020_1",
      "ports": {
        "bus1": 1017,
        "bus2": 1020
      },
      "params": {
        "R": 0.00022042244381736964,
        "X": 0.0010008977260440588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1019_1180_1",
      "ports": {
        "bus1": 1019,
        "bus2": 1180
      },
      "params": {
        "R": 0.001263302518054843,
        "X": 0.011879957281053066,
        "G": 0.0,
        "B": 0.056696977466344826
      },
      "extension": {
        "length": 18841.05028894043,
        "rating": 514.6320343017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_1021_1022_1",
      "ports": {
        "bus1": 1022,
        "bus2": 1021
      },
      "params": {
        "R": 0.0001493668823968619,
        "X": 0.011371493339538574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1021_1023_1",
      "ports": {
        "bus1": 1021,
        "bus2": 1023
      },
      "params": {
        "R": 0.00019718440307769924,
        "X": 0.015651758760213852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1021_1024_1",
      "ports": {
        "bus1": 1021,
        "bus2": 1024
      },
      "params": {
        "R": 0.0001877711620181799,
        "X": 0.014301424846053123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1021_1025_1",
      "ports": {
        "bus1": 1021,
        "bus2": 1025
      },
      "params": {
        "R": 0.00019313723896630108,
        "X": 0.010969116352498531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1021_1026_1",
      "ports": {
        "bus1": 1021,
        "bus2": 1026
      },
      "params": {
        "R": 0.00025331659708172083,
        "X": 0.0010869039688259363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1021_1027_1",
      "ports": {
        "bus1": 1021,
        "bus2": 1027
      },
      "params": {
        "R": 0.0002197831345256418,
        "X": 0.0010545002296566963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1022_1061_1",
      "ports": {
        "bus1": 1022,
        "bus2": 1061
      },
      "params": {
        "R": 0.002592998556792736,
        "X": 0.021513542160391808,
        "G": 0.0,
        "B": 0.04112856835126877
      },
      "extension": {
        "length": 20588.95973803711,
        "rating": 527.5615215301514
      }
    },
    {
      "class": "Branch",
      "id": "branch_1028_1029_1",
      "ports": {
        "bus1": 1029,
        "bus2": 1028
      },
      "params": {
        "R": 0.0011016731150448322,
        "X": 0.04955130070447922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1028_1031_1",
      "ports": {
        "bus1": 1028,
        "bus2": 1031
      },
      "params": {
        "R": 0.00023842009250074625,
        "X": 0.0011251104297116399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1028_1032_1",
      "ports": {
        "bus1": 1028,
        "bus2": 1032
      },
      "params": {
        "R": 0.00024127040524035692,
        "X": 0.0010475737508386374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1029_1030_1",
      "ports": {
        "bus1": 1029,
        "bus2": 1030
      },
      "params": {
        "R": 0.009108759462833405,
        "X": 0.21179303526878357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1031_1871_1",
      "ports": {
        "bus1": 1871,
        "bus2": 1031
      },
      "params": {
        "R": 0.001660920912399888,
        "X": 0.012875472195446491,
        "G": 0.0,
        "B": 0.18997065722942355
      },
      "extension": {
        "length": 36909.3614194336,
        "rating": 504.0989398956299
      }
    },
    {
      "class": "Branch",
      "id": "branch_1033_1034_1",
      "ports": {
        "bus1": 1034,
        "bus2": 1033
      },
      "params": {
        "R": 0.0015573091804981232,
        "X": 0.06622423976659775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1033_1035_1",
      "ports": {
        "bus1": 1033,
        "bus2": 1035
      },
      "params": {
        "R": 0.0002436579525237903,
        "X": 0.0011196285486221313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1033_1036_1",
      "ports": {
        "bus1": 1033,
        "bus2": 1036
      },
      "params": {
        "R": 0.0002634021802805364,
        "X": 0.001058609108440578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1037_1041_1",
      "ports": {
        "bus1": 1037,
        "bus2": 1041
      },
      "params": {
        "R": 0.0002371650916757062,
        "X": 0.01685730554163456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1037_1042_1",
      "ports": {
        "bus1": 1037,
        "bus2": 1042
      },
      "params": {
        "R": 0.00023622803564649075,
        "X": 0.0011514766374602914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1037_1043_1",
      "ports": {
        "bus1": 1037,
        "bus2": 1043
      },
      "params": {
        "R": 0.0002507639001123607,
        "X": 0.0011672315886244178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1038_1039_1",
      "ports": {
        "bus1": 1039,
        "bus2": 1038
      },
      "params": {
        "R": 0.0017068475717678666,
        "X": 0.07657942920923233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1038_1041_1",
      "ports": {
        "bus1": 1038,
        "bus2": 1041
      },
      "params": {
        "R": -5.591152876149863e-05,
        "X": -0.003974100574851036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1038_1086_1",
      "ports": {
        "bus1": 1086,
        "bus2": 1038
      },
      "params": {
        "R": 0.0019798625726252794,
        "X": 0.018073670566082,
        "G": 0.0,
        "B": 0.04074402526021004
      },
      "extension": {
        "length": 18770.299537719726,
        "rating": 536.2565040588379
      }
    },
    {
      "class": "Branch",
      "id": "branch_1039_1139_1",
      "ports": {
        "bus1": 1139,
        "bus2": 1039
      },
      "params": {
        "R": 0.005557892378419638,
        "X": 0.023281089961528778,
        "G": 0.0,
        "B": 0.011475849896669388
      },
      "extension": {
        "length": 12734.117653930665,
        "rating": 161.4076018333435
      }
    },
    {
      "class": "Branch",
      "id": "branch_1040_1041_1",
      "ports": {
        "bus1": 1040,
        "bus2": 1041
      },
      "params": {
        "R": 0.001194782555103302,
        "X": 0.08492317795753479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1044_1045_1",
      "ports": {
        "bus1": 1045,
        "bus2": 1044
      },
      "params": {
        "R": 0.00020681665046140552,
        "X": 0.015942523255944252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1044_1047_1",
      "ports": {
        "bus1": 1044,
        "bus2": 1047
      },
      "params": {
        "R": 0.00023204181343317032,
        "X": 0.0011276593431830406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1045_1046_1",
      "ports": {
        "bus1": 1046,
        "bus2": 1045
      },
      "params": {
        "R": 0.0011814971221610904,
        "X": 0.04889972507953644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1045_1048_1",
      "ports": {
        "bus1": 1045,
        "bus2": 1048
      },
      "params": {
        "R": 0.00021859385014977306,
        "X": 0.0010588578879833221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1047_1119_1",
      "ports": {
        "bus1": 1047,
        "bus2": 1119
      },
      "params": {
        "R": 0.00023421033984050155,
        "X": 0.003861545119434595,
        "G": 0.0,
        "B": 0.37569764256477356
      },
      "extension": {
        "length": 27800.24747607422,
        "rating": 2041.3801193237305
      }
    },
    {
      "class": "Branch",
      "id": "branch_1048_1078_1",
      "ports": {
        "bus1": 1048,
        "bus2": 1078
      },
      "params": {
        "R": 0.0014741835184395313,
        "X": 0.013817114755511284,
        "G": 0.0,
        "B": 0.027241883799433708
      },
      "extension": {
        "length": 13843.11856640625,
        "rating": 590.7721042633057
      }
    },
    {
      "class": "Branch",
      "id": "branch_1049_1050_1",
      "ports": {
        "bus1": 1050,
        "bus2": 1049
      },
      "params": {
        "R": 0.0007829612004570663,
        "X": 0.03319941833615303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1049_1051_1",
      "ports": {
        "bus1": 1049,
        "bus2": 1051
      },
      "params": {
        "R": 0.0002078648831229657,
        "X": 0.0011760250199586153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1049_1052_1",
      "ports": {
        "bus1": 1049,
        "bus2": 1052
      },
      "params": {
        "R": 0.00029535903013311327,
        "X": 0.0011323363287374377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1051_1183_1",
      "ports": {
        "bus1": 1051,
        "bus2": 1183
      },
      "params": {
        "R": 0.002802666975185275,
        "X": 0.024552712216973305,
        "G": 0.0,
        "B": 0.04249062016606331
      },
      "extension": {
        "length": 20804.66373449707,
        "rating": 387.06398010253906
      }
    },
    {
      "class": "Branch",
      "id": "branch_1053_1054_1",
      "ports": {
        "bus1": 1053,
        "bus2": 1054
      },
      "params": {
        "R": 0.016078393906354904,
        "X": 0.42555108666419983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1053_1055_1",
      "ports": {
        "bus1": 1053,
        "bus2": 1055
      },
      "params": {
        "R": 0.00020715488062705845,
        "X": 0.0010528011480346322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1055_1072_1",
      "ports": {
        "bus1": 1072,
        "bus2": 1055
      },
      "params": {
        "R": 0.002453617285937071,
        "X": 0.012435869313776493,
        "G": 0.0,
        "B": 0.005458161234855652
      },
      "extension": {
        "length": 5874.632186462402,
        "rating": 173.40275049209595
      }
    },
    {
      "class": "Branch",
      "id": "branch_1056_1057_1",
      "ports": {
        "bus1": 1056,
        "bus2": 1057
      },
      "params": {
        "R": 0.009421617724001408,
        "X": 0.20488829910755157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1056_1058_1",
      "ports": {
        "bus1": 1056,
        "bus2": 1058
      },
      "params": {
        "R": 0.00025425112107768655,
        "X": 0.0011184259783476591,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1059_1060_1",
      "ports": {
        "bus1": 1060,
        "bus2": 1059
      },
      "params": {
        "R": 0.0017044303240254521,
        "X": 0.0739029124379158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1059_1061_1",
      "ports": {
        "bus1": 1059,
        "bus2": 1061
      },
      "params": {
        "R": 0.00020217265409883112,
        "X": 0.001054615480825305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1059_1062_1",
      "ports": {
        "bus1": 1059,
        "bus2": 1062
      },
      "params": {
        "R": 0.000209308389457874,
        "X": 0.001094366074539721,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1060_1103_1",
      "ports": {
        "bus1": 1103,
        "bus2": 1060
      },
      "params": {
        "R": 0.002662896877154708,
        "X": 0.015138955786824226,
        "G": 0.0,
        "B": 0.002943917643278837
      },
      "extension": {
        "length": 4801.977404296875,
        "rating": 152.58430242538452
      }
    },
    {
      "class": "Branch",
      "id": "branch_1060_1128_1",
      "ports": {
        "bus1": 1128,
        "bus2": 1060
      },
      "params": {
        "R": 0.0007128885481506586,
        "X": 0.003088393248617649,
        "G": 0.0,
        "B": 0.001224752515554428
      },
      "extension": {
        "length": 1278.94284173584,
        "rating": 183.8176131248474
      }
    },
    {
      "class": "Branch",
      "id": "branch_1060_1134_1",
      "ports": {
        "bus1": 1060,
        "bus2": 1134
      },
      "params": {
        "R": 0.003616456175222993,
        "X": 0.016545768827199936,
        "G": 0.0,
        "B": 0.003081049071624875
      },
      "extension": {
        "length": 4832.374304718018,
        "rating": 165.2192234992981
      }
    },
    {
      "class": "Branch",
      "id": "branch_1063_1064_1",
      "ports": {
        "bus1": 1063,
        "bus2": 1064
      },
      "params": {
        "R": 0.007130488287657499,
        "X": 0.1796659231185913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1063_1065_1",
      "ports": {
        "bus1": 1063,
        "bus2": 1065
      },
      "params": {
        "R": 0.0002640876919031143,
        "X": 0.0010294896783307195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1066_1069_1",
      "ports": {
        "bus1": 1066,
        "bus2": 1069
      },
      "params": {
        "R": 0.0016046557575464249,
        "X": 0.043565213680267334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1066_1070_1",
      "ports": {
        "bus1": 1066,
        "bus2": 1070
      },
      "params": {
        "R": 0.15850958228111267,
        "X": 3.5454115867614746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1066_1071_1",
      "ports": {
        "bus1": 1066,
        "bus2": 1071
      },
      "params": {
        "R": 1.4940146207809448,
        "X": 34.839683532714844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1066_1072_1",
      "ports": {
        "bus1": 1066,
        "bus2": 1072
      },
      "params": {
        "R": 0.0002087276370730251,
        "X": 0.0010587431024760008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1066_1073_1",
      "ports": {
        "bus1": 1066,
        "bus2": 1073
      },
      "params": {
        "R": 0.00021519517758861184,
        "X": 0.001043939613737166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1067_1069_1",
      "ports": {
        "bus1": 1067,
        "bus2": 1069
      },
      "params": {
        "R": 0.02682490460574627,
        "X": 0.7282758951187134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1068_1069_1",
      "ports": {
        "bus1": 1068,
        "bus2": 1069
      },
      "params": {
        "R": 0.02682490460574627,
        "X": 0.7282758951187134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1072_1124_1",
      "ports": {
        "bus1": 1124,
        "bus2": 1072
      },
      "params": {
        "R": 0.0016084332019090652,
        "X": 0.009010730311274529,
        "G": 0.0,
        "B": 0.0027359917294234033
      },
      "extension": {
        "length": 3420.6149536743164,
        "rating": 155.54157495498657
      }
    },
    {
      "class": "Branch",
      "id": "branch_1074_1075_1",
      "ports": {
        "bus1": 1074,
        "bus2": 1075
      },
      "params": {
        "R": 0.000270688469754532,
        "X": 0.0011174739338457584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1076_1077_1",
      "ports": {
        "bus1": 1077,
        "bus2": 1076
      },
      "params": {
        "R": 0.0013648339081555605,
        "X": 0.03934408351778984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1076_1078_1",
      "ports": {
        "bus1": 1076,
        "bus2": 1078
      },
      "params": {
        "R": 0.0002381834201514721,
        "X": 0.0010067675029858947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1076_1079_1",
      "ports": {
        "bus1": 1076,
        "bus2": 1079
      },
      "params": {
        "R": 0.0002809030411299318,
        "X": 0.00104920519515872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1080_1081_1",
      "ports": {
        "bus1": 1081,
        "bus2": 1080
      },
      "params": {
        "R": 0.00029848076519556344,
        "X": 0.01843651384115219,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1080_1083_1",
      "ports": {
        "bus1": 1080,
        "bus2": 1083
      },
      "params": {
        "R": 0.0002517725806683302,
        "X": 0.0011474781204015017,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1080_1084_1",
      "ports": {
        "bus1": 1080,
        "bus2": 1084
      },
      "params": {
        "R": 0.0002831644378602505,
        "X": 0.0011526593007147312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1081_1082_1",
      "ports": {
        "bus1": 1082,
        "bus2": 1081
      },
      "params": {
        "R": 0.0014491125475615263,
        "X": 0.06932085007429123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1085_1086_1",
      "ports": {
        "bus1": 1085,
        "bus2": 1086
      },
      "params": {
        "R": 0.00029265714692883193,
        "X": 0.0011677360162138939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1087_1090_1",
      "ports": {
        "bus1": 1087,
        "bus2": 1090
      },
      "params": {
        "R": -0.00024408008903265,
        "X": -0.006581515073776245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1087_1093_1",
      "ports": {
        "bus1": 1087,
        "bus2": 1093
      },
      "params": {
        "R": 0.0007778648287057877,
        "X": 0.01785627007484436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1087_1094_1",
      "ports": {
        "bus1": 1087,
        "bus2": 1094
      },
      "params": {
        "R": 0.000270462449407205,
        "X": 0.0010976757621392608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1087_1095_1",
      "ports": {
        "bus1": 1087,
        "bus2": 1095
      },
      "params": {
        "R": 0.00025241717230528593,
        "X": 0.0011834094766527414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1088_1090_1",
      "ports": {
        "bus1": 1088,
        "bus2": 1090
      },
      "params": {
        "R": 0.009532283060252666,
        "X": 0.25703468918800354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1089_1090_1",
      "ports": {
        "bus1": 1089,
        "bus2": 1090
      },
      "params": {
        "R": 0.009532283060252666,
        "X": 0.25703468918800354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1091_1093_1",
      "ports": {
        "bus1": 1091,
        "bus2": 1093
      },
      "params": {
        "R": 0.01677544228732586,
        "X": 0.3850882351398468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1092_1093_1",
      "ports": {
        "bus1": 1092,
        "bus2": 1093
      },
      "params": {
        "R": 0.01677544228732586,
        "X": 0.3850882351398468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1094_1134_1",
      "ports": {
        "bus1": 1094,
        "bus2": 1134
      },
      "params": {
        "R": 0.0024412348866462708,
        "X": 0.011205137707293034,
        "G": 0.0,
        "B": 0.008491330780088902
      },
      "extension": {
        "length": 6458.012786865234,
        "rating": 131.2360405921936
      }
    },
    {
      "class": "Branch",
      "id": "branch_1096_1097_1",
      "ports": {
        "bus1": 1097,
        "bus2": 1096
      },
      "params": {
        "R": 0.0015788854798302054,
        "X": 0.06464792042970657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1096_1098_1",
      "ports": {
        "bus1": 1096,
        "bus2": 1098
      },
      "params": {
        "R": 0.0002617573773022741,
        "X": 0.0011569662019610405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1096_1099_1",
      "ports": {
        "bus1": 1096,
        "bus2": 1099
      },
      "params": {
        "R": 0.0002829709555953741,
        "X": 0.001036824774928391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1098_1215_1",
      "ports": {
        "bus1": 1215,
        "bus2": 1098
      },
      "params": {
        "R": 0.0017318908357992768,
        "X": 0.013432943262159824,
        "G": 0.0,
        "B": 0.03503509610891342
      },
      "extension": {
        "length": 16104.935577392578,
        "rating": 498.87919425964355
      }
    },
    {
      "class": "Branch",
      "id": "branch_1100_1101_1",
      "ports": {
        "bus1": 1100,
        "bus2": 1101
      },
      "params": {
        "R": 0.00020899491210002452,
        "X": 0.0011951245833188295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1102_1103_1",
      "ports": {
        "bus1": 1102,
        "bus2": 1103
      },
      "params": {
        "R": 0.00028659074450843036,
        "X": 0.0011874480405822396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1103_1128_1",
      "ports": {
        "bus1": 1103,
        "bus2": 1128
      },
      "params": {
        "R": 0.002697241259738803,
        "X": 0.012062168680131435,
        "G": 0.0,
        "B": 0.004267464391887188
      },
      "extension": {
        "length": 4908.7005644531255,
        "rating": 141.9163942337036
      }
    },
    {
      "class": "Branch",
      "id": "branch_1103_1134_1",
      "ports": {
        "bus1": 1134,
        "bus2": 1103
      },
      "params": {
        "R": 0.003906979691237211,
        "X": 0.0152548523619771,
        "G": 0.0,
        "B": 0.0019265871960669756
      },
      "extension": {
        "length": 4109.261814788819,
        "rating": 150.62634944915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_1104_1105_1",
      "ports": {
        "bus1": 1104,
        "bus2": 1105
      },
      "params": {
        "R": 0.00020779884653165936,
        "X": 0.001195086631923914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1106_1107_1",
      "ports": {
        "bus1": 1106,
        "bus2": 1107
      },
      "params": {
        "R": 0.000223124647163786,
        "X": 0.0010312697850167751,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1108_1109_1",
      "ports": {
        "bus1": 1108,
        "bus2": 1109
      },
      "params": {
        "R": 0.03142227977514267,
        "X": 0.8887171745300293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1108_1110_1",
      "ports": {
        "bus1": 1108,
        "bus2": 1110
      },
      "params": {
        "R": 0.012233151122927666,
        "X": 0.2851191461086273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1108_1111_1",
      "ports": {
        "bus1": 1108,
        "bus2": 1111
      },
      "params": {
        "R": 0.016358310356736183,
        "X": 0.4827102720737457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1108_1112_1",
      "ports": {
        "bus1": 1108,
        "bus2": 1112
      },
      "params": {
        "R": 0.04964599385857582,
        "X": 1.152958631515503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1108_1113_1",
      "ports": {
        "bus1": 1108,
        "bus2": 1113
      },
      "params": {
        "R": 0.0002606110065244138,
        "X": 0.0010147446300834417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1108_1114_1",
      "ports": {
        "bus1": 1108,
        "bus2": 1114
      },
      "params": {
        "R": 0.0002542300499044359,
        "X": 0.0011236317222937942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1115_1116_1",
      "ports": {
        "bus1": 1116,
        "bus2": 1115
      },
      "params": {
        "R": 0.0002337185578653589,
        "X": 0.014935063198208809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1115_1118_1",
      "ports": {
        "bus1": 1115,
        "bus2": 1118
      },
      "params": {
        "R": 0.00023455184418708086,
        "X": 0.015643887221813202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1115_1119_1",
      "ports": {
        "bus1": 1115,
        "bus2": 1119
      },
      "params": {
        "R": 0.0002740916970651597,
        "X": 0.0010545141994953156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1116_1117_1",
      "ports": {
        "bus1": 1117,
        "bus2": 1116
      },
      "params": {
        "R": 0.001189935370348394,
        "X": 0.04752440005540848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1116_1120_1",
      "ports": {
        "bus1": 1116,
        "bus2": 1120
      },
      "params": {
        "R": 0.0002644312917254865,
        "X": 0.0010767079656943679,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1121_1122_1",
      "ports": {
        "bus1": 1121,
        "bus2": 1122
      },
      "params": {
        "R": 0.00029290246311575174,
        "X": 0.0011500847758725286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1123_1124_1",
      "ports": {
        "bus1": 1123,
        "bus2": 1124
      },
      "params": {
        "R": 0.00020497104560490698,
        "X": 0.0010622687404975295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1125_1126_1",
      "ports": {
        "bus1": 1125,
        "bus2": 1126
      },
      "params": {
        "R": 0.030885465443134308,
        "X": 0.8958320021629333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1125_1127_1",
      "ports": {
        "bus1": 1125,
        "bus2": 1127
      },
      "params": {
        "R": 0.024823026731610298,
        "X": 0.6277404427528381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1125_1128_1",
      "ports": {
        "bus1": 1125,
        "bus2": 1128
      },
      "params": {
        "R": 0.0002528397599235177,
        "X": 0.0011841056402772665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1125_1129_1",
      "ports": {
        "bus1": 1125,
        "bus2": 1129
      },
      "params": {
        "R": 0.00025494207511655986,
        "X": 0.001151412958279252,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1128_1134_1",
      "ports": {
        "bus1": 1134,
        "bus2": 1128
      },
      "params": {
        "R": 0.001907209400087595,
        "X": 0.007771299220621586,
        "G": 0.0,
        "B": 0.00260591390542686
      },
      "extension": {
        "length": 3068.1897501983644,
        "rating": 178.32084894180298
      }
    },
    {
      "class": "Branch",
      "id": "branch_1130_1131_1",
      "ports": {
        "bus1": 1130,
        "bus2": 1131
      },
      "params": {
        "R": 0.29389068484306335,
        "X": 8.280671119689941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1130_1132_1",
      "ports": {
        "bus1": 1130,
        "bus2": 1132
      },
      "params": {
        "R": 0.06381814926862717,
        "X": 1.0309727191925049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1130_1133_1",
      "ports": {
        "bus1": 1130,
        "bus2": 1133
      },
      "params": {
        "R": 0.5490810871124268,
        "X": 11.03412914276123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1130_1134_1",
      "ports": {
        "bus1": 1130,
        "bus2": 1134
      },
      "params": {
        "R": 0.00028479701722972095,
        "X": 0.0010117762722074986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1130_1135_1",
      "ports": {
        "bus1": 1130,
        "bus2": 1135
      },
      "params": {
        "R": 0.0002229455130873248,
        "X": 0.0011316833551973104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1136_1137_1",
      "ports": {
        "bus1": 1136,
        "bus2": 1137
      },
      "params": {
        "R": 0.00025580907822586596,
        "X": 0.0010981485247612,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1138_1139_1",
      "ports": {
        "bus1": 1138,
        "bus2": 1139
      },
      "params": {
        "R": 0.00022903570788912475,
        "X": 0.0011040723184123635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1140_1141_1",
      "ports": {
        "bus1": 1141,
        "bus2": 1140
      },
      "params": {
        "R": 0.00017113747890107334,
        "X": 0.014643179252743721,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1140_1143_1",
      "ports": {
        "bus1": 1140,
        "bus2": 1143
      },
      "params": {
        "R": 0.00039296867907978594,
        "X": 0.027606943622231483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1140_1145_1",
      "ports": {
        "bus1": 1140,
        "bus2": 1145
      },
      "params": {
        "R": 0.0002398536744294688,
        "X": 0.0010352585231885314,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1141_1142_1",
      "ports": {
        "bus1": 1142,
        "bus2": 1141
      },
      "params": {
        "R": 0.0018724584951996803,
        "X": 0.06752142310142517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1141_1144_1",
      "ports": {
        "bus1": 1141,
        "bus2": 1144
      },
      "params": {
        "R": 0.00022404961055144668,
        "X": 0.0010038812179118395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1146_1147_1",
      "ports": {
        "bus1": 1146,
        "bus2": 1147
      },
      "params": {
        "R": 0.00026908706058748066,
        "X": 0.0011944632278755307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1147_1151_1",
      "ports": {
        "bus1": 1147,
        "bus2": 1151
      },
      "params": {
        "R": 0.0024524761829525232,
        "X": 0.012517260387539864,
        "G": 0.0,
        "B": 0.005069288425147533
      },
      "extension": {
        "length": 5822.506879760743,
        "rating": 157.91293382644653
      }
    },
    {
      "class": "Branch",
      "id": "branch_1148_1149_1",
      "ports": {
        "bus1": 1148,
        "bus2": 1149
      },
      "params": {
        "R": 0.00022286741295829415,
        "X": 0.0010079314233735204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1150_1151_1",
      "ports": {
        "bus1": 1151,
        "bus2": 1150
      },
      "params": {
        "R": 0.001376883708871901,
        "X": 0.05768068879842758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1150_1152_1",
      "ports": {
        "bus1": 1150,
        "bus2": 1152
      },
      "params": {
        "R": 0.00021768199803773314,
        "X": 0.0010732078226283193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1150_1153_1",
      "ports": {
        "bus1": 1150,
        "bus2": 1153
      },
      "params": {
        "R": 0.0002300898195244372,
        "X": 0.0011729993857443333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1154_1155_1",
      "ports": {
        "bus1": 1155,
        "bus2": 1154
      },
      "params": {
        "R": 0.00028932312852703035,
        "X": 0.02275501936674118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1154_1157_1",
      "ports": {
        "bus1": 1154,
        "bus2": 1157
      },
      "params": {
        "R": 0.00017025801935233176,
        "X": 0.013142690062522888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1154_1158_1",
      "ports": {
        "bus1": 1154,
        "bus2": 1158
      },
      "params": {
        "R": 0.00014601096336264163,
        "X": 0.01179362554103136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1154_1159_1",
      "ports": {
        "bus1": 1154,
        "bus2": 1159
      },
      "params": {
        "R": 0.00011769302363973111,
        "X": 0.01059601828455925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1155_1156_1",
      "ports": {
        "bus1": 1156,
        "bus2": 1155
      },
      "params": {
        "R": 0.0010761802550405264,
        "X": 0.05377236008644104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1155_1160_1",
      "ports": {
        "bus1": 1155,
        "bus2": 1160
      },
      "params": {
        "R": 0.00022212789917830378,
        "X": 0.0011342631187289953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1155_1161_1",
      "ports": {
        "bus1": 1155,
        "bus2": 1161
      },
      "params": {
        "R": 0.00026305418577976525,
        "X": 0.0010203479323536158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1162_1163_1",
      "ports": {
        "bus1": 1163,
        "bus2": 1162
      },
      "params": {
        "R": 0.00022054945293348283,
        "X": 0.01384443137794733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1162_1164_1",
      "ports": {
        "bus1": 1162,
        "bus2": 1164
      },
      "params": {
        "R": 0.0004431787529028952,
        "X": 0.032761912792921066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1162_1165_1",
      "ports": {
        "bus1": 1162,
        "bus2": 1165
      },
      "params": {
        "R": 0.00020762534404639155,
        "X": 0.0011798240011557937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1162_1166_1",
      "ports": {
        "bus1": 1162,
        "bus2": 1166
      },
      "params": {
        "R": 0.00023117974342312664,
        "X": 0.0011957735987380147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1163_1183_1",
      "ports": {
        "bus1": 1183,
        "bus2": 1163
      },
      "params": {
        "R": 0.001500000013038516,
        "X": 0.014999999664723873,
        "G": 0.0,
        "B": 0.15000000596046448
      },
      "extension": {
        "rating": 400.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1167_1168_1",
      "ports": {
        "bus1": 1167,
        "bus2": 1168
      },
      "params": {
        "R": 0.0008675718563608825,
        "X": 0.04360457882285118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1167_1169_1",
      "ports": {
        "bus1": 1167,
        "bus2": 1169
      },
      "params": {
        "R": 0.0016372371464967728,
        "X": 0.07178092747926712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1167_1170_1",
      "ports": {
        "bus1": 1167,
        "bus2": 1170
      },
      "params": {
        "R": 0.00026759988395497203,
        "X": 0.0011003960389643908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1167_1171_1",
      "ports": {
        "bus1": 1167,
        "bus2": 1171
      },
      "params": {
        "R": 0.00023234346008393914,
        "X": 0.001012755325064063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1172_1173_1",
      "ports": {
        "bus1": 1172,
        "bus2": 1173
      },
      "params": {
        "R": 0.00021345049026422203,
        "X": 0.0011928731109946966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1174_1175_1",
      "ports": {
        "bus1": 1175,
        "bus2": 1174
      },
      "params": {
        "R": 0.0002768110134638846,
        "X": 0.016889985650777817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1174_1178_1",
      "ports": {
        "bus1": 1174,
        "bus2": 1178
      },
      "params": {
        "R": 0.0007094204775057733,
        "X": 0.04487519711256027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1174_1179_1",
      "ports": {
        "bus1": 1174,
        "bus2": 1179
      },
      "params": {
        "R": 0.0004523630777839571,
        "X": 0.036255791783332825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1174_1181_1",
      "ports": {
        "bus1": 1174,
        "bus2": 1181
      },
      "params": {
        "R": 0.0002476446679793298,
        "X": 0.0010462153004482388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1175_1176_1",
      "ports": {
        "bus1": 1176,
        "bus2": 1175
      },
      "params": {
        "R": 0.000982201425358653,
        "X": 0.04990515857934952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1175_1180_1",
      "ports": {
        "bus1": 1175,
        "bus2": 1180
      },
      "params": {
        "R": 0.00021862222638446838,
        "X": 0.001107649179175496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1176_1177_1",
      "ports": {
        "bus1": 1176,
        "bus2": 1177
      },
      "params": {
        "R": 0.0035343575291335583,
        "X": 0.10568460822105408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1182_1186_1",
      "ports": {
        "bus1": 1182,
        "bus2": 1186
      },
      "params": {
        "R": 9.421329014003277e-05,
        "X": 0.007123385556042194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1182_1187_1",
      "ports": {
        "bus1": 1182,
        "bus2": 1187
      },
      "params": {
        "R": 0.0004184980352874845,
        "X": 0.025698017328977585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1182_1188_1",
      "ports": {
        "bus1": 1182,
        "bus2": 1188
      },
      "params": {
        "R": 0.0002567771007306874,
        "X": 0.0011625875486060977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1182_1189_1",
      "ports": {
        "bus1": 1182,
        "bus2": 1189
      },
      "params": {
        "R": 0.0002228691300842911,
        "X": 0.0011873006587848067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1183_1184_1",
      "ports": {
        "bus1": 1184,
        "bus2": 1183
      },
      "params": {
        "R": 0.0013559667859226465,
        "X": 0.061960943043231964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1183_1186_1",
      "ports": {
        "bus1": 1183,
        "bus2": 1186
      },
      "params": {
        "R": 6.240847142180428e-06,
        "X": 0.00047186831943690777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1185_1186_1",
      "ports": {
        "bus1": 1185,
        "bus2": 1186
      },
      "params": {
        "R": 0.0006597505416721106,
        "X": 0.04988319054245949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1190_1191_1",
      "ports": {
        "bus1": 1190,
        "bus2": 1191
      },
      "params": {
        "R": 0.0002851320896297693,
        "X": 0.0011366707039996982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1192_1193_1",
      "ports": {
        "bus1": 1192,
        "bus2": 1193
      },
      "params": {
        "R": 0.04358625411987305,
        "X": 1.23113214969635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 113.56250137090683,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1192_1194_1",
      "ports": {
        "bus1": 1192,
        "bus2": 1194
      },
      "params": {
        "R": 1.0629855394363403,
        "X": 22.597463607788086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1192_1195_1",
      "ports": {
        "bus1": 1192,
        "bus2": 1195
      },
      "params": {
        "R": 0.00023821038485039026,
        "X": 0.0010365053312852979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1192_1196_1",
      "ports": {
        "bus1": 1192,
        "bus2": 1196
      },
      "params": {
        "R": 0.0002326318935956806,
        "X": 0.0011348046828061342,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1195_1675_1",
      "ports": {
        "bus1": 1195,
        "bus2": 1675
      },
      "params": {
        "R": 0.001015973393805325,
        "X": 0.005159763619303703,
        "G": 0.0,
        "B": 0.0020292515400797133
      },
      "extension": {
        "length": 2460.0293890686035,
        "rating": 182.96602964401245
      }
    },
    {
      "class": "Branch",
      "id": "branch_1197_1198_1",
      "ports": {
        "bus1": 1197,
        "bus2": 1198
      },
      "params": {
        "R": 0.0002773302549030632,
        "X": 0.0011392943561077118,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1199_1202_1",
      "ports": {
        "bus1": 1199,
        "bus2": 1202
      },
      "params": {
        "R": 0.0015409700572490692,
        "X": 0.08387041091918945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1199_1203_1",
      "ports": {
        "bus1": 1199,
        "bus2": 1203
      },
      "params": {
        "R": 0.0002681950281839818,
        "X": 0.0011696477886289358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1199_1204_1",
      "ports": {
        "bus1": 1199,
        "bus2": 1204
      },
      "params": {
        "R": 0.00025895811268128455,
        "X": 0.0010382798500359058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1200_1202_1",
      "ports": {
        "bus1": 1200,
        "bus2": 1202
      },
      "params": {
        "R": -0.0001804464845918119,
        "X": -0.009821176528930664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1201_1202_1",
      "ports": {
        "bus1": 1201,
        "bus2": 1202
      },
      "params": {
        "R": 0.009715401567518711,
        "X": 0.5287802815437317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1205_1206_1",
      "ports": {
        "bus1": 1205,
        "bus2": 1206
      },
      "params": {
        "R": 0.020923759788274765,
        "X": 0.46547219157218933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1205_1207_1",
      "ports": {
        "bus1": 1205,
        "bus2": 1207
      },
      "params": {
        "R": 0.0002578450948931277,
        "X": 0.0010442304192110896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1205_1208_1",
      "ports": {
        "bus1": 1205,
        "bus2": 1208
      },
      "params": {
        "R": 0.000267601601080969,
        "X": 0.0010824184864759445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1209_1210_1",
      "ports": {
        "bus1": 1210,
        "bus2": 1209
      },
      "params": {
        "R": 0.0012313767801970243,
        "X": 0.05811763182282448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1209_1213_1",
      "ports": {
        "bus1": 1209,
        "bus2": 1213
      },
      "params": {
        "R": 0.0001156860962510109,
        "X": 0.006082996726036072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1209_1215_1",
      "ports": {
        "bus1": 1209,
        "bus2": 1215
      },
      "params": {
        "R": 0.00026487564900889993,
        "X": 0.0011708580423146486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1209_1216_1",
      "ports": {
        "bus1": 1209,
        "bus2": 1216
      },
      "params": {
        "R": 0.0002460894756950438,
        "X": 0.001112965284846723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1210_1214_1",
      "ports": {
        "bus1": 1210,
        "bus2": 1214
      },
      "params": {
        "R": 0.007677111774682999,
        "X": 0.17606112360954285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1211_1213_1",
      "ports": {
        "bus1": 1211,
        "bus2": 1213
      },
      "params": {
        "R": 0.0011531300842761993,
        "X": 0.06063375622034073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1212_1213_1",
      "ports": {
        "bus1": 1212,
        "bus2": 1213
      },
      "params": {
        "R": 0.0011531300842761993,
        "X": 0.06063375622034073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1217_1218_1",
      "ports": {
        "bus1": 1217,
        "bus2": 1218
      },
      "params": {
        "R": 0.0002959086268674582,
        "X": 0.0011963609140366316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1218_1693_1",
      "ports": {
        "bus1": 1693,
        "bus2": 1218
      },
      "params": {
        "R": 0.0032867297995835543,
        "X": 0.013059161603450775,
        "G": 0.0,
        "B": 0.005827797576785088
      },
      "extension": {
        "length": 6216.331317901611,
        "rating": 136.7648720741272
      }
    },
    {
      "class": "Branch",
      "id": "branch_1218_1711_1",
      "ports": {
        "bus1": 1218,
        "bus2": 1711
      },
      "params": {
        "R": 0.016302986070513725,
        "X": 0.08766945451498032,
        "G": 0.0,
        "B": 0.007896985858678818
      },
      "extension": {
        "length": 18660.405501342775,
        "rating": 156.4819574356079
      }
    },
    {
      "class": "Branch",
      "id": "branch_1219_1220_1",
      "ports": {
        "bus1": 1219,
        "bus2": 1220
      },
      "params": {
        "R": 0.0002666949585545808,
        "X": 0.0010961941443383694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1220_1228_1",
      "ports": {
        "bus1": 1228,
        "bus2": 1220
      },
      "params": {
        "R": 0.005724107380956411,
        "X": 0.02858777344226837,
        "G": 0.0,
        "B": 0.006450866814702749
      },
      "extension": {
        "length": 9703.716928527832,
        "rating": 130.35167455673218
      }
    },
    {
      "class": "Branch",
      "id": "branch_1220_1268_1",
      "ports": {
        "bus1": 1268,
        "bus2": 1220
      },
      "params": {
        "R": 0.005858938675373793,
        "X": 0.023420553654432297,
        "G": 0.0,
        "B": 0.019557252526283264
      },
      "extension": {
        "length": 15262.731821777345,
        "rating": 140.89592695236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_1221_1222_1",
      "ports": {
        "bus1": 1221,
        "bus2": 1222
      },
      "params": {
        "R": 0.00020421539375092834,
        "X": 0.0011750066187232733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1222_1263_1",
      "ports": {
        "bus1": 1263,
        "bus2": 1222
      },
      "params": {
        "R": 0.006453122943639755,
        "X": 0.0323556624352932,
        "G": 0.0,
        "B": 0.008903284557163715
      },
      "extension": {
        "length": 11669.639465698243,
        "rating": 176.77180767059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_1222_1268_1",
      "ports": {
        "bus1": 1268,
        "bus2": 1222
      },
      "params": {
        "R": 0.0032747809309512377,
        "X": 0.014248955994844437,
        "G": 0.0,
        "B": 0.004538425710052252
      },
      "extension": {
        "length": 5758.4528011779785,
        "rating": 150.90467929840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_1222_1585_1",
      "ports": {
        "bus1": 1222,
        "bus2": 1585
      },
      "params": {
        "R": 0.00878907646983862,
        "X": 0.03827882185578346,
        "G": 0.0,
        "B": 0.025823066011071205
      },
      "extension": {
        "length": 22734.451942382813,
        "rating": 154.52001094818115
      }
    },
    {
      "class": "Branch",
      "id": "branch_1223_1231_1",
      "ports": {
        "bus1": 1223,
        "bus2": 1231
      },
      "params": {
        "R": 0.0176592618227005,
        "X": 0.045962389558553696,
        "G": 0.0,
        "B": 0.011357735842466354
      },
      "extension": {
        "length": 16180.939914916993,
        "rating": 144.91087198257446
      }
    },
    {
      "class": "Branch",
      "id": "branch_1223_1233_1",
      "ports": {
        "bus1": 1223,
        "bus2": 1233
      },
      "params": {
        "R": 0.007515828125178814,
        "X": 0.035928260535001755,
        "G": 0.0,
        "B": 0.0075799464248120785
      },
      "extension": {
        "length": 11439.247528564454,
        "rating": 136.92618608474731
      }
    },
    {
      "class": "Branch",
      "id": "branch_1224_1225_1",
      "ports": {
        "bus1": 1224,
        "bus2": 1225
      },
      "params": {
        "R": 0.00023381502251140773,
        "X": 0.0010121436789631844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1225_1229_1",
      "ports": {
        "bus1": 1225,
        "bus2": 1229
      },
      "params": {
        "R": 0.009050359949469566,
        "X": 0.036336030811071396,
        "G": 0.0,
        "B": 0.014541213400661945
      },
      "extension": {
        "length": 16788.547943481444,
        "rating": 150.43292045593262
      }
    },
    {
      "class": "Branch",
      "id": "branch_1225_1237_1",
      "ports": {
        "bus1": 1237,
        "bus2": 1225
      },
      "params": {
        "R": 0.0035638308618217707,
        "X": 0.016910457983613014,
        "G": 0.0,
        "B": 0.0029230595100671053
      },
      "extension": {
        "length": 4912.494565429688,
        "rating": 113.46187591552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_1226_1246_1",
      "ports": {
        "bus1": 1226,
        "bus2": 1246
      },
      "params": {
        "R": 0.010981446132063866,
        "X": 0.038677554577589035,
        "G": 0.0,
        "B": 0.004429514519870281
      },
      "extension": {
        "length": 9820.548983276367,
        "rating": 145.64467668533325
      }
    },
    {
      "class": "Branch",
      "id": "branch_1226_1562_1",
      "ports": {
        "bus1": 1226,
        "bus2": 1562
      },
      "params": {
        "R": 0.0020095875952392817,
        "X": 0.009748462587594986,
        "G": 0.0,
        "B": 0.006616777740418911
      },
      "extension": {
        "length": 5774.769154083252,
        "rating": 128.9083957672119
      }
    },
    {
      "class": "Branch",
      "id": "branch_1227_1553_1",
      "ports": {
        "bus1": 1553,
        "bus2": 1227
      },
      "params": {
        "R": 0.013313764706254005,
        "X": 0.04406368359923363,
        "G": 0.0,
        "B": 0.008508862927556038
      },
      "extension": {
        "length": 12763.733729919433,
        "rating": 162.80258893966675
      }
    },
    {
      "class": "Branch",
      "id": "branch_1227_1718_1",
      "ports": {
        "bus1": 1718,
        "bus2": 1227
      },
      "params": {
        "R": 0.014303959906101227,
        "X": 0.0566808246076107,
        "G": 0.0,
        "B": 0.007301277946680784
      },
      "extension": {
        "length": 13711.874065795899,
        "rating": 168.26776266098022
      }
    },
    {
      "class": "Branch",
      "id": "branch_1228_1231_1",
      "ports": {
        "bus1": 1228,
        "bus2": 1231
      },
      "params": {
        "R": 0.0037305529695004225,
        "X": 0.01694059930741787,
        "G": 0.0,
        "B": 0.003986835479736328
      },
      "extension": {
        "length": 5416.356542816162,
        "rating": 124.07581806182861
      }
    },
    {
      "class": "Branch",
      "id": "branch_1229_1236_1",
      "ports": {
        "bus1": 1229,
        "bus2": 1236
      },
      "params": {
        "R": 0.0026772664859890938,
        "X": 0.016992151737213135,
        "G": 0.0,
        "B": 0.0030346692074090242
      },
      "extension": {
        "length": 5292.949063842773,
        "rating": 159.1005563735962
      }
    },
    {
      "class": "Branch",
      "id": "branch_1230_1231_1",
      "ports": {
        "bus1": 1231,
        "bus2": 1230
      },
      "params": {
        "R": 0.0009910636581480503,
        "X": 0.04249981418251991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1230_1232_1",
      "ports": {
        "bus1": 1230,
        "bus2": 1232
      },
      "params": {
        "R": 0.00021749922598246485,
        "X": 0.0011559618869796395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1230_1583_1",
      "ports": {
        "bus1": 1583,
        "bus2": 1230
      },
      "params": {
        "R": 0.0016462383791804314,
        "X": 0.015751490369439125,
        "G": 0.0,
        "B": 0.06148386001586914
      },
      "extension": {
        "length": 21187.543201171877,
        "rating": 446.69175148010254
      }
    },
    {
      "class": "Branch",
      "id": "branch_1233_1237_1",
      "ports": {
        "bus1": 1233,
        "bus2": 1237
      },
      "params": {
        "R": 0.005627649370580912,
        "X": 0.022216346114873886,
        "G": 0.0,
        "B": 0.0203225240111351
      },
      "extension": {
        "length": 14805.645256713868,
        "rating": 142.67616271972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_1233_1585_1",
      "ports": {
        "bus1": 1233,
        "bus2": 1585
      },
      "params": {
        "R": 0.013195337727665901,
        "X": 0.07262188196182251,
        "G": 0.0,
        "B": 0.010909941047430038
      },
      "extension": {
        "length": 19007.51668615723,
        "rating": 140.3787136077881
      }
    },
    {
      "class": "Branch",
      "id": "branch_1234_1235_1",
      "ports": {
        "bus1": 1234,
        "bus2": 1235
      },
      "params": {
        "R": 0.00026524963323026896,
        "X": 0.0011281544575467706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1235_1409_1",
      "ports": {
        "bus1": 1409,
        "bus2": 1235
      },
      "params": {
        "R": 0.002422881778329611,
        "X": 0.022189753130078316,
        "G": 0.0,
        "B": 0.07374133169651031
      },
      "extension": {
        "length": 26894.672239746094,
        "rating": 579.2125225067139
      }
    },
    {
      "class": "Branch",
      "id": "branch_1235_1566_1",
      "ports": {
        "bus1": 1235,
        "bus2": 1566
      },
      "params": {
        "R": 0.001563236117362976,
        "X": 0.013513659127056599,
        "G": 0.0,
        "B": 0.0696566104888916
      },
      "extension": {
        "length": 21332.180279663087,
        "rating": 538.8524055480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_1235_1841_1",
      "ports": {
        "bus1": 1235,
        "bus2": 1841
      },
      "params": {
        "R": 0.0015098649309948087,
        "X": 0.013443085364997387,
        "G": 0.0,
        "B": 0.043974876403808594
      },
      "extension": {
        "length": 16286.663926757814,
        "rating": 467.7203178405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_1236_1242_1",
      "ports": {
        "bus1": 1242,
        "bus2": 1236
      },
      "params": {
        "R": 0.004256790038198233,
        "X": 0.0235002338886261,
        "G": 0.0,
        "B": 0.018684355542063713
      },
      "extension": {
        "length": 14789.052641601564,
        "rating": 170.98650932312012
      }
    },
    {
      "class": "Branch",
      "id": "branch_1238_1354_1",
      "ports": {
        "bus1": 1354,
        "bus2": 1238
      },
      "params": {
        "R": 0.004006578121334314,
        "X": 0.01993752457201481,
        "G": 0.0,
        "B": 0.009486292488873005
      },
      "extension": {
        "length": 8948.648575195313,
        "rating": 126.70661211013794
      }
    },
    {
      "class": "Branch",
      "id": "branch_1238_1840_1",
      "ports": {
        "bus1": 1840,
        "bus2": 1238
      },
      "params": {
        "R": 0.004856032319366932,
        "X": 0.0203496553003788,
        "G": 0.0,
        "B": 0.00925852358341217
      },
      "extension": {
        "length": 9762.438762817383,
        "rating": 144.0487027168274
      }
    },
    {
      "class": "Branch",
      "id": "branch_1239_1240_1",
      "ports": {
        "bus1": 1240,
        "bus2": 1239
      },
      "params": {
        "R": 0.002692540641874075,
        "X": 0.012488223612308502,
        "G": 0.0,
        "B": 0.004965025465935469
      },
      "extension": {
        "length": 5659.976835296631,
        "rating": 162.04248666763306
      }
    },
    {
      "class": "Branch",
      "id": "branch_1239_1244_1",
      "ports": {
        "bus1": 1239,
        "bus2": 1244
      },
      "params": {
        "R": 0.0055985767394304276,
        "X": 0.02458535134792328,
        "G": 0.0,
        "B": 0.00549781508743763
      },
      "extension": {
        "length": 7873.538128967285,
        "rating": 154.6602964401245
      }
    },
    {
      "class": "Branch",
      "id": "branch_1240_1241_1",
      "ports": {
        "bus1": 1241,
        "bus2": 1240
      },
      "params": {
        "R": 0.003489764640107751,
        "X": 0.017812712118029594,
        "G": 0.0,
        "B": 0.0230368934571743
      },
      "extension": {
        "length": 14385.06827709961,
        "rating": 184.83617305755615
      }
    },
    {
      "class": "Branch",
      "id": "branch_1240_1242_1",
      "ports": {
        "bus1": 1242,
        "bus2": 1240
      },
      "params": {
        "R": 0.011348754167556763,
        "X": 0.033217016607522964,
        "G": 0.0,
        "B": 0.009296826086938381
      },
      "extension": {
        "length": 12583.692114807129,
        "rating": 128.58554124832153
      }
    },
    {
      "class": "Branch",
      "id": "branch_1241_1242_1",
      "ports": {
        "bus1": 1241,
        "bus2": 1242
      },
      "params": {
        "R": 0.003558069234713912,
        "X": 0.023379191756248474,
        "G": 0.0,
        "B": 0.005481787491589785
      },
      "extension": {
        "length": 8322.960719970702,
        "rating": 168.53615045547485
      }
    },
    {
      "class": "Branch",
      "id": "branch_1241_1251_1",
      "ports": {
        "bus1": 1251,
        "bus2": 1241
      },
      "params": {
        "R": 0.00794695783406496,
        "X": 0.04614124447107315,
        "G": 0.0,
        "B": 0.012771922163665295
      },
      "extension": {
        "length": 17124.774397338868,
        "rating": 198.84076118469238
      }
    },
    {
      "class": "Branch",
      "id": "branch_1241_1269_1",
      "ports": {
        "bus1": 1241,
        "bus2": 1269
      },
      "params": {
        "R": 0.009655908681452274,
        "X": 0.05109105259180069,
        "G": 0.0,
        "B": 0.0191799383610487
      },
      "extension": {
        "length": 23599.889349609377,
        "rating": 168.62932443618774
      }
    },
    {
      "class": "Branch",
      "id": "branch_1242_1243_1",
      "ports": {
        "bus1": 1242,
        "bus2": 1243
      },
      "params": {
        "R": 0.00029305569478310645,
        "X": 0.0011985631426796317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1244_1356_1",
      "ports": {
        "bus1": 1244,
        "bus2": 1356
      },
      "params": {
        "R": 0.022162141278386116,
        "X": 0.10866817086935043,
        "G": 0.0,
        "B": 0.02109004184603691
      },
      "extension": {
        "length": 33006.678890625,
        "rating": 111.79910898208618
      }
    },
    {
      "class": "Branch",
      "id": "branch_1244_1358_1",
      "ports": {
        "bus1": 1244,
        "bus2": 1358
      },
      "params": {
        "R": 0.005316682159900665,
        "X": 0.027355168014764786,
        "G": 0.0,
        "B": 0.055853355675935745
      },
      "extension": {
        "length": 25941.50623388672,
        "rating": 132.09028244018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_1244_1880_1",
      "ports": {
        "bus1": 1244,
        "bus2": 1880
      },
      "params": {
        "R": 0.012418054044246674,
        "X": 0.0579875148832798,
        "G": 0.0,
        "B": 0.011777333915233612
      },
      "extension": {
        "length": 18296.87820227051,
        "rating": 153.71767282485962
      }
    },
    {
      "class": "Branch",
      "id": "branch_1245_1575_1",
      "ports": {
        "bus1": 1245,
        "bus2": 1575
      },
      "params": {
        "R": 0.006669636350125074,
        "X": 0.03071652725338936,
        "G": 0.0,
        "B": 0.013004478998482226
      },
      "extension": {
        "length": 13410.246383789063,
        "rating": 147.98229932785034
      }
    },
    {
      "class": "Branch",
      "id": "branch_1245_1576_1",
      "ports": {
        "bus1": 1576,
        "bus2": 1245
      },
      "params": {
        "R": 0.0038892028387635946,
        "X": 0.016856005415320396,
        "G": 0.0,
        "B": 0.007887627929449081
      },
      "extension": {
        "length": 8230.030717895508,
        "rating": 134.25486087799072
      }
    },
    {
      "class": "Branch",
      "id": "branch_1246_1845_1",
      "ports": {
        "bus1": 1845,
        "bus2": 1246
      },
      "params": {
        "R": 0.00394977442920208,
        "X": 0.019522108137607574,
        "G": 0.0,
        "B": 0.0032374991569668055
      },
      "extension": {
        "length": 5629.427606964112,
        "rating": 158.19876194000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_1247_1249_1",
      "ports": {
        "bus1": 1249,
        "bus2": 1247
      },
      "params": {
        "R": 0.01056102104485035,
        "X": 0.04921294376254082,
        "G": 0.0,
        "B": 0.00691329687833786
      },
      "extension": {
        "length": 12843.855141723634,
        "rating": 170.1749086380005
      }
    },
    {
      "class": "Branch",
      "id": "branch_1248_1249_1",
      "ports": {
        "bus1": 1248,
        "bus2": 1249
      },
      "params": {
        "R": 0.00020523708371911198,
        "X": 0.0010714289965108037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1250_1251_1",
      "ports": {
        "bus1": 1250,
        "bus2": 1251
      },
      "params": {
        "R": 0.006673709023743868,
        "X": 0.030716389417648315,
        "G": 0.0,
        "B": 0.0057350462302565575
      },
      "extension": {
        "length": 9002.543494812013,
        "rating": 154.58858013153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_1250_1254_1",
      "ports": {
        "bus1": 1250,
        "bus2": 1254
      },
      "params": {
        "R": 0.012912635691463947,
        "X": 0.05812820419669151,
        "G": 0.0,
        "B": 0.018575459718704224
      },
      "extension": {
        "length": 20833.847767089843,
        "rating": 116.10337495803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_1250_1255_1",
      "ports": {
        "bus1": 1255,
        "bus2": 1250
      },
      "params": {
        "R": 0.00541848037391901,
        "X": 0.020901726558804512,
        "G": 0.0,
        "B": 0.02016344852745533
      },
      "extension": {
        "length": 15419.206735839844,
        "rating": 130.58573007583618
      }
    },
    {
      "class": "Branch",
      "id": "branch_1250_1256_1",
      "ports": {
        "bus1": 1250,
        "bus2": 1256
      },
      "params": {
        "R": 0.028176866471767426,
        "X": 0.11433885991573334,
        "G": 0.0,
        "B": 0.020958872511982918
      },
      "extension": {
        "length": 35220.312703125004,
        "rating": 147.13242053985596
      }
    },
    {
      "class": "Branch",
      "id": "branch_1250_1333_1",
      "ports": {
        "bus1": 1250,
        "bus2": 1333
      },
      "params": {
        "R": 0.061378467828035355,
        "X": 0.25801539421081543,
        "G": 0.0,
        "B": 0.035590123385190964
      },
      "extension": {
        "length": 71498.08346484376,
        "rating": 148.34870100021362
      }
    },
    {
      "class": "Branch",
      "id": "branch_1250_1391_1",
      "ports": {
        "bus1": 1250,
        "bus2": 1391
      },
      "params": {
        "R": 0.02722015790641308,
        "X": 0.11136765033006668,
        "G": 0.0,
        "B": 0.027853330597281456
      },
      "extension": {
        "length": 40957.09388525391,
        "rating": 112.42698431015015
      }
    },
    {
      "class": "Branch",
      "id": "branch_1251_1258_1",
      "ports": {
        "bus1": 1251,
        "bus2": 1258
      },
      "params": {
        "R": 0.017283979803323746,
        "X": 0.050483040511608124,
        "G": 0.0,
        "B": 0.008772382512688637
      },
      "extension": {
        "length": 15855.25746862793,
        "rating": 181.3765287399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_1251_1269_1",
      "ports": {
        "bus1": 1251,
        "bus2": 1269
      },
      "params": {
        "R": 0.016749128699302673,
        "X": 0.08505892008543015,
        "G": 0.0,
        "B": 0.019225116819143295
      },
      "extension": {
        "length": 28859.713040039063,
        "rating": 158.47680568695068
      }
    },
    {
      "class": "Branch",
      "id": "branch_1252_1253_1",
      "ports": {
        "bus1": 1252,
        "bus2": 1253
      },
      "params": {
        "R": 0.004853914026170969,
        "X": 0.02057216316461563,
        "G": 0.0,
        "B": 0.006245952565222979
      },
      "extension": {
        "length": 8303.101304260254,
        "rating": 128.99492979049683
      }
    },
    {
      "class": "Branch",
      "id": "branch_1252_1256_1",
      "ports": {
        "bus1": 1256,
        "bus2": 1252
      },
      "params": {
        "R": 0.007259552367031574,
        "X": 0.03028382547199726,
        "G": 0.0,
        "B": 0.013397838920354843
      },
      "extension": {
        "length": 14008.478380004883,
        "rating": 186.91842555999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_1252_1391_1",
      "ports": {
        "bus1": 1252,
        "bus2": 1391
      },
      "params": {
        "R": 0.006043455097824335,
        "X": 0.029032273218035698,
        "G": 0.0,
        "B": 0.019808851182460785
      },
      "extension": {
        "length": 18396.372501342776,
        "rating": 181.8867564201355
      }
    },
    {
      "class": "Branch",
      "id": "branch_1256_1331_1",
      "ports": {
        "bus1": 1331,
        "bus2": 1256
      },
      "params": {
        "R": 0.008344079367816448,
        "X": 0.030447745695710182,
        "G": 0.0,
        "B": 0.020805824548006058
      },
      "extension": {
        "length": 18358.027307006836,
        "rating": 207.02402591705322
      }
    },
    {
      "class": "Branch",
      "id": "branch_1257_1351_1",
      "ports": {
        "bus1": 1351,
        "bus2": 1257
      },
      "params": {
        "R": 0.005615294445306063,
        "X": 0.05204179510474205,
        "G": 0.0,
        "B": 0.080215223133564
      },
      "extension": {
        "length": 46341.17724682617,
        "rating": 414.6793842315674
      }
    },
    {
      "class": "Branch",
      "id": "branch_1257_1871_1",
      "ports": {
        "bus1": 1871,
        "bus2": 1257
      },
      "params": {
        "R": 0.0019386461935937405,
        "X": 0.019236339256167412,
        "G": 0.0,
        "B": 0.06821145862340927
      },
      "extension": {
        "length": 26074.247154785156,
        "rating": 444.736385345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_1258_1259_1",
      "ports": {
        "bus1": 1258,
        "bus2": 1259
      },
      "params": {
        "R": 0.00020269551896490157,
        "X": 0.0010833515552803874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1260_1261_1",
      "ports": {
        "bus1": 1260,
        "bus2": 1261
      },
      "params": {
        "R": 0.0002665030478965491,
        "X": 0.001125162816606462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1261_1269_1",
      "ports": {
        "bus1": 1269,
        "bus2": 1261
      },
      "params": {
        "R": 0.01327861100435257,
        "X": 0.05082723870873451,
        "G": 0.0,
        "B": 0.0086156465113163
      },
      "extension": {
        "length": 15570.773391357423,
        "rating": 153.61980199813843
      }
    },
    {
      "class": "Branch",
      "id": "branch_1262_1265_1",
      "ports": {
        "bus1": 1262,
        "bus2": 1265
      },
      "params": {
        "R": 0.002714288653805852,
        "X": 0.13637442886829376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1262_1266_1",
      "ports": {
        "bus1": 1262,
        "bus2": 1266
      },
      "params": {
        "R": 0.00022762099979445338,
        "X": 0.0010741850128397346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1262_1267_1",
      "ports": {
        "bus1": 1262,
        "bus2": 1267
      },
      "params": {
        "R": 0.00021149718668311834,
        "X": 0.0010027834214270115,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1263_1265_1",
      "ports": {
        "bus1": 1263,
        "bus2": 1265
      },
      "params": {
        "R": -0.0014202299062162638,
        "X": -0.07135684788227081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1264_1265_1",
      "ports": {
        "bus1": 1264,
        "bus2": 1265
      },
      "params": {
        "R": 0.007500532083213329,
        "X": 0.3768503963947296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1267_1708_1",
      "ports": {
        "bus1": 1267,
        "bus2": 1708
      },
      "params": {
        "R": 0.0015285118715837598,
        "X": 0.01621396467089653,
        "G": 0.0,
        "B": 0.05591105297207832
      },
      "extension": {
        "length": 22190.827775756836,
        "rating": 508.62178802490234
      }
    },
    {
      "class": "Branch",
      "id": "branch_1267_1871_1",
      "ports": {
        "bus1": 1267,
        "bus2": 1871
      },
      "params": {
        "R": 0.0031897162552922964,
        "X": 0.028637375682592392,
        "G": 0.0,
        "B": 0.08227898180484772
      },
      "extension": {
        "length": 35087.92171435547,
        "rating": 563.829755783081
      }
    },
    {
      "class": "Branch",
      "id": "branch_1269_1270_1",
      "ports": {
        "bus1": 1269,
        "bus2": 1270
      },
      "params": {
        "R": 0.00022032124979887158,
        "X": 0.0010761935263872147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1271_1272_1",
      "ports": {
        "bus1": 1272,
        "bus2": 1271
      },
      "params": {
        "R": 0.005031244829297066,
        "X": 0.023267650976777077,
        "G": 0.0,
        "B": 0.009130575694143772
      },
      "extension": {
        "length": 10639.500669799805,
        "rating": 165.08283615112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_1271_1316_1",
      "ports": {
        "bus1": 1316,
        "bus2": 1271
      },
      "params": {
        "R": 0.009203246794641018,
        "X": 0.03729793429374695,
        "G": 0.0,
        "B": 0.008757609874010086
      },
      "extension": {
        "length": 13065.007642822266,
        "rating": 161.09821796417236
      }
    },
    {
      "class": "Branch",
      "id": "branch_1272_1719_1",
      "ports": {
        "bus1": 1272,
        "bus2": 1719
      },
      "params": {
        "R": 0.004839311819523573,
        "X": 0.023610923439264297,
        "G": 0.0,
        "B": 0.014566360972821712
      },
      "extension": {
        "length": 12415.44689593506,
        "rating": 169.96514797210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_1273_1274_1",
      "ports": {
        "bus1": 1273,
        "bus2": 1274
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1274_1278_1",
      "ports": {
        "bus1": 1274,
        "bus2": 1278
      },
      "params": {
        "R": 0.0044934870675206184,
        "X": 0.022567324340343475,
        "G": 0.0,
        "B": 0.00429081404581666
      },
      "extension": {
        "length": 6572.570282775879,
        "rating": 160.73766946792603
      }
    },
    {
      "class": "Branch",
      "id": "branch_1274_1309_1",
      "ports": {
        "bus1": 1274,
        "bus2": 1309
      },
      "params": {
        "R": 0.008702610619366169,
        "X": 0.031783077865839005,
        "G": 0.0,
        "B": 0.005853800568729639
      },
      "extension": {
        "length": 10440.032449768067,
        "rating": 164.68298435211182
      }
    },
    {
      "class": "Branch",
      "id": "branch_1275_1289_1",
      "ports": {
        "bus1": 1275,
        "bus2": 1289
      },
      "params": {
        "R": 0.009434157982468605,
        "X": 0.0378250814974308,
        "G": 0.0,
        "B": 0.01820644550025463
      },
      "extension": {
        "length": 17718.60308093262,
        "rating": 142.13777780532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_1275_2596_1",
      "ports": {
        "bus1": 1275,
        "bus2": 2596
      },
      "params": {
        "R": 0.007350238971412182,
        "X": 0.03652171418070793,
        "G": 0.0,
        "B": 0.006059618201106788
      },
      "extension": {
        "length": 10132.373810302735,
        "rating": 158.66819620132446
      }
    },
    {
      "class": "Branch",
      "id": "branch_1276_1277_1",
      "ports": {
        "bus1": 1276,
        "bus2": 1277
      },
      "params": {
        "R": 0.0002376074844505638,
        "X": 0.0011845044791698456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1276_2391_1",
      "ports": {
        "bus1": 1276,
        "bus2": 2391
      },
      "params": {
        "R": 0.007847697474062443,
        "X": 0.03693632408976555,
        "G": 0.0,
        "B": 0.005194997880607843
      },
      "extension": {
        "length": 9804.269465332032,
        "rating": 171.18502855300903
      }
    },
    {
      "class": "Branch",
      "id": "branch_1276_2660_1",
      "ports": {
        "bus1": 2660,
        "bus2": 1276
      },
      "params": {
        "R": 0.004331476986408234,
        "X": 0.021573154255747795,
        "G": 0.0,
        "B": 0.006834261119365692
      },
      "extension": {
        "length": 8430.516503723145,
        "rating": 195.83650827407837
      }
    },
    {
      "class": "Branch",
      "id": "branch_1276_3041_1",
      "ports": {
        "bus1": 3041,
        "bus2": 1276
      },
      "params": {
        "R": 0.006061394698917866,
        "X": 0.0292316023260355,
        "G": 0.0,
        "B": 0.00648456858471036
      },
      "extension": {
        "length": 10012.43073614502,
        "rating": 173.88546466827393
      }
    },
    {
      "class": "Branch",
      "id": "branch_1278_1279_1",
      "ports": {
        "bus1": 1278,
        "bus2": 1279
      },
      "params": {
        "R": 0.00020649265206884593,
        "X": 0.0010625174036249518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1278_3729_1",
      "ports": {
        "bus1": 3729,
        "bus2": 1278
      },
      "params": {
        "R": 0.010055085644125938,
        "X": 0.04224825277924538,
        "G": 0.0,
        "B": 0.0070145283825695515
      },
      "extension": {
        "length": 11051.149008361817,
        "rating": 139.8594856262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_1280_1283_1",
      "ports": {
        "bus1": 1280,
        "bus2": 1283
      },
      "params": {
        "R": 0.0009885067120194435,
        "X": 0.06008614972233772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1280_1284_1",
      "ports": {
        "bus1": 1280,
        "bus2": 1284
      },
      "params": {
        "R": 0.00027120826416648924,
        "X": 0.0011715944856405258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1280_1285_1",
      "ports": {
        "bus1": 1280,
        "bus2": 1285
      },
      "params": {
        "R": 0.00024012096400838345,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1281_1283_1",
      "ports": {
        "bus1": 1281,
        "bus2": 1283
      },
      "params": {
        "R": 9.548192610964179e-05,
        "X": 0.005803842097520828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1281_1295_1",
      "ports": {
        "bus1": 1281,
        "bus2": 1295
      },
      "params": {
        "R": 0.00827141385525465,
        "X": 0.03699994832277298,
        "G": 0.0,
        "B": 0.006497340742498636
      },
      "extension": {
        "length": 11410.368919189454,
        "rating": 136.05293035507202
      }
    },
    {
      "class": "Branch",
      "id": "branch_1281_1302_1",
      "ports": {
        "bus1": 1281,
        "bus2": 1302
      },
      "params": {
        "R": 0.003887829137966037,
        "X": 0.018710391595959663,
        "G": 0.0,
        "B": 0.006259049288928509
      },
      "extension": {
        "length": 8084.145855102539,
        "rating": 178.07161808013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_1282_1283_1",
      "ports": {
        "bus1": 1282,
        "bus2": 1283
      },
      "params": {
        "R": 0.005357401445508003,
        "X": 0.3256484270095825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1285_1293_1",
      "ports": {
        "bus1": 1293,
        "bus2": 1285
      },
      "params": {
        "R": 0.0016008144011721015,
        "X": 0.015739819034934044,
        "G": 0.0,
        "B": 0.09336730092763901
      },
      "extension": {
        "length": 26823.688200439454,
        "rating": 588.3392333984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_1285_1304_1",
      "ports": {
        "bus1": 1285,
        "bus2": 1304
      },
      "params": {
        "R": 0.0018649197882041335,
        "X": 0.017918817698955536,
        "G": 0.0,
        "B": 0.0665849819779396
      },
      "extension": {
        "length": 22240.398424438477,
        "rating": 546.7721939086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_1286_1287_1",
      "ports": {
        "bus1": 1287,
        "bus2": 1286
      },
      "params": {
        "R": 0.00019553072343114763,
        "X": 0.011581017635762691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1286_1288_1",
      "ports": {
        "bus1": 1286,
        "bus2": 1288
      },
      "params": {
        "R": 0.00026584824081510305,
        "X": 0.0010536727495491505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1286_2546_1",
      "ports": {
        "bus1": 1286,
        "bus2": 2546
      },
      "params": {
        "R": 0.0001398091990267858,
        "X": 0.0027248994447290897,
        "G": 0.0,
        "B": 0.3042590320110321
      },
      "extension": {
        "length": 20185.352931884765,
        "rating": 2350.7144927978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_1286_2667_1",
      "ports": {
        "bus1": 2667,
        "bus2": 1286
      },
      "params": {
        "R": 0.00024305219994857907,
        "X": 0.004162094555795193,
        "G": 0.0,
        "B": 0.6575156450271606
      },
      "extension": {
        "length": 34090.28977148438,
        "rating": 2601.1276245117188
      }
    },
    {
      "class": "Branch",
      "id": "branch_1287_1293_1",
      "ports": {
        "bus1": 1293,
        "bus2": 1287
      },
      "params": {
        "R": 0.0008045422146096826,
        "X": 0.007980193942785263,
        "G": 0.0,
        "B": 0.042738739401102066
      },
      "extension": {
        "length": 13602.666080566407,
        "rating": 622.8220462799072
      }
    },
    {
      "class": "Branch",
      "id": "branch_1289_1290_1",
      "ports": {
        "bus1": 1289,
        "bus2": 1290
      },
      "params": {
        "R": 0.0002618754515424371,
        "X": 0.0010499466443434358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1289_1292_1",
      "ports": {
        "bus1": 1289,
        "bus2": 1292
      },
      "params": {
        "R": 0.0033841964323073626,
        "X": 0.015060747042298317,
        "G": 0.0,
        "B": 0.001583860837854445
      },
      "extension": {
        "length": 3739.9349278564455,
        "rating": 169.83195543289185
      }
    },
    {
      "class": "Branch",
      "id": "branch_1289_1294_1",
      "ports": {
        "bus1": 1289,
        "bus2": 1294
      },
      "params": {
        "R": 0.003982731606811285,
        "X": 0.012789594940841198,
        "G": 0.0,
        "B": 0.0048863389529287815
      },
      "extension": {
        "length": 5737.8681971740725,
        "rating": 126.24387741088867
      }
    },
    {
      "class": "Branch",
      "id": "branch_1289_1295_1",
      "ports": {
        "bus1": 1295,
        "bus2": 1289
      },
      "params": {
        "R": 0.009777757339179516,
        "X": 0.0450965017080307,
        "G": 0.0,
        "B": 0.016286563128232956
      },
      "extension": {
        "length": 18733.36174584961,
        "rating": 151.49364471435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_1291_1292_1",
      "ports": {
        "bus1": 1292,
        "bus2": 1291
      },
      "params": {
        "R": 0.0016064010560512543,
        "X": 0.08192719519138336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1291_1293_1",
      "ports": {
        "bus1": 1291,
        "bus2": 1293
      },
      "params": {
        "R": 0.0002554121019784361,
        "X": 0.0011113291839137673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1293_1311_1",
      "ports": {
        "bus1": 1311,
        "bus2": 1293
      },
      "params": {
        "R": 0.0024869705084711313,
        "X": 0.020852506160736084,
        "G": 0.0,
        "B": 0.05088714510202408
      },
      "extension": {
        "length": 22090.589103515627,
        "rating": 490.6930923461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_1293_2390_1",
      "ports": {
        "bus1": 1293,
        "bus2": 2390
      },
      "params": {
        "R": 0.0012628840049728751,
        "X": 0.012608769349753857,
        "G": 0.0,
        "B": 0.04093895107507706
      },
      "extension": {
        "length": 15748.753783447266,
        "rating": 476.8275737762451
      }
    },
    {
      "class": "Branch",
      "id": "branch_1294_1316_1",
      "ports": {
        "bus1": 1316,
        "bus2": 1294
      },
      "params": {
        "R": 0.008095522411167622,
        "X": 0.04501313716173172,
        "G": 0.0,
        "B": 0.010782210156321526
      },
      "extension": {
        "length": 15160.820228393555,
        "rating": 161.60039901733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_1296_1299_1",
      "ports": {
        "bus1": 1296,
        "bus2": 1299
      },
      "params": {
        "R": 0.0026240069419145584,
        "X": 0.13123871386051178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1296_1300_1",
      "ports": {
        "bus1": 1296,
        "bus2": 1300
      },
      "params": {
        "R": 0.0002252673584735021,
        "X": 0.001192765892483294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1296_1431_1",
      "ports": {
        "bus1": 1296,
        "bus2": 1431
      },
      "params": {
        "R": 0.0016251205233857036,
        "X": 0.012904065661132336,
        "G": 0.0,
        "B": 0.07279914617538452
      },
      "extension": {
        "length": 19818.499742797852,
        "rating": 502.7686595916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_1297_1299_1",
      "ports": {
        "bus1": 1297,
        "bus2": 1299
      },
      "params": {
        "R": -0.0015442445874214172,
        "X": -0.07723481953144073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1297_1301_1",
      "ports": {
        "bus1": 1297,
        "bus2": 1301
      },
      "params": {
        "R": 0.006896813400089741,
        "X": 0.02575385943055153,
        "G": 0.0,
        "B": 0.006629144307225943
      },
      "extension": {
        "length": 9042.334461364746,
        "rating": 174.38383102416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_1298_1299_1",
      "ports": {
        "bus1": 1298,
        "bus2": 1299
      },
      "params": {
        "R": 0.006623962894082069,
        "X": 0.331294983625412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1301_1479_1",
      "ports": {
        "bus1": 1479,
        "bus2": 1301
      },
      "params": {
        "R": 0.004605765454471111,
        "X": 0.018118657171726227,
        "G": 0.0,
        "B": 0.01633356884121895
      },
      "extension": {
        "length": 11791.132677795411,
        "rating": 164.0447974205017
      }
    },
    {
      "class": "Branch",
      "id": "branch_1302_1303_1",
      "ports": {
        "bus1": 1303,
        "bus2": 1302
      },
      "params": {
        "R": 0.007509787101298571,
        "X": 0.030836183577775955,
        "G": 0.0,
        "B": 0.0058097876608371735
      },
      "extension": {
        "length": 9460.622301635742,
        "rating": 138.07379007339478
      }
    },
    {
      "class": "Branch",
      "id": "branch_1302_1512_1",
      "ports": {
        "bus1": 1512,
        "bus2": 1302
      },
      "params": {
        "R": 0.008416919969022274,
        "X": 0.03621668368577957,
        "G": 0.0,
        "B": 0.009616863913834095
      },
      "extension": {
        "length": 13282.412186645508,
        "rating": 167.26438999176025
      }
    },
    {
      "class": "Branch",
      "id": "branch_1303_1527_1",
      "ports": {
        "bus1": 1303,
        "bus2": 1527
      },
      "params": {
        "R": 0.016556130722165108,
        "X": 0.06553556025028229,
        "G": 0.0,
        "B": 0.016252461820840836
      },
      "extension": {
        "length": 23284.261312866212,
        "rating": 140.99608659744263
      }
    },
    {
      "class": "Branch",
      "id": "branch_1303_3729_1",
      "ports": {
        "bus1": 1303,
        "bus2": 3729
      },
      "params": {
        "R": 0.0037789230700582266,
        "X": 0.018750743940472603,
        "G": 0.0,
        "B": 0.004963879473507404
      },
      "extension": {
        "length": 6877.5545505981445,
        "rating": 131.2528371810913
      }
    },
    {
      "class": "Branch",
      "id": "branch_1304_1305_1",
      "ports": {
        "bus1": 1305,
        "bus2": 1304
      },
      "params": {
        "R": 0.0008850858430378139,
        "X": 0.04189896583557129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1304_1306_1",
      "ports": {
        "bus1": 1304,
        "bus2": 1306
      },
      "params": {
        "R": 0.0002622370084282011,
        "X": 0.0010288325138390064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1304_3762_1",
      "ports": {
        "bus1": 3762,
        "bus2": 1304
      },
      "params": {
        "R": 0.0016001977492123842,
        "X": 0.012697895988821983,
        "G": 0.0,
        "B": 0.05739745870232582
      },
      "extension": {
        "length": 20611.45362084961,
        "rating": 509.84344482421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_1305_1416_1",
      "ports": {
        "bus1": 1305,
        "bus2": 1416
      },
      "params": {
        "R": 0.019720029085874557,
        "X": 0.09087444841861725,
        "G": 0.0,
        "B": 0.009739233180880547
      },
      "extension": {
        "length": 22430.615697509766,
        "rating": 172.80285358428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_1307_1308_1",
      "ports": {
        "bus1": 1307,
        "bus2": 1308
      },
      "params": {
        "R": 0.0002624219632707536,
        "X": 0.001120036467909813,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1307_1570_1",
      "ports": {
        "bus1": 1307,
        "bus2": 1570
      },
      "params": {
        "R": 0.020004987716674805,
        "X": 0.08961944282054901,
        "G": 0.0,
        "B": 0.029841074720025063
      },
      "extension": {
        "length": 33636.89130688477,
        "rating": 139.02283906936646
      }
    },
    {
      "class": "Branch",
      "id": "branch_1307_1590_1",
      "ports": {
        "bus1": 1307,
        "bus2": 1590
      },
      "params": {
        "R": 0.02180633507668972,
        "X": 0.09360362589359283,
        "G": 0.0,
        "B": 0.03555864095687866
      },
      "extension": {
        "length": 38028.13434008789,
        "rating": 142.7319884300232
      }
    },
    {
      "class": "Branch",
      "id": "branch_1309_1310_1",
      "ports": {
        "bus1": 1309,
        "bus2": 1310
      },
      "params": {
        "R": 0.0002972249349113554,
        "X": 0.0010860314359888434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1309_1312_1",
      "ports": {
        "bus1": 1309,
        "bus2": 1312
      },
      "params": {
        "R": 0.005452516954392195,
        "X": 0.026915349066257477,
        "G": 0.0,
        "B": 0.0058318632654845715
      },
      "extension": {
        "length": 9099.87067034912,
        "rating": 173.23806285858154
      }
    },
    {
      "class": "Branch",
      "id": "branch_1309_1432_1",
      "ports": {
        "bus1": 1309,
        "bus2": 1432
      },
      "params": {
        "R": 0.02840695157647133,
        "X": 0.1473848968744278,
        "G": 0.0,
        "B": 0.027356376871466637
      },
      "extension": {
        "length": 44337.48122460938,
        "rating": 138.50393295288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_1311_1312_1",
      "ports": {
        "bus1": 1312,
        "bus2": 1311
      },
      "params": {
        "R": 0.0016740508144721389,
        "X": 0.0872637927532196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1311_1313_1",
      "ports": {
        "bus1": 1311,
        "bus2": 1313
      },
      "params": {
        "R": 0.00024597367155365646,
        "X": 0.0011755048763006926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1314_1315_1",
      "ports": {
        "bus1": 1314,
        "bus2": 1315
      },
      "params": {
        "R": 0.00021899629791732877,
        "X": 0.0010300505673512816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1315_1316_1",
      "ports": {
        "bus1": 1316,
        "bus2": 1315
      },
      "params": {
        "R": 0.005884478334337473,
        "X": 0.034195221960544586,
        "G": 0.0,
        "B": 0.00818910077214241
      },
      "extension": {
        "length": 11135.883231628419,
        "rating": 140.7323718070984
      }
    },
    {
      "class": "Branch",
      "id": "branch_1315_2389_1",
      "ports": {
        "bus1": 2389,
        "bus2": 1315
      },
      "params": {
        "R": 0.009907089173793793,
        "X": 0.045820001512765884,
        "G": 0.0,
        "B": 0.010432415641844273
      },
      "extension": {
        "length": 14220.139739501954,
        "rating": 152.10163593292236
      }
    },
    {
      "class": "Branch",
      "id": "branch_1317_2391_1",
      "ports": {
        "bus1": 2391,
        "bus2": 1317
      },
      "params": {
        "R": 0.0022288241889327765,
        "X": 0.01209462434053421,
        "G": 0.0,
        "B": 0.0029396277386695147
      },
      "extension": {
        "length": 4191.08262286377,
        "rating": 167.7833914756775
      }
    },
    {
      "class": "Branch",
      "id": "branch_1317_3041_1",
      "ports": {
        "bus1": 3041,
        "bus2": 1317
      },
      "params": {
        "R": 0.002881231950595975,
        "X": 0.014207307249307632,
        "G": 0.0,
        "B": 0.008086717687547207
      },
      "extension": {
        "length": 8048.0706152343755,
        "rating": 170.4725742340088
      }
    },
    {
      "class": "Branch",
      "id": "branch_1317_3043_1",
      "ports": {
        "bus1": 1317,
        "bus2": 3043
      },
      "params": {
        "R": 0.005110037047415972,
        "X": 0.023259883746504784,
        "G": 0.0,
        "B": 0.007644830737262964
      },
      "extension": {
        "length": 9147.761491333009,
        "rating": 182.57064819335938
      }
    },
    {
      "class": "Branch",
      "id": "branch_1318_1319_1",
      "ports": {
        "bus1": 1318,
        "bus2": 1319
      },
      "params": {
        "R": 0.00029943056870251894,
        "X": 0.001114423619583249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1318_1786_1",
      "ports": {
        "bus1": 1786,
        "bus2": 1318
      },
      "params": {
        "R": 0.002691165544092655,
        "X": 0.01242579985409975,
        "G": 0.0,
        "B": 0.009556262753903866
      },
      "extension": {
        "length": 7832.936793273926,
        "rating": 170.0302243232727
      }
    },
    {
      "class": "Branch",
      "id": "branch_1320_1786_1",
      "ports": {
        "bus1": 1320,
        "bus2": 1786
      },
      "params": {
        "R": 0.006636505480855703,
        "X": 0.029850536957383156,
        "G": 0.0,
        "B": 0.005157342180609704
      },
      "extension": {
        "length": 8473.700891052247,
        "rating": 128.0661106109619
      }
    },
    {
      "class": "Branch",
      "id": "branch_1320_1906_1",
      "ports": {
        "bus1": 1906,
        "bus2": 1320
      },
      "params": {
        "R": 0.011051734909415245,
        "X": 0.04931110516190529,
        "G": 0.0,
        "B": 0.008655843324959278
      },
      "extension": {
        "length": 15050.625373168947,
        "rating": 175.8140206336975
      }
    },
    {
      "class": "Branch",
      "id": "branch_1321_1322_1",
      "ports": {
        "bus1": 1322,
        "bus2": 1321
      },
      "params": {
        "R": 0.0010994262993335724,
        "X": 0.06414046883583069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1321_1323_1",
      "ports": {
        "bus1": 1321,
        "bus2": 1323
      },
      "params": {
        "R": 0.00021464587189257145,
        "X": 0.001006961683742702,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1321_1784_1",
      "ports": {
        "bus1": 1321,
        "bus2": 1784
      },
      "params": {
        "R": 0.001961077330633998,
        "X": 0.015998734161257744,
        "G": 0.0,
        "B": 0.07770751416683197
      },
      "extension": {
        "length": 24153.053771118164,
        "rating": 406.64029121398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_1322_1338_1",
      "ports": {
        "bus1": 1322,
        "bus2": 1338
      },
      "params": {
        "R": 0.008950493298470974,
        "X": 0.042904507368803024,
        "G": 0.0,
        "B": 0.009674510918557644
      },
      "extension": {
        "length": 14260.105672119142,
        "rating": 149.3895173072815
      }
    },
    {
      "class": "Branch",
      "id": "branch_1322_2119_1",
      "ports": {
        "bus1": 2119,
        "bus2": 1322
      },
      "params": {
        "R": 0.005893878638744354,
        "X": 0.021074287593364716,
        "G": 0.0,
        "B": 0.010774197056889534
      },
      "extension": {
        "length": 10426.523227844238,
        "rating": 155.05529642105103
      }
    },
    {
      "class": "Branch",
      "id": "branch_1324_1327_1",
      "ports": {
        "bus1": 1324,
        "bus2": 1327
      },
      "params": {
        "R": 0.0003384076990187168,
        "X": 0.008559182286262512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1324_1328_1",
      "ports": {
        "bus1": 1324,
        "bus2": 1328
      },
      "params": {
        "R": 0.00029661168809980154,
        "X": 0.0011856501223519444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1324_1329_1",
      "ports": {
        "bus1": 1324,
        "bus2": 1329
      },
      "params": {
        "R": 0.00022069593251217157,
        "X": 0.0011859532678499818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1325_1327_1",
      "ports": {
        "bus1": 1325,
        "bus2": 1327
      },
      "params": {
        "R": 0.00766001595184207,
        "X": 0.1937408447265625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1326_1327_1",
      "ports": {
        "bus1": 1326,
        "bus2": 1327
      },
      "params": {
        "R": 0.00766001595184207,
        "X": 0.1937408447265625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1329_1343_1",
      "ports": {
        "bus1": 1343,
        "bus2": 1329
      },
      "params": {
        "R": 0.03608138859272003,
        "X": 0.1408233344554901,
        "G": 0.0,
        "B": 0.019326655194163322
      },
      "extension": {
        "length": 34730.08234716797,
        "rating": 117.59060621261597
      }
    },
    {
      "class": "Branch",
      "id": "branch_1330_1331_1",
      "ports": {
        "bus1": 1331,
        "bus2": 1330
      },
      "params": {
        "R": 0.009233915247023106,
        "X": 0.052712250500917435,
        "G": 0.0,
        "B": 0.017001528292894363
      },
      "extension": {
        "length": 20418.762266235353,
        "rating": 216.85497760772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_1330_1786_1",
      "ports": {
        "bus1": 1330,
        "bus2": 1786
      },
      "params": {
        "R": 0.004138014279305935,
        "X": 0.018588952720165253,
        "G": 0.0,
        "B": 0.019164107739925385
      },
      "extension": {
        "length": 12981.538086547853,
        "rating": 167.3642873764038
      }
    },
    {
      "class": "Branch",
      "id": "branch_1330_1862_1",
      "ports": {
        "bus1": 1330,
        "bus2": 1862
      },
      "params": {
        "R": 0.0019811007659882307,
        "X": 0.011930689215660095,
        "G": 0.0,
        "B": 0.0019923215731978416
      },
      "extension": {
        "length": 3315.6690803833008,
        "rating": 201.74901485443115
      }
    },
    {
      "class": "Branch",
      "id": "branch_1332_1805_1",
      "ports": {
        "bus1": 1332,
        "bus2": 1805
      },
      "params": {
        "R": 0.010405277833342552,
        "X": 0.036610912531614304,
        "G": 0.0,
        "B": 0.006607536226511002
      },
      "extension": {
        "length": 10792.25141583252,
        "rating": 162.42733001708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_1333_1347_1",
      "ports": {
        "bus1": 1333,
        "bus2": 1347
      },
      "params": {
        "R": 0.005076105706393719,
        "X": 0.03060673549771309,
        "G": 0.0,
        "B": 0.026706470176577568
      },
      "extension": {
        "length": 19955.846568603516,
        "rating": 174.71609115600586
      }
    },
    {
      "class": "Branch",
      "id": "branch_1334_1335_1",
      "ports": {
        "bus1": 1334,
        "bus2": 1335
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1334_2126_1",
      "ports": {
        "bus1": 1334,
        "bus2": 2126
      },
      "params": {
        "R": 0.0048524257726967335,
        "X": 0.024473194032907486,
        "G": 0.0,
        "B": 0.006822526920586824
      },
      "extension": {
        "length": 9923.115164611816,
        "rating": 101.19500160217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_1336_1337_1",
      "ports": {
        "bus1": 1336,
        "bus2": 1337
      },
      "params": {
        "R": 0.0002915141812991351,
        "X": 0.0010817095171660185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1337_1805_1",
      "ports": {
        "bus1": 1805,
        "bus2": 1337
      },
      "params": {
        "R": 0.009029949083924294,
        "X": 0.046893659979104996,
        "G": 0.0,
        "B": 0.008781513199210167
      },
      "extension": {
        "length": 14083.373064331056,
        "rating": 183.0956220626831
      }
    },
    {
      "class": "Branch",
      "id": "branch_1337_2128_1",
      "ports": {
        "bus1": 1337,
        "bus2": 2128
      },
      "params": {
        "R": 0.004947609268128872,
        "X": 0.02086913213133812,
        "G": 0.0,
        "B": 0.011306501924991608
      },
      "extension": {
        "length": 10845.056634521485,
        "rating": 168.58389377593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_1339_1342_1",
      "ports": {
        "bus1": 1339,
        "bus2": 1342
      },
      "params": {
        "R": -0.0008112033829092979,
        "X": -0.01826418936252594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1339_1343_1",
      "ports": {
        "bus1": 1339,
        "bus2": 1343
      },
      "params": {
        "R": 0.00022297530085779727,
        "X": 0.0011581683065742254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1339_1344_1",
      "ports": {
        "bus1": 1339,
        "bus2": 1344
      },
      "params": {
        "R": 0.0002555585524532944,
        "X": 0.0011636721901595592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1340_1342_1",
      "ports": {
        "bus1": 1340,
        "bus2": 1342
      },
      "params": {
        "R": 0.009761074557900429,
        "X": 0.2197699397802353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1341_1342_1",
      "ports": {
        "bus1": 1341,
        "bus2": 1342
      },
      "params": {
        "R": 0.009761074557900429,
        "X": 0.2197699397802353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1345_1346_1",
      "ports": {
        "bus1": 1345,
        "bus2": 1346
      },
      "params": {
        "R": 0.00020971594494767487,
        "X": 0.0011606262996792793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1345_1347_1",
      "ports": {
        "bus1": 1345,
        "bus2": 1347
      },
      "params": {
        "R": 0.007261938415467739,
        "X": 0.03710312768816948,
        "G": 0.0,
        "B": 0.01510136853903532
      },
      "extension": {
        "length": 16320.464607788086,
        "rating": 120.3596830368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_1347_2126_1",
      "ports": {
        "bus1": 2126,
        "bus2": 1347
      },
      "params": {
        "R": 0.004675398115068674,
        "X": 0.02178611420094967,
        "G": 0.0,
        "B": 0.002788710640743375
      },
      "extension": {
        "length": 5471.303561004639,
        "rating": 159.67918634414673
      }
    },
    {
      "class": "Branch",
      "id": "branch_1347_2474_1",
      "ports": {
        "bus1": 1347,
        "bus2": 2474
      },
      "params": {
        "R": 0.007229324895888567,
        "X": 0.02855934575200081,
        "G": 0.0,
        "B": 0.004756443668156862
      },
      "extension": {
        "length": 7808.252765075684,
        "rating": 154.60973978042603
      }
    },
    {
      "class": "Branch",
      "id": "branch_1348_1349_1",
      "ports": {
        "bus1": 1348,
        "bus2": 1349
      },
      "params": {
        "R": 0.00027841597329825163,
        "X": 0.0010472227586433291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1348_1357_1",
      "ports": {
        "bus1": 1348,
        "bus2": 1357
      },
      "params": {
        "R": 0.004341552499681711,
        "X": 0.020849542692303658,
        "G": 0.0,
        "B": 0.012035707011818886
      },
      "extension": {
        "length": 10841.049297729493,
        "rating": 181.71420097351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_1348_1370_1",
      "ports": {
        "bus1": 1348,
        "bus2": 1370
      },
      "params": {
        "R": 0.03362684324383736,
        "X": 0.15338212251663208,
        "G": 0.0,
        "B": 0.022660592570900917
      },
      "extension": {
        "length": 40335.47936279297,
        "rating": 152.36456394195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_1348_1828_1",
      "ports": {
        "bus1": 1348,
        "bus2": 1828
      },
      "params": {
        "R": 0.006426865700632334,
        "X": 0.032285336405038834,
        "G": 0.0,
        "B": 0.03675530478358269
      },
      "extension": {
        "length": 25417.102242919922,
        "rating": 180.30755519866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_1350_1834_1",
      "ports": {
        "bus1": 1350,
        "bus2": 1834
      },
      "params": {
        "R": 0.003924715798348188,
        "X": 0.01944330893456936,
        "G": 0.0,
        "B": 0.008512650616466999
      },
      "extension": {
        "length": 8462.942780273437,
        "rating": 160.66811084747314
      }
    },
    {
      "class": "Branch",
      "id": "branch_1350_1923_1",
      "ports": {
        "bus1": 1350,
        "bus2": 1923
      },
      "params": {
        "R": 0.002346673281863332,
        "X": 0.012764285318553448,
        "G": 0.0,
        "B": 0.0021915605757385492
      },
      "extension": {
        "length": 3291.9907233581544,
        "rating": 138.63600492477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_1350_2013_1",
      "ports": {
        "bus1": 2013,
        "bus2": 1350
      },
      "params": {
        "R": 0.0036790051963180304,
        "X": 0.01648966409265995,
        "G": 0.0,
        "B": 0.004968450870364904
      },
      "extension": {
        "length": 6702.1740928344725,
        "rating": 165.28576612472534
      }
    },
    {
      "class": "Branch",
      "id": "branch_1351_1415_1",
      "ports": {
        "bus1": 1351,
        "bus2": 1415
      },
      "params": {
        "R": 0.001960202818736434,
        "X": 0.018083689734339714,
        "G": 0.0,
        "B": 0.20306093990802765
      },
      "extension": {
        "length": 39127.85437719727,
        "rating": 541.2995338439941
      }
    },
    {
      "class": "Branch",
      "id": "branch_1351_1788_1",
      "ports": {
        "bus1": 1351,
        "bus2": 1788
      },
      "params": {
        "R": 0.005049616564065218,
        "X": 0.0477646104991436,
        "G": 0.0,
        "B": 0.10479381680488586
      },
      "extension": {
        "length": 47193.66409570313,
        "rating": 536.0043525695801
      }
    },
    {
      "class": "Branch",
      "id": "branch_1352_1353_1",
      "ports": {
        "bus1": 1352,
        "bus2": 1353
      },
      "params": {
        "R": 0.00028036744333803654,
        "X": 0.0011397628113627434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1352_1370_1",
      "ports": {
        "bus1": 1370,
        "bus2": 1352
      },
      "params": {
        "R": 0.006179470103234053,
        "X": 0.03646443039178848,
        "G": 0.0,
        "B": 0.007181950379163027
      },
      "extension": {
        "length": 11755.827135131836,
        "rating": 165.7691240310669
      }
    },
    {
      "class": "Branch",
      "id": "branch_1352_1391_1",
      "ports": {
        "bus1": 1352,
        "bus2": 1391
      },
      "params": {
        "R": 0.010018429718911648,
        "X": 0.04639821872115135,
        "G": 0.0,
        "B": 0.012519552372395992
      },
      "extension": {
        "length": 16903.59733959961,
        "rating": 176.25690698623657
      }
    },
    {
      "class": "Branch",
      "id": "branch_1354_1410_1",
      "ports": {
        "bus1": 1410,
        "bus2": 1354
      },
      "params": {
        "R": 0.007982573471963406,
        "X": 0.038698334246873856,
        "G": 0.0,
        "B": 0.004656421951949596
      },
      "extension": {
        "length": 8881.275129455567,
        "rating": 182.14260339736938
      }
    },
    {
      "class": "Branch",
      "id": "branch_1354_1554_1",
      "ports": {
        "bus1": 1354,
        "bus2": 1554
      },
      "params": {
        "R": 0.011879830621182919,
        "X": 0.0548139289021492,
        "G": 0.0,
        "B": 0.016946112737059593
      },
      "extension": {
        "length": 21015.8677265625,
        "rating": 159.14651155471802
      }
    },
    {
      "class": "Branch",
      "id": "branch_1354_1575_1",
      "ports": {
        "bus1": 1354,
        "bus2": 1575
      },
      "params": {
        "R": 0.01806592382490635,
        "X": 0.09509454667568207,
        "G": 0.0,
        "B": 0.03197690099477768
      },
      "extension": {
        "length": 40226.32202563477,
        "rating": 178.81982326507568
      }
    },
    {
      "class": "Branch",
      "id": "branch_1354_1578_1",
      "ports": {
        "bus1": 1354,
        "bus2": 1578
      },
      "params": {
        "R": 0.04145951196551323,
        "X": 0.14053933322429657,
        "G": 0.0,
        "B": 0.027285408228635788
      },
      "extension": {
        "length": 41787.47668798828,
        "rating": 175.53240060806274
      }
    },
    {
      "class": "Branch",
      "id": "branch_1354_1840_1",
      "ports": {
        "bus1": 1354,
        "bus2": 1840
      },
      "params": {
        "R": 0.002639790764078498,
        "X": 0.016186919063329697,
        "G": 0.0,
        "B": 0.006109236739575863
      },
      "extension": {
        "length": 6944.4721636962895,
        "rating": 165.5946969985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_1354_1880_1",
      "ports": {
        "bus1": 1354,
        "bus2": 1880
      },
      "params": {
        "R": 0.01234368234872818,
        "X": 0.04851129278540611,
        "G": 0.0,
        "B": 0.014879168942570686
      },
      "extension": {
        "length": 19951.86225366211,
        "rating": 181.3193678855896
      }
    },
    {
      "class": "Branch",
      "id": "branch_1355_1410_1",
      "ports": {
        "bus1": 1410,
        "bus2": 1355
      },
      "params": {
        "R": 0.005638427101075649,
        "X": 0.022102944552898407,
        "G": 0.0,
        "B": 0.0032531125470995903
      },
      "extension": {
        "length": 5961.79521496582,
        "rating": 198.22068214416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_1355_1828_1",
      "ports": {
        "bus1": 1355,
        "bus2": 1828
      },
      "params": {
        "R": 0.008675494231283665,
        "X": 0.04759307578206062,
        "G": 0.0,
        "B": 0.006128094159066677
      },
      "extension": {
        "length": 13251.823821166992,
        "rating": 199.02141094207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_1356_1357_1",
      "ports": {
        "bus1": 1357,
        "bus2": 1356
      },
      "params": {
        "R": 0.007244927808642387,
        "X": 0.03014412708580494,
        "G": 0.0,
        "B": 0.008558596484363079
      },
      "extension": {
        "length": 11057.245961791992,
        "rating": 159.15071964263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_1357_1358_1",
      "ports": {
        "bus1": 1357,
        "bus2": 1358
      },
      "params": {
        "R": 0.00717554334551096,
        "X": 0.027984457090497017,
        "G": 0.0,
        "B": 0.008707056753337383
      },
      "extension": {
        "length": 10858.099280273438,
        "rating": 154.2035698890686
      }
    },
    {
      "class": "Branch",
      "id": "branch_1359_1360_1",
      "ports": {
        "bus1": 1359,
        "bus2": 1360
      },
      "params": {
        "R": 0.0002717188326641917,
        "X": 0.0011848172871395946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1359_1361_1",
      "ports": {
        "bus1": 1361,
        "bus2": 1359
      },
      "params": {
        "R": 0.004248250275850296,
        "X": 0.014125728979706764,
        "G": 0.0,
        "B": 0.006561556365340948
      },
      "extension": {
        "length": 7072.909533325195,
        "rating": 159.65712070465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_1359_1363_1",
      "ports": {
        "bus1": 1363,
        "bus2": 1359
      },
      "params": {
        "R": 0.013115799985826015,
        "X": 0.045362550765275955,
        "G": 0.0,
        "B": 0.006117654964327812
      },
      "extension": {
        "length": 10689.309210937501,
        "rating": 151.83881521224976
      }
    },
    {
      "class": "Branch",
      "id": "branch_1361_1362_1",
      "ports": {
        "bus1": 1361,
        "bus2": 1362
      },
      "params": {
        "R": 0.00022162900131661445,
        "X": 0.001040061586536467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1361_1411_1",
      "ports": {
        "bus1": 1411,
        "bus2": 1361
      },
      "params": {
        "R": 0.0064912354573607445,
        "X": 0.029729507863521576,
        "G": 0.0,
        "B": 0.012033049948513508
      },
      "extension": {
        "length": 14139.977655761719,
        "rating": 167.56306886672974
      }
    },
    {
      "class": "Branch",
      "id": "branch_1363_1364_1",
      "ports": {
        "bus1": 1363,
        "bus2": 1364
      },
      "params": {
        "R": 0.00023722484183963388,
        "X": 0.0011021498357877135,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1363_1366_1",
      "ports": {
        "bus1": 1366,
        "bus2": 1363
      },
      "params": {
        "R": 0.01000300981104374,
        "X": 0.03614262118935585,
        "G": 0.0,
        "B": 0.008229228667914867
      },
      "extension": {
        "length": 12527.368389953614,
        "rating": 194.3293809890747
      }
    },
    {
      "class": "Branch",
      "id": "branch_1363_2219_1",
      "ports": {
        "bus1": 1363,
        "bus2": 2219
      },
      "params": {
        "R": 0.00833977572619915,
        "X": 0.03994903713464737,
        "G": 0.0,
        "B": 0.010137220844626427
      },
      "extension": {
        "length": 15018.050989379883,
        "rating": 188.96143436431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_1365_1368_1",
      "ports": {
        "bus1": 1365,
        "bus2": 1368
      },
      "params": {
        "R": 0.00023552600760012865,
        "X": 0.012650970369577408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1365_1369_1",
      "ports": {
        "bus1": 1365,
        "bus2": 1369
      },
      "params": {
        "R": 0.00021569893578998744,
        "X": 0.001047671539708972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1365_1579_1",
      "ports": {
        "bus1": 1579,
        "bus2": 1365
      },
      "params": {
        "R": 0.002988812979310751,
        "X": 0.02631378173828125,
        "G": 0.0,
        "B": 0.06129280850291252
      },
      "extension": {
        "length": 26547.373810546876,
        "rating": 489.4244194030762
      }
    },
    {
      "class": "Branch",
      "id": "branch_1365_2572_1",
      "ports": {
        "bus1": 1365,
        "bus2": 2572
      },
      "params": {
        "R": 0.0020404658280313015,
        "X": 0.019955508410930634,
        "G": 0.0,
        "B": 0.029754096642136574
      },
      "extension": {
        "length": 18681.395289916993,
        "rating": 530.4146766662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_1366_1368_1",
      "ports": {
        "bus1": 1366,
        "bus2": 1368
      },
      "params": {
        "R": 0.0007776940474286675,
        "X": 0.04177281633019447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1366_1372_1",
      "ports": {
        "bus1": 1372,
        "bus2": 1366
      },
      "params": {
        "R": 0.004148183856159449,
        "X": 0.02467402070760727,
        "G": 0.0,
        "B": 0.016675906255841255
      },
      "extension": {
        "length": 15123.346794799805,
        "rating": 188.82421255111694
      }
    },
    {
      "class": "Branch",
      "id": "branch_1366_1732_1",
      "ports": {
        "bus1": 1366,
        "bus2": 1732
      },
      "params": {
        "R": 0.006201522890478373,
        "X": 0.03409944474697113,
        "G": 0.0,
        "B": 0.009931842796504498
      },
      "extension": {
        "length": 12571.164391113281,
        "rating": 184.78049039840698
      }
    },
    {
      "class": "Branch",
      "id": "branch_1367_1368_1",
      "ports": {
        "bus1": 1367,
        "bus2": 1368
      },
      "params": {
        "R": 0.004593405406922102,
        "X": 0.246728777885437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1370_1371_1",
      "ports": {
        "bus1": 1370,
        "bus2": 1371
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1372_1373_1",
      "ports": {
        "bus1": 1372,
        "bus2": 1373
      },
      "params": {
        "R": 0.0002804773102980107,
        "X": 0.0011975351953878999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1372_1530_1",
      "ports": {
        "bus1": 1372,
        "bus2": 1530
      },
      "params": {
        "R": 0.02108248509466648,
        "X": 0.09439211338758469,
        "G": 0.0,
        "B": 0.007676335982978344
      },
      "extension": {
        "length": 19844.078553588868,
        "rating": 173.31132888793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_1372_1735_1",
      "ports": {
        "bus1": 1372,
        "bus2": 1735
      },
      "params": {
        "R": 0.01857871562242508,
        "X": 0.0657336562871933,
        "G": 0.0,
        "B": 0.025061393156647682
      },
      "extension": {
        "length": 26697.27675366211,
        "rating": 135.1022720336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_1374_1375_1",
      "ports": {
        "bus1": 1375,
        "bus2": 1374
      },
      "params": {
        "R": 0.0008913303609006107,
        "X": 0.04015211760997772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1374_1376_1",
      "ports": {
        "bus1": 1374,
        "bus2": 1376
      },
      "params": {
        "R": 0.000259008927969262,
        "X": 0.0011485061841085553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1375_1403_1",
      "ports": {
        "bus1": 1375,
        "bus2": 1403
      },
      "params": {
        "R": 0.00511171342805028,
        "X": 0.019540339708328247,
        "G": 0.0,
        "B": 0.007907136343419552
      },
      "extension": {
        "length": 9616.893088623046,
        "rating": 144.49459314346313
      }
    },
    {
      "class": "Branch",
      "id": "branch_1375_2219_1",
      "ports": {
        "bus1": 1375,
        "bus2": 2219
      },
      "params": {
        "R": 0.003437307197600603,
        "X": 0.016608230769634247,
        "G": 0.0,
        "B": 0.0017226205673068762
      },
      "extension": {
        "length": 3492.5275409545898,
        "rating": 108.9670181274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_1376_2407_1",
      "ports": {
        "bus1": 1376,
        "bus2": 2407
      },
      "params": {
        "R": 0.0027371402829885483,
        "X": 0.022357674315571785,
        "G": 0.0,
        "B": 0.04230146482586861
      },
      "extension": {
        "length": 20637.572677734377,
        "rating": 454.56085205078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_1376_2572_1",
      "ports": {
        "bus1": 1376,
        "bus2": 2572
      },
      "params": {
        "R": 0.0010141732636839151,
        "X": 0.009472353383898735,
        "G": 0.0,
        "B": 0.05397262051701546
      },
      "extension": {
        "length": 16905.879572387697,
        "rating": 412.21394538879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_1377_1378_1",
      "ports": {
        "bus1": 1377,
        "bus2": 1378
      },
      "params": {
        "R": 0.0002455913054291159,
        "X": 0.0011526404414325953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1377_2219_1",
      "ports": {
        "bus1": 2219,
        "bus2": 1377
      },
      "params": {
        "R": 0.004972897004336119,
        "X": 0.018341677263379097,
        "G": 0.0,
        "B": 0.004186005797237158
      },
      "extension": {
        "length": 6785.495541870117,
        "rating": 191.55584573745728
      }
    },
    {
      "class": "Branch",
      "id": "branch_1377_2220_1",
      "ports": {
        "bus1": 1377,
        "bus2": 2220
      },
      "params": {
        "R": 0.006336557678878307,
        "X": 0.03029579482972622,
        "G": 0.0,
        "B": 0.012544501572847366
      },
      "extension": {
        "length": 13630.381319091797,
        "rating": 200.7007360458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_1379_1380_1",
      "ports": {
        "bus1": 1380,
        "bus2": 1379
      },
      "params": {
        "R": 0.00017714545538183302,
        "X": 0.011953439563512802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1379_2504_1",
      "ports": {
        "bus1": 1379,
        "bus2": 2504
      },
      "params": {
        "R": 0.00021227887191344053,
        "X": 0.0034546416718512774,
        "G": 0.0,
        "B": 0.3731611371040344
      },
      "extension": {
        "length": 23854.619987182617,
        "rating": 2320.347785949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_1379_2569_1",
      "ports": {
        "bus1": 2569,
        "bus2": 1379
      },
      "params": {
        "R": 0.00013430489343591034,
        "X": 0.0026133672799915075,
        "G": 0.0,
        "B": 0.20324131846427917
      },
      "extension": {
        "length": 17271.58627331543,
        "rating": 2316.5653228759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_1379_9539_1",
      "ports": {
        "bus1": 1379,
        "bus2": 9539
      },
      "params": {
        "R": 0.0013351078378036618,
        "X": 0.018086599186062813,
        "G": 0.0,
        "B": 1.4311121702194216
      },
      "extension": {
        "length": 121434.4541953125,
        "rating": 2377.976417541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_1380_1381_1",
      "ports": {
        "bus1": 1381,
        "bus2": 1380
      },
      "params": {
        "R": 0.001153950928710401,
        "X": 0.06705055385828018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1380_1382_1",
      "ports": {
        "bus1": 1380,
        "bus2": 1382
      },
      "params": {
        "R": 0.0002806798729579896,
        "X": 0.001141933025792241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1380_1383_1",
      "ports": {
        "bus1": 1380,
        "bus2": 1383
      },
      "params": {
        "R": 0.00021679197379853576,
        "X": 0.0010749261127784848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1381_1389_1",
      "ports": {
        "bus1": 1389,
        "bus2": 1381
      },
      "params": {
        "R": 0.002844048198312521,
        "X": 0.015291541814804077,
        "G": 0.0,
        "B": 0.005671621300280094
      },
      "extension": {
        "length": 6144.631299041748,
        "rating": 162.36368417739868
      }
    },
    {
      "class": "Branch",
      "id": "branch_1381_1729_1",
      "ports": {
        "bus1": 1381,
        "bus2": 1729
      },
      "params": {
        "R": 0.025692351162433624,
        "X": 0.07482372224330902,
        "G": 0.0,
        "B": 0.020578652620315552
      },
      "extension": {
        "length": 29216.990674072265,
        "rating": 172.3099946975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_1381_1737_1",
      "ports": {
        "bus1": 1381,
        "bus2": 1737
      },
      "params": {
        "R": 0.01780756376683712,
        "X": 0.06951525807380676,
        "G": 0.0,
        "B": 0.013211042620241642
      },
      "extension": {
        "length": 19893.65994580078,
        "rating": 181.80248737335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_1383_1725_1",
      "ports": {
        "bus1": 1725,
        "bus2": 1383
      },
      "params": {
        "R": 0.0018552750116214156,
        "X": 0.017290284857153893,
        "G": 0.0,
        "B": 0.06052585318684578
      },
      "extension": {
        "length": 23183.686521606447,
        "rating": 528.7950038909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_1384_1387_1",
      "ports": {
        "bus1": 1384,
        "bus2": 1387
      },
      "params": {
        "R": 0.002098411088809371,
        "X": 0.09083835035562515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1384_1388_1",
      "ports": {
        "bus1": 1384,
        "bus2": 1388
      },
      "params": {
        "R": 0.0002789497375488281,
        "X": 0.0011954158544540405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1384_2422_1",
      "ports": {
        "bus1": 1384,
        "bus2": 2422
      },
      "params": {
        "R": 0.0019156020134687424,
        "X": 0.017006268724799156,
        "G": 0.0,
        "B": 0.029229849576950073
      },
      "extension": {
        "length": 15810.07478466797,
        "rating": 399.92499351501465
      }
    },
    {
      "class": "Branch",
      "id": "branch_1384_2572_1",
      "ports": {
        "bus1": 2572,
        "bus2": 1384
      },
      "params": {
        "R": 0.0002735690795816481,
        "X": 0.0020170193165540695,
        "G": 0.0,
        "B": 0.0033676030579954386
      },
      "extension": {
        "length": 1999.9455709075928,
        "rating": 482.84850120544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_1385_1387_1",
      "ports": {
        "bus1": 1385,
        "bus2": 1387
      },
      "params": {
        "R": -0.0011307492386549711,
        "X": -0.048949114978313446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1385_1733_1",
      "ports": {
        "bus1": 1385,
        "bus2": 1733
      },
      "params": {
        "R": 0.028117721900343895,
        "X": 0.11579746007919312,
        "G": 0.0,
        "B": 0.039864081889390945
      },
      "extension": {
        "length": 50599.264965820315,
        "rating": 182.9767107963562
      }
    },
    {
      "class": "Branch",
      "id": "branch_1385_2571_1",
      "ports": {
        "bus1": 2571,
        "bus2": 1385
      },
      "params": {
        "R": 0.001026667538098991,
        "X": 0.006280997302383184,
        "G": 0.0,
        "B": 0.0015864281449466944
      },
      "extension": {
        "length": 2057.483890228272,
        "rating": 149.75271224975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_1386_1387_1",
      "ports": {
        "bus1": 1386,
        "bus2": 1387
      },
      "params": {
        "R": 0.0063009243458509445,
        "X": 0.27276143431663513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1389_1390_1",
      "ports": {
        "bus1": 1389,
        "bus2": 1390
      },
      "params": {
        "R": 0.0002934612857643515,
        "X": 0.0011754633160308003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1389_2571_1",
      "ports": {
        "bus1": 1389,
        "bus2": 2571
      },
      "params": {
        "R": 0.00850733183324337,
        "X": 0.04381367936730385,
        "G": 0.0,
        "B": 0.009041229262948036
      },
      "extension": {
        "length": 13985.15571057129,
        "rating": 181.90089464187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_1391_1392_1",
      "ports": {
        "bus1": 1391,
        "bus2": 1392
      },
      "params": {
        "R": 0.00024361733812838793,
        "X": 0.0010289923520758748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1393_1396_1",
      "ports": {
        "bus1": 1393,
        "bus2": 1396
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.002225354313850403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1393_1397_1",
      "ports": {
        "bus1": 1393,
        "bus2": 1397
      },
      "params": {
        "R": 0.00029205475584603846,
        "X": 0.0011657304130494595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1393_1398_1",
      "ports": {
        "bus1": 1393,
        "bus2": 1398
      },
      "params": {
        "R": 0.0002431242901366204,
        "X": 0.0011164059396833181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1394_1396_1",
      "ports": {
        "bus1": 1394,
        "bus2": 1396
      },
      "params": {
        "R": 0.0035400697961449623,
        "X": 0.0877266600728035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1395_1396_1",
      "ports": {
        "bus1": 1395,
        "bus2": 1396
      },
      "params": {
        "R": 0.0035400697961449623,
        "X": 0.0877266600728035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1398_1399_1",
      "ports": {
        "bus1": 1399,
        "bus2": 1398
      },
      "params": {
        "R": 0.002391635440289974,
        "X": 0.008608084172010422,
        "G": 0.0,
        "B": 0.018717706203460693
      },
      "extension": {
        "length": 9482.489222717286,
        "rating": 224.99754428863525
      }
    },
    {
      "class": "Branch",
      "id": "branch_1398_1402_1",
      "ports": {
        "bus1": 1398,
        "bus2": 1402
      },
      "params": {
        "R": 0.00797293707728386,
        "X": 0.041000425815582275,
        "G": 0.0,
        "B": 0.01638788916170597
      },
      "extension": {
        "length": 19351.903618652344,
        "rating": 203.96127700805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_1398_1405_1",
      "ports": {
        "bus1": 1405,
        "bus2": 1398
      },
      "params": {
        "R": 0.009786234237253666,
        "X": 0.03994199261069298,
        "G": 0.0,
        "B": 0.008763319812715054
      },
      "extension": {
        "length": 12774.450401367189,
        "rating": 165.9669041633606
      }
    },
    {
      "class": "Branch",
      "id": "branch_1399_1412_1",
      "ports": {
        "bus1": 1399,
        "bus2": 1412
      },
      "params": {
        "R": 0.006264625117182732,
        "X": 0.02932264655828476,
        "G": 0.0,
        "B": 0.08657439053058624
      },
      "extension": {
        "length": 35692.55531982422,
        "rating": 214.59174156188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_1400_1401_1",
      "ports": {
        "bus1": 1400,
        "bus2": 1401
      },
      "params": {
        "R": 0.00020066002616658807,
        "X": 0.0011168363271281123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1400_1402_1",
      "ports": {
        "bus1": 1402,
        "bus2": 1400
      },
      "params": {
        "R": 0.010125481523573399,
        "X": 0.04029954597353935,
        "G": 0.0,
        "B": 0.00897227507084608
      },
      "extension": {
        "length": 14600.275001586915,
        "rating": 176.8491506576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_1400_2474_1",
      "ports": {
        "bus1": 2474,
        "bus2": 1400
      },
      "params": {
        "R": 0.006050217896699905,
        "X": 0.026268480345606804,
        "G": 0.0,
        "B": 0.0048347292467951775
      },
      "extension": {
        "length": 7509.938694763184,
        "rating": 189.49929475784302
      }
    },
    {
      "class": "Branch",
      "id": "branch_1402_1902_1",
      "ports": {
        "bus1": 1902,
        "bus2": 1402
      },
      "params": {
        "R": 0.0047367229126393795,
        "X": 0.017746318131685257,
        "G": 0.0,
        "B": 0.007925189100205898
      },
      "extension": {
        "length": 7932.046627441407,
        "rating": 195.7220196723938
      }
    },
    {
      "class": "Branch",
      "id": "branch_1403_1412_1",
      "ports": {
        "bus1": 1412,
        "bus2": 1403
      },
      "params": {
        "R": 0.011299192905426025,
        "X": 0.06005776673555374,
        "G": 0.0,
        "B": 0.014557675458490849
      },
      "extension": {
        "length": 18749.233009643554,
        "rating": 158.80882740020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_1404_1405_1",
      "ports": {
        "bus1": 1404,
        "bus2": 1405
      },
      "params": {
        "R": 0.00021555402781814337,
        "X": 0.0011516681406646967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1405_1406_1",
      "ports": {
        "bus1": 1406,
        "bus2": 1405
      },
      "params": {
        "R": 0.005111237522214651,
        "X": 0.02929704822599888,
        "G": 0.0,
        "B": 0.009381001815199852
      },
      "extension": {
        "length": 12631.015063476563,
        "rating": 145.00926733016968
      }
    },
    {
      "class": "Branch",
      "id": "branch_1405_1878_1",
      "ports": {
        "bus1": 1878,
        "bus2": 1405
      },
      "params": {
        "R": 0.006361088249832392,
        "X": 0.025827204808592796,
        "G": 0.0,
        "B": 0.004313298966735601
      },
      "extension": {
        "length": 7960.609837463379,
        "rating": 182.4324607849121
      }
    },
    {
      "class": "Branch",
      "id": "branch_1406_1407_1",
      "ports": {
        "bus1": 1407,
        "bus2": 1406
      },
      "params": {
        "R": 0.012423421256244183,
        "X": 0.050887078046798706,
        "G": 0.0,
        "B": 0.00967237539589405
      },
      "extension": {
        "length": 15006.503229125978,
        "rating": 125.13711452484131
      }
    },
    {
      "class": "Branch",
      "id": "branch_1407_1414_1",
      "ports": {
        "bus1": 1407,
        "bus2": 1414
      },
      "params": {
        "R": 0.008662198670208454,
        "X": 0.046284034848213196,
        "G": 0.0,
        "B": 0.010349929332733154
      },
      "extension": {
        "length": 14865.865813476563,
        "rating": 133.9206576347351
      }
    },
    {
      "class": "Branch",
      "id": "branch_1408_1409_1",
      "ports": {
        "bus1": 1408,
        "bus2": 1409
      },
      "params": {
        "R": 0.00021399487741291523,
        "X": 0.0010001335758715868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1409_1830_1",
      "ports": {
        "bus1": 1830,
        "bus2": 1409
      },
      "params": {
        "R": 0.0010501708602532744,
        "X": 0.009614472277462482,
        "G": 0.0,
        "B": 0.056865349411964417
      },
      "extension": {
        "length": 15852.186353759766,
        "rating": 596.7231273651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_1411_1412_1",
      "ports": {
        "bus1": 1411,
        "bus2": 1412
      },
      "params": {
        "R": 0.006243377923965454,
        "X": 0.029240762814879417,
        "G": 0.0,
        "B": 0.011219579726457596
      },
      "extension": {
        "length": 12828.473475952149,
        "rating": 196.59297466278076
      }
    },
    {
      "class": "Branch",
      "id": "branch_1411_1828_1",
      "ports": {
        "bus1": 1828,
        "bus2": 1411
      },
      "params": {
        "R": 0.0035901584196835756,
        "X": 0.014257075265049934,
        "G": 0.0,
        "B": 0.003211109433323145
      },
      "extension": {
        "length": 4731.822535308838,
        "rating": 163.77508640289307
      }
    },
    {
      "class": "Branch",
      "id": "branch_1413_1414_1",
      "ports": {
        "bus1": 1414,
        "bus2": 1413
      },
      "params": {
        "R": 0.00147883384488523,
        "X": 0.07345205545425415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1413_1415_1",
      "ports": {
        "bus1": 1413,
        "bus2": 1415
      },
      "params": {
        "R": 0.00020521684200502932,
        "X": 0.0010436037555336952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1415_1830_1",
      "ports": {
        "bus1": 1415,
        "bus2": 1830
      },
      "params": {
        "R": 0.002473234198987484,
        "X": 0.022400982677936554,
        "G": 0.0,
        "B": 0.07622367143630981
      },
      "extension": {
        "length": 29999.78884643555,
        "rating": 533.9800357818604
      }
    },
    {
      "class": "Branch",
      "id": "branch_1416_1417_1",
      "ports": {
        "bus1": 1416,
        "bus2": 1417
      },
      "params": {
        "R": 0.00443255016580224,
        "X": 0.022543929517269135,
        "G": 0.0,
        "B": 0.005143256857991219
      },
      "extension": {
        "length": 7540.6859110107425,
        "rating": 161.84784173965454
      }
    },
    {
      "class": "Branch",
      "id": "branch_1416_1436_1",
      "ports": {
        "bus1": 1416,
        "bus2": 1436
      },
      "params": {
        "R": 0.0017417160561308265,
        "X": 0.009105302393436432,
        "G": 0.0,
        "B": 0.006543871480971575
      },
      "extension": {
        "length": 5123.566949249268,
        "rating": 133.58858823776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_1417_1483_1",
      "ports": {
        "bus1": 1417,
        "bus2": 1483
      },
      "params": {
        "R": 0.004317056387662888,
        "X": 0.020458921790122986,
        "G": 0.0,
        "B": 0.013844146393239498
      },
      "extension": {
        "length": 12477.020370117189,
        "rating": 148.7290620803833
      }
    },
    {
      "class": "Branch",
      "id": "branch_1418_1447_1",
      "ports": {
        "bus1": 1447,
        "bus2": 1418
      },
      "params": {
        "R": 0.0013124992838129401,
        "X": 0.0062065268866717815,
        "G": 0.0,
        "B": 0.0014588842168450356
      },
      "extension": {
        "length": 2240.5225665893554,
        "rating": 179.6403408050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_1418_1478_1",
      "ports": {
        "bus1": 1478,
        "bus2": 1418
      },
      "params": {
        "R": 0.0015899105928838253,
        "X": 0.007744421251118183,
        "G": 0.0,
        "B": 0.001661726855672896
      },
      "extension": {
        "length": 2637.9871430053713,
        "rating": 168.47678422927856
      }
    },
    {
      "class": "Branch",
      "id": "branch_1419_1447_1",
      "ports": {
        "bus1": 1419,
        "bus2": 1447
      },
      "params": {
        "R": 0.002553889760747552,
        "X": 0.014729991555213928,
        "G": 0.0,
        "B": 0.0026392084546387196
      },
      "extension": {
        "length": 4295.358560302734,
        "rating": 162.11906671524048
      }
    },
    {
      "class": "Branch",
      "id": "branch_1419_1474_1",
      "ports": {
        "bus1": 1474,
        "bus2": 1419
      },
      "params": {
        "R": 0.001891316962428391,
        "X": 0.010651445016264915,
        "G": 0.0,
        "B": 0.002173620043322444
      },
      "extension": {
        "length": 3381.1585713500976,
        "rating": 123.40337038040161
      }
    },
    {
      "class": "Branch",
      "id": "branch_1420_1424_1",
      "ports": {
        "bus1": 1420,
        "bus2": 1424
      },
      "params": {
        "R": 0.0038046191912144423,
        "X": 0.01821540668606758,
        "G": 0.0,
        "B": 0.005765313282608986
      },
      "extension": {
        "length": 7619.379200683594,
        "rating": 167.65674352645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_1420_1912_1",
      "ports": {
        "bus1": 1912,
        "bus2": 1420
      },
      "params": {
        "R": 0.003963727969676256,
        "X": 0.01334069948643446,
        "G": 0.0,
        "B": 0.00551176629960537
      },
      "extension": {
        "length": 6634.994798034668,
        "rating": 150.4505753517151
      }
    },
    {
      "class": "Branch",
      "id": "branch_1421_3340_1",
      "ports": {
        "bus1": 3340,
        "bus2": 1421
      },
      "params": {
        "R": 0.002153527457267046,
        "X": 0.009909500367939472,
        "G": 0.0,
        "B": 0.00427848007529974
      },
      "extension": {
        "length": 4723.526227752685,
        "rating": 141.59082174301147
      }
    },
    {
      "class": "Branch",
      "id": "branch_1421_4008_1",
      "ports": {
        "bus1": 4008,
        "bus2": 1421
      },
      "params": {
        "R": 0.003015480935573578,
        "X": 0.01239052601158619,
        "G": 0.0,
        "B": 0.007548138964921236
      },
      "extension": {
        "length": 6620.770363952637,
        "rating": 150.05086660385132
      }
    },
    {
      "class": "Branch",
      "id": "branch_1422_3340_1",
      "ports": {
        "bus1": 1422,
        "bus2": 3340
      },
      "params": {
        "R": 0.0007589271990582347,
        "X": 0.0034183128736913204,
        "G": 0.0,
        "B": 0.0067436471581459045
      },
      "extension": {
        "length": 3450.2935723571777,
        "rating": 135.68278551101685
      }
    },
    {
      "class": "Branch",
      "id": "branch_1422_3800_1",
      "ports": {
        "bus1": 1422,
        "bus2": 3800
      },
      "params": {
        "R": 0.003787653287872672,
        "X": 0.014922795817255974,
        "G": 0.0,
        "B": 0.002677762182429433
      },
      "extension": {
        "length": 4521.766182495117,
        "rating": 142.79022216796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_1423_1478_1",
      "ports": {
        "bus1": 1423,
        "bus2": 1478
      },
      "params": {
        "R": 0.004320498090237379,
        "X": 0.02506558783352375,
        "G": 0.0,
        "B": 0.0023906908463686705
      },
      "extension": {
        "length": 5613.677207885742,
        "rating": 143.74995231628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_1423_1888_1",
      "ports": {
        "bus1": 1888,
        "bus2": 1423
      },
      "params": {
        "R": 0.0030620566103607416,
        "X": 0.01437410432845354,
        "G": 0.0,
        "B": 0.001428868854418397
      },
      "extension": {
        "length": 3221.8926416015624,
        "rating": 106.96326494216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_1424_1425_1",
      "ports": {
        "bus1": 1424,
        "bus2": 1425
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1424_1452_1",
      "ports": {
        "bus1": 1424,
        "bus2": 1452
      },
      "params": {
        "R": 0.001506794011220336,
        "X": 0.00843381229788065,
        "G": 0.0,
        "B": 0.0007819807506166399
      },
      "extension": {
        "length": 1738.0608932647706,
        "rating": 186.29721403121948
      }
    },
    {
      "class": "Branch",
      "id": "branch_1426_1427_1",
      "ports": {
        "bus1": 1426,
        "bus2": 1427
      },
      "params": {
        "R": 0.00025298443506471813,
        "X": 0.0010361700551584363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1426_1533_1",
      "ports": {
        "bus1": 1533,
        "bus2": 1426
      },
      "params": {
        "R": 0.0037352368235588074,
        "X": 0.018774280324578285,
        "G": 0.0,
        "B": 0.00699662696570158
      },
      "extension": {
        "length": 8054.4085307006835,
        "rating": 139.45380449295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_1426_1888_1",
      "ports": {
        "bus1": 1426,
        "bus2": 1888
      },
      "params": {
        "R": 0.004392480012029409,
        "X": 0.017560726031661034,
        "G": 0.0,
        "B": 0.002743941731750965
      },
      "extension": {
        "length": 5046.697757537842,
        "rating": 125.1634955406189
      }
    },
    {
      "class": "Branch",
      "id": "branch_1428_1432_1",
      "ports": {
        "bus1": 1428,
        "bus2": 1432
      },
      "params": {
        "R": 0.007064828183501959,
        "X": 0.033952921628952026,
        "G": 0.0,
        "B": 0.006881172768771648
      },
      "extension": {
        "length": 11525.877217529298,
        "rating": 180.98859786987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_1428_1481_1",
      "ports": {
        "bus1": 1428,
        "bus2": 1481
      },
      "params": {
        "R": 0.005041050724685192,
        "X": 0.018070226535201073,
        "G": 0.0,
        "B": 0.04288744926452637
      },
      "extension": {
        "length": 19219.893257812502,
        "rating": 173.26558828353882
      }
    },
    {
      "class": "Branch",
      "id": "branch_1429_1430_1",
      "ports": {
        "bus1": 1429,
        "bus2": 1430
      },
      "params": {
        "R": 0.007832521572709084,
        "X": 0.04271986335515976,
        "G": 0.0,
        "B": 0.01734587922692299
      },
      "extension": {
        "length": 18567.93133190918,
        "rating": 162.21320629119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_1429_1527_1",
      "ports": {
        "bus1": 1429,
        "bus2": 1527
      },
      "params": {
        "R": 0.008245800621807575,
        "X": 0.048601943999528885,
        "G": 0.0,
        "B": 0.0152632687240839
      },
      "extension": {
        "length": 20876.752822631835,
        "rating": 153.8045883178711
      }
    },
    {
      "class": "Branch",
      "id": "branch_1430_1432_1",
      "ports": {
        "bus1": 1430,
        "bus2": 1432
      },
      "params": {
        "R": 0.002561006462201476,
        "X": 0.012503279373049736,
        "G": 0.0,
        "B": 0.003767604473978281
      },
      "extension": {
        "length": 4813.527083038331,
        "rating": 129.1071891784668
      }
    },
    {
      "class": "Branch",
      "id": "branch_1430_1849_1",
      "ports": {
        "bus1": 1430,
        "bus2": 1849
      },
      "params": {
        "R": 0.003992803394794464,
        "X": 0.01988023892045021,
        "G": 0.0,
        "B": 0.006380303297191858
      },
      "extension": {
        "length": 8212.038374267579,
        "rating": 160.33226251602173
      }
    },
    {
      "class": "Branch",
      "id": "branch_1431_1432_1",
      "ports": {
        "bus1": 1432,
        "bus2": 1431
      },
      "params": {
        "R": 0.000758182315621525,
        "X": 0.04299861565232277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1431_1433_1",
      "ports": {
        "bus1": 1431,
        "bus2": 1433
      },
      "params": {
        "R": 0.0002524949377402663,
        "X": 0.0010668485192582011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1431_1523_1",
      "ports": {
        "bus1": 1523,
        "bus2": 1431
      },
      "params": {
        "R": 0.000828501011710614,
        "X": 0.007653999608010054,
        "G": 0.0,
        "B": 0.059171706438064575
      },
      "extension": {
        "length": 15341.033739990235,
        "rating": 477.4813652038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_1431_1824_1",
      "ports": {
        "bus1": 1431,
        "bus2": 1824
      },
      "params": {
        "R": 0.00204096850939095,
        "X": 0.018490616232156754,
        "G": 0.0,
        "B": 0.10421060770750046
      },
      "extension": {
        "length": 32384.831080078126,
        "rating": 574.146842956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_1432_1739_1",
      "ports": {
        "bus1": 1432,
        "bus2": 1739
      },
      "params": {
        "R": 0.01273388508707285,
        "X": 0.05746646970510483,
        "G": 0.0,
        "B": 0.015889406204223633
      },
      "extension": {
        "length": 21127.43621887207,
        "rating": 166.68213605880737
      }
    },
    {
      "class": "Branch",
      "id": "branch_1434_1580_1",
      "ports": {
        "bus1": 1434,
        "bus2": 1580
      },
      "params": {
        "R": 0.006962555460631847,
        "X": 0.030796794220805168,
        "G": 0.0,
        "B": 0.057004980742931366
      },
      "extension": {
        "length": 28306.633031982423,
        "rating": 168.19252967834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_1434_1849_1",
      "ports": {
        "bus1": 1849,
        "bus2": 1434
      },
      "params": {
        "R": 0.012462574988603592,
        "X": 0.057435695081949234,
        "G": 0.0,
        "B": 0.005529583897441626
      },
      "extension": {
        "length": 12926.543489868165,
        "rating": 153.7290334701538
      }
    },
    {
      "class": "Branch",
      "id": "branch_1435_1438_1",
      "ports": {
        "bus1": 1435,
        "bus2": 1438
      },
      "params": {
        "R": 0.00368700735270977,
        "X": 0.1318279206752777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1435_1439_1",
      "ports": {
        "bus1": 1435,
        "bus2": 1439
      },
      "params": {
        "R": 0.0002606719790492207,
        "X": 0.001067695557139814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1435_1796_1",
      "ports": {
        "bus1": 1435,
        "bus2": 1796
      },
      "params": {
        "R": 0.0018445895984768867,
        "X": 0.017214158549904823,
        "G": 0.0,
        "B": 0.07063742727041245
      },
      "extension": {
        "length": 26509.243486816405,
        "rating": 562.5773429870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_1435_3799_1",
      "ports": {
        "bus1": 1435,
        "bus2": 3799
      },
      "params": {
        "R": 0.0016966317780315876,
        "X": 0.014166770502924919,
        "G": 0.0,
        "B": 0.05639410763978958
      },
      "extension": {
        "length": 19448.25313293457,
        "rating": 499.137544631958
      }
    },
    {
      "class": "Branch",
      "id": "branch_1436_1438_1",
      "ports": {
        "bus1": 1436,
        "bus2": 1438
      },
      "params": {
        "R": -0.001868336577899754,
        "X": -0.06680184602737427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1436_1492_1",
      "ports": {
        "bus1": 1436,
        "bus2": 1492
      },
      "params": {
        "R": 0.005181518383324146,
        "X": 0.02080908976495266,
        "G": 0.0,
        "B": 0.006183526013046503
      },
      "extension": {
        "length": 8242.751057739259,
        "rating": 178.43341827392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_1437_1438_1",
      "ports": {
        "bus1": 1437,
        "bus2": 1438
      },
      "params": {
        "R": 0.008671182207763195,
        "X": 0.31003567576408386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1440_1487_1",
      "ports": {
        "bus1": 1440,
        "bus2": 1487
      },
      "params": {
        "R": 0.005864229053258896,
        "X": 0.02601924166083336,
        "G": 0.0,
        "B": 0.005065944977104664
      },
      "extension": {
        "length": 8179.902940429688,
        "rating": 175.6496787071228
      }
    },
    {
      "class": "Branch",
      "id": "branch_1440_3338_1",
      "ports": {
        "bus1": 3338,
        "bus2": 1440
      },
      "params": {
        "R": 0.0013509751297533512,
        "X": 0.005806821398437023,
        "G": 0.0,
        "B": 0.002784410957247019
      },
      "extension": {
        "length": 3083.2466160278323,
        "rating": 133.932626247406
      }
    },
    {
      "class": "Branch",
      "id": "branch_1440_4162_1",
      "ports": {
        "bus1": 1440,
        "bus2": 4162
      },
      "params": {
        "R": 0.0016848345985636115,
        "X": 0.0071311634965240955,
        "G": 0.0,
        "B": 0.011509787291288376
      },
      "extension": {
        "length": 5905.942286956787,
        "rating": 155.31030893325806
      }
    },
    {
      "class": "Branch",
      "id": "branch_1441_1442_1",
      "ports": {
        "bus1": 1442,
        "bus2": 1441
      },
      "params": {
        "R": 0.0032276411075145006,
        "X": 0.015272758901119232,
        "G": 0.0,
        "B": 0.0017573961522430182
      },
      "extension": {
        "length": 3862.9491168823242,
        "rating": 132.859206199646
      }
    },
    {
      "class": "Branch",
      "id": "branch_1441_1490_1",
      "ports": {
        "bus1": 1441,
        "bus2": 1490
      },
      "params": {
        "R": 0.0024726931005716324,
        "X": 0.012673051096498966,
        "G": 0.0,
        "B": 0.005813769996166228
      },
      "extension": {
        "length": 5999.952397521973,
        "rating": 163.23442459106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_1441_1632_1",
      "ports": {
        "bus1": 1632,
        "bus2": 1441
      },
      "params": {
        "R": 0.0033726058900356293,
        "X": 0.01277308352291584,
        "G": 0.0,
        "B": 0.004724996630102396
      },
      "extension": {
        "length": 5592.327511047363,
        "rating": 127.99134254455566
      }
    },
    {
      "class": "Branch",
      "id": "branch_1442_1484_1",
      "ports": {
        "bus1": 1442,
        "bus2": 1484
      },
      "params": {
        "R": 0.006360652390867472,
        "X": 0.019396990537643433,
        "G": 0.0,
        "B": 0.0021275377366691828
      },
      "extension": {
        "length": 4583.064161865234,
        "rating": 142.06918478012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_1443_1444_1",
      "ports": {
        "bus1": 1444,
        "bus2": 1443
      },
      "params": {
        "R": 0.001231590285897255,
        "X": 0.052566833794116974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1443_1445_1",
      "ports": {
        "bus1": 1443,
        "bus2": 1445
      },
      "params": {
        "R": 0.00024345010751858354,
        "X": 0.0011922628618776798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1444_1483_1",
      "ports": {
        "bus1": 1444,
        "bus2": 1483
      },
      "params": {
        "R": 0.003176838392391801,
        "X": 0.014685657806694508,
        "G": 0.0,
        "B": 0.004766994621604681
      },
      "extension": {
        "length": 5675.436391662598,
        "rating": 125.00625848770142
      }
    },
    {
      "class": "Branch",
      "id": "branch_1444_1499_1",
      "ports": {
        "bus1": 1444,
        "bus2": 1499
      },
      "params": {
        "R": 0.0012759229866787791,
        "X": 0.006738701835274696,
        "G": 0.0,
        "B": 0.00222004484385252
      },
      "extension": {
        "length": 2824.6191465454103,
        "rating": 169.8179006576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_1444_1504_1",
      "ports": {
        "bus1": 1504,
        "bus2": 1444
      },
      "params": {
        "R": 0.001449095201678574,
        "X": 0.0075375474989414215,
        "G": 0.0,
        "B": 0.0031323139555752277
      },
      "extension": {
        "length": 3486.570637115479,
        "rating": 112.7575159072876
      }
    },
    {
      "class": "Branch",
      "id": "branch_1444_1764_1",
      "ports": {
        "bus1": 1444,
        "bus2": 1764
      },
      "params": {
        "R": 0.002499449299648404,
        "X": 0.01140629593282938,
        "G": 0.0,
        "B": 0.011576632969081402
      },
      "extension": {
        "length": 8594.63006781006,
        "rating": 171.25236988067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_1445_1451_1",
      "ports": {
        "bus1": 1445,
        "bus2": 1451
      },
      "params": {
        "R": 0.001163309789262712,
        "X": 0.010187000967562199,
        "G": 0.0,
        "B": 0.13839130103588104
      },
      "extension": {
        "length": 26861.422548339844,
        "rating": 549.4438171386719
      }
    },
    {
      "class": "Branch",
      "id": "branch_1445_1494_1",
      "ports": {
        "bus1": 1445,
        "bus2": 1494
      },
      "params": {
        "R": 0.0007570254965685308,
        "X": 0.0062062558718025684,
        "G": 0.0,
        "B": 0.03772399201989174
      },
      "extension": {
        "length": 10351.403696777345,
        "rating": 591.9695854187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_1445_1796_1",
      "ports": {
        "bus1": 1445,
        "bus2": 1796
      },
      "params": {
        "R": 0.001354043954052031,
        "X": 0.011994196102023125,
        "G": 0.0,
        "B": 0.07182788103818893
      },
      "extension": {
        "length": 20604.844814941407,
        "rating": 569.7408676147461
      }
    },
    {
      "class": "Branch",
      "id": "branch_1446_1447_1",
      "ports": {
        "bus1": 1447,
        "bus2": 1446
      },
      "params": {
        "R": 0.0009979520691558719,
        "X": 0.04888554662466049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1446_1448_1",
      "ports": {
        "bus1": 1446,
        "bus2": 1448
      },
      "params": {
        "R": 0.00024017930263653398,
        "X": 0.001016876194626093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1446_1796_1",
      "ports": {
        "bus1": 1446,
        "bus2": 1796
      },
      "params": {
        "R": 0.0007253265357576311,
        "X": 0.006346337962895632,
        "G": 0.0,
        "B": 0.031353097409009933
      },
      "extension": {
        "length": 8460.228504089355,
        "rating": 559.0323448181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_1447_1455_1",
      "ports": {
        "bus1": 1447,
        "bus2": 1455
      },
      "params": {
        "R": 0.003655379870906472,
        "X": 0.01453888975083828,
        "G": 0.0,
        "B": 0.017262939363718033
      },
      "extension": {
        "length": 11371.783530212402,
        "rating": 151.07567310333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_1449_1450_1",
      "ports": {
        "bus1": 1449,
        "bus2": 1450
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1449_1459_1",
      "ports": {
        "bus1": 1449,
        "bus2": 1459
      },
      "params": {
        "R": 0.002647757763043046,
        "X": 0.011539949104189873,
        "G": 0.0,
        "B": 0.0054600113071501255
      },
      "extension": {
        "length": 5381.333785217285,
        "rating": 160.77734231948853
      }
    },
    {
      "class": "Branch",
      "id": "branch_1449_1650_1",
      "ports": {
        "bus1": 1449,
        "bus2": 1650
      },
      "params": {
        "R": 0.005868956446647644,
        "X": 0.02415415272116661,
        "G": 0.0,
        "B": 0.015777062624692917
      },
      "extension": {
        "length": 14348.147367919923,
        "rating": 180.0995945930481
      }
    },
    {
      "class": "Branch",
      "id": "branch_1451_1452_1",
      "ports": {
        "bus1": 1452,
        "bus2": 1451
      },
      "params": {
        "R": 0.0010131661547347903,
        "X": 0.04493534192442894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1451_1453_1",
      "ports": {
        "bus1": 1451,
        "bus2": 1453
      },
      "params": {
        "R": 0.00022229203023016453,
        "X": 0.0011949394829571247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1451_1461_1",
      "ports": {
        "bus1": 1451,
        "bus2": 1461
      },
      "params": {
        "R": 0.0005815376061946154,
        "X": 0.0056847864761948586,
        "G": 0.0,
        "B": 0.03923870995640755
      },
      "extension": {
        "length": 10019.51916394043,
        "rating": 530.5572032928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_1451_1747_1",
      "ports": {
        "bus1": 1451,
        "bus2": 1747
      },
      "params": {
        "R": 0.0017045744461938739,
        "X": 0.01309887133538723,
        "G": 0.0,
        "B": 0.03990417346358299
      },
      "extension": {
        "length": 17033.0399967041,
        "rating": 583.8665008544922
      }
    },
    {
      "class": "Branch",
      "id": "branch_1451_1858_1",
      "ports": {
        "bus1": 1858,
        "bus2": 1451
      },
      "params": {
        "R": 0.0011355297174304724,
        "X": 0.009006046690046787,
        "G": 0.0,
        "B": 0.03454066067934036
      },
      "extension": {
        "length": 13075.47644567871,
        "rating": 575.3944396972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_1454_1470_1",
      "ports": {
        "bus1": 1470,
        "bus2": 1454
      },
      "params": {
        "R": 0.0009973521810024977,
        "X": 0.004836058709770441,
        "G": 0.0,
        "B": 0.01541105192154646
      },
      "extension": {
        "length": 5768.742417297363,
        "rating": 166.58616065979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_1454_1531_1",
      "ports": {
        "bus1": 1454,
        "bus2": 1531
      },
      "params": {
        "R": 0.0030277175828814507,
        "X": 0.012162410654127598,
        "G": 0.0,
        "B": 0.024203715845942497
      },
      "extension": {
        "length": 12867.952880126953,
        "rating": 182.3647975921631
      }
    },
    {
      "class": "Branch",
      "id": "branch_1455_1466_1",
      "ports": {
        "bus1": 1466,
        "bus2": 1455
      },
      "params": {
        "R": 0.004397266078740358,
        "X": 0.017907438799738884,
        "G": 0.0,
        "B": 0.003317289287224412
      },
      "extension": {
        "length": 5217.327272735596,
        "rating": 138.24514150619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_1456_1457_1",
      "ports": {
        "bus1": 1456,
        "bus2": 1457
      },
      "params": {
        "R": 0.000294187746476382,
        "X": 0.001037104637362063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1456_1459_1",
      "ports": {
        "bus1": 1459,
        "bus2": 1456
      },
      "params": {
        "R": 0.004319909028708935,
        "X": 0.018523603677749634,
        "G": 0.0,
        "B": 0.0027508679777383804
      },
      "extension": {
        "length": 5445.540959106445,
        "rating": 197.74247407913208
      }
    },
    {
      "class": "Branch",
      "id": "branch_1456_1469_1",
      "ports": {
        "bus1": 1469,
        "bus2": 1456
      },
      "params": {
        "R": 0.000767997233197093,
        "X": 0.003742840373888612,
        "G": 0.0,
        "B": 0.0074409847147762775
      },
      "extension": {
        "length": 4030.3137499694826,
        "rating": 178.15921306610107
      }
    },
    {
      "class": "Branch",
      "id": "branch_1458_1459_1",
      "ports": {
        "bus1": 1459,
        "bus2": 1458
      },
      "params": {
        "R": 0.0021576040890067816,
        "X": 0.06835669279098511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1458_1460_1",
      "ports": {
        "bus1": 1458,
        "bus2": 1460
      },
      "params": {
        "R": 0.00021048034250270575,
        "X": 0.0011953142238780856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1458_1796_1",
      "ports": {
        "bus1": 1796,
        "bus2": 1458
      },
      "params": {
        "R": 0.000828449847176671,
        "X": 0.007361942902207375,
        "G": 0.0,
        "B": 0.03081355057656765
      },
      "extension": {
        "length": 10288.555579467773,
        "rating": 541.4766788482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_1461_1462_1",
      "ports": {
        "bus1": 1462,
        "bus2": 1461
      },
      "params": {
        "R": 0.0017507885349914432,
        "X": 0.06944694370031357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1461_1463_1",
      "ports": {
        "bus1": 1461,
        "bus2": 1463
      },
      "params": {
        "R": 0.00024160562315955758,
        "X": 0.0011523403227329254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1462_1464_1",
      "ports": {
        "bus1": 1462,
        "bus2": 1464
      },
      "params": {
        "R": 0.0020208251662552357,
        "X": 0.009935067035257816,
        "G": 0.0,
        "B": 0.0014746309025213122
      },
      "extension": {
        "length": 2385.6870373077395,
        "rating": 155.88445663452148
      }
    },
    {
      "class": "Branch",
      "id": "branch_1462_1466_1",
      "ports": {
        "bus1": 1466,
        "bus2": 1462
      },
      "params": {
        "R": 0.0027575786225497723,
        "X": 0.011475808918476105,
        "G": 0.0,
        "B": 0.00554718216881156
      },
      "extension": {
        "length": 5218.8501681518555,
        "rating": 171.29160165786743
      }
    },
    {
      "class": "Branch",
      "id": "branch_1464_1465_1",
      "ports": {
        "bus1": 1464,
        "bus2": 1465
      },
      "params": {
        "R": 0.00027073363889940083,
        "X": 0.0011718723690137267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1464_1470_1",
      "ports": {
        "bus1": 1464,
        "bus2": 1470
      },
      "params": {
        "R": 0.0013797342544421554,
        "X": 0.006892483681440353,
        "G": 0.0,
        "B": 0.002373133786022663
      },
      "extension": {
        "length": 2941.8552347717286,
        "rating": 131.1052441596985
      }
    },
    {
      "class": "Branch",
      "id": "branch_1466_1467_1",
      "ports": {
        "bus1": 1466,
        "bus2": 1467
      },
      "params": {
        "R": 0.00027173111448064446,
        "X": 0.001006522448733449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1468_1469_1",
      "ports": {
        "bus1": 1468,
        "bus2": 1469
      },
      "params": {
        "R": 0.0002993658999912441,
        "X": 0.00109644397161901,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1469_1473_1",
      "ports": {
        "bus1": 1469,
        "bus2": 1473
      },
      "params": {
        "R": 0.003129431279376149,
        "X": 0.01641666330397129,
        "G": 0.0,
        "B": 0.009755237959325314
      },
      "extension": {
        "length": 8826.436313964845,
        "rating": 169.29380893707275
      }
    },
    {
      "class": "Branch",
      "id": "branch_1469_1792_1",
      "ports": {
        "bus1": 1792,
        "bus2": 1469
      },
      "params": {
        "R": 0.0013150159502401948,
        "X": 0.007981175556778908,
        "G": 0.0,
        "B": 0.0020980366971343756
      },
      "extension": {
        "length": 2892.9270875701905,
        "rating": 139.81778621673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_1471_1472_1",
      "ports": {
        "bus1": 1471,
        "bus2": 1472
      },
      "params": {
        "R": 0.00028150269645266235,
        "X": 0.001149343210272491,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
