      "id": "branch_1472_1473_1",
      "ports": {
        "bus1": 1473,
        "bus2": 1472
      },
      "params": {
        "R": 0.002928651636466384,
        "X": 0.014695553109049797,
        "G": 0.0,
        "B": 0.0018137189326807857
      },
      "extension": {
        "length": 3442.4012982788086,
        "rating": 152.45996713638306
      }
    },
    {
      "class": "Branch",
      "id": "branch_1472_1596_1",
      "ports": {
        "bus1": 1472,
        "bus2": 1596
      },
      "params": {
        "R": 0.004058450926095247,
        "X": 0.019253123551607132,
        "G": 0.0,
        "B": 0.011853084899485111
      },
      "extension": {
        "length": 10481.618353271484,
        "rating": 189.56286907196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_1472_1602_1",
      "ports": {
        "bus1": 1472,
        "bus2": 1602
      },
      "params": {
        "R": 0.0014960143016651273,
        "X": 0.007769530173391104,
        "G": 0.0,
        "B": 0.01769375614821911
      },
      "extension": {
        "length": 7918.680908386231,
        "rating": 173.04174900054932
      }
    },
    {
      "class": "Branch",
      "id": "branch_1472_1667_1",
      "ports": {
        "bus1": 1472,
        "bus2": 1667
      },
      "params": {
        "R": 0.0029785865917801857,
        "X": 0.010161916725337505,
        "G": 0.0,
        "B": 0.002060858765617013
      },
      "extension": {
        "length": 3063.4915660400393,
        "rating": 170.57863473892212
      }
    },
    {
      "class": "Branch",
      "id": "branch_1474_1912_1",
      "ports": {
        "bus1": 1474,
        "bus2": 1912
      },
      "params": {
        "R": 0.004597528837621212,
        "X": 0.022458232939243317,
        "G": 0.0,
        "B": 0.00742117827758193
      },
      "extension": {
        "length": 8579.813972167969,
        "rating": 171.58819437026978
      }
    },
    {
      "class": "Branch",
      "id": "branch_1475_1477_1",
      "ports": {
        "bus1": 1475,
        "bus2": 1477
      },
      "params": {
        "R": 0.002469894476234913,
        "X": 0.01386138517409563,
        "G": 0.0,
        "B": 0.003983314614742994
      },
      "extension": {
        "length": 4895.752691986084,
        "rating": 165.79171419143677
      }
    },
    {
      "class": "Branch",
      "id": "branch_1475_1480_1",
      "ports": {
        "bus1": 1475,
        "bus2": 1480
      },
      "params": {
        "R": 0.00818697176873684,
        "X": 0.0362725555896759,
        "G": 0.0,
        "B": 0.004448293708264828
      },
      "extension": {
        "length": 9309.941219970704,
        "rating": 180.0754189491272
      }
    },
    {
      "class": "Branch",
      "id": "branch_1476_1477_1",
      "ports": {
        "bus1": 1476,
        "bus2": 1477
      },
      "params": {
        "R": 0.0002532968937885016,
        "X": 0.001167226117104292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1477_1504_1",
      "ports": {
        "bus1": 1477,
        "bus2": 1504
      },
      "params": {
        "R": 0.0021980656310915947,
        "X": 0.00840101670473814,
        "G": 0.0,
        "B": 0.004629109520465136
      },
      "extension": {
        "length": 4612.44196170044,
        "rating": 140.27105569839478
      }
    },
    {
      "class": "Branch",
      "id": "branch_1479_3406_1",
      "ports": {
        "bus1": 3406,
        "bus2": 1479
      },
      "params": {
        "R": 0.005697167478501797,
        "X": 0.030758576467633247,
        "G": 0.0,
        "B": 0.0051607368513941765
      },
      "extension": {
        "length": 8232.76341156006,
        "rating": 146.2974190711975
      }
    },
    {
      "class": "Branch",
      "id": "branch_1480_1481_1",
      "ports": {
        "bus1": 1480,
        "bus2": 1481
      },
      "params": {
        "R": 0.003420634428039193,
        "X": 0.013556823134422302,
        "G": 0.0,
        "B": 0.005637743975967169
      },
      "extension": {
        "length": 6618.068366088867,
        "rating": 186.41732931137085
      }
    },
    {
      "class": "Branch",
      "id": "branch_1481_1482_1",
      "ports": {
        "bus1": 1481,
        "bus2": 1482
      },
      "params": {
        "R": 0.000278596009593457,
        "X": 0.001026913058012724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1481_1507_1",
      "ports": {
        "bus1": 1507,
        "bus2": 1481
      },
      "params": {
        "R": 0.005777138751000166,
        "X": 0.024200743064284325,
        "G": 0.0,
        "B": 0.018914327025413513
      },
      "extension": {
        "length": 13904.678994873047,
        "rating": 166.41680002212524
      }
    },
    {
      "class": "Branch",
      "id": "branch_1484_1764_1",
      "ports": {
        "bus1": 1764,
        "bus2": 1484
      },
      "params": {
        "R": 0.0033034265507012606,
        "X": 0.014950127340853214,
        "G": 0.0,
        "B": 0.0026932326145470142
      },
      "extension": {
        "length": 4406.037641784668,
        "rating": 161.32739782333374
      }
    },
    {
      "class": "Branch",
      "id": "branch_1484_3240_1",
      "ports": {
        "bus1": 3240,
        "bus2": 1484
      },
      "params": {
        "R": 0.0032570415642112494,
        "X": 0.014996827580034733,
        "G": 0.0,
        "B": 0.002609285758808255
      },
      "extension": {
        "length": 4726.595424133301,
        "rating": 153.46442461013794
      }
    },
    {
      "class": "Branch",
      "id": "branch_1485_1487_1",
      "ports": {
        "bus1": 1485,
        "bus2": 1487
      },
      "params": {
        "R": 0.002401108853518963,
        "X": 0.010005421936511993,
        "G": 0.0,
        "B": 0.0013985222904011607
      },
      "extension": {
        "length": 2772.1135956115722,
        "rating": 182.44210481643677
      }
    },
    {
      "class": "Branch",
      "id": "branch_1485_1493_1",
      "ports": {
        "bus1": 1493,
        "bus2": 1485
      },
      "params": {
        "R": 0.003279710654169321,
        "X": 0.012094818986952305,
        "G": 0.0,
        "B": 0.008238880895078182
      },
      "extension": {
        "length": 6160.837530761719,
        "rating": 105.52304983139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_1485_1498_1",
      "ports": {
        "bus1": 1485,
        "bus2": 1498
      },
      "params": {
        "R": 0.0011864604894071817,
        "X": 0.004527638666331768,
        "G": 0.0,
        "B": 0.0070037986151874065
      },
      "extension": {
        "length": 4046.7425262451175,
        "rating": 147.02171087265015
      }
    },
    {
      "class": "Branch",
      "id": "branch_1485_3412_1",
      "ports": {
        "bus1": 1485,
        "bus2": 3412
      },
      "params": {
        "R": 0.002920876257121563,
        "X": 0.015410056337714195,
        "G": 0.0,
        "B": 0.008786925114691257
      },
      "extension": {
        "length": 8805.559332458497,
        "rating": 177.79964208602905
      }
    },
    {
      "class": "Branch",
      "id": "branch_1486_1487_1",
      "ports": {
        "bus1": 1487,
        "bus2": 1486
      },
      "params": {
        "R": 0.0008299344917759299,
        "X": 0.036584775894880295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1486_1488_1",
      "ports": {
        "bus1": 1486,
        "bus2": 1488
      },
      "params": {
        "R": 0.00026691361563280225,
        "X": 0.0010473438305780292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1486_1494_1",
      "ports": {
        "bus1": 1494,
        "bus2": 1486
      },
      "params": {
        "R": 0.0005212487885728478,
        "X": 0.005130115430802107,
        "G": 0.0,
        "B": 0.03315005078911781
      },
      "extension": {
        "length": 9367.26255834961,
        "rating": 552.8038501739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_1489_1490_1",
      "ports": {
        "bus1": 1490,
        "bus2": 1489
      },
      "params": {
        "R": 0.001514970907010138,
        "X": 0.07525089383125305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1489_1491_1",
      "ports": {
        "bus1": 1489,
        "bus2": 1491
      },
      "params": {
        "R": 0.00027754835900850594,
        "X": 0.001139473752118647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1491_1494_1",
      "ports": {
        "bus1": 1494,
        "bus2": 1491
      },
      "params": {
        "R": 0.0011800212087109685,
        "X": 0.01014186255633831,
        "G": 0.0,
        "B": 0.033271435648202896
      },
      "extension": {
        "length": 12232.794602966309,
        "rating": 496.16565704345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_1491_1601_1",
      "ports": {
        "bus1": 1491,
        "bus2": 1601
      },
      "params": {
        "R": 0.0004919320927001536,
        "X": 0.005307670682668686,
        "G": 0.0,
        "B": 0.07173748314380646
      },
      "extension": {
        "length": 14734.137854003906,
        "rating": 550.2279758453369
      }
    },
    {
      "class": "Branch",
      "id": "branch_1492_1493_1",
      "ports": {
        "bus1": 1493,
        "bus2": 1492
      },
      "params": {
        "R": 0.008821975439786911,
        "X": 0.04081219062209129,
        "G": 0.0,
        "B": 0.005285672843456268
      },
      "extension": {
        "length": 10437.076444152832,
        "rating": 154.62970733642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_1494_1495_1",
      "ports": {
        "bus1": 1495,
        "bus2": 1494
      },
      "params": {
        "R": 0.0015874458476901054,
        "X": 0.07111542671918869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1494_1496_1",
      "ports": {
        "bus1": 1494,
        "bus2": 1496
      },
      "params": {
        "R": 0.0002996252733282745,
        "X": 0.0010929916752502322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1495_1498_1",
      "ports": {
        "bus1": 1495,
        "bus2": 1498
      },
      "params": {
        "R": 0.0017461872193962336,
        "X": 0.0063996268436312675,
        "G": 0.0,
        "B": 0.00242099747993052
      },
      "extension": {
        "length": 2766.7130531616212,
        "rating": 180.0126552581787
      }
    },
    {
      "class": "Branch",
      "id": "branch_1495_1632_1",
      "ports": {
        "bus1": 1495,
        "bus2": 1632
      },
      "params": {
        "R": 0.007515245117247105,
        "X": 0.039391204714775085,
        "G": 0.0,
        "B": 0.00816401094198227
      },
      "extension": {
        "length": 12656.499484680176,
        "rating": 143.12702417373657
      }
    },
    {
      "class": "Branch",
      "id": "branch_1497_1498_1",
      "ports": {
        "bus1": 1497,
        "bus2": 1498
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1499_3240_1",
      "ports": {
        "bus1": 1499,
        "bus2": 3240
      },
      "params": {
        "R": 0.0026940798852592707,
        "X": 0.013425889424979687,
        "G": 0.0,
        "B": 0.0012581684859469533
      },
      "extension": {
        "length": 2951.0578358459475,
        "rating": 158.013916015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_1500_1503_1",
      "ports": {
        "bus1": 1500,
        "bus2": 1503
      },
      "params": {
        "R": 0.0005726972594857216,
        "X": 0.01563599705696106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1500_1504_1",
      "ports": {
        "bus1": 1500,
        "bus2": 1504
      },
      "params": {
        "R": 0.0002604599285405129,
        "X": 0.001030359067954123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1500_1505_1",
      "ports": {
        "bus1": 1500,
        "bus2": 1505
      },
      "params": {
        "R": 0.00024045840837061405,
        "X": 0.0011957164388149977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1501_1503_1",
      "ports": {
        "bus1": 1501,
        "bus2": 1503
      },
      "params": {
        "R": 0.009171861223876476,
        "X": 0.2504136264324188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1502_1503_1",
      "ports": {
        "bus1": 1502,
        "bus2": 1503
      },
      "params": {
        "R": 0.009171861223876476,
        "X": 0.2504136264324188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1506_1509_1",
      "ports": {
        "bus1": 1506,
        "bus2": 1509
      },
      "params": {
        "R": 0.0023325844667851925,
        "X": 0.12457859516143799,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1506_1510_1",
      "ports": {
        "bus1": 1506,
        "bus2": 1510
      },
      "params": {
        "R": 0.00025435941643081605,
        "X": 0.0011438416549935937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1506_1523_1",
      "ports": {
        "bus1": 1523,
        "bus2": 1506
      },
      "params": {
        "R": 0.0021494056563824415,
        "X": 0.017295291647315025,
        "G": 0.0,
        "B": 0.03864506632089615
      },
      "extension": {
        "length": 19403.9698359375,
        "rating": 492.5541877746582
      }
    },
    {
      "class": "Branch",
      "id": "branch_1507_1509_1",
      "ports": {
        "bus1": 1507,
        "bus2": 1509
      },
      "params": {
        "R": -0.0013109861174598336,
        "X": -0.07001709938049316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1508_1509_1",
      "ports": {
        "bus1": 1508,
        "bus2": 1509
      },
      "params": {
        "R": 0.005573850590735674,
        "X": 0.2976880669593811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1511_1512_1",
      "ports": {
        "bus1": 1512,
        "bus2": 1511
      },
      "params": {
        "R": 0.006669876631349325,
        "X": 0.029977239668369293,
        "G": 0.0,
        "B": 0.00913179386407137
      },
      "extension": {
        "length": 11359.176764831544,
        "rating": 159.0218186378479
      }
    },
    {
      "class": "Branch",
      "id": "branch_1511_3406_1",
      "ports": {
        "bus1": 1511,
        "bus2": 3406
      },
      "params": {
        "R": 0.005835556425154209,
        "X": 0.026528550311923027,
        "G": 0.0,
        "B": 0.003545350395143032
      },
      "extension": {
        "length": 7359.8362289428715,
        "rating": 152.20268964767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_1513_1516_1",
      "ports": {
        "bus1": 1513,
        "bus2": 1516
      },
      "params": {
        "R": 0.000871421187184751,
        "X": 0.03403633460402489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1513_1517_1",
      "ports": {
        "bus1": 1513,
        "bus2": 1517
      },
      "params": {
        "R": 0.0002625019697006792,
        "X": 0.001088429824449122,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1514_1516_1",
      "ports": {
        "bus1": 1514,
        "bus2": 1516
      },
      "params": {
        "R": 0.000247812713496387,
        "X": 0.009679179638624191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1514_3277_1",
      "ports": {
        "bus1": 3277,
        "bus2": 1514
      },
      "params": {
        "R": 0.0011269132373854518,
        "X": 0.005167784634977579,
        "G": 0.0,
        "B": 0.017590941861271858
      },
      "extension": {
        "length": 7213.591457885743,
        "rating": 202.73160934448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_1514_3285_1",
      "ports": {
        "bus1": 3285,
        "bus2": 1514
      },
      "params": {
        "R": 0.0021942805033177137,
        "X": 0.008779434487223625,
        "G": 0.0,
        "B": 0.006531430408358574
      },
      "extension": {
        "length": 5155.735381072998,
        "rating": 192.926025390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_1514_3935_1",
      "ports": {
        "bus1": 1514,
        "bus2": 3935
      },
      "params": {
        "R": 0.00026120711117982864,
        "X": 0.0012623377842828631,
        "G": 0.0,
        "B": 0.0002838830987457186
      },
      "extension": {
        "length": 407.8041691360474,
        "rating": 195.1013445854187
      }
    },
    {
      "class": "Branch",
      "id": "branch_1515_1516_1",
      "ports": {
        "bus1": 1515,
        "bus2": 1516
      },
      "params": {
        "R": 0.0051648360677063465,
        "X": 0.20173035562038422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1517_3936_1",
      "ports": {
        "bus1": 3936,
        "bus2": 1517
      },
      "params": {
        "R": 2.1984873455949128e-05,
        "X": 0.0001812228438211605,
        "G": 0.0,
        "B": 0.002203487791121006
      },
      "extension": {
        "length": 403.09519348526004,
        "rating": 556.9491386413574
      }
    },
    {
      "class": "Branch",
      "id": "branch_1518_1521_1",
      "ports": {
        "bus1": 1518,
        "bus2": 1521
      },
      "params": {
        "R": 0.004340045619755983,
        "X": 0.13263100385665894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1518_1522_1",
      "ports": {
        "bus1": 1518,
        "bus2": 1522
      },
      "params": {
        "R": 0.00023927795700728893,
        "X": 0.0010489500127732754,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1518_1523_1",
      "ports": {
        "bus1": 1518,
        "bus2": 1523
      },
      "params": {
        "R": 0.00027962058084085584,
        "X": 0.001193030271679163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1519_1521_1",
      "ports": {
        "bus1": 1519,
        "bus2": 1521
      },
      "params": {
        "R": -0.002563904505223036,
        "X": -0.07835245132446289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1519_1569_1",
      "ports": {
        "bus1": 1519,
        "bus2": 1569
      },
      "params": {
        "R": 0.0037911098916083574,
        "X": 0.021537989377975464,
        "G": 0.0,
        "B": 0.003666114527732134
      },
      "extension": {
        "length": 6922.220777709961,
        "rating": 130.73307275772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_1520_1521_1",
      "ports": {
        "bus1": 1520,
        "bus2": 1521
      },
      "params": {
        "R": 0.011509470641613007,
        "X": 0.35172733664512634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1523_1541_1",
      "ports": {
        "bus1": 1541,
        "bus2": 1523
      },
      "params": {
        "R": 0.002140830969437957,
        "X": 0.018600421026349068,
        "G": 0.0,
        "B": 0.04043744504451752
      },
      "extension": {
        "length": 20270.42787854004,
        "rating": 450.69899559020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_1524_1525_1",
      "ports": {
        "bus1": 1524,
        "bus2": 1525
      },
      "params": {
        "R": 0.00029719487065449357,
        "X": 0.0010374707635492086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1525_1533_1",
      "ports": {
        "bus1": 1525,
        "bus2": 1533
      },
      "params": {
        "R": 0.006384541746228933,
        "X": 0.029133278876543045,
        "G": 0.0,
        "B": 0.0072769057005643845
      },
      "extension": {
        "length": 10522.1276015625,
        "rating": 151.92075967788696
      }
    },
    {
      "class": "Branch",
      "id": "branch_1525_1550_1",
      "ports": {
        "bus1": 1550,
        "bus2": 1525
      },
      "params": {
        "R": 0.006389896851032972,
        "X": 0.029668187722563744,
        "G": 0.0,
        "B": 0.01070236787199974
      },
      "extension": {
        "length": 13091.978508178712,
        "rating": 170.15568017959595
      }
    },
    {
      "class": "Branch",
      "id": "branch_1526_3406_1",
      "ports": {
        "bus1": 1526,
        "bus2": 3406
      },
      "params": {
        "R": 0.0030331043526530266,
        "X": 0.01528807170689106,
        "G": 0.0,
        "B": 0.005640242248773576
      },
      "extension": {
        "length": 6189.5208381042485,
        "rating": 158.73842239379883
      }
    },
    {
      "class": "Branch",
      "id": "branch_1526_3763_1",
      "ports": {
        "bus1": 3763,
        "bus2": 1526
      },
      "params": {
        "R": 0.005192754324525595,
        "X": 0.019337816163897514,
        "G": 0.0,
        "B": 0.008074545301496983
      },
      "extension": {
        "length": 8942.658289672852,
        "rating": 148.58676195144653
      }
    },
    {
      "class": "Branch",
      "id": "branch_1527_1528_1",
      "ports": {
        "bus1": 1527,
        "bus2": 1528
      },
      "params": {
        "R": 0.0002630186500027776,
        "X": 0.0010379878804087639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1529_1530_1",
      "ports": {
        "bus1": 1530,
        "bus2": 1529
      },
      "params": {
        "R": 0.007548932451754808,
        "X": 0.034962501376867294,
        "G": 0.0,
        "B": 0.007068591192364693
      },
      "extension": {
        "length": 11112.414757141114,
        "rating": 138.6916160583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_1529_1560_1",
      "ports": {
        "bus1": 1529,
        "bus2": 1560
      },
      "params": {
        "R": 0.0028942383360117674,
        "X": 0.013398474082350731,
        "G": 0.0,
        "B": 0.0043622469529509544
      },
      "extension": {
        "length": 5829.803655303956,
        "rating": 124.54017400741577
      }
    },
    {
      "class": "Branch",
      "id": "branch_1531_1532_1",
      "ports": {
        "bus1": 1531,
        "bus2": 1532
      },
      "params": {
        "R": 0.0002453602501191199,
        "X": 0.0011715656146407127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1531_1899_1",
      "ports": {
        "bus1": 1531,
        "bus2": 1899
      },
      "params": {
        "R": 0.003829430788755417,
        "X": 0.020730411633849144,
        "G": 0.0,
        "B": 0.006475797854363918
      },
      "extension": {
        "length": 7741.032798339844,
        "rating": 188.71002197265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_1533_1534_1",
      "ports": {
        "bus1": 1533,
        "bus2": 1534
      },
      "params": {
        "R": 0.00020721914188470691,
        "X": 0.0010709642665460706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1535_1582_1",
      "ports": {
        "bus1": 1535,
        "bus2": 1582
      },
      "params": {
        "R": 0.00789300724864006,
        "X": 0.027111515402793884,
        "G": 0.0,
        "B": 0.006233610678464174
      },
      "extension": {
        "length": 9079.519354431153,
        "rating": 137.78760433197021
      }
    },
    {
      "class": "Branch",
      "id": "branch_1535_1733_1",
      "ports": {
        "bus1": 1535,
        "bus2": 1733
      },
      "params": {
        "R": 0.010133292526006699,
        "X": 0.05199810117483139,
        "G": 0.0,
        "B": 0.018452053889632225
      },
      "extension": {
        "length": 21826.657399658205,
        "rating": 142.2778844833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_1536_1578_1",
      "ports": {
        "bus1": 1578,
        "bus2": 1536
      },
      "params": {
        "R": 0.003757036756724119,
        "X": 0.019928688183426857,
        "G": 0.0,
        "B": 0.019002193585038185
      },
      "extension": {
        "length": 12868.702625061036,
        "rating": 142.4005150794983
      }
    },
    {
      "class": "Branch",
      "id": "branch_1536_1586_1",
      "ports": {
        "bus1": 1536,
        "bus2": 1586
      },
      "params": {
        "R": 0.0073661417700350285,
        "X": 0.029730450361967087,
        "G": 0.0,
        "B": 0.017588753253221512
      },
      "extension": {
        "length": 14294.32228125,
        "rating": 131.07832670211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_1537_1538_1",
      "ports": {
        "bus1": 1537,
        "bus2": 1538
      },
      "params": {
        "R": 0.0010290354257449508,
        "X": 0.005363868549466133,
        "G": 0.0,
        "B": 0.0020199064165353775
      },
      "extension": {
        "length": 2232.0470722961427,
        "rating": 125.98762512207031
      }
    },
    {
      "class": "Branch",
      "id": "branch_1537_1542_1",
      "ports": {
        "bus1": 1537,
        "bus2": 1542
      },
      "params": {
        "R": 0.001741520594805479,
        "X": 0.008915580809116364,
        "G": 0.0,
        "B": 0.001076061511412263
      },
      "extension": {
        "length": 2308.4124691772463,
        "rating": 161.93722486495972
      }
    },
    {
      "class": "Branch",
      "id": "branch_1538_1588_1",
      "ports": {
        "bus1": 1538,
        "bus2": 1588
      },
      "params": {
        "R": 0.003196536563336849,
        "X": 0.012805071659386158,
        "G": 0.0,
        "B": 0.021584585309028625
      },
      "extension": {
        "length": 11523.753835510255,
        "rating": 156.40313625335693
      }
    },
    {
      "class": "Branch",
      "id": "branch_1539_1540_1",
      "ports": {
        "bus1": 1539,
        "bus2": 1540
      },
      "params": {
        "R": 0.00023199347197078168,
        "X": 0.0010805487399920821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1539_1542_1",
      "ports": {
        "bus1": 1539,
        "bus2": 1542
      },
      "params": {
        "R": 0.0017122825374826789,
        "X": 0.00806074682623148,
        "G": 0.0,
        "B": 0.0024483134038746357
      },
      "extension": {
        "length": 2892.4800799713134,
        "rating": 146.6585874557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_1539_1815_1",
      "ports": {
        "bus1": 1815,
        "bus2": 1539
      },
      "params": {
        "R": 0.004936886951327324,
        "X": 0.022861219942569733,
        "G": 0.0,
        "B": 0.008144664578139782
      },
      "extension": {
        "length": 10203.94183721924,
        "rating": 183.12448263168335
      }
    },
    {
      "class": "Branch",
      "id": "branch_1541_1542_1",
      "ports": {
        "bus1": 1542,
        "bus2": 1541
      },
      "params": {
        "R": 0.0014241627650335431,
        "X": 0.06330886483192444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1541_1543_1",
      "ports": {
        "bus1": 1541,
        "bus2": 1543
      },
      "params": {
        "R": 0.00022081650968175381,
        "X": 0.0011862704996019602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1541_1546_1",
      "ports": {
        "bus1": 1541,
        "bus2": 1546
      },
      "params": {
        "R": 0.00207719299942255,
        "X": 0.015387635678052902,
        "G": 0.0,
        "B": 0.05880283936858177
      },
      "extension": {
        "length": 21088.47557373047,
        "rating": 442.13085174560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_1541_1858_1",
      "ports": {
        "bus1": 1858,
        "bus2": 1541
      },
      "params": {
        "R": 0.0008696887525729835,
        "X": 0.0071988701820373535,
        "G": 0.0,
        "B": 0.05009309947490692
      },
      "extension": {
        "length": 14173.235021118164,
        "rating": 532.4112892150879
      }
    },
    {
      "class": "Branch",
      "id": "branch_1542_1550_1",
      "ports": {
        "bus1": 1542,
        "bus2": 1550
      },
      "params": {
        "R": 0.005517606157809496,
        "X": 0.021314263343811035,
        "G": 0.0,
        "B": 0.00672962935641408
      },
      "extension": {
        "length": 8649.085953186035,
        "rating": 177.78418064117432
      }
    },
    {
      "class": "Branch",
      "id": "branch_1544_1545_1",
      "ports": {
        "bus1": 1544,
        "bus2": 1545
      },
      "params": {
        "R": 0.00023780898482073098,
        "X": 0.0011285783257335424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1544_1549_1",
      "ports": {
        "bus1": 1544,
        "bus2": 1549
      },
      "params": {
        "R": 0.003585089696571231,
        "X": 0.018357496708631516,
        "G": 0.0,
        "B": 0.004197825212031603
      },
      "extension": {
        "length": 6626.376184570313,
        "rating": 138.38850259780884
      }
    },
    {
      "class": "Branch",
      "id": "branch_1544_1590_1",
      "ports": {
        "bus1": 1590,
        "bus2": 1544
      },
      "params": {
        "R": 0.012344898656010628,
        "X": 0.05357878655195236,
        "G": 0.0,
        "B": 0.013657061383128166
      },
      "extension": {
        "length": 20804.284641357423,
        "rating": 155.77609539031982
      }
    },
    {
      "class": "Branch",
      "id": "branch_1546_1547_1",
      "ports": {
        "bus1": 1547,
        "bus2": 1546
      },
      "params": {
        "R": 0.0014613218372687697,
        "X": 0.07628060132265091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1546_1548_1",
      "ports": {
        "bus1": 1546,
        "bus2": 1548
      },
      "params": {
        "R": 0.00021786945580970496,
        "X": 0.001041245530359447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1546_1566_1",
      "ports": {
        "bus1": 1566,
        "bus2": 1546
      },
      "params": {
        "R": 0.0010414470452815294,
        "X": 0.01084577664732933,
        "G": 0.0,
        "B": 0.05971750617027283
      },
      "extension": {
        "length": 18553.771359008788,
        "rating": 507.45558738708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_1547_1549_1",
      "ports": {
        "bus1": 1547,
        "bus2": 1549
      },
      "params": {
        "R": 0.0027679044287651777,
        "X": 0.011880408972501755,
        "G": 0.0,
        "B": 0.004959675017744303
      },
      "extension": {
        "length": 5018.454551239014,
        "rating": 153.33385467529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_1549_1885_1",
      "ports": {
        "bus1": 1549,
        "bus2": 1885
      },
      "params": {
        "R": 0.00249977083876729,
        "X": 0.011902647092938423,
        "G": 0.0,
        "B": 0.002088300185278058
      },
      "extension": {
        "length": 3635.7771692504884,
        "rating": 150.695538520813
      }
    },
    {
      "class": "Branch",
      "id": "branch_1550_1551_1",
      "ports": {
        "bus1": 1550,
        "bus2": 1551
      },
      "params": {
        "R": 0.00020547410531435162,
        "X": 0.0011897701770067215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1552_1651_1",
      "ports": {
        "bus1": 1552,
        "bus2": 1651
      },
      "params": {
        "R": 0.004122021142393351,
        "X": 0.022191599011421204,
        "G": 0.0,
        "B": 0.011160442605614662
      },
      "extension": {
        "length": 11665.819373291017,
        "rating": 179.0835976600647
      }
    },
    {
      "class": "Branch",
      "id": "branch_1552_1769_1",
      "ports": {
        "bus1": 1552,
        "bus2": 1769
      },
      "params": {
        "R": 0.003418476553633809,
        "X": 0.01984460838139057,
        "G": 0.0,
        "B": 0.008890760131180286
      },
      "extension": {
        "length": 10105.036897521974,
        "rating": 186.35196685791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_1553_1573_1",
      "ports": {
        "bus1": 1573,
        "bus2": 1553
      },
      "params": {
        "R": 0.005241641774773598,
        "X": 0.02673209458589554,
        "G": 0.0,
        "B": 0.007874586619436741
      },
      "extension": {
        "length": 9971.089631652832,
        "rating": 146.4941143989563
      }
    },
    {
      "class": "Branch",
      "id": "branch_1554_1560_1",
      "ports": {
        "bus1": 1560,
        "bus2": 1554
      },
      "params": {
        "R": 0.0031933586578816175,
        "X": 0.01729406975209713,
        "G": 0.0,
        "B": 0.003356555476784706
      },
      "extension": {
        "length": 5565.705426727295,
        "rating": 155.78237771987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_1554_1840_1",
      "ports": {
        "bus1": 1554,
        "bus2": 1840
      },
      "params": {
        "R": 0.011235394515097141,
        "X": 0.042209919542074203,
        "G": 0.0,
        "B": 0.009568418376147747
      },
      "extension": {
        "length": 14261.53302685547,
        "rating": 155.09004592895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_1555_1558_1",
      "ports": {
        "bus1": 1555,
        "bus2": 1558
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0012864619493484497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1555_1559_1",
      "ports": {
        "bus1": 1555,
        "bus2": 1559
      },
      "params": {
        "R": 0.0002571750374045223,
        "X": 0.001093622064217925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1555_1560_1",
      "ports": {
        "bus1": 1555,
        "bus2": 1560
      },
      "params": {
        "R": 0.00027389812748879194,
        "X": 0.001147858565673232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1556_1558_1",
      "ports": {
        "bus1": 1556,
        "bus2": 1558
      },
      "params": {
        "R": 0.005076933186501265,
        "X": 0.13874848186969757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1557_1558_1",
      "ports": {
        "bus1": 1557,
        "bus2": 1558
      },
      "params": {
        "R": 0.005076933186501265,
        "X": 0.13874848186969757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1560_1845_1",
      "ports": {
        "bus1": 1845,
        "bus2": 1560
      },
      "params": {
        "R": 0.003053533611819148,
        "X": 0.013260670006275177,
        "G": 0.0,
        "B": 0.00580904446542263
      },
      "extension": {
        "length": 5970.990909484864,
        "rating": 145.27229070663452
      }
    },
    {
      "class": "Branch",
      "id": "branch_1561_1562_1",
      "ports": {
        "bus1": 1562,
        "bus2": 1561
      },
      "params": {
        "R": 0.0017137888353317976,
        "X": 0.07854264974594116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1561_1566_1",
      "ports": {
        "bus1": 1561,
        "bus2": 1566
      },
      "params": {
        "R": 0.00028052611742168665,
        "X": 0.001088472199626267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1561_1567_1",
      "ports": {
        "bus1": 1561,
        "bus2": 1567
      },
      "params": {
        "R": 0.00021501851733773947,
        "X": 0.0010396483121439815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1562_1565_1",
      "ports": {
        "bus1": 1562,
        "bus2": 1565
      },
      "params": {
        "R": 0.0004464033991098404,
        "X": 0.010271221399307251,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1562_1820_1",
      "ports": {
        "bus1": 1562,
        "bus2": 1820
      },
      "params": {
        "R": 0.0015709336148574948,
        "X": 0.006143064703792334,
        "G": 0.0,
        "B": 0.0012733954936265945
      },
      "extension": {
        "length": 1857.9264605255128,
        "rating": 153.03988456726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_1563_1565_1",
      "ports": {
        "bus1": 1563,
        "bus2": 1565
      },
      "params": {
        "R": 0.010203481651842594,
        "X": 0.23477014899253845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1564_1565_1",
      "ports": {
        "bus1": 1564,
        "bus2": 1565
      },
      "params": {
        "R": 0.010203481651842594,
        "X": 0.23477014899253845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1568_1569_1",
      "ports": {
        "bus1": 1568,
        "bus2": 1569
      },
      "params": {
        "R": 0.00020955799845978618,
        "X": 0.0011574756354093552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1569_1570_1",
      "ports": {
        "bus1": 1570,
        "bus2": 1569
      },
      "params": {
        "R": 0.009234091266989708,
        "X": 0.04085038974881172,
        "G": 0.0,
        "B": 0.005006745923310518
      },
      "extension": {
        "length": 10650.811304992676,
        "rating": 110.15446186065674
      }
    },
    {
      "class": "Branch",
      "id": "branch_1570_1571_1",
      "ports": {
        "bus1": 1570,
        "bus2": 1571
      },
      "params": {
        "R": 0.00020136669627390802,
        "X": 0.0010669931070879102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1572_1588_1",
      "ports": {
        "bus1": 1588,
        "bus2": 1572
      },
      "params": {
        "R": 0.0014632063684985042,
        "X": 0.008525986224412918,
        "G": 0.0,
        "B": 0.002711467444896698
      },
      "extension": {
        "length": 3211.7344418792727,
        "rating": 168.54621171951294
      }
    },
    {
      "class": "Branch",
      "id": "branch_1572_1852_1",
      "ports": {
        "bus1": 1572,
        "bus2": 1852
      },
      "params": {
        "R": 0.004634085576981306,
        "X": 0.016343746334314346,
        "G": 0.0,
        "B": 0.004958494566380978
      },
      "extension": {
        "length": 6231.593653747559,
        "rating": 176.8147349357605
      }
    },
    {
      "class": "Branch",
      "id": "branch_1573_1574_1",
      "ports": {
        "bus1": 1573,
        "bus2": 1574
      },
      "params": {
        "R": 0.0002487599558662623,
        "X": 0.0011565479217097163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1573_1769_1",
      "ports": {
        "bus1": 1769,
        "bus2": 1573
      },
      "params": {
        "R": 0.008185213431715965,
        "X": 0.03739182651042938,
        "G": 0.0,
        "B": 0.005966442171484232
      },
      "extension": {
        "length": 9591.964261413574,
        "rating": 115.82545042037964
      }
    },
    {
      "class": "Branch",
      "id": "branch_1576_1578_1",
      "ports": {
        "bus1": 1578,
        "bus2": 1576
      },
      "params": {
        "R": 0.00711202435195446,
        "X": 0.02682245895266533,
        "G": 0.0,
        "B": 0.003911885432898998
      },
      "extension": {
        "length": 6982.772849121094,
        "rating": 107.84643888473511
      }
    },
    {
      "class": "Branch",
      "id": "branch_1576_1811_1",
      "ports": {
        "bus1": 1576,
        "bus2": 1811
      },
      "params": {
        "R": 0.0033043213188648224,
        "X": 0.014924617484211922,
        "G": 0.0,
        "B": 0.0025720384437590837
      },
      "extension": {
        "length": 4080.9330439453124,
        "rating": 120.62828540802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_1577_1578_1",
      "ports": {
        "bus1": 1577,
        "bus2": 1578
      },
      "params": {
        "R": 0.00022664324205834419,
        "X": 0.001060341950505972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1579_1580_1",
      "ports": {
        "bus1": 1580,
        "bus2": 1579
      },
      "params": {
        "R": 0.0007591336034238338,
        "X": 0.04194384068250656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1579_1581_1",
      "ports": {
        "bus1": 1579,
        "bus2": 1581
      },
      "params": {
        "R": 0.0002769549028016627,
        "X": 0.0011363233206793666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1580_1736_1",
      "ports": {
        "bus1": 1580,
        "bus2": 1736
      },
      "params": {
        "R": 0.01184785459190607,
        "X": 0.059893980622291565,
        "G": 0.0,
        "B": 0.01601717434823513
      },
      "extension": {
        "length": 23671.036076660155,
        "rating": 132.08975791931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_1582_1590_1",
      "ports": {
        "bus1": 1590,
        "bus2": 1582
      },
      "params": {
        "R": 0.005490267649292946,
        "X": 0.02708546072244644,
        "G": 0.0,
        "B": 0.01771855726838112
      },
      "extension": {
        "length": 16454.17705078125,
        "rating": 172.1765637397766
      }
    },
    {
      "class": "Branch",
      "id": "branch_1582_1736_1",
      "ports": {
        "bus1": 1582,
        "bus2": 1736
      },
      "params": {
        "R": 0.014727863483130932,
        "X": 0.0780467540025711,
        "G": 0.0,
        "B": 0.014108323492109776
      },
      "extension": {
        "length": 24605.252029907228,
        "rating": 123.1311559677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_1582_1737_1",
      "ports": {
        "bus1": 1582,
        "bus2": 1737
      },
      "params": {
        "R": 0.019117971882224083,
        "X": 0.08212670683860779,
        "G": 0.0,
        "B": 0.011306148953735828
      },
      "extension": {
        "length": 22156.976446655273,
        "rating": 140.530526638031
      }
    },
    {
      "class": "Branch",
      "id": "branch_1582_2426_1",
      "ports": {
        "bus1": 1582,
        "bus2": 2426
      },
      "params": {
        "R": 0.025357574224472046,
        "X": 0.08675175160169601,
        "G": 0.0,
        "B": 0.029335081577301025
      },
      "extension": {
        "length": 37750.635092285156,
        "rating": 163.12026977539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_1583_1584_1",
      "ports": {
        "bus1": 1583,
        "bus2": 1584
      },
      "params": {
        "R": 0.0002667431253939867,
        "X": 0.0011900514364242554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1583_1670_1",
      "ports": {
        "bus1": 1670,
        "bus2": 1583
      },
      "params": {
        "R": 0.0013822291512042284,
        "X": 0.012603667564690113,
        "G": 0.0,
        "B": 0.07586219161748886
      },
      "extension": {
        "length": 22706.802699829102,
        "rating": 469.5507049560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_1586_1587_1",
      "ports": {
        "bus1": 1586,
        "bus2": 1587
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1586_1759_1",
      "ports": {
        "bus1": 1586,
        "bus2": 1759
      },
      "params": {
        "R": 0.003772654104977846,
        "X": 0.020026760175824165,
        "G": 0.0,
        "B": 0.00783008523285389
      },
      "extension": {
        "length": 8606.1555736084,
        "rating": 131.7949414253235
      }
    },
    {
      "class": "Branch",
      "id": "branch_1588_1589_1",
      "ports": {
        "bus1": 1588,
        "bus2": 1589
      },
      "params": {
        "R": 0.0002796357439365238,
        "X": 0.0010381777537986636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1591_1592_1",
      "ports": {
        "bus1": 1591,
        "bus2": 1592
      },
      "params": {
        "R": 0.00022351572988554835,
        "X": 0.001015717163681984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1591_2951_1",
      "ports": {
        "bus1": 1591,
        "bus2": 2951
      },
      "params": {
        "R": 0.004524580202996731,
        "X": 0.017658667638897896,
        "G": 0.0,
        "B": 0.0024700185749679804
      },
      "extension": {
        "length": 5112.950039154053,
        "rating": 167.43454933166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_1591_2958_1",
      "ports": {
        "bus1": 2958,
        "bus2": 1591
      },
      "params": {
        "R": 0.0034561713691800833,
        "X": 0.012688425369560719,
        "G": 0.0,
        "B": 0.003874789457768202
      },
      "extension": {
        "length": 5449.335727478027,
        "rating": 172.25476503372192
      }
    },
    {
      "class": "Branch",
      "id": "branch_1593_1594_1",
      "ports": {
        "bus1": 1594,
        "bus2": 1593
      },
      "params": {
        "R": 0.0016939063789322972,
        "X": 0.0718102678656578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1593_1595_1",
      "ports": {
        "bus1": 1593,
        "bus2": 1595
      },
      "params": {
        "R": 0.00020124805450905114,
        "X": 0.0010298826964572072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1594_1653_1",
      "ports": {
        "bus1": 1653,
        "bus2": 1594
      },
      "params": {
        "R": 0.0026756678707897663,
        "X": 0.012015468440949917,
        "G": 0.0,
        "B": 0.003641421440988779
      },
      "extension": {
        "length": 4452.580533416748,
        "rating": 191.12781286239624
      }
    },
    {
      "class": "Branch",
      "id": "branch_1596_1620_1",
      "ports": {
        "bus1": 1620,
        "bus2": 1596
      },
      "params": {
        "R": 0.003454434685409069,
        "X": 0.014952239580452442,
        "G": 0.0,
        "B": 0.0031208880245685577
      },
      "extension": {
        "length": 4995.036341125488,
        "rating": 191.6324257850647
      }
    },
    {
      "class": "Branch",
      "id": "branch_1596_1651_1",
      "ports": {
        "bus1": 1651,
        "bus2": 1596
      },
      "params": {
        "R": 0.004024992696940899,
        "X": 0.01949922740459442,
        "G": 0.0,
        "B": 0.029623912647366524
      },
      "extension": {
        "length": 15108.477748901367,
        "rating": 168.38929653167725
      }
    },
    {
      "class": "Branch",
      "id": "branch_1597_1600_1",
      "ports": {
        "bus1": 1597,
        "bus2": 1600
      },
      "params": {
        "R": 0.0010234237415716052,
        "X": 0.04069921746850014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1597_1601_1",
      "ports": {
        "bus1": 1597,
        "bus2": 1601
      },
      "params": {
        "R": 0.00020518258679658175,
        "X": 0.0011444977717474103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1598_1600_1",
      "ports": {
        "bus1": 1598,
        "bus2": 1600
      },
      "params": {
        "R": 0.0006334491772577167,
        "X": 0.0251908041536808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1598_1631_1",
      "ports": {
        "bus1": 1631,
        "bus2": 1598
      },
      "params": {
        "R": 0.0021433369256556034,
        "X": 0.010689604096114635,
        "G": 0.0,
        "B": 0.0018044384196400642
      },
      "extension": {
        "length": 3392.6303594970705,
        "rating": 170.0558304786682
      }
    },
    {
      "class": "Branch",
      "id": "branch_1598_1658_1",
      "ports": {
        "bus1": 1598,
        "bus2": 1658
      },
      "params": {
        "R": 0.004137071315199137,
        "X": 0.013041387312114239,
        "G": 0.0,
        "B": 0.002502978313714266
      },
      "extension": {
        "length": 4235.853599395752,
        "rating": 162.80795335769653
      }
    },
    {
      "class": "Branch",
      "id": "branch_1599_1600_1",
      "ports": {
        "bus1": 1599,
        "bus2": 1600
      },
      "params": {
        "R": 0.00814799778163433,
        "X": 0.3240271508693695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1601_1612_1",
      "ports": {
        "bus1": 1601,
        "bus2": 1612
      },
      "params": {
        "R": 0.0017520858673378825,
        "X": 0.016320504248142242,
        "G": 0.0,
        "B": 0.06335143744945526
      },
      "extension": {
        "length": 23487.169764770508,
        "rating": 615.9609794616699
      }
    },
    {
      "class": "Branch",
      "id": "branch_1602_1669_1",
      "ports": {
        "bus1": 1602,
        "bus2": 1669
      },
      "params": {
        "R": 0.00272480514831841,
        "X": 0.016231266781687737,
        "G": 0.0,
        "B": 0.0032370437402278185
      },
      "extension": {
        "length": 5423.089666717529,
        "rating": 148.184335231781
      }
    },
    {
      "class": "Branch",
      "id": "branch_1603_1606_1",
      "ports": {
        "bus1": 1603,
        "bus2": 1606
      },
      "params": {
        "R": 0.0019475502194836736,
        "X": 0.09989665448665619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1603_1607_1",
      "ports": {
        "bus1": 1603,
        "bus2": 1607
      },
      "params": {
        "R": 0.0002989163913298398,
        "X": 0.0011312265414744616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1604_1606_1",
      "ports": {
        "bus1": 1604,
        "bus2": 1606
      },
      "params": {
        "R": -0.0007764816982671618,
        "X": -0.03982846438884735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1604_1618_1",
      "ports": {
        "bus1": 1604,
        "bus2": 1618
      },
      "params": {
        "R": 0.004008105024695396,
        "X": 0.019937362521886826,
        "G": 0.0,
        "B": 0.006169512867927551
      },
      "extension": {
        "length": 7837.441402038575,
        "rating": 167.5593614578247
      }
    },
    {
      "class": "Branch",
      "id": "branch_1604_1620_1",
      "ports": {
        "bus1": 1604,
        "bus2": 1620
      },
      "params": {
        "R": 0.0024521637242287397,
        "X": 0.00981068704277277,
        "G": 0.0,
        "B": 0.002636041259393096
      },
      "extension": {
        "length": 3712.3282757263187,
        "rating": 195.8120346069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_1605_1606_1",
      "ports": {
        "bus1": 1605,
        "bus2": 1606
      },
      "params": {
        "R": 0.008389838971197605,
        "X": 0.4303441047668457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1607_1612_1",
      "ports": {
        "bus1": 1612,
        "bus2": 1607
      },
      "params": {
        "R": 0.0011742529459297657,
        "X": 0.009582347236573696,
        "G": 0.0,
        "B": 0.031810663640499115
      },
      "extension": {
        "length": 13152.214412841797,
        "rating": 529.2965412139893
      }
    },
    {
      "class": "Branch",
      "id": "branch_1608_1618_1",
      "ports": {
        "bus1": 1618,
        "bus2": 1608
      },
      "params": {
        "R": 0.009770127944648266,
        "X": 0.03866897150874138,
        "G": 0.0,
        "B": 0.0034075535368174314
      },
      "extension": {
        "length": 8441.423489135743,
        "rating": 172.5451111793518
      }
    },
    {
      "class": "Branch",
      "id": "branch_1608_1698_1",
      "ports": {
        "bus1": 1608,
        "bus2": 1698
      },
      "params": {
        "R": 0.008495799265801907,
        "X": 0.04918527975678444,
        "G": 0.0,
        "B": 0.013377835042774677
      },
      "extension": {
        "length": 19763.44528930664,
        "rating": 175.4855513572693
      }
    },
    {
      "class": "Branch",
      "id": "branch_1609_1610_1",
      "ports": {
        "bus1": 1609,
        "bus2": 1610
      },
      "params": {
        "R": 0.00027997326105833054,
        "X": 0.0011989324120804667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1610_1634_1",
      "ports": {
        "bus1": 1634,
        "bus2": 1610
      },
      "params": {
        "R": 0.008299162611365318,
        "X": 0.03116617165505886,
        "G": 0.0,
        "B": 0.004015868529677391
      },
      "extension": {
        "length": 8126.780020202637,
        "rating": 202.5707483291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_1610_1666_1",
      "ports": {
        "bus1": 1666,
        "bus2": 1610
      },
      "params": {
        "R": 0.005614330060780048,
        "X": 0.025322934612631798,
        "G": 0.0,
        "B": 0.004660567734390497
      },
      "extension": {
        "length": 7177.930611328125,
        "rating": 207.9655647277832
      }
    },
    {
      "class": "Branch",
      "id": "branch_1611_1616_1",
      "ports": {
        "bus1": 1616,
        "bus2": 1611
      },
      "params": {
        "R": 0.0037342654541134834,
        "X": 0.014953223057091236,
        "G": 0.0,
        "B": 0.010727187618613243
      },
      "extension": {
        "length": 8015.166251586915,
        "rating": 170.55153846740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_1611_3011_1",
      "ports": {
        "bus1": 1611,
        "bus2": 3011
      },
      "params": {
        "R": 0.001837116084061563,
        "X": 0.010252654552459717,
        "G": 0.0,
        "B": 0.0017179010901600122
      },
      "extension": {
        "length": 3008.504259613037,
        "rating": 183.26432704925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_1612_1615_1",
      "ports": {
        "bus1": 1612,
        "bus2": 1615
      },
      "params": {
        "R": 0.002032072516158223,
        "X": 0.018298314884305,
        "G": 0.0,
        "B": 0.02975715883076191
      },
      "extension": {
        "length": 17266.38333508301,
        "rating": 606.693696975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_1612_1741_1",
      "ports": {
        "bus1": 1612,
        "bus2": 1741
      },
      "params": {
        "R": 0.0015897857956588268,
        "X": 0.015055292285978794,
        "G": 0.0,
        "B": 0.09909433126449585
      },
      "extension": {
        "length": 29768.057037597657,
        "rating": 695.0305938720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_1612_3282_1",
      "ports": {
        "bus1": 1612,
        "bus2": 3282
      },
      "params": {
        "R": 0.0013943780213594437,
        "X": 0.01219993643462658,
        "G": 0.0,
        "B": 0.16026897728443143
      },
      "extension": {
        "length": 28982.38573828125,
        "rating": 630.1431179046631
      }
    },
    {
      "class": "Branch",
      "id": "branch_1613_1614_1",
      "ports": {
        "bus1": 1614,
        "bus2": 1613
      },
      "params": {
        "R": 0.0019499687477946281,
        "X": 0.07572203874588013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1613_1615_1",
      "ports": {
        "bus1": 1613,
        "bus2": 1615
      },
      "params": {
        "R": 0.000250008306466043,
        "X": 0.0011963032884523273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1614_1665_1",
      "ports": {
        "bus1": 1614,
        "bus2": 1665
      },
      "params": {
        "R": 0.003025595098733902,
        "X": 0.012159903533756733,
        "G": 0.0,
        "B": 0.0033510567154735327
      },
      "extension": {
        "length": 4459.112599822998,
        "rating": 161.72637939453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_1614_3012_1",
      "ports": {
        "bus1": 1614,
        "bus2": 3012
      },
      "params": {
        "R": 0.0024248540867120028,
        "X": 0.01124302763491869,
        "G": 0.0,
        "B": 0.0019490369595587254
      },
      "extension": {
        "length": 3272.2402777404786,
        "rating": 171.1688995361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_1615_1624_1",
      "ports": {
        "bus1": 1615,
        "bus2": 1624
      },
      "params": {
        "R": 0.0014717007288709283,
        "X": 0.012373213656246662,
        "G": 0.0,
        "B": 0.060320254415273666
      },
      "extension": {
        "length": 18223.051731811523,
        "rating": 543.6566829681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_1615_1802_1",
      "ports": {
        "bus1": 1615,
        "bus2": 1802
      },
      "params": {
        "R": 0.0015293203759938478,
        "X": 0.0139293959364295,
        "G": 0.0,
        "B": 0.038149040192365646
      },
      "extension": {
        "length": 16320.894348999023,
        "rating": 596.9161987304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_1616_1617_1",
      "ports": {
        "bus1": 1616,
        "bus2": 1617
      },
      "params": {
        "R": 0.0002967291802633554,
        "X": 0.0010246132733300328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1616_2895_1",
      "ports": {
        "bus1": 2895,
        "bus2": 1616
      },
      "params": {
        "R": 0.0035999470856040716,
        "X": 0.01563405804336071,
        "G": 0.0,
        "B": 0.05405458807945252
      },
      "extension": {
        "length": 20626.238253295898,
        "rating": 206.82337284088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_1616_3012_1",
      "ports": {
        "bus1": 1616,
        "bus2": 3012
      },
      "params": {
        "R": 0.0023881106171756983,
        "X": 0.011404418386518955,
        "G": 0.0,
        "B": 0.01648648828268051
      },
      "extension": {
        "length": 10271.336002624512,
        "rating": 202.52642631530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_1618_1619_1",
      "ports": {
        "bus1": 1618,
        "bus2": 1619
      },
      "params": {
        "R": 0.00021434560767374933,
        "X": 0.0011608966160565615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1621_1661_1",
      "ports": {
        "bus1": 1661,
        "bus2": 1621
      },
      "params": {
        "R": 0.0019879788160324097,
        "X": 0.008020966313779354,
        "G": 0.0,
        "B": 0.011776236817240715
      },
      "extension": {
        "length": 7089.918076538086,
        "rating": 148.34214448928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_1621_1667_1",
      "ports": {
        "bus1": 1621,
        "bus2": 1667
      },
      "params": {
        "R": 0.005645310040563345,
        "X": 0.025572873651981354,
        "G": 0.0,
        "B": 0.013556457124650478
      },
      "extension": {
        "length": 13821.201764648438,
        "rating": 157.80820846557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_1622_1660_1",
      "ports": {
        "bus1": 1622,
        "bus2": 1660
      },
      "params": {
        "R": 0.0017585059395059943,
        "X": 0.009484208188951015,
        "G": 0.0,
        "B": 0.014610154554247856
      },
      "extension": {
        "length": 8027.457617614747,
        "rating": 136.22149229049683
      }
    },
    {
      "class": "Branch",
      "id": "branch_1622_2893_1",
      "ports": {
        "bus1": 1622,
        "bus2": 2893
      },
      "params": {
        "R": 0.003074864624068141,
        "X": 0.014156247489154339,
        "G": 0.0,
        "B": 0.027426252141594887
      },
      "extension": {
        "length": 14058.707453613282,
        "rating": 162.07623481750488
      }
    },
    {
      "class": "Branch",
      "id": "branch_1623_1627_1",
      "ports": {
        "bus1": 1623,
        "bus2": 1627
      },
      "params": {
        "R": 0.0016468522371724248,
        "X": 0.009033088572323322,
        "G": 0.0,
        "B": 0.003012695349752903
      },
      "extension": {
        "length": 3619.07596774292,
        "rating": 173.54289293289185
      }
    },
    {
      "class": "Branch",
      "id": "branch_1623_1776_1",
      "ports": {
        "bus1": 1623,
        "bus2": 1776
      },
      "params": {
        "R": 0.001629091682843864,
        "X": 0.008898782543838024,
        "G": 0.0,
        "B": 0.000983908772468567
      },
      "extension": {
        "length": 2256.057711364746,
        "rating": 161.19061708450317
      }
    },
    {
      "class": "Branch",
      "id": "branch_1624_1625_1",
      "ports": {
        "bus1": 1625,
        "bus2": 1624
      },
      "params": {
        "R": 0.0017720138421282172,
        "X": 0.06242192164063454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1624_1626_1",
      "ports": {
        "bus1": 1624,
        "bus2": 1626
      },
      "params": {
        "R": 0.00025691132759675384,
        "X": 0.0010566995479166508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1624_1741_1",
      "ports": {
        "bus1": 1741,
        "bus2": 1624
      },
      "params": {
        "R": 0.0009553257841616869,
        "X": 0.008027415722608566,
        "G": 0.0,
        "B": 0.054601430892944336
      },
      "extension": {
        "length": 14813.187214965821,
        "rating": 538.402795791626
      }
    },
    {
      "class": "Branch",
      "id": "branch_1624_1802_1",
      "ports": {
        "bus1": 1802,
        "bus2": 1624
      },
      "params": {
        "R": 0.0008045391296036541,
        "X": 0.008225973695516586,
        "G": 0.0,
        "B": 0.03444724529981613
      },
      "extension": {
        "length": 11859.10699383545,
        "rating": 559.1629505157471
      }
    },
    {
      "class": "Branch",
      "id": "branch_1625_1800_1",
      "ports": {
        "bus1": 1800,
        "bus2": 1625
      },
      "params": {
        "R": 0.0040567475371062756,
        "X": 0.018158506602048874,
        "G": 0.0,
        "B": 0.017330972477793694
      },
      "extension": {
        "length": 11676.080212097168,
        "rating": 198.50202798843384
      }
    },
    {
      "class": "Branch",
      "id": "branch_1627_1628_1",
      "ports": {
        "bus1": 1627,
        "bus2": 1628
      },
      "params": {
        "R": 0.00024819051031954587,
        "X": 0.0010709716007113457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1627_1742_1",
      "ports": {
        "bus1": 1627,
        "bus2": 1742
      },
      "params": {
        "R": 0.005405858624726534,
        "X": 0.030799657106399536,
        "G": 0.0,
        "B": 0.012441929429769516
      },
      "extension": {
        "length": 13846.097593872071,
        "rating": 184.5087170600891
      }
    },
    {
      "class": "Branch",
      "id": "branch_1629_1630_1",
      "ports": {
        "bus1": 1629,
        "bus2": 1630
      },
      "params": {
        "R": 0.0002314699231646955,
        "X": 0.0010679563274607062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1630_1662_1",
      "ports": {
        "bus1": 1630,
        "bus2": 1662
      },
      "params": {
        "R": 0.006939912214875221,
        "X": 0.026902534067630768,
        "G": 0.0,
        "B": 0.009047816507518291
      },
      "extension": {
        "length": 11888.532755859376,
        "rating": 213.75093460083008
      }
    },
    {
      "class": "Branch",
      "id": "branch_1630_1800_1",
      "ports": {
        "bus1": 1630,
        "bus2": 1800
      },
      "params": {
        "R": 0.0012036237167194486,
        "X": 0.005415810737758875,
        "G": 0.0,
        "B": 0.0013628044398501515
      },
      "extension": {
        "length": 1729.1245782623291,
        "rating": 214.83533382415771
      }
    },
    {
      "class": "Branch",
      "id": "branch_1631_1668_1",
      "ports": {
        "bus1": 1631,
        "bus2": 1668
      },
      "params": {
        "R": 0.002706220606341958,
        "X": 0.012547574937343597,
        "G": 0.0,
        "B": 0.004659875761717558
      },
      "extension": {
        "length": 5291.44880657959,
        "rating": 151.01721286773682
      }
    },
    {
      "class": "Branch",
      "id": "branch_1633_1792_1",
      "ports": {
        "bus1": 1792,
        "bus2": 1633
      },
      "params": {
        "R": 0.0036388603039085865,
        "X": 0.01695447787642479,
        "G": 0.0,
        "B": 0.011059971526265144
      },
      "extension": {
        "length": 9040.274773132325,
        "rating": 197.1318483352661
      }
    },
    {
      "class": "Branch",
      "id": "branch_1633_3281_1",
      "ports": {
        "bus1": 1633,
        "bus2": 3281
      },
      "params": {
        "R": 0.00483305100351572,
        "X": 0.02203839085996151,
        "G": 0.0,
        "B": 0.027017123997211456
      },
      "extension": {
        "length": 17049.095435302734,
        "rating": 181.7335605621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_1634_1635_1",
      "ports": {
        "bus1": 1634,
        "bus2": 1635
      },
      "params": {
        "R": 0.00022418881417252123,
        "X": 0.00115748040843755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1634_1640_1",
      "ports": {
        "bus1": 1634,
        "bus2": 1640
      },
      "params": {
        "R": 0.004997857380658388,
        "X": 0.025874478742480278,
        "G": 0.0,
        "B": 0.024384688585996628
      },
      "extension": {
        "length": 18457.708850463867,
        "rating": 195.35037279129028
      }
    },
    {
      "class": "Branch",
      "id": "branch_1636_1637_1",
      "ports": {
        "bus1": 1636,
        "bus2": 1637
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1636_1644_1",
      "ports": {
        "bus1": 1636,
        "bus2": 1644
      },
      "params": {
        "R": 0.0009559221798554063,
        "X": 0.004534783773124218,
        "G": 0.0,
        "B": 0.005135681945830584
      },
      "extension": {
        "length": 3205.73859274292,
        "rating": 187.63196468353271
      }
    },
    {
      "class": "Branch",
      "id": "branch_1636_3012_1",
      "ports": {
        "bus1": 1636,
        "bus2": 3012
      },
      "params": {
        "R": 0.005815683398395777,
        "X": 0.03281337395310402,
        "G": 0.0,
        "B": 0.008212815970182419
      },
      "extension": {
        "length": 11308.25243133545,
        "rating": 182.79731273651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_1638_1639_1",
      "ports": {
        "bus1": 1638,
        "bus2": 1639
      },
      "params": {
        "R": 0.0027407908346503973,
        "X": 0.011013503186404705,
        "G": 0.0,
        "B": 0.005203582812100649
      },
      "extension": {
        "length": 4742.737194671631,
        "rating": 151.72417163848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_1638_1674_1",
      "ports": {
        "bus1": 1638,
        "bus2": 1674
      },
      "params": {
        "R": 0.005315539892762899,
        "X": 0.025394098833203316,
        "G": 0.0,
        "B": 0.007557222619652748
      },
      "extension": {
        "length": 9791.692628356934,
        "rating": 129.82438802719116
      }
    },
    {
      "class": "Branch",
      "id": "branch_1639_1691_1",
      "ports": {
        "bus1": 1639,
        "bus2": 1691
      },
      "params": {
        "R": 0.004139515571296215,
        "X": 0.017083194106817245,
        "G": 0.0,
        "B": 0.03555276244878769
      },
      "extension": {
        "length": 17833.336310302733,
        "rating": 167.0405387878418
      }
    },
    {
      "class": "Branch",
      "id": "branch_1640_2933_1",
      "ports": {
        "bus1": 2933,
        "bus2": 1640
      },
      "params": {
        "R": 0.000675716029945761,
        "X": 0.0025072619318962097,
        "G": 0.0,
        "B": 0.000958181160967797
      },
      "extension": {
        "length": 1162.8736735610962,
        "rating": 187.4497890472412
      }
    },
    {
      "class": "Branch",
      "id": "branch_1641_1642_1",
      "ports": {
        "bus1": 1642,
        "bus2": 1641
      },
      "params": {
        "R": 0.005192830227315426,
        "X": 0.015768414363265038,
        "G": 0.0,
        "B": 0.004004600923508406
      },
      "extension": {
        "length": 5074.966671569824,
        "rating": 158.16220045089722
      }
    },
    {
      "class": "Branch",
      "id": "branch_1641_2933_1",
      "ports": {
        "bus1": 1641,
        "bus2": 2933
      },
      "params": {
        "R": 0.003753093769773841,
        "X": 0.012618251144886017,
        "G": 0.0,
        "B": 0.010489697568118572
      },
      "extension": {
        "length": 8092.0722782592775,
        "rating": 168.32683086395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_1642_1643_1",
      "ports": {
        "bus1": 1642,
        "bus2": 1643
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1642_2942_1",
      "ports": {
        "bus1": 2942,
        "bus2": 1642
      },
      "params": {
        "R": 0.0024130053352564573,
        "X": 0.009288930334150791,
        "G": 0.0,
        "B": 0.0033016277011483908
      },
      "extension": {
        "length": 3475.426142944336,
        "rating": 174.31880235671997
      }
    },
    {
      "class": "Branch",
      "id": "branch_1642_2958_1",
      "ports": {
        "bus1": 1642,
        "bus2": 2958
      },
      "params": {
        "R": 0.0012570389080792665,
        "X": 0.006631763186305761,
        "G": 0.0,
        "B": 0.0012268179561942816
      },
      "extension": {
        "length": 1906.7487072143556,
        "rating": 184.26433801651
      }
    },
    {
      "class": "Branch",
      "id": "branch_1644_1645_1",
      "ports": {
        "bus1": 1644,
        "bus2": 1645
      },
      "params": {
        "R": 0.0002878554805647582,
        "X": 0.0011909883469343185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1644_1742_1",
      "ports": {
        "bus1": 1644,
        "bus2": 1742
      },
      "params": {
        "R": 0.0026138753164559603,
        "X": 0.012237914837896824,
        "G": 0.0,
        "B": 0.0031980678904801607
      },
      "extension": {
        "length": 4777.471795440674,
        "rating": 195.81036567687988
      }
    },
    {
      "class": "Branch",
      "id": "branch_1647_1648_1",
      "ports": {
        "bus1": 1647,
        "bus2": 1648
      },
      "params": {
        "R": 0.0002332377916900441,
        "X": 0.0011130888015031815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1649_1650_1",
      "ports": {
        "bus1": 1649,
        "bus2": 1650
      },
      "params": {
        "R": 0.0002469274040777236,
        "X": 0.0010793509427458048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1650_1653_1",
      "ports": {
        "bus1": 1650,
        "bus2": 1653
      },
      "params": {
        "R": 0.004242920316755772,
        "X": 0.023288965225219727,
        "G": 0.0,
        "B": 0.004254842177033424
      },
      "extension": {
        "length": 7127.596404602051,
        "rating": 186.05985641479492
      }
    },
    {
      "class": "Branch",
      "id": "branch_1651_1652_1",
      "ports": {
        "bus1": 1651,
        "bus2": 1652
      },
      "params": {
        "R": 0.0002351974690100178,
        "X": 0.0011299274628981948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1654_1655_1",
      "ports": {
        "bus1": 1654,
        "bus2": 1655
      },
      "params": {
        "R": 0.0002682348422240466,
        "X": 0.0011185739422217011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1654_2976_1",
      "ports": {
        "bus1": 2976,
        "bus2": 1654
      },
      "params": {
        "R": 0.002050618641078472,
        "X": 0.010812854394316673,
        "G": 0.0,
        "B": 0.001116621308028698
      },
      "extension": {
        "length": 2419.916116607666,
        "rating": 126.39302015304565
      }
    },
    {
      "class": "Branch",
      "id": "branch_1654_3281_1",
      "ports": {
        "bus1": 3281,
        "bus2": 1654
      },
      "params": {
        "R": 0.004272162448614836,
        "X": 0.017800796777009964,
        "G": 0.0,
        "B": 0.0051030912436544895
      },
      "extension": {
        "length": 6719.735927856445,
        "rating": 159.59872007369995
      }
    },
    {
      "class": "Branch",
      "id": "branch_1656_1657_1",
      "ports": {
        "bus1": 1656,
        "bus2": 1657
      },
      "params": {
        "R": 0.00028038141317665577,
        "X": 0.0011716894805431366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1657_2903_1",
      "ports": {
        "bus1": 1657,
        "bus2": 2903
      },
      "params": {
        "R": 0.0017839339561760426,
        "X": 0.009763243608176708,
        "G": 0.0,
        "B": 0.009320462122559547
      },
      "extension": {
        "length": 7311.291587402344,
        "rating": 160.2863073348999
      }
    },
    {
      "class": "Branch",
      "id": "branch_1657_3271_1",
      "ports": {
        "bus1": 3271,
        "bus2": 1657
      },
      "params": {
        "R": 0.002320676576346159,
        "X": 0.010755373165011406,
        "G": 0.0,
        "B": 0.0023038568906486034
      },
      "extension": {
        "length": 3651.546753204346,
        "rating": 126.83224678039551
      }
    },
    {
      "class": "Branch",
      "id": "branch_1658_1669_1",
      "ports": {
        "bus1": 1669,
        "bus2": 1658
      },
      "params": {
        "R": 0.0036912609357386827,
        "X": 0.01685907505452633,
        "G": 0.0,
        "B": 0.0019482321804389358
      },
      "extension": {
        "length": 4312.850946075439,
        "rating": 133.42058658599854
      }
    },
    {
      "class": "Branch",
      "id": "branch_1659_2935_1",
      "ports": {
        "bus1": 1659,
        "bus2": 2935
      },
      "params": {
        "R": 0.0021920260041952133,
        "X": 0.018481817096471786,
        "G": 0.0,
        "B": 0.03542901203036308
      },
      "extension": {
        "length": 17076.27963647461,
        "rating": 550.6760597229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_1659_3282_1",
      "ports": {
        "bus1": 3282,
        "bus2": 1659
      },
      "params": {
        "R": 0.0007162574329413474,
        "X": 0.006543505471199751,
        "G": 0.0,
        "B": 0.021840151399374008
      },
      "extension": {
        "length": 8789.332764770508,
        "rating": 533.1733703613281
      }
    },
    {
      "class": "Branch",
      "id": "branch_1660_1661_1",
      "ports": {
        "bus1": 1661,
        "bus2": 1660
      },
      "params": {
        "R": 0.0030485617462545633,
        "X": 0.01734601892530918,
        "G": 0.0,
        "B": 0.0017849808791652322
      },
      "extension": {
        "length": 4149.301033630371,
        "rating": 117.67309904098511
      }
    },
    {
      "class": "Branch",
      "id": "branch_1662_2928_1",
      "ports": {
        "bus1": 1662,
        "bus2": 2928
      },
      "params": {
        "R": 0.024118194356560707,
        "X": 0.10036411136388779,
        "G": 0.0,
        "B": 0.018098551779985428
      },
      "extension": {
        "length": 29759.78451928711,
        "rating": 173.40662479400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_1662_2982_1",
      "ports": {
        "bus1": 1662,
        "bus2": 2982
      },
      "params": {
        "R": 0.0023977241944521666,
        "X": 0.00923918653279543,
        "G": 0.0,
        "B": 0.002147807041183114
      },
      "extension": {
        "length": 3368.634300933838,
        "rating": 188.86709213256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_1663_1664_1",
      "ports": {
        "bus1": 1663,
        "bus2": 1664
      },
      "params": {
        "R": 0.0002482594281900674,
        "X": 0.0010926766553893685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1663_1800_1",
      "ports": {
        "bus1": 1663,
        "bus2": 1800
      },
      "params": {
        "R": 0.003934895619750023,
        "X": 0.016098616644740105,
        "G": 0.0,
        "B": 0.004766523372381926
      },
      "extension": {
        "length": 5858.665381988526,
        "rating": 213.3141279220581
      }
    },
    {
      "class": "Branch",
      "id": "branch_1663_2984_1",
      "ports": {
        "bus1": 1663,
        "bus2": 2984
      },
      "params": {
        "R": 0.005247334484010935,
        "X": 0.022683285176753998,
        "G": 0.0,
        "B": 0.005071068182587624
      },
      "extension": {
        "length": 7478.620536621094,
        "rating": 201.00548267364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_1665_3012_1",
      "ports": {
        "bus1": 3012,
        "bus2": 1665
      },
      "params": {
        "R": 0.001281270175240934,
        "X": 0.00580883352085948,
        "G": 0.0,
        "B": 0.001145826419815421
      },
      "extension": {
        "length": 1886.5844438323975,
        "rating": 142.7951455116272
      }
    },
    {
      "class": "Branch",
      "id": "branch_1666_1688_1",
      "ports": {
        "bus1": 1688,
        "bus2": 1666
      },
      "params": {
        "R": 0.0021302138920873404,
        "X": 0.010680221021175385,
        "G": 0.0,
        "B": 0.005299834534525871
      },
      "extension": {
        "length": 5608.382565948486,
        "rating": 187.16416358947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_1666_1742_1",
      "ports": {
        "bus1": 1666,
        "bus2": 1742
      },
      "params": {
        "R": 0.003180881030857563,
        "X": 0.015883425250649452,
        "G": 0.0,
        "B": 0.01616685651242733
      },
      "extension": {
        "length": 10736.876191223146,
        "rating": 184.85050201416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_1668_1669_1",
      "ports": {
        "bus1": 1668,
        "bus2": 1669
      },
      "params": {
        "R": 0.0032077718060463667,
        "X": 0.013989457860589027,
        "G": 0.0,
        "B": 0.0028017479926347733
      },
      "extension": {
        "length": 4606.984248321533,
        "rating": 137.04283237457275
      }
    },
    {
      "class": "Branch",
      "id": "branch_1670_1671_1",
      "ports": {
        "bus1": 1671,
        "bus2": 1670
      },
      "params": {
        "R": 0.001345665194094181,
        "X": 0.05888264998793602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1670_1672_1",
      "ports": {
        "bus1": 1670,
        "bus2": 1672
      },
      "params": {
        "R": 0.0002617919526528567,
        "X": 0.0010624760761857033,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1670_1685_1",
      "ports": {
        "bus1": 1685,
        "bus2": 1670
      },
      "params": {
        "R": 0.0015486186603084207,
        "X": 0.013466457836329937,
        "G": 0.0,
        "B": 0.04163633659482002
      },
      "extension": {
        "length": 17463.737381835937,
        "rating": 552.6939392089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_1671_1691_1",
      "ports": {
        "bus1": 1691,
        "bus2": 1671
      },
      "params": {
        "R": 0.007110955193638802,
        "X": 0.021560555323958397,
        "G": 0.0,
        "B": 0.003846416249871254
      },
      "extension": {
        "length": 6380.209675415039,
        "rating": 159.57262516021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_1671_1718_1",
      "ports": {
        "bus1": 1671,
        "bus2": 1718
      },
      "params": {
        "R": 0.004438665695488453,
        "X": 0.019703688099980354,
        "G": 0.0,
        "B": 0.00627287570387125
      },
      "extension": {
        "length": 7788.311238098145,
        "rating": 175.19397735595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_1673_1695_1",
      "ports": {
        "bus1": 1673,
        "bus2": 1695
      },
      "params": {
        "R": 0.0027535483241081238,
        "X": 0.012048504315316677,
        "G": 0.0,
        "B": 0.006902145687490702
      },
      "extension": {
        "length": 5806.086161132813,
        "rating": 151.80764198303223
      }
    },
    {
      "class": "Branch",
      "id": "branch_1673_1701_1",
      "ports": {
        "bus1": 1673,
        "bus2": 1701
      },
      "params": {
        "R": 0.0036755232140421867,
        "X": 0.019845038652420044,
        "G": 0.0,
        "B": 0.00432064151391387
      },
      "extension": {
        "length": 7113.51777557373,
        "rating": 163.01265954971313
      }
    },
    {
      "class": "Branch",
      "id": "branch_1674_1696_1",
      "ports": {
        "bus1": 1696,
        "bus2": 1674
      },
      "params": {
        "R": 0.0034158199559897184,
        "X": 0.011619692668318748,
        "G": 0.0,
        "B": 0.006798492278903723
      },
      "extension": {
        "length": 6391.607026245118,
        "rating": 127.9461145401001
      }
    },
    {
      "class": "Branch",
      "id": "branch_1675_1676_1",
      "ports": {
        "bus1": 1675,
        "bus2": 1676
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1675_1677_1",
      "ports": {
        "bus1": 1675,
        "bus2": 1677
      },
      "params": {
        "R": 0.003902798518538475,
        "X": 0.01851034164428711,
        "G": 0.0,
        "B": 0.003619767725467682
      },
      "extension": {
        "length": 5502.300564331055,
        "rating": 167.77124404907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_1677_1716_1",
      "ports": {
        "bus1": 1677,
        "bus2": 1716
      },
      "params": {
        "R": 0.0033228725660592318,
        "X": 0.013782856985926628,
        "G": 0.0,
        "B": 0.004272914957255125
      },
      "extension": {
        "length": 5289.106716979981,
        "rating": 138.85236978530884
      }
    },
    {
      "class": "Branch",
      "id": "branch_1678_1679_1",
      "ports": {
        "bus1": 1679,
        "bus2": 1678
      },
      "params": {
        "R": 0.0010720515856519341,
        "X": 0.04555562138557434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1678_1680_1",
      "ports": {
        "bus1": 1678,
        "bus2": 1680
      },
      "params": {
        "R": 0.0002884612767957151,
        "X": 0.0010495682945474982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1678_1921_1",
      "ports": {
        "bus1": 1678,
        "bus2": 1921
      },
      "params": {
        "R": 0.0008698102319613099,
        "X": 0.00803444441407919,
        "G": 0.0,
        "B": 0.020140288397669792
      },
      "extension": {
        "length": 9144.364233581544,
        "rating": 575.6722450256348
      }
    },
    {
      "class": "Branch",
      "id": "branch_1679_1687_1",
      "ports": {
        "bus1": 1687,
        "bus2": 1679
      },
      "params": {
        "R": 0.0028248531743884087,
        "X": 0.015855642035603523,
        "G": 0.0,
        "B": 0.005916437599807978
      },
      "extension": {
        "length": 7035.616437561035,
        "rating": 172.71548509597778
      }
    },
    {
      "class": "Branch",
      "id": "branch_1679_1688_1",
      "ports": {
        "bus1": 1679,
        "bus2": 1688
      },
      "params": {
        "R": 0.003053347347304225,
        "X": 0.012194599956274033,
        "G": 0.0,
        "B": 0.005933751817792654
      },
      "extension": {
        "length": 5663.336490692139,
        "rating": 195.7750678062439
      }
    },
    {
      "class": "Branch",
      "id": "branch_1681_1684_1",
      "ports": {
        "bus1": 1681,
        "bus2": 1684
      },
      "params": {
        "R": 0.0035340897738933563,
        "X": 0.10956079512834549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1681_1685_1",
      "ports": {
        "bus1": 1681,
        "bus2": 1685
      },
      "params": {
        "R": 0.00026811790303327143,
        "X": 0.001030120998620987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1681_1686_1",
      "ports": {
        "bus1": 1681,
        "bus2": 1686
      },
      "params": {
        "R": 0.0002964744926430285,
        "X": 0.0011704881908372045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1682_1684_1",
      "ports": {
        "bus1": 1682,
        "bus2": 1684
      },
      "params": {
        "R": -0.0011163029121235013,
        "X": -0.034606657922267914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1683_1684_1",
      "ports": {
        "bus1": 1683,
        "bus2": 1684
      },
      "params": {
        "R": 0.013990640640258789,
        "X": 0.4337257742881775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1687_1715_1",
      "ports": {
        "bus1": 1715,
        "bus2": 1687
      },
      "params": {
        "R": 0.004949146416038275,
        "X": 0.01957777328789234,
        "G": 0.0,
        "B": 0.004776494577527046
      },
      "extension": {
        "length": 6572.757527160645,
        "rating": 157.83439874649048
      }
    },
    {
      "class": "Branch",
      "id": "branch_1690_1691_1",
      "ports": {
        "bus1": 1690,
        "bus2": 1691
      },
      "params": {
        "R": 0.00021268826094456017,
        "X": 0.0010588003788143396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1691_1702_1",
      "ports": {
        "bus1": 1691,
        "bus2": 1702
      },
      "params": {
        "R": 0.008094718679785728,
        "X": 0.034007493406534195,
        "G": 0.0,
        "B": 0.010117948986589909
      },
      "extension": {
        "length": 13516.268144897462,
        "rating": 143.02284717559814
      }
    },
    {
      "class": "Branch",
      "id": "branch_1692_1693_1",
      "ports": {
        "bus1": 1692,
        "bus2": 1693
      },
      "params": {
        "R": 0.002306393813341856,
        "X": 0.011720654554665089,
        "G": 0.0,
        "B": 0.005482337437570095
      },
      "extension": {
        "length": 5586.966105743409,
        "rating": 122.64746427536011
      }
    },
    {
      "class": "Branch",
      "id": "branch_1692_1701_1",
      "ports": {
        "bus1": 1692,
        "bus2": 1701
      },
      "params": {
        "R": 0.005365349818021059,
        "X": 0.024889346212148666,
        "G": 0.0,
        "B": 0.02657950669527054
      },
      "extension": {
        "length": 16831.15218017578,
        "rating": 174.71448183059692
      }
    },
    {
      "class": "Branch",
      "id": "branch_1692_1705_1",
      "ports": {
        "bus1": 1692,
        "bus2": 1705
      },
      "params": {
        "R": 0.005418608896434307,
        "X": 0.026930123567581177,
        "G": 0.0,
        "B": 0.00529713649302721
      },
      "extension": {
        "length": 9064.21519555664,
        "rating": 179.62863445281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_1694_1695_1",
      "ports": {
        "bus1": 1694,
        "bus2": 1695
      },
      "params": {
        "R": 0.00022739167616236955,
        "X": 0.0010608620941638947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1695_1696_1",
      "ports": {
        "bus1": 1696,
        "bus2": 1695
      },
      "params": {
        "R": 0.004863358102738857,
        "X": 0.023040972650051117,
        "G": 0.0,
        "B": 0.014030471444129944
      },
      "extension": {
        "length": 11703.790078857422,
        "rating": 135.81480979919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_1696_1697_1",
      "ports": {
        "bus1": 1696,
        "bus2": 1697
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1698_1715_1",
      "ports": {
        "bus1": 1698,
        "bus2": 1715
      },
      "params": {
        "R": 0.003184037283062935,
        "X": 0.0162478256970644,
        "G": 0.0,
        "B": 0.0035762370098382235
      },
      "extension": {
        "length": 5609.726274627686,
        "rating": 181.9192409515381
      }
    },
    {
      "class": "Branch",
      "id": "branch_1700_1702_1",
      "ports": {
        "bus1": 1700,
        "bus2": 1702
      },
      "params": {
        "R": 0.003324642078951001,
        "X": 0.014545208774507046,
        "G": 0.0,
        "B": 0.0027443296276032925
      },
      "extension": {
        "length": 4287.991951812744,
        "rating": 163.64450454711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_1702_1703_1",
      "ports": {
        "bus1": 1702,
        "bus2": 1703
      },
      "params": {
        "R": 0.0002501629351172596,
        "X": 0.001036625006236136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1704_1707_1",
      "ports": {
        "bus1": 1704,
        "bus2": 1707
      },
      "params": {
        "R": 0.004188737832009792,
        "X": 0.14909258484840393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1704_1708_1",
      "ports": {
        "bus1": 1704,
        "bus2": 1708
      },
      "params": {
        "R": 0.00025473578716628253,
        "X": 0.0010183763224631548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1705_1707_1",
      "ports": {
        "bus1": 1705,
        "bus2": 1707
      },
      "params": {
        "R": -0.002359891077503562,
        "X": -0.08399718999862671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1706_1707_1",
      "ports": {
        "bus1": 1706,
        "bus2": 1707
      },
      "params": {
        "R": 0.008661394007503986,
        "X": 0.30829083919525146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1710_1711_1",
      "ports": {
        "bus1": 1710,
        "bus2": 1711
      },
      "params": {
        "R": 0.00029071077005937696,
        "X": 0.0010874149156734347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1712_1713_1",
      "ports": {
        "bus1": 1712,
        "bus2": 1713
      },
      "params": {
        "R": 0.00026426263502798975,
        "X": 0.0010148129658773541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1715_1716_1",
      "ports": {
        "bus1": 1716,
        "bus2": 1715
      },
      "params": {
        "R": 0.0032488792203366756,
        "X": 0.016916818916797638,
        "G": 0.0,
        "B": 0.005042889155447483
      },
      "extension": {
        "length": 5767.441682739258,
        "rating": 121.60502672195435
      }
    },
    {
      "class": "Branch",
      "id": "branch_1717_1718_1",
      "ports": {
        "bus1": 1717,
        "bus2": 1718
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1719_1720_1",
      "ports": {
        "bus1": 1719,
        "bus2": 1720
      },
      "params": {
        "R": 0.0002553971135057509,
        "X": 0.0010583120165392756,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1719_2362_1",
      "ports": {
        "bus1": 1719,
        "bus2": 2362
      },
      "params": {
        "R": 0.0005822016973979771,
        "X": 0.0027964510954916477,
        "G": 0.0,
        "B": 0.0006820986163802445
      },
      "extension": {
        "length": 1008.4731241607666,
        "rating": 174.46175813674927
      }
    },
    {
      "class": "Branch",
      "id": "branch_1721_1728_1",
      "ports": {
        "bus1": 1728,
        "bus2": 1721
      },
      "params": {
        "R": 0.005351027939468622,
        "X": 0.024598831310868263,
        "G": 0.0,
        "B": 0.005967909470200539
      },
      "extension": {
        "length": 8436.32107965088,
        "rating": 151.73312425613403
      }
    },
    {
      "class": "Branch",
      "id": "branch_1721_2414_1",
      "ports": {
        "bus1": 1721,
        "bus2": 2414
      },
      "params": {
        "R": 0.0012033518869429827,
        "X": 0.005555158481001854,
        "G": 0.0,
        "B": 0.002133748959749937
      },
      "extension": {
        "length": 2436.2485848083497,
        "rating": 140.79723358154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_1722_1723_1",
      "ports": {
        "bus1": 1723,
        "bus2": 1722
      },
      "params": {
        "R": 0.0011088137980550528,
        "X": 0.050195030868053436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1722_1724_1",
      "ports": {
        "bus1": 1722,
        "bus2": 1724
      },
      "params": {
        "R": 0.00026324682403355837,
        "X": 0.0010158141376450658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1723_2360_1",
      "ports": {
        "bus1": 1723,
        "bus2": 2360
      },
      "params": {
        "R": 0.0029645527247339487,
        "X": 0.014611976221203804,
        "G": 0.0,
        "B": 0.006829942110925913
      },
      "extension": {
        "length": 7360.869142639161,
        "rating": 169.58261728286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_1723_2362_1",
      "ports": {
        "bus1": 1723,
        "bus2": 2362
      },
      "params": {
        "R": 0.004649082198739052,
        "X": 0.025340987369418144,
        "G": 0.0,
        "B": 0.003201597835868597
      },
      "extension": {
        "length": 6150.9999103088385,
        "rating": 177.57858037948608
      }
    },
    {
      "class": "Branch",
      "id": "branch_1723_2414_1",
      "ports": {
        "bus1": 2414,
        "bus2": 1723
      },
      "params": {
        "R": 0.0035777988377958536,
        "X": 0.014856047928333282,
        "G": 0.0,
        "B": 0.0019120819633826613
      },
      "extension": {
        "length": 3701.4328012390138,
        "rating": 171.12692594528198
      }
    },
    {
      "class": "Branch",
      "id": "branch_1724_2374_1",
      "ports": {
        "bus1": 1724,
        "bus2": 2374
      },
      "params": {
        "R": 0.002189266262575984,
        "X": 0.01787806674838066,
        "G": 0.0,
        "B": 0.06991972774267197
      },
      "extension": {
        "length": 24797.435369018556,
        "rating": 388.4678602218628
      }
    },
    {
      "class": "Branch",
      "id": "branch_1724_2415_1",
      "ports": {
        "bus1": 2415,
        "bus2": 1724
      },
      "params": {
        "R": 0.001041848212480545,
        "X": 0.00824559386819601,
        "G": 0.0,
        "B": 0.023549042642116547
      },
      "extension": {
        "length": 9997.97685095215,
        "rating": 462.15062141418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_1724_2541_1",
      "ports": {
        "bus1": 1724,
        "bus2": 2541
      },
      "params": {
        "R": 0.0008512632339261472,
        "X": 0.008092467673122883,
        "G": 0.0,
        "B": 0.02653606608510017
      },
      "extension": {
        "length": 10440.71312915039,
        "rating": 517.5908088684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_1725_1726_1",
      "ports": {
        "bus1": 1726,
        "bus2": 1725
      },
      "params": {
        "R": 0.0010243034921586514,
        "X": 0.04924263805150986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1725_1727_1",
      "ports": {
        "bus1": 1725,
        "bus2": 1727
      },
      "params": {
        "R": 0.00029010113212279975,
        "X": 0.0010749120265245438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1725_1824_1",
      "ports": {
        "bus1": 1824,
        "bus2": 1725
      },
      "params": {
        "R": 0.0018633402651175857,
        "X": 0.01702309399843216,
        "G": 0.0,
        "B": 0.038574717938899994
      },
      "extension": {
        "length": 18423.977234985352,
        "rating": 542.5839424133301
      }
    },
    {
      "class": "Branch",
      "id": "branch_1725_1995_1",
      "ports": {
        "bus1": 1725,
        "bus2": 1995
      },
      "params": {
        "R": 0.008650762028992176,
        "X": 0.08029007166624069,
        "G": 0.0,
        "B": 0.16004015505313873
      },
      "extension": {
        "length": 72657.66031347656,
        "rating": 406.09593391418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_1725_2501_1",
      "ports": {
        "bus1": 2501,
        "bus2": 1725
      },
      "params": {
        "R": 0.0019597255159169436,
        "X": 0.018214751034975052,
        "G": 0.0,
        "B": 0.0369550958275795
      },
      "extension": {
        "length": 17728.10957043457,
        "rating": 514.2735004425049
      }
    },
    {
      "class": "Branch",
      "id": "branch_1726_1729_1",
      "ports": {
        "bus1": 1726,
        "bus2": 1729
      },
      "params": {
        "R": 0.004230984020978212,
        "X": 0.01496401522308588,
        "G": 0.0,
        "B": 0.004750461783260107
      },
      "extension": {
        "length": 5913.725974639893,
        "rating": 162.66623735427856
      }
    },
    {
      "class": "Branch",
      "id": "branch_1726_1732_1",
      "ports": {
        "bus1": 1726,
        "bus2": 1732
      },
      "params": {
        "R": 0.01882229745388031,
        "X": 0.07594194263219833,
        "G": 0.0,
        "B": 0.021747171878814697
      },
      "extension": {
        "length": 27996.562469970704,
        "rating": 153.66724729537964
      }
    },
    {
      "class": "Branch",
      "id": "branch_1728_1729_1",
      "ports": {
        "bus1": 1729,
        "bus2": 1728
      },
      "params": {
        "R": 0.004176457412540913,
        "X": 0.018244419246912003,
        "G": 0.0,
        "B": 0.0026681411545723677
      },
      "extension": {
        "length": 5410.097285339356,
        "rating": 166.5946125984192
      }
    },
    {
      "class": "Branch",
      "id": "branch_1728_1737_1",
      "ports": {
        "bus1": 1728,
        "bus2": 1737
      },
      "params": {
        "R": 0.010058571584522724,
        "X": 0.03894810751080513,
        "G": 0.0,
        "B": 0.013990666717290878
      },
      "extension": {
        "length": 15830.777567504883,
        "rating": 120.12252807617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_1730_1731_1",
      "ports": {
        "bus1": 1730,
        "bus2": 1731
      },
      "params": {
        "R": 0.00023469541338272393,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1731_2426_1",
      "ports": {
        "bus1": 1731,
        "bus2": 2426
      },
      "params": {
        "R": 0.004127062391489744,
        "X": 0.018681742250919342,
        "G": 0.0,
        "B": 0.0018806615844368935
      },
      "extension": {
        "length": 4460.410264801026,
        "rating": 149.0168333053589
      }
    },
    {
      "class": "Branch",
      "id": "branch_1731_2471_1",
      "ports": {
        "bus1": 1731,
        "bus2": 2471
      },
      "params": {
        "R": 0.008628103882074356,
        "X": 0.04509880393743515,
        "G": 0.0,
        "B": 0.014468169771134853
      },
      "extension": {
        "length": 18389.280236572267,
        "rating": 157.8187346458435
      }
    },
    {
      "class": "Branch",
      "id": "branch_1732_1739_1",
      "ports": {
        "bus1": 1732,
        "bus2": 1739
      },
      "params": {
        "R": 0.009345639497041702,
        "X": 0.04076388478279114,
        "G": 0.0,
        "B": 0.0900958999991417
      },
      "extension": {
        "length": 46547.98099584961,
        "rating": 192.3816204071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_1733_1734_1",
      "ports": {
        "bus1": 1733,
        "bus2": 1734
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1733_1735_1",
      "ports": {
        "bus1": 1733,
        "bus2": 1735
      },
      "params": {
        "R": 0.006131543777883053,
        "X": 0.029071837663650513,
        "G": 0.0,
        "B": 0.01756037399172783
      },
      "extension": {
        "length": 15503.170494506836,
        "rating": 143.17275285720825
      }
    },
    {
      "class": "Branch",
      "id": "branch_1735_1737_1",
      "ports": {
        "bus1": 1737,
        "bus2": 1735
      },
      "params": {
        "R": 0.00889093428850174,
        "X": 0.03782598301768303,
        "G": 0.0,
        "B": 0.0051175267435610294
      },
      "extension": {
        "length": 9640.59408380127,
        "rating": 140.89128971099854
      }
    },
    {
      "class": "Branch",
      "id": "branch_1738_1739_1",
      "ports": {
        "bus1": 1738,
        "bus2": 1739
      },
      "params": {
        "R": 0.0002040174149442464,
        "X": 0.001004567602649331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1740_1741_1",
      "ports": {
        "bus1": 1741,
        "bus2": 1740
      },
      "params": {
        "R": 0.00019427749793976545,
        "X": 0.014595169574022293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1740_1743_1",
      "ports": {
        "bus1": 1740,
        "bus2": 1743
      },
      "params": {
        "R": 0.00013295846292749047,
        "X": 0.00925335381180048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1740_1744_1",
      "ports": {
        "bus1": 1740,
        "bus2": 1744
      },
      "params": {
        "R": 0.00023075759236235172,
        "X": 0.001150821102783084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1740_1745_1",
      "ports": {
        "bus1": 1740,
        "bus2": 1745
      },
      "params": {
        "R": 0.00028949836269021034,
        "X": 0.001071663573384285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1741_1742_1",
      "ports": {
        "bus1": 1742,
        "bus2": 1741
      },
      "params": {
        "R": 0.0017304037464782596,
        "X": 0.05685938522219658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1741_1921_1",
      "ports": {
        "bus1": 1741,
        "bus2": 1921
      },
      "params": {
        "R": 0.0007075839093886316,
        "X": 0.007112528663128614,
        "G": 0.0,
        "B": 0.020520560443401337
      },
      "extension": {
        "length": 8435.874455749512,
        "rating": 512.1857166290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_1742_1756_1",
      "ports": {
        "bus1": 1742,
        "bus2": 1756
      },
      "params": {
        "R": 0.0033995008561760187,
        "X": 0.01744774542748928,
        "G": 0.0,
        "B": 0.007398592308163643
      },
      "extension": {
        "length": 8367.923928955079,
        "rating": 200.48274993896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_1744_1803_1",
      "ports": {
        "bus1": 1744,
        "bus2": 1803
      },
      "params": {
        "R": 0.0001621331030037254,
        "X": 0.0026785305235534906,
        "G": 0.0,
        "B": 0.3235749304294586
      },
      "extension": {
        "length": 20869.85701098633,
        "rating": 2570.05615234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_1744_1920_1",
      "ports": {
        "bus1": 1744,
        "bus2": 1920
      },
      "params": {
        "R": 6.22541774646379e-05,
        "X": 0.0010780618758872151,
        "G": 0.0,
        "B": 0.09342175722122192
      },
      "extension": {
        "length": 7181.186668395996,
        "rating": 3009.5321655273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_1744_2939_1",
      "ports": {
        "bus1": 2939,
        "bus2": 1744
      },
      "params": {
        "R": 0.00030403846176341176,
        "X": 0.005219257436692715,
        "G": 0.0,
        "B": 0.5520792603492737
      },
      "extension": {
        "length": 37340.711090332035,
        "rating": 2980.3686141967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_1746_1750_1",
      "ports": {
        "bus1": 1746,
        "bus2": 1750
      },
      "params": {
        "R": 0.00016403230256401002,
        "X": 0.010862059891223907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1746_1751_1",
      "ports": {
        "bus1": 1746,
        "bus2": 1751
      },
      "params": {
        "R": 0.00026612041983753443,
        "X": 0.022299176082015038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1746_1752_1",
      "ports": {
        "bus1": 1746,
        "bus2": 1752
      },
      "params": {
        "R": 0.0001503563253208995,
        "X": 0.010303812101483345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1746_1753_1",
      "ports": {
        "bus1": 1746,
        "bus2": 1753
      },
      "params": {
        "R": 0.00023259708541445434,
        "X": 0.001072581741027534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1746_1754_1",
      "ports": {
        "bus1": 1746,
        "bus2": 1754
      },
      "params": {
        "R": 0.00024158816086128354,
        "X": 0.0011988895712420344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1747_1748_1",
      "ports": {
        "bus1": 1748,
        "bus2": 1747
      },
      "params": {
        "R": 0.0013254289515316486,
        "X": 0.06514498591423035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1747_1750_1",
      "ports": {
        "bus1": 1747,
        "bus2": 1750
      },
      "params": {
        "R": 4.316250851843506e-06,
        "X": 0.00028581591323018074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1747_1858_1",
      "ports": {
        "bus1": 1747,
        "bus2": 1858
      },
      "params": {
        "R": 0.0002761221257969737,
        "X": 0.002724924823269248,
        "G": 0.0,
        "B": 0.02151608094573021
      },
      "extension": {
        "length": 5226.659947265625,
        "rating": 653.0800819396973
      }
    },
    {
      "class": "Branch",
      "id": "branch_1748_1759_1",
      "ports": {
        "bus1": 1759,
        "bus2": 1748
      },
      "params": {
        "R": 0.0007161027169786394,
        "X": 0.003664759686216712,
        "G": 0.0,
        "B": 0.001281461212784052
      },
      "extension": {
        "length": 1519.2964295425415,
        "rating": 123.53801727294922
      }
    },
    {
      "class": "Branch",
      "id": "branch_1748_1769_1",
      "ports": {
        "bus1": 1748,
        "bus2": 1769
      },
      "params": {
        "R": 0.0042565129697322845,
        "X": 0.018778951838612556,
        "G": 0.0,
        "B": 0.003298696130514145
      },
      "extension": {
        "length": 5650.13959854126,
        "rating": 182.71136283874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_1749_1750_1",
      "ports": {
        "bus1": 1749,
        "bus2": 1750
      },
      "params": {
        "R": 0.0008245429489761591,
        "X": 0.05460043251514435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1753_1797_1",
      "ports": {
        "bus1": 1797,
        "bus2": 1753
      },
      "params": {
        "R": 0.0002610005612950772,
        "X": 0.003950953017920256,
        "G": 0.0,
        "B": 0.3944912254810333
      },
      "extension": {
        "length": 27200.301119384767,
        "rating": 2357.8968048095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_1755_1756_1",
      "ports": {
        "bus1": 1755,
        "bus2": 1756
      },
      "params": {
        "R": 0.000258490297710523,
        "X": 0.0010074557503685355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1756_1908_1",
      "ports": {
        "bus1": 1756,
        "bus2": 1908
      },
      "params": {
        "R": 0.0020636701956391335,
        "X": 0.009027610532939434,
        "G": 0.0,
        "B": 0.001338164322078228
      },
      "extension": {
        "length": 2580.417168640137,
        "rating": 138.87667655944824
      }
    },
    {
      "class": "Branch",
      "id": "branch_1756_1916_1",
      "ports": {
        "bus1": 1916,
        "bus2": 1756
      },
      "params": {
        "R": 0.0005895161884836853,
        "X": 0.002569106873124838,
        "G": 0.0,
        "B": 0.00287444656714797
      },
      "extension": {
        "length": 1891.1322185668946,
        "rating": 202.5578498840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_1757_1758_1",
      "ports": {
        "bus1": 1757,
        "bus2": 1758
      },
      "params": {
        "R": 0.012282399460673332,
        "X": 0.30478090047836304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1757_1759_1",
      "ports": {
        "bus1": 1757,
        "bus2": 1759
      },
      "params": {
        "R": 0.00024306404520757496,
        "X": 0.0010519803036004305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1760_1761_1",
      "ports": {
        "bus1": 1760,
        "bus2": 1761
      },
      "params": {
        "R": 0.021186452358961105,
        "X": 0.5579360723495483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1760_1762_1",
      "ports": {
        "bus1": 1760,
        "bus2": 1762
      },
      "params": {
        "R": 0.019352156668901443,
        "X": 0.424356073141098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1760_1763_1",
      "ports": {
        "bus1": 1760,
        "bus2": 1763
      },
      "params": {
        "R": 0.0002347667032154277,
        "X": 0.001026672893203795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1760_1764_1",
      "ports": {
        "bus1": 1760,
        "bus2": 1764
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1765_1768_1",
      "ports": {
        "bus1": 1765,
        "bus2": 1768
      },
      "params": {
        "R": -0.0003437977284193039,
        "X": -0.008418172597885132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1765_1769_1",
      "ports": {
        "bus1": 1765,
        "bus2": 1769
      },
      "params": {
        "R": 0.00026811976567842066,
        "X": 0.0010740209836512804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1766_1768_1",
      "ports": {
        "bus1": 1766,
        "bus2": 1768
      },
      "params": {
        "R": 0.013764912262558937,
        "X": 0.3370451331138611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1767_1768_1",
      "ports": {
        "bus1": 1767,
        "bus2": 1768
      },
      "params": {
        "R": 0.013764912262558937,
        "X": 0.3370451331138611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1770_1771_1",
      "ports": {
        "bus1": 1770,
        "bus2": 1771
      },
      "params": {
        "R": 0.00024598839809186757,
        "X": 0.0010674683144316077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1771_2404_1",
      "ports": {
        "bus1": 1771,
        "bus2": 2404
      },
      "params": {
        "R": 0.006456389091908932,
        "X": 0.03564809262752533,
        "G": 0.0,
        "B": 0.007989568635821342
      },
      "extension": {
        "length": 11631.125444458008,
        "rating": 147.39850759506226
      }
    },
    {
      "class": "Branch",
      "id": "branch_1771_2571_1",
      "ports": {
        "bus1": 1771,
        "bus2": 2571
      },
      "params": {
        "R": 0.004769810941070318,
        "X": 0.01769009232521057,
        "G": 0.0,
        "B": 0.004485598765313625
      },
      "extension": {
        "length": 6368.494239349366,
        "rating": 171.0762619972229
      }
    },
    {
      "class": "Branch",
      "id": "branch_1772_1775_1",
      "ports": {
        "bus1": 1772,
        "bus2": 1775
      },
      "params": {
        "R": 0.0010274294763803482,
        "X": 0.024182885885238647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1772_1776_1",
      "ports": {
        "bus1": 1772,
        "bus2": 1776
      },
      "params": {
        "R": 0.00022650817118119448,
        "X": 0.0010513131273910403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1772_1777_1",
      "ports": {
        "bus1": 1772,
        "bus2": 1777
      },
      "params": {
        "R": 0.00022460192849393934,
        "X": 0.0010236591333523393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1773_1775_1",
      "ports": {
        "bus1": 1773,
        "bus2": 1775
      },
      "params": {
        "R": 0.01725737191736698,
        "X": 0.40619105100631714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1774_1775_1",
      "ports": {
        "bus1": 1774,
        "bus2": 1775
      },
      "params": {
        "R": 0.01725737191736698,
        "X": 0.40619105100631714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1776_1779_1",
      "ports": {
        "bus1": 1779,
        "bus2": 1776
      },
      "params": {
        "R": 0.0029245836194604635,
        "X": 0.008996750228106976,
        "G": 0.0,
        "B": 0.0018901728326454759
      },
      "extension": {
        "length": 2694.4683756866457,
        "rating": 169.41348314285278
      }
    },
    {
      "class": "Branch",
      "id": "branch_1776_3011_1",
      "ports": {
        "bus1": 3011,
        "bus2": 1776
      },
      "params": {
        "R": 0.0017369558336213231,
        "X": 0.009952505119144917,
        "G": 0.0,
        "B": 0.0038410129491239786
      },
      "extension": {
        "length": 4554.325985778809,
        "rating": 188.6205554008484
      }
    },
    {
      "class": "Branch",
      "id": "branch_1778_1779_1",
      "ports": {
        "bus1": 1778,
        "bus2": 1779
      },
      "params": {
        "R": 0.00024348561419174075,
        "X": 0.001130984746851027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1779_1800_1",
      "ports": {
        "bus1": 1800,
        "bus2": 1779
      },
      "params": {
        "R": 0.0019834840204566717,
        "X": 0.009535751305520535,
        "G": 0.0,
        "B": 0.00798053853213787
      },
      "extension": {
        "length": 6265.256587371827,
        "rating": 169.37941312789917
      }
    },
    {
      "class": "Branch",
      "id": "branch_1780_1781_1",
      "ports": {
        "bus1": 1781,
        "bus2": 1780
      },
      "params": {
        "R": 0.00019198539666831493,
        "X": 0.015497921034693718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1780_1783_1",
      "ports": {
        "bus1": 1780,
        "bus2": 1783
      },
      "params": {
        "R": 0.0002705097140278667,
        "X": 0.0010075705358758569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1781_1782_1",
      "ports": {
        "bus1": 1782,
        "bus2": 1781
      },
      "params": {
        "R": 0.0016844356432557106,
        "X": 0.06579551100730896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1781_1784_1",
      "ports": {
        "bus1": 1781,
        "bus2": 1784
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1782_1906_1",
      "ports": {
        "bus1": 1906,
        "bus2": 1782
      },
      "params": {
        "R": 0.016808973625302315,
        "X": 0.0864257663488388,
        "G": 0.0,
        "B": 0.005939104128628969
      },
      "extension": {
        "length": 15207.375014648438,
        "rating": 156.0505509376526
      }
    },
    {
      "class": "Branch",
      "id": "branch_1783_1869_1",
      "ports": {
        "bus1": 1869,
        "bus2": 1783
      },
      "params": {
        "R": 0.00030546137713827193,
        "X": 0.005312122404575348,
        "G": 0.0,
        "B": 0.5739061832427979
      },
      "extension": {
        "length": 37849.8101550293,
        "rating": 2364.730453491211
      }
    },
    {
      "class": "Branch",
      "id": "branch_1784_1807_1",
      "ports": {
        "bus1": 1784,
        "bus2": 1807
      },
      "params": {
        "R": 0.0021291899029165506,
        "X": 0.02013402059674263,
        "G": 0.0,
        "B": 0.059296902269124985
      },
      "extension": {
        "length": 25346.658449707033,
        "rating": 562.7063274383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_1784_2038_1",
      "ports": {
        "bus1": 1784,
        "bus2": 2038
      },
      "params": {
        "R": 0.0035337943118065596,
        "X": 0.033238716423511505,
        "G": 0.0,
        "B": 0.16302816569805145
      },
      "extension": {
        "length": 53539.06933740235,
        "rating": 564.3412113189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_1785_1786_1",
      "ports": {
        "bus1": 1786,
        "bus2": 1785
      },
      "params": {
        "R": 0.001681230147369206,
        "X": 0.06677644699811935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1785_1787_1",
      "ports": {
        "bus1": 1785,
        "bus2": 1787
      },
      "params": {
        "R": 0.0013038034085184336,
        "X": 0.06423000991344452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 228.56249451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1785_1788_1",
      "ports": {
        "bus1": 1785,
        "bus2": 1788
      },
      "params": {
        "R": 0.0002533188962843269,
        "X": 0.0010829579550772905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1785_1789_1",
      "ports": {
        "bus1": 1785,
        "bus2": 1789
      },
      "params": {
        "R": 0.0002172656822949648,
        "X": 0.0011620665900409222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1788_1868_1",
      "ports": {
        "bus1": 1788,
        "bus2": 1868
      },
      "params": {
        "R": 0.0013049246044829488,
        "X": 0.011657990515232086,
        "G": 0.0,
        "B": 0.015115039423108103
      },
      "extension": {
        "length": 10167.618728759766,
        "rating": 631.747579574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_1790_1791_1",
      "ports": {
        "bus1": 1791,
        "bus2": 1790
      },
      "params": {
        "R": 0.0001669220218900591,
        "X": 0.012897996231913567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1790_1793_1",
      "ports": {
        "bus1": 1790,
        "bus2": 1793
      },
      "params": {
        "R": 0.00012442645675037056,
        "X": 0.007749814540147781,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1790_1794_1",
      "ports": {
        "bus1": 1790,
        "bus2": 1794
      },
      "params": {
        "R": 0.00011310521949781105,
        "X": 0.008265011012554169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1790_1795_1",
      "ports": {
        "bus1": 1790,
        "bus2": 1795
      },
      "params": {
        "R": 8.974149386631325e-05,
        "X": 0.006437384057790041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1790_1797_1",
      "ports": {
        "bus1": 1790,
        "bus2": 1797
      },
      "params": {
        "R": 0.00023245319607667625,
        "X": 0.0010459686163812876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1791_1792_1",
      "ports": {
        "bus1": 1792,
        "bus2": 1791
      },
      "params": {
        "R": 0.0018523804610595107,
        "X": 0.07553044706583023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1791_1796_1",
      "ports": {
        "bus1": 1791,
        "bus2": 1796
      },
      "params": {
        "R": 0.00022532610455527902,
        "X": 0.0011202329769730568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1797_3272_1",
      "ports": {
        "bus1": 1797,
        "bus2": 3272
      },
      "params": {
        "R": 0.00034471400431357324,
        "X": 0.005553859751671553,
        "G": 0.0,
        "B": 0.6183715462684631
      },
      "extension": {
        "length": 41383.09941723633,
        "rating": 2751.3429641723633
      }
    },
    {
      "class": "Branch",
      "id": "branch_1798_1799_1",
      "ports": {
        "bus1": 1799,
        "bus2": 1798
      },
      "params": {
        "R": 0.00010130491864401847,
        "X": 0.007459935266524553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1798_1799_2",
      "ports": {
        "bus1": 1799,
        "bus2": 1798
      },
      "params": {
        "R": 0.00010130491864401847,
        "X": 0.007459935266524553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1798_1801_1",
      "ports": {
        "bus1": 1798,
        "bus2": 1801
      },
      "params": {
        "R": 6.938158185221255e-05,
        "X": 0.00465933233499527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1798_1803_1",
      "ports": {
        "bus1": 1798,
        "bus2": 1803
      },
      "params": {
        "R": 0.00029641255969181657,
        "X": 0.001067956443876028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1799_1800_1",
      "ports": {
        "bus1": 1800,
        "bus2": 1799
      },
      "params": {
        "R": 0.0009522460168227553,
        "X": 0.04916011914610863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1799_1802_1",
      "ports": {
        "bus1": 1799,
        "bus2": 1802
      },
      "params": {
        "R": 0.00025411785463802516,
        "X": 0.0011486384319141507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1802_2894_1",
      "ports": {
        "bus1": 2894,
        "bus2": 1802
      },
      "params": {
        "R": 0.0020344711374491453,
        "X": 0.017548121511936188,
        "G": 0.0,
        "B": 0.04098447412252426
      },
      "extension": {
        "length": 20306.19922998047,
        "rating": 697.5691318511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_1802_2935_1",
      "ports": {
        "bus1": 1802,
        "bus2": 2935
      },
      "params": {
        "R": 0.002101594815030694,
        "X": 0.019319025799632072,
        "G": 0.0,
        "B": 0.037783656269311905
      },
      "extension": {
        "length": 20679.25757519531,
        "rating": 670.1004981994629
      }
    },
    {
      "class": "Branch",
      "id": "branch_1803_2939_1",
      "ports": {
        "bus1": 2939,
        "bus2": 1803
      },
      "params": {
        "R": 0.0001748180657159537,
        "X": 0.003131802659481764,
        "G": 0.0,
        "B": 0.3365226686000824
      },
      "extension": {
        "length": 20924.30675720215,
        "rating": 3158.9157104492188
      }
    },
    {
      "class": "Branch",
      "id": "branch_1804_1805_1",
      "ports": {
        "bus1": 1805,
        "bus2": 1804
      },
      "params": {
        "R": 0.0009319784003309906,
        "X": 0.05169679597020149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1804_1807_1",
      "ports": {
        "bus1": 1804,
        "bus2": 1807
      },
      "params": {
        "R": 0.00029856839682906866,
        "X": 0.001018907641991973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1804_1808_1",
      "ports": {
        "bus1": 1804,
        "bus2": 1808
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1805_1806_1",
      "ports": {
        "bus1": 1805,
        "bus2": 1806
      },
      "params": {
        "R": 0.010898497886955738,
        "X": 0.23458027839660645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1807_2479_1",
      "ports": {
        "bus1": 1807,
        "bus2": 2479
      },
      "params": {
        "R": 0.002491676714271307,
        "X": 0.023599665611982346,
        "G": 0.0,
        "B": 0.08145946264266968
      },
      "extension": {
        "length": 29558.03022949219,
        "rating": 541.3203239440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_1809_1810_1",
      "ports": {
        "bus1": 1809,
        "bus2": 1810
      },
      "params": {
        "R": 0.009225762449204922,
        "X": 0.19337549805641174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181363,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1809_1811_1",
      "ports": {
        "bus1": 1809,
        "bus2": 1811
      },
      "params": {
        "R": 0.0002346728724660352,
        "X": 0.0011369272833690047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1809_1812_1",
      "ports": {
        "bus1": 1809,
        "bus2": 1812
      },
      "params": {
        "R": 0.0002439839008729905,
        "X": 0.0010252282954752445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1811_1815_1",
      "ports": {
        "bus1": 1811,
        "bus2": 1815
      },
      "params": {
        "R": 0.0014740072656422853,
        "X": 0.006661340594291687,
        "G": 0.0,
        "B": 0.001469771028496325
      },
      "extension": {
        "length": 2219.771054168701,
        "rating": 182.16506242752075
      }
    },
    {
      "class": "Branch",
      "id": "branch_1811_1820_1",
      "ports": {
        "bus1": 1811,
        "bus2": 1820
      },
      "params": {
        "R": 0.003806082531809807,
        "X": 0.017317896708846092,
        "G": 0.0,
        "B": 0.03696572408080101
      },
      "extension": {
        "length": 18256.55619836426,
        "rating": 162.03964948654175
      }
    },
    {
      "class": "Branch",
      "id": "branch_1811_1885_1",
      "ports": {
        "bus1": 1811,
        "bus2": 1885
      },
      "params": {
        "R": 0.006691801827400923,
        "X": 0.02695462293922901,
        "G": 0.0,
        "B": 0.004978817421942949
      },
      "extension": {
        "length": 7372.006346557618,
        "rating": 152.74981260299683
      }
    },
    {
      "class": "Branch",
      "id": "branch_1813_1814_1",
      "ports": {
        "bus1": 1813,
        "bus2": 1814
      },
      "params": {
        "R": 0.012778090313076973,
        "X": 0.3128502070903778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1813_1815_1",
      "ports": {
        "bus1": 1813,
        "bus2": 1815
      },
      "params": {
        "R": 0.0002560251741670072,
        "X": 0.00109837984200567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1816_1819_1",
      "ports": {
        "bus1": 1816,
        "bus2": 1819
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.00019109249114990234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1816_1820_1",
      "ports": {
        "bus1": 1816,
        "bus2": 1820
      },
      "params": {
        "R": 0.00029788073152303696,
        "X": 0.0011689797975122929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1816_1821_1",
      "ports": {
        "bus1": 1816,
        "bus2": 1821
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1817_1819_1",
      "ports": {
        "bus1": 1817,
        "bus2": 1819
      },
      "params": {
        "R": 0.02663821540772915,
        "X": 0.6875653266906738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1818_1819_1",
      "ports": {
        "bus1": 1818,
        "bus2": 1819
      },
      "params": {
        "R": 0.02663821540772915,
        "X": 0.6875653266906738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1822_1823_1",
      "ports": {
        "bus1": 1822,
        "bus2": 1823
      },
      "params": {
        "R": 0.0010949335992336273,
        "X": 0.05768917128443718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1822_1824_1",
      "ports": {
        "bus1": 1822,
        "bus2": 1824
      },
      "params": {
        "R": 0.00022696320957038552,
        "X": 0.001132626668550074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1822_1825_1",
      "ports": {
        "bus1": 1822,
        "bus2": 1825
      },
      "params": {
        "R": 0.0002316898462595418,
        "X": 0.001199126592837274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1826_1827_1",
      "ports": {
        "bus1": 1827,
        "bus2": 1826
      },
      "params": {
        "R": 0.0001224864536197856,
        "X": 0.009566478431224823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1826_1829_1",
      "ports": {
        "bus1": 1826,
        "bus2": 1829
      },
      "params": {
        "R": 0.00028851296519860625,
        "X": 0.022562280297279358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1826_1831_1",
      "ports": {
        "bus1": 1826,
        "bus2": 1831
      },
      "params": {
        "R": 0.0002533314982429147,
        "X": 0.0011113525833934546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1827_1828_1",
      "ports": {
        "bus1": 1828,
        "bus2": 1827
      },
      "params": {
        "R": 0.0015659946948289871,
        "X": 0.04816845431923866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1827_1830_1",
      "ports": {
        "bus1": 1827,
        "bus2": 1830
      },
      "params": {
        "R": 0.0002337176847504452,
        "X": 0.0011731777340173721,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1831_2030_1",
      "ports": {
        "bus1": 1831,
        "bus2": 2030
      },
      "params": {
        "R": 0.0005363044911064208,
        "X": 0.010857628658413887,
        "G": 0.0,
        "B": 1.0641319751739502
      },
      "extension": {
        "length": 74927.03770019532,
        "rating": 2544.089698791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_1831_2569_1",
      "ports": {
        "bus1": 2569,
        "bus2": 1831
      },
      "params": {
        "R": 0.00040956391603685915,
        "X": 0.005934783723205328,
        "G": 0.0,
        "B": 0.5118486285209656
      },
      "extension": {
        "length": 41570.368358642576,
        "rating": 2444.854164123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_1832_1833_1",
      "ports": {
        "bus1": 1833,
        "bus2": 1832
      },
      "params": {
        "R": 0.0002129325148416683,
        "X": 0.01344509981572628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1832_1837_1",
      "ports": {
        "bus1": 1832,
        "bus2": 1837
      },
      "params": {
        "R": 0.00020341636263765395,
        "X": 0.0011386384721845388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1832_1838_1",
      "ports": {
        "bus1": 1832,
        "bus2": 1838
      },
      "params": {
        "R": 0.00020976171072106808,
        "X": 0.0011944749858230352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1833_1836_1",
      "ports": {
        "bus1": 1833,
        "bus2": 1836
      },
      "params": {
        "R": 0.003019308904185891,
        "X": 0.14111000299453735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1833_1928_1",
      "ports": {
        "bus1": 1928,
        "bus2": 1833
      },
      "params": {
        "R": 0.0010707827750593424,
        "X": 0.009350285865366459,
        "G": 0.0,
        "B": 0.019566383212804794
      },
      "extension": {
        "length": 9776.921041625978,
        "rating": 501.6332149505615
      }
    },
    {
      "class": "Branch",
      "id": "branch_1833_2033_1",
      "ports": {
        "bus1": 1833,
        "bus2": 2033
      },
      "params": {
        "R": 0.0009270294103771448,
        "X": 0.008364135399460793,
        "G": 0.0,
        "B": 0.009074989706277847
      },
      "extension": {
        "length": 6054.990352020264,
        "rating": 495.0176239013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_1833_2035_1",
      "ports": {
        "bus1": 1833,
        "bus2": 2035
      },
      "params": {
        "R": 0.0004017799801658839,
        "X": 0.004115436226129532,
        "G": 0.0,
        "B": 0.008656059391796589
      },
      "extension": {
        "length": 4265.006552490235,
        "rating": 380.2166700363159
      }
    },
    {
      "class": "Branch",
      "id": "branch_1833_2208_1",
      "ports": {
        "bus1": 1833,
        "bus2": 2208
      },
      "params": {
        "R": 0.004780577961355448,
        "X": 0.0427217073738575,
        "G": 0.0,
        "B": 0.07452505826950073
      },
      "extension": {
        "length": 40449.299392089844,
        "rating": 343.83294582366943
      }
    },
    {
      "class": "Branch",
      "id": "branch_1834_1836_1",
      "ports": {
        "bus1": 1834,
        "bus2": 1836
      },
      "params": {
        "R": -0.0014852110762149096,
        "X": -0.06941262632608414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1834_2029_1",
      "ports": {
        "bus1": 1834,
        "bus2": 2029
      },
      "params": {
        "R": 0.00490808580070734,
        "X": 0.018419383093714714,
        "G": 0.0,
        "B": 0.005955004133284092
      },
      "extension": {
        "length": 7479.300448608398,
        "rating": 166.44601821899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_1834_2578_1",
      "ports": {
        "bus1": 2578,
        "bus2": 1834
      },
      "params": {
        "R": 0.0015261275693774223,
        "X": 0.00613990006968379,
        "G": 0.0,
        "B": 0.0016299253329634666
      },
      "extension": {
        "length": 2229.925225067139,
        "rating": 186.27111911773682
      }
    },
    {
      "class": "Branch",
      "id": "branch_1835_1836_1",
      "ports": {
        "bus1": 1835,
        "bus2": 1836
      },
      "params": {
        "R": 0.008665872737765312,
        "X": 0.405007004737854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1837_1903_1",
      "ports": {
        "bus1": 1837,
        "bus2": 1903
      },
      "params": {
        "R": 0.0001055419779731892,
        "X": 0.0022032016422599554,
        "G": 0.0,
        "B": 0.16252686083316803
      },
      "extension": {
        "length": 14539.191892822266,
        "rating": 2332.493019104004
      }
    },
    {
      "class": "Branch",
      "id": "branch_1837_2030_1",
      "ports": {
        "bus1": 2030,
        "bus2": 1837
      },
      "params": {
        "R": 3.998831016360782e-05,
        "X": 0.000834176316857338,
        "G": 0.0,
        "B": 0.09620543569326402
      },
      "extension": {
        "length": 6100.34454876709,
        "rating": 2510.236358642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_1837_2591_1",
      "ports": {
        "bus1": 2591,
        "bus2": 1837
      },
      "params": {
        "R": 0.00039957580156624317,
        "X": 0.006226674187928438,
        "G": 0.0,
        "B": 0.7296717762947083
      },
      "extension": {
        "length": 45641.72431274414,
        "rating": 2334.5129013061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_1839_1840_1",
      "ports": {
        "bus1": 1840,
        "bus2": 1839
      },
      "params": {
        "R": 0.0006174190784804523,
        "X": 0.02067507989704609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1839_1841_1",
      "ports": {
        "bus1": 1839,
        "bus2": 1841
      },
      "params": {
        "R": 0.000280106469290331,
        "X": 0.001070078113116324,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1839_1842_1",
      "ports": {
        "bus1": 1839,
        "bus2": 1842
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1843_1844_1",
      "ports": {
        "bus1": 1843,
        "bus2": 1844
      },
      "params": {
        "R": 0.012408138252794743,
        "X": 0.2964388132095337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1843_1845_1",
      "ports": {
        "bus1": 1843,
        "bus2": 1845
      },
      "params": {
        "R": 0.00029276052373461425,
        "X": 0.0010887077078223228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1846_1847_1",
      "ports": {
        "bus1": 1846,
        "bus2": 1847
      },
      "params": {
        "R": 0.012021307833492756,
        "X": 0.34511539340019226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362729,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1846_1848_1",
      "ports": {
        "bus1": 1846,
        "bus2": 1848
      },
      "params": {
        "R": 0.047314438968896866,
        "X": 1.0381112098693848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1846_1849_1",
      "ports": {
        "bus1": 1846,
        "bus2": 1849
      },
      "params": {
        "R": 0.0002799270150717348,
        "X": 0.0011109787737950683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1846_1850_1",
      "ports": {
        "bus1": 1846,
        "bus2": 1850
      },
      "params": {
        "R": 0.00023983922437764704,
        "X": 0.0011836622143164277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1851_1852_1",
      "ports": {
        "bus1": 1852,
        "bus2": 1851
      },
      "params": {
        "R": 0.0010494744637981057,
        "X": 0.050824299454689026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1851_1855_1",
      "ports": {
        "bus1": 1851,
        "bus2": 1855
      },
      "params": {
        "R": -0.00017730379477143288,
        "X": -0.01037093997001648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1851_1857_1",
      "ports": {
        "bus1": 1851,
        "bus2": 1857
      },
      "params": {
        "R": 0.0028412211686372757,
        "X": 0.1282798796892166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 240.06251096725464,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1851_1858_1",
      "ports": {
        "bus1": 1851,
        "bus2": 1858
      },
      "params": {
        "R": 0.00023477495415136218,
        "X": 0.0011486038565635681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1851_1859_1",
      "ports": {
        "bus1": 1851,
        "bus2": 1859
      },
      "params": {
        "R": 0.00021768311853520572,
        "X": 0.0010210422333329916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1852_1856_1",
      "ports": {
        "bus1": 1852,
        "bus2": 1856
      },
      "params": {
        "R": 0.010685593821108341,
        "X": 0.21757128834724426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1852_1899_1",
      "ports": {
        "bus1": 1852,
        "bus2": 1899
      },
      "params": {
        "R": 0.0023313199635595083,
        "X": 0.011349662207067013,
        "G": 0.0,
        "B": 0.005942699033766984
      },
      "extension": {
        "length": 6102.04778201294,
        "rating": 179.59498167037964
      }
    },
    {
      "class": "Branch",
      "id": "branch_1853_1855_1",
      "ports": {
        "bus1": 1853,
        "bus2": 1855
      },
      "params": {
        "R": 0.002437825780361891,
        "X": 0.14259447157382965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1854_1855_1",
      "ports": {
        "bus1": 1854,
        "bus2": 1855
      },
      "params": {
        "R": 0.002437825780361891,
        "X": 0.14259447157382965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1860_1861_1",
      "ports": {
        "bus1": 1861,
        "bus2": 1860
      },
      "params": {
        "R": 0.00014463448314927518,
        "X": 0.00936629343777895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1860_1865_1",
      "ports": {
        "bus1": 1860,
        "bus2": 1865
      },
      "params": {
        "R": 0.00040079132304526865,
        "X": 0.031321991235017776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1860_1866_1",
      "ports": {
        "bus1": 1860,
        "bus2": 1866
      },
      "params": {
        "R": 0.0011353060835972428,
        "X": 0.07986997067928314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1860_1867_1",
      "ports": {
        "bus1": 1860,
        "bus2": 1867
      },
      "params": {
        "R": 0.0009832304203882813,
        "X": 0.0801524817943573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1860_1869_1",
      "ports": {
        "bus1": 1860,
        "bus2": 1869
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1861_1862_1",
      "ports": {
        "bus1": 1862,
        "bus2": 1861
      },
      "params": {
        "R": 0.0013454325962811708,
        "X": 0.07393811643123627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1861_1863_1",
      "ports": {
        "bus1": 1861,
        "bus2": 1863
      },
      "params": {
        "R": 0.0017057585064321756,
        "X": 0.09422153979539871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1861_1864_1",
      "ports": {
        "bus1": 1861,
        "bus2": 1864
      },
      "params": {
        "R": 0.0014039535308256745,
        "X": 0.059197988361120224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1861_1868_1",
      "ports": {
        "bus1": 1861,
        "bus2": 1868
      },
      "params": {
        "R": 0.00020002805104013532,
        "X": 0.0011242886539548635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1870_1873_1",
      "ports": {
        "bus1": 1870,
        "bus2": 1873
      },
      "params": {
        "R": 0.00029119523242115974,
        "X": 0.025036387145519257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1870_1875_1",
      "ports": {
        "bus1": 1870,
        "bus2": 1875
      },
      "params": {
        "R": 0.00024338369257748127,
        "X": 0.0011488641612231731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1870_1876_1",
      "ports": {
        "bus1": 1870,
        "bus2": 1876
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1871_1873_1",
      "ports": {
        "bus1": 1871,
        "bus2": 1873
      },
      "params": {
        "R": -6.37957127764821e-05,
        "X": -0.005485028959810734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1871_1874_1",
      "ports": {
        "bus1": 1871,
        "bus2": 1874
      },
      "params": {
        "R": 0.0017118713585659862,
        "X": 0.09354750066995621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1872_1873_1",
      "ports": {
        "bus1": 1872,
        "bus2": 1873
      },
      "params": {
        "R": 0.0013875733129680157,
        "X": 0.11930079013109207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1877_1878_1",
      "ports": {
        "bus1": 1877,
        "bus2": 1878
      },
      "params": {
        "R": 0.00020962380222044885,
        "X": 0.0010773768881335855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1878_2011_1",
      "ports": {
        "bus1": 1878,
        "bus2": 2011
      },
      "params": {
        "R": 0.006759843789041042,
        "X": 0.029422199353575706,
        "G": 0.0,
        "B": 0.0043189083226025105
      },
      "extension": {
        "length": 8375.453608886719,
        "rating": 175.62613487243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_1879_1880_1",
      "ports": {
        "bus1": 1879,
        "bus2": 1880
      },
      "params": {
        "R": 0.00028569778078235686,
        "X": 0.0010506609687581658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1881_1884_1",
      "ports": {
        "bus1": 1881,
        "bus2": 1884
      },
      "params": {
        "R": -0.0005008378066122532,
        "X": -0.013973057270050049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1881_1885_1",
      "ports": {
        "bus1": 1881,
        "bus2": 1885
      },
      "params": {
        "R": 0.0002593075332697481,
        "X": 0.001078345812857151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1882_1884_1",
      "ports": {
        "bus1": 1882,
        "bus2": 1884
      },
      "params": {
        "R": 0.00791491474956274,
        "X": 0.22082112729549408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1883_1884_1",
      "ports": {
        "bus1": 1883,
        "bus2": 1884
      },
      "params": {
        "R": 0.00791491474956274,
        "X": 0.22082112729549408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1886_1887_1",
      "ports": {
        "bus1": 1886,
        "bus2": 1887
      },
      "params": {
        "R": 0.011670103296637535,
        "X": 0.2893853783607483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 113.56250137090683,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1886_1888_1",
      "ports": {
        "bus1": 1886,
        "bus2": 1888
      },
      "params": {
        "R": 0.00021060166181996465,
        "X": 0.001088361139409244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1886_1889_1",
      "ports": {
        "bus1": 1886,
        "bus2": 1889
      },
      "params": {
        "R": 0.00026240095030516386,
        "X": 0.00114507507532835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1890_1891_1",
      "ports": {
        "bus1": 1890,
        "bus2": 1891
      },
      "params": {
        "R": 0.009290552698075771,
        "X": 0.28340375423431396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1890_1892_1",
      "ports": {
        "bus1": 1890,
        "bus2": 1892
      },
      "params": {
        "R": 0.0351206436753273,
        "X": 0.7487279176712036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1890_1893_1",
      "ports": {
        "bus1": 1890,
        "bus2": 1893
      },
      "params": {
        "R": 0.0208416860550642,
        "X": 0.5621806979179382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1890_1894_1",
      "ports": {
        "bus1": 1890,
        "bus2": 1894
      },
      "params": {
        "R": 0.06951984763145447,
        "X": 1.6185613870620728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1890_1895_1",
      "ports": {
        "bus1": 1890,
        "bus2": 1895
      },
      "params": {
        "R": 0.06645158678293228,
        "X": 1.5118560791015625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1890_1896_1",
      "ports": {
        "bus1": 1890,
        "bus2": 1896
      },
      "params": {
        "R": 0.00027696488541550934,
        "X": 0.0011118799448013306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1890_1897_1",
      "ports": {
        "bus1": 1890,
        "bus2": 1897
      },
      "params": {
        "R": 0.00020543763821478933,
        "X": 0.0010498574702069163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1898_1899_1",
      "ports": {
        "bus1": 1898,
        "bus2": 1899
      },
      "params": {
        "R": 0.000262395798927173,
        "X": 0.0010894873412325978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1900_1901_1",
      "ports": {
        "bus1": 1901,
        "bus2": 1900
      },
      "params": {
        "R": 0.00027743965620175004,
        "X": 0.01864570751786232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1900_1903_1",
      "ports": {
        "bus1": 1900,
        "bus2": 1903
      },
      "params": {
        "R": 0.00021004727750550956,
        "X": 0.0010976830963045359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1900_1904_1",
      "ports": {
        "bus1": 1900,
        "bus2": 1904
      },
      "params": {
        "R": 0.00022026333317626268,
        "X": 0.0011228113435208797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1901_1902_1",
      "ports": {
        "bus1": 1902,
        "bus2": 1901
      },
      "params": {
        "R": 0.001390600111335516,
        "X": 0.06382374465465546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1901_2035_1",
      "ports": {
        "bus1": 1901,
        "bus2": 2035
      },
      "params": {
        "R": 0.0022705048322677612,
        "X": 0.019105369225144386,
        "G": 0.0,
        "B": 0.047529514878988266
      },
      "extension": {
        "length": 20294.64072619629,
        "rating": 411.34018898010254
      }
    },
    {
      "class": "Branch",
      "id": "branch_1905_1906_1",
      "ports": {
        "bus1": 1905,
        "bus2": 1906
      },
      "params": {
        "R": 0.0002942048304248601,
        "X": 0.001030630199238658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1907_1908_1",
      "ports": {
        "bus1": 1907,
        "bus2": 1908
      },
      "params": {
        "R": 0.00026347232051193714,
        "X": 0.0010146647691726685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1909_1910_1",
      "ports": {
        "bus1": 1909,
        "bus2": 1910
      },
      "params": {
        "R": 0.009547366760671139,
        "X": 0.22363585233688354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1909_1911_1",
      "ports": {
        "bus1": 1909,
        "bus2": 1911
      },
      "params": {
        "R": 0.009370889514684677,
        "X": 0.26521918177604675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1909_1912_1",
      "ports": {
        "bus1": 1909,
        "bus2": 1912
      },
      "params": {
        "R": 0.00027105314075015485,
        "X": 0.0010697898687794805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1909_1913_1",
      "ports": {
        "bus1": 1909,
        "bus2": 1913
      },
      "params": {
        "R": 0.0002814776380546391,
        "X": 0.0011072532506659627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1914_1915_1",
      "ports": {
        "bus1": 1915,
        "bus2": 1914
      },
      "params": {
        "R": 0.00030729558784514666,
        "X": 0.021056752651929855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1914_1917_1",
      "ports": {
        "bus1": 1914,
        "bus2": 1917
      },
      "params": {
        "R": 0.00020219215366523713,
        "X": 0.015481640584766865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1914_1918_1",
      "ports": {
        "bus1": 1914,
        "bus2": 1918
      },
      "params": {
        "R": 0.0001886880345409736,
        "X": 0.014569378457963467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1914_1919_1",
      "ports": {
        "bus1": 1914,
        "bus2": 1919
      },
      "params": {
        "R": 0.0001933155581355095,
        "X": 0.015201522968709469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1914_1920_1",
      "ports": {
        "bus1": 1914,
        "bus2": 1920
      },
      "params": {
        "R": 0.00022192488540895283,
        "X": 0.0010940826032310724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1915_1916_1",
      "ports": {
        "bus1": 1916,
        "bus2": 1915
      },
      "params": {
        "R": 0.0012002065777778625,
        "X": 0.05033700168132782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1915_1921_1",
      "ports": {
        "bus1": 1915,
        "bus2": 1921
      },
      "params": {
        "R": 0.0002736375026870519,
        "X": 0.0011043015401810408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1922_1925_1",
      "ports": {
        "bus1": 1922,
        "bus2": 1925
      },
      "params": {
        "R": 0.002857404528185725,
        "X": 0.13397714495658875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1922_1926_1",
      "ports": {
        "bus1": 1922,
        "bus2": 1926
      },
      "params": {
        "R": 0.002487919293344021,
        "X": 0.10683698952198029,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1922_1928_1",
      "ports": {
        "bus1": 1922,
        "bus2": 1928
      },
      "params": {
        "R": 0.00025098316837102175,
        "X": 0.00113426533062011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1922_1929_1",
      "ports": {
        "bus1": 1922,
        "bus2": 1929
      },
      "params": {
        "R": 0.00029371792334131896,
        "X": 0.0010466536041349173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1923_1925_1",
      "ports": {
        "bus1": 1923,
        "bus2": 1925
      },
      "params": {
        "R": -0.0014708267990499735,
        "X": -0.06896370649337769,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1923_1927_1",
      "ports": {
        "bus1": 1923,
        "bus2": 1927
      },
      "params": {
        "R": 0.014563090167939663,
        "X": 0.2506243586540222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362729,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_1923_2011_1",
      "ports": {
        "bus1": 1923,
        "bus2": 2011
      },
      "params": {
        "R": 0.005401597358286381,
        "X": 0.025581419467926025,
        "G": 0.0,
        "B": 0.0028259470127522945
      },
      "extension": {
        "length": 6547.2063425903325,
        "rating": 178.71547937393188
      }
    },
    {
      "class": "Branch",
      "id": "branch_1924_1925_1",
      "ports": {
        "bus1": 1924,
        "bus2": 1925
      },
      "params": {
        "R": 0.0064337244257330894,
        "X": 0.3016625940799713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1928_2212_1",
      "ports": {
        "bus1": 1928,
        "bus2": 2212
      },
      "params": {
        "R": 0.002719127107411623,
        "X": 0.028170937672257423,
        "G": 0.0,
        "B": 0.06810299307107925
      },
      "extension": {
        "length": 32309.942534912112,
        "rating": 478.6095142364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_1930_1931_1",
      "ports": {
        "bus1": 1930,
        "bus2": 1931
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1931_2310_1",
      "ports": {
        "bus1": 1931,
        "bus2": 2310
      },
      "params": {
        "R": 0.001985484268516302,
        "X": 0.015843769535422325,
        "G": 0.0,
        "B": 0.10174250602722168
      },
      "extension": {
        "length": 27453.45859716797,
        "rating": 500.6281852722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_1931_2492_1",
      "ports": {
        "bus1": 2492,
        "bus2": 1931
      },
      "params": {
        "R": 0.0020214817486703396,
        "X": 0.018025675788521767,
        "G": 0.0,
        "B": 0.06353618204593658
      },
      "extension": {
        "length": 22897.19800854492,
        "rating": 506.90059661865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_1932_1933_1",
      "ports": {
        "bus1": 1932,
        "bus2": 1933
      },
      "params": {
        "R": 0.00024809708702377975,
        "X": 0.001133217941969633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1932_1934_1",
      "ports": {
        "bus1": 1932,
        "bus2": 1934
      },
      "params": {
        "R": 0.008110477589070797,
        "X": 0.04271000623703003,
        "G": 0.0,
        "B": 0.00592120410874486
      },
      "extension": {
        "length": 10972.31451800537,
        "rating": 177.24612951278687
      }
    },
    {
      "class": "Branch",
      "id": "branch_1932_1954_1",
      "ports": {
        "bus1": 1932,
        "bus2": 1954
      },
      "params": {
        "R": 0.009038347750902176,
        "X": 0.0395505428314209,
        "G": 0.0,
        "B": 0.011412396095693111
      },
      "extension": {
        "length": 15176.947802124025,
        "rating": 188.33304643630981
      }
    },
    {
      "class": "Branch",
      "id": "branch_1934_2300_1",
      "ports": {
        "bus1": 1934,
        "bus2": 2300
      },
      "params": {
        "R": 0.007551905699074268,
        "X": 0.03919989988207817,
        "G": 0.0,
        "B": 0.018676811829209328
      },
      "extension": {
        "length": 19882.233433959962,
        "rating": 162.01733350753784
      }
    },
    {
      "class": "Branch",
      "id": "branch_1935_1936_1",
      "ports": {
        "bus1": 1936,
        "bus2": 1935
      },
      "params": {
        "R": 0.0022831012029200792,
        "X": 0.010750028304755688,
        "G": 0.0,
        "B": 0.014763138256967068
      },
      "extension": {
        "length": 9001.02405267334,
        "rating": 172.88671731948853
      }
    },
    {
      "class": "Branch",
      "id": "branch_1935_2450_1",
      "ports": {
        "bus1": 1935,
        "bus2": 2450
      },
      "params": {
        "R": 0.032423991709947586,
        "X": 0.13470013439655304,
        "G": 0.0,
        "B": 0.015634406358003616
      },
      "extension": {
        "length": 35499.00294799805,
        "rating": 166.74689054489136
      }
    },
    {
      "class": "Branch",
      "id": "branch_1936_1961_1",
      "ports": {
        "bus1": 1936,
        "bus2": 1961
      },
      "params": {
        "R": 0.004407797008752823,
        "X": 0.020197268575429916,
        "G": 0.0,
        "B": 0.005707268137484789
      },
      "extension": {
        "length": 7879.163901855469,
        "rating": 150.13316869735718
      }
    },
    {
      "class": "Branch",
      "id": "branch_1936_10151_1",
      "ports": {
        "bus1": 1936,
        "bus2": 10151
      },
      "params": {
        "R": 0.005759318824857473,
        "X": 0.027709122747182846,
        "G": 0.0,
        "B": 0.004883325658738613
      },
      "extension": {
        "length": 8298.486190612794,
        "rating": 187.50861883163452
      }
    },
    {
      "class": "Branch",
      "id": "branch_1937_1938_1",
      "ports": {
        "bus1": 1937,
        "bus2": 1938
      },
      "params": {
        "R": 0.0002453602501191199,
        "X": 0.0011715656146407127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1937_1952_1",
      "ports": {
        "bus1": 1937,
        "bus2": 1952
      },
      "params": {
        "R": 0.0010076840408146381,
        "X": 0.009868701919913292,
        "G": 0.0,
        "B": 0.11581677198410034
      },
      "extension": {
        "length": 21895.284001464843,
        "rating": 504.0740966796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_1937_2354_1",
      "ports": {
        "bus1": 1937,
        "bus2": 2354
      },
      "params": {
        "R": 0.001888927654363215,
        "X": 0.01582648791372776,
        "G": 0.0,
        "B": 0.056918513029813766
      },
      "extension": {
        "length": 20836.142278198244,
        "rating": 509.2641830444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_1939_1940_1",
      "ports": {
        "bus1": 1939,
        "bus2": 1940
      },
      "params": {
        "R": 0.00023780898482073098,
        "X": 0.0011285783257335424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1939_1941_1",
      "ports": {
        "bus1": 1941,
        "bus2": 1939
      },
      "params": {
        "R": 0.0035499567165970802,
        "X": 0.021168380975723267,
        "G": 0.0,
        "B": 0.010200021788477898
      },
      "extension": {
        "length": 9583.297302062989,
        "rating": 174.1573452949524
      }
    },
    {
      "class": "Branch",
      "id": "branch_1939_1962_1",
      "ports": {
        "bus1": 1939,
        "bus2": 1962
      },
      "params": {
        "R": 0.007024701684713364,
        "X": 0.04217248782515526,
        "G": 0.0,
        "B": 0.005238483659923077
      },
      "extension": {
        "length": 10244.553149047852,
        "rating": 186.44992113113403
      }
    },
    {
      "class": "Branch",
      "id": "branch_1941_1942_1",
      "ports": {
        "bus1": 1941,
        "bus2": 1942
      },
      "params": {
        "R": 0.00021343963453546166,
        "X": 0.0010676300153136253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1941_2621_1",
      "ports": {
        "bus1": 2621,
        "bus2": 1941
      },
      "params": {
        "R": 0.009339017793536186,
        "X": 0.03811616823077202,
        "G": 0.0,
        "B": 0.022324401885271072
      },
      "extension": {
        "length": 21919.917381591797,
        "rating": 159.82742309570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_1943_1944_1",
      "ports": {
        "bus1": 1943,
        "bus2": 1944
      },
      "params": {
        "R": 0.0002469274040777236,
        "X": 0.0010793509427458048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1944_1960_1",
      "ports": {
        "bus1": 1944,
        "bus2": 1960
      },
      "params": {
        "R": 0.0057575395330786705,
        "X": 0.032604530453681946,
        "G": 0.0,
        "B": 0.005870914552360773
      },
      "extension": {
        "length": 9611.717009216309,
        "rating": 112.80128955841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_1944_2062_1",
      "ports": {
        "bus1": 1944,
        "bus2": 2062
      },
      "params": {
        "R": 0.007845619693398476,
        "X": 0.030465181916952133,
        "G": 0.0,
        "B": 0.005754139740020037
      },
      "extension": {
        "length": 9167.33927307129,
        "rating": 139.31351900100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_1945_1947_1",
      "ports": {
        "bus1": 1947,
        "bus2": 1945
      },
      "params": {
        "R": 0.00392273161560297,
        "X": 0.017041828483343124,
        "G": 0.0,
        "B": 0.0038402052596211438
      },
      "extension": {
        "length": 6056.366674987793,
        "rating": 158.93630981445312
      }
    },
    {
      "class": "Branch",
      "id": "branch_1945_2111_1",
      "ports": {
        "bus1": 2111,
        "bus2": 1945
      },
      "params": {
        "R": 0.005637124180793762,
        "X": 0.025579264387488365,
        "G": 0.0,
        "B": 0.005568745546042919
      },
      "extension": {
        "length": 7876.87015814209,
        "rating": 167.7163600921631
      }
    },
    {
      "class": "Branch",
      "id": "branch_1946_1947_1",
      "ports": {
        "bus1": 1947,
        "bus2": 1946
      },
      "params": {
        "R": 0.003994423896074295,
        "X": 0.019281184300780296,
        "G": 0.0,
        "B": 0.007278064731508493
      },
      "extension": {
        "length": 7953.644192871094,
        "rating": 178.4363031387329
      }
    },
    {
      "class": "Branch",
      "id": "branch_1946_2113_1",
      "ports": {
        "bus1": 1946,
        "bus2": 2113
      },
      "params": {
        "R": 0.0006368153844960034,
        "X": 0.0027570880483835936,
        "G": 0.0,
        "B": 0.006546692457050085
      },
      "extension": {
        "length": 2809.777151321411,
        "rating": 184.34749841690063
      }
    },
    {
      "class": "Branch",
      "id": "branch_1947_1962_1",
      "ports": {
        "bus1": 1947,
        "bus2": 1962
      },
      "params": {
        "R": 0.006483817473053932,
        "X": 0.02783539891242981,
        "G": 0.0,
        "B": 0.01653488352894783
      },
      "extension": {
        "length": 15866.60263659668,
        "rating": 198.66329431533813
      }
    },
    {
      "class": "Branch",
      "id": "branch_1948_1949_1",
      "ports": {
        "bus1": 1949,
        "bus2": 1948
      },
      "params": {
        "R": 0.0002603152533993125,
        "X": 0.019345955923199654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1948_1951_1",
      "ports": {
        "bus1": 1948,
        "bus2": 1951
      },
      "params": {
        "R": 0.00020184568711556494,
        "X": 0.0011855210177600384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1949_1950_1",
      "ports": {
        "bus1": 1950,
        "bus2": 1949
      },
      "params": {
        "R": 0.001106402836740017,
        "X": 0.047831594944000244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1949_1952_1",
      "ports": {
        "bus1": 1949,
        "bus2": 1952
      },
      "params": {
        "R": 0.00024266140826512128,
        "X": 0.0011237479047849774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1950_1964_1",
      "ports": {
        "bus1": 1964,
        "bus2": 1950
      },
      "params": {
        "R": 0.003444418776780367,
        "X": 0.013914993032813072,
        "G": 0.0,
        "B": 0.02152792178094387
      },
      "extension": {
        "length": 11720.680443237305,
        "rating": 122.88295030593872
      }
    },
    {
      "class": "Branch",
      "id": "branch_1950_2283_1",
      "ports": {
        "bus1": 1950,
        "bus2": 2283
      },
      "params": {
        "R": 0.027013566344976425,
        "X": 0.12784835696220398,
        "G": 0.0,
        "B": 0.027555298060178757
      },
      "extension": {
        "length": 45128.94175195313,
        "rating": 198.65477085113525
      }
    },
    {
      "class": "Branch",
      "id": "branch_1951_8138_1",
      "ports": {
        "bus1": 1951,
        "bus2": 8138
      },
      "params": {
        "R": 0.0004441740456968546,
        "X": 0.008893100544810295,
        "G": 0.0,
        "B": 1.0511890649795532
      },
      "extension": {
        "length": 72807.22253320312,
        "rating": 2633.159637451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_1951_9539_1",
      "ports": {
        "bus1": 1951,
        "bus2": 9539
      },
      "params": {
        "R": 0.00013819488231092691,
        "X": 0.002916187746450305,
        "G": 0.0,
        "B": 0.3717732429504395
      },
      "extension": {
        "length": 22269.22638574219,
        "rating": 2592.515754699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_1952_2492_1",
      "ports": {
        "bus1": 1952,
        "bus2": 2492
      },
      "params": {
        "R": 0.0005655936547555029,
        "X": 0.005774689372628927,
        "G": 0.0,
        "B": 0.03109370358288288
      },
      "extension": {
        "length": 9638.795309875488,
        "rating": 509.6299648284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_1953_1954_1",
      "ports": {
        "bus1": 1953,
        "bus2": 1954
      },
      "params": {
        "R": 0.00029719487065449357,
        "X": 0.0010374707635492086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1954_2488_1",
      "ports": {
        "bus1": 2488,
        "bus2": 1954
      },
      "params": {
        "R": 0.004307035356760025,
        "X": 0.01978933997452259,
        "G": 0.0,
        "B": 0.006560146808624268
      },
      "extension": {
        "length": 7039.2999336547855,
        "rating": 206.17494583129883
      }
    },
    {
      "class": "Branch",
      "id": "branch_1955_1956_1",
      "ports": {
        "bus1": 1955,
        "bus2": 1956
      },
      "params": {
        "R": 0.00027874018996953964,
        "X": 0.0010375655256211758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1956_1960_1",
      "ports": {
        "bus1": 1960,
        "bus2": 1956
      },
      "params": {
        "R": 0.00815645232796669,
        "X": 0.03065844438970089,
        "G": 0.0,
        "B": 0.008723337203264236
      },
      "extension": {
        "length": 11478.599545166016,
        "rating": 162.18054294586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_1956_2549_1",
      "ports": {
        "bus1": 1956,
        "bus2": 2549
      },
      "params": {
        "R": 0.0023315721191465855,
        "X": 0.0117855966091156,
        "G": 0.0,
        "B": 0.01421157643198967
      },
      "extension": {
        "length": 9081.99573815918,
        "rating": 159.26367044448853
      }
    },
    {
      "class": "Branch",
      "id": "branch_1957_1958_1",
      "ports": {
        "bus1": 1957,
        "bus2": 1958
      },
      "params": {
        "R": 0.00023140541452448815,
        "X": 0.0010982396779581904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1957_2549_1",
      "ports": {
        "bus1": 2549,
        "bus2": 1957
      },
      "params": {
        "R": 0.0004543261311482638,
        "X": 0.002525108167901635,
        "G": 0.0,
        "B": 0.0004927022382616997
      },
      "extension": {
        "length": 793.8144156417846,
        "rating": 149.85597133636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_1957_2672_1",
      "ports": {
        "bus1": 1957,
        "bus2": 2672
      },
      "params": {
        "R": 0.004903998225927353,
        "X": 0.02618050016462803,
        "G": 0.0,
        "B": 0.001837912597693503
      },
      "extension": {
        "length": 4758.8290845336915,
        "rating": 144.6051836013794
      }
    },
    {
      "class": "Branch",
      "id": "branch_1959_1960_1",
      "ports": {
        "bus1": 1959,
        "bus2": 1960
      },
      "params": {
        "R": 0.00023500717361457646,
        "X": 0.0011681971373036504,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1960_2041_1",
      "ports": {
        "bus1": 1960,
        "bus2": 2041
      },
      "params": {
        "R": 0.022685108706355095,
        "X": 0.13772614300251007,
        "G": 0.0,
        "B": 0.022213894873857498
      },
      "extension": {
        "length": 37769.70946289063,
        "rating": 146.4755654335022
      }
    },
    {
      "class": "Branch",
      "id": "branch_1960_2624_1",
      "ports": {
        "bus1": 2624,
        "bus2": 1960
      },
      "params": {
        "R": 0.0026955886278301477,
        "X": 0.013637901283800602,
        "G": 0.0,
        "B": 0.0036052458453923464
      },
      "extension": {
        "length": 4430.742005950928,
        "rating": 158.53747129440308
      }
    },
    {
      "class": "Branch",
      "id": "branch_1961_2290_1",
      "ports": {
        "bus1": 1961,
        "bus2": 2290
      },
      "params": {
        "R": 0.010728835128247738,
        "X": 0.04254459589719772,
        "G": 0.0,
        "B": 0.021199364215135574
      },
      "extension": {
        "length": 19328.462770385744,
        "rating": 168.43810081481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_1961_9541_1",
      "ports": {
        "bus1": 1961,
        "bus2": 9541
      },
      "params": {
        "R": 0.006884533911943436,
        "X": 0.03009999357163906,
        "G": 0.0,
        "B": 0.013780682347714901
      },
      "extension": {
        "length": 13660.457064697266,
        "rating": 159.4460368156433
      }
    },
    {
      "class": "Branch",
      "id": "branch_1963_2073_1",
      "ports": {
        "bus1": 1963,
        "bus2": 2073
      },
      "params": {
        "R": 0.006618330720812082,
        "X": 0.02303856611251831,
        "G": 0.0,
        "B": 0.005828325171023607
      },
      "extension": {
        "length": 8367.546370605469,
        "rating": 130.5965781211853
      }
    },
    {
      "class": "Branch",
      "id": "branch_1963_2351_1",
      "ports": {
        "bus1": 2351,
        "bus2": 1963
      },
      "params": {
        "R": 0.003305509453639388,
        "X": 0.016015563160181046,
        "G": 0.0,
        "B": 0.011849135160446167
      },
      "extension": {
        "length": 9931.400728637696,
        "rating": 139.59728479385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_1964_1966_1",
      "ports": {
        "bus1": 1966,
        "bus2": 1964
      },
      "params": {
        "R": 0.0062909722328186035,
        "X": 0.027230441570281982,
        "G": 0.0,
        "B": 0.00970879290252924
      },
      "extension": {
        "length": 10455.163177368164,
        "rating": 165.94252586364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_1964_10151_1",
      "ports": {
        "bus1": 1964,
        "bus2": 10151
      },
      "params": {
        "R": 0.005153265781700611,
        "X": 0.026552636176347733,
        "G": 0.0,
        "B": 0.03878162428736687
      },
      "extension": {
        "length": 20485.398245361328,
        "rating": 150.10846853256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_1965_1966_1",
      "ports": {
        "bus1": 1966,
        "bus2": 1965
      },
      "params": {
        "R": 0.005521174520254135,
        "X": 0.02057602070271969,
        "G": 0.0,
        "B": 0.007531978189945221
      },
      "extension": {
        "length": 8423.514791564941,
        "rating": 175.90510845184326
      }
    },
    {
      "class": "Branch",
      "id": "branch_1965_2624_1",
      "ports": {
        "bus1": 1965,
        "bus2": 2624
      },
      "params": {
        "R": 0.0067205773666501045,
        "X": 0.025033900514245033,
        "G": 0.0,
        "B": 0.009687056764960289
      },
      "extension": {
        "length": 10232.945531982423,
        "rating": 184.02798175811768
      }
    },
    {
      "class": "Branch",
      "id": "branch_1967_1968_1",
      "ports": {
        "bus1": 1968,
        "bus2": 1967
      },
      "params": {
        "R": 0.0012314164778217673,
        "X": 0.04759864881634712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1967_1970_1",
      "ports": {
        "bus1": 1967,
        "bus2": 1970
      },
      "params": {
        "R": 0.00024918990675359964,
        "X": 0.001033622189424932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1967_1971_1",
      "ports": {
        "bus1": 1967,
        "bus2": 1971
      },
      "params": {
        "R": 0.0002959361590910703,
        "X": 0.001050398452207446,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1968_1969_1",
      "ports": {
        "bus1": 1969,
        "bus2": 1968
      },
      "params": {
        "R": 0.0028457832522690296,
        "X": 0.09714533388614655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1968_8995_1",
      "ports": {
        "bus1": 1968,
        "bus2": 8995
      },
      "params": {
        "R": 0.010728011839091778,
        "X": 0.05642612650990486,
        "G": 0.0,
        "B": 0.04283684492111206
      },
      "extension": {
        "length": 36059.22586889649,
        "rating": 242.37024784088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_1969_1974_1",
      "ports": {
        "bus1": 1974,
        "bus2": 1969
      },
      "params": {
        "R": 0.004093971569091082,
        "X": 0.017308635637164116,
        "G": 0.0,
        "B": 0.002909780014306307
      },
      "extension": {
        "length": 5219.20316986084,
        "rating": 118.10503005981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_1969_1998_1",
      "ports": {
        "bus1": 1998,
        "bus2": 1969
      },
      "params": {
        "R": 0.004928966052830219,
        "X": 0.021249404177069664,
        "G": 0.0,
        "B": 0.004868153482675552
      },
      "extension": {
        "length": 7061.972619506836,
        "rating": 151.30778551101685
      }
    },
    {
      "class": "Branch",
      "id": "branch_1971_1995_1",
      "ports": {
        "bus1": 1995,
        "bus2": 1971
      },
      "params": {
        "R": 0.0020514049101620913,
        "X": 0.018677107989788055,
        "G": 0.0,
        "B": 0.04561488330364227
      },
      "extension": {
        "length": 21320.218126098633,
        "rating": 365.66715240478516
      }
    },
    {
      "class": "Branch",
      "id": "branch_1972_1973_1",
      "ports": {
        "bus1": 1972,
        "bus2": 1973
      },
      "params": {
        "R": 0.00022032124979887158,
        "X": 0.0010761935263872147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1972_2290_1",
      "ports": {
        "bus1": 1972,
        "bus2": 2290
      },
      "params": {
        "R": 0.04400069639086723,
        "X": 0.23093478381633759,
        "G": 0.0,
        "B": 0.044102367013692856
      },
      "extension": {
        "length": 73555.28533740234,
        "rating": 150.967538356781
      }
    },
    {
      "class": "Branch",
      "id": "branch_1972_9306_1",
      "ports": {
        "bus1": 1972,
        "bus2": 9306
      },
      "params": {
        "R": 0.0043218922801315784,
        "X": 0.02350640296936035,
        "G": 0.0,
        "B": 0.003162561682984233
      },
      "extension": {
        "length": 6005.380949890137,
        "rating": 144.14678812026978
      }
    },
    {
      "class": "Branch",
      "id": "branch_1974_2004_1",
      "ports": {
        "bus1": 1974,
        "bus2": 2004
      },
      "params": {
        "R": 0.010991424322128296,
        "X": 0.035812508314847946,
        "G": 0.0,
        "B": 0.004497249145060778
      },
      "extension": {
        "length": 9273.645737731935,
        "rating": 135.6771945953369
      }
    },
    {
      "class": "Branch",
      "id": "branch_1975_1976_1",
      "ports": {
        "bus1": 1976,
        "bus2": 1975
      },
      "params": {
        "R": 0.00154500687494874,
        "X": 0.060417674481868744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1975_1977_1",
      "ports": {
        "bus1": 1975,
        "bus2": 1977
      },
      "params": {
        "R": 0.00021577045845333487,
        "X": 0.0010724544990807772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1976_2005_1",
      "ports": {
        "bus1": 1976,
        "bus2": 2005
      },
      "params": {
        "R": 0.011054223403334618,
        "X": 0.0406646728515625,
        "G": 0.0,
        "B": 0.011485777795314789
      },
      "extension": {
        "length": 14681.84141821289,
        "rating": 152.65321731567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_1976_2507_1",
      "ports": {
        "bus1": 2507,
        "bus2": 1976
      },
      "params": {
        "R": 0.002066844841465354,
        "X": 0.010782543569803238,
        "G": 0.0,
        "B": 0.0016211523907259107
      },
      "extension": {
        "length": 2884.3652613372806,
        "rating": 133.9113712310791
      }
    },
    {
      "class": "Branch",
      "id": "branch_1977_2604_1",
      "ports": {
        "bus1": 1977,
        "bus2": 2604
      },
      "params": {
        "R": 0.002292005578055978,
        "X": 0.019180119037628174,
        "G": 0.0,
        "B": 0.040968120098114014
      },
      "extension": {
        "length": 21130.717599975585,
        "rating": 440.9684658050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_1978_1981_1",
      "ports": {
        "bus1": 1981,
        "bus2": 1978
      },
      "params": {
        "R": 0.006341428961604834,
        "X": 0.025778697803616524,
        "G": 0.0,
        "B": 0.0026625117752701044
      },
      "extension": {
        "length": 6220.0512652587895,
        "rating": 159.37634706497192
      }
    },
    {
      "class": "Branch",
      "id": "branch_1978_1999_1",
      "ports": {
        "bus1": 1999,
        "bus2": 1978
      },
      "params": {
        "R": 0.0015638077165931463,
        "X": 0.007728073745965958,
        "G": 0.0,
        "B": 0.0039956229738891125
      },
      "extension": {
        "length": 4030.4349983825687,
        "rating": 130.99887371063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_1979_1980_1",
      "ports": {
        "bus1": 1980,
        "bus2": 1979
      },
      "params": {
        "R": 0.0017169718630611897,
        "X": 0.07201213389635086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1979_1983_1",
      "ports": {
        "bus1": 1979,
        "bus2": 1983
      },
      "params": {
        "R": 0.00021236142492853105,
        "X": 0.0010090607684105635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1980_1981_1",
      "ports": {
        "bus1": 1981,
        "bus2": 1980
      },
      "params": {
        "R": 0.0022007988300174475,
        "X": 0.06422439962625504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1980_1982_1",
      "ports": {
        "bus1": 1980,
        "bus2": 1982
      },
      "params": {
        "R": 0.00024421678972430527,
        "X": 0.0010539264185354114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1982_8992_1",
      "ports": {
        "bus1": 8992,
        "bus2": 1982
      },
      "params": {
        "R": 0.006091530434787273,
        "X": 0.03525709733366966,
        "G": 0.0,
        "B": 0.02707458660006523
      },
      "extension": {
        "length": 19876.674424438475,
        "rating": 205.2663803100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_1983_4439_1",
      "ports": {
        "bus1": 1983,
        "bus2": 4439
      },
      "params": {
        "R": 0.0017981920391321182,
        "X": 0.015789425000548363,
        "G": 0.0,
        "B": 0.0914953276515007
      },
      "extension": {
        "length": 24925.915712768554,
        "rating": 458.6857795715332
      }
    },
    {
      "class": "Branch",
      "id": "branch_1984_1986_1",
      "ports": {
        "bus1": 1986,
        "bus2": 1984
      },
      "params": {
        "R": 0.010456188581883907,
        "X": 0.04796270281076431,
        "G": 0.0,
        "B": 0.010775969363749027
      },
      "extension": {
        "length": 15590.329686035157,
        "rating": 128.62021923065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_1984_2321_1",
      "ports": {
        "bus1": 1984,
        "bus2": 2321
      },
      "params": {
        "R": 0.0030550372321158648,
        "X": 0.013655977323651314,
        "G": 0.0,
        "B": 0.0331103578209877
      },
      "extension": {
        "length": 15955.753985595704,
        "rating": 118.60194206237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_1985_1991_1",
      "ports": {
        "bus1": 1991,
        "bus2": 1985
      },
      "params": {
        "R": 0.0053813341073691845,
        "X": 0.030355151742696762,
        "G": 0.0,
        "B": 0.012855718843638897
      },
      "extension": {
        "length": 14676.896324707031,
        "rating": 151.42056941986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_1985_2299_1",
      "ports": {
        "bus1": 2299,
        "bus2": 1985
      },
      "params": {
        "R": 0.009596602991223335,
        "X": 0.04908813163638115,
        "G": 0.0,
        "B": 0.026383498683571815
      },
      "extension": {
        "length": 24891.660733886718,
        "rating": 165.3404712677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_1986_2289_1",
      "ports": {
        "bus1": 1986,
        "bus2": 2289
      },
      "params": {
        "R": 0.04399314895272255,
        "X": 0.1905703842639923,
        "G": 0.0,
        "B": 0.025412224233150482
      },
      "extension": {
        "length": 49943.82060131836,
        "rating": 138.94368410110474
      }
    },
    {
      "class": "Branch",
      "id": "branch_1987_1990_1",
      "ports": {
        "bus1": 1990,
        "bus2": 1987
      },
      "params": {
        "R": 0.006604198832064867,
        "X": 0.029294759035110474,
        "G": 0.0,
        "B": 0.006655546836555004
      },
      "extension": {
        "length": 10693.889791809082,
        "rating": 146.76872491836548
      }
    },
    {
      "class": "Branch",
      "id": "branch_1987_2321_1",
      "ports": {
        "bus1": 2321,
        "bus2": 1987
      },
      "params": {
        "R": 0.0059620048850774765,
        "X": 0.0309724360704422,
        "G": 0.0,
        "B": 0.009363709017634392
      },
      "extension": {
        "length": 11706.144446777344,
        "rating": 150.82852840423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_1988_1989_1",
      "ports": {
        "bus1": 1988,
        "bus2": 1989
      },
      "params": {
        "R": 0.0002667431253939867,
        "X": 0.0011900514364242554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1988_1990_1",
      "ports": {
        "bus1": 1988,
        "bus2": 1990
      },
      "params": {
        "R": 0.00917648896574974,
        "X": 0.040965743362903595,
        "G": 0.0,
        "B": 0.010383766144514084
      },
      "extension": {
        "length": 14931.504179077148,
        "rating": 144.54419612884521
      }
    },
    {
      "class": "Branch",
      "id": "branch_1988_2379_1",
      "ports": {
        "bus1": 1988,
        "bus2": 2379
      },
      "params": {
        "R": 0.0070391190238296986,
        "X": 0.035730499774217606,
        "G": 0.0,
        "B": 0.007973412983119488
      },
      "extension": {
        "length": 12843.093118469238,
        "rating": 140.19956588745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_1990_2376_1",
      "ports": {
        "bus1": 1990,
        "bus2": 2376
      },
      "params": {
        "R": 0.0035577258095145226,
        "X": 0.02206616848707199,
        "G": 0.0,
        "B": 0.011515643447637558
      },
      "extension": {
        "length": 11657.655057678223,
        "rating": 109.37256813049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_1991_1992_1",
      "ports": {
        "bus1": 1991,
        "bus2": 1992
      },
      "params": {
        "R": 0.0002934612857643515,
        "X": 0.0011754633160308003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1991_2004_1",
      "ports": {
        "bus1": 2004,
        "bus2": 1991
      },
      "params": {
        "R": 0.008182699792087078,
        "X": 0.03174048289656639,
        "G": 0.0,
        "B": 0.010935883969068527
      },
      "extension": {
        "length": 13766.351438232423,
        "rating": 144.12370920181274
      }
    },
    {
      "class": "Branch",
      "id": "branch_1993_2004_1",
      "ports": {
        "bus1": 2004,
        "bus2": 1993
      },
      "params": {
        "R": 0.009844796732068062,
        "X": 0.03751036897301674,
        "G": 0.0,
        "B": 0.005504015367478132
      },
      "extension": {
        "length": 10486.178214477539,
        "rating": 130.78441619873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_1993_2392_1",
      "ports": {
        "bus1": 2392,
        "bus2": 1993
      },
      "params": {
        "R": 0.006350658368319273,
        "X": 0.030268173664808273,
        "G": 0.0,
        "B": 0.020566817373037338
      },
      "extension": {
        "length": 17468.90348510742,
        "rating": 134.60670709609985
      }
    },
    {
      "class": "Branch",
      "id": "branch_1994_1995_1",
      "ports": {
        "bus1": 1994,
        "bus2": 1995
      },
      "params": {
        "R": 0.00022940017515793443,
        "X": 0.0011257906444370747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1996_1997_1",
      "ports": {
        "bus1": 1996,
        "bus2": 1997
      },
      "params": {
        "R": 0.00021158720483072102,
        "X": 0.0010016444139182568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1996_1998_1",
      "ports": {
        "bus1": 1998,
        "bus2": 1996
      },
      "params": {
        "R": 0.00737009895965457,
        "X": 0.03940321505069733,
        "G": 0.0,
        "B": 0.00855143554508686
      },
      "extension": {
        "length": 13650.958249145508,
        "rating": 146.77534103393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_1996_2003_1",
      "ports": {
        "bus1": 1996,
        "bus2": 2003
      },
      "params": {
        "R": 0.005460384767502546,
        "X": 0.032535094767808914,
        "G": 0.0,
        "B": 0.005902459844946861
      },
      "extension": {
        "length": 10284.428529052735,
        "rating": 141.2950038909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_1999_2000_1",
      "ports": {
        "bus1": 1999,
        "bus2": 2000
      },
      "params": {
        "R": 0.0002487599558662623,
        "X": 0.0011565479217097163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1999_2003_1",
      "ports": {
        "bus1": 1999,
        "bus2": 2003
      },
      "params": {
        "R": 0.009272364899516106,
        "X": 0.037828464061021805,
        "G": 0.0,
        "B": 0.01410247664898634
      },
      "extension": {
        "length": 16349.528926757814,
        "rating": 129.3291687965393
      }
    },
    {
      "class": "Branch",
      "id": "branch_2001_2756_1",
      "ports": {
        "bus1": 2001,
        "bus2": 2756
      },
      "params": {
        "R": 0.005255076568573713,
        "X": 0.02587798610329628,
        "G": 0.0,
        "B": 0.005626542028039694
      },
      "extension": {
        "length": 9322.606307373047,
        "rating": 119.84742879867554
      }
    },
    {
      "class": "Branch",
      "id": "branch_2001_2773_1",
      "ports": {
        "bus1": 2001,
        "bus2": 2773
      },
      "params": {
        "R": 0.006554487161338329,
        "X": 0.027741532772779465,
        "G": 0.0,
        "B": 0.006501202471554279
      },
      "extension": {
        "length": 10408.404264038087,
        "rating": 134.5202088356018
      }
    },
    {
      "class": "Branch",
      "id": "branch_2002_2773_1",
      "ports": {
        "bus1": 2002,
        "bus2": 2773
      },
      "params": {
        "R": 0.0016224188730120659,
        "X": 0.00818676594644785,
        "G": 0.0,
        "B": 0.0022991718724370003
      },
      "extension": {
        "length": 2954.1207012176515,
        "rating": 151.57098770141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_2002_9001_1",
      "ports": {
        "bus1": 9001,
        "bus2": 2002
      },
      "params": {
        "R": 0.0030322668608278036,
        "X": 0.018852662295103073,
        "G": 0.0,
        "B": 0.018137477338314056
      },
      "extension": {
        "length": 13291.775940673828,
        "rating": 156.87721967697144
      }
    },
    {
      "class": "Branch",
      "id": "branch_2005_3953_1",
      "ports": {
        "bus1": 3953,
        "bus2": 2005
      },
      "params": {
        "R": 0.008868254721164703,
        "X": 0.03638394549489021,
        "G": 0.0,
        "B": 0.009202669374644756
      },
      "extension": {
        "length": 12932.030364257813,
        "rating": 146.81050777435303
      }
    },
    {
      "class": "Branch",
      "id": "branch_2006_2605_1",
      "ports": {
        "bus1": 2006,
        "bus2": 2605
      },
      "params": {
        "R": 0.00554587971419096,
        "X": 0.028581568971276283,
        "G": 0.0,
        "B": 0.005859750788658857
      },
      "extension": {
        "length": 9209.522977294922,
        "rating": 184.01362895965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_2006_3046_1",
      "ports": {
        "bus1": 2006,
        "bus2": 3046
      },
      "params": {
        "R": 0.013482349924743176,
        "X": 0.0585341677069664,
        "G": 0.0,
        "B": 0.009153438732028008
      },
      "extension": {
        "length": 15215.590745727539,
        "rating": 182.49331712722778
      }
    },
    {
      "class": "Branch",
      "id": "branch_2007_2008_1",
      "ports": {
        "bus1": 2008,
        "bus2": 2007
      },
      "params": {
        "R": 0.0057018473744392395,
        "X": 0.037332288920879364,
        "G": 0.0,
        "B": 0.005740053486078978
      },
      "extension": {
        "length": 10909.925302917482,
        "rating": 143.8704013824463
      }
    },
    {
      "class": "Branch",
      "id": "branch_2007_2563_1",
      "ports": {
        "bus1": 2007,
        "bus2": 2563
      },
      "params": {
        "R": 0.0020414646714925766,
        "X": 0.009639742784202099,
        "G": 0.0,
        "B": 0.0012478359276428819
      },
      "extension": {
        "length": 2482.5670133972167,
        "rating": 151.10275745391846
      }
    },
    {
      "class": "Branch",
      "id": "branch_2008_2009_1",
      "ports": {
        "bus1": 2008,
        "bus2": 2009
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2008_2392_1",
      "ports": {
        "bus1": 2392,
        "bus2": 2008
      },
      "params": {
        "R": 0.012278564274311066,
        "X": 0.051359694451093674,
        "G": 0.0,
        "B": 0.007385488133877516
      },
      "extension": {
        "length": 14372.832930908204,
        "rating": 137.6205563545227
      }
    },
    {
      "class": "Branch",
      "id": "branch_2010_2013_1",
      "ports": {
        "bus1": 2013,
        "bus2": 2010
      },
      "params": {
        "R": 0.004654704127460718,
        "X": 0.022749800235033035,
        "G": 0.0,
        "B": 0.0073607140220701694
      },
      "extension": {
        "length": 9188.759570251465,
        "rating": 159.5422625541687
      }
    },
    {
      "class": "Branch",
      "id": "branch_2010_2015_1",
      "ports": {
        "bus1": 2010,
        "bus2": 2015
      },
      "params": {
        "R": 0.007627757266163826,
        "X": 0.0331890694797039,
        "G": 0.0,
        "B": 0.007613934110850096
      },
      "extension": {
        "length": 10631.769164978028,
        "rating": 105.51197528839111
      }
    },
    {
      "class": "Branch",
      "id": "branch_2010_2019_1",
      "ports": {
        "bus1": 2010,
        "bus2": 2019
      },
      "params": {
        "R": 0.010313288308680058,
        "X": 0.03941657766699791,
        "G": 0.0,
        "B": 0.008460507728159428
      },
      "extension": {
        "length": 12960.431653930664,
        "rating": 156.02847337722778
      }
    },
    {
      "class": "Branch",
      "id": "branch_2012_2016_1",
      "ports": {
        "bus1": 2016,
        "bus2": 2012
      },
      "params": {
        "R": 0.007408247794955969,
        "X": 0.044786881655454636,
        "G": 0.0,
        "B": 0.017852168530225754
      },
      "extension": {
        "length": 18576.147062988282,
        "rating": 135.2610945701599
      }
    },
    {
      "class": "Branch",
      "id": "branch_2012_2128_1",
      "ports": {
        "bus1": 2128,
        "bus2": 2012
      },
      "params": {
        "R": 0.010293075814843178,
        "X": 0.03858400881290436,
        "G": 0.0,
        "B": 0.012953810393810272
      },
      "extension": {
        "length": 16714.48051098633,
        "rating": 122.50486612319946
      }
    },
    {
      "class": "Branch",
      "id": "branch_2013_2014_1",
      "ports": {
        "bus1": 2013,
        "bus2": 2014
      },
      "params": {
        "R": 0.0002482594281900674,
        "X": 0.0010926766553893685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2015_2027_1",
      "ports": {
        "bus1": 2027,
        "bus2": 2015
      },
      "params": {
        "R": 0.015133821405470371,
        "X": 0.07374420017004013,
        "G": 0.0,
        "B": 0.008162625133991241
      },
      "extension": {
        "length": 18362.43982836914,
        "rating": 133.44032764434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_2016_2017_1",
      "ports": {
        "bus1": 2016,
        "bus2": 2017
      },
      "params": {
        "R": 0.00029943056870251894,
        "X": 0.001114423619583249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2016_2039_1",
      "ports": {
        "bus1": 2016,
        "bus2": 2039
      },
      "params": {
        "R": 0.012101843021810055,
        "X": 0.04602499678730965,
        "G": 0.0,
        "B": 0.005837128963321447
      },
      "extension": {
        "length": 11744.462014892579,
        "rating": 145.59084177017212
      }
    },
    {
      "class": "Branch",
      "id": "branch_2018_2019_1",
      "ports": {
        "bus1": 2018,
        "bus2": 2019
      },
      "params": {
        "R": 0.011608146131038666,
        "X": 0.037625446915626526,
        "G": 0.0,
        "B": 0.006896640174090862
      },
      "extension": {
        "length": 10187.375313537597,
        "rating": 152.12682485580444
      }
    },
    {
      "class": "Branch",
      "id": "branch_2018_2349_1",
      "ports": {
        "bus1": 2018,
        "bus2": 2349
      },
      "params": {
        "R": 0.007393816486001015,
        "X": 0.034306518733501434,
        "G": 0.0,
        "B": 0.01129692979156971
      },
      "extension": {
        "length": 14716.028866333008,
        "rating": 148.49225282669067
      }
    },
    {
      "class": "Branch",
      "id": "branch_2020_2021_1",
      "ports": {
        "bus1": 2020,
        "bus2": 2021
      },
      "params": {
        "R": 0.00020066002616658807,
        "X": 0.0011168363271281123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2020_2027_1",
      "ports": {
        "bus1": 2020,
        "bus2": 2027
      },
      "params": {
        "R": 0.008166485466063023,
        "X": 0.035317081958055496,
        "G": 0.0,
        "B": 0.014707396738231182
      },
      "extension": {
        "length": 16563.656693847657,
        "rating": 152.8613805770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_2020_2028_1",
      "ports": {
        "bus1": 2028,
        "bus2": 2020
      },
      "params": {
        "R": 0.003873039036989212,
        "X": 0.022849461063742638,
        "G": 0.0,
        "B": 0.005571978632360697
      },
      "extension": {
        "length": 7506.444745239258,
        "rating": 167.02319383621216
      }
    },
    {
      "class": "Branch",
      "id": "branch_2022_2199_1",
      "ports": {
        "bus1": 2199,
        "bus2": 2022
      },
      "params": {
        "R": 0.00923092756420374,
        "X": 0.04434439539909363,
        "G": 0.0,
        "B": 0.011654158122837543
      },
      "extension": {
        "length": 15749.636287719726,
        "rating": 149.85414743423462
      }
    },
    {
      "class": "Branch",
      "id": "branch_2022_2358_1",
      "ports": {
        "bus1": 2022,
        "bus2": 2358
      },
      "params": {
        "R": 0.011856070719659328,
        "X": 0.05793407931923866,
        "G": 0.0,
        "B": 0.013375953771173954
      },
      "extension": {
        "length": 19422.022036376955,
        "rating": 127.88795232772827
      }
    },
    {
      "class": "Branch",
      "id": "branch_2023_2180_1",
      "ports": {
        "bus1": 2023,
        "bus2": 2180
      },
      "params": {
        "R": 0.020597316324710846,
        "X": 0.07393504679203033,
        "G": 0.0,
        "B": 0.02638578787446022
      },
      "extension": {
        "length": 32707.7754609375,
        "rating": 151.13195180892944
      }
    },
    {
      "class": "Branch",
      "id": "branch_2023_2522_1",
      "ports": {
        "bus1": 2023,
        "bus2": 2522
      },
      "params": {
        "R": 0.008761944249272346,
        "X": 0.04321303963661194,
        "G": 0.0,
        "B": 0.019629444926977158
      },
      "extension": {
        "length": 22662.593072753905,
        "rating": 139.60152864456177
      }
    },
    {
      "class": "Branch",
      "id": "branch_2024_2025_1",
      "ports": {
        "bus1": 2025,
        "bus2": 2024
      },
      "params": {
        "R": 0.0017404189566150308,
        "X": 0.06721684336662292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2024_2026_1",
      "ports": {
        "bus1": 2024,
        "bus2": 2026
      },
      "params": {
        "R": 0.00024224267690442502,
        "X": 0.0011583224404603243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2024_2590_1",
      "ports": {
        "bus1": 2024,
        "bus2": 2590
      },
      "params": {
        "R": 0.0015565356006845832,
        "X": 0.012980606406927109,
        "G": 0.0,
        "B": 0.02974245883524418
      },
      "extension": {
        "length": 13471.321818603516,
        "rating": 456.6845417022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_2025_2028_1",
      "ports": {
        "bus1": 2028,
        "bus2": 2025
      },
      "params": {
        "R": 0.003230317961424589,
        "X": 0.016145799309015274,
        "G": 0.0,
        "B": 0.00522293895483017
      },
      "extension": {
        "length": 6138.269594329834,
        "rating": 178.56485843658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_2029_2032_1",
      "ports": {
        "bus1": 2029,
        "bus2": 2032
      },
      "params": {
        "R": 0.0024443157017230988,
        "X": 0.007953863590955734,
        "G": 0.0,
        "B": 0.0019252359634265304
      },
      "extension": {
        "length": 2779.635026046753,
        "rating": 180.07293939590454
      }
    },
    {
      "class": "Branch",
      "id": "branch_2030_2031_1",
      "ports": {
        "bus1": 2031,
        "bus2": 2030
      },
      "params": {
        "R": 0.0004590499447658658,
        "X": 0.020351635292172432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2030_2034_1",
      "ports": {
        "bus1": 2030,
        "bus2": 2034
      },
      "params": {
        "R": 0.00020259691518731415,
        "X": 0.001199518097564578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2031_2032_1",
      "ports": {
        "bus1": 2032,
        "bus2": 2031
      },
      "params": {
        "R": 0.0010053585283458233,
        "X": 0.04183582961559296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2031_2033_1",
      "ports": {
        "bus1": 2031,
        "bus2": 2033
      },
      "params": {
        "R": 0.0002898555248975754,
        "X": 0.001066184719093144,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2036_2217_1",
      "ports": {
        "bus1": 2036,
        "bus2": 2217
      },
      "params": {
        "R": 0.005148099735379219,
        "X": 0.022646507248282433,
        "G": 0.0,
        "B": 0.008604317903518677
      },
      "extension": {
        "length": 9887.108222900391,
        "rating": 165.38286209106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_2036_2224_1",
      "ports": {
        "bus1": 2036,
        "bus2": 2224
      },
      "params": {
        "R": 0.005027108360081911,
        "X": 0.023873649537563324,
        "G": 0.0,
        "B": 0.007043743506073952
      },
      "extension": {
        "length": 9674.407810546876,
        "rating": 168.986713886261
      }
    },
    {
      "class": "Branch",
      "id": "branch_2036_2578_1",
      "ports": {
        "bus1": 2036,
        "bus2": 2578
      },
      "params": {
        "R": 0.005432334262877703,
        "X": 0.02712497115135193,
        "G": 0.0,
        "B": 0.04246181249618531
      },
      "extension": {
        "length": 22176.701568237306,
        "rating": 193.96703243255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_2037_2124_1",
      "ports": {
        "bus1": 2124,
        "bus2": 2037
      },
      "params": {
        "R": 0.009705346077680588,
        "X": 0.039015382528305054,
        "G": 0.0,
        "B": 0.004610917065292597
      },
      "extension": {
        "length": 10164.604401123048,
        "rating": 134.93415117263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_2037_2264_1",
      "ports": {
        "bus1": 2264,
        "bus2": 2037
      },
      "params": {
        "R": 0.008276996202766895,
        "X": 0.032317183911800385,
        "G": 0.0,
        "B": 0.015084205195307733
      },
      "extension": {
        "length": 15864.315799438476,
        "rating": 122.09254503250122
      }
    },
    {
      "class": "Branch",
      "id": "branch_2038_2039_1",
      "ports": {
        "bus1": 2039,
        "bus2": 2038
      },
      "params": {
        "R": 0.0017860002117231488,
        "X": 0.06763981282711029,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2038_2040_1",
      "ports": {
        "bus1": 2038,
        "bus2": 2040
      },
      "params": {
        "R": 0.00027498387498781085,
        "X": 0.0011989992344751954,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2038_2590_1",
      "ports": {
        "bus1": 2590,
        "bus2": 2038
      },
      "params": {
        "R": 0.0016393156256526709,
        "X": 0.014950521290302277,
        "G": 0.0,
        "B": 0.05816478654742241
      },
      "extension": {
        "length": 21499.708751586913,
        "rating": 477.07061767578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_2039_2122_1",
      "ports": {
        "bus1": 2039,
        "bus2": 2122
      },
      "params": {
        "R": 0.006625109352171421,
        "X": 0.035349976271390915,
        "G": 0.0,
        "B": 0.019380465149879456
      },
      "extension": {
        "length": 19625.529056396485,
        "rating": 150.75631141662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_2041_2042_1",
      "ports": {
        "bus1": 2041,
        "bus2": 2042
      },
      "params": {
        "R": 0.0002376074844505638,
        "X": 0.0011845044791698456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2041_2048_1",
      "ports": {
        "bus1": 2048,
        "bus2": 2041
      },
      "params": {
        "R": 0.001614504144527018,
        "X": 0.007609409745782614,
        "G": 0.0,
        "B": 0.0017395538743585348
      },
      "extension": {
        "length": 2492.954856079102,
        "rating": 185.63991785049438
      }
    },
    {
      "class": "Branch",
      "id": "branch_2043_2044_1",
      "ports": {
        "bus1": 2044,
        "bus2": 2043
      },
      "params": {
        "R": 0.0017149068880826235,
        "X": 0.07629295438528061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2043_2045_1",
      "ports": {
        "bus1": 2043,
        "bus2": 2045
      },
      "params": {
        "R": 0.0002464958524797112,
        "X": 0.00104417372494936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2043_2046_1",
      "ports": {
        "bus1": 2043,
        "bus2": 2046
      },
      "params": {
        "R": 0.0006057999562472105,
        "X": 0.00532922800630331,
        "G": 0.0,
        "B": 0.06759124994277954
      },
      "extension": {
        "length": 12677.196128356934,
        "rating": 391.66152477264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_2043_2554_1",
      "ports": {
        "bus1": 2043,
        "bus2": 2554
      },
      "params": {
        "R": 0.0009220063802786171,
        "X": 0.007350854109972715,
        "G": 0.0,
        "B": 0.019661057740449905
      },
      "extension": {
        "length": 8391.114606445313,
        "rating": 507.7171802520752
      }
    },
    {
      "class": "Branch",
      "id": "branch_2043_2626_1",
      "ports": {
        "bus1": 2043,
        "bus2": 2626
      },
      "params": {
        "R": 0.002550303703173995,
        "X": 0.025263717398047447,
        "G": 0.0,
        "B": 0.08427637815475464
      },
      "extension": {
        "length": 32150.797086181643,
        "rating": 449.23620223999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_2044_2054_1",
      "ports": {
        "bus1": 2044,
        "bus2": 2054
      },
      "params": {
        "R": 0.003740455489605665,
        "X": 0.017447220161557198,
        "G": 0.0,
        "B": 0.002179984003305435
      },
      "extension": {
        "length": 4311.160758544922,
        "rating": 143.96666288375854
      }
    },
    {
      "class": "Branch",
      "id": "branch_2044_2089_1",
      "ports": {
        "bus1": 2044,
        "bus2": 2089
      },
      "params": {
        "R": 0.009647772647440434,
        "X": 0.03143880143761635,
        "G": 0.0,
        "B": 0.006354746408760548
      },
      "extension": {
        "length": 10242.77049041748,
        "rating": 159.03912782669067
      }
    },
    {
      "class": "Branch",
      "id": "branch_2046_2047_1",
      "ports": {
        "bus1": 2047,
        "bus2": 2046
      },
      "params": {
        "R": 0.0014699941966682673,
        "X": 0.06554989516735077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2046_2049_1",
      "ports": {
        "bus1": 2046,
        "bus2": 2049
      },
      "params": {
        "R": 0.0002564251481089741,
        "X": 0.0011602129088714719,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2047_2048_1",
      "ports": {
        "bus1": 2048,
        "bus2": 2047
      },
      "params": {
        "R": 0.0038049579598009586,
        "X": 0.10767269879579544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2047_2050_1",
      "ports": {
        "bus1": 2047,
        "bus2": 2050
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2050_8163_1",
      "ports": {
        "bus1": 2050,
        "bus2": 8163
      },
      "params": {
        "R": 0.04313209652900696,
        "X": 0.2779427468776703,
        "G": 0.0,
        "B": 0.11170248687267303
      },
      "extension": {
        "length": 127390.77788378907,
        "rating": 268.8932180404663
      }
    },
    {
      "class": "Branch",
      "id": "branch_2051_2054_1",
      "ports": {
        "bus1": 2054,
        "bus2": 2051
      },
      "params": {
        "R": 0.001659022062085569,
        "X": 0.009384749457240105,
        "G": 0.0,
        "B": 0.0026465519331395626
      },
      "extension": {
        "length": 3481.6090446166995,
        "rating": 100.67994594573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_2051_2533_1",
      "ports": {
        "bus1": 2051,
        "bus2": 2533
      },
      "params": {
        "R": 0.0014930531615391374,
        "X": 0.007558929733932018,
        "G": 0.0,
        "B": 0.0025726116728037596
      },
      "extension": {
        "length": 3195.4813990631105,
        "rating": 152.6703953742981
      }
    },
    {
      "class": "Branch",
      "id": "branch_2051_2553_1",
      "ports": {
        "bus1": 2051,
        "bus2": 2553
      },
      "params": {
        "R": 0.0013001218903809786,
        "X": 0.006039588246494532,
        "G": 0.0,
        "B": 0.0005203488399274647
      },
      "extension": {
        "length": 1306.1159156799317,
        "rating": 167.74320602416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_2052_2053_1",
      "ports": {
        "bus1": 2052,
        "bus2": 2053
      },
      "params": {
        "R": 0.0002455913054291159,
        "X": 0.0011526404414325953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2052_2092_1",
      "ports": {
        "bus1": 2092,
        "bus2": 2052
      },
      "params": {
        "R": 0.004500403534621,
        "X": 0.026003070175647736,
        "G": 0.0,
        "B": 0.008173094131052494
      },
      "extension": {
        "length": 10484.400927612305,
        "rating": 161.17230653762817
      }
    },
    {
      "class": "Branch",
      "id": "branch_2052_2484_1",
      "ports": {
        "bus1": 2484,
        "bus2": 2052
      },
      "params": {
        "R": 0.002747951541095972,
        "X": 0.010670770891010761,
        "G": 0.0,
        "B": 0.002378873061388731
      },
      "extension": {
        "length": 3633.607359832764,
        "rating": 170.2992558479309
      }
    },
    {
      "class": "Branch",
      "id": "branch_2055_2056_1",
      "ports": {
        "bus1": 2055,
        "bus2": 2056
      },
      "params": {
        "R": 0.0022823151666671038,
        "X": 0.010557148605585098,
        "G": 0.0,
        "B": 0.0012429433409124613
      },
      "extension": {
        "length": 2693.578964859009,
        "rating": 142.7196741104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_2055_2467_1",
      "ports": {
        "bus1": 2467,
        "bus2": 2055
      },
      "params": {
        "R": 0.002214212901890278,
        "X": 0.00926462933421135,
        "G": 0.0,
        "B": 0.0016255817608907819
      },
      "extension": {
        "length": 2502.34642817688,
        "rating": 155.13588190078735
      }
    },
    {
      "class": "Branch",
      "id": "branch_2055_2528_1",
      "ports": {
        "bus1": 2055,
        "bus2": 2528
      },
      "params": {
        "R": 0.010805061087012291,
        "X": 0.048829976469278336,
        "G": 0.0,
        "B": 0.010833684355020523
      },
      "extension": {
        "length": 14795.81953088379,
        "rating": 141.6489839553833
      }
    },
    {
      "class": "Branch",
      "id": "branch_2056_2083_1",
      "ports": {
        "bus1": 2083,
        "bus2": 2056
      },
      "params": {
        "R": 0.004855242092162371,
        "X": 0.02295156568288803,
        "G": 0.0,
        "B": 0.007807759568095208
      },
      "extension": {
        "length": 9268.320016296388,
        "rating": 161.1847996711731
      }
    },
    {
      "class": "Branch",
      "id": "branch_2057_2058_1",
      "ports": {
        "bus1": 2057,
        "bus2": 2058
      },
      "params": {
        "R": 0.0002878554805647582,
        "X": 0.0011909883469343185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2057_2467_1",
      "ports": {
        "bus1": 2057,
        "bus2": 2467
      },
      "params": {
        "R": 0.0005920290714129806,
        "X": 0.0030487447511404753,
        "G": 0.0,
        "B": 0.002384437480941415
      },
      "extension": {
        "length": 1937.3449384918213,
        "rating": 158.5648536682129
      }
    },
    {
      "class": "Branch",
      "id": "branch_2057_2553_1",
      "ports": {
        "bus1": 2553,
        "bus2": 2057
      },
      "params": {
        "R": 0.0011310846311971545,
        "X": 0.006417477037757635,
        "G": 0.0,
        "B": 0.0017916102660819888
      },
      "extension": {
        "length": 2530.1405165405276,
        "rating": 176.28830671310425
      }
    },
    {
      "class": "Branch",
      "id": "branch_2059_2060_1",
      "ports": {
        "bus1": 2059,
        "bus2": 2060
      },
      "params": {
        "R": 0.0002972249349113554,
        "X": 0.0010860314359888434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2059_2083_1",
      "ports": {
        "bus1": 2059,
        "bus2": 2083
      },
      "params": {
        "R": 0.03288881108164787,
        "X": 0.13427908718585968,
        "G": 0.0,
        "B": 0.015433860011398792
      },
      "extension": {
        "length": 30722.303535644533,
        "rating": 143.9408540725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_2059_2089_1",
      "ports": {
        "bus1": 2059,
        "bus2": 2089
      },
      "params": {
        "R": 0.004325442016124725,
        "X": 0.02004474774003029,
        "G": 0.0,
        "B": 0.005152731668204069
      },
      "extension": {
        "length": 7491.775222045899,
        "rating": 129.67842817306519
      }
    },
    {
      "class": "Branch",
      "id": "branch_2061_2062_1",
      "ports": {
        "bus1": 2061,
        "bus2": 2062
      },
      "params": {
        "R": 0.00022739167616236955,
        "X": 0.0010608620941638947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2062_2092_1",
      "ports": {
        "bus1": 2062,
        "bus2": 2092
      },
      "params": {
        "R": 0.003417175030335784,
        "X": 0.019413553178310394,
        "G": 0.0,
        "B": 0.0033075008541345596
      },
      "extension": {
        "length": 6047.283787536621,
        "rating": 147.72025346755981
      }
    },
    {
      "class": "Branch",
      "id": "branch_2063_2064_1",
      "ports": {
        "bus1": 2063,
        "bus2": 2064
      },
      "params": {
        "R": 0.00469170743599534,
        "X": 0.021446919068694115,
        "G": 0.0,
        "B": 0.006824865471571684
      },
      "extension": {
        "length": 7842.419493530274,
        "rating": 148.73663187026978
      }
    },
    {
      "class": "Branch",
      "id": "branch_2063_2065_1",
      "ports": {
        "bus1": 2063,
        "bus2": 2065
      },
      "params": {
        "R": 0.003572809277102351,
        "X": 0.017273325473070145,
        "G": 0.0,
        "B": 0.008903569541871548
      },
      "extension": {
        "length": 9174.188273620606,
        "rating": 145.5680251121521
      }
    },
    {
      "class": "Branch",
      "id": "branch_2063_2083_1",
      "ports": {
        "bus1": 2063,
        "bus2": 2083
      },
      "params": {
        "R": 0.003645185614004731,
        "X": 0.015433143824338913,
        "G": 0.0,
        "B": 0.0022598528303205967
      },
      "extension": {
        "length": 4329.644618682862,
        "rating": 150.5591630935669
      }
    },
    {
      "class": "Branch",
      "id": "branch_2063_2646_1",
      "ports": {
        "bus1": 2646,
        "bus2": 2063
      },
      "params": {
        "R": 0.003576052375137806,
        "X": 0.00876165833324194,
        "G": 0.0,
        "B": 0.0055029913783073425
      },
      "extension": {
        "length": 5221.875239318848,
        "rating": 133.87231826782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_2064_2171_1",
      "ports": {
        "bus1": 2171,
        "bus2": 2064
      },
      "params": {
        "R": 0.0037591722793877125,
        "X": 0.015650060027837753,
        "G": 0.0,
        "B": 0.003377528628334403
      },
      "extension": {
        "length": 5003.539077941895,
        "rating": 171.3223099708557
      }
    },
    {
      "class": "Branch",
      "id": "branch_2065_2533_1",
      "ports": {
        "bus1": 2533,
        "bus2": 2065
      },
      "params": {
        "R": 0.0032549123279750347,
        "X": 0.015119604766368866,
        "G": 0.0,
        "B": 0.006458806339651346
      },
      "extension": {
        "length": 6850.132456970215,
        "rating": 145.13723850250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_2066_2067_1",
      "ports": {
        "bus1": 2066,
        "bus2": 2067
      },
      "params": {
        "R": 0.0020703054033219814,
        "X": 0.008276731707155704,
        "G": 0.0,
        "B": 0.031223110854625702
      },
      "extension": {
        "length": 10952.303158081055,
        "rating": 175.66840648651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_2066_2576_1",
      "ports": {
        "bus1": 2576,
        "bus2": 2066
      },
      "params": {
        "R": 0.001975585473701358,
        "X": 0.009234066121280193,
        "G": 0.0,
        "B": 0.005234922748059034
      },
      "extension": {
        "length": 4834.014227874756,
        "rating": 203.62977981567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_2067_2109_1",
      "ports": {
        "bus1": 2067,
        "bus2": 2109
      },
      "params": {
        "R": 0.0011724409414455295,
        "X": 0.006316245533525944,
        "G": 0.0,
        "B": 0.007939730770885944
      },
      "extension": {
        "length": 4910.600634521485,
        "rating": 164.37695026397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_2067_2646_1",
      "ports": {
        "bus1": 2646,
        "bus2": 2067
      },
      "params": {
        "R": 0.005271067377179861,
        "X": 0.022094864398241043,
        "G": 0.0,
        "B": 0.005698355380445719
      },
      "extension": {
        "length": 7404.406531677247,
        "rating": 152.72915363311768
      }
    },
    {
      "class": "Branch",
      "id": "branch_2068_2069_1",
      "ports": {
        "bus1": 2068,
        "bus2": 2069
      },
      "params": {
        "R": 0.0015321646351367235,
        "X": 0.0081630889326334,
        "G": 0.0,
        "B": 0.005895458161830902
      },
      "extension": {
        "length": 4811.919774169922,
        "rating": 136.9480848312378
      }
    },
    {
      "class": "Branch",
      "id": "branch_2068_2071_1",
      "ports": {
        "bus1": 2071,
        "bus2": 2068
      },
      "params": {
        "R": 0.002949764719232917,
        "X": 0.015699150040745735,
        "G": 0.0,
        "B": 0.002140230033546686
      },
      "extension": {
        "length": 4231.414986602784,
        "rating": 158.69625806808472
      }
    },
    {
      "class": "Branch",
      "id": "branch_2069_2071_1",
      "ports": {
        "bus1": 2069,
        "bus2": 2071
      },
      "params": {
        "R": 0.0012444972526282072,
        "X": 0.006390762981027365,
        "G": 0.0,
        "B": 0.0013740643626078963
      },
      "extension": {
        "length": 2306.7422339172363,
        "rating": 182.98543691635132
      }
    },
    {
      "class": "Branch",
      "id": "branch_2069_2074_1",
      "ports": {
        "bus1": 2069,
        "bus2": 2074
      },
      "params": {
        "R": 0.0025658051017671824,
        "X": 0.011438755318522453,
        "G": 0.0,
        "B": 0.004253665916621684
      },
      "extension": {
        "length": 4707.529111175537,
        "rating": 154.566490650177
      }
    },
    {
      "class": "Branch",
      "id": "branch_2069_2100_1",
      "ports": {
        "bus1": 2069,
        "bus2": 2100
      },
      "params": {
        "R": 0.002933910582214594,
        "X": 0.014845178462564945,
        "G": 0.0,
        "B": 0.0041055018082261086
      },
      "extension": {
        "length": 5511.009346710205,
        "rating": 169.7716236114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_2070_2071_1",
      "ports": {
        "bus1": 2071,
        "bus2": 2070
      },
      "params": {
        "R": 0.001457859412766993,
        "X": 0.07018909603357315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2070_2072_1",
      "ports": {
        "bus1": 2070,
        "bus2": 2072
      },
      "params": {
        "R": 0.00022533047012984753,
        "X": 0.0010283028241246939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2070_2447_1",
      "ports": {
        "bus1": 2070,
        "bus2": 2447
      },
      "params": {
        "R": 0.0008803177042864263,
        "X": 0.008408008143305779,
        "G": 0.0,
        "B": 0.029417848214507103
      },
      "extension": {
        "length": 10700.339746948242,
        "rating": 479.9931526184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_2073_2105_1",
      "ports": {
        "bus1": 2105,
        "bus2": 2073
      },
      "params": {
        "R": 0.005117625929415226,
        "X": 0.026850098744034767,
        "G": 0.0,
        "B": 0.0031922918278723955
      },
      "extension": {
        "length": 6636.571794799805,
        "rating": 110.14864444732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_2074_2101_1",
      "ports": {
        "bus1": 2101,
        "bus2": 2074
      },
      "params": {
        "R": 0.0031993717420846224,
        "X": 0.01612008921802044,
        "G": 0.0,
        "B": 0.006183993071317672
      },
      "extension": {
        "length": 7084.365973571777,
        "rating": 141.20410680770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_2074_2109_1",
      "ports": {
        "bus1": 2074,
        "bus2": 2109
      },
      "params": {
        "R": 0.0033081306610256433,
        "X": 0.014232032001018524,
        "G": 0.0,
        "B": 0.004040083382278681
      },
      "extension": {
        "length": 5360.926065765381,
        "rating": 158.19519758224487
      }
    },
    {
      "class": "Branch",
      "id": "branch_2075_2076_1",
      "ports": {
        "bus1": 2075,
        "bus2": 2076
      },
      "params": {
        "R": 0.005419934168457985,
        "X": 0.027382705360651016,
        "G": 0.0,
        "B": 0.0037148278206586838
      },
      "extension": {
        "length": 7746.648595092774,
        "rating": 144.2636489868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_2075_2225_1",
      "ports": {
        "bus1": 2075,
        "bus2": 2225
      },
      "params": {
        "R": 0.027890773490071297,
        "X": 0.1356838494539261,
        "G": 0.0,
        "B": 0.020256934687495235
      },
      "extension": {
        "length": 40112.10602050781,
        "rating": 139.6802544593811
      }
    },
    {
      "class": "Branch",
      "id": "branch_2076_2100_1",
      "ports": {
        "bus1": 2076,
        "bus2": 2100
      },
      "params": {
        "R": 0.004565492272377014,
        "X": 0.016995014622807503,
        "G": 0.0,
        "B": 0.0029153788927942514
      },
      "extension": {
        "length": 5277.110030639648,
        "rating": 164.76444005966187
      }
    },
    {
      "class": "Branch",
      "id": "branch_2077_2078_1",
      "ports": {
        "bus1": 2077,
        "bus2": 2078
      },
      "params": {
        "R": 0.0002268591633765027,
        "X": 0.0011007596040144563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2077_2609_1",
      "ports": {
        "bus1": 2077,
        "bus2": 2609
      },
      "params": {
        "R": 0.0018904184689745307,
        "X": 0.010160177946090698,
        "G": 0.0,
        "B": 0.002936325967311859
      },
      "extension": {
        "length": 3682.9270703430175,
        "rating": 126.77671909332275
      }
    },
    {
      "class": "Branch",
      "id": "branch_2077_2654_1",
      "ports": {
        "bus1": 2077,
        "bus2": 2654
      },
      "params": {
        "R": 0.0010597551008686423,
        "X": 0.005989869125187397,
        "G": 0.0,
        "B": 0.004410666413605213
      },
      "extension": {
        "length": 3743.4875830993656,
        "rating": 162.30099201202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_2079_2080_1",
      "ports": {
        "bus1": 2080,
        "bus2": 2079
      },
      "params": {
        "R": 0.001210722140967846,
        "X": 0.04402192309498787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2079_2081_1",
      "ports": {
        "bus1": 2079,
        "bus2": 2081
      },
      "params": {
        "R": 0.00021335452038329095,
        "X": 0.0010469190310686827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2080_2172_1",
      "ports": {
        "bus1": 2080,
        "bus2": 2172
      },
      "params": {
        "R": 0.0045229597017169,
        "X": 0.020905647426843643,
        "G": 0.0,
        "B": 0.0053237914107739925
      },
      "extension": {
        "length": 7206.600489257813,
        "rating": 158.35399627685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_2081_2656_1",
      "ports": {
        "bus1": 2656,
        "bus2": 2081
      },
      "params": {
        "R": 0.000916440796572715,
        "X": 0.009150462225079536,
        "G": 0.0,
        "B": 0.06638850271701813
      },
      "extension": {
        "length": 16276.706208984375,
        "rating": 442.2619342803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_2082_2085_1",
      "ports": {
        "bus1": 2082,
        "bus2": 2085
      },
      "params": {
        "R": 0.001522904378362,
        "X": 0.05810040980577469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2082_2086_1",
      "ports": {
        "bus1": 2082,
        "bus2": 2086
      },
      "params": {
        "R": 0.00026175842504017055,
        "X": 0.0010313978418707848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2082_2087_1",
      "ports": {
        "bus1": 2082,
        "bus2": 2087
      },
      "params": {
        "R": 0.00020925363060086966,
        "X": 0.001149050542153418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2083_2085_1",
      "ports": {
        "bus1": 2083,
        "bus2": 2085
      },
      "params": {
        "R": 9.276822675019503e-05,
        "X": 0.0035392101854085922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2084_2085_1",
      "ports": {
        "bus1": 2084,
        "bus2": 2085
      },
      "params": {
        "R": 0.010436508804559708,
        "X": 0.3981638550758362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2086_2554_1",
      "ports": {
        "bus1": 2554,
        "bus2": 2086
      },
      "params": {
        "R": 0.0016750874929130077,
        "X": 0.015584404580295086,
        "G": 0.0,
        "B": 0.029032854363322258
      },
      "extension": {
        "length": 15529.44149560547,
        "rating": 469.47927474975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_2086_2656_1",
      "ports": {
        "bus1": 2656,
        "bus2": 2086
      },
      "params": {
        "R": 0.001377271139062941,
        "X": 0.010632768273353577,
        "G": 0.0,
        "B": 0.051705505698919296
      },
      "extension": {
        "length": 16843.963072631836,
        "rating": 510.744047164917
      }
    },
    {
      "class": "Branch",
      "id": "branch_2088_2096_1",
      "ports": {
        "bus1": 2088,
        "bus2": 2096
      },
      "params": {
        "R": 0.006818213500082493,
        "X": 0.03705833852291107,
        "G": 0.0,
        "B": 0.007896378636360168
      },
      "extension": {
        "length": 12152.539664428712,
        "rating": 157.6105833053589
      }
    },
    {
      "class": "Branch",
      "id": "branch_2088_2113_1",
      "ports": {
        "bus1": 2088,
        "bus2": 2113
      },
      "params": {
        "R": 0.005836702883243561,
        "X": 0.03153625503182411,
        "G": 0.0,
        "B": 0.005637909285724163
      },
      "extension": {
        "length": 8785.818095581055,
        "rating": 130.94488382339478
      }
    },
    {
      "class": "Branch",
      "id": "branch_2089_2090_1",
      "ports": {
        "bus1": 2089,
        "bus2": 2090
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2091_2092_1",
      "ports": {
        "bus1": 2091,
        "bus2": 2092
      },
      "params": {
        "R": 0.00023548213357571512,
        "X": 0.0011707470985129476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2093_2094_1",
      "ports": {
        "bus1": 2093,
        "bus2": 2094
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2093_2354_1",
      "ports": {
        "bus1": 2093,
        "bus2": 2354
      },
      "params": {
        "R": 0.005056844092905521,
        "X": 0.0417574904859066,
        "G": 0.0,
        "B": 0.0979805514216423
      },
      "extension": {
        "length": 40973.33196386719,
        "rating": 449.6781349182129
      }
    },
    {
      "class": "Branch",
      "id": "branch_2093_2554_1",
      "ports": {
        "bus1": 2554,
        "bus2": 2093
      },
      "params": {
        "R": 0.0012442782754078507,
        "X": 0.011882771737873554,
        "G": 0.0,
        "B": 0.0460360161960125
      },
      "extension": {
        "length": 16041.590188110353,
        "rating": 473.6578941345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_2095_2098_1",
      "ports": {
        "bus1": 2098,
        "bus2": 2095
      },
      "params": {
        "R": 0.0020028341095894575,
        "X": 0.009981269016861916,
        "G": 0.0,
        "B": 0.0026844667736440897
      },
      "extension": {
        "length": 3447.3456243896485,
        "rating": 162.53234148025513
      }
    },
    {
      "class": "Branch",
      "id": "branch_2095_2111_1",
      "ports": {
        "bus1": 2111,
        "bus2": 2095
      },
      "params": {
        "R": 0.004254526924341917,
        "X": 0.01950964890420437,
        "G": 0.0,
        "B": 0.0021291153971105814
      },
      "extension": {
        "length": 4743.191108825684,
        "rating": 183.44976902008057
      }
    },
    {
      "class": "Branch",
      "id": "branch_2095_2452_1",
      "ports": {
        "bus1": 2095,
        "bus2": 2452
      },
      "params": {
        "R": 0.0014708861708641052,
        "X": 0.007298237644135952,
        "G": 0.0,
        "B": 0.012794503010809422
      },
      "extension": {
        "length": 7381.680128173828,
        "rating": 181.17475509643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_2096_2098_1",
      "ports": {
        "bus1": 2096,
        "bus2": 2098
      },
      "params": {
        "R": 0.004171648528426886,
        "X": 0.013826100155711174,
        "G": 0.0,
        "B": 0.0021726812701672316
      },
      "extension": {
        "length": 3799.3750438842776,
        "rating": 179.97686862945557
      }
    },
    {
      "class": "Branch",
      "id": "branch_2097_2098_1",
      "ports": {
        "bus1": 2098,
        "bus2": 2097
      },
      "params": {
        "R": 0.0014544210862368345,
        "X": 0.06973869353532791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2097_2099_1",
      "ports": {
        "bus1": 2097,
        "bus2": 2099
      },
      "params": {
        "R": 0.00023978730314411223,
        "X": 0.0011049899039790034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2098_2110_1",
      "ports": {
        "bus1": 2098,
        "bus2": 2110
      },
      "params": {
        "R": 0.001594323548488319,
        "X": 0.007881837897002697,
        "G": 0.0,
        "B": 0.0029288458172231913
      },
      "extension": {
        "length": 3264.5532818298343,
        "rating": 165.27806520462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_2099_2112_1",
      "ports": {
        "bus1": 2112,
        "bus2": 2099
      },
      "params": {
        "R": 0.00232335994951427,
        "X": 0.018492719158530235,
        "G": 0.0,
        "B": 0.03903397172689438
      },
      "extension": {
        "length": 17626.191837890627,
        "rating": 477.94933319091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_2099_2447_1",
      "ports": {
        "bus1": 2099,
        "bus2": 2447
      },
      "params": {
        "R": 0.00047334664850495756,
        "X": 0.00407766830176115,
        "G": 0.0,
        "B": 0.020458392798900604
      },
      "extension": {
        "length": 6488.746190002442,
        "rating": 518.4213638305664
      }
    },
    {
      "class": "Branch",
      "id": "branch_2101_2106_1",
      "ports": {
        "bus1": 2101,
        "bus2": 2106
      },
      "params": {
        "R": 0.008522290736436844,
        "X": 0.028502246364951134,
        "G": 0.0,
        "B": 0.004746781662106514
      },
      "extension": {
        "length": 8123.9828653564455,
        "rating": 153.68356704711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_2102_2345_1",
      "ports": {
        "bus1": 2345,
        "bus2": 2102
      },
      "params": {
        "R": 0.009155778214335442,
        "X": 0.034958358854055405,
        "G": 0.0,
        "B": 0.008331064134836197
      },
      "extension": {
        "length": 11625.830418823243,
        "rating": 151.40321254730225
      }
    },
    {
      "class": "Branch",
      "id": "branch_2102_2351_1",
      "ports": {
        "bus1": 2102,
        "bus2": 2351
      },
      "params": {
        "R": 0.0036729860585182905,
        "X": 0.019581526517868042,
        "G": 0.0,
        "B": 0.004700761288404465
      },
      "extension": {
        "length": 6413.710688690186,
        "rating": 124.69902038574219
      }
    },
    {
      "class": "Branch",
      "id": "branch_2103_2105_1",
      "ports": {
        "bus1": 2103,
        "bus2": 2105
      },
      "params": {
        "R": 0.006051431875675917,
        "X": 0.0232398584485054,
        "G": 0.0,
        "B": 0.007144983392208815
      },
      "extension": {
        "length": 8100.888112243652,
        "rating": 144.27547454833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_2103_2113_1",
      "ports": {
        "bus1": 2103,
        "bus2": 2113
      },
      "params": {
        "R": 0.005517870653420687,
        "X": 0.02061605453491211,
        "G": 0.0,
        "B": 0.010859016329050064
      },
      "extension": {
        "length": 11017.25547253418,
        "rating": 157.28046894073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_2104_2105_1",
      "ports": {
        "bus1": 2104,
        "bus2": 2105
      },
      "params": {
        "R": 0.0002314699231646955,
        "X": 0.0010679563274607062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2106_2107_1",
      "ports": {
        "bus1": 2106,
        "bus2": 2107
      },
      "params": {
        "R": 0.0002803236711770296,
        "X": 0.0010666742455214262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2106_2480_1",
      "ports": {
        "bus1": 2480,
        "bus2": 2106
      },
      "params": {
        "R": 0.006139151751995087,
        "X": 0.024317847564816475,
        "G": 0.0,
        "B": 0.004372046794742346
      },
      "extension": {
        "length": 7017.17516784668,
        "rating": 156.430983543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_2108_2109_1",
      "ports": {
        "bus1": 2108,
        "bus2": 2109
      },
      "params": {
        "R": 0.0002624120970722288,
        "X": 0.0011138772824779153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2110_2444_1",
      "ports": {
        "bus1": 2110,
        "bus2": 2444
      },
      "params": {
        "R": 0.0016846198122948408,
        "X": 0.008382072672247887,
        "G": 0.0,
        "B": 0.002021126914769411
      },
      "extension": {
        "length": 3103.096822998047,
        "rating": 156.7958116531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_2110_2486_1",
      "ports": {
        "bus1": 2110,
        "bus2": 2486
      },
      "params": {
        "R": 0.0009371376945637167,
        "X": 0.004857810214161873,
        "G": 0.0,
        "B": 0.0010560450609773397
      },
      "extension": {
        "length": 1625.4182397766115,
        "rating": 161.87360286712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_2112_2113_1",
      "ports": {
        "bus1": 2113,
        "bus2": 2112
      },
      "params": {
        "R": 0.0014176011318340898,
        "X": 0.06791958212852478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2112_2114_1",
      "ports": {
        "bus1": 2112,
        "bus2": 2114
      },
      "params": {
        "R": 0.00026825611712411046,
        "X": 0.001060176407918334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2115_2118_1",
      "ports": {
        "bus1": 2115,
        "bus2": 2118
      },
      "params": {
        "R": 0.0010916065657511353,
        "X": 0.006297015585005283,
        "G": 0.0,
        "B": 0.01379419956356287
      },
      "extension": {
        "length": 5970.802514007569,
        "rating": 180.26223182678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_2115_2528_1",
      "ports": {
        "bus1": 2528,
        "bus2": 2115
      },
      "params": {
        "R": 0.0012205056846141815,
        "X": 0.006840063259005547,
        "G": 0.0,
        "B": 0.005733825266361236
      },
      "extension": {
        "length": 4713.652539733886,
        "rating": 167.26423501968384
      }
    },
    {
      "class": "Branch",
      "id": "branch_2116_2484_1",
      "ports": {
        "bus1": 2116,
        "bus2": 2484
      },
      "params": {
        "R": 0.004006105940788984,
        "X": 0.01678425632417202,
        "G": 0.0,
        "B": 0.0072862799279391766
      },
      "extension": {
        "length": 8038.214193603516,
        "rating": 158.70808362960815
      }
    },
    {
      "class": "Branch",
      "id": "branch_2116_2528_1",
      "ports": {
        "bus1": 2116,
        "bus2": 2528
      },
      "params": {
        "R": 0.005241794046014547,
        "X": 0.016429347917437553,
        "G": 0.0,
        "B": 0.004930713213980198
      },
      "extension": {
        "length": 6570.329489318848,
        "rating": 183.49438905715942
      }
    },
    {
      "class": "Branch",
      "id": "branch_2117_2118_1",
      "ports": {
        "bus1": 2117,
        "bus2": 2118
      },
      "params": {
        "R": 0.00026524963323026896,
        "X": 0.0011281544575467706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2118_2452_1",
      "ports": {
        "bus1": 2452,
        "bus2": 2118
      },
      "params": {
        "R": 0.0005334513261914253,
        "X": 0.0029110698960721493,
        "G": 0.0,
        "B": 0.004584685433655977
      },
      "extension": {
        "length": 2451.0529776763915,
        "rating": 160.17839908599854
      }
    },
    {
      "class": "Branch",
      "id": "branch_2118_2553_1",
      "ports": {
        "bus1": 2118,
        "bus2": 2553
      },
      "params": {
        "R": 0.002696876646950841,
        "X": 0.010064772330224514,
        "G": 0.0,
        "B": 0.009151390753686428
      },
      "extension": {
        "length": 6596.437035278321,
        "rating": 169.3953275680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_2120_2121_1",
      "ports": {
        "bus1": 2120,
        "bus2": 2121
      },
      "params": {
        "R": 0.0002682348422240466,
        "X": 0.0011185739422217011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2120_2256_1",
      "ports": {
        "bus1": 2120,
        "bus2": 2256
      },
      "params": {
        "R": 0.01201282162219286,
        "X": 0.06005890294909477,
        "G": 0.0,
        "B": 0.022699100896716118
      },
      "extension": {
        "length": 24445.363742797854,
        "rating": 142.94275045394897
      }
    },
    {
      "class": "Branch",
      "id": "branch_2122_2124_1",
      "ports": {
        "bus1": 2122,
        "bus2": 2124
      },
      "params": {
        "R": 0.015080972574651241,
        "X": 0.043855465948581696,
        "G": 0.0,
        "B": 0.02039140649139881
      },
      "extension": {
        "length": 19468.289816894532,
        "rating": 138.6302351951599
      }
    },
    {
      "class": "Branch",
      "id": "branch_2123_2256_1",
      "ports": {
        "bus1": 2256,
        "bus2": 2123
      },
      "params": {
        "R": 0.007372143678367138,
        "X": 0.028813352808356285,
        "G": 0.0,
        "B": 0.005374501924961805
      },
      "extension": {
        "length": 8679.064239624024,
        "rating": 135.94595193862915
      }
    },
    {
      "class": "Branch",
      "id": "branch_2123_2264_1",
      "ports": {
        "bus1": 2123,
        "bus2": 2264
      },
      "params": {
        "R": 0.005225059110671282,
        "X": 0.026086995378136635,
        "G": 0.0,
        "B": 0.015945928171277046
      },
      "extension": {
        "length": 14616.3442532959,
        "rating": 127.82409191131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_2124_2125_1",
      "ports": {
        "bus1": 2124,
        "bus2": 2125
      },
      "params": {
        "R": 0.000278596009593457,
        "X": 0.001026913058012724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2126_2128_1",
      "ports": {
        "bus1": 2126,
        "bus2": 2128
      },
      "params": {
        "R": 0.00811410415917635,
        "X": 0.042423561215400696,
        "G": 0.0,
        "B": 0.008653906174004078
      },
      "extension": {
        "length": 12483.850953186036,
        "rating": 162.9974365234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_2127_2128_1",
      "ports": {
        "bus1": 2127,
        "bus2": 2128
      },
      "params": {
        "R": 0.000279232015600428,
        "X": 0.0011240113526582718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2129_2137_1",
      "ports": {
        "bus1": 2129,
        "bus2": 2137
      },
      "params": {
        "R": 0.0170997753739357,
        "X": 0.06946863979101181,
        "G": 0.0,
        "B": 0.020763197913765907
      },
      "extension": {
        "length": 27461.028181640624,
        "rating": 157.6335072517395
      }
    },
    {
      "class": "Branch",
      "id": "branch_2129_2179_1",
      "ports": {
        "bus1": 2179,
        "bus2": 2129
      },
      "params": {
        "R": 0.005175754427909851,
        "X": 0.029209401458501816,
        "G": 0.0,
        "B": 0.010396039113402367
      },
      "extension": {
        "length": 12571.982434204101,
        "rating": 154.4998288154602
      }
    },
    {
      "class": "Branch",
      "id": "branch_2130_2132_1",
      "ports": {
        "bus1": 2132,
        "bus2": 2130
      },
      "params": {
        "R": 0.005488208960741758,
        "X": 0.02837059274315834,
        "G": 0.0,
        "B": 0.004171656910330057
      },
      "extension": {
        "length": 7687.431023620606,
        "rating": 132.63230323791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_2130_2138_1",
      "ports": {
        "bus1": 2138,
        "bus2": 2130
      },
      "params": {
        "R": 0.006286911200731993,
        "X": 0.025432035326957703,
        "G": 0.0,
        "B": 0.0067410035990178585
      },
      "extension": {
        "length": 8626.312738586426,
        "rating": 148.14714193344116
      }
    },
    {
      "class": "Branch",
      "id": "branch_2131_2132_1",
      "ports": {
        "bus1": 2132,
        "bus2": 2131
      },
      "params": {
        "R": 0.001024339348077774,
        "X": 0.03624405339360237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2131_2133_1",
      "ports": {
        "bus1": 2131,
        "bus2": 2133
      },
      "params": {
        "R": 0.0002264365612063557,
        "X": 0.0011180178262293339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2131_2148_1",
      "ports": {
        "bus1": 2131,
        "bus2": 2148
      },
      "params": {
        "R": 0.0016731455689296126,
        "X": 0.015791865065693855,
        "G": 0.0,
        "B": 0.06499335914850235
      },
      "extension": {
        "length": 22789.374403930666,
        "rating": 470.8658218383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_2131_2465_1",
      "ports": {
        "bus1": 2131,
        "bus2": 2465
      },
      "params": {
        "R": 0.0018637590110301971,
        "X": 0.01902366243302822,
        "G": 0.0,
        "B": 0.047156687825918205
      },
      "extension": {
        "length": 19133.067115722657,
        "rating": 517.7325248718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_2132_2275_1",
      "ports": {
        "bus1": 2132,
        "bus2": 2275
      },
      "params": {
        "R": 0.012186991982161999,
        "X": 0.057765498757362366,
        "G": 0.0,
        "B": 0.01500388141721487
      },
      "extension": {
        "length": 20701.05312854004,
        "rating": 174.3329882621765
      }
    },
    {
      "class": "Branch",
      "id": "branch_2132_2277_1",
      "ports": {
        "bus1": 2132,
        "bus2": 2277
      },
      "params": {
        "R": 0.019634073600172997,
        "X": 0.08304519206285477,
        "G": 0.0,
        "B": 0.02635311521589756
      },
      "extension": {
        "length": 34152.45797680664,
        "rating": 158.05540084838867
      }
    },
    {
      "class": "Branch",
      "id": "branch_2134_2155_1",
      "ports": {
        "bus1": 2134,
        "bus2": 2155
      },
      "params": {
        "R": 0.016499780118465424,
        "X": 0.06186322867870331,
        "G": 0.0,
        "B": 0.008116739802062511
      },
      "extension": {
        "length": 16344.060469848633,
        "rating": 166.63559675216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_2134_2157_1",
      "ports": {
        "bus1": 2157,
        "bus2": 2134
      },
      "params": {
        "R": 0.0036365236155688763,
        "X": 0.020428018644452095,
        "G": 0.0,
        "B": 0.005905656609684229
      },
      "extension": {
        "length": 7330.543993652344,
        "rating": 175.69429874420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_2135_2136_1",
      "ports": {
        "bus1": 2135,
        "bus2": 2136
      },
      "params": {
        "R": 0.007531445007771254,
        "X": 0.042967118322849274,
        "G": 0.0,
        "B": 0.006187617313116789
      },
      "extension": {
        "length": 11879.195093261718,
        "rating": 158.71944427490234
      }
    },
    {
      "class": "Branch",
      "id": "branch_2135_2153_1",
      "ports": {
        "bus1": 2135,
        "bus2": 2153
      },
      "params": {
        "R": 0.0012472422095015645,
        "X": 0.007269666530191898,
        "G": 0.0,
        "B": 0.0030108795035630465
      },
      "extension": {
        "length": 3121.9240924072265,
        "rating": 174.62083101272583
      }
    },
    {
      "class": "Branch",
      "id": "branch_2136_2480_1",
      "ports": {
        "bus1": 2136,
        "bus2": 2480
      },
      "params": {
        "R": 0.004252529237419367,
        "X": 0.01839721016585827,
        "G": 0.0,
        "B": 0.005138685926795006
      },
      "extension": {
        "length": 6975.481829040527,
        "rating": 181.01823329925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_2136_2654_1",
      "ports": {
        "bus1": 2654,
        "bus2": 2136
      },
      "params": {
        "R": 0.002036335412412882,
        "X": 0.009749437682330608,
        "G": 0.0,
        "B": 0.002737191040068865
      },
      "extension": {
        "length": 3882.12670211792,
        "rating": 166.93153381347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_2137_2138_1",
      "ports": {
        "bus1": 2137,
        "bus2": 2138
      },
      "params": {
        "R": 0.011971985921263695,
        "X": 0.05144506320357323,
        "G": 0.0,
        "B": 0.009027846157550812
      },
      "extension": {
        "length": 15277.206426635743,
        "rating": 163.87460231781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_2138_2139_1",
      "ports": {
        "bus1": 2138,
        "bus2": 2139
      },
      "params": {
        "R": 0.00025609033764339983,
        "X": 0.0011095623485744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2138_2584_1",
      "ports": {
        "bus1": 2138,
        "bus2": 2584
      },
      "params": {
        "R": 0.006733055226504803,
        "X": 0.018970385193824768,
        "G": 0.0,
        "B": 0.002932433970272541
      },
      "extension": {
        "length": 5244.897857299805,
        "rating": 182.83064365386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_2140_2141_1",
      "ports": {
        "bus1": 2140,
        "bus2": 2141
      },
      "params": {
        "R": 0.00028038141317665577,
        "X": 0.0011716894805431366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2141_2158_1",
      "ports": {
        "bus1": 2141,
        "bus2": 2158
      },
      "params": {
        "R": 0.012061555869877338,
        "X": 0.05323580279946327,
        "G": 0.0,
        "B": 0.007251352537423372
      },
      "extension": {
        "length": 12711.826363403321,
        "rating": 162.57702112197876
      }
    },
    {
      "class": "Branch",
      "id": "branch_2141_2459_1",
      "ports": {
        "bus1": 2141,
        "bus2": 2459
      },
      "params": {
        "R": 0.006635387893766165,
        "X": 0.04019220545887947,
        "G": 0.0,
        "B": 0.0055721960961818695
      },
      "extension": {
        "length": 10529.750903686523,
        "rating": 171.72374725341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_2142_2143_1",
      "ports": {
        "bus1": 2142,
        "bus2": 2143
      },
      "params": {
        "R": 0.004210039973258972,
        "X": 0.019220804795622826,
        "G": 0.0,
        "B": 0.0056394957937300205
      },
      "extension": {
        "length": 7817.244332519532,
        "rating": 163.1000518798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_2142_2144_1",
      "ports": {
        "bus1": 2142,
        "bus2": 2144
      },
      "params": {
        "R": 0.0035089298617094755,
        "X": 0.01846686191856861,
        "G": 0.0,
        "B": 0.00880618765950203
      },
      "extension": {
        "length": 9291.447,
        "rating": 154.76460456848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_2143_2180_1",
      "ports": {
        "bus1": 2143,
        "bus2": 2180
      },
      "params": {
        "R": 0.012445570901036263,
        "X": 0.05364702269434929,
        "G": 0.0,
        "B": 0.014669571071863174
      },
      "extension": {
        "length": 18462.68463977051,
        "rating": 120.44147253036499
      }
    },
    {
      "class": "Branch",
      "id": "branch_2143_2480_1",
      "ports": {
        "bus1": 2143,
        "bus2": 2480
      },
      "params": {
        "R": 0.006021483335644007,
        "X": 0.02421305701136589,
        "G": 0.0,
        "B": 0.02346559427678585
      },
      "extension": {
        "length": 14637.897309814454,
        "rating": 166.97343587875366
      }
    },
    {
      "class": "Branch",
      "id": "branch_2144_2182_1",
      "ports": {
        "bus1": 2144,
        "bus2": 2182
      },
      "params": {
        "R": 0.013549940660595894,
        "X": 0.06706319749355316,
        "G": 0.0,
        "B": 0.006207675207406282
      },
      "extension": {
        "length": 14619.99398400879,
        "rating": 147.01112508773804
      }
    },
    {
      "class": "Branch",
      "id": "branch_2145_2252_1",
      "ports": {
        "bus1": 2145,
        "bus2": 2252
      },
      "params": {
        "R": 0.045520100742578506,
        "X": 0.20580212771892548,
        "G": 0.0,
        "B": 0.02864081598818302
      },
      "extension": {
        "length": 49216.31477490235,
        "rating": 123.9436149597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_2145_2255_1",
      "ports": {
        "bus1": 2145,
        "bus2": 2255
      },
      "params": {
        "R": 0.06990712136030197,
        "X": 0.27709877490997314,
        "G": 0.0,
        "B": 0.021745257079601288
      },
      "extension": {
        "length": 59466.98713183594,
        "rating": 142.5619125366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_2145_2279_1",
      "ports": {
        "bus1": 2145,
        "bus2": 2279
      },
      "params": {
        "R": 0.022359702736139297,
        "X": 0.0793033242225647,
        "G": 0.0,
        "B": 0.0112058836966753
      },
      "extension": {
        "length": 21184.168197875977,
        "rating": 113.42686414718628
      }
    },
    {
      "class": "Branch",
      "id": "branch_2146_2147_1",
      "ports": {
        "bus1": 2147,
        "bus2": 2146
      },
      "params": {
        "R": 0.00169014697894454,
        "X": 0.056753009557724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2146_2148_1",
      "ports": {
        "bus1": 2146,
        "bus2": 2148
      },
      "params": {
        "R": 0.0002144785539712757,
        "X": 0.001038965885527432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2147_2274_1",
      "ports": {
        "bus1": 2274,
        "bus2": 2147
      },
      "params": {
        "R": 0.017769355326890945,
        "X": 0.0811091959476471,
        "G": 0.0,
        "B": 0.012685493566095827
      },
      "extension": {
        "length": 24184.77634643555,
        "rating": 150.19971132278442
      }
    },
    {
      "class": "Branch",
      "id": "branch_2148_2455_1",
      "ports": {
        "bus1": 2455,
        "bus2": 2148
      },
      "params": {
        "R": 0.005940907169133425,
        "X": 0.046217381954193115,
        "G": 0.0,
        "B": 0.11297650635242462
      },
      "extension": {
        "length": 51698.518426757815,
        "rating": 447.39160537719727
      }
    },
    {
      "class": "Branch",
      "id": "branch_2149_2150_1",
      "ports": {
        "bus1": 2150,
        "bus2": 2149
      },
      "params": {
        "R": 0.0009670188883319497,
        "X": 0.04028470814228058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2149_2151_1",
      "ports": {
        "bus1": 2149,
        "bus2": 2151
      },
      "params": {
        "R": 0.00021494134853128344,
        "X": 0.001007965300232172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2150_2161_1",
      "ports": {
        "bus1": 2150,
        "bus2": 2161
      },
      "params": {
        "R": 0.0026710990350693464,
        "X": 0.013979323208332062,
        "G": 0.0,
        "B": 0.005348881706595421
      },
      "extension": {
        "length": 6064.482644714356,
        "rating": 154.00673151016235
      }
    },
    {
      "class": "Branch",
      "id": "branch_2151_2152_1",
      "ports": {
        "bus1": 2152,
        "bus2": 2151
      },
      "params": {
        "R": 0.0015143356285989285,
        "X": 0.013377346098423004,
        "G": 0.0,
        "B": 0.05743705481290817
      },
      "extension": {
        "length": 20679.831586669923,
        "rating": 438.8981819152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_2152_2153_1",
      "ports": {
        "bus1": 2153,
        "bus2": 2152
      },
      "params": {
        "R": 0.0019968401174992323,
        "X": 0.0757552981376648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2152_2154_1",
      "ports": {
        "bus1": 2152,
        "bus2": 2154
      },
      "params": {
        "R": 0.00028244315763004124,
        "X": 0.0010292917722836137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2152_2656_1",
      "ports": {
        "bus1": 2656,
        "bus2": 2152
      },
      "params": {
        "R": 0.0010750344954431057,
        "X": 0.010201270692050457,
        "G": 0.0,
        "B": 0.02623942494392395
      },
      "extension": {
        "length": 11145.716631408692,
        "rating": 494.6939468383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_2155_2156_1",
      "ports": {
        "bus1": 2155,
        "bus2": 2156
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2155_2160_1",
      "ports": {
        "bus1": 2160,
        "bus2": 2155
      },
      "params": {
        "R": 0.0024520668666809797,
        "X": 0.0138976089656353,
        "G": 0.0,
        "B": 0.003942498937249184
      },
      "extension": {
        "length": 5571.160454223633,
        "rating": 126.07063055038452
      }
    },
    {
      "class": "Branch",
      "id": "branch_2157_2459_1",
      "ports": {
        "bus1": 2459,
        "bus2": 2157
      },
      "params": {
        "R": 0.0021584779024124146,
        "X": 0.012579940259456635,
        "G": 0.0,
        "B": 0.013116962276399136
      },
      "extension": {
        "length": 9631.757530151368,
        "rating": 179.76806163787842
      }
    },
    {
      "class": "Branch",
      "id": "branch_2158_2161_1",
      "ports": {
        "bus1": 2161,
        "bus2": 2158
      },
      "params": {
        "R": 0.006106678396463394,
        "X": 0.028381478041410446,
        "G": 0.0,
        "B": 0.00485974969342351
      },
      "extension": {
        "length": 8432.543961364747,
        "rating": 130.61504364013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_2158_2169_1",
      "ports": {
        "bus1": 2169,
        "bus2": 2158
      },
      "params": {
        "R": 0.020318279042840004,
        "X": 0.0893494114279747,
        "G": 0.0,
        "B": 0.009970285929739475
      },
      "extension": {
        "length": 21260.663668212892,
        "rating": 138.59096765518188
      }
    },
    {
      "class": "Branch",
      "id": "branch_2159_2160_1",
      "ports": {
        "bus1": 2159,
        "bus2": 2160
      },
      "params": {
        "R": 0.00027792699984274805,
        "X": 0.0010687819449231029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2160_2162_1",
      "ports": {
        "bus1": 2160,
        "bus2": 2162
      },
      "params": {
        "R": 0.011945645324885845,
        "X": 0.05982699990272522,
        "G": 0.0,
        "B": 0.0167407039552927
      },
      "extension": {
        "length": 23290.902349365235,
        "rating": 119.09400224685669
      }
    },
    {
      "class": "Branch",
      "id": "branch_2160_2163_1",
      "ports": {
        "bus1": 2163,
        "bus2": 2160
      },
      "params": {
        "R": 0.009495665319263935,
        "X": 0.03845284879207611,
        "G": 0.0,
        "B": 0.010787969455122948
      },
      "extension": {
        "length": 14621.513426147461,
        "rating": 128.07821035385132
      }
    },
    {
      "class": "Branch",
      "id": "branch_2160_2174_1",
      "ports": {
        "bus1": 2160,
        "bus2": 2174
      },
      "params": {
        "R": 0.010433867573738098,
        "X": 0.05384628102183342,
        "G": 0.0,
        "B": 0.010566785000264645
      },
      "extension": {
        "length": 17215.77977270508,
        "rating": 148.05381298065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_2161_2162_1",
      "ports": {
        "bus1": 2161,
        "bus2": 2162
      },
      "params": {
        "R": 0.01207024697214365,
        "X": 0.04088165983557701,
        "G": 0.0,
        "B": 0.029575075954198837
      },
      "extension": {
        "length": 24369.24276123047,
        "rating": 138.20602893829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_2163_2164_1",
      "ports": {
        "bus1": 2163,
        "bus2": 2164
      },
      "params": {
        "R": 0.000283613073406741,
        "X": 0.0011685163481160998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2163_2169_1",
      "ports": {
        "bus1": 2169,
        "bus2": 2163
      },
      "params": {
        "R": 0.00276884320192039,
        "X": 0.012323431670665741,
        "G": 0.0,
        "B": 0.0056374045088887215
      },
      "extension": {
        "length": 6357.193963989258,
        "rating": 113.89323472976685
      }
    },
    {
      "class": "Branch",
      "id": "branch_2165_2168_1",
      "ports": {
        "bus1": 2165,
        "bus2": 2168
      },
      "params": {
        "R": 0.00011748075485229492,
        "X": 0.003131672739982605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2165_2169_1",
      "ports": {
        "bus1": 2165,
        "bus2": 2169
      },
      "params": {
        "R": 0.00026206308393739164,
        "X": 0.001182907959446311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2165_2170_1",
      "ports": {
        "bus1": 2165,
        "bus2": 2170
      },
      "params": {
        "R": 0.0002995633112732321,
        "X": 0.00109546456951648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2166_2168_1",
      "ports": {
        "bus1": 2166,
        "bus2": 2168
      },
      "params": {
        "R": 0.007553218398243189,
        "X": 0.20134609937667847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2167_2168_1",
      "ports": {
        "bus1": 2167,
        "bus2": 2168
      },
      "params": {
        "R": 0.007553218398243189,
        "X": 0.20134609937667847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2171_2175_1",
      "ports": {
        "bus1": 2171,
        "bus2": 2175
      },
      "params": {
        "R": 0.005978012923151255,
        "X": 0.026334306225180626,
        "G": 0.0,
        "B": 0.009761154651641846
      },
      "extension": {
        "length": 12372.122842712402,
        "rating": 182.98027515411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_2172_2174_1",
      "ports": {
        "bus1": 2174,
        "bus2": 2172
      },
      "params": {
        "R": 0.005672164727002382,
        "X": 0.0267258882522583,
        "G": 0.0,
        "B": 0.017227523028850555
      },
      "extension": {
        "length": 14855.858982421876,
        "rating": 154.22478914260864
      }
    },
    {
      "class": "Branch",
      "id": "branch_2173_2174_1",
      "ports": {
        "bus1": 2173,
        "bus2": 2174
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2175_7837_1",
      "ports": {
        "bus1": 2175,
        "bus2": 7837
      },
      "params": {
        "R": 0.004554157145321369,
        "X": 0.016263427212834358,
        "G": 0.0,
        "B": 0.004128389060497284
      },
      "extension": {
        "length": 5579.378871185303,
        "rating": 186.22732162475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_2176_2177_1",
      "ports": {
        "bus1": 2176,
        "bus2": 2177
      },
      "params": {
        "R": 0.003513227216899395,
        "X": 0.013487492688000202,
        "G": 0.0,
        "B": 0.006594439037144184
      },
      "extension": {
        "length": 6737.045289916992,
        "rating": 154.63624000549316
      }
    },
    {
      "class": "Branch",
      "id": "branch_2176_2257_1",
      "ports": {
        "bus1": 2176,
        "bus2": 2257
      },
      "params": {
        "R": 0.016614733263850212,
        "X": 0.07951554656028748,
        "G": 0.0,
        "B": 0.022141408175230026
      },
      "extension": {
        "length": 30752.894970703124,
        "rating": 169.2125678062439
      }
    },
    {
      "class": "Branch",
      "id": "branch_2176_2259_1",
      "ports": {
        "bus1": 2176,
        "bus2": 2259
      },
      "params": {
        "R": 0.016806429252028465,
        "X": 0.07649877667427063,
        "G": 0.0,
        "B": 0.0093302633613348
      },
      "extension": {
        "length": 17596.6363861084,
        "rating": 140.79041481018066
      }
    },
    {
      "class": "Branch",
      "id": "branch_2177_2185_1",
      "ports": {
        "bus1": 2177,
        "bus2": 2185
      },
      "params": {
        "R": 0.006700881291180849,
        "X": 0.04257012531161308,
        "G": 0.0,
        "B": 0.00820194836705923
      },
      "extension": {
        "length": 12392.038278259277,
        "rating": 139.6578311920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_2177_2251_1",
      "ports": {
        "bus1": 2177,
        "bus2": 2251
      },
      "params": {
        "R": 0.00696832500398159,
        "X": 0.04776756465435028,
        "G": 0.0,
        "B": 0.01077159121632576
      },
      "extension": {
        "length": 16822.08310583496,
        "rating": 137.49864101409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_2178_2179_1",
      "ports": {
        "bus1": 2178,
        "bus2": 2179
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2179_2180_1",
      "ports": {
        "bus1": 2179,
        "bus2": 2180
      },
      "params": {
        "R": 0.015349120832979679,
        "X": 0.04959198832511902,
        "G": 0.0,
        "B": 0.008458697237074375
      },
      "extension": {
        "length": 14320.50119494629,
        "rating": 163.85189294815063
      }
    },
    {
      "class": "Branch",
      "id": "branch_2179_2275_1",
      "ports": {
        "bus1": 2275,
        "bus2": 2179
      },
      "params": {
        "R": 0.00731395510956645,
        "X": 0.04056631401181221,
        "G": 0.0,
        "B": 0.010974854230880737
      },
      "extension": {
        "length": 16420.491479003907,
        "rating": 157.55949020385742
      }
    },
    {
      "class": "Branch",
      "id": "branch_2180_2181_1",
      "ports": {
        "bus1": 2180,
        "bus2": 2181
      },
      "params": {
        "R": 0.0002256806183140725,
        "X": 0.0010430306429043412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2182_2183_1",
      "ports": {
        "bus1": 2182,
        "bus2": 2183
      },
      "params": {
        "R": 0.005342768970876932,
        "X": 0.026609575375914574,
        "G": 0.0,
        "B": 0.009707708843052387
      },
      "extension": {
        "length": 10977.14680444336,
        "rating": 126.4993667602539
      }
    },
    {
      "class": "Branch",
      "id": "branch_2183_2185_1",
      "ports": {
        "bus1": 2183,
        "bus2": 2185
      },
      "params": {
        "R": 0.002447240985929966,
        "X": 0.01260471623390913,
        "G": 0.0,
        "B": 0.0046761720441281796
      },
      "extension": {
        "length": 5361.873414916992,
        "rating": 149.25236701965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_2183_2198_1",
      "ports": {
        "bus1": 2183,
        "bus2": 2198
      },
      "params": {
        "R": 0.005886428989470005,
        "X": 0.023276055231690407,
        "G": 0.0,
        "B": 0.0033164690248668194
      },
      "extension": {
        "length": 5948.956696289063,
        "rating": 138.45500946044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_2184_2187_1",
      "ports": {
        "bus1": 2184,
        "bus2": 2187
      },
      "params": {
        "R": 0.0029374666046351194,
        "X": 0.1054118275642395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2184_2188_1",
      "ports": {
        "bus1": 2184,
        "bus2": 2188
      },
      "params": {
        "R": 0.0002625263587106019,
        "X": 0.0010505347745493054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2184_2196_1",
      "ports": {
        "bus1": 2184,
        "bus2": 2196
      },
      "params": {
        "R": 0.0018322281539440155,
        "X": 0.015506239607930183,
        "G": 0.0,
        "B": 0.057167600840330124
      },
      "extension": {
        "length": 19907.095497802737,
        "rating": 467.21644401550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_2184_2200_1",
      "ports": {
        "bus1": 2200,
        "bus2": 2184
      },
      "params": {
        "R": 0.0015705976402387023,
        "X": 0.013657097704708576,
        "G": 0.0,
        "B": 0.05197412148118019
      },
      "extension": {
        "length": 17978.349412353517,
        "rating": 384.66358184814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_2184_2560_1",
      "ports": {
        "bus1": 2184,
        "bus2": 2560
      },
      "params": {
        "R": 0.003417941043153405,
        "X": 0.02467535063624382,
        "G": 0.0,
        "B": 0.05596705898642541
      },
      "extension": {
        "length": 27116.157790283203,
        "rating": 489.2021179199219
      }
    },
    {
      "class": "Branch",
      "id": "branch_2185_2187_1",
      "ports": {
        "bus1": 2185,
        "bus2": 2187
      },
      "params": {
        "R": -0.0005598368588835001,
        "X": -0.02008989453315735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2186_2187_1",
      "ports": {
        "bus1": 2186,
        "bus2": 2187
      },
      "params": {
        "R": 0.013577754609286785,
        "X": 0.4872416853904724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2189_2191_1",
      "ports": {
        "bus1": 2191,
        "bus2": 2189
      },
      "params": {
        "R": 0.002147173509001732,
        "X": 0.011062029749155045,
        "G": 0.0,
        "B": 0.003608888713642955
      },
      "extension": {
        "length": 4567.17486428833,
        "rating": 144.36578750610352
      }
    },
    {
      "class": "Branch",
      "id": "branch_2189_2358_1",
      "ports": {
        "bus1": 2358,
        "bus2": 2189
      },
      "params": {
        "R": 0.0051718284375965595,
        "X": 0.02005845680832863,
        "G": 0.0,
        "B": 0.004927414003759623
      },
      "extension": {
        "length": 6792.240944091797,
        "rating": 95.47805190086365
      }
    },
    {
      "class": "Branch",
      "id": "branch_2190_2191_1",
      "ports": {
        "bus1": 2190,
        "bus2": 2191
      },
      "params": {
        "R": 0.00021041558647993952,
        "X": 0.00112525827717036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2191_2193_1",
      "ports": {
        "bus1": 2191,
        "bus2": 2193
      },
      "params": {
        "R": 0.008479204028844833,
        "X": 0.038680631667375565,
        "G": 0.0,
        "B": 0.005222272127866745
      },
      "extension": {
        "length": 10555.81777770996,
        "rating": 134.84240770339966
      }
    },
    {
      "class": "Branch",
      "id": "branch_2191_2198_1",
      "ports": {
        "bus1": 2198,
        "bus2": 2191
      },
      "params": {
        "R": 0.00257770624011755,
        "X": 0.012580974027514458,
        "G": 0.0,
        "B": 0.0038908510468900204
      },
      "extension": {
        "length": 4761.071796478272,
        "rating": 125.0819206237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_2191_2522_1",
      "ports": {
        "bus1": 2191,
        "bus2": 2522
      },
      "params": {
        "R": 0.001782543258741498,
        "X": 0.011247184127569199,
        "G": 0.0,
        "B": 0.0065533919259905815
      },
      "extension": {
        "length": 6580.6609284667975,
        "rating": 160.8978509902954
      }
    },
    {
      "class": "Branch",
      "id": "branch_2192_2195_1",
      "ports": {
        "bus1": 2192,
        "bus2": 2195
      },
      "params": {
        "R": 0.0003666393458843231,
        "X": 0.01525803655385971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2192_2196_1",
      "ports": {
        "bus1": 2192,
        "bus2": 2196
      },
      "params": {
        "R": 0.0002593075332697481,
        "X": 0.001078345812857151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2192_2197_1",
      "ports": {
        "bus1": 2192,
        "bus2": 2197
      },
      "params": {
        "R": 0.0002471752814017236,
        "X": 0.0011622452875599265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2193_2195_1",
      "ports": {
        "bus1": 2193,
        "bus2": 2195
      },
      "params": {
        "R": -1.0788891813717782e-05,
        "X": -0.00044898688793182373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2194_2195_1",
      "ports": {
        "bus1": 2194,
        "bus2": 2195
      },
      "params": {
        "R": 0.0015535986749455333,
        "X": 0.06465446203947067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2196_2637_1",
      "ports": {
        "bus1": 2196,
        "bus2": 2637
      },
      "params": {
        "R": 0.001501520979218185,
        "X": 0.014626076444983482,
        "G": 0.0,
        "B": 0.04166235029697418
      },
      "extension": {
        "length": 16719.73409729004,
        "rating": 452.14409828186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_2199_2201_1",
      "ports": {
        "bus1": 2201,
        "bus2": 2199
      },
      "params": {
        "R": 0.0010278370464220643,
        "X": 0.005287627223879099,
        "G": 0.0,
        "B": 0.011755201034247875
      },
      "extension": {
        "length": 5739.695364715576,
        "rating": 154.22959327697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_2200_2201_1",
      "ports": {
        "bus1": 2201,
        "bus2": 2200
      },
      "params": {
        "R": 0.0019010721007362008,
        "X": 0.07786721736192703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2200_2202_1",
      "ports": {
        "bus1": 2200,
        "bus2": 2202
      },
      "params": {
        "R": 0.00026333393179811537,
        "X": 0.0010346714407205582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2201_2337_1",
      "ports": {
        "bus1": 2337,
        "bus2": 2201
      },
      "params": {
        "R": 0.010654382407665253,
        "X": 0.035852160304784775,
        "G": 0.0,
        "B": 0.008927992545068264
      },
      "extension": {
        "length": 12797.403953796387,
        "rating": 155.7145595550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_2203_2204_1",
      "ports": {
        "bus1": 2203,
        "bus2": 2204
      },
      "params": {
        "R": 0.0002596466219983995,
        "X": 0.0011486641597002745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2203_2205_1",
      "ports": {
        "bus1": 2205,
        "bus2": 2203
      },
      "params": {
        "R": 0.004324926063418388,
        "X": 0.029040515422821045,
        "G": 0.0,
        "B": 0.005587600637227297
      },
      "extension": {
        "length": 8691.471482299805,
        "rating": 205.60884475708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_2203_2209_1",
      "ports": {
        "bus1": 2209,
        "bus2": 2203
      },
      "params": {
        "R": 0.0005235454300418496,
        "X": 0.002865464659407735,
        "G": 0.0,
        "B": 0.0021652213763445616
      },
      "extension": {
        "length": 1783.3105324401856,
        "rating": 214.83774185180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_2203_2341_1",
      "ports": {
        "bus1": 2203,
        "bus2": 2341
      },
      "params": {
        "R": 0.0016977002378553152,
        "X": 0.009630182757973671,
        "G": 0.0,
        "B": 0.03367660567164421
      },
      "extension": {
        "length": 12236.913212036134,
        "rating": 144.74951028823853
      }
    },
    {
      "class": "Branch",
      "id": "branch_2205_2206_1",
      "ports": {
        "bus1": 2205,
        "bus2": 2206
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2205_2349_1",
      "ports": {
        "bus1": 2349,
        "bus2": 2205
      },
      "params": {
        "R": 0.006643748376518488,
        "X": 0.03746822848916054,
        "G": 0.0,
        "B": 0.00820138305425644
      },
      "extension": {
        "length": 11030.227517944337,
        "rating": 176.59870386123657
      }
    },
    {
      "class": "Branch",
      "id": "branch_2207_2247_1",
      "ports": {
        "bus1": 2247,
        "bus2": 2207
      },
      "params": {
        "R": 0.005217331927269697,
        "X": 0.02561095915734768,
        "G": 0.0,
        "B": 0.004237576387822629
      },
      "extension": {
        "length": 7495.566153442383,
        "rating": 172.53035306930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_2207_2343_1",
      "ports": {
        "bus1": 2207,
        "bus2": 2343
      },
      "params": {
        "R": 0.0010636512888595462,
        "X": 0.005269260611385107,
        "G": 0.0,
        "B": 0.0017605297034606338
      },
      "extension": {
        "length": 2195.559165756226,
        "rating": 200.6223201751709
      }
    },
    {
      "class": "Branch",
      "id": "branch_2208_2209_1",
      "ports": {
        "bus1": 2209,
        "bus2": 2208
      },
      "params": {
        "R": 0.0009210531134158373,
        "X": 0.03965448960661888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2208_2210_1",
      "ports": {
        "bus1": 2208,
        "bus2": 2210
      },
      "params": {
        "R": 0.00024017930263653398,
        "X": 0.001016876194626093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2208_2602_1",
      "ports": {
        "bus1": 2602,
        "bus2": 2208
      },
      "params": {
        "R": 0.0012073400430381298,
        "X": 0.01071627251803875,
        "G": 0.0,
        "B": 0.03235320374369621
      },
      "extension": {
        "length": 13266.413535278321,
        "rating": 507.71307945251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_2208_2650_1",
      "ports": {
        "bus1": 2208,
        "bus2": 2650
      },
      "params": {
        "R": 0.0014077109517529607,
        "X": 0.012351838871836662,
        "G": 0.0,
        "B": 0.052529290318489075
      },
      "extension": {
        "length": 18488.639474121093,
        "rating": 407.0659637451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_2209_2347_1",
      "ports": {
        "bus1": 2209,
        "bus2": 2347
      },
      "params": {
        "R": 0.004885649774223566,
        "X": 0.025433581322431564,
        "G": 0.0,
        "B": 0.0031753878574818373
      },
      "extension": {
        "length": 6194.580657165528,
        "rating": 145.48319578170776
      }
    },
    {
      "class": "Branch",
      "id": "branch_2211_2213_1",
      "ports": {
        "bus1": 2211,
        "bus2": 2213
      },
      "params": {
        "R": 0.00386895053088665,
        "X": 0.017363540828227997,
        "G": 0.0,
        "B": 0.005109370686113834
      },
      "extension": {
        "length": 6552.060883483887,
        "rating": 129.0008544921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_2211_2224_1",
      "ports": {
        "bus1": 2224,
        "bus2": 2211
      },
      "params": {
        "R": 0.005473670084029436,
        "X": 0.029624061658978462,
        "G": 0.0,
        "B": 0.006723443511873484
      },
      "extension": {
        "length": 10607.925434326173,
        "rating": 146.89183235168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_2212_2213_1",
      "ports": {
        "bus1": 2213,
        "bus2": 2212
      },
      "params": {
        "R": 0.001125119044445455,
        "X": 0.05010758712887764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2212_2214_1",
      "ports": {
        "bus1": 2212,
        "bus2": 2214
      },
      "params": {
        "R": 0.0002604979381430894,
        "X": 0.0011642639292404056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2213_2215_1",
      "ports": {
        "bus1": 2213,
        "bus2": 2215
      },
      "params": {
        "R": 0.0009356728405691683,
        "X": 0.00466218963265419,
        "G": 0.0,
        "B": 0.016619805246591568
      },
      "extension": {
        "length": 6507.842815063476,
        "rating": 173.61822128295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_2213_2223_1",
      "ports": {
        "bus1": 2213,
        "bus2": 2223
      },
      "params": {
        "R": 0.00905434787273407,
        "X": 0.03987188637256622,
        "G": 0.0,
        "B": 0.00325781456194818
      },
      "extension": {
        "length": 8674.63560296631,
        "rating": 177.36040353775024
      }
    },
    {
      "class": "Branch",
      "id": "branch_2215_2217_1",
      "ports": {
        "bus1": 2215,
        "bus2": 2217
      },
      "params": {
        "R": 0.005740155931562185,
        "X": 0.029572030529379845,
        "G": 0.0,
        "B": 0.005363590084016323
      },
      "extension": {
        "length": 8964.657970092774,
        "rating": 161.77778244018555
      }
    },
    {
      "class": "Branch",
      "id": "branch_2215_2223_1",
      "ports": {
        "bus1": 2215,
        "bus2": 2223
      },
      "params": {
        "R": 0.005604458507150412,
        "X": 0.02696734108030796,
        "G": 0.0,
        "B": 0.012289352715015411
      },
      "extension": {
        "length": 13084.64374658203,
        "rating": 184.52343940734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2216_2224_1",
      "ports": {
        "bus1": 2216,
        "bus2": 2224
      },
      "params": {
        "R": 0.017134467139840126,
        "X": 0.08585435897111893,
        "G": 0.0,
        "B": 0.017443230375647545
      },
      "extension": {
        "length": 28887.84574145508,
        "rating": 153.74274253845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_2216_2243_1",
      "ports": {
        "bus1": 2216,
        "bus2": 2243
      },
      "params": {
        "R": 0.00845282431691885,
        "X": 0.03624650463461876,
        "G": 0.0,
        "B": 0.023790359497070312
      },
      "extension": {
        "length": 21945.328900268556,
        "rating": 183.64185094833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_2216_2247_1",
      "ports": {
        "bus1": 2216,
        "bus2": 2247
      },
      "params": {
        "R": 0.0037710238248109818,
        "X": 0.018424108624458313,
        "G": 0.0,
        "B": 0.005697892513126135
      },
      "extension": {
        "length": 7708.858227355957,
        "rating": 178.78929376602173
      }
    },
    {
      "class": "Branch",
      "id": "branch_2218_2236_1",
      "ports": {
        "bus1": 2218,
        "bus2": 2236
      },
      "params": {
        "R": 0.012719263322651386,
        "X": 0.0686640739440918,
        "G": 0.0,
        "B": 0.011712969280779362
      },
      "extension": {
        "length": 21743.476383911133,
        "rating": 141.1432385444641
      }
    },
    {
      "class": "Branch",
      "id": "branch_2218_2239_1",
      "ports": {
        "bus1": 2218,
        "bus2": 2239
      },
      "params": {
        "R": 0.011448781006038189,
        "X": 0.06372401118278503,
        "G": 0.0,
        "B": 0.044275153428316116
      },
      "extension": {
        "length": 38438.39292626953,
        "rating": 175.72944164276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_2218_2246_1",
      "ports": {
        "bus1": 2218,
        "bus2": 2246
      },
      "params": {
        "R": 0.007957473397254944,
        "X": 0.04509358108043671,
        "G": 0.0,
        "B": 0.01618574745953083
      },
      "extension": {
        "length": 19555.71452709961,
        "rating": 157.0609450340271
      }
    },
    {
      "class": "Branch",
      "id": "branch_2218_2349_1",
      "ports": {
        "bus1": 2349,
        "bus2": 2218
      },
      "params": {
        "R": 0.005553274881094694,
        "X": 0.022727344185113907,
        "G": 0.0,
        "B": 0.014794278889894485
      },
      "extension": {
        "length": 12837.40979095459,
        "rating": 169.12391185760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_2220_2221_1",
      "ports": {
        "bus1": 2220,
        "bus2": 2221
      },
      "params": {
        "R": 0.00021553447004407644,
        "X": 0.0010532864835113287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2220_2223_1",
      "ports": {
        "bus1": 2223,
        "bus2": 2220
      },
      "params": {
        "R": 0.005675341002643108,
        "X": 0.018812911584973335,
        "G": 0.0,
        "B": 0.010944589041173458
      },
      "extension": {
        "length": 10300.504687316894,
        "rating": 205.94677925109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2222_2223_1",
      "ports": {
        "bus1": 2222,
        "bus2": 2223
      },
      "params": {
        "R": 0.00027776608476415277,
        "X": 0.0010966358240693808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2225_2341_1",
      "ports": {
        "bus1": 2225,
        "bus2": 2341
      },
      "params": {
        "R": 0.004782198462635279,
        "X": 0.014473140239715576,
        "G": 0.0,
        "B": 0.003888054983690381
      },
      "extension": {
        "length": 5488.446398345947,
        "rating": 156.33188486099243
      }
    },
    {
      "class": "Branch",
      "id": "branch_2226_2228_1",
      "ports": {
        "bus1": 2226,
        "bus2": 2228
      },
      "params": {
        "R": 0.005543253850191832,
        "X": 0.03014981746673584,
        "G": 0.0,
        "B": 0.0021467364858835936
      },
      "extension": {
        "length": 5754.334192108155,
        "rating": 218.34211349487305
      }
    },
    {
      "class": "Branch",
      "id": "branch_2226_2355_1",
      "ports": {
        "bus1": 2355,
        "bus2": 2226
      },
      "params": {
        "R": 0.004911593161523342,
        "X": 0.02548982761800289,
        "G": 0.0,
        "B": 0.009651138447225094
      },
      "extension": {
        "length": 11619.199358459473,
        "rating": 187.24334239959717
      }
    },
    {
      "class": "Branch",
      "id": "branch_2226_2395_1",
      "ports": {
        "bus1": 2226,
        "bus2": 2395
      },
      "params": {
        "R": 0.035965073853731155,
        "X": 0.12876489758491516,
        "G": 0.0,
        "B": 0.030580248683691025
      },
      "extension": {
        "length": 44890.96948681641,
        "rating": 167.1692967414856
      }
    },
    {
      "class": "Branch",
      "id": "branch_2227_2228_1",
      "ports": {
        "bus1": 2228,
        "bus2": 2227
      },
      "params": {
        "R": 0.0008694957941770554,
        "X": 0.03677106276154518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2227_2229_1",
      "ports": {
        "bus1": 2227,
        "bus2": 2229
      },
      "params": {
        "R": 0.00024597367155365646,
        "X": 0.0011755048763006926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2227_2354_1",
      "ports": {
        "bus1": 2227,
        "bus2": 2354
      },
      "params": {
        "R": 0.0009785961592569947,
        "X": 0.0070657264441251755,
        "G": 0.0,
        "B": 0.03912988305091858
      },
      "extension": {
        "length": 12611.122649780275,
        "rating": 487.56117820739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_2227_2602_1",
      "ports": {
        "bus1": 2602,
        "bus2": 2227
      },
      "params": {
        "R": 0.0017315286677330732,
        "X": 0.016344107687473297,
        "G": 0.0,
        "B": 0.04157372564077377
      },
      "extension": {
        "length": 18948.3674128418,
        "rating": 541.1395072937012
      }
    },
    {
      "class": "Branch",
      "id": "branch_2230_2231_1",
      "ports": {
        "bus1": 2230,
        "bus2": 2231
      },
      "params": {
        "R": 0.006763163022696972,
        "X": 0.028980230912566185,
        "G": 0.0,
        "B": 0.007289852015674114
      },
      "extension": {
        "length": 10135.894618652344,
        "rating": 173.32133054733276
      }
    },
    {
      "class": "Branch",
      "id": "branch_2230_2355_1",
      "ports": {
        "bus1": 2230,
        "bus2": 2355
      },
      "params": {
        "R": 0.009181893430650234,
        "X": 0.039697643369436264,
        "G": 0.0,
        "B": 0.005194895900785923
      },
      "extension": {
        "length": 10671.716680114747,
        "rating": 181.18544816970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_2231_2232_1",
      "ports": {
        "bus1": 2231,
        "bus2": 2232
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2231_2234_1",
      "ports": {
        "bus1": 2231,
        "bus2": 2234
      },
      "params": {
        "R": 0.003616911359131336,
        "X": 0.01752433180809021,
        "G": 0.0,
        "B": 0.004867481533437967
      },
      "extension": {
        "length": 6389.017451751709,
        "rating": 164.07612562179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_2233_2234_1",
      "ports": {
        "bus1": 2234,
        "bus2": 2233
      },
      "params": {
        "R": 0.0007765966583974659,
        "X": 0.033086106181144714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2233_2235_1",
      "ports": {
        "bus1": 2233,
        "bus2": 2235
      },
      "params": {
        "R": 0.00022478416212834418,
        "X": 0.001179356244392693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2233_2422_1",
      "ports": {
        "bus1": 2233,
        "bus2": 2422
      },
      "params": {
        "R": 0.0050649698823690414,
        "X": 0.041162826120853424,
        "G": 0.0,
        "B": 0.10437773168087006
      },
      "extension": {
        "length": 49589.70463476563,
        "rating": 402.01473236083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_2236_2237_1",
      "ports": {
        "bus1": 2236,
        "bus2": 2237
      },
      "params": {
        "R": 0.00029371792334131896,
        "X": 0.0010466536041349173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2236_2242_1",
      "ports": {
        "bus1": 2236,
        "bus2": 2242
      },
      "params": {
        "R": 0.004683211911469698,
        "X": 0.02486834116280079,
        "G": 0.0,
        "B": 0.009760771878063679
      },
      "extension": {
        "length": 10976.720132812501,
        "rating": 176.67148113250732
      }
    },
    {
      "class": "Branch",
      "id": "branch_2236_2244_1",
      "ports": {
        "bus1": 2244,
        "bus2": 2236
      },
      "params": {
        "R": 0.005696846637874842,
        "X": 0.016293173655867577,
        "G": 0.0,
        "B": 0.005073062609881163
      },
      "extension": {
        "length": 6380.428382995606,
        "rating": 170.07020711898804
      }
    },
    {
      "class": "Branch",
      "id": "branch_2238_2239_1",
      "ports": {
        "bus1": 2239,
        "bus2": 2238
      },
      "params": {
        "R": 0.011541496962308884,
        "X": 0.04925641790032387,
        "G": 0.0,
        "B": 0.009308034554123878
      },
      "extension": {
        "length": 15713.40296447754,
        "rating": 116.82623624801636
      }
    },
    {
      "class": "Branch",
      "id": "branch_2238_2241_1",
      "ports": {
        "bus1": 2238,
        "bus2": 2241
      },
      "params": {
        "R": 0.01719745434820652,
        "X": 0.059301797300577164,
        "G": 0.0,
        "B": 0.018766293302178383
      },
      "extension": {
        "length": 24602.34820715332,
        "rating": 160.71404218673706
      }
    },
    {
      "class": "Branch",
      "id": "branch_2238_2242_1",
      "ports": {
        "bus1": 2238,
        "bus2": 2242
      },
      "params": {
        "R": 0.007778460159897804,
        "X": 0.034337401390075684,
        "G": 0.0,
        "B": 0.006335295271128416
      },
      "extension": {
        "length": 10380.081248657227,
        "rating": 167.1127200126648
      }
    },
    {
      "class": "Branch",
      "id": "branch_2239_2395_1",
      "ports": {
        "bus1": 2395,
        "bus2": 2239
      },
      "params": {
        "R": 0.006529614329338074,
        "X": 0.037672605365514755,
        "G": 0.0,
        "B": 0.0064558894373476505
      },
      "extension": {
        "length": 11054.045157165529,
        "rating": 173.22626113891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_2240_2404_1",
      "ports": {
        "bus1": 2240,
        "bus2": 2404
      },
      "params": {
        "R": 0.007699042558670044,
        "X": 0.04102085530757904,
        "G": 0.0,
        "B": 0.014420237392187119
      },
      "extension": {
        "length": 18110.583852539065,
        "rating": 179.27117347717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_2240_2413_1",
      "ports": {
        "bus1": 2240,
        "bus2": 2413
      },
      "params": {
        "R": 0.009205312468111515,
        "X": 0.05016399174928665,
        "G": 0.0,
        "B": 0.006122752092778683
      },
      "extension": {
        "length": 12973.563317504882,
        "rating": 165.6033992767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_2241_2243_1",
      "ports": {
        "bus1": 2243,
        "bus2": 2241
      },
      "params": {
        "R": 0.011501278728246689,
        "X": 0.05961686000227928,
        "G": 0.0,
        "B": 0.008055217564105988
      },
      "extension": {
        "length": 15482.877500610351,
        "rating": 172.53801822662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_2241_2403_1",
      "ports": {
        "bus1": 2241,
        "bus2": 2403
      },
      "params": {
        "R": 0.0038866677787154913,
        "X": 0.01853242702782154,
        "G": 0.0,
        "B": 0.006905753631144762
      },
      "extension": {
        "length": 7912.1066352539065,
        "rating": 183.25390815734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2244_2510_1",
      "ports": {
        "bus1": 2244,
        "bus2": 2510
      },
      "params": {
        "R": 0.0035914790350943804,
        "X": 0.01877768710255623,
        "G": 0.0,
        "B": 0.004050480667501688
      },
      "extension": {
        "length": 6344.129063781738,
        "rating": 177.9700756072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_2245_2246_1",
      "ports": {
        "bus1": 2245,
        "bus2": 2246
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2246_2343_1",
      "ports": {
        "bus1": 2246,
        "bus2": 2343
      },
      "params": {
        "R": 0.003222455969080329,
        "X": 0.015993980690836906,
        "G": 0.0,
        "B": 0.004327044356614351
      },
      "extension": {
        "length": 6030.385749206544,
        "rating": 194.7124719619751
      }
    },
    {
      "class": "Branch",
      "id": "branch_2246_2510_1",
      "ports": {
        "bus1": 2246,
        "bus2": 2510
      },
      "params": {
        "R": 0.004443624056875706,
        "X": 0.01669176109135151,
        "G": 0.0,
        "B": 0.004669333342462778
      },
      "extension": {
        "length": 6134.139090637207,
        "rating": 161.30025386810303
      }
    },
    {
      "class": "Branch",
      "id": "branch_2247_2248_1",
      "ports": {
        "bus1": 2247,
        "bus2": 2248
      },
      "params": {
        "R": 0.000264963717199862,
        "X": 0.0010282874573022127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2247_2349_1",
      "ports": {
        "bus1": 2247,
        "bus2": 2349
      },
      "params": {
        "R": 0.0033097893465310335,
        "X": 0.011583075858652592,
        "G": 0.0,
        "B": 0.0198089350014925
      },
      "extension": {
        "length": 9575.192843261719,
        "rating": 150.11566877365112
      }
    },
    {
      "class": "Branch",
      "id": "branch_2249_2250_1",
      "ports": {
        "bus1": 2249,
        "bus2": 2250
      },
      "params": {
        "R": 0.00026258142315782607,
        "X": 0.0011600664583966136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2249_2282_1",
      "ports": {
        "bus1": 2249,
        "bus2": 2282
      },
      "params": {
        "R": 0.007719963788986206,
        "X": 0.034982964396476746,
        "G": 0.0,
        "B": 0.007258270401507616
      },
      "extension": {
        "length": 11535.754358825683,
        "rating": 137.18879222869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_2249_2588_1",
      "ports": {
        "bus1": 2588,
        "bus2": 2249
      },
      "params": {
        "R": 0.004366943147033453,
        "X": 0.02358747273683548,
        "G": 0.0,
        "B": 0.005895818583667278
      },
      "extension": {
        "length": 7865.627053710938,
        "rating": 143.99136304855347
      }
    },
    {
      "class": "Branch",
      "id": "branch_2251_2259_1",
      "ports": {
        "bus1": 2251,
        "bus2": 2259
      },
      "params": {
        "R": 0.0047084069810807705,
        "X": 0.019474055618047714,
        "G": 0.0,
        "B": 0.007614184636622667
      },
      "extension": {
        "length": 8701.784503967285,
        "rating": 93.01676154136658
      }
    },
    {
      "class": "Branch",
      "id": "branch_2252_2253_1",
      "ports": {
        "bus1": 2252,
        "bus2": 2253
      },
      "params": {
        "R": 0.00029305569478310645,
        "X": 0.0011985631426796317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2252_2616_1",
      "ports": {
        "bus1": 2252,
        "bus2": 2616
      },
      "params": {
        "R": 0.0053565953858196735,
        "X": 0.026284845545887947,
        "G": 0.0,
        "B": 0.009587448090314865
      },
      "extension": {
        "length": 10788.743653198242,
        "rating": 133.48201513290405
      }
    },
    {
      "class": "Branch",
      "id": "branch_2254_2255_1",
      "ports": {
        "bus1": 2254,
        "bus2": 2255
      },
      "params": {
        "R": 0.00027873783255927265,
        "X": 0.001053543295711279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2257_2258_1",
      "ports": {
        "bus1": 2257,
        "bus2": 2258
      },
      "params": {
        "R": 0.0002618754515424371,
        "X": 0.0010499466443434358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2257_2588_1",
      "ports": {
        "bus1": 2588,
        "bus2": 2257
      },
      "params": {
        "R": 0.0012860989663749933,
        "X": 0.00580004695802927,
        "G": 0.0,
        "B": 0.002428509993478656
      },
      "extension": {
        "length": 2836.5319949798586,
        "rating": 173.30173254013062
      }
    },
    {
      "class": "Branch",
      "id": "branch_2259_2260_1",
      "ports": {
        "bus1": 2259,
        "bus2": 2260
      },
      "params": {
        "R": 0.00022320618154481053,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2261_2262_1",
      "ports": {
        "bus1": 2261,
        "bus2": 2262
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2261_2263_1",
      "ports": {
        "bus1": 2261,
        "bus2": 2263
      },
      "params": {
        "R": 0.011920959688723087,
        "X": 0.04042316600680351,
        "G": 0.0,
        "B": 0.004918541293591261
      },
      "extension": {
        "length": 10275.281947814941,
        "rating": 140.50549268722534
      }
    },
    {
      "class": "Branch",
      "id": "branch_2261_2279_1",
      "ports": {
        "bus1": 2261,
        "bus2": 2279
      },
      "params": {
        "R": 0.013212007470428944,
        "X": 0.06810353696346283,
        "G": 0.0,
        "B": 0.017196405678987503
      },
      "extension": {
        "length": 25046.68066699219,
        "rating": 132.6808214187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_2261_2282_1",
      "ports": {
        "bus1": 2261,
        "bus2": 2282
      },
      "params": {
        "R": 0.013955860398709774,
        "X": 0.06440085172653198,
        "G": 0.0,
        "B": 0.020021134987473488
      },
      "extension": {
        "length": 26773.162912353517,
        "rating": 135.28916835784912
      }
    },
    {
      "class": "Branch",
      "id": "branch_2263_2558_1",
      "ports": {
        "bus1": 2558,
        "bus2": 2263
      },
      "params": {
        "R": 0.0015934946713969111,
        "X": 0.008177736774086952,
        "G": 0.0,
        "B": 0.0032226848416030407
      },
      "extension": {
        "length": 3680.750738067627,
        "rating": 140.21507501602173
      }
    },
    {
      "class": "Branch",
      "id": "branch_2265_2267_1",
      "ports": {
        "bus1": 2267,
        "bus2": 2265
      },
      "params": {
        "R": 0.0057003311812877655,
        "X": 0.018525928258895874,
        "G": 0.0,
        "B": 0.008744302205741405
      },
      "extension": {
        "length": 8963.466973022461,
        "rating": 144.31114196777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_2265_2616_1",
      "ports": {
        "bus1": 2616,
        "bus2": 2265
      },
      "params": {
        "R": 0.007516706828027964,
        "X": 0.03650364279747009,
        "G": 0.0,
        "B": 0.009353332221508026
      },
      "extension": {
        "length": 12815.380949523926,
        "rating": 125.54183006286621
      }
    },
    {
      "class": "Branch",
      "id": "branch_2266_2267_1",
      "ports": {
        "bus1": 2267,
        "bus2": 2266
      },
      "params": {
        "R": 0.0011703799245879054,
        "X": 0.061552293598651886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2266_2268_1",
      "ports": {
        "bus1": 2266,
        "bus2": 2268
      },
      "params": {
        "R": 0.0002268363459734246,
        "X": 0.0010158633813261986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2266_2273_1",
      "ports": {
        "bus1": 2273,
        "bus2": 2266
      },
      "params": {
        "R": 0.0022242723498493433,
        "X": 0.019417626783251762,
        "G": 0.0,
        "B": 0.04117262735962868
      },
      "extension": {
        "length": 19024.778469726563,
        "rating": 394.8235511779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_2266_2455_1",
      "ports": {
        "bus1": 2266,
        "bus2": 2455
      },
      "params": {
        "R": 0.001099456218071282,
        "X": 0.009709589183330536,
        "G": 0.0,
        "B": 0.02241043746471405
      },
      "extension": {
        "length": 10519.097158630371,
        "rating": 431.8429946899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_2267_2280_1",
      "ports": {
        "bus1": 2280,
        "bus2": 2267
      },
      "params": {
        "R": 0.0051923575811088085,
        "X": 0.02126150205731392,
        "G": 0.0,
        "B": 0.004524841904640198
      },
      "extension": {
        "length": 7295.316725280762,
        "rating": 120.96314430236816
      }
    },
    {
      "class": "Branch",
      "id": "branch_2269_2272_1",
      "ports": {
        "bus1": 2269,
        "bus2": 2272
      },
      "params": {
        "R": 0.001640564063563943,
        "X": 0.080842524766922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2269_2273_1",
      "ports": {
        "bus1": 2269,
        "bus2": 2273
      },
      "params": {
        "R": 0.00020914518972858787,
        "X": 0.0011886864667758346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2270_2272_1",
      "ports": {
        "bus1": 2270,
        "bus2": 2272
      },
      "params": {
        "R": -0.0006669422145932913,
        "X": -0.03286510705947876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2270_2277_1",
      "ports": {
        "bus1": 2270,
        "bus2": 2277
      },
      "params": {
        "R": 0.010286818258464336,
        "X": 0.038886651396751404,
        "G": 0.0,
        "B": 0.011978807859122753
      },
      "extension": {
        "length": 15149.152754516603,
        "rating": 151.60175561904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_2271_2272_1",
      "ports": {
        "bus1": 2271,
        "bus2": 2272
      },
      "params": {
        "R": 0.00629728939384222,
        "X": 0.3103131949901581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2273_2560_1",
      "ports": {
        "bus1": 2273,
        "bus2": 2560
      },
      "params": {
        "R": 0.0020604522433131933,
        "X": 0.01991162821650505,
        "G": 0.0,
        "B": 0.059701867401599884
      },
      "extension": {
        "length": 24483.567736450197,
        "rating": 398.6388921737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_2274_2279_1",
      "ports": {
        "bus1": 2279,
        "bus2": 2274
      },
      "params": {
        "R": 0.007363965734839439,
        "X": 0.03047931380569935,
        "G": 0.0,
        "B": 0.007165149785578251
      },
      "extension": {
        "length": 10348.048645751953,
        "rating": 146.2326169013977
      }
    },
    {
      "class": "Branch",
      "id": "branch_2275_2276_1",
      "ports": {
        "bus1": 2275,
        "bus2": 2276
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2275_2558_1",
      "ports": {
        "bus1": 2558,
        "bus2": 2275
      },
      "params": {
        "R": 0.007809011731296778,
        "X": 0.039362046867609024,
        "G": 0.0,
        "B": 0.017553968355059624
      },
      "extension": {
        "length": 19483.25248498535,
        "rating": 141.42082929611206
      }
    },
    {
      "class": "Branch",
      "id": "branch_2277_2278_1",
      "ports": {
        "bus1": 2277,
        "bus2": 2278
      },
      "params": {
        "R": 0.00023199347197078168,
        "X": 0.0010805487399920821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2280_2281_1",
      "ports": {
        "bus1": 2280,
        "bus2": 2281
      },
      "params": {
        "R": 0.0002750349813140929,
        "X": 0.0011434376938268542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2280_2454_1",
      "ports": {
        "bus1": 2280,
        "bus2": 2454
      },
      "params": {
        "R": 0.00571550615131855,
        "X": 0.027848005294799805,
        "G": 0.0,
        "B": 0.014916202053427696
      },
      "extension": {
        "length": 13939.44812841797,
        "rating": 142.2385811805725
      }
    },
    {
      "class": "Branch",
      "id": "branch_2283_2284_1",
      "ports": {
        "bus1": 2283,
        "bus2": 2284
      },
      "params": {
        "R": 0.00027153053088113666,
        "X": 0.0010664755245670676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2283_2286_1",
      "ports": {
        "bus1": 2283,
        "bus2": 2286
      },
      "params": {
        "R": 0.0023335095029324293,
        "X": 0.014350131154060364,
        "G": 0.0,
        "B": 0.0026857852935791016
      },
      "extension": {
        "length": 4034.0463593444824,
        "rating": 180.74688911437988
      }
    },
    {
      "class": "Branch",
      "id": "branch_2285_2286_1",
      "ports": {
        "bus1": 2285,
        "bus2": 2286
      },
      "params": {
        "R": 0.0037578768096864223,
        "X": 0.01582174003124237,
        "G": 0.0,
        "B": 0.017570003867149353
      },
      "extension": {
        "length": 11774.994360534669,
        "rating": 172.57858514785767
      }
    },
    {
      "class": "Branch",
      "id": "branch_2285_2304_1",
      "ports": {
        "bus1": 2304,
        "bus2": 2285
      },
      "params": {
        "R": 0.001703718677163124,
        "X": 0.010571296326816082,
        "G": 0.0,
        "B": 0.012150770053267479
      },
      "extension": {
        "length": 7743.305054992676,
        "rating": 161.22865676879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_2287_2307_1",
      "ports": {
        "bus1": 2307,
        "bus2": 2287
      },
      "params": {
        "R": 0.009965327568352222,
        "X": 0.05296948552131653,
        "G": 0.0,
        "B": 0.01011645793914795
      },
      "extension": {
        "length": 17100.678193725587,
        "rating": 169.08303499221802
      }
    },
    {
      "class": "Branch",
      "id": "branch_2287_2621_1",
      "ports": {
        "bus1": 2287,
        "bus2": 2621
      },
      "params": {
        "R": 0.010103758424520493,
        "X": 0.04761354625225067,
        "G": 0.0,
        "B": 0.007529248017817736
      },
      "extension": {
        "length": 13708.627984863282,
        "rating": 171.815288066864
      }
    },
    {
      "class": "Branch",
      "id": "branch_2288_2302_1",
      "ports": {
        "bus1": 2288,
        "bus2": 2302
      },
      "params": {
        "R": 0.01084010861814022,
        "X": 0.05166970193386078,
        "G": 0.0,
        "B": 0.02134603261947632
      },
      "extension": {
        "length": 23167.675591918945,
        "rating": 139.33616876602173
      }
    },
    {
      "class": "Branch",
      "id": "branch_2288_2306_1",
      "ports": {
        "bus1": 2288,
        "bus2": 2306
      },
      "params": {
        "R": 0.015794435515999794,
        "X": 0.08390583842992783,
        "G": 0.0,
        "B": 0.016213107854127884
      },
      "extension": {
        "length": 27307.153201904297,
        "rating": 138.26167583465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_2288_2324_1",
      "ports": {
        "bus1": 2288,
        "bus2": 2324
      },
      "params": {
        "R": 0.005493934731930494,
        "X": 0.032361455261707306,
        "G": 0.0,
        "B": 0.006249119993299246
      },
      "extension": {
        "length": 9320.175967346191,
        "rating": 114.8646593093872
      }
    },
    {
      "class": "Branch",
      "id": "branch_2288_2327_1",
      "ports": {
        "bus1": 2288,
        "bus2": 2327
      },
      "params": {
        "R": 0.016752783209085464,
        "X": 0.07941160351037979,
        "G": 0.0,
        "B": 0.0131777822971344
      },
      "extension": {
        "length": 22509.002029174804,
        "rating": 138.19952011108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_2289_2292_1",
      "ports": {
        "bus1": 2292,
        "bus2": 2289
      },
      "params": {
        "R": 0.005803368985652924,
        "X": 0.01785842329263687,
        "G": 0.0,
        "B": 0.0048865326680243015
      },
      "extension": {
        "length": 6396.599314544678,
        "rating": 154.0871262550354
      }
    },
    {
      "class": "Branch",
      "id": "branch_2291_2292_1",
      "ports": {
        "bus1": 2292,
        "bus2": 2291
      },
      "params": {
        "R": 0.001334825181402266,
        "X": 0.07445324957370758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2291_2293_1",
      "ports": {
        "bus1": 2291,
        "bus2": 2293
      },
      "params": {
        "R": 0.00021749922598246485,
        "X": 0.0011559618869796395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2291_2336_1",
      "ports": {
        "bus1": 2291,
        "bus2": 2336
      },
      "params": {
        "R": 0.0008117930847220123,
        "X": 0.008646268397569656,
        "G": 0.0,
        "B": 0.20481997728347778
      },
      "extension": {
        "length": 27794.937102539065,
        "rating": 446.3127136230469
      }
    },
    {
      "class": "Branch",
      "id": "branch_2292_2304_1",
      "ports": {
        "bus1": 2292,
        "bus2": 2304
      },
      "params": {
        "R": 0.003434211714193225,
        "X": 0.015254270285367966,
        "G": 0.0,
        "B": 0.022070497274398804
      },
      "extension": {
        "length": 13496.810076782227,
        "rating": 215.25440216064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_2292_2450_1",
      "ports": {
        "bus1": 2292,
        "bus2": 2450
      },
      "params": {
        "R": 0.003560710931196809,
        "X": 0.018330443650484085,
        "G": 0.0,
        "B": 0.03665618225932121
      },
      "extension": {
        "length": 18074.269185424804,
        "rating": 199.91713762283325
      }
    },
    {
      "class": "Branch",
      "id": "branch_2294_2295_1",
      "ports": {
        "bus1": 2294,
        "bus2": 2295
      },
      "params": {
        "R": 0.00028639769880101085,
        "X": 0.0010193060152232647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2294_2296_1",
      "ports": {
        "bus1": 2294,
        "bus2": 2296
      },
      "params": {
        "R": 0.0057978504337370396,
        "X": 0.028269171714782715,
        "G": 0.0,
        "B": 0.007735070772469044
      },
      "extension": {
        "length": 10900.821695800782,
        "rating": 168.13958883285522
      }
    },
    {
      "class": "Branch",
      "id": "branch_2294_2311_1",
      "ports": {
        "bus1": 2311,
        "bus2": 2294
      },
      "params": {
        "R": 0.004582428373396397,
        "X": 0.027004336938261986,
        "G": 0.0,
        "B": 0.005021254066377878
      },
      "extension": {
        "length": 8922.702949584962,
        "rating": 142.6526665687561
      }
    },
    {
      "class": "Branch",
      "id": "branch_2294_2567_1",
      "ports": {
        "bus1": 2294,
        "bus2": 2567
      },
      "params": {
        "R": 0.00511255394667387,
        "X": 0.02208802103996277,
        "G": 0.0,
        "B": 0.02033047378063202
      },
      "extension": {
        "length": 14505.431116333008,
        "rating": 178.84823083877563
      }
    },
    {
      "class": "Branch",
      "id": "branch_2296_2297_1",
      "ports": {
        "bus1": 2296,
        "bus2": 2297
      },
      "params": {
        "R": 0.00023749010870233178,
        "X": 0.0010933809680864215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2296_2411_1",
      "ports": {
        "bus1": 2411,
        "bus2": 2296
      },
      "params": {
        "R": 0.007320416159927845,
        "X": 0.03239645063877106,
        "G": 0.0,
        "B": 0.02356581948697567
      },
      "extension": {
        "length": 18675.406539184572,
        "rating": 164.81339931488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_2298_2299_1",
      "ports": {
        "bus1": 2298,
        "bus2": 2299
      },
      "params": {
        "R": 0.0002040174149442464,
        "X": 0.001004567602649331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2299_2304_1",
      "ports": {
        "bus1": 2304,
        "bus2": 2299
      },
      "params": {
        "R": 0.002709606196731329,
        "X": 0.014893707819283009,
        "G": 0.0,
        "B": 0.05814698711037636
      },
      "extension": {
        "length": 20789.78241027832,
        "rating": 227.38947868347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_2299_3975_1",
      "ports": {
        "bus1": 2299,
        "bus2": 3975
      },
      "params": {
        "R": 0.06911879777908325,
        "X": 0.31932955980300903,
        "G": 0.0,
        "B": 0.08281166851520538
      },
      "extension": {
        "length": 107311.59865722657,
        "rating": 175.66289901733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_2299_9289_1",
      "ports": {
        "bus1": 2299,
        "bus2": 9289
      },
      "params": {
        "R": 0.0026044812984764576,
        "X": 0.013814432546496391,
        "G": 0.0,
        "B": 0.011796100996434689
      },
      "extension": {
        "length": 9356.278066040039,
        "rating": 166.4711833000183
      }
    },
    {
      "class": "Branch",
      "id": "branch_2300_2301_1",
      "ports": {
        "bus1": 2300,
        "bus2": 2301
      },
      "params": {
        "R": 0.007366547826677561,
        "X": 0.03719628229737282,
        "G": 0.0,
        "B": 0.004746762104332447
      },
      "extension": {
        "length": 8897.832444396972,
        "rating": 154.21921014785767
      }
    },
    {
      "class": "Branch",
      "id": "branch_2301_2567_1",
      "ports": {
        "bus1": 2567,
        "bus2": 2301
      },
      "params": {
        "R": 0.0012250286526978016,
        "X": 0.006601568777114153,
        "G": 0.0,
        "B": 0.0014557854738086462
      },
      "extension": {
        "length": 2212.723490158081,
        "rating": 146.59700393676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_2302_9297_1",
      "ports": {
        "bus1": 2302,
        "bus2": 9297
      },
      "params": {
        "R": 0.00619100034236908,
        "X": 0.030281182378530502,
        "G": 0.0,
        "B": 0.005607977043837309
      },
      "extension": {
        "length": 9876.958656372071,
        "rating": 152.81635522842407
      }
    },
    {
      "class": "Branch",
      "id": "branch_2303_2304_1",
      "ports": {
        "bus1": 2303,
        "bus2": 2304
      },
      "params": {
        "R": 0.00021899629791732877,
        "X": 0.0010300505673512816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2305_2332_1",
      "ports": {
        "bus1": 2305,
        "bus2": 2332
      },
      "params": {
        "R": 0.005873033776879311,
        "X": 0.031579066067934036,
        "G": 0.0,
        "B": 0.005657092202454805
      },
      "extension": {
        "length": 9012.661598144532,
        "rating": 160.62405109405518
      }
    },
    {
      "class": "Branch",
      "id": "branch_2305_9297_1",
      "ports": {
        "bus1": 9297,
        "bus2": 2305
      },
      "params": {
        "R": 0.006807451602071524,
        "X": 0.0342848114669323,
        "G": 0.0,
        "B": 0.0075838412158191195
      },
      "extension": {
        "length": 11470.539595275879,
        "rating": 153.41877937316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_2306_2313_1",
      "ports": {
        "bus1": 2313,
        "bus2": 2306
      },
      "params": {
        "R": 0.001839193282648921,
        "X": 0.010843366384506226,
        "G": 0.0,
        "B": 0.006295382510870695
      },
      "extension": {
        "length": 6012.852691497803,
        "rating": 148.4079360961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_2307_2308_1",
      "ports": {
        "bus1": 2307,
        "bus2": 2308
      },
      "params": {
        "R": 0.0002984729362651706,
        "X": 0.001126037328504026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2307_2420_1",
      "ports": {
        "bus1": 2307,
        "bus2": 2420
      },
      "params": {
        "R": 0.004027015995234251,
        "X": 0.022238004952669144,
        "G": 0.0,
        "B": 0.023217681795358658
      },
      "extension": {
        "length": 15517.1800579834,
        "rating": 161.83751821517944
      }
    },
    {
      "class": "Branch",
      "id": "branch_2309_2310_1",
      "ports": {
        "bus1": 2309,
        "bus2": 2310
      },
      "params": {
        "R": 0.0002491908671800047,
        "X": 0.0011059688404202461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2310_2315_1",
      "ports": {
        "bus1": 2315,
        "bus2": 2310
      },
      "params": {
        "R": 0.0012671990552917123,
        "X": 0.01226234994828701,
        "G": 0.0,
        "B": 0.029350092634558678
      },
      "extension": {
        "length": 14371.21679699707,
        "rating": 467.0661926269531
      }
    },
    {
      "class": "Branch",
      "id": "branch_2310_2441_1",
      "ports": {
        "bus1": 2310,
        "bus2": 2441
      },
      "params": {
        "R": 0.001056609209626913,
        "X": 0.008456066250801086,
        "G": 0.0,
        "B": 0.02058626525104046
      },
      "extension": {
        "length": 9851.558648620607,
        "rating": 411.3065719604492
      }
    },
    {
      "class": "Branch",
      "id": "branch_2310_2539_1",
      "ports": {
        "bus1": 2310,
        "bus2": 2539
      },
      "params": {
        "R": 0.0006512839463539422,
        "X": 0.00624100212007761,
        "G": 0.0,
        "B": 0.021300118416547775
      },
      "extension": {
        "length": 7764.778302429199,
        "rating": 388.940691947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_2311_2312_1",
      "ports": {
        "bus1": 2311,
        "bus2": 2312
      },
      "params": {
        "R": 0.000294187746476382,
        "X": 0.001037104637362063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2311_2537_1",
      "ports": {
        "bus1": 2311,
        "bus2": 2537
      },
      "params": {
        "R": 0.005415664054453373,
        "X": 0.026791594922542572,
        "G": 0.0,
        "B": 0.004919041879475117
      },
      "extension": {
        "length": 7774.6823025512695,
        "rating": 158.57436656951904
      }
    },
    {
      "class": "Branch",
      "id": "branch_2313_2314_1",
      "ports": {
        "bus1": 2313,
        "bus2": 2314
      },
      "params": {
        "R": 0.00027467161999084055,
        "X": 0.0011917146621271968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2313_2537_1",
      "ports": {
        "bus1": 2537,
        "bus2": 2313
      },
      "params": {
        "R": 0.0012553550768643618,
        "X": 0.006949662230908871,
        "G": 0.0,
        "B": 0.0009228428825736046
      },
      "extension": {
        "length": 1890.1111994934083,
        "rating": 172.13340997695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_2313_2631_1",
      "ports": {
        "bus1": 2313,
        "bus2": 2631
      },
      "params": {
        "R": 0.0030428413301706314,
        "X": 0.017060711979866028,
        "G": 0.0,
        "B": 0.003907053265720606
      },
      "extension": {
        "length": 5569.428443664551,
        "rating": 151.33987665176392
      }
    },
    {
      "class": "Branch",
      "id": "branch_2315_2318_1",
      "ports": {
        "bus1": 2315,
        "bus2": 2318
      },
      "params": {
        "R": 0.0010545691475272179,
        "X": 0.053815100342035294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2315_2319_1",
      "ports": {
        "bus1": 2315,
        "bus2": 2319
      },
      "params": {
        "R": 0.00023701049212832004,
        "X": 0.0010303098242729902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2316_2318_1",
      "ports": {
        "bus1": 2316,
        "bus2": 2318
      },
      "params": {
        "R": 1.5557685401290655e-05,
        "X": 0.0007939077913761139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2316_2324_1",
      "ports": {
        "bus1": 2316,
        "bus2": 2324
      },
      "params": {
        "R": 0.01778622344136238,
        "X": 0.07570883631706238,
        "G": 0.0,
        "B": 0.01492631621658802
      },
      "extension": {
        "length": 24607.431431762696,
        "rating": 173.56622219085693
      }
    },
    {
      "class": "Branch",
      "id": "branch_2317_2318_1",
      "ports": {
        "bus1": 2317,
        "bus2": 2318
      },
      "params": {
        "R": 0.00571013055741787,
        "X": 0.2913902997970581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2320_2321_1",
      "ports": {
        "bus1": 2321,
        "bus2": 2320
      },
      "params": {
        "R": 0.0009016262483783066,
        "X": 0.04926547780632973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2320_2322_1",
      "ports": {
        "bus1": 2320,
        "bus2": 2322
      },
      "params": {
        "R": 0.00029329603421501815,
        "X": 0.001083211274817586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2322_2328_1",
      "ports": {
        "bus1": 2328,
        "bus2": 2322
      },
      "params": {
        "R": 0.002183136995881796,
        "X": 0.019658716395497322,
        "G": 0.0,
        "B": 0.0691363662481308
      },
      "extension": {
        "length": 26208.53514404297,
        "rating": 450.5082607269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_2322_2374_1",
      "ports": {
        "bus1": 2374,
        "bus2": 2322
      },
      "params": {
        "R": 0.002445333870127797,
        "X": 0.01993791200220585,
        "G": 0.0,
        "B": 0.05879858508706092
      },
      "extension": {
        "length": 25178.281238891603,
        "rating": 424.05638694763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_2323_2324_1",
      "ports": {
        "bus1": 2324,
        "bus2": 2323
      },
      "params": {
        "R": 0.004323391243815422,
        "X": 0.025176551192998886,
        "G": 0.0,
        "B": 0.007068467792123556
      },
      "extension": {
        "length": 10149.906484313966,
        "rating": 158.60263109207153
      }
    },
    {
      "class": "Branch",
      "id": "branch_2323_2376_1",
      "ports": {
        "bus1": 2323,
        "bus2": 2376
      },
      "params": {
        "R": 0.028544580563902855,
        "X": 0.11806584894657135,
        "G": 0.0,
        "B": 0.016713473945856094
      },
      "extension": {
        "length": 31715.592022705077,
        "rating": 145.61147689819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_2323_2400_1",
      "ports": {
        "bus1": 2323,
        "bus2": 2400
      },
      "params": {
        "R": 0.0117955282330513,
        "X": 0.0646769255399704,
        "G": 0.0,
        "B": 0.014674365520477295
      },
      "extension": {
        "length": 20957.795875854492,
        "rating": 142.31152534484863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2325_2326_1",
      "ports": {
        "bus1": 2326,
        "bus2": 2325
      },
      "params": {
        "R": 0.0019041378982365131,
        "X": 0.09045751392841339,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2325_2328_1",
      "ports": {
        "bus1": 2325,
        "bus2": 2328
      },
      "params": {
        "R": 0.0002346728724660352,
        "X": 0.0011369272833690047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2326_2327_1",
      "ports": {
        "bus1": 2327,
        "bus2": 2326
      },
      "params": {
        "R": 0.0028668963350355625,
        "X": 0.09932044893503189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2326_2329_1",
      "ports": {
        "bus1": 2326,
        "bus2": 2329
      },
      "params": {
        "R": 0.00020108757598791271,
        "X": 0.0010420859325677156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2328_2396_1",
      "ports": {
        "bus1": 2328,
        "bus2": 2396
      },
      "params": {
        "R": 0.0036930865608155727,
        "X": 0.03399351239204407,
        "G": 0.0,
        "B": 0.24473661184310913
      },
      "extension": {
        "length": 65358.19888769531,
        "rating": 475.63982009887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_2329_9292_1",
      "ports": {
        "bus1": 2329,
        "bus2": 9292
      },
      "params": {
        "R": 0.014192935079336166,
        "X": 0.08223363757133484,
        "G": 0.0,
        "B": 0.05246850103139877
      },
      "extension": {
        "length": 50191.526504882815,
        "rating": 240.4452085494995
      }
    },
    {
      "class": "Branch",
      "id": "branch_2330_2334_1",
      "ports": {
        "bus1": 2330,
        "bus2": 2334
      },
      "params": {
        "R": 0.00042259981273673475,
        "X": 0.019614260643720627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2330_2335_1",
      "ports": {
        "bus1": 2330,
        "bus2": 2335
      },
      "params": {
        "R": 0.00024670682614669204,
        "X": 0.0011209198273718357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2330_2336_1",
      "ports": {
        "bus1": 2330,
        "bus2": 2336
      },
      "params": {
        "R": 0.00021149718668311834,
        "X": 0.0010027834214270115,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2331_2332_1",
      "ports": {
        "bus1": 2332,
        "bus2": 2331
      },
      "params": {
        "R": 0.0045928810723125935,
        "X": 0.12559373676776886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2331_2334_1",
      "ports": {
        "bus1": 2331,
        "bus2": 2334
      },
      "params": {
        "R": -0.00010419290629215539,
        "X": -0.004835936240851879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2331_7809_1",
      "ports": {
        "bus1": 2331,
        "bus2": 7809
      },
      "params": {
        "R": 0.0399741604924202,
        "X": 0.2036542147397995,
        "G": 0.0,
        "B": 0.29907387495040894
      },
      "extension": {
        "length": 175817.62735839843,
        "rating": 272.80774116516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_2331_9311_1",
      "ports": {
        "bus1": 2331,
        "bus2": 9311
      },
      "params": {
        "R": 0.011647077277302742,
        "X": 0.07337938994169235,
        "G": 0.0,
        "B": 0.03756045177578926
      },
      "extension": {
        "length": 38882.76375585938,
        "rating": 253.65216732025146
      }
    },
    {
      "class": "Branch",
      "id": "branch_2333_2334_1",
      "ports": {
        "bus1": 2333,
        "bus2": 2334
      },
      "params": {
        "R": 0.0016926306998357177,
        "X": 0.07856062799692154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2336_2441_1",
      "ports": {
        "bus1": 2441,
        "bus2": 2336
      },
      "params": {
        "R": 0.001484686159528792,
        "X": 0.01095881313085556,
        "G": 0.0,
        "B": 0.045070357620716095
      },
      "extension": {
        "length": 16175.93496459961,
        "rating": 437.3565196990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_2337_2338_1",
      "ports": {
        "bus1": 2337,
        "bus2": 2338
      },
      "params": {
        "R": 0.010564269497990608,
        "X": 0.04977734386920929,
        "G": 0.0,
        "B": 0.006018183659762144
      },
      "extension": {
        "length": 12497.75922052002,
        "rating": 159.64730978012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_2338_2648_1",
      "ports": {
        "bus1": 2338,
        "bus2": 2648
      },
      "params": {
        "R": 0.0019229445606470108,
        "X": 0.00913156196475029,
        "G": 0.0,
        "B": 0.0017359304474666715
      },
      "extension": {
        "length": 2833.885249557495,
        "rating": 168.950617313385
      }
    },
    {
      "class": "Branch",
      "id": "branch_2339_2340_1",
      "ports": {
        "bus1": 2339,
        "bus2": 2340
      },
      "params": {
        "R": 0.00024070593644864857,
        "X": 0.0011285252403467894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2339_2347_1",
      "ports": {
        "bus1": 2347,
        "bus2": 2339
      },
      "params": {
        "R": 0.0029182846192270517,
        "X": 0.01447046734392643,
        "G": 0.0,
        "B": 0.0055717541836202145
      },
      "extension": {
        "length": 6263.933214660645,
        "rating": 121.27646207809448
      }
    },
    {
      "class": "Branch",
      "id": "branch_2339_2599_1",
      "ports": {
        "bus1": 2339,
        "bus2": 2599
      },
      "params": {
        "R": 0.003132391953840852,
        "X": 0.01627940684556961,
        "G": 0.0,
        "B": 0.003521893173456192
      },
      "extension": {
        "length": 5241.972547485352,
        "rating": 169.39406394958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_2341_2599_1",
      "ports": {
        "bus1": 2341,
        "bus2": 2599
      },
      "params": {
        "R": 0.0020620853174477816,
        "X": 0.008396238088607788,
        "G": 0.0,
        "B": 0.002607381669804454
      },
      "extension": {
        "length": 3218.071206253052,
        "rating": 186.05942726135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_2342_2343_1",
      "ports": {
        "bus1": 2343,
        "bus2": 2342
      },
      "params": {
        "R": 0.0015248415293172002,
        "X": 0.051185108721256256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2342_2344_1",
      "ports": {
        "bus1": 2342,
        "bus2": 2344
      },
      "params": {
        "R": 0.00026636148686520755,
        "X": 0.0011632844107225537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2342_2602_1",
      "ports": {
        "bus1": 2342,
        "bus2": 2602
      },
      "params": {
        "R": 0.0017395010218024254,
        "X": 0.016869090497493744,
        "G": 0.0,
        "B": 0.036363426595926285
      },
      "extension": {
        "length": 17163.30990563965,
        "rating": 506.9120407104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_2345_2643_1",
      "ports": {
        "bus1": 2643,
        "bus2": 2345
      },
      "params": {
        "R": 0.00802204106003046,
        "X": 0.037446316331624985,
        "G": 0.0,
        "B": 0.005224763881415129
      },
      "extension": {
        "length": 10594.629548217774,
        "rating": 157.7372908592224
      }
    },
    {
      "class": "Branch",
      "id": "branch_2346_2347_1",
      "ports": {
        "bus1": 2346,
        "bus2": 2347
      },
      "params": {
        "R": 0.010302935726940632,
        "X": 0.05632251128554344,
        "G": 0.0,
        "B": 0.007572781294584274
      },
      "extension": {
        "length": 14989.511568603517,
        "rating": 131.71268701553345
      }
    },
    {
      "class": "Branch",
      "id": "branch_2346_2357_1",
      "ports": {
        "bus1": 2346,
        "bus2": 2357
      },
      "params": {
        "R": 0.02010844275355339,
        "X": 0.0897994115948677,
        "G": 0.0,
        "B": 0.020579250529408455
      },
      "extension": {
        "length": 31024.727773681643,
        "rating": 134.96615886688232
      }
    },
    {
      "class": "Branch",
      "id": "branch_2346_2643_1",
      "ports": {
        "bus1": 2346,
        "bus2": 2643
      },
      "params": {
        "R": 0.02778070978820324,
        "X": 0.09682130813598633,
        "G": 0.0,
        "B": 0.015142211690545082
      },
      "extension": {
        "length": 26951.677411376953,
        "rating": 134.2301368713379
      }
    },
    {
      "class": "Branch",
      "id": "branch_2347_2348_1",
      "ports": {
        "bus1": 2347,
        "bus2": 2348
      },
      "params": {
        "R": 0.00024819051031954587,
        "X": 0.0010709716007113457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2349_2510_1",
      "ports": {
        "bus1": 2349,
        "bus2": 2510
      },
      "params": {
        "R": 0.018723491579294205,
        "X": 0.08767615258693695,
        "G": 0.0,
        "B": 0.01172916404902935
      },
      "extension": {
        "length": 21951.60619152832,
        "rating": 124.75242614746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_2350_2353_1",
      "ports": {
        "bus1": 2350,
        "bus2": 2353
      },
      "params": {
        "R": 0.0030315800104290247,
        "X": 0.13601374626159668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2350_2354_1",
      "ports": {
        "bus1": 2350,
        "bus2": 2354
      },
      "params": {
        "R": 0.00026561328559182584,
        "X": 0.001178503385744989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2351_2353_1",
      "ports": {
        "bus1": 2351,
        "bus2": 2353
      },
      "params": {
        "R": -0.001197936711832881,
        "X": -0.05374620109796524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2352_2353_1",
      "ports": {
        "bus1": 2352,
        "bus2": 2353
      },
      "params": {
        "R": 0.009278833866119385,
        "X": 0.4163006544113159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2355_2356_1",
      "ports": {
        "bus1": 2355,
        "bus2": 2356
      },
      "params": {
        "R": 0.00022886312217451632,
        "X": 0.0011651500826701522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2357_2551_1",
      "ports": {
        "bus1": 2357,
        "bus2": 2551
      },
      "params": {
        "R": 0.0079140430316329,
        "X": 0.030904162675142288,
        "G": 0.0,
        "B": 0.0052299401722848415
      },
      "extension": {
        "length": 8637.685532775879,
        "rating": 118.24644804000854
      }
    },
    {
      "class": "Branch",
      "id": "branch_2358_2359_1",
      "ports": {
