        "bus1": 2358,
        "bus2": 2359
      },
      "params": {
        "R": 0.0002553971135057509,
        "X": 0.0010583120165392756,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2360_2416_1",
      "ports": {
        "bus1": 2416,
        "bus2": 2360
      },
      "params": {
        "R": 0.002300063380971551,
        "X": 0.010817108675837517,
        "G": 0.0,
        "B": 0.002083654049783945
      },
      "extension": {
        "length": 3512.454871124268,
        "rating": 171.79878950119019
      }
    },
    {
      "class": "Branch",
      "id": "branch_2361_2378_1",
      "ports": {
        "bus1": 2361,
        "bus2": 2378
      },
      "params": {
        "R": 0.005492639262229204,
        "X": 0.022352786734700203,
        "G": 0.0,
        "B": 0.012637926265597343
      },
      "extension": {
        "length": 11539.13166430664,
        "rating": 163.0659580230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_2361_2414_1",
      "ports": {
        "bus1": 2361,
        "bus2": 2414
      },
      "params": {
        "R": 0.00853451993316412,
        "X": 0.03662734851241112,
        "G": 0.0,
        "B": 0.021133799105882645
      },
      "extension": {
        "length": 19449.645187500002,
        "rating": 169.2414402961731
      }
    },
    {
      "class": "Branch",
      "id": "branch_2362_2363_1",
      "ports": {
        "bus1": 2362,
        "bus2": 2363
      },
      "params": {
        "R": 0.00020547410531435162,
        "X": 0.0011897701770067215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2364_2365_1",
      "ports": {
        "bus1": 2365,
        "bus2": 2364
      },
      "params": {
        "R": 0.0018143634079024196,
        "X": 0.05815575644373894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2364_2366_1",
      "ports": {
        "bus1": 2364,
        "bus2": 2366
      },
      "params": {
        "R": 0.00023868844436947256,
        "X": 0.0011078596580773592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2365_2370_1",
      "ports": {
        "bus1": 2370,
        "bus2": 2365
      },
      "params": {
        "R": 0.006777539383620024,
        "X": 0.0335930734872818,
        "G": 0.0,
        "B": 0.007262254133820533
      },
      "extension": {
        "length": 10789.006102294923,
        "rating": 182.53743648529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_2366_2604_1",
      "ports": {
        "bus1": 2604,
        "bus2": 2366
      },
      "params": {
        "R": 0.0011374658206477761,
        "X": 0.010711925104260445,
        "G": 0.0,
        "B": 0.036516763269901276
      },
      "extension": {
        "length": 13736.851238891602,
        "rating": 501.55091285705566
      }
    },
    {
      "class": "Branch",
      "id": "branch_2367_2368_1",
      "ports": {
        "bus1": 2368,
        "bus2": 2367
      },
      "params": {
        "R": 0.005564206745475531,
        "X": 0.02754213847219944,
        "G": 0.0,
        "B": 0.011496172286570072
      },
      "extension": {
        "length": 11893.269117919923,
        "rating": 168.83684396743774
      }
    },
    {
      "class": "Branch",
      "id": "branch_2367_3030_1",
      "ports": {
        "bus1": 3030,
        "bus2": 2367
      },
      "params": {
        "R": 0.005217699334025383,
        "X": 0.030030112713575363,
        "G": 0.0,
        "B": 0.00392239261418581
      },
      "extension": {
        "length": 7789.196044555664,
        "rating": 158.92969369888306
      }
    },
    {
      "class": "Branch",
      "id": "branch_2368_2369_1",
      "ports": {
        "bus1": 2368,
        "bus2": 2369
      },
      "params": {
        "R": 0.00021193599968682975,
        "X": 0.0011599465506151319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2368_2370_1",
      "ports": {
        "bus1": 2370,
        "bus2": 2368
      },
      "params": {
        "R": 0.0033062256406992674,
        "X": 0.017051486298441887,
        "G": 0.0,
        "B": 0.005686462856829166
      },
      "extension": {
        "length": 7146.722958068848,
        "rating": 175.86548328399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_2370_2371_1",
      "ports": {
        "bus1": 2370,
        "bus2": 2371
      },
      "params": {
        "R": 0.00024158816086128354,
        "X": 0.0011988895712420344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2372_2373_1",
      "ports": {
        "bus1": 2373,
        "bus2": 2372
      },
      "params": {
        "R": 0.0020508752204477787,
        "X": 0.08990152925252914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2372_2374_1",
      "ports": {
        "bus1": 2372,
        "bus2": 2374
      },
      "params": {
        "R": 0.00027754835900850594,
        "X": 0.001139473752118647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2373_2375_1",
      "ports": {
        "bus1": 2373,
        "bus2": 2375
      },
      "params": {
        "R": 0.004655922297388315,
        "X": 0.022997861728072166,
        "G": 0.0,
        "B": 0.0031590682920068502
      },
      "extension": {
        "length": 6492.470358032227,
        "rating": 142.01653003692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_2373_2376_1",
      "ports": {
        "bus1": 2376,
        "bus2": 2373
      },
      "params": {
        "R": 0.003138660453259945,
        "X": 0.017911920323967934,
        "G": 0.0,
        "B": 0.0034917364828288555
      },
      "extension": {
        "length": 6109.843364318848,
        "rating": 126.87094211578369
      }
    },
    {
      "class": "Branch",
      "id": "branch_2375_2409_1",
      "ports": {
        "bus1": 2409,
        "bus2": 2375
      },
      "params": {
        "R": 0.0053194728679955006,
        "X": 0.02807704731822014,
        "G": 0.0,
        "B": 0.015499364584684372
      },
      "extension": {
        "length": 14949.577866577149,
        "rating": 118.41089725494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_2376_2377_1",
      "ports": {
        "bus1": 2376,
        "bus2": 2377
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2378_2389_1",
      "ports": {
        "bus1": 2378,
        "bus2": 2389
      },
      "params": {
        "R": 0.004933175630867481,
        "X": 0.020153377205133438,
        "G": 0.0,
        "B": 0.011753832921385765
      },
      "extension": {
        "length": 11713.59892199707,
        "rating": 161.5380048751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_2379_2387_1",
      "ports": {
        "bus1": 2379,
        "bus2": 2387
      },
      "params": {
        "R": 0.0065071010030806065,
        "X": 0.03381212055683136,
        "G": 0.0,
        "B": 0.01995335891842842
      },
      "extension": {
        "length": 17592.745693359375,
        "rating": 92.47133731842041
      }
    },
    {
      "class": "Branch",
      "id": "branch_2380_2383_1",
      "ports": {
        "bus1": 2380,
        "bus2": 2383
      },
      "params": {
        "R": 0.003192462492734194,
        "X": 0.16767898201942444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2380_2384_1",
      "ports": {
        "bus1": 2380,
        "bus2": 2384
      },
      "params": {
        "R": 0.00026096467627212405,
        "X": 0.0010479057673364878,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2380_2390_1",
      "ports": {
        "bus1": 2390,
        "bus2": 2380
      },
      "params": {
        "R": 0.000761018309276551,
        "X": 0.007325345650315285,
        "G": 0.0,
        "B": 0.057175856083631516
      },
      "extension": {
        "length": 15331.591711669922,
        "rating": 494.01583671569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_2380_2541_1",
      "ports": {
        "bus1": 2541,
        "bus2": 2380
      },
      "params": {
        "R": 0.0030420981347560883,
        "X": 0.022215168923139572,
        "G": 0.0,
        "B": 0.05085408687591553
      },
      "extension": {
        "length": 24838.0950267334,
        "rating": 503.5294532775879
      }
    },
    {
      "class": "Branch",
      "id": "branch_2381_2383_1",
      "ports": {
        "bus1": 2381,
        "bus2": 2383
      },
      "params": {
        "R": -0.0018952586688101292,
        "X": -0.099545419216156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2381_2385_1",
      "ports": {
        "bus1": 2385,
        "bus2": 2381
      },
      "params": {
        "R": 0.0029892008751630783,
        "X": 0.012477102689445019,
        "G": 0.0,
        "B": 0.008612234145402908
      },
      "extension": {
        "length": 7810.05998034668,
        "rating": 142.96456575393677
      }
    },
    {
      "class": "Branch",
      "id": "branch_2382_2383_1",
      "ports": {
        "bus1": 2382,
        "bus2": 2383
      },
      "params": {
        "R": 0.006018203217536211,
        "X": 0.3160964846611023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2385_2386_1",
      "ports": {
        "bus1": 2385,
        "bus2": 2386
      },
      "params": {
        "R": 0.0002558095729909837,
        "X": 0.0010702828876674175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2385_2387_1",
      "ports": {
        "bus1": 2385,
        "bus2": 2387
      },
      "params": {
        "R": 0.003703844267874956,
        "X": 0.014288184233009815,
        "G": 0.0,
        "B": 0.016206292435526848
      },
      "extension": {
        "length": 11082.356661621094,
        "rating": 137.7857804298401
      }
    },
    {
      "class": "Branch",
      "id": "branch_2387_2388_1",
      "ports": {
        "bus1": 2387,
        "bus2": 2388
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2392_2393_1",
      "ports": {
        "bus1": 2392,
        "bus2": 2393
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2394_2395_1",
      "ports": {
        "bus1": 2395,
        "bus2": 2394
      },
      "params": {
        "R": 0.0011054218048229814,
        "X": 0.038564156740903854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2394_2396_1",
      "ports": {
        "bus1": 2394,
        "bus2": 2396
      },
      "params": {
        "R": 0.00020332120766397566,
        "X": 0.001194190001115203,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2395_2430_1",
      "ports": {
        "bus1": 2395,
        "bus2": 2430
      },
      "params": {
        "R": 0.008822024799883366,
        "X": 0.04267257824540138,
        "G": 0.0,
        "B": 0.0077615962363779545
      },
      "extension": {
        "length": 12878.235973388671,
        "rating": 200.21164417266846
      }
    },
    {
      "class": "Branch",
      "id": "branch_2396_2539_1",
      "ports": {
        "bus1": 2396,
        "bus2": 2539
      },
      "params": {
        "R": 0.0012269577709957957,
        "X": 0.011649901047348976,
        "G": 0.0,
        "B": 0.18309208750724792
      },
      "extension": {
        "length": 33401.84742114258,
        "rating": 476.5902042388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_2397_2398_1",
      "ports": {
        "bus1": 2397,
        "bus2": 2398
      },
      "params": {
        "R": 0.01117428857833147,
        "X": 0.04230479523539543,
        "G": 0.0,
        "B": 0.004776735324412584
      },
      "extension": {
        "length": 9937.559073669434,
        "rating": 116.19216203689575
      }
    },
    {
      "class": "Branch",
      "id": "branch_2397_2409_1",
      "ports": {
        "bus1": 2397,
        "bus2": 2409
      },
      "params": {
        "R": 0.013384299352765083,
        "X": 0.05778265371918678,
        "G": 0.0,
        "B": 0.015923528000712395
      },
      "extension": {
        "length": 21735.058060546875,
        "rating": 132.13733434677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_2397_2411_1",
      "ports": {
        "bus1": 2397,
        "bus2": 2411
      },
      "params": {
        "R": 0.014820338226854801,
        "X": 0.07382690161466599,
        "G": 0.0,
        "B": 0.020875394344329834
      },
      "extension": {
        "length": 28324.51947509766,
        "rating": 144.18010711669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_2397_2426_1",
      "ports": {
        "bus1": 2397,
        "bus2": 2426
      },
      "params": {
        "R": 0.005837717093527317,
        "X": 0.025207659229636192,
        "G": 0.0,
        "B": 0.02283584140241146
      },
      "extension": {
        "length": 14785.286266845704,
        "rating": 147.6615309715271
      }
    },
    {
      "class": "Branch",
      "id": "branch_2397_2427_1",
      "ports": {
        "bus1": 2397,
        "bus2": 2427
      },
      "params": {
        "R": 0.0011303890496492386,
        "X": 0.005998049862682819,
        "G": 0.0,
        "B": 0.016969986259937286
      },
      "extension": {
        "length": 7814.7073245849615,
        "rating": 136.67573928833008
      }
    },
    {
      "class": "Branch",
      "id": "branch_2397_2516_1",
      "ports": {
        "bus1": 2397,
        "bus2": 2516
      },
      "params": {
        "R": 0.006368083879351616,
        "X": 0.03538503497838974,
        "G": 0.0,
        "B": 0.004474473185837269
      },
      "extension": {
        "length": 9422.635480773926,
        "rating": 157.55480527877808
      }
    },
    {
      "class": "Branch",
      "id": "branch_2398_2399_1",
      "ports": {
        "bus1": 2398,
        "bus2": 2399
      },
      "params": {
        "R": 0.0002501629351172596,
        "X": 0.001036625006236136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2398_2413_1",
      "ports": {
        "bus1": 2398,
        "bus2": 2413
      },
      "params": {
        "R": 0.014807594008743763,
        "X": 0.06254065036773682,
        "G": 0.0,
        "B": 0.024272453039884567
      },
      "extension": {
        "length": 26578.37349975586,
        "rating": 145.07747888565063
      }
    },
    {
      "class": "Branch",
      "id": "branch_2398_2426_1",
      "ports": {
        "bus1": 2426,
        "bus2": 2398
      },
      "params": {
        "R": 0.003129377728328109,
        "X": 0.01673443801701069,
        "G": 0.0,
        "B": 0.004146117717027664
      },
      "extension": {
        "length": 5736.762764648438,
        "rating": 148.52148294448853
      }
    },
    {
      "class": "Branch",
      "id": "branch_2398_2431_1",
      "ports": {
        "bus1": 2398,
        "bus2": 2431
      },
      "params": {
        "R": 0.016289763152599335,
        "X": 0.07957053184509277,
        "G": 0.0,
        "B": 0.0091909971088171
      },
      "extension": {
        "length": 19762.145322143555,
        "rating": 135.10911464691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_2400_2402_1",
      "ports": {
        "bus1": 2400,
        "bus2": 2402
      },
      "params": {
        "R": 0.007329520303755999,
        "X": 0.03966940939426422,
        "G": 0.0,
        "B": 0.007436242885887623
      },
      "extension": {
        "length": 12741.268240722657,
        "rating": 128.63128185272217
      }
    },
    {
      "class": "Branch",
      "id": "branch_2401_2402_1",
      "ports": {
        "bus1": 2401,
        "bus2": 2402
      },
      "params": {
        "R": 0.0002915141812991351,
        "X": 0.0010817095171660185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2402_2411_1",
      "ports": {
        "bus1": 2411,
        "bus2": 2402
      },
      "params": {
        "R": 0.004763579461723566,
        "X": 0.02520769089460373,
        "G": 0.0,
        "B": 0.004277817439287901
      },
      "extension": {
        "length": 7521.730486633301,
        "rating": 142.93972253799438
      }
    },
    {
      "class": "Branch",
      "id": "branch_2403_2404_1",
      "ports": {
        "bus1": 2404,
        "bus2": 2403
      },
      "params": {
        "R": 0.003867532592266798,
        "X": 0.017978284507989883,
        "G": 0.0,
        "B": 0.003957836888730526
      },
      "extension": {
        "length": 5970.219293792725,
        "rating": 187.4808430671692
      }
    },
    {
      "class": "Branch",
      "id": "branch_2403_2406_1",
      "ports": {
        "bus1": 2403,
        "bus2": 2406
      },
      "params": {
        "R": 0.005846690386533737,
        "X": 0.02681494690477848,
        "G": 0.0,
        "B": 0.002698284573853016
      },
      "extension": {
        "length": 5937.867454559327,
        "rating": 143.27253103256226
      }
    },
    {
      "class": "Branch",
      "id": "branch_2405_2406_1",
      "ports": {
        "bus1": 2406,
        "bus2": 2405
      },
      "params": {
        "R": 0.0008461872348561883,
        "X": 0.03313300386071205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2405_2407_1",
      "ports": {
        "bus1": 2405,
        "bus2": 2407
      },
      "params": {
        "R": 0.00023702823091298342,
        "X": 0.001124791568145156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2407_2637_1",
      "ports": {
        "bus1": 2407,
        "bus2": 2637
      },
      "params": {
        "R": 0.008013333193957806,
        "X": 0.07965967804193497,
        "G": 0.0,
        "B": 0.1436992883682251
      },
      "extension": {
        "length": 75561.32344921875,
        "rating": 474.6079444885254
      }
    },
    {
      "class": "Branch",
      "id": "branch_2408_2418_1",
      "ports": {
        "bus1": 2408,
        "bus2": 2418
      },
      "params": {
        "R": 0.007054012268781662,
        "X": 0.025006042793393135,
        "G": 0.0,
        "B": 0.006278268061578274
      },
      "extension": {
        "length": 9032.273912658691,
        "rating": 161.28722429275513
      }
    },
    {
      "class": "Branch",
      "id": "branch_2408_2502_1",
      "ports": {
        "bus1": 2502,
        "bus2": 2408
      },
      "params": {
        "R": 0.01004144549369812,
        "X": 0.036761388182640076,
        "G": 0.0,
        "B": 0.0043836794793605804
      },
      "extension": {
        "length": 9392.32644708252,
        "rating": 164.80594873428345
      }
    },
    {
      "class": "Branch",
      "id": "branch_2409_2410_1",
      "ports": {
        "bus1": 2409,
        "bus2": 2410
      },
      "params": {
        "R": 0.00020269551896490157,
        "X": 0.0010833515552803874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2412_2413_1",
      "ports": {
        "bus1": 2412,
        "bus2": 2413
      },
      "params": {
        "R": 0.00029897099011577666,
        "X": 0.001052936539053917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2413_2431_1",
      "ports": {
        "bus1": 2413,
        "bus2": 2431
      },
      "params": {
        "R": 0.008190750144422054,
        "X": 0.03529771789908409,
        "G": 0.0,
        "B": 0.010247448459267616
      },
      "extension": {
        "length": 13230.586931396485,
        "rating": 151.8028974533081
      }
    },
    {
      "class": "Branch",
      "id": "branch_2413_2471_1",
      "ports": {
        "bus1": 2413,
        "bus2": 2471
      },
      "params": {
        "R": 0.014760229736566544,
        "X": 0.049402184784412384,
        "G": 0.0,
        "B": 0.007540999446064234
      },
      "extension": {
        "length": 13562.198271606445,
        "rating": 140.97284078598022
      }
    },
    {
      "class": "Branch",
      "id": "branch_2415_2416_1",
      "ports": {
        "bus1": 2416,
        "bus2": 2415
      },
      "params": {
        "R": 0.0013488507829606533,
        "X": 0.0656285509467125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2415_2417_1",
      "ports": {
        "bus1": 2415,
        "bus2": 2417
      },
      "params": {
        "R": 0.0002617919526528567,
        "X": 0.0010624760761857033,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2416_2418_1",
      "ports": {
        "bus1": 2416,
        "bus2": 2418
      },
      "params": {
        "R": 0.0015029149362817407,
        "X": 0.00596962682902813,
        "G": 0.0,
        "B": 0.003907457459717989
      },
      "extension": {
        "length": 3755.161963531494,
        "rating": 148.42792749404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_2419_2420_1",
      "ports": {
        "bus1": 2419,
        "bus2": 2420
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2420_2567_1",
      "ports": {
        "bus1": 2420,
        "bus2": 2567
      },
      "params": {
        "R": 0.007700388319790363,
        "X": 0.03146318718791008,
        "G": 0.0,
        "B": 0.014262302778661251
      },
      "extension": {
        "length": 13965.653133544922,
        "rating": 159.79278087615967
      }
    },
    {
      "class": "Branch",
      "id": "branch_2421_2425_1",
      "ports": {
        "bus1": 2421,
        "bus2": 2425
      },
      "params": {
        "R": 0.0021618634928017855,
        "X": 0.0115169957280159,
        "G": 0.0,
        "B": 0.016378531232476234
      },
      "extension": {
        "length": 9195.728284423829,
        "rating": 151.1783242225647
      }
    },
    {
      "class": "Branch",
      "id": "branch_2421_2430_1",
      "ports": {
        "bus1": 2421,
        "bus2": 2430
      },
      "params": {
        "R": 0.014492153190076351,
        "X": 0.04879524186253548,
        "G": 0.0,
        "B": 0.022394845262169838
      },
      "extension": {
        "length": 22524.53103479004,
        "rating": 158.73202085494995
      }
    },
    {
      "class": "Branch",
      "id": "branch_2421_2432_1",
      "ports": {
        "bus1": 2421,
        "bus2": 2432
      },
      "params": {
        "R": 0.011757985688745975,
        "X": 0.05433100461959839,
        "G": 0.0,
        "B": 0.01171855628490448
      },
      "extension": {
        "length": 18034.358505249023,
        "rating": 146.89886569976807
      }
    },
    {
      "class": "Branch",
      "id": "branch_2422_2423_1",
      "ports": {
        "bus1": 2423,
        "bus2": 2422
      },
      "params": {
        "R": 0.0013577592326328158,
        "X": 0.06077779084444046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2422_2424_1",
      "ports": {
        "bus1": 2422,
        "bus2": 2424
      },
      "params": {
        "R": 0.00023695244453847408,
        "X": 0.0011764327064156532,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2422_2572_1",
      "ports": {
        "bus1": 2572,
        "bus2": 2422
      },
      "params": {
        "R": 0.0014291180996224284,
        "X": 0.01275691855698824,
        "G": 0.0,
        "B": 0.0325307659804821
      },
      "extension": {
        "length": 14796.952205932617,
        "rating": 426.5122413635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_2423_2471_1",
      "ports": {
        "bus1": 2423,
        "bus2": 2471
      },
      "params": {
        "R": 0.0011550147319212556,
        "X": 0.005495735909789801,
        "G": 0.0,
        "B": 0.001606731559149921
      },
      "extension": {
        "length": 1993.526311569214,
        "rating": 161.14403009414673
      }
    },
    {
      "class": "Branch",
      "id": "branch_2423_2516_1",
      "ports": {
        "bus1": 2423,
        "bus2": 2516
      },
      "params": {
        "R": 0.005715045612305403,
        "X": 0.03420446813106537,
        "G": 0.0,
        "B": 0.006718428339809179
      },
      "extension": {
        "length": 10013.755259948732,
        "rating": 151.8926501274109
      }
    },
    {
      "class": "Branch",
      "id": "branch_2425_2571_1",
      "ports": {
        "bus1": 2425,
        "bus2": 2571
      },
      "params": {
        "R": 0.006100647617131472,
        "X": 0.02687276527285576,
        "G": 0.0,
        "B": 0.003989482764154673
      },
      "extension": {
        "length": 7318.766014892578,
        "rating": 132.18671083450317
      }
    },
    {
      "class": "Branch",
      "id": "branch_2426_2428_1",
      "ports": {
        "bus1": 2428,
        "bus2": 2426
      },
      "params": {
        "R": 0.004705608822405338,
        "X": 0.022499706596136093,
        "G": 0.0,
        "B": 0.008704123087227345
      },
      "extension": {
        "length": 8779.741861816407,
        "rating": 144.61792707443237
      }
    },
    {
      "class": "Branch",
      "id": "branch_2427_2428_1",
      "ports": {
        "bus1": 2427,
        "bus2": 2428
      },
      "params": {
        "R": 0.008081664331257343,
        "X": 0.04332129284739494,
        "G": 0.0,
        "B": 0.006168807856738567
      },
      "extension": {
        "length": 11990.685311279298,
        "rating": 112.83719539642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_2428_2429_1",
      "ports": {
        "bus1": 2428,
        "bus2": 2429
      },
      "params": {
        "R": 0.0002673279959708452,
        "X": 0.0010872347047552466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2428_2502_1",
      "ports": {
        "bus1": 2428,
        "bus2": 2502
      },
      "params": {
        "R": 0.006643127184361219,
        "X": 0.03303967043757439,
        "G": 0.0,
        "B": 0.0058497479185462
      },
      "extension": {
        "length": 10264.387240722657,
        "rating": 158.53331089019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_2430_2432_1",
      "ports": {
        "bus1": 2432,
        "bus2": 2430
      },
      "params": {
        "R": 0.004283224232494831,
        "X": 0.01767141930758953,
        "G": 0.0,
        "B": 0.007459889631718397
      },
      "extension": {
        "length": 8646.462997009277,
        "rating": 158.23975801467896
      }
    },
    {
      "class": "Branch",
      "id": "branch_2433_2436_1",
      "ports": {
        "bus1": 2433,
        "bus2": 2436
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0005327463150024414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2433_2437_1",
      "ports": {
        "bus1": 2433,
        "bus2": 2437
      },
      "params": {
        "R": 0.00763367535546422,
        "X": 0.34249621629714966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2433_2438_1",
      "ports": {
        "bus1": 2433,
        "bus2": 2438
      },
      "params": {
        "R": 0.004009556956589222,
        "X": 0.18146978318691254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2433_2439_1",
      "ports": {
        "bus1": 2433,
        "bus2": 2439
      },
      "params": {
        "R": 0.006802653893828392,
        "X": 0.2899661064147949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2433_2440_1",
      "ports": {
        "bus1": 2433,
        "bus2": 2440
      },
      "params": {
        "R": 0.00025757160619832575,
        "X": 0.0010867674136534333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2433_2441_1",
      "ports": {
        "bus1": 2433,
        "bus2": 2441
      },
      "params": {
        "R": 0.00027643769863061607,
        "X": 0.0011789967538788915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2434_2436_1",
      "ports": {
        "bus1": 2434,
        "bus2": 2436
      },
      "params": {
        "R": 0.004559905268251896,
        "X": 0.172123521566391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2435_2436_1",
      "ports": {
        "bus1": 2435,
        "bus2": 2436
      },
      "params": {
        "R": 0.004559905268251896,
        "X": 0.172123521566391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2442_2446_1",
      "ports": {
        "bus1": 2442,
        "bus2": 2446
      },
      "params": {
        "R": 0.0005748674157075584,
        "X": 0.02597431093454361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2442_2601_1",
      "ports": {
        "bus1": 2601,
        "bus2": 2442
      },
      "params": {
        "R": 0.00038456934271380305,
        "X": 0.007573123089969158,
        "G": 0.0,
        "B": 0.7706682085990907
      },
      "extension": {
        "length": 54053.96683886719,
        "rating": 2465.6005859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_2442_2657_1",
      "ports": {
        "bus1": 2657,
        "bus2": 2442
      },
      "params": {
        "R": 0.00018789035675581545,
        "X": 0.003060707123950124,
        "G": 0.0,
        "B": 0.3075926601886749
      },
      "extension": {
        "length": 20871.96734729004,
        "rating": 2099.6278762817383
      }
    },
    {
      "class": "Branch",
      "id": "branch_2442_9422_1",
      "ports": {
        "bus1": 2442,
        "bus2": 9422
      },
      "params": {
        "R": 0.0005622691242024302,
        "X": 0.009788400493562222,
        "G": 0.0,
        "B": 0.7830850481987
      },
      "extension": {
        "length": 65574.78231884766,
        "rating": 2644.2073822021484
      }
    },
    {
      "class": "Branch",
      "id": "branch_2443_2444_1",
      "ports": {
        "bus1": 2444,
        "bus2": 2443
      },
      "params": {
        "R": 0.0015670557040721178,
        "X": 0.06921806186437607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2443_2446_1",
      "ports": {
        "bus1": 2443,
        "bus2": 2446
      },
      "params": {
        "R": -0.00018731335876509547,
        "X": -0.008463404141366482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2443_2447_1",
      "ports": {
        "bus1": 2443,
        "bus2": 2447
      },
      "params": {
        "R": 0.00025411785463802516,
        "X": 0.0011486384319141507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2443_2448_1",
      "ports": {
        "bus1": 2443,
        "bus2": 2448
      },
      "params": {
        "R": 0.0002143673918908462,
        "X": 0.0010862485505640507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2444_2452_1",
      "ports": {
        "bus1": 2444,
        "bus2": 2452
      },
      "params": {
        "R": 0.001172856893390417,
        "X": 0.005667614284902811,
        "G": 0.0,
        "B": 0.00137069181073457
      },
      "extension": {
        "length": 1939.0800186309816,
        "rating": 188.8566017150879
      }
    },
    {
      "class": "Branch",
      "id": "branch_2444_2486_1",
      "ports": {
        "bus1": 2486,
        "bus2": 2444
      },
      "params": {
        "R": 0.0011079675750806928,
        "X": 0.004980694968253374,
        "G": 0.0,
        "B": 0.0016783626051619647
      },
      "extension": {
        "length": 2083.150184051514,
        "rating": 140.1071310043335
      }
    },
    {
      "class": "Branch",
      "id": "branch_2445_2446_1",
      "ports": {
        "bus1": 2445,
        "bus2": 2446
      },
      "params": {
        "R": 0.0017890229355543852,
        "X": 0.08083368092775345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2447_2554_1",
      "ports": {
        "bus1": 2447,
        "bus2": 2554
      },
      "params": {
        "R": 0.0010183776030316949,
        "X": 0.009209965355694294,
        "G": 0.0,
        "B": 0.018652429804205894
      },
      "extension": {
        "length": 9848.166762634277,
        "rating": 528.7054538726807
      }
    },
    {
      "class": "Branch",
      "id": "branch_2449_2450_1",
      "ports": {
        "bus1": 2449,
        "bus2": 2450
      },
      "params": {
        "R": 0.000258490297710523,
        "X": 0.0010074557503685355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2451_2452_1",
      "ports": {
        "bus1": 2451,
        "bus2": 2452
      },
      "params": {
        "R": 0.00026027587591670454,
        "X": 0.001124843955039978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2453_2454_1",
      "ports": {
        "bus1": 2454,
        "bus2": 2453
      },
      "params": {
        "R": 0.0017909831367433071,
        "X": 0.062491774559020996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2453_2455_1",
      "ports": {
        "bus1": 2453,
        "bus2": 2455
      },
      "params": {
        "R": 0.00020521684200502932,
        "X": 0.0010436037555336952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2453_2456_1",
      "ports": {
        "bus1": 2453,
        "bus2": 2456
      },
      "params": {
        "R": 0.00022143333626445383,
        "X": 0.0010966056725010276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2457_2458_1",
      "ports": {
        "bus1": 2458,
        "bus2": 2457
      },
      "params": {
        "R": 0.0001527369604445994,
        "X": 0.010290262289345264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2457_2464_1",
      "ports": {
        "bus1": 2457,
        "bus2": 2464
      },
      "params": {
        "R": 0.0003487507638055831,
        "X": 0.02894856408238411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2457_2466_1",
      "ports": {
        "bus1": 2457,
        "bus2": 2466
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2458_2459_1",
      "ports": {
        "bus1": 2459,
        "bus2": 2458
      },
      "params": {
        "R": 0.0013035123702138662,
        "X": 0.05149459093809128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2458_2465_1",
      "ports": {
        "bus1": 2458,
        "bus2": 2465
      },
      "params": {
        "R": 0.00022532610455527902,
        "X": 0.0011202329769730568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2459_2462_1",
      "ports": {
        "bus1": 2459,
        "bus2": 2462
      },
      "params": {
        "R": 0.0007316353730857372,
        "X": 0.021287262439727783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2459_2463_1",
      "ports": {
        "bus1": 2459,
        "bus2": 2463
      },
      "params": {
        "R": 0.0067642927169799805,
        "X": 0.18403826653957367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181363,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2459_2584_1",
      "ports": {
        "bus1": 2459,
        "bus2": 2584
      },
      "params": {
        "R": 0.0011484305141493678,
        "X": 0.0062950123101472855,
        "G": 0.0,
        "B": 0.0024050127249211073
      },
      "extension": {
        "length": 2615.8853990478515,
        "rating": 169.08106803894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_2460_2462_1",
      "ports": {
        "bus1": 2460,
        "bus2": 2462
      },
      "params": {
        "R": 0.006927663926035166,
        "X": 0.20156343281269073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2461_2462_1",
      "ports": {
        "bus1": 2461,
        "bus2": 2462
      },
      "params": {
        "R": 0.006927663926035166,
        "X": 0.20156343281269073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2465_2498_1",
      "ports": {
        "bus1": 2465,
        "bus2": 2498
      },
      "params": {
        "R": 0.0008099066908471286,
        "X": 0.006889277137815952,
        "G": 0.0,
        "B": 0.021086543798446655
      },
      "extension": {
        "length": 9096.577778320312,
        "rating": 452.99267768859863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2466_2657_1",
      "ports": {
        "bus1": 2657,
        "bus2": 2466
      },
      "params": {
        "R": 0.0002933083742391318,
        "X": 0.00529891112819314,
        "G": 0.0,
        "B": 0.4386307895183563
      },
      "extension": {
        "length": 34116.39348046875,
        "rating": 2376.6191482543945
      }
    },
    {
      "class": "Branch",
      "id": "branch_2467_2468_1",
      "ports": {
        "bus1": 2467,
        "bus2": 2468
      },
      "params": {
        "R": 0.0002629642258398235,
        "X": 0.0011033531045541167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2469_2470_1",
      "ports": {
        "bus1": 2469,
        "bus2": 2470
      },
      "params": {
        "R": 0.018075451254844666,
        "X": 0.5065990686416626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2469_2471_1",
      "ports": {
        "bus1": 2469,
        "bus2": 2471
      },
      "params": {
        "R": 0.0002769549028016627,
        "X": 0.0011363233206793666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2469_2472_1",
      "ports": {
        "bus1": 2469,
        "bus2": 2472
      },
      "params": {
        "R": 0.00025141920195892453,
        "X": 0.0011629026848822832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2473_2474_1",
      "ports": {
        "bus1": 2474,
        "bus2": 2473
      },
      "params": {
        "R": 0.0012024553725495934,
        "X": 0.04551918804645538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2473_2475_1",
      "ports": {
        "bus1": 2473,
        "bus2": 2475
      },
      "params": {
        "R": 0.00572039932012558,
        "X": 0.2431565523147583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2473_2476_1",
      "ports": {
        "bus1": 2473,
        "bus2": 2476
      },
      "params": {
        "R": 0.12920814752578735,
        "X": 6.193949222564697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2473_2478_1",
      "ports": {
        "bus1": 2473,
        "bus2": 2478
      },
      "params": {
        "R": 0.0002862334076780826,
        "X": 0.0011143500450998545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2473_2479_1",
      "ports": {
        "bus1": 2473,
        "bus2": 2479
      },
      "params": {
        "R": 0.00024012096400838345,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2474_2477_1",
      "ports": {
        "bus1": 2474,
        "bus2": 2477
      },
      "params": {
        "R": 0.041554659605026245,
        "X": 0.9360655546188354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2480_2481_1",
      "ports": {
        "bus1": 2480,
        "bus2": 2481
      },
      "params": {
        "R": 0.01321171224117279,
        "X": 0.31123432517051697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2480_2482_1",
      "ports": {
        "bus1": 2480,
        "bus2": 2482
      },
      "params": {
        "R": 0.00029058611835353076,
        "X": 0.0011138226836919785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2483_2484_1",
      "ports": {
        "bus1": 2483,
        "bus2": 2484
      },
      "params": {
        "R": 0.00024598839809186757,
        "X": 0.0010674683144316077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2485_2486_1",
      "ports": {
        "bus1": 2485,
        "bus2": 2486
      },
      "params": {
        "R": 0.00024799391394481063,
        "X": 0.001093613333068788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2487_2488_1",
      "ports": {
        "bus1": 2488,
        "bus2": 2487
      },
      "params": {
        "R": 0.0020091067999601364,
        "X": 0.07785169780254364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2487_2492_1",
      "ports": {
        "bus1": 2487,
        "bus2": 2492
      },
      "params": {
        "R": 0.0002337176847504452,
        "X": 0.0011731777340173721,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2487_2493_1",
      "ports": {
        "bus1": 2487,
        "bus2": 2493
      },
      "params": {
        "R": 0.00021716326591558754,
        "X": 0.0010413918644189835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2488_2491_1",
      "ports": {
        "bus1": 2488,
        "bus2": 2491
      },
      "params": {
        "R": -0.0008035292848944664,
        "X": -0.022928640246391296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2488_2672_1",
      "ports": {
        "bus1": 2672,
        "bus2": 2488
      },
      "params": {
        "R": 0.004504975397139788,
        "X": 0.016451934352517128,
        "G": 0.0,
        "B": 0.002726418199017644
      },
      "extension": {
        "length": 4651.328553222656,
        "rating": 183.7906837463379
      }
    },
    {
      "class": "Branch",
      "id": "branch_2489_2491_1",
      "ports": {
        "bus1": 2489,
        "bus2": 2491
      },
      "params": {
        "R": 0.0091019282117486,
        "X": 0.25972265005111694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2490_2491_1",
      "ports": {
        "bus1": 2490,
        "bus2": 2491
      },
      "params": {
        "R": 0.0091019282117486,
        "X": 0.25972265005111694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2494_2495_1",
      "ports": {
        "bus1": 2494,
        "bus2": 2495
      },
      "params": {
        "R": 0.0025339345447719097,
        "X": 0.1230018362402916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362726,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2494_2496_1",
      "ports": {
        "bus1": 2494,
        "bus2": 2496
      },
      "params": {
        "R": 0.002643448067829013,
        "X": 0.11008673906326294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362726,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2494_2497_1",
      "ports": {
        "bus1": 2494,
        "bus2": 2497
      },
      "params": {
        "R": 0.002912634052336216,
        "X": 0.13452959060668945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362726,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2494_2498_1",
      "ports": {
        "bus1": 2494,
        "bus2": 2498
      },
      "params": {
        "R": 0.00028620866942219436,
        "X": 0.0010552420280873775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2494_2499_1",
      "ports": {
        "bus1": 2494,
        "bus2": 2499
      },
      "params": {
        "R": 0.00027384015265852213,
        "X": 0.0011934019858017564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2498_2590_1",
      "ports": {
        "bus1": 2498,
        "bus2": 2590
      },
      "params": {
        "R": 0.006144818849861622,
        "X": 0.05530986562371254,
        "G": 0.0,
        "B": 0.24469169974327087
      },
      "extension": {
        "length": 84653.84324267578,
        "rating": 472.59373664855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_2500_2501_1",
      "ports": {
        "bus1": 2501,
        "bus2": 2500
      },
      "params": {
        "R": 0.00023710801906418055,
        "X": 0.016341347247362137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2500_2504_1",
      "ports": {
        "bus1": 2500,
        "bus2": 2504
      },
      "params": {
        "R": 0.0002882072003558278,
        "X": 0.0011209049262106419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2500_2505_1",
      "ports": {
        "bus1": 2500,
        "bus2": 2505
      },
      "params": {
        "R": 0.00022196593636181206,
        "X": 0.0011362346122041345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2501_2502_1",
      "ports": {
        "bus1": 2502,
        "bus2": 2501
      },
      "params": {
        "R": 0.0010056192986667156,
        "X": 0.04051085561513901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2501_2503_1",
      "ports": {
        "bus1": 2501,
        "bus2": 2503
      },
      "params": {
        "R": 0.0015975297428667545,
        "X": 0.060480594635009766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362726,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2506_2507_1",
      "ports": {
        "bus1": 2506,
        "bus2": 2507
      },
      "params": {
        "R": 0.000209491525311023,
        "X": 0.0011943378485739231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2507_2563_1",
      "ports": {
        "bus1": 2563,
        "bus2": 2507
      },
      "params": {
        "R": 0.005249002017080784,
        "X": 0.02209075726568699,
        "G": 0.0,
        "B": 0.0037486515939235687
      },
      "extension": {
        "length": 6193.111479400635,
        "rating": 142.3824667930603
      }
    },
    {
      "class": "Branch",
      "id": "branch_2508_2509_1",
      "ports": {
        "bus1": 2508,
        "bus2": 2509
      },
      "params": {
        "R": 0.01584653928875923,
        "X": 0.3638401925563812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2508_2510_1",
      "ports": {
        "bus1": 2508,
        "bus2": 2510
      },
      "params": {
        "R": 0.00021827987802680582,
        "X": 0.001072624116204679,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2508_2511_1",
      "ports": {
        "bus1": 2508,
        "bus2": 2511
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2512_2513_1",
      "ports": {
        "bus1": 2512,
        "bus2": 2513
      },
      "params": {
        "R": 0.017471080645918846,
        "X": 0.3809708058834076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2512_2514_1",
      "ports": {
        "bus1": 2512,
        "bus2": 2514
      },
      "params": {
        "R": 0.03350289538502693,
        "X": 0.9179325103759766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2512_2515_1",
      "ports": {
        "bus1": 2512,
        "bus2": 2515
      },
      "params": {
        "R": 0.12983833253383636,
        "X": 3.1720190048217773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2512_2516_1",
      "ports": {
        "bus1": 2512,
        "bus2": 2516
      },
      "params": {
        "R": 0.00023384779342450202,
        "X": 0.0011770633282139897,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2512_2517_1",
      "ports": {
        "bus1": 2512,
        "bus2": 2517
      },
      "params": {
        "R": 0.00021261413348838687,
        "X": 0.0011999995913356543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2518_2521_1",
      "ports": {
        "bus1": 2518,
        "bus2": 2521
      },
      "params": {
        "R": -0.0008985400199890137,
        "X": -0.01768764853477478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2518_2522_1",
      "ports": {
        "bus1": 2518,
        "bus2": 2522
      },
      "params": {
        "R": 0.00022447497758548707,
        "X": 0.001082952250726521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2518_2523_1",
      "ports": {
        "bus1": 2518,
        "bus2": 2523
      },
      "params": {
        "R": 0.0002810332807712257,
        "X": 0.0011611792724579573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2519_2521_1",
      "ports": {
        "bus1": 2519,
        "bus2": 2521
      },
      "params": {
        "R": 0.01876777783036232,
        "X": 0.36944130063056946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2520_2521_1",
      "ports": {
        "bus1": 2520,
        "bus2": 2521
      },
      "params": {
        "R": 0.01876777783036232,
        "X": 0.36944130063056946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2524_2527_1",
      "ports": {
        "bus1": 2524,
        "bus2": 2527
      },
      "params": {
        "R": -0.0009020837023854256,
        "X": -0.024478673934936523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2524_2528_1",
      "ports": {
        "bus1": 2524,
        "bus2": 2528
      },
      "params": {
        "R": 0.0002520709531381726,
        "X": 0.0011841094819828868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2524_2529_1",
      "ports": {
        "bus1": 2524,
        "bus2": 2529
      },
      "params": {
        "R": 0.00028900610050186515,
        "X": 0.0011868267320096493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2525_2527_1",
      "ports": {
        "bus1": 2525,
        "bus2": 2527
      },
      "params": {
        "R": 0.010542976669967175,
        "X": 0.28609105944633484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2526_2527_1",
      "ports": {
        "bus1": 2526,
        "bus2": 2527
      },
      "params": {
        "R": 0.010542976669967175,
        "X": 0.28609105944633484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2530_2531_1",
      "ports": {
        "bus1": 2530,
        "bus2": 2531
      },
      "params": {
        "R": 0.014094130136072636,
        "X": 0.3807019293308258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2530_2532_1",
      "ports": {
        "bus1": 2530,
        "bus2": 2532
      },
      "params": {
        "R": 0.006640871521085501,
        "X": 0.15254250168800354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2530_2533_1",
      "ports": {
        "bus1": 2530,
        "bus2": 2533
      },
      "params": {
        "R": 0.00020945383585058153,
        "X": 0.001183676882646978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2530_2534_1",
      "ports": {
        "bus1": 2530,
        "bus2": 2534
      },
      "params": {
        "R": 0.00026575991068966687,
        "X": 0.001061152433976531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2533_2553_1",
      "ports": {
        "bus1": 2553,
        "bus2": 2533
      },
      "params": {
        "R": 0.0014372739242389798,
        "X": 0.006459890399128199,
        "G": 0.0,
        "B": 0.00182944571133703
      },
      "extension": {
        "length": 2332.193465286255,
        "rating": 145.98113298416138
      }
    },
    {
      "class": "Branch",
      "id": "branch_2535_2536_1",
      "ports": {
        "bus1": 2536,
        "bus2": 2535
      },
      "params": {
        "R": 0.00010833917622221634,
        "X": 0.007967877201735973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2535_2538_1",
      "ports": {
        "bus1": 2535,
        "bus2": 2538
      },
      "params": {
        "R": 0.00022390297090169042,
        "X": 0.0010200946126133204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2536_2537_1",
      "ports": {
        "bus1": 2537,
        "bus2": 2536
      },
      "params": {
        "R": 0.0020144295413047075,
        "X": 0.0838184729218483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2536_2539_1",
      "ports": {
        "bus1": 2536,
        "bus2": 2539
      },
      "params": {
        "R": 0.00028854311676695943,
        "X": 0.0011752767022699118,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2538_9539_1",
      "ports": {
        "bus1": 9539,
        "bus2": 2538
      },
      "params": {
        "R": 0.0004047547990921885,
        "X": 0.007561047561466694,
        "G": 0.0,
        "B": 0.821512997150421
      },
      "extension": {
        "length": 57084.072117187505,
        "rating": 2531.183624267578
      }
    },
    {
      "class": "Branch",
      "id": "branch_2538_9939_1",
      "ports": {
        "bus1": 2538,
        "bus2": 9939
      },
      "params": {
        "R": 0.000691878842189908,
        "X": 0.00890328548848629,
        "G": 0.0,
        "B": 0.8593681454658508
      },
      "extension": {
        "length": 63853.85294384766,
        "rating": 2451.350212097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_2540_2541_1",
      "ports": {
        "bus1": 2541,
        "bus2": 2540
      },
      "params": {
        "R": 0.00027450243942439556,
        "X": 0.01451889518648386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2540_2545_1",
      "ports": {
        "bus1": 2540,
        "bus2": 2545
      },
      "params": {
        "R": 0.00030893326038494706,
        "X": 0.026233691722154617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2540_2546_1",
      "ports": {
        "bus1": 2540,
        "bus2": 2546
      },
      "params": {
        "R": 0.00029788073152303696,
        "X": 0.0011689797975122929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2540_2547_1",
      "ports": {
        "bus1": 2540,
        "bus2": 2547
      },
      "params": {
        "R": 0.000269115756964311,
        "X": 0.0011477962834760547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2541_2544_1",
      "ports": {
        "bus1": 2541,
        "bus2": 2544
      },
      "params": {
        "R": 0.000138623989187181,
        "X": 0.006735183298587799,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2542_2544_1",
      "ports": {
        "bus1": 2542,
        "bus2": 2544
      },
      "params": {
        "R": 0.001454449724406004,
        "X": 0.0706658884882927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2543_2544_1",
      "ports": {
        "bus1": 2543,
        "bus2": 2544
      },
      "params": {
        "R": 0.001454449724406004,
        "X": 0.0706658884882927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2548_2549_1",
      "ports": {
        "bus1": 2548,
        "bus2": 2549
      },
      "params": {
        "R": 0.00025107493274845183,
        "X": 0.001131910365074873,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2549_2672_1",
      "ports": {
        "bus1": 2549,
        "bus2": 2672
      },
      "params": {
        "R": 0.0028093340806663036,
        "X": 0.01105969026684761,
        "G": 0.0,
        "B": 0.006133412942290306
      },
      "extension": {
        "length": 5823.6476124572755,
        "rating": 164.66867923736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_2550_2551_1",
      "ports": {
        "bus1": 2550,
        "bus2": 2551
      },
      "params": {
        "R": 0.00024348561419174075,
        "X": 0.001130984746851027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2551_2634_1",
      "ports": {
        "bus1": 2551,
        "bus2": 2634
      },
      "params": {
        "R": 0.0022483505308628082,
        "X": 0.010425504297018051,
        "G": 0.0,
        "B": 0.0022628610022366047
      },
      "extension": {
        "length": 3612.59263092041,
        "rating": 118.36793422698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_2552_2553_1",
      "ports": {
        "bus1": 2553,
        "bus2": 2552
      },
      "params": {
        "R": 0.0007340943557210267,
        "X": 0.02906247042119503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2552_2554_1",
      "ports": {
        "bus1": 2552,
        "bus2": 2554
      },
      "params": {
        "R": 0.0002836826606653631,
        "X": 0.001148586394265294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2552_2555_1",
      "ports": {
        "bus1": 2552,
        "bus2": 2555
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2556_2557_1",
      "ports": {
        "bus1": 2557,
        "bus2": 2556
      },
      "params": {
        "R": 0.00021513158571906388,
        "X": 0.014346644282341003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2556_2559_1",
      "ports": {
        "bus1": 2556,
        "bus2": 2559
      },
      "params": {
        "R": 0.0002628796501085162,
        "X": 0.01825910061597824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2556_2591_1",
      "ports": {
        "bus1": 2591,
        "bus2": 2556
      },
      "params": {
        "R": 0.00023032244644127786,
        "X": 0.004099085461348295,
        "G": 0.0,
        "B": 0.370898574590683
      },
      "extension": {
        "length": 28326.883051757814,
        "rating": 2114.0708923339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_2557_2558_1",
      "ports": {
        "bus1": 2558,
        "bus2": 2557
      },
      "params": {
        "R": 0.0008343670633621514,
        "X": 0.04342232644557953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2557_2560_1",
      "ports": {
        "bus1": 2557,
        "bus2": 2560
      },
      "params": {
        "R": 0.00021506047050934285,
        "X": 0.0011537997052073479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2557_2561_1",
      "ports": {
        "bus1": 2557,
        "bus2": 2561
      },
      "params": {
        "R": 0.00023746307124383748,
        "X": 0.0011795724276453257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2562_2563_1",
      "ports": {
        "bus1": 2562,
        "bus2": 2563
      },
      "params": {
        "R": 0.00020971594494767487,
        "X": 0.0011606262996792793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2564_2565_1",
      "ports": {
        "bus1": 2564,
        "bus2": 2565
      },
      "params": {
        "R": 0.02240574359893799,
        "X": 0.49173757433891296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2564_2566_1",
      "ports": {
        "bus1": 2564,
        "bus2": 2566
      },
      "params": {
        "R": 0.034370917826890945,
        "X": 0.9328343272209167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2564_2567_1",
      "ports": {
        "bus1": 2564,
        "bus2": 2567
      },
      "params": {
        "R": 0.00020845627295784652,
        "X": 0.0011066378792747855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2564_2568_1",
      "ports": {
        "bus1": 2564,
        "bus2": 2568
      },
      "params": {
        "R": 0.00020362714712973684,
        "X": 0.0010450660483911633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2569_2570_1",
      "ports": {
        "bus1": 2570,
        "bus2": 2569
      },
      "params": {
        "R": 0.00018370919860899448,
        "X": 0.013521812856197357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2570_2571_1",
      "ports": {
        "bus1": 2571,
        "bus2": 2570
      },
      "params": {
        "R": 0.000988885061815381,
        "X": 0.05450999364256859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2570_2572_1",
      "ports": {
        "bus1": 2570,
        "bus2": 2572
      },
      "params": {
        "R": 0.00023125573352444917,
        "X": 0.001026702462695539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2570_2573_1",
      "ports": {
        "bus1": 2570,
        "bus2": 2573
      },
      "params": {
        "R": 0.000250648328801617,
        "X": 0.0011040191166102886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2574_2575_1",
      "ports": {
        "bus1": 2574,
        "bus2": 2575
      },
      "params": {
        "R": 0.013004623353481293,
        "X": 0.3097049593925476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2574_2576_1",
      "ports": {
        "bus1": 2574,
        "bus2": 2576
      },
      "params": {
        "R": 0.00027797979419119656,
        "X": 0.0010416330769658089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2576_2609_1",
      "ports": {
        "bus1": 2609,
        "bus2": 2576
      },
      "params": {
        "R": 0.003432235214859247,
        "X": 0.01551883202046156,
        "G": 0.0,
        "B": 0.0021063638851046562
      },
      "extension": {
        "length": 4138.118553405762,
        "rating": 174.85029697418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_2577_2578_1",
      "ports": {
        "bus1": 2577,
        "bus2": 2578
      },
      "params": {
        "R": 0.000260011525824666,
        "X": 0.0011934583308175206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2579_2582_1",
      "ports": {
        "bus1": 2579,
        "bus2": 2582
      },
      "params": {
        "R": 0.0003875838592648506,
        "X": 0.009483307600021362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2579_2583_1",
      "ports": {
        "bus1": 2579,
        "bus2": 2583
      },
      "params": {
        "R": 0.01147324126213789,
        "X": 0.2673969864845276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2579_2584_1",
      "ports": {
        "bus1": 2579,
        "bus2": 2584
      },
      "params": {
        "R": 0.00028492091223597527,
        "X": 0.0010615151841193438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2579_2585_1",
      "ports": {
        "bus1": 2579,
        "bus2": 2585
      },
      "params": {
        "R": 0.00027962058084085584,
        "X": 0.001193030271679163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2580_2582_1",
      "ports": {
        "bus1": 2580,
        "bus2": 2582
      },
      "params": {
        "R": 0.012188335880637169,
        "X": 0.29822131991386414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2581_2582_1",
      "ports": {
        "bus1": 2581,
        "bus2": 2582
      },
      "params": {
        "R": 0.012188335880637169,
        "X": 0.29822131991386414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2586_2587_1",
      "ports": {
        "bus1": 2587,
        "bus2": 2586
      },
      "params": {
        "R": 0.00021785545686725527,
        "X": 0.01970985159277916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2586_2589_1",
      "ports": {
        "bus1": 2586,
        "bus2": 2589
      },
      "params": {
        "R": 0.0002711016859393567,
        "X": 0.01961592212319374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2586_2591_1",
      "ports": {
        "bus1": 2586,
        "bus2": 2591
      },
      "params": {
        "R": 0.0002716912713367492,
        "X": 0.0010130276205018163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2587_2588_1",
      "ports": {
        "bus1": 2588,
        "bus2": 2587
      },
      "params": {
        "R": 0.0009635100141167641,
        "X": 0.04492592439055443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2587_2590_1",
      "ports": {
        "bus1": 2587,
        "bus2": 2590
      },
      "params": {
        "R": 0.00028270119219087064,
        "X": 0.0010079618077725172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2592_2595_1",
      "ports": {
        "bus1": 2592,
        "bus2": 2595
      },
      "params": {
        "R": 0.0005536414682865143,
        "X": 0.015660613775253296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2592_2596_1",
      "ports": {
        "bus1": 2592,
        "bus2": 2596
      },
      "params": {
        "R": 0.0002625019697006792,
        "X": 0.001088429824449122,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2593_2595_1",
      "ports": {
        "bus1": 2593,
        "bus2": 2595
      },
      "params": {
        "R": 0.008279738947749138,
        "X": 0.2342052459716797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2594_2595_1",
      "ports": {
        "bus1": 2594,
        "bus2": 2595
      },
      "params": {
        "R": 0.008279738947749138,
        "X": 0.2342052459716797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2596_2660_1",
      "ports": {
        "bus1": 2596,
        "bus2": 2660
      },
      "params": {
        "R": 0.0029558821115642786,
        "X": 0.015033197589218616,
        "G": 0.0,
        "B": 0.00480628153309226
      },
      "extension": {
        "length": 5942.745401000977,
        "rating": 150.08842945098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_2597_2598_1",
      "ports": {
        "bus1": 2598,
        "bus2": 2597
      },
      "params": {
        "R": 0.00016070801939349622,
        "X": 0.010532157495617867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2597_2601_1",
      "ports": {
        "bus1": 2597,
        "bus2": 2601
      },
      "params": {
        "R": 0.00027120826416648924,
        "X": 0.0011715944856405258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2598_2599_1",
      "ports": {
        "bus1": 2599,
        "bus2": 2598
      },
      "params": {
        "R": 0.0013053844450041652,
        "X": 0.05715963989496231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2598_2600_1",
      "ports": {
        "bus1": 2598,
        "bus2": 2600
      },
      "params": {
        "R": 0.001199596794322133,
        "X": 0.060263413935899734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2598_2602_1",
      "ports": {
        "bus1": 2598,
        "bus2": 2602
      },
      "params": {
        "R": 0.0002918311220128089,
        "X": 0.001026984304189682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2599_2643_1",
      "ports": {
        "bus1": 2599,
        "bus2": 2643
      },
      "params": {
        "R": 0.003788307774811983,
        "X": 0.015796970576047897,
        "G": 0.0,
        "B": 0.011652052402496338
      },
      "extension": {
        "length": 9369.747383422851,
        "rating": 146.6518998146057
      }
    },
    {
      "class": "Branch",
      "id": "branch_2603_2604_1",
      "ports": {
        "bus1": 2604,
        "bus2": 2603
      },
      "params": {
        "R": 0.0002532895596232265,
        "X": 0.015712488442659378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2603_2606_1",
      "ports": {
        "bus1": 2603,
        "bus2": 2606
      },
      "params": {
        "R": 0.00020957979722879827,
        "X": 0.0011410193983465433,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2603_2607_1",
      "ports": {
        "bus1": 2603,
        "bus2": 2607
      },
      "params": {
        "R": 0.00025086020468734205,
        "X": 0.001010126550681889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2604_2605_1",
      "ports": {
        "bus1": 2605,
        "bus2": 2604
      },
      "params": {
        "R": 0.0014141143765300512,
        "X": 0.058093369007110596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2604_4167_1",
      "ports": {
        "bus1": 2604,
        "bus2": 4167
      },
      "params": {
        "R": 0.0023430336732417345,
        "X": 0.02091505005955696,
        "G": 0.0,
        "B": 0.0716407522559166
      },
      "extension": {
        "length": 27690.746345947267,
        "rating": 588.1816864013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_2606_2667_1",
      "ports": {
        "bus1": 2606,
        "bus2": 2667
      },
      "params": {
        "R": 0.0002741816861089319,
        "X": 0.004594135098159313,
        "G": 0.0,
        "B": 0.44842860102653503
      },
      "extension": {
        "length": 32283.65158154297,
        "rating": 2410.673713684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_2606_4033_1",
      "ports": {
        "bus1": 2606,
        "bus2": 4033
      },
      "params": {
        "R": 0.0004513024177867919,
        "X": 0.006951088085770607,
        "G": 0.0,
        "B": 0.9212013483047485
      },
      "extension": {
        "length": 54322.769966308595,
        "rating": 2518.7171936035156
      }
    },
    {
      "class": "Branch",
      "id": "branch_2606_4432_1",
      "ports": {
        "bus1": 2606,
        "bus2": 4432
      },
      "params": {
        "R": 0.00012360914843156934,
        "X": 0.0023457666393369436,
        "G": 0.0,
        "B": 0.20330482721328735
      },
      "extension": {
        "length": 16380.659073120118,
        "rating": 2847.5330352783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_2608_2609_1",
      "ports": {
        "bus1": 2608,
        "bus2": 2609
      },
      "params": {
        "R": 0.0002796357439365238,
        "X": 0.0010381777537986636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2609_2654_1",
      "ports": {
        "bus1": 2609,
        "bus2": 2654
      },
      "params": {
        "R": 0.0012051310623064637,
        "X": 0.0068698786199092865,
        "G": 0.0,
        "B": 0.0019457259913906457
      },
      "extension": {
        "length": 2436.0133782348635,
        "rating": 163.87908458709717
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2613_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2613
      },
      "params": {
        "R": 0.001369033008813858,
        "X": 0.033113032579422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2614_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2614
      },
      "params": {
        "R": 0.017184918746352196,
        "X": 0.3638549745082855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2615_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2615
      },
      "params": {
        "R": 0.02103768102824688,
        "X": 0.490474671125412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2616_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2616
      },
      "params": {
        "R": 0.00022650817118119448,
        "X": 0.0010513131273910403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2610_2617_1",
      "ports": {
        "bus1": 2610,
        "bus2": 2617
      },
      "params": {
        "R": 0.00026803824584931135,
        "X": 0.0010809168452396989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2611_2613_1",
      "ports": {
        "bus1": 2611,
        "bus2": 2613
      },
      "params": {
        "R": 0.014804262667894363,
        "X": 0.35807329416275024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2612_2613_1",
      "ports": {
        "bus1": 2612,
        "bus2": 2613
      },
      "params": {
        "R": 0.014804262667894363,
        "X": 0.35807329416275024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2618_2619_1",
      "ports": {
        "bus1": 2618,
        "bus2": 2619
      },
      "params": {
        "R": 0.018351716920733452,
        "X": 0.4388556182384491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2618_2620_1",
      "ports": {
        "bus1": 2618,
        "bus2": 2620
      },
      "params": {
        "R": 0.018361350521445274,
        "X": 0.4186585545539856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181363,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2618_2621_1",
      "ports": {
        "bus1": 2618,
        "bus2": 2621
      },
      "params": {
        "R": 0.00025548937264829874,
        "X": 0.0011231977259740233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2618_2622_1",
      "ports": {
        "bus1": 2618,
        "bus2": 2622
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2623_2624_1",
      "ports": {
        "bus1": 2624,
        "bus2": 2623
      },
      "params": {
        "R": 0.0017737523885443807,
        "X": 0.06865747272968292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2623_2626_1",
      "ports": {
        "bus1": 2623,
        "bus2": 2626
      },
      "params": {
        "R": 0.0002709665277507156,
        "X": 0.0011063450947403908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2623_2627_1",
      "ports": {
        "bus1": 2623,
        "bus2": 2627
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2624_2625_1",
      "ports": {
        "bus1": 2624,
        "bus2": 2625
      },
      "params": {
        "R": 0.009175259619951248,
        "X": 0.26892220973968506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.28124725818633,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2628_2629_1",
      "ports": {
        "bus1": 2628,
        "bus2": 2629
      },
      "params": {
        "R": 0.017567699775099754,
        "X": 0.3938062787055969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2628_2630_1",
      "ports": {
        "bus1": 2628,
        "bus2": 2630
      },
      "params": {
        "R": 0.028290649875998497,
        "X": 0.5895453095436096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_2628_2631_1",
      "ports": {
        "bus1": 2628,
        "bus2": 2631
      },
      "params": {
        "R": 0.00026794662699103355,
        "X": 0.0010695334058254957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2628_2632_1",
      "ports": {
        "bus1": 2628,
        "bus2": 2632
      },
      "params": {
        "R": 0.00020451386808417737,
        "X": 0.0010384973138570786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2631_9297_1",
      "ports": {
        "bus1": 2631,
        "bus2": 9297
      },
      "params": {
        "R": 0.012006801553070545,
        "X": 0.05867058411240578,
        "G": 0.0,
        "B": 0.014060464687645435
      },
      "extension": {
        "length": 20097.298957763673,
        "rating": 127.11213827133179
      }
    },
    {
      "class": "Branch",
      "id": "branch_2633_2636_1",
      "ports": {
        "bus1": 2633,
        "bus2": 2636
      },
      "params": {
        "R": 0.0014648879878222942,
        "X": 0.07026200741529465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2633_2637_1",
      "ports": {
        "bus1": 2633,
        "bus2": 2637
      },
      "params": {
        "R": 0.00029139124671928585,
        "X": 0.0011997397523373365,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2633_2638_1",
      "ports": {
        "bus1": 2633,
        "bus2": 2638
      },
      "params": {
        "R": 0.0002964744926430285,
        "X": 0.0011704881908372045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2634_2636_1",
      "ports": {
        "bus1": 2634,
        "bus2": 2636
      },
      "params": {
        "R": -0.0003702305257320404,
        "X": -0.017757780849933624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2635_2636_1",
      "ports": {
        "bus1": 2635,
        "bus2": 2636
      },
      "params": {
        "R": 0.00630270317196846,
        "X": 0.3023033142089844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2639_2640_1",
      "ports": {
        "bus1": 2639,
        "bus2": 2640
      },
      "params": {
        "R": 0.01182684674859047,
        "X": 0.2980922758579254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2639_2641_1",
      "ports": {
        "bus1": 2639,
        "bus2": 2641
      },
      "params": {
        "R": 0.02298605814576149,
        "X": 0.5742265582084656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2639_2642_1",
      "ports": {
        "bus1": 2639,
        "bus2": 2642
      },
      "params": {
        "R": 0.0699390321969986,
        "X": 1.8507699966430664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2639_2643_1",
      "ports": {
        "bus1": 2639,
        "bus2": 2643
      },
      "params": {
        "R": 0.0002726587699726224,
        "X": 0.0011878174263983965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2639_2644_1",
      "ports": {
        "bus1": 2639,
        "bus2": 2644
      },
      "params": {
        "R": 0.0002536266401875764,
        "X": 0.0011010629823431373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2645_2646_1",
      "ports": {
        "bus1": 2645,
        "bus2": 2646
      },
      "params": {
        "R": 0.00020744562789332122,
        "X": 0.0010296967811882496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2647_2648_1",
      "ports": {
        "bus1": 2648,
        "bus2": 2647
      },
      "params": {
        "R": 0.002218429697677493,
        "X": 0.07867176830768585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2647_2650_1",
      "ports": {
        "bus1": 2647,
        "bus2": 2650
      },
      "params": {
        "R": 0.00023489493469242007,
        "X": 0.0010938163613900542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2647_2651_1",
      "ports": {
        "bus1": 2647,
        "bus2": 2651
      },
      "params": {
        "R": 0.00026811755378730595,
        "X": 0.0011097294045612216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2648_2649_1",
      "ports": {
        "bus1": 2648,
        "bus2": 2649
      },
      "params": {
        "R": 0.010073617100715637,
        "X": 0.1749793291091919,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2652_2653_1",
      "ports": {
        "bus1": 2653,
        "bus2": 2652
      },
      "params": {
        "R": 0.00036142917815595865,
        "X": 0.01712614670395851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2652_2655_1",
      "ports": {
        "bus1": 2652,
        "bus2": 2655
      },
      "params": {
        "R": 0.00048311150749213994,
        "X": 0.028828592970967293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2652_2657_1",
      "ports": {
        "bus1": 2652,
        "bus2": 2657
      },
      "params": {
        "R": 0.0002725375525187701,
        "X": 0.0010630704928189516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2653_2654_1",
      "ports": {
        "bus1": 2654,
        "bus2": 2653
      },
      "params": {
        "R": 0.0014868129510432482,
        "X": 0.0627291351556778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2653_2656_1",
      "ports": {
        "bus1": 2653,
        "bus2": 2656
      },
      "params": {
        "R": 0.00023368309484794736,
        "X": 0.001157899503596127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2657_9771_1",
      "ports": {
        "bus1": 2657,
        "bus2": 9771
      },
      "params": {
        "R": 0.0002758829214144498,
        "X": 0.004504436627030373,
        "G": 0.0,
        "B": 0.5900017023086548
      },
      "extension": {
        "length": 34063.228353515624,
        "rating": 2580.3543090820312
      }
    },
    {
      "class": "Branch",
      "id": "branch_2658_2659_1",
      "ports": {
        "bus1": 2659,
        "bus2": 2658
      },
      "params": {
        "R": 0.00028223171830177307,
        "X": 0.019714437425136566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2658_2663_1",
      "ports": {
        "bus1": 2658,
        "bus2": 2663
      },
      "params": {
        "R": 0.0005384175456129014,
        "X": 0.034586384892463684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2658_2665_1",
      "ports": {
        "bus1": 2658,
        "bus2": 2665
      },
      "params": {
        "R": 0.0004089682479389012,
        "X": 0.030238257721066475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2658_2667_1",
      "ports": {
        "bus1": 2658,
        "bus2": 2667
      },
      "params": {
        "R": 0.00023308346862904727,
        "X": 0.001192825147882104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2659_2662_1",
      "ports": {
        "bus1": 2659,
        "bus2": 2662
      },
      "params": {
        "R": 0.004605462774634361,
        "X": 0.18696783483028412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2659_2664_1",
      "ports": {
        "bus1": 2659,
        "bus2": 2664
      },
      "params": {
        "R": 0.000897442689165473,
        "X": 0.0389874204993248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_2659_2666_1",
      "ports": {
        "bus1": 2659,
        "bus2": 2666
      },
      "params": {
        "R": 0.00022201344836503267,
        "X": 0.0010068326955661178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2660_2662_1",
      "ports": {
        "bus1": 2660,
        "bus2": 2662
      },
      "params": {
        "R": -0.003090653335675597,
        "X": -0.12547117471694946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2661_2662_1",
      "ports": {
        "bus1": 2661,
        "bus2": 2662
      },
      "params": {
        "R": 0.006112454459071159,
        "X": 0.2481471747159958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2666_3978_1",
      "ports": {
        "bus1": 2666,
        "bus2": 3978
      },
      "params": {
        "R": 0.002447010250762105,
        "X": 0.023465119302272797,
        "G": 0.0,
        "B": 0.06766443699598312
      },
      "extension": {
        "length": 28056.597317138672,
        "rating": 567.653751373291
      }
    },
    {
      "class": "Branch",
      "id": "branch_2667_4297_1",
      "ports": {
        "bus1": 4297,
        "bus2": 2667
      },
      "params": {
        "R": 0.00028217877843417227,
        "X": 0.004070719238370657,
        "G": 0.0,
        "B": 0.3559046685695648
      },
      "extension": {
        "length": 27788.368201171877,
        "rating": 2618.312644958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_2668_2671_1",
      "ports": {
        "bus1": 2668,
        "bus2": 2671
      },
      "params": {
        "R": -0.00017580296844244003,
        "X": -0.00456276535987854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2668_2672_1",
      "ports": {
        "bus1": 2668,
        "bus2": 2672
      },
      "params": {
        "R": 0.0002790841390378773,
        "X": 0.0011429000878706574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2668_2673_1",
      "ports": {
        "bus1": 2668,
        "bus2": 2673
      },
      "params": {
        "R": 0.00026140568661503494,
        "X": 0.0010220553958788514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2669_2671_1",
      "ports": {
        "bus1": 2669,
        "bus2": 2671
      },
      "params": {
        "R": 0.015673771500587463,
        "X": 0.4067942202091217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2670_2671_1",
      "ports": {
        "bus1": 2670,
        "bus2": 2671
      },
      "params": {
        "R": 0.015673771500587463,
        "X": 0.4067942202091217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2674_2676_1",
      "ports": {
        "bus1": 2674,
        "bus2": 2676
      },
      "params": {
        "R": 0.005096795503050089,
        "X": 0.02481897920370102,
        "G": 0.0,
        "B": 0.011381642892956734
      },
      "extension": {
        "length": 12821.724236755372,
        "rating": 157.38904476165771
      }
    },
    {
      "class": "Branch",
      "id": "branch_2674_2697_1",
      "ports": {
        "bus1": 2674,
        "bus2": 2697
      },
      "params": {
        "R": 0.0010422037448734045,
        "X": 0.0042788381688296795,
        "G": 0.0,
        "B": 0.010587240569293499
      },
      "extension": {
        "length": 4677.159069580079,
        "rating": 124.75266456604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_2674_2718_1",
      "ports": {
        "bus1": 2718,
        "bus2": 2674
      },
      "params": {
        "R": 0.004141939803957939,
        "X": 0.01770792528986931,
        "G": 0.0,
        "B": 0.008351825177669525
      },
      "extension": {
        "length": 8425.213036743164,
        "rating": 124.16319847106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_2674_4329_1",
      "ports": {
        "bus1": 2674,
        "bus2": 4329
      },
      "params": {
        "R": 0.001950101344846189,
        "X": 0.012167769484221935,
        "G": 0.0,
        "B": 0.003472354728728533
      },
      "extension": {
        "length": 4111.7259201965335,
        "rating": 138.06445598602295
      }
    },
    {
      "class": "Branch",
      "id": "branch_2675_2676_1",
      "ports": {
        "bus1": 2675,
        "bus2": 2676
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2676_2704_1",
      "ports": {
        "bus1": 2676,
        "bus2": 2704
      },
      "params": {
        "R": 0.005688537377864122,
        "X": 0.027659732848405838,
        "G": 0.0,
        "B": 0.026480894535779953
      },
      "extension": {
        "length": 18412.624393066406,
        "rating": 169.9900507926941
      }
    },
    {
      "class": "Branch",
      "id": "branch_2677_2680_1",
      "ports": {
        "bus1": 2677,
        "bus2": 2680
      },
      "params": {
        "R": 0.0015861883293837309,
        "X": 0.06355074048042297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2677_2681_1",
      "ports": {
        "bus1": 2677,
        "bus2": 2681
      },
      "params": {
        "R": 0.0002863965346477926,
        "X": 0.001059468137100339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2677_2829_1",
      "ports": {
        "bus1": 2677,
        "bus2": 2829
      },
      "params": {
        "R": 0.002671744441613555,
        "X": 0.02410636655986309,
        "G": 0.0,
        "B": 0.04089602455496788
      },
      "extension": {
        "length": 21707.78023718262,
        "rating": 556.8473815917969
      }
    },
    {
      "class": "Branch",
      "id": "branch_2677_3613_1",
      "ports": {
        "bus1": 3613,
        "bus2": 2677
      },
      "params": {
        "R": 0.0019152566092088819,
        "X": 0.018004318699240685,
        "G": 0.0,
        "B": 0.05147041380405426
      },
      "extension": {
        "length": 21764.9158659668,
        "rating": 597.0745086669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_2677_3633_1",
      "ports": {
        "bus1": 2677,
        "bus2": 3633
      },
      "params": {
        "R": 0.0012281025992706418,
        "X": 0.011048556305468082,
        "G": 0.0,
        "B": 0.03967761993408203
      },
      "extension": {
        "length": 15882.20684692383,
        "rating": 577.2629261016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_2677_4262_1",
      "ports": {
        "bus1": 2677,
        "bus2": 4262
      },
      "params": {
        "R": 0.0009494383702985942,
        "X": 0.008269566111266613,
        "G": 0.0,
        "B": 0.0832710862159729
      },
      "extension": {
        "length": 20244.133855590822,
        "rating": 745.9649562835693
      }
    },
    {
      "class": "Branch",
      "id": "branch_2678_2680_1",
      "ports": {
        "bus1": 2678,
        "bus2": 2680
      },
      "params": {
        "R": -0.0002537884283810854,
        "X": -0.010168049484491348,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2678_2683_1",
      "ports": {
        "bus1": 2678,
        "bus2": 2683
      },
      "params": {
        "R": 0.0027100718580186367,
        "X": 0.014030301943421364,
        "G": 0.0,
        "B": 0.0025899119209498167
      },
      "extension": {
        "length": 4440.822890625001,
        "rating": 176.52451992034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_2678_3926_1",
      "ports": {
        "bus1": 3926,
        "bus2": 2678
      },
      "params": {
        "R": 0.00427612941712141,
        "X": 0.02376457117497921,
        "G": 0.0,
        "B": 0.008129443973302841
      },
      "extension": {
        "length": 9252.872354553223,
        "rating": 178.69672775268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_2678_4382_1",
      "ports": {
        "bus1": 2678,
        "bus2": 4382
      },
      "params": {
        "R": 0.010997056029736996,
        "X": 0.04540770500898361,
        "G": 0.0,
        "B": 0.012301708571612835
      },
      "extension": {
        "length": 16754.974411376952,
        "rating": 139.0544295310974
      }
    },
    {
      "class": "Branch",
      "id": "branch_2679_2680_1",
      "ports": {
        "bus1": 2679,
        "bus2": 2680
      },
      "params": {
        "R": 0.007282753475010395,
        "X": 0.2917839586734772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2682_2683_1",
      "ports": {
        "bus1": 2682,
        "bus2": 2683
      },
      "params": {
        "R": 0.0002188793005188927,
        "X": 0.0011791421566158533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2683_3649_1",
      "ports": {
        "bus1": 3649,
        "bus2": 2683
      },
      "params": {
        "R": 0.002083895727992058,
        "X": 0.01065570954233408,
        "G": 0.0,
        "B": 0.0034397474955767393
      },
      "extension": {
        "length": 4521.009914703369,
        "rating": 165.76513051986694
      }
    },
    {
      "class": "Branch",
      "id": "branch_2684_2708_1",
      "ports": {
        "bus1": 2684,
        "bus2": 2708
      },
      "params": {
        "R": 0.0029877759516239166,
        "X": 0.01227286271750927,
        "G": 0.0,
        "B": 0.002754452172666788
      },
      "extension": {
        "length": 4041.453256072998,
        "rating": 130.40553331375122
      }
    },
    {
      "class": "Branch",
      "id": "branch_2684_2733_1",
      "ports": {
        "bus1": 2733,
        "bus2": 2684
      },
      "params": {
        "R": 0.00479069584980607,
        "X": 0.02596808224916458,
        "G": 0.0,
        "B": 0.008183534257113934
      },
      "extension": {
        "length": 9837.971152404785,
        "rating": 149.98584985733032
      }
    },
    {
      "class": "Branch",
      "id": "branch_2685_2686_1",
      "ports": {
        "bus1": 2686,
        "bus2": 2685
      },
      "params": {
        "R": 0.003981262445449829,
        "X": 0.015041811391711235,
        "G": 0.0,
        "B": 0.005550607573240995
      },
      "extension": {
        "length": 6756.062873291015,
        "rating": 162.18770742416382
      }
    },
    {
      "class": "Branch",
      "id": "branch_2685_2689_1",
      "ports": {
        "bus1": 2685,
        "bus2": 2689
      },
      "params": {
        "R": 0.002974309027194977,
        "X": 0.011505210772156715,
        "G": 0.0,
        "B": 0.004534865263849497
      },
      "extension": {
        "length": 5370.6815749511725,
        "rating": 181.04076385498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_2685_2695_1",
      "ports": {
        "bus1": 2695,
        "bus2": 2685
      },
      "params": {
        "R": 0.006166328676044941,
        "X": 0.026200510561466217,
        "G": 0.0,
        "B": 0.004431298468261957
      },
      "extension": {
        "length": 8100.85971862793,
        "rating": 135.7502818107605
      }
    },
    {
      "class": "Branch",
      "id": "branch_2686_2687_1",
      "ports": {
        "bus1": 2686,
        "bus2": 2687
      },
      "params": {
        "R": 0.0002934790391009301,
        "X": 0.0011277145240455866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2686_4366_1",
      "ports": {
        "bus1": 2686,
        "bus2": 4366
      },
      "params": {
        "R": 0.010907215066254139,
        "X": 0.05803399160504341,
        "G": 0.0,
        "B": 0.008820179849863052
      },
      "extension": {
        "length": 15618.150825073242,
        "rating": 143.50556135177612
      }
    },
    {
      "class": "Branch",
      "id": "branch_2688_2689_1",
      "ports": {
        "bus1": 2689,
        "bus2": 2688
      },
      "params": {
        "R": 0.0012792444322258234,
        "X": 0.06712473183870316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2688_2690_1",
      "ports": {
        "bus1": 2688,
        "bus2": 2690
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2688_4026_1",
      "ports": {
        "bus1": 2688,
        "bus2": 4026
      },
      "params": {
        "R": 0.0021674318704754114,
        "X": 0.020425045862793922,
        "G": 0.0,
        "B": 0.03252466395497322
      },
      "extension": {
        "length": 19529.71671862793,
        "rating": 544.7009086608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_2691_2692_1",
      "ports": {
        "bus1": 2691,
        "bus2": 2692
      },
      "params": {
        "R": 0.0002630126546137035,
        "X": 0.001108878175728023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2692_2713_1",
      "ports": {
        "bus1": 2692,
        "bus2": 2713
      },
      "params": {
        "R": 0.0036041983403265476,
        "X": 0.019408628344535828,
        "G": 0.0,
        "B": 0.004885772708803415
      },
      "extension": {
        "length": 7361.602772277833,
        "rating": 158.3612561225891
      }
    },
    {
      "class": "Branch",
      "id": "branch_2692_2723_1",
      "ports": {
        "bus1": 2692,
        "bus2": 2723
      },
      "params": {
        "R": 0.0036446277517825365,
        "X": 0.01980508305132389,
        "G": 0.0,
        "B": 0.009048597887158394
      },
      "extension": {
        "length": 10244.645236450197,
        "rating": 162.33538389205933
      }
    },
    {
      "class": "Branch",
      "id": "branch_2692_3988_1",
      "ports": {
        "bus1": 2692,
        "bus2": 3988
      },
      "params": {
        "R": 0.003256079740822315,
        "X": 0.01933136209845543,
        "G": 0.0,
        "B": 0.006202359218150377
      },
      "extension": {
        "length": 7721.735115783692,
        "rating": 142.7159309387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_2693_2716_1",
      "ports": {
        "bus1": 2693,
        "bus2": 2716
      },
      "params": {
        "R": 0.005022907629609108,
        "X": 0.02743789739906788,
        "G": 0.0,
        "B": 0.004271307028830051
      },
      "extension": {
        "length": 8207.102489501953,
        "rating": 119.45340633392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_2693_2731_1",
      "ports": {
        "bus1": 2693,
        "bus2": 2731
      },
      "params": {
        "R": 0.011794948019087315,
        "X": 0.051300644874572754,
        "G": 0.0,
        "B": 0.004119013901799917
      },
      "extension": {
        "length": 10836.88004058838,
        "rating": 129.29726839065552
      }
    },
    {
      "class": "Branch",
      "id": "branch_2694_2695_1",
      "ports": {
        "bus1": 2694,
        "bus2": 2695
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2695_3941_1",
      "ports": {
        "bus1": 2695,
        "bus2": 3941
      },
      "params": {
        "R": 0.007178650703281164,
        "X": 0.030456814914941788,
        "G": 0.0,
        "B": 0.007230386137962341
      },
      "extension": {
        "length": 10480.642226806642,
        "rating": 95.9626317024231
      }
    },
    {
      "class": "Branch",
      "id": "branch_2696_2699_1",
      "ports": {
        "bus1": 2696,
        "bus2": 2699
      },
      "params": {
        "R": 0.001734176417812705,
        "X": 0.07917891442775726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2696_2700_1",
      "ports": {
        "bus1": 2696,
        "bus2": 2700
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2696_2701_1",
      "ports": {
        "bus1": 2696,
        "bus2": 2701
      },
      "params": {
        "R": 0.00024320937518496066,
        "X": 0.001115301507525146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2697_2699_1",
      "ports": {
        "bus1": 2697,
        "bus2": 2699
      },
      "params": {
        "R": -0.0008786285761743784,
        "X": -0.04011636599898338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2697_2728_1",
      "ports": {
        "bus1": 2697,
        "bus2": 2728
      },
      "params": {
        "R": 0.0031355833634734154,
        "X": 0.014333488419651985,
        "G": 0.0,
        "B": 0.005295652896165848
      },
      "extension": {
        "length": 5579.943673919678,
        "rating": 162.00807094573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_2697_4236_1",
      "ports": {
        "bus1": 2697,
        "bus2": 4236
      },
      "params": {
        "R": 0.004551490303128958,
        "X": 0.01920267939567566,
        "G": 0.0,
        "B": 0.0031870596576482058
      },
      "extension": {
        "length": 5489.058012176514,
        "rating": 146.79851531982422
      }
    },
    {
      "class": "Branch",
      "id": "branch_2698_2699_1",
      "ports": {
        "bus1": 2698,
        "bus2": 2699
      },
      "params": {
        "R": 0.0026397632900625467,
        "X": 0.12052612006664276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2700_2717_1",
      "ports": {
        "bus1": 2717,
        "bus2": 2700
      },
      "params": {
        "R": 0.0011737726163119078,
        "X": 0.010756117291748524,
        "G": 0.0,
        "B": 0.06225759908556938
      },
      "extension": {
        "length": 19299.496677978517,
        "rating": 469.83232498168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_2700_4026_1",
      "ports": {
        "bus1": 2700,
        "bus2": 4026
      },
      "params": {
        "R": 0.0026484543923288584,
        "X": 0.02359788678586483,
        "G": 0.0,
        "B": 0.08212528377771378
      },
      "extension": {
        "length": 30738.866989746093,
        "rating": 546.6440677642822
      }
    },
    {
      "class": "Branch",
      "id": "branch_2702_2729_1",
      "ports": {
        "bus1": 2729,
        "bus2": 2702
      },
      "params": {
        "R": 0.0038522619288414717,
        "X": 0.0172615684568882,
        "G": 0.0,
        "B": 0.004442630335688591
      },
      "extension": {
        "length": 5795.824554931641,
        "rating": 124.59248304367065
      }
    },
    {
      "class": "Branch",
      "id": "branch_2702_4329_1",
      "ports": {
        "bus1": 2702,
        "bus2": 4329
      },
      "params": {
        "R": 0.008441966027021408,
        "X": 0.03331981971859932,
        "G": 0.0,
        "B": 0.005401534494012594
      },
      "extension": {
        "length": 9748.912658203126,
        "rating": 144.36192512512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_2703_2704_1",
      "ports": {
        "bus1": 2704,
        "bus2": 2703
      },
      "params": {
        "R": 0.0010682339780032635,
        "X": 0.05136629566550255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2703_2705_1",
      "ports": {
        "bus1": 2703,
        "bus2": 2705
      },
      "params": {
        "R": 0.000263289111899212,
        "X": 0.0011507979361340404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2703_2719_1",
      "ports": {
        "bus1": 2703,
        "bus2": 2719
      },
      "params": {
        "R": 0.0037719516549259424,
        "X": 0.03121056780219078,
        "G": 0.0,
        "B": 0.15737272799015045
      },
      "extension": {
        "length": 47791.59373828125,
        "rating": 450.13256072998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_2703_2732_1",
      "ports": {
        "bus1": 2703,
        "bus2": 2732
      },
      "params": {
        "R": 0.003402603091672063,
        "X": 0.028023146092891693,
        "G": 0.0,
        "B": 0.04468773305416107
      },
      "extension": {
        "length": 24601.685177856445,
        "rating": 532.9048156738281
      }
    },
    {
      "class": "Branch",
      "id": "branch_2706_2707_1",
      "ports": {
        "bus1": 2706,
        "bus2": 2707
      },
      "params": {
        "R": 0.00026409587007947266,
        "X": 0.0011817262275144458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2706_2709_1",
      "ports": {
        "bus1": 2709,
        "bus2": 2706
      },
      "params": {
        "R": 0.002704835496842861,
        "X": 0.013451903127133846,
        "G": 0.0,
        "B": 0.0027633218560367823
      },
      "extension": {
        "length": 4513.080038269043,
        "rating": 169.67710256576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_2706_2733_1",
      "ports": {
        "bus1": 2733,
        "bus2": 2706
      },
      "params": {
        "R": 0.004762527532875538,
        "X": 0.020905543118715286,
        "G": 0.0,
        "B": 0.006345692090690136
      },
      "extension": {
        "length": 7997.892189697266,
        "rating": 188.35214376449585
      }
    },
    {
      "class": "Branch",
      "id": "branch_2708_2726_1",
      "ports": {
        "bus1": 2726,
        "bus2": 2708
      },
      "params": {
        "R": 0.004561936482787132,
        "X": 0.017638079822063446,
        "G": 0.0,
        "B": 0.004763324744999409
      },
      "extension": {
        "length": 6494.696570983887,
        "rating": 140.23934602737427
      }
    },
    {
      "class": "Branch",
      "id": "branch_2709_2724_1",
      "ports": {
        "bus1": 2709,
        "bus2": 2724
      },
      "params": {
        "R": 0.008642160333693027,
        "X": 0.038423337042331696,
        "G": 0.0,
        "B": 0.01565823331475258
      },
      "extension": {
        "length": 17185.713235839845,
        "rating": 143.59760284423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_2710_2711_1",
      "ports": {
        "bus1": 2711,
        "bus2": 2710
      },
      "params": {
        "R": 0.0037181638181209564,
        "X": 0.018509991466999054,
        "G": 0.0,
        "B": 0.002667411230504513
      },
      "extension": {
        "length": 5435.92358102417,
        "rating": 131.8256974220276
      }
    },
    {
      "class": "Branch",
      "id": "branch_2710_4018_1",
      "ports": {
        "bus1": 4018,
        "bus2": 2710
      },
      "params": {
        "R": 0.004480149131268263,
        "X": 0.020750634372234344,
        "G": 0.0,
        "B": 0.0027193669229745865
      },
      "extension": {
        "length": 5090.387858184815,
        "rating": 162.4600052833557
      }
    },
    {
      "class": "Branch",
      "id": "branch_2711_2712_1",
      "ports": {
        "bus1": 2711,
        "bus2": 2712
      },
      "params": {
        "R": 0.0002693529531825334,
        "X": 0.0010572107275947928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2711_2713_1",
      "ports": {
        "bus1": 2713,
        "bus2": 2711
      },
      "params": {
        "R": 0.00353213120251894,
        "X": 0.017457636073231697,
        "G": 0.0,
        "B": 0.004862920381128788
      },
      "extension": {
        "length": 6842.000371948242,
        "rating": 187.40476369857788
      }
    },
    {
      "class": "Branch",
      "id": "branch_2711_4018_1",
      "ports": {
        "bus1": 4018,
        "bus2": 2711
      },
      "params": {
        "R": 0.002055267570540309,
        "X": 0.009682864882051945,
        "G": 0.0,
        "B": 0.0018655360909178853
      },
      "extension": {
        "length": 3284.0428131408694,
        "rating": 199.9390721321106
      }
    },
    {
      "class": "Branch",
      "id": "branch_2714_2720_1",
      "ports": {
        "bus1": 2714,
        "bus2": 2720
      },
      "params": {
        "R": 0.015116711147129536,
        "X": 0.04838620498776436,
        "G": 0.0,
        "B": 0.009705586358904839
      },
      "extension": {
        "length": 15238.499021850586,
        "rating": 146.00626230239868
      }
    },
    {
      "class": "Branch",
      "id": "branch_2714_2731_1",
      "ports": {
        "bus1": 2714,
        "bus2": 2731
      },
      "params": {
        "R": 0.008460108190774918,
        "X": 0.03583260998129845,
        "G": 0.0,
        "B": 0.01010019052773714
      },
      "extension": {
        "length": 12768.834604614258,
        "rating": 135.92321872711182
      }
    },
    {
      "class": "Branch",
      "id": "branch_2715_2716_1",
      "ports": {
        "bus1": 2716,
        "bus2": 2715
      },
      "params": {
        "R": 0.0015074907569214702,
        "X": 0.06726137548685074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2715_2717_1",
      "ports": {
        "bus1": 2715,
        "bus2": 2717
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2716_2718_1",
      "ports": {
        "bus1": 2718,
        "bus2": 2716
      },
      "params": {
        "R": 0.01742655225098133,
        "X": 0.0680738016963005,
        "G": 0.0,
        "B": 0.008084620349109173
      },
      "extension": {
        "length": 15975.01099621582,
        "rating": 143.01084280014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_2719_2720_1",
      "ports": {
        "bus1": 2720,
        "bus2": 2719
      },
      "params": {
        "R": 0.001242477330379188,
        "X": 0.051623012870550156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2719_2721_1",
      "ports": {
        "bus1": 2719,
        "bus2": 2721
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2722_3632_1",
      "ports": {
        "bus1": 3632,
        "bus2": 2722
      },
      "params": {
        "R": 0.00815310887992382,
        "X": 0.04138503596186638,
        "G": 0.0,
        "B": 0.009798549115657806
      },
      "extension": {
        "length": 13218.242615112305,
        "rating": 136.74535751342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_2722_4382_1",
      "ports": {
        "bus1": 4382,
        "bus2": 2722
      },
      "params": {
        "R": 0.006594988517463207,
        "X": 0.03282700106501579,
        "G": 0.0,
        "B": 0.0027272242587059736
      },
      "extension": {
        "length": 6620.81487286377,
        "rating": 147.60056734085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_2723_2724_1",
      "ports": {
        "bus1": 2723,
        "bus2": 2724
      },
      "params": {
        "R": 0.003954625688493252,
        "X": 0.013492968864738941,
        "G": 0.0,
        "B": 0.0030817908700555563
      },
      "extension": {
        "length": 4763.115753112793,
        "rating": 133.59285593032837
      }
    },
    {
      "class": "Branch",
      "id": "branch_2725_2728_1",
      "ports": {
        "bus1": 2728,
        "bus2": 2725
      },
      "params": {
        "R": 0.0023400867357850075,
        "X": 0.011004840955138206,
        "G": 0.0,
        "B": 0.013017764315009117
      },
      "extension": {
        "length": 7081.410735351563,
        "rating": 142.6681399345398
      }
    },
    {
      "class": "Branch",
      "id": "branch_2725_4236_1",
      "ports": {
        "bus1": 4236,
        "bus2": 2725
      },
      "params": {
        "R": 0.0036593545228242874,
        "X": 0.016957083716988564,
        "G": 0.0,
        "B": 0.0028768265619874
      },
      "extension": {
        "length": 4862.278537536621,
        "rating": 145.1765775680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_2726_2729_1",
      "ports": {
        "bus1": 2726,
        "bus2": 2729
      },
      "params": {
        "R": 0.0031574275344610214,
        "X": 0.015797002241015434,
        "G": 0.0,
        "B": 0.006826876197010279
      },
      "extension": {
        "length": 7861.140095031738,
        "rating": 135.58562994003296
      }
    },
    {
      "class": "Branch",
      "id": "branch_2726_2733_1",
      "ports": {
        "bus1": 2733,
        "bus2": 2726
      },
      "params": {
        "R": 0.0018703436944633722,
        "X": 0.008785502053797245,
        "G": 0.0,
        "B": 0.003030048916116357
      },
      "extension": {
        "length": 3604.0776157836917,
        "rating": 172.54120111465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_2727_2728_1",
      "ports": {
        "bus1": 2727,
        "bus2": 2728
      },
      "params": {
        "R": 0.00024195837613660842,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2728_2729_1",
      "ports": {
        "bus1": 2729,
        "bus2": 2728
      },
      "params": {
        "R": 0.003564369399100542,
        "X": 0.017899252474308014,
        "G": 0.0,
        "B": 0.0051517123356461525
      },
      "extension": {
        "length": 7157.763470214844,
        "rating": 138.85420560836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_2728_4236_1",
      "ports": {
        "bus1": 4236,
        "bus2": 2728
      },
      "params": {
        "R": 0.0031609307043254375,
        "X": 0.014569655060768127,
        "G": 0.0,
        "B": 0.0035913893952965736
      },
      "extension": {
        "length": 4754.93608959961,
        "rating": 135.18182039260864
      }
    },
    {
      "class": "Branch",
      "id": "branch_2729_2730_1",
      "ports": {
        "bus1": 2729,
        "bus2": 2730
      },
      "params": {
        "R": 0.00021913350792601705,
        "X": 0.0010135413613170385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2732_2733_1",
      "ports": {
        "bus1": 2733,
        "bus2": 2732
      },
      "params": {
        "R": 0.0010388890514150262,
        "X": 0.04963763430714607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2732_2734_1",
      "ports": {
        "bus1": 2732,
        "bus2": 2734
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2732_4262_1",
      "ports": {
        "bus1": 4262,
        "bus2": 2732
      },
      "params": {
        "R": 0.002130714012309909,
        "X": 0.021033618599176407,
        "G": 0.0,
        "B": 0.044206827878952026
      },
      "extension": {
        "length": 20643.73639453125,
        "rating": 633.3951473236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_2735_2737_1",
      "ports": {
        "bus1": 2735,
        "bus2": 2737
      },
      "params": {
        "R": 0.006484255660325289,
        "X": 0.03539930284023285,
        "G": 0.0,
        "B": 0.020427877083420753
      },
      "extension": {
        "length": 18932.996490600588,
        "rating": 193.61538887023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_2735_4372_1",
      "ports": {
        "bus1": 2735,
        "bus2": 4372
      },
      "params": {
        "R": 0.003722241148352623,
        "X": 0.023241372779011726,
        "G": 0.0,
        "B": 0.007064020726829767
      },
      "extension": {
        "length": 8882.225164489746,
        "rating": 197.59314060211182
      }
    },
    {
      "class": "Branch",
      "id": "branch_2736_2754_1",
      "ports": {
        "bus1": 2754,
        "bus2": 2736
      },
      "params": {
        "R": 0.006302377674728632,
        "X": 0.03638014197349548,
        "G": 0.0,
        "B": 0.005086642224341631
      },
      "extension": {
        "length": 9952.599248657227,
        "rating": 167.6149845123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_2736_2757_1",
      "ports": {
        "bus1": 2757,
        "bus2": 2736
      },
      "params": {
        "R": 0.002255764789879322,
        "X": 0.010494569316506386,
        "G": 0.0,
        "B": 0.04889751598238944
      },
      "extension": {
        "length": 14649.127368530273,
        "rating": 149.54235553741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_2737_2745_1",
      "ports": {
        "bus1": 2737,
        "bus2": 2745
      },
      "params": {
        "R": 0.006587129086256027,
        "X": 0.02983684092760086,
        "G": 0.0,
        "B": 0.0028071689885109663
      },
      "extension": {
        "length": 6835.0316577758795,
        "rating": 168.41444969177246
      }
    },
    {
      "class": "Branch",
      "id": "branch_2737_3963_1",
      "ports": {
        "bus1": 2737,
        "bus2": 3963
      },
      "params": {
        "R": 0.005555669777095318,
        "X": 0.029193568974733353,
        "G": 0.0,
        "B": 0.0040063695050776005
      },
      "extension": {
        "length": 7739.715948486329,
        "rating": 171.7862606048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_2738_2739_1",
      "ports": {
        "bus1": 2739,
        "bus2": 2738
      },
      "params": {
        "R": 0.001662549446336925,
        "X": 0.05535631626844406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2738_4319_1",
      "ports": {
        "bus1": 2738,
        "bus2": 4319
      },
      "params": {
        "R": 0.002838742220774293,
        "X": 0.025515541434288025,
        "G": 0.0,
        "B": 0.1309465616941452
      },
      "extension": {
        "length": 43094.05879614258,
        "rating": 445.5772876739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_2738_4467_1",
      "ports": {
        "bus1": 4467,
        "bus2": 2738
      },
      "params": {
        "R": 0.0022672107443213463,
        "X": 0.01885777898132801,
        "G": 0.0,
        "B": 0.06454484164714813
      },
      "extension": {
        "length": 24104.198334594726,
        "rating": 597.8787422180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_2738_5513_1",
      "ports": {
        "bus1": 2738,
        "bus2": 5513
      },
      "params": {
        "R": 0.0027826931327581406,
        "X": 0.025718877092003822,
        "G": 0.0,
        "B": 0.031208617612719536
      },
      "extension": {
        "length": 21962.72267578125,
        "rating": 585.6644153594971
      }
    },
    {
      "class": "Branch",
      "id": "branch_2739_2740_1",
      "ports": {
        "bus1": 2740,
        "bus2": 2739
      },
      "params": {
        "R": 0.001999468309804797,
        "X": 0.07470759004354477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2739_2741_1",
      "ports": {
        "bus1": 2739,
        "bus2": 2741
      },
      "params": {
        "R": 0.0002363123494433239,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2739_2742_1",
      "ports": {
        "bus1": 2739,
        "bus2": 2742
      },
      "params": {
        "R": 0.00028374564135447145,
        "X": 0.001176224322989583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2740_2745_1",
      "ports": {
        "bus1": 2740,
        "bus2": 2745
      },
      "params": {
        "R": 0.04766509309411049,
        "X": 0.17319980263710022,
        "G": 0.0,
        "B": 0.02789759822189808
      },
      "extension": {
        "length": 49005.67712036133,
        "rating": 140.69446325302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_2740_2746_1",
      "ports": {
        "bus1": 2740,
        "bus2": 2746
      },
      "params": {
        "R": 0.009563621133565903,
        "X": 0.06075569614768028,
        "G": 0.0,
        "B": 0.014944832772016525
      },
      "extension": {
        "length": 21683.10541772461,
        "rating": 126.75118446350098
      }
    },
    {
      "class": "Branch",
      "id": "branch_2740_2749_1",
      "ports": {
        "bus1": 2740,
        "bus2": 2749
      },
      "params": {
        "R": 0.012296073138713837,
        "X": 0.06630796194076538,
        "G": 0.0,
        "B": 0.010589401237666607
      },
      "extension": {
        "length": 18446.910067749024,
        "rating": 139.99017477035522
      }
    },
    {
      "class": "Branch",
      "id": "branch_2740_2750_1",
      "ports": {
        "bus1": 2740,
        "bus2": 2750
      },
      "params": {
        "R": 0.01470655295997858,
        "X": 0.07064762711524963,
        "G": 0.0,
        "B": 0.024211203679442406
      },
      "extension": {
        "length": 26560.996606933593,
        "rating": 142.7724003791809
      }
    },
    {
      "class": "Branch",
      "id": "branch_2740_3086_1",
      "ports": {
        "bus1": 2740,
        "bus2": 3086
      },
      "params": {
        "R": 0.032773707062006,
        "X": 0.15465965867042542,
        "G": 0.0,
        "B": 0.03836151957511902
      },
      "extension": {
        "length": 50360.015755371096,
        "rating": 155.37612438201904
      }
    },
    {
      "class": "Branch",
      "id": "branch_2740_3963_1",
      "ports": {
        "bus1": 2740,
        "bus2": 3963
      },
      "params": {
        "R": 0.015406926162540913,
        "X": 0.0713515505194664,
        "G": 0.0,
        "B": 0.05529896914958954
      },
      "extension": {
        "length": 43901.95692480469,
        "rating": 155.89433908462524
      }
    },
    {
      "class": "Branch",
      "id": "branch_2742_8993_1",
      "ports": {
        "bus1": 2742,
        "bus2": 8993
      },
      "params": {
        "R": 0.017663463950157166,
        "X": 0.1038137823343277,
        "G": 0.0,
        "B": 0.1160009428858757
      },
      "extension": {
        "length": 83599.06799707032,
        "rating": 237.0621919631958
      }
    },
    {
      "class": "Branch",
      "id": "branch_2743_2748_1",
      "ports": {
        "bus1": 2743,
        "bus2": 2748
      },
      "params": {
        "R": 0.013059694319963455,
        "X": 0.05641225352883339,
        "G": 0.0,
        "B": 0.007647693622857332
      },
      "extension": {
        "length": 15286.00077355957,
        "rating": 160.0489616394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_2743_2750_1",
      "ports": {
        "bus1": 2750,
        "bus2": 2743
      },
      "params": {
        "R": 0.00573743786662817,
        "X": 0.02685628831386566,
        "G": 0.0,
        "B": 0.018221011385321617
      },
      "extension": {
        "length": 16623.252591064454,
        "rating": 136.99655532836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_2744_2749_1",
      "ports": {
        "bus1": 2744,
        "bus2": 2749
      },
      "params": {
        "R": 0.012468982487916946,
        "X": 0.05233669653534889,
        "G": 0.0,
        "B": 0.014226076193153858
      },
      "extension": {
        "length": 18023.246625366213,
        "rating": 158.7634801864624
      }
    },
    {
      "class": "Branch",
      "id": "branch_2744_7851_1",
      "ports": {
        "bus1": 2744,
        "bus2": 7851
      },
      "params": {
        "R": 0.0037407188210636377,
        "X": 0.01909983903169632,
        "G": 0.0,
        "B": 0.008131305687129498
      },
      "extension": {
        "length": 8800.611936767578,
        "rating": 149.74521398544312
      }
    },
    {
      "class": "Branch",
      "id": "branch_2746_2747_1",
      "ports": {
        "bus1": 2746,
        "bus2": 2747
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2746_2748_1",
      "ports": {
        "bus1": 2746,
        "bus2": 2748
      },
      "params": {
        "R": 0.006376158911734819,
        "X": 0.02747979201376438,
        "G": 0.0,
        "B": 0.009190241806209087
      },
      "extension": {
        "length": 11719.449541625976,
        "rating": 142.39060878753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_2748_2749_1",
      "ports": {
        "bus1": 2749,
        "bus2": 2748
      },
      "params": {
        "R": 0.004986581392586231,
        "X": 0.02521655708551407,
        "G": 0.0,
        "B": 0.005690043326467276
      },
      "extension": {
        "length": 9022.514950195313,
        "rating": 171.47818803787231
      }
    },
    {
      "class": "Branch",
      "id": "branch_2748_4028_1",
      "ports": {
        "bus1": 4028,
        "bus2": 2748
      },
      "params": {
        "R": 0.005287693347781897,
        "X": 0.028701910749077797,
        "G": 0.0,
        "B": 0.02697339467704296
      },
      "extension": {
        "length": 20058.87855871582,
        "rating": 192.16556549072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_2751_2752_1",
      "ports": {
        "bus1": 2751,
        "bus2": 2752
      },
      "params": {
        "R": 0.00027872377540916204,
        "X": 0.0010290734935551882,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2751_2753_1",
      "ports": {
        "bus1": 2753,
        "bus2": 2751
      },
      "params": {
        "R": 0.004327428061515093,
        "X": 0.020176811143755913,
        "G": 0.0,
        "B": 0.014477699995040894
      },
      "extension": {
        "length": 12763.95473968506,
        "rating": 169.07912492752075
      }
    },
    {
      "class": "Branch",
      "id": "branch_2751_2756_1",
      "ports": {
        "bus1": 2751,
        "bus2": 2756
      },
      "params": {
        "R": 0.004152190871536732,
        "X": 0.015975728631019592,
        "G": 0.0,
        "B": 0.00280950078740716
      },
      "extension": {
        "length": 4626.268117767334,
        "rating": 157.7878713607788
      }
    },
    {
      "class": "Branch",
      "id": "branch_2753_4141_1",
      "ports": {
        "bus1": 2753,
        "bus2": 4141
      },
      "params": {
        "R": 0.0027284719981253147,
        "X": 0.011484341695904732,
        "G": 0.0,
        "B": 0.01368512399494648
      },
      "extension": {
        "length": 9444.405710083009,
        "rating": 177.0409107208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_2754_2770_1",
      "ports": {
        "bus1": 2770,
        "bus2": 2754
      },
      "params": {
        "R": 0.0026238742284476757,
        "X": 0.014959000051021576,
        "G": 0.0,
        "B": 0.00366629590280354
      },
      "extension": {
        "length": 5320.089907196045,
        "rating": 176.77596807479858
      }
    },
    {
      "class": "Branch",
      "id": "branch_2755_2756_1",
      "ports": {
        "bus1": 2755,
        "bus2": 2756
      },
      "params": {
        "R": 0.000274374324362725,
        "X": 0.0010932480217888951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2757_3963_1",
      "ports": {
        "bus1": 3963,
        "bus2": 2757
      },
      "params": {
        "R": 0.006752507295459509,
        "X": 0.019353745505213737,
        "G": 0.0,
        "B": 0.004126920830458403
      },
      "extension": {
        "length": 6735.70772039795,
        "rating": 166.02016687393188
      }
    },
    {
      "class": "Branch",
      "id": "branch_2758_2759_1",
      "ports": {
        "bus1": 2759,
        "bus2": 2758
      },
      "params": {
        "R": 0.0010913553414866328,
        "X": 0.05676427483558655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2758_2761_1",
      "ports": {
        "bus1": 2758,
        "bus2": 2761
      },
      "params": {
        "R": 0.0002946984604932368,
        "X": 0.001153198885731399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2758_2768_1",
      "ports": {
        "bus1": 2768,
        "bus2": 2758
      },
      "params": {
        "R": 0.0020027137361466885,
        "X": 0.01826299913227558,
        "G": 0.0,
        "B": 0.0407947339117527
      },
      "extension": {
        "length": 19827.465986206054,
        "rating": 540.521764755249
      }
    },
    {
      "class": "Branch",
      "id": "branch_2758_4034_1",
      "ports": {
        "bus1": 2758,
        "bus2": 4034
      },
      "params": {
        "R": 0.0007553155883215368,
        "X": 0.006059600505977869,
        "G": 0.0,
        "B": 0.0271611325442791
      },
      "extension": {
        "length": 9294.06688659668,
        "rating": 627.198076248169
      }
    },
    {
      "class": "Branch",
      "id": "branch_2758_4467_1",
      "ports": {
        "bus1": 2758,
        "bus2": 4467
      },
      "params": {
        "R": 0.0013301752042025328,
        "X": 0.012305880896747112,
        "G": 0.0,
        "B": 0.08607596158981323
      },
      "extension": {
        "length": 24776.63435961914,
        "rating": 650.0386238098145
      }
    },
    {
      "class": "Branch",
      "id": "branch_2759_2760_1",
      "ports": {
        "bus1": 2760,
        "bus2": 2759
      },
      "params": {
        "R": 0.004494774155318737,
        "X": 0.11564707010984421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2759_2762_1",
      "ports": {
        "bus1": 2759,
        "bus2": 2762
      },
      "params": {
        "R": 0.00024881455465219915,
        "X": 0.0011021102545782924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2760_2763_1",
      "ports": {
        "bus1": 2760,
        "bus2": 2763
      },
      "params": {
        "R": 0.005079700145870447,
        "X": 0.020866945385932922,
        "G": 0.0,
        "B": 0.0032563796266913414
      },
      "extension": {
        "length": 6103.264486816406,
        "rating": 150.59150457382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_2760_2765_1",
      "ports": {
        "bus1": 2760,
        "bus2": 2765
      },
      "params": {
        "R": 0.005387378390878439,
        "X": 0.016456304118037224,
        "G": 0.0,
        "B": 0.003838394768536091
      },
      "extension": {
        "length": 5233.747223968506,
        "rating": 184.98356342315674
      }
    },
    {
      "class": "Branch",
      "id": "branch_2760_3975_1",
      "ports": {
        "bus1": 3975,
        "bus2": 2760
      },
      "params": {
        "R": 0.0065101333893835545,
        "X": 0.026529893279075623,
        "G": 0.0,
        "B": 0.005386147648096085
      },
      "extension": {
        "length": 9278.784214782716,
        "rating": 167.28075742721558
      }
    },
    {
      "class": "Branch",
      "id": "branch_2762_8978_1",
      "ports": {
        "bus1": 2762,
        "bus2": 8978
      },
      "params": {
        "R": 0.008045700378715992,
        "X": 0.03975982964038849,
        "G": 0.0,
        "B": 0.04243197664618492
      },
      "extension": {
        "length": 25511.272355346682,
        "rating": 268.90807151794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_2763_7872_1",
      "ports": {
        "bus1": 2763,
        "bus2": 7872
      },
      "params": {
        "R": 0.004366119857877493,
        "X": 0.02373681031167507,
        "G": 0.0,
        "B": 0.005324557889252901
      },
      "extension": {
        "length": 7809.384672729492,
        "rating": 163.64344358444214
      }
    },
    {
      "class": "Branch",
      "id": "branch_2764_2765_1",
      "ports": {
        "bus1": 2764,
        "bus2": 2765
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2765_4028_1",
      "ports": {
        "bus1": 2765,
        "bus2": 4028
      },
      "params": {
        "R": 0.0030227217357605696,
        "X": 0.013708098791539669,
        "G": 0.0,
        "B": 0.007388836704194546
      },
      "extension": {
        "length": 6899.366986633301,
        "rating": 166.37436151504517
      }
    },
    {
      "class": "Branch",
      "id": "branch_2766_2767_1",
      "ports": {
        "bus1": 2766,
        "bus2": 2767
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2766_5043_1",
      "ports": {
        "bus1": 2766,
        "bus2": 5043
      },
      "params": {
        "R": 0.003211724804714322,
        "X": 0.019216477870941162,
        "G": 0.0,
        "B": 0.0037425030022859573
      },
      "extension": {
        "length": 5887.317226135254,
        "rating": 168.1239128112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_2766_7851_1",
      "ports": {
        "bus1": 7851,
        "bus2": 2766
      },
      "params": {
        "R": 0.007205735892057419,
        "X": 0.03681325912475586,
        "G": 0.0,
        "B": 0.02296585962176323
      },
      "extension": {
        "length": 19560.547580932616,
        "rating": 173.07281494140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_2768_2769_1",
      "ports": {
        "bus1": 2769,
        "bus2": 2768
      },
      "params": {
        "R": 0.0012462215963751078,
        "X": 0.06987254321575165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2768_4439_1",
      "ports": {
        "bus1": 4439,
        "bus2": 2768
      },
      "params": {
        "R": 0.0019193770131096244,
        "X": 0.02100982330739498,
        "G": 0.0,
        "B": 0.0390867218375206
      },
      "extension": {
        "length": 19879.381794067383,
        "rating": 569.2548274993896
      }
    },
    {
      "class": "Branch",
      "id": "branch_2769_2770_1",
      "ports": {
        "bus1": 2770,
        "bus2": 2769
      },
      "params": {
        "R": 0.0030662291683256626,
        "X": 0.10400978475809097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2769_2771_1",
      "ports": {
        "bus1": 2769,
        "bus2": 2771
      },
      "params": {
        "R": 0.00025698117678985,
        "X": 0.001096080057322979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2769_2772_1",
      "ports": {
        "bus1": 2769,
        "bus2": 2772
      },
      "params": {
        "R": 0.0002733601722866297,
        "X": 0.0010041126515716314,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2770_3975_1",
      "ports": {
        "bus1": 2770,
        "bus2": 3975
      },
      "params": {
        "R": 0.006482461933046579,
        "X": 0.028480028733611107,
        "G": 0.0,
        "B": 0.008206217549741268
      },
      "extension": {
        "length": 11573.878543395997,
        "rating": 143.18397045135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_2772_9305_1",
      "ports": {
        "bus1": 2772,
        "bus2": 9305
      },
      "params": {
        "R": 0.015089497901499271,
        "X": 0.08997618407011032,
        "G": 0.0,
        "B": 0.09923779219388962
      },
      "extension": {
        "length": 63940.93079150391,
        "rating": 257.50579833984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_2774_2775_1",
      "ports": {
        "bus1": 2775,
        "bus2": 2774
      },
      "params": {
        "R": 0.003775415476411581,
        "X": 0.01525905355811119,
        "G": 0.0,
        "B": 0.006056337151676416
      },
      "extension": {
        "length": 6532.1776785278325,
        "rating": 147.37673997879028
      }
    },
    {
      "class": "Branch",
      "id": "branch_2774_2854_1",
      "ports": {
        "bus1": 2774,
        "bus2": 2854
      },
      "params": {
        "R": 0.0029039669316262007,
        "X": 0.01286229956895113,
        "G": 0.0,
        "B": 0.002713120775297284
      },
      "extension": {
        "length": 4404.340164001465,
        "rating": 162.54619359970093
      }
    },
    {
      "class": "Branch",
      "id": "branch_2775_3924_1",
      "ports": {
        "bus1": 3924,
        "bus2": 2775
      },
      "params": {
        "R": 0.007313709240406752,
        "X": 0.021914208307862282,
        "G": 0.0,
        "B": 0.002673492068424821
      },
      "extension": {
        "length": 5350.258123901367,
        "rating": 116.75273180007935
      }
    },
    {
      "class": "Branch",
      "id": "branch_2776_2777_1",
      "ports": {
        "bus1": 2777,
        "bus2": 2776
      },
      "params": {
        "R": 0.0016535136383026838,
        "X": 0.08411078155040741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2776_2778_1",
      "ports": {
        "bus1": 2776,
        "bus2": 2778
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2777_2863_1",
      "ports": {
        "bus1": 2777,
        "bus2": 2863
      },
      "params": {
        "R": 0.007185044232755899,
        "X": 0.04067433997988701,
        "G": 0.0,
        "B": 0.010540959425270557
      },
      "extension": {
        "length": 13802.314638427735,
        "rating": 128.92804145812988
      }
    },
    {
      "class": "Branch",
      "id": "branch_2777_2868_1",
      "ports": {
        "bus1": 2777,
        "bus2": 2868
      },
      "params": {
        "R": 0.002381665166467428,
        "X": 0.011233001947402954,
        "G": 0.0,
        "B": 0.004354869946837425
      },
      "extension": {
        "length": 4564.337037506104,
        "rating": 150.8965253829956
      }
    },
    {
      "class": "Branch",
      "id": "branch_2777_2873_1",
      "ports": {
        "bus1": 2777,
        "bus2": 2873
      },
      "params": {
        "R": 0.002211896004155278,
        "X": 0.009239173494279385,
        "G": 0.0,
        "B": 0.002249628072604537
      },
      "extension": {
        "length": 3191.441256134033,
        "rating": 163.30957412719727
      }
    },
    {
      "class": "Branch",
      "id": "branch_2777_4580_1",
      "ports": {
        "bus1": 2777,
        "bus2": 4580
      },
      "params": {
        "R": 0.003990153316408396,
        "X": 0.012765479274094105,
        "G": 0.0,
        "B": 0.02414516545832157
      },
      "extension": {
        "length": 12606.88739666748,
        "rating": 149.9054193496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_2778_4313_1",
      "ports": {
        "bus1": 2778,
        "bus2": 4313
      },
      "params": {
        "R": 0.0016434832941740751,
        "X": 0.01535275112837553,
        "G": 0.0,
        "B": 0.04293964430689812
      },
      "extension": {
        "length": 18147.34207397461,
        "rating": 595.8522796630859
      }
    },
    {
      "class": "Branch",
      "id": "branch_2778_4516_1",
      "ports": {
        "bus1": 4516,
        "bus2": 2778
      },
      "params": {
        "R": 0.0011887531727552414,
        "X": 0.010575888678431511,
        "G": 0.0,
        "B": 0.037021998316049576
      },
      "extension": {
        "length": 15022.615454956056,
        "rating": 521.5250492095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_2779_3560_1",
      "ports": {
        "bus1": 2779,
        "bus2": 3560
      },
      "params": {
        "R": 0.0010163197293877602,
        "X": 0.009383038617670536,
        "G": 0.0,
        "B": 0.12861108779907227
      },
      "extension": {
        "length": 22716.183336547852,
        "rating": 500.1901626586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_2779_4690_1",
      "ports": {
        "bus1": 2779,
        "bus2": 4690
      },
      "params": {
        "R": 0.0011263129999861121,
        "X": 0.01079471968114376,
        "G": 0.0,
        "B": 0.04194735735654831
      },
      "extension": {
        "length": 15212.329316894531,
        "rating": 547.8259086608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_2780_2781_1",
      "ports": {
        "bus1": 2780,
        "bus2": 2781
      },
      "params": {
        "R": 0.0011563168372958899,
        "X": 0.006309846416115761,
        "G": 0.0,
        "B": 0.002140536205843091
      },
      "extension": {
        "length": 2575.9827765197756,
        "rating": 147.66260385513306
      }
    },
    {
      "class": "Branch",
      "id": "branch_2780_4586_1",
      "ports": {
        "bus1": 2780,
        "bus2": 4586
      },
      "params": {
        "R": 0.005094828549772501,
        "X": 0.023575814440846443,
        "G": 0.0,
        "B": 0.012138435617089272
      },
      "extension": {
        "length": 12211.05276727295,
        "rating": 182.36660957336426
      }
    },
    {
      "class": "Branch",
      "id": "branch_2781_2782_1",
      "ports": {
        "bus1": 2781,
        "bus2": 2782
      },
      "params": {
        "R": 0.00022925622761249542,
        "X": 0.0011576280230656266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2781_2861_1",
      "ports": {
        "bus1": 2781,
        "bus2": 2861
      },
      "params": {
        "R": 0.003050239523872733,
        "X": 0.014452568255364895,
        "G": 0.0,
        "B": 0.0024494703393429518
      },
      "extension": {
        "length": 4261.302720428467,
        "rating": 146.47979736328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_2783_2786_1",
      "ports": {
        "bus1": 2783,
        "bus2": 2786
      },
      "params": {
        "R": 0.0040333569049835205,
        "X": 0.13963116705417633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2783_2787_1",
      "ports": {
        "bus1": 2783,
        "bus2": 2787
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2783_2788_1",
      "ports": {
        "bus1": 2783,
        "bus2": 2788
      },
      "params": {
        "R": 0.00025690815527923405,
        "X": 0.0010883690556511283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2784_2786_1",
      "ports": {
        "bus1": 2784,
        "bus2": 2786
      },
      "params": {
        "R": -0.0013230827171355486,
        "X": -0.045803919434547424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2784_2888_1",
      "ports": {
        "bus1": 2784,
        "bus2": 2888
      },
      "params": {
        "R": 0.004265535157173872,
        "X": 0.020915573462843895,
        "G": 0.0,
        "B": 0.01984862983226776
      },
      "extension": {
        "length": 14098.159231567382,
        "rating": 176.45429372787476
      }
    },
    {
      "class": "Branch",
      "id": "branch_2785_2786_1",
      "ports": {
        "bus1": 2785,
        "bus2": 2786
      },
      "params": {
        "R": 0.013422569260001183,
        "X": 0.4646773338317871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2788_2835_1",
      "ports": {
        "bus1": 2835,
        "bus2": 2788
      },
      "params": {
        "R": 0.0010318499989807606,
        "X": 0.008443407714366913,
        "G": 0.0,
        "B": 0.03310651332139969
      },
      "extension": {
        "length": 11187.182821289063,
        "rating": 512.720775604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_2789_2790_1",
      "ports": {
        "bus1": 2789,
        "bus2": 2790
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2789_2879_1",
      "ports": {
        "bus1": 2879,
        "bus2": 2789
      },
      "params": {
        "R": 0.005484810099005699,
        "X": 0.023761708289384842,
        "G": 0.0,
        "B": 0.003437703475356102
      },
      "extension": {
        "length": 6240.080275268555,
        "rating": 129.6372890472412
      }
    },
    {
      "class": "Branch",
      "id": "branch_2789_4221_1",
      "ports": {
        "bus1": 2789,
        "bus2": 4221
      },
      "params": {
        "R": 0.005982045084238052,
        "X": 0.0334283709526062,
        "G": 0.0,
        "B": 0.006510903127491474
      },
      "extension": {
        "length": 10206.356829345703,
        "rating": 132.26540088653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_2791_2794_1",
      "ports": {
        "bus1": 2791,
        "bus2": 2794
      },
      "params": {
        "R": 0.002796339802443981,
        "X": 0.10523401945829391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2791_2795_1",
      "ports": {
        "bus1": 2791,
        "bus2": 2795
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2791_2796_1",
      "ports": {
        "bus1": 2791,
        "bus2": 2796
      },
      "params": {
        "R": 0.00029140262631699443,
        "X": 0.0010997214121744037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2792_2794_1",
      "ports": {
        "bus1": 2792,
        "bus2": 2794
      },
      "params": {
        "R": -0.0009945137426257133,
        "X": -0.03742630034685135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2792_2839_1",
      "ports": {
        "bus1": 2792,
        "bus2": 2839
      },
      "params": {
        "R": 0.004907374735921621,
        "X": 0.01723957061767578,
        "G": 0.0,
        "B": 0.0023632184602320194
      },
      "extension": {
        "length": 4522.028247894287,
        "rating": 175.86110830307007
      }
    },
    {
      "class": "Branch",
      "id": "branch_2793_2794_1",
      "ports": {
        "bus1": 2793,
        "bus2": 2794
      },
      "params": {
        "R": 0.008469508960843086,
        "X": 0.31873106956481934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2796_2835_1",
      "ports": {
        "bus1": 2796,
        "bus2": 2835
      },
      "params": {
        "R": 0.000937674951273948,
        "X": 0.008815092034637928,
        "G": 0.0,
        "B": 0.06568237394094467
      },
      "extension": {
        "length": 18359.64190612793,
        "rating": 539.9882793426514
      }
    },
    {
      "class": "Branch",
      "id": "branch_2797_2801_1",
      "ports": {
        "bus1": 2797,
        "bus2": 2801
      },
      "params": {
        "R": 0.0016821010503917933,
        "X": 0.008008820004761219,
        "G": 0.0,
        "B": 0.006068249698728323
      },
      "extension": {
        "length": 5126.686026306153,
        "rating": 178.71015071868896
      }
    },
    {
      "class": "Branch",
      "id": "branch_2797_2816_1",
      "ports": {
        "bus1": 2797,
        "bus2": 2816
      },
      "params": {
        "R": 0.007067778147757053,
        "X": 0.027476387098431587,
        "G": 0.0,
        "B": 0.004453620407730341
      },
      "extension": {
        "length": 8173.059311645508,
        "rating": 134.30802822113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_2797_2876_1",
      "ports": {
        "bus1": 2797,
        "bus2": 2876
      },
      "params": {
        "R": 0.005812931805849075,
        "X": 0.023726174607872963,
        "G": 0.0,
        "B": 0.00447976915165782
      },
      "extension": {
        "length": 7763.578096618653,
        "rating": 160.40021181106567
      }
    },
    {
      "class": "Branch",
      "id": "branch_2798_2799_1",
      "ports": {
        "bus1": 2798,
        "bus2": 2799
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2798_2808_1",
      "ports": {
        "bus1": 2798,
        "bus2": 2808
      },
      "params": {
        "R": 0.0014137153048068285,
        "X": 0.006711253430694342,
        "G": 0.0,
        "B": 0.002552606863901019
      },
      "extension": {
        "length": 3062.2796574554445,
        "rating": 122.89867401123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_2798_2818_1",
      "ports": {
        "bus1": 2818,
        "bus2": 2798
      },
      "params": {
        "R": 0.0022900747135281563,
        "X": 0.011131768114864826,
        "G": 0.0,
        "B": 0.005229184404015541
      },
      "extension": {
        "length": 4958.398600708008,
        "rating": 108.59813690185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_2798_4694_1",
      "ports": {
        "bus1": 2798,
        "bus2": 4694
      },
      "params": {
        "R": 0.011588639579713345,
        "X": 0.04003812000155449,
        "G": 0.0,
        "B": 0.0058556511066854
      },
      "extension": {
        "length": 10411.345689147949,
        "rating": 156.64305686950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_2800_2801_1",
      "ports": {
        "bus1": 2801,
        "bus2": 2800
      },
      "params": {
        "R": 0.0011097588576376438,
        "X": 0.060170356184244156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2800_2802_1",
      "ports": {
        "bus1": 2800,
        "bus2": 2802
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2800_4059_1",
      "ports": {
        "bus1": 2800,
        "bus2": 4059
      },
      "params": {
        "R": 0.0015949592925608158,
        "X": 0.01316668651998043,
        "G": 0.0,
        "B": 0.020319871604442596
      },
      "extension": {
        "length": 12070.544273986818,
        "rating": 511.38572692871094
      }
    },
    {
      "class": "Branch",
      "id": "branch_2800_4176_1",
      "ports": {
        "bus1": 2800,
        "bus2": 4176
      },
      "params": {
        "R": 0.0010583268012851477,
        "X": 0.009109432809054852,
        "G": 0.0,
        "B": 0.025619106367230415
      },
      "extension": {
        "length": 11082.089608154298,
        "rating": 494.8915958404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_2800_4313_1",
      "ports": {
        "bus1": 2800,
        "bus2": 4313
      },
      "params": {
        "R": 0.0010842977790161967,
        "X": 0.010045778006315231,
        "G": 0.0,
        "B": 0.024091409519314766
      },
      "extension": {
        "length": 10621.917347717286,
        "rating": 555.26442527771
      }
    },
    {
      "class": "Branch",
      "id": "branch_2801_2814_1",
      "ports": {
        "bus1": 2801,
        "bus2": 2814
      },
      "params": {
        "R": 0.0018276004120707512,
        "X": 0.010885410010814667,
        "G": 0.0,
        "B": 0.024629900231957436
      },
      "extension": {
        "length": 10437.492372253419,
        "rating": 155.1226019859314
      }
    },
    {
      "class": "Branch",
      "id": "branch_2801_2816_1",
      "ports": {
        "bus1": 2801,
        "bus2": 2816
      },
      "params": {
        "R": 0.0014086749870330095,
        "X": 0.00663471594452858,
        "G": 0.0,
        "B": 0.0024809048045426607
      },
      "extension": {
        "length": 3078.1092900695803,
        "rating": 157.81521797180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_2803_2814_1",
      "ports": {
        "bus1": 2814,
        "bus2": 2803
      },
      "params": {
        "R": 0.0018642557552084327,
        "X": 0.008411828428506851,
        "G": 0.0,
        "B": 0.0037342479918152094
      },
      "extension": {
        "length": 4000.0799209899906,
        "rating": 142.1679139137268
      }
    },
    {
      "class": "Branch",
      "id": "branch_2803_4013_1",
      "ports": {
        "bus1": 2803,
        "bus2": 4013
      },
      "params": {
        "R": 0.00408721249550581,
        "X": 0.017824634909629822,
        "G": 0.0,
        "B": 0.009892059490084648
      },
      "extension": {
        "length": 9648.001747924805,
        "rating": 161.2276792526245
      }
    },
    {
      "class": "Branch",
      "id": "branch_2804_2805_1",
      "ports": {
        "bus1": 2805,
        "bus2": 2804
      },
      "params": {
        "R": 0.0017391348956152797,
        "X": 0.0695209726691246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2804_2806_1",
      "ports": {
        "bus1": 2804,
        "bus2": 2806
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2805_2890_1",
      "ports": {
        "bus1": 2805,
        "bus2": 2890
      },
      "params": {
        "R": 0.002763967029750347,
        "X": 0.012014921754598618,
        "G": 0.0,
        "B": 0.0038537026848644023
      },
      "extension": {
        "length": 4501.094862854004,
        "rating": 178.40057611465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_2806_4313_1",
      "ports": {
        "bus1": 4313,
        "bus2": 2806
      },
      "params": {
        "R": 0.0013624361017718911,
        "X": 0.011103643104434013,
        "G": 0.0,
        "B": 0.032254066318273544
      },
      "extension": {
        "length": 12727.754414428711,
        "rating": 548.5630035400391
      }
    },
    {
      "class": "Branch",
      "id": "branch_2806_4537_1",
      "ports": {
        "bus1": 2806,
        "bus2": 4537
      },
      "params": {
        "R": 0.0009400825365446508,
        "X": 0.009501195512712002,
        "G": 0.0,
        "B": 0.04791055619716644
      },
      "extension": {
        "length": 14336.49370715332,
        "rating": 593.7448024749756
      }
    },
    {
      "class": "Branch",
      "id": "branch_2806_4697_1",
      "ports": {
        "bus1": 4697,
        "bus2": 2806
      },
      "params": {
        "R": 0.0005271335830911994,
        "X": 0.004343501757830381,
        "G": 0.0,
        "B": 0.017845558002591133
      },
      "extension": {
        "length": 6346.245155548096,
        "rating": 557.9750537872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_2807_2853_1",
      "ports": {
        "bus1": 2853,
        "bus2": 2807
      },
      "params": {
        "R": 0.0032651065848767757,
        "X": 0.015400916337966919,
        "G": 0.0,
        "B": 0.003359920112416148
      },
      "extension": {
        "length": 5142.231914611816,
        "rating": 158.4936022758484
      }
    },
    {
      "class": "Branch",
      "id": "branch_2807_2892_1",
      "ports": {
        "bus1": 2807,
        "bus2": 2892
      },
      "params": {
        "R": 0.005865013226866722,
        "X": 0.0229655671864748,
        "G": 0.0,
        "B": 0.0021824000868946314
      },
      "extension": {
        "length": 5214.205509796143,
        "rating": 131.8531632423401
      }
    },
    {
      "class": "Branch",
      "id": "branch_2808_2809_1",
      "ports": {
        "bus1": 2808,
        "bus2": 2809
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2808_2883_1",
      "ports": {
        "bus1": 2808,
        "bus2": 2883
      },
      "params": {
        "R": 0.002017860533669591,
        "X": 0.008543767966330051,
        "G": 0.0,
        "B": 0.0207957960665226
      },
      "extension": {
        "length": 9723.540276672364,
        "rating": 148.52806329727173
      }
    },
    {
      "class": "Branch",
      "id": "branch_2810_2813_1",
      "ports": {
        "bus1": 2810,
        "bus2": 2813
      },
      "params": {
        "R": 0.0005068313330411911,
        "X": 0.011152073740959167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2810_2814_1",
      "ports": {
        "bus1": 2810,
        "bus2": 2814
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2810_2815_1",
      "ports": {
        "bus1": 2810,
        "bus2": 2815
      },
      "params": {
        "R": 0.00025133282179012895,
        "X": 0.0011697409208863974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2811_2813_1",
      "ports": {
        "bus1": 2811,
        "bus2": 2813
      },
      "params": {
        "R": 0.005870884750038385,
        "X": 0.1291801631450653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2812_2813_1",
      "ports": {
        "bus1": 2812,
        "bus2": 2813
      },
      "params": {
        "R": 0.005870884750038385,
        "X": 0.1291801631450653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2814_2841_1",
      "ports": {
        "bus1": 2814,
        "bus2": 2841
      },
      "params": {
        "R": 0.0028792021330446005,
        "X": 0.010937835089862347,
        "G": 0.0,
        "B": 0.0014648634241893888
      },
      "extension": {
        "length": 2831.403685913086,
        "rating": 133.10511112213135
      }
    },
    {
      "class": "Branch",
      "id": "branch_2817_4311_1",
      "ports": {
        "bus1": 4311,
        "bus2": 2817
      },
      "params": {
        "R": 0.004366329405456781,
        "X": 0.017607063055038452,
        "G": 0.0,
        "B": 0.006388983689248562
      },
      "extension": {
        "length": 7871.0594430542,
        "rating": 184.2640519142151
      }
    },
    {
      "class": "Branch",
      "id": "branch_2817_4498_1",
      "ports": {
        "bus1": 2817,
        "bus2": 4498
      },
      "params": {
        "R": 0.004860912449657917,
        "X": 0.017550287768244743,
        "G": 0.0,
        "B": 0.0036207372322678566
      },
      "extension": {
        "length": 5834.5423195495605,
        "rating": 147.9265809059143
      }
    },
    {
      "class": "Branch",
      "id": "branch_2818_2890_1",
      "ports": {
        "bus1": 2818,
        "bus2": 2890
      },
      "params": {
        "R": 0.007382976822555065,
        "X": 0.02472802996635437,
        "G": 0.0,
        "B": 0.004990243352949619
      },
      "extension": {
        "length": 7542.242188110352,
        "rating": 169.78297233581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_2818_4541_1",
      "ports": {
        "bus1": 4541,
        "bus2": 2818
      },
      "params": {
        "R": 0.0019804653711616993,
        "X": 0.010062763467431068,
        "G": 0.0,
        "B": 0.0009374429355375469
      },
      "extension": {
        "length": 2260.795224517822,
        "rating": 142.64410734176636
      }
    },
    {
      "class": "Branch",
      "id": "branch_2819_2884_1",
      "ports": {
        "bus1": 2884,
        "bus2": 2819
      },
      "params": {
        "R": 0.0031609279103577137,
        "X": 0.014554710127413273,
        "G": 0.0,
        "B": 0.0013179979287087917
      },
      "extension": {
        "length": 3229.667887939453,
        "rating": 158.3829641342163
      }
    },
    {
      "class": "Branch",
      "id": "branch_2819_3525_1",
      "ports": {
        "bus1": 2819,
        "bus2": 3525
      },
      "params": {
        "R": 0.003827787237241864,
        "X": 0.017437968403100967,
        "G": 0.0,
        "B": 0.013106352649629116
      },
      "extension": {
        "length": 10509.88304663086,
        "rating": 175.57750940322876
      }
    },
    {
      "class": "Branch",
      "id": "branch_2820_2884_1",
      "ports": {
        "bus1": 2820,
        "bus2": 2884
      },
      "params": {
        "R": 0.0029816972091794014,
        "X": 0.018489310517907143,
        "G": 0.0,
        "B": 0.006830213125795125
      },
      "extension": {
        "length": 7753.773857849122,
        "rating": 168.37183237075806
      }
    },
    {
      "class": "Branch",
      "id": "branch_2820_3519_1",
      "ports": {
        "bus1": 3519,
        "bus2": 2820
      },
      "params": {
        "R": 0.0029768566600978374,
        "X": 0.015096606686711311,
        "G": 0.0,
        "B": 0.012510623782873154
      },
      "extension": {
        "length": 10615.060673217773,
        "rating": 151.1496663093567
      }
    },
    {
      "class": "Branch",
      "id": "branch_2821_2824_1",
      "ports": {
        "bus1": 2821,
        "bus2": 2824
      },
      "params": {
        "R": 0.0005780034698545933,
        "X": 0.014256149530410767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2821_2825_1",
      "ports": {
        "bus1": 2821,
        "bus2": 2825
      },
      "params": {
        "R": 0.0002991757064592093,
        "X": 0.0011686866637319326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2821_2826_1",
      "ports": {
        "bus1": 2821,
        "bus2": 2826
      },
      "params": {
        "R": 0.0002703761856537312,
        "X": 0.001005393685773015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2822_2824_1",
      "ports": {
        "bus1": 2822,
        "bus2": 2824
      },
      "params": {
        "R": 0.00750544061884284,
        "X": 0.1851177215576172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2823_2824_1",
      "ports": {
        "bus1": 2823,
        "bus2": 2824
      },
      "params": {
        "R": 0.00750544061884284,
        "X": 0.1851177215576172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2825_2856_1",
      "ports": {
        "bus1": 2825,
        "bus2": 2856
      },
      "params": {
        "R": 0.0030893755611032248,
        "X": 0.009093908593058586,
        "G": 0.0,
        "B": 0.0020815026946365833
      },
      "extension": {
        "length": 3152.1366261749267,
        "rating": 144.2807912826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_2825_2865_1",
      "ports": {
        "bus1": 2865,
        "bus2": 2825
      },
      "params": {
        "R": 0.0015250752912834287,
        "X": 0.008678345941007137,
        "G": 0.0,
        "B": 0.002680412493646145
      },
      "extension": {
        "length": 3460.713645629883,
        "rating": 161.61645650863647
      }
    },
    {
      "class": "Branch",
      "id": "branch_2827_3484_1",
      "ports": {
        "bus1": 3484,
        "bus2": 2827
      },
      "params": {
        "R": 0.003685972187668085,
        "X": 0.014762704260647297,
        "G": 0.0,
        "B": 0.0038904021494090557
      },
      "extension": {
        "length": 5157.915166625977,
        "rating": 171.15036249160767
      }
    },
    {
      "class": "Branch",
      "id": "branch_2827_3526_1",
      "ports": {
        "bus1": 2827,
        "bus2": 3526
      },
      "params": {
        "R": 0.003152271965518594,
        "X": 0.014517756178975105,
        "G": 0.0,
        "B": 0.019980236887931824
      },
      "extension": {
        "length": 12417.677713256837,
        "rating": 155.05132675170898
      }
    },
    {
      "class": "Branch",
      "id": "branch_2828_2843_1",
      "ports": {
        "bus1": 2843,
        "bus2": 2828
      },
      "params": {
        "R": 0.003811483969911933,
        "X": 0.020981600508093834,
        "G": 0.0,
        "B": 0.0025898765306919813
      },
      "extension": {
        "length": 5185.366037567139,
        "rating": 168.2081699371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_2828_2879_1",
      "ports": {
        "bus1": 2828,
        "bus2": 2879
      },
      "params": {
        "R": 0.00227344804443419,
        "X": 0.01113878097385168,
        "G": 0.0,
        "B": 0.0027057197876274586
      },
      "extension": {
        "length": 3920.900102874756,
        "rating": 146.77797555923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_2828_4254_1",
      "ports": {
        "bus1": 4254,
        "bus2": 2828
      },
      "params": {
        "R": 0.00287154084071517,
        "X": 0.014853298664093018,
        "G": 0.0,
        "B": 0.0034591276198625565
      },
      "extension": {
        "length": 5416.747914276123,
        "rating": 166.856050491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_2829_2830_1",
      "ports": {
        "bus1": 2830,
        "bus2": 2829
      },
      "params": {
        "R": 0.0015768877929076552,
        "X": 0.06863333284854889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2829_2831_1",
      "ports": {
        "bus1": 2829,
        "bus2": 2831
      },
      "params": {
        "R": 0.00024383157142437994,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2829_2835_1",
      "ports": {
        "bus1": 2835,
        "bus2": 2829
      },
      "params": {
        "R": 0.0016321840230375528,
        "X": 0.013400878757238388,
        "G": 0.0,
        "B": 0.0165041983127594
      },
      "extension": {
        "length": 11248.146216430665,
        "rating": 443.64843368530273
      }
    },
    {
      "class": "Branch",
      "id": "branch_2830_2837_1",
      "ports": {
        "bus1": 2830,
        "bus2": 2837
      },
      "params": {
        "R": 0.006727918051183224,
        "X": 0.020145626738667488,
        "G": 0.0,
        "B": 0.0037117311730980873
      },
      "extension": {
        "length": 5795.599708190918,
        "rating": 163.8546586036682
      }
    },
    {
      "class": "Branch",
      "id": "branch_2830_2844_1",
      "ports": {
        "bus1": 2830,
        "bus2": 2844
      },
      "params": {
        "R": 0.0023913125041872263,
        "X": 0.008921180851757526,
        "G": 0.0,
        "B": 0.0013842416228726506
      },
      "extension": {
        "length": 2709.912584152222,
        "rating": 166.7565107345581
      }
    },
    {
      "class": "Branch",
      "id": "branch_2832_2833_1",
      "ports": {
        "bus1": 2833,
        "bus2": 2832
      },
      "params": {
        "R": 0.00014030068996362388,
        "X": 0.010488427244126797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2832_2836_1",
      "ports": {
        "bus1": 2832,
        "bus2": 2836
      },
      "params": {
        "R": 0.00026492218603380024,
        "X": 0.0011461097747087479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2833_2834_1",
      "ports": {
        "bus1": 2834,
        "bus2": 2833
      },
      "params": {
        "R": 0.0008834869368001819,
        "X": 0.03591735288500786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2833_2835_1",
      "ports": {
        "bus1": 2833,
        "bus2": 2835
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2834_2843_1",
      "ports": {
        "bus1": 2843,
        "bus2": 2834
      },
      "params": {
        "R": 0.0033733767922967672,
        "X": 0.01713416539132595,
        "G": 0.0,
        "B": 0.0026125966105610132
      },
      "extension": {
        "length": 4622.217423156739,
        "rating": 189.31567668914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_2834_2854_1",
      "ports": {
        "bus1": 2854,
        "bus2": 2834
      },
      "params": {
        "R": 0.003016836941242218,
        "X": 0.011072968132793903,
        "G": 0.0,
        "B": 0.003304484998807311
      },
      "extension": {
        "length": 4266.304601165772,
        "rating": 177.8827667236328
      }
    },
    {
      "class": "Branch",
      "id": "branch_2835_4121_1",
      "ports": {
        "bus1": 2835,
        "bus2": 4121
      },
      "params": {
        "R": 0.0008596331463195384,
        "X": 0.008364303968846798,
        "G": 0.0,
        "B": 0.025163589045405388
      },
      "extension": {
        "length": 9160.737373718262,
        "rating": 516.8824672698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_2836_4179_1",
      "ports": {
        "bus1": 2836,
        "bus2": 4179
      },
      "params": {
        "R": 0.00020157248945906758,
        "X": 0.0034150925930589437,
        "G": 0.0,
        "B": 0.4871103763580323
      },
      "extension": {
        "length": 25991.021630126954,
        "rating": 2738.4117126464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_2836_4348_1",
      "ports": {
        "bus1": 2836,
        "bus2": 4348
      },
      "params": {
        "R": 0.0003555414150469005,
        "X": 0.0061079999431967735,
        "G": 0.0,
        "B": 0.472503125667572
      },
      "extension": {
        "length": 40537.15998266602,
        "rating": 3154.5358657836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_2836_4692_1",
      "ports": {
        "bus1": 4692,
        "bus2": 2836
      },
      "params": {
        "R": 0.00022510845155920833,
        "X": 0.003560395911335945,
        "G": 0.0,
        "B": 0.4405533969402313
      },
      "extension": {
        "length": 28582.133983154297,
        "rating": 2400.2939224243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_2837_3924_1",
      "ports": {
        "bus1": 2837,
        "bus2": 3924
      },
      "params": {
        "R": 0.006620734464377165,
        "X": 0.035423990339040756,
        "G": 0.0,
        "B": 0.007912473753094673
      },
      "extension": {
        "length": 12085.709534362793,
        "rating": 127.94501781463623
      }
    },
    {
      "class": "Branch",
      "id": "branch_2838_2839_1",
      "ports": {
        "bus1": 2838,
        "bus2": 2839
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2839_3608_1",
      "ports": {
        "bus1": 2839,
        "bus2": 3608
      },
      "params": {
        "R": 0.005316954106092453,
        "X": 0.023021474480628967,
        "G": 0.0,
        "B": 0.0055848085321486
      },
      "extension": {
        "length": 7984.953909667969,
        "rating": 130.21655082702637
      }
    },
    {
      "class": "Branch",
      "id": "branch_2839_4254_1",
      "ports": {
        "bus1": 2839,
        "bus2": 4254
      },
      "params": {
        "R": 0.00392551813274622,
        "X": 0.014744129963219166,
        "G": 0.0,
        "B": 0.0018477091798558831
      },
      "extension": {
        "length": 3691.48505960083,
        "rating": 160.49635410308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_2840_2852_1",
      "ports": {
        "bus1": 2852,
        "bus2": 2840
      },
      "params": {
        "R": 0.006679668556898832,
        "X": 0.03655126690864563,
        "G": 0.0,
        "B": 0.011990273371338844
      },
      "extension": {
        "length": 14521.343819458009,
        "rating": 165.38540124893188
      }
    },
    {
      "class": "Branch",
      "id": "branch_2840_4539_1",
      "ports": {
        "bus1": 4539,
        "bus2": 2840
      },
      "params": {
        "R": 0.003189102280884981,
        "X": 0.016541630029678345,
        "G": 0.0,
        "B": 0.06182256713509559
      },
      "extension": {
        "length": 23090.078142333987,
        "rating": 152.72250175476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_2841_2842_1",
      "ports": {
        "bus1": 2841,
        "bus2": 2842
      },
      "params": {
        "R": 0.0002909593458753079,
        "X": 0.0010200944961979985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2841_4127_1",
      "ports": {
        "bus1": 4127,
        "bus2": 2841
      },
      "params": {
        "R": 0.003232128219678998,
        "X": 0.017384454607963562,
        "G": 0.0,
        "B": 0.006859312765300274
      },
      "extension": {
        "length": 8137.735351501465,
        "rating": 157.83565044403076
      }
    },
    {
      "class": "Branch",
      "id": "branch_2844_3608_1",
      "ports": {
        "bus1": 2844,
        "bus2": 3608
      },
      "params": {
        "R": 0.004933810792863369,
        "X": 0.028908412903547287,
        "G": 0.0,
        "B": 0.0062331217341125
      },
      "extension": {
        "length": 8772.99032043457,
        "rating": 139.86576795578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_2845_2846_1",
      "ports": {
        "bus1": 2845,
        "bus2": 2846
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2845_3263_1",
      "ports": {
        "bus1": 2845,
        "bus2": 3263
      },
      "params": {
        "R": 0.00767224607989192,
        "X": 0.04110516235232353,
        "G": 0.0,
        "B": 0.011361295357346535
      },
      "extension": {
        "length": 15528.526760742188,
        "rating": 167.68310070037842
      }
    },
    {
      "class": "Branch",
      "id": "branch_2845_3486_1",
      "ports": {
        "bus1": 3486,
        "bus2": 2845
      },
      "params": {
        "R": 0.003745224792510271,
        "X": 0.01731378585100174,
        "G": 0.0,
        "B": 0.002835058607161045
      },
      "extension": {
        "length": 5012.727865905762,
        "rating": 146.36794328689575
      }
    },
    {
      "class": "Branch",
      "id": "branch_2847_2848_1",
      "ports": {
        "bus1": 2848,
        "bus2": 2847
      },
      "params": {
        "R": 0.0007373803528025746,
        "X": 0.03539912402629852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2847_2849_1",
      "ports": {
        "bus1": 2847,
        "bus2": 2849
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2847_4400_1",
      "ports": {
        "bus1": 2847,
        "bus2": 4400
      },
      "params": {
        "R": 0.0013853467535227537,
        "X": 0.010732120834290981,
        "G": 0.0,
        "B": 0.04477456584572792
      },
      "extension": {
        "length": 14699.597404174805,
        "rating": 555.7701587677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_2847_4556_1",
      "ports": {
        "bus1": 4556,
        "bus2": 2847
      },
      "params": {
        "R": 0.0008839713991619647,
        "X": 0.009205461479723454,
        "G": 0.0,
        "B": 0.020183688029646873
      },
      "extension": {
        "length": 10402.349517333985,
        "rating": 494.18063163757324
      }
    },
    {
      "class": "Branch",
      "id": "branch_2848_2884_1",
      "ports": {
        "bus1": 2848,
        "bus2": 2884
      },
      "params": {
        "R": 0.01761811412870884,
        "X": 0.08149253576993942,
        "G": 0.0,
        "B": 0.01257957611232996
      },
      "extension": {
        "length": 22901.16390600586,
        "rating": 164.80252742767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_2848_3431_1",
      "ports": {
        "bus1": 2848,
        "bus2": 3431
      },
      "params": {
        "R": 0.002605782588943839,
        "X": 0.013452098704874516,
        "G": 0.0,
        "B": 0.004424287471920252
      },
      "extension": {
        "length": 5638.720760650635,
        "rating": 175.00526905059814
      }
    },
    {
      "class": "Branch",
      "id": "branch_2848_3498_1",
      "ports": {
        "bus1": 3498,
        "bus2": 2848
      },
      "params": {
        "R": 0.0033749716822057962,
        "X": 0.015135200694203377,
        "G": 0.0,
        "B": 0.0055521768517792225
      },
      "extension": {
        "length": 6934.400104064942,
        "rating": 184.86312627792358
      }
    },
    {
      "class": "Branch",
      "id": "branch_2850_2851_1",
      "ports": {
        "bus1": 2850,
        "bus2": 2851
      },
      "params": {
        "R": 0.00022101319336798042,
        "X": 0.0011710240505635738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2850_3431_1",
      "ports": {
        "bus1": 2850,
        "bus2": 3431
      },
      "params": {
        "R": 0.0037030146922916174,
        "X": 0.020878836512565613,
        "G": 0.0,
        "B": 0.010340536944568157
      },
      "extension": {
        "length": 10796.335492126465,
        "rating": 147.0138430595398
      }
    },
    {
      "class": "Branch",
      "id": "branch_2850_3498_1",
      "ports": {
        "bus1": 2850,
        "bus2": 3498
      },
      "params": {
        "R": 0.004247372504323721,
        "X": 0.01972796581685543,
        "G": 0.0,
        "B": 0.004723071586340666
      },
      "extension": {
        "length": 7061.956504211426,
        "rating": 127.85727977752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_2852_2878_1",
      "ports": {
        "bus1": 2878,
        "bus2": 2852
      },
      "params": {
        "R": 0.00408739410340786,
        "X": 0.01780681125819683,
        "G": 0.0,
        "B": 0.01255545113235712
      },
      "extension": {
        "length": 9611.752309387208,
        "rating": 159.90095138549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_2852_4116_1",
      "ports": {
        "bus1": 4116,
        "bus2": 2852
      },
      "params": {
        "R": 0.0021181274205446243,
        "X": 0.011134962551295757,
        "G": 0.0,
        "B": 0.0052442546002566814
      },
      "extension": {
        "length": 5750.057499664307,
        "rating": 177.21679210662842
      }
    },
    {
      "class": "Branch",
      "id": "branch_2852_4221_1",
      "ports": {
        "bus1": 4221,
        "bus2": 2852
      },
      "params": {
        "R": 0.0005484143039211631,
        "X": 0.0028250492177903652,
        "G": 0.0,
        "B": 0.00039215508149936795
      },
      "extension": {
        "length": 782.2343288726806,
        "rating": 161.05897426605225
      }
    },
    {
      "class": "Branch",
      "id": "branch_2853_4127_1",
      "ports": {
        "bus1": 2853,
        "bus2": 4127
      },
      "params": {
        "R": 0.003003224264830351,
        "X": 0.010446173138916492,
        "G": 0.0,
        "B": 0.0018604765646159649
      },
      "extension": {
        "length": 3396.3311219787597,
        "rating": 182.6195240020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_2854_2855_1",
      "ports": {
        "bus1": 2854,
        "bus2": 2855
      },
      "params": {
        "R": 0.00028078790637664497,
        "X": 0.0011878607328981161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2856_2885_1",
      "ports": {
        "bus1": 2856,
        "bus2": 2885
      },
      "params": {
        "R": 0.002880396554246545,
        "X": 0.015422857366502285,
        "G": 0.0,
        "B": 0.0019884866196662188
      },
      "extension": {
        "length": 4301.7290900573735,
        "rating": 131.7660689353943
      }
    },
    {
      "class": "Branch",
      "id": "branch_2857_2858_1",
      "ports": {
        "bus1": 2857,
        "bus2": 2858
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2858_2859_1",
      "ports": {
        "bus1": 2859,
        "bus2": 2858
      },
      "params": {
        "R": 0.0027385461144149303,
        "X": 0.012551572173833847,
        "G": 0.0,
        "B": 0.008784772828221321
      },
      "extension": {
        "length": 7599.988663330078,
        "rating": 166.82358980178833
      }
    },
    {
      "class": "Branch",
      "id": "branch_2858_2860_1",
      "ports": {
        "bus1": 2858,
        "bus2": 2860
      },
      "params": {
        "R": 0.003646350931376219,
        "X": 0.00981381069868803,
        "G": 0.0,
        "B": 0.0036147823557257652
      },
      "extension": {
        "length": 4052.7734837036132,
        "rating": 179.45215702056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_2859_3456_1",
      "ports": {
        "bus1": 3456,
        "bus2": 2859
      },
      "params": {
        "R": 0.00149011320900172,
        "X": 0.006889371667057276,
        "G": 0.0,
        "B": 0.005623322445899248
      },
      "extension": {
        "length": 4141.944401275635,
        "rating": 153.0158281326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_2860_2886_1",
      "ports": {
        "bus1": 2886,
        "bus2": 2860
      },
      "params": {
        "R": 0.0069207968190312386,
        "X": 0.036728620529174805,
        "G": 0.0,
        "B": 0.008096903562545776
      },
      "extension": {
        "length": 13151.658818847656,
        "rating": 201.64129734039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_2861_4594_1",
      "ports": {
        "bus1": 2861,
        "bus2": 4594
      },
      "params": {
        "R": 0.008352179080247879,
        "X": 0.03521163761615753,
        "G": 0.0,
        "B": 0.017339657992124557
      },
      "extension": {
        "length": 18965.919271728515,
        "rating": 167.13595390319824
      }
    },
    {
      "class": "Branch",
      "id": "branch_2862_4562_1",
      "ports": {
        "bus1": 2862,
        "bus2": 4562
      },
      "params": {
        "R": 0.01512432936578989,
        "X": 0.06509402394294739,
        "G": 0.0,
        "B": 0.005148600786924362
      },
      "extension": {
        "length": 13341.518485839844,
        "rating": 112.67842054367065
      }
    },
    {
      "class": "Branch",
      "id": "branch_2862_4578_1",
      "ports": {
        "bus1": 4578,
        "bus2": 2862
      },
      "params": {
        "R": 0.001420168555341661,
        "X": 0.0054080793634057045,
        "G": 0.0,
        "B": 0.0011722774943336844
      },
      "extension": {
        "length": 1587.2992351226808,
        "rating": 110.59038639068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_2862_4585_1",
      "ports": {
        "bus1": 2862,
        "bus2": 4585
      },
      "params": {
        "R": 0.003868955885991454,
        "X": 0.02803146280348301,
        "G": 0.0,
        "B": 0.013544655404984951
      },
      "extension": {
        "length": 13115.595857299804,
        "rating": 148.49810600280762
      }
    },
    {
      "class": "Branch",
      "id": "branch_2862_4601_1",
      "ports": {
        "bus1": 2862,
        "bus2": 4601
      },
      "params": {
        "R": 0.010218368843197823,
        "X": 0.0499858520925045,
        "G": 0.0,
        "B": 0.008894633501768112
      },
      "extension": {
        "length": 15827.565251953125,
        "rating": 132.2600245475769
      }
    },
    {
      "class": "Branch",
      "id": "branch_2862_4606_1",
      "ports": {
        "bus1": 2862,
        "bus2": 4606
      },
      "params": {
        "R": 0.006420510821044445,
        "X": 0.027453791350126266,
        "G": 0.0,
        "B": 0.003515800694003701
      },
      "extension": {
        "length": 7608.274227355957,
        "rating": 142.84303188323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_2863_2864_1",
      "ports": {
        "bus1": 2863,
        "bus2": 2864
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2863_4513_1",
      "ports": {
        "bus1": 2863,
        "bus2": 4513
      },
      "params": {
        "R": 0.004218011628836393,
        "X": 0.018597891554236412,
        "G": 0.0,
        "B": 0.011284229345619678
      },
      "extension": {
        "length": 10325.952273559571,
        "rating": 159.71897840499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_2863_4515_1",
      "ports": {
        "bus1": 2863,
        "bus2": 4515
      },
      "params": {
        "R": 0.0003570487315300852,
        "X": 0.0012969768140465021,
        "G": 0.0,
        "B": 0.00036183506017550826
      },
      "extension": {
        "length": 441.76178244781494,
        "rating": 141.49338006973267
      }
    },
    {
      "class": "Branch",
      "id": "branch_2865_2866_1",
      "ports": {
        "bus1": 2865,
        "bus2": 2866
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2865_3525_1",
      "ports": {
        "bus1": 3525,
        "bus2": 2865
      },
      "params": {
        "R": 0.004045577719807625,
        "X": 0.019296061247587204,
        "G": 0.0,
        "B": 0.003577785799279809
      },
      "extension": {
        "length": 6048.11948071289,
        "rating": 179.3636441230774
      }
    },
    {
      "class": "Branch",
      "id": "branch_2867_3611_1",
      "ports": {
        "bus1": 3611,
        "bus2": 2867
      },
      "params": {
        "R": 0.00288941222243011,
        "X": 0.01664787344634533,
        "G": 0.0,
        "B": 0.014348706230521202
      },
      "extension": {
        "length": 9753.22541821289,
        "rating": 152.8128981590271
      }
    },
    {
      "class": "Branch",
      "id": "branch_2867_4259_1",
      "ports": {
        "bus1": 2867,
        "bus2": 4259
      },
      "params": {
        "R": 0.005124964751303196,
        "X": 0.023820389062166214,
        "G": 0.0,
        "B": 0.012163441628217697
      },
      "extension": {
        "length": 11498.833449645996,
        "rating": 101.15162134170532
      }
    },
    {
      "class": "Branch",
      "id": "branch_2868_4177_1",
      "ports": {
        "bus1": 2868,
        "bus2": 4177
      },
      "params": {
        "R": 0.005248001776635647,
        "X": 0.02438121661543846,
        "G": 0.0,
        "B": 0.012040394358336926
      },
      "extension": {
        "length": 11322.089330932618,
        "rating": 201.84557437896729
      }
    },
    {
      "class": "Branch",
      "id": "branch_2868_4586_1",
      "ports": {
        "bus1": 2868,
        "bus2": 4586
      },
      "params": {
        "R": 0.003143670503050089,
        "X": 0.01110119465738535,
        "G": 0.0,
        "B": 0.0011703576892614365
      },
      "extension": {
        "length": 2651.9788645477297,
        "rating": 180.38790225982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_2869_2872_1",
      "ports": {
        "bus1": 2869,
        "bus2": 2872
      },
      "params": {
        "R": 0.003217538585886359,
        "X": 0.013178249821066856,
        "G": 0.0,
        "B": 0.008314171805977821
      },
      "extension": {
        "length": 6823.9028952026365,
        "rating": 141.2688136100769
      }
    },
    {
      "class": "Branch",
      "id": "branch_2869_4577_1",
      "ports": {
        "bus1": 2869,
        "bus2": 4577
      },
      "params": {
        "R": 0.0020066634751856327,
        "X": 0.010551253333687782,
        "G": 0.0,
        "B": 0.002478408394381404
      },
      "extension": {
        "length": 3830.7925796813965,
        "rating": 101.21039152145386
      }
    },
    {
      "class": "Branch",
      "id": "branch_2870_4592_1",
      "ports": {
        "bus1": 4592,
        "bus2": 2870
      },
      "params": {
        "R": 0.0021503635216504335,
        "X": 0.009338855743408203,
        "G": 0.0,
        "B": 0.0010651018237695098
      },
      "extension": {
        "length": 2175.220320007324,
        "rating": 163.26321363449097
      }
    },
    {
      "class": "Branch",
      "id": "branch_2870_4613_1",
      "ports": {
        "bus1": 2870,
        "bus2": 4613
      },
      "params": {
        "R": 0.008268695324659348,
        "X": 0.036837656050920486,
        "G": 0.0,
        "B": 0.00469041895121336
      },
      "extension": {
        "length": 9276.017755737304,
        "rating": 175.7288694381714
      }
    },
    {
      "class": "Branch",
      "id": "branch_2871_2872_1",
      "ports": {
        "bus1": 2871,
        "bus2": 2872
      },
      "params": {
        "R": 0.00023438496282324195,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2872_4579_1",
      "ports": {
        "bus1": 2872,
        "bus2": 4579
      },
      "params": {
        "R": 0.0019251664634793997,
        "X": 0.009272276423871517,
        "G": 0.0,
        "B": 0.0041243876330554485
      },
      "extension": {
        "length": 4240.012113006592,
        "rating": 149.19108152389526
      }
    },
    {
      "class": "Branch",
      "id": "branch_2872_4597_1",
      "ports": {
        "bus1": 2872,
        "bus2": 4597
      },
      "params": {
        "R": 0.001272998983040452,
        "X": 0.00582101009786129,
        "G": 0.0,
        "B": 0.0011692930711433291
      },
      "extension": {
        "length": 1840.0091297607423,
        "rating": 172.04517126083374
      }
    },
    {
      "class": "Branch",
      "id": "branch_2873_4548_1",
      "ports": {
        "bus1": 2873,
        "bus2": 4548
      },
      "params": {
        "R": 0.0070472522638738155,
        "X": 0.031629350036382675,
        "G": 0.0,
        "B": 0.019165407866239548
      },
      "extension": {
        "length": 17590.583174194337,
        "rating": 138.27580213546753
      }
    },
    {
      "class": "Branch",
      "id": "branch_2873_4671_1",
      "ports": {
        "bus1": 2873,
        "bus2": 4671
      },
      "params": {
        "R": 0.0026226749178022146,
        "X": 0.011625289916992188,
        "G": 0.0,
        "B": 0.0048851207830011845
      },
      "extension": {
        "length": 5771.668494506836,
        "rating": 125.9331464767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_2873_4685_1",
      "ports": {
        "bus1": 2873,
        "bus2": 4685
      },
      "params": {
        "R": 0.009129520505666733,
        "X": 0.03971955552697182,
        "G": 0.0,
        "B": 0.006288052070885897
      },
      "extension": {
        "length": 11599.044495666505,
        "rating": 113.1696343421936
      }
    },
    {
      "class": "Branch",
      "id": "branch_2874_2875_1",
      "ports": {
        "bus1": 2874,
        "bus2": 2875
      },
      "params": {
        "R": 0.00020763333304785192,
        "X": 0.0011006711283698678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2874_4177_1",
      "ports": {
        "bus1": 4177,
        "bus2": 2874
      },
      "params": {
        "R": 0.0035935838241130114,
        "X": 0.01722646877169609,
        "G": 0.0,
        "B": 0.0014399666106328368
      },
      "extension": {
        "length": 3680.84436026001,
        "rating": 147.43813276290894
      }
    },
    {
      "class": "Branch",
      "id": "branch_2874_4311_1",
      "ports": {
        "bus1": 2874,
        "bus2": 4311
      },
      "params": {
        "R": 0.004655748605728149,
        "X": 0.02615673653781414,
        "G": 0.0,
        "B": 0.016654631122946743
      },
      "extension": {
        "length": 15536.03648840332,
        "rating": 170.4973578453064
      }
    },
    {
      "class": "Branch",
      "id": "branch_2876_2881_1",
      "ports": {
        "bus1": 2876,
        "bus2": 2881
      },
      "params": {
        "R": 0.004650565329939127,
        "X": 0.01813311129808426,
        "G": 0.0,
        "B": 0.0038525934796780348
      },
      "extension": {
        "length": 5842.82673248291,
        "rating": 144.14173364639282
      }
    },
    {
      "class": "Branch",
      "id": "branch_2877_4177_1",
      "ports": {
        "bus1": 2877,
        "bus2": 4177
      },
      "params": {
        "R": 0.0007669999031350017,
        "X": 0.004302489571273327,
        "G": 0.0,
        "B": 0.0021747155115008354
      },
      "extension": {
        "length": 2087.2814551391602,
        "rating": 139.8175597190857
      }
    },
    {
      "class": "Branch",
      "id": "branch_2877_4498_1",
      "ports": {
        "bus1": 4498,
        "bus2": 2877
      },
      "params": {
        "R": 0.0034118988551199436,
        "X": 0.013973402790725231,
        "G": 0.0,
        "B": 0.015030811540782452
      },
      "extension": {
        "length": 8797.772575195313,
        "rating": 112.64643669128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_2878_2892_1",
      "ports": {
        "bus1": 2892,
        "bus2": 2878
      },
      "params": {
        "R": 0.0039617628790438175,
        "X": 0.01530465018004179,
        "G": 0.0,
        "B": 0.004098204895853996
      },
      "extension": {
        "length": 4933.555721740723,
        "rating": 147.06095457077026
      }
    },
    {
      "class": "Branch",
      "id": "branch_2879_2880_1",
      "ports": {
        "bus1": 2879,
        "bus2": 2880
      },
      "params": {
        "R": 0.00020394455350469798,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2881_2882_1",
      "ports": {
        "bus1": 2881,
        "bus2": 2882
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2881_2888_1",
      "ports": {
        "bus1": 2881,
        "bus2": 2888
      },
      "params": {
        "R": 0.0025157914496958256,
        "X": 0.009897061623632908,
        "G": 0.0,
        "B": 0.002942039165645838
      },
      "extension": {
        "length": 4036.380007598877,
        "rating": 214.93444442749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_2881_3525_1",
      "ports": {
        "bus1": 2881,
        "bus2": 3525
      },
      "params": {
        "R": 0.0029972768388688564,
        "X": 0.014514061622321606,
        "G": 0.0,
        "B": 0.059205103665590286
      },
      "extension": {
        "length": 20259.843966430664,
        "rating": 216.25497341156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_2881_4259_1",
      "ports": {
        "bus1": 4259,
        "bus2": 2881
      },
      "params": {
        "R": 0.007913297042250633,
        "X": 0.03586681932210922,
        "G": 0.0,
        "B": 0.003300777869299054
      },
      "extension": {
        "length": 8285.878657836914,
        "rating": 137.8423810005188
      }
    },
    {
      "class": "Branch",
      "id": "branch_2883_4497_1",
      "ports": {
        "bus1": 2883,
        "bus2": 4497
      },
      "params": {
        "R": 0.0009016984840855002,
        "X": 0.00482418155297637,
        "G": 0.0,
        "B": 0.002652970841154456
      },
      "extension": {
        "length": 2628.248708358765,
        "rating": 164.91570472717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_2884_3456_1",
      "ports": {
        "bus1": 3456,
        "bus2": 2884
      },
      "params": {
        "R": 0.0029133912175893784,
        "X": 0.01150100864470005,
        "G": 0.0,
        "B": 0.004184145014733076
      },
      "extension": {
        "length": 4857.951964416504,
        "rating": 134.15648937225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_2885_3554_1",
      "ports": {
        "bus1": 3554,
        "bus2": 2885
      },
      "params": {
        "R": 0.003510536625981331,
        "X": 0.015986278653144836,
        "G": 0.0,
        "B": 0.0025393429677933455
      },
      "extension": {
        "length": 4603.665264862061,
        "rating": 172.80101776123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_2886_2887_1",
      "ports": {
        "bus1": 2886,
        "bus2": 2887
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2886_4087_1",
      "ports": {
        "bus1": 4087,
        "bus2": 2886
      },
      "params": {
        "R": 0.00207909126766026,
        "X": 0.009378218092024326,
        "G": 0.0,
        "B": 0.001961867557838559
      },
      "extension": {
        "length": 3161.384887252808,
        "rating": 222.06439971923828
      }
    },
    {
      "class": "Branch",
      "id": "branch_2888_4087_1",
      "ports": {
        "bus1": 2888,
        "bus2": 4087
      },
      "params": {
        "R": 0.002780959475785494,
        "X": 0.01384932640939951,
        "G": 0.0,
        "B": 0.002129757311195135
      },
      "extension": {
        "length": 3729.2132683410646,
        "rating": 208.12201499938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_2889_2890_1",
      "ports": {
        "bus1": 2889,
        "bus2": 2890
      },
      "params": {
        "R": 0.00022684386931359768,
        "X": 0.0010104371467605233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2891_4539_1",
      "ports": {
        "bus1": 2891,
        "bus2": 4539
      },
      "params": {
        "R": 0.003123199800029397,
        "X": 0.013160337693989277,
        "G": 0.0,
        "B": 0.005834697745740414
      },
      "extension": {
        "length": 6398.159812316895,
        "rating": 162.54290342330933
      }
    },
    {
      "class": "Branch",
      "id": "branch_2891_4540_1",
      "ports": {
        "bus1": 4540,
        "bus2": 2891
      },
      "params": {
        "R": 0.0018597779562696815,
        "X": 0.009866555221378803,
        "G": 0.0,
        "B": 0.004328541457653046
      },
      "extension": {
        "length": 4815.790514648437,
        "rating": 173.72876405715942
      }
    },
    {
      "class": "Branch",
      "id": "branch_2893_2929_1",
      "ports": {
        "bus1": 2929,
        "bus2": 2893
      },
      "params": {
        "R": 0.0032434817403554916,
        "X": 0.012430716305971146,
        "G": 0.0,
        "B": 0.002919374965131283
      },
      "extension": {
        "length": 4318.926412445068,
        "rating": 175.3174066543579
      }
    },
    {
      "class": "Branch",
      "id": "branch_2894_2895_1",
      "ports": {
        "bus1": 2895,
        "bus2": 2894
      },
      "params": {
        "R": 0.0014731459086760879,
        "X": 0.07283084839582443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2894_2896_1",
      "ports": {
        "bus1": 2894,
        "bus2": 2896
      },
      "params": {
        "R": 0.00022908273967914283,
        "X": 0.0010480198543518782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2894_2935_1",
      "ports": {
        "bus1": 2935,
        "bus2": 2894
      },
      "params": {
        "R": 0.0008465428254567087,
        "X": 0.008193827234208584,
        "G": 0.0,
        "B": 0.013789576478302479
      },
      "extension": {
        "length": 7742.8822203369145,
        "rating": 523.6927509307861
      }
    },
    {
      "class": "Branch",
      "id": "branch_2894_2947_1",
      "ports": {
        "bus1": 2947,
        "bus2": 2894
      },
      "params": {
        "R": 0.0017038180958479643,
        "X": 0.013611337170004845,
        "G": 0.0,
        "B": 0.051665835082530975
      },
      "extension": {
        "length": 19284.33141760254,
        "rating": 555.8423042297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_2894_2991_1",
      "ports": {
        "bus1": 2894,
        "bus2": 2991
      },
      "params": {
        "R": 0.0012907694326713681,
        "X": 0.01159791462123394,
        "G": 0.0,
        "B": 0.06302420049905777
      },
      "extension": {
        "length": 19515.315783691407,
        "rating": 618.565845489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_2895_2936_1",
      "ports": {
        "bus1": 2936,
        "bus2": 2895
      },
      "params": {
        "R": 0.003980908542871475,
        "X": 0.017206015065312386,
        "G": 0.0,
        "B": 0.005196998827159405
      },
      "extension": {
        "length": 6434.372415893555,
        "rating": 202.48394012451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_2895_2981_1",
      "ports": {
        "bus1": 2895,
        "bus2": 2981
      },
      "params": {
        "R": 0.004485133104026318,
        "X": 0.02155967429280281,
        "G": 0.0,
        "B": 0.004905937239527702
      },
      "extension": {
        "length": 7606.4954057006835,
        "rating": 201.73518657684326
      }
    },
    {
      "class": "Branch",
      "id": "branch_2897_2900_1",
      "ports": {
        "bus1": 2897,
        "bus2": 2900
      },
      "params": {
        "R": 0.0023653607349842787,
        "X": 0.09776120632886887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2897_2901_1",
      "ports": {
        "bus1": 2897,
        "bus2": 2901
      },
      "params": {
        "R": 0.00020193999807816,
        "X": 0.0011138049885630608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2897_3237_1",
      "ports": {
        "bus1": 2897,
        "bus2": 3237
      },
      "params": {
        "R": 0.0013862254563719034,
        "X": 0.012122183106839657,
        "G": 0.0,
        "B": 0.015992337837815285
      },
      "extension": {
        "length": 9565.45229827881,
        "rating": 523.6399173736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_2897_3341_1",
      "ports": {
        "bus1": 2897,
        "bus2": 3341
      },
      "params": {
        "R": 0.0008312505087815225,
        "X": 0.006630552001297474,
        "G": 0.0,
        "B": 0.08120862394571304
      },
      "extension": {
        "length": 17267.537497192385,
        "rating": 522.7407455444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_2898_2900_1",
      "ports": {
        "bus1": 2898,
        "bus2": 2900
      },
      "params": {
        "R": -0.0009723661933094263,
        "X": -0.04018823057413101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2898_2905_1",
      "ports": {
        "bus1": 2898,
        "bus2": 2905
      },
      "params": {
        "R": 0.0018126028589904308,
        "X": 0.006511039566248655,
        "G": 0.0,
        "B": 0.004017110448330641
      },
      "extension": {
        "length": 3333.48223727417,
        "rating": 187.9664182662964
      }
    },
    {
      "class": "Branch",
      "id": "branch_2898_2949_1",
      "ports": {
        "bus1": 2949,
        "bus2": 2898
      },
      "params": {
        "R": 0.002559095621109009,
        "X": 0.012063538655638695,
        "G": 0.0,
        "B": 0.0019010223913937807
      },
      "extension": {
        "length": 3176.1407423858645,
        "rating": 180.0570011138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_2899_2900_1",
      "ports": {
        "bus1": 2899,
        "bus2": 2900
      },
      "params": {
        "R": 0.008564473129808903,
        "X": 0.35397276282310486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2902_2975_1",
      "ports": {
        "bus1": 2975,
        "bus2": 2902
      },
      "params": {
        "R": 0.009550860151648521,
        "X": 0.03008713200688362,
        "G": 0.0,
        "B": 0.0027959893923252825
      },
      "extension": {
        "length": 6718.667713989258,
        "rating": 122.7668285369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_2902_3279_1",
      "ports": {
        "bus1": 2902,
        "bus2": 3279
      },
      "params": {
        "R": 0.003867568215355277,
        "X": 0.01829727552831173,
        "G": 0.0,
        "B": 0.0036980637814849615
      },
      "extension": {
        "length": 6394.792866668701,
        "rating": 162.9276990890503
      }
    },
    {
      "class": "Branch",
      "id": "branch_2903_2904_1",
      "ports": {
        "bus1": 2903,
        "bus2": 2904
      },
      "params": {
        "R": 0.00023015588521957397,
        "X": 0.0010248137405142188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2903_2956_1",
      "ports": {
        "bus1": 2956,
        "bus2": 2903
      },
      "params": {
        "R": 0.0016359678702428937,
        "X": 0.006359214428812265,
        "G": 0.0,
        "B": 0.00233429460786283
      },
      "extension": {
        "length": 2699.0948084106444,
        "rating": 182.0389986038208
      }
    },
    {
      "class": "Branch",
      "id": "branch_2905_3215_1",
      "ports": {
        "bus1": 2905,
        "bus2": 3215
      },
      "params": {
        "R": 0.0018248871201649308,
        "X": 0.01012752391397953,
        "G": 0.0,
        "B": 0.0038986371364444494
      },
      "extension": {
        "length": 4842.400704345703,
        "rating": 161.31423711776733
      }
    },
    {
      "class": "Branch",
      "id": "branch_2906_2909_1",
      "ports": {
        "bus1": 2906,
        "bus2": 2909
      },
      "params": {
        "R": 0.0028292834758758545,
        "X": 0.14645755290985107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2906_2910_1",
      "ports": {
        "bus1": 2906,
        "bus2": 2910
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2906_2926_1",
      "ports": {
        "bus1": 2906,
        "bus2": 2926
      },
      "params": {
        "R": 0.0029090752359479666,
        "X": 0.03017369844019413,
        "G": 0.0,
        "B": 0.035184599459171295
      },
      "extension": {
        "length": 22698.243175781252,
        "rating": 463.8577461242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_2906_2935_1",
      "ports": {
        "bus1": 2906,
        "bus2": 2935
      },
      "params": {
        "R": 0.0019068316323682666,
        "X": 0.016056856140494347,
        "G": 0.0,
        "B": 0.12832209467887878
      },
      "extension": {
        "length": 34968.46593603516,
        "rating": 598.8393783569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_2907_2909_1",
      "ports": {
        "bus1": 2907,
        "bus2": 2909
      },
      "params": {
        "R": -0.0015182198258116841,
        "X": -0.0785905048251152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2907_2971_1",
      "ports": {
        "bus1": 2971,
        "bus2": 2907
      },
      "params": {
        "R": 0.0030221613124012947,
        "X": 0.012980255298316479,
        "G": 0.0,
        "B": 0.003254151903092861
      },
      "extension": {
        "length": 4856.4758800964355,
        "rating": 189.18485641479492
      }
    },
    {
      "class": "Branch",
      "id": "branch_2907_3022_1",
      "ports": {
        "bus1": 3022,
        "bus2": 2907
      },
      "params": {
        "R": 0.004870547913014889,
        "X": 0.021469300612807274,
        "G": 0.0,
        "B": 0.0073031350038945675
      },
      "extension": {
        "length": 8530.56793157959,
        "rating": 171.68176174163818
      }
    },
    {
      "class": "Branch",
      "id": "branch_2908_2909_1",
      "ports": {
        "bus1": 2908,
        "bus2": 2909
      },
      "params": {
        "R": 0.0065225232392549515,
        "X": 0.337637722492218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2911_2923_1",
      "ports": {
        "bus1": 2911,
        "bus2": 2923
      },
      "params": {
        "R": 0.008637496270239353,
        "X": 0.03806846961379051,
        "G": 0.0,
        "B": 0.02210932970046997
      },
      "extension": {
        "length": 21089.31049951172,
        "rating": 138.72689008712769
      }
    },
    {
      "class": "Branch",
      "id": "branch_2911_4322_1",
      "ports": {
        "bus1": 2911,
        "bus2": 4322
      },
      "params": {
        "R": 0.0013972378801554441,
        "X": 0.007852979004383087,
        "G": 0.0,
        "B": 0.026423536241054535
      },
      "extension": {
        "length": 10302.895122802734,
        "rating": 160.07661819458008
      }
    },
    {
      "class": "Branch",
      "id": "branch_2912_2913_1",
      "ports": {
        "bus1": 2912,
        "bus2": 2913
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2912_2922_1",
      "ports": {
        "bus1": 2912,
        "bus2": 2922
      },
      "params": {
        "R": 0.0010393804404884577,
        "X": 0.005133613478392363,
        "G": 0.0,
        "B": 0.015956223011016846
      },
      "extension": {
        "length": 5840.8119368591315,
        "rating": 166.86978340148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_2912_3006_1",
      "ports": {
        "bus1": 2912,
        "bus2": 3006
      },
      "params": {
        "R": 0.002437469782307744,
        "X": 0.010842537507414818,
        "G": 0.0,
        "B": 0.011848879978060722
      },
      "extension": {
        "length": 7862.319581176758,
        "rating": 130.3678274154663
      }
    },
    {
      "class": "Branch",
      "id": "branch_2914_2915_1",
      "ports": {
        "bus1": 2915,
        "bus2": 2914
      },
      "params": {
        "R": 0.0002172987733501941,
        "X": 0.01552517618983984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2914_2939_1",
      "ports": {
        "bus1": 2939,
        "bus2": 2914
      },
      "params": {
        "R": 0.00035532782203517854,
        "X": 0.005541263148188591,
        "G": 0.0,
        "B": 0.6485503315925598
      },
      "extension": {
        "length": 41568.09993896484,
        "rating": 2685.4591369628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_2915_2916_1",
      "ports": {
        "bus1": 2916,
        "bus2": 2915
      },
      "params": {
        "R": 0.0010165105341002345,
        "X": 0.04675109684467316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2915_2920_1",
      "ports": {
        "bus1": 2915,
        "bus2": 2920
      },
      "params": {
        "R": 0.0002970370987895876,
        "X": 0.0011834028409793973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2915_2921_1",
      "ports": {
        "bus1": 2915,
        "bus2": 2921
      },
      "params": {
        "R": 0.00025504108634777367,
        "X": 0.0010003340430557728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2916_2919_1",
      "ports": {
        "bus1": 2916,
        "bus2": 2919
      },
      "params": {
        "R": -0.0004481012001633644,
        "X": -0.013445660471916199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2916_2962_1",
      "ports": {
        "bus1": 2916,
        "bus2": 2962
      },
      "params": {
        "R": 0.0030051339417696,
        "X": 0.013478883542120457,
        "G": 0.0,
        "B": 0.02283063344657421
      },
      "extension": {
        "length": 12086.736308898926,
        "rating": 196.80755138397217
      }
    },
    {
      "class": "Branch",
      "id": "branch_2916_3290_1",
      "ports": {
        "bus1": 2916,
        "bus2": 3290
      },
      "params": {
        "R": 0.0029134543146938086,
        "X": 0.014870229177176952,
        "G": 0.0,
        "B": 0.00700323237106204
      },
      "extension": {
        "length": 7637.787472412109,
        "rating": 183.34860801696777
      }
    },
    {
      "class": "Branch",
      "id": "branch_2916_3972_1",
      "ports": {
        "bus1": 2916,
        "bus2": 3972
      },
      "params": {
        "R": 0.0037778769619762897,
        "X": 0.016999341547489166,
        "G": 0.0,
        "B": 0.005839293356984854
      },
      "extension": {
        "length": 7239.880876464844,
        "rating": 160.35070419311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_2917_2919_1",
      "ports": {
        "bus1": 2917,
        "bus2": 2919
      },
      "params": {
        "R": 0.006651643663644791,
        "X": 0.19958828389644623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2918_2919_1",
      "ports": {
        "bus1": 2918,
        "bus2": 2919
      },
      "params": {
        "R": 0.006651643663644791,
        "X": 0.19958828389644623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2921_3295_1",
      "ports": {
        "bus1": 3295,
        "bus2": 2921
      },
      "params": {
        "R": 0.0006293682381510735,
        "X": 0.005864590872079134,
        "G": 0.0,
        "B": 0.023239389061927795
      },
      "extension": {
        "length": 7908.677146911621,
        "rating": 598.8168716430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_2921_4324_1",
      "ports": {
        "bus1": 2921,
        "bus2": 4324
      },
      "params": {
        "R": 0.0006651196163147688,
        "X": 0.00595398573204875,
        "G": 0.0,
        "B": 0.020263010635972023
      },
      "extension": {
        "length": 7499.494448547363,
        "rating": 509.10940170288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_2922_2997_1",
      "ports": {
        "bus1": 2922,
        "bus2": 2997
      },
      "params": {
        "R": 0.001801521866582334,
        "X": 0.009098869748413563,
        "G": 0.0,
        "B": 0.006930235307663679
      },
      "extension": {
        "length": 5660.948741088868,
        "rating": 184.33912992477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_2923_2945_1",
      "ports": {
        "bus1": 2923,
        "bus2": 2945
      },
      "params": {
        "R": 0.01595478132367134,
        "X": 0.05122998729348183,
        "G": 0.0,
        "B": 0.02017917111515999
      },
      "extension": {
        "length": 23701.102613525392,
        "rating": 173.97245168685913
      }
    },
    {
      "class": "Branch",
      "id": "branch_2923_2987_1",
      "ports": {
        "bus1": 2923,
        "bus2": 2987
      },
      "params": {
        "R": 0.005690509453415871,
        "X": 0.0271979458630085,
        "G": 0.0,
        "B": 0.006827139761298895
      },
      "extension": {
        "length": 10331.447589294434,
        "rating": 161.1409306526184
      }
    },
    {
      "class": "Branch",
      "id": "branch_2923_4201_1",
      "ports": {
        "bus1": 4201,
        "bus2": 2923
      },
      "params": {
        "R": 0.0011029621819034219,
        "X": 0.004395914729684591,
        "G": 0.0,
        "B": 0.012197108007967472
      },
      "extension": {
        "length": 5041.9356877441405,
        "rating": 144.65395212173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_2924_2929_1",
      "ports": {
        "bus1": 2924,
        "bus2": 2929
      },
      "params": {
        "R": 0.004829236306250095,
        "X": 0.016484001651406288,
        "G": 0.0,
        "B": 0.0070164077915251255
      },
      "extension": {
        "length": 8163.23358581543,
        "rating": 142.2219753265381
      }
    },
    {
      "class": "Branch",
      "id": "branch_2924_2985_1",
      "ports": {
        "bus1": 2985,
        "bus2": 2924
      },
      "params": {
        "R": 0.0018309639999642968,
        "X": 0.009428057819604874,
        "G": 0.0,
        "B": 0.008075004443526268
      },
      "extension": {
        "length": 6246.253968200684,
        "rating": 169.86409425735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_2924_3951_1",
      "ports": {
        "bus1": 3951,
        "bus2": 2924
      },
      "params": {
        "R": 0.0018305691191926599,
        "X": 0.009182516485452652,
        "G": 0.0,
        "B": 0.0022202441468834877
      },
      "extension": {
        "length": 3415.264291900635,
        "rating": 176.97383165359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_2925_2928_1",
      "ports": {
        "bus1": 2928,
        "bus2": 2925
      },
      "params": {
        "R": 0.00998464785516262,
        "X": 0.0491521842777729,
        "G": 0.0,
        "B": 0.006093268748372793
      },
      "extension": {
        "length": 12615.413155334472,
        "rating": 135.80464124679565
      }
    },
    {
      "class": "Branch",
      "id": "branch_2925_2945_1",
      "ports": {
        "bus1": 2925,
        "bus2": 2945
      },
      "params": {
        "R": 0.006126268766820431,
        "X": 0.02840331755578518,
        "G": 0.0,
        "B": 0.01036604680120945
      },
      "extension": {
        "length": 12941.730237304688,
        "rating": 151.6769289970398
      }
    },
    {
      "class": "Branch",
      "id": "branch_2926_2927_1",
      "ports": {
        "bus1": 2926,
        "bus2": 2927
      },
      "params": {
        "R": 0.001613003434613347,
        "X": 0.012814443558454514,
        "G": 0.0,
        "B": 0.045603618025779724
      },
      "extension": {
        "length": 15882.797741088867,
        "rating": 467.75379180908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_2927_2947_1",
      "ports": {
        "bus1": 2927,
        "bus2": 2947
      },
      "params": {
        "R": 0.0011123509611934423,
        "X": 0.011603076942265034,
        "G": 0.0,
        "B": 0.04052157327532768
      },
      "extension": {
        "length": 15271.44789440918,
        "rating": 366.6131019592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_2928_2945_1",
      "ports": {
        "bus1": 2928,
        "bus2": 2945
      },
      "params": {
        "R": 0.004546670243144035,
        "X": 0.02448013238608837,
        "G": 0.0,
        "B": 0.0037436936981976032
      },
      "extension": {
        "length": 7371.928072265625,
        "rating": 130.27805089950562
      }
    },
    {
      "class": "Branch",
      "id": "branch_2929_2930_1",
      "ports": {
        "bus1": 2929,
        "bus2": 2930
      },
      "params": {
        "R": 0.00028800024301745,
        "X": 0.0010534240864217281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2929_2936_1",
      "ports": {
        "bus1": 2936,
        "bus2": 2929
      },
      "params": {
        "R": 0.0018569909734651446,
        "X": 0.009403514675796032,
        "G": 0.0,
        "B": 0.0023572018835693598
      },
      "extension": {
        "length": 3008.5760110473634,
        "rating": 230.2006483078003
      }
    },
    {
      "class": "Branch",
      "id": "branch_2929_2942_1",
      "ports": {
        "bus1": 2929,
        "bus2": 2942
      },
      "params": {
        "R": 0.0026939481031149626,
        "X": 0.013505708426237106,
        "G": 0.0,
        "B": 0.00513166468590498
      },
      "extension": {
        "length": 6012.162419677735,
        "rating": 184.05286073684692
      }
    },
    {
      "class": "Branch",
      "id": "branch_2931_2942_1",
      "ports": {
        "bus1": 2931,
        "bus2": 2942
      },
      "params": {
        "R": 0.0020556808449327946,
        "X": 0.008857044391334057,
        "G": 0.0,
        "B": 0.0016689981566742063
      },
      "extension": {
        "length": 2973.652631103516,
        "rating": 123.49575757980347
      }
    },
    {
      "class": "Branch",
      "id": "branch_2931_2953_1",
      "ports": {
        "bus1": 2953,
        "bus2": 2931
      },
      "params": {
        "R": 0.0027195890434086323,
        "X": 0.010873312130570412,
        "G": 0.0,
        "B": 0.0022909878753125668
      },
      "extension": {
        "length": 3443.537426605225,
        "rating": 186.30733489990234
      }
    },
    {
      "class": "Branch",
      "id": "branch_2931_2972_1",
      "ports": {
        "bus1": 2931,
        "bus2": 2972
      },
      "params": {
        "R": 0.0017558392137289047,
        "X": 0.007655763998627663,
        "G": 0.0,
        "B": 0.0016432536067441106
      },
      "extension": {
        "length": 2711.3130800628664,
        "rating": 171.65347337722778
      }
    },
    {
      "class": "Branch",
      "id": "branch_2932_2933_1",
      "ports": {
        "bus1": 2932,
        "bus2": 2933
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2934_2938_1",
      "ports": {
        "bus1": 2934,
        "bus2": 2938
      },
      "params": {
        "R": 0.00010694599041016772,
        "X": 0.00730473967269063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2934_2939_1",
      "ports": {
        "bus1": 2934,
        "bus2": 2939
      },
      "params": {
        "R": 0.0002918296377174556,
        "X": 0.0010894350707530975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2934_2940_1",
      "ports": {
        "bus1": 2934,
        "bus2": 2940
      },
      "params": {
        "R": 0.00022548549168277532,
        "X": 0.0011373352026566863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2935_2936_1",
      "ports": {
        "bus1": 2936,
        "bus2": 2935
      },
      "params": {
        "R": 0.001747758244164288,
        "X": 0.0865316092967987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2935_2938_1",
      "ports": {
        "bus1": 2935,
        "bus2": 2938
      },
      "params": {
        "R": 2.6141824491787702e-05,
        "X": 0.0017855693586170673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2935_2952_1",
      "ports": {
        "bus1": 2952,
        "bus2": 2935
      },
      "params": {
        "R": 0.0008242629701271653,
        "X": 0.007992055267095566,
        "G": 0.0,
        "B": 0.026637839153409004
      },
      "extension": {
        "length": 10550.453686523439,
        "rating": 680.5888652801514
      }
    },
    {
      "class": "Branch",
      "id": "branch_2935_2955_1",
      "ports": {
        "bus1": 2935,
        "bus2": 2955
      },
      "params": {
        "R": 0.001812419039197266,
        "X": 0.015958381816744804,
        "G": 0.0,
        "B": 0.057279881089925766
      },
      "extension": {
        "length": 21357.597937500002,
        "rating": 606.2812805175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_2937_2938_1",
      "ports": {
        "bus1": 2937,
        "bus2": 2938
      },
      "params": {
        "R": 0.000802679336629808,
        "X": 0.05482548102736473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2939_3272_1",
      "ports": {
        "bus1": 3272,
        "bus2": 2939
      },
      "params": {
        "R": 0.00028346621547825634,
        "X": 0.005357401445508003,
        "G": 0.0,
        "B": 0.6462741494178772
      },
      "extension": {
        "length": 42420.66659692383,
        "rating": 2946.6047286987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_2941_2951_1",
      "ports": {
        "bus1": 2941,
        "bus2": 2951
      },
      "params": {
        "R": 0.0021637806203216314,
        "X": 0.00987447239458561,
        "G": 0.0,
        "B": 0.0028495925944298506
      },
      "extension": {
        "length": 3618.6086241760254,
        "rating": 121.97928428649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_2941_2974_1",
      "ports": {
        "bus1": 2974,
        "bus2": 2941
      },
      "params": {
        "R": 0.002358183031901717,
        "X": 0.01089764479547739,
        "G": 0.0,
        "B": 0.0017945660511031747
      },
      "extension": {
        "length": 2996.828728088379,
        "rating": 148.15231561660767
      }
    },
    {
      "class": "Branch",
      "id": "branch_2942_2943_1",
      "ports": {
        "bus1": 2942,
        "bus2": 2943
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2944_2953_1",
      "ports": {
        "bus1": 2944,
        "bus2": 2953
      },
      "params": {
        "R": 0.00633571483194828,
        "X": 0.03316943719983101,
        "G": 0.0,
        "B": 0.0037664046976715326
      },
      "extension": {
        "length": 8307.400251159668,
        "rating": 147.625470161438
      }
    },
    {
      "class": "Branch",
      "id": "branch_2944_2985_1",
      "ports": {
        "bus1": 2944,
        "bus2": 2985
      },
      "params": {
        "R": 0.0033156031277030706,
        "X": 0.016832001507282257,
        "G": 0.0,
        "B": 0.0032006106339395046
      },
      "extension": {
        "length": 5608.805016906738,
        "rating": 131.3034176826477
      }
    },
    {
      "class": "Branch",
      "id": "branch_2945_4216_1",
      "ports": {
        "bus1": 2945,
        "bus2": 4216
      },
      "params": {
        "R": 0.00777424918487668,
        "X": 0.03083282709121704,
        "G": 0.0,
        "B": 0.044516731053590775
      },
      "extension": {
        "length": 27088.190846191406,
        "rating": 201.85351371765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_2946_3022_1",
      "ports": {
        "bus1": 2946,
        "bus2": 3022
      },
      "params": {
        "R": 0.005606088787317276,
        "X": 0.02633409947156906,
        "G": 0.0,
        "B": 0.00610014982521534
      },
      "extension": {
        "length": 8724.187066772462,
        "rating": 158.25070142745972
      }
    },
    {
      "class": "Branch",
      "id": "branch_2946_4114_1",
      "ports": {
        "bus1": 2946,
        "bus2": 4114
      },
      "params": {
        "R": 0.0021296392660588026,
        "X": 0.0107793640345335,
        "G": 0.0,
        "B": 0.004056357778608799
      },
      "extension": {
        "length": 4263.111470489502,
        "rating": 137.12034225463867
      }
    },
    {
      "class": "Branch",
      "id": "branch_2947_2998_1",
      "ports": {
        "bus1": 2947,
        "bus2": 2998
      },
      "params": {
        "R": 0.0018609014805406332,
        "X": 0.01477125659584999,
        "G": 0.0,
        "B": 0.02919084206223488
      },
      "extension": {
        "length": 15480.734933715821,
        "rating": 546.2482929229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_2948_2972_1",
      "ports": {
        "bus1": 2972,
        "bus2": 2948
      },
      "params": {
        "R": 0.003867036197334528,
        "X": 0.019466867670416832,
        "G": 0.0,
        "B": 0.0023596768733114004
      },
      "extension": {
        "length": 4740.945327301026,
        "rating": 171.65780067443848
      }
    },
    {
      "class": "Branch",
      "id": "branch_2948_2978_1",
      "ports": {
        "bus1": 2948,
        "bus2": 2978
      },
      "params": {
        "R": 0.002984635066241026,
        "X": 0.012773753143846989,
        "G": 0.0,
        "B": 0.002632929477840662
      },
      "extension": {
        "length": 3943.6744685668946,
        "rating": 134.56047773361206
      }
    },
    {
      "class": "Branch",
      "id": "branch_2949_2950_1",
      "ports": {
        "bus1": 2949,
        "bus2": 2950
      },
      "params": {
        "R": 0.00025312582147307694,
        "X": 0.0011823928216472268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2949_4218_1",
      "ports": {
        "bus1": 2949,
        "bus2": 4218
      },
      "params": {
        "R": 0.00462335953488946,
        "X": 0.01849284954369068,
        "G": 0.0,
        "B": 0.002359058940783143
      },
      "extension": {
        "length": 5142.133688049316,
        "rating": 144.2337989807129
      }
    },
    {
      "class": "Branch",
      "id": "branch_2952_2953_1",
      "ports": {
        "bus1": 2953,
        "bus2": 2952
      },
      "params": {
        "R": 0.001300208386965096,
        "X": 0.04709390178322792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2952_2954_1",
      "ports": {
        "bus1": 2952,
        "bus2": 2954
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2952_2955_1",
      "ports": {
        "bus1": 2955,
        "bus2": 2952
      },
      "params": {
        "R": 0.0009497792925685644,
        "X": 0.008547843433916569,
        "G": 0.0,
        "B": 0.028986696153879166
      },
      "extension": {
        "length": 10152.752752441407,
        "rating": 482.0746421813965
      }
    },
    {
      "class": "Branch",
      "id": "branch_2952_2991_1",
      "ports": {
        "bus1": 2952,
        "bus2": 2991
      },
      "params": {
        "R": 0.0007224302971735597,
        "X": 0.007726393174380064,
        "G": 0.0,
        "B": 0.03270730376243591
      },
      "extension": {
        "length": 11774.79560522461,
        "rating": 520.438814163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_2953_2972_1",
      "ports": {
        "bus1": 2972,
        "bus2": 2953
      },
      "params": {
        "R": 0.0045926920138299465,
        "X": 0.013578372076153755,
        "G": 0.0,
        "B": 0.0014997372636571527
      },
      "extension": {
        "length": 3235.3776905822756,
        "rating": 189.59585428237915
      }
    },
    {
      "class": "Branch",
      "id": "branch_2955_2956_1",
      "ports": {
        "bus1": 2956,
        "bus2": 2955
      },
      "params": {
        "R": 0.001750262570567429,
        "X": 0.06414534151554108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2955_2957_1",
      "ports": {
        "bus1": 2955,
        "bus2": 2957
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2955_3237_1",
      "ports": {
        "bus1": 3237,
        "bus2": 2955
      },
      "params": {
        "R": 0.000856356811709702,
        "X": 0.006992080714553595,
        "G": 0.0,
        "B": 0.027207612991333008
      },
      "extension": {
        "length": 9716.75266772461,
        "rating": 548.0688095092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_2955_3282_1",
      "ports": {
        "bus1": 3282,
        "bus2": 2955
      },
      "params": {
        "R": 0.0007525379187427461,
        "X": 0.006232078652828932,
        "G": 0.0,
        "B": 0.041325826197862625
      },
      "extension": {
        "length": 11343.577158874512,
        "rating": 457.8420162200928
      }
    },
    {
      "class": "Branch",
      "id": "branch_2956_2978_1",
      "ports": {
        "bus1": 2956,
        "bus2": 2978
      },
      "params": {
        "R": 0.001198780257254839,
        "X": 0.0069067031145095825,
        "G": 0.0,
        "B": 0.0026777349412441254
      },
      "extension": {
        "length": 3099.0039216613773,
        "rating": 189.04117345809937
      }
    },
    {
      "class": "Branch",
      "id": "branch_2959_3279_1",
      "ports": {
        "bus1": 2959,
        "bus2": 3279
      },
      "params": {
        "R": 0.0023459726944565773,
        "X": 0.008935119025409222,
        "G": 0.0,
        "B": 0.02303505316376686
      },
      "extension": {
        "length": 10302.041779541016,
        "rating": 150.7024049758911
      }
    },
    {
      "class": "Branch",
      "id": "branch_2959_4476_1",
      "ports": {
        "bus1": 4476,
        "bus2": 2959
      },
      "params": {
        "R": 0.004518093075603247,
        "X": 0.018366431817412376,
        "G": 0.0,
        "B": 0.005447168834507465
      },
      "extension": {
        "length": 6085.3089781494145,
        "rating": 122.87930250167847
      }
    },
    {
      "class": "Branch",
      "id": "branch_2960_3345_1",
      "ports": {
        "bus1": 3345,
        "bus2": 2960
      },
      "params": {
        "R": 0.0020908734295517206,
        "X": 0.009162897244095802,
        "G": 0.0,
        "B": 0.00885538849979639
      },
      "extension": {
        "length": 6185.14707019043,
        "rating": 141.21414422988892
      }
    },
    {
      "class": "Branch",
      "id": "branch_2960_4476_1",
      "ports": {
        "bus1": 2960,
        "bus2": 4476
      },
      "params": {
        "R": 0.0026145493611693382,
        "X": 0.014109227806329727,
        "G": 0.0,
        "B": 0.0025976684410125017
      },
      "extension": {
        "length": 4333.326196289063,
        "rating": 135.28035879135132
      }
    },
    {
      "class": "Branch",
      "id": "branch_2961_3006_1",
      "ports": {
        "bus1": 3006,
        "bus2": 2961
      },
      "params": {
        "R": 0.0035968765150755644,
        "X": 0.012434680014848709,
        "G": 0.0,
        "B": 0.0018719452200457454
      },
      "extension": {
        "length": 3632.8042809448243,
        "rating": 153.9587378501892
      }
    },
    {
      "class": "Branch",
      "id": "branch_2961_4322_1",
      "ports": {
        "bus1": 2961,
        "bus2": 4322
      },
      "params": {
        "R": 0.0018709892174229026,
        "X": 0.009375452995300293,
        "G": 0.0,
        "B": 0.003053526394069195
      },
      "extension": {
        "length": 4138.377549224853,
        "rating": 175.64799785614014
      }
    },
    {
      "class": "Branch",
      "id": "branch_2962_2963_1",
      "ports": {
        "bus1": 2962,
        "bus2": 2963
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2962_3000_1",
      "ports": {
        "bus1": 2962,
        "bus2": 3000
      },
      "params": {
        "R": 0.0012631678255274892,
        "X": 0.006389900576323271,
        "G": 0.0,
        "B": 0.0026124173309653997
      },
      "extension": {
        "length": 3046.039660354614,
        "rating": 170.31368017196655
      }
    },
    {
      "class": "Branch",
      "id": "branch_2962_3002_1",
      "ports": {
        "bus1": 3002,
        "bus2": 2962
      },
      "params": {
        "R": 0.002458874136209488,
        "X": 0.010026619769632816,
        "G": 0.0,
        "B": 0.004256858956068754
      },
      "extension": {
        "length": 4476.621484588623,
        "rating": 135.18739938735962
      }
    },
    {
      "class": "Branch",
      "id": "branch_2964_2965_1",
      "ports": {
        "bus1": 2964,
        "bus2": 2965
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2965_3296_1",
      "ports": {
        "bus1": 2965,
        "bus2": 3296
      },
      "params": {
        "R": 0.0016208139713853598,
        "X": 0.008768919855356216,
        "G": 0.0,
        "B": 0.001490159658715129
      },
      "extension": {
        "length": 2496.3321615600585,
        "rating": 183.1546664237976
      }
    },
    {
      "class": "Branch",
      "id": "branch_2965_3712_1",
      "ports": {
        "bus1": 3712,
        "bus2": 2965
      },
      "params": {
        "R": 0.0005189866060391068,
        "X": 0.002606103429570794,
        "G": 0.0,
        "B": 0.0023246519267559056
      },
      "extension": {
        "length": 1880.9448578338624,
        "rating": 161.0702395439148
      }
    },
    {
      "class": "Branch",
      "id": "branch_2966_3021_1",
      "ports": {
        "bus1": 2966,
        "bus2": 3021
      },
      "params": {
        "R": 0.004464013502001762,
        "X": 0.020432626828551292,
        "G": 0.0,
        "B": 0.011647120118141174
      },
      "extension": {
        "length": 11134.237936706544,
        "rating": 154.9131989479065
      }
    },
    {
      "class": "Branch",
      "id": "branch_2966_3946_1",
      "ports": {
        "bus1": 2966,
        "bus2": 3946
      },
      "params": {
        "R": 0.0008565526804886758,
        "X": 0.005211178679019213,
        "G": 0.0,
        "B": 0.0010808284860104322
      },
      "extension": {
        "length": 1793.8911831207276,
        "rating": 163.34095001220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_2967_4342_1",
      "ports": {
        "bus1": 2967,
        "bus2": 4342
      },
      "params": {
        "R": 0.006087740417569876,
        "X": 0.02835162542760372,
        "G": 0.0,
        "B": 0.00388643192127347
      },
      "extension": {
        "length": 7254.164399963379,
        "rating": 164.82393741607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_2967_4374_1",
      "ports": {
        "bus1": 2967,
        "bus2": 4374
      },
      "params": {
        "R": 0.0009507303475402296,
        "X": 0.0045552123337984085,
        "G": 0.0,
        "B": 0.0015181315829977393
      },
      "extension": {
        "length": 1956.9998434295655,
        "rating": 184.1030716896057
      }
    },
    {
      "class": "Branch",
      "id": "branch_2968_3680_1",
      "ports": {
        "bus1": 3680,
        "bus2": 2968
      },
      "params": {
        "R": 0.0025965627282857895,
        "X": 0.012927227653563023,
        "G": 0.0,
        "B": 0.0034266517031937838
      },
      "extension": {
        "length": 4303.873575439453,
        "rating": 148.89873266220093
      }
    },
    {
      "class": "Branch",
      "id": "branch_2968_4374_1",
      "ports": {
        "bus1": 2968,
        "bus2": 4374
      },
      "params": {
        "R": 0.001621536328457296,
        "X": 0.007833301089704037,
        "G": 0.0,
        "B": 0.0014758423203602433
      },
      "extension": {
        "length": 2488.1682296447757,
        "rating": 169.02523040771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_2969_3002_1",
      "ports": {
        "bus1": 2969,
        "bus2": 3002
      },
      "params": {
        "R": 0.0012105151545256376,
        "X": 0.007206970360130072,
        "G": 0.0,
        "B": 0.0027218840550631285
      },
      "extension": {
        "length": 2968.0686812438967,
        "rating": 161.37758493423462
      }
    },
    {
      "class": "Branch",
      "id": "branch_2969_3016_1",
      "ports": {
        "bus1": 2969,
        "bus2": 3016
      },
      "params": {
        "R": 0.0015856659738346934,
        "X": 0.008768334984779358,
        "G": 0.0,
        "B": 0.0017581731081008911
      },
      "extension": {
        "length": 2689.770383377075,
        "rating": 122.8026032447815
      }
    },
    {
      "class": "Branch",
      "id": "branch_2969_3677_1",
      "ports": {
        "bus1": 2969,
        "bus2": 3677
      },
      "params": {
        "R": 0.0032572722993791103,
        "X": 0.016050852835178375,
        "G": 0.0,
        "B": 0.010401235893368721
      },
      "extension": {
        "length": 9908.696579589843,
        "rating": 98.84791374206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_2970_3004_1",
      "ports": {
        "bus1": 2970,
        "bus2": 3004
      },
      "params": {
        "R": 0.0017276961589232087,
        "X": 0.008562224917113781,
        "G": 0.0,
        "B": 0.004203770775347948
      },
      "extension": {
        "length": 3937.2636505737305,
        "rating": 142.75699853897095
      }
    },
    {
      "class": "Branch",
      "id": "branch_2970_3370_1",
      "ports": {
        "bus1": 2970,
        "bus2": 3370
      },
      "params": {
        "R": 0.0018637649482116103,
        "X": 0.010173788294196129,
        "G": 0.0,
        "B": 0.0032261561136692762
      },
      "extension": {
        "length": 4273.39648223877,
        "rating": 108.39254856109619
      }
    },
    {
      "class": "Branch",
      "id": "branch_2971_3007_1",
      "ports": {
        "bus1": 3007,
        "bus2": 2971
      },
      "params": {
        "R": 0.0026483938563615084,
        "X": 0.009236282669007778,
        "G": 0.0,
        "B": 0.001760042505338788
      },
      "extension": {
        "length": 2681.032439987183,
        "rating": 175.2751350402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_2973_2974_1",
      "ports": {
        "bus1": 2973,
        "bus2": 2974
      },
      "params": {
        "R": 0.00024741404922679067,
        "X": 0.001185731147415936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2974_2978_1",
      "ports": {
        "bus1": 2978,
        "bus2": 2974
      },
      "params": {
        "R": 0.003085535950958729,
        "X": 0.012645849958062172,
        "G": 0.0,
        "B": 0.003124943235889077
      },
      "extension": {
        "length": 4562.64071081543,
        "rating": 175.54727792739868
      }
    },
    {
      "class": "Branch",
      "id": "branch_2975_3416_1",
      "ports": {
        "bus1": 2975,
        "bus2": 3416
      },
      "params": {
        "R": 0.002561927307397127,
        "X": 0.010583794675767422,
        "G": 0.0,
        "B": 0.004742243327200413
      },
      "extension": {
        "length": 4929.743686981201,
        "rating": 162.7198576927185
      }
    },
    {
      "class": "Branch",
      "id": "branch_2976_3283_1",
      "ports": {
        "bus1": 2976,
        "bus2": 3283
      },
      "params": {
        "R": 0.0036105515900999308,
        "X": 0.017645496875047684,
        "G": 0.0,
        "B": 0.0038221576251089573
      },
      "extension": {
        "length": 5768.465771392823,
        "rating": 161.36528253555298
      }
    },
    {
      "class": "Branch",
      "id": "branch_2977_2978_1",
      "ports": {
        "bus1": 2977,
        "bus2": 2978
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2979_2980_1",
      "ports": {
        "bus1": 2979,
        "bus2": 2980
      },
      "params": {
        "R": 0.00024393331841565669,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2979_2990_1",
      "ports": {
        "bus1": 2979,
        "bus2": 2990
      },
      "params": {
        "R": 0.0027401677798479795,
        "X": 0.011021456681191921,
        "G": 0.0,
        "B": 0.00514236418530345
      },
      "extension": {
        "length": 5427.434657318116,
        "rating": 172.275710105896
      }
    },
    {
      "class": "Branch",
      "id": "branch_2979_2992_1",
      "ports": {
        "bus1": 2992,
        "bus2": 2979
      },
      "params": {
        "R": 0.004343988839536905,
        "X": 0.01347274612635374,
        "G": 0.0,
        "B": 0.005384900141507387
      },
      "extension": {
        "length": 6055.088962280273,
        "rating": 197.7713704109192
      }
    },
    {
      "class": "Branch",
      "id": "branch_2979_3418_1",
      "ports": {
        "bus1": 2979,
        "bus2": 3418
      },
      "params": {
        "R": 0.00979258120059967,
        "X": 0.04174799844622612,
        "G": 0.0,
        "B": 0.010948951356112957
      },
      "extension": {
        "length": 14960.301444580078,
        "rating": 165.5029296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_2981_3010_1",
      "ports": {
        "bus1": 2981,
        "bus2": 3010
      },
      "params": {
        "R": 0.002621545223519206,
        "X": 0.011695291846990585,
        "G": 0.0,
        "B": 0.004733775742352009
      },
      "extension": {
        "length": 4837.923338104249,
        "rating": 161.3999843597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_2981_3951_1",
      "ports": {
        "bus1": 2981,
        "bus2": 3951
      },
      "params": {
        "R": 0.0041626617312431335,
        "X": 0.018480774015188217,
        "G": 0.0,
        "B": 0.02251570299267769
      },
      "extension": {
        "length": 14477.76038671875,
        "rating": 172.41429090499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_2982_4216_1",
      "ports": {
        "bus1": 2982,
        "bus2": 4216
      },
      "params": {
        "R": 0.0017868054565042257,
        "X": 0.009984917938709259,
        "G": 0.0,
        "B": 0.001943089417181909
      },
      "extension": {
        "length": 3013.601297332764,
        "rating": 182.23408460617065
      }
    },
    {
      "class": "Branch",
      "id": "branch_2983_2984_1",
      "ports": {
        "bus1": 2983,
        "bus2": 2984
      },
      "params": {
        "R": 0.00028530744020827115,
        "X": 0.0010318683926016092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2984_4216_1",
      "ports": {
        "bus1": 4216,
        "bus2": 2984
      },
      "params": {
        "R": 0.003211013041436672,
        "X": 0.014638809487223625,
        "G": 0.0,
        "B": 0.0022144715767353773
      },
      "extension": {
        "length": 4315.51764376831,
        "rating": 194.0344214439392
      }
    },
    {
      "class": "Branch",
      "id": "branch_2985_2986_1",
      "ports": {
        "bus1": 2985,
        "bus2": 2986
      },
      "params": {
        "R": 0.00026637138216756284,
        "X": 0.0011177979176864028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2987_2988_1",
      "ports": {
        "bus1": 2987,
        "bus2": 2988
      },
      "params": {
        "R": 0.0002927786554209888,
        "X": 0.0010999931255355477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2987_3414_1",
      "ports": {
        "bus1": 2987,
        "bus2": 3414
      },
      "params": {
        "R": 0.016029516234993935,
        "X": 0.06664673238992691,
        "G": 0.0,
        "B": 0.011506428942084312
      },
      "extension": {
        "length": 20132.04813903809,
        "rating": 141.44761562347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_2989_2990_1",
      "ports": {
        "bus1": 2989,
        "bus2": 2990
      },
      "params": {
        "R": 0.00028588337590917945,
        "X": 0.0011514557991176844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2990_3000_1",
      "ports": {
        "bus1": 2990,
        "bus2": 3000
      },
      "params": {
        "R": 0.011377560906112194,
        "X": 0.04915256053209305,
        "G": 0.0,
        "B": 0.00620673643425107
      },
      "extension": {
        "length": 12680.977851013184,
        "rating": 150.8754014968872
      }
    },
    {
      "class": "Branch",
      "id": "branch_2990_3006_1",
      "ports": {
        "bus1": 2990,
        "bus2": 3006
      },
      "params": {
        "R": 0.007974804379045963,
        "X": 0.04253559559583664,
        "G": 0.0,
        "B": 0.009747413918375969
      },
      "extension": {
        "length": 14729.872672485351,
        "rating": 158.464777469635
      }
    },
    {
      "class": "Branch",
      "id": "branch_2990_3020_1",
      "ports": {
        "bus1": 3020,
        "bus2": 2990
      },
      "params": {
        "R": 0.00513151939958334,
        "X": 0.023863740265369415,
        "G": 0.0,
        "B": 0.005719785578548908
      },
      "extension": {
        "length": 8526.421696289062,
        "rating": 174.1879105567932
      }
    },
    {
      "class": "Branch",
      "id": "branch_2991_2994_1",
      "ports": {
        "bus1": 2991,
        "bus2": 2994
      },
      "params": {
        "R": 0.0006537711597047746,
        "X": 0.03974313288927078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2991_2995_1",
      "ports": {
        "bus1": 2991,
        "bus2": 2995
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2991_3376_1",
      "ports": {
        "bus1": 3376,
        "bus2": 2991
      },
      "params": {
        "R": 0.001698148320429027,
        "X": 0.015561633743345737,
        "G": 0.0,
        "B": 0.03116646409034729
      },
      "extension": {
        "length": 15992.240549194337,
        "rating": 564.5026206970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_2992_2994_1",
      "ports": {
        "bus1": 2992,
        "bus2": 2994
      },
      "params": {
        "R": 0.0001847305684350431,
        "X": 0.011229880154132843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2992_3417_1",
      "ports": {
        "bus1": 2992,
        "bus2": 3417
      },
      "params": {
        "R": 0.0030167384538799524,
        "X": 0.011554429307579994,
        "G": 0.0,
        "B": 0.004777937196195126
      },
      "extension": {
        "length": 4918.05817932129,
        "rating": 179.33037281036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_2993_2994_1",
      "ports": {
        "bus1": 2993,
        "bus2": 2994
      },
      "params": {
        "R": 0.00479425024241209,
        "X": 0.2914452850818634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2996_2997_1",
      "ports": {
        "bus1": 2997,
        "bus2": 2996
      },
      "params": {
        "R": 0.0017286579823121428,
        "X": 0.07000871747732162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2996_2998_1",
      "ports": {
        "bus1": 2996,
        "bus2": 2998
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2998_3009_1",
      "ports": {
        "bus1": 3009,
        "bus2": 2998
      },
      "params": {
        "R": 0.0006209562998265028,
        "X": 0.005880502983927727,
        "G": 0.0,
        "B": 0.016384758055210114
      },
      "extension": {
        "length": 7282.0975786743165,
        "rating": 357.0037603378296
      }
    },
    {
      "class": "Branch",
      "id": "branch_2999_3000_1",
      "ports": {
        "bus1": 2999,
        "bus2": 3000
      },
      "params": {
        "R": 0.00020827248226851225,
        "X": 0.0010135783813893795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3000_3006_1",
      "ports": {
        "bus1": 3006,
        "bus2": 3000
      },
      "params": {
        "R": 0.0009652627632021904,
        "X": 0.004617591854184866,
        "G": 0.0,
        "B": 0.0016080290079116821
      },
      "extension": {
        "length": 1977.8225317382812,
        "rating": 157.74545669555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_3001_3002_1",
      "ports": {
        "bus1": 3002,
        "bus2": 3001
      },
      "params": {
        "R": 0.0008566962787881494,
        "X": 0.03780122846364975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3001_3003_1",
      "ports": {
        "bus1": 3001,
        "bus2": 3003
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3002_3004_1",
      "ports": {
        "bus1": 3004,
        "bus2": 3002
      },
      "params": {
        "R": 0.0018250026041641831,
        "X": 0.008262033574283123,
        "G": 0.0,
        "B": 0.002163222059607506
      },
      "extension": {
        "length": 2817.265967468262,
        "rating": 196.42047882080078
      }
    },
    {
      "class": "Branch",
      "id": "branch_3002_3418_1",
      "ports": {
        "bus1": 3002,
        "bus2": 3418
      },
      "params": {
        "R": 0.0024821069091558456,
        "X": 0.011977286078035831,
        "G": 0.0,
        "B": 0.004836518783122301
      },
      "extension": {
        "length": 5563.636529754639,
        "rating": 156.94808959960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_3003_4198_1",
      "ports": {
        "bus1": 3003,
        "bus2": 4198
      },
      "params": {
        "R": 0.0014905836433172226,
        "X": 0.011613069102168083,
        "G": 0.0,
        "B": 0.05890020728111267
      },
      "extension": {
        "length": 19078.192232666017,
        "rating": 613.597297668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_3004_3005_1",
      "ports": {
        "bus1": 3004,
        "bus2": 3005
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3007_3008_1",
      "ports": {
        "bus1": 3007,
        "bus2": 3008
      },
      "params": {
        "R": 0.00023496165522374213,
        "X": 0.0010172961046919227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3007_3665_1",
      "ports": {
        "bus1": 3007,
        "bus2": 3665
      },
      "params": {
        "R": 0.014375695958733559,
        "X": 0.07641717046499252,
        "G": 0.0,
        "B": 0.012105187401175499
      },
      "extension": {
        "length": 22915.526471191406,
        "rating": 134.44503545761108
      }
    },
    {
      "class": "Branch",
      "id": "branch_3009_4324_1",
      "ports": {
        "bus1": 4324,
        "bus2": 3009
      },
      "params": {
        "R": 0.000563104054890573,
        "X": 0.005277552176266909,
        "G": 0.0,
        "B": 0.01695452816784382
      },
      "extension": {
        "length": 7080.820608581544,
        "rating": 494.57764625549316
      }
    },
    {
      "class": "Branch",
      "id": "branch_3010_3020_1",
      "ports": {
        "bus1": 3010,
        "bus2": 3020
      },
      "params": {
        "R": 0.008086398243904114,
        "X": 0.034694865345954895,
        "G": 0.0,
        "B": 0.02045927755534649
      },
      "extension": {
        "length": 18427.95694555664,
        "rating": 183.70410203933716
      }
    },
    {
      "class": "Branch",
      "id": "branch_3010_4216_1",
      "ports": {
        "bus1": 3010,
        "bus2": 4216
      },
      "params": {
        "R": 0.006383339874446392,
        "X": 0.0330137237906456,
        "G": 0.0,
        "B": 0.007573181297630072
      },
      "extension": {
        "length": 10748.499923583984,
        "rating": 174.20278787612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_3012_3013_1",
      "ports": {
        "bus1": 3012,
        "bus2": 3013
      },
      "params": {
        "R": 0.00027103981119580567,
        "X": 0.0010124340187758207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3014_3015_1",
      "ports": {
        "bus1": 3014,
        "bus2": 3015
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3014_3321_1",
      "ports": {
        "bus1": 3014,
        "bus2": 3321
      },
      "params": {
        "R": 0.0015632990980520844,
        "X": 0.006638227496296167,
        "G": 0.0,
        "B": 0.005661101080477238
      },
      "extension": {
        "length": 4537.531545776367,
        "rating": 141.27227067947388
      }
    },
    {
      "class": "Branch",
      "id": "branch_3014_3705_1",
      "ports": {
        "bus1": 3705,
        "bus2": 3014
      },
      "params": {
        "R": 0.0032133657950907946,
        "X": 0.0154340211302042,
        "G": 0.0,
        "B": 0.005654501263052225
      },
      "extension": {
        "length": 6256.26348513794,
        "rating": 178.92831563949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_3016_3017_1",
      "ports": {
        "bus1": 3016,
        "bus2": 3017
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3016_3290_1",
      "ports": {
        "bus1": 3016,
        "bus2": 3290
      },
      "params": {
        "R": 0.0024870256893336773,
        "X": 0.012820279225707054,
        "G": 0.0,
        "B": 0.004336848855018616
      },
      "extension": {
        "length": 5125.391047210694,
        "rating": 154.07962799072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_3018_3019_1",
      "ports": {
        "bus1": 3018,
        "bus2": 3019
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3018_3418_1",
      "ports": {
        "bus1": 3418,
        "bus2": 3018
      },
      "params": {
        "R": 0.003896034089848399,
        "X": 0.016625095158815384,
        "G": 0.0,
        "B": 0.004219790454953909
      },
      "extension": {
        "length": 5605.469918151855,
        "rating": 154.21017408370972
      }
    },
    {
      "class": "Branch",
      "id": "branch_3018_3679_1",
      "ports": {
        "bus1": 3018,
        "bus2": 3679
      },
      "params": {
        "R": 0.0033550148364156485,
        "X": 0.008271659724414349,
        "G": 0.0,
        "B": 0.007827458903193474
      },
      "extension": {
        "length": 5117.090902679443,
        "rating": 137.32057809829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_3021_3972_1",
      "ports": {
        "bus1": 3021,
        "bus2": 3972
      },
      "params": {
        "R": 0.0032406554091721773,
        "X": 0.01494055986404419,
        "G": 0.0,
        "B": 0.0014759799232706428
      },
      "extension": {
        "length": 3347.049397521973,
        "rating": 168.32585334777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_3023_3027_1",
      "ports": {
        "bus1": 3023,
        "bus2": 3027
      },
      "params": {
        "R": 0.004766408354043961,
        "X": 0.02293892204761505,
        "G": 0.0,
        "B": 0.008255165070295334
      },
      "extension": {
        "length": 10032.06146813965,
        "rating": 174.80050325393677
      }
    },
    {
      "class": "Branch",
      "id": "branch_3023_3159_1",
      "ports": {
        "bus1": 3159,
        "bus2": 3023
      },
      "params": {
        "R": 0.004669641610234976,
        "X": 0.023254528641700745,
        "G": 0.0,
        "B": 0.006215956993401051
      },
      "extension": {
        "length": 7564.1712681884765,
        "rating": 157.57440328598022
      }
    },
    {
      "class": "Branch",
      "id": "branch_3024_3025_1",
      "ports": {
        "bus1": 3024,
        "bus2": 3025
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3024_3027_1",
      "ports": {
        "bus1": 3027,
        "bus2": 3024
      },
      "params": {
        "R": 0.005514808930456638,
        "X": 0.021135088056325912,
        "G": 0.0,
        "B": 0.0027566407807171345
      },
      "extension": {
        "length": 5576.604354492188,
        "rating": 161.358904838562
      }
    },
    {
      "class": "Branch",
      "id": "branch_3024_3177_1",
      "ports": {
        "bus1": 3177,
        "bus2": 3024
      },
      "params": {
        "R": 0.005971177481114864,
        "X": 0.03003416210412979,
        "G": 0.0,
        "B": 0.01239790953695774
      },
      "extension": {
        "length": 13283.34380419922,
        "rating": 148.28763008117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_3026_3027_1",
      "ports": {
        "bus1": 3027,
        "bus2": 3026
      },
      "params": {
        "R": 0.0013120133662596345,
        "X": 0.05390019342303276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3026_3028_1",
      "ports": {
        "bus1": 3026,
        "bus2": 3028
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3026_3047_1",
      "ports": {
        "bus1": 3047,
        "bus2": 3026
      },
      "params": {
        "R": 0.0017621936276555061,
        "X": 0.01604989916086197,
        "G": 0.0,
        "B": 0.04762415587902069
      },
      "extension": {
        "length": 17842.423802124023,
        "rating": 601.4167785644531
      }
    },
    {
      "class": "Branch",
      "id": "branch_3026_3076_1",
      "ports": {
        "bus1": 3026,
        "bus2": 3076
      },
      "params": {
        "R": 0.0015645951498299837,
        "X": 0.01459497306495905,
        "G": 0.0,
        "B": 0.023926420137286186
      },
      "extension": {
        "length": 13799.533598876953,
        "rating": 531.727409362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_3029_3034_1",
      "ports": {
        "bus1": 3029,
        "bus2": 3034
      },
      "params": {
        "R": 0.0038273732643574476,
        "X": 0.018107743933796883,
        "G": 0.0,
        "B": 0.059739939868450165
      },
      "extension": {
        "length": 23449.050184570315,
        "rating": 142.66459941864014
      }
    },
    {
      "class": "Branch",
      "id": "branch_3029_3170_1",
      "ports": {
        "bus1": 3029,
        "bus2": 3170
      },
      "params": {
        "R": 0.004661175422370434,
        "X": 0.025139886885881424,
        "G": 0.0,
        "B": 0.010764051228761673
      },
      "extension": {
        "length": 11462.931641052246,
        "rating": 130.34430742263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_3030_3031_1",
      "ports": {
        "bus1": 3030,
        "bus2": 3031
      },
      "params": {
        "R": 0.0002933687355834991,
        "X": 0.001182748470455408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3030_3037_1",
      "ports": {
        "bus1": 3037,
        "bus2": 3030
      },
      "params": {
        "R": 0.008768431842327118,
        "X": 0.03767741471529007,
        "G": 0.0,
        "B": 0.004884390160441399
      },
      "extension": {
        "length": 10225.718973083496,
        "rating": 149.21222925186157
      }
    },
    {
      "class": "Branch",
      "id": "branch_3032_3170_1",
      "ports": {
        "bus1": 3170,
        "bus2": 3032
      },
      "params": {
        "R": 0.006523248739540577,
        "X": 0.024941015988588333,
        "G": 0.0,
        "B": 0.005755406804382802
      },
      "extension": {
        "length": 7951.533089172363,
        "rating": 157.1468472480774
      }
    },
    {
      "class": "Branch",
      "id": "branch_3032_4164_1",
      "ports": {
        "bus1": 3032,
        "bus2": 4164
      },
      "params": {
        "R": 0.0047117783688008785,
        "X": 0.01977798342704773,
        "G": 0.0,
        "B": 0.01243576593697071
      },
      "extension": {
        "length": 10784.041056518556,
        "rating": 161.8436574935913
      }
    },
    {
      "class": "Branch",
      "id": "branch_3032_4430_1",
      "ports": {
        "bus1": 4430,
        "bus2": 3032
      },
      "params": {
        "R": 0.0007271873764693737,
        "X": 0.004048202186822891,
        "G": 0.0,
        "B": 0.0018253311282023787
      },
      "extension": {
        "length": 1906.1574293518067,
        "rating": 130.74746131896973
      }
    },
    {
      "class": "Branch",
      "id": "branch_3033_3034_1",
      "ports": {
        "bus1": 3033,
        "bus2": 3034
      },
      "params": {
        "R": 0.00020151543139945716,
        "X": 0.0011577947298064828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3034_3038_1",
      "ports": {
        "bus1": 3034,
        "bus2": 3038
      },
      "params": {
        "R": 0.003808739362284541,
        "X": 0.016163941472768784,
        "G": 0.0,
        "B": 0.004106721840798855
      },
      "extension": {
        "length": 5824.8708401184085,
        "rating": 168.36751699447632
      }
    },
    {
      "class": "Branch",
      "id": "branch_3034_4094_1",
      "ports": {
        "bus1": 3034,
        "bus2": 4094
      },
      "params": {
        "R": 0.0034170798026025295,
        "X": 0.0149000259116292,
        "G": 0.0,
        "B": 0.0027593905106186862
      },
      "extension": {
        "length": 4656.174269073486,
        "rating": 147.139310836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_3035_3977_1",
      "ports": {
        "bus1": 3977,
        "bus2": 3035
      },
      "params": {
        "R": 0.003240260062739253,
        "X": 0.015443690121173859,
        "G": 0.0,
        "B": 0.0036819837987422943
      },
      "extension": {
        "length": 5376.131230682373,
        "rating": 168.56831312179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_3035_4094_1",
      "ports": {
        "bus1": 3035,
        "bus2": 4094
      },
      "params": {
        "R": 0.006186842452734709,
        "X": 0.029634201899170876,
        "G": 0.0,
        "B": 0.007899871096014977
      },
      "extension": {
        "length": 10355.605184509277,
        "rating": 151.92155838012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_3036_3037_1",
      "ports": {
        "bus1": 3036,
        "bus2": 3037
      },
      "params": {
        "R": 0.0002538219268899411,
        "X": 0.0011147335171699524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3037_4173_1",
      "ports": {
        "bus1": 4173,
        "bus2": 3037
      },
      "params": {
        "R": 0.0053386143408715725,
        "X": 0.02331419847905636,
        "G": 0.0,
        "B": 0.005118810571730137
      },
      "extension": {
        "length": 7119.389114868164,
        "rating": 155.5624485015869
      }
    },
    {
      "class": "Branch",
      "id": "branch_3038_3977_1",
      "ports": {
        "bus1": 3038,
        "bus2": 3977
      },
      "params": {
        "R": 0.0013753705425187945,
        "X": 0.007607921026647091,
        "G": 0.0,
        "B": 0.005029028281569481
      },
      "extension": {
        "length": 4534.639233947754,
        "rating": 191.45597219467163
      }
    },
    {
      "class": "Branch",
      "id": "branch_3038_4143_1",
      "ports": {
        "bus1": 3038,
        "bus2": 4143
      },
      "params": {
        "R": 0.011563836596906185,
        "X": 0.04742316156625748,
        "G": 0.0,
        "B": 0.005836650263518095
      },
      "extension": {
        "length": 12447.814083068848,
        "rating": 162.58522272109985
      }
    },
    {
      "class": "Branch",
      "id": "branch_3039_3040_1",
      "ports": {
        "bus1": 3039,
        "bus2": 3040
      },
      "params": {
        "R": 0.0002483788412064314,
        "X": 0.0010188557207584381,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3039_3042_1",
      "ports": {
        "bus1": 3039,
        "bus2": 3042
      },
      "params": {
        "R": 0.010875084437429905,
        "X": 0.04326813295483589,
        "G": 0.0,
        "B": 0.010232580825686455
      },
      "extension": {
        "length": 14821.450524536132,
        "rating": 170.96859216690063
      }
    },
    {
      "class": "Branch",
      "id": "branch_3039_3043_1",
      "ports": {
        "bus1": 3039,
        "bus2": 3043
      },
      "params": {
        "R": 0.0028083815705031157,
        "X": 0.00987061858177185,
        "G": 0.0,
        "B": 0.012038133107125759
      },
      "extension": {
        "length": 8113.8969926147465,
        "rating": 177.03542709350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_3042_3939_1",
      "ports": {
        "bus1": 3939,
        "bus2": 3042
      },
      "params": {
        "R": 0.0038357367739081383,
        "X": 0.016963476315140724,
        "G": 0.0,
        "B": 0.015660103410482407
      },
      "extension": {
        "length": 11512.142381469726,
        "rating": 162.95146942138672
      }
    },
    {
      "class": "Branch",
      "id": "branch_3044_3045_1",
      "ports": {
        "bus1": 3044,
        "bus2": 3045
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3044_3050_1",
      "ports": {
        "bus1": 3050,
        "bus2": 3044
      },
      "params": {
        "R": 0.006694138050079346,
        "X": 0.029565632343292236,
        "G": 0.0,
        "B": 0.007351581938564777
      },
      "extension": {
        "length": 10020.916590270996,
        "rating": 134.6923828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_3044_4292_1",
      "ports": {
        "bus1": 3044,
        "bus2": 4292
      },
      "params": {
        "R": 0.0038502004463225603,
        "X": 0.0216500386595726,
        "G": 0.0,
        "B": 0.019345177337527275
      },
      "extension": {
        "length": 13191.669260375977,
        "rating": 160.05964279174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_3046_4386_1",
      "ports": {
        "bus1": 3046,
        "bus2": 4386
      },
      "params": {
        "R": 0.004284287337213755,
        "X": 0.021112754940986633,
        "G": 0.0,
        "B": 0.003529955865815282
      },
      "extension": {
        "length": 6640.570690246583,
        "rating": 173.0092167854309
      }
    },
    {
      "class": "Branch",
      "id": "branch_3047_3048_1",
      "ports": {
        "bus1": 3048,
        "bus2": 3047
      },
      "params": {
        "R": 0.0014873822219669819,
        "X": 0.053099893033504486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3047_3049_1",
      "ports": {
        "bus1": 3047,
        "bus2": 3049
      },
      "params": {
        "R": 0.0002524929295759648,
        "X": 0.0010724309831857681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3047_4167_1",
      "ports": {
        "bus1": 4167,
        "bus2": 3047
      },
      "params": {
        "R": 0.0014852808089926839,
        "X": 0.014051031321287155,
        "G": 0.0,
        "B": 0.044861771166324615
      },
      "extension": {
        "length": 18278.9180892334,
        "rating": 535.0040912628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_3047_4298_1",
      "ports": {
        "bus1": 4298,
        "bus2": 3047
      },
      "params": {
        "R": 0.00147080363240093,
        "X": 0.011367570608854294,
        "G": 0.0,
        "B": 0.07484748214483261
      },
      "extension": {
        "length": 19408.627923706055,
        "rating": 605.7837009429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_3048_3157_1",
      "ports": {
        "bus1": 3157,
        "bus2": 3048
      },
      "params": {
        "R": 0.006409274414181709,
        "X": 0.03202718496322632,
        "G": 0.0,
        "B": 0.007776624523103237
      },
      "extension": {
        "length": 11299.439666931152,
        "rating": 180.81432580947876
      }
    },
    {
      "class": "Branch",
      "id": "branch_3048_4143_1",
      "ports": {
        "bus1": 4143,
        "bus2": 3048
      },
      "params": {
        "R": 0.0014764899387955666,
        "X": 0.006967471446841955,
        "G": 0.0,
        "B": 0.0015455072280019522
      },
      "extension": {
        "length": 2180.2739999084474,
        "rating": 172.9853630065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_3050_3051_1",
      "ports": {
        "bus1": 3050,
        "bus2": 3051
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3050_3977_1",
      "ports": {
        "bus1": 3050,
        "bus2": 3977
      },
      "params": {
        "R": 0.008798886090517044,
        "X": 0.05345940589904785,
        "G": 0.0,
        "B": 0.008201584219932556
      },
      "extension": {
        "length": 14155.994724609376,
        "rating": 154.90838289260864
      }
    },
    {
      "class": "Branch",
      "id": "branch_3052_3055_1",
      "ports": {
        "bus1": 3052,
        "bus2": 3055
      },
      "params": {
        "R": -0.0006113983690738678,
        "X": -0.01589462161064148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3052_3056_1",
      "ports": {
        "bus1": 3052,
        "bus2": 3056
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3052_3057_1",
      "ports": {
        "bus1": 3052,
        "bus2": 3057
      },
      "params": {
        "R": 0.00020514940842986107,
        "X": 0.0010009788675233722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3053_3055_1",
      "ports": {
        "bus1": 3053,
        "bus2": 3055
      },
      "params": {
        "R": 0.00688986387103796,
        "X": 0.17911696434020996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3054_3055_1",
      "ports": {
        "bus1": 3054,
        "bus2": 3055
      },
      "params": {
        "R": 0.00688986387103796,
        "X": 0.17911696434020996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3056_3084_1",
      "ports": {
        "bus1": 3084,
        "bus2": 3056
      },
      "params": {
        "R": 0.003515878925099969,
        "X": 0.013197176158428192,
        "G": 0.0,
        "B": 0.002340260660275817
      },
      "extension": {
        "length": 4266.465754119873,
        "rating": 141.45245552062988
      }
    },
    {
      "class": "Branch",
      "id": "branch_3056_4932_1",
      "ports": {
        "bus1": 3056,
        "bus2": 4932
      },
      "params": {
        "R": 0.00359159498475492,
        "X": 0.015175663866102695,
        "G": 0.0,
        "B": 0.016469396650791168
      },
      "extension": {
        "length": 10271.2254977417,
        "rating": 168.66663694381714
      }
    },
    {
      "class": "Branch",
      "id": "branch_3056_5023_1",
      "ports": {
        "bus1": 3056,
        "bus2": 5023
      },
      "params": {
        "R": 0.003945720847696066,
        "X": 0.013067299500107765,
        "G": 0.0,
        "B": 0.005527930334210396
      },
      "extension": {
        "length": 6280.769093994141,
        "rating": 194.5428967475891
      }
    },
    {
      "class": "Branch",
      "id": "branch_3056_5039_1",
      "ports": {
        "bus1": 5039,
        "bus2": 3056
      },
      "params": {
        "R": 0.002698632888495922,
        "X": 0.011786340735852718,
        "G": 0.0,
        "B": 0.0032291219104081392
      },
      "extension": {
        "length": 4585.530185760498,
        "rating": 145.74288129806519
      }
    },
    {
      "class": "Branch",
      "id": "branch_3058_3059_1",
      "ports": {
        "bus1": 3058,
        "bus2": 3059
      },
      "params": {
        "R": 0.0002626661735121161,
        "X": 0.0011182144517078996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3058_3981_1",
      "ports": {
        "bus1": 3981,
        "bus2": 3058
      },
      "params": {
        "R": 0.0020608569029718637,
        "X": 0.008197755552828312,
        "G": 0.0,
        "B": 0.004751082509756088
      },
      "extension": {
        "length": 4462.880893066406,
        "rating": 170.1677441596985
      }
    },
    {
      "class": "Branch",
      "id": "branch_3058_4361_1",
      "ports": {
        "bus1": 3058,
        "bus2": 4361
      },
      "params": {
        "R": 0.001563866389915347,
        "X": 0.007572237402200699,
        "G": 0.0,
        "B": 0.005414676386862993
      },
      "extension": {
        "length": 4255.995032775879,
        "rating": 159.72297191619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_3060_3061_1",
      "ports": {
        "bus1": 3060,
        "bus2": 3061
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3060_5313_1",
      "ports": {
        "bus1": 5313,
        "bus2": 3060
      },
      "params": {
        "R": 0.007597194518893957,
        "X": 0.033467140048742294,
        "G": 0.0,
        "B": 0.004721349570900202
      },
      "extension": {
        "length": 9412.864239990235,
        "rating": 141.99787378311157
      }
    },
    {
      "class": "Branch",
      "id": "branch_3060_5373_1",
      "ports": {
        "bus1": 5373,
        "bus2": 3060
      },
      "params": {
        "R": 0.006082572508603334,
        "X": 0.027550607919692993,
        "G": 0.0,
        "B": 0.00960034504532814
      },
      "extension": {
        "length": 11945.927764160157,
        "rating": 157.86141157150269
      }
    },
    {
      "class": "Branch",
      "id": "branch_3062_3063_1",
      "ports": {
        "bus1": 3062,
        "bus2": 3063
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3063_3142_1",
      "ports": {
        "bus1": 3142,
        "bus2": 3063
      },
      "params": {
        "R": 0.007132002152502537,
        "X": 0.035184506326913834,
        "G": 0.0,
        "B": 0.01703675650060177
      },
      "extension": {
        "length": 17295.536671875,
        "rating": 170.5272912979126
      }
    },
    {
      "class": "Branch",
      "id": "branch_3063_4035_1",
      "ports": {
        "bus1": 4035,
        "bus2": 3063
      },
      "params": {
        "R": 0.013021677732467651,
        "X": 0.04582798108458519,
        "G": 0.0,
        "B": 0.020290082320570946
      },
      "extension": {
        "length": 22484.040203979494,
        "rating": 177.66481637954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_3064_3065_1",
      "ports": {
        "bus1": 3064,
        "bus2": 3065
      },
      "params": {
        "R": 0.00029552425257861614,
        "X": 0.001165852532722056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3064_3073_1",
      "ports": {
        "bus1": 3073,
        "bus2": 3064
      },
      "params": {
        "R": 0.003044914687052369,
        "X": 0.01002915482968092,
        "G": 0.0,
        "B": 0.0021402870770543814
      },
      "extension": {
        "length": 3523.800039093018,
        "rating": 183.2675576210022
      }
    },
    {
      "class": "Branch",
      "id": "branch_3064_3136_1",
      "ports": {
        "bus1": 3064,
        "bus2": 3136
      },
      "params": {
        "R": 0.0025771178770810366,
        "X": 0.013110820204019547,
        "G": 0.0,
        "B": 0.0010975574841722846
      },
      "extension": {
        "length": 2909.296007034302,
        "rating": 182.22339153289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_3064_4100_1",
      "ports": {
        "bus1": 3064,
        "bus2": 4100
      },
      "params": {
        "R": 0.0011224700137972832,
        "X": 0.005413139704614878,
        "G": 0.0,
        "B": 0.006640981882810593
      },
      "extension": {
        "length": 4472.101144226074,
        "rating": 159.78046655654907
      }
    },
    {
      "class": "Branch",
      "id": "branch_3066_3112_1",
      "ports": {
        "bus1": 3112,
        "bus2": 3066
      },
      "params": {
        "R": 0.0025446598883718252,
        "X": 0.010960801504552364,
        "G": 0.0,
        "B": 0.004007193725556135
      },
      "extension": {
        "length": 4693.750149902344,
        "rating": 157.34788179397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_3066_3181_1",
      "ports": {
        "bus1": 3066,
        "bus2": 3181
      },
      "params": {
        "R": 0.004791070241481066,
        "X": 0.031203383579850197,
        "G": 0.0,
        "B": 0.004536988213658333
      },
      "extension": {
        "length": 8816.388810974122,
        "rating": 182.4690580368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_3067_3068_1",
      "ports": {
        "bus1": 3067,
        "bus2": 3068
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3068_3075_1",
      "ports": {
        "bus1": 3068,
        "bus2": 3075
      },
      "params": {
        "R": 0.002241432433947921,
        "X": 0.011991746723651886,
        "G": 0.0,
        "B": 0.002013710793107748
      },
      "extension": {
        "length": 3691.6680833129885,
        "rating": 171.76964282989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_3068_3993_1",
      "ports": {
        "bus1": 3068,
        "bus2": 3993
      },
      "params": {
        "R": 0.007343031466007233,
        "X": 0.03964955732226372,
        "G": 0.0,
        "B": 0.006591069977730513
      },
      "extension": {
        "length": 11614.053974853516,
        "rating": 150.7293701171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_3069_3072_1",
      "ports": {
        "bus1": 3069,
        "bus2": 3072
      },
      "params": {
        "R": 0.0005186507478356361,
        "X": 0.010762311518192291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3069_3073_1",
      "ports": {
        "bus1": 3069,
        "bus2": 3073
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3069_3074_1",
      "ports": {
        "bus1": 3069,
        "bus2": 3074
      },
      "params": {
        "R": 0.00024358127848245203,
        "X": 0.0011309642577543855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3070_3072_1",
      "ports": {
        "bus1": 3070,
        "bus2": 3072
      },
      "params": {
        "R": 0.005793983116745949,
        "X": 0.1202285960316658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3071_3072_1",
      "ports": {
        "bus1": 3071,
        "bus2": 3072
      },
      "params": {
        "R": 0.005793983116745949,
        "X": 0.1202285960316658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3073_4153_1",
      "ports": {
        "bus1": 4153,
        "bus2": 3073
      },
      "params": {
        "R": 0.004606354050338268,
        "X": 0.021138744428753853,
        "G": 0.0,
        "B": 0.010693016462028027
      },
      "extension": {
        "length": 10729.886757385255,
        "rating": 200.0410556793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_3075_3077_1",
      "ports": {
        "bus1": 3077,
        "bus2": 3075
      },
      "params": {
        "R": 0.007065978366881609,
        "X": 0.02346651442348957,
        "G": 0.0,
        "B": 0.005357817281037569
      },
      "extension": {
        "length": 7700.221963806152,
        "rating": 213.13929557800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_3075_3111_1",
      "ports": {
        "bus1": 3075,
        "bus2": 3111
      },
      "params": {
        "R": 0.0028912287671118975,
        "X": 0.013456230983138084,
        "G": 0.0,
        "B": 0.0031367370393127203
      },
      "extension": {
        "length": 4984.98154788208,
        "rating": 182.44225978851318
      }
    },
    {
      "class": "Branch",
      "id": "branch_3076_3077_1",
      "ports": {
        "bus1": 3077,
        "bus2": 3076
      },
      "params": {
        "R": 0.0002917626406997442,
        "X": 0.014778325334191322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3076_3078_1",
      "ports": {
        "bus1": 3076,
        "bus2": 3078
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3076_4004_1",
      "ports": {
        "bus1": 3076,
        "bus2": 4004
      },
      "params": {
        "R": 0.0017695619026198983,
        "X": 0.013459831476211548,
        "G": 0.0,
        "B": 0.03872250020503998
      },
      "extension": {
        "length": 14290.548232543946,
        "rating": 567.766523361206
      }
    },
    {
      "class": "Branch",
      "id": "branch_3076_4159_1",
      "ports": {
        "bus1": 3076,
        "bus2": 4159
      },
      "params": {
        "R": 0.0011332102585583925,
        "X": 0.010532611981034279,
        "G": 0.0,
        "B": 0.022260403260588646
      },
      "extension": {
        "length": 11416.192679992677,
        "rating": 490.38829803466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_3077_3180_1",
      "ports": {
        "bus1": 3077,
        "bus2": 3180
      },
      "params": {
        "R": 0.0037625564727932215,
        "X": 0.021565519273281097,
        "G": 0.0,
        "B": 0.0056938305497169495
      },
      "extension": {
        "length": 8533.876938903808,
        "rating": 181.4509630203247
      }
    },
    {
      "class": "Branch",
      "id": "branch_3077_3181_1",
      "ports": {
        "bus1": 3077,
        "bus2": 3181
      },
      "params": {
        "R": 0.007784710265696049,
        "X": 0.0296724084764719,
        "G": 0.0,
        "B": 0.0035186102613806725
      },
      "extension": {
        "length": 7356.910151733398,
        "rating": 185.5152726173401
      }
    },
    {
      "class": "Branch",
      "id": "branch_3079_3080_1",
      "ports": {
        "bus1": 3079,
        "bus2": 3080
      },
      "params": {
        "R": 0.00023134164803195745,
        "X": 0.0010865816147997975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3080_4928_1",
      "ports": {
        "bus1": 4928,
        "bus2": 3080
      },
      "params": {
        "R": 0.0018363024573773146,
        "X": 0.008367979899048805,
        "G": 0.0,
        "B": 0.010343966074287891
      },
      "extension": {
        "length": 7048.141091674805,
        "rating": 201.33893489837646
      }
    },
    {
      "class": "Branch",
      "id": "branch_3080_5309_1",
      "ports": {
        "bus1": 5309,
        "bus2": 3080
      },
      "params": {
        "R": 0.0018844198202714324,
        "X": 0.008616464212536812,
        "G": 0.0,
        "B": 0.0013308984925970437
      },
      "extension": {
        "length": 2462.489081954956,
        "rating": 201.36172771453857
      }
    },
    {
      "class": "Branch",
      "id": "branch_3081_3122_1",
      "ports": {
        "bus1": 3122,
        "bus2": 3081
      },
      "params": {
        "R": 0.002972265938296914,
        "X": 0.01531167607754469,
        "G": 0.0,
        "B": 0.007652058266103268
      },
      "extension": {
        "length": 7500.76141772461,
        "rating": 176.36194229125977
      }
    },
    {
      "class": "Branch",
      "id": "branch_3081_5298_1",
      "ports": {
        "bus1": 3081,
        "bus2": 5298
      },
      "params": {
        "R": 0.008490527048707008,
        "X": 0.04728445038199425,
        "G": 0.0,
        "B": 0.033117085695266724
      },
      "extension": {
        "length": 29759.04782006836,
        "rating": 156.96121454238892
      }
    },
    {
      "class": "Branch",
      "id": "branch_3081_5310_1",
      "ports": {
        "bus1": 5310,
        "bus2": 3081
      },
      "params": {
        "R": 0.0031055579893290997,
        "X": 0.01377928163856268,
        "G": 0.0,
        "B": 0.0015252880984917283
      },
      "extension": {
        "length": 3320.594221618652,
        "rating": 126.48717164993286
      }
    },
    {
      "class": "Branch",
      "id": "branch_3082_3083_1",
      "ports": {
        "bus1": 3082,
        "bus2": 3083
      },
      "params": {
        "R": 0.00026204349705949426,
        "X": 0.001190186245366931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3082_3108_1",
      "ports": {
        "bus1": 3108,
        "bus2": 3082
      },
      "params": {
        "R": 0.005267560016363859,
        "X": 0.025666335597634315,
        "G": 0.0,
        "B": 0.00366306328214705
      },
      "extension": {
        "length": 7183.820368103027,
        "rating": 164.70273733139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_3082_4934_1",
      "ports": {
        "bus1": 3082,
        "bus2": 4934
      },
      "params": {
        "R": 0.0033046728931367397,
        "X": 0.020828772336244583,
        "G": 0.0,
        "B": 0.027223406359553337
      },
      "extension": {
        "length": 15542.50562841797,
        "rating": 173.4126329421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_3084_5039_1",
      "ports": {
        "bus1": 3084,
        "bus2": 5039
      },
      "params": {
        "R": 0.001981038600206375,
        "X": 0.008350186049938202,
        "G": 0.0,
        "B": 0.0015969889936968684
      },
      "extension": {
        "length": 2548.0898860473635,
        "rating": 123.6799955368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_3084_5598_1",
      "ports": {
        "bus1": 3084,
        "bus2": 5598
      },
      "params": {
        "R": 0.0030058741103857756,
        "X": 0.014826064929366112,
        "G": 0.0,
        "B": 0.0047507137060165405
      },
      "extension": {
        "length": 6154.332706878662,
        "rating": 103.3187985420227
      }
    },
    {
      "class": "Branch",
      "id": "branch_3085_3086_1",
      "ports": {
        "bus1": 3085,
        "bus2": 3086
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3086_3106_1",
      "ports": {
        "bus1": 3086,
        "bus2": 3106
      },
      "params": {
        "R": 0.008263818919658661,
        "X": 0.03467817232012749,
        "G": 0.0,
        "B": 0.007260421756654977
      },
      "extension": {
        "length": 11400.030573486329,
        "rating": 172.04807996749878
      }
    },
    {
      "class": "Branch",
      "id": "branch_3086_3144_1",
      "ports": {
        "bus1": 3086,
        "bus2": 3144
      },
      "params": {
        "R": 0.0019570922013372183,
        "X": 0.011073729954659939,
        "G": 0.0,
        "B": 0.0014646390918642282
      },
      "extension": {
        "length": 3041.091305419922,
        "rating": 169.67484951019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_3087_3141_1",
      "ports": {
        "bus1": 3087,
        "bus2": 3141
      },
      "params": {
        "R": 0.01820879802107811,
        "X": 0.11334637552499771,
        "G": 0.0,
        "B": 0.02664892189204693
      },
      "extension": {
        "length": 38384.74894482422,
        "rating": 137.83432245254517
      }
    },
    {
      "class": "Branch",
      "id": "branch_3087_5040_1",
      "ports": {
        "bus1": 3087,
        "bus2": 5040
      },
      "params": {
        "R": 0.0054598418064415455,
        "X": 0.02407248318195343,
        "G": 0.0,
        "B": 0.01628050021827221
      },
      "extension": {
        "length": 14366.199568359376,
        "rating": 124.64673519134521
      }
    },
    {
      "class": "Branch",
      "id": "branch_3087_5071_1",
      "ports": {
        "bus1": 5071,
        "bus2": 3087
      },
      "params": {
        "R": 0.0018597570015117526,
        "X": 0.006820714101195335,
        "G": 0.0,
        "B": 0.0012046678457409143
      },
      "extension": {
        "length": 2127.964326553345,
        "rating": 167.57447719573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_3087_5073_1",
      "ports": {
        "bus1": 3087,
        "bus2": 5073
      },
      "params": {
        "R": 0.004882457200437784,
        "X": 0.021250352263450623,
        "G": 0.0,
        "B": 0.00351197924464941
      },
      "extension": {
        "length": 6003.511959320069,
        "rating": 175.32318830490112
      }
    },
    {
      "class": "Branch",
      "id": "branch_3088_3126_1",
      "ports": {
        "bus1": 3126,
        "bus2": 3088
      },
      "params": {
        "R": 0.002426391001790762,
        "X": 0.009745040908455849,
        "G": 0.0,
        "B": 0.0021767220459878445
      },
      "extension": {
        "length": 3555.629666015625,
        "rating": 200.59075355529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_3088_4944_1",
      "ports": {
        "bus1": 3088,
        "bus2": 4944
      },
      "params": {
        "R": 0.007021736819297075,
        "X": 0.032233238220214844,
        "G": 0.0,
        "B": 0.02208615094423294
      },
      "extension": {
        "length": 17276.543645141603,
        "rating": 182.97429084777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_3089_3126_1",
      "ports": {
        "bus1": 3089,
        "bus2": 3126
      },
      "params": {
        "R": 0.0036837852094322443,
        "X": 0.01664266735315323,
        "G": 0.0,
        "B": 0.0011635838309302926
      },
      "extension": {
        "length": 3319.8057232360843,
        "rating": 181.8516969680786
      }
    },
    {
      "class": "Branch",
      "id": "branch_3089_3136_1",
      "ports": {
        "bus1": 3136,
        "bus2": 3089
      },
      "params": {
        "R": 0.002353833755478263,
        "X": 0.007257739081978798,
        "G": 0.0,
        "B": 0.00214991788379848
      },
      "extension": {
        "length": 3049.425790878296,
        "rating": 164.96871709823608
      }
    },
    {
      "class": "Branch",
      "id": "branch_3089_4150_1",
      "ports": {
        "bus1": 4150,
        "bus2": 3089
      },
      "params": {
        "R": 0.0030496311374008656,
        "X": 0.011000449769198895,
        "G": 0.0,
        "B": 0.004977719392627478
      },
      "extension": {
        "length": 4940.115798065186,
        "rating": 145.54766416549683
      }
    },
    {
      "class": "Branch",
      "id": "branch_3090_3091_1",
      "ports": {
        "bus1": 3090,
        "bus2": 3091
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3090_3171_1",
      "ports": {
        "bus1": 3090,
        "bus2": 3171
      },
      "params": {
        "R": 0.003709709970280528,
        "X": 0.02160082384943962,
        "G": 0.0,
        "B": 0.005451604258269072
      },
      "extension": {
        "length": 7946.950206115723,
        "rating": 181.08760118484497
      }
    },
    {
      "class": "Branch",
      "id": "branch_3090_3181_1",
      "ports": {
        "bus1": 3090,
        "bus2": 3181
      },
      "params": {
        "R": 0.0030417591333389282,
        "X": 0.01480166520923376,
        "G": 0.0,
        "B": 0.006381512153893709
      },
      "extension": {
        "length": 6893.446534057617,
        "rating": 163.85687589645386
      }
    },
    {
      "class": "Branch",
      "id": "branch_3090_3968_1",
      "ports": {
        "bus1": 3968,
        "bus2": 3090
      },
      "params": {
        "R": 0.0023370408453047276,
        "X": 0.008992839604616165,
        "G": 0.0,
        "B": 0.0008557193796150386
      },
      "extension": {
        "length": 2082.5725274505617,
        "rating": 146.57087326049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_3092_3126_1",
      "ports": {
        "bus1": 3126,
        "bus2": 3092
      },
      "params": {
        "R": 0.0056650470942258835,
        "X": 0.02136208675801754,
        "G": 0.0,
        "B": 0.002823295770213008
      },
      "extension": {
        "length": 5559.580847076416,
        "rating": 173.33858013153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_3092_4150_1",
      "ports": {
        "bus1": 3092,
        "bus2": 4150
      },
      "params": {
        "R": 0.0015070437220856547,
        "X": 0.006742074619978666,
        "G": 0.0,
        "B": 0.0024529346264898777
      },
      "extension": {
        "length": 3025.4032571868897,
        "rating": 139.65559005737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_3093_3168_1",
      "ports": {
        "bus1": 3093,
        "bus2": 3168
      },
      "params": {
        "R": 0.0038316415157169104,
        "X": 0.021053967997431755,
        "G": 0.0,
        "B": 0.018580224364995956
      },
      "extension": {
        "length": 14335.879791137695,
        "rating": 183.56493711471558
      }
    },
    {
      "class": "Branch",
      "id": "branch_3093_4035_1",
      "ports": {
        "bus1": 4035,
        "bus2": 3093
      },
      "params": {
        "R": 0.009636588394641876,
        "X": 0.04227330908179283,
        "G": 0.0,
        "B": 0.008403828367590904
      },
      "extension": {
        "length": 13192.1220234375,
        "rating": 180.34096956253052
      }
    },
    {
      "class": "Branch",
      "id": "branch_3094_3095_1",
      "ports": {
        "bus1": 3094,
        "bus2": 3095
      },
      "params": {
        "R": 0.00025197735521942377,
        "X": 0.0010305047035217285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3094_3113_1",
      "ports": {
        "bus1": 3094,
        "bus2": 3113
      },
      "params": {
        "R": 0.005639081355184317,
        "X": 0.02519172430038452,
        "G": 0.0,
        "B": 0.010834131389856339
      },
      "extension": {
        "length": 11811.923711059571,
        "rating": 184.08585786819458
      }
    },
    {
      "class": "Branch",
      "id": "branch_3094_5023_1",
      "ports": {
        "bus1": 5023,
        "bus2": 3094
      },
      "params": {
        "R": 0.002637626137584448,
        "X": 0.01127123273909092,
        "G": 0.0,
        "B": 0.0020194854587316513
      },
      "extension": {
        "length": 3576.5511564331055,
        "rating": 156.4908504486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_3096_3129_1",
      "ports": {
        "bus1": 3096,
        "bus2": 3129
      },
      "params": {
        "R": 0.0017991941422224045,
        "X": 0.008965590968728065,
        "G": 0.0,
        "B": 0.0024406523443758488
      },
      "extension": {
        "length": 3428.298880004883,
        "rating": 173.74331951141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_3096_4000_1",
      "ports": {
        "bus1": 3096,
        "bus2": 4000
      },
      "params": {
        "R": 0.0038930894806981087,
        "X": 0.014547809958457947,
        "G": 0.0,
        "B": 0.002950114430859685
      },
      "extension": {
        "length": 4704.128400146485,
        "rating": 184.2018485069275
      }
    },
    {
      "class": "Branch",
      "id": "branch_3097_3098_1",
      "ports": {
        "bus1": 3098,
        "bus2": 3097
      },
      "params": {
        "R": 0.0010320494184270501,
        "X": 0.056553710252046585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3097_3099_1",
      "ports": {
        "bus1": 3097,
        "bus2": 3099
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3097_3149_1",
      "ports": {
        "bus1": 3097,
        "bus2": 3149
      },
      "params": {
        "R": 0.0010468695545569062,
        "X": 0.010137833654880524,
        "G": 0.0,
        "B": 0.04534003883600235
      },
      "extension": {
        "length": 14247.016982666017,
        "rating": 546.9720840454102
      }
    },
    {
      "class": "Branch",
      "id": "branch_3097_3817_1",
      "ports": {
        "bus1": 3097,
        "bus2": 3817
      },
      "params": {
        "R": 0.0011533485958352685,
        "X": 0.011469465680420399,
        "G": 0.0,
        "B": 0.06187820062041283
      },
      "extension": {
        "length": 19803.05054626465,
        "rating": 508.45675468444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_3097_4004_1",
      "ports": {
        "bus1": 3097,
        "bus2": 4004
      },
      "params": {
        "R": 0.001742699882015586,
        "X": 0.01613284833729267,
        "G": 0.0,
        "B": 0.04973642900586128
      },
      "extension": {
        "length": 20168.73269055176,
        "rating": 521.2374687194824
      }
    },
    {
      "class": "Branch",
      "id": "branch_3098_3104_1",
      "ports": {
        "bus1": 3098,
        "bus2": 3104
      },
      "params": {
        "R": 0.007058519870042801,
        "X": 0.03240162879228592,
        "G": 0.0,
        "B": 0.006410326808691025
      },
      "extension": {
        "length": 10137.589794250489,
        "rating": 166.13188982009888
      }
    },
    {
      "class": "Branch",
      "id": "branch_3098_3153_1",
      "ports": {
        "bus1": 3153,
        "bus2": 3098
      },
      "params": {
        "R": 0.004261567257344723,
        "X": 0.023959923535585403,
        "G": 0.0,
        "B": 0.00709138298407197
      },
      "extension": {
        "length": 9191.279695495607,
        "rating": 167.95790195465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_3098_4069_1",
      "ports": {
        "bus1": 3098,
        "bus2": 4069
      },
      "params": {
        "R": 0.017397746443748474,
        "X": 0.06902856379747391,
        "G": 0.0,
        "B": 0.01280269306153059
      },
      "extension": {
        "length": 22326.630602783203,
        "rating": 140.89616537094116
      }
    },
    {
      "class": "Branch",
      "id": "branch_3098_5312_1",
      "ports": {
        "bus1": 3098,
        "bus2": 5312
      },
      "params": {
        "R": 0.004952436313033104,
        "X": 0.020171107724308968,
        "G": 0.0,
        "B": 0.00532947201281786
      },
      "extension": {
        "length": 7019.414426513672,
        "rating": 179.5871138572693
      }
    },
    {
      "class": "Branch",
      "id": "branch_3098_5374_1",
      "ports": {
        "bus1": 3098,
        "bus2": 5374
      },
      "params": {
        "R": 0.023960256949067116,
        "X": 0.12464495748281479,
        "G": 0.0,
        "B": 0.013536748476326466
      },
      "extension": {
        "length": 29320.493844726563,
        "rating": 139.48756456375122
      }
    },
    {
      "class": "Branch",
      "id": "branch_3100_3101_1",
      "ports": {
        "bus1": 3100,
        "bus2": 3101
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3100_4336_1",
      "ports": {
        "bus1": 4336,
        "bus2": 3100
      },
      "params": {
        "R": 0.0029855072498321533,
        "X": 0.017309177666902542,
        "G": 0.0,
        "B": 0.0052040498703718185
      },
      "extension": {
        "length": 6981.492066833496,
        "rating": 157.17368125915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_3100_4369_1",
      "ports": {
        "bus1": 3100,
        "bus2": 4369
      },
      "params": {
        "R": 0.0023163410369306803,
        "X": 0.010557807981967926,
        "G": 0.0,
        "B": 0.010512899607419968
      },
      "extension": {
        "length": 7803.962259521485,
        "rating": 129.31170463562012
      }
    },
    {
      "class": "Branch",
      "id": "branch_3102_3103_1",
      "ports": {
        "bus1": 3102,
        "bus2": 3103
      },
      "params": {
        "R": 0.00021786779689136893,
        "X": 0.0011618123389780521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_3152_1",
      "ports": {
        "bus1": 3103,
        "bus2": 3152
      },
      "params": {
        "R": 0.008011114783585072,
        "X": 0.0379260890185833,
        "G": 0.0,
        "B": 0.022857261821627617
      },
      "extension": {
        "length": 19663.99089477539,
        "rating": 139.00409936904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_3153_1",
      "ports": {
        "bus1": 3103,
        "bus2": 3153
      },
      "params": {
        "R": 0.013456501066684723,
        "X": 0.07664549350738525,
        "G": 0.0,
        "B": 0.011177433654665947
      },
      "extension": {
        "length": 20269.7740579834,
        "rating": 112.35249042510986
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_3184_1",
      "ports": {
        "bus1": 3103,
        "bus2": 3184
      },
      "params": {
        "R": 0.021476082503795624,
        "X": 0.0859241932630539,
        "G": 0.0,
        "B": 0.02301393449306488
      },
      "extension": {
        "length": 31367.943661376954,
        "rating": 160.6398105621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_3103_4069_1",
      "ports": {
        "bus1": 3103,
        "bus2": 4069
      },
      "params": {
        "R": 0.006951727904379368,
        "X": 0.028471946716308594,
        "G": 0.0,
        "B": 0.007507196627557278
      },
      "extension": {
        "length": 10131.281039794922,
        "rating": 122.33258485794067
      }
    },
    {
      "class": "Branch",
      "id": "branch_3104_3105_1",
      "ports": {
        "bus1": 3104,
        "bus2": 3105
      },
      "params": {
        "R": 0.00022459353203885257,
        "X": 0.0011521304259076715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3104_3867_1",
      "ports": {
        "bus1": 3867,
        "bus2": 3104
      },
      "params": {
        "R": 0.005727828945964575,
        "X": 0.02897045761346817,
        "G": 0.0,
        "B": 0.003804275533184409
      },
      "extension": {
        "length": 7611.644626281739,
        "rating": 155.58773279190063
      }
    },
    {
      "class": "Branch",
      "id": "branch_3106_3142_1",
      "ports": {
        "bus1": 3142,
        "bus2": 3106
      },
      "params": {
        "R": 0.001955171814188361,
        "X": 0.00796093512326479,
        "G": 0.0,
        "B": 0.004182552453130484
      },
      "extension": {
        "length": 4027.521966888428,
        "rating": 153.07856798171997
      }
    },
    {
      "class": "Branch",
      "id": "branch_3106_3144_1",
      "ports": {
        "bus1": 3106,
        "bus2": 3144
      },
      "params": {
        "R": 0.00670055765658617,
        "X": 0.030744273215532303,
        "G": 0.0,
        "B": 0.005111571401357651
      },
      "extension": {
        "length": 9014.932320007325,
        "rating": 181.93455934524536
      }
    },
    {
      "class": "Branch",
      "id": "branch_3106_3147_1",
      "ports": {
        "bus1": 3147,
        "bus2": 3106
      },
      "params": {
        "R": 0.002623429987579584,
        "X": 0.014217393472790718,
        "G": 0.0,
        "B": 0.003247396321967244
      },
      "extension": {
        "length": 5107.304697692871,
        "rating": 181.370747089386
      }
    },
    {
      "class": "Branch",
      "id": "branch_3107_3108_1",
      "ports": {
        "bus1": 3107,
        "bus2": 3108
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3108_4896_1",
      "ports": {
        "bus1": 3108,
        "bus2": 4896
      },
      "params": {
        "R": 0.015864001587033272,
        "X": 0.07087870687246323,
        "G": 0.0,
        "B": 0.012345442548394203
      },
      "extension": {
        "length": 21965.318005737307,
        "rating": 173.1528639793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_3108_4944_1",
      "ports": {
        "bus1": 3108,
        "bus2": 4944
      },
      "params": {
        "R": 0.006273673381656408,
        "X": 0.020969953387975693,
        "G": 0.0,
        "B": 0.00427219970151782
      },
      "extension": {
        "length": 6864.998433288574,
        "rating": 163.86805772781372
      }
    },
    {
      "class": "Branch",
      "id": "branch_3109_3119_1",
      "ports": {
        "bus1": 3109,
        "bus2": 3119
      },
      "params": {
        "R": 0.004219272639602423,
        "X": 0.014870834536850452,
        "G": 0.0,
        "B": 0.003928452264517546
      },
      "extension": {
        "length": 5469.4671847229,
        "rating": 176.6878604888916
      }
    },
    {
      "class": "Branch",
      "id": "branch_3109_4418_1",
      "ports": {
        "bus1": 3109,
        "bus2": 4418
      },
      "params": {
        "R": 0.0028559782076627016,
        "X": 0.01333559863269329,
        "G": 0.0,
        "B": 0.002079871017485857
      },
      "extension": {
        "length": 3799.0082290649416,
        "rating": 186.67521476745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_3110_3111_1",
      "ports": {
        "bus1": 3110,
        "bus2": 3111
      },
      "params": {
        "R": 0.0002460014366079122,
        "X": 0.0011608253698796034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3111_4369_1",
      "ports": {
        "bus1": 3111,
        "bus2": 4369
      },
      "params": {
        "R": 0.003754412056878209,
        "X": 0.01355366874486208,
        "G": 0.0,
        "B": 0.002200930379331112
      },
      "extension": {
        "length": 3965.83184866333,
        "rating": 156.09619617462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_3112_3134_1",
      "ports": {
        "bus1": 3112,
        "bus2": 3134
      },
      "params": {
        "R": 0.003075484884902835,
        "X": 0.011266966350376606,
        "G": 0.0,
        "B": 0.006867424119263887
      },
      "extension": {
        "length": 5889.442142944336,
        "rating": 184.5497488975525
      }
    },
    {
      "class": "Branch",
      "id": "branch_3112_4000_1",
      "ports": {
        "bus1": 4000,
        "bus2": 3112
      },
      "params": {
        "R": 0.0029863074887543917,
        "X": 0.01441213395446539,
        "G": 0.0,
        "B": 0.005804724525660276
      },
      "extension": {
        "length": 6562.218891357422,
        "rating": 187.15543746948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_3113_3136_1",
      "ports": {
        "bus1": 3136,
        "bus2": 3113
      },
      "params": {
        "R": 0.0016593632753938437,
        "X": 0.007883553393185139,
        "G": 0.0,
        "B": 0.0031451645772904158
      },
      "extension": {
        "length": 3510.5264074401857,
        "rating": 180.5760383605957
      }
    },
    {
      "class": "Branch",
      "id": "branch_3113_3981_1",
      "ports": {
        "bus1": 3113,
        "bus2": 3981
      },
      "params": {
        "R": 0.003671303391456604,
        "X": 0.01627933233976364,
        "G": 0.0,
        "B": 0.0022227878216654062
      },
      "extension": {
        "length": 3967.708513183594,
        "rating": 166.0914182662964
      }
    },
    {
      "class": "Branch",
      "id": "branch_3114_3115_1",
      "ports": {
        "bus1": 3114,
        "bus2": 3115
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3114_4139_1",
      "ports": {
        "bus1": 3114,
        "bus2": 4139
      },
      "params": {
        "R": 0.0022746289614588022,
        "X": 0.01026315987110138,
        "G": 0.0,
        "B": 0.0032198606058955193
      },
      "extension": {
        "length": 3840.776005187988,
        "rating": 132.2953462600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_3114_4418_1",
      "ports": {
        "bus1": 4418,
        "bus2": 3114
      },
      "params": {
        "R": 0.0017257233848795295,
        "X": 0.00791232194751501,
        "G": 0.0,
        "B": 0.0010954727185890079
      },
      "extension": {
        "length": 2013.0139243927003,
        "rating": 161.10215187072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_3116_3117_1",
      "ports": {
        "bus1": 3117,
        "bus2": 3116
      },
      "params": {
        "R": 0.0012970948591828346,
        "X": 0.05875273421406746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3116_3118_1",
      "ports": {
        "bus1": 3116,
        "bus2": 3118
      },
      "params": {
        "R": 0.00022831078968010843,
        "X": 0.0010220137191936374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3116_3922_1",
      "ports": {
        "bus1": 3116,
        "bus2": 3922
      },
      "params": {
        "R": 0.0007430168334394693,
        "X": 0.007132256403565407,
        "G": 0.0,
        "B": 0.02607661485671997
      },
      "extension": {
        "length": 9068.32459588623,
        "rating": 575.1656532287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_3117_3993_1",
      "ports": {
        "bus1": 3117,
        "bus2": 3993
      },
      "params": {
        "R": 0.0031242661643773317,
        "X": 0.014871688559651375,
        "G": 0.0,
        "B": 0.007958975620567799
      },
      "extension": {
        "length": 7827.505938720703,
        "rating": 136.0066056251526
      }
    },
    {
      "class": "Branch",
      "id": "branch_3117_5309_1",
      "ports": {
        "bus1": 3117,
        "bus2": 5309
      },
      "params": {
        "R": 0.001790126203559339,
        "X": 0.009206368587911129,
        "G": 0.0,
        "B": 0.004114343319088221
      },
      "extension": {
        "length": 4383.85186807251,
        "rating": 207.66139030456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_3119_3132_1",
      "ports": {
        "bus1": 3132,
        "bus2": 3119
      },
      "params": {
        "R": 0.0024469962809234858,
        "X": 0.012916645966470242,
        "G": 0.0,
        "B": 0.0028241542167961597
      },
      "extension": {
        "length": 4562.248571960449,
        "rating": 173.6214280128479
      }
    },
    {
      "class": "Branch",
      "id": "branch_3119_3139_1",
      "ports": {
        "bus1": 3139,
        "bus2": 3119
      },
      "params": {
        "R": 0.0016185494605451822,
        "X": 0.00824073888361454,
        "G": 0.0,
        "B": 0.011241734959185123
      },
      "extension": {
        "length": 6313.0894700317385,
        "rating": 162.3030662536621
      }
    },
    {
      "class": "Branch",
      "id": "branch_3119_5008_1",
      "ports": {
        "bus1": 3119,
        "bus2": 5008
      },
      "params": {
        "R": 0.005602848716080189,
        "X": 0.026234591379761696,
        "G": 0.0,
        "B": 0.009204267524182798
      },
      "extension": {
        "length": 9614.259388916016,
        "rating": 187.66040802001953
      }
    },
    {
      "class": "Branch",
      "id": "branch_3120_4379_1",
      "ports": {
        "bus1": 3120,
        "bus2": 4379
      },
      "params": {
        "R": 0.002218951005488634,
        "X": 0.008601180277764797,
        "G": 0.0,
        "B": 0.007723101880401373
      },
      "extension": {
        "length": 5429.7153553161625,
        "rating": 177.87516117095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_3120_4418_1",
      "ports": {
        "bus1": 4418,
        "bus2": 3120
      },
      "params": {
        "R": 0.001530890236608684,
        "X": 0.006992386654019356,
        "G": 0.0,
        "B": 0.0014640020672231913
      },
      "extension": {
        "length": 2115.3986168060305,
        "rating": 174.29909706115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_3121_3122_1",
      "ports": {
        "bus1": 3122,
        "bus2": 3121
      },
      "params": {
        "R": 0.002013381337746978,
        "X": 0.08217621594667435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3121_3123_1",
      "ports": {
        "bus1": 3121,
        "bus2": 3123
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3123_4933_1",
      "ports": {
        "bus1": 4933,
        "bus2": 3123
      },
      "params": {
        "R": 0.0008545198361389339,
        "X": 0.006075260229408741,
        "G": 0.0,
        "B": 0.019241362810134888
      },
      "extension": {
        "length": 8170.046518798828,
        "rating": 515.2327537536621
      }
    },
    {
      "class": "Branch",
      "id": "branch_3124_3125_1",
      "ports": {
        "bus1": 3125,
        "bus2": 3124
      },
      "params": {
        "R": 0.00011406598059693351,
        "X": 0.009783769957721233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3124_3127_1",
      "ports": {
        "bus1": 3124,
        "bus2": 3127
      },
      "params": {
        "R": 0.00022530225396621972,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3125_3126_1",
      "ports": {
        "bus1": 3126,
        "bus2": 3125
      },
      "params": {
        "R": 0.0010095717152580619,
        "X": 0.03795142099261284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3125_3128_1",
      "ports": {
        "bus1": 3125,
        "bus2": 3128
      },
      "params": {
        "R": 0.0002700685290619731,
        "X": 0.001069647609256208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3127_3148_1",
      "ports": {
        "bus1": 3148,
        "bus2": 3127
      },
      "params": {
        "R": 0.0002429339219816029,
        "X": 0.004306187387555838,
        "G": 0.0,
        "B": 0.42368161678314203
      },
      "extension": {
        "length": 30673.28848095703,
        "rating": 2640.7676696777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_3127_5601_1",
      "ports": {
        "bus1": 3127,
        "bus2": 5601
      },
      "params": {
        "R": 0.0002482826530467719,
        "X": 0.0039932564832270145,
        "G": 0.0,
        "B": 0.4318571090698242
      },
      "extension": {
        "length": 29276.641823730468,
        "rating": 2417.703056335449
      }
    },
    {
      "class": "Branch",
      "id": "branch_3128_3143_1",
      "ports": {
        "bus1": 3128,
        "bus2": 3143
      },
      "params": {
        "R": 0.0013949149288237095,
        "X": 0.012635655701160431,
        "G": 0.0,
        "B": 0.031153997406363487
      },
      "extension": {
        "length": 13864.671622924805,
        "rating": 533.1776142120361
      }
    },
    {
      "class": "Branch",
      "id": "branch_3128_4111_1",
      "ports": {
        "bus1": 4111,
        "bus2": 3128
      },
      "params": {
        "R": 0.000916792661882937,
        "X": 0.009009728208184242,
        "G": 0.0,
        "B": 0.03655600547790527
      },
      "extension": {
        "length": 12867.193926452637,
        "rating": 509.3564510345459
      }
    },
    {
      "class": "Branch",
      "id": "branch_3129_3130_1",
      "ports": {
        "bus1": 3129,
        "bus2": 3130
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3129_4369_1",
      "ports": {
        "bus1": 3129,
        "bus2": 4369
      },
      "params": {
        "R": 0.002727170940488577,
        "X": 0.011292477138340473,
        "G": 0.0,
        "B": 0.0036964311730116606
      },
      "extension": {
        "length": 4350.207735626221,
        "rating": 157.768976688385
      }
    },
    {
      "class": "Branch",
      "id": "branch_3131_3956_1",
      "ports": {
        "bus1": 3131,
        "bus2": 3956
      },
      "params": {
        "R": 0.0018354670610278845,
        "X": 0.005276993848383427,
        "G": 0.0,
        "B": 0.0031657880172133446
      },
      "extension": {
        "length": 3039.5052917633056,
        "rating": 162.25732564926147
      }
    },
    {
      "class": "Branch",
      "id": "branch_3131_4139_1",
      "ports": {
        "bus1": 4139,
        "bus2": 3131
      },
      "params": {
        "R": 0.0012901650043204427,
        "X": 0.004278760869055986,
        "G": 0.0,
        "B": 0.0006663557142019271
      },
      "extension": {
        "length": 1177.6837259674073,
        "rating": 139.5643949508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_3132_3133_1",
      "ports": {
        "bus1": 3132,
        "bus2": 3133
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3132_4418_1",
      "ports": {
        "bus1": 3132,
        "bus2": 4418
      },
      "params": {
        "R": 0.0025557861663401127,
        "X": 0.011028685607016087,
        "G": 0.0,
        "B": 0.0073521751910448074
      },
      "extension": {
        "length": 6516.743062500001,
        "rating": 197.57299423217773
      }
    },
    {
      "class": "Branch",
      "id": "branch_3134_3135_1",
      "ports": {
        "bus1": 3134,
        "bus2": 3135
      },
      "params": {
        "R": 0.00022415860439650714,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3134_3956_1",
      "ports": {
        "bus1": 3134,
        "bus2": 3956
      },
      "params": {
        "R": 0.0014876454370096326,
        "X": 0.007582040037959814,
        "G": 0.0,
        "B": 0.0022456173319369555
      },
      "extension": {
        "length": 3011.3756599273684,
        "rating": 162.21990585327148
      }
    },
    {
      "class": "Branch",
      "id": "branch_3136_3137_1",
      "ports": {
        "bus1": 3136,
        "bus2": 3137
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3138_3139_1",
      "ports": {
        "bus1": 3138,
        "bus2": 3139
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3139_3981_1",
      "ports": {
        "bus1": 3139,
        "bus2": 3981
      },
      "params": {
        "R": 0.0030257790349423885,
        "X": 0.01261358242481947,
        "G": 0.0,
        "B": 0.00507785240188241
      },
      "extension": {
        "length": 5261.394164337158,
        "rating": 189.33792114257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_3139_4361_1",
      "ports": {
        "bus1": 3139,
        "bus2": 4361
      },
      "params": {
        "R": 0.001955948770046234,
        "X": 0.009155981242656708,
        "G": 0.0,
        "B": 0.0019071982242166996
      },
      "extension": {
        "length": 2837.562606491089,
        "rating": 179.86679077148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_3139_5024_1",
      "ports": {
        "bus1": 5024,
        "bus2": 3139
      },
      "params": {
        "R": 0.0015235765604302287,
        "X": 0.006482018157839775,
        "G": 0.0,
        "B": 0.0020174412056803703
      },
      "extension": {
        "length": 2605.2136202087404,
        "rating": 185.84487438201904
      }
    },
    {
      "class": "Branch",
      "id": "branch_3140_5023_1",
      "ports": {
        "bus1": 3140,
        "bus2": 5023
      },
      "params": {
        "R": 0.00036903080763295293,
        "X": 0.002411883557215333,
        "G": 0.0,
        "B": 0.0003020768635906279
      },
      "extension": {
        "length": 560.8303140563964,
        "rating": 142.07171201705933
      }
    },
    {
      "class": "Branch",
      "id": "branch_3140_5024_1",
      "ports": {
        "bus1": 3140,
        "bus2": 5024
      },
      "params": {
        "R": 0.0036814576014876366,
        "X": 0.016894636675715446,
        "G": 0.0,
        "B": 0.004756827373057604
      },
      "extension": {
        "length": 6695.293629089356,
        "rating": 179.7627329826355
      }
    },
    {
      "class": "Branch",
      "id": "branch_3141_3144_1",
      "ports": {
        "bus1": 3141,
        "bus2": 3144
      },
      "params": {
        "R": 0.0021905689500272274,
        "X": 0.009457306936383247,
        "G": 0.0,
        "B": 0.005567227955907583
      },
      "extension": {
        "length": 4530.11160333252,
        "rating": 181.08599185943604
      }
    },
    {
      "class": "Branch",
      "id": "branch_3142_5052_1",
      "ports": {
        "bus1": 3142,
        "bus2": 5052
      },
      "params": {
        "R": 0.014242615550756454,
        "X": 0.07323706895112991,
        "G": 0.0,
        "B": 0.04952017590403557
      },
      "extension": {
        "length": 42405.98479541016,
        "rating": 129.15782928466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_3143_3144_1",
      "ports": {
        "bus1": 3144,
        "bus2": 3143
      },
      "params": {
        "R": 0.0009461297886446118,
        "X": 0.0393262580037117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3143_3145_1",
      "ports": {
        "bus1": 3143,
        "bus2": 3145
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3143_4319_1",
      "ports": {
        "bus1": 3143,
        "bus2": 4319
      },
      "params": {
        "R": 0.000592482858337462,
        "X": 0.004196230787783861,
        "G": 0.0,
        "B": 0.05800700560212135
      },
      "extension": {
        "length": 11009.393510559083,
        "rating": 501.0934352874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_3146_3147_1",
      "ports": {
        "bus1": 3146,
        "bus2": 3147
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3147_5069_1",
      "ports": {
        "bus1": 3147,
        "bus2": 5069
      },
      "params": {
        "R": 0.006817289162427187,
        "X": 0.02914360910654068,
        "G": 0.0,
        "B": 0.07478561252355576
      },
      "extension": {
        "length": 30403.371095947266,
        "rating": 152.62610912322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_3148_3149_1",
      "ports": {
        "bus1": 3149,
        "bus2": 3148
      },
      "params": {
        "R": 0.000266422051936388,
        "X": 0.01762172393500805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3148_3150_1",
      "ports": {
        "bus1": 3148,
        "bus2": 3150
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3148_4308_1",
      "ports": {
        "bus1": 4308,
        "bus2": 3148
      },
      "params": {
        "R": 0.0002920826955232769,
        "X": 0.004894767422229052,
        "G": 0.0,
        "B": 0.5609191060066223
      },
      "extension": {
        "length": 35880.69602197266,
        "rating": 2729.8324584960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_3151_3152_1",
      "ports": {
        "bus1": 3151,
        "bus2": 3152
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3152_3153_1",
      "ports": {
        "bus1": 3153,
        "bus2": 3152
      },
      "params": {
        "R": 0.003256099997088313,
        "X": 0.018867621198296547,
        "G": 0.0,
        "B": 0.0033227144740521908
      },
      "extension": {
        "length": 5682.421988525391,
        "rating": 152.36048698425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_3153_3154_1",
      "ports": {
        "bus1": 3153,
        "bus2": 3154
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3155_3156_1",
      "ports": {
        "bus1": 3155,
        "bus2": 3156
      },
      "params": {
        "R": 0.00027254573069512844,
        "X": 0.0011058385716751218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3156_3178_1",
      "ports": {
        "bus1": 3156,
        "bus2": 3178
      },
      "params": {
        "R": 0.007252313196659088,
        "X": 0.03751938417553902,
        "G": 0.0,
        "B": 0.006545722018927336
      },
      "extension": {
        "length": 11491.33139593506,
        "rating": 176.77839994430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_3156_4143_1",
      "ports": {
        "bus1": 3156,
        "bus2": 4143
      },
      "params": {
        "R": 0.005490265786647797,
        "X": 0.030987296253442764,
        "G": 0.0,
        "B": 0.006709889508783817
      },
      "extension": {
        "length": 9973.704146484375,
        "rating": 191.19024276733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_3157_3177_1",
      "ports": {
        "bus1": 3177,
        "bus2": 3157
      },
      "params": {
        "R": 0.00430256687104702,
        "X": 0.021956713870167732,
        "G": 0.0,
        "B": 0.0072936746291816235
      },
      "extension": {
        "length": 9453.736466125489,
        "rating": 167.66401529312134
      }
    },
    {
      "class": "Branch",
      "id": "branch_3158_3161_1",
      "ports": {
        "bus1": 3158,
        "bus2": 3161
      },
      "params": {
        "R": 0.0023120276164263487,
        "X": 0.009629727341234684,
        "G": 0.0,
        "B": 0.003209722461178899
      },
      "extension": {
        "length": 4250.009735321045,
        "rating": 193.69041919708252
      }
    },
    {
      "class": "Branch",
      "id": "branch_3158_3183_1",
      "ports": {
        "bus1": 3158,
        "bus2": 3183
      },
      "params": {
        "R": 0.001849506632424891,
        "X": 0.009948727674782276,
        "G": 0.0,
        "B": 0.010218005627393723
      },
      "extension": {
        "length": 7542.30971887207,
        "rating": 165.45816659927368
      }
    },
    {
      "class": "Branch",
      "id": "branch_3158_3185_1",
      "ports": {
        "bus1": 3158,
        "bus2": 3185
      },
      "params": {
        "R": 0.003896543523296714,
        "X": 0.020769549533724785,
        "G": 0.0,
        "B": 0.008029535412788391
      },
      "extension": {
        "length": 9427.150065673828,
        "rating": 170.39296627044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_3159_3160_1",
      "ports": {
        "bus1": 3159,
        "bus2": 3160
      },
      "params": {
        "R": 0.00027587858494371176,
        "X": 0.001193539472296834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3159_3183_1",
      "ports": {
        "bus1": 3183,
        "bus2": 3159
      },
      "params": {
        "R": 0.003930279985070229,
        "X": 0.016279378905892372,
        "G": 0.0,
        "B": 0.006198572926223278
      },
      "extension": {
        "length": 7140.890755920411,
        "rating": 151.7411470413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_3161_3162_1",
      "ports": {
        "bus1": 3161,
        "bus2": 3162
      },
      "params": {
        "R": 0.00024325559206772596,
        "X": 0.0011189548531547189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3161_3184_1",
      "ports": {
        "bus1": 3184,
        "bus2": 3161
      },
      "params": {
        "R": 0.009996317327022552,
        "X": 0.037899862974882126,
        "G": 0.0,
        "B": 0.004872066434472799
      },
      "extension": {
        "length": 9198.214644287109,
        "rating": 174.33871030807495
      }
    },
    {
      "class": "Branch",
      "id": "branch_3161_4292_1",
      "ports": {
        "bus1": 3161,
        "bus2": 4292
      },
      "params": {
        "R": 0.004562170710414648,
        "X": 0.023129673674702644,
        "G": 0.0,
        "B": 0.06932846456766129
      },
      "extension": {
        "length": 28558.102240722656,
        "rating": 221.2197780609131
      }
    },
    {
      "class": "Branch",
      "id": "branch_3163_3164_1",
      "ports": {
        "bus1": 3163,
        "bus2": 3164
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3164_3165_1",
      "ports": {
        "bus1": 3165,
        "bus2": 3164
      },
      "params": {
        "R": 0.006002487149089575,
        "X": 0.027042454108595848,
        "G": 0.0,
        "B": 0.003916035871952772
      },
      "extension": {
        "length": 7504.125677490235,
        "rating": 161.44744157791138
      }
    },
    {
      "class": "Branch",
      "id": "branch_3164_3168_1",
      "ports": {
        "bus1": 3168,
        "bus2": 3164
      },
      "params": {
        "R": 0.0020465075504034758,
        "X": 0.010932069271802902,
        "G": 0.0,
        "B": 0.0028483595233410597
      },
      "extension": {
        "length": 4123.874550750733,
        "rating": 133.08825492858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_3165_3166_1",
      "ports": {
        "bus1": 3165,
        "bus2": 3166
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3165_3187_1",
      "ports": {
        "bus1": 3187,
        "bus2": 3165
      },
      "params": {
        "R": 0.003996050450950861,
        "X": 0.018340609967708588,
        "G": 0.0,
        "B": 0.013411055319011211
      },
      "extension": {
        "length": 10506.343820800781,
        "rating": 172.00679779052734
      }
    },
    {
      "class": "Branch",
      "id": "branch_3167_3168_1",
      "ports": {
        "bus1": 3168,
        "bus2": 3167
      },
      "params": {
        "R": 0.0015326783759519458,
        "X": 0.06501063704490662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3167_3169_1",
      "ports": {
        "bus1": 3167,
        "bus2": 3169
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3167_3978_1",
      "ports": {
        "bus1": 3167,
        "bus2": 3978
      },
      "params": {
        "R": 0.0016347337514162064,
        "X": 0.015798790380358696,
        "G": 0.0,
        "B": 0.15285277366638184
      },
      "extension": {
        "length": 35361.75281396484,
        "rating": 614.954948425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_3167_4159_1",
      "ports": {
        "bus1": 4159,
        "bus2": 3167
      },
      "params": {
        "R": 0.0013085613027215004,
        "X": 0.012326087802648544,
        "G": 0.0,
        "B": 0.05217362940311432
      },
      "extension": {
        "length": 17104.79450061035,
        "rating": 543.2874202728271
      }
    },
    {
      "class": "Branch",
      "id": "branch_3168_3171_1",
      "ports": {
        "bus1": 3171,
        "bus2": 3168
      },
      "params": {
        "R": 0.0033781782258301973,
        "X": 0.018437108024954796,
        "G": 0.0,
        "B": 0.005938949529081583
      },
      "extension": {
        "length": 6844.535077697754,
        "rating": 194.30999755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_3168_3187_1",
      "ports": {
        "bus1": 3168,
        "bus2": 3187
      },
      "params": {
        "R": 0.004379496444016695,
        "X": 0.02024831436574459,
        "G": 0.0,
        "B": 0.012918333522975445
      },
      "extension": {
        "length": 12526.220367004395,
        "rating": 185.1205587387085
      }
    },
    {
      "class": "Branch",
      "id": "branch_3172_3175_1",
      "ports": {
        "bus1": 3172,
        "bus2": 3175
      },
      "params": {
        "R": -0.00014748889952898026,
        "X": -0.003488890826702118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3172_3176_1",
      "ports": {
        "bus1": 3172,
        "bus2": 3176
      },
      "params": {
        "R": 0.00029331736732274294,
        "X": 0.0010558642679825425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3172_3177_1",
      "ports": {
        "bus1": 3172,
        "bus2": 3177
      },
      "params": {
        "R": 0.00024383321579080075,
        "X": 0.0011969036422669888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3173_3175_1",
      "ports": {
        "bus1": 3173,
        "bus2": 3175
      },
      "params": {
        "R": 0.004815221764147282,
        "X": 0.11390542984008789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3174_3175_1",
      "ports": {
        "bus1": 3174,
        "bus2": 3175
      },
      "params": {
        "R": 0.004815221764147282,
        "X": 0.11390542984008789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3178_3179_1",
      "ports": {
        "bus1": 3178,
        "bus2": 3179
      },
      "params": {
        "R": 0.00373910553753376,
        "X": 0.01925404742360115,
        "G": 0.0,
        "B": 0.004056315869092941
      },
      "extension": {
        "length": 6662.886537414551,
        "rating": 167.55846738815308
      }
    },
    {
      "class": "Branch",
      "id": "branch_3179_3180_1",
      "ports": {
        "bus1": 3179,
        "bus2": 3180
      },
      "params": {
        "R": 0.006877608597278595,
        "X": 0.02921382151544094,
        "G": 0.0,
        "B": 0.0072988043539226055
      },
      "extension": {
        "length": 10078.808103149415,
        "rating": 152.02980041503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_3180_3968_1",
      "ports": {
        "bus1": 3180,
        "bus2": 3968
      },
      "params": {
        "R": 0.005669853184372187,
        "X": 0.022811030969023705,
        "G": 0.0,
        "B": 0.004455437883734703
      },
      "extension": {
        "length": 7013.636709411621,
        "rating": 152.7621626853943
      }
    },
    {
      "class": "Branch",
      "id": "branch_3182_3183_1",
      "ports": {
        "bus1": 3182,
        "bus2": 3183
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3184_3185_1",
      "ports": {
        "bus1": 3185,
        "bus2": 3184
      },
      "params": {
        "R": 0.0034535634331405163,
        "X": 0.01810232736170292,
        "G": 0.0,
        "B": 0.006097827572375536
      },
      "extension": {
        "length": 7043.3970556640625,
        "rating": 142.60530471801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_3185_3186_1",
      "ports": {
        "bus1": 3185,
        "bus2": 3186
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3185_3759_1",
      "ports": {
        "bus1": 3185,
        "bus2": 3759
      },
      "params": {
        "R": 0.031271204352378845,
        "X": 0.16397547721862793,
        "G": 0.0,
        "B": 0.01659931056201458
      },
      "extension": {
        "length": 38630.686770263674,
        "rating": 153.67357730865479
      }
    },
    {
      "class": "Branch",
      "id": "branch_3185_3818_1",
      "ports": {
        "bus1": 3818,
        "bus2": 3185
      },
      "params": {
        "R": 0.009824533015489578,
        "X": 0.052883196622133255,
        "G": 0.0,
        "B": 0.014629717916250229
      },
      "extension": {
        "length": 18741.060252685547,
        "rating": 106.24032020568848
      }
    },
    {
      "class": "Branch",
      "id": "branch_3187_3960_1",
      "ports": {
        "bus1": 3187,
        "bus2": 3960
      },
      "params": {
        "R": 0.004638709127902985,
        "X": 0.019336454570293427,
        "G": 0.0,
        "B": 0.04824177920818329
      },
      "extension": {
        "length": 23036.429556518557,
        "rating": 201.49142742156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_3188_3192_1",
      "ports": {
        "bus1": 3192,
        "bus2": 3188
      },
      "params": {
        "R": 0.0008894376223906875,
        "X": 0.005545357707887888,
        "G": 0.0,
        "B": 0.007363979704678059
      },
      "extension": {
        "length": 4611.170388153077,
        "rating": 104.46686744689941
      }
    },
    {
      "class": "Branch",
      "id": "branch_3188_3234_1",
      "ports": {
        "bus1": 3234,
        "bus2": 3188
      },
      "params": {
        "R": 0.002735762158408761,
        "X": 0.014215211383998394,
        "G": 0.0,
        "B": 0.0025062349159270525
      },
      "extension": {
        "length": 4309.742996246338,
        "rating": 157.69189596176147
      }
    },
    {
      "class": "Branch",
      "id": "branch_3189_3269_1",
      "ports": {
        "bus1": 3189,
        "bus2": 3269
      },
      "params": {
        "R": 0.005675722844898701,
        "X": 0.022320665419101715,
        "G": 0.0,
        "B": 0.02278711088001728
      },
      "extension": {
        "length": 15463.5130546875,
        "rating": 137.89230585098267
      }
    },
    {
      "class": "Branch",
      "id": "branch_3189_3287_1",
      "ports": {
        "bus1": 3189,
        "bus2": 3287
      },
      "params": {
        "R": 0.01636524125933647,
        "X": 0.08995646238327026,
        "G": 0.0,
        "B": 0.010769471526145935
      },
      "extension": {
        "length": 24235.465857055664,
        "rating": 134.14064645767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_3189_3288_1",
      "ports": {
        "bus1": 3189,
        "bus2": 3288
      },
      "params": {
        "R": 0.011363603174686432,
        "X": 0.04880902171134949,
        "G": 0.0,
        "B": 0.020770786330103874
      },
      "extension": {
        "length": 23835.439716064455,
        "rating": 128.3444046974182
      }
    },
    {
      "class": "Branch",
      "id": "branch_3190_3191_1",
      "ports": {
        "bus1": 3190,
        "bus2": 3191
      },
      "params": {
        "R": 0.0002885822323150933,
        "X": 0.0010878762695938349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3190_3251_1",
      "ports": {
        "bus1": 3251,
        "bus2": 3190
      },
      "params": {
        "R": 0.0009351590415462852,
        "X": 0.007917724549770355,
        "G": 0.0,
        "B": 0.03485589846968651
      },
      "extension": {
        "length": 11629.06191925049,
        "rating": 424.05285835266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_3190_3767_1",
      "ports": {
        "bus1": 3190,
        "bus2": 3767
      },
      "params": {
        "R": 0.0010872993152588606,
        "X": 0.010591112077236176,
        "G": 0.0,
        "B": 0.047586217522621155
      },
      "extension": {
        "length": 15956.117730834962,
        "rating": 445.1387882232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_3192_3193_1",
      "ports": {
        "bus1": 3192,
        "bus2": 3193
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3192_3324_1",
      "ports": {
        "bus1": 3192,
        "bus2": 3324
      },
      "params": {
        "R": 0.004143643658608198,
        "X": 0.02207925170660019,
        "G": 0.0,
        "B": 0.01441058050841093
      },
      "extension": {
        "length": 12946.40674255371,
        "rating": 138.713800907135
      }
    },
    {
      "class": "Branch",
      "id": "branch_3192_3749_1",
      "ports": {
