        "bus1": 3192,
        "bus2": 3749
      },
      "params": {
        "R": 0.01535434927791357,
        "X": 0.06880545616149902,
        "G": 0.0,
        "B": 0.012437071651220322
      },
      "extension": {
        "length": 21605.905478759767,
        "rating": 133.86802673339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_3194_3195_1",
      "ports": {
        "bus1": 3195,
        "bus2": 3194
      },
      "params": {
        "R": 0.0033421749249100685,
        "X": 0.013362640514969826,
        "G": 0.0,
        "B": 0.0024318788200616837
      },
      "extension": {
        "length": 3993.939609741211,
        "rating": 143.4229850769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_3194_3403_1",
      "ports": {
        "bus1": 3403,
        "bus2": 3194
      },
      "params": {
        "R": 0.0017959323013201356,
        "X": 0.007119673769921064,
        "G": 0.0,
        "B": 0.0026732669211924076
      },
      "extension": {
        "length": 2826.1178690185548,
        "rating": 163.39752674102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_3195_3317_1",
      "ports": {
        "bus1": 3317,
        "bus2": 3195
      },
      "params": {
        "R": 0.0023309194948524237,
        "X": 0.010458962060511112,
        "G": 0.0,
        "B": 0.0021624555811285973
      },
      "extension": {
        "length": 3484.3593883666995,
        "rating": 156.80718421936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_3196_3197_1",
      "ports": {
        "bus1": 3197,
        "bus2": 3196
      },
      "params": {
        "R": 0.0010396036086604,
        "X": 0.03985046222805977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3196_3198_1",
      "ports": {
        "bus1": 3196,
        "bus2": 3198
      },
      "params": {
        "R": 0.00021520927839446813,
        "X": 0.0011290566762909293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3196_3245_1",
      "ports": {
        "bus1": 3196,
        "bus2": 3245
      },
      "params": {
        "R": 0.0008683254127390683,
        "X": 0.007254898082464933,
        "G": 0.0,
        "B": 0.08258052170276642
      },
      "extension": {
        "length": 17555.708140136718,
        "rating": 596.9868183135986
      }
    },
    {
      "class": "Branch",
      "id": "branch_3197_3217_1",
      "ports": {
        "bus1": 3217,
        "bus2": 3197
      },
      "params": {
        "R": 0.0016413755947723985,
        "X": 0.008378924801945686,
        "G": 0.0,
        "B": 0.0017451655585318804
      },
      "extension": {
        "length": 2668.478624862671,
        "rating": 168.11760663986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_3197_3347_1",
      "ports": {
        "bus1": 3347,
        "bus2": 3197
      },
      "params": {
        "R": 0.0025862802285701036,
        "X": 0.011266518384218216,
        "G": 0.0,
        "B": 0.005313466768711805
      },
      "extension": {
        "length": 5294.142363098144,
        "rating": 182.8993558883667
      }
    },
    {
      "class": "Branch",
      "id": "branch_3197_3381_1",
      "ports": {
        "bus1": 3197,
        "bus2": 3381
      },
      "params": {
        "R": 0.0014348275726661086,
        "X": 0.00834097620099783,
        "G": 0.0,
        "B": 0.0017592795193195343
      },
      "extension": {
        "length": 2886.0466238250733,
        "rating": 167.80976057052612
      }
    },
    {
      "class": "Branch",
      "id": "branch_3199_3258_1",
      "ports": {
        "bus1": 3258,
        "bus2": 3199
      },
      "params": {
        "R": 0.003979236353188753,
        "X": 0.01845049299299717,
        "G": 0.0,
        "B": 0.003004206344485283
      },
      "extension": {
        "length": 5396.390459197998,
        "rating": 155.41846752166748
      }
    },
    {
      "class": "Branch",
      "id": "branch_3199_3808_1",
      "ports": {
        "bus1": 3199,
        "bus2": 3808
      },
      "params": {
        "R": 0.003613288514316082,
        "X": 0.01698392815887928,
        "G": 0.0,
        "B": 0.006205339450389147
      },
      "extension": {
        "length": 7832.582256774903,
        "rating": 167.1092391014099
      }
    },
    {
      "class": "Branch",
      "id": "branch_3200_3201_1",
      "ports": {
        "bus1": 3201,
        "bus2": 3200
      },
      "params": {
        "R": 0.0019722904544323683,
        "X": 0.06422717124223709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3200_3202_1",
      "ports": {
        "bus1": 3200,
        "bus2": 3202
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3200_3251_1",
      "ports": {
        "bus1": 3200,
        "bus2": 3251
      },
      "params": {
        "R": 0.0012743009719997644,
        "X": 0.01057383045554161,
        "G": 0.0,
        "B": 0.017447568476200104
      },
      "extension": {
        "length": 9408.643567382813,
        "rating": 527.187967300415
      }
    },
    {
      "class": "Branch",
      "id": "branch_3200_3268_1",
      "ports": {
        "bus1": 3200,
        "bus2": 3268
      },
      "params": {
        "R": 0.0016200286336243153,
        "X": 0.013348906300961971,
        "G": 0.0,
        "B": 0.05232375115156174
      },
      "extension": {
        "length": 18044.48198034668,
        "rating": 474.99990463256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_3201_3401_1",
      "ports": {
        "bus1": 3201,
        "bus2": 3401
      },
      "params": {
        "R": 0.0018047698540613055,
        "X": 0.009478913620114326,
        "G": 0.0,
        "B": 0.04158368706703186
      },
      "extension": {
        "length": 13231.39730053711,
        "rating": 198.25077056884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_3203_3385_1",
      "ports": {
        "bus1": 3203,
        "bus2": 3385
      },
      "params": {
        "R": 0.0018010442145168781,
        "X": 0.008617212064564228,
        "G": 0.0,
        "B": 0.0035239856224507093
      },
      "extension": {
        "length": 3793.6921000671387,
        "rating": 182.96228647232056
      }
    },
    {
      "class": "Branch",
      "id": "branch_3203_3685_1",
      "ports": {
        "bus1": 3685,
        "bus2": 3203
      },
      "params": {
        "R": 0.0025968148838728666,
        "X": 0.013276628218591213,
        "G": 0.0,
        "B": 0.0024969361256808043
      },
      "extension": {
        "length": 3911.994099975586,
        "rating": 137.9974126815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_3204_3322_1",
      "ports": {
        "bus1": 3204,
        "bus2": 3322
      },
      "params": {
        "R": 0.0019693945068866014,
        "X": 0.008783704601228237,
        "G": 0.0,
        "B": 0.008144541643559933
      },
      "extension": {
        "length": 5909.6576299438475,
        "rating": 160.1080060005188
      }
    },
    {
      "class": "Branch",
      "id": "branch_3204_3428_1",
      "ports": {
        "bus1": 3204,
        "bus2": 3428
      },
      "params": {
        "R": 0.002222700510174036,
        "X": 0.010219261981546879,
        "G": 0.0,
        "B": 0.0011712590930983424
      },
      "extension": {
        "length": 2624.036093399048,
        "rating": 176.6438603401184
      }
    },
    {
      "class": "Branch",
      "id": "branch_3205_3206_1",
      "ports": {
        "bus1": 3205,
        "bus2": 3206
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3205_3362_1",
      "ports": {
        "bus1": 3205,
        "bus2": 3362
      },
      "params": {
        "R": 0.00317813316360116,
        "X": 0.013399749994277954,
        "G": 0.0,
        "B": 0.012855532579123974
      },
      "extension": {
        "length": 9830.227369262695,
        "rating": 185.32915115356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_3205_3426_1",
      "ports": {
        "bus1": 3205,
        "bus2": 3426
      },
      "params": {
        "R": 0.005615013651549816,
        "X": 0.023946987465023994,
        "G": 0.0,
        "B": 0.0068730637431144714
      },
      "extension": {
        "length": 9576.921016845703,
        "rating": 170.76343297958374
      }
    },
    {
      "class": "Branch",
      "id": "branch_3207_3210_1",
      "ports": {
        "bus1": 3207,
        "bus2": 3210
      },
      "params": {
        "R": 0.0003128999378532171,
        "X": 0.024748457595705986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3207_3211_1",
      "ports": {
        "bus1": 3207,
        "bus2": 3211
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3207_3272_1",
      "ports": {
        "bus1": 3207,
        "bus2": 3272
      },
      "params": {
        "R": 0.00013099263014737517,
        "X": 0.002362953731790185,
        "G": 0.0,
        "B": 0.3798614442348481
      },
      "extension": {
        "length": 19249.975142578125,
        "rating": 2653.0004501342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_3208_3210_1",
      "ports": {
        "bus1": 3208,
        "bus2": 3210
      },
      "params": {
        "R": -0.00012195056478958577,
        "X": -0.009645538404583931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3208_3316_1",
      "ports": {
        "bus1": 3316,
        "bus2": 3208
      },
      "params": {
        "R": 0.0009601172059774399,
        "X": 0.008577942848205566,
        "G": 0.0,
        "B": 0.02815134823322296
      },
      "extension": {
        "length": 10556.651936096192,
        "rating": 495.86806297302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_3208_3361_1",
      "ports": {
        "bus1": 3208,
        "bus2": 3361
      },
      "params": {
        "R": 0.0008642800385132432,
        "X": 0.008060806430876255,
        "G": 0.0,
        "B": 0.014587091282010078
      },
      "extension": {
        "length": 8191.576553466797,
        "rating": 569.9133396148682
      }
    },
    {
      "class": "Branch",
      "id": "branch_3208_3425_1",
      "ports": {
        "bus1": 3208,
        "bus2": 3425
      },
      "params": {
        "R": 0.0009202791843563318,
        "X": 0.009365779347717762,
        "G": 0.0,
        "B": 0.016312403604388237
      },
      "extension": {
        "length": 9329.351709594726,
        "rating": 597.2729206085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_3209_3210_1",
      "ports": {
        "bus1": 3209,
        "bus2": 3210
      },
      "params": {
        "R": 0.000983198406174779,
        "X": 0.07776492834091187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3212_3213_1",
      "ports": {
        "bus1": 3212,
        "bus2": 3213
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3212_3230_1",
      "ports": {
        "bus1": 3212,
        "bus2": 3230
      },
      "params": {
        "R": 0.00523044727742672,
        "X": 0.027271734550595284,
        "G": 0.0,
        "B": 0.023340554907917976
      },
      "extension": {
        "length": 17202.103258666993,
        "rating": 145.72890996932983
      }
    },
    {
      "class": "Branch",
      "id": "branch_3212_3382_1",
      "ports": {
        "bus1": 3212,
        "bus2": 3382
      },
      "params": {
        "R": 0.0033184196799993515,
        "X": 0.016341201961040497,
        "G": 0.0,
        "B": 0.001515493611805141
      },
      "extension": {
        "length": 3583.3525784912113,
        "rating": 159.21409130096436
      }
    },
    {
      "class": "Branch",
      "id": "branch_3214_3228_1",
      "ports": {
        "bus1": 3214,
        "bus2": 3228
      },
      "params": {
        "R": 0.006484298035502434,
        "X": 0.024265723302960396,
        "G": 0.0,
        "B": 0.005534327123314142
      },
      "extension": {
        "length": 7720.236393310547,
        "rating": 143.46938133239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_3214_3229_1",
      "ports": {
        "bus1": 3214,
        "bus2": 3229
      },
      "params": {
        "R": 0.00708361528813839,
        "X": 0.03614773601293564,
        "G": 0.0,
        "B": 0.013087376952171326
      },
      "extension": {
        "length": 15226.969679077149,
        "rating": 137.25305795669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_3214_3278_1",
      "ports": {
        "bus1": 3214,
        "bus2": 3278
      },
      "params": {
        "R": 0.005184753332287073,
        "X": 0.02497311495244503,
        "G": 0.0,
        "B": 0.008020368404686451
      },
      "extension": {
        "length": 10787.813570434571,
        "rating": 113.51828575134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_3215_3216_1",
      "ports": {
        "bus1": 3215,
        "bus2": 3216
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3215_3354_1",
      "ports": {
        "bus1": 3215,
        "bus2": 3354
      },
      "params": {
        "R": 0.008383008651435375,
        "X": 0.046175647526979446,
        "G": 0.0,
        "B": 0.011380882933735847
      },
      "extension": {
        "length": 16447.37025695801,
        "rating": 136.49508953094482
      }
    },
    {
      "class": "Branch",
      "id": "branch_3215_3359_1",
      "ports": {
        "bus1": 3359,
        "bus2": 3215
      },
      "params": {
        "R": 0.004142139572650194,
        "X": 0.017513781785964966,
        "G": 0.0,
        "B": 0.004495331551879644
      },
      "extension": {
        "length": 5903.341585235596,
        "rating": 154.97853755950928
      }
    },
    {
      "class": "Branch",
      "id": "branch_3215_3379_1",
      "ports": {
        "bus1": 3215,
        "bus2": 3379
      },
      "params": {
        "R": 0.004249434918165207,
        "X": 0.021208109334111214,
        "G": 0.0,
        "B": 0.010505315847694874
      },
      "extension": {
        "length": 10451.82961340332,
        "rating": 153.40840816497803
      }
    },
    {
      "class": "Branch",
      "id": "branch_3217_3218_1",
      "ports": {
        "bus1": 3218,
        "bus2": 3217
      },
      "params": {
        "R": 0.004020852502435446,
        "X": 0.015786945819854736,
        "G": 0.0,
        "B": 0.003326242789626121
      },
      "extension": {
        "length": 5383.754532806397,
        "rating": 130.31164407730103
      }
    },
    {
      "class": "Branch",
      "id": "branch_3218_3421_1",
      "ports": {
        "bus1": 3421,
        "bus2": 3218
      },
      "params": {
        "R": 0.002572648460045457,
        "X": 0.008756446652114391,
        "G": 0.0,
        "B": 0.0015446575125679374
      },
      "extension": {
        "length": 2787.8971845245364,
        "rating": 149.98053312301636
      }
    },
    {
      "class": "Branch",
      "id": "branch_3219_3220_1",
      "ports": {
        "bus1": 3219,
        "bus2": 3220
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3219_3317_1",
      "ports": {
        "bus1": 3219,
        "bus2": 3317
      },
      "params": {
        "R": 0.0012023657327517867,
        "X": 0.0052480739541351795,
        "G": 0.0,
        "B": 0.007431315258145332
      },
      "extension": {
        "length": 4614.186634277344,
        "rating": 189.8082971572876
      }
    },
    {
      "class": "Branch",
      "id": "branch_3219_3390_1",
      "ports": {
        "bus1": 3219,
        "bus2": 3390
      },
      "params": {
        "R": 0.001687762443907559,
        "X": 0.008803118951618671,
        "G": 0.0,
        "B": 0.0012926632771268487
      },
      "extension": {
        "length": 2435.2995090179443,
        "rating": 152.55428552627563
      }
    },
    {
      "class": "Branch",
      "id": "branch_3221_3222_1",
      "ports": {
        "bus1": 3221,
        "bus2": 3222
      },
      "params": {
        "R": 0.00026944177807308733,
        "X": 0.0010157825890928507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3221_3242_1",
      "ports": {
        "bus1": 3242,
        "bus2": 3221
      },
      "params": {
        "R": 0.0008084629662334919,
        "X": 0.0033238609321415424,
        "G": 0.0,
        "B": 0.004012482240796089
      },
      "extension": {
        "length": 2653.8296294860843,
        "rating": 126.39099359512329
      }
    },
    {
      "class": "Branch",
      "id": "branch_3221_3674_1",
      "ports": {
        "bus1": 3674,
        "bus2": 3221
      },
      "params": {
        "R": 0.0010035451268777251,
        "X": 0.004232972394675016,
        "G": 0.0,
        "B": 0.0014953910140320659
      },
      "extension": {
        "length": 1816.8522176513673,
        "rating": 176.1659860610962
      }
    },
    {
      "class": "Branch",
      "id": "branch_3223_3670_1",
      "ports": {
        "bus1": 3223,
        "bus2": 3670
      },
      "params": {
        "R": 0.0008966596215032041,
        "X": 0.005155656021088362,
        "G": 0.0,
        "B": 0.0021890264470130205
      },
      "extension": {
        "length": 2425.5996359710693,
        "rating": 142.3282027244568
      }
    },
    {
      "class": "Branch",
      "id": "branch_3223_3721_1",
      "ports": {
        "bus1": 3721,
        "bus2": 3223
      },
      "params": {
        "R": 0.00041299982694908977,
        "X": 0.002084053121507168,
        "G": 0.0,
        "B": 0.0034213280305266376
      },
      "extension": {
        "length": 1962.7023558197022,
        "rating": 134.1801643371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_3223_4445_1",
      "ports": {
        "bus1": 3223,
        "bus2": 4445
      },
      "params": {
        "R": 0.0008879312663339078,
        "X": 0.004371756222099066,
        "G": 0.0,
        "B": 0.0006314596976153553
      },
      "extension": {
        "length": 1077.5105700759889,
        "rating": 165.57320356369019
      }
    },
    {
      "class": "Branch",
      "id": "branch_3224_3225_1",
      "ports": {
        "bus1": 3224,
        "bus2": 3225
      },
      "params": {
        "R": 0.0002484062861185521,
        "X": 0.0011280546896159649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3224_3660_1",
      "ports": {
        "bus1": 3224,
        "bus2": 3660
      },
      "params": {
        "R": 0.0011892026523128152,
        "X": 0.004690711852163076,
        "G": 0.0,
        "B": 0.0030105134937912226
      },
      "extension": {
        "length": 2743.3199752349856,
        "rating": 155.61226606369019
      }
    },
    {
      "class": "Branch",
      "id": "branch_3224_3996_1",
      "ports": {
        "bus1": 3224,
        "bus2": 3996
      },
      "params": {
        "R": 0.002028638031333685,
        "X": 0.0066013033501803875,
        "G": 0.0,
        "B": 0.001000159070827067
      },
      "extension": {
        "length": 1893.5028936309816,
        "rating": 144.69199180603027
      }
    },
    {
      "class": "Branch",
      "id": "branch_3226_3227_1",
      "ports": {
        "bus1": 3226,
        "bus2": 3227
      },
      "params": {
        "R": 0.00027816841611638665,
        "X": 0.0011255376739427447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3226_3335_1",
      "ports": {
        "bus1": 3335,
        "bus2": 3226
      },
      "params": {
        "R": 0.0008956099045462906,
        "X": 0.007283092010766268,
        "G": 0.0,
        "B": 0.02228441648185253
      },
      "extension": {
        "length": 9332.986092407227,
        "rating": 554.9013137817383
      }
    },
    {
      "class": "Branch",
      "id": "branch_3226_4186_1",
      "ports": {
        "bus1": 3226,
        "bus2": 4186
      },
      "params": {
        "R": 0.0013294747332111,
        "X": 0.012545623816549778,
        "G": 0.0,
        "B": 0.0374298132956028
      },
      "extension": {
        "length": 16175.624937011718,
        "rating": 606.2057018280029
      }
    },
    {
      "class": "Branch",
      "id": "branch_3228_3274_1",
      "ports": {
        "bus1": 3228,
        "bus2": 3274
      },
      "params": {
        "R": 0.0013469511177390814,
        "X": 0.005750036332756281,
        "G": 0.0,
        "B": 0.014652621932327747
      },
      "extension": {
        "length": 6691.723707458496,
        "rating": 184.33746099472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_3228_3278_1",
      "ports": {
        "bus1": 3228,
        "bus2": 3278
      },
      "params": {
        "R": 0.0021141464821994305,
        "X": 0.011660577729344368,
        "G": 0.0,
        "B": 0.002022738102823496
      },
      "extension": {
        "length": 3686.5683597106936,
        "rating": 159.8060965538025
      }
    },
    {
      "class": "Branch",
      "id": "branch_3229_4048_1",
      "ports": {
        "bus1": 3229,
        "bus2": 4048
      },
      "params": {
        "R": 0.00219854898750782,
        "X": 0.009427891112864017,
        "G": 0.0,
        "B": 0.0018431330099701881
      },
      "extension": {
        "length": 2787.716079299927,
        "rating": 164.31173086166382
      }
    },
    {
      "class": "Branch",
      "id": "branch_3230_3231_1",
      "ports": {
        "bus1": 3230,
        "bus2": 3231
      },
      "params": {
        "R": 0.00022856843133922666,
        "X": 0.0010578985093161464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3230_3274_1",
      "ports": {
        "bus1": 3274,
        "bus2": 3230
      },
      "params": {
        "R": 0.0022888407111167908,
        "X": 0.010913703590631485,
        "G": 0.0,
        "B": 0.0013543692184612155
      },
      "extension": {
        "length": 2550.309000595093,
        "rating": 170.5904722213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_3232_3233_1",
      "ports": {
        "bus1": 3232,
        "bus2": 3233
      },
      "params": {
        "R": 0.00021670998830813915,
        "X": 0.0010860335314646363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3232_3672_1",
      "ports": {
        "bus1": 3672,
        "bus2": 3232
      },
      "params": {
        "R": 0.0022794229444116354,
        "X": 0.009126067161560059,
        "G": 0.0,
        "B": 0.0013567331479862332
      },
      "extension": {
        "length": 2451.0729299468994,
        "rating": 173.5398530960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_3232_3721_1",
      "ports": {
        "bus1": 3232,
        "bus2": 3721
      },
      "params": {
        "R": 0.006863184738904238,
        "X": 0.02846274897456169,
        "G": 0.0,
        "B": 0.005349019542336464
      },
      "extension": {
        "length": 9358.034633239746,
        "rating": 121.87910079956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_3234_4055_1",
      "ports": {
        "bus1": 3234,
        "bus2": 4055
      },
      "params": {
        "R": 0.014953531324863434,
        "X": 0.07360224425792694,
        "G": 0.0,
        "B": 0.014513925649225712
      },
      "extension": {
        "length": 21403.988501220705,
        "rating": 139.43976163864136
      }
    },
    {
      "class": "Branch",
      "id": "branch_3234_4123_1",
      "ports": {
        "bus1": 3234,
        "bus2": 4123
      },
      "params": {
        "R": 0.0025036954320967197,
        "X": 0.012913672253489494,
        "G": 0.0,
        "B": 0.004277902189642191
      },
      "extension": {
        "length": 5168.098498535156,
        "rating": 172.9940891265869
      }
    },
    {
      "class": "Branch",
      "id": "branch_3235_3360_1",
      "ports": {
        "bus1": 3360,
        "bus2": 3235
      },
      "params": {
        "R": 0.0036488210316747427,
        "X": 0.012075853534042835,
        "G": 0.0,
        "B": 0.0026715353596955538
      },
      "extension": {
        "length": 4225.114289794922,
        "rating": 139.20665979385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_3235_4048_1",
      "ports": {
        "bus1": 4048,
        "bus2": 3235
      },
      "params": {
        "R": 0.002777240239083767,
        "X": 0.017179446294903755,
        "G": 0.0,
        "B": 0.0033238523174077272
      },
      "extension": {
        "length": 5529.358145324707,
        "rating": 168.85757446289062
      }
    },
    {
      "class": "Branch",
      "id": "branch_3236_3289_1",
      "ports": {
        "bus1": 3289,
        "bus2": 3236
      },
      "params": {
        "R": 0.0014227988431230187,
        "X": 0.006647193338721991,
        "G": 0.0,
        "B": 0.0015213288133963943
      },
      "extension": {
        "length": 2359.7109077453615,
        "rating": 134.57469940185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_3236_3935_1",
      "ports": {
        "bus1": 3236,
        "bus2": 3935
      },
      "params": {
        "R": 0.0024252368602901697,
        "X": 0.013640724122524261,
        "G": 0.0,
        "B": 0.0032697210554033522
      },
      "extension": {
        "length": 4464.2564486389165,
        "rating": 166.96748733520508
      }
    },
    {
      "class": "Branch",
      "id": "branch_3237_3238_1",
      "ports": {
        "bus1": 3237,
        "bus2": 3238
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3239_3240_1",
      "ports": {
        "bus1": 3239,
        "bus2": 3240
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3241_3244_1",
      "ports": {
        "bus1": 3241,
        "bus2": 3244
      },
      "params": {
        "R": 0.003411543322727084,
        "X": 0.12313392013311386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3241_3245_1",
      "ports": {
        "bus1": 3241,
        "bus2": 3245
      },
      "params": {
        "R": 0.00026475585764274,
        "X": 0.00117195351049304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3242_3244_1",
      "ports": {
        "bus1": 3242,
        "bus2": 3244
      },
      "params": {
        "R": -0.0013824349734932184,
        "X": -0.049896664917469025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3243_3244_1",
      "ports": {
        "bus1": 3243,
        "bus2": 3244
      },
      "params": {
        "R": 0.010235296562314034,
        "X": 0.36942580342292786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3245_3387_1",
      "ports": {
        "bus1": 3245,
        "bus2": 3387
      },
      "params": {
        "R": 0.0010446822270751,
        "X": 0.007570457644760609,
        "G": 0.0,
        "B": 0.07531213015317917
      },
      "extension": {
        "length": 16353.88773046875,
        "rating": 586.7976665496826
      }
    },
    {
      "class": "Branch",
      "id": "branch_3245_3722_1",
      "ports": {
        "bus1": 3722,
        "bus2": 3245
      },
      "params": {
        "R": 0.00037680543027818203,
        "X": 0.0028853989206254482,
        "G": 0.0,
        "B": 0.007358112372457981
      },
      "extension": {
        "length": 3309.195719696045,
        "rating": 501.58491134643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_3245_4198_1",
      "ports": {
        "bus1": 3245,
        "bus2": 4198
      },
      "params": {
        "R": 0.0007131400052458048,
        "X": 0.006635644007474184,
        "G": 0.0,
        "B": 0.016271136701107025
      },
      "extension": {
        "length": 7822.06050366211,
        "rating": 646.2309837341309
      }
    },
    {
      "class": "Branch",
      "id": "branch_3245_4452_1",
      "ports": {
        "bus1": 3245,
        "bus2": 4452
      },
      "params": {
        "R": 0.0007696811226196587,
        "X": 0.00637289322912693,
        "G": 0.0,
        "B": 0.017445074394345284
      },
      "extension": {
        "length": 7240.47714239502,
        "rating": 557.0601940155029
      }
    },
    {
      "class": "Branch",
      "id": "branch_3246_3663_1",
      "ports": {
        "bus1": 3246,
        "bus2": 3663
      },
      "params": {
        "R": 0.0013470560079440475,
        "X": 0.0057978141121566296,
        "G": 0.0,
        "B": 0.003263230435550213
      },
      "extension": {
        "length": 3076.3247129516603,
        "rating": 208.96453857421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_3246_4096_1",
      "ports": {
        "bus1": 4096,
        "bus2": 3246
      },
      "params": {
        "R": 0.002386544132605195,
        "X": 0.008157048374414444,
        "G": 0.0,
        "B": 0.0021008483599871397
      },
      "extension": {
        "length": 3216.2453816528323,
        "rating": 162.55160570144653
      }
    },
    {
      "class": "Branch",
      "id": "branch_3246_4189_1",
      "ports": {
        "bus1": 4189,
        "bus2": 3246
      },
      "params": {
        "R": 0.001440421910956502,
        "X": 0.006187094375491142,
        "G": 0.0,
        "B": 0.0015611492563039064
      },
      "extension": {
        "length": 2097.0039663391112,
        "rating": 166.07052087783813
      }
    },
    {
      "class": "Branch",
      "id": "branch_3247_3296_1",
      "ports": {
        "bus1": 3296,
        "bus2": 3247
      },
      "params": {
        "R": 0.0006032902747392654,
        "X": 0.00365702947601676,
        "G": 0.0,
        "B": 0.003925085533410311
      },
      "extension": {
        "length": 2676.7793449401856,
        "rating": 144.71406936645508
      }
    },
    {
      "class": "Branch",
      "id": "branch_3247_3299_1",
      "ports": {
        "bus1": 3247,
        "bus2": 3299
      },
      "params": {
        "R": 0.006273698527365923,
        "X": 0.026386283338069916,
        "G": 0.0,
        "B": 0.004610939417034388
      },
      "extension": {
        "length": 8009.912665283204,
        "rating": 149.3140459060669
      }
    },
    {
      "class": "Branch",
      "id": "branch_3248_3249_1",
      "ports": {
        "bus1": 3248,
        "bus2": 3249
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3248_3303_1",
      "ports": {
        "bus1": 3248,
        "bus2": 3303
      },
      "params": {
        "R": 0.004263558890670538,
        "X": 0.018891220912337303,
        "G": 0.0,
        "B": 0.023077670484781262
      },
      "extension": {
        "length": 15004.922395385742,
        "rating": 145.08503675460815
      }
    },
    {
      "class": "Branch",
      "id": "branch_3248_4278_1",
      "ports": {
        "bus1": 4278,
        "bus2": 3248
      },
      "params": {
        "R": 0.004518404137343168,
        "X": 0.017796579748392105,
        "G": 0.0,
        "B": 0.0025197577197104692
      },
      "extension": {
        "length": 4822.1456965026855,
        "rating": 170.0230360031128
      }
    },
    {
      "class": "Branch",
      "id": "branch_3250_3251_1",
      "ports": {
        "bus1": 3251,
        "bus2": 3250
      },
      "params": {
        "R": 0.00024059059796854854,
        "X": 0.01805812679231167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3250_3255_1",
      "ports": {
        "bus1": 3250,
        "bus2": 3255
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3250_3256_1",
      "ports": {
        "bus1": 3250,
        "bus2": 3256
      },
      "params": {
        "R": 0.00020805656095035374,
        "X": 0.0010814255801960826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3251_3254_1",
      "ports": {
        "bus1": 3251,
        "bus2": 3254
      },
      "params": {
        "R": 0.0025076819583773613,
        "X": 0.10925659537315369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3251_3268_1",
      "ports": {
        "bus1": 3251,
        "bus2": 3268
      },
      "params": {
        "R": 0.0005015979986637831,
        "X": 0.004313989542424679,
        "G": 0.0,
        "B": 0.032637979835271835
      },
      "extension": {
        "length": 8418.383988464355,
        "rating": 523.5259056091309
      }
    },
    {
      "class": "Branch",
      "id": "branch_3252_3254_1",
      "ports": {
        "bus1": 3252,
        "bus2": 3254
      },
      "params": {
        "R": -0.0012863976880908012,
        "X": -0.056046754121780396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3252_3356_1",
      "ports": {
        "bus1": 3252,
        "bus2": 3356
      },
      "params": {
        "R": 0.0020203611347824335,
        "X": 0.008513692766427994,
        "G": 0.0,
        "B": 0.005840915720909834
      },
      "extension": {
        "length": 4657.948486358643,
        "rating": 196.51445150375366
      }
    },
    {
      "class": "Branch",
      "id": "branch_3252_4213_1",
      "ports": {
        "bus1": 4213,
        "bus2": 3252
      },
      "params": {
        "R": 0.0015290245646610856,
        "X": 0.005350342020392418,
        "G": 0.0,
        "B": 0.00500315148383379
      },
      "extension": {
        "length": 3341.400986480713,
        "rating": 160.97370386123657
      }
    },
    {
      "class": "Branch",
      "id": "branch_3253_3254_1",
      "ports": {
        "bus1": 3253,
        "bus2": 3254
      },
      "params": {
        "R": 0.00688615906983614,
        "X": 0.3000214099884033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3256_3272_1",
      "ports": {
        "bus1": 3256,
        "bus2": 3272
      },
      "params": {
        "R": 0.0001798420853447169,
        "X": 0.0032236657571047544,
        "G": 0.0,
        "B": 0.3432618081569671
      },
      "extension": {
        "length": 22997.765125854494,
        "rating": 2660.373878479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_3256_3829_1",
      "ports": {
        "bus1": 3829,
        "bus2": 3256
      },
      "params": {
        "R": 0.000216460190131329,
        "X": 0.0033434024080634117,
        "G": 0.0,
        "B": 0.32102179527282715
      },
      "extension": {
        "length": 24123.51213244629,
        "rating": 2622.229766845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_3256_4285_1",
      "ports": {
        "bus1": 4285,
        "bus2": 3256
      },
      "params": {
        "R": 0.00013058309559710324,
        "X": 0.0022077139001339674,
        "G": 0.0,
        "B": 0.24127602577209473
      },
      "extension": {
        "length": 17310.514687866213,
        "rating": 2556.5725326538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_3257_3258_1",
      "ports": {
        "bus1": 3258,
        "bus2": 3257
      },
      "params": {
        "R": 0.0017189460340887308,
        "X": 0.010090376250445843,
        "G": 0.0,
        "B": 0.004476505797356367
      },
      "extension": {
        "length": 4088.2524576416017,
        "rating": 177.88876295089722
      }
    },
    {
      "class": "Branch",
      "id": "branch_3257_3329_1",
      "ports": {
        "bus1": 3257,
        "bus2": 3329
      },
      "params": {
        "R": 0.009994608350098133,
        "X": 0.04206584021449089,
        "G": 0.0,
        "B": 0.015300743281841278
      },
      "extension": {
        "length": 17642.535817016604,
        "rating": 104.93069887161255
      }
    },
    {
      "class": "Branch",
      "id": "branch_3257_3380_1",
      "ports": {
        "bus1": 3257,
        "bus2": 3380
      },
      "params": {
        "R": 0.008627921342849731,
        "X": 0.03940587490797043,
        "G": 0.0,
        "B": 0.009867016226053238
      },
      "extension": {
        "length": 13262.014827026367,
        "rating": 140.34078121185303
      }
    },
    {
      "class": "Branch",
      "id": "branch_3257_3541_1",
      "ports": {
        "bus1": 3257,
        "bus2": 3541
      },
      "params": {
        "R": 0.0013992851600050926,
        "X": 0.007723652292042971,
        "G": 0.0,
        "B": 0.008807874284684658
      },
      "extension": {
        "length": 5270.350047912598,
        "rating": 169.15950775146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_3257_4278_1",
      "ports": {
        "bus1": 3257,
        "bus2": 4278
      },
      "params": {
        "R": 0.0026000551879405975,
        "X": 0.009576721116900444,
        "G": 0.0,
        "B": 0.0015951544046401978
      },
      "extension": {
        "length": 2916.042560348511,
        "rating": 172.5247025489807
      }
    },
    {
      "class": "Branch",
      "id": "branch_3259_3305_1",
      "ports": {
        "bus1": 3259,
        "bus2": 3305
      },
      "params": {
        "R": 0.0020918985828757286,
        "X": 0.009432348422706127,
        "G": 0.0,
        "B": 0.0019401868339627981
      },
      "extension": {
        "length": 3055.8584796295168,
        "rating": 184.1869354248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_3259_3381_1",
      "ports": {
        "bus1": 3259,
        "bus2": 3381
      },
      "params": {
        "R": 0.009681149385869503,
        "X": 0.046230897307395935,
        "G": 0.0,
        "B": 0.020402036607265472
      },
      "extension": {
        "length": 18576.226872070314,
        "rating": 116.84099435806274
      }
    },
    {
      "class": "Branch",
      "id": "branch_3259_4081_1",
      "ports": {
        "bus1": 3259,
        "bus2": 4081
      },
      "params": {
        "R": 0.013193324208259583,
        "X": 0.05618734657764435,
        "G": 0.0,
        "B": 0.009435683488845825
      },
      "extension": {
        "length": 15600.207594726562,
        "rating": 112.72622346878052
      }
    },
    {
      "class": "Branch",
      "id": "branch_3260_3777_1",
      "ports": {
        "bus1": 3260,
        "bus2": 3777
      },
      "params": {
        "R": 0.0036012146156281233,
        "X": 0.018199756741523743,
        "G": 0.0,
        "B": 0.008102941326797009
      },
      "extension": {
        "length": 8268.99059564209,
        "rating": 136.85425519943237
      }
    },
    {
      "class": "Branch",
      "id": "branch_3260_3785_1",
      "ports": {
        "bus1": 3260,
        "bus2": 3785
      },
      "params": {
        "R": 0.016151154413819313,
        "X": 0.06936529278755188,
        "G": 0.0,
        "B": 0.00603551184758544
      },
      "extension": {
        "length": 15300.951163330079,
        "rating": 115.0166392326355
      }
    },
    {
      "class": "Branch",
      "id": "branch_3260_3931_1",
      "ports": {
        "bus1": 3931,
        "bus2": 3260
      },
      "params": {
        "R": 0.00376218743622303,
        "X": 0.019626757130026817,
        "G": 0.0,
        "B": 0.0027358937077224255
      },
      "extension": {
        "length": 5209.761141540527,
        "rating": 152.71118879318237
      }
    },
    {
      "class": "Branch",
      "id": "branch_3261_3800_1",
      "ports": {
        "bus1": 3261,
        "bus2": 3800
      },
      "params": {
        "R": 0.0028642993420362473,
        "X": 0.012721966952085495,
        "G": 0.0,
        "B": 0.053935304284095764
      },
      "extension": {
        "length": 17318.334443115236,
        "rating": 175.74799060821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_3261_3931_1",
      "ports": {
        "bus1": 3261,
        "bus2": 3931
      },
      "params": {
        "R": 0.001945785596035421,
        "X": 0.010576771572232246,
        "G": 0.0,
        "B": 0.0028844140470027924
      },
      "extension": {
        "length": 3755.9566010742187,
        "rating": 162.07321882247925
      }
    },
    {
      "class": "Branch",
      "id": "branch_3262_3464_1",
      "ports": {
        "bus1": 3262,
        "bus2": 3464
      },
      "params": {
        "R": 0.0018253347370773554,
        "X": 0.010559679009020329,
        "G": 0.0,
        "B": 0.003429749980568886
      },
      "extension": {
        "length": 4373.010494934082,
        "rating": 174.18454885482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_3262_3541_1",
      "ports": {
        "bus1": 3541,
        "bus2": 3262
      },
      "params": {
        "R": 0.005065241362899542,
        "X": 0.02668038010597229,
        "G": 0.0,
        "B": 0.011404519900679588
      },
      "extension": {
        "length": 11954.333041809083,
        "rating": 177.45604515075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_3262_4391_1",
      "ports": {
        "bus1": 3262,
        "bus2": 4391
      },
      "params": {
        "R": 0.0026738212909549475,
        "X": 0.012732024304568768,
        "G": 0.0,
        "B": 0.002349607413634658
      },
      "extension": {
        "length": 3848.225492340088,
        "rating": 217.36512184143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_3263_4042_1",
      "ports": {
        "bus1": 3263,
        "bus2": 4042
      },
      "params": {
        "R": 0.0008853587205521762,
        "X": 0.0046616410836577415,
        "G": 0.0,
        "B": 0.0035319686867296696
      },
      "extension": {
        "length": 2511.4527211761474,
        "rating": 161.9214653968811
      }
    },
    {
      "class": "Branch",
      "id": "branch_3263_4391_1",
      "ports": {
        "bus1": 4391,
        "bus2": 3263
      },
      "params": {
        "R": 0.0020379256457090378,
        "X": 0.008405796252191067,
        "G": 0.0,
        "B": 0.0009064640616998076
      },
      "extension": {
        "length": 2134.4217637939455,
        "rating": 211.85369491577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_3264_3265_1",
      "ports": {
        "bus1": 3265,
        "bus2": 3264
      },
      "params": {
        "R": 0.0017696669092401862,
        "X": 0.09100999683141708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3264_3266_1",
      "ports": {
        "bus1": 3264,
        "bus2": 3266
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3264_4286_1",
      "ports": {
        "bus1": 3264,
        "bus2": 4286
      },
      "params": {
        "R": 0.0009127361699938774,
        "X": 0.008738109841942787,
        "G": 0.0,
        "B": 0.06147642806172371
      },
      "extension": {
        "length": 15567.881846923829,
        "rating": 531.5879821777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_3265_3869_1",
      "ports": {
        "bus1": 3265,
        "bus2": 3869
      },
      "params": {
        "R": 0.003534688614308834,
        "X": 0.013485764153301716,
        "G": 0.0,
        "B": 0.00339525006711483
      },
      "extension": {
        "length": 4642.232236358643,
        "rating": 177.14823484420776
      }
    },
    {
      "class": "Branch",
      "id": "branch_3267_3848_1",
      "ports": {
        "bus1": 3267,
        "bus2": 3848
      },
      "params": {
        "R": 0.0036960523575544357,
        "X": 0.01822035387158394,
        "G": 0.0,
        "B": 0.002230004407465458
      },
      "extension": {
        "length": 4492.061856079102,
        "rating": 147.61663675308228
      }
    },
    {
      "class": "Branch",
      "id": "branch_3267_4057_1",
      "ports": {
        "bus1": 4057,
        "bus2": 3267
      },
      "params": {
        "R": 0.0063884565606713295,
        "X": 0.023895610123872757,
        "G": 0.0,
        "B": 0.006112401373684406
      },
      "extension": {
        "length": 8465.187410705566,
        "rating": 136.36479377746582
      }
    },
    {
      "class": "Branch",
      "id": "branch_3269_3270_1",
      "ports": {
        "bus1": 3269,
        "bus2": 3270
      },
      "params": {
        "R": 0.01745636947453022,
        "X": 0.08490552753210068,
        "G": 0.0,
        "B": 0.014933379366993904
      },
      "extension": {
        "length": 24840.444790283203,
        "rating": 152.30214595794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_3269_3324_1",
      "ports": {
        "bus1": 3269,
        "bus2": 3324
      },
      "params": {
        "R": 0.003139428561553359,
        "X": 0.018210863694548607,
        "G": 0.0,
        "B": 0.010014016181230545
      },
      "extension": {
        "length": 9579.296871826173,
        "rating": 150.29397010803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_3270_3367_1",
      "ports": {
        "bus1": 3270,
        "bus2": 3367
      },
      "params": {
        "R": 0.007007726468145847,
        "X": 0.029300415888428688,
        "G": 0.0,
        "B": 0.004479527473449707
      },
      "extension": {
        "length": 8177.758071350098,
        "rating": 165.43374061584473
      }
    },
    {
      "class": "Branch",
      "id": "branch_3271_3416_1",
      "ports": {
        "bus1": 3416,
        "bus2": 3271
      },
      "params": {
        "R": 0.0023867187555879354,
        "X": 0.009926246479153633,
        "G": 0.0,
        "B": 0.0020622508600354195
      },
      "extension": {
        "length": 3433.1653155212402,
        "rating": 142.75853633880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_3272_3273_1",
      "ports": {
        "bus1": 3273,
        "bus2": 3272
      },
      "params": {
        "R": 0.00013085438695270568,
        "X": 0.010481234639883041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3272_3276_1",
      "ports": {
        "bus1": 3272,
        "bus2": 3276
      },
      "params": {
        "R": 0.00024707874399609864,
        "X": 0.0010476906318217516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3273_3274_1",
      "ports": {
        "bus1": 3274,
        "bus2": 3273
      },
      "params": {
        "R": 0.0012892471859231591,
        "X": 0.05668189004063606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3273_3275_1",
      "ports": {
        "bus1": 3273,
        "bus2": 3275
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3274_3369_1",
      "ports": {
        "bus1": 3274,
        "bus2": 3369
      },
      "params": {
        "R": 0.0033821624238044024,
        "X": 0.01918972283601761,
        "G": 0.0,
        "B": 0.002406659536063671
      },
      "extension": {
        "length": 4605.173963470459,
        "rating": 172.59838581085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_3275_3408_1",
      "ports": {
        "bus1": 3275,
        "bus2": 3408
      },
      "params": {
        "R": 0.001149424584582448,
        "X": 0.010463858023285866,
        "G": 0.0,
        "B": 0.022659873589873314
      },
      "extension": {
        "length": 10992.59983795166,
        "rating": 612.1884822845459
      }
    },
    {
      "class": "Branch",
      "id": "branch_3275_4052_1",
      "ports": {
        "bus1": 3275,
        "bus2": 4052
      },
      "params": {
        "R": 0.0005892020999453962,
        "X": 0.005759616382420063,
        "G": 0.0,
        "B": 0.01893392950296402
      },
      "extension": {
        "length": 7336.983205261231,
        "rating": 578.1431198120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_3277_3279_1",
      "ports": {
        "bus1": 3279,
        "bus2": 3277
      },
      "params": {
        "R": 0.0027393358759582043,
        "X": 0.011195160448551178,
        "G": 0.0,
        "B": 0.0018530816305428743
      },
      "extension": {
        "length": 3093.179777160645,
        "rating": 170.58755159378052
      }
    },
    {
      "class": "Branch",
      "id": "branch_3279_3285_1",
      "ports": {
        "bus1": 3285,
        "bus2": 3279
      },
      "params": {
        "R": 0.002098232042044401,
        "X": 0.009331424720585346,
        "G": 0.0,
        "B": 0.002283273497596383
      },
      "extension": {
        "length": 3275.012492248535,
        "rating": 168.74057054519653
      }
    },
    {
      "class": "Branch",
      "id": "branch_3280_3288_1",
      "ports": {
        "bus1": 3288,
        "bus2": 3280
      },
      "params": {
        "R": 0.002127896761521697,
        "X": 0.010107970796525478,
        "G": 0.0,
        "B": 0.0019140045624226332
      },
      "extension": {
        "length": 3101.482607574463,
        "rating": 175.44764280319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_3280_4048_1",
      "ports": {
        "bus1": 4048,
        "bus2": 3280
      },
      "params": {
        "R": 0.0012920273002237082,
        "X": 0.006769836880266666,
        "G": 0.0,
        "B": 0.0014567370526492596
      },
      "extension": {
        "length": 2117.9856972656253,
        "rating": 192.63734817504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_3282_3283_1",
      "ports": {
        "bus1": 3283,
        "bus2": 3282
      },
      "params": {
        "R": 0.0016319605056196451,
        "X": 0.07610413432121277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3282_3284_1",
      "ports": {
        "bus1": 3282,
        "bus2": 3284
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3282_3936_1",
      "ports": {
        "bus1": 3282,
        "bus2": 3936
      },
      "params": {
        "R": 0.0010140714002773166,
        "X": 0.008466510102152824,
        "G": 0.0,
        "B": 0.01989106275141239
      },
      "extension": {
        "length": 9381.834622375489,
        "rating": 590.6934261322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_3283_3416_1",
      "ports": {
        "bus1": 3283,
        "bus2": 3416
      },
      "params": {
        "R": 0.0015454643871635199,
        "X": 0.005883894860744476,
        "G": 0.0,
        "B": 0.004383482970297337
      },
      "extension": {
        "length": 3870.452705383301,
        "rating": 185.86758375167847
      }
    },
    {
      "class": "Branch",
      "id": "branch_3285_3286_1",
      "ports": {
        "bus1": 3285,
        "bus2": 3286
      },
      "params": {
        "R": 0.00025163503596559167,
        "X": 0.001198994112201035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3287_3364_1",
      "ports": {
        "bus1": 3364,
        "bus2": 3287
      },
      "params": {
        "R": 0.0035102434922009706,
        "X": 0.014178364537656307,
        "G": 0.0,
        "B": 0.002738937735557556
      },
      "extension": {
        "length": 4803.875172180176,
        "rating": 172.85075187683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_3289_3338_1",
      "ports": {
        "bus1": 3289,
        "bus2": 3338
      },
      "params": {
        "R": 0.002552450867369771,
        "X": 0.014076575636863708,
        "G": 0.0,
        "B": 0.0037046826910227537
      },
      "extension": {
        "length": 5406.6842959899905,
        "rating": 144.02332305908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_3291_3292_1",
      "ports": {
        "bus1": 3292,
        "bus2": 3291
      },
      "params": {
        "R": 0.0011239249724894762,
        "X": 0.05980302765965462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3291_3293_1",
      "ports": {
        "bus1": 3291,
        "bus2": 3293
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3292_3311_1",
      "ports": {
        "bus1": 3292,
        "bus2": 3311
      },
      "params": {
        "R": 0.002263033064082265,
        "X": 0.010527804493904114,
        "G": 0.0,
        "B": 0.0020811220165342093
      },
      "extension": {
        "length": 3237.5747425231934,
        "rating": 170.3141689300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_3292_3354_1",
      "ports": {
        "bus1": 3354,
        "bus2": 3292
      },
      "params": {
        "R": 0.002506191609427333,
        "X": 0.013068495318293571,
        "G": 0.0,
        "B": 0.003978196531534195
      },
      "extension": {
        "length": 5233.65897354126,
        "rating": 134.41108465194702
      }
    },
    {
      "class": "Branch",
      "id": "branch_3293_3341_1",
      "ports": {
        "bus1": 3293,
        "bus2": 3341
      },
      "params": {
        "R": 0.0005758216721005738,
        "X": 0.004648034460842609,
        "G": 0.0,
        "B": 0.026449674740433693
      },
      "extension": {
        "length": 7783.5710390625,
        "rating": 558.6628437042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_3293_4198_1",
      "ports": {
        "bus1": 4198,
        "bus2": 3293
      },
      "params": {
        "R": 0.0007627102895639837,
        "X": 0.0059051066637039185,
        "G": 0.0,
        "B": 0.013128850609064102
      },
      "extension": {
        "length": 6722.398788574219,
        "rating": 651.9941329956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_3294_3321_1",
      "ports": {
        "bus1": 3294,
        "bus2": 3321
      },
      "params": {
        "R": 0.0036459402181208134,
        "X": 0.018393976613879204,
        "G": 0.0,
        "B": 0.00998302549123764
      },
      "extension": {
        "length": 9169.742754272462,
        "rating": 176.28519535064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_3294_3323_1",
      "ports": {
        "bus1": 3294,
        "bus2": 3323
      },
      "params": {
        "R": 0.0024003717117011547,
        "X": 0.009210210293531418,
        "G": 0.0,
        "B": 0.004060423467308283
      },
      "extension": {
        "length": 4638.52073034668,
        "rating": 177.09425687789917
      }
    },
    {
      "class": "Branch",
      "id": "branch_3294_3663_1",
      "ports": {
        "bus1": 3663,
        "bus2": 3294
      },
      "params": {
        "R": 0.0021415711380541325,
        "X": 0.009856262244284153,
        "G": 0.0,
        "B": 0.0011267029913142323
      },
      "extension": {
        "length": 2321.976176147461,
        "rating": 176.9932508468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_3295_3296_1",
      "ports": {
        "bus1": 3296,
        "bus2": 3295
      },
      "params": {
        "R": 0.0015540836611762643,
        "X": 0.05079098045825958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3295_3297_1",
      "ports": {
        "bus1": 3295,
        "bus2": 3297
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3296_3712_1",
      "ports": {
        "bus1": 3296,
        "bus2": 3712
      },
      "params": {
        "R": 0.0018883057637140155,
        "X": 0.009991317987442017,
        "G": 0.0,
        "B": 0.0013740455033257604
      },
      "extension": {
        "length": 2647.484231918335,
        "rating": 183.89956951141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_3298_3299_1",
      "ports": {
        "bus1": 3299,
        "bus2": 3298
      },
      "params": {
        "R": 0.0010648579336702824,
        "X": 0.04272574186325073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3298_3300_1",
      "ports": {
        "bus1": 3298,
        "bus2": 3300
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3298_3662_1",
      "ports": {
        "bus1": 3662,
        "bus2": 3298
      },
      "params": {
        "R": 0.00027432956267148256,
        "X": 0.0025194294285029173,
        "G": 0.0,
        "B": 0.011819304898381233
      },
      "extension": {
        "length": 3934.9238631591797,
        "rating": 483.53309631347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_3298_4198_1",
      "ports": {
        "bus1": 3298,
        "bus2": 4198
      },
      "params": {
        "R": 0.0010693272342905402,
        "X": 0.009414474479854107,
        "G": 0.0,
        "B": 0.017703136429190636
      },
      "extension": {
        "length": 7824.505424194336,
        "rating": 574.9983787536621
      }
    },
    {
      "class": "Branch",
      "id": "branch_3298_4228_1",
      "ports": {
        "bus1": 4228,
        "bus2": 3298
      },
      "params": {
        "R": 0.000523179885931313,
        "X": 0.004334039520472288,
        "G": 0.0,
        "B": 0.01103911641985178
      },
      "extension": {
        "length": 5146.380068389893,
        "rating": 512.0938301086426
      }
    },
    {
      "class": "Branch",
      "id": "branch_3298_4376_1",
      "ports": {
        "bus1": 3298,
        "bus2": 4376
      },
      "params": {
        "R": 0.00038027483969926834,
        "X": 0.0037033495027571917,
        "G": 0.0,
        "B": 0.03644478693604469
      },
      "extension": {
        "length": 7971.6334669189455,
        "rating": 437.1152877807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_3299_3323_1",
      "ports": {
        "bus1": 3299,
        "bus2": 3323
      },
      "params": {
        "R": 0.0015674392925575376,
        "X": 0.0070600430481135845,
        "G": 0.0,
        "B": 0.001062722411006689
      },
      "extension": {
        "length": 2078.07367414856,
        "rating": 192.2316551208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_3299_3669_1",
      "ports": {
        "bus1": 3669,
        "bus2": 3299
      },
      "params": {
        "R": 0.001965198665857315,
        "X": 0.009113937616348267,
        "G": 0.0,
        "B": 0.0018195766024291515
      },
      "extension": {
        "length": 2881.476786483765,
        "rating": 192.2807216644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_3301_3302_1",
      "ports": {
        "bus1": 3301,
        "bus2": 3302
      },
      "params": {
        "R": 0.00026366100064478815,
        "X": 0.0010855576256290078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3302_3838_1",
      "ports": {
        "bus1": 3302,
        "bus2": 3838
      },
      "params": {
        "R": 0.005745271220803261,
        "X": 0.017136281356215477,
        "G": 0.0,
        "B": 0.0038816099986433983
      },
      "extension": {
        "length": 5896.641843017578,
        "rating": 143.29603910446167
      }
    },
    {
      "class": "Branch",
      "id": "branch_3302_4055_1",
      "ports": {
        "bus1": 3302,
        "bus2": 4055
      },
      "params": {
        "R": 0.0042523108422756195,
        "X": 0.012994010001420975,
        "G": 0.0,
        "B": 0.0013867748202756047
      },
      "extension": {
        "length": 3035.122315109253,
        "rating": 151.26913785934448
      }
    },
    {
      "class": "Branch",
      "id": "branch_3303_3405_1",
      "ports": {
        "bus1": 3303,
        "bus2": 3405
      },
      "params": {
        "R": 0.00711336312815547,
        "X": 0.03854553773999214,
        "G": 0.0,
        "B": 0.014828520826995373
      },
      "extension": {
        "length": 18054.186457763673,
        "rating": 146.55251502990723
      }
    },
    {
      "class": "Branch",
      "id": "branch_3304_3307_1",
      "ports": {
        "bus1": 3304,
        "bus2": 3307
      },
      "params": {
        "R": 0.0016616210341453552,
        "X": 0.0697074830532074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3304_3308_1",
      "ports": {
        "bus1": 3304,
        "bus2": 3308
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3304_4286_1",
      "ports": {
        "bus1": 3304,
        "bus2": 4286
      },
      "params": {
        "R": 0.0005523059517145157,
        "X": 0.004376581404358149,
        "G": 0.0,
        "B": 0.027551893144845963
      },
      "extension": {
        "length": 6923.186160644532,
        "rating": 562.2016429901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_3305_3307_1",
      "ports": {
        "bus1": 3305,
        "bus2": 3307
      },
      "params": {
        "R": -0.0002438211813569069,
        "X": -0.010228665545582771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3305_3357_1",
      "ports": {
        "bus1": 3357,
        "bus2": 3305
      },
      "params": {
        "R": 0.0032489520963281393,
        "X": 0.017566179856657982,
        "G": 0.0,
        "B": 0.003614518092945218
      },
      "extension": {
        "length": 5562.223755523682,
        "rating": 139.01691436767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_3306_3307_1",
      "ports": {
        "bus1": 3306,
        "bus2": 3307
      },
      "params": {
        "R": 0.008540824986994267,
        "X": 0.3583002984523773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3309_3310_1",
      "ports": {
        "bus1": 3310,
        "bus2": 3309
      },
      "params": {
        "R": 0.004106209147721529,
        "X": 0.016746386885643005,
        "G": 0.0,
        "B": 0.002892371267080307
      },
      "extension": {
        "length": 4797.982345825196,
        "rating": 140.19479751586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_3309_3413_1",
      "ports": {
        "bus1": 3309,
        "bus2": 3413
      },
      "params": {
        "R": 0.01177095714956522,
        "X": 0.05462586507201195,
        "G": 0.0,
        "B": 0.016267994418740276
      },
      "extension": {
        "length": 20157.086703735353,
        "rating": 140.04318714141846
      }
    },
    {
      "class": "Branch",
      "id": "branch_3309_3785_1",
      "ports": {
        "bus1": 3785,
        "bus2": 3309
      },
      "params": {
        "R": 0.005578386597335339,
        "X": 0.01924802176654339,
        "G": 0.0,
        "B": 0.006491467822343111
      },
      "extension": {
        "length": 8491.748487121582,
        "rating": 162.39227056503296
      }
    },
    {
      "class": "Branch",
      "id": "branch_3310_3413_1",
      "ports": {
        "bus1": 3310,
        "bus2": 3413
      },
      "params": {
        "R": 0.018864981830120087,
        "X": 0.08702307939529419,
        "G": 0.0,
        "B": 0.008399262093007565
      },
      "extension": {
        "length": 19961.287399291992,
        "rating": 135.6157898902893
      }
    },
    {
      "class": "Branch",
      "id": "branch_3310_4213_1",
      "ports": {
        "bus1": 3310,
        "bus2": 4213
      },
      "params": {
        "R": 0.003892416600137949,
        "X": 0.017536072060465813,
        "G": 0.0,
        "B": 0.032842572778463364
      },
      "extension": {
        "length": 15687.55096105957,
        "rating": 166.06369018554688
      }
    },
    {
      "class": "Branch",
      "id": "branch_3311_3312_1",
      "ports": {
        "bus1": 3311,
        "bus2": 3312
      },
      "params": {
        "R": 0.00029956322396174073,
        "X": 0.0011541778221726418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3311_3321_1",
      "ports": {
        "bus1": 3311,
        "bus2": 3321
      },
      "params": {
        "R": 0.001945354975759983,
        "X": 0.007841548882424831,
        "G": 0.0,
        "B": 0.0019443342462182045
      },
      "extension": {
        "length": 2931.6220221862795,
        "rating": 130.15077114105225
      }
    },
    {
      "class": "Branch",
      "id": "branch_3313_3314_1",
      "ports": {
        "bus1": 3313,
        "bus2": 3314
      },
      "params": {
        "R": 0.0002544002782087773,
        "X": 0.0011406020494177938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3314_3403_1",
      "ports": {
        "bus1": 3403,
        "bus2": 3314
      },
      "params": {
        "R": 0.0022716850508004427,
        "X": 0.011026532389223576,
        "G": 0.0,
        "B": 0.001675780164077878
      },
      "extension": {
        "length": 2998.2992487945558,
        "rating": 179.14384603500366
      }
    },
    {
      "class": "Branch",
      "id": "branch_3314_3428_1",
      "ports": {
        "bus1": 3428,
        "bus2": 3314
      },
      "params": {
        "R": 0.0011416220804676414,
        "X": 0.005455689504742622,
        "G": 0.0,
        "B": 0.0021480524446815252
      },
      "extension": {
        "length": 2344.932030761719,
        "rating": 158.06546211242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_3315_3428_1",
      "ports": {
        "bus1": 3315,
        "bus2": 3428
      },
      "params": {
        "R": 0.001355329412035644,
        "X": 0.006530452519655228,
        "G": 0.0,
        "B": 0.0019493905128911138
      },
      "extension": {
        "length": 2755.2241904754637,
        "rating": 178.72278690338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_3315_3996_1",
      "ports": {
        "bus1": 3996,
        "bus2": 3315
      },
      "params": {
        "R": 0.0011076920200139284,
        "X": 0.006545428652316332,
        "G": 0.0,
        "B": 0.0010876298183575273
      },
      "extension": {
        "length": 1811.867411453247,
        "rating": 127.71061658859253
      }
    },
    {
      "class": "Branch",
      "id": "branch_3316_3317_1",
      "ports": {
        "bus1": 3317,
        "bus2": 3316
      },
      "params": {
        "R": 0.0018029033672064543,
        "X": 0.07203508913516998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3316_3318_1",
      "ports": {
        "bus1": 3316,
        "bus2": 3318
      },
      "params": {
        "R": 0.00023986684391275048,
        "X": 0.001012621563859284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3316_3427_1",
      "ports": {
        "bus1": 3316,
        "bus2": 3427
      },
      "params": {
        "R": 0.000570588163100183,
        "X": 0.004804980009794235,
        "G": 0.0,
        "B": 0.03325628861784935
      },
      "extension": {
        "length": 9088.857784423828,
        "rating": 557.0614337921143
      }
    },
    {
      "class": "Branch",
      "id": "branch_3319_3320_1",
      "ports": {
        "bus1": 3319,
        "bus2": 3320
      },
      "params": {
        "R": 0.000230020159506239,
        "X": 0.0011614500544965267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3319_3679_1",
      "ports": {
        "bus1": 3319,
        "bus2": 3679
      },
      "params": {
        "R": 0.002187596168369055,
        "X": 0.009783035144209862,
        "G": 0.0,
        "B": 0.0019437950104475021
      },
      "extension": {
        "length": 3105.819924224854,
        "rating": 175.60734748840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_3319_3705_1",
      "ports": {
        "bus1": 3319,
        "bus2": 3705
      },
      "params": {
        "R": 0.0016376960556954145,
        "X": 0.006309947464615107,
        "G": 0.0,
        "B": 0.001424669288098812
      },
      "extension": {
        "length": 2045.4250448913574,
        "rating": 175.69890022277832
      }
    },
    {
      "class": "Branch",
      "id": "branch_3319_4068_1",
      "ports": {
        "bus1": 3319,
        "bus2": 4068
      },
      "params": {
        "R": 0.0012811146443709731,
        "X": 0.006150540430098772,
        "G": 0.0,
        "B": 0.01562848687171936
      },
      "extension": {
        "length": 7146.233360046387,
        "rating": 180.34560680389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_3321_3342_1",
      "ports": {
        "bus1": 3321,
        "bus2": 3342
      },
      "params": {
        "R": 0.003304549725726247,
        "X": 0.015164406970143318,
        "G": 0.0,
        "B": 0.011799952015280724
      },
      "extension": {
        "length": 9374.769983825683,
        "rating": 150.43214559555054
      }
    },
    {
      "class": "Branch",
      "id": "branch_3322_3679_1",
      "ports": {
        "bus1": 3322,
        "bus2": 3679
      },
      "params": {
        "R": 0.0009568551904521883,
        "X": 0.005082778632640839,
        "G": 0.0,
        "B": 0.0012349101016297936
      },
      "extension": {
        "length": 1849.8762949218751,
        "rating": 159.10061597824097
      }
    },
    {
      "class": "Branch",
      "id": "branch_3322_4096_1",
      "ports": {
        "bus1": 3322,
        "bus2": 4096
      },
      "params": {
        "R": 0.002158690942451358,
        "X": 0.009276935830712318,
        "G": 0.0,
        "B": 0.0021571035031229258
      },
      "extension": {
        "length": 3089.027402709961,
        "rating": 169.44783926010132
      }
    },
    {
      "class": "Branch",
      "id": "branch_3323_4342_1",
      "ports": {
        "bus1": 3323,
        "bus2": 4342
      },
      "params": {
        "R": 0.0008329956326633692,
        "X": 0.003685188479721546,
        "G": 0.0,
        "B": 0.0011893300106748939
      },
      "extension": {
        "length": 1463.3388480377198,
        "rating": 132.44322538375854
      }
    },
    {
      "class": "Branch",
      "id": "branch_3324_3356_1",
      "ports": {
        "bus1": 3356,
        "bus2": 3324
      },
      "params": {
        "R": 0.0014526055892929435,
        "X": 0.00699200201779604,
        "G": 0.0,
        "B": 0.00310017098672688
      },
      "extension": {
        "length": 3385.9294661865238,
        "rating": 178.92227172851562
      }
    },
    {
      "class": "Branch",
      "id": "branch_3325_3327_1",
      "ports": {
        "bus1": 3327,
        "bus2": 3325
      },
      "params": {
        "R": 0.0042127808555960655,
        "X": 0.01635819301009178,
        "G": 0.0,
        "B": 0.0014960129046812654
      },
      "extension": {
        "length": 3821.3708873291016,
        "rating": 161.28515005111694
      }
    },
    {
      "class": "Branch",
      "id": "branch_3325_3464_1",
      "ports": {
        "bus1": 3325,
        "bus2": 3464
      },
      "params": {
        "R": 0.0027319875080138445,
        "X": 0.013318887911736965,
        "G": 0.0,
        "B": 0.0056341527961194515
      },
      "extension": {
        "length": 6535.812061340333,
        "rating": 139.0705943107605
      }
    },
    {
      "class": "Branch",
      "id": "branch_3326_3327_1",
      "ports": {
        "bus1": 3327,
        "bus2": 3326
      },
      "params": {
        "R": 0.0012007204350084066,
        "X": 0.053591590374708176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3326_3328_1",
      "ports": {
        "bus1": 3326,
        "bus2": 3328
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3326_3392_1",
      "ports": {
        "bus1": 3392,
        "bus2": 3326
      },
      "params": {
        "R": 0.0008735234732739627,
        "X": 0.008370378986001015,
        "G": 0.0,
        "B": 0.018833328038454056
      },
      "extension": {
        "length": 8731.469645507812,
        "rating": 506.7070960998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_3326_3809_1",
      "ports": {
        "bus1": 3326,
        "bus2": 3809
      },
      "params": {
        "R": 0.0013755557592958212,
        "X": 0.012293217703700066,
        "G": 0.0,
        "B": 0.05369244143366814
      },
      "extension": {
        "length": 18858.81548364258,
        "rating": 609.8108291625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_3327_3534_1",
      "ports": {
        "bus1": 3327,
        "bus2": 3534
      },
      "params": {
        "R": 0.003928238991647959,
        "X": 0.022188235074281693,
        "G": 0.0,
        "B": 0.0072692385874688625
      },
      "extension": {
        "length": 8587.349791259767,
        "rating": 178.49011421203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_3329_3534_1",
      "ports": {
        "bus1": 3534,
        "bus2": 3329
      },
      "params": {
        "R": 0.0028514317236840725,
        "X": 0.009245725348591805,
        "G": 0.0,
        "B": 0.002488466678187251
      },
      "extension": {
        "length": 3193.1772955169677,
        "rating": 167.59538650512695
      }
    },
    {
      "class": "Branch",
      "id": "branch_3330_3351_1",
      "ports": {
        "bus1": 3351,
        "bus2": 3330
      },
      "params": {
        "R": 0.001568704261444509,
        "X": 0.006141597870737314,
        "G": 0.0,
        "B": 0.004957791417837143
      },
      "extension": {
        "length": 3694.761068939209,
        "rating": 125.36524534225464
      }
    },
    {
      "class": "Branch",
      "id": "branch_3330_3403_1",
      "ports": {
        "bus1": 3330,
        "bus2": 3403
      },
      "params": {
        "R": 0.0017949134344235063,
        "X": 0.007402307353913784,
        "G": 0.0,
        "B": 0.0017787260003387928
      },
      "extension": {
        "length": 2713.201831054688,
        "rating": 153.17223072052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_3331_3334_1",
      "ports": {
        "bus1": 3331,
        "bus2": 3334
      },
      "params": {
        "R": 0.0013134867185726762,
        "X": 0.058197710663080215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3331_3335_1",
      "ports": {
        "bus1": 3331,
        "bus2": 3335
      },
      "params": {
        "R": 0.00020998509717173874,
        "X": 0.0010139693040400743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3331_3336_1",
      "ports": {
        "bus1": 3331,
        "bus2": 3336
      },
      "params": {
        "R": 0.00022841230384074152,
        "X": 0.0011211136588826776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3332_3334_1",
      "ports": {
        "bus1": 3332,
        "bus2": 3334
      },
      "params": {
        "R": -0.0003339083632454276,
        "X": -0.014794748276472092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3332_3656_1",
      "ports": {
        "bus1": 3656,
        "bus2": 3332
      },
      "params": {
        "R": 0.0011153678642585874,
        "X": 0.006320249754935503,
        "G": 0.0,
        "B": 0.0010166987776756287
      },
      "extension": {
        "length": 1813.27059324646,
        "rating": 148.35474491119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_3332_3682_1",
      "ports": {
        "bus1": 3332,
        "bus2": 3682
      },
      "params": {
        "R": 0.0021620753686875105,
        "X": 0.009619503282010555,
        "G": 0.0,
        "B": 0.014069227501749992
      },
      "extension": {
        "length": 8013.893910644531,
        "rating": 188.86805772781372
      }
    },
    {
      "class": "Branch",
      "id": "branch_3332_3723_1",
      "ports": {
        "bus1": 3723,
        "bus2": 3332
      },
      "params": {
        "R": 0.0031433147378265858,
        "X": 0.013971826061606407,
        "G": 0.0,
        "B": 0.0025221779942512512
      },
      "extension": {
        "length": 4040.892290313721,
        "rating": 184.20554399490356
      }
    },
    {
      "class": "Branch",
      "id": "branch_3333_3334_1",
      "ports": {
        "bus1": 3333,
        "bus2": 3334
      },
      "params": {
        "R": 0.004961220547556877,
        "X": 0.2198207676410675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3335_3384_1",
      "ports": {
        "bus1": 3335,
        "bus2": 3384
      },
      "params": {
        "R": 0.0005028884042985737,
        "X": 0.004842010326683521,
        "G": 0.0,
        "B": 0.016666296869516373
      },
      "extension": {
        "length": 6873.782036682129,
        "rating": 496.27904891967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_3335_3530_1",
      "ports": {
        "bus1": 3530,
        "bus2": 3335
      },
      "params": {
        "R": 0.0008433638140559196,
        "X": 0.0071884519420564175,
        "G": 0.0,
        "B": 0.02161046862602234
      },
      "extension": {
        "length": 9410.554380981446,
        "rating": 483.0918312072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_3335_3722_1",
      "ports": {
        "bus1": 3722,
        "bus2": 3335
      },
      "params": {
        "R": 0.0009954338893294334,
        "X": 0.008975970558822155,
        "G": 0.0,
        "B": 0.04024210199713707
      },
      "extension": {
        "length": 12390.903301025392,
        "rating": 568.3599472045898
      }
    },
    {
      "class": "Branch",
      "id": "branch_3337_3382_1",
      "ports": {
        "bus1": 3337,
        "bus2": 3382
      },
      "params": {
        "R": 0.005350932478904724,
        "X": 0.020741485059261322,
        "G": 0.0,
        "B": 0.006981250364333391
      },
      "extension": {
        "length": 7555.1981182250975,
        "rating": 163.214373588562
      }
    },
    {
      "class": "Branch",
      "id": "branch_3337_3409_1",
      "ports": {
        "bus1": 3409,
        "bus2": 3337
      },
      "params": {
        "R": 0.0030072471126914024,
        "X": 0.017303191125392914,
        "G": 0.0,
        "B": 0.0023509585298597813
      },
      "extension": {
        "length": 4367.007547393799,
        "rating": 173.43056201934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_3337_3419_1",
      "ports": {
        "bus1": 3419,
        "bus2": 3337
      },
      "params": {
        "R": 0.00272009102627635,
        "X": 0.012058890424668789,
        "G": 0.0,
        "B": 0.002565699629485607
      },
      "extension": {
        "length": 4052.2182734069825,
        "rating": 144.99014616012573
      }
    },
    {
      "class": "Branch",
      "id": "branch_3337_3676_1",
      "ports": {
        "bus1": 3337,
        "bus2": 3676
      },
      "params": {
        "R": 0.0075837839394807816,
        "X": 0.0263068787753582,
        "G": 0.0,
        "B": 0.010693114250898361
      },
      "extension": {
        "length": 11209.377420043946,
        "rating": 142.65321493148804
      }
    },
    {
      "class": "Branch",
      "id": "branch_3338_3935_1",
      "ports": {
        "bus1": 3338,
        "bus2": 3935
      },
      "params": {
        "R": 0.003821304067969322,
        "X": 0.015648726373910904,
        "G": 0.0,
        "B": 0.0034546260721981525
      },
      "extension": {
        "length": 5180.6365820617675,
        "rating": 151.5917420387268
      }
    },
    {
      "class": "Branch",
      "id": "branch_3339_3340_1",
      "ports": {
        "bus1": 3339,
        "bus2": 3340
      },
      "params": {
        "R": 0.002051590709015727,
        "X": 0.009926521219313145,
        "G": 0.0,
        "B": 0.023287346586585045
      },
      "extension": {
        "length": 11150.211264038086,
        "rating": 132.82620906829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_3339_3367_1",
      "ports": {
        "bus1": 3339,
        "bus2": 3367
      },
      "params": {
        "R": 0.004364179912954569,
        "X": 0.022960957139730453,
        "G": 0.0,
        "B": 0.004001525230705738
      },
      "extension": {
        "length": 6480.43223236084,
        "rating": 160.99900007247925
      }
    },
    {
      "class": "Branch",
      "id": "branch_3342_3343_1",
      "ports": {
        "bus1": 3342,
        "bus2": 3343
      },
      "params": {
        "R": 0.0002906030276790261,
        "X": 0.0011970122577622533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3342_3352_1",
      "ports": {
        "bus1": 3342,
        "bus2": 3352
      },
      "params": {
        "R": 0.003065347671508789,
        "X": 0.015479649417102337,
        "G": 0.0,
        "B": 0.002714715199545026
      },
      "extension": {
        "length": 4688.216080718994,
        "rating": 115.0050163269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_3344_3345_1",
      "ports": {
        "bus1": 3344,
        "bus2": 3345
      },
      "params": {
        "R": 0.00024392502382397652,
        "X": 0.0011422006646171212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3345_3417_1",
      "ports": {
        "bus1": 3345,
        "bus2": 3417
      },
      "params": {
        "R": 0.0029237305279821157,
        "X": 0.013637237250804901,
        "G": 0.0,
        "B": 0.001616064109839499
      },
      "extension": {
        "length": 3435.1996797180177,
        "rating": 166.227388381958
      }
    },
    {
      "class": "Branch",
      "id": "branch_3346_3802_1",
      "ports": {
        "bus1": 3802,
        "bus2": 3346
      },
      "params": {
        "R": 0.00277062994427979,
        "X": 0.010514853522181511,
        "G": 0.0,
        "B": 0.005494717042893171
      },
      "extension": {
        "length": 5046.495548950195,
        "rating": 129.21619415283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_3346_4208_1",
      "ports": {
        "bus1": 4208,
        "bus2": 3346
      },
      "params": {
        "R": 0.0027211171109229326,
        "X": 0.013390232808887959,
        "G": 0.0,
        "B": 0.0025781847070902586
      },
      "extension": {
        "length": 4197.605480529785,
        "rating": 124.56223964691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_3346_4416_1",
      "ports": {
        "bus1": 3346,
        "bus2": 4416
      },
      "params": {
        "R": 0.0031428439542651176,
        "X": 0.01474629994481802,
        "G": 0.0,
        "B": 0.0032907994464039803
      },
      "extension": {
        "length": 4766.533346832275,
        "rating": 135.87663173675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_3347_3348_1",
      "ports": {
        "bus1": 3347,
        "bus2": 3348
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3347_3401_1",
      "ports": {
        "bus1": 3347,
        "bus2": 3401
      },
      "params": {
        "R": 0.0012050800723955035,
        "X": 0.006531983148306608,
        "G": 0.0,
        "B": 0.00234349281527102
      },
      "extension": {
        "length": 2670.045069946289,
        "rating": 144.2820429801941
      }
    },
    {
      "class": "Branch",
      "id": "branch_3349_3350_1",
      "ports": {
        "bus1": 3349,
        "bus2": 3350
      },
      "params": {
        "R": 0.00025334558449685574,
        "X": 0.0011834740871563554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3350_4300_1",
      "ports": {
        "bus1": 3350,
        "bus2": 4300
      },
      "params": {
        "R": 0.0010076062753796577,
        "X": 0.004961169790476561,
        "G": 0.0,
        "B": 0.000909228518139571
      },
      "extension": {
        "length": 1518.6466378097534,
        "rating": 148.6508846282959
      }
    },
    {
      "class": "Branch",
      "id": "branch_3350_4413_1",
      "ports": {
        "bus1": 3350,
        "bus2": 4413
      },
      "params": {
        "R": 0.0005726091912947595,
        "X": 0.0024915095418691635,
        "G": 0.0,
        "B": 0.009270948357880116
      },
      "extension": {
        "length": 3273.5552091064455,
        "rating": 156.63772821426392
      }
    },
    {
      "class": "Branch",
      "id": "branch_3351_3401_1",
      "ports": {
        "bus1": 3401,
        "bus2": 3351
      },
      "params": {
        "R": 0.0012116067809984088,
        "X": 0.005468480288982391,
        "G": 0.0,
        "B": 0.0017047375440597534
      },
      "extension": {
        "length": 2149.3286038970946,
        "rating": 178.98430824279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_3352_3353_1",
      "ports": {
        "bus1": 3352,
        "bus2": 3353
      },
      "params": {
        "R": 0.00022692668426316231,
        "X": 0.001159113016910851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3352_3426_1",
      "ports": {
        "bus1": 3352,
        "bus2": 3426
      },
      "params": {
        "R": 0.0038219443522393703,
        "X": 0.017250658944249153,
        "G": 0.0,
        "B": 0.004046369809657335
      },
      "extension": {
        "length": 5718.866729095459,
        "rating": 144.8497772216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_3354_3355_1",
      "ports": {
        "bus1": 3354,
        "bus2": 3355
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3354_3379_1",
      "ports": {
        "bus1": 3354,
        "bus2": 3379
      },
      "params": {
        "R": 0.0022247699089348316,
        "X": 0.010984869673848152,
        "G": 0.0,
        "B": 0.004058169666677713
      },
      "extension": {
        "length": 4605.995843536377,
        "rating": 110.94503402709961
      }
    },
    {
      "class": "Branch",
      "id": "branch_3357_3358_1",
      "ports": {
        "bus1": 3357,
        "bus2": 3358
      },
      "params": {
        "R": 0.00026542117120698094,
        "X": 0.0010604988783597946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3357_4278_1",
      "ports": {
        "bus1": 3357,
        "bus2": 4278
      },
      "params": {
        "R": 0.003091671736910939,
        "X": 0.013260847888886929,
        "G": 0.0,
        "B": 0.0020091449841856956
      },
      "extension": {
        "length": 3783.951555084229,
        "rating": 144.8611855506897
      }
    },
    {
      "class": "Branch",
      "id": "branch_3359_3360_1",
      "ports": {
        "bus1": 3360,
        "bus2": 3359
      },
      "params": {
        "R": 0.0008127656765282154,
        "X": 0.0050527965649962425,
        "G": 0.0,
        "B": 0.002335351426154375
      },
      "extension": {
        "length": 2632.4613233184814,
        "rating": 174.53213930130005
      }
    },
    {
      "class": "Branch",
      "id": "branch_3360_3362_1",
      "ports": {
        "bus1": 3362,
        "bus2": 3360
      },
      "params": {
        "R": 0.0018392704660072923,
        "X": 0.009037407115101814,
        "G": 0.0,
        "B": 0.004319912753999233
      },
      "extension": {
        "length": 4308.812529785157,
        "rating": 183.2398533821106
      }
    },
    {
      "class": "Branch",
      "id": "branch_3361_3362_1",
      "ports": {
        "bus1": 3362,
        "bus2": 3361
      },
      "params": {
        "R": 0.0010245860321447253,
        "X": 0.04822736233472824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3361_3363_1",
      "ports": {
        "bus1": 3361,
        "bus2": 3363
      },
      "params": {
        "R": 0.00022031842672731727,
        "X": 0.001018647337332368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3361_3408_1",
      "ports": {
        "bus1": 3361,
        "bus2": 3408
      },
      "params": {
        "R": 0.0009800010593608022,
        "X": 0.008324605412781239,
        "G": 0.0,
        "B": 0.038259752094745636
      },
      "extension": {
        "length": 12686.676526428224,
        "rating": 430.70836067199707
      }
    },
    {
      "class": "Branch",
      "id": "branch_3364_3365_1",
      "ports": {
        "bus1": 3364,
        "bus2": 3365
      },
      "params": {
        "R": 0.0002451377222314477,
        "X": 0.0011568155605345964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3364_3412_1",
      "ports": {
        "bus1": 3412,
        "bus2": 3364
      },
      "params": {
        "R": 0.002964959479868412,
        "X": 0.013149719685316086,
        "G": 0.0,
        "B": 0.00252547743730247
      },
      "extension": {
        "length": 4050.1850603027347,
        "rating": 164.74854946136475
      }
    },
    {
      "class": "Branch",
      "id": "branch_3364_4162_1",
      "ports": {
        "bus1": 4162,
        "bus2": 3364
      },
      "params": {
        "R": 0.002365065971389413,
        "X": 0.011327000334858894,
        "G": 0.0,
        "B": 0.00204482302069664
      },
      "extension": {
        "length": 3275.9713523254395,
        "rating": 161.37250661849976
      }
    },
    {
      "class": "Branch",
      "id": "branch_3366_3367_1",
      "ports": {
        "bus1": 3367,
        "bus2": 3366
      },
      "params": {
        "R": 0.0011703518684953451,
        "X": 0.05310966074466705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3366_3368_1",
      "ports": {
        "bus1": 3366,
        "bus2": 3368
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3368_4052_1",
      "ports": {
        "bus1": 3368,
        "bus2": 4052
      },
      "params": {
        "R": 0.001214430434629321,
        "X": 0.010207714512944221,
        "G": 0.0,
        "B": 0.06493956595659256
      },
      "extension": {
        "length": 17553.475020629885,
        "rating": 525.1718521118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_3369_3413_1",
      "ports": {
        "bus1": 3369,
        "bus2": 3413
      },
      "params": {
        "R": 0.004317897371947765,
        "X": 0.014714101329445839,
        "G": 0.0,
        "B": 0.003276648698374629
      },
      "extension": {
        "length": 4677.943730987549,
        "rating": 151.7211675643921
      }
    },
    {
      "class": "Branch",
      "id": "branch_3370_3371_1",
      "ports": {
        "bus1": 3370,
        "bus2": 3371
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3370_3430_1",
      "ports": {
        "bus1": 3370,
        "bus2": 3430
      },
      "params": {
        "R": 0.005045676603913307,
        "X": 0.028629740700125694,
        "G": 0.0,
        "B": 0.002728512277826667
      },
      "extension": {
        "length": 6331.726425476075,
        "rating": 150.11667013168335
      }
    },
    {
      "class": "Branch",
      "id": "branch_3372_3375_1",
      "ports": {
        "bus1": 3372,
        "bus2": 3375
      },
      "params": {
        "R": 0.002496597822755575,
        "X": 0.09718016535043716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3372_3376_1",
      "ports": {
        "bus1": 3372,
        "bus2": 3376
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3372_3377_1",
      "ports": {
        "bus1": 3372,
        "bus2": 3377
      },
      "params": {
        "R": 0.0002788517449516803,
        "X": 0.0010027325479313731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3373_3375_1",
      "ports": {
        "bus1": 3373,
        "bus2": 3375
      },
      "params": {
        "R": -0.0012626034440472722,
        "X": -0.04914688318967819,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3373_3414_1",
      "ports": {
        "bus1": 3414,
        "bus2": 3373
      },
      "params": {
        "R": 0.002211154904216528,
        "X": 0.012969243340194225,
        "G": 0.0,
        "B": 0.0022502702195197344
      },
      "extension": {
        "length": 3754.9206177978517,
        "rating": 159.49928760528564
      }
    },
    {
      "class": "Branch",
      "id": "branch_3373_3430_1",
      "ports": {
        "bus1": 3430,
        "bus2": 3373
      },
      "params": {
        "R": 0.0019094470189884305,
        "X": 0.008935542777180672,
        "G": 0.0,
        "B": 0.002422109479084611
      },
      "extension": {
        "length": 3178.5994760284425,
        "rating": 181.20726346969604
      }
    },
    {
      "class": "Branch",
      "id": "branch_3374_3375_1",
      "ports": {
        "bus1": 3374,
        "bus2": 3375
      },
      "params": {
        "R": 0.007289027329534292,
        "X": 0.28372570872306824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3378_3379_1",
      "ports": {
        "bus1": 3378,
        "bus2": 3379
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3380_4081_1",
      "ports": {
        "bus1": 4081,
        "bus2": 3380
      },
      "params": {
        "R": 0.0019433486741036177,
        "X": 0.007998206652700901,
        "G": 0.0,
        "B": 0.011185998097062111
      },
      "extension": {
        "length": 6160.916188751221,
        "rating": 149.58847761154175
      }
    },
    {
      "class": "Branch",
      "id": "branch_3382_3383_1",
      "ports": {
        "bus1": 3382,
        "bus2": 3383
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3382_3421_1",
      "ports": {
        "bus1": 3421,
        "bus2": 3382
      },
      "params": {
        "R": 0.0013156455243006349,
        "X": 0.007885250262916088,
        "G": 0.0,
        "B": 0.005777424667030573
      },
      "extension": {
        "length": 4755.637104949951,
        "rating": 172.62779474258423
      }
    },
    {
      "class": "Branch",
      "id": "branch_3384_3385_1",
      "ports": {
        "bus1": 3385,
        "bus2": 3384
      },
      "params": {
        "R": 0.0017323627835139632,
        "X": 0.053612787276506424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3384_3386_1",
      "ports": {
        "bus1": 3384,
        "bus2": 3386
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3384_3392_1",
      "ports": {
        "bus1": 3384,
        "bus2": 3392
      },
      "params": {
        "R": 0.0004335507401265204,
        "X": 0.0045122019946575165,
        "G": 0.0,
        "B": 0.025310082361102104
      },
      "extension": {
        "length": 8040.830243225098,
        "rating": 447.7163314819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_3384_3671_1",
      "ports": {
        "bus1": 3384,
        "bus2": 3671
      },
      "params": {
        "R": 0.0003854818642139435,
        "X": 0.004093845374882221,
        "G": 0.0,
        "B": 0.016955293715000153
      },
      "extension": {
        "length": 5804.850655151367,
        "rating": 540.3737545013428
      }
    },
    {
      "class": "Branch",
      "id": "branch_3385_3540_1",
      "ports": {
        "bus1": 3385,
        "bus2": 3540
      },
      "params": {
        "R": 0.0016838148003444076,
        "X": 0.006209978833794594,
        "G": 0.0,
        "B": 0.0018549131928011775
      },
      "extension": {
        "length": 2614.8323412322998,
        "rating": 146.87680006027222
      }
    },
    {
      "class": "Branch",
      "id": "branch_3385_3700_1",
      "ports": {
        "bus1": 3700,
        "bus2": 3385
      },
      "params": {
        "R": 0.0009404075099155307,
        "X": 0.004066235385835171,
        "G": 0.0,
        "B": 0.0014730917755514383
      },
      "extension": {
        "length": 1773.5437041778564,
        "rating": 197.63070344924927
      }
    },
    {
      "class": "Branch",
      "id": "branch_3387_3388_1",
      "ports": {
        "bus1": 3388,
        "bus2": 3387
      },
      "params": {
        "R": 0.0010337317362427711,
        "X": 0.05230647325515747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3387_3389_1",
      "ports": {
        "bus1": 3387,
        "bus2": 3389
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3388_3479_1",
      "ports": {
        "bus1": 3479,
        "bus2": 3388
      },
      "params": {
        "R": 0.0026572111528366804,
        "X": 0.014302045106887817,
        "G": 0.0,
        "B": 0.009145134128630161
      },
      "extension": {
        "length": 7174.340737426758,
        "rating": 145.94359397888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_3388_3540_1",
      "ports": {
        "bus1": 3388,
        "bus2": 3540
      },
      "params": {
        "R": 0.004460965748876333,
        "X": 0.023701494559645653,
        "G": 0.0,
        "B": 0.003963799215853214
      },
      "extension": {
        "length": 6597.453833679199,
        "rating": 177.01358795166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_3388_4081_1",
      "ports": {
        "bus1": 3388,
        "bus2": 4081
      },
      "params": {
        "R": 0.0016165642300620675,
        "X": 0.007270770613104105,
        "G": 0.0,
        "B": 0.003673756495118141
      },
      "extension": {
        "length": 3318.3630205993654,
        "rating": 167.66934394836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_3390_3391_1",
      "ports": {
        "bus1": 3390,
        "bus2": 3391
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3390_3428_1",
      "ports": {
        "bus1": 3390,
        "bus2": 3428
      },
      "params": {
        "R": 0.0015171781415119767,
        "X": 0.0072366720996797085,
        "G": 0.0,
        "B": 0.0048009902238845825
      },
      "extension": {
        "length": 4209.094535064697,
        "rating": 165.76857566833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_3392_3393_1",
      "ports": {
        "bus1": 3393,
        "bus2": 3392
      },
      "params": {
        "R": 0.0009841027203947306,
        "X": 0.04991660639643669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3392_3394_1",
      "ports": {
        "bus1": 3392,
        "bus2": 3394
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3392_4286_1",
      "ports": {
        "bus1": 3392,
        "bus2": 4286
      },
      "params": {
        "R": 0.001215568045154214,
        "X": 0.011066214181482792,
        "G": 0.0,
        "B": 0.03279348835349083
      },
      "extension": {
        "length": 14494.758186401368,
        "rating": 548.9380836486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_3393_3405_1",
      "ports": {
        "bus1": 3393,
        "bus2": 3405
      },
      "params": {
        "R": 0.0032569291070103645,
        "X": 0.01455162838101387,
        "G": 0.0,
        "B": 0.011480969376862049
      },
      "extension": {
        "length": 9257.611018798829,
        "rating": 158.8474154472351
      }
    },
    {
      "class": "Branch",
      "id": "branch_3393_3440_1",
      "ports": {
        "bus1": 3440,
        "bus2": 3393
      },
      "params": {
        "R": 0.003892921842634678,
        "X": 0.016714058816432953,
        "G": 0.0,
        "B": 0.004229919984936714
      },
      "extension": {
        "length": 5848.817401702881,
        "rating": 190.2897596359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_3395_3398_1",
      "ports": {
        "bus1": 3395,
        "bus2": 3398
      },
      "params": {
        "R": 0.0003659282810986042,
        "X": 0.008169710636138916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3395_3399_1",
      "ports": {
        "bus1": 3395,
        "bus2": 3399
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3395_3400_1",
      "ports": {
        "bus1": 3395,
        "bus2": 3400
      },
      "params": {
        "R": 0.0002676108852028847,
        "X": 0.0011859065853059292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3396_3398_1",
      "ports": {
        "bus1": 3396,
        "bus2": 3398
      },
      "params": {
        "R": 0.006244258489459753,
        "X": 0.13940922915935516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3397_3398_1",
      "ports": {
        "bus1": 3397,
        "bus2": 3398
      },
      "params": {
        "R": 0.006244258489459753,
        "X": 0.13940922915935516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3400_3439_1",
      "ports": {
        "bus1": 3439,
        "bus2": 3400
      },
      "params": {
        "R": 0.002663516439497471,
        "X": 0.009277927689254284,
        "G": 0.0,
        "B": 0.0029881855007261038
      },
      "extension": {
        "length": 3868.422561859131,
        "rating": 145.00670433044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_3400_3510_1",
      "ports": {
        "bus1": 3400,
        "bus2": 3510
      },
      "params": {
        "R": 0.0017862337408587337,
        "X": 0.009494843892753124,
        "G": 0.0,
        "B": 0.00404869532212615
      },
      "extension": {
        "length": 4672.255799102783,
        "rating": 178.84129285812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_3402_3403_1",
      "ports": {
        "bus1": 3403,
        "bus2": 3402
      },
      "params": {
        "R": 0.0007109270663931966,
        "X": 0.036695681512355804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3402_3404_1",
      "ports": {
        "bus1": 3402,
        "bus2": 3404
      },
      "params": {
        "R": 0.0002736281603574753,
        "X": 0.0011845353292301297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3402_3427_1",
      "ports": {
        "bus1": 3402,
        "bus2": 3427
      },
      "params": {
        "R": 0.00016887704259715974,
        "X": 0.0016531399451196194,
        "G": 0.0,
        "B": 0.020302623510360718
      },
      "extension": {
        "length": 4303.294959594727,
        "rating": 488.95068168640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_3402_4198_1",
      "ports": {
        "bus1": 3402,
        "bus2": 4198
      },
      "params": {
        "R": 0.0007630145410075784,
        "X": 0.006814774125814438,
        "G": 0.0,
        "B": 0.035132523626089096
      },
      "extension": {
        "length": 11047.52613647461,
        "rating": 639.5553112030029
      }
    },
    {
      "class": "Branch",
      "id": "branch_3403_3674_1",
      "ports": {
        "bus1": 3403,
        "bus2": 3674
      },
      "params": {
        "R": 0.0020439743530005217,
        "X": 0.010641535744071007,
        "G": 0.0,
        "B": 0.004998802673071623
      },
      "extension": {
        "length": 5324.40305090332,
        "rating": 203.1648874282837
      }
    },
    {
      "class": "Branch",
      "id": "branch_3406_3407_1",
      "ports": {
        "bus1": 3406,
        "bus2": 3407
      },
      "params": {
        "R": 0.00026319362223148346,
        "X": 0.0010618118103593588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3408_3409_1",
      "ports": {
        "bus1": 3409,
        "bus2": 3408
      },
      "params": {
        "R": 0.0006237087654881179,
        "X": 0.03300843760371208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3408_3410_1",
      "ports": {
        "bus1": 3408,
        "bus2": 3410
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3409_3419_1",
      "ports": {
        "bus1": 3409,
        "bus2": 3419
      },
      "params": {
        "R": 0.002425897167995572,
        "X": 0.009577374905347824,
        "G": 0.0,
        "B": 0.009977242909371853
      },
      "extension": {
        "length": 7162.700889770508,
        "rating": 183.7040662765503
      }
    },
    {
      "class": "Branch",
      "id": "branch_3409_3479_1",
      "ports": {
        "bus1": 3409,
        "bus2": 3479
      },
      "params": {
        "R": 0.01629486121237278,
        "X": 0.0703679546713829,
        "G": 0.0,
        "B": 0.01037688460201025
      },
      "extension": {
        "length": 18968.59748034668,
        "rating": 146.14384174346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_3409_4123_1",
      "ports": {
        "bus1": 3409,
        "bus2": 4123
      },
      "params": {
        "R": 0.006049476098269224,
        "X": 0.027353975921869278,
        "G": 0.0,
        "B": 0.009012243710458279
      },
      "extension": {
        "length": 10314.534203063966,
        "rating": 169.4145917892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_3411_3412_1",
      "ports": {
        "bus1": 3411,
        "bus2": 3412
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3414_3415_1",
      "ports": {
        "bus1": 3414,
        "bus2": 3415
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3419_3676_1",
      "ports": {
        "bus1": 3419,
        "bus2": 3676
      },
      "params": {
        "R": 0.005104318261146545,
        "X": 0.023071609437465668,
        "G": 0.0,
        "B": 0.0059550306759774685
      },
      "extension": {
        "length": 7887.797863220215,
        "rating": 153.7147045135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_3420_3423_1",
      "ports": {
        "bus1": 3420,
        "bus2": 3423
      },
      "params": {
        "R": 0.0028224638663232327,
        "X": 0.13073691725730896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3420_3424_1",
      "ports": {
        "bus1": 3420,
        "bus2": 3424
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3420_3425_1",
      "ports": {
        "bus1": 3420,
        "bus2": 3425
      },
      "params": {
        "R": 0.0002719791082199663,
        "X": 0.0011235236888751388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3421_3423_1",
      "ports": {
        "bus1": 3421,
        "bus2": 3423
      },
      "params": {
        "R": -0.0013779060682281852,
        "X": -0.06382480263710022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3421_3676_1",
      "ports": {
        "bus1": 3421,
        "bus2": 3676
      },
      "params": {
        "R": 0.002109389053657651,
        "X": 0.008572491817176342,
        "G": 0.0,
        "B": 0.0020671000238507986
      },
      "extension": {
        "length": 3075.164603530884,
        "rating": 138.8046383857727
      }
    },
    {
      "class": "Branch",
      "id": "branch_3422_3423_1",
      "ports": {
        "bus1": 3422,
        "bus2": 3423
      },
      "params": {
        "R": 0.008419841527938843,
        "X": 0.39000818133354187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3426_4218_1",
      "ports": {
        "bus1": 3426,
        "bus2": 4218
      },
      "params": {
        "R": 0.008695730939507484,
        "X": 0.03407089412212372,
        "G": 0.0,
        "B": 0.005442703142762184
      },
      "extension": {
        "length": 10144.97136694336,
        "rating": 149.06622171401978
      }
    },
    {
      "class": "Branch",
      "id": "branch_3427_3428_1",
      "ports": {
        "bus1": 3428,
        "bus2": 3427
      },
      "params": {
        "R": 0.0011338080512359738,
        "X": 0.04868662357330322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3427_3429_1",
      "ports": {
        "bus1": 3427,
        "bus2": 3429
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3427_4198_1",
      "ports": {
        "bus1": 3427,
        "bus2": 4198
      },
      "params": {
        "R": 0.0004857509338762611,
        "X": 0.0038931022863835096,
        "G": 0.0,
        "B": 0.017148004844784737
      },
      "extension": {
        "length": 5692.8136681823735,
        "rating": 708.9693546295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_3431_4625_1",
      "ports": {
        "bus1": 3431,
        "bus2": 4625
      },
      "params": {
        "R": 0.0016291048377752304,
        "X": 0.00941072590649128,
        "G": 0.0,
        "B": 0.0033100855071097612
      },
      "extension": {
        "length": 4027.1167823181154,
        "rating": 147.35459089279175
      }
    },
    {
      "class": "Branch",
      "id": "branch_3432_3433_1",
      "ports": {
        "bus1": 3432,
        "bus2": 3433
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3433_4401_1",
      "ports": {
        "bus1": 3433,
        "bus2": 4401
      },
      "params": {
        "R": 0.0022609177976846695,
        "X": 0.009835842996835709,
        "G": 0.0,
        "B": 0.004121753852814436
      },
      "extension": {
        "length": 4272.985158508301,
        "rating": 97.58602976799011
      }
    },
    {
      "class": "Branch",
      "id": "branch_3433_4624_1",
      "ports": {
        "bus1": 4624,
        "bus2": 3433
      },
      "params": {
        "R": 0.0017886676359921694,
        "X": 0.008172647096216679,
        "G": 0.0,
        "B": 0.002931063761934638
      },
      "extension": {
        "length": 3686.005859161377,
        "rating": 145.54290771484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_3434_3455_1",
      "ports": {
        "bus1": 3434,
        "bus2": 3455
      },
      "params": {
        "R": 0.0035066884011030197,
        "X": 0.014681213535368443,
        "G": 0.0,
        "B": 0.04048330709338188
      },
      "extension": {
        "length": 16847.350354248047,
        "rating": 147.10662364959717
      }
    },
    {
      "class": "Branch",
      "id": "branch_3434_3458_1",
      "ports": {
        "bus1": 3458,
        "bus2": 3434
      },
      "params": {
        "R": 0.0036532627418637276,
        "X": 0.017583126202225685,
        "G": 0.0,
        "B": 0.0048865159042179585
      },
      "extension": {
        "length": 6564.103613525391,
        "rating": 180.1823616027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_3434_3466_1",
      "ports": {
        "bus1": 3434,
        "bus2": 3466
      },
      "params": {
        "R": 0.00429537845775485,
        "X": 0.021279873326420784,
        "G": 0.0,
        "B": 0.025284133851528168
      },
      "extension": {
        "length": 15953.131029418946,
        "rating": 177.0036220550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_3434_3484_1",
      "ports": {
        "bus1": 3434,
        "bus2": 3484
      },
      "params": {
        "R": 0.005180125590413809,
        "X": 0.022877376526594162,
        "G": 0.0,
        "B": 0.009612911380827427
      },
      "extension": {
        "length": 11393.838463073731,
        "rating": 150.24895668029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_3434_4358_1",
      "ports": {
        "bus1": 4358,
        "bus2": 3434
      },
      "params": {
        "R": 0.0027296964544802904,
        "X": 0.00780472531914711,
        "G": 0.0,
        "B": 0.015864383429288864
      },
      "extension": {
        "length": 6783.7328355102545,
        "rating": 182.9310178756714
      }
    },
    {
      "class": "Branch",
      "id": "branch_3435_3517_1",
      "ports": {
        "bus1": 3517,
        "bus2": 3435
      },
      "params": {
        "R": 0.0006220375653356314,
        "X": 0.002928153146058321,
        "G": 0.0,
        "B": 0.007244780659675598
      },
      "extension": {
        "length": 3476.6205932922367,
        "rating": 177.27935314178467
      }
    },
    {
      "class": "Branch",
      "id": "branch_3435_3523_1",
      "ports": {
        "bus1": 3435,
        "bus2": 3523
      },
      "params": {
        "R": 0.0017614933894947171,
        "X": 0.009460861794650555,
        "G": 0.0,
        "B": 0.0018739765509963036
      },
      "extension": {
        "length": 2835.9882956085207,
        "rating": 195.80495357513428
      }
    },
    {
      "class": "Branch",
      "id": "branch_3436_3502_1",
      "ports": {
        "bus1": 3436,
        "bus2": 3502
      },
      "params": {
        "R": 0.0022402764298021793,
        "X": 0.010705535300076008,
        "G": 0.0,
        "B": 0.00457004364579916
      },
      "extension": {
        "length": 4352.10818939209,
        "rating": 174.11870956420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_3436_3686_1",
      "ports": {
        "bus1": 3436,
        "bus2": 3686
      },
      "params": {
        "R": 0.0020684029441326857,
        "X": 0.008636641316115856,
        "G": 0.0,
        "B": 0.0036979028955101967
      },
      "extension": {
        "length": 3894.352839569092,
        "rating": 147.65058755874634
      }
    },
    {
      "class": "Branch",
      "id": "branch_3437_3661_1",
      "ports": {
        "bus1": 3437,
        "bus2": 3661
      },
      "params": {
        "R": 0.0029084193520247936,
        "X": 0.016050351783633232,
        "G": 0.0,
        "B": 0.005922946147620678
      },
      "extension": {
        "length": 7050.14706225586,
        "rating": 160.60667037963867
      }
    },
    {
      "class": "Branch",
      "id": "branch_3437_3690_1",
      "ports": {
        "bus1": 3690,
        "bus2": 3437
      },
      "params": {
        "R": 0.0023140902630984783,
        "X": 0.00865405797958374,
        "G": 0.0,
        "B": 0.001310892403125763
      },
      "extension": {
        "length": 2310.1602113342287,
        "rating": 195.35216093063354
      }
    },
    {
      "class": "Branch",
      "id": "branch_3438_3500_1",
      "ports": {
        "bus1": 3438,
        "bus2": 3500
      },
      "params": {
        "R": 0.000525893468875438,
        "X": 0.002722707577049732,
        "G": 0.0,
        "B": 0.002969582099467516
      },
      "extension": {
        "length": 1811.2847667846681,
        "rating": 161.6847276687622
      }
    },
    {
      "class": "Branch",
      "id": "branch_3438_3693_1",
      "ports": {
        "bus1": 3438,
        "bus2": 3693
      },
      "params": {
        "R": 0.0014934246428310871,
        "X": 0.007996631786227226,
        "G": 0.0,
        "B": 0.02867414616048336
      },
      "extension": {
        "length": 10506.408281982422,
        "rating": 189.68496322631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_3438_4182_1",
      "ports": {
        "bus1": 4182,
        "bus2": 3438
      },
      "params": {
        "R": 0.002451252657920122,
        "X": 0.008267351426184177,
        "G": 0.0,
        "B": 0.0033019131515175104
      },
      "extension": {
        "length": 3716.802956085205,
        "rating": 198.86293411254883
      }
    },
    {
      "class": "Branch",
      "id": "branch_3439_3478_1",
      "ports": {
        "bus1": 3439,
        "bus2": 3478
      },
      "params": {
        "R": 0.003942664712667465,
        "X": 0.01841576211154461,
        "G": 0.0,
        "B": 0.006913109682500362
      },
      "extension": {
        "length": 8244.94197052002,
        "rating": 158.8066816329956
      }
    },
    {
      "class": "Branch",
      "id": "branch_3439_3723_1",
      "ports": {
        "bus1": 3439,
        "bus2": 3723
      },
      "params": {
        "R": 0.0026516036596149206,
        "X": 0.011901134625077248,
        "G": 0.0,
        "B": 0.00176189502235502
      },
      "extension": {
        "length": 3362.5480910339356,
        "rating": 153.28391790390015
      }
    },
    {
      "class": "Branch",
      "id": "branch_3440_3441_1",
      "ports": {
        "bus1": 3440,
        "bus2": 3441
      },
      "params": {
        "R": 0.00022128083219286054,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3440_3656_1",
      "ports": {
        "bus1": 3440,
        "bus2": 3656
      },
      "params": {
        "R": 0.0031806279439479113,
        "X": 0.01227512862533331,
        "G": 0.0,
        "B": 0.002879960695281625
      },
      "extension": {
        "length": 4266.172609222413,
        "rating": 166.5021777153015
      }
    },
    {
      "class": "Branch",
      "id": "branch_3442_3494_1",
      "ports": {
        "bus1": 3442,
        "bus2": 3494
      },
      "params": {
        "R": 0.0017259736778214574,
        "X": 0.008933160454034805,
        "G": 0.0,
        "B": 0.00409315200522542
      },
      "extension": {
        "length": 4238.292764465332,
        "rating": 153.05637121200562
      }
    },
    {
      "class": "Branch",
      "id": "branch_3442_3567_1",
      "ports": {
        "bus1": 3442,
        "bus2": 3567
      },
      "params": {
        "R": 0.0026423705276101828,
        "X": 0.013953065499663353,
        "G": 0.0,
        "B": 0.007259034551680088
      },
      "extension": {
        "length": 7463.406930358887,
        "rating": 130.24535179138184
      }
    },
    {
      "class": "Branch",
      "id": "branch_3443_3444_1",
      "ports": {
        "bus1": 3443,
        "bus2": 3444
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3443_3492_1",
      "ports": {
        "bus1": 3492,
        "bus2": 3443
      },
      "params": {
        "R": 0.002805354306474328,
        "X": 0.009197658859193325,
        "G": 0.0,
        "B": 0.0032748018857091665
      },
      "extension": {
        "length": 4180.75271850586,
        "rating": 156.235933303833
      }
    },
    {
      "class": "Branch",
      "id": "branch_3443_3718_1",
      "ports": {
        "bus1": 3443,
        "bus2": 3718
      },
      "params": {
        "R": 0.0036758393980562687,
        "X": 0.01891840249300003,
        "G": 0.0,
        "B": 0.005972431506961584
      },
      "extension": {
        "length": 7964.028582275391,
        "rating": 132.5383424758911
      }
    },
    {
      "class": "Branch",
      "id": "branch_3445_3446_1",
      "ports": {
        "bus1": 3445,
        "bus2": 3446
      },
      "params": {
        "R": 0.0002867323928512633,
        "X": 0.001009962405078113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3445_3583_1",
      "ports": {
        "bus1": 3445,
        "bus2": 3583
      },
      "params": {
        "R": 0.010336070321500301,
        "X": 0.04754544422030449,
        "G": 0.0,
        "B": 0.0061225430108606815
      },
      "extension": {
        "length": 12634.235052978516,
        "rating": 129.6055793762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_3445_3639_1",
      "ports": {
        "bus1": 3639,
        "bus2": 3445
      },
      "params": {
        "R": 0.004829572048038244,
        "X": 0.02465182915329933,
        "G": 0.0,
        "B": 0.00391392782330513
      },
      "extension": {
        "length": 6769.194536865235,
        "rating": 143.41704845428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_3447_3448_1",
      "ports": {
        "bus1": 3447,
        "bus2": 3448
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3448_3698_1",
      "ports": {
        "bus1": 3698,
        "bus2": 3448
      },
      "params": {
        "R": 0.002389047062024474,
        "X": 0.011834205128252506,
        "G": 0.0,
        "B": 0.0017267835792154074
      },
      "extension": {
        "length": 3270.880837463379,
        "rating": 153.18868160247803
      }
    },
    {
      "class": "Branch",
      "id": "branch_3448_4083_1",
      "ports": {
        "bus1": 3448,
        "bus2": 4083
      },
      "params": {
        "R": 0.0015772709157317877,
        "X": 0.00865971390157938,
        "G": 0.0,
        "B": 0.02355707623064518
      },
      "extension": {
        "length": 8955.690191894531,
        "rating": 170.13463973999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_3449_3531_1",
      "ports": {
        "bus1": 3449,
        "bus2": 3531
      },
      "params": {
        "R": 0.0014982566935941577,
        "X": 0.0063877711072564125,
        "G": 0.0,
        "B": 0.001969841541722417
      },
      "extension": {
        "length": 2517.764737060547,
        "rating": 199.0484118461609
      }
    },
    {
      "class": "Branch",
      "id": "branch_3449_3697_1",
      "ports": {
        "bus1": 3449,
        "bus2": 3697
      },
      "params": {
        "R": 0.001312263892032206,
        "X": 0.0061990804970264435,
        "G": 0.0,
        "B": 0.0032196964602917433
      },
      "extension": {
        "length": 3168.1429514923097,
        "rating": 180.27915954589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_3450_3508_1",
      "ports": {
        "bus1": 3450,
        "bus2": 3508
      },
      "params": {
        "R": 0.0026981474366039038,
        "X": 0.010621731169521809,
        "G": 0.0,
        "B": 0.001509391120634973
      },
      "extension": {
        "length": 3109.551766204834,
        "rating": 128.64761352539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_3450_4474_1",
      "ports": {
        "bus1": 3450,
        "bus2": 4474
      },
      "params": {
        "R": 0.0021125636994838715,
        "X": 0.009610884822905064,
        "G": 0.0,
        "B": 0.0031884671188890934
      },
      "extension": {
        "length": 3723.3396268615725,
        "rating": 149.32552576065063
      }
    },
    {
      "class": "Branch",
      "id": "branch_3451_3452_1",
      "ports": {
        "bus1": 3451,
        "bus2": 3452
      },
      "params": {
        "R": 0.0002880553074646741,
        "X": 0.0011580721475183964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3451_3595_1",
      "ports": {
        "bus1": 3451,
        "bus2": 3595
      },
      "params": {
        "R": 0.0017171091167256236,
        "X": 0.010779853910207748,
        "G": 0.0,
        "B": 0.0027768677100539207
      },
      "extension": {
        "length": 3861.1626212768556,
        "rating": 159.4746708869934
      }
    },
    {
      "class": "Branch",
      "id": "branch_3451_4474_1",
      "ports": {
        "bus1": 3451,
        "bus2": 4474
      },
      "params": {
        "R": 0.00376002280972898,
        "X": 0.013822592794895172,
        "G": 0.0,
        "B": 0.002284505870193243
      },
      "extension": {
        "length": 4217.880056945801,
        "rating": 185.06771326065063
      }
    },
    {
      "class": "Branch",
      "id": "branch_3453_3454_1",
      "ports": {
        "bus1": 3453,
        "bus2": 3454
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3453_3523_1",
      "ports": {
        "bus1": 3523,
        "bus2": 3453
      },
      "params": {
        "R": 0.0026627813931554556,
        "X": 0.013420645147562027,
        "G": 0.0,
        "B": 0.0019914773292839527
      },
      "extension": {
        "length": 3848.837489868164,
        "rating": 147.6169466972351
      }
    },
    {
      "class": "Branch",
      "id": "branch_3453_3542_1",
      "ports": {
        "bus1": 3453,
        "bus2": 3542
      },
      "params": {
        "R": 0.007844812236726284,
        "X": 0.02622223272919655,
        "G": 0.0,
        "B": 0.003732497338205576
      },
      "extension": {
        "length": 7106.089391784668,
        "rating": 122.73969650268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_3455_3998_1",
      "ports": {
        "bus1": 3455,
        "bus2": 3998
      },
      "params": {
        "R": 0.0018636961467564106,
        "X": 0.006457730662077665,
        "G": 0.0,
        "B": 0.0026607562322169542
      },
      "extension": {
        "length": 2867.7592168121337,
        "rating": 122.2033143043518
      }
    },
    {
      "class": "Branch",
      "id": "branch_3456_3457_1",
      "ports": {
        "bus1": 3456,
        "bus2": 3457
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3458_4042_1",
      "ports": {
        "bus1": 3458,
        "bus2": 4042
      },
      "params": {
        "R": 0.0011677620932459831,
        "X": 0.006214291788637638,
        "G": 0.0,
        "B": 0.002032583113759756
      },
      "extension": {
        "length": 2421.656376663208,
        "rating": 199.77779388427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_3459_3460_1",
      "ports": {
        "bus1": 3460,
        "bus2": 3459
      },
      "params": {
        "R": 0.0024501930456608534,
        "X": 0.075017049908638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3459_3461_1",
      "ports": {
        "bus1": 3459,
        "bus2": 3461
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3460_3463_1",
      "ports": {
        "bus1": 3460,
        "bus2": 3463
      },
      "params": {
        "R": 0.00460819760337472,
        "X": 0.023798704147338867,
        "G": 0.0,
        "B": 0.004524750169366598
      },
      "extension": {
        "length": 7330.314542541504,
        "rating": 124.1937518119812
      }
    },
    {
      "class": "Branch",
      "id": "branch_3460_3469_1",
      "ports": {
        "bus1": 3460,
        "bus2": 3469
      },
      "params": {
        "R": 0.004863864742219448,
        "X": 0.02007344178855419,
        "G": 0.0,
        "B": 0.007639964111149311
      },
      "extension": {
        "length": 9209.732476135254,
        "rating": 124.24274682998657
      }
    },
    {
      "class": "Branch",
      "id": "branch_3460_3484_1",
      "ports": {
        "bus1": 3460,
        "bus2": 3484
      },
      "params": {
        "R": 0.004703282844275236,
        "X": 0.018671713769435883,
        "G": 0.0,
        "B": 0.007453277241438627
      },
      "extension": {
        "length": 8108.772328674317,
        "rating": 183.3309292793274
      }
    },
    {
      "class": "Branch",
      "id": "branch_3460_4553_1",
      "ports": {
        "bus1": 3460,
        "bus2": 4553
      },
      "params": {
        "R": 0.004800313618034124,
        "X": 0.024680733680725098,
        "G": 0.0,
        "B": 0.01866561733186245
      },
      "extension": {
        "length": 16106.970708984376,
        "rating": 157.35920667648315
      }
    },
    {
      "class": "Branch",
      "id": "branch_3461_4045_1",
      "ports": {
        "bus1": 4045,
        "bus2": 3461
      },
      "params": {
        "R": 0.0010077219922095537,
        "X": 0.009419238194823265,
        "G": 0.0,
        "B": 0.03979736566543579
      },
      "extension": {
        "length": 12896.234456176759,
        "rating": 530.9267044067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_3462_3463_1",
      "ports": {
        "bus1": 3462,
        "bus2": 3463
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3463_4358_1",
      "ports": {
        "bus1": 3463,
        "bus2": 4358
      },
      "params": {
        "R": 0.0018840502016246319,
        "X": 0.007444483693689108,
        "G": 0.0,
        "B": 0.0027338399086147547
      },
      "extension": {
        "length": 3181.2266528778077,
        "rating": 173.96106719970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_3463_4401_1",
      "ports": {
        "bus1": 3463,
        "bus2": 4401
      },
      "params": {
        "R": 0.007596472278237343,
        "X": 0.028838839381933212,
        "G": 0.0,
        "B": 0.0032856850884854794
      },
      "extension": {
        "length": 7364.437529479981,
        "rating": 197.21170663833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_3464_3465_1",
      "ports": {
        "bus1": 3464,
        "bus2": 3465
      },
      "params": {
        "R": 0.000264787464402616,
        "X": 0.001135592581704259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3466_3531_1",
      "ports": {
        "bus1": 3466,
        "bus2": 3531
      },
      "params": {
        "R": 0.00391555717214942,
        "X": 0.018566060811281204,
        "G": 0.0,
        "B": 0.012259339913725853
      },
      "extension": {
        "length": 11648.430969543457,
        "rating": 140.62639474868774
      }
    },
    {
      "class": "Branch",
      "id": "branch_3467_3814_1",
      "ports": {
        "bus1": 3814,
        "bus2": 3467
      },
      "params": {
        "R": 0.00332227093167603,
        "X": 0.014271129854023457,
        "G": 0.0,
        "B": 0.002255046973004937
      },
      "extension": {
        "length": 4256.740940734863,
        "rating": 184.03613567352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_3467_4470_1",
      "ports": {
        "bus1": 3467,
        "bus2": 4470
      },
      "params": {
        "R": 0.004201171454042196,
        "X": 0.017957545816898346,
        "G": 0.0,
        "B": 0.0153324194252491
      },
      "extension": {
        "length": 11853.656187011718,
        "rating": 195.25805711746216
      }
    },
    {
      "class": "Branch",
      "id": "branch_3468_3469_1",
      "ports": {
        "bus1": 3468,
        "bus2": 3469
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3469_3492_1",
      "ports": {
        "bus1": 3469,
        "bus2": 3492
      },
      "params": {
        "R": 0.01070893369615078,
        "X": 0.040533747524023056,
        "G": 0.0,
        "B": 0.015392815694212914
      },
      "extension": {
        "length": 18881.972395751953,
        "rating": 174.6899962425232
      }
    },
    {
      "class": "Branch",
      "id": "branch_3469_4042_1",
      "ports": {
        "bus1": 4042,
        "bus2": 3469
      },
      "params": {
        "R": 0.002436711685732007,
        "X": 0.010372251272201538,
        "G": 0.0,
        "B": 0.0049920654855668545
      },
      "extension": {
        "length": 5525.636663177491,
        "rating": 186.214280128479
      }
    },
    {
      "class": "Branch",
      "id": "branch_3470_3473_1",
      "ports": {
        "bus1": 3470,
        "bus2": 3473
      },
      "params": {
        "R": 0.0010893936268985271,
        "X": 0.043984655290842056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3470_3474_1",
      "ports": {
        "bus1": 3470,
        "bus2": 3474
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3470_3475_1",
      "ports": {
        "bus1": 3470,
        "bus2": 3475
      },
      "params": {
        "R": 0.00024318217765539885,
        "X": 0.0011773839360103011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3471_3473_1",
      "ports": {
        "bus1": 3471,
        "bus2": 3473
      },
      "params": {
        "R": 0.0006803194992244244,
        "X": 0.027468178421258926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3471_3509_1",
      "ports": {
        "bus1": 3471,
        "bus2": 3509
      },
      "params": {
        "R": 0.001689099590294063,
        "X": 0.005349115002900362,
        "G": 0.0,
        "B": 0.004724493715912104
      },
      "extension": {
        "length": 3839.722371826172,
        "rating": 178.66921424865723
      }
    },
    {
      "class": "Branch",
      "id": "branch_3471_3718_1",
      "ports": {
        "bus1": 3718,
        "bus2": 3471
      },
      "params": {
        "R": 0.002013574121519923,
        "X": 0.009086440317332745,
        "G": 0.0,
        "B": 0.0034737049136310816
      },
      "extension": {
        "length": 4012.7219865417483,
        "rating": 176.60155296325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_3472_3473_1",
      "ports": {
        "bus1": 3472,
        "bus2": 3473
      },
      "params": {
        "R": 0.007738408166915178,
        "X": 0.3124411404132843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3475_3487_1",
      "ports": {
        "bus1": 3487,
        "bus2": 3475
      },
      "params": {
        "R": 0.0012036870466545224,
        "X": 0.009629285894334316,
        "G": 0.0,
        "B": 0.01658862642943859
      },
      "extension": {
        "length": 9048.10603930664,
        "rating": 544.0268039703369
      }
    },
    {
      "class": "Branch",
      "id": "branch_3475_3522_1",
      "ports": {
        "bus1": 3475,
        "bus2": 3522
      },
      "params": {
        "R": 0.0007782798493281007,
        "X": 0.0072089387103915215,
        "G": 0.0,
        "B": 0.024954205378890038
      },
      "extension": {
        "length": 9596.37601538086,
        "rating": 495.73326110839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_3475_3555_1",
      "ports": {
        "bus1": 3475,
        "bus2": 3555
      },
      "params": {
        "R": 0.0010409035021439195,
        "X": 0.009502522647380829,
        "G": 0.0,
        "B": 0.1404176652431488
      },
      "extension": {
        "length": 26083.600165283206,
        "rating": 529.6302795410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_3475_4242_1",
      "ports": {
        "bus1": 3475,
        "bus2": 4242
      },
      "params": {
        "R": 0.0011128145270049572,
        "X": 0.010836220346391201,
        "G": 0.0,
        "B": 0.055199068039655685
      },
      "extension": {
        "length": 16439.670215332033,
        "rating": 555.634880065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_3476_3477_1",
      "ports": {
        "bus1": 3476,
        "bus2": 3477
      },
      "params": {
        "R": 0.00021553912665694952,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3476_3488_1",
      "ports": {
        "bus1": 3476,
        "bus2": 3488
      },
      "params": {
        "R": 0.001645458396524191,
        "X": 0.008038911037147045,
        "G": 0.0,
        "B": 0.01612464338541031
      },
      "extension": {
        "length": 7841.559243713379,
        "rating": 208.83924961090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_3476_3728_1",
      "ports": {
        "bus1": 3728,
        "bus2": 3476
      },
      "params": {
        "R": 0.002221654634922743,
        "X": 0.010319303721189499,
        "G": 0.0,
        "B": 0.002287273993715644
      },
      "extension": {
        "length": 3280.117587615967,
        "rating": 183.75394344329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_3478_3700_1",
      "ports": {
        "bus1": 3478,
        "bus2": 3700
      },
      "params": {
        "R": 0.0012187660904601216,
        "X": 0.004899750929325819,
        "G": 0.0,
        "B": 0.0037165272515267134
      },
      "extension": {
        "length": 3248.668588623047,
        "rating": 178.894305229187
      }
    },
    {
      "class": "Branch",
      "id": "branch_3480_3483_1",
      "ports": {
        "bus1": 3480,
        "bus2": 3483
      },
      "params": {
        "R": -0.0005057100206613541,
        "X": -0.010939449071884155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3480_3484_1",
      "ports": {
        "bus1": 3480,
        "bus2": 3484
      },
      "params": {
        "R": 0.0002568824857007712,
        "X": 0.0010474357986822724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3480_3485_1",
      "ports": {
        "bus1": 3480,
        "bus2": 3485
      },
      "params": {
        "R": 0.00024825878790579736,
        "X": 0.0011934253852814436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3481_3483_1",
      "ports": {
        "bus1": 3481,
        "bus2": 3483
      },
      "params": {
        "R": 0.008944417349994183,
        "X": 0.1934843808412552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3482_3483_1",
      "ports": {
        "bus1": 3482,
        "bus2": 3483
      },
      "params": {
        "R": 0.008944417349994183,
        "X": 0.1934843808412552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3486_3998_1",
      "ports": {
        "bus1": 3486,
        "bus2": 3998
      },
      "params": {
        "R": 0.003456802573055029,
        "X": 0.014982672408223152,
        "G": 0.0,
        "B": 0.002702634083107114
      },
      "extension": {
        "length": 4770.577134887695,
        "rating": 129.7964572906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_3487_3490_1",
      "ports": {
        "bus1": 3487,
        "bus2": 3490
      },
      "params": {
        "R": 0.0012082811444997787,
        "X": 0.044611722230911255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3487_3491_1",
      "ports": {
        "bus1": 3487,
        "bus2": 3491
      },
      "params": {
        "R": 0.0002948293986264616,
        "X": 0.001093485509045422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3487_3533_1",
      "ports": {
        "bus1": 3533,
        "bus2": 3487
      },
      "params": {
        "R": 0.0016136789927259088,
        "X": 0.014284292235970497,
        "G": 0.0,
        "B": 0.03189697116613388
      },
      "extension": {
        "length": 15813.024651123047,
        "rating": 523.4314441680908
      }
    },
    {
      "class": "Branch",
      "id": "branch_3488_3490_1",
      "ports": {
        "bus1": 3488,
        "bus2": 3490
      },
      "params": {
        "R": 0.00028337532421573997,
        "X": 0.010462703183293343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3488_3492_1",
      "ports": {
        "bus1": 3492,
        "bus2": 3488
      },
      "params": {
        "R": 0.003124500857666135,
        "X": 0.011680316179990768,
        "G": 0.0,
        "B": 0.003894421271979809
      },
      "extension": {
        "length": 4636.04818359375,
        "rating": 131.50979280471802
      }
    },
    {
      "class": "Branch",
      "id": "branch_3488_3519_1",
      "ports": {
        "bus1": 3488,
        "bus2": 3519
      },
      "params": {
        "R": 0.001754321507178247,
        "X": 0.009315269999206066,
        "G": 0.0,
        "B": 0.04071742668747902
      },
      "extension": {
        "length": 13002.96989465332,
        "rating": 131.37238025665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_3489_3490_1",
      "ports": {
        "bus1": 3489,
        "bus2": 3490
      },
      "params": {
        "R": 0.007901965640485287,
        "X": 0.2917536497116089,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3492_3493_1",
      "ports": {
        "bus1": 3492,
        "bus2": 3493
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3494_3696_1",
      "ports": {
        "bus1": 3696,
        "bus2": 3494
      },
      "params": {
        "R": 0.0016416320577263832,
        "X": 0.007251699920743704,
        "G": 0.0,
        "B": 0.004114668816328049
      },
      "extension": {
        "length": 3713.8051274414065,
        "rating": 165.32905101776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_3494_3701_1",
      "ports": {
        "bus1": 3494,
        "bus2": 3701
      },
      "params": {
        "R": 0.0015363417332991958,
        "X": 0.00949279498308897,
        "G": 0.0,
        "B": 0.0016984104877337813
      },
      "extension": {
        "length": 2866.2079277801513,
        "rating": 165.3030276298523
      }
    },
    {
      "class": "Branch",
      "id": "branch_3494_4182_1",
      "ports": {
        "bus1": 3494,
        "bus2": 4182
      },
      "params": {
        "R": 0.0017157222609966993,
        "X": 0.00787918921560049,
        "G": 0.0,
        "B": 0.014620424248278141
      },
      "extension": {
        "length": 8101.496656494141,
        "rating": 218.60496997833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_3495_3496_1",
      "ports": {
        "bus1": 3495,
        "bus2": 3496
      },
      "params": {
        "R": 0.0002085123269353062,
        "X": 0.0010667890310287476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3495_3695_1",
      "ports": {
        "bus1": 3495,
        "bus2": 3695
      },
      "params": {
        "R": 0.004378176759928465,
        "X": 0.020036550238728523,
        "G": 0.0,
        "B": 0.0026867452543228865
      },
      "extension": {
        "length": 5605.064733581543,
        "rating": 138.48284482955933
      }
    },
    {
      "class": "Branch",
      "id": "branch_3495_3697_1",
      "ports": {
        "bus1": 3495,
        "bus2": 3697
      },
      "params": {
        "R": 0.0024257837794721127,
        "X": 0.009324640035629272,
        "G": 0.0,
        "B": 0.005277059972286224
      },
      "extension": {
        "length": 5108.475742492676,
        "rating": 163.06473016738892
      }
    },
    {
      "class": "Branch",
      "id": "branch_3497_3498_1",
      "ports": {
        "bus1": 3497,
        "bus2": 3498
      },
      "params": {
        "R": 0.00027058576233685017,
        "X": 0.001144377631135285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3498_4551_1",
      "ports": {
        "bus1": 4551,
        "bus2": 3498
      },
      "params": {
        "R": 0.0013435952132567763,
        "X": 0.006661403924226761,
        "G": 0.0,
        "B": 0.0029938246589154005
      },
      "extension": {
        "length": 2990.8280827331546,
        "rating": 176.35565996170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_3499_3507_1",
      "ports": {
        "bus1": 3507,
        "bus2": 3499
      },
      "params": {
        "R": 0.002375233918428421,
        "X": 0.010407356545329094,
        "G": 0.0,
        "B": 0.0018867042381316423
      },
      "extension": {
        "length": 3132.815154373169,
        "rating": 169.3709373474121
      }
    },
    {
      "class": "Branch",
      "id": "branch_3499_3701_1",
      "ports": {
        "bus1": 3499,
        "bus2": 3701
      },
      "params": {
        "R": 0.0028553351294249296,
        "X": 0.009580831043422222,
        "G": 0.0,
        "B": 0.00483434135094285
      },
      "extension": {
        "length": 4884.66038067627,
        "rating": 129.5194387435913
      }
    },
    {
      "class": "Branch",
      "id": "branch_3500_3501_1",
      "ports": {
        "bus1": 3500,
        "bus2": 3501
      },
      "params": {
        "R": 0.00024900518474169075,
        "X": 0.0011305800871923566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3500_4241_1",
      "ports": {
        "bus1": 3500,
        "bus2": 4241
      },
      "params": {
        "R": 0.001912590116262436,
        "X": 0.010181167162954807,
        "G": 0.0,
        "B": 0.002265112241730094
      },
      "extension": {
        "length": 3108.495638809204,
        "rating": 186.67877912521362
      }
    },
    {
      "class": "Branch",
      "id": "branch_3502_3505_1",
      "ports": {
        "bus1": 3502,
        "bus2": 3505
      },
      "params": {
        "R": 0.0013356093550100923,
        "X": 0.006785515695810318,
        "G": 0.0,
        "B": 0.00201690592803061
      },
      "extension": {
        "length": 2664.877240036011,
        "rating": 214.72225189208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_3503_3507_1",
      "ports": {
        "bus1": 3503,
        "bus2": 3507
      },
      "params": {
        "R": 0.001906994148157537,
        "X": 0.009941967204213142,
        "G": 0.0,
        "B": 0.002221378032118082
      },
      "extension": {
        "length": 3412.4540913391115,
        "rating": 189.36933279037476
      }
    },
    {
      "class": "Branch",
      "id": "branch_3503_4241_1",
      "ports": {
        "bus1": 4241,
        "bus2": 3503
      },
      "params": {
        "R": 0.0005332463188096881,
        "X": 0.0021473299711942673,
        "G": 0.0,
        "B": 0.00043883678154088557
      },
      "extension": {
        "length": 714.3687910766602,
        "rating": 217.96252727508545
      }
    },
    {
      "class": "Branch",
      "id": "branch_3504_3505_1",
      "ports": {
        "bus1": 3505,
        "bus2": 3504
      },
      "params": {
        "R": 0.0010802693432196975,
        "X": 0.03906647861003876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3504_3506_1",
      "ports": {
        "bus1": 3504,
        "bus2": 3506
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3505_3659_1",
      "ports": {
        "bus1": 3505,
        "bus2": 3659
      },
      "params": {
        "R": 0.0016527067637071013,
        "X": 0.010255477391183376,
        "G": 0.0,
        "B": 0.0037038708105683327
      },
      "extension": {
        "length": 4530.314963012695,
        "rating": 179.27403450012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_3505_4182_1",
      "ports": {
        "bus1": 3505,
        "bus2": 4182
      },
      "params": {
        "R": 0.002105935476720333,
        "X": 0.008545900695025921,
        "G": 0.0,
        "B": 0.017448952421545982
      },
      "extension": {
        "length": 7873.377743408203,
        "rating": 182.3837399482727
      }
    },
    {
      "class": "Branch",
      "id": "branch_3506_3689_1",
      "ports": {
        "bus1": 3506,
        "bus2": 3689
      },
      "params": {
        "R": 0.00022152869496494532,
        "X": 0.0019217606168240309,
        "G": 0.0,
        "B": 0.011227422393858433
      },
      "extension": {
        "length": 3481.2272655944826,
        "rating": 466.2571907043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_3506_3692_1",
      "ports": {
        "bus1": 3692,
        "bus2": 3506
      },
      "params": {
        "R": 0.0008872447651810944,
        "X": 0.007641484495252371,
        "G": 0.0,
        "B": 0.01985592395067215
      },
      "extension": {
        "length": 8082.005590393067,
        "rating": 526.1462688446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_3506_4186_1",
      "ports": {
        "bus1": 4186,
        "bus2": 3506
      },
      "params": {
        "R": 0.0012207056861370802,
        "X": 0.00937423761934042,
        "G": 0.0,
        "B": 0.012555741705000402
      },
      "extension": {
        "length": 7757.923162719727,
        "rating": 581.9457530975342
      }
    },
    {
      "class": "Branch",
      "id": "branch_3506_4242_1",
      "ports": {
        "bus1": 3506,
        "bus2": 4242
      },
      "params": {
        "R": 0.0006401072605513036,
        "X": 0.0066150035709142685,
        "G": 0.0,
        "B": 0.017848392948508263
      },
      "extension": {
        "length": 7903.662987854004,
        "rating": 578.2310009002686
      }
    },
    {
      "class": "Branch",
      "id": "branch_3507_3681_1",
      "ports": {
        "bus1": 3507,
        "bus2": 3681
      },
      "params": {
        "R": 0.0029506701976060867,
        "X": 0.011655490845441818,
        "G": 0.0,
        "B": 0.002005273010581732
      },
      "extension": {
        "length": 3649.698098602295,
        "rating": 124.36063289642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_3508_3543_1",
      "ports": {
        "bus1": 3508,
        "bus2": 3543
      },
      "params": {
        "R": 0.003473324468359351,
        "X": 0.016138840466737747,
        "G": 0.0,
        "B": 0.0018096384592354298
      },
      "extension": {
        "length": 3794.133735900879,
        "rating": 150.74928998947144
      }
    },
    {
      "class": "Branch",
      "id": "branch_3509_3565_1",
      "ports": {
        "bus1": 3509,
        "bus2": 3565
      },
      "params": {
        "R": 0.002074752002954483,
        "X": 0.009860338643193245,
        "G": 0.0,
        "B": 0.004223269876092672
      },
      "extension": {
        "length": 4522.2442695922855,
        "rating": 157.4493408203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_3510_3693_1",
      "ports": {
        "bus1": 3693,
        "bus2": 3510
      },
      "params": {
        "R": 0.0018470175564289093,
        "X": 0.008862948045134544,
        "G": 0.0,
        "B": 0.003517325036227703
      },
      "extension": {
        "length": 3385.0822620849613,
        "rating": 206.70630931854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_3511_3514_1",
      "ports": {
        "bus1": 3511,
        "bus2": 3514
      },
      "params": {
        "R": 0.0006848890334367752,
        "X": 0.017818063497543335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3511_3515_1",
      "ports": {
        "bus1": 3511,
        "bus2": 3515
      },
      "params": {
        "R": 0.00022940673807170242,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3511_3516_1",
      "ports": {
        "bus1": 3511,
        "bus2": 3516
      },
      "params": {
        "R": 0.0002364071406191215,
        "X": 0.0011762306094169617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3512_3514_1",
      "ports": {
        "bus1": 3512,
        "bus2": 3514
      },
      "params": {
        "R": 0.0069304876960814,
        "X": 0.1803034245967865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3513_3514_1",
      "ports": {
        "bus1": 3513,
        "bus2": 3514
      },
      "params": {
        "R": 0.0069304876960814,
        "X": 0.1803034245967865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3515_3696_1",
      "ports": {
        "bus1": 3696,
        "bus2": 3515
      },
      "params": {
        "R": 0.0030018857214599848,
        "X": 0.012816980481147766,
        "G": 0.0,
        "B": 0.0020888259168714285
      },
      "extension": {
        "length": 3865.0636738586427,
        "rating": 142.32244491577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_3515_3718_1",
      "ports": {
        "bus1": 3515,
        "bus2": 3718
      },
      "params": {
        "R": 0.001531960559077561,
        "X": 0.00757594034075737,
        "G": 0.0,
        "B": 0.0034591362345963717
      },
      "extension": {
        "length": 3638.904687652588,
        "rating": 163.3206844329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_3517_3518_1",
      "ports": {
        "bus1": 3517,
        "bus2": 3518
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3517_3567_1",
      "ports": {
        "bus1": 3567,
        "bus2": 3517
      },
      "params": {
        "R": 0.0019739677663892508,
        "X": 0.009834791533648968,
        "G": 0.0,
        "B": 0.0010808613151311874
      },
      "extension": {
        "length": 2503.2870626220706,
        "rating": 156.4143180847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_3519_3520_1",
      "ports": {
        "bus1": 3519,
        "bus2": 3520
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3521_3542_1",
      "ports": {
        "bus1": 3521,
        "bus2": 3542
      },
      "params": {
        "R": 0.0025618623476475477,
        "X": 0.012024563737213612,
        "G": 0.0,
        "B": 0.005431714933365583
      },
      "extension": {
        "length": 5472.001890472412,
        "rating": 155.05536794662476
      }
    },
    {
      "class": "Branch",
      "id": "branch_3521_3619_1",
      "ports": {
        "bus1": 3521,
        "bus2": 3619
      },
      "params": {
        "R": 0.003267881693318486,
        "X": 0.014040786772966385,
        "G": 0.0,
        "B": 0.05252140387892723
      },
      "extension": {
        "length": 19599.210476806642,
        "rating": 166.98737144470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_3522_3523_1",
      "ports": {
        "bus1": 3523,
        "bus2": 3522
      },
      "params": {
        "R": 0.0011486964067444205,
        "X": 0.05751702934503555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3522_3524_1",
      "ports": {
        "bus1": 3522,
        "bus2": 3524
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3522_3563_1",
      "ports": {
        "bus1": 3522,
        "bus2": 3563
      },
      "params": {
        "R": 0.0008719334728084505,
        "X": 0.008692719042301178,
        "G": 0.0,
        "B": 0.021888883784413338
      },
      "extension": {
        "length": 8956.499793640138,
        "rating": 528.8687229156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_3522_4186_1",
      "ports": {
        "bus1": 3522,
        "bus2": 4186
      },
      "params": {
        "R": 0.0012199805350974202,
        "X": 0.011088747531175613,
        "G": 0.0,
        "B": 0.03120889887213707
      },
      "extension": {
        "length": 13288.698686645508,
        "rating": 560.1241111755371
      }
    },
    {
      "class": "Branch",
      "id": "branch_3523_3566_1",
      "ports": {
        "bus1": 3523,
        "bus2": 3566
      },
      "params": {
        "R": 0.0026073444169014692,
        "X": 0.013165302574634552,
        "G": 0.0,
        "B": 0.006270674057304859
      },
      "extension": {
        "length": 6146.081675628662,
        "rating": 159.74054336547852
      }
    },
    {
      "class": "Branch",
      "id": "branch_3526_3527_1",
      "ports": {
        "bus1": 3527,
        "bus2": 3526
      },
      "params": {
        "R": 0.0038310065865516663,
        "X": 0.016376527026295662,
        "G": 0.0,
        "B": 0.003363755764439702
      },
      "extension": {
        "length": 5152.050733886719,
        "rating": 138.53113651275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_3527_3558_1",
      "ports": {
        "bus1": 3558,
        "bus2": 3527
      },
      "params": {
        "R": 0.00410888297483325,
        "X": 0.01612955331802368,
        "G": 0.0,
        "B": 0.005322035867720842
      },
      "extension": {
        "length": 6242.501790252686,
        "rating": 173.897385597229
      }
    },
    {
      "class": "Branch",
      "id": "branch_3528_3529_1",
      "ports": {
        "bus1": 3528,
        "bus2": 3529
      },
      "params": {
        "R": 0.0002850951277650893,
        "X": 0.001133351936005056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3528_3558_1",
      "ports": {
        "bus1": 3558,
        "bus2": 3528
      },
      "params": {
        "R": 0.005019658710807562,
        "X": 0.016360413283109665,
        "G": 0.0,
        "B": 0.003666191129013896
      },
      "extension": {
        "length": 5209.687855316162,
        "rating": 177.52892971038818
      }
    },
    {
      "class": "Branch",
      "id": "branch_3528_3565_1",
      "ports": {
        "bus1": 3528,
        "bus2": 3565
      },
      "params": {
        "R": 0.004897906444966793,
        "X": 0.019623300060629845,
        "G": 0.0,
        "B": 0.005376031622290611
      },
      "extension": {
        "length": 6944.865837341309,
        "rating": 140.53972959518433
      }
    },
    {
      "class": "Branch",
      "id": "branch_3530_3531_1",
      "ports": {
        "bus1": 3531,
        "bus2": 3530
      },
      "params": {
        "R": 0.0013317498378455639,
        "X": 0.05395442992448807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3530_3532_1",
      "ports": {
        "bus1": 3530,
        "bus2": 3532
      },
      "params": {
        "R": 0.000261242181295529,
        "X": 0.0011828645365312696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3530_4397_1",
      "ports": {
        "bus1": 3530,
        "bus2": 4397
      },
      "params": {
        "R": 0.0014938528183847666,
        "X": 0.013006161898374557,
        "G": 0.0,
        "B": 0.07078240811824799
      },
      "extension": {
        "length": 23175.16383251953,
        "rating": 619.6362495422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_3531_3698_1",
      "ports": {
        "bus1": 3531,
        "bus2": 3698
      },
      "params": {
        "R": 0.004504865035414696,
        "X": 0.01580462045967579,
        "G": 0.0,
        "B": 0.01059081219136715
      },
      "extension": {
        "length": 8078.559986755371,
        "rating": 177.14731693267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_3533_3560_1",
      "ports": {
        "bus1": 3533,
        "bus2": 3560
      },
      "params": {
        "R": 0.0008312141289934516,
        "X": 0.0083503108471632,
        "G": 0.0,
        "B": 0.03468706086277962
      },
      "extension": {
        "length": 12846.340734191896,
        "rating": 543.9176559448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_3535_3538_1",
      "ports": {
        "bus1": 3535,
        "bus2": 3538
      },
      "params": {
        "R": 0.00021043792366981506,
        "X": 0.0062295496463775635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3535_3539_1",
      "ports": {
        "bus1": 3535,
        "bus2": 3539
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3535_3540_1",
      "ports": {
        "bus1": 3535,
        "bus2": 3540
      },
      "params": {
        "R": 0.00029391393763944507,
        "X": 0.0011070066830143332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3536_3538_1",
      "ports": {
        "bus1": 3536,
        "bus2": 3538
      },
      "params": {
        "R": 0.006415936630219221,
        "X": 0.18992964923381805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3537_3538_1",
      "ports": {
        "bus1": 3537,
        "bus2": 3538
      },
      "params": {
        "R": 0.006415936630219221,
        "X": 0.18992964923381805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3543_3590_1",
      "ports": {
        "bus1": 3590,
        "bus2": 3543
      },
      "params": {
        "R": 0.0029214522801339626,
        "X": 0.014286680147051811,
        "G": 0.0,
        "B": 0.004690953530371189
      },
      "extension": {
        "length": 6172.225672851563,
        "rating": 165.8244013786316
      }
    },
    {
      "class": "Branch",
      "id": "branch_3544_3545_1",
      "ports": {
        "bus1": 3544,
        "bus2": 3545
      },
      "params": {
        "R": 0.00022823286417406052,
        "X": 0.0010335000697523355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3544_3626_1",
      "ports": {
        "bus1": 3626,
        "bus2": 3544
      },
      "params": {
        "R": 0.004997407551854849,
        "X": 0.02361074648797512,
        "G": 0.0,
        "B": 0.005753244739025831
      },
      "extension": {
        "length": 7875.754365783691,
        "rating": 118.68695020675659
      }
    },
    {
      "class": "Branch",
      "id": "branch_3544_3636_1",
      "ports": {
        "bus1": 3636,
        "bus2": 3544
      },
      "params": {
        "R": 0.003651979612186551,
        "X": 0.017228150740265846,
        "G": 0.0,
        "B": 0.0026209778152406216
      },
      "extension": {
        "length": 4233.275152130127,
        "rating": 145.35843133926392
      }
    },
    {
      "class": "Branch",
      "id": "branch_3546_3547_1",
      "ports": {
        "bus1": 3547,
        "bus2": 3546
      },
      "params": {
        "R": 0.002251585014164448,
        "X": 0.07821973413228989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3546_3548_1",
      "ports": {
        "bus1": 3546,
        "bus2": 3548
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3546_3563_1",
      "ports": {
        "bus1": 3546,
        "bus2": 3563
      },
      "params": {
        "R": 0.001367931254208088,
        "X": 0.01300701592117548,
        "G": 0.0,
        "B": 0.08996445685625076
      },
      "extension": {
        "length": 24813.91287487793,
        "rating": 579.5496463775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_3546_3633_1",
      "ports": {
        "bus1": 3546,
        "bus2": 3633
      },
      "params": {
        "R": 0.0013503573136404157,
        "X": 0.01103194896131754,
        "G": 0.0,
        "B": 0.20556755363941193
      },
      "extension": {
        "length": 31863.83432299805,
        "rating": 632.7382564544678
      }
    },
    {
      "class": "Branch",
      "id": "branch_3547_3610_1",
      "ports": {
        "bus1": 3547,
        "bus2": 3610
      },
      "params": {
        "R": 0.00396613497287035,
        "X": 0.020441094413399696,
        "G": 0.0,
        "B": 0.018213635310530663
      },
      "extension": {
        "length": 12923.105560180664,
        "rating": 181.52765035629272
      }
    },
    {
      "class": "Branch",
      "id": "branch_3549_3551_1",
      "ports": {
        "bus1": 3551,
        "bus2": 3549
      },
      "params": {
        "R": 0.005550629459321499,
        "X": 0.030503245070576668,
        "G": 0.0,
        "B": 0.0031762972939759493
      },
      "extension": {
        "length": 6841.801616638184,
        "rating": 175.66152811050415
      }
    },
    {
      "class": "Branch",
      "id": "branch_3549_3655_1",
      "ports": {
        "bus1": 3549,
        "bus2": 3655
      },
      "params": {
        "R": 0.0033953911624848843,
        "X": 0.015297391451895237,
        "G": 0.0,
        "B": 0.007477848790585995
      },
      "extension": {
        "length": 7248.934602905274,
        "rating": 156.8531632423401
      }
    },
    {
      "class": "Branch",
      "id": "branch_3550_3551_1",
      "ports": {
        "bus1": 3551,
        "bus2": 3550
      },
      "params": {
        "R": 0.0014531832421198487,
        "X": 0.06255275011062622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3550_3552_1",
      "ports": {
        "bus1": 3550,
        "bus2": 3552
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3551_3610_1",
      "ports": {
        "bus1": 3610,
        "bus2": 3551
      },
      "params": {
        "R": 0.002805069787427783,
        "X": 0.010145183652639389,
        "G": 0.0,
        "B": 0.004736751783639193
      },
      "extension": {
        "length": 5069.470972137451,
        "rating": 190.2248978614807
      }
    },
    {
      "class": "Branch",
      "id": "branch_3551_3655_1",
      "ports": {
        "bus1": 3551,
        "bus2": 3655
      },
      "params": {
        "R": 0.004752930253744125,
        "X": 0.02294275164604187,
        "G": 0.0,
        "B": 0.0071461377665400505
      },
      "extension": {
        "length": 9239.561120544435,
        "rating": 197.1380114555359
      }
    },
    {
      "class": "Branch",
      "id": "branch_3552_3574_1",
      "ports": {
        "bus1": 3574,
        "bus2": 3552
      },
      "params": {
        "R": 0.0012776493094861507,
        "X": 0.012274536304175854,
        "G": 0.0,
        "B": 0.03564649447798729
      },
      "extension": {
        "length": 15396.93079321289,
        "rating": 530.4420948028564
      }
    },
    {
      "class": "Branch",
      "id": "branch_3552_3605_1",
      "ports": {
        "bus1": 3552,
        "bus2": 3605
      },
      "params": {
        "R": 0.0017330694245174527,
        "X": 0.01681879349052906,
        "G": 0.0,
        "B": 0.06082768738269806
      },
      "extension": {
        "length": 21339.699216064455,
        "rating": 545.4153060913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_3552_3613_1",
      "ports": {
        "bus1": 3613,
        "bus2": 3552
      },
      "params": {
        "R": 0.0009297026554122567,
        "X": 0.008227548561990261,
        "G": 0.0,
        "B": 0.04736272990703583
      },
      "extension": {
        "length": 13729.318489379883,
        "rating": 660.410737991333
      }
    },
    {
      "class": "Branch",
      "id": "branch_3553_3554_1",
      "ports": {
        "bus1": 3554,
        "bus2": 3553
      },
      "params": {
        "R": 0.0021125434432178736,
        "X": 0.08115383982658386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3553_3555_1",
      "ports": {
        "bus1": 3553,
        "bus2": 3555
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3555_4090_1",
      "ports": {
        "bus1": 3555,
        "bus2": 4090
      },
      "params": {
        "R": 0.0013491108547896147,
        "X": 0.011559306643903255,
        "G": 0.0,
        "B": 0.06400122493505478
      },
      "extension": {
        "length": 18529.44033251953,
        "rating": 593.2295322418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_3556_3557_1",
      "ports": {
        "bus1": 3557,
        "bus2": 3556
      },
      "params": {
        "R": 0.0002719694748520851,
        "X": 0.015095607377588749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3556_3604_1",
      "ports": {
        "bus1": 3556,
        "bus2": 3604
      },
      "params": {
        "R": 0.00022951381106395274,
        "X": 0.0040491255931556225,
        "G": 0.0,
        "B": 0.3729346692562103
      },
      "extension": {
        "length": 26684.666918701172,
        "rating": 2576.659393310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_3556_3829_1",
      "ports": {
        "bus1": 3556,
        "bus2": 3829
      },
      "params": {
        "R": 0.000555340782739222,
        "X": 0.006976464297622442,
        "G": 0.0,
        "B": 0.808900773525238
      },
      "extension": {
        "length": 56968.23230419922,
        "rating": 2377.459716796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_3556_4179_1",
      "ports": {
        "bus1": 4179,
        "bus2": 3556
      },
      "params": {
        "R": 0.0002404759725322947,
        "X": 0.004363315179944038,
        "G": 0.0,
        "B": 0.4343753159046173
      },
      "extension": {
        "length": 31214.495353271486,
        "rating": 2849.59659576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_3557_3558_1",
      "ports": {
        "bus1": 3558,
        "bus2": 3557
      },
      "params": {
        "R": 0.0018946240888908505,
        "X": 0.06874290853738785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3557_3559_1",
      "ports": {
        "bus1": 3557,
        "bus2": 3559
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3557_3560_1",
      "ports": {
        "bus1": 3557,
        "bus2": 3560
      },
      "params": {
        "R": 0.0002655810385476798,
        "X": 0.0011537952814251184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3558_3566_1",
      "ports": {
        "bus1": 3558,
        "bus2": 3566
      },
      "params": {
        "R": 0.0037339027039706707,
        "X": 0.01706092245876789,
        "G": 0.0,
        "B": 0.012929040938615799
      },
      "extension": {
        "length": 10586.766051452638,
        "rating": 149.12209510803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_3561_3562_1",
      "ports": {
        "bus1": 3561,
        "bus2": 3562
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3561_3569_1",
      "ports": {
        "bus1": 3561,
        "bus2": 3569
      },
      "params": {
        "R": 0.0013662934070453048,
        "X": 0.005261613987386227,
        "G": 0.0,
        "B": 0.0017676041461527348
      },
      "extension": {
        "length": 2194.841459564209,
        "rating": 146.04226350784302
      }
    },
    {
      "class": "Branch",
      "id": "branch_3561_3571_1",
      "ports": {
        "bus1": 3571,
        "bus2": 3561
      },
      "params": {
        "R": 0.002501607872545719,
        "X": 0.012968244962394238,
        "G": 0.0,
        "B": 0.0019137305207550526
      },
      "extension": {
        "length": 3708.573795593262,
        "rating": 152.9055953025818
      }
    },
    {
      "class": "Branch",
      "id": "branch_3563_3564_1",
      "ports": {
        "bus1": 3563,
        "bus2": 3564
      },
      "params": {
        "R": 0.00026082899421453476,
        "X": 0.0011417268542572856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3567_3568_1",
      "ports": {
        "bus1": 3567,
        "bus2": 3568
      },
      "params": {
        "R": 0.00025859297602437437,
        "X": 0.0010912074940279126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3569_3570_1",
      "ports": {
        "bus1": 3569,
        "bus2": 3570
      },
      "params": {
        "R": 0.000232256599701941,
        "X": 0.0010387357324361801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3569_3655_1",
      "ports": {
        "bus1": 3569,
        "bus2": 3655
      },
      "params": {
        "R": 0.004719613119959831,
        "X": 0.020688405260443687,
        "G": 0.0,
        "B": 0.006581647787243128
      },
      "extension": {
        "length": 8884.667782836914,
        "rating": 180.43196201324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_3571_4268_1",
      "ports": {
        "bus1": 3571,
        "bus2": 4268
      },
      "params": {
        "R": 0.0037939592730253935,
        "X": 0.01562909595668316,
        "G": 0.0,
        "B": 0.004900482948869467
      },
      "extension": {
        "length": 6168.602800964356,
        "rating": 181.07309341430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_3572_3573_1",
      "ports": {
        "bus1": 3573,
        "bus2": 3572
      },
      "params": {
        "R": 0.0016349474899470806,
        "X": 0.062252894043922424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3572_3574_1",
      "ports": {
        "bus1": 3572,
        "bus2": 3574
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3573_4268_1",
      "ports": {
        "bus1": 3573,
        "bus2": 4268
      },
      "params": {
        "R": 0.0025868911761790514,
        "X": 0.010976060293614864,
        "G": 0.0,
        "B": 0.002172724809497595
      },
      "extension": {
        "length": 3803.4679452209475,
        "rating": 175.9068489074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_3575_3576_1",
      "ports": {
        "bus1": 3575,
        "bus2": 3576
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3576_3577_1",
      "ports": {
        "bus1": 3577,
        "bus2": 3576
      },
      "params": {
        "R": 0.0040791635401546955,
        "X": 0.01367978285998106,
        "G": 0.0,
        "B": 0.0035405801609158516
      },
      "extension": {
        "length": 4814.791366333008,
        "rating": 168.16154718399048
      }
    },
    {
      "class": "Branch",
      "id": "branch_3576_3578_1",
      "ports": {
        "bus1": 3576,
        "bus2": 3578
      },
      "params": {
        "R": 0.006138124503195286,
        "X": 0.025990642607212067,
        "G": 0.0,
        "B": 0.0035956760402768855
      },
      "extension": {
        "length": 6764.914007446289,
        "rating": 156.99903964996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_3577_3926_1",
      "ports": {
        "bus1": 3926,
        "bus2": 3577
      },
      "params": {
        "R": 0.0031799711287021637,
        "X": 0.013964871875941753,
        "G": 0.0,
        "B": 0.0031200728844851255
      },
      "extension": {
        "length": 4522.405422546387,
        "rating": 180.08908033370972
      }
    },
    {
      "class": "Branch",
      "id": "branch_3578_3616_1",
      "ports": {
        "bus1": 3578,
        "bus2": 3616
      },
      "params": {
        "R": 0.004105493426322937,
        "X": 0.019791828468441963,
        "G": 0.0,
        "B": 0.005909207742661238
      },
      "extension": {
        "length": 7425.267397888184,
        "rating": 139.2194151878357
      }
    },
    {
      "class": "Branch",
      "id": "branch_3579_3598_1",
      "ports": {
        "bus1": 3579,
        "bus2": 3598
      },
      "params": {
        "R": 0.0032712025567889214,
        "X": 0.016339898109436035,
        "G": 0.0,
        "B": 0.002668745582923293
      },
      "extension": {
        "length": 4487.783628845215,
        "rating": 168.04128885269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_3579_3619_1",
      "ports": {
        "bus1": 3619,
        "bus2": 3579
      },
      "params": {
        "R": 0.006230782717466354,
        "X": 0.028656233102083206,
        "G": 0.0,
        "B": 0.005920308642089367
      },
      "extension": {
        "length": 9172.990369995117,
        "rating": 144.3785309791565
      }
    },
    {
      "class": "Branch",
      "id": "branch_3580_3581_1",
      "ports": {
        "bus1": 3580,
        "bus2": 3581
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3581_3582_1",
      "ports": {
        "bus1": 3582,
        "bus2": 3581
      },
      "params": {
        "R": 0.0038019439671188593,
        "X": 0.01763191446661949,
        "G": 0.0,
        "B": 0.0037431097589433193
      },
      "extension": {
        "length": 5462.6469614868165,
        "rating": 176.2351632118225
      }
    },
    {
      "class": "Branch",
      "id": "branch_3581_3655_1",
      "ports": {
        "bus1": 3581,
        "bus2": 3655
      },
      "params": {
        "R": 0.0038716993294656277,
        "X": 0.016982777044177055,
        "G": 0.0,
        "B": 0.001989704789593816
      },
      "extension": {
        "length": 4483.14165637207,
        "rating": 164.3865942955017
      }
    },
    {
      "class": "Branch",
      "id": "branch_3582_3586_1",
      "ports": {
        "bus1": 3582,
        "bus2": 3586
      },
      "params": {
        "R": 0.0021521570160984993,
        "X": 0.010398207232356071,
        "G": 0.0,
        "B": 0.017249077558517456
      },
      "extension": {
        "length": 9849.65474157715,
        "rating": 160.6946349143982
      }
    },
    {
      "class": "Branch",
      "id": "branch_3582_3627_1",
      "ports": {
        "bus1": 3582,
        "bus2": 3627
      },
      "params": {
        "R": 0.0023457040078938007,
        "X": 0.012052219361066818,
        "G": 0.0,
        "B": 0.006357498466968536
      },
      "extension": {
        "length": 6260.352549499512,
        "rating": 155.87804317474365
      }
    },
    {
      "class": "Branch",
      "id": "branch_3583_3584_1",
      "ports": {
        "bus1": 3583,
        "bus2": 3584
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3583_3618_1",
      "ports": {
        "bus1": 3618,
        "bus2": 3583
      },
      "params": {
        "R": 0.006406872533261776,
        "X": 0.02424716204404831,
        "G": 0.0,
        "B": 0.004396339878439903
      },
      "extension": {
        "length": 7999.397818725586,
        "rating": 137.91109323501587
      }
    },
    {
      "class": "Branch",
      "id": "branch_3585_3606_1",
      "ports": {
        "bus1": 3606,
        "bus2": 3585
      },
      "params": {
        "R": 0.003974732477217913,
        "X": 0.014543372206389904,
        "G": 0.0,
        "B": 0.008175377734005451
      },
      "extension": {
        "length": 7484.593172058106,
        "rating": 190.6585693359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_3585_3619_1",
      "ports": {
        "bus1": 3585,
        "bus2": 3619
      },
      "params": {
        "R": 0.004720720462501049,
        "X": 0.018216030672192574,
        "G": 0.0,
        "B": 0.0029255207628011703
      },
      "extension": {
        "length": 5294.970766021729,
        "rating": 184.69737768173218
      }
    },
    {
      "class": "Branch",
      "id": "branch_3586_3597_1",
      "ports": {
        "bus1": 3597,
        "bus2": 3586
      },
      "params": {
        "R": 0.00518452562391758,
        "X": 0.021009916439652443,
        "G": 0.0,
        "B": 0.0030201522167772055
      },
      "extension": {
        "length": 5761.472884277344,
        "rating": 177.0419478416443
      }
    },
    {
      "class": "Branch",
      "id": "branch_3587_3588_1",
      "ports": {
        "bus1": 3587,
        "bus2": 3588
      },
      "params": {
        "R": 0.00022552997688762844,
        "X": 0.0011296170996502042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3587_3594_1",
      "ports": {
        "bus1": 3594,
        "bus2": 3587
      },
      "params": {
        "R": 0.00630962336435914,
        "X": 0.03227675333619118,
        "G": 0.0,
        "B": 0.002523904200643301
      },
      "extension": {
        "length": 6436.325819915772,
        "rating": 118.47875118255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_3587_3639_1",
      "ports": {
        "bus1": 3587,
        "bus2": 3639
      },
      "params": {
        "R": 0.007195796351879835,
        "X": 0.01956654153764248,
        "G": 0.0,
        "B": 0.006952147930860519
      },
      "extension": {
        "length": 7540.012905578614,
        "rating": 157.74847269058228
      }
    },
    {
      "class": "Branch",
      "id": "branch_3589_3592_1",
      "ports": {
        "bus1": 3589,
        "bus2": 3592
      },
      "params": {
        "R": 0.0023620312567800283,
        "X": 0.11179285496473312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3589_3593_1",
      "ports": {
        "bus1": 3589,
        "bus2": 3593
      },
      "params": {
        "R": 0.00020281375327613205,
        "X": 0.001022710115648806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3590_3592_1",
      "ports": {
        "bus1": 3590,
        "bus2": 3592
      },
      "params": {
        "R": -0.0015172155108302832,
        "X": -0.07180847972631454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3590_4481_1",
      "ports": {
        "bus1": 4481,
        "bus2": 3590
      },
      "params": {
        "R": 0.0008884264971129596,
        "X": 0.005300490185618401,
        "G": 0.0,
        "B": 0.0012384766014292836
      },
      "extension": {
        "length": 1847.1633616790773,
        "rating": 150.06223917007446
      }
    },
    {
      "class": "Branch",
      "id": "branch_3591_3592_1",
      "ports": {
        "bus1": 3591,
        "bus2": 3592
      },
      "params": {
        "R": 0.005583144724369049,
        "X": 0.26424527168273926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3593_4242_1",
      "ports": {
        "bus1": 4242,
        "bus2": 3593
      },
      "params": {
        "R": 0.0007562604150734842,
        "X": 0.007195384241640568,
        "G": 0.0,
        "B": 0.051970623433589935
      },
      "extension": {
        "length": 13254.709226440431,
        "rating": 532.6402187347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_3594_4481_1",
      "ports": {
        "bus1": 4481,
        "bus2": 3594
      },
      "params": {
        "R": 0.0037913271225988865,
        "X": 0.016712969169020653,
        "G": 0.0,
        "B": 0.002959959674626589
      },
      "extension": {
        "length": 4662.607341522217,
        "rating": 157.61107206344604
      }
    },
    {
      "class": "Branch",
      "id": "branch_3595_3681_1",
      "ports": {
        "bus1": 3595,
        "bus2": 3681
      },
      "params": {
        "R": 0.0024433215148746967,
        "X": 0.008840501308441162,
        "G": 0.0,
        "B": 0.030892249196767807
      },
      "extension": {
        "length": 12340.25139276123,
        "rating": 148.26258420944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_3596_3606_1",
      "ports": {
        "bus1": 3606,
        "bus2": 3596
      },
      "params": {
        "R": 0.010043828748166561,
        "X": 0.0464315339922905,
        "G": 0.0,
        "B": 0.010282466188073158
      },
      "extension": {
        "length": 16022.63553112793,
        "rating": 154.11999225616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_3596_4354_1",
      "ports": {
        "bus1": 4354,
        "bus2": 3596
      },
      "params": {
        "R": 0.0030243233777582645,
        "X": 0.013258306309580803,
        "G": 0.0,
        "B": 0.006383579224348068
      },
      "extension": {
        "length": 6477.338863037109,
        "rating": 167.12218523025513
      }
    },
    {
      "class": "Branch",
      "id": "branch_3597_3634_1",
      "ports": {
        "bus1": 3597,
        "bus2": 3634
      },
      "params": {
        "R": 0.005377146881073713,
        "X": 0.024212026968598366,
        "G": 0.0,
        "B": 0.022183146327733994
      },
      "extension": {
        "length": 17158.3770904541,
        "rating": 208.4794282913208
      }
    },
    {
      "class": "Branch",
      "id": "branch_3597_4354_1",
      "ports": {
        "bus1": 4354,
        "bus2": 3597
      },
      "params": {
        "R": 0.0002881034160964191,
        "X": 0.00138264917768538,
        "G": 0.0,
        "B": 0.00027545329066924745
      },
      "extension": {
        "length": 450.10394185638427,
        "rating": 165.43989181518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_3598_4462_1",
      "ports": {
        "bus1": 3598,
        "bus2": 4462
      },
      "params": {
        "R": 0.0014761602506041527,
        "X": 0.007955634035170078,
        "G": 0.0,
        "B": 0.0013357417192310095
      },
      "extension": {
        "length": 2472.120656845093,
        "rating": 182.1971297264099
      }
    },
    {
      "class": "Branch",
      "id": "branch_3599_3639_1",
      "ports": {
        "bus1": 3599,
        "bus2": 3639
      },
      "params": {
        "R": 0.007822979241609573,
        "X": 0.03040001355111599,
        "G": 0.0,
        "B": 0.00474004028365016
      },
      "extension": {
        "length": 8204.804908813478,
        "rating": 131.81358575820923
      }
    },
    {
      "class": "Branch",
      "id": "branch_3599_4462_1",
      "ports": {
        "bus1": 4462,
        "bus2": 3599
      },
      "params": {
        "R": 0.004949239082634449,
        "X": 0.024751052260398865,
        "G": 0.0,
        "B": 0.0052746436558663845
      },
      "extension": {
        "length": 8121.019953186035,
        "rating": 157.77300596237183
      }
    },
    {
      "class": "Branch",
      "id": "branch_3600_3601_1",
      "ports": {
        "bus1": 3601,
        "bus2": 3600
      },
      "params": {
        "R": 0.00010266761819366366,
        "X": 0.0063279359601438046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3600_3603_1",
      "ports": {
        "bus1": 3600,
        "bus2": 3603
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3600_3604_1",
      "ports": {
        "bus1": 3600,
        "bus2": 3604
      },
      "params": {
        "R": 0.0002091479836963117,
        "X": 0.0011971843196079135,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3601_3602_1",
      "ports": {
        "bus1": 3602,
        "bus2": 3601
      },
      "params": {
        "R": 0.0013890046393498778,
        "X": 0.05975807458162308,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3601_3641_1",
      "ports": {
        "bus1": 3601,
        "bus2": 3641
      },
      "params": {
        "R": 0.0014907026197761297,
        "X": 0.013027499429881573,
        "G": 0.0,
        "B": 0.029716623947024345
      },
      "extension": {
        "length": 13694.957609985351,
        "rating": 543.2009220123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_3601_3646_1",
      "ports": {
        "bus1": 3646,
        "bus2": 3601
      },
      "params": {
        "R": 0.0016810769448056817,
        "X": 0.012896482832729816,
        "G": 0.0,
        "B": 0.033470142632722855
      },
      "extension": {
        "length": 14806.187037597656,
        "rating": 522.1240997314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_3602_3618_1",
      "ports": {
        "bus1": 3618,
        "bus2": 3602
      },
      "params": {
        "R": 0.002896942663937807,
        "X": 0.01341021154075861,
        "G": 0.0,
        "B": 0.003167645540088415
      },
      "extension": {
        "length": 4464.452134368897,
        "rating": 165.6785249710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_3602_3626_1",
      "ports": {
        "bus1": 3626,
        "bus2": 3602
      },
      "params": {
        "R": 0.0034944419749081135,
        "X": 0.014133566990494728,
        "G": 0.0,
        "B": 0.006009797565639019
      },
      "extension": {
        "length": 6429.28957498169,
        "rating": 174.79760646820068
      }
    },
    {
      "class": "Branch",
      "id": "branch_3602_3638_1",
      "ports": {
        "bus1": 3638,
        "bus2": 3602
      },
      "params": {
        "R": 0.0044988542795181274,
        "X": 0.019544566050171852,
        "G": 0.0,
        "B": 0.002791225677356124
      },
      "extension": {
        "length": 5643.612136505127,
        "rating": 156.37996196746826
      }
    },
    {
      "class": "Branch",
      "id": "branch_3605_3606_1",
      "ports": {
        "bus1": 3606,
        "bus2": 3605
      },
      "params": {
        "R": 0.0012082376051694155,
        "X": 0.0639343112707138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3605_3607_1",
      "ports": {
        "bus1": 3605,
        "bus2": 3607
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3605_3646_1",
      "ports": {
        "bus1": 3646,
        "bus2": 3605
      },
      "params": {
        "R": 0.0012606563977897167,
        "X": 0.011578439734876156,
        "G": 0.0,
        "B": 0.04836046323180199
      },
      "extension": {
        "length": 17078.40685546875,
        "rating": 448.6052989959717
      }
    },
    {
      "class": "Branch",
      "id": "branch_3608_3609_1",
      "ports": {
        "bus1": 3608,
        "bus2": 3609
      },
      "params": {
        "R": 0.00029902788810431957,
        "X": 0.001024074968881905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3610_3616_1",
      "ports": {
        "bus1": 3610,
        "bus2": 3616
      },
      "params": {
        "R": 0.0031321635469794273,
        "X": 0.012820023111999035,
        "G": 0.0,
        "B": 0.005064661614596844
      },
      "extension": {
        "length": 5546.293786010742,
        "rating": 165.6638264656067
      }
    },
    {
      "class": "Branch",
      "id": "branch_3611_3612_1",
      "ports": {
        "bus1": 3611,
        "bus2": 3612
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3611_3614_1",
      "ports": {
        "bus1": 3611,
        "bus2": 3614
      },
      "params": {
        "R": 0.004934639669954777,
        "X": 0.02453598566353321,
        "G": 0.0,
        "B": 0.007181557361036539
      },
      "extension": {
        "length": 9536.853788085939,
        "rating": 177.16296911239624
      }
    },
    {
      "class": "Branch",
      "id": "branch_3613_3614_1",
      "ports": {
        "bus1": 3614,
        "bus2": 3613
      },
      "params": {
        "R": 0.0016434277640655637,
        "X": 0.06234309449791908,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3613_3615_1",
      "ports": {
        "bus1": 3613,
        "bus2": 3615
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3613_4349_1",
      "ports": {
        "bus1": 3613,
        "bus2": 4349
      },
      "params": {
        "R": 0.002210562117397785,
        "X": 0.021229678764939308,
        "G": 0.0,
        "B": 0.06064143031835556
      },
      "extension": {
        "length": 26469.922166015625,
        "rating": 618.9819812774658
      }
    },
    {
      "class": "Branch",
      "id": "branch_3614_3616_1",
      "ports": {
        "bus1": 3614,
        "bus2": 3616
      },
      "params": {
        "R": 0.003543553175404668,
        "X": 0.015474099665880203,
        "G": 0.0,
        "B": 0.002922853222116828
      },
      "extension": {
        "length": 4989.524142700196,
        "rating": 170.32499313354492
      }
    },
    {
      "class": "Branch",
      "id": "branch_3617_3618_1",
      "ports": {
        "bus1": 3617,
        "bus2": 3618
      },
      "params": {
        "R": 0.00020380737259984016,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3619_3620_1",
      "ports": {
        "bus1": 3619,
        "bus2": 3620
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3621_3624_1",
      "ports": {
        "bus1": 3621,
        "bus2": 3624
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3621_3625_1",
      "ports": {
        "bus1": 3621,
        "bus2": 3625
      },
      "params": {
        "R": 0.00026170723140239716,
        "X": 0.0010934206657111645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3621_3626_1",
      "ports": {
        "bus1": 3621,
        "bus2": 3626
      },
      "params": {
        "R": 0.00021127579384483397,
        "X": 0.0010323154274374247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3622_3624_1",
      "ports": {
        "bus1": 3622,
        "bus2": 3624
      },
      "params": {
        "R": 0.004117925185710192,
        "X": 0.11534921079874039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3623_3624_1",
      "ports": {
        "bus1": 3623,
        "bus2": 3624
      },
      "params": {
        "R": 0.004117925185710192,
        "X": 0.11534921079874039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3626_3638_1",
      "ports": {
        "bus1": 3638,
        "bus2": 3626
      },
      "params": {
        "R": 0.002483958611264825,
        "X": 0.013803188689053059,
        "G": 0.0,
        "B": 0.0016946748364716768
      },
      "extension": {
        "length": 3250.552543395996,
        "rating": 139.04610872268677
      }
    },
    {
      "class": "Branch",
      "id": "branch_3627_4137_1",
      "ports": {
        "bus1": 4137,
        "bus2": 3627
      },
      "params": {
        "R": 0.0022403786424547434,
        "X": 0.011793273501098156,
        "G": 0.0,
        "B": 0.0019153006142005327
      },
      "extension": {
        "length": 3398.0427965698245,
        "rating": 169.62809562683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_3628_3629_1",
      "ports": {
        "bus1": 3628,
        "bus2": 3629
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3628_3630_1",
      "ports": {
        "bus1": 3628,
        "bus2": 3630
      },
      "params": {
        "R": 0.005229994188994169,
        "X": 0.014962089248001575,
        "G": 0.0,
        "B": 0.002401815727353096
      },
      "extension": {
        "length": 4128.641608612061,
        "rating": 184.101402759552
      }
    },
    {
      "class": "Branch",
      "id": "branch_3628_3632_1",
      "ports": {
        "bus1": 3632,
        "bus2": 3628
      },
      "params": {
        "R": 0.0012606701347976923,
        "X": 0.007279652636498213,
        "G": 0.0,
        "B": 0.0014945921720936894
      },
      "extension": {
        "length": 2341.697460754395,
        "rating": 156.70320987701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_3630_4346_1",
      "ports": {
        "bus1": 3630,
        "bus2": 4346
      },
      "params": {
        "R": 0.0029570762999355793,
        "X": 0.013676900416612625,
        "G": 0.0,
        "B": 0.004080077167600393
      },
      "extension": {
        "length": 5567.518397460938,
        "rating": 205.4800271987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_3631_4137_1",
      "ports": {
        "bus1": 3631,
        "bus2": 4137
      },
      "params": {
        "R": 0.00579127948731184,
        "X": 0.03320140391588211,
        "G": 0.0,
        "B": 0.013452720828354359
      },
      "extension": {
        "length": 13993.300841308594,
        "rating": 160.39249897003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_3631_4289_1",
      "ports": {
        "bus1": 3631,
        "bus2": 4289
      },
      "params": {
        "R": 0.002879621461033821,
        "X": 0.015304661355912685,
        "G": 0.0,
        "B": 0.002453482709825039
      },
      "extension": {
        "length": 4253.45649005127,
        "rating": 193.22152137756348
      }
    },
    {
      "class": "Branch",
      "id": "branch_3633_3634_1",
      "ports": {
        "bus1": 3634,
        "bus2": 3633
      },
      "params": {
        "R": 0.0006117015145719051,
        "X": 0.032651159912347794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3633_3635_1",
      "ports": {
        "bus1": 3633,
        "bus2": 3635
      },
      "params": {
        "R": 0.0002306625829078257,
        "X": 0.001038864953443408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3633_4349_1",
      "ports": {
        "bus1": 3633,
        "bus2": 4349
      },
      "params": {
        "R": 0.0010797607246786356,
        "X": 0.010475877672433853,
        "G": 0.0,
        "B": 0.02897651121020317
      },
      "extension": {
        "length": 12267.690356689454,
        "rating": 669.17724609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_3634_4289_1",
      "ports": {
        "bus1": 4289,
        "bus2": 3634
      },
      "params": {
        "R": 0.002422016579657793,
        "X": 0.011949515901505947,
        "G": 0.0,
        "B": 0.001530073001049459
      },
      "extension": {
        "length": 3066.639420410156,
        "rating": 189.79395627975464
      }
    },
    {
      "class": "Branch",
      "id": "branch_3636_3637_1",
      "ports": {
        "bus1": 3636,
        "bus2": 3637
      },
      "params": {
        "R": 0.0002942720311693847,
        "X": 0.001014190842397511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3636_3655_1",
      "ports": {
        "bus1": 3655,
        "bus2": 3636
      },
      "params": {
        "R": 0.0038187843747437,
        "X": 0.01693558692932129,
        "G": 0.0,
        "B": 0.006580358371138573
      },
      "extension": {
        "length": 7303.253124572754,
        "rating": 172.55346775054932
      }
    },
    {
      "class": "Branch",
      "id": "branch_3639_3640_1",
      "ports": {
        "bus1": 3639,
        "bus2": 3640
      },
      "params": {
        "R": 0.0002192025858676061,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3639_3642_1",
      "ports": {
        "bus1": 3642,
        "bus2": 3639
      },
      "params": {
        "R": 0.0022232397459447384,
        "X": 0.012515117414295673,
        "G": 0.0,
        "B": 0.0027543255127966404
      },
      "extension": {
        "length": 4192.517267852783,
        "rating": 185.0953221321106
      }
    },
    {
      "class": "Branch",
      "id": "branch_3641_3644_1",
      "ports": {
        "bus1": 3641,
        "bus2": 3644
      },
      "params": {
        "R": 0.001666775904595852,
        "X": 0.06464946269989014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3641_3645_1",
      "ports": {
        "bus1": 3641,
        "bus2": 3645
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3642_3644_1",
      "ports": {
        "bus1": 3642,
        "bus2": 3644
      },
      "params": {
        "R": 2.3287779185920954e-05,
        "X": 0.0009032823145389557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3643_3644_1",
      "ports": {
        "bus1": 3643,
        "bus2": 3644
      },
      "params": {
        "R": 0.012118296697735786,
        "X": 0.4700341820716858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3646_3647_1",
      "ports": {
        "bus1": 3647,
        "bus2": 3646
      },
      "params": {
        "R": 0.0011857841163873672,
        "X": 0.052830297499895096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3646_3648_1",
      "ports": {
        "bus1": 3646,
        "bus2": 3648
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3647_4462_1",
      "ports": {
        "bus1": 4462,
        "bus2": 3647
      },
      "params": {
        "R": 0.0011629125801846385,
        "X": 0.0063187237828969955,
        "G": 0.0,
        "B": 0.001380164991132915
      },
      "extension": {
        "length": 2268.6957480926512,
        "rating": 192.73765087127686
      }
    },
    {
      "class": "Branch",
      "id": "branch_3649_3941_1",
      "ports": {
        "bus1": 3941,
        "bus2": 3649
      },
      "params": {
        "R": 0.003613212378695607,
        "X": 0.021051861345767975,
        "G": 0.0,
        "B": 0.024740925058722496
      },
      "extension": {
        "length": 15410.082409057617,
        "rating": 125.52008628845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_3650_3653_1",
      "ports": {
        "bus1": 3650,
        "bus2": 3653
      },
      "params": {
        "R": -0.00013724807649850845,
        "X": -0.003754749894142151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3650_3654_1",
      "ports": {
        "bus1": 3650,
        "bus2": 3654
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3650_3655_1",
      "ports": {
        "bus1": 3650,
        "bus2": 3655
      },
      "params": {
        "R": 0.0002959524863399565,
        "X": 0.0010483372025191784,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3651_3653_1",
      "ports": {
        "bus1": 3651,
        "bus2": 3653
      },
      "params": {
        "R": 0.006604764610528946,
        "X": 0.1806890368461609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3652_3653_1",
      "ports": {
        "bus1": 3652,
        "bus2": 3653
      },
      "params": {
        "R": 0.006604764610528946,
        "X": 0.1806890368461609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3657_3659_1",
      "ports": {
        "bus1": 3659,
        "bus2": 3657
      },
      "params": {
        "R": 0.0016780273290351033,
        "X": 0.0074209170415997505,
        "G": 0.0,
        "B": 0.0030565625056624413
      },
      "extension": {
        "length": 3506.922720428467,
        "rating": 162.65329122543335
      }
    },
    {
      "class": "Branch",
      "id": "branch_3657_3690_1",
      "ports": {
        "bus1": 3690,
        "bus2": 3657
      },
      "params": {
        "R": 0.001538179931230843,
        "X": 0.008514130488038063,
        "G": 0.0,
        "B": 0.001345616765320301
      },
      "extension": {
        "length": 2449.4224551086427,
        "rating": 182.90693759918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_3657_3710_1",
      "ports": {
        "bus1": 3657,
        "bus2": 3710
      },
      "params": {
        "R": 0.0008007213473320007,
        "X": 0.003910205792635679,
        "G": 0.0,
        "B": 0.00360237923450768
      },
      "extension": {
        "length": 2668.028355834961,
        "rating": 188.4075164794922
      }
    },
    {
      "class": "Branch",
      "id": "branch_3658_3659_1",
      "ports": {
        "bus1": 3658,
        "bus2": 3659
      },
      "params": {
        "R": 0.0002013938210438937,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3660_4145_1",
      "ports": {
        "bus1": 3660,
        "bus2": 4145
      },
      "params": {
        "R": 0.0011112672509625554,
        "X": 0.005184911657124758,
        "G": 0.0,
        "B": 0.0024439780972898006
      },
      "extension": {
        "length": 2571.333897491455,
        "rating": 184.19183492660522
      }
    },
    {
      "class": "Branch",
      "id": "branch_3661_3725_1",
      "ports": {
        "bus1": 3661,
        "bus2": 3725
      },
      "params": {
        "R": 0.001639645779505372,
        "X": 0.006646493449807167,
        "G": 0.0,
        "B": 0.0018136099679395556
      },
      "extension": {
        "length": 2427.098166595459,
        "rating": 166.55999422073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_3661_4447_1",
      "ports": {
        "bus1": 3661,
        "bus2": 4447
      },
      "params": {
        "R": 0.0008495549554936588,
        "X": 0.004300202243030071,
        "G": 0.0,
        "B": 0.01265532523393631
      },
      "extension": {
        "length": 4596.104505432129,
        "rating": 170.1429843902588
      }
    },
    {
      "class": "Branch",
      "id": "branch_3662_3663_1",
      "ports": {
        "bus1": 3663,
        "bus2": 3662
      },
      "params": {
        "R": 0.0010708721820265055,
        "X": 0.0518108606338501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3662_3664_1",
      "ports": {
        "bus1": 3662,
        "bus2": 3664
      },
      "params": {
        "R": 0.00022138473286759108,
        "X": 0.001046994118951261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3662_3709_1",
      "ports": {
        "bus1": 3662,
        "bus2": 3709
      },
      "params": {
        "R": 0.0003769171889871359,
        "X": 0.0032964355777949095,
        "G": 0.0,
        "B": 0.02155669406056404
      },
      "extension": {
        "length": 6117.881059753418,
        "rating": 487.32104301452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_3662_4198_1",
      "ports": {
        "bus1": 3662,
        "bus2": 4198
      },
      "params": {
        "R": 0.00046579644549638033,
        "X": 0.003999071661382914,
        "G": 0.0,
        "B": 0.009078748524188995
      },
      "extension": {
        "length": 3993.4442562561035,
        "rating": 673.5706806182861
      }
    },
    {
      "class": "Branch",
      "id": "branch_3662_4228_1",
      "ports": {
        "bus1": 3662,
        "bus2": 4228
      },
      "params": {
        "R": 0.00031306614982895553,
        "X": 0.0027620885521173477,
        "G": 0.0,
        "B": 0.009432116523385048
      },
      "extension": {
        "length": 3630.450680419922,
        "rating": 509.3548774719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_3665_3666_1",
      "ports": {
        "bus1": 3665,
        "bus2": 3666
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3665_3712_1",
      "ports": {
        "bus1": 3665,
        "bus2": 3712
      },
      "params": {
        "R": 0.0020027211867272854,
        "X": 0.009837393648922443,
        "G": 0.0,
        "B": 0.002483098767697811
      },
      "extension": {
        "length": 3383.586225494385,
        "rating": 181.67293071746826
      }
    },
    {
      "class": "Branch",
      "id": "branch_3667_3668_1",
      "ports": {
        "bus1": 3667,
        "bus2": 3668
      },
      "params": {
        "R": 0.00022732139041181654,
        "X": 0.001198869664222002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3667_4300_1",
      "ports": {
        "bus1": 4300,
        "bus2": 3667
      },
      "params": {
        "R": 0.0024160712491720915,
        "X": 0.008690168149769306,
        "G": 0.0,
        "B": 0.0021275572944432497
      },
      "extension": {
        "length": 2740.593037033081,
        "rating": 152.84631252288818
      }
    },
    {
      "class": "Branch",
      "id": "branch_3667_4447_1",
      "ports": {
        "bus1": 4447,
        "bus2": 3667
      },
      "params": {
        "R": 0.001904082135297358,
        "X": 0.008580317720770836,
        "G": 0.0,
        "B": 0.00216076523065567
      },
      "extension": {
        "length": 2988.426711868286,
        "rating": 184.41656827926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_3669_3678_1",
      "ports": {
        "bus1": 3669,
        "bus2": 3678
      },
      "params": {
        "R": 0.002665296196937561,
        "X": 0.009927055798470974,
        "G": 0.0,
        "B": 0.010007377713918686
      },
      "extension": {
        "length": 7704.516306335449,
        "rating": 187.13570833206177
      }
    },
    {
      "class": "Branch",
      "id": "branch_3669_4342_1",
      "ports": {
        "bus1": 4342,
        "bus2": 3669
      },
      "params": {
        "R": 0.0011235628044232726,
        "X": 0.005417587701231241,
        "G": 0.0,
        "B": 0.0008917564991861581
      },
      "extension": {
        "length": 1568.800986328125,
        "rating": 165.68506956100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_3670_4083_1",
      "ports": {
        "bus1": 3670,
        "bus2": 4083
      },
      "params": {
        "R": 0.0021630190312862396,
        "X": 0.013312232680618763,
        "G": 0.0,
        "B": 0.002491960534825921
      },
      "extension": {
        "length": 4229.813816894532,
        "rating": 178.01501750946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_3671_3672_1",
      "ports": {
        "bus1": 3672,
        "bus2": 3671
      },
      "params": {
        "R": 0.0017836585175246,
        "X": 0.07341307401657104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3671_3673_1",
      "ports": {
        "bus1": 3671,
        "bus2": 3673
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3671_4198_1",
      "ports": {
        "bus1": 3671,
        "bus2": 4198
      },
      "params": {
        "R": 0.0016524274833500385,
        "X": 0.011431069113314152,
        "G": 0.0,
        "B": 0.05239022523164749
      },
      "extension": {
        "length": 16580.41506628418,
        "rating": 627.5784492492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_3672_3685_1",
      "ports": {
        "bus1": 3672,
        "bus2": 3685
      },
      "params": {
        "R": 0.002345844404771924,
        "X": 0.01242139283567667,
        "G": 0.0,
        "B": 0.01414787769317627
      },
      "extension": {
        "length": 9322.624724853516,
        "rating": 169.95376348495483
      }
    },
    {
      "class": "Branch",
      "id": "branch_3675_3676_1",
      "ports": {
        "bus1": 3675,
        "bus2": 3676
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3677_3705_1",
      "ports": {
        "bus1": 3677,
        "bus2": 3705
      },
      "params": {
        "R": 0.001637014327570796,
        "X": 0.006434188690036535,
        "G": 0.0,
        "B": 0.001358511159196496
      },
      "extension": {
        "length": 2021.9976260375977,
        "rating": 179.22801971435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_3678_3702_1",
      "ports": {
        "bus1": 3678,
        "bus2": 3702
      },
      "params": {
        "R": 0.0015085544437170029,
        "X": 0.007148187141865492,
        "G": 0.0,
        "B": 0.002031328622251749
      },
      "extension": {
        "length": 2696.1203853149414,
        "rating": 156.0902237892151
      }
    },
    {
      "class": "Branch",
      "id": "branch_3680_3713_1",
      "ports": {
        "bus1": 3713,
        "bus2": 3680
      },
      "params": {
        "R": 0.002098600845783949,
        "X": 0.009767111390829086,
        "G": 0.0,
        "B": 0.0032293314579874277
      },
      "extension": {
        "length": 4025.006829711914,
        "rating": 211.97538375854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_3680_4227_1",
      "ports": {
        "bus1": 4227,
        "bus2": 3680
      },
      "params": {
        "R": 0.0006419321871362627,
        "X": 0.0027765785343945026,
        "G": 0.0,
        "B": 0.0007920350763015449
      },
      "extension": {
        "length": 1061.5523987960817,
        "rating": 222.5390911102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_3682_3685_1",
      "ports": {
        "bus1": 3685,
        "bus2": 3682
      },
      "params": {
        "R": 0.0034907201770693064,
        "X": 0.013626501895487309,
        "G": 0.0,
        "B": 0.0034391668159514666
      },
      "extension": {
        "length": 4911.822711090088,
        "rating": 122.73554801940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_3683_3684_1",
      "ports": {
        "bus1": 3683,
        "bus2": 3684
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3683_3688_1",
      "ports": {
        "bus1": 3683,
        "bus2": 3688
      },
      "params": {
        "R": 0.0014718230813741684,
        "X": 0.0071342927403748035,
        "G": 0.0,
        "B": 0.0013130001025274396
      },
      "extension": {
        "length": 2270.3947606658935,
        "rating": 153.80260944366455
      }
    },
    {
      "class": "Branch",
      "id": "branch_3683_4083_1",
      "ports": {
        "bus1": 3683,
        "bus2": 4083
      },
      "params": {
        "R": 0.0011009947629645467,
        "X": 0.005534802563488483,
        "G": 0.0,
        "B": 0.007757753133773804
      },
      "extension": {
        "length": 4632.377349517822,
        "rating": 190.30699729919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_3686_3687_1",
      "ports": {
        "bus1": 3686,
        "bus2": 3687
      },
      "params": {
        "R": 0.0002480774710420519,
        "X": 0.001049559097737074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3686_3688_1",
      "ports": {
        "bus1": 3686,
        "bus2": 3688
      },
      "params": {
        "R": 0.002010057447478175,
        "X": 0.008786505088210106,
        "G": 0.0,
        "B": 0.0024541509337723255
      },
      "extension": {
        "length": 3290.534591308594,
        "rating": 174.04870986938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_3686_3693_1",
      "ports": {
        "bus1": 3686,
        "bus2": 3693
      },
      "params": {
        "R": 0.0020438884384930134,
        "X": 0.007839664816856384,
        "G": 0.0,
        "B": 0.0017400940414518118
      },
      "extension": {
        "length": 2631.57172064209,
        "rating": 195.7265019416809
      }
    },
    {
      "class": "Branch",
      "id": "branch_3689_3690_1",
      "ports": {
        "bus1": 3690,
        "bus2": 3689
      },
      "params": {
        "R": 0.001177529920823872,
        "X": 0.05683588981628418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3689_3691_1",
      "ports": {
        "bus1": 3689,
        "bus2": 3691
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3689_4186_1",
      "ports": {
        "bus1": 3689,
        "bus2": 4186
      },
      "params": {
        "R": 0.0009888410568237305,
        "X": 0.00924964714795351,
        "G": 0.0,
        "B": 0.022523408755660057
      },
      "extension": {
        "length": 9687.765855651856,
        "rating": 586.7708683013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_3692_3693_1",
      "ports": {
        "bus1": 3693,
        "bus2": 3692
      },
      "params": {
        "R": 0.0016724599990993738,
        "X": 0.07186996936798096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3692_3694_1",
      "ports": {
        "bus1": 3692,
        "bus2": 3694
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3692_4085_1",
      "ports": {
        "bus1": 3692,
        "bus2": 4085
      },
      "params": {
        "R": 0.0005200391751714051,
        "X": 0.004808158613741398,
        "G": 0.0,
        "B": 0.01602170616388321
      },
      "extension": {
        "length": 6155.048302734375,
        "rating": 527.8916358947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_3692_4186_1",
      "ports": {
        "bus1": 3692,
        "bus2": 4186
      },
      "params": {
        "R": 0.0012152822455391288,
        "X": 0.01074275840073824,
        "G": 0.0,
        "B": 0.022709224373102188
      },
      "extension": {
        "length": 10597.268619689941,
        "rating": 609.1292381286621
      }
    },
    {
      "class": "Branch",
      "id": "branch_3695_3728_1",
      "ports": {
        "bus1": 3728,
        "bus2": 3695
      },
      "params": {
        "R": 0.0011582350125536323,
        "X": 0.005992700345814228,
        "G": 0.0,
        "B": 0.0019943206571042538
      },
      "extension": {
        "length": 2446.9276539001467,
        "rating": 170.10079622268677
      }
    },
    {
      "class": "Branch",
      "id": "branch_3699_3700_1",
      "ports": {
        "bus1": 3699,
        "bus2": 3700
      },
      "params": {
        "R": 0.00026071546017192304,
        "X": 0.0011421857634559274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3702_3703_1",
      "ports": {
        "bus1": 3702,
        "bus2": 3703
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3702_3713_1",
      "ports": {
        "bus1": 3702,
        "bus2": 3713
      },
      "params": {
        "R": 0.0011902234982699156,
        "X": 0.005900106858462095,
        "G": 0.0,
        "B": 0.0038134618662297726
      },
      "extension": {
        "length": 3372.645091003418,
        "rating": 182.94817209243774
      }
    },
    {
      "class": "Branch",
      "id": "branch_3702_4457_1",
      "ports": {
        "bus1": 3702,
        "bus2": 4457
      },
      "params": {
        "R": 0.0018693024758249521,
        "X": 0.01062229834496975,
        "G": 0.0,
        "B": 0.005086406134068966
      },
      "extension": {
        "length": 5081.013360626221,
        "rating": 150.95759630203247
      }
    },
    {
      "class": "Branch",
      "id": "branch_3704_3707_1",
      "ports": {
        "bus1": 3704,
        "bus2": 3707
      },
      "params": {
        "R": 0.0018115974962711334,
        "X": 0.08647185564041138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3704_3708_1",
      "ports": {
        "bus1": 3704,
        "bus2": 3708
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3704_3709_1",
      "ports": {
        "bus1": 3704,
        "bus2": 3709
      },
      "params": {
        "R": 0.0002482271520420909,
        "X": 0.0010457715252414346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3705_3707_1",
      "ports": {
        "bus1": 3705,
        "bus2": 3707
      },
      "params": {
        "R": -0.0007067774422466755,
        "X": -0.03373617306351662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3706_3707_1",
      "ports": {
        "bus1": 3706,
        "bus2": 3707
      },
      "params": {
        "R": 0.005665269214659929,
        "X": 0.2704167068004608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3709_4198_1",
      "ports": {
        "bus1": 4198,
        "bus2": 3709
      },
      "params": {
        "R": 0.0008475458016619086,
        "X": 0.008539017289876938,
        "G": 0.0,
        "B": 0.013564735651016235
      },
      "extension": {
        "length": 7756.003907775879,
        "rating": 588.1861209869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_3710_3711_1",
      "ports": {
        "bus1": 3710,
        "bus2": 3711
      },
      "params": {
        "R": 0.0002703396021388471,
        "X": 0.0010237174574285746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3710_4457_1",
      "ports": {
        "bus1": 3710,
        "bus2": 4457
      },
      "params": {
        "R": 0.0017490761820226908,
        "X": 0.008467555046081543,
        "G": 0.0,
        "B": 0.0018451906507834792
      },
      "extension": {
        "length": 2888.171924331665,
        "rating": 142.94977188110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_3714_3717_1",
      "ports": {
        "bus1": 3714,
        "bus2": 3717
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.002492360770702362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3714_3718_1",
      "ports": {
        "bus1": 3714,
        "bus2": 3718
      },
      "params": {
        "R": 0.00020810298155993223,
        "X": 0.0010404798667877913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3714_3719_1",
      "ports": {
        "bus1": 3714,
        "bus2": 3719
      },
      "params": {
        "R": 0.00024333376495633274,
        "X": 0.0010279507841914892,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3715_3717_1",
      "ports": {
        "bus1": 3715,
        "bus2": 3717
      },
      "params": {
        "R": 0.004400303121656179,
        "X": 0.11553020030260086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3716_3717_1",
      "ports": {
        "bus1": 3716,
        "bus2": 3717
      },
      "params": {
        "R": 0.004400303121656179,
        "X": 0.11553020030260086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3720_3721_1",
      "ports": {
        "bus1": 3721,
        "bus2": 3720
      },
      "params": {
        "R": 0.003012295812368393,
        "X": 0.08803950995206833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3720_3722_1",
      "ports": {
        "bus1": 3720,
        "bus2": 3722
      },
      "params": {
        "R": 0.00025045216898433864,
        "X": 0.001159706967882812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3722_4085_1",
      "ports": {
        "bus1": 4085,
        "bus2": 3722
      },
      "params": {
        "R": 0.0005895984941162169,
        "X": 0.00598056148737669,
        "G": 0.0,
        "B": 0.015703903511166573
      },
      "extension": {
        "length": 6316.373920715332,
        "rating": 510.12821197509766
      }
    },
    {
      "class": "Branch",
      "id": "branch_3722_4198_1",
      "ports": {
        "bus1": 4198,
        "bus2": 3722
      },
      "params": {
        "R": 0.0009084864868782461,
        "X": 0.008135473355650902,
        "G": 0.0,
        "B": 0.01672157645225525
      },
      "extension": {
        "length": 8164.114555297851,
        "rating": 611.6625785827637
      }
    },
    {
      "class": "Branch",
      "id": "branch_3722_4452_1",
      "ports": {
        "bus1": 3722,
        "bus2": 4452
      },
      "params": {
        "R": 0.0004280479624867439,
        "X": 0.0036854976788163185,
        "G": 0.0,
        "B": 0.015527874231338501
      },
      "extension": {
        "length": 5613.252454742432,
        "rating": 597.0075130462646
      }
    },
    {
      "class": "Branch",
      "id": "branch_3724_3725_1",
      "ports": {
        "bus1": 3724,
        "bus2": 3725
      },
      "params": {
        "R": 0.00028744764858856797,
        "X": 0.0011047491570934653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3725_4413_1",
      "ports": {
        "bus1": 3725,
        "bus2": 4413
      },
      "params": {
        "R": 0.0005627456703223288,
        "X": 0.0028748130425810814,
        "G": 0.0,
        "B": 0.0007875498267821968
      },
      "extension": {
        "length": 1084.145659263611,
        "rating": 134.00287628173828
      }
    },
    {
      "class": "Branch",
      "id": "branch_3726_3727_1",
      "ports": {
        "bus1": 3726,
        "bus2": 3727
      },
      "params": {
        "R": 0.00026283483020961285,
        "X": 0.0010722570586949587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3726_4189_1",
      "ports": {
        "bus1": 3726,
        "bus2": 4189
      },
      "params": {
        "R": 0.0015495129628106952,
        "X": 0.008281216956675053,
        "G": 0.0,
        "B": 0.010535681620240211
      },
      "extension": {
        "length": 6662.840493713379,
        "rating": 181.61603212356567
      }
    },
    {
      "class": "Branch",
      "id": "branch_3726_4445_1",
      "ports": {
        "bus1": 3726,
        "bus2": 4445
      },
      "params": {
        "R": 0.0009133827988989651,
        "X": 0.004118084441870451,
        "G": 0.0,
        "B": 0.0012837823014706373
      },
      "extension": {
        "length": 1622.5240094604492,
        "rating": 147.09796905517578
      }
    },
    {
      "class": "Branch",
      "id": "branch_3730_3731_1",
      "ports": {
        "bus1": 3731,
        "bus2": 3730
      },
      "params": {
        "R": 0.007292555179446936,
        "X": 0.03941177949309349,
        "G": 0.0,
        "B": 0.008183805271983147
      },
      "extension": {
        "length": 12186.646536071778,
        "rating": 169.9673891067505
      }
    },
    {
      "class": "Branch",
      "id": "branch_3730_3768_1",
      "ports": {
        "bus1": 3730,
        "bus2": 3768
      },
      "params": {
        "R": 0.008986194618046284,
        "X": 0.042929671704769135,
        "G": 0.0,
        "B": 0.013709384948015213
      },
      "extension": {
        "length": 15460.084333740235,
        "rating": 135.57939529418945
      }
    },
    {
      "class": "Branch",
      "id": "branch_3730_3784_1",
      "ports": {
        "bus1": 3730,
        "bus2": 3784
      },
      "params": {
        "R": 0.015612714923918247,
        "X": 0.06177118793129921,
        "G": 0.0,
        "B": 0.03405033051967621
      },
      "extension": {
        "length": 33943.60988745117,
        "rating": 142.06665754318237
      }
    },
    {
      "class": "Branch",
      "id": "branch_3731_4248_1",
      "ports": {
        "bus1": 4248,
        "bus2": 3731
      },
      "params": {
        "R": 0.0045161135494709015,
        "X": 0.0219584871083498,
        "G": 0.0,
        "B": 0.0033113453537225723
      },
      "extension": {
        "length": 6338.96986706543,
        "rating": 132.74693489074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_3731_4484_1",
      "ports": {
        "bus1": 3731,
        "bus2": 4484
      },
      "params": {
        "R": 0.006694536656141281,
        "X": 0.0256876889616251,
        "G": 0.0,
        "B": 0.008014474995434284
      },
      "extension": {
        "length": 9364.496866699219,
        "rating": 173.9276885986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_3732_3733_1",
      "ports": {
        "bus1": 3733,
        "bus2": 3732
      },
      "params": {
        "R": 0.0016639444511383772,
        "X": 0.07830443233251572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3732_3734_1",
      "ports": {
        "bus1": 3732,
        "bus2": 3734
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3732_3874_1",
      "ports": {
        "bus1": 3732,
        "bus2": 3874
      },
      "params": {
        "R": 0.0023010720033198595,
        "X": 0.020342102274298668,
        "G": 0.0,
        "B": 0.046073947101831436
      },
      "extension": {
        "length": 22563.057334350586,
        "rating": 554.5166969299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_3732_4298_1",
      "ports": {
        "bus1": 3732,
        "bus2": 4298
      },
      "params": {
        "R": 0.001715910853818059,
        "X": 0.01442448329180479,
        "G": 0.0,
        "B": 0.07147472351789474
      },
      "extension": {
        "length": 22688.83184326172,
        "rating": 609.9891662597656
      }
    },
    {
      "class": "Branch",
      "id": "branch_3733_3736_1",
      "ports": {
        "bus1": 3736,
        "bus2": 3733
      },
      "params": {
        "R": 0.004996866919100285,
        "X": 0.027555907145142555,
        "G": 0.0,
        "B": 0.00617194501683116
      },
      "extension": {
        "length": 8415.470956970215,
        "rating": 186.55877113342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_3735_3736_1",
      "ports": {
        "bus1": 3735,
        "bus2": 3736
      },
      "params": {
        "R": 0.00026953095220960677,
        "X": 0.0010957582853734493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3736_3776_1",
      "ports": {
        "bus1": 3736,
        "bus2": 3776
      },
      "params": {
        "R": 0.003711884608492255,
        "X": 0.017739353701472282,
        "G": 0.0,
        "B": 0.02434852533042431
      },
      "extension": {
        "length": 13827.499008178711,
        "rating": 176.77654027938843
      }
    },
    {
      "class": "Branch",
      "id": "branch_3737_3738_1",
      "ports": {
        "bus1": 3737,
        "bus2": 3738
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3737_3939_1",
      "ports": {
        "bus1": 3939,
        "bus2": 3737
      },
      "params": {
        "R": 0.0032188056502491236,
        "X": 0.014315198175609112,
        "G": 0.0,
        "B": 0.0016486492240801451
      },
      "extension": {
        "length": 3563.307836883545,
        "rating": 160.3794813156128
      }
    },
    {
      "class": "Branch",
      "id": "branch_3737_4234_1",
      "ports": {
        "bus1": 3737,
        "bus2": 4234
      },
      "params": {
        "R": 0.0075290692038834095,
        "X": 0.031016452237963676,
        "G": 0.0,
        "B": 0.006234183441847563
      },
      "extension": {
        "length": 9982.61820703125,
        "rating": 132.57722854614258
      }
    },
    {
      "class": "Branch",
      "id": "branch_3739_3740_1",
      "ports": {
        "bus1": 3739,
        "bus2": 3740
      },
      "params": {
        "R": 0.0002660333993844688,
        "X": 0.0010727732442319393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3740_3771_1",
      "ports": {
        "bus1": 3740,
        "bus2": 3771
      },
      "params": {
        "R": 0.006383631378412247,
        "X": 0.0258648544549942,
        "G": 0.0,
        "B": 0.016468379646539688
      },
      "extension": {
        "length": 14670.918317504884,
        "rating": 183.96950960159302
      }
    },
    {
      "class": "Branch",
      "id": "branch_3740_3783_1",
      "ports": {
        "bus1": 3740,
        "bus2": 3783
      },
      "params": {
        "R": 0.021868549287319183,
        "X": 0.08802708983421326,
        "G": 0.0,
        "B": 0.019468603655695915
      },
      "extension": {
        "length": 28299.097212890625,
        "rating": 140.70048332214355
      }
    },
    {
      "class": "Branch",
      "id": "branch_3740_3878_1",
      "ports": {
        "bus1": 3740,
        "bus2": 3878
      },
      "params": {
        "R": 0.016792917624115944,
        "X": 0.09262961149215698,
        "G": 0.0,
        "B": 0.017456039786338806
      },
      "extension": {
        "length": 27682.47382763672,
        "rating": 155.68463802337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_3740_3947_1",
      "ports": {
        "bus1": 3947,
        "bus2": 3740
      },
      "params": {
        "R": 0.00937879178673029,
        "X": 0.038614172488451004,
        "G": 0.0,
        "B": 0.005329343024641275
      },
      "extension": {
        "length": 10884.643473999024,
        "rating": 138.528311252594
      }
    },
    {
      "class": "Branch",
      "id": "branch_3740_4135_1",
      "ports": {
        "bus1": 3740,
        "bus2": 4135
      },
      "params": {
        "R": 0.0172277744859457,
        "X": 0.07141481339931488,
        "G": 0.0,
        "B": 0.016045374795794487
      },
      "extension": {
        "length": 22860.607079223635,
        "rating": 158.91839265823364
      }
    },
    {
      "class": "Branch",
      "id": "branch_3741_4552_1",
      "ports": {
        "bus1": 4552,
        "bus2": 3741
      },
      "params": {
        "R": 0.003528961446136236,
        "X": 0.016649287194013596,
        "G": 0.0,
        "B": 0.007158040069043636
      },
      "extension": {
        "length": 8255.629480957032,
        "rating": 125.12699365615845
      }
    },
    {
      "class": "Branch",
      "id": "branch_3741_4615_1",
      "ports": {
        "bus1": 4615,
        "bus2": 3741
      },
      "params": {
        "R": 0.0026246022898703814,
        "X": 0.012943470850586891,
        "G": 0.0,
        "B": 0.007736267521977425
      },
      "extension": {
        "length": 6966.1848383789065,
        "rating": 130.09918928146362
      }
    },
    {
      "class": "Branch",
      "id": "branch_3742_3743_1",
      "ports": {
        "bus1": 3742,
        "bus2": 3743
      },
      "params": {
        "R": 0.00022046112280804664,
        "X": 0.001079295645467937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3742_4581_1",
      "ports": {
        "bus1": 3742,
        "bus2": 4581
      },
      "params": {
        "R": 0.0010375045239925385,
        "X": 0.004648488946259022,
        "G": 0.0,
        "B": 0.0009327846928499639
      },
      "extension": {
        "length": 1547.5605473556518,
        "rating": 191.560959815979
      }
    },
    {
      "class": "Branch",
      "id": "branch_3742_4622_1",
      "ports": {
        "bus1": 4622,
        "bus2": 3742
      },
      "params": {
        "R": 0.0016152379103004932,
        "X": 0.008088197559118271,
        "G": 0.0,
        "B": 0.002398417331278324
      },
      "extension": {
        "length": 2964.8830326690677,
        "rating": 202.51693725585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_3742_4625_1",
      "ports": {
        "bus1": 3742,
        "bus2": 4625
      },
      "params": {
        "R": 0.0017078683013096452,
        "X": 0.007638958748430014,
        "G": 0.0,
        "B": 0.011979562230408192
      },
      "extension": {
        "length": 6670.526722229004,
        "rating": 139.81378078460693
      }
    },
    {
      "class": "Branch",
      "id": "branch_3744_4569_1",
      "ports": {
        "bus1": 3744,
        "bus2": 4569
      },
      "params": {
        "R": 0.003614060813561082,
        "X": 0.013586287386715412,
        "G": 0.0,
        "B": 0.005573714151978493
      },
      "extension": {
        "length": 6066.401515960693,
        "rating": 186.33557558059692
      }
    },
    {
      "class": "Branch",
      "id": "branch_3744_4619_1",
      "ports": {
        "bus1": 3744,
        "bus2": 4619
      },
      "params": {
        "R": 0.0009471651865169406,
        "X": 0.004766672383993864,
        "G": 0.0,
        "B": 0.003744716290384531
      },
      "extension": {
        "length": 2936.655366119385,
        "rating": 174.6781349182129
      }
    },
    {
      "class": "Branch",
      "id": "branch_3745_3749_1",
      "ports": {
        "bus1": 3749,
        "bus2": 3745
      },
      "params": {
        "R": 0.003903654171153903,
        "X": 0.016276972368359566,
        "G": 0.0,
        "B": 0.0027743482496589422
      },
      "extension": {
        "length": 4440.9763696289065,
        "rating": 153.8106083869934
      }
    },
    {
      "class": "Branch",
      "id": "branch_3745_3751_1",
      "ports": {
        "bus1": 3751,
        "bus2": 3745
      },
      "params": {
        "R": 0.006454916670918465,
        "X": 0.02310345321893692,
        "G": 0.0,
        "B": 0.004285498987883329
      },
      "extension": {
        "length": 7302.914703369141,
        "rating": 154.30898666381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_3745_3838_1",
      "ports": {
        "bus1": 3838,
        "bus2": 3745
      },
      "params": {
        "R": 0.002096774522215128,
        "X": 0.011656824499368668,
        "G": 0.0,
        "B": 0.004442089702934027
      },
      "extension": {
        "length": 4920.663485412598,
        "rating": 150.67747831344604
      }
    },
    {
      "class": "Branch",
      "id": "branch_3746_3846_1",
      "ports": {
        "bus1": 3746,
        "bus2": 3846
      },
      "params": {
        "R": 0.005215396173298359,
        "X": 0.018601704388856888,
        "G": 0.0,
        "B": 0.0049754269421100625
      },
      "extension": {
        "length": 6585.101076049805,
        "rating": 175.90692043304443
      }
    },
    {
      "class": "Branch",
      "id": "branch_3746_4303_1",
      "ports": {
        "bus1": 4303,
        "bus2": 3746
      },
      "params": {
        "R": 0.0016555499751120806,
        "X": 0.007764280308037996,
        "G": 0.0,
        "B": 0.002861443907022476
      },
      "extension": {
        "length": 3324.566641937256,
        "rating": 203.43620777130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_3747_3748_1",
      "ports": {
        "bus1": 3747,
        "bus2": 3748
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3748_3761_1",
      "ports": {
        "bus1": 3761,
        "bus2": 3748
      },
      "params": {
        "R": 0.0023812674917280674,
        "X": 0.013547813519835472,
        "G": 0.0,
        "B": 0.002872099168598652
      },
      "extension": {
        "length": 4143.8302745361325,
        "rating": 119.51225996017456
      }
    },
    {
      "class": "Branch",
      "id": "branch_3748_3865_1",
      "ports": {
        "bus1": 3748,
        "bus2": 3865
      },
      "params": {
        "R": 0.0037077695596963167,
        "X": 0.016683174297213554,
        "G": 0.0,
        "B": 0.003810462774708867
      },
      "extension": {
        "length": 5926.472789611817,
        "rating": 142.15422868728638
      }
    },
    {
      "class": "Branch",
      "id": "branch_3749_3750_1",
      "ports": {
        "bus1": 3749,
        "bus2": 3750
      },
      "params": {
        "R": 0.00023049906303640455,
        "X": 0.001127910683862865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3751_3752_1",
      "ports": {
        "bus1": 3751,
        "bus2": 3752
      },
      "params": {
        "R": 0.00020396355830598623,
        "X": 0.001064361073076725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3751_3754_1",
      "ports": {
        "bus1": 3754,
        "bus2": 3751
      },
      "params": {
        "R": 0.002262568799778819,
        "X": 0.010792802087962627,
        "G": 0.0,
        "B": 0.0022018093150109053
      },
      "extension": {
        "length": 3388.3621083984376,
        "rating": 166.96969270706177
      }
    },
    {
      "class": "Branch",
      "id": "branch_3753_3754_1",
      "ports": {
        "bus1": 3754,
        "bus2": 3753
      },
      "params": {
        "R": 0.0011606027837842703,
        "X": 0.045601218938827515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3753_3755_1",
      "ports": {
        "bus1": 3753,
        "bus2": 3755
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3754_4460_1",
      "ports": {
        "bus1": 3754,
        "bus2": 4460
      },
      "params": {
        "R": 0.0025140249636024237,
        "X": 0.01192924939095974,
        "G": 0.0,
        "B": 0.005995540879666804
      },
      "extension": {
        "length": 6032.810717468262,
        "rating": 174.68382120132446
      }
    },
    {
      "class": "Branch",
      "id": "branch_3755_3834_1",
      "ports": {
        "bus1": 3755,
        "bus2": 3834
      },
      "params": {
        "R": 0.0012918779393658042,
        "X": 0.013164381496608257,
        "G": 0.0,
        "B": 0.022289032116532326
      },
      "extension": {
        "length": 12535.172029907228,
        "rating": 536.9621276855469
      }
    },
    {
      "class": "Branch",
      "id": "branch_3756_4573_1",
      "ports": {
        "bus1": 4573,
        "bus2": 3756
      },
      "params": {
        "R": 0.0019097677432000637,
        "X": 0.011272951029241085,
        "G": 0.0,
        "B": 0.002019137842580676
      },
      "extension": {
        "length": 3356.5823621521,
        "rating": 132.57107734680176
      }
    },
    {
      "class": "Branch",
      "id": "branch_3756_4576_1",
      "ports": {
        "bus1": 3756,
        "bus2": 4576
      },
      "params": {
        "R": 0.0037046517245471478,
        "X": 0.015019799582660198,
        "G": 0.0,
        "B": 0.005890784785151482
      },
      "extension": {
        "length": 6494.105676818848,
        "rating": 118.51503849029541
      }
    },
    {
      "class": "Branch",
      "id": "branch_3757_3758_1",
      "ports": {
        "bus1": 3757,
        "bus2": 3758
      },
      "params": {
        "R": 0.0002434870257275179,
        "X": 0.001147358794696629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3757_4546_1",
      "ports": {
        "bus1": 3757,
        "bus2": 4546
      },
      "params": {
        "R": 0.006373670883476734,
        "X": 0.021185003221035004,
        "G": 0.0,
        "B": 0.01332123763859272
      },
      "extension": {
        "length": 12119.098891662597,
        "rating": 147.06209897994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_3757_4576_1",
      "ports": {
        "bus1": 4576,
        "bus2": 3757
      },
      "params": {
        "R": 0.0023372771684080362,
        "X": 0.011751980520784855,
        "G": 0.0,
        "B": 0.005635117180645466
      },
      "extension": {
        "length": 5853.181193481446,
        "rating": 156.63130283355713
      }
    },
    {
      "class": "Branch",
      "id": "branch_3759_3906_1",
      "ports": {
        "bus1": 3759,
        "bus2": 3906
      },
      "params": {
        "R": 0.002589543117210269,
        "X": 0.011097579263150692,
        "G": 0.0,
        "B": 0.00526039581745863
      },
      "extension": {
        "length": 5514.409674041748,
        "rating": 130.5216908454895
      }
    },
    {
      "class": "Branch",
      "id": "branch_3760_3761_1",
      "ports": {
        "bus1": 3760,
        "bus2": 3761
      },
      "params": {
        "R": 0.00024704556562937796,
        "X": 0.0011570930946618319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3761_3822_1",
      "ports": {
        "bus1": 3761,
        "bus2": 3822
      },
      "params": {
        "R": 0.003591422690078616,
        "X": 0.017356039956212044,
        "G": 0.0,
        "B": 0.013640003278851509
      },
      "extension": {
        "length": 10883.83157006836,
        "rating": 145.69867849349976
      }
    },
    {
      "class": "Branch",
      "id": "branch_3762_3765_1",
      "ports": {
        "bus1": 3762,
        "bus2": 3765
      },
      "params": {
        "R": 0.0020572764333337545,
        "X": 0.07032274454832077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3762_3766_1",
      "ports": {
        "bus1": 3762,
        "bus2": 3766
      },
      "params": {
        "R": 0.00020636961562559009,
        "X": 0.0010700708953663707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3762_3798_1",
      "ports": {
        "bus1": 3762,
        "bus2": 3798
      },
      "params": {
        "R": 0.001491137663833797,
        "X": 0.014670331962406635,
        "G": 0.0,
        "B": 0.04626607149839401
      },
      "extension": {
        "length": 19059.31124560547,
        "rating": 508.1369876861572
      }
    },
    {
      "class": "Branch",
      "id": "branch_3762_3799_1",
      "ports": {
        "bus1": 3762,
        "bus2": 3799
      },
      "params": {
        "R": 0.0015589829999953508,
        "X": 0.012544541619718075,
        "G": 0.0,
        "B": 0.04618747532367706
      },
      "extension": {
        "length": 15611.006377441407,
        "rating": 479.53810691833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_3763_3765_1",
      "ports": {
        "bus1": 3763,
        "bus2": 3765
      },
      "params": {
        "R": -0.0003814494702965021,
        "X": -0.013038881123065948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3763_3773_1",
      "ports": {
        "bus1": 3763,
        "bus2": 3773
      },
      "params": {
        "R": 0.015037767589092255,
        "X": 0.07991946488618851,
        "G": 0.0,
        "B": 0.010399535298347473
      },
      "extension": {
        "length": 20518.410044311524,
        "rating": 144.70317363739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_3763_3804_1",
      "ports": {
        "bus1": 3804,
        "bus2": 3763
      },
      "params": {
        "R": 0.0072950259782373905,
        "X": 0.03680242970585823,
        "G": 0.0,
        "B": 0.007577947806566954
      },
      "extension": {
        "length": 11430.849924865723,
        "rating": 171.7634916305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_3763_3907_1",
      "ports": {
        "bus1": 3763,
        "bus2": 3907
      },
      "params": {
        "R": 0.024005578830838203,
        "X": 0.12295261025428772,
        "G": 0.0,
        "B": 0.01402316801249981
      },
      "extension": {
        "length": 31122.54915161133,
        "rating": 159.21436548233032
      }
    },
    {
      "class": "Branch",
      "id": "branch_3764_3765_1",
      "ports": {
        "bus1": 3764,
        "bus2": 3765
      },
      "params": {
        "R": 0.01000702939927578,
        "X": 0.3420647382736206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3767_3798_1",
      "ports": {
        "bus1": 3767,
        "bus2": 3798
      },
      "params": {
        "R": 0.0014748239191249013,
        "X": 0.012667597271502018,
        "G": 0.0,
        "B": 0.04704811051487923
      },
      "extension": {
        "length": 16115.261644775392,
        "rating": 511.80920600891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_3768_3792_1",
      "ports": {
        "bus1": 3768,
        "bus2": 3792
      },
      "params": {
        "R": 0.003646469907835126,
        "X": 0.0167514868080616,
        "G": 0.0,
        "B": 0.0016393213300034404
      },
      "extension": {
        "length": 3363.2115040283206,
        "rating": 155.95377683639526
      }
    },
    {
      "class": "Branch",
      "id": "branch_3769_3796_1",
      "ports": {
        "bus1": 3796,
        "bus2": 3769
      },
      "params": {
        "R": 0.0015975275309756398,
        "X": 0.007132590748369694,
        "G": 0.0,
        "B": 0.0013009533286094666
      },
      "extension": {
        "length": 2269.6943208618163,
        "rating": 191.820228099823
      }
    },
    {
      "class": "Branch",
      "id": "branch_3769_3802_1",
      "ports": {
        "bus1": 3769,
        "bus2": 3802
      },
      "params": {
        "R": 0.005213712342083454,
        "X": 0.02041402831673622,
        "G": 0.0,
        "B": 0.005188928451389074
      },
      "extension": {
        "length": 7150.329714660645,
        "rating": 164.56544399261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_3770_3771_1",
      "ports": {
        "bus1": 3771,
        "bus2": 3770
      },
      "params": {
        "R": 0.0010626438306644559,
        "X": 0.051966141909360886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3770_3772_1",
      "ports": {
        "bus1": 3770,
        "bus2": 3772
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3770_3896_1",
      "ports": {
        "bus1": 3770,
        "bus2": 3896
      },
      "params": {
        "R": 0.0012163231149315834,
        "X": 0.010073835030198097,
        "G": 0.0,
        "B": 0.06737755984067917
      },
      "extension": {
        "length": 18271.45594006348,
        "rating": 524.2824554443359
      }
    },
    {
      "class": "Branch",
      "id": "branch_3771_4234_1",
      "ports": {
        "bus1": 3771,
        "bus2": 4234
      },
      "params": {
        "R": 0.0046977754682302475,
        "X": 0.02433929219841957,
        "G": 0.0,
        "B": 0.006977203767746687
      },
      "extension": {
        "length": 8742.550062194825,
        "rating": 139.423930644989
      }
    },
    {
      "class": "Branch",
      "id": "branch_3773_3774_1",
      "ports": {
        "bus1": 3773,
        "bus2": 3774
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3773_3939_1",
      "ports": {
        "bus1": 3773,
        "bus2": 3939
      },
      "params": {
        "R": 0.01028316281735897,
        "X": 0.05086585879325867,
        "G": 0.0,
        "B": 0.01608983986079693
      },
      "extension": {
        "length": 20539.858735107424,
        "rating": 125.75832605361938
      }
    },
    {
      "class": "Branch",
      "id": "branch_3773_4248_1",
      "ports": {
        "bus1": 3773,
        "bus2": 4248
      },
      "params": {
        "R": 0.0019083450315520167,
        "X": 0.008971793577075005,
        "G": 0.0,
        "B": 0.0036905996967107058
      },
      "extension": {
        "length": 4072.9962609558106,
        "rating": 117.74846315383911
      }
    },
    {
      "class": "Branch",
      "id": "branch_3775_3776_1",
      "ports": {
        "bus1": 3775,
        "bus2": 3776
      },
      "params": {
        "R": 0.0002946610329672694,
        "X": 0.001047357334755361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3776_4248_1",
      "ports": {
        "bus1": 4248,
        "bus2": 3776
      },
      "params": {
        "R": 0.0036340332590043545,
        "X": 0.016360146924853325,
        "G": 0.0,
        "B": 0.00913545023649931
      },
      "extension": {
        "length": 8172.33642553711,
        "rating": 160.48287153244019
      }
    },
    {
      "class": "Branch",
      "id": "branch_3777_4208_1",
      "ports": {
        "bus1": 3777,
        "bus2": 4208
      },
      "params": {
        "R": 0.006360012572258711,
        "X": 0.028454001992940903,
        "G": 0.0,
        "B": 0.00584395369514823
      },
      "extension": {
        "length": 8874.288765197754,
        "rating": 126.37654542922974
      }
    },
    {
      "class": "Branch",
      "id": "branch_3778_3781_1",
      "ports": {
        "bus1": 3778,
        "bus2": 3781
      },
      "params": {
        "R": 0.0010704384185373783,
        "X": 0.05600271001458168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3778_3782_1",
      "ports": {
        "bus1": 3778,
        "bus2": 3782
      },
      "params": {
        "R": 0.0002135097311111167,
        "X": 0.0010443824576213956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3779_3781_1",
      "ports": {
        "bus1": 3779,
        "bus2": 3781
      },
      "params": {
        "R": -0.00020745719666592777,
        "X": -0.010853644460439682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3779_3843_1",
      "ports": {
        "bus1": 3843,
        "bus2": 3779
      },
      "params": {
        "R": 0.002865241840481758,
        "X": 0.01642954722046852,
        "G": 0.0,
        "B": 0.002936380449682474
      },
      "extension": {
        "length": 4869.961312774658,
        "rating": 177.11679935455322
      }
    },
    {
      "class": "Branch",
      "id": "branch_3780_3781_1",
      "ports": {
        "bus1": 3780,
        "bus2": 3781
      },
      "params": {
        "R": 0.004808363504707813,
        "X": 0.25156182050704956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3782_3893_1",
      "ports": {
        "bus1": 3893,
        "bus2": 3782
      },
      "params": {
        "R": 0.0006965475040487945,
        "X": 0.00656075868755579,
        "G": 0.0,
        "B": 0.013372812420129776
      },
      "extension": {
        "length": 7038.176467346191,
        "rating": 448.8396644592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_3782_3912_1",
      "ports": {
        "bus1": 3912,
        "bus2": 3782
      },
      "params": {
        "R": 0.0009619301417842507,
        "X": 0.009978284128010273,
        "G": 0.0,
        "B": 0.051415152847766876
      },
      "extension": {
        "length": 14844.954299194336,
        "rating": 508.1507682800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_3783_3909_1",
      "ports": {
        "bus1": 3909,
        "bus2": 3783
      },
      "params": {
        "R": 0.0037633010651916265,
        "X": 0.017342936247587204,
        "G": 0.0,
        "B": 0.008763652294874191
      },
      "extension": {
        "length": 9237.43927331543,
        "rating": 158.87537002563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_3784_3825_1",
      "ports": {
        "bus1": 3825,
        "bus2": 3784
      },
      "params": {
        "R": 0.008567127399146557,
        "X": 0.03529524803161621,
        "G": 0.0,
        "B": 0.005780043546110392
      },
      "extension": {
        "length": 9954.964360107422,
        "rating": 106.27279281616211
      }
    },
    {
      "class": "Branch",
      "id": "branch_3785_4460_1",
      "ports": {
        "bus1": 3785,
        "bus2": 4460
      },
      "params": {
        "R": 0.001410085940733552,
        "X": 0.0056867231614887714,
        "G": 0.0,
        "B": 0.0021729213185608387
      },
      "extension": {
        "length": 2222.382691268921,
        "rating": 177.64229774475098
      }
    },
    {
      "class": "Branch",
      "id": "branch_3786_3789_1",
      "ports": {
        "bus1": 3786,
        "bus2": 3789
      },
      "params": {
        "R": 0.0004952466115355492,
        "X": 0.0091332346200943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3786_3790_1",
      "ports": {
        "bus1": 3786,
        "bus2": 3790
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3786_3791_1",
      "ports": {
        "bus1": 3786,
        "bus2": 3791
      },
      "params": {
        "R": 0.00022149694268591702,
        "X": 0.0010373127879574895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3787_3789_1",
      "ports": {
        "bus1": 3787,
        "bus2": 3789
      },
      "params": {
        "R": 0.00912531092762947,
        "X": 0.16828703880310059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3788_3789_1",
      "ports": {
        "bus1": 3788,
        "bus2": 3789
      },
      "params": {
        "R": 0.00912531092762947,
        "X": 0.16828703880310059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3790_3906_1",
      "ports": {
        "bus1": 3790,
        "bus2": 3906
      },
      "params": {
        "R": 0.010670945979654789,
        "X": 0.031029971316456795,
        "G": 0.0,
        "B": 0.0033740708604454994
      },
      "extension": {
        "length": 7248.501792114258,
        "rating": 158.2711935043335
      }
    },
    {
      "class": "Branch",
      "id": "branch_3790_4125_1",
      "ports": {
        "bus1": 3790,
        "bus2": 4125
      },
      "params": {
        "R": 0.0036008027382194996,
        "X": 0.014240355230867863,
        "G": 0.0,
        "B": 0.022113442420959473
      },
      "extension": {
        "length": 13054.684645019532,
        "rating": 135.38713455200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_3790_4224_1",
      "ports": {
        "bus1": 3790,
        "bus2": 4224
      },
      "params": {
        "R": 0.0021907922346144915,
        "X": 0.009323821403086185,
        "G": 0.0,
        "B": 0.003546513384208083
      },
      "extension": {
        "length": 4145.50549786377,
        "rating": 166.0374402999878
      }
    },
    {
      "class": "Branch",
      "id": "branch_3792_3793_1",
      "ports": {
        "bus1": 3792,
        "bus2": 3793
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3792_4455_1",
      "ports": {
        "bus1": 4455,
        "bus2": 3792
      },
      "params": {
        "R": 0.0024522023741155863,
        "X": 0.010694844648241997,
        "G": 0.0,
        "B": 0.004526296630501747
      },
      "extension": {
        "length": 4335.773035308838,
        "rating": 182.23146200180054
      }
    },
    {
      "class": "Branch",
      "id": "branch_3794_3795_1",
      "ports": {
        "bus1": 3795,
        "bus2": 3794
      },
      "params": {
        "R": 0.00010424063657410443,
        "X": 0.006447815336287022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3794_3797_1",
      "ports": {
        "bus1": 3794,
        "bus2": 3797
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3794_4285_1",
      "ports": {
        "bus1": 3794,
        "bus2": 4285
      },
      "params": {
        "R": 0.0004484408418647945,
        "X": 0.006214438937604427,
        "G": 0.0,
        "B": 0.6353269219398499
      },
      "extension": {
        "length": 45103.73742993164,
        "rating": 2652.9632568359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_3795_3796_1",
      "ports": {
        "bus1": 3796,
        "bus2": 3795
      },
      "params": {
        "R": 0.0014248283114284277,
        "X": 0.07810154557228088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3795_3798_1",
      "ports": {
        "bus1": 3795,
        "bus2": 3798
      },
      "params": {
        "R": 0.000290161493467167,
        "X": 0.0011294459691271186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3796_4455_1",
      "ports": {
        "bus1": 4455,
        "bus2": 3796
      },
      "params": {
        "R": 0.002783802803605795,
        "X": 0.014787848107516766,
        "G": 0.0,
        "B": 0.007353009190410376
      },
      "extension": {
        "length": 7518.721530761719,
        "rating": 151.53290033340454
      }
    },
    {
      "class": "Branch",
      "id": "branch_3798_3912_1",
      "ports": {
        "bus1": 3798,
        "bus2": 3912
      },
      "params": {
        "R": 0.001158047583885491,
        "X": 0.010815679095685482,
        "G": 0.0,
        "B": 0.07701437175273895
      },
      "extension": {
        "length": 21182.140740234376,
        "rating": 567.6769256591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_3799_3800_1",
      "ports": {
        "bus1": 3800,
        "bus2": 3799
      },
      "params": {
        "R": 0.0018250037683174014,
        "X": 0.07680242508649826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3799_3801_1",
      "ports": {
        "bus1": 3799,
        "bus2": 3801
      },
      "params": {
        "R": 0.00021644996013492346,
        "X": 0.001152676995843649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3802_3803_1",
      "ports": {
        "bus1": 3802,
        "bus2": 3803
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3804_4008_1",
      "ports": {
        "bus1": 4008,
        "bus2": 3804
      },
      "params": {
        "R": 0.0021811958868056536,
        "X": 0.012440084479749203,
        "G": 0.0,
        "B": 0.0018560742028057575
      },
      "extension": {
        "length": 3643.890836791992,
        "rating": 154.30809259414673
      }
    },
    {
      "class": "Branch",
      "id": "branch_3805_3806_1",
      "ports": {
        "bus1": 3805,
        "bus2": 3806
      },
      "params": {
        "R": 0.0002762674121186137,
        "X": 0.001116632716730237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3805_3821_1",
      "ports": {
        "bus1": 3805,
        "bus2": 3821
      },
      "params": {
        "R": 0.0044258213602006435,
        "X": 0.018720898777246475,
        "G": 0.0,
        "B": 0.006589171011000872
      },
      "extension": {
        "length": 7889.41092755127,
        "rating": 130.0198793411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_3805_4470_1",
      "ports": {
        "bus1": 3805,
        "bus2": 4470
      },
      "params": {
        "R": 0.0028031065594404936,
        "X": 0.01451917365193367,
        "G": 0.0,
        "B": 0.004367790184915066
      },
      "extension": {
        "length": 6194.987376525879,
        "rating": 142.74184703826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_3807_3810_1",
      "ports": {
        "bus1": 3807,
        "bus2": 3810
      },
      "params": {
        "R": 0.0013686582678928971,
        "X": 0.0071053896099328995,
        "G": 0.0,
        "B": 0.0013810909586027265
      },
      "extension": {
        "length": 2286.655093734741,
        "rating": 205.3353786468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_3807_3814_1",
      "ports": {
        "bus1": 3807,
        "bus2": 3814
      },
      "params": {
        "R": 0.0019264075672253966,
        "X": 0.008611812256276608,
        "G": 0.0,
        "B": 0.0019496572203934193
      },
      "extension": {
        "length": 2869.6046099853515,
        "rating": 162.60274648666382
      }
    },
    {
      "class": "Branch",
      "id": "branch_3807_3848_1",
      "ports": {
        "bus1": 3848,
        "bus2": 3807
      },
      "params": {
        "R": 0.001672628684900701,
        "X": 0.009305804967880249,
        "G": 0.0,
        "B": 0.005362058989703655
      },
      "extension": {
        "length": 5113.74007232666,
        "rating": 171.84542417526245
      }
    },
    {
      "class": "Branch",
      "id": "branch_3808_3814_1",
      "ports": {
        "bus1": 3808,
        "bus2": 3814
      },
      "params": {
        "R": 0.003179344581440091,
        "X": 0.01559660118073225,
        "G": 0.0,
        "B": 0.003940179944038391
      },
      "extension": {
        "length": 5354.758511993408,
        "rating": 184.53779220581055
      }
    },
    {
      "class": "Branch",
      "id": "branch_3809_3812_1",
      "ports": {
        "bus1": 3809,
        "bus2": 3812
      },
      "params": {
        "R": 0.0029808140825480223,
        "X": 0.1246187835931778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3809_3813_1",
      "ports": {
        "bus1": 3809,
        "bus2": 3813
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3809_4045_1",
      "ports": {
        "bus1": 3809,
        "bus2": 4045
      },
      "params": {
        "R": 0.0006906809285283089,
        "X": 0.006783267483115196,
        "G": 0.0,
        "B": 0.03679578751325607
      },
      "extension": {
        "length": 9804.306300292968,
        "rating": 538.7467861175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_3809_4471_1",
      "ports": {
        "bus1": 3809,
        "bus2": 4471
      },
      "params": {
        "R": 0.0005631754174828529,
        "X": 0.004583056550472975,
        "G": 0.0,
        "B": 0.031161336228251457
      },
      "extension": {
        "length": 8606.012838134766,
        "rating": 626.5716552734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_3810_3812_1",
      "ports": {
        "bus1": 3810,
        "bus2": 3812
      },
      "params": {
        "R": -0.0014657147694379091,
        "X": -0.06127707660198212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3811_3812_1",
      "ports": {
        "bus1": 3811,
        "bus2": 3812
      },
      "params": {
        "R": 0.008629492484033108,
        "X": 0.36077290773391724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3815_3816_1",
      "ports": {
        "bus1": 3815,
        "bus2": 3816
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3815_3818_1",
      "ports": {
        "bus1": 3818,
        "bus2": 3815
      },
      "params": {
        "R": 0.006870565470308065,
        "X": 0.026740826666355133,
        "G": 0.0,
        "B": 0.00507488613948226
      },
      "extension": {
        "length": 8443.42485534668,
        "rating": 171.8485713005066
      }
    },
    {
      "class": "Branch",
      "id": "branch_3815_3947_1",
      "ports": {
        "bus1": 3947,
        "bus2": 3815
      },
      "params": {
        "R": 0.00934219267219305,
        "X": 0.04363507032394409,
        "G": 0.0,
        "B": 0.015931321308016777
      },
      "extension": {
        "length": 17639.863747558593,
        "rating": 164.97290134429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_3817_3818_1",
      "ports": {
        "bus1": 3818,
        "bus2": 3817
      },
      "params": {
        "R": 0.001622373121790588,
        "X": 0.060541026294231415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3817_3819_1",
      "ports": {
        "bus1": 3817,
        "bus2": 3819
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3820_3831_1",
      "ports": {
        "bus1": 3831,
        "bus2": 3820
      },
      "params": {
        "R": 0.003574754111468792,
        "X": 0.014665567316114902,
        "G": 0.0,
        "B": 0.00873846560716629
      },
      "extension": {
        "length": 7215.0564149780275,
        "rating": 164.54485654830933
      }
    },
    {
      "class": "Branch",
      "id": "branch_3820_3870_1",
      "ports": {
        "bus1": 3820,
        "bus2": 3870
      },
      "params": {
        "R": 0.0019435783615335822,
        "X": 0.009426160715520382,
        "G": 0.0,
        "B": 0.002238781889900565
      },
      "extension": {
        "length": 3534.710861480713,
        "rating": 124.86064434051514
      }
    },
    {
      "class": "Branch",
      "id": "branch_3821_4681_1",
      "ports": {
        "bus1": 3821,
        "bus2": 4681
      },
      "params": {
        "R": 0.0037510942202061415,
        "X": 0.022502776235342026,
        "G": 0.0,
        "B": 0.003636552020907402
      },
      "extension": {
        "length": 7008.04009753418,
        "rating": 131.09210729599
      }
    },
    {
      "class": "Branch",
      "id": "branch_3822_3823_1",
      "ports": {
        "bus1": 3823,
        "bus2": 3822
      },
      "params": {
        "R": 0.002677085343748331,
        "X": 0.01102918479591608,
        "G": 0.0,
        "B": 0.0043662600219249725
      },
      "extension": {
        "length": 5239.561008636475,
        "rating": 166.22129678726196
      }
    },
    {
      "class": "Branch",
      "id": "branch_3822_3840_1",
      "ports": {
        "bus1": 3840,
        "bus2": 3822
      },
      "params": {
        "R": 0.004085841588675976,
        "X": 0.01662857085466385,
        "G": 0.0,
        "B": 0.0032148635946214203
      },
      "extension": {
        "length": 5270.916385437012,
        "rating": 130.11972904205322
      }
    },
    {
      "class": "Branch",
      "id": "branch_3822_3861_1",
      "ports": {
        "bus1": 3861,
        "bus2": 3822
      },
      "params": {
        "R": 0.0030826765578240156,
        "X": 0.013708623126149178,
        "G": 0.0,
        "B": 0.005786381661891937
      },
      "extension": {
        "length": 5975.659740783692,
        "rating": 181.50603771209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_3823_3863_1",
      "ports": {
        "bus1": 3863,
        "bus2": 3823
      },
      "params": {
        "R": 0.003893765155225992,
        "X": 0.023937882855534554,
        "G": 0.0,
        "B": 0.006559757981449366
      },
      "extension": {
        "length": 9398.564601196289,
        "rating": 155.1001787185669
      }
    },
    {
      "class": "Branch",
      "id": "branch_3824_4039_1",
      "ports": {
        "bus1": 3824,
        "bus2": 4039
      },
      "params": {
        "R": 0.0021208403632044792,
        "X": 0.011552013456821442,
        "G": 0.0,
        "B": 0.04550947621464729
      },
      "extension": {
        "length": 16125.188666748047,
        "rating": 170.79951763153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_3824_4576_1",
      "ports": {
        "bus1": 4576,
        "bus2": 3824
      },
      "params": {
        "R": 0.0035962804686278105,
        "X": 0.015300779603421688,
        "G": 0.0,
        "B": 0.005807087291032076
      },
      "extension": {
        "length": 7166.916958007812,
        "rating": 188.39592933654785
      }
    },
    {
      "class": "Branch",
      "id": "branch_3825_3826_1",
      "ports": {
        "bus1": 3826,
        "bus2": 3825
      },
      "params": {
        "R": 0.005306475795805454,
        "X": 0.021694878116250038,
        "G": 0.0,
        "B": 0.002318824641406536
      },
      "extension": {
        "length": 5002.836911499024,
        "rating": 129.6735405921936
      }
    },
    {
      "class": "Branch",
      "id": "branch_3825_3878_1",
      "ports": {
        "bus1": 3825,
        "bus2": 3878
      },
      "params": {
        "R": 0.005320945754647255,
        "X": 0.030940886586904526,
        "G": 0.0,
        "B": 0.0071229273453354836
      },
      "extension": {
        "length": 11427.621494018555,
        "rating": 132.86006450653076
      }
    },
    {
      "class": "Branch",
      "id": "branch_3825_3947_1",
      "ports": {
        "bus1": 3825,
        "bus2": 3947
      },
      "params": {
        "R": 0.009586670435965061,
        "X": 0.040316902101039886,
        "G": 0.0,
        "B": 0.011911740526556969
      },
      "extension": {
        "length": 14910.80753540039,
        "rating": 151.88403129577637
      }
    },
    {
      "class": "Branch",
      "id": "branch_3826_4135_1",
      "ports": {
        "bus1": 3826,
        "bus2": 4135
      },
      "params": {
        "R": 0.003163703251630068,
        "X": 0.017670052126049995,
        "G": 0.0,
        "B": 0.002260289853438735
      },
      "extension": {
        "length": 4499.876239562988,
        "rating": 125.07778406143188
      }
    },
    {
      "class": "Branch",
      "id": "branch_3827_3891_1",
      "ports": {
        "bus1": 3827,
        "bus2": 3891
      },
      "params": {
        "R": 0.0014252393739297986,
        "X": 0.006506088189780712,
        "G": 0.0,
        "B": 0.0068956660106778145
      },
      "extension": {
        "length": 5124.877276245117,
        "rating": 207.76431560516357
      }
    },
    {
      "class": "Branch",
      "id": "branch_3827_3904_1",
      "ports": {
        "bus1": 3904,
        "bus2": 3827
      },
      "params": {
        "R": 0.0027783233672380447,
        "X": 0.009122633375227451,
        "G": 0.0,
        "B": 0.002445884980261326
      },
      "extension": {
        "length": 3410.6495619506836,
        "rating": 180.6387186050415
      }
    },
    {
      "class": "Branch",
      "id": "branch_3828_3831_1",
      "ports": {
        "bus1": 3831,
        "bus2": 3828
      },
      "params": {
        "R": 0.0024841809645295143,
        "X": 0.011167853139340878,
        "G": 0.0,
        "B": 0.002025050111114979
      },
      "extension": {
        "length": 3363.7759230651855,
        "rating": 181.21399879455566
      }
    },
    {
      "class": "Branch",
      "id": "branch_3828_3915_1",
      "ports": {
        "bus1": 3828,
        "bus2": 3915
      },
      "params": {
        "R": 0.004874203819781542,
        "X": 0.01685337722301483,
        "G": 0.0,
        "B": 0.009632269851863384
      },
      "extension": {
        "length": 8788.662061523437,
        "rating": 140.92084169387817
      }
    },
    {
      "class": "Branch",
      "id": "branch_3829_3833_1",
      "ports": {
        "bus1": 3829,
        "bus2": 3833
      },
      "params": {
        "R": 0.00011108146281912923,
        "X": 0.007946344092488289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3830_3831_1",
      "ports": {
        "bus1": 3831,
        "bus2": 3830
      },
      "params": {
        "R": 0.0007747431518509984,
        "X": 0.03464311733841896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3830_3833_1",
      "ports": {
        "bus1": 3830,
        "bus2": 3833
      },
      "params": {
        "R": -1.0038846085080877e-05,
        "X": -0.0007181414403021336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3830_3834_1",
      "ports": {
        "bus1": 3830,
        "bus2": 3834
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3830_3835_1",
      "ports": {
        "bus1": 3830,
        "bus2": 3835
      },
      "params": {
        "R": 0.0002285300724906847,
        "X": 0.0010866128141060472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3831_3838_1",
      "ports": {
        "bus1": 3838,
        "bus2": 3831
      },
      "params": {
        "R": 0.0035569898318499327,
        "X": 0.0202637929469347,
        "G": 0.0,
        "B": 0.009677305817604065
      },
      "extension": {
        "length": 9825.628370910645,
        "rating": 170.5865979194641
      }
    },
    {
      "class": "Branch",
      "id": "branch_3832_3833_1",
      "ports": {
        "bus1": 3832,
        "bus2": 3833
      },
      "params": {
        "R": 0.0005221921601332724,
        "X": 0.03735562786459923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3834_3890_1",
      "ports": {
        "bus1": 3834,
        "bus2": 3890
      },
      "params": {
        "R": 0.0008456152863800526,
        "X": 0.009316682815551758,
        "G": 0.0,
        "B": 0.030372392386198044
      },
      "extension": {
        "length": 11622.618870666503,
        "rating": 542.9200172424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_3834_3893_1",
      "ports": {
        "bus1": 3834,
        "bus2": 3893
      },
      "params": {
        "R": 0.0011274960124865174,
        "X": 0.009609551168978214,
        "G": 0.0,
        "B": 0.06454148888587952
      },
      "extension": {
        "length": 18227.82032446289,
        "rating": 564.0583992004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_3836_3837_1",
      "ports": {
        "bus1": 3836,
        "bus2": 3837
      },
      "params": {
        "R": 0.00023903163673821837,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3836_3918_1",
      "ports": {
        "bus1": 3836,
        "bus2": 3918
      },
      "params": {
        "R": 0.002416319213807583,
        "X": 0.01146635040640831,
        "G": 0.0,
        "B": 0.009731201454997063
      },
      "extension": {
        "length": 7526.924983520508,
        "rating": 144.50124502182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_3836_4039_1",
      "ports": {
        "bus1": 4039,
        "bus2": 3836
      },
      "params": {
        "R": 0.00318623473867774,
        "X": 0.01641286350786686,
        "G": 0.0,
        "B": 0.002854317659512162
      },
      "extension": {
        "length": 4276.5742650146485,
        "rating": 186.23898029327393
      }
    },
    {
      "class": "Branch",
      "id": "branch_3839_5340_1",
      "ports": {
        "bus1": 3839,
        "bus2": 5340
      },
      "params": {
        "R": 0.003112723585218191,
        "X": 0.018724631518125534,
        "G": 0.0,
        "B": 0.009387826547026634
      },
      "extension": {
        "length": 9776.45523284912,
        "rating": 159.7636103630066
      }
    },
    {
      "class": "Branch",
      "id": "branch_3839_5374_1",
      "ports": {
        "bus1": 5374,
        "bus2": 3839
      },
      "params": {
        "R": 0.006065561901777983,
        "X": 0.03232242166996002,
        "G": 0.0,
        "B": 0.004200844559818506
      },
      "extension": {
        "length": 8407.842283081054,
        "rating": 170.6213116645813
      }
    },
    {
      "class": "Branch",
      "id": "branch_3840_3861_1",
      "ports": {
        "bus1": 3840,
        "bus2": 3861
      },
      "params": {
        "R": 0.005059726070612669,
        "X": 0.020940450951457024,
        "G": 0.0,
        "B": 0.009895133785903452
      },
      "extension": {
        "length": 9851.455050292969,
        "rating": 162.90485858917236
      }
    },
    {
      "class": "Branch",
      "id": "branch_3841_3842_1",
      "ports": {
        "bus1": 3841,
        "bus2": 3842
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3842_4302_1",
      "ports": {
        "bus1": 3842,
        "bus2": 4302
      },
      "params": {
        "R": 0.0012190850684419274,
        "X": 0.01192068587988615,
        "G": 0.0,
        "B": 0.029571229591965675
      },
      "extension": {
        "length": 13764.68465625,
        "rating": 585.1495265960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_3842_5322_1",
      "ports": {
        "bus1": 5322,
        "bus2": 3842
      },
      "params": {
        "R": 0.0021608055103570223,
        "X": 0.020010564476251602,
        "G": 0.0,
        "B": 0.051463913172483444
      },
      "extension": {
        "length": 22710.061059082032,
        "rating": 567.9830074310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_3843_3844_1",
      "ports": {
        "bus1": 3843,
        "bus2": 3844
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3843_3881_1",
      "ports": {
        "bus1": 3843,
        "bus2": 3881
      },
      "params": {
        "R": 0.0034355181269347668,
        "X": 0.012239575386047363,
        "G": 0.0,
        "B": 0.008990740403532982
      },
      "extension": {
        "length": 7608.085448181153,
        "rating": 147.64803647994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_3845_3871_1",
      "ports": {
        "bus1": 3845,
        "bus2": 3871
      },
      "params": {
        "R": 0.0032502333633601665,
        "X": 0.013995826244354248,
        "G": 0.0,
        "B": 0.05914245545864105
      },
      "extension": {
        "length": 19536.451377319336,
        "rating": 155.4485559463501
      }
    },
    {
      "class": "Branch",
      "id": "branch_3845_3907_1",
      "ports": {
        "bus1": 3845,
        "bus2": 3907
      },
      "params": {
        "R": 0.005383119452744722,
        "X": 0.027116380631923676,
        "G": 0.0,
        "B": 0.005387839861214161
      },
      "extension": {
        "length": 8713.712124755859,
        "rating": 111.82645559310913
      }
    },
    {
      "class": "Branch",
      "id": "branch_3845_4416_1",
      "ports": {
        "bus1": 3845,
        "bus2": 4416
      },
      "params": {
        "R": 0.0034265159629285336,
        "X": 0.014136671088635921,
        "G": 0.0,
        "B": 0.0066271997056901455
      },
      "extension": {
        "length": 6783.286979003907,
        "rating": 109.93444919586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_3846_5373_1",
      "ports": {
        "bus1": 5373,
        "bus2": 3846
      },
      "params": {
        "R": 0.00536812050268054,
        "X": 0.023403136059641838,
        "G": 0.0,
        "B": 0.00580979511141777
      },
      "extension": {
        "length": 7873.386184753418,
        "rating": 165.1945948600769
      }
    },
    {
      "class": "Branch",
      "id": "branch_3847_3873_1",
      "ports": {
        "bus1": 3847,
        "bus2": 3873
      },
      "params": {
        "R": 0.003377351211383939,
        "X": 0.016235550865530968,
        "G": 0.0,
        "B": 0.0028591288719326258
      },
      "extension": {
        "length": 5153.515307281495,
        "rating": 175.54962635040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_3847_4039_1",
      "ports": {
        "bus1": 4039,
        "bus2": 3847
      },
      "params": {
        "R": 0.0029095930512994528,
        "X": 0.011928677558898926,
        "G": 0.0,
        "B": 0.009137029759585857
      },
      "extension": {
        "length": 7304.325942810059,
        "rating": 160.52844524383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_3849_3850_1",
      "ports": {
        "bus1": 3849,
        "bus2": 3850
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3849_4339_1",
      "ports": {
        "bus1": 4339,
        "bus2": 3849
      },
      "params": {
        "R": 0.004079860635101795,
        "X": 0.01671750098466873,
        "G": 0.0,
        "B": 0.0030210695695132017
      },
      "extension": {
        "length": 5255.301047882081,
        "rating": 168.1620717048645
      }
    },
    {
      "class": "Branch",
      "id": "branch_3849_4681_1",
      "ports": {
        "bus1": 3849,
        "bus2": 4681
      },
      "params": {
        "R": 0.001496253302320838,
        "X": 0.005058861803263426,
        "G": 0.0,
        "B": 0.0032631296198815107
      },
      "extension": {
        "length": 2833.972540740967,
        "rating": 184.11672115325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_3851_3852_1",
      "ports": {
        "bus1": 3852,
        "bus2": 3851
      },
      "params": {
        "R": 0.0014402058441191912,
        "X": 0.055667806416749954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3851_3853_1",
      "ports": {
        "bus1": 3851,
        "bus2": 3853
      },
      "params": {
        "R": 0.00020456167112570256,
        "X": 0.0011843428947031498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3852_3873_1",
      "ports": {
        "bus1": 3873,
        "bus2": 3852
      },
      "params": {
        "R": 0.0027163508348166943,
        "X": 0.01683874800801277,
        "G": 0.0,
        "B": 0.003473688615486026
      },
      "extension": {
        "length": 5257.444765869141,
        "rating": 195.61744928359985
      }
    },
    {
      "class": "Branch",
      "id": "branch_3853_4683_1",
      "ports": {
        "bus1": 4683,
        "bus2": 3853
      },
      "params": {
        "R": 0.0009557573939673603,
        "X": 0.009578104130923748,
        "G": 0.0,
        "B": 0.019400086253881454
      },
      "extension": {
        "length": 10613.33326702881,
        "rating": 536.9983196258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_3854_3857_1",
      "ports": {
        "bus1": 3854,
        "bus2": 3857
      },
      "params": {
        "R": 0.0005033742636442184,
        "X": 0.00998397171497345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3854_3858_1",
      "ports": {
        "bus1": 3854,
        "bus2": 3858
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3854_3859_1",
      "ports": {
        "bus1": 3854,
        "bus2": 3859
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3855_3857_1",
      "ports": {
        "bus1": 3855,
        "bus2": 3857
      },
      "params": {
        "R": 0.005605991464108229,
        "X": 0.11118979007005692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3856_3857_1",
      "ports": {
        "bus1": 3856,
        "bus2": 3857
      },
      "params": {
        "R": 0.005605991464108229,
        "X": 0.11118979007005692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3858_4057_1",
      "ports": {
        "bus1": 3858,
        "bus2": 4057
      },
      "params": {
        "R": 0.004116754978895187,
        "X": 0.022850973531603813,
        "G": 0.0,
        "B": 0.0036131595261394978
      },
      "extension": {
        "length": 6750.874515563965,
        "rating": 151.32081508636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_3858_4339_1",
      "ports": {
        "bus1": 3858,
        "bus2": 4339
      },
      "params": {
        "R": 0.00447111576795578,
        "X": 0.01970580965280533,
        "G": 0.0,
        "B": 0.010992983356118202
      },
      "extension": {
        "length": 10128.380286621094,
        "rating": 168.28718185424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_3860_3861_1",
      "ports": {
        "bus1": 3861,
        "bus2": 3860
      },
      "params": {
        "R": 0.0017088354798033834,
        "X": 0.06223248317837715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3860_3862_1",
      "ports": {
        "bus1": 3860,
        "bus2": 3862
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3860_4302_1",
      "ports": {
        "bus1": 4302,
        "bus2": 3860
      },
      "params": {
        "R": 0.001307103200815618,
        "X": 0.010938388295471668,
        "G": 0.0,
        "B": 0.05373178794980049
      },
      "extension": {
        "length": 17823.412357910158,
        "rating": 458.8376998901367
      }
    },
    {
      "class": "Branch",
      "id": "branch_3860_4678_1",
      "ports": {
        "bus1": 3860,
        "bus2": 4678
      },
      "params": {
        "R": 0.0016403163317590952,
        "X": 0.012688618153333664,
        "G": 0.0,
        "B": 0.04822993651032448
      },
      "extension": {
        "length": 17430.268215454103,
        "rating": 521.9295024871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_3863_3864_1",
      "ports": {
        "bus1": 3863,
        "bus2": 3864
      },
      "params": {
        "R": 0.0002453723573125899,
        "X": 0.0010305537143722177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3863_4125_1",
      "ports": {
        "bus1": 4125,
        "bus2": 3863
      },
      "params": {
        "R": 0.0009618570329621434,
        "X": 0.004816755186766386,
        "G": 0.0,
        "B": 0.0010567635763436556
      },
      "extension": {
        "length": 1607.78887399292,
        "rating": 135.0240707397461
      }
    },
    {
      "class": "Branch",
      "id": "branch_3865_5369_1",
      "ports": {
        "bus1": 3865,
        "bus2": 5369
      },
      "params": {
        "R": 0.0035969670861959457,
        "X": 0.018439345061779022,
        "G": 0.0,
        "B": 0.008774728514254093
      },
      "extension": {
        "length": 9212.0799375,
        "rating": 157.04877376556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_3866_4573_1",
      "ports": {
        "bus1": 3866,
        "bus2": 4573
      },
      "params": {
        "R": 0.006438224110752344,
        "X": 0.02507120743393898,
        "G": 0.0,
        "B": 0.004839261528104544
      },
      "extension": {
        "length": 7580.462297058106,
        "rating": 165.92884063720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_3866_5366_1",
      "ports": {
        "bus1": 3866,
        "bus2": 5366
      },
      "params": {
        "R": 0.00823818426579237,
        "X": 0.04489850997924805,
        "G": 0.0,
        "B": 0.018545368686318398
      },
      "extension": {
        "length": 22483.214486938476,
        "rating": 153.63987684249878
      }
    },
    {
      "class": "Branch",
      "id": "branch_3867_3868_1",
      "ports": {
        "bus1": 3867,
        "bus2": 3868
      },
      "params": {
        "R": 0.00022987264674156904,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3867_4336_1",
      "ports": {
        "bus1": 3867,
        "bus2": 4336
      },
      "params": {
        "R": 0.002207815647125244,
        "X": 0.013961134478449821,
        "G": 0.0,
        "B": 0.005065344739705324
      },
      "extension": {
        "length": 6113.445516540528,
        "rating": 136.05611324310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_3869_3870_1",
      "ports": {
        "bus1": 3869,
        "bus2": 3870
      },
      "params": {
        "R": 0.0020900908857584,
        "X": 0.010556290857493877,
        "G": 0.0,
        "B": 0.008128923363983631
      },
      "extension": {
        "length": 6764.976933837891,
        "rating": 166.36900901794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_3871_3872_1",
      "ports": {
        "bus1": 3871,
        "bus2": 3872
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3871_3877_1",
      "ports": {
        "bus1": 3871,
        "bus2": 3877
      },
      "params": {
        "R": 0.016869911924004555,
        "X": 0.06592348963022232,
        "G": 0.0,
        "B": 0.010093346238136292
      },
      "extension": {
        "length": 18755.565553344728,
        "rating": 166.5714979171753
      }
    },
    {
      "class": "Branch",
      "id": "branch_3874_3875_1",
      "ports": {
        "bus1": 3875,
        "bus2": 3874
      },
      "params": {
        "R": 0.0006508197402581573,
        "X": 0.02588058076798916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3874_3876_1",
      "ports": {
        "bus1": 3874,
        "bus2": 3876
      },
      "params": {
        "R": 0.00026690648519434035,
        "X": 0.0011899939272552729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3875_3877_1",
      "ports": {
        "bus1": 3875,
        "bus2": 3877
      },
      "params": {
        "R": 0.0025142254307866096,
        "X": 0.016756484284996986,
        "G": 0.0,
        "B": 0.0030666564125567675
      },
      "extension": {
        "length": 5392.340531982422,
        "rating": 185.12123823165894
      }
    },
    {
      "class": "Branch",
      "id": "branch_3875_4484_1",
      "ports": {
        "bus1": 3875,
        "bus2": 4484
      },
      "params": {
        "R": 0.0043607293628156185,
        "X": 0.01724453829228878,
        "G": 0.0,
        "B": 0.004349670838564634
      },
      "extension": {
        "length": 6235.905262664795,
        "rating": 180.67035675048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_3878_4135_1",
      "ports": {
        "bus1": 4135,
        "bus2": 3878
      },
      "params": {
        "R": 0.003817913355305791,
        "X": 0.015504656359553337,
        "G": 0.0,
        "B": 0.007837431505322456
      },
      "extension": {
        "length": 7044.192844299317,
        "rating": 141.09585285186768
      }
    },
    {
      "class": "Branch",
      "id": "branch_3879_3880_1",
      "ports": {
        "bus1": 3879,
        "bus2": 3880
      },
      "params": {
        "R": 0.0002504867734387517,
        "X": 0.0011858433717861772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3880_3883_1",
      "ports": {
        "bus1": 3883,
        "bus2": 3880
      },
      "params": {
        "R": 0.004129726905375719,
        "X": 0.01445320900529623,
        "G": 0.0,
        "B": 0.0025260692927986383
      },
      "extension": {
        "length": 3744.884625732422,
        "rating": 174.54029321670532
      }
    },
    {
      "class": "Branch",
      "id": "branch_3880_3886_1",
      "ports": {
        "bus1": 3880,
        "bus2": 3886
      },
      "params": {
        "R": 0.0030185063369572163,
        "X": 0.013528806157410145,
        "G": 0.0,
        "B": 0.0016111994627863169
      },
      "extension": {
        "length": 3293.1280027771,
        "rating": 189.0754222869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_3881_4490_1",
      "ports": {
        "bus1": 3881,
        "bus2": 4490
      },
      "params": {
        "R": 0.0021350588649511337,
        "X": 0.009836329147219658,
        "G": 0.0,
        "B": 0.002476985100656748
      },
      "extension": {
        "length": 3281.4666680603027,
        "rating": 150.46565532684326
      }
    },
    {
      "class": "Branch",
      "id": "branch_3882_3883_1",
      "ports": {
        "bus1": 3882,
        "bus2": 3883
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3883_3919_1",
      "ports": {
        "bus1": 3919,
        "bus2": 3883
      },
      "params": {
        "R": 0.001159187639132142,
        "X": 0.005778501741588116,
        "G": 0.0,
        "B": 0.0025726398453116417
      },
      "extension": {
        "length": 2712.6024955444336,
        "rating": 141.91052913665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_3884_3885_1",
      "ports": {
        "bus1": 3884,
        "bus2": 3885
      },
      "params": {
        "R": 0.0007207191083580256,
        "X": 0.005707324482500553,
        "G": 0.0,
        "B": 0.032732732594013214
      },
      "extension": {
        "length": 9612.25418572998,
        "rating": 584.1344833374023
      }
    },
    {
      "class": "Branch",
      "id": "branch_3884_3890_1",
      "ports": {
        "bus1": 3884,
        "bus2": 3890
      },
      "params": {
        "R": 0.001164697459898889,
        "X": 0.009268187917768955,
        "G": 0.0,
        "B": 0.03349829092621803
      },
      "extension": {
        "length": 12983.01608935547,
        "rating": 534.0270042419434
      }
    },
    {
      "class": "Branch",
      "id": "branch_3884_4678_1",
      "ports": {
        "bus1": 3884,
        "bus2": 4678
      },
      "params": {
        "R": 0.0012002967996522784,
        "X": 0.009664112702012062,
        "G": 0.0,
        "B": 0.09723149240016937
      },
      "extension": {
        "length": 19869.467050415038,
        "rating": 663.7794971466064
      }
    },
    {
      "class": "Branch",
      "id": "branch_3885_3888_1",
      "ports": {
        "bus1": 3885,
        "bus2": 3888
      },
      "params": {
        "R": 0.000516969827003777,
        "X": 0.019697729498147964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3885_3889_1",
      "ports": {
        "bus1": 3885,
        "bus2": 3889
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3885_3896_1",
      "ports": {
        "bus1": 3885,
        "bus2": 3896
      },
      "params": {
        "R": 0.0011157961562275887,
        "X": 0.009353597648441792,
        "G": 0.0,
        "B": 0.14766782522201538
      },
      "extension": {
        "length": 27370.36199487305,
        "rating": 549.1071701049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_3885_4016_1",
      "ports": {
        "bus1": 4016,
        "bus2": 3885
      },
      "params": {
        "R": 0.0008102175197564065,
        "X": 0.00828477367758751,
        "G": 0.0,
        "B": 0.02531973458826542
      },
      "extension": {
        "length": 9706.27388873291,
        "rating": 547.1892833709717
      }
    },
    {
      "class": "Branch",
      "id": "branch_3886_3888_1",
      "ports": {
        "bus1": 3886,
        "bus2": 3888
      },
      "params": {
        "R": 0.001038348418660462,
        "X": 0.03956345096230507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3886_3918_1",
      "ports": {
        "bus1": 3918,
        "bus2": 3886
      },
      "params": {
        "R": 0.0030520784202963114,
        "X": 0.014073136262595654,
        "G": 0.0,
        "B": 0.0026041711680591106
      },
      "extension": {
        "length": 4431.325609863281,
        "rating": 165.37853479385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_3887_3888_1",
      "ports": {
        "bus1": 3887,
        "bus2": 3888
      },
      "params": {
        "R": 0.009689428843557835,
        "X": 0.36918941140174866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3890_3891_1",
      "ports": {
        "bus1": 3891,
        "bus2": 3890
      },
      "params": {
        "R": 0.0011751611018553376,
        "X": 0.03545936569571495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3890_3892_1",
      "ports": {
        "bus1": 3890,
        "bus2": 3892
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3891_3898_1",
      "ports": {
        "bus1": 3891,
        "bus2": 3898
      },
      "params": {
        "R": 0.0026266288477927446,
        "X": 0.01190970279276371,
        "G": 0.0,
        "B": 0.00362303270958364
      },
      "extension": {
        "length": 3858.0097788391113,
        "rating": 165.20427465438843
      }
    },
    {
      "class": "Branch",
      "id": "branch_3893_3894_1",
      "ports": {
        "bus1": 3894,
        "bus2": 3893
      },
      "params": {
        "R": 0.0015118406154215336,
        "X": 0.06512695550918579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3893_3895_1",
      "ports": {
        "bus1": 3893,
        "bus2": 3895
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3894_4490_1",
      "ports": {
        "bus1": 3894,
        "bus2": 4490
      },
      "params": {
        "R": 0.0011967256432399154,
        "X": 0.004927935544401407,
        "G": 0.0,
        "B": 0.007131026592105627
      },
      "extension": {
        "length": 4229.420526947021,
        "rating": 194.38632726669312
      }
    },
    {
      "class": "Branch",
      "id": "branch_3896_3897_1",
      "ports": {
        "bus1": 3896,
        "bus2": 3897
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3898_3899_1",
      "ports": {
        "bus1": 3898,
        "bus2": 3899
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3898_3915_1",
      "ports": {
        "bus1": 3898,
        "bus2": 3915
      },
      "params": {
        "R": 0.004231194965541363,
        "X": 0.018009506165981293,
        "G": 0.0,
        "B": 0.0030755018815398216
      },
      "extension": {
        "length": 4964.0849978027345,
        "rating": 144.2038893699646
      }
    },
    {
      "class": "Branch",
      "id": "branch_3900_3901_1",
      "ports": {
        "bus1": 3900,
        "bus2": 3901
      },
      "params": {
        "R": 0.0002570467768236995,
        "X": 0.0010555303888395429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3900_3917_1",
      "ports": {
        "bus1": 3900,
        "bus2": 3917
      },
      "params": {
        "R": 0.0018047818448394537,
        "X": 0.007350581232458353,
        "G": 0.0,
        "B": 0.0031612650491297245
      },
      "extension": {
        "length": 3183.9330632629394,
        "rating": 157.12050199508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_3900_4490_1",
      "ports": {
        "bus1": 3900,
        "bus2": 4490
      },
      "params": {
        "R": 0.002236597938463092,
        "X": 0.012113606557250023,
        "G": 0.0,
        "B": 0.009141834452748299
      },
      "extension": {
        "length": 7054.729945312501,
        "rating": 185.62549352645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_3902_3903_1",
      "ports": {
        "bus1": 3902,
        "bus2": 3903
      },
      "params": {
        "R": 0.00021909781207796186,
        "X": 0.0011764172231778502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3902_3909_1",
      "ports": {
        "bus1": 3909,
        "bus2": 3902
      },
      "params": {
        "R": 0.0019700087141245604,
        "X": 0.00950625166296959,
        "G": 0.0,
        "B": 0.002768948208540678
      },
      "extension": {
        "length": 3925.3686440734864,
        "rating": 148.42599630355835
      }
    },
    {
      "class": "Branch",
      "id": "branch_3902_4205_1",
      "ports": {
        "bus1": 4205,
        "bus2": 3902
      },
      "params": {
        "R": 0.0010667868191376328,
        "X": 0.005143953487277031,
        "G": 0.0,
        "B": 0.001593303750269115
      },
      "extension": {
        "length": 1959.1802045288086,
        "rating": 97.89425134658813
      }
    },
    {
      "class": "Branch",
      "id": "branch_3904_3905_1",
      "ports": {
        "bus1": 3904,
        "bus2": 3905
      },
      "params": {
        "R": 0.00028864643536508083,
        "X": 0.001088974648155272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3904_4006_1",
      "ports": {
        "bus1": 4006,
        "bus2": 3904
      },
      "params": {
        "R": 0.0024368572048842907,
        "X": 0.012315052561461926,
        "G": 0.0,
        "B": 0.005630348809063435
      },
      "extension": {
        "length": 5532.460723388672,
        "rating": 154.74121570587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_3908_3911_1",
      "ports": {
        "bus1": 3908,
        "bus2": 3911
      },
      "params": {
        "R": 0.0025161781813949347,
        "X": 0.11378803104162216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3908_3912_1",
      "ports": {
        "bus1": 3908,
        "bus2": 3912
      },
      "params": {
        "R": 0.0002818940847646445,
        "X": 0.001047177123837173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3909_3911_1",
      "ports": {
        "bus1": 3909,
        "bus2": 3911
      },
      "params": {
        "R": -0.0011815016623586416,
        "X": -0.05343053489923477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3910_3911_1",
      "ports": {
        "bus1": 3910,
        "bus2": 3911
      },
      "params": {
        "R": 0.006829248741269112,
        "X": 0.3088361322879791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3913_3914_1",
      "ports": {
        "bus1": 3913,
        "bus2": 3914
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3913_3919_1",
      "ports": {
        "bus1": 3913,
        "bus2": 3919
      },
      "params": {
        "R": 0.001120758824981749,
        "X": 0.006359525490552187,
        "G": 0.0,
        "B": 0.0057288785465061665
      },
      "extension": {
        "length": 4159.286377624512,
        "rating": 143.12838315963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_3913_4389_1",
      "ports": {
        "bus1": 4389,
        "bus2": 3913
      },
      "params": {
        "R": 0.0013381852768361568,
        "X": 0.008219517767429352,
        "G": 0.0,
        "B": 0.0025473616551607847
      },
      "extension": {
        "length": 3520.4530457153323,
        "rating": 172.73632287979126
      }
    },
    {
      "class": "Branch",
      "id": "branch_3916_3917_1",
      "ports": {
        "bus1": 3916,
        "bus2": 3917
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3917_4006_1",
      "ports": {
        "bus1": 3917,
        "bus2": 4006
      },
      "params": {
        "R": 0.002078291727229953,
        "X": 0.009842617437243462,
        "G": 0.0,
        "B": 0.014571316540241241
      },
      "extension": {
        "length": 8581.173028747558,
        "rating": 166.22201204299927
      }
    },
    {
      "class": "Branch",
      "id": "branch_3917_4389_1",
      "ports": {
        "bus1": 4389,
        "bus2": 3917
      },
      "params": {
        "R": 0.0019898756872862577,
        "X": 0.008063264191150665,
        "G": 0.0,
        "B": 0.002911048009991646
      },
      "extension": {
        "length": 3409.7870099487304,
        "rating": 170.9619402885437
      }
    },
    {
      "class": "Branch",
      "id": "branch_3919_3920_1",
      "ports": {
        "bus1": 3919,
        "bus2": 3920
      },
      "params": {
        "R": 0.0002819542132783681,
        "X": 0.001036362606100738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3921_3922_1",
      "ports": {
        "bus1": 3921,
        "bus2": 3922
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3922_4004_1",
      "ports": {
        "bus1": 4004,
        "bus2": 3922
      },
      "params": {
        "R": 0.0005133901722729206,
        "X": 0.0051248031668365,
        "G": 0.0,
        "B": 0.02158593013882637
      },
      "extension": {
        "length": 7408.1291649169925,
        "rating": 574.4209289550781
      }
    },
    {
      "class": "Branch",
      "id": "branch_3922_4423_1",
      "ports": {
        "bus1": 3922,
        "bus2": 4423
      },
      "params": {
        "R": 0.0007040381897240877,
        "X": 0.0066780694760382175,
        "G": 0.0,
        "B": 0.017358729615807533
      },
      "extension": {
        "length": 8007.226782714844,
        "rating": 600.8699893951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_3922_4933_1",
      "ports": {
        "bus1": 3922,
        "bus2": 4933
      },
      "params": {
        "R": 0.0010364311747252941,
        "X": 0.00909743644297123,
        "G": 0.0,
        "B": 0.08976896852254868
      },
      "extension": {
        "length": 20915.731885253907,
        "rating": 617.5659656524658
      }
    },
    {
      "class": "Branch",
      "id": "branch_3923_3924_1",
      "ports": {
        "bus1": 3923,
        "bus2": 3924
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3925_3926_1",
      "ports": {
        "bus1": 3925,
        "bus2": 3926
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3927_3930_1",
      "ports": {
        "bus1": 3927,
        "bus2": 3930
      },
      "params": {
        "R": 0.00018111150711774826,
        "X": 0.004739552736282349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3927_3931_1",
      "ports": {
        "bus1": 3927,
        "bus2": 3931
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3928_3930_1",
      "ports": {
        "bus1": 3928,
        "bus2": 3930
      },
      "params": {
        "R": 0.007995917461812496,
        "X": 0.2092467099428177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3929_3930_1",
      "ports": {
        "bus1": 3929,
        "bus2": 3930
      },
      "params": {
        "R": 0.007995917461812496,
        "X": 0.2092467099428177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3932_3933_1",
      "ports": {
        "bus1": 3932,
        "bus2": 3933
      },
      "params": {
        "R": 0.00029093652847222984,
        "X": 0.0010483285877853632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3932_4372_1",
      "ports": {
        "bus1": 4372,
        "bus2": 3932
      },
      "params": {
        "R": 0.0005486502195708454,
        "X": 0.0024800098035484552,
        "G": 0.0,
        "B": 0.0012373370118439198
      },
      "extension": {
        "length": 1193.0210746765138,
        "rating": 191.96536540985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_3932_4434_1",
      "ports": {
        "bus1": 4434,
        "bus2": 3932
      },
      "params": {
        "R": 0.0015950119122862816,
        "X": 0.008725889958441257,
        "G": 0.0,
        "B": 0.003164196154102683
      },
      "extension": {
        "length": 3917.4560340270996,
        "rating": 191.98975563049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_3934_3935_1",
      "ports": {
        "bus1": 3935,
        "bus2": 3934
      },
      "params": {
        "R": 0.001187777379527688,
        "X": 0.05263178050518036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3934_3936_1",
      "ports": {
        "bus1": 3934,
        "bus2": 3936
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3934_3937_1",
      "ports": {
        "bus1": 3934,
        "bus2": 3937
      },
      "params": {
        "R": 0.00020969950128346682,
        "X": 0.0011205343762412667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3936_4052_1",
      "ports": {
        "bus1": 3936,
        "bus2": 4052
      },
      "params": {
        "R": 0.0010538549395278096,
        "X": 0.0075966548174619675,
        "G": 0.0,
        "B": 0.028084486722946167
      },
      "extension": {
        "length": 11203.26435131836,
        "rating": 507.5785160064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_3938_3939_1",
      "ports": {
        "bus1": 3938,
        "bus2": 3939
      },
      "params": {
        "R": 0.0002492030616849661,
        "X": 0.0011498151579871774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3940_3941_1",
      "ports": {
        "bus1": 3940,
        "bus2": 3941
      },
      "params": {
        "R": 0.00020502298139035702,
        "X": 0.0010551722953096032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3942_3943_1",
      "ports": {
        "bus1": 3942,
        "bus2": 3943
      },
      "params": {
        "R": 0.006950350012630224,
        "X": 0.17474587261676788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3942_3944_1",
      "ports": {
        "bus1": 3942,
        "bus2": 3944
      },
      "params": {
        "R": 0.012606577947735786,
        "X": 0.2706257104873657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3942_3945_1",
      "ports": {
        "bus1": 3942,
        "bus2": 3945
      },
      "params": {
        "R": 0.00029537611408159137,
        "X": 0.0010794433765113354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3942_3946_1",
      "ports": {
        "bus1": 3942,
        "bus2": 3946
      },
      "params": {
        "R": 0.00026910757878795266,
        "X": 0.0011698942398652434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3946_4322_1",
      "ports": {
        "bus1": 4322,
        "bus2": 3946
      },
      "params": {
        "R": 0.0004666933382395655,
        "X": 0.0018501665908843279,
        "G": 0.0,
        "B": 0.00042683357605710626
      },
      "extension": {
        "length": 647.400625831604,
        "rating": 172.68388271331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_3947_3948_1",
      "ports": {
        "bus1": 3947,
        "bus2": 3948
      },
      "params": {
        "R": 0.007808156777173281,
        "X": 0.21469779312610626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181363,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3947_3949_1",
      "ports": {
        "bus1": 3947,
        "bus2": 3949
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3950_3951_1",
      "ports": {
        "bus1": 3950,
        "bus2": 3951
      },
      "params": {
        "R": 0.0002620680315885693,
        "X": 0.0010513695888221264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3952_3953_1",
      "ports": {
        "bus1": 3952,
        "bus2": 3953
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3953_4434_1",
      "ports": {
        "bus1": 3953,
        "bus2": 4434
      },
      "params": {
        "R": 0.002292923629283905,
        "X": 0.010894539766013622,
        "G": 0.0,
        "B": 0.009105118922889233
      },
      "extension": {
        "length": 7140.638282958985,
        "rating": 145.12677192687988
      }
    },
    {
      "class": "Branch",
      "id": "branch_3954_3955_1",
      "ports": {
        "bus1": 3954,
        "bus2": 3955
      },
      "params": {
        "R": 0.0044046505354344845,
        "X": 0.11618024855852127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3954_3956_1",
      "ports": {
        "bus1": 3954,
        "bus2": 3956
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3957_3958_1",
      "ports": {
        "bus1": 3957,
        "bus2": 3958
      },
      "params": {
        "R": 0.006504222750663757,
        "X": 0.20445936918258667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3957_3959_1",
      "ports": {
        "bus1": 3957,
        "bus2": 3959
      },
      "params": {
        "R": 0.011963840574026108,
        "X": 0.27962470054626465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_3957_3960_1",
      "ports": {
        "bus1": 3957,
        "bus2": 3960
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3957_3961_1",
      "ports": {
        "bus1": 3957,
        "bus2": 3961
      },
      "params": {
        "R": 0.00024682574439793825,
        "X": 0.0011597946286201477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3960_4164_1",
      "ports": {
        "bus1": 4164,
        "bus2": 3960
      },
      "params": {
        "R": 0.002389136701822281,
        "X": 0.006832106038928032,
        "G": 0.0,
        "B": 0.0016459464095532894
      },
      "extension": {
        "length": 2168.510985351563,
        "rating": 186.78007125854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_3960_4386_1",
      "ports": {
        "bus1": 4386,
        "bus2": 3960
      },
      "params": {
        "R": 0.0026573622599244118,
        "X": 0.012806053273379803,
        "G": 0.0,
        "B": 0.0037910914979875088
      },
      "extension": {
        "length": 5071.069839660645,
        "rating": 173.68263006210327
      }
    },
    {
      "class": "Branch",
      "id": "branch_3960_4430_1",
      "ports": {
        "bus1": 3960,
        "bus2": 4430
      },
      "params": {
        "R": 0.003982430323958397,
        "X": 0.020211603492498398,
        "G": 0.0,
        "B": 0.0061642881482839584
      },
      "extension": {
        "length": 7827.863544799805,
        "rating": 125.70297718048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_3962_3963_1",
      "ports": {
        "bus1": 3962,
        "bus2": 3963
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3964_3965_1",
      "ports": {
        "bus1": 3964,
        "bus2": 3965
      },
      "params": {
        "R": 0.008179123513400555,
        "X": 0.22915945947170258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3964_3966_1",
      "ports": {
        "bus1": 3964,
        "bus2": 3966
      },
      "params": {
        "R": 0.14339405298233032,
        "X": 3.609501361846924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3964_3967_1",
      "ports": {
        "bus1": 3964,
        "bus2": 3967
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3964_3968_1",
      "ports": {
        "bus1": 3964,
        "bus2": 3968
      },
      "params": {
        "R": 0.00024054905225057155,
        "X": 0.0011502805864438415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3969_3970_1",
      "ports": {
        "bus1": 3969,
        "bus2": 3970
      },
      "params": {
        "R": 0.012107547372579575,
        "X": 0.2827659547328949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3969_3971_1",
      "ports": {
        "bus1": 3969,
        "bus2": 3971
      },
      "params": {
        "R": 0.013487274758517742,
        "X": 0.3350491225719452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_3969_3972_1",
      "ports": {
        "bus1": 3969,
        "bus2": 3972
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3969_3973_1",
      "ports": {
        "bus1": 3969,
        "bus2": 3973
      },
      "params": {
        "R": 0.00027569103986024857,
        "X": 0.001024159719236195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3974_3975_1",
      "ports": {
        "bus1": 3974,
        "bus2": 3975
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3976_3977_1",
      "ports": {
        "bus1": 3977,
        "bus2": 3976
      },
      "params": {
        "R": 0.0014177580596879125,
        "X": 0.054510366171598434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3976_3978_1",
      "ports": {
        "bus1": 3976,
        "bus2": 3978
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3976_3979_1",
      "ports": {
        "bus1": 3976,
        "bus2": 3979
      },
      "params": {
        "R": 0.0002085468004224822,
        "X": 0.001064453972503543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3977_4173_1",
      "ports": {
        "bus1": 4173,
        "bus2": 3977
      },
      "params": {
        "R": 0.0015954860718920827,
        "X": 0.008231563493609428,
        "G": 0.0,
        "B": 0.0019665879663079977
      },
      "extension": {
        "length": 2946.4321705169677,
        "rating": 142.4669861793518
      }
    },
    {
      "class": "Branch",
      "id": "branch_3978_4298_1",
      "ports": {
        "bus1": 4298,
        "bus2": 3978
      },
      "params": {
        "R": 0.0015872045187279582,
        "X": 0.012659195810556412,
        "G": 0.0,
        "B": 0.025237945839762688
      },
      "extension": {
        "length": 12565.753488830567,
        "rating": 541.1878108978271
      }
    },
    {
      "class": "Branch",
      "id": "branch_3980_3981_1",
      "ports": {
        "bus1": 3981,
        "bus2": 3980
      },
      "params": {
        "R": 0.0013788704527541995,
        "X": 0.06693889200687408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3980_3982_1",
      "ports": {
        "bus1": 3980,
        "bus2": 3982
      },
      "params": {
        "R": 0.0005676745204254985,
        "X": 0.02326921932399273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3980_3983_1",
      "ports": {
        "bus1": 3980,
        "bus2": 3983
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3980_3984_1",
      "ports": {
        "bus1": 3980,
        "bus2": 3984
      },
      "params": {
        "R": 0.00028725722222588956,
        "X": 0.0010676069650799036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3984_4004_1",
      "ports": {
        "bus1": 3984,
        "bus2": 4004
      },
      "params": {
        "R": 0.0012181210331618786,
        "X": 0.011113874614238739,
        "G": 0.0,
        "B": 0.0627497211098671
      },
      "extension": {
        "length": 18228.371314086915,
        "rating": 601.5670776367188
      }
    },
    {
      "class": "Branch",
      "id": "branch_3984_4423_1",
      "ports": {
        "bus1": 4423,
        "bus2": 3984
      },
      "params": {
        "R": 0.0006372840725816786,
        "X": 0.005588417407125235,
        "G": 0.0,
        "B": 0.008357567712664604
      },
      "extension": {
        "length": 5295.3740321044925,
        "rating": 430.69705963134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_3984_5602_1",
      "ports": {
        "bus1": 3984,
        "bus2": 5602
      },
      "params": {
        "R": 0.0008693700074218214,
        "X": 0.007165997289121151,
        "G": 0.0,
        "B": 0.1516827493906021
      },
      "extension": {
        "length": 23213.611857788088,
        "rating": 632.8238487243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_3985_3986_1",
      "ports": {
        "bus1": 3985,
        "bus2": 3986
      },
      "params": {
        "R": 0.009544427506625652,
        "X": 0.23402883112430573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3985_3987_1",
      "ports": {
        "bus1": 3985,
        "bus2": 3987
      },
      "params": {
        "R": 0.00020022819808218628,
        "X": 0.001183267100714147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3985_3988_1",
      "ports": {
        "bus1": 3985,
        "bus2": 3988
      },
      "params": {
        "R": 0.00022951407299842685,
        "X": 0.0010276990942656994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3988_4366_1",
      "ports": {
        "bus1": 3988,
        "bus2": 4366
      },
      "params": {
        "R": 0.0010396345751360059,
        "X": 0.0036526338662952185,
        "G": 0.0,
        "B": 0.0008352286531589925
      },
      "extension": {
        "length": 1177.3614200592042,
        "rating": 149.2801547050476
      }
    },
    {
      "class": "Branch",
      "id": "branch_3989_3990_1",
      "ports": {
        "bus1": 3989,
        "bus2": 3990
      },
      "params": {
        "R": 0.007940535433590412,
        "X": 0.21846289932727814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3989_3991_1",
      "ports": {
        "bus1": 3989,
        "bus2": 3991
      },
      "params": {
        "R": 0.010240888223052025,
        "X": 0.25838786363601685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_3989_3992_1",
      "ports": {
        "bus1": 3989,
        "bus2": 3992
      },
      "params": {
        "R": 0.020510196685791016,
        "X": 0.5543131828308105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3989_3993_1",
      "ports": {
        "bus1": 3989,
        "bus2": 3993
      },
      "params": {
        "R": 0.00023376253375317901,
        "X": 0.0011052293702960014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3989_3994_1",
      "ports": {
        "bus1": 3989,
        "bus2": 3994
      },
      "params": {
        "R": 0.00020454426703508943,
        "X": 0.0010926815448328853,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3995_3996_1",
      "ports": {
        "bus1": 3995,
        "bus2": 3996
      },
      "params": {
        "R": 0.00022564195387531072,
        "X": 0.0011915587820112705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3997_3998_1",
      "ports": {
        "bus1": 3997,
        "bus2": 3998
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3999_4002_1",
      "ports": {
        "bus1": 3999,
        "bus2": 4002
      },
      "params": {
        "R": 0.0012308722361922264,
        "X": 0.05865732207894325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3999_4003_1",
      "ports": {
        "bus1": 3999,
        "bus2": 4003
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3999_4004_1",
      "ports": {
        "bus1": 3999,
        "bus2": 4004
      },
      "params": {
        "R": 0.0002568151685409248,
        "X": 0.0010869615944102407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4000_4002_1",
      "ports": {
        "bus1": 4000,
        "bus2": 4002
      },
      "params": {
        "R": 0.00034607952693477273,
        "X": 0.016492459923028946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4001_4002_1",
      "ports": {
        "bus1": 4001,
        "bus2": 4002
      },
      "params": {
        "R": 0.008041796274483204,
        "X": 0.3832325041294098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4004_4111_1",
      "ports": {
        "bus1": 4111,
        "bus2": 4004
      },
      "params": {
        "R": 0.0009257593774236739,
        "X": 0.00966920331120491,
        "G": 0.0,
        "B": 0.035612668842077255
      },
      "extension": {
        "length": 12056.13413031006,
        "rating": 602.0927906036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_4005_4006_1",
      "ports": {
        "bus1": 4005,
        "bus2": 4006
      },
      "params": {
        "R": 0.00029403340886346996,
        "X": 0.001187708112411201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4007_4008_1",
      "ports": {
        "bus1": 4007,
        "bus2": 4008
      },
      "params": {
        "R": 0.00024240664788521826,
        "X": 0.001008062856271863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4009_4012_1",
      "ports": {
        "bus1": 4009,
        "bus2": 4012
      },
      "params": {
        "R": 0.00033242953941226006,
        "X": 0.009653955698013306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4009_4013_1",
      "ports": {
        "bus1": 4009,
        "bus2": 4013
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4009_4014_1",
      "ports": {
        "bus1": 4009,
        "bus2": 4014
      },
      "params": {
        "R": 0.0002807425626087934,
        "X": 0.0010223995195701718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4010_4012_1",
      "ports": {
        "bus1": 4010,
        "bus2": 4012
      },
      "params": {
        "R": 0.005490676965564489,
        "X": 0.15945252776145935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4011_4012_1",
      "ports": {
        "bus1": 4011,
        "bus2": 4012
      },
      "params": {
        "R": 0.005490676965564489,
        "X": 0.15945252776145935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4013_4116_1",
      "ports": {
        "bus1": 4013,
        "bus2": 4116
      },
      "params": {
        "R": 0.0021127930376678705,
        "X": 0.011462869122624397,
        "G": 0.0,
        "B": 0.0029111276380717754
      },
      "extension": {
        "length": 4031.424170562744,
        "rating": 152.87624597549438
      }
    },
    {
      "class": "Branch",
      "id": "branch_4015_4016_1",
      "ports": {
        "bus1": 4015,
        "bus2": 4016
      },
      "params": {
        "R": 0.00021136032592039555,
        "X": 0.0011729927500709891,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4016_4302_1",
      "ports": {
        "bus1": 4016,
        "bus2": 4302
      },
      "params": {
        "R": 0.0016602779505774379,
        "X": 0.013947619125247002,
        "G": 0.0,
        "B": 0.03587087616324425
      },
      "extension": {
        "length": 16760.194232299804,
        "rating": 581.022834777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_4017_4018_1",
      "ports": {
        "bus1": 4018,
        "bus2": 4017
      },
      "params": {
        "R": 0.0011142835719510913,
        "X": 0.0519404411315918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4017_4025_1",
      "ports": {
        "bus1": 4017,
        "bus2": 4025
      },
      "params": {
        "R": 0.0002401674137217924,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4017_4026_1",
      "ports": {
        "bus1": 4017,
        "bus2": 4026
      },
      "params": {
        "R": 0.0002929968759417534,
        "X": 0.0010197249939665198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4018_4021_1",
      "ports": {
        "bus1": 4018,
        "bus2": 4021
      },
      "params": {
        "R": 0.00012237485498189926,
        "X": 0.003186821937561035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4018_4024_1",
      "ports": {
        "bus1": 4018,
        "bus2": 4024
      },
      "params": {
        "R": 0.0004062969237565994,
        "X": 0.012532711029052734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4019_4021_1",
      "ports": {
        "bus1": 4019,
        "bus2": 4021
      },
      "params": {
        "R": 0.010230408050119877,
        "X": 0.26641350984573364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4020_4021_1",
      "ports": {
        "bus1": 4020,
        "bus2": 4021
      },
      "params": {
        "R": 0.010230408050119877,
        "X": 0.26641350984573364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4022_4024_1",
      "ports": {
        "bus1": 4022,
        "bus2": 4024
      },
      "params": {
        "R": 0.00827811099588871,
        "X": 0.25534787774086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4023_4024_1",
      "ports": {
        "bus1": 4023,
        "bus2": 4024
      },
      "params": {
        "R": 0.00827811099588871,
        "X": 0.25534787774086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4026_4262_1",
      "ports": {
        "bus1": 4026,
        "bus2": 4262
      },
      "params": {
        "R": 0.001883906894363463,
        "X": 0.01534895971417427,
        "G": 0.0,
        "B": 0.03541906550526619
      },
      "extension": {
        "length": 16343.8195078125,
        "rating": 686.7619514465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_4027_4028_1",
      "ports": {
        "bus1": 4027,
        "bus2": 4028
      },
      "params": {
        "R": 0.00022029188403394073,
        "X": 0.0010110940784215927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4028_4032_1",
      "ports": {
        "bus1": 4028,
        "bus2": 4032
      },
      "params": {
        "R": 0.0010021827183663845,
        "X": 0.004070248920470476,
        "G": 0.0,
        "B": 0.0008555144304409623
      },
      "extension": {
        "length": 1261.8878711242676,
        "rating": 175.9023904800415
      }
    },
    {
      "class": "Branch",
      "id": "branch_4029_4030_1",
      "ports": {
        "bus1": 4030,
        "bus2": 4029
      },
      "params": {
        "R": 0.00016955532191786915,
        "X": 0.01360450778156519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4029_4033_1",
      "ports": {
        "bus1": 4029,
        "bus2": 4033
      },
      "params": {
        "R": 0.00023647211492061615,
        "X": 0.0011541969142854214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4030_4031_1",
      "ports": {
        "bus1": 4031,
        "bus2": 4030
      },
      "params": {
        "R": 0.0013066708343103528,
        "X": 0.061696745455265045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4030_4034_1",
      "ports": {
        "bus1": 4030,
        "bus2": 4034
      },
      "params": {
        "R": 0.00021201770869083703,
        "X": 0.0010558789363130927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4031_4032_1",
      "ports": {
        "bus1": 4032,
        "bus2": 4031
      },
      "params": {
        "R": 0.005083574913442135,
        "X": 0.13129781186580658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4031_8991_1",
      "ports": {
        "bus1": 4031,
        "bus2": 8991
      },
      "params": {
        "R": 0.01479701790958643,
        "X": 0.08711767941713333,
        "G": 0.0,
        "B": 0.053986936807632446
      },
      "extension": {
        "length": 47102.94572607422,
        "rating": 229.3574571609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_4034_4467_1",
      "ports": {
        "bus1": 4034,
        "bus2": 4467
      },
      "params": {
        "R": 0.0018469906644895673,
        "X": 0.017602914944291115,
        "G": 0.0,
        "B": 0.04846242442727089
      },
      "extension": {
        "length": 20373.94179272461,
        "rating": 646.7820644378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_4035_4036_1",
      "ports": {
        "bus1": 4035,
        "bus2": 4036
      },
      "params": {
        "R": 0.00025932397693395615,
        "X": 0.0010341680608689785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4037_4038_1",
      "ports": {
        "bus1": 4037,
        "bus2": 4038
      },
      "params": {
        "R": 0.006922448053956032,
        "X": 0.1305156797170639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4037_4039_1",
      "ports": {
        "bus1": 4037,
        "bus2": 4039
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4040_4041_1",
      "ports": {
        "bus1": 4041,
        "bus2": 4040
      },
      "params": {
        "R": 0.0003411990182939917,
        "X": 0.01897341012954712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4040_4043_1",
      "ports": {
        "bus1": 4040,
        "bus2": 4043
      },
      "params": {
        "R": 0.0001763474429026246,
        "X": 0.01327323354780674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4040_4044_1",
      "ports": {
        "bus1": 4040,
        "bus2": 4044
      },
      "params": {
        "R": 0.00022115922183729708,
        "X": 0.012304582633078098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4040_4046_1",
      "ports": {
        "bus1": 4040,
        "bus2": 4046
      },
      "params": {
        "R": 0.0002714044530875981,
        "X": 0.0011227527866140008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4041_4042_1",
      "ports": {
        "bus1": 4042,
        "bus2": 4041
      },
      "params": {
        "R": 0.001794943935237825,
        "X": 0.06557763367891312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4041_4045_1",
      "ports": {
        "bus1": 4041,
        "bus2": 4045
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4045_4397_1",
      "ports": {
        "bus1": 4045,
        "bus2": 4397
      },
      "params": {
        "R": 0.0003112589183729142,
        "X": 0.002734939567744732,
        "G": 0.0,
        "B": 0.008442548103630543
      },
      "extension": {
        "length": 3476.987408111572,
        "rating": 523.3456611633301
      }
    },
    {
      "class": "Branch",
      "id": "branch_4045_4471_1",
      "ports": {
        "bus1": 4471,
        "bus2": 4045
      },
      "params": {
        "R": 0.0005216200370341539,
        "X": 0.0045206379145383835,
        "G": 0.0,
        "B": 0.032862525433301926
      },
      "extension": {
        "length": 7813.754987365723,
        "rating": 527.934980392456
      }
    },
    {
      "class": "Branch",
      "id": "branch_4046_4275_1",
      "ports": {
        "bus1": 4275,
        "bus2": 4046
      },
      "params": {
        "R": 0.00010972571180900559,
        "X": 0.0014601561706513166,
        "G": 0.0,
        "B": 0.12832725048065186
      },
      "extension": {
        "length": 9806.600811401368,
        "rating": 2099.5744705200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_4046_4285_1",
      "ports": {
        "bus1": 4046,
        "bus2": 4285
      },
      "params": {
        "R": 0.0001740924926707521,
        "X": 0.002797148423269391,
        "G": 0.0,
        "B": 0.3055952191352844
      },
      "extension": {
        "length": 19344.337103759764,
        "rating": 2778.7927627563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_4046_4405_1",
      "ports": {
        "bus1": 4405,
        "bus2": 4046
      },
      "params": {
        "R": 6.400554411811754e-05,
        "X": 0.0011375112226232886,
        "G": 0.0,
        "B": 0.09611577540636063
      },
      "extension": {
        "length": 7674.679987976075,
        "rating": 2262.4298095703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_4047_4048_1",
      "ports": {
        "bus1": 4048,
        "bus2": 4047
      },
      "params": {
        "R": 0.001000465708784759,
        "X": 0.05205771327018738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4047_4051_1",
      "ports": {
        "bus1": 4047,
        "bus2": 4051
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0032770782709121704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4047_4052_1",
      "ports": {
        "bus1": 4047,
        "bus2": 4052
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4047_4053_1",
      "ports": {
        "bus1": 4047,
        "bus2": 4053
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4049_4051_1",
      "ports": {
        "bus1": 4049,
        "bus2": 4051
      },
      "params": {
        "R": 0.0010770390508696437,
        "X": 0.04022841155529022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4050_4051_1",
      "ports": {
        "bus1": 4050,
        "bus2": 4051
      },
      "params": {
        "R": 0.0010770390508696437,
        "X": 0.04022841155529022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4054_4055_1",
      "ports": {
        "bus1": 4054,
        "bus2": 4055
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4056_4057_1",
      "ports": {
        "bus1": 4056,
        "bus2": 4057
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4058_4059_1",
      "ports": {
        "bus1": 4059,
        "bus2": 4058
      },
      "params": {
        "R": 0.0001917118497658521,
        "X": 0.012734903953969479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4058_4061_1",
      "ports": {
        "bus1": 4058,
        "bus2": 4061
      },
      "params": {
        "R": 0.00019347727356944233,
        "X": 0.01449937280267477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4058_4062_1",
      "ports": {
        "bus1": 4058,
        "bus2": 4062
      },
      "params": {
        "R": 0.00020228687208145857,
        "X": 0.01560771930962801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4058_4063_1",
      "ports": {
        "bus1": 4058,
        "bus2": 4063
      },
      "params": {
        "R": 0.00018894521053880453,
        "X": 0.012407328002154827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
