      "class": "Branch",
      "id": "branch_4058_4064_1",
      "ports": {
        "bus1": 4058,
        "bus2": 4064
      },
      "params": {
        "R": 0.00021943674073554575,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4058_4065_1",
      "ports": {
        "bus1": 4058,
        "bus2": 4065
      },
      "params": {
        "R": 0.00026200254797004163,
        "X": 0.0010196724906563759,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4059_4060_1",
      "ports": {
        "bus1": 4060,
        "bus2": 4059
      },
      "params": {
        "R": 0.0007145710405893624,
        "X": 0.03451025113463402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4059_4313_1",
      "ports": {
        "bus1": 4059,
        "bus2": 4313
      },
      "params": {
        "R": 0.0001425597001798451,
        "X": 0.0013825144851580262,
        "G": 0.0,
        "B": 0.004248355515301228
      },
      "extension": {
        "length": 1731.5840792999268,
        "rating": 630.8293342590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_4059_4492_1",
      "ports": {
        "bus1": 4492,
        "bus2": 4059
      },
      "params": {
        "R": 0.000718929513823241,
        "X": 0.006431100890040398,
        "G": 0.0,
        "B": 0.013230981305241585
      },
      "extension": {
        "length": 6223.704832946778,
        "rating": 550.6935596466064
      }
    },
    {
      "class": "Branch",
      "id": "branch_4060_4311_1",
      "ports": {
        "bus1": 4311,
        "bus2": 4060
      },
      "params": {
        "R": 0.0017020688392221928,
        "X": 0.00723740179091692,
        "G": 0.0,
        "B": 0.001044207252562046
      },
      "extension": {
        "length": 1799.8977757873536,
        "rating": 203.43670845031738
      }
    },
    {
      "class": "Branch",
      "id": "branch_4060_4613_1",
      "ports": {
        "bus1": 4060,
        "bus2": 4613
      },
      "params": {
        "R": 0.009228906594216824,
        "X": 0.03725465387105942,
        "G": 0.0,
        "B": 0.00910087302327156
      },
      "extension": {
        "length": 12542.872838928222,
        "rating": 186.45031452178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_4065_4179_1",
      "ports": {
        "bus1": 4065,
        "bus2": 4179
      },
      "params": {
        "R": 0.00014343926159199327,
        "X": 0.0023782760836184025,
        "G": 0.0,
        "B": 0.25920790433883667
      },
      "extension": {
        "length": 17898.888727661135,
        "rating": 2579.0061950683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_4065_4522_1",
      "ports": {
        "bus1": 4522,
        "bus2": 4065
      },
      "params": {
        "R": 0.0002114155504386872,
        "X": 0.0035568757448345423,
        "G": 0.0,
        "B": 0.42328813672065735
      },
      "extension": {
        "length": 27024.530824951173,
        "rating": 2704.612922668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_4066_4067_1",
      "ports": {
        "bus1": 4066,
        "bus2": 4067
      },
      "params": {
        "R": 0.013025732710957527,
        "X": 0.23807379603385925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4066_4068_1",
      "ports": {
        "bus1": 4066,
        "bus2": 4068
      },
      "params": {
        "R": 0.0002563943562563509,
        "X": 0.0011810081778094172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4068_4239_1",
      "ports": {
        "bus1": 4068,
        "bus2": 4239
      },
      "params": {
        "R": 0.0006861320580355823,
        "X": 0.003030650317668915,
        "G": 0.0,
        "B": 0.0006398030091077089
      },
      "extension": {
        "length": 1007.598293838501,
        "rating": 172.51869440078735
      }
    },
    {
      "class": "Branch",
      "id": "branch_4069_4072_1",
      "ports": {
        "bus1": 4069,
        "bus2": 4072
      },
      "params": {
        "R": -0.0009756367653608322,
        "X": -0.022974327206611633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4069_4073_1",
      "ports": {
        "bus1": 4069,
        "bus2": 4073
      },
      "params": {
        "R": 0.00028127801488153636,
        "X": 0.0010057692416012287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4070_4072_1",
      "ports": {
        "bus1": 4070,
        "bus2": 4072
      },
      "params": {
        "R": 0.01084586326032877,
        "X": 0.2553987503051758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4071_4072_1",
      "ports": {
        "bus1": 4071,
        "bus2": 4072
      },
      "params": {
        "R": 0.01084586326032877,
        "X": 0.2553987503051758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4074_4077_1",
      "ports": {
        "bus1": 4074,
        "bus2": 4077
      },
      "params": {
        "R": -0.00013353023678064346,
        "X": -0.0036087632179260254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4074_4078_1",
      "ports": {
        "bus1": 4074,
        "bus2": 4078
      },
      "params": {
        "R": 0.008875609375536442,
        "X": 0.23431605100631714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4074_4079_1",
      "ports": {
        "bus1": 4074,
        "bus2": 4079
      },
      "params": {
        "R": 0.013720182701945305,
        "X": 0.26935476064682007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4074_4080_1",
      "ports": {
        "bus1": 4074,
        "bus2": 4080
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4074_4081_1",
      "ports": {
        "bus1": 4074,
        "bus2": 4081
      },
      "params": {
        "R": 0.00021052215015515685,
        "X": 0.0010765859624370933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4075_4077_1",
      "ports": {
        "bus1": 4075,
        "bus2": 4077
      },
      "params": {
        "R": 0.009859849698841572,
        "X": 0.26646944880485535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4076_4077_1",
      "ports": {
        "bus1": 4076,
        "bus2": 4077
      },
      "params": {
        "R": 0.009859849698841572,
        "X": 0.26646944880485535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4082_4083_1",
      "ports": {
        "bus1": 4083,
        "bus2": 4082
      },
      "params": {
        "R": 0.0016006635269150138,
        "X": 0.06701885908842087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4082_4084_1",
      "ports": {
        "bus1": 4082,
        "bus2": 4084
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4082_4085_1",
      "ports": {
        "bus1": 4082,
        "bus2": 4085
      },
      "params": {
        "R": 0.0002506205637473613,
        "X": 0.0010243210708722472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4086_4089_1",
      "ports": {
        "bus1": 4086,
        "bus2": 4089
      },
      "params": {
        "R": 0.0024383915588259697,
        "X": 0.12584064900875092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4086_4090_1",
      "ports": {
        "bus1": 4086,
        "bus2": 4090
      },
      "params": {
        "R": 0.0002816588385030627,
        "X": 0.001194869400933385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4086_4091_1",
      "ports": {
        "bus1": 4086,
        "bus2": 4091
      },
      "params": {
        "R": 0.00025536544853821397,
        "X": 0.0010444740764796734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4087_4089_1",
      "ports": {
        "bus1": 4087,
        "bus2": 4089
      },
      "params": {
        "R": -0.000824888120405376,
        "X": -0.042570874094963074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4088_4089_1",
      "ports": {
        "bus1": 4088,
        "bus2": 4089
      },
      "params": {
        "R": 0.009320780634880066,
        "X": 0.4810272455215454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4090_4176_1",
      "ports": {
        "bus1": 4090,
        "bus2": 4176
      },
      "params": {
        "R": 0.000539968372322619,
        "X": 0.00525761628523469,
        "G": 0.0,
        "B": 0.015727965161204338
      },
      "extension": {
        "length": 6332.1051349182135,
        "rating": 611.7691993713379
      }
    },
    {
      "class": "Branch",
      "id": "branch_4092_4093_1",
      "ports": {
        "bus1": 4092,
        "bus2": 4093
      },
      "params": {
        "R": 0.00815886165946722,
        "X": 0.21211367845535278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362729,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4092_4094_1",
      "ports": {
        "bus1": 4092,
        "bus2": 4094
      },
      "params": {
        "R": 0.00023436301853507757,
        "X": 0.0010852785781025887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4092_4095_1",
      "ports": {
        "bus1": 4092,
        "bus2": 4095
      },
      "params": {
        "R": 0.00028522807406261563,
        "X": 0.0010256314417347312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4096_4097_1",
      "ports": {
        "bus1": 4096,
        "bus2": 4097
      },
      "params": {
        "R": 0.012078450061380863,
        "X": 0.27402186393737793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4096_4098_1",
      "ports": {
        "bus1": 4096,
        "bus2": 4098
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4099_4100_1",
      "ports": {
        "bus1": 4100,
        "bus2": 4099
      },
      "params": {
        "R": 0.002400859259068966,
        "X": 0.08826180547475815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4099_4102_1",
      "ports": {
        "bus1": 4099,
        "bus2": 4102
      },
      "params": {
        "R": 0.0030428937170654535,
        "X": 0.12699565291404724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4099_4103_1",
      "ports": {
        "bus1": 4099,
        "bus2": 4103
      },
      "params": {
        "R": 0.006888241972774267,
        "X": 0.3051660358905792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4099_4104_1",
      "ports": {
        "bus1": 4099,
        "bus2": 4104
      },
      "params": {
        "R": 0.2709310054779053,
        "X": 11.748122215270996,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4099_4107_1",
      "ports": {
        "bus1": 4099,
        "bus2": 4107
      },
      "params": {
        "R": 0.31304484605789185,
        "X": 14.389056205749512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4099_4111_1",
      "ports": {
        "bus1": 4099,
        "bus2": 4111
      },
      "params": {
        "R": 0.000293425633572042,
        "X": 0.0011292992858216166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4099_4112_1",
      "ports": {
        "bus1": 4099,
        "bus2": 4112
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4100_4101_1",
      "ports": {
        "bus1": 4100,
        "bus2": 4101
      },
      "params": {
        "R": 0.009620844386518002,
        "X": 0.2601196765899658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.28124725818633,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4100_4105_1",
      "ports": {
        "bus1": 4100,
        "bus2": 4105
      },
      "params": {
        "R": 0.02004184015095234,
        "X": 0.4839147627353668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.28124725818633,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4100_4106_1",
      "ports": {
        "bus1": 4100,
        "bus2": 4106
      },
      "params": {
        "R": 0.008710782043635845,
        "X": 0.26802530884742737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.28124725818633,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4100_4108_1",
      "ports": {
        "bus1": 4100,
        "bus2": 4108
      },
      "params": {
        "R": 0.9341531991958618,
        "X": 20.617734909057617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4100_4109_1",
      "ports": {
        "bus1": 4100,
        "bus2": 4109
      },
      "params": {
        "R": 0.04104834049940109,
        "X": 1.1791201829910278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.28124725818633,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4100_4110_1",
      "ports": {
        "bus1": 4100,
        "bus2": 4110
      },
      "params": {
        "R": 1.0947291851043701,
        "X": 30.361427307128906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4100_4379_1",
      "ports": {
        "bus1": 4100,
        "bus2": 4379
      },
      "params": {
        "R": 0.0010406572837382555,
        "X": 0.004984947852790356,
        "G": 0.0,
        "B": 0.0013003394706174731
      },
      "extension": {
        "length": 1796.6681938476563,
        "rating": 170.2958106994629
      }
    },
    {
      "class": "Branch",
      "id": "branch_4111_4423_1",
      "ports": {
        "bus1": 4111,
        "bus2": 4423
      },
      "params": {
        "R": 0.00043950005783699453,
        "X": 0.004067619796842337,
        "G": 0.0,
        "B": 0.023874104022979736
      },
      "extension": {
        "length": 6971.631808227539,
        "rating": 476.73935890197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_4113_4114_1",
      "ports": {
        "bus1": 4113,
        "bus2": 4114
      },
      "params": {
        "R": 0.00024099607253447175,
        "X": 0.001063991105183959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4114_4201_1",
      "ports": {
        "bus1": 4114,
        "bus2": 4201
      },
      "params": {
        "R": 0.001358899986371398,
        "X": 0.008129751309752464,
        "G": 0.0,
        "B": 0.014998974278569221
      },
      "extension": {
        "length": 8247.383054077149,
        "rating": 144.3067193031311
      }
    },
    {
      "class": "Branch",
      "id": "branch_4115_4116_1",
      "ports": {
        "bus1": 4116,
        "bus2": 4115
      },
      "params": {
        "R": 0.001663711853325367,
        "X": 0.07467925548553467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4115_4118_1",
      "ports": {
        "bus1": 4115,
        "bus2": 4118
      },
      "params": {
        "R": 0.008631370961666107,
        "X": 0.3791634440422058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4115_4119_1",
      "ports": {
        "bus1": 4115,
        "bus2": 4119
      },
      "params": {
        "R": 0.04560854285955429,
        "X": 1.8303797245025635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4115_4120_1",
      "ports": {
        "bus1": 4115,
        "bus2": 4120
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4115_4121_1",
      "ports": {
        "bus1": 4115,
        "bus2": 4121
      },
      "params": {
        "R": 0.00027464746381156147,
        "X": 0.0011068802559748292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4116_4117_1",
      "ports": {
        "bus1": 4116,
        "bus2": 4117
      },
      "params": {
        "R": 0.010620969347655773,
        "X": 0.28194570541381836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4121_4131_1",
      "ports": {
        "bus1": 4131,
        "bus2": 4121
      },
      "params": {
        "R": 0.0006367978639900684,
        "X": 0.007235642988234758,
        "G": 0.0,
        "B": 0.024859437718987465
      },
      "extension": {
        "length": 9882.087157287599,
        "rating": 469.31982040405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_4122_4123_1",
      "ports": {
        "bus1": 4122,
        "bus2": 4123
      },
      "params": {
        "R": 0.00024056406982708722,
        "X": 0.0011097085662186146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4124_4125_1",
      "ports": {
        "bus1": 4124,
        "bus2": 4125
      },
      "params": {
        "R": 0.0002322495129192248,
        "X": 0.0011200524168089032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4126_4127_1",
      "ports": {
        "bus1": 4127,
        "bus2": 4126
      },
      "params": {
        "R": 0.0015856516547501087,
        "X": 0.063073068857193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4126_4130_1",
      "ports": {
        "bus1": 4126,
        "bus2": 4130
      },
      "params": {
        "R": -0.00010046991519629955,
        "X": -0.003429323434829712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4126_4131_1",
      "ports": {
        "bus1": 4126,
        "bus2": 4131
      },
      "params": {
        "R": 0.00027796466019935906,
        "X": 0.001018742099404335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4126_4132_1",
      "ports": {
        "bus1": 4126,
        "bus2": 4132
      },
      "params": {
        "R": 0.00021928201022092253,
        "X": 0.0010624062269926071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4128_4130_1",
      "ports": {
        "bus1": 4128,
        "bus2": 4130
      },
      "params": {
        "R": 0.002019036328420043,
        "X": 0.06891551613807678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4129_4130_1",
      "ports": {
        "bus1": 4129,
        "bus2": 4130
      },
      "params": {
        "R": 0.002019036328420043,
        "X": 0.06891551613807678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4133_4134_1",
      "ports": {
        "bus1": 4133,
        "bus2": 4134
      },
      "params": {
        "R": 0.011045250110328197,
        "X": 0.2671055197715759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4133_4135_1",
      "ports": {
        "bus1": 4133,
        "bus2": 4135
      },
      "params": {
        "R": 0.0002153598325094208,
        "X": 0.0011745013762265444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4136_4137_1",
      "ports": {
        "bus1": 4136,
        "bus2": 4137
      },
      "params": {
        "R": 0.00023434351896867156,
        "X": 0.001030239975079894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4138_4139_1",
      "ports": {
        "bus1": 4138,
        "bus2": 4139
      },
      "params": {
        "R": 0.00024838317767716944,
        "X": 0.001167471520602703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4140_4141_1",
      "ports": {
        "bus1": 4140,
        "bus2": 4141
      },
      "params": {
        "R": 0.00022510028793476522,
        "X": 0.001001866301521659,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4141_4434_1",
      "ports": {
        "bus1": 4141,
        "bus2": 4434
      },
      "params": {
        "R": 0.00629570335149765,
        "X": 0.02470049262046814,
        "G": 0.0,
        "B": 0.006272845435887575
      },
      "extension": {
        "length": 8750.014513549804,
        "rating": 143.55204105377197
      }
    },
    {
      "class": "Branch",
      "id": "branch_4142_4143_1",
      "ports": {
        "bus1": 4142,
        "bus2": 4143
      },
      "params": {
        "R": 0.0002522977301850915,
        "X": 0.0010541208321228623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4144_4145_1",
      "ports": {
        "bus1": 4144,
        "bus2": 4145
      },
      "params": {
        "R": 0.00024349360319320112,
        "X": 0.0011811386793851852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4145_4189_1",
      "ports": {
        "bus1": 4145,
        "bus2": 4189
      },
      "params": {
        "R": 0.0008668412338010967,
        "X": 0.003753304248675704,
        "G": 0.0,
        "B": 0.0012548877857625484
      },
      "extension": {
        "length": 1613.3457731781007,
        "rating": 160.5082392692566
      }
    },
    {
      "class": "Branch",
      "id": "branch_4146_4147_1",
      "ports": {
        "bus1": 4146,
        "bus2": 4147
      },
      "params": {
        "R": 0.010664132423698902,
        "X": 0.2664564847946167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4146_4148_1",
      "ports": {
        "bus1": 4146,
        "bus2": 4148
      },
      "params": {
        "R": 0.013052721507847309,
        "X": 0.3063976764678955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4146_4149_1",
      "ports": {
        "bus1": 4146,
        "bus2": 4149
      },
      "params": {
        "R": 0.01378033310174942,
        "X": 0.3187810480594635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4146_4150_1",
      "ports": {
        "bus1": 4146,
        "bus2": 4150
      },
      "params": {
        "R": 0.00024331826716661453,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4146_4151_1",
      "ports": {
        "bus1": 4146,
        "bus2": 4151
      },
      "params": {
        "R": 0.00024083792231976986,
        "X": 0.001167795155197382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4152_4153_1",
      "ports": {
        "bus1": 4153,
        "bus2": 4152
      },
      "params": {
        "R": 0.0016246421728283167,
        "X": 0.06704273819923401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4152_4157_1",
      "ports": {
        "bus1": 4152,
        "bus2": 4157
      },
      "params": {
        "R": 0.0013571595773100853,
        "X": 0.061128828674554825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4152_4159_1",
      "ports": {
        "bus1": 4152,
        "bus2": 4159
      },
      "params": {
        "R": 0.0002605738409329206,
        "X": 0.0011265306966379285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4152_4160_1",
      "ports": {
        "bus1": 4152,
        "bus2": 4160
      },
      "params": {
        "R": 0.0002549012715462595,
        "X": 0.0010711238719522953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4153_4156_1",
      "ports": {
        "bus1": 4153,
        "bus2": 4156
      },
      "params": {
        "R": -0.0009688269346952438,
        "X": -0.020999252796173096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4153_4158_1",
      "ports": {
        "bus1": 4153,
        "bus2": 4158
      },
      "params": {
        "R": 0.022920550778508186,
        "X": 0.5646401643753052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 113.56250137090683,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4154_4156_1",
      "ports": {
        "bus1": 4154,
        "bus2": 4156
      },
      "params": {
        "R": 0.018946373835206032,
        "X": 0.4106610417366028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4155_4156_1",
      "ports": {
        "bus1": 4155,
        "bus2": 4156
      },
      "params": {
        "R": 0.018946373835206032,
        "X": 0.4106610417366028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4161_4162_1",
      "ports": {
        "bus1": 4161,
        "bus2": 4162
      },
      "params": {
        "R": 0.00025959857157431543,
        "X": 0.0011682683834806085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4163_4166_1",
      "ports": {
        "bus1": 4163,
        "bus2": 4166
      },
      "params": {
        "R": 0.0022633778862655163,
        "X": 0.07973870635032654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4163_4167_1",
      "ports": {
        "bus1": 4163,
        "bus2": 4167
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4163_4168_1",
      "ports": {
        "bus1": 4163,
        "bus2": 4168
      },
      "params": {
        "R": 0.0002313606528332457,
        "X": 0.0011551823699846864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4164_4166_1",
      "ports": {
        "bus1": 4164,
        "bus2": 4166
      },
      "params": {
        "R": -0.0004878944018855691,
        "X": -0.01718848943710327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4165_4166_1",
      "ports": {
        "bus1": 4165,
        "bus2": 4166
      },
      "params": {
        "R": 0.009940099902451038,
        "X": 0.3501893877983093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4169_4170_1",
      "ports": {
        "bus1": 4169,
        "bus2": 4170
      },
      "params": {
        "R": 0.011074340902268887,
        "X": 0.2461910843849182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4169_4171_1",
      "ports": {
        "bus1": 4169,
        "bus2": 4171
      },
      "params": {
        "R": 0.015218169428408146,
        "X": 0.44090735912323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4169_4172_1",
      "ports": {
        "bus1": 4169,
        "bus2": 4172
      },
      "params": {
        "R": 0.04047767072916031,
        "X": 0.856269896030426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4169_4173_1",
      "ports": {
        "bus1": 4169,
        "bus2": 4173
      },
      "params": {
        "R": 0.00026523793349042535,
        "X": 0.0011007573921233416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4169_4174_1",
      "ports": {
        "bus1": 4169,
        "bus2": 4174
      },
      "params": {
        "R": 0.00024970417143777013,
        "X": 0.0011109596816822886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4175_4176_1",
      "ports": {
        "bus1": 4176,
        "bus2": 4175
      },
      "params": {
        "R": 0.00023967325978446752,
        "X": 0.015960104763507843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4175_4178_1",
      "ports": {
        "bus1": 4175,
        "bus2": 4178
      },
      "params": {
        "R": 0.00023651639639865607,
        "X": 0.017792411148548126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4175_4179_1",
      "ports": {
        "bus1": 4175,
        "bus2": 4179
      },
      "params": {
        "R": 0.00027111696545034647,
        "X": 0.0011663216864690185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4175_4180_1",
      "ports": {
        "bus1": 4175,
        "bus2": 4180
      },
      "params": {
        "R": 0.00028957106405869126,
        "X": 0.0011442810064181685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4176_4177_1",
      "ports": {
        "bus1": 4177,
        "bus2": 4176
      },
      "params": {
        "R": 0.0014933283673599362,
        "X": 0.07468539476394653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4179_4692_1",
      "ports": {
        "bus1": 4179,
        "bus2": 4692
      },
      "params": {
        "R": 0.00018296789494343102,
        "X": 0.0036238559987396,
        "G": 0.0,
        "B": 0.28829899430274963
      },
      "extension": {
        "length": 24600.29926245117,
        "rating": 2599.690818786621
      }
    },
    {
      "class": "Branch",
      "id": "branch_4181_4182_1",
      "ports": {
        "bus1": 4182,
        "bus2": 4181
      },
      "params": {
        "R": 0.0007586944848299026,
        "X": 0.03591538593173027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4181_4183_1",
      "ports": {
        "bus1": 4181,
        "bus2": 4183
      },
      "params": {
        "R": 0.0006969375535845757,
        "X": 0.030488379299640656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_4181_4184_1",
      "ports": {
        "bus1": 4181,
        "bus2": 4184
      },
      "params": {
        "R": 0.00042146319174207747,
        "X": 0.019363196566700935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4181_4185_1",
      "ports": {
        "bus1": 4181,
        "bus2": 4185
      },
      "params": {
        "R": 0.0005222235922701657,
        "X": 0.024767329916357994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4181_4186_1",
      "ports": {
        "bus1": 4181,
        "bus2": 4186
      },
      "params": {
        "R": 0.0002223784540547058,
        "X": 0.001043975935317576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4181_4187_1",
      "ports": {
        "bus1": 4181,
        "bus2": 4187
      },
      "params": {
        "R": 0.0002203249605372548,
        "X": 0.0010202518897131085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4186_4242_1",
      "ports": {
        "bus1": 4186,
        "bus2": 4242
      },
      "params": {
        "R": 0.00015891181828919798,
        "X": 0.0014954179059714079,
        "G": 0.0,
        "B": 0.004888798575848341
      },
      "extension": {
        "length": 1989.6895283203125,
        "rating": 665.6123161315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4191_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4191
      },
      "params": {
        "R": 0.0022524790838360786,
        "X": 0.09841792285442352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4192_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4192
      },
      "params": {
        "R": 0.0006372729549184442,
        "X": 0.02398897521197796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4193_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4193
      },
      "params": {
        "R": 0.0005291966954246163,
        "X": 0.030041944235563278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4194_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4194
      },
      "params": {
        "R": 0.0004929619026370347,
        "X": 0.0316070094704628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4195_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4195
      },
      "params": {
        "R": 0.0006329779862426221,
        "X": 0.024146271869540215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4196_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4196
      },
      "params": {
        "R": 0.0010628791060298681,
        "X": 0.03743601590394974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4197_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4197
      },
      "params": {
        "R": 0.000848275376483798,
        "X": 0.030883317813277245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4198_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4198
      },
      "params": {
        "R": 0.00020226542255841196,
        "X": 0.001103625982068479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4188_4199_1",
      "ports": {
        "bus1": 4188,
        "bus2": 4199
      },
      "params": {
        "R": 0.00028472812846302986,
        "X": 0.0011700685136020184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4189_4191_1",
      "ports": {
        "bus1": 4189,
        "bus2": 4191
      },
      "params": {
        "R": -0.0005430792807601392,
        "X": -0.023728858679533005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4189_4239_1",
      "ports": {
        "bus1": 4239,
        "bus2": 4189
      },
      "params": {
        "R": 0.00035399410990066826,
        "X": 0.0016866378718987107,
        "G": 0.0,
        "B": 0.0003493256226647645
      },
      "extension": {
        "length": 582.4168002204896,
        "rating": 172.44925498962402
      }
    },
    {
      "class": "Branch",
      "id": "branch_4190_4191_1",
      "ports": {
        "bus1": 4190,
        "bus2": 4191
      },
      "params": {
        "R": 0.008948897011578083,
        "X": 0.3910054862499237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4198_4228_1",
      "ports": {
        "bus1": 4198,
        "bus2": 4228
      },
      "params": {
        "R": 0.0008173175738193095,
        "X": 0.006397458724677563,
        "G": 0.0,
        "B": 0.018960151821374893
      },
      "extension": {
        "length": 8023.464861328125,
        "rating": 587.4129772186279
      }
    },
    {
      "class": "Branch",
      "id": "branch_4200_4201_1",
      "ports": {
        "bus1": 4200,
        "bus2": 4201
      },
      "params": {
        "R": 0.00025452428963035345,
        "X": 0.0011084936559200287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4202_4203_1",
      "ports": {
        "bus1": 4202,
        "bus2": 4203
      },
      "params": {
        "R": 0.009702356532216072,
        "X": 0.28968679904937744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4202_4204_1",
      "ports": {
        "bus1": 4202,
        "bus2": 4204
      },
      "params": {
        "R": 0.015293753705918789,
        "X": 0.37554386258125305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4202_4205_1",
      "ports": {
        "bus1": 4202,
        "bus2": 4205
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4202_4206_1",
      "ports": {
        "bus1": 4202,
        "bus2": 4206
      },
      "params": {
        "R": 0.00022898646420799196,
        "X": 0.001085771480575204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4205_4490_1",
      "ports": {
        "bus1": 4205,
        "bus2": 4490
      },
      "params": {
        "R": 0.005687194876372814,
        "X": 0.025275468826293945,
        "G": 0.0,
        "B": 0.006970570422708988
      },
      "extension": {
        "length": 9722.02313671875,
        "rating": 131.24557733535767
      }
    },
    {
      "class": "Branch",
      "id": "branch_4207_4208_1",
      "ports": {
        "bus1": 4207,
        "bus2": 4208
      },
      "params": {
        "R": 0.00021590037795249373,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4209_4212_1",
      "ports": {
        "bus1": 4209,
        "bus2": 4212
      },
      "params": {
        "R": 0.0008438257500529289,
        "X": 0.02326101064682007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4209_4213_1",
      "ports": {
        "bus1": 4209,
        "bus2": 4213
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4209_4214_1",
      "ports": {
        "bus1": 4209,
        "bus2": 4214
      },
      "params": {
        "R": 0.00029866525437682867,
        "X": 0.0011283628409728408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4210_4212_1",
      "ports": {
        "bus1": 4210,
        "bus2": 4212
      },
      "params": {
        "R": 0.0087278438732028,
        "X": 0.24059274792671204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4211_4212_1",
      "ports": {
        "bus1": 4211,
        "bus2": 4212
      },
      "params": {
        "R": 0.0087278438732028,
        "X": 0.24059274792671204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4215_4216_1",
      "ports": {
        "bus1": 4215,
        "bus2": 4216
      },
      "params": {
        "R": 0.00027455604868009686,
        "X": 0.0011826260015368462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4217_4218_1",
      "ports": {
        "bus1": 4217,
        "bus2": 4218
      },
      "params": {
        "R": 0.00022504549997393042,
        "X": 0.0011666968930512667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4219_4220_1",
      "ports": {
        "bus1": 4219,
        "bus2": 4220
      },
      "params": {
        "R": 0.008227191865444183,
        "X": 0.18681567907333374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 121.46874725818634,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4219_4221_1",
      "ports": {
        "bus1": 4219,
        "bus2": 4221
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4222_4223_1",
      "ports": {
        "bus1": 4222,
        "bus2": 4223
      },
      "params": {
        "R": 0.01189546287059784,
        "X": 0.2700752019882202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.28124725818633,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4222_4224_1",
      "ports": {
        "bus1": 4222,
        "bus2": 4224
      },
      "params": {
        "R": 0.00025143573293462396,
        "X": 0.0011368622072041035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4222_4225_1",
      "ports": {
        "bus1": 4222,
        "bus2": 4225
      },
      "params": {
        "R": 0.00021121453028172255,
        "X": 0.0011718586320057511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4224_4303_1",
      "ports": {
        "bus1": 4224,
        "bus2": 4303
      },
      "params": {
        "R": 0.0015113305998966098,
        "X": 0.006669347640126944,
        "G": 0.0,
        "B": 0.0025169113650918007
      },
      "extension": {
        "length": 2916.0256776580813,
        "rating": 158.5350513458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_4226_4227_1",
      "ports": {
        "bus1": 4227,
        "bus2": 4226
      },
      "params": {
        "R": 0.001331675099208951,
        "X": 0.053457796573638916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4226_4228_1",
      "ports": {
        "bus1": 4226,
        "bus2": 4228
      },
      "params": {
        "R": 0.00027953702374361455,
        "X": 0.0010598310036584735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4226_4229_1",
      "ports": {
        "bus1": 4226,
        "bus2": 4229
      },
      "params": {
        "R": 0.00022606764105148613,
        "X": 0.0011664232006296515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4230_4231_1",
      "ports": {
        "bus1": 4230,
        "bus2": 4231
      },
      "params": {
        "R": 0.0008150772773660719,
        "X": 0.03950972482562065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4230_4232_1",
      "ports": {
        "bus1": 4230,
        "bus2": 4232
      },
      "params": {
        "R": 0.00021204203949309886,
        "X": 0.0010728862835094333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4232_5037_1",
      "ports": {
        "bus1": 4232,
        "bus2": 5037
      },
      "params": {
        "R": 0.0010974806500598788,
        "X": 0.01038026250898838,
        "G": 0.0,
        "B": 0.10313621163368225
      },
      "extension": {
        "length": 24236.983764404296,
        "rating": 663.495922088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_4232_5602_1",
      "ports": {
        "bus1": 4232,
        "bus2": 5602
      },
      "params": {
        "R": 0.0010321411537006497,
        "X": 0.008508474566042423,
        "G": 0.0,
        "B": 0.10125797241926193
      },
      "extension": {
        "length": 19915.50154284668,
        "rating": 591.5184020996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_4233_4234_1",
      "ports": {
        "bus1": 4233,
        "bus2": 4234
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4235_4236_1",
      "ports": {
        "bus1": 4235,
        "bus2": 4236
      },
      "params": {
        "R": 0.0002098707773257047,
        "X": 0.0011686267098411918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4237_4238_1",
      "ports": {
        "bus1": 4237,
        "bus2": 4238
      },
      "params": {
        "R": 0.0008412068127654493,
        "X": 0.021868428215384483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4237_4239_1",
      "ports": {
        "bus1": 4237,
        "bus2": 4239
      },
      "params": {
        "R": 0.00024937710259109735,
        "X": 0.001043474767357111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4240_4241_1",
      "ports": {
        "bus1": 4241,
        "bus2": 4240
      },
      "params": {
        "R": 0.0016898667672649026,
        "X": 0.0707940086722374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4240_4242_1",
      "ports": {
        "bus1": 4240,
        "bus2": 4242
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4240_4243_1",
      "ports": {
        "bus1": 4240,
        "bus2": 4243
      },
      "params": {
        "R": 0.0002679124881979078,
        "X": 0.0011924938298761845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4241_4474_1",
      "ports": {
        "bus1": 4474,
        "bus2": 4241
      },
      "params": {
        "R": 0.0008552636136300862,
        "X": 0.0048964316956698895,
        "G": 0.0,
        "B": 0.0014576716348528862
      },
      "extension": {
        "length": 1968.3365700531006,
        "rating": 191.5866255760193
      }
    },
    {
      "class": "Branch",
      "id": "branch_4244_4247_1",
      "ports": {
        "bus1": 4244,
        "bus2": 4247
      },
      "params": {
        "R": 0.0008060894906520844,
        "X": 0.019098401069641113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4244_4248_1",
      "ports": {
        "bus1": 4244,
        "bus2": 4248
      },
      "params": {
        "R": 0.00025748045300133526,
        "X": 0.001160465064458549,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4244_4249_1",
      "ports": {
        "bus1": 4244,
        "bus2": 4249
      },
      "params": {
        "R": 0.0002694766444619745,
        "X": 0.0011793490266427398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4245_4247_1",
      "ports": {
        "bus1": 4245,
        "bus2": 4247
      },
      "params": {
        "R": 0.007844389416277409,
        "X": 0.18585443496704102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4246_4247_1",
      "ports": {
        "bus1": 4246,
        "bus2": 4247
      },
      "params": {
        "R": 0.007844389416277409,
        "X": 0.18585443496704102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4248_4455_1",
      "ports": {
        "bus1": 4248,
        "bus2": 4455
      },
      "params": {
        "R": 0.007951970212161541,
        "X": 0.037328947335481644,
        "G": 0.0,
        "B": 0.012744391337037086
      },
      "extension": {
        "length": 15235.48315942383,
        "rating": 169.51940059661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_4250_4253_1",
      "ports": {
        "bus1": 4250,
        "bus2": 4253
      },
      "params": {
        "R": -0.0005636066198348999,
        "X": -0.014196217060089111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4250_4254_1",
      "ports": {
        "bus1": 4250,
        "bus2": 4254
      },
      "params": {
        "R": 0.00022434616403188556,
        "X": 0.0011411133455112576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4251_4253_1",
      "ports": {
        "bus1": 4251,
        "bus2": 4253
      },
      "params": {
        "R": 0.011781333014369011,
        "X": 0.29675033688545227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4252_4253_1",
      "ports": {
        "bus1": 4252,
        "bus2": 4253
      },
      "params": {
        "R": 0.011781333014369011,
        "X": 0.29675033688545227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4255_4258_1",
      "ports": {
        "bus1": 4255,
        "bus2": 4258
      },
      "params": {
        "R": -0.0004431651905179024,
        "X": -0.011745274066925049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4255_4259_1",
      "ports": {
        "bus1": 4255,
        "bus2": 4259
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4255_4260_1",
      "ports": {
        "bus1": 4255,
        "bus2": 4260
      },
      "params": {
        "R": 0.00023389622219838202,
        "X": 0.001022502314299345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4256_4258_1",
      "ports": {
        "bus1": 4256,
        "bus2": 4258
      },
      "params": {
        "R": 0.008082958869636059,
        "X": 0.21422381699085236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4257_4258_1",
      "ports": {
        "bus1": 4257,
        "bus2": 4258
      },
      "params": {
        "R": 0.008082958869636059,
        "X": 0.21422381699085236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4261_4262_1",
      "ports": {
        "bus1": 4262,
        "bus2": 4261
      },
      "params": {
        "R": 0.0001642276329221204,
        "X": 0.01081659086048603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4261_4262_2",
      "ports": {
        "bus1": 4262,
        "bus2": 4261
      },
      "params": {
        "R": 0.0001642276329221204,
        "X": 0.01081659086048603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4261_4263_1",
      "ports": {
        "bus1": 4261,
        "bus2": 4263
      },
      "params": {
        "R": 0.00022028738749213517,
        "X": 0.014131950214505196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 537.5000238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4261_4264_1",
      "ports": {
        "bus1": 4261,
        "bus2": 4264
      },
      "params": {
        "R": 0.00010140986705664545,
        "X": 0.007936222478747368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4261_4265_1",
      "ports": {
        "bus1": 4261,
        "bus2": 4265
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4261_4266_1",
      "ports": {
        "bus1": 4261,
        "bus2": 4266
      },
      "params": {
        "R": 0.00021596708393190056,
        "X": 0.0010162291582673788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4265_4348_1",
      "ports": {
        "bus1": 4265,
        "bus2": 4348
      },
      "params": {
        "R": 0.00019808053912129253,
        "X": 0.003219376550987363,
        "G": 0.0,
        "B": 0.3239801228046417
      },
      "extension": {
        "length": 23870.029279174807,
        "rating": 2825.810432434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_4267_4268_1",
      "ports": {
        "bus1": 4267,
        "bus2": 4268
      },
      "params": {
        "R": 0.00029107992304489017,
        "X": 0.0010517456103116274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4269_4270_1",
      "ports": {
        "bus1": 4270,
        "bus2": 4269
      },
      "params": {
        "R": 0.0001838200696511194,
        "X": 0.015206643380224705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4269_4272_1",
      "ports": {
        "bus1": 4269,
        "bus2": 4272
      },
      "params": {
        "R": 0.0002120371354976669,
        "X": 0.015574479475617409,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4269_4273_1",
      "ports": {
        "bus1": 4269,
        "bus2": 4273
      },
      "params": {
        "R": 0.0001675854582572356,
        "X": 0.011579284444451332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4269_4275_1",
      "ports": {
        "bus1": 4269,
        "bus2": 4275
      },
      "params": {
        "R": 0.00029782112687826157,
        "X": 0.0010838053422048688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4270_4271_1",
      "ports": {
        "bus1": 4271,
        "bus2": 4270
      },
      "params": {
        "R": 0.0011580210411921144,
        "X": 0.0457579679787159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4270_4274_1",
      "ports": {
        "bus1": 4270,
        "bus2": 4274
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4271_4569_1",
      "ports": {
        "bus1": 4569,
        "bus2": 4271
      },
      "params": {
        "R": 0.003597169416025281,
        "X": 0.013303849846124649,
        "G": 0.0,
        "B": 0.012897470965981483
      },
      "extension": {
        "length": 9875.50060583496,
        "rating": 195.697021484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_4271_4624_1",
      "ports": {
        "bus1": 4624,
        "bus2": 4271
      },
      "params": {
        "R": 0.0015249995049089193,
        "X": 0.0071340808644890785,
        "G": 0.0,
        "B": 0.0009971505496650934
      },
      "extension": {
        "length": 1938.4380926971437,
        "rating": 167.99850463867188
      }
    },
    {
      "class": "Branch",
      "id": "branch_4271_4705_1",
      "ports": {
        "bus1": 4271,
        "bus2": 4705
      },
      "params": {
        "R": 0.0038447771221399307,
        "X": 0.01658526435494423,
        "G": 0.0,
        "B": 0.01426947396248579
      },
      "extension": {
        "length": 10402.857532836915,
        "rating": 156.9043755531311
      }
    },
    {
      "class": "Branch",
      "id": "branch_4274_4400_1",
      "ports": {
        "bus1": 4274,
        "bus2": 4400
      },
      "params": {
        "R": 0.0005889280000701547,
        "X": 0.005152485799044371,
        "G": 0.0,
        "B": 0.020172579213976857
      },
      "extension": {
        "length": 7045.245710266114,
        "rating": 505.2611827850342
      }
    },
    {
      "class": "Branch",
      "id": "branch_4274_4471_1",
      "ports": {
        "bus1": 4471,
        "bus2": 4274
      },
      "params": {
        "R": 0.000534424907527864,
        "X": 0.00483411829918623,
        "G": 0.0,
        "B": 0.009964046999812126
      },
      "extension": {
        "length": 5260.2250380249025,
        "rating": 544.3697452545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_4275_4285_1",
      "ports": {
        "bus1": 4275,
        "bus2": 4285
      },
      "params": {
        "R": 0.00017943188140634447,
        "X": 0.003382299095392227,
        "G": 0.0,
        "B": 0.3468652665615082
      },
      "extension": {
        "length": 24608.4689498291,
        "rating": 2702.712059020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_4275_4405_1",
      "ports": {
        "bus1": 4275,
        "bus2": 4405
      },
      "params": {
        "R": 5.697506639990024e-05,
        "X": 0.0009748555021360517,
        "G": 0.0,
        "B": 0.07550058513879776
      },
      "extension": {
        "length": 6529.069728698731,
        "rating": 2338.479423522949
      }
    },
    {
      "class": "Branch",
      "id": "branch_4275_4682_1",
      "ports": {
        "bus1": 4682,
        "bus2": 4275
      },
      "params": {
        "R": 9.494250843999907e-05,
        "X": 0.0019321558065712452,
        "G": 0.0,
        "B": 0.22443538904190063
      },
      "extension": {
        "length": 14100.665543701172,
        "rating": 2018.7070846557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_4276_4277_1",
      "ports": {
        "bus1": 4277,
        "bus2": 4276
      },
      "params": {
        "R": 0.00021003783331252635,
        "X": 0.01257775817066431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4276_4280_1",
      "ports": {
        "bus1": 4276,
        "bus2": 4280
      },
      "params": {
        "R": 0.00031741498969495296,
        "X": 0.025703221559524536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4276_4282_1",
      "ports": {
        "bus1": 4276,
        "bus2": 4282
      },
      "params": {
        "R": 0.006337870843708515,
        "X": 0.3983759880065918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4276_4283_1",
      "ports": {
        "bus1": 4276,
        "bus2": 4283
      },
      "params": {
        "R": 0.0016731861978769302,
        "X": 0.15171660482883453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4276_4285_1",
      "ports": {
        "bus1": 4276,
        "bus2": 4285
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4277_4278_1",
      "ports": {
        "bus1": 4278,
        "bus2": 4277
      },
      "params": {
        "R": 0.0015572188422083855,
        "X": 0.06814904510974884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4277_4279_1",
      "ports": {
        "bus1": 4277,
        "bus2": 4279
      },
      "params": {
        "R": 0.0010851472616195679,
        "X": 0.04619721695780754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4277_4286_1",
      "ports": {
        "bus1": 4277,
        "bus2": 4286
      },
      "params": {
        "R": 0.0002372280287090689,
        "X": 0.0010722281876951456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4278_4281_1",
      "ports": {
        "bus1": 4278,
        "bus2": 4281
      },
      "params": {
        "R": 0.9890031218528748,
        "X": 18.663843154907227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4278_4284_1",
      "ports": {
        "bus1": 4278,
        "bus2": 4284
      },
      "params": {
        "R": 1.076923131942749,
        "X": 29.45073699951172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4287_4288_1",
      "ports": {
        "bus1": 4287,
        "bus2": 4288
      },
      "params": {
        "R": 0.007846377789974213,
        "X": 0.22427861392498016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4287_4289_1",
      "ports": {
        "bus1": 4287,
        "bus2": 4289
      },
      "params": {
        "R": 0.00021673327137250453,
        "X": 0.0010381229221820831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4290_4291_1",
      "ports": {
        "bus1": 4291,
        "bus2": 4290
      },
      "params": {
        "R": 0.00019555828475859016,
        "X": 0.01256154291331768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4290_4293_1",
      "ports": {
        "bus1": 4290,
        "bus2": 4293
      },
      "params": {
        "R": 0.00018502479360904545,
        "X": 0.013807332143187523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4290_4294_1",
      "ports": {
        "bus1": 4290,
        "bus2": 4294
      },
      "params": {
        "R": 0.00024146120995283127,
        "X": 0.01902679167687893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4290_4295_1",
      "ports": {
        "bus1": 4290,
        "bus2": 4295
      },
      "params": {
        "R": 0.00015887881454546005,
        "X": 0.012803149409592152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4290_4296_1",
      "ports": {
        "bus1": 4290,
        "bus2": 4296
      },
      "params": {
        "R": 0.00021087523782625794,
        "X": 0.014560500159859657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4290_4297_1",
      "ports": {
        "bus1": 4290,
        "bus2": 4297
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4291_4292_1",
      "ports": {
        "bus1": 4292,
        "bus2": 4291
      },
      "params": {
        "R": 0.0009084141929633915,
        "X": 0.04367014020681381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4291_4298_1",
      "ports": {
        "bus1": 4291,
        "bus2": 4298
      },
      "params": {
        "R": 0.00029943263507448137,
        "X": 0.0010825752979144454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4299_4300_1",
      "ports": {
        "bus1": 4299,
        "bus2": 4300
      },
      "params": {
        "R": 0.0002602623135317117,
        "X": 0.0010962424566969275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4301_4305_1",
      "ports": {
        "bus1": 4301,
        "bus2": 4305
      },
      "params": {
        "R": 0.00012768860324285924,
        "X": 0.011425754986703396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4301_4306_1",
      "ports": {
        "bus1": 4301,
        "bus2": 4306
      },
      "params": {
        "R": 0.00015313760377466679,
        "X": 0.01028535794466734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4301_4307_1",
      "ports": {
        "bus1": 4301,
        "bus2": 4307
      },
      "params": {
        "R": 0.00011295988952042535,
        "X": 0.008691034279763699,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4301_4308_1",
      "ports": {
        "bus1": 4301,
        "bus2": 4308
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4301_4309_1",
      "ports": {
        "bus1": 4301,
        "bus2": 4309
      },
      "params": {
        "R": 0.0002034614881267771,
        "X": 0.0011646280763670802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4302_4303_1",
      "ports": {
        "bus1": 4303,
        "bus2": 4302
      },
      "params": {
        "R": 0.0017189690843224525,
        "X": 0.062281858175992966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4302_4305_1",
      "ports": {
        "bus1": 4302,
        "bus2": 4305
      },
      "params": {
        "R": -5.622819298878312e-05,
        "X": -0.005031378008425236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4304_4305_1",
      "ports": {
        "bus1": 4304,
        "bus2": 4305
      },
      "params": {
        "R": 0.0003446760820224881,
        "X": 0.030842095613479614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4308_4405_1",
      "ports": {
        "bus1": 4308,
        "bus2": 4405
      },
      "params": {
        "R": 0.0003651990555226803,
        "X": 0.0065285624004900455,
        "G": 0.0,
        "B": 0.7524927258491516
      },
      "extension": {
        "length": 50638.07059716797,
        "rating": 2645.3582763671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_4310_4311_1",
      "ports": {
        "bus1": 4311,
        "bus2": 4310
      },
      "params": {
        "R": 0.0016411659307777882,
        "X": 0.06606549769639969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4310_4312_1",
      "ports": {
        "bus1": 4310,
        "bus2": 4312
      },
      "params": {
        "R": 0.0004600773681886494,
        "X": 0.020963940769433975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4310_4313_1",
      "ports": {
        "bus1": 4310,
        "bus2": 4313
      },
      "params": {
        "R": 0.0002562059962656349,
        "X": 0.0010661702835932374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4310_4314_1",
      "ports": {
        "bus1": 4310,
        "bus2": 4314
      },
      "params": {
        "R": 0.0002922099665738642,
        "X": 0.0010146918939426541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4311_4497_1",
      "ports": {
        "bus1": 4311,
        "bus2": 4497
      },
      "params": {
        "R": 0.002358632627874613,
        "X": 0.014375695027410984,
        "G": 0.0,
        "B": 0.004741529934108257
      },
      "extension": {
        "length": 5464.642188537598,
        "rating": 205.67278861999512
      }
    },
    {
      "class": "Branch",
      "id": "branch_4315_4316_1",
      "ports": {
        "bus1": 4315,
        "bus2": 4316
      },
      "params": {
        "R": 0.0021486987825483084,
        "X": 0.1136719211935997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4315_4317_1",
      "ports": {
        "bus1": 4315,
        "bus2": 4317
      },
      "params": {
        "R": 0.0012063770554959774,
        "X": 0.05043148621916771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4315_4318_1",
      "ports": {
        "bus1": 4315,
        "bus2": 4318
      },
      "params": {
        "R": 0.007020915392786264,
        "X": 0.29642680287361145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4315_4319_1",
      "ports": {
        "bus1": 4315,
        "bus2": 4319
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4315_4320_1",
      "ports": {
        "bus1": 4315,
        "bus2": 4320
      },
      "params": {
        "R": 0.00025664991699159145,
        "X": 0.0011442984687164426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4321_4322_1",
      "ports": {
        "bus1": 4322,
        "bus2": 4321
      },
      "params": {
        "R": 0.0014978917315602303,
        "X": 0.0719413086771965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4321_4323_1",
      "ports": {
        "bus1": 4321,
        "bus2": 4323
      },
      "params": {
        "R": 0.0021847723983228207,
        "X": 0.09649309515953064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4321_4324_1",
      "ports": {
        "bus1": 4321,
        "bus2": 4324
      },
      "params": {
        "R": 0.00023547808814328164,
        "X": 0.001164278364740312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4321_4325_1",
      "ports": {
        "bus1": 4321,
        "bus2": 4325
      },
      "params": {
        "R": 0.00029577064560726285,
        "X": 0.0011787086259573698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4326_4327_1",
      "ports": {
        "bus1": 4326,
        "bus2": 4327
      },
      "params": {
        "R": 0.007926641963422298,
        "X": 0.19394312798976898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181363,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4326_4328_1",
      "ports": {
        "bus1": 4326,
        "bus2": 4328
      },
      "params": {
        "R": 0.04860267415642738,
        "X": 1.035300374031067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181363,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4326_4329_1",
      "ports": {
        "bus1": 4326,
        "bus2": 4329
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4326_4330_1",
      "ports": {
        "bus1": 4326,
        "bus2": 4330
      },
      "params": {
        "R": 0.00024813381605781615,
        "X": 0.0011212726822122931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4331_4332_1",
      "ports": {
        "bus1": 4331,
        "bus2": 4332
      },
      "params": {
        "R": 0.017738543450832367,
        "X": 0.44786888360977173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4331_4333_1",
      "ports": {
        "bus1": 4331,
        "bus2": 4333
      },
      "params": {
        "R": 0.012454548850655556,
        "X": 0.30863073468208313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4331_4334_1",
      "ports": {
        "bus1": 4331,
        "bus2": 4334
      },
      "params": {
        "R": 0.016883619129657745,
        "X": 0.4406299591064453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4331_4335_1",
      "ports": {
        "bus1": 4331,
        "bus2": 4335
      },
      "params": {
        "R": 0.009049931541085243,
        "X": 0.25169065594673157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4331_4336_1",
      "ports": {
        "bus1": 4331,
        "bus2": 4336
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4331_4337_1",
      "ports": {
        "bus1": 4331,
        "bus2": 4337
      },
      "params": {
        "R": 0.0002593817189335823,
        "X": 0.0011598375858739018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4338_4339_1",
      "ports": {
        "bus1": 4338,
        "bus2": 4339
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4340_4341_1",
      "ports": {
        "bus1": 4340,
        "bus2": 4341
      },
      "params": {
        "R": 0.01014313567429781,
        "X": 0.2639296054840088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4340_4342_1",
      "ports": {
        "bus1": 4340,
        "bus2": 4342
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4340_4343_1",
      "ports": {
        "bus1": 4340,
        "bus2": 4343
      },
      "params": {
        "R": 0.0002463036507833749,
        "X": 0.0011487583396956325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4344_4345_1",
      "ports": {
        "bus1": 4345,
        "bus2": 4344
      },
      "params": {
        "R": 0.0001510754373157397,
        "X": 0.011242005974054337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4344_4347_1",
      "ports": {
        "bus1": 4344,
        "bus2": 4347
      },
      "params": {
        "R": 0.0001471005380153656,
        "X": 0.011117511428892612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4344_4348_1",
      "ports": {
        "bus1": 4344,
        "bus2": 4348
      },
      "params": {
        "R": 0.0002513681829441339,
        "X": 0.0011917675146833062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4345_4346_1",
      "ports": {
        "bus1": 4346,
        "bus2": 4345
      },
      "params": {
        "R": 0.0017007734859362245,
        "X": 0.07432211190462112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4345_4349_1",
      "ports": {
        "bus1": 4345,
        "bus2": 4349
      },
      "params": {
        "R": 0.0002632847463246435,
        "X": 0.0011091891210526228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4350_4353_1",
      "ports": {
        "bus1": 4350,
        "bus2": 4353
      },
      "params": {
        "R": -0.0008904915302991867,
        "X": -0.023055821657180786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4350_4354_1",
      "ports": {
        "bus1": 4350,
        "bus2": 4354
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4351_4353_1",
      "ports": {
        "bus1": 4351,
        "bus2": 4353
      },
      "params": {
        "R": 0.010570754297077656,
        "X": 0.27368834614753723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4352_4353_1",
      "ports": {
        "bus1": 4352,
        "bus2": 4353
      },
      "params": {
        "R": 0.010570754297077656,
        "X": 0.27368834614753723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4355_4356_1",
      "ports": {
        "bus1": 4355,
        "bus2": 4356
      },
      "params": {
        "R": 0.009710258804261684,
        "X": 0.2976079285144806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4355_4357_1",
      "ports": {
        "bus1": 4355,
        "bus2": 4357
      },
      "params": {
        "R": 0.004791558720171452,
        "X": 0.11963111162185669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4355_4358_1",
      "ports": {
        "bus1": 4355,
        "bus2": 4358
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4355_4359_1",
      "ports": {
        "bus1": 4355,
        "bus2": 4359
      },
      "params": {
        "R": 0.00027428317116573453,
        "X": 0.0010282180737704039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4360_4361_1",
      "ports": {
        "bus1": 4360,
        "bus2": 4361
      },
      "params": {
        "R": 0.00028810554067604244,
        "X": 0.001011790125630796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4362_4363_1",
      "ports": {
        "bus1": 4362,
        "bus2": 4363
      },
      "params": {
        "R": 0.009026473388075829,
        "X": 0.19006745517253876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4362_4364_1",
      "ports": {
        "bus1": 4362,
        "bus2": 4364
      },
      "params": {
        "R": 0.009979921393096447,
        "X": 0.24852265417575836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4362_4365_1",
      "ports": {
        "bus1": 4362,
        "bus2": 4365
      },
      "params": {
        "R": 0.01712663471698761,
        "X": 0.4558930993080139,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4362_4366_1",
      "ports": {
        "bus1": 4362,
        "bus2": 4366
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4362_4367_1",
      "ports": {
        "bus1": 4362,
        "bus2": 4367
      },
      "params": {
        "R": 0.00025451474357396364,
        "X": 0.0011126851895824075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4368_4369_1",
      "ports": {
        "bus1": 4368,
        "bus2": 4369
      },
      "params": {
        "R": 0.0002514031366445124,
        "X": 0.0011026534484699368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4370_4371_1",
      "ports": {
        "bus1": 4370,
        "bus2": 4371
      },
      "params": {
        "R": 0.010215955786406994,
        "X": 0.27683237195014954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4370_4372_1",
      "ports": {
        "bus1": 4370,
        "bus2": 4372
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4373_4374_1",
      "ports": {
        "bus1": 4374,
        "bus2": 4373
      },
      "params": {
        "R": 0.0016644627321511507,
        "X": 0.06466099619865417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4373_4375_1",
      "ports": {
        "bus1": 4373,
        "bus2": 4375
      },
      "params": {
        "R": 0.0027166379150003195,
        "X": 0.10249069333076477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4373_4376_1",
      "ports": {
        "bus1": 4373,
        "bus2": 4376
      },
      "params": {
        "R": 0.00023459061048924923,
        "X": 0.0010075417812913656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4373_4377_1",
      "ports": {
        "bus1": 4373,
        "bus2": 4377
      },
      "params": {
        "R": 0.00022693014761898667,
        "X": 0.0011733336141332984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4378_4379_1",
      "ports": {
        "bus1": 4378,
        "bus2": 4379
      },
      "params": {
        "R": 0.000234259816352278,
        "X": 0.0010421514743939042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4380_4381_1",
      "ports": {
        "bus1": 4380,
        "bus2": 4381
      },
      "params": {
        "R": 0.009104963392019272,
        "X": 0.22721828520298004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4380_4382_1",
      "ports": {
        "bus1": 4380,
        "bus2": 4382
      },
      "params": {
        "R": 0.0002323607768630609,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4383_4384_1",
      "ports": {
        "bus1": 4383,
        "bus2": 4384
      },
      "params": {
        "R": 0.006542324088513851,
        "X": 0.1763199418783188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4383_4385_1",
      "ports": {
        "bus1": 4383,
        "bus2": 4385
      },
      "params": {
        "R": 0.02678762562572956,
        "X": 0.5300520062446594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4383_4386_1",
      "ports": {
        "bus1": 4383,
        "bus2": 4386
      },
      "params": {
        "R": 0.0002672098053153604,
        "X": 0.0010619554668664932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4383_4387_1",
      "ports": {
        "bus1": 4383,
        "bus2": 4387
      },
      "params": {
        "R": 0.0002835041668731719,
        "X": 0.0011186841875314713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4388_4389_1",
      "ports": {
        "bus1": 4388,
        "bus2": 4389
      },
      "params": {
        "R": 0.0002966042666230351,
        "X": 0.0010691288625821471,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4390_4393_1",
      "ports": {
        "bus1": 4390,
        "bus2": 4393
      },
      "params": {
        "R": 0.0002143794554285705,
        "X": 0.009996417909860611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4390_4395_1",
      "ports": {
        "bus1": 4390,
        "bus2": 4395
      },
      "params": {
        "R": 0.0015710861189290881,
        "X": 0.08276043087244034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 237.1875,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4390_4397_1",
      "ports": {
        "bus1": 4390,
        "bus2": 4397
      },
      "params": {
        "R": 0.000227924800128676,
        "X": 0.0011666164500638843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4390_4398_1",
      "ports": {
        "bus1": 4390,
        "bus2": 4398
      },
      "params": {
        "R": 0.00021041766740381718,
        "X": 0.0011103878496214747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4391_4393_1",
      "ports": {
        "bus1": 4391,
        "bus2": 4393
      },
      "params": {
        "R": 0.001274292590096593,
        "X": 0.0594196654856205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4391_4394_1",
      "ports": {
        "bus1": 4391,
        "bus2": 4394
      },
      "params": {
        "R": 0.009130995720624924,
        "X": 0.2546618580818176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.12500274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4391_4396_1",
      "ports": {
        "bus1": 4391,
        "bus2": 4396
      },
      "params": {
        "R": 0.0030290239956229925,
        "X": 0.09244616329669952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.84374862909317,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4392_4393_1",
      "ports": {
        "bus1": 4392,
        "bus2": 4393
      },
      "params": {
        "R": 0.008770104497671127,
        "X": 0.40894588828086853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4397_4400_1",
      "ports": {
        "bus1": 4397,
        "bus2": 4400
      },
      "params": {
        "R": 0.000623028667178005,
        "X": 0.005262680817395449,
        "G": 0.0,
        "B": 0.038081228733062744
      },
      "extension": {
        "length": 10006.728223754882,
        "rating": 578.7161827087402
      }
    },
    {
      "class": "Branch",
      "id": "branch_4399_4400_1",
      "ports": {
        "bus1": 4400,
        "bus2": 4399
      },
      "params": {
        "R": 0.00016671103367116302,
        "X": 0.012803643010556698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4399_4402_1",
      "ports": {
        "bus1": 4399,
        "bus2": 4402
      },
      "params": {
        "R": 0.00021925062173977494,
        "X": 0.015050510875880718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4399_4403_1",
      "ports": {
        "bus1": 4399,
        "bus2": 4403
      },
      "params": {
        "R": 0.00033458598772995174,
        "X": 0.019947759807109833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4399_4404_1",
      "ports": {
        "bus1": 4399,
        "bus2": 4404
      },
      "params": {
        "R": 0.0003260763769503683,
        "X": 0.019907696172595024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4399_4405_1",
      "ports": {
        "bus1": 4399,
        "bus2": 4405
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4399_4406_1",
      "ports": {
        "bus1": 4399,
        "bus2": 4406
      },
      "params": {
        "R": 0.00029934392659924924,
        "X": 0.0010440113255754113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4400_4401_1",
      "ports": {
        "bus1": 4401,
        "bus2": 4400
      },
      "params": {
        "R": 0.0019339463906362653,
        "X": 0.08561300486326218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4400_4623_1",
      "ports": {
        "bus1": 4623,
        "bus2": 4400
      },
      "params": {
        "R": 0.000826775620225817,
        "X": 0.008998746983706951,
        "G": 0.0,
        "B": 0.02102043107151985
      },
      "extension": {
        "length": 9880.506323547364,
        "rating": 523.5065937042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_4407_4410_1",
      "ports": {
        "bus1": 4407,
        "bus2": 4410
      },
      "params": {
        "R": 0.001310819759964943,
        "X": 0.023452043533325195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4407_4411_1",
      "ports": {
        "bus1": 4407,
        "bus2": 4411
      },
      "params": {
        "R": 0.010672814212739468,
        "X": 0.2026909440755844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4407_4412_1",
      "ports": {
        "bus1": 4407,
        "bus2": 4412
      },
      "params": {
        "R": 0.008255105465650558,
        "X": 0.19863322377204895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4407_4413_1",
      "ports": {
        "bus1": 4407,
        "bus2": 4413
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4407_4414_1",
      "ports": {
        "bus1": 4407,
        "bus2": 4414
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4408_4410_1",
      "ports": {
        "bus1": 4408,
        "bus2": 4410
      },
      "params": {
        "R": 0.015799934044480324,
        "X": 0.28267884254455566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4409_4410_1",
      "ports": {
        "bus1": 4409,
        "bus2": 4410
      },
      "params": {
        "R": 0.015799934044480324,
        "X": 0.28267884254455566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4415_4416_1",
      "ports": {
        "bus1": 4415,
        "bus2": 4416
      },
      "params": {
        "R": 0.0002821969101205468,
        "X": 0.0011078395182266831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4417_4420_1",
      "ports": {
        "bus1": 4417,
        "bus2": 4420
      },
      "params": {
        "R": 0.0006228087586350739,
        "X": 0.027792666107416153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4417_4421_1",
      "ports": {
        "bus1": 4417,
        "bus2": 4421
      },
      "params": {
        "R": 0.0024021181743592024,
        "X": 0.08789709210395813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4417_4422_1",
      "ports": {
        "bus1": 4417,
        "bus2": 4422
      },
      "params": {
        "R": 0.0012123399646952748,
        "X": 0.06276502460241318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4417_4423_1",
      "ports": {
        "bus1": 4417,
        "bus2": 4423
      },
      "params": {
        "R": 0.00021259197092149407,
        "X": 0.0011608151253312826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4417_4424_1",
      "ports": {
        "bus1": 4417,
        "bus2": 4424
      },
      "params": {
        "R": 0.00021812826162204146,
        "X": 0.0010304739698767662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4418_4420_1",
      "ports": {
        "bus1": 4418,
        "bus2": 4420
      },
      "params": {
        "R": 0.00019847956718876958,
        "X": 0.008857104927301407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4419_4420_1",
      "ports": {
        "bus1": 4419,
        "bus2": 4420
      },
      "params": {
        "R": 0.005625610239803791,
        "X": 0.25104132294654846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4423_5306_1",
      "ports": {
        "bus1": 4423,
        "bus2": 5306
      },
      "params": {
        "R": 0.001188205904327333,
        "X": 0.010836218483746052,
        "G": 0.0,
        "B": 0.08387358486652374
      },
      "extension": {
        "length": 23258.87128125,
        "rating": 547.410774230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_4425_4428_1",
      "ports": {
        "bus1": 4425,
        "bus2": 4428
      },
      "params": {
        "R": -0.00035222526639699936,
        "X": -0.009321421384811401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4425_4429_1",
      "ports": {
        "bus1": 4425,
        "bus2": 4429
      },
      "params": {
        "R": 0.016031261533498764,
        "X": 0.37879547476768494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4425_4430_1",
      "ports": {
        "bus1": 4425,
        "bus2": 4430
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4425_4431_1",
      "ports": {
        "bus1": 4425,
        "bus2": 4431
      },
      "params": {
        "R": 0.000241954461671412,
        "X": 0.0010335156694054604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4426_4428_1",
      "ports": {
        "bus1": 4426,
        "bus2": 4428
      },
      "params": {
        "R": 0.010621080175042152,
        "X": 0.2810807228088379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4427_4428_1",
      "ports": {
        "bus1": 4427,
        "bus2": 4428
      },
      "params": {
        "R": 0.010621080175042152,
        "X": 0.2810807228088379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4432_4436_1",
      "ports": {
        "bus1": 4432,
        "bus2": 4436
      },
      "params": {
        "R": 0.0002396605268586427,
        "X": 0.017472058534622192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4432_4437_1",
      "ports": {
        "bus1": 4432,
        "bus2": 4437
      },
      "params": {
        "R": 0.00010461575584486127,
        "X": 0.007905260659754276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4432_4438_1",
      "ports": {
        "bus1": 4432,
        "bus2": 4438
      },
      "params": {
        "R": 0.00021970574744045734,
        "X": 0.014929808676242828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4432_9885_1",
      "ports": {
        "bus1": 4432,
        "bus2": 9885
      },
      "params": {
        "R": 0.000575255777221173,
        "X": 0.009310086257755756,
        "G": 0.0,
        "B": 1.067885398864746
      },
      "extension": {
        "length": 71227.1132138672,
        "rating": 2237.1593475341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_4433_4434_1",
      "ports": {
        "bus1": 4434,
        "bus2": 4433
      },
      "params": {
        "R": 0.001241236925125122,
        "X": 0.06973150372505188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4433_4436_1",
      "ports": {
        "bus1": 4433,
        "bus2": 4436
      },
      "params": {
        "R": 1.041966606862843e-05,
        "X": 0.0007596323266625404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4433_4439_1",
      "ports": {
        "bus1": 4433,
        "bus2": 4439
      },
      "params": {
        "R": 0.00027158105513080955,
        "X": 0.0010602790862321854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4433_4440_1",
      "ports": {
        "bus1": 4433,
        "bus2": 4440
      },
      "params": {
        "R": 0.00026189774507656693,
        "X": 0.0010513049783185124,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4435_4436_1",
      "ports": {
        "bus1": 4435,
        "bus2": 4436
      },
      "params": {
        "R": 0.0010511159198358655,
        "X": 0.07662990689277649,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4441_4444_1",
      "ports": {
        "bus1": 4441,
        "bus2": 4444
      },
      "params": {
        "R": 0.0004421323537826538,
        "X": 0.0105934739112854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4441_4445_1",
      "ports": {
        "bus1": 4441,
        "bus2": 4445
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4442_4444_1",
      "ports": {
        "bus1": 4442,
        "bus2": 4444
      },
      "params": {
        "R": 0.008243982680141926,
        "X": 0.19752544164657593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4443_4444_1",
      "ports": {
        "bus1": 4443,
        "bus2": 4444
      },
      "params": {
        "R": 0.008243982680141926,
        "X": 0.19752544164657593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4446_4447_1",
      "ports": {
        "bus1": 4447,
        "bus2": 4446
      },
      "params": {
        "R": 0.0019104090752080083,
        "X": 0.0874699130654335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4446_4448_1",
      "ports": {
        "bus1": 4446,
        "bus2": 4448
      },
      "params": {
        "R": 0.0017686558421701193,
        "X": 0.07195604592561722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4446_4449_1",
      "ports": {
        "bus1": 4446,
        "bus2": 4449
      },
      "params": {
        "R": 0.0011059141252189875,
        "X": 0.051401037722826004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725458,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4446_4450_1",
      "ports": {
        "bus1": 4446,
        "bus2": 4450
      },
      "params": {
        "R": 0.0017249525990337133,
        "X": 0.06454875320196152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4446_4451_1",
      "ports": {
        "bus1": 4446,
        "bus2": 4451
      },
      "params": {
        "R": 0.0007689279736950994,
        "X": 0.03646545484662056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4446_4452_1",
      "ports": {
        "bus1": 4446,
        "bus2": 4452
      },
      "params": {
        "R": 0.0002753936278168112,
        "X": 0.0011172296945005655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4446_4453_1",
      "ports": {
        "bus1": 4446,
        "bus2": 4453
      },
      "params": {
        "R": 0.0002705815131776035,
        "X": 0.0010942748049274087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4454_4455_1",
      "ports": {
        "bus1": 4454,
        "bus2": 4455
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4456_4457_1",
      "ports": {
        "bus1": 4456,
        "bus2": 4457
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4458_4459_1",
      "ports": {
        "bus1": 4458,
        "bus2": 4459
      },
      "params": {
        "R": 0.006400423124432564,
        "X": 0.17325127124786377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4458_4460_1",
      "ports": {
        "bus1": 4458,
        "bus2": 4460
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4461_4462_1",
      "ports": {
        "bus1": 4461,
        "bus2": 4462
      },
      "params": {
        "R": 0.00026248375070281327,
        "X": 0.001021036645397544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4463_4466_1",
      "ports": {
        "bus1": 4463,
        "bus2": 4466
      },
      "params": {
        "R": 0.0017120253760367632,
        "X": 0.08141594380140305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4463_4467_1",
      "ports": {
        "bus1": 4463,
        "bus2": 4467
      },
      "params": {
        "R": 0.0002514212392270565,
        "X": 0.0010853196727111936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4463_4468_1",
      "ports": {
        "bus1": 4463,
        "bus2": 4468
      },
      "params": {
        "R": 0.00027393552591092885,
        "X": 0.0011085475562140346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4464_4466_1",
      "ports": {
        "bus1": 4464,
        "bus2": 4466
      },
      "params": {
        "R": -0.0002817732747644186,
        "X": -0.013399817049503326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4464_5805_1",
      "ports": {
        "bus1": 4464,
        "bus2": 5805
      },
      "params": {
        "R": 0.012500962242484093,
        "X": 0.08328042924404144,
        "G": 0.0,
        "B": 0.1709575206041336
      },
      "extension": {
        "length": 80045.74051611328,
        "rating": 299.5710849761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_4465_4466_1",
      "ports": {
        "bus1": 4465,
        "bus2": 4466
      },
      "params": {
        "R": 0.0069848643615841866,
        "X": 0.3321675658226013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4467_5070_1",
      "ports": {
        "bus1": 4467,
        "bus2": 5070
      },
      "params": {
        "R": 0.002537346677854657,
        "X": 0.022666670382022858,
        "G": 0.0,
        "B": 0.1306435912847519
      },
      "extension": {
        "length": 38029.56783398438,
        "rating": 634.4874858856201
      }
    },
    {
      "class": "Branch",
      "id": "branch_4469_4470_1",
      "ports": {
        "bus1": 4470,
        "bus2": 4469
      },
      "params": {
        "R": 0.002089298563078046,
        "X": 0.0755358561873436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4469_4471_1",
      "ports": {
        "bus1": 4469,
        "bus2": 4471
      },
      "params": {
        "R": 0.00020836680778302252,
        "X": 0.0010653591016307473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4469_4472_1",
      "ports": {
        "bus1": 4469,
        "bus2": 4472
      },
      "params": {
        "R": 0.00020178670820314437,
        "X": 0.001140961074270308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4473_4474_1",
      "ports": {
        "bus1": 4473,
        "bus2": 4474
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4475_4476_1",
      "ports": {
        "bus1": 4475,
        "bus2": 4476
      },
      "params": {
        "R": 0.00020831455185543746,
        "X": 0.001189656206406653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4477_4478_1",
      "ports": {
        "bus1": 4477,
        "bus2": 4478
      },
      "params": {
        "R": 0.018381305038928986,
        "X": 0.5356436371803284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4477_4479_1",
      "ports": {
        "bus1": 4477,
        "bus2": 4479
      },
      "params": {
        "R": 0.02854325622320175,
        "X": 0.6293118000030518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4477_4480_1",
      "ports": {
        "bus1": 4477,
        "bus2": 4480
      },
      "params": {
        "R": 0.018481777980923653,
        "X": 0.5436689853668213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4477_4481_1",
      "ports": {
        "bus1": 4477,
        "bus2": 4481
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4477_4482_1",
      "ports": {
        "bus1": 4477,
        "bus2": 4482
      },
      "params": {
        "R": 0.0002585281035862863,
        "X": 0.0011575305834412575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4483_4484_1",
      "ports": {
        "bus1": 4483,
        "bus2": 4484
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4485_4488_1",
      "ports": {
        "bus1": 4485,
        "bus2": 4488
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0007999986410140991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4485_4489_1",
      "ports": {
        "bus1": 4485,
        "bus2": 4489
      },
      "params": {
        "R": 0.015202677808701992,
        "X": 0.30661508440971375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4485_4490_1",
      "ports": {
        "bus1": 4485,
        "bus2": 4490
      },
      "params": {
        "R": 0.00022076231834944338,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4485_4491_1",
      "ports": {
        "bus1": 4485,
        "bus2": 4491
      },
      "params": {
        "R": 0.0002819920773617923,
        "X": 0.0011899730889126658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4486_4488_1",
      "ports": {
        "bus1": 4486,
        "bus2": 4488
      },
      "params": {
        "R": 0.010028759948909283,
        "X": 0.2374887615442276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4487_4488_1",
      "ports": {
        "bus1": 4487,
        "bus2": 4488
      },
      "params": {
        "R": 0.010028759948909283,
        "X": 0.2374887615442276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4492_4493_1",
      "ports": {
        "bus1": 4493,
        "bus2": 4492
      },
      "params": {
        "R": 0.0018703358946368098,
        "X": 0.0804460197687149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4492_4494_1",
      "ports": {
        "bus1": 4492,
        "bus2": 4494
      },
      "params": {
        "R": 0.0002212970139225945,
        "X": 0.0011647646315395832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4493_4513_1",
      "ports": {
        "bus1": 4493,
        "bus2": 4513
      },
      "params": {
        "R": 0.009808533824980259,
        "X": 0.050167229026556015,
        "G": 0.0,
        "B": 0.010524231009185314
      },
      "extension": {
        "length": 16640.436100341798,
        "rating": 172.69513607025146
      }
    },
    {
      "class": "Branch",
      "id": "branch_4493_4534_1",
      "ports": {
        "bus1": 4493,
        "bus2": 4534
      },
      "params": {
        "R": 0.0031814200337976217,
        "X": 0.01379743404686451,
        "G": 0.0,
        "B": 0.0023519648239016533
      },
      "extension": {
        "length": 4165.965400177002,
        "rating": 168.2888388633728
      }
    },
    {
      "class": "Branch",
      "id": "branch_4495_4496_1",
      "ports": {
        "bus1": 4495,
        "bus2": 4496
      },
      "params": {
        "R": 0.0002142624871339649,
        "X": 0.0010046693496406078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4495_4497_1",
      "ports": {
        "bus1": 4497,
        "bus2": 4495
      },
      "params": {
        "R": 0.0034990517888218164,
        "X": 0.017543327063322067,
        "G": 0.0,
        "B": 0.0039731222204864025
      },
      "extension": {
        "length": 6130.871138946533,
        "rating": 177.55001783370972
      }
    },
    {
      "class": "Branch",
      "id": "branch_4495_4534_1",
      "ports": {
        "bus1": 4495,
        "bus2": 4534
      },
      "params": {
        "R": 0.006953726056963205,
        "X": 0.02793951891362667,
        "G": 0.0,
        "B": 0.005202753935009241
      },
      "extension": {
        "length": 8376.356065429687,
        "rating": 152.82927751541138
      }
    },
    {
      "class": "Branch",
      "id": "branch_4495_4592_1",
      "ports": {
        "bus1": 4495,
        "bus2": 4592
      },
      "params": {
        "R": 0.005707944743335247,
        "X": 0.030420687049627304,
        "G": 0.0,
        "B": 0.007315910886973143
      },
      "extension": {
        "length": 11228.850068664551,
        "rating": 176.71799659729004
      }
    },
    {
      "class": "Branch",
      "id": "branch_4499_4503_1",
      "ports": {
        "bus1": 4503,
        "bus2": 4499
      },
      "params": {
        "R": 0.0014242468168959022,
        "X": 0.006285699550062418,
        "G": 0.0,
        "B": 0.0017616458935663104
      },
      "extension": {
        "length": 2354.967255432129,
        "rating": 176.9545078277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_4499_4517_1",
      "ports": {
        "bus1": 4499,
        "bus2": 4517
      },
      "params": {
        "R": 0.010614454746246338,
        "X": 0.04343070462346077,
        "G": 0.0,
        "B": 0.016430243849754333
      },
      "extension": {
        "length": 18925.620289672854,
        "rating": 161.75916194915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_4500_4501_1",
      "ports": {
        "bus1": 4501,
        "bus2": 4500
      },
      "params": {
        "R": 0.00038523977855220437,
        "X": 0.015964152291417122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4500_4502_1",
      "ports": {
        "bus1": 4500,
        "bus2": 4502
      },
      "params": {
        "R": 0.00021987951186019927,
        "X": 0.0010003705974668264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4500_4523_1",
      "ports": {
        "bus1": 4523,
        "bus2": 4500
      },
      "params": {
        "R": 0.002041938016191125,
        "X": 0.01732533611357212,
        "G": 0.0,
        "B": 0.03578665107488632
      },
      "extension": {
        "length": 16585.77301831055,
        "rating": 548.8937854766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_4500_4563_1",
      "ports": {
        "bus1": 4500,
        "bus2": 4563
      },
      "params": {
        "R": 0.0017828993732109666,
        "X": 0.015910547226667404,
        "G": 0.0,
        "B": 0.05042126402258873
      },
      "extension": {
        "length": 19388.90894128418,
        "rating": 555.0091743469238
      }
    },
    {
      "class": "Branch",
      "id": "branch_4501_4558_1",
      "ports": {
        "bus1": 4558,
        "bus2": 4501
      },
      "params": {
        "R": 0.005209891591221094,
        "X": 0.03296101093292236,
        "G": 0.0,
        "B": 0.00603868393227458
      },
      "extension": {
        "length": 9750.091376953125,
        "rating": 194.67533826828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_4501_4593_1",
      "ports": {
        "bus1": 4501,
        "bus2": 4593
      },
      "params": {
        "R": 0.003357957350090146,
        "X": 0.01820283941924572,
        "G": 0.0,
        "B": 0.019901974126696587
      },
      "extension": {
        "length": 13816.637299072267,
        "rating": 218.64418983459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_4503_4504_1",
      "ports": {
        "bus1": 4503,
        "bus2": 4504
      },
      "params": {
        "R": 0.00020008781575597823,
        "X": 0.0010240685660392046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4503_4593_1",
      "ports": {
        "bus1": 4503,
        "bus2": 4593
      },
      "params": {
        "R": 0.0022988570854067802,
        "X": 0.01356328371912241,
        "G": 0.0,
        "B": 0.007298446726053953
      },
      "extension": {
        "length": 7109.615571899414,
        "rating": 192.713463306427
      }
    },
    {
      "class": "Branch",
      "id": "branch_4505_4510_1",
      "ports": {
        "bus1": 4505,
        "bus2": 4510
      },
      "params": {
        "R": 0.005440963432192802,
        "X": 0.021890390664339066,
        "G": 0.0,
        "B": 0.008254392072558403
      },
      "extension": {
        "length": 9436.809266784669,
        "rating": 168.33338737487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_4505_4662_1",
      "ports": {
        "bus1": 4505,
        "bus2": 4662
      },
      "params": {
        "R": 0.0033390684984624386,
        "X": 0.017246829345822334,
        "G": 0.0,
        "B": 0.006718389689922333
      },
      "extension": {
        "length": 7406.615861938477,
        "rating": 177.4383783340454
      }
    },
    {
      "class": "Branch",
      "id": "branch_4506_4509_1",
      "ports": {
        "bus1": 4506,
        "bus2": 4509
      },
      "params": {
        "R": 0.004739575088024139,
        "X": 0.022419478744268417,
        "G": 0.0,
        "B": 0.0019071657443419099
      },
      "extension": {
        "length": 4892.111402618409,
        "rating": 170.61891555786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_4506_4525_1",
      "ports": {
        "bus1": 4525,
        "bus2": 4506
      },
      "params": {
        "R": 0.0018402908463031054,
        "X": 0.007977339439094067,
        "G": 0.0,
        "B": 0.0044154636561870575
      },
      "extension": {
        "length": 4449.821364624024,
        "rating": 179.83582019805908
      }
    },
    {
      "class": "Branch",
      "id": "branch_4507_4509_1",
      "ports": {
        "bus1": 4509,
        "bus2": 4507
      },
      "params": {
        "R": 0.0054404097609221935,
        "X": 0.023868346586823463,
        "G": 0.0,
        "B": 0.0021620383486151695
      },
      "extension": {
        "length": 5467.321931945801,
        "rating": 133.34991931915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_4507_4510_1",
      "ports": {
        "bus1": 4510,
        "bus2": 4507
      },
      "params": {
        "R": 0.0029196643736213446,
        "X": 0.014609819278120995,
        "G": 0.0,
        "B": 0.002045823261141777
      },
      "extension": {
        "length": 3885.962909820557,
        "rating": 141.0733699798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_4508_4509_1",
      "ports": {
        "bus1": 4508,
        "bus2": 4509
      },
      "params": {
        "R": 0.000224064860958606,
        "X": 0.0010865393560379744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4511_4512_1",
      "ports": {
        "bus1": 4511,
        "bus2": 4512
      },
      "params": {
        "R": 0.00024176461738534272,
        "X": 0.0011306381784379482,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4511_4520_1",
      "ports": {
        "bus1": 4520,
        "bus2": 4511
      },
      "params": {
        "R": 0.0013477846514433622,
        "X": 0.007860692217946053,
        "G": 0.0,
        "B": 0.0016993193421512842
      },
      "extension": {
        "length": 2380.133399551392,
        "rating": 180.83471059799194
      }
    },
    {
      "class": "Branch",
      "id": "branch_4511_4712_1",
      "ports": {
        "bus1": 4511,
        "bus2": 4712
      },
      "params": {
        "R": 0.004015366546809673,
        "X": 0.02025839313864708,
        "G": 0.0,
        "B": 0.00720550213009119
      },
      "extension": {
        "length": 8416.044968444825,
        "rating": 158.7105393409729
      }
    },
    {
      "class": "Branch",
      "id": "branch_4514_4515_1",
      "ports": {
        "bus1": 4515,
        "bus2": 4514
      },
      "params": {
        "R": 0.0018368209712207317,
        "X": 0.0620318278670311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4514_4516_1",
      "ports": {
        "bus1": 4514,
        "bus2": 4516
      },
      "params": {
        "R": 0.00023851623700466007,
        "X": 0.001161732361651957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4515_4548_1",
      "ports": {
        "bus1": 4548,
        "bus2": 4515
      },
      "params": {
        "R": 0.0014218813739717007,
        "X": 0.007708997931331396,
        "G": 0.0,
        "B": 0.0037846455816179514
      },
      "extension": {
        "length": 3775.910022674561,
        "rating": 187.2599482536316
      }
    },
    {
      "class": "Branch",
      "id": "branch_4516_4521_1",
      "ports": {
        "bus1": 4521,
        "bus2": 4516
      },
      "params": {
        "R": 0.0008634933619759977,
        "X": 0.007862557657063007,
        "G": 0.0,
        "B": 0.01717471517622471
      },
      "extension": {
        "length": 8853.626654296875,
        "rating": 500.7824420928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_4516_4590_1",
      "ports": {
        "bus1": 4590,
        "bus2": 4516
      },
      "params": {
        "R": 0.0008226024801842868,
        "X": 0.006355431396514177,
        "G": 0.0,
        "B": 0.012701686471700668
      },
      "extension": {
        "length": 5949.1228373107915,
        "rating": 533.4262371063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_4517_4518_1",
      "ports": {
        "bus1": 4517,
        "bus2": 4518
      },
      "params": {
        "R": 0.00028529184055514634,
        "X": 0.0010743765160441399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4517_5251_1",
      "ports": {
        "bus1": 4517,
        "bus2": 5251
      },
      "params": {
        "R": 0.005453810561448336,
        "X": 0.024719662964344025,
        "G": 0.0,
        "B": 0.022066505625844002
      },
      "extension": {
        "length": 17126.447318481445,
        "rating": 154.60948944091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_4519_4520_1",
      "ports": {
        "bus1": 4520,
        "bus2": 4519
      },
      "params": {
        "R": 0.0011729337275028229,
        "X": 0.06287014484405518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4519_4521_1",
      "ports": {
        "bus1": 4519,
        "bus2": 4521
      },
      "params": {
        "R": 0.00020831408619415015,
        "X": 0.0011584189487621188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4521_4523_1",
      "ports": {
        "bus1": 4521,
        "bus2": 4523
      },
      "params": {
        "R": 0.0005673400009982288,
        "X": 0.005613992922008038,
        "G": 0.0,
        "B": 0.028415556997060776
      },
      "extension": {
        "length": 9786.169686401368,
        "rating": 549.4433403015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_4521_4669_1",
      "ports": {
        "bus1": 4521,
        "bus2": 4669
      },
      "params": {
        "R": 0.0023194372188299894,
        "X": 0.020375020802021027,
        "G": 0.0,
        "B": 0.0442936047911644
      },
      "extension": {
        "length": 21359.184910400392,
        "rating": 526.306962966919
      }
    },
    {
      "class": "Branch",
      "id": "branch_4522_4523_1",
      "ports": {
        "bus1": 4523,
        "bus2": 4522
      },
      "params": {
        "R": 0.0001393901475239545,
        "X": 0.010374677367508411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4522_4524_1",
      "ports": {
        "bus1": 4522,
        "bus2": 4524
      },
      "params": {
        "R": 0.0002491201739758253,
        "X": 0.0011111031053587794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4522_4642_1",
      "ports": {
        "bus1": 4522,
        "bus2": 4642
      },
      "params": {
        "R": 0.0003399250563234091,
        "X": 0.004804948810487986,
        "G": 0.0,
        "B": 0.40904515981674194
      },
      "extension": {
        "length": 30222.07555737305,
        "rating": 2497.4233627319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_4525_4592_1",
      "ports": {
        "bus1": 4525,
        "bus2": 4592
      },
      "params": {
        "R": 0.0034407651983201504,
        "X": 0.015799738466739655,
        "G": 0.0,
        "B": 0.02279045432806015
      },
      "extension": {
        "length": 12061.268002990722,
        "rating": 169.04377937316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_4525_4607_1",
      "ports": {
        "bus1": 4525,
        "bus2": 4607
      },
      "params": {
        "R": 0.0030215561855584383,
        "X": 0.010785511694848537,
        "G": 0.0,
        "B": 0.004605189897119999
      },
      "extension": {
        "length": 5229.313599243164,
        "rating": 137.75650262832642
      }
    },
    {
      "class": "Branch",
      "id": "branch_4525_4712_1",
      "ports": {
        "bus1": 4712,
        "bus2": 4525
      },
      "params": {
        "R": 0.0009971439139917493,
        "X": 0.004618414212018251,
        "G": 0.0,
        "B": 0.0006502578034996986
      },
      "extension": {
        "length": 1130.655744758606,
        "rating": 167.9097294807434
      }
    },
    {
      "class": "Branch",
      "id": "branch_4526_4559_1",
      "ports": {
        "bus1": 4526,
        "bus2": 4559
      },
      "params": {
        "R": 0.003452288918197155,
        "X": 0.012544612400233746,
        "G": 0.0,
        "B": 0.00605436647310853
      },
      "extension": {
        "length": 6662.584183776856,
        "rating": 163.46980333328247
      }
    },
    {
      "class": "Branch",
      "id": "branch_4526_4561_1",
      "ports": {
        "bus1": 4561,
        "bus2": 4526
      },
      "params": {
        "R": 0.0023876777850091457,
        "X": 0.011238046921789646,
        "G": 0.0,
        "B": 0.002824551658704877
      },
      "extension": {
        "length": 4180.641829925537,
        "rating": 95.00222206115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_4526_4714_1",
      "ports": {
        "bus1": 4526,
        "bus2": 4714
      },
      "params": {
        "R": 0.001944875344634056,
        "X": 0.008030365221202374,
        "G": 0.0,
        "B": 0.0035773832350969315
      },
      "extension": {
        "length": 3528.2102582702637,
        "rating": 185.62400341033936
      }
    },
    {
      "class": "Branch",
      "id": "branch_4527_4529_1",
      "ports": {
        "bus1": 4527,
        "bus2": 4529
      },
      "params": {
        "R": 0.0032909021247178316,
        "X": 0.01634526252746582,
        "G": 0.0,
        "B": 0.0026835808530449867
      },
      "extension": {
        "length": 4739.6814277038575,
        "rating": 143.13726425170898
      }
    },
    {
      "class": "Branch",
      "id": "branch_4527_4533_1",
      "ports": {
        "bus1": 4527,
        "bus2": 4533
      },
      "params": {
        "R": 0.006619140971451998,
        "X": 0.02444561757147312,
        "G": 0.0,
        "B": 0.004590174183249474
      },
      "extension": {
        "length": 7227.13444519043,
        "rating": 157.1788787841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_4528_4529_1",
      "ports": {
        "bus1": 4528,
        "bus2": 4529
      },
      "params": {
        "R": 0.012126611545681953,
        "X": 0.05207707732915878,
        "G": 0.0,
        "B": 0.004558040760457516
      },
      "extension": {
        "length": 11045.98750946045,
        "rating": 117.82267093658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_4528_4539_1",
      "ports": {
        "bus1": 4528,
        "bus2": 4539
      },
      "params": {
        "R": 0.012941127642989159,
        "X": 0.0597987100481987,
        "G": 0.0,
        "B": 0.006298135034739971
      },
      "extension": {
        "length": 13742.71567163086,
        "rating": 158.84153842926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_4530_4531_1",
      "ports": {
        "bus1": 4531,
        "bus2": 4530
      },
      "params": {
        "R": 0.0006915557314641774,
        "X": 0.04175514355301857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4530_4532_1",
      "ports": {
        "bus1": 4530,
        "bus2": 4532
      },
      "params": {
        "R": 0.00027758366195484996,
        "X": 0.0011212730314582586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4531_4533_1",
      "ports": {
        "bus1": 4533,
        "bus2": 4531
      },
      "params": {
        "R": 0.00264117494225502,
        "X": 0.014459434896707535,
        "G": 0.0,
        "B": 0.0024901030119508505
      },
      "extension": {
        "length": 4528.217288726807,
        "rating": 168.70425939559937
      }
    },
    {
      "class": "Branch",
      "id": "branch_4531_4633_1",
      "ports": {
        "bus1": 4531,
        "bus2": 4633
      },
      "params": {
        "R": 0.0035893747117370367,
        "X": 0.013255910947918892,
        "G": 0.0,
        "B": 0.0028504235669970512
      },
      "extension": {
        "length": 4515.810046051026,
        "rating": 176.62845849990845
      }
    },
    {
      "class": "Branch",
      "id": "branch_4532_4537_1",
      "ports": {
        "bus1": 4537,
        "bus2": 4532
      },
      "params": {
        "R": 0.0017711550462991,
        "X": 0.012979567982256413,
        "G": 0.0,
        "B": 0.05382337421178818
      },
      "extension": {
        "length": 18222.84760473633,
        "rating": 567.8210735321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_4532_4646_1",
      "ports": {
        "bus1": 4646,
        "bus2": 4532
      },
      "params": {
        "R": 0.0026203186716884375,
        "X": 0.02271631360054016,
        "G": 0.0,
        "B": 0.04884535074234009
      },
      "extension": {
        "length": 22828.330444702147,
        "rating": 437.58935928344727
      }
    },
    {
      "class": "Branch",
      "id": "branch_4534_4535_1",
      "ports": {
        "bus1": 4534,
        "bus2": 4535
      },
      "params": {
        "R": 0.00029517270741052926,
        "X": 0.0011907921871170402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4534_4536_1",
      "ports": {
        "bus1": 4534,
        "bus2": 4536
      },
      "params": {
        "R": 0.003763120621442795,
        "X": 0.018274733796715736,
        "G": 0.0,
        "B": 0.0028775772079825406
      },
      "extension": {
        "length": 4979.270210449219,
        "rating": 134.6126914024353
      }
    },
    {
      "class": "Branch",
      "id": "branch_4536_4541_1",
      "ports": {
        "bus1": 4536,
        "bus2": 4541
      },
      "params": {
        "R": 0.0028888683300465345,
        "X": 0.014684285037219524,
        "G": 0.0,
        "B": 0.009798292070627213
      },
      "extension": {
        "length": 8185.7504904785155,
        "rating": 124.7657060623169
      }
    },
    {
      "class": "Branch",
      "id": "branch_4538_4539_1",
      "ports": {
        "bus1": 4538,
        "bus2": 4539
      },
      "params": {
        "R": 0.00021284769172780216,
        "X": 0.0011588961351662874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4539_4641_1",
      "ports": {
        "bus1": 4539,
        "bus2": 4641
      },
      "params": {
        "R": 0.028707342222332954,
        "X": 0.1284664273262024,
        "G": 0.0,
        "B": 0.014057222753763199
      },
      "extension": {
        "length": 30780.794384033205,
        "rating": 140.26225805282593
      }
    },
    {
      "class": "Branch",
      "id": "branch_4540_4632_1",
      "ports": {
        "bus1": 4540,
        "bus2": 4632
      },
      "params": {
        "R": 0.024650290608406067,
        "X": 0.11860360205173492,
        "G": 0.0,
        "B": 0.01880551315844059
      },
      "extension": {
        "length": 32898.91821240234,
        "rating": 152.78619527816772
      }
    },
    {
      "class": "Branch",
      "id": "branch_4540_4694_1",
      "ports": {
        "bus1": 4540,
        "bus2": 4694
      },
      "params": {
        "R": 0.003379655536264181,
        "X": 0.01467281486839056,
        "G": 0.0,
        "B": 0.02532315067946911
      },
      "extension": {
        "length": 14641.629919189454,
        "rating": 191.15054607391357
      }
    },
    {
      "class": "Branch",
      "id": "branch_4541_4542_1",
      "ports": {
        "bus1": 4541,
        "bus2": 4542
      },
      "params": {
        "R": 0.00024918641429394484,
        "X": 0.0010362619068473577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4543_4551_1",
      "ports": {
        "bus1": 4551,
        "bus2": 4543
      },
      "params": {
        "R": 0.002278973814100027,
        "X": 0.010482998564839363,
        "G": 0.0,
        "B": 0.0034216318745166063
      },
      "extension": {
        "length": 4345.879244018555,
        "rating": 152.24034786224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_4543_4555_1",
      "ports": {
        "bus1": 4555,
        "bus2": 4543
      },
      "params": {
        "R": 0.0025568760465830564,
        "X": 0.013273855671286583,
        "G": 0.0,
        "B": 0.003252620343118906
      },
      "extension": {
        "length": 5072.146494873047,
        "rating": 144.16826963424683
      }
    },
    {
      "class": "Branch",
      "id": "branch_4543_4578_1",
      "ports": {
        "bus1": 4543,
        "bus2": 4578
      },
      "params": {
        "R": 0.003482942935079336,
        "X": 0.015084086917340755,
        "G": 0.0,
        "B": 0.0024427520111203194
      },
      "extension": {
        "length": 4614.092628387451,
        "rating": 153.3204197883606
      }
    },
    {
      "class": "Branch",
      "id": "branch_4544_4545_1",
      "ports": {
        "bus1": 4544,
        "bus2": 4545
      },
      "params": {
        "R": 0.0002115465613314882,
        "X": 0.0011108375620096922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4544_4564_1",
      "ports": {
        "bus1": 4564,
        "bus2": 4544
      },
      "params": {
        "R": 0.009015288203954697,
        "X": 0.030630430206656456,
        "G": 0.0,
        "B": 0.00719488738104701
      },
      "extension": {
        "length": 10107.23471685791,
        "rating": 158.35086107254028
      }
    },
    {
      "class": "Branch",
      "id": "branch_4544_4571_1",
      "ports": {
        "bus1": 4544,
        "bus2": 4571
      },
      "params": {
        "R": 0.0053176069632172585,
        "X": 0.023168271407485008,
        "G": 0.0,
        "B": 0.004103038460016251
      },
      "extension": {
        "length": 7528.432147338867,
        "rating": 149.0983009338379
      }
    },
    {
      "class": "Branch",
      "id": "branch_4546_4574_1",
      "ports": {
        "bus1": 4546,
        "bus2": 4574
      },
      "params": {
        "R": 0.0052498504519462585,
        "X": 0.023360347375273705,
        "G": 0.0,
        "B": 0.010588680393993855
      },
      "extension": {
        "length": 11367.322662963868,
        "rating": 122.22201824188232
      }
    },
    {
      "class": "Branch",
      "id": "branch_4547_4559_1",
      "ports": {
        "bus1": 4547,
        "bus2": 4559
      },
      "params": {
        "R": 0.0026721954345703125,
        "X": 0.00936218723654747,
        "G": 0.0,
        "B": 0.0016971873119473457
      },
      "extension": {
        "length": 2993.9872561798097,
        "rating": 181.40124082565308
      }
    },
    {
      "class": "Branch",
      "id": "branch_4547_4582_1",
      "ports": {
        "bus1": 4582,
        "bus2": 4547
      },
      "params": {
        "R": 0.002941727638244629,
        "X": 0.012861554510891438,
        "G": 0.0,
        "B": 0.004210077691823244
      },
      "extension": {
        "length": 5437.070452880859,
        "rating": 127.97443866729736
      }
    },
    {
      "class": "Branch",
      "id": "branch_4548_4549_1",
      "ports": {
        "bus1": 4548,
        "bus2": 4549
      },
      "params": {
        "R": 0.0015999993775039911,
        "X": 0.008857052773237228,
        "G": 0.0,
        "B": 0.004057790618389845
      },
      "extension": {
        "length": 4125.6050265197755,
        "rating": 153.25748920440674
      }
    },
    {
      "class": "Branch",
      "id": "branch_4549_4550_1",
      "ports": {
        "bus1": 4549,
        "bus2": 4550
      },
      "params": {
        "R": 0.00023710879031568766,
        "X": 0.0010360191809013486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4549_4608_1",
      "ports": {
        "bus1": 4608,
        "bus2": 4549
      },
      "params": {
        "R": 0.0009505084599368274,
        "X": 0.004436241928488016,
        "G": 0.0,
        "B": 0.0021437564864754677
      },
      "extension": {
        "length": 2241.56353793335,
        "rating": 159.85263586044312
      }
    },
    {
      "class": "Branch",
      "id": "branch_4552_4618_1",
      "ports": {
        "bus1": 4618,
        "bus2": 4552
      },
      "params": {
        "R": 0.0026855827309191227,
        "X": 0.010936003178358078,
        "G": 0.0,
        "B": 0.003906651865690947
      },
      "extension": {
        "length": 4635.063999481201,
        "rating": 167.5024151802063
      }
    },
    {
      "class": "Branch",
      "id": "branch_4553_4581_1",
      "ports": {
        "bus1": 4581,
        "bus2": 4553
      },
      "params": {
        "R": 0.0013117111520841718,
        "X": 0.0069715166464447975,
        "G": 0.0,
        "B": 0.005020454991608858
      },
      "extension": {
        "length": 4275.466530303956,
        "rating": 176.2726902961731
      }
    },
    {
      "class": "Branch",
      "id": "branch_4554_4555_1",
      "ports": {
        "bus1": 4555,
        "bus2": 4554
      },
      "params": {
        "R": 0.002136284951120615,
        "X": 0.06852511316537857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4554_4556_1",
      "ports": {
        "bus1": 4554,
        "bus2": 4556
      },
      "params": {
        "R": 0.0002339702914468944,
        "X": 0.00119619513861835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4555_4562_1",
      "ports": {
        "bus1": 4562,
        "bus2": 4555
      },
      "params": {
        "R": 0.002686785301193595,
        "X": 0.013156037777662277,
        "G": 0.0,
        "B": 0.005129728466272353
      },
      "extension": {
        "length": 5949.144708068848,
        "rating": 169.7064757347107
      }
    },
    {
      "class": "Branch",
      "id": "branch_4556_4596_1",
      "ports": {
        "bus1": 4596,
        "bus2": 4556
      },
      "params": {
        "R": 0.001005853875540197,
        "X": 0.009859212674200535,
        "G": 0.0,
        "B": 0.05093830078840256
      },
      "extension": {
        "length": 17377.136853881835,
        "rating": 576.1806011199951
      }
    },
    {
      "class": "Branch",
      "id": "branch_4557_4558_1",
      "ports": {
        "bus1": 4557,
        "bus2": 4558
      },
      "params": {
        "R": 0.0002526457828935236,
        "X": 0.001101201749406755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4558_5346_1",
      "ports": {
        "bus1": 4558,
        "bus2": 5346
      },
      "params": {
        "R": 0.0015394865768030286,
        "X": 0.006459824740886688,
        "G": 0.0,
        "B": 0.0018495029071345925
      },
      "extension": {
        "length": 2571.3690058135985,
        "rating": 182.40478038787842
      }
    },
    {
      "class": "Branch",
      "id": "branch_4559_4611_1",
      "ports": {
        "bus1": 4559,
        "bus2": 4611
      },
      "params": {
        "R": 0.0030800497625023127,
        "X": 0.011923469603061676,
        "G": 0.0,
        "B": 0.003306945785880089
      },
      "extension": {
        "length": 4591.556922546387,
        "rating": 144.72461938858032
      }
    },
    {
      "class": "Branch",
      "id": "branch_4559_4618_1",
      "ports": {
        "bus1": 4559,
        "bus2": 4618
      },
      "params": {
        "R": 0.0016565379919484258,
        "X": 0.009336577728390694,
        "G": 0.0,
        "B": 0.021022627130150795
      },
      "extension": {
        "length": 10101.91513458252,
        "rating": 176.93997621536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_4559_4714_1",
      "ports": {
        "bus1": 4559,
        "bus2": 4714
      },
      "params": {
        "R": 0.0036554511170834303,
        "X": 0.01190593745559454,
        "G": 0.0,
        "B": 0.0030291862785816193
      },
      "extension": {
        "length": 3969.4086768493653,
        "rating": 198.95257949829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_4560_4561_1",
      "ports": {
        "bus1": 4560,
        "bus2": 4561
      },
      "params": {
        "R": 0.0002899365499615669,
        "X": 0.0011442274553701282,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4561_4714_1",
      "ports": {
        "bus1": 4561,
        "bus2": 4714
      },
      "params": {
        "R": 0.0034339551348239183,
        "X": 0.01423663180321455,
        "G": 0.0,
        "B": 0.003020202973857522
      },
      "extension": {
        "length": 4941.079262512208,
        "rating": 165.9256100654602
      }
    },
    {
      "class": "Branch",
      "id": "branch_4562_4601_1",
      "ports": {
        "bus1": 4562,
        "bus2": 4601
      },
      "params": {
        "R": 0.0038343407213687897,
        "X": 0.01579044945538044,
        "G": 0.0,
        "B": 0.002726026112213731
      },
      "extension": {
        "length": 4723.119892089844,
        "rating": 153.19229364395142
      }
    },
    {
      "class": "Branch",
      "id": "branch_4563_4566_1",
      "ports": {
        "bus1": 4563,
        "bus2": 4566
      },
      "params": {
        "R": 0.0028247705195099115,
        "X": 0.10810042172670364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4563_4567_1",
      "ports": {
        "bus1": 4563,
        "bus2": 4567
      },
      "params": {
        "R": 0.0002300103078596294,
        "X": 0.0011973426444455981,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4563_4718_1",
      "ports": {
        "bus1": 4718,
        "bus2": 4563
      },
      "params": {
        "R": 0.0007286859909072518,
        "X": 0.007608279585838318,
        "G": 0.0,
        "B": 0.04595749452710152
      },
      "extension": {
        "length": 12686.146256469727,
        "rating": 644.4609642028809
      }
    },
    {
      "class": "Branch",
      "id": "branch_4564_4566_1",
      "ports": {
        "bus1": 4564,
        "bus2": 4566
      },
      "params": {
        "R": -0.0010241314303129911,
        "X": -0.03919222205877304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4564_5346_1",
      "ports": {
        "bus1": 4564,
        "bus2": 5346
      },
      "params": {
        "R": 0.005205311346799135,
        "X": 0.024930065497756004,
        "G": 0.0,
        "B": 0.018900291994214058
      },
      "extension": {
        "length": 15741.569431274414,
        "rating": 188.5441780090332
      }
    },
    {
      "class": "Branch",
      "id": "branch_4565_4566_1",
      "ports": {
        "bus1": 4565,
        "bus2": 4566
      },
      "params": {
        "R": 0.01018095575273037,
        "X": 0.3896124064922333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4568_4569_1",
      "ports": {
        "bus1": 4568,
        "bus2": 4569
      },
      "params": {
        "R": 0.00021637474128510803,
        "X": 0.0010216619120910764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4570_4571_1",
      "ports": {
        "bus1": 4570,
        "bus2": 4571
      },
      "params": {
        "R": 0.00021630935952998698,
        "X": 0.001172867021523416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4571_4619_1",
      "ports": {
        "bus1": 4571,
        "bus2": 4619
      },
      "params": {
        "R": 0.0021809805184602737,
        "X": 0.011140919290482998,
        "G": 0.0,
        "B": 0.04284859821200371
      },
      "extension": {
        "length": 14303.069049682617,
        "rating": 136.44485473632812
      }
    },
    {
      "class": "Branch",
      "id": "branch_4572_4573_1",
      "ports": {
        "bus1": 4572,
        "bus2": 4573
      },
      "params": {
        "R": 0.0002304300869582221,
        "X": 0.0010107880225405097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4573_5369_1",
      "ports": {
        "bus1": 5369,
        "bus2": 4573
      },
      "params": {
        "R": 0.0018117715371772647,
        "X": 0.007653491105884314,
        "G": 0.0,
        "B": 0.007401908282190561
      },
      "extension": {
        "length": 5413.794594543458,
        "rating": 195.26000022888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_4573_5371_1",
      "ports": {
        "bus1": 4573,
        "bus2": 5371
      },
      "params": {
        "R": 0.0013228962197899818,
        "X": 0.006978475023061037,
        "G": 0.0,
        "B": 0.0016426944639533758
      },
      "extension": {
        "length": 2600.6410969848635,
        "rating": 154.34671640396118
      }
    },
    {
      "class": "Branch",
      "id": "branch_4574_4575_1",
      "ports": {
        "bus1": 4574,
        "bus2": 4575
      },
      "params": {
        "R": 0.0002229866076959297,
        "X": 0.0011147374752908945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4574_5367_1",
      "ports": {
        "bus1": 5367,
        "bus2": 4574
      },
      "params": {
        "R": 0.006959308870136738,
        "X": 0.041154541075229645,
        "G": 0.0,
        "B": 0.011793316341936588
      },
      "extension": {
        "length": 16823.257220214844,
        "rating": 129.8352599143982
      }
    },
    {
      "class": "Branch",
      "id": "branch_4574_5371_1",
      "ports": {
        "bus1": 4574,
        "bus2": 5371
      },
      "params": {
        "R": 0.007255637552589178,
        "X": 0.031386665999889374,
        "G": 0.0,
        "B": 0.006814899854362011
      },
      "extension": {
        "length": 9009.049469787598,
        "rating": 144.32854652404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_4576_4681_1",
      "ports": {
        "bus1": 4576,
        "bus2": 4681
      },
      "params": {
        "R": 0.002674335613846779,
        "X": 0.014700877480208874,
        "G": 0.0,
        "B": 0.013989095576107502
      },
      "extension": {
        "length": 9782.806961425782,
        "rating": 207.2619915008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_4577_4687_1",
      "ports": {
        "bus1": 4577,
        "bus2": 4687
      },
      "params": {
        "R": 0.0022908023092895746,
        "X": 0.0111994044855237,
        "G": 0.0,
        "B": 0.006590763106942177
      },
      "extension": {
        "length": 5954.013829467774,
        "rating": 167.9220199584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_4579_4586_1",
      "ports": {
        "bus1": 4579,
        "bus2": 4586
      },
      "params": {
        "R": 0.007057555019855499,
        "X": 0.025023922324180603,
        "G": 0.0,
        "B": 0.006696354132145643
      },
      "extension": {
        "length": 9329.964090820313,
        "rating": 149.05925989151
      }
    },
    {
      "class": "Branch",
      "id": "branch_4579_4597_1",
      "ports": {
        "bus1": 4597,
        "bus2": 4579
      },
      "params": {
        "R": 0.0014257950242608786,
        "X": 0.006146191619336605,
        "G": 0.0,
        "B": 0.003822901053354144
      },
      "extension": {
        "length": 3018.4059575500487,
        "rating": 192.4906849861145
      }
    },
    {
      "class": "Branch",
      "id": "branch_4579_4614_1",
      "ports": {
        "bus1": 4579,
        "bus2": 4614
      },
      "params": {
        "R": 0.0020939745008945465,
        "X": 0.010321833193302155,
        "G": 0.0,
        "B": 0.00553382420912385
      },
      "extension": {
        "length": 5681.0099816894535,
        "rating": 156.23233318328857
      }
    },
    {
      "class": "Branch",
      "id": "branch_4580_4606_1",
      "ports": {
        "bus1": 4606,
        "bus2": 4580
      },
      "params": {
        "R": 0.0032269845250993967,
        "X": 0.012636450119316578,
        "G": 0.0,
        "B": 0.002180521609261632
      },
      "extension": {
        "length": 3938.5183414306643,
        "rating": 121.34944200515747
      }
    },
    {
      "class": "Branch",
      "id": "branch_4582_4687_1",
      "ports": {
        "bus1": 4582,
        "bus2": 4687
      },
      "params": {
        "R": 0.004980405326932669,
        "X": 0.026171697303652763,
        "G": 0.0,
        "B": 0.009022396989166737
      },
      "extension": {
        "length": 11169.624055847169,
        "rating": 164.05624151229858
      }
    },
    {
      "class": "Branch",
      "id": "branch_4583_4601_1",
      "ports": {
        "bus1": 4583,
        "bus2": 4601
      },
      "params": {
        "R": 0.0022758115082979202,
        "X": 0.009160216897726059,
        "G": 0.0,
        "B": 0.002571757650002837
      },
      "extension": {
        "length": 3598.8658525085452,
        "rating": 158.79244804382324
      }
    },
    {
      "class": "Branch",
      "id": "branch_4583_4604_1",
      "ports": {
        "bus1": 4604,
        "bus2": 4583
      },
      "params": {
        "R": 0.0014509790344163775,
        "X": 0.00640229694545269,
        "G": 0.0,
        "B": 0.0013465284137055278
      },
      "extension": {
        "length": 2065.912573425293,
        "rating": 201.4610767364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_4584_4585_1",
      "ports": {
        "bus1": 4584,
        "bus2": 4585
      },
      "params": {
        "R": 0.00022802030434831977,
        "X": 0.0011837271740660071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4585_4597_1",
      "ports": {
        "bus1": 4597,
        "bus2": 4585
      },
      "params": {
        "R": 0.003360950155183673,
        "X": 0.014907250180840492,
        "G": 0.0,
        "B": 0.002186764031648636
      },
      "extension": {
        "length": 4266.725133636474,
        "rating": 163.05673122406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_4585_4609_1",
      "ports": {
        "bus1": 4585,
        "bus2": 4609
      },
      "params": {
        "R": 0.002419085009023547,
        "X": 0.008027969859540462,
        "G": 0.0,
        "B": 0.0030840213876217604
      },
      "extension": {
        "length": 3461.5478040161133,
        "rating": 163.45131397247314
      }
    },
    {
      "class": "Branch",
      "id": "branch_4586_4587_1",
      "ports": {
        "bus1": 4586,
        "bus2": 4587
      },
      "params": {
        "R": 0.0002681887417566031,
        "X": 0.0011152838123962283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4588_4589_1",
      "ports": {
        "bus1": 4589,
        "bus2": 4588
      },
      "params": {
        "R": 0.0014503216370940208,
        "X": 0.06530098617076874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4588_4590_1",
      "ports": {
        "bus1": 4588,
        "bus2": 4590
      },
      "params": {
        "R": 0.00023410269932355732,
        "X": 0.0011023149127140641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4589_4608_1",
      "ports": {
        "bus1": 4608,
        "bus2": 4589
      },
      "params": {
        "R": 0.0017092600464820862,
        "X": 0.006568393670022488,
        "G": 0.0,
        "B": 0.001356053282506764
      },
      "extension": {
        "length": 2158.6376810302736,
        "rating": 190.91627597808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_4589_4675_1",
      "ports": {
        "bus1": 4675,
        "bus2": 4589
      },
      "params": {
        "R": 0.00039286311948671937,
        "X": 0.00204097549431026,
        "G": 0.0,
        "B": 0.00036360943340696394
      },
      "extension": {
        "length": 650.8401382713319,
        "rating": 124.44913387298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_4590_4709_1",
      "ports": {
        "bus1": 4709,
        "bus2": 4590
      },
      "params": {
        "R": 0.0005893844063393772,
        "X": 0.0049689458683133125,
        "G": 0.0,
        "B": 0.01937117800116539
      },
      "extension": {
        "length": 6843.938044372559,
        "rating": 617.196798324585
      }
    },
    {
      "class": "Branch",
      "id": "branch_4591_4592_1",
      "ports": {
        "bus1": 4591,
        "bus2": 4592
      },
      "params": {
        "R": 0.00022086127137299627,
        "X": 0.0010443414794281125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4593_4607_1",
      "ports": {
        "bus1": 4593,
        "bus2": 4607
      },
      "params": {
        "R": 0.004024846944957972,
        "X": 0.022291773930191994,
        "G": 0.0,
        "B": 0.004077336750924587
      },
      "extension": {
        "length": 6862.760709411621,
        "rating": 162.44198083877563
      }
    },
    {
      "class": "Branch",
      "id": "branch_4594_4595_1",
      "ports": {
        "bus1": 4594,
        "bus2": 4595
      },
      "params": {
        "R": 0.00023401154612656683,
        "X": 0.0010802189353853464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4594_4604_1",
      "ports": {
        "bus1": 4594,
        "bus2": 4604
      },
      "params": {
        "R": 0.001229748479090631,
        "X": 0.0072976890951395035,
        "G": 0.0,
        "B": 0.0019255325896665454
      },
      "extension": {
        "length": 2622.1951127471925,
        "rating": 153.45077514648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_4594_4687_1",
      "ports": {
        "bus1": 4594,
        "bus2": 4687
      },
      "params": {
        "R": 0.0020542468409985304,
        "X": 0.010243994183838367,
        "G": 0.0,
        "B": 0.004537532571703196
      },
      "extension": {
        "length": 4872.11884387207,
        "rating": 200.45359134674072
      }
    },
    {
      "class": "Branch",
      "id": "branch_4596_4599_1",
      "ports": {
        "bus1": 4596,
        "bus2": 4599
      },
      "params": {
        "R": 0.002082490362226963,
        "X": 0.09929873794317245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4596_4600_1",
      "ports": {
        "bus1": 4596,
        "bus2": 4600
      },
      "params": {
        "R": 0.00028488185489550233,
        "X": 0.001069325371645391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4596_4709_1",
      "ports": {
        "bus1": 4709,
        "bus2": 4596
      },
      "params": {
        "R": 0.0001735309197101742,
        "X": 0.001769913942553103,
        "G": 0.0,
        "B": 0.0157664492726326
      },
      "extension": {
        "length": 3725.121518096924,
        "rating": 692.0142650604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_4597_4599_1",
      "ports": {
        "bus1": 4597,
        "bus2": 4599
      },
      "params": {
        "R": -0.0009634998859837651,
        "X": -0.0459422692656517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4598_4599_1",
      "ports": {
        "bus1": 4598,
        "bus2": 4599
      },
      "params": {
        "R": 0.006154822185635567,
        "X": 0.29347848892211914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4601_4602_1",
      "ports": {
        "bus1": 4601,
        "bus2": 4602
      },
      "params": {
        "R": 0.00022083452495280653,
        "X": 0.0010164856212213635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4603_4604_1",
      "ports": {
        "bus1": 4603,
        "bus2": 4604
      },
      "params": {
        "R": 0.00024172420671675354,
        "X": 0.0011525517329573631,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4604_4609_1",
      "ports": {
        "bus1": 4604,
        "bus2": 4609
      },
      "params": {
        "R": 0.0015263821696862578,
        "X": 0.008367474190890789,
        "G": 0.0,
        "B": 0.011173909530043602
      },
      "extension": {
        "length": 6873.554887756348,
        "rating": 176.30972862243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_4604_4611_1",
      "ports": {
        "bus1": 4611,
        "bus2": 4604
      },
      "params": {
        "R": 0.001272121793590486,
        "X": 0.006137663498520851,
        "G": 0.0,
        "B": 0.0010058005573228002
      },
      "extension": {
        "length": 1931.0060637817382,
        "rating": 202.52320766448975
      }
    },
    {
      "class": "Branch",
      "id": "branch_4605_4606_1",
      "ports": {
        "bus1": 4605,
        "bus2": 4606
      },
      "params": {
        "R": 0.0002369933936279267,
        "X": 0.0011609465582296252,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4606_4687_1",
      "ports": {
        "bus1": 4687,
        "bus2": 4606
      },
      "params": {
        "R": 0.0033448131289333105,
        "X": 0.015522027388215065,
        "G": 0.0,
        "B": 0.004318760242313147
      },
      "extension": {
        "length": 5702.857717895508,
        "rating": 173.23284149169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_4609_4708_1",
      "ports": {
        "bus1": 4708,
        "bus2": 4609
      },
      "params": {
        "R": 0.00026388996047899127,
        "X": 0.0012500848388299346,
        "G": 0.0,
        "B": 0.0012866704491898417
      },
      "extension": {
        "length": 916.3469683685303,
        "rating": 216.93263053894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_4610_4611_1",
      "ports": {
        "bus1": 4611,
        "bus2": 4610
      },
      "params": {
        "R": 0.0014352250145748258,
        "X": 0.07890597730875015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4610_4612_1",
      "ports": {
        "bus1": 4610,
        "bus2": 4612
      },
      "params": {
        "R": 0.00029371058917604387,
        "X": 0.0011079596588388085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4610_4690_1",
      "ports": {
        "bus1": 4690,
        "bus2": 4610
      },
      "params": {
        "R": 0.0006495823618024588,
        "X": 0.006024535745382309,
        "G": 0.0,
        "B": 0.01052181888371706
      },
      "extension": {
        "length": 5964.20214944458,
        "rating": 501.19194984436035
      }
    },
    {
      "class": "Branch",
      "id": "branch_4610_4718_1",
      "ports": {
        "bus1": 4610,
        "bus2": 4718
      },
      "params": {
        "R": 0.0004977647913619876,
        "X": 0.004858323372900486,
        "G": 0.0,
        "B": 0.012861624360084534
      },
      "extension": {
        "length": 5665.471767333985,
        "rating": 617.0637607574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_4614_4671_1",
      "ports": {
        "bus1": 4671,
        "bus2": 4614
      },
      "params": {
        "R": 0.0025132843293249607,
        "X": 0.011448276229202747,
        "G": 0.0,
        "B": 0.004091928713023663
      },
      "extension": {
        "length": 4915.573354248047,
        "rating": 124.81671571731567
      }
    },
    {
      "class": "Branch",
      "id": "branch_4615_4616_1",
      "ports": {
        "bus1": 4615,
        "bus2": 4616
      },
      "params": {
        "R": 0.00020076068176422268,
        "X": 0.001157461549155414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4615_4619_1",
      "ports": {
        "bus1": 4619,
        "bus2": 4615
      },
      "params": {
        "R": 0.002649347297847271,
        "X": 0.01546255312860012,
        "G": 0.0,
        "B": 0.002406410640105605
      },
      "extension": {
        "length": 4638.288593353272,
        "rating": 159.5428466796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_4617_4618_1",
      "ports": {
        "bus1": 4617,
        "bus2": 4618
      },
      "params": {
        "R": 0.00020204734755679965,
        "X": 0.0010776196140795946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4619_4620_1",
      "ports": {
        "bus1": 4619,
        "bus2": 4620
      },
      "params": {
        "R": 0.0002831737801898271,
        "X": 0.0010742878075689077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4621_4622_1",
      "ports": {
        "bus1": 4622,
        "bus2": 4621
      },
      "params": {
        "R": 0.0017983152065426111,
        "X": 0.06720872223377228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4621_4623_1",
      "ports": {
        "bus1": 4621,
        "bus2": 4623
      },
      "params": {
        "R": 0.00021051045041531324,
        "X": 0.0010155445197597146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4622_4705_1",
      "ports": {
        "bus1": 4622,
        "bus2": 4705
      },
      "params": {
        "R": 0.0015590526163578033,
        "X": 0.00676900427788496,
        "G": 0.0,
        "B": 0.0011634493712335825
      },
      "extension": {
        "length": 1937.2563043670655,
        "rating": 159.7253680229187
      }
    },
    {
      "class": "Branch",
      "id": "branch_4626_4627_1",
      "ports": {
        "bus1": 4626,
        "bus2": 4627
      },
      "params": {
        "R": 0.0002797700581140816,
        "X": 0.0011050155153498054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4626_4650_1",
      "ports": {
        "bus1": 4650,
        "bus2": 4626
      },
      "params": {
        "R": 0.00784407276660204,
        "X": 0.03367127478122711,
        "G": 0.0,
        "B": 0.01181199960410595
      },
      "extension": {
        "length": 15022.796560180665,
        "rating": 154.2465329170227
      }
    },
    {
      "class": "Branch",
      "id": "branch_4626_4655_1",
      "ports": {
        "bus1": 4626,
        "bus2": 4655
      },
      "params": {
        "R": 0.005594968795776367,
        "X": 0.024906525388360023,
        "G": 0.0,
        "B": 0.014258097857236862
      },
      "extension": {
        "length": 13353.520543945313,
        "rating": 131.93212747573853
      }
    },
    {
      "class": "Branch",
      "id": "branch_4628_4629_1",
      "ports": {
        "bus1": 4628,
        "bus2": 4629
      },
      "params": {
        "R": 0.00023751847038511187,
        "X": 0.001139644649811089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4628_4644_1",
      "ports": {
        "bus1": 4628,
        "bus2": 4644
      },
      "params": {
        "R": 0.006163069047033787,
        "X": 0.030948251485824585,
        "G": 0.0,
        "B": 0.024657340720295906
      },
      "extension": {
        "length": 19824.367245117188,
        "rating": 146.65499925613403
      }
    },
    {
      "class": "Branch",
      "id": "branch_4628_4648_1",
      "ports": {
        "bus1": 4628,
        "bus2": 4648
      },
      "params": {
        "R": 0.00966047216206789,
        "X": 0.04076322913169861,
        "G": 0.0,
        "B": 0.010371393524110317
      },
      "extension": {
        "length": 15359.24555859375,
        "rating": 116.25467538833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_4630_4655_1",
      "ports": {
        "bus1": 4630,
        "bus2": 4655
      },
      "params": {
        "R": 0.00391147518530488,
        "X": 0.020200712606310844,
        "G": 0.0,
        "B": 0.009107109159231186
      },
      "extension": {
        "length": 9453.335885925293,
        "rating": 142.53933429718018
      }
    },
    {
      "class": "Branch",
      "id": "branch_4630_5273_1",
      "ports": {
        "bus1": 4630,
        "bus2": 5273
      },
      "params": {
        "R": 0.006247472949326038,
        "X": 0.019499370828270912,
        "G": 0.0,
        "B": 0.005036433693021536
      },
      "extension": {
        "length": 6042.836733398438,
        "rating": 136.245858669281
      }
    },
    {
      "class": "Branch",
      "id": "branch_4630_5287_1",
      "ports": {
        "bus1": 5287,
        "bus2": 4630
      },
      "params": {
        "R": 0.003952269908040762,
        "X": 0.018807608634233475,
        "G": 0.0,
        "B": 0.003749382914975286
      },
      "extension": {
        "length": 5783.944512634277,
        "rating": 157.16149806976318
      }
    },
    {
      "class": "Branch",
      "id": "branch_4631_4644_1",
      "ports": {
        "bus1": 4644,
        "bus2": 4631
      },
      "params": {
        "R": 0.002029751194640994,
        "X": 0.01029213983565569,
        "G": 0.0,
        "B": 0.006687329616397619
      },
      "extension": {
        "length": 6178.382866790772,
        "rating": 167.76344776153564
      }
    },
    {
      "class": "Branch",
      "id": "branch_4631_4650_1",
      "ports": {
        "bus1": 4631,
        "bus2": 4650
      },
      "params": {
        "R": 0.0051088533364236355,
        "X": 0.019880052655935287,
        "G": 0.0,
        "B": 0.0055475435219705105
      },
      "extension": {
        "length": 7390.77913092041,
        "rating": 154.3272852897644
      }
    },
    {
      "class": "Branch",
      "id": "branch_4632_4636_1",
      "ports": {
        "bus1": 4636,
        "bus2": 4632
      },
      "params": {
        "R": 0.003484153188765049,
        "X": 0.017319398000836372,
        "G": 0.0,
        "B": 0.003099580528214574
      },
      "extension": {
        "length": 4676.384000610352,
        "rating": 149.88399744033813
      }
    },
    {
      "class": "Branch",
      "id": "branch_4632_4641_1",
      "ports": {
        "bus1": 4632,
        "bus2": 4641
      },
      "params": {
        "R": 0.0029377283062785864,
        "X": 0.012038285844027996,
        "G": 0.0,
        "B": 0.006245780270546675
      },
      "extension": {
        "length": 6564.6262095336915,
        "rating": 137.37585544586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_4633_4636_1",
      "ports": {
        "bus1": 4633,
        "bus2": 4636
      },
      "params": {
        "R": 0.009681560099124908,
        "X": 0.04874372482299805,
        "G": 0.0,
        "B": 0.01544880960136652
      },
      "extension": {
        "length": 20025.799229003907,
        "rating": 151.79166793823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_4634_4635_1",
      "ports": {
        "bus1": 4634,
        "bus2": 4635
      },
      "params": {
        "R": 0.00467092776671052,
        "X": 0.022862939164042473,
        "G": 0.0,
        "B": 0.004028241150081158
      },
      "extension": {
        "length": 6571.379285705567,
        "rating": 146.0422396659851
      }
    },
    {
      "class": "Branch",
      "id": "branch_4634_4660_1",
      "ports": {
        "bus1": 4660,
        "bus2": 4634
      },
      "params": {
        "R": 0.0016496458556503057,
        "X": 0.008020739071071148,
        "G": 0.0,
        "B": 0.017319366335868835
      },
      "extension": {
        "length": 8508.71252142334,
        "rating": 126.96433067321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_4635_4644_1",
      "ports": {
        "bus1": 4644,
        "bus2": 4635
      },
      "params": {
        "R": 0.00434194365516305,
        "X": 0.027669958770275116,
        "G": 0.0,
        "B": 0.011095459572970867
      },
      "extension": {
        "length": 11592.935263916015,
        "rating": 155.14178276062012
      }
    },
    {
      "class": "Branch",
      "id": "branch_4636_4637_1",
      "ports": {
        "bus1": 4636,
        "bus2": 4637
      },
      "params": {
        "R": 0.0002667197259142995,
        "X": 0.0010107069974765182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4636_5249_1",
      "ports": {
        "bus1": 4636,
        "bus2": 5249
      },
      "params": {
        "R": 0.05728059262037277,
        "X": 0.2157762348651886,
        "G": 0.0,
        "B": 0.03198001906275749
      },
      "extension": {
        "length": 52978.158830566405,
        "rating": 157.1477174758911
      }
    },
    {
      "class": "Branch",
      "id": "branch_4638_4639_1",
      "ports": {
        "bus1": 4638,
        "bus2": 4639
      },
      "params": {
        "R": 0.0002584891626611352,
        "X": 0.0011345728999003768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4638_4641_1",
      "ports": {
        "bus1": 4638,
        "bus2": 4641
      },
      "params": {
        "R": 0.001958983950316906,
        "X": 0.00913240946829319,
        "G": 0.0,
        "B": 0.005153929349035025
      },
      "extension": {
        "length": 4630.849466033936,
        "rating": 152.33561992645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_4638_4644_1",
      "ports": {
        "bus1": 4638,
        "bus2": 4644
      },
      "params": {
        "R": 0.00783503521233797,
        "X": 0.027338683605194092,
        "G": 0.0,
        "B": 0.00490535655990243
      },
      "extension": {
        "length": 8973.040225891114,
        "rating": 163.59261274337769
      }
    },
    {
      "class": "Branch",
      "id": "branch_4640_4641_1",
      "ports": {
        "bus1": 4640,
        "bus2": 4641
      },
      "params": {
        "R": 0.00028768289485014975,
        "X": 0.0010175672359764576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4642_4643_1",
      "ports": {
        "bus1": 4643,
        "bus2": 4642
      },
      "params": {
        "R": 0.00022549561981577426,
        "X": 0.015492003411054611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4642_4645_1",
      "ports": {
        "bus1": 4642,
        "bus2": 4645
      },
      "params": {
        "R": 0.000295980426017195,
        "X": 0.0010484906379133463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4643_4644_1",
      "ports": {
        "bus1": 4644,
        "bus2": 4643
      },
      "params": {
        "R": 0.0007337200222536922,
        "X": 0.03820502758026123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4643_4646_1",
      "ports": {
        "bus1": 4643,
        "bus2": 4646
      },
      "params": {
        "R": 0.00024085845507215708,
        "X": 0.001158121507614851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4644_4648_1",
      "ports": {
        "bus1": 4648,
        "bus2": 4644
      },
      "params": {
        "R": 0.00948061142116785,
        "X": 0.03917938098311424,
        "G": 0.0,
        "B": 0.0060054888017475605
      },
      "extension": {
        "length": 10622.725414672852,
        "rating": 144.46394443511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_4646_4652_1",
      "ports": {
        "bus1": 4652,
        "bus2": 4646
      },
      "params": {
        "R": 0.0024041070137172937,
        "X": 0.022997155785560608,
        "G": 0.0,
        "B": 0.061025694012641914
      },
      "extension": {
        "length": 27660.477216796877,
        "rating": 540.018367767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_4647_4648_1",
      "ports": {
        "bus1": 4647,
        "bus2": 4648
      },
      "params": {
        "R": 0.00020858187053818256,
        "X": 0.0010264678858220577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4648_4650_1",
      "ports": {
        "bus1": 4650,
        "bus2": 4648
      },
      "params": {
        "R": 0.006547132506966591,
        "X": 0.03522597998380661,
        "G": 0.0,
        "B": 0.005575946997851133
      },
      "extension": {
        "length": 10168.769053894044,
        "rating": 137.87360191345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_4649_4650_1",
      "ports": {
        "bus1": 4649,
        "bus2": 4650
      },
      "params": {
        "R": 0.00026489951414987445,
        "X": 0.0011283847270533442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4651_4653_1",
      "ports": {
        "bus1": 4651,
        "bus2": 4653
      },
      "params": {
        "R": 0.002185405232012272,
        "X": 0.01042977161705494,
        "G": 0.0,
        "B": 0.004336614161729813
      },
      "extension": {
        "length": 4548.862133239746,
        "rating": 158.773672580719
      }
    },
    {
      "class": "Branch",
      "id": "branch_4651_5289_1",
      "ports": {
        "bus1": 5289,
        "bus2": 4651
      },
      "params": {
        "R": 0.005900648422539234,
        "X": 0.0250299833714962,
        "G": 0.0,
        "B": 0.0040881470777094355
      },
      "extension": {
        "length": 7235.90807244873,
        "rating": 144.905686378479
      }
    },
    {
      "class": "Branch",
      "id": "branch_4652_4653_1",
      "ports": {
        "bus1": 4653,
        "bus2": 4652
      },
      "params": {
        "R": 0.0009171605342999101,
        "X": 0.03608521446585655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4652_4654_1",
      "ports": {
        "bus1": 4652,
        "bus2": 4654
      },
      "params": {
        "R": 0.00022220674145501107,
        "X": 0.0011689400998875499,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4653_5287_1",
      "ports": {
        "bus1": 4653,
        "bus2": 5287
      },
      "params": {
        "R": 0.0031929053366184235,
        "X": 0.015248807147145271,
        "G": 0.0,
        "B": 0.0019187446450814605
      },
      "extension": {
        "length": 4043.9211984558106,
        "rating": 175.22435188293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_4656_4659_1",
      "ports": {
        "bus1": 4656,
        "bus2": 4659
      },
      "params": {
        "R": -0.00025644712150096893,
        "X": -0.0069415271282196045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4656_4660_1",
      "ports": {
        "bus1": 4656,
        "bus2": 4660
      },
      "params": {
        "R": 0.00029206223553046584,
        "X": 0.001110799377784133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4657_4659_1",
      "ports": {
        "bus1": 4657,
        "bus2": 4659
      },
      "params": {
        "R": 0.007578221615403891,
        "X": 0.20512749254703522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4658_4659_1",
      "ports": {
        "bus1": 4658,
        "bus2": 4659
      },
      "params": {
        "R": 0.007578221615403891,
        "X": 0.20512749254703522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4660_4662_1",
      "ports": {
        "bus1": 4660,
        "bus2": 4662
      },
      "params": {
        "R": 0.0012931058881804347,
        "X": 0.006377902813255787,
        "G": 0.0,
        "B": 0.003977988846600056
      },
      "extension": {
        "length": 3305.0218581848144,
        "rating": 133.13814401626587
      }
    },
    {
      "class": "Branch",
      "id": "branch_4661_4664_1",
      "ports": {
        "bus1": 4661,
        "bus2": 4664
      },
      "params": {
        "R": 0.00435321219265461,
        "X": 0.1714910864830017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4661_4667_1",
      "ports": {
        "bus1": 4661,
        "bus2": 4667
      },
      "params": {
        "R": 0.0001869992120191455,
        "X": 0.008272163569927216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4661_4668_1",
      "ports": {
        "bus1": 4661,
        "bus2": 4668
      },
      "params": {
        "R": 0.00029602120048366487,
        "X": 0.001182514475658536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4661_4669_1",
      "ports": {
        "bus1": 4661,
        "bus2": 4669
      },
      "params": {
        "R": 0.0002798900241032243,
        "X": 0.001022373209707439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4662_4664_1",
      "ports": {
        "bus1": 4662,
        "bus2": 4664
      },
      "params": {
        "R": -0.0021569582168012857,
        "X": -0.08497151732444763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4663_4664_1",
      "ports": {
        "bus1": 4663,
        "bus2": 4664
      },
      "params": {
        "R": 0.011410033330321312,
        "X": 0.44948863983154297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4665_4667_1",
      "ports": {
        "bus1": 4665,
        "bus2": 4667
      },
      "params": {
        "R": 0.0017350655980408192,
        "X": 0.07675295323133469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4666_4667_1",
      "ports": {
        "bus1": 4666,
        "bus2": 4667
      },
      "params": {
        "R": 0.0017350655980408192,
        "X": 0.07675295323133469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4670_4671_1",
      "ports": {
        "bus1": 4670,
        "bus2": 4671
      },
      "params": {
        "R": 0.0002366463013458997,
        "X": 0.0010772673413157463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4672_4673_1",
      "ports": {
        "bus1": 4672,
        "bus2": 4673
      },
      "params": {
        "R": 0.010343531146645546,
        "X": 0.2902752161026001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4672_4674_1",
      "ports": {
        "bus1": 4672,
        "bus2": 4674
      },
      "params": {
        "R": 0.012759276665747166,
        "X": 0.2783416211605072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4672_4675_1",
      "ports": {
        "bus1": 4672,
        "bus2": 4675
      },
      "params": {
        "R": 0.000283233355730772,
        "X": 0.001032270840369165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4672_4676_1",
      "ports": {
        "bus1": 4672,
        "bus2": 4676
      },
      "params": {
        "R": 0.0002790934522636235,
        "X": 0.0010401135077700019,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4675_4685_1",
      "ports": {
        "bus1": 4685,
        "bus2": 4675
      },
      "params": {
        "R": 0.0018022131407633424,
        "X": 0.00862305611371994,
        "G": 0.0,
        "B": 0.005298080388456583
      },
      "extension": {
        "length": 4716.548688537598,
        "rating": 123.56823682785034
      }
    },
    {
      "class": "Branch",
      "id": "branch_4677_4678_1",
      "ports": {
        "bus1": 4677,
        "bus2": 4678
      },
      "params": {
        "R": 0.00025916413869708776,
        "X": 0.001178824226371944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4678_4683_1",
      "ports": {
        "bus1": 4683,
        "bus2": 4678
      },
      "params": {
        "R": 0.00028170246514491737,
        "X": 0.002795583102852106,
        "G": 0.0,
        "B": 0.0044082701206207275
      },
      "extension": {
        "length": 2650.828347564697,
        "rating": 459.7205638885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_4679_4680_1",
      "ports": {
        "bus1": 4680,
        "bus2": 4679
      },
      "params": {
        "R": 0.00028852783725596964,
        "X": 0.0179090928286314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4679_4682_1",
      "ports": {
        "bus1": 4679,
        "bus2": 4682
      },
      "params": {
        "R": 0.0002123285230481997,
        "X": 0.0010589046869426966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4680_4681_1",
      "ports": {
        "bus1": 4681,
        "bus2": 4680
      },
      "params": {
        "R": 0.000971873989328742,
        "X": 0.03672090917825699,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4680_4683_1",
      "ports": {
        "bus1": 4680,
        "bus2": 4683
      },
      "params": {
        "R": 0.0002743250224739313,
        "X": 0.001163399894721806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4682_5448_1",
      "ports": {
        "bus1": 5448,
        "bus2": 4682
      },
      "params": {
        "R": 0.00018313010514248163,
        "X": 0.004099361132830381,
        "G": 0.0,
        "B": 0.45923870801925654
      },
      "extension": {
        "length": 30307.9040859375,
        "rating": 2348.19393157959
      }
    },
    {
      "class": "Branch",
      "id": "branch_4683_5368_1",
      "ports": {
        "bus1": 5368,
        "bus2": 4683
      },
      "params": {
        "R": 0.0019879199098795652,
        "X": 0.016515593975782394,
        "G": 0.0,
        "B": 0.04814307764172554
      },
      "extension": {
        "length": 19570.38405029297,
        "rating": 490.2426242828369
      }
    },
    {
      "class": "Branch",
      "id": "branch_4684_4685_1",
      "ports": {
        "bus1": 4684,
        "bus2": 4685
      },
      "params": {
        "R": 0.00023600515851285309,
        "X": 0.0010903880465775728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4686_4689_1",
      "ports": {
        "bus1": 4686,
        "bus2": 4689
      },
      "params": {
        "R": 0.0011334142182022333,
        "X": 0.05021514371037483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4686_4690_1",
      "ports": {
        "bus1": 4686,
        "bus2": 4690
      },
      "params": {
        "R": 0.0002501057169865817,
        "X": 0.0011983482399955392,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4686_4691_1",
      "ports": {
        "bus1": 4686,
        "bus2": 4691
      },
      "params": {
        "R": 0.00023148614855017513,
        "X": 0.0011497122468426824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4687_4689_1",
      "ports": {
        "bus1": 4687,
        "bus2": 4689
      },
      "params": {
        "R": 1.1911848559975624e-05,
        "X": 0.0005277581512928009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4688_4689_1",
      "ports": {
        "bus1": 4688,
        "bus2": 4689
      },
      "params": {
        "R": 0.007176056504249573,
        "X": 0.31793034076690674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4690_4709_1",
      "ports": {
        "bus1": 4690,
        "bus2": 4709
      },
      "params": {
        "R": 0.0007117997738532722,
        "X": 0.006359008140861988,
        "G": 0.0,
        "B": 0.013849160633981228
      },
      "extension": {
        "length": 6211.778746948243,
        "rating": 574.8950958251953
      }
    },
    {
      "class": "Branch",
      "id": "branch_4692_4693_1",
      "ports": {
        "bus1": 4693,
        "bus2": 4692
      },
      "params": {
        "R": 0.00020641893206629902,
        "X": 0.0160622987896204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4692_4695_1",
      "ports": {
        "bus1": 4692,
        "bus2": 4695
      },
      "params": {
        "R": 0.00022631952015217394,
        "X": 0.015109781175851822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4692_4696_1",
      "ports": {
        "bus1": 4692,
        "bus2": 4696
      },
      "params": {
        "R": 0.0002434674242977053,
        "X": 0.018521832302212715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4693_4694_1",
      "ports": {
        "bus1": 4694,
        "bus2": 4693
      },
      "params": {
        "R": 0.0019223822746425867,
        "X": 0.06557293981313705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4693_4697_1",
      "ports": {
        "bus1": 4693,
        "bus2": 4697
      },
      "params": {
        "R": 0.00028794133686460555,
        "X": 0.001098974491469562,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4693_4698_1",
      "ports": {
        "bus1": 4693,
        "bus2": 4698
      },
      "params": {
        "R": 0.0002718543400987983,
        "X": 0.0010596475331112742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4699_4702_1",
      "ports": {
        "bus1": 4699,
        "bus2": 4702
      },
      "params": {
        "R": 0.0004730634391307831,
        "X": 0.01448523998260498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4699_4703_1",
      "ports": {
        "bus1": 4699,
        "bus2": 4703
      },
      "params": {
        "R": 0.01815210096538067,
        "X": 0.5006124973297119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4699_4704_1",
      "ports": {
        "bus1": 4699,
        "bus2": 4704
      },
      "params": {
        "R": 0.8853609561920166,
        "X": 24.357606887817383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4699_4705_1",
      "ports": {
        "bus1": 4699,
        "bus2": 4705
      },
      "params": {
        "R": 0.0002776064502540976,
        "X": 0.001036019530147314,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4699_4706_1",
      "ports": {
        "bus1": 4699,
        "bus2": 4706
      },
      "params": {
        "R": 0.0002746496465988457,
        "X": 0.0011674936395138502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4700_4702_1",
      "ports": {
        "bus1": 4700,
        "bus2": 4702
      },
      "params": {
        "R": 0.017564916983246803,
        "X": 0.5378389358520508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4701_4702_1",
      "ports": {
        "bus1": 4701,
        "bus2": 4702
      },
      "params": {
        "R": 0.017564916983246803,
        "X": 0.5378389358520508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4707_4708_1",
      "ports": {
        "bus1": 4708,
        "bus2": 4707
      },
      "params": {
        "R": 0.001657120999880135,
        "X": 0.07662378251552582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4707_4709_1",
      "ports": {
        "bus1": 4707,
        "bus2": 4709
      },
      "params": {
        "R": 0.00027516254340298474,
        "X": 0.0010389997623860836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4707_4710_1",
      "ports": {
        "bus1": 4707,
        "bus2": 4710
      },
      "params": {
        "R": 0.0002897786907851696,
        "X": 0.0011145579628646374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4711_4712_1",
      "ports": {
        "bus1": 4711,
        "bus2": 4712
      },
      "params": {
        "R": 0.0002241526817670092,
        "X": 0.0011106079909950495,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4713_4714_1",
      "ports": {
        "bus1": 4714,
        "bus2": 4713
      },
      "params": {
        "R": 0.0010249899933114648,
        "X": 0.05017097294330597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4713_4715_1",
      "ports": {
        "bus1": 4713,
        "bus2": 4715
      },
      "params": {
        "R": 0.0011307104723528028,
        "X": 0.05938110873103142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4713_4716_1",
      "ports": {
        "bus1": 4713,
        "bus2": 4716
      },
      "params": {
        "R": 0.0012481521116569638,
        "X": 0.03628717362880707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4713_4717_1",
      "ports": {
        "bus1": 4713,
        "bus2": 4717
      },
      "params": {
        "R": 0.0007359695737250149,
        "X": 0.03412622585892677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_4713_4718_1",
      "ports": {
        "bus1": 4713,
        "bus2": 4718
      },
      "params": {
        "R": 0.00023243940086103976,
        "X": 0.0011521776905283332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4713_4719_1",
      "ports": {
        "bus1": 4713,
        "bus2": 4719
      },
      "params": {
        "R": 0.0002332567237317562,
        "X": 0.0011670802487060428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4720_4736_1",
      "ports": {
        "bus1": 4720,
        "bus2": 4736
      },
      "params": {
        "R": 0.0024483134038746357,
        "X": 0.011800107546150684,
        "G": 0.0,
        "B": 0.005614869762212039
      },
      "extension": {
        "length": 6324.788023406983,
        "rating": 186.17701530456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_4720_5604_1",
      "ports": {
        "bus1": 5604,
        "bus2": 4720
      },
      "params": {
        "R": 0.0016341409645974636,
        "X": 0.007754155900329351,
        "G": 0.0,
        "B": 0.0021831062622368336
      },
      "extension": {
        "length": 3053.9365388031006,
        "rating": 178.03785800933838
      }
    },
    {
      "class": "Branch",
      "id": "branch_4721_4743_1",
      "ports": {
        "bus1": 4743,
        "bus2": 4721
      },
      "params": {
        "R": 0.004310119431465864,
        "X": 0.016832228749990463,
        "G": 0.0,
        "B": 0.010119430720806122
      },
      "extension": {
        "length": 9168.161920532228,
        "rating": 170.8436369895935
      }
    },
    {
      "class": "Branch",
      "id": "branch_4721_4818_1",
      "ports": {
        "bus1": 4721,
        "bus2": 4818
      },
      "params": {
        "R": 0.002267151838168502,
        "X": 0.012628618627786636,
        "G": 0.0,
        "B": 0.0022465521469712257
      },
      "extension": {
        "length": 3890.6390313720703,
        "rating": 151.79113149642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_4721_4821_1",
      "ports": {
        "bus1": 4821,
        "bus2": 4721
      },
      "params": {
        "R": 0.00418658833950758,
        "X": 0.01660957559943199,
        "G": 0.0,
        "B": 0.005817033816128969
      },
      "extension": {
        "length": 7115.18916192627,
        "rating": 171.8358874320984
      }
    },
    {
      "class": "Branch",
      "id": "branch_4722_4795_1",
      "ports": {
        "bus1": 4722,
        "bus2": 4795
      },
      "params": {
        "R": 0.0034187876153737307,
        "X": 0.015791580080986023,
        "G": 0.0,
        "B": 0.006260074209421873
      },
      "extension": {
        "length": 7343.340305603027,
        "rating": 181.31811618804932
      }
    },
    {
      "class": "Branch",
      "id": "branch_4722_4818_1",
      "ports": {
        "bus1": 4818,
        "bus2": 4722
      },
      "params": {
        "R": 0.002634219126775861,
        "X": 0.012359545566141605,
        "G": 0.0,
        "B": 0.00465392554178834
      },
      "extension": {
        "length": 5577.870556274414,
        "rating": 165.4006838798523
      }
    },
    {
      "class": "Branch",
      "id": "branch_4723_4724_1",
      "ports": {
        "bus1": 4723,
        "bus2": 4724
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4723_4876_1",
      "ports": {
        "bus1": 4723,
        "bus2": 4876
      },
      "params": {
        "R": 0.0012806562008336186,
        "X": 0.006349042057991028,
        "G": 0.0,
        "B": 0.010210047475993633
      },
      "extension": {
        "length": 6140.656960235596,
        "rating": 191.57193899154663
      }
    },
    {
      "class": "Branch",
      "id": "branch_4723_5573_1",
      "ports": {
        "bus1": 4723,
        "bus2": 5573
      },
      "params": {
        "R": 0.006924833171069622,
        "X": 0.028075963258743286,
        "G": 0.0,
        "B": 0.00740371597930789
      },
      "extension": {
        "length": 10767.212851135255,
        "rating": 197.45571613311768
      }
    },
    {
      "class": "Branch",
      "id": "branch_4725_4726_1",
      "ports": {
        "bus1": 4725,
        "bus2": 4726
      },
      "params": {
        "R": 0.00028464102069847286,
        "X": 0.0011666727950796485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4726_4800_1",
      "ports": {
        "bus1": 4726,
        "bus2": 4800
      },
      "params": {
        "R": 0.001001256168819964,
        "X": 0.00891018845140934,
        "G": 0.0,
        "B": 0.020409224554896355
      },
      "extension": {
        "length": 9164.9311875,
        "rating": 498.7290382385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_4726_4845_1",
      "ports": {
        "bus1": 4726,
        "bus2": 4845
      },
      "params": {
        "R": 0.0015488057397305965,
        "X": 0.014151789247989655,
        "G": 0.0,
        "B": 0.12226612865924835
      },
      "extension": {
        "length": 28612.280329101563,
        "rating": 684.6968650817871
      }
    },
    {
      "class": "Branch",
      "id": "branch_4726_5420_1",
      "ports": {
        "bus1": 5420,
        "bus2": 4726
      },
      "params": {
        "R": 0.0004609862808138132,
        "X": 0.004634910728782415,
        "G": 0.0,
        "B": 0.013086114078760147
      },
      "extension": {
        "length": 5735.801602386475,
        "rating": 620.0554370880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_4726_5579_1",
      "ports": {
        "bus1": 5579,
        "bus2": 4726
      },
      "params": {
        "R": 0.0007282537990249693,
        "X": 0.005524711683392525,
        "G": 0.0,
        "B": 0.022261470556259155
      },
      "extension": {
        "length": 7487.005094604492,
        "rating": 624.6246337890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_4727_4730_1",
      "ports": {
        "bus1": 4727,
        "bus2": 4730
      },
      "params": {
        "R": 0.0027730592992156744,
        "X": 0.014543447643518448,
        "G": 0.0,
        "B": 0.00602070102468133
      },
      "extension": {
        "length": 6811.339103942872,
        "rating": 139.3047571182251
      }
    },
    {
      "class": "Branch",
      "id": "branch_4727_4734_1",
      "ports": {
        "bus1": 4727,
        "bus2": 4734
      },
      "params": {
        "R": 0.0033278476912528276,
        "X": 0.01593621075153351,
        "G": 0.0,
        "B": 0.005877741612493992
      },
      "extension": {
        "length": 7414.873032348633,
        "rating": 199.08959865570068
      }
    },
    {
      "class": "Branch",
      "id": "branch_4727_4882_1",
      "ports": {
        "bus1": 4727,
        "bus2": 4882
      },
      "params": {
        "R": 0.00402215076610446,
        "X": 0.01659413054585457,
        "G": 0.0,
        "B": 0.018491236492991447
      },
      "extension": {
        "length": 12957.236221069335,
        "rating": 186.44095659255981
      }
    },
    {
      "class": "Branch",
      "id": "branch_4728_4729_1",
      "ports": {
        "bus1": 4729,
        "bus2": 4728
      },
      "params": {
        "R": 0.001642181072384119,
        "X": 0.004880274645984173,
        "G": 0.0,
        "B": 0.0059009543620049945
      },
      "extension": {
        "length": 3775.6352952575685,
        "rating": 156.6157102584839
      }
    },
    {
      "class": "Branch",
      "id": "branch_4728_4859_1",
      "ports": {
        "bus1": 4728,
        "bus2": 4859
      },
      "params": {
        "R": 0.0024495646357536316,
        "X": 0.013722025789320469,
        "G": 0.0,
        "B": 0.0030796988867223263
      },
      "extension": {
        "length": 4505.6900242309575,
        "rating": 158.4242343902588
      }
    },
    {
      "class": "Branch",
      "id": "branch_4729_5573_1",
      "ports": {
        "bus1": 4729,
        "bus2": 5573
      },
      "params": {
        "R": 0.0014824217651039362,
        "X": 0.005536372773349285,
        "G": 0.0,
        "B": 0.003999959211796522
      },
      "extension": {
        "length": 3222.890638824463,
        "rating": 194.59056854248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_4730_4862_1",
      "ports": {
        "bus1": 4862,
        "bus2": 4730
      },
      "params": {
        "R": 0.0015535049606114626,
        "X": 0.005505097098648548,
        "G": 0.0,
        "B": 0.0019136724295094611
      },
      "extension": {
        "length": 2369.1993634643554,
        "rating": 164.46657180786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_4731_4756_1",
      "ports": {
        "bus1": 4731,
        "bus2": 4756
      },
      "params": {
        "R": 0.010765982791781425,
        "X": 0.042416661977767944,
        "G": 0.0,
        "B": 0.010522841475903988
      },
      "extension": {
        "length": 14887.41580041504,
        "rating": 191.05767011642456
      }
    },
    {
      "class": "Branch",
      "id": "branch_4731_4865_1",
      "ports": {
        "bus1": 4865,
        "bus2": 4731
      },
      "params": {
        "R": 0.0034492197446525097,
        "X": 0.012658420950174332,
        "G": 0.0,
        "B": 0.014459525234997272
      },
      "extension": {
        "length": 8831.15656072998,
        "rating": 191.17459058761597
      }
    },
    {
      "class": "Branch",
      "id": "branch_4731_4876_1",
      "ports": {
        "bus1": 4876,
        "bus2": 4731
      },
      "params": {
        "R": 0.0022003191988915205,
        "X": 0.009463091380894184,
        "G": 0.0,
        "B": 0.0026773586869239807
      },
      "extension": {
        "length": 3714.1324214172364,
        "rating": 158.211088180542
      }
    },
    {
      "class": "Branch",
      "id": "branch_4732_4733_1",
      "ports": {
        "bus1": 4732,
        "bus2": 4733
      },
      "params": {
        "R": 0.0002491746563464403,
        "X": 0.0010873277205973864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4732_4859_1",
      "ports": {
        "bus1": 4859,
        "bus2": 4732
      },
      "params": {
        "R": 0.0028124155942350626,
        "X": 0.011528647504746914,
        "G": 0.0,
        "B": 0.002225167118012905
      },
      "extension": {
        "length": 3290.141685058594,
        "rating": 174.55064058303833
      }
    },
    {
      "class": "Branch",
      "id": "branch_4732_5405_1",
      "ports": {
        "bus1": 4732,
        "bus2": 5405
      },
      "params": {
        "R": 0.0033163726329803467,
        "X": 0.014075991697609425,
        "G": 0.0,
        "B": 0.004748800303786993
      },
      "extension": {
        "length": 5870.942167510986,
        "rating": 183.2462191581726
      }
    },
    {
      "class": "Branch",
      "id": "branch_4734_4852_1",
      "ports": {
        "bus1": 4852,
        "bus2": 4734
      },
      "params": {
        "R": 0.003891793079674244,
        "X": 0.013678889721632004,
        "G": 0.0,
        "B": 0.0018458311678841708
      },
      "extension": {
        "length": 3279.617629760742,
        "rating": 171.88841104507446
      }
    },
    {
      "class": "Branch",
      "id": "branch_4734_5591_1",
      "ports": {
        "bus1": 4734,
        "bus2": 5591
      },
      "params": {
        "R": 0.0007842062623240054,
        "X": 0.0031900873873382807,
        "G": 0.0,
        "B": 0.013339105993509293
      },
      "extension": {
        "length": 4452.969602691651,
        "rating": 229.14531230926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_4735_4755_1",
      "ports": {
        "bus1": 4735,
        "bus2": 4755
      },
      "params": {
        "R": 0.004627835005521774,
        "X": 0.02452368475496769,
        "G": 0.0,
        "B": 0.049836549907922745
      },
      "extension": {
        "length": 19882.832002075196,
        "rating": 172.28351831436157
      }
    },
    {
      "class": "Branch",
      "id": "branch_4735_5511_1",
      "ports": {
        "bus1": 4735,
        "bus2": 5511
      },
      "params": {
        "R": 0.005808086600154638,
        "X": 0.03141653537750244,
        "G": 0.0,
        "B": 0.0051516457460820675
      },
      "extension": {
        "length": 9206.349798889161,
        "rating": 180.69380521774292
      }
    },
    {
      "class": "Branch",
      "id": "branch_4736_5515_1",
      "ports": {
        "bus1": 4736,
        "bus2": 5515
      },
      "params": {
        "R": 0.0075002796947956085,
        "X": 0.026854325085878372,
        "G": 0.0,
        "B": 0.005927345249801874
      },
      "extension": {
        "length": 8496.414248840332,
        "rating": 191.2526249885559
      }
    },
    {
      "class": "Branch",
      "id": "branch_4737_4774_1",
      "ports": {
        "bus1": 4737,
        "bus2": 4774
      },
      "params": {
        "R": 0.013140296563506126,
        "X": 0.0478970967233181,
        "G": 0.0,
        "B": 0.007118643261492252
      },
      "extension": {
        "length": 13048.522463012696,
        "rating": 152.7121067047119
      }
    },
    {
      "class": "Branch",
      "id": "branch_4737_4780_1",
      "ports": {
        "bus1": 4780,
        "bus2": 4737
      },
      "params": {
        "R": 0.004829778335988522,
        "X": 0.02117590419948101,
        "G": 0.0,
        "B": 0.0042612627148628235
      },
      "extension": {
        "length": 6796.26362878418,
        "rating": 159.08050537109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_4738_4739_1",
      "ports": {
        "bus1": 4739,
        "bus2": 4738
      },
      "params": {
        "R": 0.0014402824454009533,
        "X": 0.0761067345738411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4738_4742_1",
      "ports": {
        "bus1": 4738,
        "bus2": 4742
      },
      "params": {
        "R": 0.0002056709781754762,
        "X": 0.0010270194616168737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4738_4751_1",
      "ports": {
        "bus1": 4738,
        "bus2": 4751
      },
      "params": {
        "R": 0.0006516470457427204,
        "X": 0.005950490478426218,
        "G": 0.0,
        "B": 0.03318292275071144
      },
      "extension": {
        "length": 9976.409981323242,
        "rating": 567.1641826629639
      }
    },
    {
      "class": "Branch",
      "id": "branch_4739_4740_1",
      "ports": {
        "bus1": 4740,
        "bus2": 4739
      },
      "params": {
        "R": 0.004833720158785582,
        "X": 0.16960427165031433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4739_4741_1",
      "ports": {
        "bus1": 4739,
        "bus2": 4741
      },
      "params": {
        "R": 0.000241261295741424,
        "X": 0.0010907205287367105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4740_4743_1",
      "ports": {
        "bus1": 4743,
        "bus2": 4740
      },
      "params": {
        "R": 0.0012593430001288652,
        "X": 0.007023039273917675,
        "G": 0.0,
        "B": 0.007352795451879501
      },
      "extension": {
        "length": 4022.4982153930664,
        "rating": 101.33183002471924
      }
    },
    {
      "class": "Branch",
      "id": "branch_4740_4826_1",
      "ports": {
        "bus1": 4740,
        "bus2": 4826
      },
      "params": {
        "R": 0.003944945055991411,
        "X": 0.01456732302904129,
        "G": 0.0,
        "B": 0.004244715441018343
      },
      "extension": {
        "length": 5685.425956329346,
        "rating": 129.54113483428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_4740_6870_1",
      "ports": {
        "bus1": 6870,
        "bus2": 4740
      },
      "params": {
        "R": 0.0005075961234979331,
        "X": 0.002449203748255968,
        "G": 0.0,
        "B": 0.000495880376547575
      },
      "extension": {
        "length": 791.2981753349304,
        "rating": 125.10130405426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_4741_6320_1",
      "ports": {
        "bus1": 4741,
        "bus2": 6320
      },
      "params": {
        "R": 0.007473957724869251,
        "X": 0.052313122898340225,
        "G": 0.0,
        "B": 0.020744822919368744
      },
      "extension": {
        "length": 25119.07364355469,
        "rating": 237.4441146850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_4741_6324_1",
      "ports": {
        "bus1": 4741,
        "bus2": 6324
      },
      "params": {
        "R": 0.004966775421053171,
        "X": 0.03005663864314556,
        "G": 0.0,
        "B": 0.030152298510074615
      },
      "extension": {
        "length": 22252.3789954834,
        "rating": 223.24533462524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_4741_6864_1",
      "ports": {
        "bus1": 6864,
        "bus2": 4741
      },
      "params": {
        "R": 0.001687518903054297,
        "X": 0.012426640838384628,
        "G": 0.0,
        "B": 0.025813784450292587
      },
      "extension": {
        "length": 12992.943111328126,
        "rating": 269.1875457763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_4741_6873_1",
      "ports": {
        "bus1": 6873,
        "bus2": 4741
      },
      "params": {
        "R": 0.00020976293308194727,
        "X": 0.001134424819611013,
        "G": 0.0,
        "B": 0.0009009440545924008
      },
      "extension": {
        "length": 766.8307443809509,
        "rating": 273.940110206604
      }
    },
    {
      "class": "Branch",
      "id": "branch_4741_6917_1",
      "ports": {
        "bus1": 4741,
        "bus2": 6917
      },
      "params": {
        "R": 0.0070039439015090466,
        "X": 0.04651378467679024,
        "G": 0.0,
        "B": 0.02420663647353649
      },
      "extension": {
        "length": 24417.65464343262,
        "rating": 261.52029037475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_4744_4745_1",
      "ports": {
        "bus1": 4745,
        "bus2": 4744
      },
      "params": {
        "R": 0.0011938379611819983,
        "X": 0.06753058731555939,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4744_4746_1",
      "ports": {
        "bus1": 4744,
        "bus2": 4746
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4744_4751_1",
      "ports": {
        "bus1": 4751,
        "bus2": 4744
      },
      "params": {
        "R": 0.0011521348496899009,
        "X": 0.009302446618676186,
        "G": 0.0,
        "B": 0.027360836043953896
      },
      "extension": {
        "length": 12193.23845928955,
        "rating": 535.0181102752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_4744_5516_1",
      "ports": {
        "bus1": 5516,
        "bus2": 4744
      },
      "params": {
        "R": 0.0014914596686139703,
        "X": 0.012360233813524246,
        "G": 0.0,
        "B": 0.036142732948064804
      },
      "extension": {
        "length": 16001.776199707032,
        "rating": 497.3555088043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_4745_4753_1",
      "ports": {
        "bus1": 4753,
        "bus2": 4745
      },
      "params": {
        "R": 0.0026362428907305002,
        "X": 0.01113962847739458,
        "G": 0.0,
        "B": 0.00836628582328558
      },
      "extension": {
        "length": 6585.883051574708,
        "rating": 146.32667303085327
      }
    },
    {
      "class": "Branch",
      "id": "branch_4745_4822_1",
      "ports": {
        "bus1": 4745,
        "bus2": 4822
      },
      "params": {
        "R": 0.0018455348908901215,
        "X": 0.010701530613005161,
        "G": 0.0,
        "B": 0.003643483854830265
      },
      "extension": {
        "length": 4827.962934448243,
        "rating": 186.46643161773682
      }
    },
    {
      "class": "Branch",
      "id": "branch_4747_4748_1",
      "ports": {
        "bus1": 4748,
        "bus2": 4747
      },
      "params": {
        "R": 0.00025033962447196245,
        "X": 0.01934625767171383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4747_4750_1",
      "ports": {
        "bus1": 4747,
        "bus2": 4750
      },
      "params": {
        "R": 0.0002314699231646955,
        "X": 0.0010679563274607062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4748_4749_1",
      "ports": {
        "bus1": 4749,
        "bus2": 4748
      },
      "params": {
        "R": 0.0014310168335214257,
        "X": 0.062444817274808884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4748_4751_1",
      "ports": {
        "bus1": 4748,
        "bus2": 4751
      },
      "params": {
        "R": 0.0002614647673908621,
        "X": 0.0011670237872749567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4749_5841_1",
      "ports": {
        "bus1": 4749,
        "bus2": 5841
      },
      "params": {
        "R": 0.013831093907356262,
        "X": 0.07345781475305557,
        "G": 0.0,
        "B": 0.041985440999269485
      },
      "extension": {
        "length": 42351.386174560546,
        "rating": 223.02446365356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_4750_4765_1",
      "ports": {
        "bus1": 4765,
        "bus2": 4750
      },
      "params": {
        "R": 0.0001250227214768529,
        "X": 0.002189258113503456,
        "G": 0.0,
        "B": 0.279554158449173
      },
      "extension": {
        "length": 16486.46442883301,
        "rating": 2166.5613174438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_4750_5161_1",
      "ports": {
        "bus1": 5161,
        "bus2": 4750
      },
      "params": {
        "R": 0.0002446248254273087,
        "X": 0.004991928581148386,
        "G": 0.0,
        "B": 0.5321864485740662
      },
      "extension": {
        "length": 38630.19870703125,
        "rating": 3167.104148864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_4750_5501_1",
      "ports": {
        "bus1": 4750,
        "bus2": 5501
      },
      "params": {
        "R": 0.0003714527119882405,
        "X": 0.006120678968727589,
        "G": 0.0,
        "B": 0.6305278539657593
      },
      "extension": {
        "length": 46474.93419873047,
        "rating": 3089.637565612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_4751_4762_1",
      "ports": {
        "bus1": 4762,
        "bus2": 4751
      },
      "params": {
        "R": 0.001076319720596075,
        "X": 0.009464028291404247,
        "G": 0.0,
        "B": 0.04979771748185158
      },
      "extension": {
        "length": 15573.704840332031,
        "rating": 528.9233684539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_4752_4783_1",
      "ports": {
        "bus1": 4783,
        "bus2": 4752
      },
      "params": {
        "R": 0.005694073624908924,
        "X": 0.0280457716435194,
        "G": 0.0,
        "B": 0.0037858744617551565
      },
      "extension": {
        "length": 7045.427582885743,
        "rating": 171.64956331253052
      }
    },
    {
      "class": "Branch",
      "id": "branch_4752_4792_1",
      "ports": {
        "bus1": 4752,
        "bus2": 4792
      },
      "params": {
        "R": 0.002618184546008706,
        "X": 0.01248062402009964,
        "G": 0.0,
        "B": 0.04508820176124573
      },
      "extension": {
        "length": 17421.41554650879,
        "rating": 189.6883487701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_4753_4755_1",
      "ports": {
        "bus1": 4755,
        "bus2": 4753
      },
      "params": {
        "R": 0.0031521336641162634,
        "X": 0.01679142564535141,
        "G": 0.0,
        "B": 0.009341893717646599
      },
      "extension": {
        "length": 8716.987366699219,
        "rating": 129.37003374099731
      }
    },
    {
      "class": "Branch",
      "id": "branch_4754_4755_1",
      "ports": {
        "bus1": 4754,
        "bus2": 4755
      },
      "params": {
        "R": 0.006998064462095499,
        "X": 0.02626544050872326,
        "G": 0.0,
        "B": 0.015575827099382877
      },
      "extension": {
        "length": 13131.741848510743,
        "rating": 162.0696783065796
      }
    },
    {
      "class": "Branch",
      "id": "branch_4754_4826_1",
      "ports": {
        "bus1": 4754,
        "bus2": 4826
      },
      "params": {
        "R": 0.004771225620061159,
        "X": 0.018798142671585083,
        "G": 0.0,
        "B": 0.002292226767167449
      },
      "extension": {
        "length": 4790.505616149902,
        "rating": 139.41080570220947
      }
    },
    {
      "class": "Branch",
      "id": "branch_4755_4784_1",
      "ports": {
        "bus1": 4755,
        "bus2": 4784
      },
      "params": {
        "R": 0.0021866036113351583,
        "X": 0.01175852119922638,
        "G": 0.0,
        "B": 0.0026586621534079313
      },
      "extension": {
        "length": 3777.553015411377,
        "rating": 144.78682279586792
      }
    },
    {
      "class": "Branch",
      "id": "branch_4756_4757_1",
      "ports": {
        "bus1": 4756,
        "bus2": 4757
      },
      "params": {
        "R": 0.0002375144831603393,
        "X": 0.0011428213911131024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4756_4769_1",
      "ports": {
        "bus1": 4769,
        "bus2": 4756
      },
      "params": {
        "R": 0.0052472809329628944,
        "X": 0.022337578237056732,
        "G": 0.0,
        "B": 0.004420342389494181
      },
      "extension": {
        "length": 6754.673120910645,
        "rating": 188.6038064956665
      }
    },
    {
      "class": "Branch",
      "id": "branch_4756_4799_1",
      "ports": {
        "bus1": 4756,
        "bus2": 4799
      },
      "params": {
        "R": 0.003694529877975583,
        "X": 0.013317258097231388,
        "G": 0.0,
        "B": 0.010876785032451153
      },
      "extension": {
        "length": 9269.355232177735,
        "rating": 194.44252252578735
      }
    },
    {
      "class": "Branch",
      "id": "branch_4756_4804_1",
      "ports": {
        "bus1": 4756,
        "bus2": 4804
      },
      "params": {
        "R": 0.002009631134569645,
        "X": 0.013251802884042263,
        "G": 0.0,
        "B": 0.0037649243604391813
      },
      "extension": {
        "length": 5376.024562774658,
        "rating": 151.418936252594
      }
    },
    {
      "class": "Branch",
      "id": "branch_4758_4817_1",
      "ports": {
        "bus1": 4758,
        "bus2": 4817
      },
      "params": {
        "R": 0.0078883096575737,
        "X": 0.03987886384129524,
        "G": 0.0,
        "B": 0.011807803995907307
      },
      "extension": {
        "length": 16372.429528930665,
        "rating": 142.9328203201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_4758_4827_1",
      "ports": {
        "bus1": 4827,
        "bus2": 4758
      },
      "params": {
        "R": 0.013874526135623455,
        "X": 0.06008519232273102,
        "G": 0.0,
        "B": 0.012017604894936085
      },
      "extension": {
        "length": 17885.803107788088,
        "rating": 117.09331274032593
      }
    },
    {
      "class": "Branch",
      "id": "branch_4759_4760_1",
      "ports": {
        "bus1": 4759,
        "bus2": 4760
      },
      "params": {
        "R": 0.0002967009786516428,
        "X": 0.001162955304607749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4759_4807_1",
      "ports": {
        "bus1": 4759,
        "bus2": 4807
      },
      "params": {
        "R": 0.0028045421931892633,
        "X": 0.015679331496357918,
        "G": 0.0,
        "B": 0.003901880932971835
      },
      "extension": {
        "length": 5440.927380249023,
        "rating": 192.0110583305359
      }
    },
    {
      "class": "Branch",
      "id": "branch_4759_4886_1",
      "ports": {
        "bus1": 4759,
        "bus2": 4886
      },
      "params": {
        "R": 0.0023033334873616695,
        "X": 0.011560376733541489,
        "G": 0.0,
        "B": 0.005523725878447293
      },
      "extension": {
        "length": 5647.198557128906,
        "rating": 162.912917137146
      }
    },
    {
      "class": "Branch",
      "id": "branch_4761_4764_1",
      "ports": {
        "bus1": 4761,
        "bus2": 4764
      },
      "params": {
        "R": 0.0006848394405096769,
        "X": 0.039783578366041183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4761_4765_1",
      "ports": {
        "bus1": 4761,
        "bus2": 4765
      },
      "params": {
        "R": 0.00023548213357571512,
        "X": 0.0011707470985129476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4762_4764_1",
      "ports": {
        "bus1": 4762,
        "bus2": 4764
      },
      "params": {
        "R": -0.0003870914224535227,
        "X": -0.0224868543446064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4762_4816_1",
      "ports": {
        "bus1": 4816,
        "bus2": 4762
      },
      "params": {
        "R": 0.0023299376480281353,
        "X": 0.01847659982740879,
        "G": 0.0,
        "B": 0.03796334192156792
      },
      "extension": {
        "length": 19334.59579138184,
        "rating": 617.4374580383301
      }
    },
    {
      "class": "Branch",
      "id": "branch_4762_4864_1",
      "ports": {
        "bus1": 4762,
        "bus2": 4864
      },
      "params": {
        "R": 0.0008606904884800315,
        "X": 0.007352365646511316,
        "G": 0.0,
        "B": 0.028750089928507805
      },
      "extension": {
        "length": 11211.176193969726,
        "rating": 585.5837345123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_4763_4764_1",
      "ports": {
        "bus1": 4763,
        "bus2": 4764
      },
      "params": {
        "R": 0.0014741786289960146,
        "X": 0.08563774824142456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4765_5240_1",
      "ports": {
        "bus1": 5240,
        "bus2": 4765
      },
      "params": {
        "R": 0.00022561415971722454,
        "X": 0.004049936309456825,
        "G": 0.0,
        "B": 0.4499208331108093
      },
      "extension": {
        "length": 29655.529301513674,
        "rating": 3190.891456604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_4765_6814_1",
      "ports": {
        "bus1": 4765,
        "bus2": 6814
      },
      "params": {
        "R": 0.0004298376152291894,
        "X": 0.0069426968693733215,
        "G": 0.0,
        "B": 0.6774129867553711
      },
      "extension": {
        "length": 52956.53056933594,
        "rating": 3045.6363677978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_4766_4767_1",
      "ports": {
        "bus1": 4766,
        "bus2": 4767
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4766_4871_1",
      "ports": {
        "bus1": 4766,
        "bus2": 4871
      },
      "params": {
        "R": 0.004402510821819305,
        "X": 0.016773708164691925,
        "G": 0.0,
        "B": 0.012704077176749706
      },
      "extension": {
        "length": 9799.642073364259,
        "rating": 216.61601066589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_4766_5415_1",
      "ports": {
        "bus1": 4766,
        "bus2": 5415
      },
      "params": {
        "R": 0.0020060099195688963,
        "X": 0.007636490743607283,
        "G": 0.0,
        "B": 0.00301066180691123
      },
      "extension": {
        "length": 3199.684613433838,
        "rating": 219.73726749420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_4768_5415_1",
      "ports": {
        "bus1": 5415,
        "bus2": 4768
      },
      "params": {
        "R": 0.002481218660250306,
        "X": 0.011302417144179344,
        "G": 0.0,
        "B": 0.0037148366682231426
      },
      "extension": {
        "length": 4272.417286193848,
        "rating": 149.92300271987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_4768_5591_1",
      "ports": {
        "bus1": 4768,
        "bus2": 5591
      },
      "params": {
        "R": 0.005850601010024548,
        "X": 0.028421390801668167,
        "G": 0.0,
        "B": 0.009858311153948307
      },
      "extension": {
        "length": 12251.27500982666,
        "rating": 189.4687294960022
      }
    },
    {
      "class": "Branch",
      "id": "branch_4769_4806_1",
      "ports": {
        "bus1": 4806,
        "bus2": 4769
      },
      "params": {
        "R": 0.004834795370697975,
        "X": 0.016422845423221588,
        "G": 0.0,
        "B": 0.004103570710867643
      },
      "extension": {
        "length": 5931.729829193116,
        "rating": 142.90344715118408
      }
    },
    {
      "class": "Branch",
      "id": "branch_4769_4876_1",
      "ports": {
        "bus1": 4769,
        "bus2": 4876
      },
      "params": {
        "R": 0.004821494687348604,
        "X": 0.01766997016966343,
        "G": 0.0,
        "B": 0.0032841358333826065
      },
      "extension": {
        "length": 5813.387541046142,
        "rating": 203.65028381347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_4770_4771_1",
      "ports": {
        "bus1": 4770,
        "bus2": 4771
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4770_4773_1",
      "ports": {
        "bus1": 4770,
        "bus2": 4773
      },
      "params": {
        "R": 0.00338569562882185,
        "X": 0.019244972616434097,
        "G": 0.0,
        "B": 0.00770023325458169
      },
      "extension": {
        "length": 8200.841313537598,
        "rating": 134.32989120483398
      }
    },
    {
      "class": "Branch",
      "id": "branch_4770_5504_1",
      "ports": {
        "bus1": 4770,
        "bus2": 5504
      },
      "params": {
        "R": 0.003351148683577776,
        "X": 0.016380775719881058,
        "G": 0.0,
        "B": 0.003482254222035408
      },
      "extension": {
        "length": 5278.305248382569,
        "rating": 166.3858413696289
      }
    },
    {
      "class": "Branch",
      "id": "branch_4772_4844_1",
      "ports": {
        "bus1": 4772,
        "bus2": 4844
      },
      "params": {
        "R": 0.0057526337914168835,
        "X": 0.022179359570145607,
        "G": 0.0,
        "B": 0.004661996848881245
      },
      "extension": {
        "length": 7236.630191162109,
        "rating": 168.43504905700684
      }
    },
    {
      "class": "Branch",
      "id": "branch_4772_4847_1",
      "ports": {
        "bus1": 4772,
        "bus2": 4847
      },
      "params": {
        "R": 0.0027757694479078054,
        "X": 0.012984204106032848,
        "G": 0.0,
        "B": 0.022635219618678093
      },
      "extension": {
        "length": 12203.776327697755,
        "rating": 190.165376663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_4773_6886_1",
      "ports": {
        "bus1": 4773,
        "bus2": 6886
      },
      "params": {
        "R": 0.001275154179893434,
        "X": 0.005798041820526123,
        "G": 0.0,
        "B": 0.0015746303834021091
      },
      "extension": {
        "length": 2033.6783374786378,
        "rating": 151.12292766571045
      }
    },
    {
      "class": "Branch",
      "id": "branch_4774_4844_1",
      "ports": {
        "bus1": 4844,
        "bus2": 4774
      },
      "params": {
        "R": 0.005867418833076954,
        "X": 0.027170846238732338,
        "G": 0.0,
        "B": 0.016582008451223373
      },
      "extension": {
        "length": 15497.22011352539,
        "rating": 138.43317031860352
      }
    },
    {
      "class": "Branch",
      "id": "branch_4775_4857_1",
      "ports": {
        "bus1": 4775,
        "bus2": 4857
      },
      "params": {
        "R": 0.004755490459501743,
        "X": 0.015816517174243927,
        "G": 0.0,
        "B": 0.0074355145916342735
      },
      "extension": {
        "length": 7478.120962463379,
        "rating": 191.5743350982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_4775_4867_1",
      "ports": {
        "bus1": 4775,
        "bus2": 4867
      },
      "params": {
        "R": 0.0022426254581660032,
        "X": 0.011631609871983528,
        "G": 0.0,
        "B": 0.004565397743135691
      },
      "extension": {
        "length": 5508.895557128906,
        "rating": 178.85971069335938
      }
    },
    {
      "class": "Branch",
      "id": "branch_4776_4777_1",
      "ports": {
        "bus1": 4776,
        "bus2": 4777
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4777_5384_1",
      "ports": {
        "bus1": 5384,
        "bus2": 4777
      },
      "params": {
        "R": 0.00147134845610708,
        "X": 0.00586977181956172,
        "G": 0.0,
        "B": 0.0012999027967453003
      },
      "extension": {
        "length": 2129.916963180542,
        "rating": 179.67405319213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_4777_5570_1",
      "ports": {
        "bus1": 4777,
        "bus2": 5570
      },
      "params": {
        "R": 0.0047001224011182785,
        "X": 0.01745990850031376,
        "G": 0.0,
        "B": 0.0036826934665441513
      },
      "extension": {
        "length": 5589.544553009034,
        "rating": 151.8175721168518
      }
    },
    {
      "class": "Branch",
      "id": "branch_4778_4833_1",
      "ports": {
        "bus1": 4778,
        "bus2": 4833
      },
      "params": {
        "R": 0.0068397545255720615,
        "X": 0.027010153979063034,
        "G": 0.0,
        "B": 0.016482200473546982
      },
      "extension": {
        "length": 14583.166697021485,
        "rating": 147.83891439437866
      }
    },
    {
      "class": "Branch",
      "id": "branch_4778_5204_1",
      "ports": {
        "bus1": 5204,
        "bus2": 4778
      },
      "params": {
        "R": 0.0052659278735518456,
        "X": 0.02187468856573105,
        "G": 0.0,
        "B": 0.0051380917429924
      },
      "extension": {
        "length": 7836.276496398926,
        "rating": 136.55385971069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_4779_4780_1",
      "ports": {
        "bus1": 4780,
        "bus2": 4779
      },
      "params": {
        "R": 0.0055775404907763,
        "X": 0.022109007462859154,
        "G": 0.0,
        "B": 0.006340154446661472
      },
      "extension": {
        "length": 8285.828777160645,
        "rating": 171.3050127029419
      }
    },
    {
      "class": "Branch",
      "id": "branch_4779_4781_1",
      "ports": {
        "bus1": 4779,
        "bus2": 4781
      },
      "params": {
        "R": 0.0025639140512794256,
        "X": 0.011738711968064308,
        "G": 0.0,
        "B": 0.004616900347173214
      },
      "extension": {
        "length": 5715.200499389649,
        "rating": 177.7684450149536
      }
    },
    {
      "class": "Branch",
      "id": "branch_4779_6865_1",
      "ports": {
        "bus1": 4779,
        "bus2": 6865
      },
      "params": {
        "R": 0.006098174024373293,
        "X": 0.021557513624429703,
        "G": 0.0,
        "B": 0.007341474760323763
      },
      "extension": {
        "length": 8965.589587646484,
        "rating": 204.0050983428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_4781_6853_1",
      "ports": {
        "bus1": 4781,
        "bus2": 6853
      },
      "params": {
        "R": 0.0023203371092677116,
        "X": 0.01317719928920269,
        "G": 0.0,
        "B": 0.0026302526239305735
      },
      "extension": {
        "length": 4495.955234710694,
        "rating": 156.91877603530884
      }
    },
    {
      "class": "Branch",
      "id": "branch_4782_4798_1",
      "ports": {
        "bus1": 4782,
        "bus2": 4798
      },
      "params": {
        "R": 0.005041652824729681,
        "X": 0.02006184682250023,
        "G": 0.0,
        "B": 0.010852565988898277
      },
      "extension": {
        "length": 10938.23297039795,
        "rating": 197.30066061019897
      }
    },
    {
      "class": "Branch",
      "id": "branch_4782_4841_1",
      "ports": {
        "bus1": 4782,
        "bus2": 4841
      },
      "params": {
        "R": 0.003443034365773201,
        "X": 0.01772649958729744,
        "G": 0.0,
        "B": 0.0184773076325655
      },
      "extension": {
        "length": 12494.450213195802,
        "rating": 191.32201671600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_4783_4784_1",
      "ports": {
        "bus1": 4783,
        "bus2": 4784
      },
      "params": {
        "R": 0.004481748677790165,
        "X": 0.027124548330903053,
        "G": 0.0,
        "B": 0.0057873353362083435
      },
      "extension": {
        "length": 8511.785938476563,
        "rating": 158.85649919509888
      }
    },
    {
      "class": "Branch",
      "id": "branch_4784_4785_1",
      "ports": {
        "bus1": 4784,
        "bus2": 4785
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4786_4787_1",
      "ports": {
        "bus1": 4787,
        "bus2": 4786
      },
      "params": {
        "R": 0.000859009800478816,
        "X": 0.03153735026717186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4786_4790_1",
      "ports": {
        "bus1": 4786,
        "bus2": 4790
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4787_4788_1",
      "ports": {
        "bus1": 4788,
        "bus2": 4787
      },
      "params": {
        "R": 0.003919158596545458,
        "X": 0.11221331357955933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4787_4789_1",
      "ports": {
        "bus1": 4787,
        "bus2": 4789
      },
      "params": {
        "R": 0.0002981256984639913,
        "X": 0.0011976122623309493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4788_5048_1",
      "ports": {
        "bus1": 4788,
        "bus2": 5048
      },
      "params": {
        "R": 0.0047836885787546635,
        "X": 0.022311335429549217,
        "G": 0.0,
        "B": 0.009380909614264965
      },
      "extension": {
        "length": 9484.018640991211,
        "rating": 156.00221157073975
      }
    },
    {
      "class": "Branch",
      "id": "branch_4789_5823_1",
      "ports": {
        "bus1": 4789,
        "bus2": 5823
      },
      "params": {
        "R": 0.005350152030587196,
        "X": 0.03849935531616211,
        "G": 0.0,
        "B": 0.04838573932647705
      },
      "extension": {
        "length": 30264.236239746093,
        "rating": 240.287446975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_4789_7870_1",
      "ports": {
        "bus1": 4789,
        "bus2": 7870
      },
      "params": {
        "R": 0.00259019760414958,
        "X": 0.015769919380545616,
        "G": 0.0,
        "B": 0.05737031251192093
      },
      "extension": {
        "length": 18989.22659326172,
        "rating": 254.05502319335938
      }
    },
    {
      "class": "Branch",
      "id": "branch_4790_4791_1",
      "ports": {
        "bus1": 4790,
        "bus2": 4791
      },
      "params": {
        "R": 0.0014607817865908146,
        "X": 0.014726633206009865,
        "G": 0.0,
        "B": 0.038701582700014114
      },
      "extension": {
        "length": 17017.870131958007,
        "rating": 563.2827281951904
      }
    },
    {
      "class": "Branch",
      "id": "branch_4790_5513_1",
      "ports": {
        "bus1": 5513,
        "bus2": 4790
      },
      "params": {
        "R": 0.002923476742580533,
        "X": 0.02583284303545952,
        "G": 0.0,
        "B": 0.07096754014492035
      },
      "extension": {
        "length": 31371.178998779298,
        "rating": 594.1442489624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_4791_4792_1",
      "ports": {
        "bus1": 4792,
        "bus2": 4791
      },
      "params": {
        "R": 0.0015672098379582167,
        "X": 0.06539526581764221,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4791_4793_1",
      "ports": {
        "bus1": 4791,
        "bus2": 4793
      },
      "params": {
        "R": 0.0002384410472586751,
        "X": 0.0011404376709833741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4792_4794_1",
      "ports": {
        "bus1": 4792,
        "bus2": 4794
      },
      "params": {
        "R": 0.0012930207885801792,
        "X": 0.006554839666932821,
        "G": 0.0,
        "B": 0.0015925421612337232
      },
      "extension": {
        "length": 2251.258998458862,
        "rating": 123.86938333511353
      }
    },
    {
      "class": "Branch",
      "id": "branch_4792_5511_1",
      "ports": {
        "bus1": 5511,
        "bus2": 4792
      },
      "params": {
        "R": 0.004536500666290522,
        "X": 0.016043126583099365,
        "G": 0.0,
        "B": 0.004526694770902395
      },
      "extension": {
        "length": 5757.456338745117,
        "rating": 138.07634115219116
      }
    },
    {
      "class": "Branch",
      "id": "branch_4792_5535_1",
      "ports": {
        "bus1": 5535,
        "bus2": 4792
      },
      "params": {
        "R": 0.002171548781916499,
        "X": 0.009918775409460068,
        "G": 0.0,
        "B": 0.001460745930671692
      },
      "extension": {
        "length": 2741.581441818237,
        "rating": 138.4156346321106
      }
    },
    {
      "class": "Branch",
      "id": "branch_4794_5488_1",
      "ports": {
        "bus1": 4794,
        "bus2": 5488
      },
      "params": {
        "R": 0.00656503951177001,
        "X": 0.024842463433742523,
        "G": 0.0,
        "B": 0.007906551472842693
      },
      "extension": {
        "length": 9416.807882995607,
        "rating": 153.02493572235107
      }
    },
    {
      "class": "Branch",
      "id": "branch_4794_5535_1",
      "ports": {
        "bus1": 4794,
        "bus2": 5535
      },
      "params": {
        "R": 0.001723086112178862,
        "X": 0.008582750335335732,
        "G": 0.0,
        "B": 0.0035151916090399027
      },
      "extension": {
        "length": 3846.234869659424,
        "rating": 144.4786787033081
      }
    },
    {
      "class": "Branch",
      "id": "branch_4795_4796_1",
      "ports": {
        "bus1": 4795,
        "bus2": 4796
      },
      "params": {
        "R": 0.00021586606453638524,
        "X": 0.0011465003481134772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4795_5515_1",
      "ports": {
        "bus1": 5515,
        "bus2": 4795
      },
      "params": {
        "R": 0.004314898047596216,
        "X": 0.021601341664791107,
        "G": 0.0,
        "B": 0.0038371786940842867
      },
      "extension": {
        "length": 6241.393671844483,
        "rating": 188.07721138000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_4797_5204_1",
      "ports": {
        "bus1": 4797,
        "bus2": 5204
      },
      "params": {
        "R": 0.005245872773230076,
        "X": 0.026156041771173477,
        "G": 0.0,
        "B": 0.00439116545021534
      },
      "extension": {
        "length": 7500.587986450196,
        "rating": 147.2044587135315
      }
    },
    {
      "class": "Branch",
      "id": "branch_4797_5206_1",
      "ports": {
        "bus1": 5206,
        "bus2": 4797
      },
      "params": {
        "R": 0.004244211595505476,
        "X": 0.019489601254463196,
        "G": 0.0,
        "B": 0.0033994982950389385
      },
      "extension": {
        "length": 5513.021456451416,
        "rating": 157.38186836242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_4798_4799_1",
      "ports": {
        "bus1": 4799,
        "bus2": 4798
      },
      "params": {
        "R": 0.0036823933478444815,
        "X": 0.01396660041064024,
        "G": 0.0,
        "B": 0.004150527063757181
      },
      "extension": {
        "length": 4704.321399993896,
        "rating": 129.87405061721802
      }
    },
    {
      "class": "Branch",
      "id": "branch_4798_4806_1",
      "ports": {
        "bus1": 4798,
        "bus2": 4806
      },
      "params": {
        "R": 0.004664299078285694,
        "X": 0.02486608549952507,
        "G": 0.0,
        "B": 0.019780034199357033
      },
      "extension": {
        "length": 15176.976963134766,
        "rating": 203.6578893661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_4799_4807_1",
      "ports": {
        "bus1": 4807,
        "bus2": 4799
      },
      "params": {
        "R": 0.0014848243445158005,
        "X": 0.008106807246804237,
        "G": 0.0,
        "B": 0.002861272543668747
      },
      "extension": {
        "length": 3330.959809844971,
        "rating": 185.45299768447876
      }
    },
    {
      "class": "Branch",
      "id": "branch_4800_4801_1",
      "ports": {
        "bus1": 4801,
        "bus2": 4800
      },
      "params": {
        "R": 0.002051830757409334,
        "X": 0.060975708067417145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4800_4802_1",
      "ports": {
        "bus1": 4800,
        "bus2": 4802
      },
      "params": {
        "R": 0.00027271106955595315,
        "X": 0.0011632718378677964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4800_4808_1",
      "ports": {
        "bus1": 4800,
        "bus2": 4808
      },
      "params": {
        "R": 0.0011442976538091898,
        "X": 0.011861213482916355,
        "G": 0.0,
        "B": 0.05638221278786659
      },
      "extension": {
        "length": 18410.977563354492,
        "rating": 693.6595916748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_4800_5411_1",
      "ports": {
        "bus1": 4800,
        "bus2": 5411
      },
      "params": {
        "R": 0.0014829137362539768,
        "X": 0.011548618786036968,
        "G": 0.0,
        "B": 0.09609445184469223
      },
      "extension": {
        "length": 21592.595779541018,
        "rating": 633.1357479095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_4800_5579_1",
      "ports": {
        "bus1": 4800,
        "bus2": 5579
      },
      "params": {
        "R": 0.0013209759490564466,
        "X": 0.011319218203425407,
        "G": 0.0,
        "B": 0.04168365150690079
      },
      "extension": {
        "length": 14431.457306030274,
        "rating": 582.2835445404053
      }
    },
    {
      "class": "Branch",
      "id": "branch_4801_4884_1",
      "ports": {
        "bus1": 4801,
        "bus2": 4884
      },
      "params": {
        "R": 0.0034660024102777243,
        "X": 0.014476622454822063,
        "G": 0.0,
        "B": 0.009927917271852493
      },
      "extension": {
        "length": 8864.318001708985,
        "rating": 168.42912435531616
      }
    },
    {
      "class": "Branch",
      "id": "branch_4803_4809_1",
      "ports": {
        "bus1": 4809,
        "bus2": 4803
      },
      "params": {
        "R": 0.0015229962300509214,
        "X": 0.007226333022117615,
        "G": 0.0,
        "B": 0.004830143880099058
      },
      "extension": {
        "length": 3877.8845424499514,
        "rating": 180.21939992904663
      }
    },
    {
      "class": "Branch",
      "id": "branch_4803_5608_1",
      "ports": {
        "bus1": 5608,
        "bus2": 4803
      },
      "params": {
        "R": 0.001868672203272581,
        "X": 0.008272282779216766,
        "G": 0.0,
        "B": 0.001755174482241273
      },
      "extension": {
        "length": 2793.560176071167,
        "rating": 166.14562273025513
      }
    },
    {
      "class": "Branch",
      "id": "branch_4804_4805_1",
      "ports": {
        "bus1": 4804,
        "bus2": 4805
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4804_4814_1",
      "ports": {
        "bus1": 4804,
        "bus2": 4814
      },
      "params": {
        "R": 0.0019099147757515311,
        "X": 0.008551039732992649,
        "G": 0.0,
        "B": 0.0023107239976525307
      },
      "extension": {
        "length": 3061.46065512085,
        "rating": 132.0234179496765
      }
    },
    {
      "class": "Branch",
      "id": "branch_4806_4871_1",
      "ports": {
        "bus1": 4871,
        "bus2": 4806
      },
      "params": {
        "R": 0.0031274291686713696,
        "X": 0.01085518579930067,
        "G": 0.0,
        "B": 0.0034525359515100718
      },
      "extension": {
        "length": 4613.358615051269,
        "rating": 206.18929862976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_4807_4809_1",
      "ports": {
        "bus1": 4807,
        "bus2": 4809
      },
      "params": {
        "R": 0.0021141781471669674,
        "X": 0.010291584767401218,
        "G": 0.0,
        "B": 0.008530626073479652
      },
      "extension": {
        "length": 6621.949082702637,
        "rating": 191.6396975517273
      }
    },
    {
      "class": "Branch",
      "id": "branch_4807_4811_1",
      "ports": {
        "bus1": 4811,
        "bus2": 4807
      },
      "params": {
        "R": 0.0031176763586699963,
        "X": 0.010050118900835514,
        "G": 0.0,
        "B": 0.0018450528150424361
      },
      "extension": {
        "length": 2982.7702431793214,
        "rating": 168.3727502822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_4808_4809_1",
      "ports": {
        "bus1": 4809,
        "bus2": 4808
      },
      "params": {
        "R": 0.001256820629350841,
        "X": 0.06125273555517197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4808_4810_1",
      "ports": {
        "bus1": 4808,
        "bus2": 4810
      },
      "params": {
        "R": 0.0002135090617230162,
        "X": 0.0010208311723545194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4808_4885_1",
      "ports": {
        "bus1": 4885,
        "bus2": 4808
      },
      "params": {
        "R": 0.0007031746790744364,
        "X": 0.006361544132232666,
        "G": 0.0,
        "B": 0.011558586731553078
      },
      "extension": {
        "length": 6551.730903625488,
        "rating": 584.1992855072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_4811_4847_1",
      "ports": {
        "bus1": 4811,
        "bus2": 4847
      },
      "params": {
        "R": 0.002287877956405282,
        "X": 0.010858041234314442,
        "G": 0.0,
        "B": 0.035110026597976685
      },
      "extension": {
        "length": 12959.905220947267,
        "rating": 180.8943748474121
      }
    },
    {
      "class": "Branch",
      "id": "branch_4811_5608_1",
      "ports": {
        "bus1": 4811,
        "bus2": 5608
      },
      "params": {
        "R": 0.002103341044858098,
        "X": 0.01156772579997778,
        "G": 0.0,
        "B": 0.0017770109698176384
      },
      "extension": {
        "length": 3452.22165234375,
        "rating": 172.63134717941284
      }
    },
    {
      "class": "Branch",
      "id": "branch_4812_4813_1",
      "ports": {
        "bus1": 4813,
        "bus2": 4812
      },
      "params": {
        "R": 0.0008681441540829837,
        "X": 0.03896237537264824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4812_4813_2",
      "ports": {
        "bus1": 4813,
        "bus2": 4812
      },
      "params": {
        "R": 0.0008681441540829837,
        "X": 0.03896237537264824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4812_4813_3",
      "ports": {
        "bus1": 4813,
        "bus2": 4812
      },
      "params": {
        "R": 0.0008681441540829837,
        "X": 0.03896237537264824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4812_4815_1",
      "ports": {
        "bus1": 4812,
        "bus2": 4815
      },
      "params": {
        "R": 0.0002455913054291159,
        "X": 0.0011526404414325953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4812_4816_1",
      "ports": {
        "bus1": 4812,
        "bus2": 4816
      },
      "params": {
        "R": 0.0002910307957790792,
        "X": 0.0011418173089623451,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4813_4814_1",
      "ports": {
        "bus1": 4814,
        "bus2": 4813
      },
      "params": {
        "R": 0.006020932924002409,
        "X": 0.18219637870788574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0687500238418581,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 122.90625274181369,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4813_6789_1",
      "ports": {
        "bus1": 4813,
        "bus2": 6789
      },
      "params": {
        "R": 0.008347194641828537,
        "X": 0.0518001951277256,
        "G": 0.0,
        "B": 0.024345586076378822
      },
      "extension": {
        "length": 25050.677260253906,
        "rating": 243.39523315429688
      }
    },
    {
      "class": "Branch",
      "id": "branch_4813_6791_1",
      "ports": {
        "bus1": 4813,
        "bus2": 6791
      },
      "params": {
        "R": 0.005606751888990402,
        "X": 0.02904760092496872,
        "G": 0.0,
        "B": 0.025344589725136757
      },
      "extension": {
        "length": 20061.251344116212,
        "rating": 298.1980323791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_4813_6850_1",
      "ports": {
        "bus1": 4813,
        "bus2": 6850
      },
      "params": {
        "R": 0.0034179307986050844,
        "X": 0.017389312386512756,
        "G": 0.0,
        "B": 0.0666678249835968
      },
      "extension": {
        "length": 25074.073599609375,
        "rating": 347.452974319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_4816_4845_1",
      "ports": {
        "bus1": 4845,
        "bus2": 4816
      },
      "params": {
        "R": 0.001293924986384809,
        "X": 0.01045236922800541,
        "G": 0.0,
        "B": 0.026928989216685295
      },
      "extension": {
        "length": 12584.566177734376,
        "rating": 437.65082359313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_4816_5579_1",
      "ports": {
        "bus1": 4816,
        "bus2": 5579
      },
      "params": {
        "R": 0.0017526907613500953,
        "X": 0.015984969213604927,
        "G": 0.0,
        "B": 0.102635458111763
      },
      "extension": {
        "length": 28527.869946533203,
        "rating": 705.5221080780029
      }
    },
    {
      "class": "Branch",
      "id": "branch_4817_6681_1",
      "ports": {
        "bus1": 6681,
        "bus2": 4817
      },
      "params": {
        "R": 0.0005003647529520094,
        "X": 0.002434140769764781,
        "G": 0.0,
        "B": 0.00039114587707445025
      },
      "extension": {
        "length": 702.2167552070617,
        "rating": 151.0101079940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_4818_4819_1",
      "ports": {
        "bus1": 4818,
        "bus2": 4819
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4820_4821_1",
      "ports": {
        "bus1": 4820,
        "bus2": 4821
      },
      "params": {
        "R": 0.00020925363060086966,
        "X": 0.001149050542153418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4821_4882_1",
      "ports": {
        "bus1": 4821,
        "bus2": 4882
      },
      "params": {
        "R": 0.0025828133802860975,
        "X": 0.012809263542294502,
        "G": 0.0,
        "B": 0.008344938978552818
      },
      "extension": {
        "length": 7769.898361999512,
        "rating": 175.90140104293823
      }
    },
    {
      "class": "Branch",
      "id": "branch_4822_4823_1",
      "ports": {
        "bus1": 4822,
        "bus2": 4823
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4822_4824_1",
      "ports": {
        "bus1": 4822,
        "bus2": 4824
      },
      "params": {
        "R": 0.002875635167583823,
        "X": 0.014249634929001331,
        "G": 0.0,
        "B": 0.048507895320653915
      },
      "extension": {
        "length": 17845.875544921877,
        "rating": 209.06953811645508
      }
    },
    {
      "class": "Branch",
      "id": "branch_4822_5604_1",
      "ports": {
        "bus1": 4822,
        "bus2": 5604
      },
      "params": {
        "R": 0.000778299116063863,
        "X": 0.004244006704539061,
        "G": 0.0,
        "B": 0.0015618205070495605
      },
      "extension": {
        "length": 1933.7824989624023,
        "rating": 181.4988613128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_4824_6865_1",
      "ports": {
        "bus1": 6865,
        "bus2": 4824
      },
      "params": {
        "R": 0.0019620913080871105,
        "X": 0.00876324251294136,
        "G": 0.0,
        "B": 0.0018934101099148393
      },
      "extension": {
        "length": 3006.0225041198732,
        "rating": 195.97128629684448
      }
    },
    {
      "class": "Branch",
      "id": "branch_4825_4826_1",
      "ports": {
        "bus1": 4825,
        "bus2": 4826
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4828_5204_1",
      "ports": {
        "bus1": 5204,
        "bus2": 4828
      },
      "params": {
        "R": 0.004063829779624939,
        "X": 0.018076889216899872,
        "G": 0.0,
        "B": 0.0036921848077327013
      },
      "extension": {
        "length": 6136.461611663819,
        "rating": 152.8953194618225
      }
    },
    {
      "class": "Branch",
      "id": "branch_4828_5206_1",
      "ports": {
        "bus1": 4828,
        "bus2": 5206
      },
      "params": {
        "R": 0.0031089400872588158,
        "X": 0.016532111912965775,
        "G": 0.0,
        "B": 0.01985049992799759
      },
      "extension": {
        "length": 11606.175897583009,
        "rating": 163.64189386367798
      }
    },
    {
      "class": "Branch",
      "id": "branch_4829_4830_1",
      "ports": {
        "bus1": 4830,
        "bus2": 4829
      },
      "params": {
        "R": 0.001475628698244691,
        "X": 0.07139233499765396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4829_4831_1",
      "ports": {
        "bus1": 4829,
        "bus2": 4831
      },
      "params": {
        "R": 0.00022361136507242918,
        "X": 0.0011979419505223632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4829_4858_1",
      "ports": {
        "bus1": 4858,
        "bus2": 4829
      },
      "params": {
        "R": 0.0006486363126896322,
        "X": 0.007157511077821255,
        "G": 0.0,
        "B": 0.021852409467101097
      },
      "extension": {
        "length": 8678.471043273927,
        "rating": 531.9700717926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_4829_5233_1",
      "ports": {
        "bus1": 5233,
        "bus2": 4829
      },
      "params": {
        "R": 0.0012787013547495008,
        "X": 0.009959782473742962,
        "G": 0.0,
        "B": 0.04327554628252983
      },
      "extension": {
        "length": 13783.068371337891,
        "rating": 554.5868873596191
      }
    },
    {
      "class": "Branch",
      "id": "branch_4829_5389_1",
      "ports": {
        "bus1": 4829,
        "bus2": 5389
      },
      "params": {
        "R": 0.0006443697493523359,
        "X": 0.005766003392636776,
        "G": 0.0,
        "B": 0.016988951712846756
      },
      "extension": {
        "length": 7471.148411315919,
        "rating": 519.6444511413574
      }
    },
    {
      "class": "Branch",
      "id": "branch_4829_5433_1",
      "ports": {
        "bus1": 4829,
        "bus2": 5433
      },
      "params": {
        "R": 0.001417894964106381,
        "X": 0.01261122152209282,
        "G": 0.0,
        "B": 0.04156571254134178
      },
      "extension": {
        "length": 16221.409258666992,
        "rating": 598.684024810791
      }
    },
    {
      "class": "Branch",
      "id": "branch_4830_5109_1",
      "ports": {
        "bus1": 4830,
        "bus2": 5109
      },
      "params": {
        "R": 0.005419223103672266,
        "X": 0.02210269495844841,
        "G": 0.0,
        "B": 0.004934750497341156
      },
      "extension": {
        "length": 7342.777805053711,
        "rating": 150.7974624633789
      }
    },
    {
      "class": "Branch",
      "id": "branch_4830_5153_1",
      "ports": {
        "bus1": 5153,
        "bus2": 4830
      },
      "params": {
        "R": 0.0020128823816776276,
        "X": 0.009706549346446991,
        "G": 0.0,
        "B": 0.0033770243171602488
      },
      "extension": {
        "length": 3967.28989920044,
        "rating": 176.8046736717224
      }
    },
    {
      "class": "Branch",
      "id": "branch_4832_4833_1",
      "ports": {
        "bus1": 4832,
        "bus2": 4833
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4833_5153_1",
      "ports": {
        "bus1": 4833,
        "bus2": 5153
      },
      "params": {
        "R": 0.003452188102528453,
        "X": 0.015421688556671143,
        "G": 0.0,
        "B": 0.0036555416882038116
      },
      "extension": {
        "length": 4661.191497711182,
        "rating": 157.3319673538208
      }
    },
    {
      "class": "Branch",
      "id": "branch_4833_5570_1",
      "ports": {
        "bus1": 4833,
        "bus2": 5570
      },
      "params": {
        "R": 0.0008726209634914994,
        "X": 0.0049998145550489426,
        "G": 0.0,
        "B": 0.0017097883392125368
      },
      "extension": {
        "length": 2248.132439300537,
        "rating": 156.40127658843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_4834_4835_1",
      "ports": {
        "bus1": 4835,
        "bus2": 4834
      },
      "params": {
        "R": 0.00068543606903404,
        "X": 0.0350973978638649,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4834_4836_1",
      "ports": {
        "bus1": 4834,
        "bus2": 4836
      },
      "params": {
        "R": 0.00023349655384663492,
        "X": 0.0010824836790561676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4835_5195_1",
      "ports": {
        "bus1": 4835,
        "bus2": 5195
      },
      "params": {
        "R": 0.0012450888752937317,
        "X": 0.006265091244131327,
        "G": 0.0,
        "B": 0.002740547526627779
      },
      "extension": {
        "length": 2945.3323016052245,
        "rating": 178.23621034622192
      }
    },
    {
      "class": "Branch",
      "id": "branch_4835_5196_1",
      "ports": {
        "bus1": 4835,
        "bus2": 5196
      },
      "params": {
        "R": 0.00162834906950593,
        "X": 0.009639875963330269,
        "G": 0.0,
        "B": 0.0032247595954686403
      },
      "extension": {
        "length": 3915.9204765930176,
        "rating": 177.7955174446106
      }
    },
    {
      "class": "Branch",
      "id": "branch_4836_4858_1",
      "ports": {
        "bus1": 4836,
        "bus2": 4858
      },
      "params": {
        "R": 0.0007819187012501061,
        "X": 0.006868179887533188,
        "G": 0.0,
        "B": 0.018567785620689392
      },
      "extension": {
        "length": 7950.405018493652,
        "rating": 525.6316184997559
      }
    },
    {
      "class": "Branch",
      "id": "branch_4836_5233_1",
      "ports": {
        "bus1": 5233,
        "bus2": 4836
      },
      "params": {
        "R": 0.0007304325699806213,
        "X": 0.0071227471344172955,
        "G": 0.0,
        "B": 0.021129650995135307
      },
      "extension": {
        "length": 8464.28188458252,
        "rating": 606.0356140136719
      }
    },
    {
      "class": "Branch",
      "id": "branch_4836_5411_1",
      "ports": {
        "bus1": 5411,
        "bus2": 4836
      },
      "params": {
        "R": 0.0009566117078065872,
        "X": 0.008312043733894825,
        "G": 0.0,
        "B": 0.013686304911971092
      },
      "extension": {
        "length": 7841.143315612793,
        "rating": 530.3056716918945
      }
    },
    {
      "class": "Branch",
      "id": "branch_4837_4838_1",
      "ports": {
        "bus1": 4837,
        "bus2": 4838
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4838_4840_1",
      "ports": {
        "bus1": 4838,
        "bus2": 4840
      },
      "params": {
        "R": 0.0006625405512750149,
        "X": 0.004014396574348211,
        "G": 0.0,
        "B": 0.0015282367821782827
      },
      "extension": {
        "length": 1631.7106870880127,
        "rating": 146.04281187057495
      }
    },
    {
      "class": "Branch",
      "id": "branch_4838_5504_1",
      "ports": {
        "bus1": 5504,
        "bus2": 4838
      },
      "params": {
        "R": 0.002303493907675147,
        "X": 0.008911811746656895,
        "G": 0.0,
        "B": 0.0021906171459704638
      },
      "extension": {
        "length": 3108.910032119751,
        "rating": 178.283953666687
      }
    },
    {
      "class": "Branch",
      "id": "branch_4839_4840_1",
      "ports": {
        "bus1": 4839,
        "bus2": 4840
      },
      "params": {
        "R": 0.0025761525612324476,
        "X": 0.011022768914699554,
        "G": 0.0,
        "B": 0.001991035882383585
      },
      "extension": {
        "length": 3519.1216153564455,
        "rating": 154.04894351959229
      }
    },
    {
      "class": "Branch",
      "id": "branch_4839_4842_1",
      "ports": {
        "bus1": 4839,
        "bus2": 4842
      },
      "params": {
        "R": 0.0020126120653003454,
        "X": 0.0094905449077487,
        "G": 0.0,
        "B": 0.0030951406806707382
      },
      "extension": {
        "length": 3851.9439049072266,
        "rating": 181.2225103378296
      }
    },
    {
      "class": "Branch",
      "id": "branch_4841_4851_1",
      "ports": {
        "bus1": 4841,
        "bus2": 4851
      },
      "params": {
        "R": 0.002035466954112053,
        "X": 0.009728502482175827,
        "G": 0.0,
        "B": 0.0018307763384655118
      },
      "extension": {
        "length": 2744.6579284515383,
        "rating": 159.14045572280884
      }
    },
    {
      "class": "Branch",
      "id": "branch_4841_5504_1",
      "ports": {
        "bus1": 4841,
        "bus2": 5504
      },
      "params": {
        "R": 0.003159491578117013,
        "X": 0.009917394258081913,
        "G": 0.0,
        "B": 0.001926293596625328
      },
      "extension": {
        "length": 3126.515608657837,
        "rating": 125.18399953842163
      }
    },
    {
      "class": "Branch",
      "id": "branch_4842_4843_1",
      "ports": {
        "bus1": 4842,
        "bus2": 4843
      },
      "params": {
        "R": 0.0002439839008729905,
        "X": 0.0010252282954752445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4842_4886_1",
      "ports": {
        "bus1": 4842,
        "bus2": 4886
      },
      "params": {
        "R": 0.0020476041827350855,
        "X": 0.010086627677083015,
        "G": 0.0,
        "B": 0.0025076204910874367
      },
      "extension": {
        "length": 3553.0101631164553,
        "rating": 195.733904838562
      }
    },
    {
      "class": "Branch",
      "id": "branch_4844_6886_1",
      "ports": {
        "bus1": 4844,
        "bus2": 6886
      },
      "params": {
        "R": 0.002995916875079274,
        "X": 0.01422610692679882,
        "G": 0.0,
        "B": 0.03412558510899544
      },
      "extension": {
        "length": 14318.654842529297,
        "rating": 159.9985957145691
      }
    },
    {
      "class": "Branch",
      "id": "branch_4845_4846_1",
      "ports": {
        "bus1": 4846,
        "bus2": 4845
      },
      "params": {
        "R": 0.0013191811740398407,
        "X": 0.0623851977288723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 173.07500767707825,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4845_4885_1",
      "ports": {
        "bus1": 4885,
        "bus2": 4845
      },
      "params": {
        "R": 0.0013566300040110946,
        "X": 0.012886952608823776,
        "G": 0.0,
        "B": 0.028618384152650833
      },
      "extension": {
        "length": 14262.526036010742,
        "rating": 534.7769260406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_4846_4847_1",
      "ports": {
        "bus1": 4847,
        "bus2": 4846
      },
      "params": {
        "R": 0.003948679193854332,
        "X": 0.15113577246665955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 121.46874725818634,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4846_4848_1",
      "ports": {
        "bus1": 4846,
        "bus2": 4848
      },
      "params": {
        "R": 0.00020622590091079473,
        "X": 0.0011584640014916658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4846_4849_1",
      "ports": {
        "bus1": 4846,
        "bus2": 4849
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4847_6853_1",
      "ports": {
        "bus1": 4847,
        "bus2": 6853
      },
      "params": {
        "R": 0.0013360051671043038,
        "X": 0.006827289238572121,
        "G": 0.0,
        "B": 0.0015262701781466603
      },
      "extension": {
        "length": 2254.525990905762,
        "rating": 150.17330646514893
      }
    },
    {
      "class": "Branch",
      "id": "branch_4848_6792_1",
      "ports": {
        "bus1": 4848,
        "bus2": 6792
      },
      "params": {
        "R": 0.0021329380106180906,
        "X": 0.01411509606987238,
        "G": 0.0,
        "B": 0.016163744032382965
      },
      "extension": {
        "length": 9939.862793518067,
        "rating": 264.7082805633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_4848_6852_1",
      "ports": {
        "bus1": 6852,
        "bus2": 4848
      },
      "params": {
        "R": 0.0008871479658409953,
        "X": 0.005552110727876425,
        "G": 0.0,
        "B": 0.0020925782155245543
      },
      "extension": {
        "length": 2409.203090286255,
        "rating": 203.954815864563
      }
    },
    {
      "class": "Branch",
      "id": "branch_4848_6858_1",
      "ports": {
        "bus1": 4848,
        "bus2": 6858
      },
      "params": {
        "R": 0.002088335808366537,
        "X": 0.012842966243624687,
        "G": 0.0,
        "B": 0.08341260999441147
      },
      "extension": {
        "length": 21709.23675292969,
        "rating": 297.5372314453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_4850_4851_1",
      "ports": {
        "bus1": 4850,
        "bus2": 4851
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4851_5504_1",
      "ports": {
        "bus1": 4851,
        "bus2": 5504
      },
      "params": {
        "R": 0.002415988128632307,
        "X": 0.011786188930273056,
        "G": 0.0,
        "B": 0.0031207131687551737
      },
      "extension": {
        "length": 4388.769719055176,
        "rating": 157.0624828338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_4852_4853_1",
      "ports": {
        "bus1": 4852,
        "bus2": 4853
      },
      "params": {
        "R": 0.0002465595316607505,
        "X": 0.0010558495996519923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4852_5573_1",
      "ports": {
        "bus1": 5573,
        "bus2": 4852
      },
      "params": {
        "R": 0.002440548734739423,
        "X": 0.009204193949699402,
        "G": 0.0,
        "B": 0.0019299328560009599
      },
      "extension": {
        "length": 2590.390234313965,
        "rating": 151.8222689628601
      }
    },
    {
      "class": "Branch",
      "id": "branch_4854_4855_1",
      "ports": {
        "bus1": 4854,
        "bus2": 4855
      },
      "params": {
        "R": 0.000250648328801617,
        "X": 0.0011040191166102886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4854_4870_1",
      "ports": {
        "bus1": 4854,
        "bus2": 4870
      },
      "params": {
        "R": 0.0027489459607750177,
        "X": 0.011866511777043343,
        "G": 0.0,
        "B": 0.0019452256383374333
      },
      "extension": {
        "length": 3465.3391191101077,
        "rating": 149.34122562408447
      }
    },
    {
      "class": "Branch",
      "id": "branch_4854_5196_1",
      "ports": {
        "bus1": 4854,
        "bus2": 5196
      },
      "params": {
        "R": 0.0027436818927526474,
        "X": 0.010948165319859982,
        "G": 0.0,
        "B": 0.00489039858803153
      },
      "extension": {
        "length": 4947.857662719727,
        "rating": 168.75510215759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_4856_4857_1",
      "ports": {
        "bus1": 4857,
        "bus2": 4856
      },
      "params": {
        "R": 0.0009482437744736671,
        "X": 0.04277440905570984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4856_4858_1",
      "ports": {
        "bus1": 4856,
        "bus2": 4858
      },
      "params": {
        "R": 0.00023589101328980178,
        "X": 0.0010163942351937294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4860_4861_1",
      "ports": {
        "bus1": 4860,
        "bus2": 4861
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4860_6737_1",
      "ports": {
        "bus1": 4860,
        "bus2": 6737
      },
      "params": {
        "R": 0.0007654370274394751,
        "X": 0.00295257312245667,
        "G": 0.0,
        "B": 0.0011268558446317911
      },
      "extension": {
        "length": 1266.817520805359,
        "rating": 164.9657130241394
      }
    },
    {
      "class": "Branch",
      "id": "branch_4862_4863_1",
      "ports": {
        "bus1": 4862,
        "bus2": 4863
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4862_4870_1",
      "ports": {
        "bus1": 4870,
        "bus2": 4862
      },
      "params": {
        "R": 0.002053850097581744,
        "X": 0.010842218063771725,
        "G": 0.0,
        "B": 0.005684677045792341
      },
      "extension": {
        "length": 5193.873762451172,
        "rating": 129.6215534210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_4862_5398_1",
      "ports": {
        "bus1": 4862,
        "bus2": 5398
      },
      "params": {
        "R": 0.0024889034684747458,
        "X": 0.013686628080904484,
        "G": 0.0,
        "B": 0.007137303706258535
      },
      "extension": {
        "length": 7168.4763046875005,
        "rating": 185.6277585029602
      }
    },
    {
      "class": "Branch",
      "id": "branch_4864_4865_1",
      "ports": {
        "bus1": 4865,
        "bus2": 4864
      },
      "params": {
        "R": 0.0014348262920975685,
        "X": 0.06688332557678223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4864_4866_1",
      "ports": {
        "bus1": 4864,
        "bus2": 4866
      },
      "params": {
        "R": 0.0002510479826014489,
        "X": 0.0010582400718703866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4864_5400_1",
      "ports": {
        "bus1": 4864,
        "bus2": 5400
      },
      "params": {
        "R": 0.0009568326058797538,
        "X": 0.010011575184762478,
        "G": 0.0,
        "B": 0.037720680236816406
      },
      "extension": {
        "length": 14059.174029785157,
        "rating": 597.1234798431396
      }
    },
    {
      "class": "Branch",
      "id": "branch_4864_5594_1",
      "ports": {
        "bus1": 4864,
        "bus2": 5594
      },
      "params": {
        "R": 0.0010533030144870281,
        "X": 0.008184919133782387,
        "G": 0.0,
        "B": 0.036751653999090195
      },
      "extension": {
        "length": 11835.0905993042,
        "rating": 599.545431137085
      }
    },
    {
      "class": "Branch",
      "id": "branch_4865_4867_1",
      "ports": {
        "bus1": 4867,
        "bus2": 4865
      },
      "params": {
        "R": 0.000977550633251667,
        "X": 0.0058456589467823505,
        "G": 0.0,
        "B": 0.004735780879855156
      },
      "extension": {
        "length": 3462.497455352783,
        "rating": 162.56296634674072
      }
    },
    {
      "class": "Branch",
      "id": "branch_4865_4876_1",
      "ports": {
        "bus1": 4865,
        "bus2": 4876
      },
      "params": {
        "R": 0.002197415102273226,
        "X": 0.01027318462729454,
        "G": 0.0,
        "B": 0.023273179307579994
      },
      "extension": {
        "length": 10709.784077453614,
        "rating": 187.76123523712158
      }
    },
    {
      "class": "Branch",
      "id": "branch_4867_4868_1",
      "ports": {
        "bus1": 4867,
        "bus2": 4868
      },
      "params": {
        "R": 0.0002936064556706697,
        "X": 0.0011908500455319881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4869_4870_1",
      "ports": {
        "bus1": 4869,
        "bus2": 4870
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4872_4875_1",
      "ports": {
        "bus1": 4872,
        "bus2": 4875
      },
      "params": {
        "R": 0.0005687247030436993,
        "X": 0.015510499477386475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4872_4876_1",
      "ports": {
        "bus1": 4872,
        "bus2": 4876
      },
      "params": {
        "R": 0.0002462877018842846,
        "X": 0.001136469654738903,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4872_4877_1",
      "ports": {
        "bus1": 4872,
        "bus2": 4877
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4873_4875_1",
      "ports": {
        "bus1": 4873,
        "bus2": 4875
      },
      "params": {
        "R": 0.00662467535585165,
        "X": 0.1806708723306656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4874_4875_1",
      "ports": {
        "bus1": 4874,
        "bus2": 4875
      },
      "params": {
        "R": 0.00662467535585165,
        "X": 0.1806708723306656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4878_4881_1",
      "ports": {
        "bus1": 4878,
        "bus2": 4881
      },
      "params": {
        "R": 0.00014173099771142006,
        "X": 0.0037586838006973267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4878_4882_1",
      "ports": {
        "bus1": 4878,
        "bus2": 4882
      },
      "params": {
        "R": 0.0002450841711834073,
        "X": 0.0010764815378934145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4878_4883_1",
      "ports": {
        "bus1": 4878,
        "bus2": 4883
      },
      "params": {
        "R": 0.0002427427825750783,
        "X": 0.001172793097794056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4879_4881_1",
      "ports": {
        "bus1": 4879,
        "bus2": 4881
      },
      "params": {
        "R": 0.007630657404661179,
        "X": 0.20236340165138245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4880_4881_1",
      "ports": {
        "bus1": 4880,
        "bus2": 4881
      },
      "params": {
        "R": 0.007630657404661179,
        "X": 0.20236340165138245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4884_5417_1",
      "ports": {
        "bus1": 4884,
        "bus2": 5417
      },
      "params": {
        "R": 0.007054076064378023,
        "X": 0.03484480455517769,
        "G": 0.0,
        "B": 0.007526037283241749
      },
      "extension": {
        "length": 10996.722283996582,
        "rating": 152.14470624923706
      }
    },
    {
      "class": "Branch",
      "id": "branch_4885_4888_1",
      "ports": {
        "bus1": 4885,
        "bus2": 4888
      },
      "params": {
        "R": 0.00268589798361063,
        "X": 0.1247795820236206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4885_4889_1",
      "ports": {
        "bus1": 4885,
        "bus2": 4889
      },
      "params": {
        "R": 0.0002558095729909837,
        "X": 0.0010702828876674175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4885_5508_1",
      "ports": {
        "bus1": 5508,
        "bus2": 4885
      },
      "params": {
        "R": 0.00053416594164446,
        "X": 0.004871104843914509,
        "G": 0.0,
        "B": 0.04494553431868553
      },
      "extension": {
        "length": 11365.872286376953,
        "rating": 376.4928340911865
      }
    },
    {
      "class": "Branch",
      "id": "branch_4886_4888_1",
      "ports": {
        "bus1": 4886,
        "bus2": 4888
      },
      "params": {
        "R": -0.001272778958082199,
        "X": -0.059129878878593445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4886_5504_1",
      "ports": {
        "bus1": 4886,
        "bus2": 5504
      },
      "params": {
        "R": 0.002839416265487671,
        "X": 0.012387063354253769,
        "G": 0.0,
        "B": 0.021356046199798584
      },
      "extension": {
        "length": 11263.306872436524,
        "rating": 196.31500244140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_4887_4888_1",
      "ports": {
        "bus1": 4887,
        "bus2": 4888
      },
      "params": {
        "R": 0.006591996178030968,
        "X": 0.30624642968177795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4890_4891_1",
      "ports": {
        "bus1": 4890,
        "bus2": 4891
      },
      "params": {
        "R": 0.0002863338158931583,
        "X": 0.0011501804692670703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4891_4892_1",
      "ports": {
        "bus1": 4891,
        "bus2": 4892
      },
      "params": {
        "R": 0.005200658459216356,
        "X": 0.021941011771559715,
        "G": 0.0,
        "B": 0.005256050266325474
      },
      "extension": {
        "length": 7162.964873657227,
        "rating": 169.36339139938354
      }
    },
    {
      "class": "Branch",
      "id": "branch_4891_4915_1",
      "ports": {
        "bus1": 4891,
        "bus2": 4915
      },
      "params": {
        "R": 0.0029154850635677576,
        "X": 0.009809941053390503,
        "G": 0.0,
        "B": 0.007154532708227634
      },
      "extension": {
        "length": 5824.642923797607,
        "rating": 188.01888227462769
      }
    },
    {
      "class": "Branch",
      "id": "branch_4892_4893_1",
      "ports": {
        "bus1": 4892,
        "bus2": 4893
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4892_4913_1",
      "ports": {
        "bus1": 4913,
        "bus2": 4892
      },
      "params": {
        "R": 0.004541900008916855,
        "X": 0.016346197575330734,
        "G": 0.0,
        "B": 0.008222331292927265
      },
      "extension": {
        "length": 7912.408988891601,
        "rating": 149.97371435165405
      }
    },
    {
      "class": "Branch",
      "id": "branch_4892_4936_1",
      "ports": {
        "bus1": 4892,
        "bus2": 4936
      },
      "params": {
        "R": 0.002512304810807109,
        "X": 0.013630300760269165,
        "G": 0.0,
        "B": 0.0060373954474925995
      },
      "extension": {
        "length": 6795.78937866211,
        "rating": 168.22960376739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_4894_4918_1",
      "ports": {
        "bus1": 4894,
        "bus2": 4918
      },
      "params": {
        "R": 0.0036426985170692205,
        "X": 0.024281440302729607,
        "G": 0.0,
        "B": 0.039374690502882004
      },
      "extension": {
        "length": 23368.533564331054,
        "rating": 196.45581245422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_4894_4953_1",
      "ports": {
        "bus1": 4894,
        "bus2": 4953
      },
      "params": {
        "R": 0.003841303987428546,
        "X": 0.017581503838300705,
        "G": 0.0,
        "B": 0.0024206074886024
      },
      "extension": {
        "length": 4953.136573059082,
        "rating": 152.22618579864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_4894_4988_1",
      "ports": {
        "bus1": 4894,
        "bus2": 4988
      },
      "params": {
        "R": 0.003961993381381035,
        "X": 0.018430382013320923,
        "G": 0.0,
        "B": 0.011483910493552685
      },
      "extension": {
        "length": 9787.583228027344,
        "rating": 172.08960056304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_4894_5025_1",
      "ports": {
        "bus1": 4894,
        "bus2": 5025
      },
      "params": {
        "R": 0.006090143229812384,
        "X": 0.024698495864868164,
        "G": 0.0,
        "B": 0.0025477376766502857
      },
      "extension": {
        "length": 5894.198073577881,
        "rating": 161.37837171554565
      }
    },
    {
      "class": "Branch",
      "id": "branch_4895_4982_1",
      "ports": {
        "bus1": 4895,
        "bus2": 4982
      },
      "params": {
        "R": 0.005930023733526468,
        "X": 0.03462949022650719,
        "G": 0.0,
        "B": 0.004915644880384207
      },
      "extension": {
        "length": 9215.284579101562,
        "rating": 120.75608968734741
      }
    },
    {
      "class": "Branch",
      "id": "branch_4895_5121_1",
      "ports": {
        "bus1": 5121,
        "bus2": 4895
      },
      "params": {
        "R": 0.0022475484292954206,
        "X": 0.011237564496695995,
        "G": 0.0,
        "B": 0.002365788444876671
      },
      "extension": {
        "length": 3623.861059387207,
        "rating": 162.48184442520142
      }
    },
    {
      "class": "Branch",
      "id": "branch_4896_5006_1",
      "ports": {
        "bus1": 4896,
        "bus2": 5006
      },
      "params": {
        "R": 0.005263814236968756,
        "X": 0.021334905177354813,
        "G": 0.0,
        "B": 0.0026733973063528538
      },
      "extension": {
        "length": 5571.72333847046,
        "rating": 144.12881135940552
      }
    },
    {
      "class": "Branch",
      "id": "branch_4897_4898_1",
      "ports": {
        "bus1": 4897,
        "bus2": 4898
      },
      "params": {
        "R": 0.00027921126456931233,
        "X": 0.0010592194739729166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4898_4949_1",
      "ports": {
        "bus1": 4898,
        "bus2": 4949
      },
      "params": {
        "R": 0.005668473895639181,
        "X": 0.01934327371418476,
        "G": 0.0,
        "B": 0.0024486854672431946
      },
      "extension": {
        "length": 5002.322373138428,
        "rating": 160.2228879928589
      }
    },
    {
      "class": "Branch",
      "id": "branch_4898_4953_1",
      "ports": {
        "bus1": 4898,
        "bus2": 4953
      },
      "params": {
        "R": 0.0033492841757833958,
        "X": 0.01627553254365921,
        "G": 0.0,
        "B": 0.00401980709284544
      },
      "extension": {
        "length": 5825.754111785889,
        "rating": 172.32797145843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_4899_4902_1",
      "ports": {
        "bus1": 4899,
        "bus2": 4902
      },
      "params": {
        "R": 0.0020390695426613092,
        "X": 0.06314064562320709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4899_4903_1",
      "ports": {
        "bus1": 4899,
        "bus2": 4903
      },
      "params": {
        "R": 0.00027153053088113666,
        "X": 0.0010664755245670676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4899_4912_1",
      "ports": {
        "bus1": 4899,
        "bus2": 4912
      },
      "params": {
        "R": 0.0006858751294203103,
        "X": 0.007265837397426367,
        "G": 0.0,
        "B": 0.016818467527627945
      },
      "extension": {
        "length": 8058.73663861084,
        "rating": 565.7095432281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_4900_4902_1",
      "ports": {
        "bus1": 4900,
        "bus2": 4902
      },
      "params": {
        "R": -0.0006236552726477385,
        "X": -0.01931174471974373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4900_4904_1",
      "ports": {
        "bus1": 4900,
        "bus2": 4904
      },
      "params": {
        "R": 0.0021846771705895662,
        "X": 0.008497904986143112,
        "G": 0.0,
        "B": 0.001736138015985489
      },
      "extension": {
        "length": 2597.386958404541,
        "rating": 182.21845626831055
      }
    },
    {
      "class": "Branch",
      "id": "branch_4900_5243_1",
      "ports": {
        "bus1": 4900,
        "bus2": 5243
      },
      "params": {
        "R": 0.005440127104520798,
        "X": 0.02769600600004196,
        "G": 0.0,
        "B": 0.005485025234520435
      },
      "extension": {
        "length": 8360.37352935791,
        "rating": 149.45553541183472
      }
    },
    {
      "class": "Branch",
      "id": "branch_4901_4902_1",
      "ports": {
        "bus1": 4901,
        "bus2": 4902
      },
      "params": {
        "R": 0.007406816817820072,
        "X": 0.22935520112514496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4904_4999_1",
      "ports": {
        "bus1": 4999,
        "bus2": 4904
      },
      "params": {
        "R": 0.005600336939096451,
        "X": 0.025138983502984047,
        "G": 0.0,
        "B": 0.004673302639275789
      },
      "extension": {
        "length": 7733.7387086792,
        "rating": 157.49475955963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_4905_5226_1",
      "ports": {
        "bus1": 4905,
        "bus2": 5226
      },
      "params": {
        "R": 0.001455540768802166,
        "X": 0.009066024795174599,
        "G": 0.0,
        "B": 0.03316296264529228
      },
      "extension": {
        "length": 12655.055247253418,
        "rating": 133.7960958480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_4905_5242_1",
      "ports": {
        "bus1": 4905,
        "bus2": 5242
      },
      "params": {
        "R": 0.0036455588415265083,
        "X": 0.017900938168168068,
        "G": 0.0,
        "B": 0.0031388415955007076
      },
      "extension": {
        "length": 5109.416185089111,
        "rating": 167.24250316619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_4906_4907_1",
      "ports": {
        "bus1": 4906,
        "bus2": 4907
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4906_5001_1",
      "ports": {
        "bus1": 4906,
        "bus2": 5001
      },
      "params": {
        "R": 0.0025837754365056753,
        "X": 0.013073044829070568,
        "G": 0.0,
        "B": 0.0022129106801003218
      },
      "extension": {
        "length": 3915.733615905762,
        "rating": 157.01860189437866
      }
    },
    {
      "class": "Branch",
      "id": "branch_4906_5018_1",
      "ports": {
        "bus1": 4906,
        "bus2": 5018
      },
      "params": {
        "R": 0.002307712333276868,
        "X": 0.009721278212964535,
        "G": 0.0,
        "B": 0.0032913272734731436
      },
      "extension": {
        "length": 4131.3263400878905,
        "rating": 135.92758178710938
      }
    },
    {
      "class": "Branch",
      "id": "branch_4908_4909_1",
      "ports": {
        "bus1": 4909,
        "bus2": 4908
      },
      "params": {
        "R": 0.00019503632211126387,
        "X": 0.015728991478681564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4908_4959_1",
      "ports": {
        "bus1": 4908,
        "bus2": 4959
      },
      "params": {
        "R": 0.00020623611635528505,
        "X": 0.0032487406861037016,
        "G": 0.0,
        "B": 0.30145499110221863
      },
      "extension": {
        "length": 24283.257684082033,
        "rating": 2823.8243103027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_4908_5054_1",
      "ports": {
        "bus1": 5054,
        "bus2": 4908
      },
      "params": {
        "R": 0.00022476774756796658,
        "X": 0.003511511953547597,
        "G": 0.0,
        "B": 0.4000234007835388
      },
      "extension": {
        "length": 28938.681057128906,
        "rating": 2511.470413208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_4908_5161_1",
      "ports": {
        "bus1": 5161,
        "bus2": 4908
      },
      "params": {
        "R": 0.0001504365063738078,
        "X": 0.0028528368566185236,
        "G": 0.0,
        "B": 0.3494783341884613
      },
      "extension": {
        "length": 22542.512634887695,
        "rating": 2915.5113220214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_4908_5548_1",
      "ports": {
        "bus1": 4908,
        "bus2": 5548
      },
      "params": {
        "R": 0.00029493114561773837,
        "X": 0.004923876374959946,
        "G": 0.0,
        "B": 0.45560479164123535
      },
      "extension": {
        "length": 34968.85884228516,
        "rating": 2884.83943939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_4909_4910_1",
      "ports": {
        "bus1": 4910,
        "bus2": 4909
      },
      "params": {
        "R": 0.001360840629786253,
        "X": 0.0640813484787941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4909_4911_1",
      "ports": {
        "bus1": 4909,
        "bus2": 4911
      },
      "params": {
        "R": 0.00023604290618095547,
        "X": 0.0010756179690361023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4909_4912_1",
      "ports": {
        "bus1": 4909,
        "bus2": 4912
      },
      "params": {
        "R": 0.0002176707494072616,
        "X": 0.0010331941302865744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4910_4998_1",
      "ports": {
        "bus1": 4998,
        "bus2": 4910
      },
      "params": {
        "R": 0.0051250276155769825,
        "X": 0.0193996112793684,
        "G": 0.0,
        "B": 0.0028141792863607407
      },
      "extension": {
        "length": 5368.538240661621,
        "rating": 140.37853479385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_4910_5001_1",
      "ports": {
        "bus1": 5001,
        "bus2": 4910
      },
      "params": {
        "R": 0.0026470620650798082,
        "X": 0.0148881571367383,
        "G": 0.0,
        "B": 0.004626690875738859
      },
      "extension": {
        "length": 5950.954992919922,
        "rating": 172.6174831390381
      }
    },
    {
      "class": "Branch",
      "id": "branch_4910_5225_1",
      "ports": {
        "bus1": 5225,
        "bus2": 4910
      },
      "params": {
        "R": 0.004819366615265608,
        "X": 0.01871570758521557,
        "G": 0.0,
        "B": 0.002977540949359536
      },
      "extension": {
        "length": 5327.772298736572,
        "rating": 153.59023809432983
      }
    },
    {
      "class": "Branch",
      "id": "branch_4912_5016_1",
      "ports": {
        "bus1": 5016,
        "bus2": 4912
      },
      "params": {
        "R": 0.0010866709053516388,
        "X": 0.008827975951135159,
        "G": 0.0,
        "B": 0.032276034355163574
      },
      "extension": {
        "length": 12273.08130670166,
        "rating": 550.9081840515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_4912_5017_1",
      "ports": {
        "bus1": 5017,
        "bus2": 4912
      },
      "params": {
        "R": 0.0009556832374073565,
        "X": 0.010174605064094067,
        "G": 0.0,
        "B": 0.016812508925795555
      },
      "extension": {
        "length": 9162.944401794433,
        "rating": 616.2277221679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_4913_4915_1",
      "ports": {
        "bus1": 4915,
        "bus2": 4913
      },
      "params": {
        "R": 0.004517009947448969,
        "X": 0.024544641375541687,
        "G": 0.0,
        "B": 0.0038901411462575197
      },
      "extension": {
        "length": 6960.873697448731,
        "rating": 176.34321451187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_4914_4915_1",
      "ports": {
        "bus1": 4915,
        "bus2": 4914
      },
      "params": {
        "R": 0.0004914738819934428,
        "X": 0.02270626276731491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4914_4916_1",
      "ports": {
        "bus1": 4914,
        "bus2": 4916
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4914_5037_1",
      "ports": {
        "bus1": 5037,
        "bus2": 4914
      },
      "params": {
        "R": 0.0015850578201934695,
        "X": 0.01641254872083664,
        "G": 0.0,
        "B": 0.022041475400328636
      },
      "extension": {
        "length": 14141.40040612793,
        "rating": 615.093994140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_4917_4918_1",
      "ports": {
        "bus1": 4918,
        "bus2": 4917
      },
      "params": {
        "R": 0.0007324647740460932,
        "X": 0.03800753504037857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4917_4919_1",
      "ports": {
        "bus1": 4917,
        "bus2": 4919
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4919_5602_1",
      "ports": {
        "bus1": 4919,
        "bus2": 5602
      },
      "params": {
        "R": 0.0012158480240032077,
        "X": 0.010155485942959785,
        "G": 0.0,
        "B": 0.09120567888021469
      },
      "extension": {
        "length": 20270.69186242676,
        "rating": 571.3024616241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_4920_4937_1",
      "ports": {
        "bus1": 4920,
        "bus2": 4937
      },
      "params": {
        "R": 0.0026546060107648373,
        "X": 0.015249554067850113,
        "G": 0.0,
        "B": 0.004703043028712273
      },
      "extension": {
        "length": 6415.5685520324705,
        "rating": 129.15858030319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_4920_4955_1",
      "ports": {
        "bus1": 4955,
        "bus2": 4920
      },
      "params": {
        "R": 0.001288437400944531,
        "X": 0.006440533325076103,
        "G": 0.0,
        "B": 0.006768065970391035
      },
      "extension": {
        "length": 5014.829760864258,
        "rating": 151.81152820587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_4921_4922_1",
      "ports": {
        "bus1": 4921,
        "bus2": 4922
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4921_4966_1",
      "ports": {
        "bus1": 4966,
        "bus2": 4921
      },
      "params": {
        "R": 0.0006937960861250758,
        "X": 0.003238522680476308,
        "G": 0.0,
        "B": 0.011009234003722668
      },
      "extension": {
        "length": 4520.579022399903,
        "rating": 164.77612257003784
      }
    },
    {
      "class": "Branch",
      "id": "branch_4921_5035_1",
      "ports": {
        "bus1": 4921,
        "bus2": 5035
      },
      "params": {
        "R": 0.0020284869242459536,
        "X": 0.008411568589508533,
        "G": 0.0,
        "B": 0.008394524455070496
      },
      "extension": {
        "length": 5882.898565612793,
        "rating": 131.5390110015869
      }
    },
    {
      "class": "Branch",
      "id": "branch_4923_4924_1",
      "ports": {
        "bus1": 4923,
        "bus2": 4924
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4923_4942_1",
      "ports": {
        "bus1": 4942,
        "bus2": 4923
      },
      "params": {
        "R": 0.003661127993836999,
        "X": 0.014558793976902962,
        "G": 0.0,
        "B": 0.0024933198001235723
      },
      "extension": {
        "length": 4542.646617279053,
        "rating": 170.8483099937439
      }
    },
    {
      "class": "Branch",
      "id": "branch_4923_4958_1",
      "ports": {
        "bus1": 4958,
        "bus2": 4923
      },
      "params": {
        "R": 0.0039519257843494415,
        "X": 0.01759064942598343,
        "G": 0.0,
        "B": 0.0019685723818838596
      },
      "extension": {
        "length": 4238.927016448974,
        "rating": 140.06282091140747
      }
    },
    {
      "class": "Branch",
      "id": "branch_4925_5011_1",
      "ports": {
        "bus1": 5011,
        "bus2": 4925
      },
      "params": {
        "R": 0.007815154269337654,
        "X": 0.027321700006723404,
        "G": 0.0,
        "B": 0.008466744795441628
      },
      "extension": {
        "length": 10626.746564575196,
        "rating": 142.51617193222046
      }
    },
    {
      "class": "Branch",
      "id": "branch_4925_5029_1",
      "ports": {
        "bus1": 4925,
        "bus2": 5029
      },
      "params": {
        "R": 0.002523482544347644,
        "X": 0.011956054717302322,
        "G": 0.0,
        "B": 0.014098986983299255
      },
      "extension": {
        "length": 9556.77459539795,
        "rating": 166.27140045166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_4926_5466_1",
      "ports": {
        "bus1": 5466,
        "bus2": 4926
      },
      "params": {
        "R": 0.0008538147085346282,
        "X": 0.004011922515928745,
        "G": 0.0,
        "B": 0.00045898344251327217
      },
      "extension": {
        "length": 971.3999829940797,
        "rating": 162.40793466567993
      }
    },
    {
      "class": "Branch",
      "id": "branch_4926_5659_1",
      "ports": {
        "bus1": 4926,
        "bus2": 5659
      },
      "params": {
        "R": 0.0013793931575492024,
        "X": 0.006222635507583618,
        "G": 0.0,
        "B": 0.0006515156710520387
      },
      "extension": {
        "length": 1430.6777486114502,
        "rating": 185.45911312103271
      }
    },
    {
      "class": "Branch",
      "id": "branch_4927_4973_1",
      "ports": {
        "bus1": 4927,
        "bus2": 4973
      },
      "params": {
        "R": 0.004272041842341423,
        "X": 0.022999219596385956,
        "G": 0.0,
        "B": 0.011240670457482338
      },
      "extension": {
        "length": 11749.705625061035,
        "rating": 175.1169204711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_4927_5003_1",
      "ports": {
        "bus1": 4927,
        "bus2": 5003
      },
      "params": {
        "R": 0.004305644426494837,
        "X": 0.017848778516054153,
        "G": 0.0,
        "B": 0.02532261237502098
      },
      "extension": {
        "length": 14271.189925781251,
        "rating": 153.967022895813
      }
    },
    {
      "class": "Branch",
      "id": "branch_4928_4929_1",
      "ports": {
        "bus1": 4928,
        "bus2": 4929
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4928_4930_1",
      "ports": {
        "bus1": 4928,
        "bus2": 4930
      },
      "params": {
        "R": 0.006636619567871094,
        "X": 0.029402241110801697,
        "G": 0.0,
        "B": 0.004247304517775774
      },
      "extension": {
        "length": 8598.806998901367,
        "rating": 181.3862919807434
      }
    },
    {
      "class": "Branch",
      "id": "branch_4930_5008_1",
      "ports": {
        "bus1": 4930,
        "bus2": 5008
      },
      "params": {
        "R": 0.0023499669041484594,
        "X": 0.009377959184348583,
        "G": 0.0,
        "B": 0.0021020835265517235
      },
      "extension": {
        "length": 3360.526005157471,
        "rating": 171.1474061012268
      }
    },
    {
      "class": "Branch",
      "id": "branch_4930_5435_1",
      "ports": {
        "bus1": 4930,
        "bus2": 5435
      },
      "params": {
        "R": 0.005814830772578716,
        "X": 0.029726875945925713,
        "G": 0.0,
        "B": 0.01822875812649727
      },
      "extension": {
        "length": 15812.84047631836,
        "rating": 177.19486951828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_4931_4932_1",
      "ports": {
        "bus1": 4931,
        "bus2": 4932
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4932_5011_1",
      "ports": {
        "bus1": 4932,
        "bus2": 5011
      },
      "params": {
        "R": 0.006019189488142729,
        "X": 0.027257569134235382,
        "G": 0.0,
        "B": 0.006197251845151186
      },
      "extension": {
        "length": 9149.471247436524,
        "rating": 167.8269386291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_4932_5598_1",
      "ports": {
        "bus1": 4932,
        "bus2": 5598
      },
      "params": {
        "R": 0.0005648877704516053,
        "X": 0.0026502874679863453,
        "G": 0.0,
        "B": 0.00028892504633404315
      },
      "extension": {
        "length": 641.6272253265381,
        "rating": 185.37477254867554
      }
    },
    {
      "class": "Branch",
      "id": "branch_4933_4934_1",
      "ports": {
        "bus1": 4934,
        "bus2": 4933
      },
      "params": {
        "R": 0.0013933334266766906,
        "X": 0.06564775854349136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4933_4935_1",
      "ports": {
        "bus1": 4933,
        "bus2": 4935
      },
      "params": {
        "R": 0.00021553447004407644,
        "X": 0.0010532864835113287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4934_5023_1",
      "ports": {
        "bus1": 4934,
        "bus2": 5023
      },
      "params": {
        "R": 0.0030903432052582502,
        "X": 0.01573258452117443,
        "G": 0.0,
        "B": 0.004127584397792816
      },
      "extension": {
        "length": 5303.751299835205,
        "rating": 194.8681116104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_4936_4988_1",
      "ports": {
        "bus1": 4936,
        "bus2": 4988
      },
      "params": {
        "R": 0.0007011232664808631,
        "X": 0.003723505651578307,
        "G": 0.0,
        "B": 0.003416272811591625
      },
      "extension": {
        "length": 2436.5666700439456,
        "rating": 124.98395442962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_4936_5243_1",
      "ports": {
        "bus1": 4936,
        "bus2": 5243
      },
      "params": {
        "R": 0.002123239217326045,
        "X": 0.010221567936241627,
        "G": 0.0,
        "B": 0.004371479153633118
      },
      "extension": {
        "length": 4471.947281524658,
        "rating": 104.97939586639404
      }
    },
    {
      "class": "Branch",
      "id": "branch_4937_4938_1",
      "ports": {
        "bus1": 4937,
        "bus2": 4938
      },
      "params": {
        "R": 0.00023935767239890993,
        "X": 0.0010813805274665356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4937_5093_1",
      "ports": {
        "bus1": 4937,
        "bus2": 5093
      },
      "params": {
        "R": 0.0012701121158897877,
        "X": 0.007912760600447655,
        "G": 0.0,
        "B": 0.008682108484208584
      },
      "extension": {
        "length": 5737.148764343262,
        "rating": 153.77157926559448
      }
    },
    {
      "class": "Branch",
      "id": "branch_4939_5004_1",
      "ports": {
        "bus1": 5004,
        "bus2": 4939
      },
      "params": {
        "R": 0.0031425217166543007,
        "X": 0.015153931453824043,
        "G": 0.0,
        "B": 0.0031824298202991486
      },
      "extension": {
        "length": 5020.514623168945,
        "rating": 156.20228052139282
      }
    },
    {
      "class": "Branch",
      "id": "branch_4939_5519_1",
      "ports": {
        "bus1": 4939,
        "bus2": 5519
      },
      "params": {
        "R": 0.005404793191701174,
        "X": 0.02216402254998684,
        "G": 0.0,
        "B": 0.012275317683815956
      },
      "extension": {
        "length": 12505.679504516602,
        "rating": 173.3170747756958
      }
    },
    {
      "class": "Branch",
      "id": "branch_4940_4942_1",
      "ports": {
        "bus1": 4940,
        "bus2": 4942
      },
      "params": {
        "R": 0.0034947011154145002,
        "X": 0.016402550041675568,
        "G": 0.0,
        "B": 0.0077831619419157505
      },
      "extension": {
        "length": 7833.0795287475585,
        "rating": 178.6351442337036
      }
    },
    {
      "class": "Branch",
      "id": "branch_4940_5305_1",
      "ports": {
        "bus1": 4940,
        "bus2": 5305
      },
      "params": {
        "R": 0.0061129978857934475,
        "X": 0.027434298768639565,
        "G": 0.0,
        "B": 0.0027931388467550278
      },
      "extension": {
        "length": 6562.182823791504,
        "rating": 136.33729219436646
      }
    },
    {
      "class": "Branch",
      "id": "branch_4940_5326_1",
      "ports": {
        "bus1": 5326,
        "bus2": 4940
      },
      "params": {
        "R": 0.0037631550803780556,
        "X": 0.01916942372918129,
        "G": 0.0,
        "B": 0.0029613268561661243
      },
      "extension": {
        "length": 5388.020481719971,
        "rating": 189.36996459960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_4941_4942_1",
      "ports": {
        "bus1": 4941,
        "bus2": 4942
      },
      "params": {
        "R": 0.00023464260448236018,
        "X": 0.0011507872259244323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4942_5323_1",
      "ports": {
        "bus1": 4942,
        "bus2": 5323
      },
      "params": {
        "R": 0.002184277633205056,
        "X": 0.010958733037114143,
        "G": 0.0,
        "B": 0.00849307980388403
      },
      "extension": {
        "length": 6672.773654846192,
        "rating": 151.4928698539734
      }
    },
    {
      "class": "Branch",
      "id": "branch_4943_4944_1",
      "ports": {
        "bus1": 4943,
        "bus2": 4944
      },
      "params": {
        "R": 0.00022167737188283354,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4945_4946_1",
      "ports": {
        "bus1": 4945,
        "bus2": 4946
      },
      "params": {
        "R": 0.0002918311220128089,
        "X": 0.001026984304189682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4945_5007_1",
      "ports": {
        "bus1": 4945,
        "bus2": 5007
      },
      "params": {
        "R": 0.0029028402641415596,
        "X": 0.014831604436039925,
        "G": 0.0,
        "B": 0.005780972074717283
      },
      "extension": {
        "length": 5908.352291015625,
        "rating": 145.89093923568726
      }
    },
    {
      "class": "Branch",
      "id": "branch_4945_5619_1",
      "ports": {
        "bus1": 4945,
        "bus2": 5619
      },
      "params": {
        "R": 0.007505072746425867,
        "X": 0.03745850920677185,
        "G": 0.0,
        "B": 0.009861141443252563
      },
      "extension": {
        "length": 12553.214254211427,
        "rating": 158.57477188110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_4947_4948_1",
      "ports": {
        "bus1": 4947,
        "bus2": 4948
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4948_4988_1",
      "ports": {
        "bus1": 4988,
        "bus2": 4948
      },
      "params": {
        "R": 0.0027876158710569143,
        "X": 0.010187436826527119,
        "G": 0.0,
        "B": 0.0010337523417547345
      },
      "extension": {
        "length": 2451.3871782073975,
        "rating": 148.7629771232605
      }
    },
    {
      "class": "Branch",
      "id": "branch_4948_4992_1",
      "ports": {
        "bus1": 4992,
        "bus2": 4948
      },
      "params": {
        "R": 0.0017589483177289367,
        "X": 0.00917765125632286,
        "G": 0.0,
        "B": 0.0017255836864933372
      },
      "extension": {
        "length": 2977.9013136291505,
        "rating": 133.39743614196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_4949_5035_1",
      "ports": {
        "bus1": 4949,
        "bus2": 5035
      },
      "params": {
        "R": 0.004862586967647076,
        "X": 0.01706596091389656,
        "G": 0.0,
        "B": 0.004421348683536053
      },
      "extension": {
        "length": 6413.606706665039,
        "rating": 130.12162446975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_4950_4966_1",
      "ports": {
        "bus1": 4950,
        "bus2": 4966
      },
      "params": {
        "R": 0.0038335188291966915,
        "X": 0.01637246273458004,
        "G": 0.0,
        "B": 0.0025370486546307802
      },
      "extension": {
        "length": 4395.482123291015,
        "rating": 155.20014762878418
      }
    },
    {
      "class": "Branch",
      "id": "branch_4950_5029_1",
      "ports": {
        "bus1": 5029,
        "bus2": 4950
      },
      "params": {
        "R": 0.0012221221113577485,
        "X": 0.006374097429215908,
        "G": 0.0,
        "B": 0.0011350271524861455
      },
      "extension": {
        "length": 1937.5718955688478,
        "rating": 186.47218942642212
      }
    },
    {
      "class": "Branch",
      "id": "branch_4951_4961_1",
      "ports": {
        "bus1": 4961,
        "bus2": 4951
      },
      "params": {
        "R": 0.0013891808921471238,
        "X": 0.007363245356827974,
        "G": 0.0,
        "B": 0.003486138768494129
      },
      "extension": {
        "length": 3611.6602459716796,
        "rating": 191.6995882987976
      }
    },
    {
      "class": "Branch",
      "id": "branch_4951_4996_1",
      "ports": {
        "bus1": 4996,
        "bus2": 4951
      },
      "params": {
        "R": 0.0020176037214696407,
        "X": 0.009134642779827118,
        "G": 0.0,
        "B": 0.004577972460538149
      },
      "extension": {
        "length": 4558.675197052002,
        "rating": 174.17958974838257
      }
    },
    {
      "class": "Branch",
      "id": "branch_4952_4953_1",
      "ports": {
        "bus1": 4953,
        "bus2": 4952
      },
      "params": {
        "R": 0.0013093529269099236,
        "X": 0.064732626080513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4952_4954_1",
      "ports": {
        "bus1": 4952,
        "bus2": 4954
      },
      "params": {
        "R": 0.00029614329105243087,
        "X": 0.0011062303092330694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4952_5662_1",
      "ports": {
        "bus1": 4952,
        "bus2": 5662
      },
      "params": {
        "R": 0.00028408627258613706,
        "X": 0.0027803005650639534,
        "G": 0.0,
        "B": 0.037010964006185525
      },
      "extension": {
        "length": 7331.241555725098,
        "rating": 579.3074131011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_4955_4956_1",
      "ports": {
        "bus1": 4956,
        "bus2": 4955
      },
      "params": {
        "R": 0.0019122165394946933,
        "X": 0.011331401765346527,
        "G": 0.0,
        "B": 0.0022942647337913513
      },
      "extension": {
        "length": 3803.3240586547854,
        "rating": 166.7694091796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_4955_5466_1",
      "ports": {
        "bus1": 4955,
        "bus2": 5466
      },
      "params": {
        "R": 0.003177105449140072,
        "X": 0.01655474118888378,
        "G": 0.0,
        "B": 0.004193091765046119
      },
      "extension": {
        "length": 5403.749777435303,
        "rating": 167.20528602600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_4956_4957_1",
      "ports": {
        "bus1": 4956,
        "bus2": 4957
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4956_5659_1",
      "ports": {
        "bus1": 5659,
        "bus2": 4956
      },
      "params": {
        "R": 0.0028814077377319336,
        "X": 0.011369802989065647,
        "G": 0.0,
        "B": 0.002643221989274025
      },
      "extension": {
        "length": 3676.58762008667,
        "rating": 186.0780119895935
      }
    },
    {
      "class": "Branch",
      "id": "branch_4958_4969_1",
      "ports": {
        "bus1": 4969,
        "bus2": 4958
      },
      "params": {
        "R": 0.0020555087830871344,
        "X": 0.009864875115454197,
        "G": 0.0,
        "B": 0.0034525420051068068
      },
      "extension": {
        "length": 3810.432822418213,
        "rating": 132.65002965927124
      }
    },
    {
      "class": "Branch",
      "id": "branch_4959_4960_1",
      "ports": {
        "bus1": 4960,
        "bus2": 4959
      },
      "params": {
        "R": 0.0002914903743658215,
        "X": 0.020771270617842674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4959_5327_1",
      "ports": {
        "bus1": 4959,
        "bus2": 5327
      },
      "params": {
        "R": 0.0002108523913193494,
        "X": 0.003686476731672883,
        "G": 0.0,
        "B": 0.4049808084964752
      },
      "extension": {
        "length": 26965.89570629883,
        "rating": 2625.058937072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_4959_5559_1",
      "ports": {
        "bus1": 4959,
        "bus2": 5559
      },
      "params": {
        "R": 0.00016685290029272437,
        "X": 0.002925500739365816,
        "G": 0.0,
        "B": 0.38750752806663513
      },
      "extension": {
        "length": 22092.541356445312,
        "rating": 2767.859649658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_4960_4963_1",
      "ports": {
        "bus1": 4960,
        "bus2": 4963
      },
      "params": {
        "R": 0.0015791318146511912,
        "X": 0.06333222985267639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4960_4964_1",
      "ports": {
        "bus1": 4960,
        "bus2": 4964
      },
      "params": {
        "R": 0.00027173111448064446,
        "X": 0.001006522448733449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4960_4965_1",
      "ports": {
        "bus1": 4960,
        "bus2": 4965
      },
      "params": {
        "R": 0.00022918135800864547,
        "X": 0.0010284851305186749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4961_4963_1",
      "ports": {
        "bus1": 4961,
        "bus2": 4963
      },
      "params": {
        "R": -0.00044168822932988405,
        "X": -0.017714232206344604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4961_4997_1",
      "ports": {
        "bus1": 4997,
        "bus2": 4961
      },
      "params": {
        "R": 0.0011604352621361613,
        "X": 0.005039036273956299,
        "G": 0.0,
        "B": 0.0014106929302215576
      },
      "extension": {
        "length": 1934.3616903533937,
        "rating": 167.0031189918518
      }
    },
    {
      "class": "Branch",
      "id": "branch_4962_4963_1",
      "ports": {
        "bus1": 4962,
        "bus2": 4963
      },
      "params": {
        "R": 0.005190493538975716,
        "X": 0.20816850662231445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4965_4971_1",
      "ports": {
        "bus1": 4971,
        "bus2": 4965
      },
      "params": {
        "R": 0.0010894441511482,
        "X": 0.011286331340670586,
        "G": 0.0,
        "B": 0.02052757702767849
      },
      "extension": {
        "length": 11224.632465637207,
        "rating": 438.0558967590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_4965_4991_1",
      "ports": {
        "bus1": 4965,
        "bus2": 4991
      },
      "params": {
        "R": 0.0008041466353461146,
        "X": 0.007913989946246147,
        "G": 0.0,
        "B": 0.019919751212000847
      },
      "extension": {
        "length": 8855.135352905274,
        "rating": 592.2165393829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_4965_5144_1",
      "ports": {
        "bus1": 4965,
        "bus2": 5144
      },
      "params": {
        "R": 0.0009695743210613728,
        "X": 0.008025997318327427,
        "G": 0.0,
        "B": 0.03811710700392723
      },
      "extension": {
        "length": 11544.541031799317,
        "rating": 589.6426200866699
      }
    },
    {
      "class": "Branch",
      "id": "branch_4965_5520_1",
      "ports": {
        "bus1": 4965,
        "bus2": 5520
      },
      "params": {
        "R": 0.0009345296421088278,
        "X": 0.009417293593287468,
        "G": 0.0,
        "B": 0.09504926949739456
      },
      "extension": {
        "length": 22886.802875610352,
        "rating": 612.7742290496826
      }
    },
    {
      "class": "Branch",
      "id": "branch_4966_4967_1",
      "ports": {
        "bus1": 4966,
        "bus2": 4967
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4966_5524_1",
      "ports": {
        "bus1": 5524,
        "bus2": 4966
      },
      "params": {
        "R": 0.0020014015026390553,
        "X": 0.009779243730008602,
        "G": 0.0,
        "B": 0.002712489105761051
      },
      "extension": {
        "length": 3449.8327516479494,
        "rating": 157.8784942626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_4968_4997_1",
      "ports": {
        "bus1": 4968,
        "bus2": 4997
      },
      "params": {
        "R": 0.0050295558758080006,
        "X": 0.02216395176947117,
        "G": 0.0,
        "B": 0.007262546569108963
      },
      "extension": {
        "length": 9207.628278991699,
        "rating": 147.08199501037598
      }
    },
    {
      "class": "Branch",
      "id": "branch_4968_5460_1",
      "ports": {
        "bus1": 4968,
        "bus2": 5460
      },
      "params": {
        "R": 0.0014268376398831606,
        "X": 0.007895486429333687,
        "G": 0.0,
        "B": 0.006262512877583504
      },
      "extension": {
        "length": 5026.284666320801,
        "rating": 164.38909769058228
      }
    },
    {
      "class": "Branch",
      "id": "branch_4969_5524_1",
      "ports": {
        "bus1": 5524,
        "bus2": 4969
      },
      "params": {
        "R": 0.001962170237675309,
        "X": 0.00935892853885889,
        "G": 0.0,
        "B": 0.0013807556824758649
      },
      "extension": {
        "length": 2653.7638253631594,
        "rating": 152.24617719650269
      }
    },
    {
      "class": "Branch",
      "id": "branch_4969_5659_1",
      "ports": {
        "bus1": 4969,
        "bus2": 5659
      },
      "params": {
        "R": 0.002498270245268941,
        "X": 0.01228959672152996,
        "G": 0.0,
        "B": 0.0037017734721302986
      },
      "extension": {
        "length": 4981.780359558105,
        "rating": 179.5251488685608
      }
    },
    {
      "class": "Branch",
      "id": "branch_4970_5004_1",
      "ports": {
        "bus1": 5004,
        "bus2": 4970
      },
      "params": {
        "R": 0.0019595539197325706,
        "X": 0.011019677855074406,
        "G": 0.0,
        "B": 0.002956067444756627
      },
      "extension": {
        "length": 4167.479086853027,
        "rating": 121.58340215682983
      }
    },
    {
      "class": "Branch",
      "id": "branch_4970_5085_1",
      "ports": {
        "bus1": 4970,
        "bus2": 5085
      },
      "params": {
        "R": 0.0053461710922420025,
        "X": 0.02235468477010727,
        "G": 0.0,
        "B": 0.010654358193278313
      },
      "extension": {
        "length": 10732.70693408203,
        "rating": 152.0297408103943
      }
    },
    {
      "class": "Branch",
      "id": "branch_4971_5549_1",
      "ports": {
        "bus1": 5549,
        "bus2": 4971
      },
      "params": {
        "R": 0.0018816035008057952,
        "X": 0.016465915367007256,
        "G": 0.0,
        "B": 0.042545393109321594
      },
      "extension": {
        "length": 18486.762425903322,
        "rating": 539.6931171417236
      }
    },
    {
      "class": "Branch",
      "id": "branch_4972_4975_1",
      "ports": {
        "bus1": 4972,
        "bus2": 4975
      },
      "params": {
        "R": 0.0015101174358278513,
        "X": 0.06105424091219902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4972_4976_1",
      "ports": {
        "bus1": 4972,
        "bus2": 4976
      },
      "params": {
        "R": 0.00027958248392678797,
        "X": 0.0010329823708161712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4973_4975_1",
      "ports": {
        "bus1": 4973,
        "bus2": 4975
      },
      "params": {
        "R": -0.00011697580339387059,
        "X": -0.0047293491661548615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4974_4975_1",
      "ports": {
        "bus1": 4974,
        "bus2": 4975
      },
      "params": {
        "R": 0.0075339144095778465,
        "X": 0.3045971393585205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4976_5325_1",
      "ports": {
        "bus1": 5325,
        "bus2": 4976
      },
      "params": {
        "R": 0.0010409274837002158,
        "X": 0.010760931298136711,
        "G": 0.0,
        "B": 0.03065614029765129
      },
      "extension": {
        "length": 13227.012405395508,
        "rating": 599.7190475463867
      }
    },
    {
      "class": "Branch",
      "id": "branch_4976_5662_1",
      "ports": {
        "bus1": 4976,
        "bus2": 5662
      },
      "params": {
        "R": 0.001144359353929758,
        "X": 0.010737941600382328,
        "G": 0.0,
        "B": 0.04725979268550873
      },
      "extension": {
        "length": 16492.11092138672,
        "rating": 506.7375183105469
      }
    },
    {
      "class": "Branch",
      "id": "branch_4977_5298_1",
      "ports": {
        "bus1": 4977,
        "bus2": 5298
      },
      "params": {
        "R": 0.009159446693956852,
        "X": 0.03888992965221405,
        "G": 0.0,
        "B": 0.009007112123072147
      },
      "extension": {
        "length": 14359.443422607423,
        "rating": 146.69276475906372
      }
    },
    {
      "class": "Branch",
      "id": "branch_4977_5329_1",
      "ports": {
        "bus1": 5329,
        "bus2": 4977
      },
      "params": {
        "R": 0.001629156875424087,
        "X": 0.007883931510150433,
        "G": 0.0,
        "B": 0.028569329530000687
      },
      "extension": {
        "length": 10351.62547393799,
        "rating": 145.4965114593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_4977_5589_1",
      "ports": {
        "bus1": 4977,
        "bus2": 5589
      },
      "params": {
        "R": 0.009670726954936981,
        "X": 0.03775246441364288,
        "G": 0.0,
        "B": 0.01055928599089384
      },
      "extension": {
        "length": 14840.554056152345,
        "rating": 163.63474130630493
      }
    },
    {
      "class": "Branch",
      "id": "branch_4978_4979_1",
      "ports": {
        "bus1": 4978,
        "bus2": 4979
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4978_5304_1",
      "ports": {
        "bus1": 5304,
        "bus2": 4978
      },
      "params": {
        "R": 0.0068544489331543446,
        "X": 0.03602319583296776,
        "G": 0.0,
        "B": 0.005976513028144836
      },
      "extension": {
        "length": 11383.37886895752,
        "rating": 139.81494903564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_4978_5305_1",
      "ports": {
        "bus1": 4978,
        "bus2": 5305
      },
      "params": {
        "R": 0.0045401062816381454,
        "X": 0.020844480022788048,
        "G": 0.0,
        "B": 0.008532066829502583
      },
      "extension": {
        "length": 9363.21838659668,
        "rating": 152.87296772003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_4980_5118_1",
      "ports": {
        "bus1": 4980,
        "bus2": 5118
      },
      "params": {
        "R": 0.004178767558187246,
        "X": 0.021098695695400238,
        "G": 0.0,
        "B": 0.018516460433602333
      },
      "extension": {
        "length": 14838.931783081056,
        "rating": 173.8152265548706
      }
    },
    {
      "class": "Branch",
      "id": "branch_4980_5147_1",
      "ports": {
        "bus1": 4980,
        "bus2": 5147
      },
      "params": {
        "R": 0.0019460227340459824,
        "X": 0.009556512348353863,
        "G": 0.0,
        "B": 0.001221095328219235
      },
      "extension": {
        "length": 2609.4327580261233,
        "rating": 166.42991304397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_4980_5213_1",
      "ports": {
        "bus1": 5213,
        "bus2": 4980
      },
      "params": {
        "R": 0.0022542136721313,
        "X": 0.010132201947271824,
        "G": 0.0,
        "B": 0.0020628562197089195
      },
      "extension": {
        "length": 3352.929178161621,
        "rating": 154.08214330673218
      }
    },
    {
      "class": "Branch",
      "id": "branch_4981_5105_1",
      "ports": {
        "bus1": 4981,
        "bus2": 5105
      },
      "params": {
        "R": 0.004307766444981098,
        "X": 0.02116634137928486,
        "G": 0.0,
        "B": 0.030233830213546753
      },
      "extension": {
        "length": 18152.08764477539,
        "rating": 211.0774040222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_4981_5147_1",
      "ports": {
        "bus1": 5147,
        "bus2": 4981
      },
      "params": {
        "R": 0.0027578887529671192,
        "X": 0.011877931654453278,
        "G": 0.0,
        "B": 0.009341858327388763
      },
      "extension": {
        "length": 7238.406710632325,
        "rating": 194.21323537826538
      }
    },
    {
      "class": "Branch",
      "id": "branch_4982_4983_1",
      "ports": {
        "bus1": 4982,
        "bus2": 4983
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4982_4987_1",
      "ports": {
        "bus1": 4982,
        "bus2": 4987
      },
      "params": {
        "R": 0.005131748039275408,
        "X": 0.02391265518963337,
        "G": 0.0,
        "B": 0.0073314872570335865
      },
      "extension": {
        "length": 9007.035825256347,
        "rating": 173.24318885803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_4984_4985_1",
      "ports": {
        "bus1": 4984,
        "bus2": 4985
      },
      "params": {
        "R": 0.0002286869566887617,
        "X": 0.0011816314654424787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4984_4997_1",
      "ports": {
        "bus1": 4984,
        "bus2": 4997
      },
      "params": {
        "R": 0.0027465717867016792,
        "X": 0.010491608642041683,
        "G": 0.0,
        "B": 0.0022743365261703734
      },
      "extension": {
        "length": 3459.1443228149415,
        "rating": 152.82260179519653
      }
    },
    {
      "class": "Branch",
      "id": "branch_4984_5025_1",
      "ports": {
        "bus1": 4984,
        "bus2": 5025
      },
      "params": {
        "R": 0.003180704079568386,
        "X": 0.014396006241440773,
        "G": 0.0,
        "B": 0.0019880766049027443
      },
      "extension": {
        "length": 4072.0105420532227,
        "rating": 125.33961534500122
      }
    },
    {
      "class": "Branch",
      "id": "branch_4986_4987_1",
      "ports": {
        "bus1": 4986,
        "bus2": 4987
      },
      "params": {
        "R": 0.00024331826716661453,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4987_5091_1",
      "ports": {
        "bus1": 4987,
        "bus2": 5091
      },
      "params": {
        "R": 0.003144014859572053,
        "X": 0.016484620049595833,
        "G": 0.0,
        "B": 0.005865160841494799
      },
      "extension": {
        "length": 7140.325953186036,
        "rating": 186.2506628036499
      }
    },
    {
      "class": "Branch",
      "id": "branch_4989_5022_1",
      "ports": {
        "bus1": 5022,
        "bus2": 4989
      },
      "params": {
        "R": 0.0026832236908376217,
        "X": 0.012859422713518143,
        "G": 0.0,
        "B": 0.011529114097356796
      },
      "extension": {
        "length": 8310.316352233887,
        "rating": 161.72324419021606
      }
    },
    {
      "class": "Branch",
