      "id": "branch_4989_5145_1",
      "ports": {
        "bus1": 4989,
        "bus2": 5145
      },
      "params": {
        "R": 0.0017186133190989494,
        "X": 0.008850240148603916,
        "G": 0.0,
        "B": 0.0018314283806830645
      },
      "extension": {
        "length": 2789.593319366455,
        "rating": 178.52420806884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_4990_4996_1",
      "ports": {
        "bus1": 4990,
        "bus2": 4996
      },
      "params": {
        "R": 0.0014905814314261079,
        "X": 0.009127377532422543,
        "G": 0.0,
        "B": 0.0024974446278065443
      },
      "extension": {
        "length": 3371.232316772461,
        "rating": 130.84943294525146
      }
    },
    {
      "class": "Branch",
      "id": "branch_4990_5145_1",
      "ports": {
        "bus1": 5145,
        "bus2": 4990
      },
      "params": {
        "R": 0.003470807336270809,
        "X": 0.018384942784905434,
        "G": 0.0,
        "B": 0.0035791655536741023
      },
      "extension": {
        "length": 5493.9125530700685,
        "rating": 160.91134548187256
      }
    },
    {
      "class": "Branch",
      "id": "branch_4991_4994_1",
      "ports": {
        "bus1": 4991,
        "bus2": 4994
      },
      "params": {
        "R": 0.003020422300323844,
        "X": 0.1401056945323944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4991_4995_1",
      "ports": {
        "bus1": 4991,
        "bus2": 4995
      },
      "params": {
        "R": 0.0002803236711770296,
        "X": 0.0010666742455214262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4992_4994_1",
      "ports": {
        "bus1": 4992,
        "bus2": 4994
      },
      "params": {
        "R": -0.001463080057874322,
        "X": -0.06786662340164185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4992_5026_1",
      "ports": {
        "bus1": 4992,
        "bus2": 5026
      },
      "params": {
        "R": 0.001832038746215403,
        "X": 0.010376304388046265,
        "G": 0.0,
        "B": 0.0022502834908664227
      },
      "extension": {
        "length": 3605.977302154541,
        "rating": 184.7407102584839
      }
    },
    {
      "class": "Branch",
      "id": "branch_4993_4994_1",
      "ports": {
        "bus1": 4993,
        "bus2": 4994
      },
      "params": {
        "R": 0.008181101642549038,
        "X": 0.37948963046073914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4996_5003_1",
      "ports": {
        "bus1": 4996,
        "bus2": 5003
      },
      "params": {
        "R": 0.00421050563454628,
        "X": 0.01719939149916172,
        "G": 0.0,
        "B": 0.011618112213909626
      },
      "extension": {
        "length": 8952.652075012207,
        "rating": 116.48406982421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_4999_5000_1",
      "ports": {
        "bus1": 4999,
        "bus2": 5000
      },
      "params": {
        "R": 0.00023080040409695357,
        "X": 0.0011924960417672992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4999_5022_1",
      "ports": {
        "bus1": 5022,
        "bus2": 4999
      },
      "params": {
        "R": 0.0012686765985563397,
        "X": 0.006265896838158369,
        "G": 0.0,
        "B": 0.005590036977082491
      },
      "extension": {
        "length": 4099.20778894043,
        "rating": 146.91959619522095
      }
    },
    {
      "class": "Branch",
      "id": "branch_5001_5002_1",
      "ports": {
        "bus1": 5001,
        "bus2": 5002
      },
      "params": {
        "R": 0.0002471752814017236,
        "X": 0.0011622452875599265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5005_5006_1",
      "ports": {
        "bus1": 5005,
        "bus2": 5006
      },
      "params": {
        "R": 0.00027071626391261816,
        "X": 0.0011388816637918353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5006_5007_1",
      "ports": {
        "bus1": 5007,
        "bus2": 5006
      },
      "params": {
        "R": 0.005636163987219334,
        "X": 0.022261036559939384,
        "G": 0.0,
        "B": 0.01165021862834692
      },
      "extension": {
        "length": 10773.956718566895,
        "rating": 125.99749565124512
      }
    },
    {
      "class": "Branch",
      "id": "branch_5008_5009_1",
      "ports": {
        "bus1": 5008,
        "bus2": 5009
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5010_5011_1",
      "ports": {
        "bus1": 5010,
        "bus2": 5011
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5012_5015_1",
      "ports": {
        "bus1": 5012,
        "bus2": 5015
      },
      "params": {
        "R": 0.0011858989018946886,
        "X": 0.05066961795091629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5012_5016_1",
      "ports": {
        "bus1": 5012,
        "bus2": 5016
      },
      "params": {
        "R": 0.00027873783255927265,
        "X": 0.001053543295711279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5013_5015_1",
      "ports": {
        "bus1": 5013,
        "bus2": 5015
      },
      "params": {
        "R": -7.56529625505209e-05,
        "X": -0.003232410177588463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5013_5121_1",
      "ports": {
        "bus1": 5013,
        "bus2": 5121
      },
      "params": {
        "R": 0.0019573315512388945,
        "X": 0.010666577145457268,
        "G": 0.0,
        "B": 0.0017110026674345136
      },
      "extension": {
        "length": 3159.656138122559,
        "rating": 153.69514226913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_5013_5242_1",
      "ports": {
        "bus1": 5013,
        "bus2": 5242
      },
      "params": {
        "R": 0.002932298928499222,
        "X": 0.01737811788916588,
        "G": 0.0,
        "B": 0.004375857301056385
      },
      "extension": {
        "length": 6581.733746704102,
        "rating": 181.22148513793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_5014_5015_1",
      "ports": {
        "bus1": 5014,
        "bus2": 5015
      },
      "params": {
        "R": 0.006516014225780964,
        "X": 0.2784081697463989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5016_5549_1",
      "ports": {
        "bus1": 5016,
        "bus2": 5549
      },
      "params": {
        "R": 0.0008975585224106908,
        "X": 0.0083518847823143,
        "G": 0.0,
        "B": 0.1397378295660019
      },
      "extension": {
        "length": 23915.234984985353,
        "rating": 661.2762928009033
      }
    },
    {
      "class": "Branch",
      "id": "branch_5017_5020_1",
      "ports": {
        "bus1": 5017,
        "bus2": 5020
      },
      "params": {
        "R": 0.0008654473349452019,
        "X": 0.03074585646390915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5017_5021_1",
      "ports": {
        "bus1": 5017,
        "bus2": 5021
      },
      "params": {
        "R": 0.00029305569478310645,
        "X": 0.0011985631426796317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5017_5076_1",
      "ports": {
        "bus1": 5017,
        "bus2": 5076
      },
      "params": {
        "R": 0.0012768853921443224,
        "X": 0.011947697028517723,
        "G": 0.0,
        "B": 0.06564842909574509
      },
      "extension": {
        "length": 20224.493147460937,
        "rating": 508.9287757873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_5017_5220_1",
      "ports": {
        "bus1": 5017,
        "bus2": 5220
      },
      "params": {
        "R": 0.0006997535238042474,
        "X": 0.006445779465138912,
        "G": 0.0,
        "B": 0.014913997612893581
      },
      "extension": {
        "length": 6678.862934326172,
        "rating": 439.9127006530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_5018_5020_1",
      "ports": {
        "bus1": 5018,
        "bus2": 5020
      },
      "params": {
        "R": 0.0007475446909666061,
        "X": 0.026557259261608124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5018_5223_1",
      "ports": {
        "bus1": 5018,
        "bus2": 5223
      },
      "params": {
        "R": 0.0028287204913794994,
        "X": 0.013592422008514404,
        "G": 0.0,
        "B": 0.002064491156488657
      },
      "extension": {
        "length": 3942.8418449707033,
        "rating": 186.0508680343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_5019_5020_1",
      "ports": {
        "bus1": 5019,
        "bus2": 5020
      },
      "params": {
        "R": 0.00889323465526104,
        "X": 0.31594085693359375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5022_5121_1",
      "ports": {
        "bus1": 5022,
        "bus2": 5121
      },
      "params": {
        "R": 0.0018254766473546624,
        "X": 0.008195408619940281,
        "G": 0.0,
        "B": 0.0171294454485178
      },
      "extension": {
        "length": 8707.122503723145,
        "rating": 156.3250184059143
      }
    },
    {
      "class": "Branch",
      "id": "branch_5026_5217_1",
      "ports": {
        "bus1": 5026,
        "bus2": 5217
      },
      "params": {
        "R": 0.005375752691179514,
        "X": 0.019531099125742912,
        "G": 0.0,
        "B": 0.03528809919953346
      },
      "extension": {
        "length": 18331.268242675782,
        "rating": 173.36723804473877
      }
    },
    {
      "class": "Branch",
      "id": "branch_5027_5460_1",
      "ports": {
        "bus1": 5460,
        "bus2": 5027
      },
      "params": {
        "R": 0.0016137062339112163,
        "X": 0.007227739784866571,
        "G": 0.0,
        "B": 0.0012585170334205031
      },
      "extension": {
        "length": 2172.773097290039,
        "rating": 116.54516458511353
      }
    },
    {
      "class": "Branch",
      "id": "branch_5027_5659_1",
      "ports": {
        "bus1": 5027,
        "bus2": 5659
      },
      "params": {
        "R": 0.003236336400732398,
        "X": 0.015347671695053577,
        "G": 0.0,
        "B": 0.003566233441233635
      },
      "extension": {
        "length": 5588.533893768311,
        "rating": 149.06823635101318
      }
    },
    {
      "class": "Branch",
      "id": "branch_5028_5029_1",
      "ports": {
        "bus1": 5029,
        "bus2": 5028
      },
      "params": {
        "R": 0.0006994955474510789,
        "X": 0.03419148549437523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5028_5033_1",
      "ports": {
        "bus1": 5028,
        "bus2": 5033
      },
      "params": {
        "R": 0.0002665030478965491,
        "X": 0.001125162816606462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5028_5034_1",
      "ports": {
        "bus1": 5028,
        "bus2": 5034
      },
      "params": {
        "R": 0.00022750408970750868,
        "X": 0.001058549270965159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5029_5032_1",
      "ports": {
        "bus1": 5029,
        "bus2": 5032
      },
      "params": {
        "R": -0.00031600287184119225,
        "X": -0.007265493273735046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5030_5032_1",
      "ports": {
        "bus1": 5030,
        "bus2": 5032
      },
      "params": {
        "R": 0.007305625360459089,
        "X": 0.16796988248825073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5031_5032_1",
      "ports": {
        "bus1": 5031,
        "bus2": 5032
      },
      "params": {
        "R": 0.007305625360459089,
        "X": 0.16796988248825073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5033_5037_1",
      "ports": {
        "bus1": 5033,
        "bus2": 5037
      },
      "params": {
        "R": 0.0011576312826946378,
        "X": 0.011471792124211788,
        "G": 0.0,
        "B": 0.05533058941364288
      },
      "extension": {
        "length": 17227.969075195313,
        "rating": 599.793815612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_5033_5662_1",
      "ports": {
        "bus1": 5662,
        "bus2": 5033
      },
      "params": {
        "R": 0.0007276402902789414,
        "X": 0.0062662833370268345,
        "G": 0.0,
        "B": 0.01160542480647564
      },
      "extension": {
        "length": 6187.145750518799,
        "rating": 405.5703639984131
      }
    },
    {
      "class": "Branch",
      "id": "branch_5035_5435_1",
      "ports": {
        "bus1": 5035,
        "bus2": 5435
      },
      "params": {
        "R": 0.005173440556973219,
        "X": 0.023872461169958115,
        "G": 0.0,
        "B": 0.0034245504066348076
      },
      "extension": {
        "length": 6714.258262207031,
        "rating": 178.5455822944641
      }
    },
    {
      "class": "Branch",
      "id": "branch_5036_5598_1",
      "ports": {
        "bus1": 5036,
        "bus2": 5598
      },
      "params": {
        "R": 0.0021823246497660875,
        "X": 0.009893042035400867,
        "G": 0.0,
        "B": 0.013025257736444473
      },
      "extension": {
        "length": 7820.989220214844,
        "rating": 147.49349355697632
      }
    },
    {
      "class": "Branch",
      "id": "branch_5036_5665_1",
      "ports": {
        "bus1": 5665,
        "bus2": 5036
      },
      "params": {
        "R": 0.0008022615220397711,
        "X": 0.00459968950599432,
        "G": 0.0,
        "B": 0.0013144388794898987
      },
      "extension": {
        "length": 1833.009527938843,
        "rating": 144.90357637405396
      }
    },
    {
      "class": "Branch",
      "id": "branch_5037_5038_1",
      "ports": {
        "bus1": 5037,
        "bus2": 5038
      },
      "params": {
        "R": 0.00020176258112769574,
        "X": 0.0010753381066024303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5037_5602_1",
      "ports": {
        "bus1": 5602,
        "bus2": 5037
      },
      "params": {
        "R": 0.0011569949565455317,
        "X": 0.010526672005653381,
        "G": 0.0,
        "B": 0.07627244293689729
      },
      "extension": {
        "length": 18795.628177734376,
        "rating": 584.648323059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_5039_5665_1",
      "ports": {
        "bus1": 5665,
        "bus2": 5039
      },
      "params": {
        "R": 0.0031566862016916275,
        "X": 0.014581708237528801,
        "G": 0.0,
        "B": 0.0037195617333054543
      },
      "extension": {
        "length": 5301.853915649414,
        "rating": 130.2577257156372
      }
    },
    {
      "class": "Branch",
      "id": "branch_5040_5042_1",
      "ports": {
        "bus1": 5042,
        "bus2": 5040
      },
      "params": {
        "R": 0.011561385355889797,
        "X": 0.0499124750494957,
        "G": 0.0,
        "B": 0.015317919664084911
      },
      "extension": {
        "length": 21138.13984460449,
        "rating": 145.0460433959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_5041_5043_1",
      "ports": {
        "bus1": 5041,
        "bus2": 5043
      },
      "params": {
        "R": 0.011012045666575432,
        "X": 0.046609483659267426,
        "G": 0.0,
        "B": 0.0314372293651104
      },
      "extension": {
        "length": 27941.353002685548,
        "rating": 180.8631181716919
      }
    },
    {
      "class": "Branch",
      "id": "branch_5041_5044_1",
      "ports": {
        "bus1": 5044,
        "bus2": 5041
      },
      "params": {
        "R": 0.009701608680188656,
        "X": 0.0438196174800396,
        "G": 0.0,
        "B": 0.017757833003997803
      },
      "extension": {
        "length": 19669.971971557618,
        "rating": 177.97479629516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_5042_7867_1",
      "ports": {
        "bus1": 7867,
        "bus2": 5042
      },
      "params": {
        "R": 0.006181931123137474,
        "X": 0.02814057655632496,
        "G": 0.0,
        "B": 0.007421042304486036
      },
      "extension": {
        "length": 11159.9794352417,
        "rating": 151.36594772338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_5043_5049_1",
      "ports": {
        "bus1": 5043,
        "bus2": 5049
      },
      "params": {
        "R": 0.003372599370777607,
        "X": 0.014254532754421234,
        "G": 0.0,
        "B": 0.05179671570658684
      },
      "extension": {
        "length": 19414.074893554687,
        "rating": 154.87552881240845
      }
    },
    {
      "class": "Branch",
      "id": "branch_5044_5045_1",
      "ports": {
        "bus1": 5044,
        "bus2": 5045
      },
      "params": {
        "R": 0.007624494843184948,
        "X": 0.03185958042740822,
        "G": 0.0,
        "B": 0.0070770131424069405
      },
      "extension": {
        "length": 11161.177338867188,
        "rating": 164.46887254714966
      }
    },
    {
      "class": "Branch",
      "id": "branch_5044_5202_1",
      "ports": {
        "bus1": 5044,
        "bus2": 5202
      },
      "params": {
        "R": 0.002978912089020014,
        "X": 0.016116205602884293,
        "G": 0.0,
        "B": 0.06122979149222374
      },
      "extension": {
        "length": 22005.339190795898,
        "rating": 191.09604358673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_5045_5456_1",
      "ports": {
        "bus1": 5045,
        "bus2": 5456
      },
      "params": {
        "R": 0.006819155998528004,
        "X": 0.027599388733506203,
        "G": 0.0,
        "B": 0.006935068406164646
      },
      "extension": {
        "length": 10361.33225354004,
        "rating": 172.61338233947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_5046_5069_1",
      "ports": {
        "bus1": 5046,
        "bus2": 5069
      },
      "params": {
        "R": 0.0030476637184619904,
        "X": 0.014213519170880318,
        "G": 0.0,
        "B": 0.00685188127681613
      },
      "extension": {
        "length": 7322.7940713500975,
        "rating": 168.60527992248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_5046_5619_1",
      "ports": {
        "bus1": 5619,
        "bus2": 5046
      },
      "params": {
        "R": 0.006251304876059294,
        "X": 0.03001260571181774,
        "G": 0.0,
        "B": 0.005795688834041357
      },
      "extension": {
        "length": 9231.596327636718,
        "rating": 153.48330736160278
      }
    },
    {
      "class": "Branch",
      "id": "branch_5047_5061_1",
      "ports": {
        "bus1": 5061,
        "bus2": 5047
      },
      "params": {
        "R": 0.006378077436238527,
        "X": 0.021854713559150696,
        "G": 0.0,
        "B": 0.007447350304573774
      },
      "extension": {
        "length": 9126.177739013672,
        "rating": 154.52934503555298
      }
    },
    {
      "class": "Branch",
      "id": "branch_5047_5073_1",
      "ports": {
        "bus1": 5047,
        "bus2": 5073
      },
      "params": {
        "R": 0.00523363146930933,
        "X": 0.015538274310529232,
        "G": 0.0,
        "B": 0.05689132958650589
      },
      "extension": {
        "length": 21689.517770507813,
        "rating": 165.30524492263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_5048_5208_1",
      "ports": {
        "bus1": 5048,
        "bus2": 5208
      },
      "params": {
        "R": 0.008874891325831413,
        "X": 0.041097335517406464,
        "G": 0.0,
        "B": 0.014430911280214787
      },
      "extension": {
        "length": 16817.627610351563,
        "rating": 151.07293128967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_5049_7843_1",
      "ports": {
        "bus1": 5049,
        "bus2": 7843
      },
      "params": {
        "R": 0.037801943719387054,
        "X": 0.2092478722333908,
        "G": 0.0,
        "B": 0.021420421078801155
      },
      "extension": {
        "length": 50991.12448901367,
        "rating": 162.2042179107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_5050_5051_1",
      "ports": {
        "bus1": 5050,
        "bus2": 5051
      },
      "params": {
        "R": 0.005201106425374746,
        "X": 0.021447068080306053,
        "G": 0.0,
        "B": 0.006362591404467821
      },
      "extension": {
        "length": 8416.825409179688,
        "rating": 158.17241668701172
      }
    },
    {
      "class": "Branch",
      "id": "branch_5050_5657_1",
      "ports": {
        "bus1": 5050,
        "bus2": 5657
      },
      "params": {
        "R": 0.005872951354831457,
        "X": 0.029210900887846947,
        "G": 0.0,
        "B": 0.01064895186573267
      },
      "extension": {
        "length": 12477.153896850587,
        "rating": 166.05316400527954
      }
    },
    {
      "class": "Branch",
      "id": "branch_5051_5225_1",
      "ports": {
        "bus1": 5051,
        "bus2": 5225
      },
      "params": {
        "R": 0.003786214394494891,
        "X": 0.020687652751803398,
        "G": 0.0,
        "B": 0.0058575402945280075
      },
      "extension": {
        "length": 7211.987602294922,
        "rating": 150.79272985458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_5052_5053_1",
      "ports": {
        "bus1": 5052,
        "bus2": 5053
      },
      "params": {
        "R": 0.00024012096400838345,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5052_5056_1",
      "ports": {
        "bus1": 5056,
        "bus2": 5052
      },
      "params": {
        "R": 0.002692403504624963,
        "X": 0.012826728634536266,
        "G": 0.0,
        "B": 0.005055254325270653
      },
      "extension": {
        "length": 6070.858162536621,
        "rating": 157.0008635520935
      }
    },
    {
      "class": "Branch",
      "id": "branch_5054_5058_1",
      "ports": {
        "bus1": 5054,
        "bus2": 5058
      },
      "params": {
        "R": 0.0005592826055362821,
        "X": 0.04254169017076492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5055_5056_1",
      "ports": {
        "bus1": 5056,
        "bus2": 5055
      },
      "params": {
        "R": 0.0013261770363897085,
        "X": 0.053841955959796906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5055_5058_1",
      "ports": {
        "bus1": 5055,
        "bus2": 5058
      },
      "params": {
        "R": -0.0003529330133460462,
        "X": -0.026845760643482208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5055_5059_1",
      "ports": {
        "bus1": 5055,
        "bus2": 5059
      },
      "params": {
        "R": 0.00023731516557745636,
        "X": 0.0011617596028372645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5055_5060_1",
      "ports": {
        "bus1": 5055,
        "bus2": 5060
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5057_5058_1",
      "ports": {
        "bus1": 5057,
        "bus2": 5058
      },
      "params": {
        "R": 0.001214546151459217,
        "X": 0.09238413721323013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5060_5065_1",
      "ports": {
        "bus1": 5060,
        "bus2": 5065
      },
      "params": {
        "R": 0.0012926188064739108,
        "X": 0.012552797794342041,
        "G": 0.0,
        "B": 0.01743313856422901
      },
      "extension": {
        "length": 11355.273026367187,
        "rating": 523.2225894927979
      }
    },
    {
      "class": "Branch",
      "id": "branch_5060_5070_1",
      "ports": {
        "bus1": 5070,
        "bus2": 5060
      },
      "params": {
        "R": 0.0021153525449335575,
        "X": 0.019652048125863075,
        "G": 0.0,
        "B": 0.044097479432821274
      },
      "extension": {
        "length": 20616.93282128906,
        "rating": 565.7699584960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_5060_5220_1",
      "ports": {
        "bus1": 5060,
        "bus2": 5220
      },
      "params": {
        "R": 0.0015973689733073115,
        "X": 0.013285499066114426,
        "G": 0.0,
        "B": 0.10547122359275818
      },
      "extension": {
        "length": 27885.93480395508,
        "rating": 631.754207611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_5061_5062_1",
      "ports": {
        "bus1": 5061,
        "bus2": 5062
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5061_5064_1",
      "ports": {
        "bus1": 5061,
        "bus2": 5064
      },
      "params": {
        "R": 0.004753566347062588,
        "X": 0.018847601488232613,
        "G": 0.0,
        "B": 0.0072351121343672276
      },
      "extension": {
        "length": 7757.00075390625,
        "rating": 162.52108812332153
      }
    },
    {
      "class": "Branch",
      "id": "branch_5061_5456_1",
      "ports": {
        "bus1": 5061,
        "bus2": 5456
      },
      "params": {
        "R": 0.0028123122174292803,
        "X": 0.011246652342379093,
        "G": 0.0,
        "B": 0.004342509899288416
      },
      "extension": {
        "length": 4596.942884490967,
        "rating": 152.98388004302979
      }
    },
    {
      "class": "Branch",
      "id": "branch_5063_5064_1",
      "ports": {
        "bus1": 5064,
        "bus2": 5063
      },
      "params": {
        "R": 0.0007383659831248224,
        "X": 0.037815578281879425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5063_5065_1",
      "ports": {
        "bus1": 5063,
        "bus2": 5065
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5066_5068_1",
      "ports": {
        "bus1": 5066,
        "bus2": 5068
      },
      "params": {
        "R": 0.00428934209048748,
        "X": 0.019259503111243248,
        "G": 0.0,
        "B": 0.044422101229429245
      },
      "extension": {
        "length": 20625.40332751465,
        "rating": 160.2709174156189
      }
    },
    {
      "class": "Branch",
      "id": "branch_5066_5163_1",
      "ports": {
        "bus1": 5163,
        "bus2": 5066
      },
      "params": {
        "R": 0.004164236132055521,
        "X": 0.019069336354732513,
        "G": 0.0,
        "B": 0.0037922493647783995
      },
      "extension": {
        "length": 6592.533296813965,
        "rating": 140.31617641448975
      }
    },
    {
      "class": "Branch",
      "id": "branch_5067_5221_1",
      "ports": {
        "bus1": 5067,
        "bus2": 5221
      },
      "params": {
        "R": 0.0034388701897114515,
        "X": 0.01671374775469303,
        "G": 0.0,
        "B": 0.010533972643315792
      },
      "extension": {
        "length": 9022.547180786132,
        "rating": 183.02053213119507
      }
    },
    {
      "class": "Branch",
      "id": "branch_5067_5582_1",
      "ports": {
        "bus1": 5067,
        "bus2": 5582
      },
      "params": {
        "R": 0.0008032351615838706,
        "X": 0.003851344110444188,
        "G": 0.0,
        "B": 0.0006654579192399979
      },
      "extension": {
        "length": 1104.5249850997925,
        "rating": 125.63340663909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_5068_5221_1",
      "ports": {
        "bus1": 5068,
        "bus2": 5221
      },
      "params": {
        "R": 0.0033558441791683435,
        "X": 0.013460191898047924,
        "G": 0.0,
        "B": 0.01158833783119917
      },
      "extension": {
        "length": 9027.897458862304,
        "rating": 181.23527765274048
      }
    },
    {
      "class": "Branch",
      "id": "branch_5069_5071_1",
      "ports": {
        "bus1": 5069,
        "bus2": 5071
      },
      "params": {
        "R": 0.004292434547096491,
        "X": 0.01855437457561493,
        "G": 0.0,
        "B": 0.009693958796560764
      },
      "extension": {
        "length": 9971.184021240235,
        "rating": 170.66105604171753
      }
    },
    {
      "class": "Branch",
      "id": "branch_5070_5071_1",
      "ports": {
        "bus1": 5071,
        "bus2": 5070
      },
      "params": {
        "R": 0.0010712291114032269,
        "X": 0.04588480666279793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5070_5072_1",
      "ports": {
        "bus1": 5070,
        "bus2": 5072
      },
      "params": {
        "R": 0.00020001956727355719,
        "X": 0.0010983817046508193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5074_5075_1",
      "ports": {
        "bus1": 5075,
        "bus2": 5074
      },
      "params": {
        "R": 0.0018739212537184358,
        "X": 0.07479214668273926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5074_5076_1",
      "ports": {
        "bus1": 5074,
        "bus2": 5076
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5075_5208_1",
      "ports": {
        "bus1": 5075,
        "bus2": 5208
      },
      "params": {
        "R": 0.004507192876189947,
        "X": 0.023535003885626793,
        "G": 0.0,
        "B": 0.00964848231524229
      },
      "extension": {
        "length": 10940.90197027588,
        "rating": 154.8838973045349
      }
    },
    {
      "class": "Branch",
      "id": "branch_5075_5219_1",
      "ports": {
        "bus1": 5219,
        "bus2": 5075
      },
      "params": {
        "R": 0.010697340592741966,
        "X": 0.04566066712141037,
        "G": 0.0,
        "B": 0.00810056459158659
      },
      "extension": {
        "length": 14182.90112878418,
        "rating": 118.39816570281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_5077_5107_1",
      "ports": {
        "bus1": 5077,
        "bus2": 5107
      },
      "params": {
        "R": 0.00479107117280364,
        "X": 0.023602688685059547,
        "G": 0.0,
        "B": 0.008253413252532482
      },
      "extension": {
        "length": 10806.194215942383,
        "rating": 164.39274549484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_5077_5141_1",
      "ports": {
        "bus1": 5141,
        "bus2": 5077
      },
      "params": {
        "R": 0.006487507373094559,
        "X": 0.02934618480503559,
        "G": 0.0,
        "B": 0.006458258721977472
      },
      "extension": {
        "length": 10142.686064575195,
        "rating": 152.2615671157837
      }
    },
    {
      "class": "Branch",
      "id": "branch_5078_5079_1",
      "ports": {
        "bus1": 5078,
        "bus2": 5079
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5078_5142_1",
      "ports": {
        "bus1": 5142,
        "bus2": 5078
      },
      "params": {
        "R": 0.0028413631953299046,
        "X": 0.016728952527046204,
        "G": 0.0,
        "B": 0.003457939252257347
      },
      "extension": {
        "length": 4631.667509124756,
        "rating": 179.28038835525513
      }
    },
    {
      "class": "Branch",
      "id": "branch_5078_5143_1",
      "ports": {
        "bus1": 5078,
        "bus2": 5143
      },
      "params": {
        "R": 0.003959961235523224,
        "X": 0.019283898174762726,
        "G": 0.0,
        "B": 0.004149084445089102
      },
      "extension": {
        "length": 6961.493752624512,
        "rating": 173.17183017730713
      }
    },
    {
      "class": "Branch",
      "id": "branch_5080_5086_1",
      "ports": {
        "bus1": 5080,
        "bus2": 5086
      },
      "params": {
        "R": 0.004909277893602848,
        "X": 0.01957971788942814,
        "G": 0.0,
        "B": 0.032830748707056046
      },
      "extension": {
        "length": 18141.10315246582,
        "rating": 171.9213604927063
      }
    },
    {
      "class": "Branch",
      "id": "branch_5080_5090_1",
      "ports": {
        "bus1": 5090,
        "bus2": 5080
      },
      "params": {
        "R": 0.005417722277343273,
        "X": 0.02380833588540554,
        "G": 0.0,
        "B": 0.011153161525726318
      },
      "extension": {
        "length": 10910.526173217773,
        "rating": 179.42335605621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_5080_5104_1",
      "ports": {
        "bus1": 5080,
        "bus2": 5104
      },
      "params": {
        "R": 0.008617130108177662,
        "X": 0.04105473309755325,
        "G": 0.0,
        "B": 0.015695104375481606
      },
      "extension": {
        "length": 16428.26519055176,
        "rating": 166.42392873764038
      }
    },
    {
      "class": "Branch",
      "id": "branch_5081_5094_1",
      "ports": {
        "bus1": 5081,
        "bus2": 5094
      },
      "params": {
        "R": 0.0145841334015131,
        "X": 0.06241746246814728,
        "G": 0.0,
        "B": 0.018460240215063095
      },
      "extension": {
        "length": 24670.463723876954,
        "rating": 166.64838790893555
      }
    },
    {
      "class": "Branch",
      "id": "branch_5081_5286_1",
      "ports": {
        "bus1": 5081,
        "bus2": 5286
      },
      "params": {
        "R": 0.0036834273487329483,
        "X": 0.017055921256542206,
        "G": 0.0,
        "B": 0.003702297108247876
      },
      "extension": {
        "length": 5722.74514352417,
        "rating": 201.6817331314087
      }
    },
    {
      "class": "Branch",
      "id": "branch_5081_5480_1",
      "ports": {
        "bus1": 5480,
        "bus2": 5081
      },
      "params": {
        "R": 0.0036401001270860434,
        "X": 0.015284981578588486,
        "G": 0.0,
        "B": 0.010830603539943695
      },
      "extension": {
        "length": 9469.987590454102,
        "rating": 165.45302867889404
      }
    },
    {
      "class": "Branch",
      "id": "branch_5082_5084_1",
      "ports": {
        "bus1": 5082,
        "bus2": 5084
      },
      "params": {
        "R": 0.002576378406956792,
        "X": 0.01176164485514164,
        "G": 0.0,
        "B": 0.008631953969597816
      },
      "extension": {
        "length": 6957.364400024414,
        "rating": 142.12642908096313
      }
    },
    {
      "class": "Branch",
      "id": "branch_5082_5283_1",
      "ports": {
        "bus1": 5082,
        "bus2": 5283
      },
      "params": {
        "R": 0.005625163670629263,
        "X": 0.03168828785419464,
        "G": 0.0,
        "B": 0.020599236711859703
      },
      "extension": {
        "length": 18495.854522094727,
        "rating": 156.70334100723267
      }
    },
    {
      "class": "Branch",
      "id": "branch_5083_5084_1",
      "ports": {
        "bus1": 5083,
        "bus2": 5084
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5084_5336_1",
      "ports": {
        "bus1": 5084,
        "bus2": 5336
      },
      "params": {
        "R": 0.00888090766966343,
        "X": 0.03652796521782875,
        "G": 0.0,
        "B": 0.020893510431051254
      },
      "extension": {
        "length": 20070.918986572266,
        "rating": 122.67378568649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_5085_5094_1",
      "ports": {
        "bus1": 5094,
        "bus2": 5085
      },
      "params": {
        "R": 0.004848326090723276,
        "X": 0.022866707295179367,
        "G": 0.0,
        "B": 0.003964223898947239
      },
      "extension": {
        "length": 6658.952103149414,
        "rating": 137.2369647026062
      }
    },
    {
      "class": "Branch",
      "id": "branch_5085_5552_1",
      "ports": {
        "bus1": 5085,
        "bus2": 5552
      },
      "params": {
        "R": 0.002009499352425337,
        "X": 0.00777782779186964,
        "G": 0.0,
        "B": 0.01723085157573223
      },
      "extension": {
        "length": 8380.678801574708,
        "rating": 175.43662786483765
      }
    },
    {
      "class": "Branch",
      "id": "branch_5086_5088_1",
      "ports": {
        "bus1": 5086,
        "bus2": 5088
      },
      "params": {
        "R": 0.004606303293257952,
        "X": 0.023563651368021965,
        "G": 0.0,
        "B": 0.006979586556553841
      },
      "extension": {
        "length": 8936.44085522461,
        "rating": 184.649395942688
      }
    },
    {
      "class": "Branch",
      "id": "branch_5086_5249_1",
      "ports": {
        "bus1": 5086,
        "bus2": 5249
      },
      "params": {
        "R": 0.021715182811021805,
        "X": 0.12066838890314102,
        "G": 0.0,
        "B": 0.0367341972887516
      },
      "extension": {
        "length": 50059.72794506836,
        "rating": 101.400887966156
      }
    },
    {
      "class": "Branch",
      "id": "branch_5087_5088_1",
      "ports": {
        "bus1": 5088,
        "bus2": 5087
      },
      "params": {
        "R": 0.001480023143813014,
        "X": 0.06322429329156876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5087_5089_1",
      "ports": {
        "bus1": 5087,
        "bus2": 5089
      },
      "params": {
        "R": 0.00028315538656897843,
        "X": 0.0010141858365386724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5087_5401_1",
      "ports": {
        "bus1": 5087,
        "bus2": 5401
      },
      "params": {
        "R": 0.001983867958188057,
        "X": 0.01936744898557663,
        "G": 0.0,
        "B": 0.04339703172445297
      },
      "extension": {
        "length": 20718.730840209962,
        "rating": 612.3331069946289
      }
    },
    {
      "class": "Branch",
      "id": "branch_5087_5549_1",
      "ports": {
        "bus1": 5087,
        "bus2": 5549
      },
      "params": {
        "R": 0.0015529809752479196,
        "X": 0.014397201128304005,
        "G": 0.0,
        "B": 0.057189591228961945
      },
      "extension": {
        "length": 19014.146979125977,
        "rating": 529.692268371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_5090_5142_1",
      "ports": {
        "bus1": 5142,
        "bus2": 5090
      },
      "params": {
        "R": 0.0015038010897114873,
        "X": 0.008884171023964882,
        "G": 0.0,
        "B": 0.016359031200408936
      },
      "extension": {
        "length": 8953.932857299806,
        "rating": 164.6360158920288
      }
    },
    {
      "class": "Branch",
      "id": "branch_5091_5552_1",
      "ports": {
        "bus1": 5091,
        "bus2": 5552
      },
      "params": {
        "R": 0.0030887993052601814,
        "X": 0.012881061993539333,
        "G": 0.0,
        "B": 0.004871517885476351
      },
      "extension": {
        "length": 5599.97959048462,
        "rating": 194.71546411514282
      }
    },
    {
      "class": "Branch",
      "id": "branch_5092_5411_1",
      "ports": {
        "bus1": 5092,
        "bus2": 5411
      },
      "params": {
        "R": 0.005793525371700525,
        "X": 0.04805620014667511,
        "G": 0.0,
        "B": 0.09405580908060074
      },
      "extension": {
        "length": 50747.78352832032,
        "rating": 534.3592166900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_5092_5520_1",
      "ports": {
        "bus1": 5092,
        "bus2": 5520
      },
      "params": {
        "R": 0.0006382980500347912,
        "X": 0.005875169765204191,
        "G": 0.0,
        "B": 0.054646749049425125
      },
      "extension": {
        "length": 11873.568552978517,
        "rating": 576.8965721130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_5093_5096_1",
      "ports": {
        "bus1": 5093,
        "bus2": 5096
      },
      "params": {
        "R": 0.0027575569692999125,
        "X": 0.014238954521715641,
        "G": 0.0,
        "B": 0.002310126321390271
      },
      "extension": {
        "length": 4440.7173738098145,
        "rating": 183.8811755180359
      }
    },
    {
      "class": "Branch",
      "id": "branch_5094_5095_1",
      "ports": {
        "bus1": 5094,
        "bus2": 5095
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5096_5539_1",
      "ports": {
        "bus1": 5096,
        "bus2": 5539
      },
      "params": {
        "R": 0.006948705762624741,
        "X": 0.031716469675302505,
        "G": 0.0,
        "B": 0.003430455457419157
      },
      "extension": {
        "length": 7567.385885925293,
        "rating": 192.6513433456421
      }
    },
    {
      "class": "Branch",
      "id": "branch_5097_5103_1",
      "ports": {
        "bus1": 5097,
        "bus2": 5103
      },
      "params": {
        "R": 0.0012190029956400394,
        "X": 0.012063158676028252,
        "G": 0.0,
        "B": 0.06482397764921188
      },
      "extension": {
        "length": 19881.611843994142,
        "rating": 654.7533988952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_5097_5130_1",
      "ports": {
        "bus1": 5097,
        "bus2": 5130
      },
      "params": {
        "R": 0.0013014337746426463,
        "X": 0.013219108805060387,
        "G": 0.0,
        "B": 0.031327079981565475
      },
      "extension": {
        "length": 14781.047176757813,
        "rating": 633.9316844940186
      }
    },
    {
      "class": "Branch",
      "id": "branch_5098_5101_1",
      "ports": {
        "bus1": 5098,
        "bus2": 5101
      },
      "params": {
        "R": 0.002098978031426668,
        "X": 0.0989391952753067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5098_5102_1",
      "ports": {
        "bus1": 5098,
        "bus2": 5102
      },
      "params": {
        "R": 0.0002583314781077206,
        "X": 0.001123750931583345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5098_5103_1",
      "ports": {
        "bus1": 5098,
        "bus2": 5103
      },
      "params": {
        "R": 0.00024922500597313046,
        "X": 0.0010889427503570914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5099_5101_1",
      "ports": {
        "bus1": 5099,
        "bus2": 5101
      },
      "params": {
        "R": -0.001205559354275465,
        "X": -0.05682625249028206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5099_5107_1",
      "ports": {
        "bus1": 5099,
        "bus2": 5107
      },
      "params": {
        "R": 0.00913321878761053,
        "X": 0.038850679993629456,
        "G": 0.0,
        "B": 0.019034845754504204
      },
      "extension": {
        "length": 19289.707787109375,
        "rating": 203.4661054611206
      }
    },
    {
      "class": "Branch",
      "id": "branch_5099_5284_1",
      "ports": {
        "bus1": 5284,
        "bus2": 5099
      },
      "params": {
        "R": 0.004328189417719841,
        "X": 0.020732080563902855,
        "G": 0.0,
        "B": 0.008688852190971375
      },
      "extension": {
        "length": 8867.923223510743,
        "rating": 158.63802433013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_5100_5101_1",
      "ports": {
        "bus1": 5100,
        "bus2": 5101
      },
      "params": {
        "R": 0.004822429735213518,
        "X": 0.22731409966945648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5103_5499_1",
      "ports": {
        "bus1": 5103,
        "bus2": 5499
      },
      "params": {
        "R": 0.001359119196422398,
        "X": 0.012402409687638283,
        "G": 0.0,
        "B": 0.11012500524520874
      },
      "extension": {
        "length": 26426.134606201173,
        "rating": 594.0218448638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_5103_5672_1",
      "ports": {
        "bus1": 5103,
        "bus2": 5672
      },
      "params": {
        "R": 0.001352969789877534,
        "X": 0.013103392906486988,
        "G": 0.0,
        "B": 0.057910989969968796
      },
      "extension": {
        "length": 19264.62010913086,
        "rating": 665.7454013824463
      }
    },
    {
      "class": "Branch",
      "id": "branch_5104_5272_1",
      "ports": {
        "bus1": 5104,
        "bus2": 5272
      },
      "params": {
        "R": 0.01026418711990118,
        "X": 0.05524079129099846,
        "G": 0.0,
        "B": 0.015405027195811272
      },
      "extension": {
        "length": 21388.03435876465,
        "rating": 176.21067762374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_5105_5539_1",
      "ports": {
        "bus1": 5539,
        "bus2": 5105
      },
      "params": {
        "R": 0.003464397508651018,
        "X": 0.016452772542834282,
        "G": 0.0,
        "B": 0.002610938623547554
      },
      "extension": {
        "length": 4222.911098693848,
        "rating": 205.86469173431396
      }
    },
    {
      "class": "Branch",
      "id": "branch_5105_5552_1",
      "ports": {
        "bus1": 5552,
        "bus2": 5105
      },
      "params": {
        "R": 0.000893075717613101,
        "X": 0.004338274709880352,
        "G": 0.0,
        "B": 0.003867648309096694
      },
      "extension": {
        "length": 2804.5122459411623,
        "rating": 148.6748218536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_5106_5107_1",
      "ports": {
        "bus1": 5106,
        "bus2": 5107
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5107_5112_1",
      "ports": {
        "bus1": 5107,
        "bus2": 5112
      },
      "params": {
        "R": 0.01610744744539261,
        "X": 0.0740792453289032,
        "G": 0.0,
        "B": 0.016930732876062393
      },
      "extension": {
        "length": 25237.41976867676,
        "rating": 162.1249556541443
      }
    },
    {
      "class": "Branch",
      "id": "branch_5107_5142_1",
      "ports": {
        "bus1": 5107,
        "bus2": 5142
      },
      "params": {
        "R": 0.00394356669858098,
        "X": 0.016809459775686264,
        "G": 0.0,
        "B": 0.00869702361524105
      },
      "extension": {
        "length": 8312.826501342774,
        "rating": 162.79723644256592
      }
    },
    {
      "class": "Branch",
      "id": "branch_5108_5109_1",
      "ports": {
        "bus1": 5108,
        "bus2": 5109
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5109_5198_1",
      "ports": {
        "bus1": 5109,
        "bus2": 5198
      },
      "params": {
        "R": 0.0033435807563364506,
        "X": 0.012481436133384705,
        "G": 0.0,
        "B": 0.003874894231557846
      },
      "extension": {
        "length": 5279.69461706543,
        "rating": 119.74995136260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_5110_5178_1",
      "ports": {
        "bus1": 5110,
        "bus2": 5178
      },
      "params": {
        "R": 0.0011154119856655598,
        "X": 0.009712886065244675,
        "G": 0.0,
        "B": 0.04386698454618454
      },
      "extension": {
        "length": 14568.311464233399,
        "rating": 546.7041492462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_5110_5205_1",
      "ports": {
        "bus1": 5110,
        "bus2": 5205
      },
      "params": {
        "R": 0.0021063319873064756,
        "X": 0.019084855914115906,
        "G": 0.0,
        "B": 0.027415476739406586
      },
      "extension": {
        "length": 16740.143735229492,
        "rating": 510.73131561279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_5111_5138_1",
      "ports": {
        "bus1": 5111,
        "bus2": 5138
      },
      "params": {
        "R": 0.0026784855872392654,
        "X": 0.014513496309518814,
        "G": 0.0,
        "B": 0.007248499430716038
      },
      "extension": {
        "length": 7606.696463195801,
        "rating": 137.66132593154907
      }
    },
    {
      "class": "Branch",
      "id": "branch_5111_5167_1",
      "ports": {
        "bus1": 5167,
        "bus2": 5111
      },
      "params": {
        "R": 0.0009445383911952376,
        "X": 0.00479370541870594,
        "G": 0.0,
        "B": 0.0030947457998991013
      },
      "extension": {
        "length": 2361.348912414551,
        "rating": 164.56624269485474
      }
    },
    {
      "class": "Branch",
      "id": "branch_5111_5210_1",
      "ports": {
        "bus1": 5111,
        "bus2": 5210
      },
      "params": {
        "R": 0.0033340235240757465,
        "X": 0.012846364639699459,
        "G": 0.0,
        "B": 0.03302483633160591
      },
      "extension": {
        "length": 14237.521236694336,
        "rating": 191.5034532546997
      }
    },
    {
      "class": "Branch",
      "id": "branch_5112_5392_1",
      "ports": {
        "bus1": 5112,
        "bus2": 5392
      },
      "params": {
        "R": 0.0031463399063795805,
        "X": 0.016781266778707504,
        "G": 0.0,
        "B": 0.0044007147662341595
      },
      "extension": {
        "length": 6337.4204965209965,
        "rating": 133.21542739868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_5113_5114_1",
      "ports": {
        "bus1": 5113,
        "bus2": 5114
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5113_5124_1",
      "ports": {
        "bus1": 5113,
        "bus2": 5124
      },
      "params": {
        "R": 0.0033119108993560076,
        "X": 0.015599362552165985,
        "G": 0.0,
        "B": 0.0014883183175697923
      },
      "extension": {
        "length": 3528.587816619873,
        "rating": 146.45603895187378
      }
    },
    {
      "class": "Branch",
      "id": "branch_5113_5392_1",
      "ports": {
        "bus1": 5113,
        "bus2": 5392
      },
      "params": {
        "R": 0.0016621435061097145,
        "X": 0.008526645600795746,
        "G": 0.0,
        "B": 0.00590001093223691
      },
      "extension": {
        "length": 5070.643551727295,
        "rating": 163.28808069229126
      }
    },
    {
      "class": "Branch",
      "id": "branch_5115_5116_1",
      "ports": {
        "bus1": 5115,
        "bus2": 5116
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5115_5125_1",
      "ports": {
        "bus1": 5115,
        "bus2": 5125
      },
      "params": {
        "R": 0.002241513691842556,
        "X": 0.010465147905051708,
        "G": 0.0,
        "B": 0.0023829820565879345
      },
      "extension": {
        "length": 3874.863308258057,
        "rating": 147.0961332321167
      }
    },
    {
      "class": "Branch",
      "id": "branch_5115_5194_1",
      "ports": {
        "bus1": 5115,
        "bus2": 5194
      },
      "params": {
        "R": 0.003464485052973032,
        "X": 0.011761347763240337,
        "G": 0.0,
        "B": 0.010181518271565437
      },
      "extension": {
        "length": 7245.874231567383,
        "rating": 154.31727170944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_5115_5210_1",
      "ports": {
        "bus1": 5210,
        "bus2": 5115
      },
      "params": {
        "R": 0.001967198448255658,
        "X": 0.011859450489282608,
        "G": 0.0,
        "B": 0.0027540104929357767
      },
      "extension": {
        "length": 3871.7254300231934,
        "rating": 156.95905685424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_5117_5118_1",
      "ports": {
        "bus1": 5117,
        "bus2": 5118
      },
      "params": {
        "R": 0.00029297664877958596,
        "X": 0.0011360765201970935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5118_5139_1",
      "ports": {
        "bus1": 5118,
        "bus2": 5139
      },
      "params": {
        "R": 0.0020041591487824917,
        "X": 0.009728587232530117,
        "G": 0.0,
        "B": 0.003490279894322157
      },
      "extension": {
        "length": 3918.1225166015624,
        "rating": 157.17371702194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_5119_5120_1",
      "ports": {
        "bus1": 5119,
        "bus2": 5120
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5119_5139_1",
      "ports": {
        "bus1": 5139,
        "bus2": 5119
      },
      "params": {
        "R": 0.004257640801370144,
        "X": 0.01851891539990902,
        "G": 0.0,
        "B": 0.002305557718500495
      },
      "extension": {
        "length": 4892.611360473633,
        "rating": 145.52578926086426
      }
    },
    {
      "class": "Branch",
      "id": "branch_5119_5155_1",
      "ports": {
        "bus1": 5119,
        "bus2": 5155
      },
      "params": {
        "R": 0.008253495208919048,
        "X": 0.03537031263113022,
        "G": 0.0,
        "B": 0.005545534193515778
      },
      "extension": {
        "length": 9916.38127331543,
        "rating": 129.10351753234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5122_5163_1",
      "ports": {
        "bus1": 5163,
        "bus2": 5122
      },
      "params": {
        "R": 0.0034294063225388527,
        "X": 0.018786471337080002,
        "G": 0.0,
        "B": 0.003097627079114318
      },
      "extension": {
        "length": 5731.374116821289,
        "rating": 145.89595794677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_5122_5206_1",
      "ports": {
        "bus1": 5122,
        "bus2": 5206
      },
      "params": {
        "R": 0.0020596683025360107,
        "X": 0.010593834333121777,
        "G": 0.0,
        "B": 0.009958572685718536
      },
      "extension": {
        "length": 6708.742994201661,
        "rating": 155.12194633483887
      }
    },
    {
      "class": "Branch",
      "id": "branch_5123_5184_1",
      "ports": {
        "bus1": 5123,
        "bus2": 5184
      },
      "params": {
        "R": 0.0020352802239358425,
        "X": 0.008712679147720337,
        "G": 0.0,
        "B": 0.0012683593668043613
      },
      "extension": {
        "length": 2350.9190548553465,
        "rating": 142.0889139175415
      }
    },
    {
      "class": "Branch",
      "id": "branch_5123_5425_1",
      "ports": {
        "bus1": 5123,
        "bus2": 5425
      },
      "params": {
        "R": 0.0026913981419056654,
        "X": 0.014040319249033928,
        "G": 0.0,
        "B": 0.006524373311549425
      },
      "extension": {
        "length": 7064.036144714356,
        "rating": 158.97765159606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_5124_5184_1",
      "ports": {
        "bus1": 5124,
        "bus2": 5184
      },
      "params": {
        "R": 0.005446692928671837,
        "X": 0.02564675733447075,
        "G": 0.0,
        "B": 0.0030960729345679283
      },
      "extension": {
        "length": 6389.055437805176,
        "rating": 169.3180799484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_5124_5188_1",
      "ports": {
        "bus1": 5124,
        "bus2": 5188
      },
      "params": {
        "R": 0.005854497663676739,
        "X": 0.024528751149773598,
        "G": 0.0,
        "B": 0.026226336136460304
      },
      "extension": {
        "length": 18508.283251831057,
        "rating": 172.0037817955017
      }
    },
    {
      "class": "Branch",
      "id": "branch_5124_5392_1",
      "ports": {
        "bus1": 5124,
        "bus2": 5392
      },
      "params": {
        "R": 0.0013497142354026437,
        "X": 0.006096447352319956,
        "G": 0.0,
        "B": 0.005661122966557741
      },
      "extension": {
        "length": 3526.21848449707,
        "rating": 194.11863088607788
      }
    },
    {
      "class": "Branch",
      "id": "branch_5125_5126_1",
      "ports": {
        "bus1": 5125,
        "bus2": 5126
      },
      "params": {
        "R": 0.0002758906630333513,
        "X": 0.001167692942544818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5125_5127_1",
      "ports": {
        "bus1": 5125,
        "bus2": 5127
      },
      "params": {
        "R": 0.0052494159899652,
        "X": 0.02295522950589657,
        "G": 0.0,
        "B": 0.007549712434411049
      },
      "extension": {
        "length": 8842.472567687988,
        "rating": 161.236572265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_5127_5141_1",
      "ports": {
        "bus1": 5127,
        "bus2": 5141
      },
      "params": {
        "R": 0.003894267836585641,
        "X": 0.01770501770079136,
        "G": 0.0,
        "B": 0.0054029072634875774
      },
      "extension": {
        "length": 7495.147923156738,
        "rating": 180.1476240158081
      }
    },
    {
      "class": "Branch",
      "id": "branch_5128_5129_1",
      "ports": {
        "bus1": 5129,
        "bus2": 5128
      },
      "params": {
        "R": 0.0013831377727910876,
        "X": 0.06630794703960419,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5128_5130_1",
      "ports": {
        "bus1": 5128,
        "bus2": 5130
      },
      "params": {
        "R": 0.00023381502251140773,
        "X": 0.0010121436789631844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5129_5141_1",
      "ports": {
        "bus1": 5129,
        "bus2": 5141
      },
      "params": {
        "R": 0.0023550528567284346,
        "X": 0.013124087825417519,
        "G": 0.0,
        "B": 0.005087255034595728
      },
      "extension": {
        "length": 5627.248588806153,
        "rating": 173.4796643257141
      }
    },
    {
      "class": "Branch",
      "id": "branch_5130_5393_1",
      "ports": {
        "bus1": 5393,
        "bus2": 5130
      },
      "params": {
        "R": 0.0016628646990284324,
        "X": 0.018181631341576576,
        "G": 0.0,
        "B": 0.04569292068481445
      },
      "extension": {
        "length": 19696.319712158205,
        "rating": 581.2579154968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_5131_5143_1",
      "ports": {
        "bus1": 5131,
        "bus2": 5143
      },
      "params": {
        "R": 0.003393524559214711,
        "X": 0.017203330993652344,
        "G": 0.0,
        "B": 0.0039060492999851704
      },
      "extension": {
        "length": 6067.37342175293,
        "rating": 163.10479640960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_5131_5482_1",
      "ports": {
        "bus1": 5482,
        "bus2": 5131
      },
      "params": {
        "R": 0.0019697719253599644,
        "X": 0.009512227959930897,
        "G": 0.0,
        "B": 0.014530717395246029
      },
      "extension": {
        "length": 8172.061698120117,
        "rating": 149.791157245636
      }
    },
    {
      "class": "Branch",
      "id": "branch_5132_5133_1",
      "ports": {
        "bus1": 5132,
        "bus2": 5133
      },
      "params": {
        "R": 0.0002936928067356348,
        "X": 0.0011939018731936812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5132_5134_1",
      "ports": {
        "bus1": 5132,
        "bus2": 5134
      },
      "params": {
        "R": 0.0036509628407657146,
        "X": 0.015329418703913689,
        "G": 0.0,
        "B": 0.006798046175390482
      },
      "extension": {
        "length": 7014.547607299805,
        "rating": 166.95234775543213
      }
    },
    {
      "class": "Branch",
      "id": "branch_5132_5148_1",
      "ports": {
        "bus1": 5132,
        "bus2": 5148
      },
      "params": {
        "R": 0.004274844191968441,
        "X": 0.02000332809984684,
        "G": 0.0,
        "B": 0.017227977514266964
      },
      "extension": {
        "length": 13561.269723632813,
        "rating": 162.32868432998657
      }
    },
    {
      "class": "Branch",
      "id": "branch_5132_5192_1",
      "ports": {
        "bus1": 5192,
        "bus2": 5132
      },
      "params": {
        "R": 0.0039462861604988575,
        "X": 0.016505662351846695,
        "G": 0.0,
        "B": 0.0026957595255225897
      },
      "extension": {
        "length": 4653.203299255371,
        "rating": 168.9319372177124
      }
    },
    {
      "class": "Branch",
      "id": "branch_5134_5135_1",
      "ports": {
        "bus1": 5134,
        "bus2": 5135
      },
      "params": {
        "R": 0.00028564679087139666,
        "X": 0.001041524694301188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5134_5200_1",
      "ports": {
        "bus1": 5134,
        "bus2": 5200
      },
      "params": {
        "R": 0.004498406779021025,
        "X": 0.02098962664604187,
        "G": 0.0,
        "B": 0.0036860741674900055
      },
      "extension": {
        "length": 6148.413405395508,
        "rating": 143.40667724609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_5136_5137_1",
      "ports": {
        "bus1": 5136,
        "bus2": 5137
      },
      "params": {
        "R": 0.00023783922370057553,
        "X": 0.0011874890187755227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5136_5147_1",
      "ports": {
        "bus1": 5136,
        "bus2": 5147
      },
      "params": {
        "R": 0.003703187918290496,
        "X": 0.01305125467479229,
        "G": 0.0,
        "B": 0.0019435855792835355
      },
      "extension": {
        "length": 3759.3757295837404,
        "rating": 156.54765367507935
      }
    },
    {
      "class": "Branch",
      "id": "branch_5136_5216_1",
      "ports": {
        "bus1": 5216,
        "bus2": 5136
      },
      "params": {
        "R": 0.003803826170042157,
        "X": 0.019768686965107918,
        "G": 0.0,
        "B": 0.004392477683722973
      },
      "extension": {
        "length": 7017.396945007325,
        "rating": 145.40741443634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_5138_5188_1",
      "ports": {
        "bus1": 5138,
        "bus2": 5188
      },
      "params": {
        "R": 0.002384704304859042,
        "X": 0.01311655342578888,
        "G": 0.0,
        "B": 0.0029167199973016977
      },
      "extension": {
        "length": 4387.9931152954105,
        "rating": 141.91137552261353
      }
    },
    {
      "class": "Branch",
      "id": "branch_5140_5169_1",
      "ports": {
        "bus1": 5140,
        "bus2": 5169
      },
      "params": {
        "R": 0.003629796439781785,
        "X": 0.018110349774360657,
        "G": 0.0,
        "B": 0.003563248785212636
      },
      "extension": {
        "length": 5871.8618904418945,
        "rating": 164.36901092529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_5140_5532_1",
      "ports": {
        "bus1": 5140,
        "bus2": 5532
      },
      "params": {
        "R": 0.001906428369693458,
        "X": 0.010114120319485664,
        "G": 0.0,
        "B": 0.011481190100312233
      },
      "extension": {
        "length": 7530.754284667969,
        "rating": 174.63130950927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_5144_5145_1",
      "ports": {
        "bus1": 5145,
        "bus2": 5144
      },
      "params": {
        "R": 0.0010138259967789054,
        "X": 0.04406604915857315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5144_5146_1",
      "ports": {
        "bus1": 5144,
        "bus2": 5146
      },
      "params": {
        "R": 0.0002913799835368991,
        "X": 0.001010446809232235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5148_5213_1",
      "ports": {
        "bus1": 5213,
        "bus2": 5148
      },
      "params": {
        "R": 0.001956415828317404,
        "X": 0.00734127638861537,
        "G": 0.0,
        "B": 0.0011902849655598402
      },
      "extension": {
        "length": 2180.619519515991,
        "rating": 189.37768936157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_5149_5150_1",
      "ports": {
        "bus1": 5149,
        "bus2": 5150
      },
      "params": {
        "R": 0.00026326533406972885,
        "X": 0.0011370686115697026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5149_5151_1",
      "ports": {
        "bus1": 5149,
        "bus2": 5151
      },
      "params": {
        "R": 0.0029045832343399525,
        "X": 0.009813014417886734,
        "G": 0.0,
        "B": 0.004146939609199762
      },
      "extension": {
        "length": 4469.270991394043,
        "rating": 146.71136140823364
      }
    },
    {
      "class": "Branch",
      "id": "branch_5149_5405_1",
      "ports": {
        "bus1": 5405,
        "bus2": 5149
      },
      "params": {
        "R": 0.0023803734220564365,
        "X": 0.011748119257390499,
        "G": 0.0,
        "B": 0.006401866674423218
      },
      "extension": {
        "length": 6031.542213500977,
        "rating": 170.2646017074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_5151_5152_1",
      "ports": {
        "bus1": 5152,
        "bus2": 5151
      },
      "params": {
        "R": 0.0023112506605684757,
        "X": 0.009754987433552742,
        "G": 0.0,
        "B": 0.004222359042614698
      },
      "extension": {
        "length": 4676.738537109375,
        "rating": 151.84506177902222
      }
    },
    {
      "class": "Branch",
      "id": "branch_5152_5230_1",
      "ports": {
        "bus1": 5152,
        "bus2": 5230
      },
      "params": {
        "R": 0.0036943599116057158,
        "X": 0.0183511171489954,
        "G": 0.0,
        "B": 0.009660927578806877
      },
      "extension": {
        "length": 9357.76604498291,
        "rating": 122.12640047073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_5152_5234_1",
      "ports": {
        "bus1": 5152,
        "bus2": 5234
      },
      "params": {
        "R": 0.002301973756402731,
        "X": 0.011926980689167976,
        "G": 0.0,
        "B": 0.005399320740252732
      },
      "extension": {
        "length": 5875.246102478028,
        "rating": 172.98030853271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_5153_5154_1",
      "ports": {
        "bus1": 5153,
        "bus2": 5154
      },
      "params": {
        "R": 0.00024203042266890407,
        "X": 0.001175732002593577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5155_5158_1",
      "ports": {
        "bus1": 5158,
        "bus2": 5155
      },
      "params": {
        "R": 0.0004397353623062372,
        "X": 0.0019030687399208546,
        "G": 0.0,
        "B": 0.004247660748660564
      },
      "extension": {
        "length": 1976.554411468506,
        "rating": 159.59115028381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_5156_5160_1",
      "ports": {
        "bus1": 5156,
        "bus2": 5160
      },
      "params": {
        "R": 0.0003017270937561989,
        "X": 0.02665797621011734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5156_5161_1",
      "ports": {
        "bus1": 5156,
        "bus2": 5161
      },
      "params": {
        "R": 0.0002380967780482024,
        "X": 0.0010919001651927829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5157_5158_1",
      "ports": {
        "bus1": 5158,
        "bus2": 5157
      },
      "params": {
        "R": 0.0014983417931944132,
        "X": 0.07808267325162888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5157_5160_1",
      "ports": {
        "bus1": 5157,
        "bus2": 5160
      },
      "params": {
        "R": -6.402855069609359e-05,
        "X": -0.00565700139850378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5157_5162_1",
      "ports": {
        "bus1": 5157,
        "bus2": 5162
      },
      "params": {
        "R": 0.00027968810172751546,
        "X": 0.0011828555725514889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5159_5160_1",
      "ports": {
        "bus1": 5159,
        "bus2": 5160
      },
      "params": {
        "R": 0.0012090939562767744,
        "X": 0.10682503134012222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5161_5633_1",
      "ports": {
        "bus1": 5161,
        "bus2": 5633
      },
      "params": {
        "R": 0.00013620984100271016,
        "X": 0.0027590880636125803,
        "G": 0.0,
        "B": 0.3323251008987426
      },
      "extension": {
        "length": 20696.30448815918,
        "rating": 2877.62508392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_5162_5205_1",
      "ports": {
        "bus1": 5162,
        "bus2": 5205
      },
      "params": {
        "R": 0.0012209321139380336,
        "X": 0.013291445560753345,
        "G": 0.0,
        "B": 0.07335607707500458
      },
      "extension": {
        "length": 18025.677732788088,
        "rating": 606.6853523254395
      }
    },
    {
      "class": "Branch",
      "id": "branch_5162_5212_1",
      "ports": {
        "bus1": 5162,
        "bus2": 5212
      },
      "params": {
        "R": 0.0016846247017383575,
        "X": 0.013391489163041115,
        "G": 0.0,
        "B": 0.06082984805107117
      },
      "extension": {
        "length": 19996.186989990234,
        "rating": 561.6127967834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_5162_5583_1",
      "ports": {
        "bus1": 5583,
        "bus2": 5162
      },
      "params": {
        "R": 0.0007494526798836887,
        "X": 0.006616063416004181,
        "G": 0.0,
        "B": 0.01932975836098194
      },
      "extension": {
        "length": 8231.268526062013,
        "rating": 531.1192989349365
      }
    },
    {
      "class": "Branch",
      "id": "branch_5164_5200_1",
      "ports": {
        "bus1": 5164,
        "bus2": 5200
      },
      "params": {
        "R": 0.0029735746793448925,
        "X": 0.01491367258131504,
        "G": 0.0,
        "B": 0.0032458556815981865
      },
      "extension": {
        "length": 5262.039543548584,
        "rating": 104.28121089935303
      }
    },
    {
      "class": "Branch",
      "id": "branch_5164_5229_1",
      "ports": {
        "bus1": 5229,
        "bus2": 5164
      },
      "params": {
        "R": 0.0024276303593069315,
        "X": 0.013731956481933594,
        "G": 0.0,
        "B": 0.00886476133018732
      },
      "extension": {
        "length": 8116.519181396485,
        "rating": 169.34103965759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_5165_5167_1",
      "ports": {
        "bus1": 5165,
        "bus2": 5167
      },
      "params": {
        "R": 0.0019172141328454018,
        "X": 0.01048531848937273,
        "G": 0.0,
        "B": 0.00333145959302783
      },
      "extension": {
        "length": 4366.8302791442875,
        "rating": 136.1752986907959
      }
    },
    {
      "class": "Branch",
      "id": "branch_5165_5188_1",
      "ports": {
        "bus1": 5188,
        "bus2": 5165
      },
      "params": {
        "R": 0.0022923024371266365,
        "X": 0.013444074429571629,
        "G": 0.0,
        "B": 0.0024863865692168474
      },
      "extension": {
        "length": 4356.52800100708,
        "rating": 151.55599117279053
      }
    },
    {
      "class": "Branch",
      "id": "branch_5166_5187_1",
      "ports": {
        "bus1": 5187,
        "bus2": 5166
      },
      "params": {
        "R": 0.005219849292188883,
        "X": 0.02394828572869301,
        "G": 0.0,
        "B": 0.003640305483713746
      },
      "extension": {
        "length": 6400.316576019287,
        "rating": 132.57025480270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_5166_5231_1",
      "ports": {
        "bus1": 5231,
        "bus2": 5166
      },
      "params": {
        "R": 0.0028641684912145138,
        "X": 0.01532074436545372,
        "G": 0.0,
        "B": 0.0017813908634707332
      },
      "extension": {
        "length": 3834.3241315612795,
        "rating": 152.0064115524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_5168_5169_1",
      "ports": {
        "bus1": 5168,
        "bus2": 5169
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5169_5194_1",
      "ports": {
        "bus1": 5169,
        "bus2": 5194
      },
      "params": {
        "R": 0.003226466476917267,
        "X": 0.011591499671339989,
        "G": 0.0,
        "B": 0.0025218252558261156
      },
      "extension": {
        "length": 4141.757156890869,
        "rating": 131.70301914215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_5170_5173_1",
      "ports": {
        "bus1": 5170,
        "bus2": 5173
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0030694082379341125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5170_5174_1",
      "ports": {
        "bus1": 5170,
        "bus2": 5174
      },
      "params": {
        "R": 0.00024085475888568908,
        "X": 0.0010148026049137115,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5170_5175_1",
      "ports": {
        "bus1": 5170,
        "bus2": 5175
      },
      "params": {
        "R": 0.00023310063988901675,
        "X": 0.0011377561604604125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5171_5173_1",
      "ports": {
        "bus1": 5171,
        "bus2": 5173
      },
      "params": {
        "R": 0.0015324180712923408,
        "X": 0.058948956429958344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5172_5173_1",
      "ports": {
        "bus1": 5172,
        "bus2": 5173
      },
      "params": {
        "R": 0.0015324180712923408,
        "X": 0.058948956429958344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5174_5178_1",
      "ports": {
        "bus1": 5174,
        "bus2": 5178
      },
      "params": {
        "R": 0.0004296529805287719,
        "X": 0.004148927517235279,
        "G": 0.0,
        "B": 0.018563704565167427
      },
      "extension": {
        "length": 6019.83214920044,
        "rating": 512.3702049255371
      }
    },
    {
      "class": "Branch",
      "id": "branch_5174_5624_1",
      "ports": {
        "bus1": 5624,
        "bus2": 5174
      },
      "params": {
        "R": 0.001188052585348487,
        "X": 0.0102133359760046,
        "G": 0.0,
        "B": 0.039256077259778976
      },
      "extension": {
        "length": 13792.927862548828,
        "rating": 550.352954864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_5176_5190_1",
      "ports": {
        "bus1": 5190,
        "bus2": 5176
      },
      "params": {
        "R": 0.0030084140598773956,
        "X": 0.014705348759889603,
        "G": 0.0,
        "B": 0.0024054881650954485
      },
      "extension": {
        "length": 4367.952210662842,
        "rating": 134.8940134048462
      }
    },
    {
      "class": "Branch",
      "id": "branch_5176_5231_1",
      "ports": {
        "bus1": 5231,
        "bus2": 5176
      },
      "params": {
        "R": 0.000993928057141602,
        "X": 0.003895981004461646,
        "G": 0.0,
        "B": 0.004348787944763899
      },
      "extension": {
        "length": 2775.042742401123,
        "rating": 176.01723670959473
      }
    },
    {
      "class": "Branch",
      "id": "branch_5176_5425_1",
      "ports": {
        "bus1": 5176,
        "bus2": 5425
      },
      "params": {
        "R": 0.0018693143501877785,
        "X": 0.008248777128756046,
        "G": 0.0,
        "B": 0.0027429426554590464
      },
      "extension": {
        "length": 3706.8981885681155,
        "rating": 194.33339834213257
      }
    },
    {
      "class": "Branch",
      "id": "branch_5177_5179_1",
      "ports": {
        "bus1": 5179,
        "bus2": 5177
      },
      "params": {
        "R": 0.0027834156062453985,
        "X": 0.009954966604709625,
        "G": 0.0,
        "B": 0.002052206778898835
      },
      "extension": {
        "length": 3365.9353726501467,
        "rating": 167.09140539169312
      }
    },
    {
      "class": "Branch",
      "id": "branch_5177_5185_1",
      "ports": {
        "bus1": 5177,
        "bus2": 5185
      },
      "params": {
        "R": 0.0015284240944311023,
        "X": 0.0076760039664804935,
        "G": 0.0,
        "B": 0.002368510002270341
      },
      "extension": {
        "length": 2990.7688014678956,
        "rating": 143.7512755393982
      }
    },
    {
      "class": "Branch",
      "id": "branch_5178_5181_1",
      "ports": {
        "bus1": 5178,
        "bus2": 5181
      },
      "params": {
        "R": 9.877665434032679e-06,
        "X": 0.0005243457853794098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5178_5182_1",
      "ports": {
        "bus1": 5178,
        "bus2": 5182
      },
      "params": {
        "R": 0.00021345651475712657,
        "X": 0.001121828332543373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5178_5433_1",
      "ports": {
        "bus1": 5433,
        "bus2": 5178
      },
      "params": {
        "R": 0.0008286923984996974,
        "X": 0.008631081320345402,
        "G": 0.0,
        "B": 0.02611258253455162
      },
      "extension": {
        "length": 11158.50526940918,
        "rating": 594.1788196563721
      }
    },
    {
      "class": "Branch",
      "id": "branch_5179_5181_1",
      "ports": {
        "bus1": 5179,
        "bus2": 5181
      },
      "params": {
        "R": 0.0014214138500392437,
        "X": 0.07545235753059387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5179_5190_1",
      "ports": {
        "bus1": 5190,
        "bus2": 5179
      },
      "params": {
        "R": 0.0037008661311119795,
        "X": 0.013524596579372883,
        "G": 0.0,
        "B": 0.003015326103195548
      },
      "extension": {
        "length": 4633.997704101563,
        "rating": 158.95211696624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_5180_5181_1",
      "ports": {
        "bus1": 5180,
        "bus2": 5181
      },
      "params": {
        "R": 0.007386208977550268,
        "X": 0.39207932353019714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5183_5184_1",
      "ports": {
        "bus1": 5183,
        "bus2": 5184
      },
      "params": {
        "R": 0.00023218044952955097,
        "X": 0.001056184875778854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5185_5186_1",
      "ports": {
        "bus1": 5185,
        "bus2": 5186
      },
      "params": {
        "R": 0.0002315352321602404,
        "X": 0.0010987548157572746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5185_5641_1",
      "ports": {
        "bus1": 5185,
        "bus2": 5641
      },
      "params": {
        "R": 0.005219432059675455,
        "X": 0.02040685899555683,
        "G": 0.0,
        "B": 0.00866368506103754
      },
      "extension": {
        "length": 9353.26604058838,
        "rating": 155.50004243850708
      }
    },
    {
      "class": "Branch",
      "id": "branch_5187_5195_1",
      "ports": {
        "bus1": 5195,
        "bus2": 5187
      },
      "params": {
        "R": 0.0062825619243085384,
        "X": 0.022545767948031425,
        "G": 0.0,
        "B": 0.0020837753545492887
      },
      "extension": {
        "length": 5245.293833129883,
        "rating": 147.74301052093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_5188_5189_1",
      "ports": {
        "bus1": 5188,
        "bus2": 5189
      },
      "params": {
        "R": 0.00023308346862904727,
        "X": 0.001192825147882104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5191_5192_1",
      "ports": {
        "bus1": 5191,
        "bus2": 5192
      },
      "params": {
        "R": 0.00021679197379853576,
        "X": 0.0010749261127784848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5192_5625_1",
      "ports": {
        "bus1": 5192,
        "bus2": 5625
      },
      "params": {
        "R": 0.0015550014795735478,
        "X": 0.008568170480430126,
        "G": 0.0,
        "B": 0.0021570371463894844
      },
      "extension": {
        "length": 3075.975931915283,
        "rating": 178.75295877456665
      }
    },
    {
      "class": "Branch",
      "id": "branch_5193_5194_1",
      "ports": {
        "bus1": 5193,
        "bus2": 5194
      },
      "params": {
        "R": 0.0002893292985390872,
        "X": 0.0011002508690580726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5196_5197_1",
      "ports": {
        "bus1": 5196,
        "bus2": 5197
      },
      "params": {
        "R": 0.00022258239914663136,
        "X": 0.0011395966866984963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5198_5199_1",
      "ports": {
        "bus1": 5198,
        "bus2": 5199
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5198_5384_1",
      "ports": {
        "bus1": 5198,
        "bus2": 5384
      },
      "params": {
        "R": 0.002957995980978012,
        "X": 0.013458727858960629,
        "G": 0.0,
        "B": 0.013947933912277222
      },
      "extension": {
        "length": 10210.810790039062,
        "rating": 153.1881332397461
      }
    },
    {
      "class": "Branch",
      "id": "branch_5200_5201_1",
      "ports": {
        "bus1": 5200,
        "bus2": 5201
      },
      "params": {
        "R": 0.000282068969681859,
        "X": 0.001098349574021995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5202_5203_1",
      "ports": {
        "bus1": 5202,
        "bus2": 5203
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5202_5515_1",
      "ports": {
        "bus1": 5202,
        "bus2": 5515
      },
      "params": {
        "R": 0.0062547302804887295,
        "X": 0.026776853948831558,
        "G": 0.0,
        "B": 0.006430380512028933
      },
      "extension": {
        "length": 10083.425518981934,
        "rating": 184.2474102973938
      }
    },
    {
      "class": "Branch",
      "id": "branch_5205_5206_1",
      "ports": {
        "bus1": 5206,
        "bus2": 5205
      },
      "params": {
        "R": 0.0009297552169300616,
        "X": 0.04523482173681259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5205_5207_1",
      "ports": {
        "bus1": 5205,
        "bus2": 5207
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5205_5516_1",
      "ports": {
        "bus1": 5205,
        "bus2": 5516
      },
      "params": {
        "R": 0.0023629728239029646,
        "X": 0.01829919032752514,
        "G": 0.0,
        "B": 0.026004865765571594
      },
      "extension": {
        "length": 16059.800471923829,
        "rating": 545.2798843383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_5208_5488_1",
      "ports": {
        "bus1": 5208,
        "bus2": 5488
      },
      "params": {
        "R": 0.005265071988105774,
        "X": 0.029448429122567177,
        "G": 0.0,
        "B": 0.03156054764986038
      },
      "extension": {
        "length": 23539.317325927736,
        "rating": 147.55902290344238
      }
    },
    {
      "class": "Branch",
      "id": "branch_5209_5210_1",
      "ports": {
        "bus1": 5210,
        "bus2": 5209
      },
      "params": {
        "R": 0.0009849295020103455,
        "X": 0.04559522867202759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5209_5211_1",
      "ports": {
        "bus1": 5209,
        "bus2": 5211
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5209_5393_1",
      "ports": {
        "bus1": 5209,
        "bus2": 5393
      },
      "params": {
        "R": 0.0007518623606301844,
        "X": 0.007313181180506945,
        "G": 0.0,
        "B": 0.009816287085413933
      },
      "extension": {
        "length": 5735.1995809936525,
        "rating": 485.15686988830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_5209_5624_1",
      "ports": {
        "bus1": 5624,
        "bus2": 5209
      },
      "params": {
        "R": 0.0018663337687030435,
        "X": 0.014225943945348263,
        "G": 0.0,
        "B": 0.025341276079416275
      },
      "extension": {
        "length": 13564.003184692383,
        "rating": 563.1595611572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_5212_5213_1",
      "ports": {
        "bus1": 5213,
        "bus2": 5212
      },
      "params": {
        "R": 0.001441550557501614,
        "X": 0.06671599298715591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5212_5214_1",
      "ports": {
        "bus1": 5212,
        "bus2": 5214
      },
      "params": {
        "R": 0.00028376796399243176,
        "X": 0.0010196841321885586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5212_5560_1",
      "ports": {
        "bus1": 5212,
        "bus2": 5560
      },
      "params": {
        "R": 0.001134827733039856,
        "X": 0.01212022639811039,
        "G": 0.0,
        "B": 0.06359286606311798
      },
      "extension": {
        "length": 19825.01953088379,
        "rating": 666.769552230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_5213_5217_1",
      "ports": {
        "bus1": 5213,
        "bus2": 5217
      },
      "params": {
        "R": 0.004217683803290129,
        "X": 0.015380551107227802,
        "G": 0.0,
        "B": 0.0032081971876323223
      },
      "extension": {
        "length": 5040.7711658020025,
        "rating": 121.26139402389526
      }
    },
    {
      "class": "Branch",
      "id": "branch_5215_5625_1",
      "ports": {
        "bus1": 5215,
        "bus2": 5625
      },
      "params": {
        "R": 0.002536805346608162,
        "X": 0.012233665212988853,
        "G": 0.0,
        "B": 0.004684303887188435
      },
      "extension": {
        "length": 5763.039904907227,
        "rating": 191.1428689956665
      }
    },
    {
      "class": "Branch",
      "id": "branch_5215_5641_1",
      "ports": {
        "bus1": 5641,
        "bus2": 5215
      },
      "params": {
        "R": 0.0016601996030658484,
        "X": 0.009303689002990723,
        "G": 0.0,
        "B": 0.0035209048073738813
      },
      "extension": {
        "length": 4020.4093661499023,
        "rating": 146.2962031364441
      }
    },
    {
      "class": "Branch",
      "id": "branch_5216_5482_1",
      "ports": {
        "bus1": 5216,
        "bus2": 5482
      },
      "params": {
        "R": 0.0021515993867069483,
        "X": 0.011910991743206978,
        "G": 0.0,
        "B": 0.006412910297513008
      },
      "extension": {
        "length": 5866.927156768799,
        "rating": 149.80733394622803
      }
    },
    {
      "class": "Branch",
      "id": "branch_5217_5218_1",
      "ports": {
        "bus1": 5217,
        "bus2": 5218
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5219_5221_1",
      "ports": {
        "bus1": 5221,
        "bus2": 5219
      },
      "params": {
        "R": 0.0017220968147739768,
        "X": 0.009422958828508854,
        "G": 0.0,
        "B": 0.0009045629412867129
      },
      "extension": {
        "length": 2079.3901403045656,
        "rating": 155.73296546936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_5220_5221_1",
      "ports": {
        "bus1": 5221,
        "bus2": 5220
      },
      "params": {
        "R": 0.0007755571859888732,
        "X": 0.03223085403442383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5220_5222_1",
      "ports": {
        "bus1": 5220,
        "bus2": 5222
      },
      "params": {
        "R": 0.00024070593644864857,
        "X": 0.0011285252403467894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5223_5224_1",
      "ports": {
        "bus1": 5223,
        "bus2": 5224
      },
      "params": {
        "R": 0.00028763836598955095,
        "X": 0.0011157410917803645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5223_5226_1",
      "ports": {
        "bus1": 5226,
        "bus2": 5223
      },
      "params": {
        "R": 0.003263159655034542,
        "X": 0.011700321920216084,
        "G": 0.0,
        "B": 0.002853960730135441
      },
      "extension": {
        "length": 4138.544457641602,
        "rating": 168.35049390792847
      }
    },
    {
      "class": "Branch",
      "id": "branch_5226_5227_1",
      "ports": {
        "bus1": 5226,
        "bus2": 5227
      },
      "params": {
        "R": 0.0020509695168584585,
        "X": 0.009919494390487671,
        "G": 0.0,
        "B": 0.002710001077502966
      },
      "extension": {
        "length": 3436.5172969665527,
        "rating": 158.94527435302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_5227_5228_1",
      "ports": {
        "bus1": 5227,
        "bus2": 5228
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5227_5582_1",
      "ports": {
        "bus1": 5582,
        "bus2": 5227
      },
      "params": {
        "R": 0.00169268436729908,
        "X": 0.008842661045491695,
        "G": 0.0,
        "B": 0.004743972793221474
      },
      "extension": {
        "length": 4729.287445861816,
        "rating": 146.84964418411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_5229_5582_1",
      "ports": {
        "bus1": 5229,
        "bus2": 5582
      },
      "params": {
        "R": 0.0016173463081941009,
        "X": 0.0075587984174489975,
        "G": 0.0,
        "B": 0.0031856184359639883
      },
      "extension": {
        "length": 3193.5349015960696,
        "rating": 182.89000988006592
      }
    },
    {
      "class": "Branch",
      "id": "branch_5230_5234_1",
      "ports": {
        "bus1": 5230,
        "bus2": 5234
      },
      "params": {
        "R": 0.0028694875072687864,
        "X": 0.012445994652807713,
        "G": 0.0,
        "B": 0.0038548503071069717
      },
      "extension": {
        "length": 4669.107177337647,
        "rating": 170.4116940498352
      }
    },
    {
      "class": "Branch",
      "id": "branch_5232_5233_1",
      "ports": {
        "bus1": 5233,
        "bus2": 5232
      },
      "params": {
        "R": 0.0002006392169278115,
        "X": 0.013697165064513683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5232_5240_1",
      "ports": {
        "bus1": 5232,
        "bus2": 5240
      },
      "params": {
        "R": 0.000260011525824666,
        "X": 0.0011934583308175206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5232_5241_1",
      "ports": {
        "bus1": 5232,
        "bus2": 5241
      },
      "params": {
        "R": 0.00025762448785826564,
        "X": 0.001119487453252077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5233_5236_1",
      "ports": {
        "bus1": 5233,
        "bus2": 5236
      },
      "params": {
        "R": 0.0021433550864458084,
        "X": 0.08936025202274323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5233_5433_1",
      "ports": {
        "bus1": 5433,
        "bus2": 5233
      },
      "params": {
        "R": 0.0010298893321305513,
        "X": 0.010057458654046059,
        "G": 0.0,
        "B": 0.015749821439385414
      },
      "extension": {
        "length": 9394.660862731935,
        "rating": 539.9534702301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_5234_5236_1",
      "ports": {
        "bus1": 5234,
        "bus2": 5236
      },
      "params": {
        "R": -0.00048333604354411364,
        "X": -0.02015112340450287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5234_5239_1",
      "ports": {
        "bus1": 5234,
        "bus2": 5239
      },
      "params": {
        "R": -0.0001904512755572796,
        "X": -0.00522381067276001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5235_5236_1",
      "ports": {
        "bus1": 5235,
        "bus2": 5236
      },
      "params": {
        "R": 0.0102236308157444,
        "X": 0.42624127864837646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5237_5239_1",
      "ports": {
        "bus1": 5237,
        "bus2": 5239
      },
      "params": {
        "R": 0.007000368554145098,
        "X": 0.19201049208641052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5238_5239_1",
      "ports": {
        "bus1": 5238,
        "bus2": 5239
      },
      "params": {
        "R": 0.007000368554145098,
        "X": 0.19201049208641052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5240_5432_1",
      "ports": {
        "bus1": 5432,
        "bus2": 5240
      },
      "params": {
        "R": 8.578541019232944e-05,
        "X": 0.0013646172592416406,
        "G": 0.0,
        "B": 0.14843454957008362
      },
      "extension": {
        "length": 9540.378433410644,
        "rating": 2968.6277389526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_5240_5633_1",
      "ports": {
        "bus1": 5240,
        "bus2": 5633
      },
      "params": {
        "R": 0.00021279731299728155,
        "X": 0.0034935998264700174,
        "G": 0.0,
        "B": 0.3744505643844604
      },
      "extension": {
        "length": 26772.653362060548,
        "rating": 2938.530158996582
      }
    },
    {
      "class": "Branch",
      "id": "branch_5243_5244_1",
      "ports": {
        "bus1": 5243,
        "bus2": 5244
      },
      "params": {
        "R": 0.00023688457440584898,
        "X": 0.001155929290689528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5245_5246_1",
      "ports": {
        "bus1": 5246,
        "bus2": 5245
      },
      "params": {
        "R": 0.0013534978497773409,
        "X": 0.06839936971664429,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5245_5247_1",
      "ports": {
        "bus1": 5245,
        "bus2": 5247
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5245_5499_1",
      "ports": {
        "bus1": 5499,
        "bus2": 5245
      },
      "params": {
        "R": 0.0016578570939600468,
        "X": 0.011912332847714424,
        "G": 0.0,
        "B": 0.03301142901182175
      },
      "extension": {
        "length": 14251.177798461915,
        "rating": 504.6024799346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_5246_5267_1",
      "ports": {
        "bus1": 5267,
        "bus2": 5246
      },
      "params": {
        "R": 0.005383096635341644,
        "X": 0.023079821839928627,
        "G": 0.0,
        "B": 0.0029239931609481573
      },
      "extension": {
        "length": 6001.459177642822,
        "rating": 167.88625717163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_5248_5271_1",
      "ports": {
        "bus1": 5248,
        "bus2": 5271
      },
      "params": {
        "R": 0.0016850221436470747,
        "X": 0.008735084906220436,
        "G": 0.0,
        "B": 0.003281736047938466
      },
      "extension": {
        "length": 3799.7023378601075,
        "rating": 159.826922416687
      }
    },
    {
      "class": "Branch",
      "id": "branch_5248_5294_1",
      "ports": {
        "bus1": 5294,
        "bus2": 5248
      },
      "params": {
        "R": 0.0027872431091964245,
        "X": 0.013724558055400848,
        "G": 0.0,
        "B": 0.004563618451356888
      },
      "extension": {
        "length": 5299.312303344726,
        "rating": 184.93026494979858
      }
    },
    {
      "class": "Branch",
      "id": "branch_5248_5668_1",
      "ports": {
        "bus1": 5248,
        "bus2": 5668
      },
      "params": {
        "R": 0.0005181821179576218,
        "X": 0.0021283056121319532,
        "G": 0.0,
        "B": 0.0005876389914192258
      },
      "extension": {
        "length": 775.2930970344544,
        "rating": 219.4467544555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_5249_5250_1",
      "ports": {
        "bus1": 5249,
        "bus2": 5250
      },
      "params": {
        "R": 0.0002155979600502178,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5251_5353_1",
      "ports": {
        "bus1": 5353,
        "bus2": 5251
      },
      "params": {
        "R": 0.006784065160900354,
        "X": 0.031566109508275986,
        "G": 0.0,
        "B": 0.004833823069930077
      },
      "extension": {
        "length": 8800.46075994873,
        "rating": 131.27206563949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_5252_5262_1",
      "ports": {
        "bus1": 5262,
        "bus2": 5252
      },
      "params": {
        "R": 0.003930540755391121,
        "X": 0.018038250505924225,
        "G": 0.0,
        "B": 0.003316338639706373
      },
      "extension": {
        "length": 4822.523638549805,
        "rating": 146.55077457427979
      }
    },
    {
      "class": "Branch",
      "id": "branch_5252_5494_1",
      "ports": {
        "bus1": 5494,
        "bus2": 5252
      },
      "params": {
        "R": 0.0036381313111633062,
        "X": 0.014358018524944782,
        "G": 0.0,
        "B": 0.002744122641161084
      },
      "extension": {
        "length": 4267.577325805664,
        "rating": 128.50502729415894
      }
    },
    {
      "class": "Branch",
      "id": "branch_5253_5274_1",
      "ports": {
        "bus1": 5274,
        "bus2": 5253
      },
      "params": {
        "R": 0.002278452506288886,
        "X": 0.010869165882468224,
        "G": 0.0,
        "B": 0.00186074897646904
      },
      "extension": {
        "length": 3078.333944961548,
        "rating": 134.31940078735352
      }
    },
    {
      "class": "Branch",
      "id": "branch_5253_5356_1",
      "ports": {
        "bus1": 5253,
        "bus2": 5356
      },
      "params": {
        "R": 0.003299819538369775,
        "X": 0.015565057285130024,
        "G": 0.0,
        "B": 0.05805788189172745
      },
      "extension": {
        "length": 21627.665731933594,
        "rating": 176.46998167037964
      }
    },
    {
      "class": "Branch",
      "id": "branch_5254_5255_1",
      "ports": {
        "bus1": 5254,
        "bus2": 5255
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5254_5304_1",
      "ports": {
        "bus1": 5304,
        "bus2": 5254
      },
      "params": {
        "R": 0.013733548112213612,
        "X": 0.0529039166867733,
        "G": 0.0,
        "B": 0.005250956397503614
      },
      "extension": {
        "length": 12855.450480468751,
        "rating": 143.38996410369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_5254_5480_1",
      "ports": {
        "bus1": 5480,
        "bus2": 5254
      },
      "params": {
        "R": 0.004521118942648172,
        "X": 0.020399855449795723,
        "G": 0.0,
        "B": 0.0031885355710983276
      },
      "extension": {
        "length": 5851.641415374756,
        "rating": 171.46919965744019
      }
    },
    {
      "class": "Branch",
      "id": "branch_5256_5257_1",
      "ports": {
        "bus1": 5256,
        "bus2": 5257
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5256_5260_1",
      "ports": {
        "bus1": 5256,
        "bus2": 5260
      },
      "params": {
        "R": 0.003976334817707539,
        "X": 0.016831064596772194,
        "G": 0.0,
        "B": 0.0037063013296574354
      },
      "extension": {
        "length": 5582.338713775635,
        "rating": 138.34905624389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_5256_5377_1",
      "ports": {
        "bus1": 5256,
        "bus2": 5377
      },
      "params": {
        "R": 0.0045065078884363174,
        "X": 0.02258741855621338,
        "G": 0.0,
        "B": 0.0063493154011666775
      },
      "extension": {
        "length": 8632.262352172851,
        "rating": 155.395770072937
      }
    },
    {
      "class": "Branch",
      "id": "branch_5258_5259_1",
      "ports": {
        "bus1": 5258,
        "bus2": 5259
      },
      "params": {
        "R": 0.00024247777764685452,
        "X": 0.0010461891070008278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5258_5649_1",
      "ports": {
        "bus1": 5649,
        "bus2": 5258
      },
      "params": {
        "R": 0.0030202269554138184,
        "X": 0.012645713053643703,
        "G": 0.0,
        "B": 0.0023101884871721268
      },
      "extension": {
        "length": 3893.448848236084,
        "rating": 120.42499780654907
      }
    },
    {
      "class": "Branch",
      "id": "branch_5258_5654_1",
      "ports": {
        "bus1": 5258,
        "bus2": 5654
      },
      "params": {
        "R": 0.004254474304616451,
        "X": 0.019994443282485008,
        "G": 0.0,
        "B": 0.003041474148631096
      },
      "extension": {
        "length": 5314.94183770752,
        "rating": 142.36844778060913
      }
    },
    {
      "class": "Branch",
      "id": "branch_5260_5262_1",
      "ports": {
        "bus1": 5260,
        "bus2": 5262
      },
      "params": {
        "R": 0.007608460262417793,
        "X": 0.02361772581934929,
        "G": 0.0,
        "B": 0.003423669608309865
      },
      "extension": {
        "length": 6971.865863708496,
        "rating": 136.75918579101562
      }
    },
    {
      "class": "Branch",
      "id": "branch_5261_5264_1",
      "ports": {
        "bus1": 5261,
        "bus2": 5264
      },
      "params": {
        "R": 0.003115191590040922,
        "X": 0.1363699734210968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5261_5265_1",
      "ports": {
        "bus1": 5261,
        "bus2": 5265
      },
      "params": {
        "R": 0.0002506929449737072,
        "X": 0.001046307967044413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5261_5266_1",
      "ports": {
        "bus1": 5261,
        "bus2": 5266
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5262_5264_1",
      "ports": {
        "bus1": 5262,
        "bus2": 5264
      },
      "params": {
        "R": -0.001704778173007071,
        "X": -0.07462802529335022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5262_5438_1",
      "ports": {
        "bus1": 5262,
        "bus2": 5438
      },
      "params": {
        "R": 0.013228880241513252,
        "X": 0.0561678446829319,
        "G": 0.0,
        "B": 0.012249402701854706
      },
      "extension": {
        "length": 19466.388212036134,
        "rating": 146.43688201904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_5263_5264_1",
      "ports": {
        "bus1": 5263,
        "bus2": 5264
      },
      "params": {
        "R": 0.007476548198610544,
        "X": 0.3272917866706848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5265_5381_1",
      "ports": {
        "bus1": 5265,
        "bus2": 5381
      },
      "params": {
        "R": 0.0007675989181734622,
        "X": 0.008222348056733608,
        "G": 0.0,
        "B": 0.026763802394270897
      },
      "extension": {
        "length": 11398.71909539795,
        "rating": 531.6425323486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_5265_5477_1",
      "ports": {
        "bus1": 5477,
        "bus2": 5265
      },
      "params": {
        "R": 0.0014497400261461735,
        "X": 0.013756240718066692,
        "G": 0.0,
        "B": 0.01936977170407772
      },
      "extension": {
        "length": 11709.464197631836,
        "rating": 555.8642387390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_5267_5268_1",
      "ports": {
        "bus1": 5267,
        "bus2": 5268
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5267_5436_1",
      "ports": {
        "bus1": 5436,
        "bus2": 5267
      },
      "params": {
        "R": 0.015685100108385086,
        "X": 0.056222520768642426,
        "G": 0.0,
        "B": 0.0057739512994885445
      },
      "extension": {
        "length": 13491.576442749023,
        "rating": 151.1157989501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_5269_5270_1",
      "ports": {
        "bus1": 5269,
        "bus2": 5270
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5269_5271_1",
      "ports": {
        "bus1": 5269,
        "bus2": 5271
      },
      "params": {
        "R": 0.00806538574397564,
        "X": 0.04089381545782089,
        "G": 0.0,
        "B": 0.008240413852036001
      },
      "extension": {
        "length": 13748.488016967774,
        "rating": 138.92477750778198
      }
    },
    {
      "class": "Branch",
      "id": "branch_5269_5452_1",
      "ports": {
        "bus1": 5269,
        "bus2": 5452
      },
      "params": {
        "R": 0.004882969427853823,
        "X": 0.02537599764764309,
        "G": 0.0,
        "B": 0.0036365387495607138
      },
      "extension": {
        "length": 6086.432828155518,
        "rating": 157.93817043304443
      }
    },
    {
      "class": "Branch",
      "id": "branch_5271_5614_1",
      "ports": {
        "bus1": 5614,
        "bus2": 5271
      },
      "params": {
        "R": 0.0011979092378169298,
        "X": 0.0058163185603916645,
        "G": 0.0,
        "B": 0.009536821395158768
      },
      "extension": {
        "length": 4977.494074676514,
        "rating": 147.98463582992554
      }
    },
    {
      "class": "Branch",
      "id": "branch_5272_5290_1",
      "ports": {
        "bus1": 5272,
        "bus2": 5290
      },
      "params": {
        "R": 0.006710971239954233,
        "X": 0.0244845412671566,
        "G": 0.0,
        "B": 0.004841029644012451
      },
      "extension": {
        "length": 8357.67536846924,
        "rating": 147.85674810409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_5272_5294_1",
      "ports": {
        "bus1": 5272,
        "bus2": 5294
      },
      "params": {
        "R": 0.0028767837211489677,
        "X": 0.014236491173505783,
        "G": 0.0,
        "B": 0.0030052028596401215
      },
      "extension": {
        "length": 4350.393061523438,
        "rating": 203.77535820007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_5273_5494_1",
      "ports": {
        "bus1": 5273,
        "bus2": 5494
      },
      "params": {
        "R": 0.002939844038337469,
        "X": 0.012402479536831379,
        "G": 0.0,
        "B": 0.02211758866906166
      },
      "extension": {
        "length": 10984.813080688476,
        "rating": 131.05201721191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_5274_5622_1",
      "ports": {
        "bus1": 5622,
        "bus2": 5274
      },
      "params": {
        "R": 0.0011039972305297852,
        "X": 0.005849649664014578,
        "G": 0.0,
        "B": 0.003483259817585349
      },
      "extension": {
        "length": 3184.5799772644045,
        "rating": 154.76438999176025
      }
    },
    {
      "class": "Branch",
      "id": "branch_5275_5278_1",
      "ports": {
        "bus1": 5275,
        "bus2": 5278
      },
      "params": {
        "R": 0.0013663676800206304,
        "X": 0.06329905986785889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5275_5279_1",
      "ports": {
        "bus1": 5275,
        "bus2": 5279
      },
      "params": {
        "R": 0.0002878554805647582,
        "X": 0.0011909883469343185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5275_5282_1",
      "ports": {
        "bus1": 5282,
        "bus2": 5275
      },
      "params": {
        "R": 0.0012195386225357652,
        "X": 0.010266807861626148,
        "G": 0.0,
        "B": 0.039152827113866806
      },
      "extension": {
        "length": 15147.38928076172,
        "rating": 615.1799201965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_5275_5316_1",
      "ports": {
        "bus1": 5316,
        "bus2": 5275
      },
      "params": {
        "R": 0.001323613105341792,
        "X": 0.01162070780992508,
        "G": 0.0,
        "B": 0.03535370156168938
      },
      "extension": {
        "length": 14514.656739257813,
        "rating": 498.7208843231201
      }
    },
    {
      "class": "Branch",
      "id": "branch_5276_5278_1",
      "ports": {
        "bus1": 5276,
        "bus2": 5278
      },
      "params": {
        "R": -0.00038909062277525663,
        "X": -0.018025223165750504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5276_5333_1",
      "ports": {
        "bus1": 5276,
        "bus2": 5333
      },
      "params": {
        "R": 0.006797092501074076,
        "X": 0.02978181652724743,
        "G": 0.0,
        "B": 0.006477151997387409
      },
      "extension": {
        "length": 9875.988669067383,
        "rating": 167.16102361679077
      }
    },
    {
      "class": "Branch",
      "id": "branch_5276_5335_1",
      "ports": {
        "bus1": 5276,
        "bus2": 5335
      },
      "params": {
        "R": 0.005719954147934914,
        "X": 0.027408136054873466,
        "G": 0.0,
        "B": 0.003760347841307521
      },
      "extension": {
        "length": 7428.686910095215,
        "rating": 165.21109342575073
      }
    },
    {
      "class": "Branch",
      "id": "branch_5276_5336_1",
      "ports": {
        "bus1": 5336,
        "bus2": 5276
      },
      "params": {
        "R": 0.0027358666993677616,
        "X": 0.013102211989462376,
        "G": 0.0,
        "B": 0.003727146191522479
      },
      "extension": {
        "length": 4893.8890731811525,
        "rating": 149.74677562713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_5277_5278_1",
      "ports": {
        "bus1": 5277,
        "bus2": 5278
      },
      "params": {
        "R": 0.005236782133579254,
        "X": 0.24260187149047852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5280_5281_1",
      "ports": {
        "bus1": 5281,
        "bus2": 5280
      },
      "params": {
        "R": 0.002199596492573619,
        "X": 0.07276953011751175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5280_5282_1",
      "ports": {
        "bus1": 5280,
        "bus2": 5282
      },
      "params": {
        "R": 0.00023469541338272393,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5281_5451_1",
      "ports": {
        "bus1": 5451,
        "bus2": 5281
      },
      "params": {
        "R": 0.00426497170701623,
        "X": 0.022832442075014114,
        "G": 0.0,
        "B": 0.003557094605639577
      },
      "extension": {
        "length": 6752.984084472657,
        "rating": 181.8575620651245
      }
    },
    {
      "class": "Branch",
      "id": "branch_5281_5528_1",
      "ports": {
        "bus1": 5281,
        "bus2": 5528
      },
      "params": {
        "R": 0.0011561792343854904,
        "X": 0.004715912509709597,
        "G": 0.0,
        "B": 0.001098719541914761
      },
      "extension": {
        "length": 1522.4575214767456,
        "rating": 172.0332145690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_5282_5381_1",
      "ports": {
        "bus1": 5381,
        "bus2": 5282
      },
      "params": {
        "R": 0.0008448669104836881,
        "X": 0.00682493019849062,
        "G": 0.0,
        "B": 0.02494037337601185
      },
      "extension": {
        "length": 9302.51360357666,
        "rating": 497.6327896118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_5282_5477_1",
      "ports": {
        "bus1": 5282,
        "bus2": 5477
      },
      "params": {
        "R": 0.0014502693666145205,
        "X": 0.013741633854806423,
        "G": 0.0,
        "B": 0.048483796417713165
      },
      "extension": {
        "length": 17522.495283691405,
        "rating": 615.2817726135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_5283_5286_1",
      "ports": {
        "bus1": 5283,
        "bus2": 5286
      },
      "params": {
        "R": 0.008302844129502773,
        "X": 0.03923330456018448,
        "G": 0.0,
        "B": 0.010299630463123322
      },
      "extension": {
        "length": 13845.647900390626,
        "rating": 177.50564813613892
      }
    },
    {
      "class": "Branch",
      "id": "branch_5283_5292_1",
      "ports": {
        "bus1": 5283,
        "bus2": 5292
      },
      "params": {
        "R": 0.0017732341075316072,
        "X": 0.009335288777947426,
        "G": 0.0,
        "B": 0.008088833652436733
      },
      "extension": {
        "length": 5809.333393157959,
        "rating": 133.90175104141235
      }
    },
    {
      "class": "Branch",
      "id": "branch_5283_5470_1",
      "ports": {
        "bus1": 5283,
        "bus2": 5470
      },
      "params": {
        "R": 0.007696283981204033,
        "X": 0.027375299483537674,
        "G": 0.0,
        "B": 0.011189315468072891
      },
      "extension": {
        "length": 11874.622953735352,
        "rating": 192.07700490951538
      }
    },
    {
      "class": "Branch",
      "id": "branch_5283_5496_1",
      "ports": {
        "bus1": 5496,
        "bus2": 5283
      },
      "params": {
        "R": 0.006300952285528183,
        "X": 0.026983503252267838,
        "G": 0.0,
        "B": 0.004698042292147875
      },
      "extension": {
        "length": 7675.072126831055,
        "rating": 159.7662329673767
      }
    },
    {
      "class": "Branch",
      "id": "branch_5284_5286_1",
      "ports": {
        "bus1": 5284,
        "bus2": 5286
      },
      "params": {
        "R": 0.004740939941257238,
        "X": 0.025308765470981598,
        "G": 0.0,
        "B": 0.006131365895271301
      },
      "extension": {
        "length": 8235.164590576172,
        "rating": 135.2064609527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_5285_5438_1",
      "ports": {
        "bus1": 5285,
        "bus2": 5438
      },
      "params": {
        "R": 0.016272714361548424,
        "X": 0.08122092485427856,
        "G": 0.0,
        "B": 0.014031810685992241
      },
      "extension": {
        "length": 23407.59090124512,
        "rating": 122.74456024169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_5285_5498_1",
      "ports": {
        "bus1": 5285,
        "bus2": 5498
      },
      "params": {
        "R": 0.010031742043793201,
        "X": 0.03639601916074753,
        "G": 0.0,
        "B": 0.026139171794056892
      },
      "extension": {
        "length": 20701.91875012207,
        "rating": 138.6796236038208
      }
    },
    {
      "class": "Branch",
      "id": "branch_5286_5292_1",
      "ports": {
        "bus1": 5286,
        "bus2": 5292
      },
      "params": {
        "R": 0.013781496323645115,
        "X": 0.05966106802225113,
        "G": 0.0,
        "B": 0.00911603681743145
      },
      "extension": {
        "length": 17480.306975097657,
        "rating": 158.31252336502075
      }
    },
    {
      "class": "Branch",
      "id": "branch_5287_5288_1",
      "ports": {
        "bus1": 5287,
        "bus2": 5288
      },
      "params": {
        "R": 0.00027389812748879194,
        "X": 0.001147858565673232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5287_5289_1",
      "ports": {
        "bus1": 5287,
        "bus2": 5289
      },
      "params": {
        "R": 0.003773924894630909,
        "X": 0.021412093192338943,
        "G": 0.0,
        "B": 0.0046822261065244675
      },
      "extension": {
        "length": 7032.374193603516,
        "rating": 127.4019718170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_5290_5470_1",
      "ports": {
        "bus1": 5470,
        "bus2": 5290
      },
      "params": {
        "R": 0.0027469671331346035,
        "X": 0.01368115283548832,
        "G": 0.0,
        "B": 0.0018424751469865441
      },
      "extension": {
        "length": 3557.9606283874514,
        "rating": 179.6008825302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_5291_5292_1",
      "ports": {
        "bus1": 5291,
        "bus2": 5292
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5292_5528_1",
      "ports": {
        "bus1": 5292,
        "bus2": 5528
      },
      "params": {
        "R": 0.0021565095521509647,
        "X": 0.010614034719765186,
        "G": 0.0,
        "B": 0.03848164901137352
      },
      "extension": {
        "length": 12634.973286987306,
        "rating": 177.6324987411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_5292_5649_1",
      "ports": {
        "bus1": 5649,
        "bus2": 5292
      },
      "params": {
        "R": 0.004571132827550173,
        "X": 0.023572079837322235,
        "G": 0.0,
        "B": 0.003824257990345359
      },
      "extension": {
        "length": 6205.5455809021,
        "rating": 153.8240909576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_5293_5294_1",
      "ports": {
        "bus1": 5293,
        "bus2": 5294
      },
      "params": {
        "R": 0.00021924867178313434,
        "X": 0.0011030860478058457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5294_5614_1",
      "ports": {
        "bus1": 5294,
        "bus2": 5614
      },
      "params": {
        "R": 0.002499580616131425,
        "X": 0.012035871855914593,
        "G": 0.0,
        "B": 0.005102135241031647
      },
      "extension": {
        "length": 5585.989595581055,
        "rating": 182.73508548736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_5295_5296_1",
      "ports": {
        "bus1": 5296,
        "bus2": 5295
      },
      "params": {
        "R": 0.0015751365572214127,
        "X": 0.06975851207971573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5295_5297_1",
      "ports": {
        "bus1": 5295,
        "bus2": 5297
      },
      "params": {
        "R": 0.0002624120970722288,
        "X": 0.0011138772824779153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5296_5315_1",
      "ports": {
        "bus1": 5296,
        "bus2": 5315
      },
      "params": {
        "R": 0.004703401122242212,
        "X": 0.019158078357577324,
        "G": 0.0,
        "B": 0.010006280615925789
      },
      "extension": {
        "length": 9896.745169555665,
        "rating": 153.96745204925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_5296_5318_1",
      "ports": {
        "bus1": 5296,
        "bus2": 5318
      },
      "params": {
        "R": 0.003398326225578785,
        "X": 0.015841184183955193,
        "G": 0.0,
        "B": 0.009021486155688763
      },
      "extension": {
        "length": 8788.027425842285,
        "rating": 140.58349132537842
      }
    },
    {
      "class": "Branch",
      "id": "branch_5297_5316_1",
      "ports": {
        "bus1": 5297,
        "bus2": 5316
      },
      "params": {
        "R": 0.0007291157962754369,
        "X": 0.006735850591212511,
        "G": 0.0,
        "B": 0.04915454238653183
      },
      "extension": {
        "length": 13278.702599121094,
        "rating": 463.28725814819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_5297_5325_1",
      "ports": {
        "bus1": 5297,
        "bus2": 5325
      },
      "params": {
        "R": 0.0006803866708651185,
        "X": 0.005311127752065659,
        "G": 0.0,
        "B": 0.0230943001806736
      },
      "extension": {
        "length": 8337.773746032715,
        "rating": 467.59629249572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_5298_5326_1",
      "ports": {
        "bus1": 5298,
        "bus2": 5326
      },
      "params": {
        "R": 0.0019753132946789265,
        "X": 0.007525032851845026,
        "G": 0.0,
        "B": 0.002227627905085683
      },
      "extension": {
        "length": 3115.167562957764,
        "rating": 147.15266227722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_5299_5300_1",
      "ports": {
        "bus1": 5299,
        "bus2": 5300
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5300_5303_1",
      "ports": {
        "bus1": 5303,
        "bus2": 5300
      },
      "params": {
        "R": 0.0015693886671215296,
        "X": 0.007502367720007896,
        "G": 0.0,
        "B": 0.012899245135486126
      },
      "extension": {
        "length": 6944.531253112793,
        "rating": 159.6763014793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_5300_5307_1",
      "ports": {
        "bus1": 5307,
        "bus2": 5300
      },
      "params": {
        "R": 0.0041869268752634525,
        "X": 0.019944366067647934,
        "G": 0.0,
        "B": 0.004562112502753735
      },
      "extension": {
        "length": 6452.917283935547,
        "rating": 185.28616428375244
      }
    },
    {
      "class": "Branch",
      "id": "branch_5300_5332_1",
      "ports": {
        "bus1": 5300,
        "bus2": 5332
      },
      "params": {
        "R": 0.006946432404220104,
        "X": 0.04688316211104393,
        "G": 0.0,
        "B": 0.0054998151026666164
      },
      "extension": {
        "length": 10973.454099609375,
        "rating": 146.0013747215271
      }
    },
    {
      "class": "Branch",
      "id": "branch_5301_5302_1",
      "ports": {
        "bus1": 5301,
        "bus2": 5302
      },
      "params": {
        "R": 0.00028488843236118555,
        "X": 0.001042866730131209,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5301_5307_1",
      "ports": {
        "bus1": 5301,
        "bus2": 5307
      },
      "params": {
        "R": 0.0033233887515962124,
        "X": 0.01872958056628704,
        "G": 0.0,
        "B": 0.011109341867268085
      },
      "extension": {
        "length": 9715.156486083984,
        "rating": 116.94178581237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_5301_5314_1",
      "ports": {
        "bus1": 5301,
        "bus2": 5314
      },
      "params": {
        "R": 0.009804449044167995,
        "X": 0.038882963359355927,
        "G": 0.0,
        "B": 0.017254099249839783
      },
      "extension": {
        "length": 17912.985774169923,
        "rating": 138.40806484222412
      }
    },
    {
      "class": "Branch",
      "id": "branch_5301_5342_1",
      "ports": {
        "bus1": 5301,
        "bus2": 5342
      },
      "params": {
        "R": 0.01455083116889,
        "X": 0.07214219123125076,
        "G": 0.0,
        "B": 0.015321961604058743
      },
      "extension": {
        "length": 24496.433881347657,
        "rating": 107.27558135986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_5303_5329_1",
      "ports": {
        "bus1": 5303,
        "bus2": 5329
      },
      "params": {
        "R": 0.005612077657133341,
        "X": 0.019253432750701904,
        "G": 0.0,
        "B": 0.02055308222770691
      },
      "extension": {
        "length": 14008.38629260254,
        "rating": 147.10558652877808
      }
    },
    {
      "class": "Branch",
      "id": "branch_5305_5318_1",
      "ports": {
        "bus1": 5305,
        "bus2": 5318
      },
      "params": {
        "R": 0.007330174092203379,
        "X": 0.031141983345150948,
        "G": 0.0,
        "B": 0.01783877983689308
      },
      "extension": {
        "length": 16313.630187744142,
        "rating": 173.48451614379883
      }
    },
    {
      "class": "Branch",
      "id": "branch_5306_5307_1",
      "ports": {
        "bus1": 5307,
        "bus2": 5306
      },
      "params": {
        "R": 0.0013082165969535708,
        "X": 0.06103482469916344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5306_5308_1",
      "ports": {
        "bus1": 5306,
        "bus2": 5308
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5306_5322_1",
      "ports": {
        "bus1": 5322,
        "bus2": 5306
      },
      "params": {
        "R": 0.0018775280332192779,
        "X": 0.01655898243188858,
        "G": 0.0,
        "B": 0.04340925067663193
      },
      "extension": {
        "length": 17747.44639013672,
        "rating": 437.1663570404053
      }
    },
    {
      "class": "Branch",
      "id": "branch_5307_5310_1",
      "ports": {
        "bus1": 5307,
        "bus2": 5310
      },
      "params": {
        "R": 0.004112087190151215,
        "X": 0.022454462945461273,
        "G": 0.0,
        "B": 0.003456269623711705
      },
      "extension": {
        "length": 6445.379162658692,
        "rating": 152.74509191513062
      }
    },
    {
      "class": "Branch",
      "id": "branch_5307_5315_1",
      "ports": {
        "bus1": 5307,
        "bus2": 5315
      },
      "params": {
        "R": 0.022033678367733955,
        "X": 0.08942736685276031,
        "G": 0.0,
        "B": 0.009615630842745304
      },
      "extension": {
        "length": 21702.383915405273,
        "rating": 143.33237409591675
      }
    },
    {
      "class": "Branch",
      "id": "branch_5307_5589_1",
      "ports": {
        "bus1": 5589,
        "bus2": 5307
      },
      "params": {
        "R": 0.0017510132165625691,
        "X": 0.006255283951759338,
        "G": 0.0,
        "B": 0.0026193142402917147
      },
      "extension": {
        "length": 2995.3938912506105,
        "rating": 171.82329893112183
      }
    },
    {
      "class": "Branch",
      "id": "branch_5311_5312_1",
      "ports": {
        "bus1": 5311,
        "bus2": 5312
      },
      "params": {
        "R": 0.0002431242901366204,
        "X": 0.0011164059396833181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5312_5313_1",
      "ports": {
        "bus1": 5313,
        "bus2": 5312
      },
      "params": {
        "R": 0.006649646442383528,
        "X": 0.0363633967936039,
        "G": 0.0,
        "B": 0.011240053921937943
      },
      "extension": {
        "length": 12624.598106323243,
        "rating": 160.29009819030762
      }
    },
    {
      "class": "Branch",
      "id": "branch_5313_5314_1",
      "ports": {
        "bus1": 5313,
        "bus2": 5314
      },
      "params": {
        "R": 0.003394026542082429,
        "X": 0.01682148315012455,
        "G": 0.0,
        "B": 0.004772798158228397
      },
      "extension": {
        "length": 6918.056124938965,
        "rating": 157.18315839767456
      }
    },
    {
      "class": "Branch",
      "id": "branch_5316_5317_1",
      "ports": {
        "bus1": 5316,
        "bus2": 5317
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5318_5319_1",
      "ports": {
        "bus1": 5318,
        "bus2": 5319
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5318_5333_1",
      "ports": {
        "bus1": 5318,
        "bus2": 5333
      },
      "params": {
        "R": 0.005664004944264889,
        "X": 0.026072438806295395,
        "G": 0.0,
        "B": 0.00506502203643322
      },
      "extension": {
        "length": 8070.183102722168,
        "rating": 153.45147848129272
      }
    },
    {
      "class": "Branch",
      "id": "branch_5318_5636_1",
      "ports": {
        "bus1": 5318,
        "bus2": 5636
      },
      "params": {
        "R": 0.001487886649556458,
        "X": 0.007317265495657921,
        "G": 0.0,
        "B": 0.009949923492968082
      },
      "extension": {
        "length": 6178.171065765381,
        "rating": 171.0909128189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_5320_5321_1",
      "ports": {
        "bus1": 5321,
        "bus2": 5320
      },
      "params": {
        "R": 0.0018980366876348853,
        "X": 0.07074161618947983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5320_5322_1",
      "ports": {
        "bus1": 5320,
        "bus2": 5322
      },
      "params": {
        "R": 0.0002994992246385664,
        "X": 0.0011958131799474359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5321_5323_1",
      "ports": {
        "bus1": 5321,
        "bus2": 5323
      },
      "params": {
        "R": 0.005011652130633593,
        "X": 0.021414360031485558,
        "G": 0.0,
        "B": 0.05639977008104324
      },
      "extension": {
        "length": 26404.177899902345,
        "rating": 198.75421524047852
      }
    },
    {
      "class": "Branch",
      "id": "branch_5324_5325_1",
      "ports": {
        "bus1": 5325,
        "bus2": 5324
      },
      "params": {
        "R": 0.00024263624800369143,
        "X": 0.017028745263814926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5324_5327_1",
      "ports": {
        "bus1": 5324,
        "bus2": 5327
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5324_5328_1",
      "ports": {
        "bus1": 5324,
        "bus2": 5328
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5325_5326_1",
      "ports": {
        "bus1": 5326,
        "bus2": 5325
      },
      "params": {
        "R": 0.0009686809498816729,
        "X": 0.050145555287599564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5327_5448_1",
      "ports": {
        "bus1": 5327,
        "bus2": 5448
      },
      "params": {
        "R": 0.0004123608523514122,
        "X": 0.007884455844759941,
        "G": 0.0,
        "B": 0.5803235173225403
      },
      "extension": {
        "length": 51888.34739794922,
        "rating": 2932.4867248535156
      }
    },
    {
      "class": "Branch",
      "id": "branch_5329_5330_1",
      "ports": {
        "bus1": 5329,
        "bus2": 5330
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5329_5332_1",
      "ports": {
        "bus1": 5332,
        "bus2": 5329
      },
      "params": {
        "R": 0.0037810523062944412,
        "X": 0.019007239490747452,
        "G": 0.0,
        "B": 0.0029041985981166363
      },
      "extension": {
        "length": 5617.448570709229,
        "rating": 135.88147163391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_5331_5332_1",
      "ports": {
        "bus1": 5331,
        "bus2": 5332
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5333_5334_1",
      "ports": {
        "bus1": 5333,
        "bus2": 5334
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5335_5349_1",
      "ports": {
        "bus1": 5335,
        "bus2": 5349
      },
      "params": {
        "R": 0.008925564587116241,
        "X": 0.035376567393541336,
        "G": 0.0,
        "B": 0.008729115128517151
      },
      "extension": {
        "length": 11564.774168884278,
        "rating": 151.80929899215698
      }
    },
    {
      "class": "Branch",
      "id": "branch_5335_5636_1",
      "ports": {
        "bus1": 5636,
        "bus2": 5335
      },
      "params": {
        "R": 0.003778402926400304,
        "X": 0.022577406838536263,
        "G": 0.0,
        "B": 0.008470905013382435
      },
      "extension": {
        "length": 9077.240958618164,
        "rating": 151.5643835067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_5336_5337_1",
      "ports": {
        "bus1": 5336,
        "bus2": 5337
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5338_5339_1",
      "ports": {
        "bus1": 5338,
        "bus2": 5339
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5338_5340_1",
      "ports": {
        "bus1": 5338,
        "bus2": 5340
      },
      "params": {
        "R": 0.002877951832488179,
        "X": 0.015220227651298046,
        "G": 0.0,
        "B": 0.007685590535402298
      },
      "extension": {
        "length": 7458.045141357422,
        "rating": 151.4649510383606
      }
    },
    {
      "class": "Branch",
      "id": "branch_5338_5342_1",
      "ports": {
        "bus1": 5338,
        "bus2": 5342
      },
      "params": {
        "R": 0.0034052152186632156,
        "X": 0.015468057245016098,
        "G": 0.0,
        "B": 0.007920661009848118
      },
      "extension": {
        "length": 8013.805660217286,
        "rating": 140.47333002090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_5340_5341_1",
      "ports": {
        "bus1": 5340,
        "bus2": 5341
      },
      "params": {
        "R": 0.00028787931660190225,
        "X": 0.0011028384324163198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5343_5344_1",
      "ports": {
        "bus1": 5343,
        "bus2": 5344
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5344_5346_1",
      "ports": {
        "bus1": 5344,
        "bus2": 5346
      },
      "params": {
        "R": 0.007309347856789827,
        "X": 0.03407241404056549,
        "G": 0.0,
        "B": 0.00750975264236331
      },
      "extension": {
        "length": 11361.524993591309,
        "rating": 149.57597255706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_5344_5367_1",
      "ports": {
        "bus1": 5344,
        "bus2": 5367
      },
      "params": {
        "R": 0.005269964225590229,
        "X": 0.025827856734395027,
        "G": 0.0,
        "B": 0.0053574698977172375
      },
      "extension": {
        "length": 7513.106501403809,
        "rating": 115.59346914291382
      }
    },
    {
      "class": "Branch",
      "id": "branch_5345_5346_1",
      "ports": {
        "bus1": 5345,
        "bus2": 5346
      },
      "params": {
        "R": 0.004276171326637268,
        "X": 0.024020938202738762,
        "G": 0.0,
        "B": 0.06773358583450317
      },
      "extension": {
        "length": 27070.663543945313,
        "rating": 171.11706733703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_5345_5366_1",
      "ports": {
        "bus1": 5366,
        "bus2": 5345
      },
      "params": {
        "R": 0.004470920190215111,
        "X": 0.02208210900425911,
        "G": 0.0,
        "B": 0.004766682628542185
      },
      "extension": {
        "length": 7790.934961669922,
        "rating": 157.43727684020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_5346_5347_1",
      "ports": {
        "bus1": 5346,
        "bus2": 5347
      },
      "params": {
        "R": 0.00025389937218278646,
        "X": 0.0011982928263023496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5346_5351_1",
      "ports": {
        "bus1": 5351,
        "bus2": 5346
      },
      "params": {
        "R": 0.005287148989737034,
        "X": 0.023768514394760132,
        "G": 0.0,
        "B": 0.00709068076685071
      },
      "extension": {
        "length": 9438.364009094239,
        "rating": 169.29701566696167
      }
    },
    {
      "class": "Branch",
      "id": "branch_5348_5356_1",
      "ports": {
        "bus1": 5348,
        "bus2": 5356
      },
      "params": {
        "R": 0.00415028166025877,
        "X": 0.02189597487449646,
        "G": 0.0,
        "B": 0.006618068553507328
      },
      "extension": {
        "length": 8183.409935668946,
        "rating": 161.55884265899658
      }
    },
    {
      "class": "Branch",
      "id": "branch_5348_5421_1",
      "ports": {
        "bus1": 5421,
        "bus2": 5348
      },
      "params": {
        "R": 0.0059294551610946655,
        "X": 0.029857397079467773,
        "G": 0.0,
        "B": 0.004722068551927804
      },
      "extension": {
        "length": 8141.408104064942,
        "rating": 148.16375970840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_5349_5350_1",
      "ports": {
        "bus1": 5349,
        "bus2": 5350
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5349_5366_1",
      "ports": {
        "bus1": 5349,
        "bus2": 5366
      },
      "params": {
        "R": 0.013541396707296371,
        "X": 0.052930425852537155,
        "G": 0.0,
        "B": 0.008043413050472736
      },
      "extension": {
        "length": 14698.716434692384,
        "rating": 165.63706398010254
      }
    },
    {
      "class": "Branch",
      "id": "branch_5351_5352_1",
      "ports": {
        "bus1": 5351,
        "bus2": 5352
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5351_5354_1",
      "ports": {
        "bus1": 5351,
        "bus2": 5354
      },
      "params": {
        "R": 0.010646883398294449,
        "X": 0.05180490016937256,
        "G": 0.0,
        "B": 0.01386703085154295
      },
      "extension": {
        "length": 17753.475045410156,
        "rating": 162.28716373443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_5353_5354_1",
      "ports": {
        "bus1": 5354,
        "bus2": 5353
      },
      "params": {
        "R": 0.007542567793279886,
        "X": 0.033569153398275375,
        "G": 0.0,
        "B": 0.006951467599719763
      },
      "extension": {
        "length": 11304.621885498047,
        "rating": 137.94301748275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_5355_5358_1",
      "ports": {
        "bus1": 5355,
        "bus2": 5358
      },
      "params": {
        "R": -0.00043479097075760365,
        "X": -0.01817931979894638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5355_5359_1",
      "ports": {
        "bus1": 5355,
        "bus2": 5359
      },
      "params": {
        "R": 0.0002533244842197746,
        "X": 0.0011582595761865377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5356_5358_1",
      "ports": {
        "bus1": 5356,
        "bus2": 5358
      },
      "params": {
        "R": 0.0019087276887148619,
        "X": 0.07980708032846451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5357_5358_1",
      "ports": {
        "bus1": 5357,
        "bus2": 5358
      },
      "params": {
        "R": 0.006600932218134403,
        "X": 0.27599605917930603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5359_5444_1",
      "ports": {
        "bus1": 5444,
        "bus2": 5359
      },
      "params": {
        "R": 0.0019269007025286555,
        "X": 0.017458409070968628,
        "G": 0.0,
        "B": 0.04177064448595047
      },
      "extension": {
        "length": 18322.862197631835,
        "rating": 538.683557510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_5360_5369_1",
      "ports": {
        "bus1": 5360,
        "bus2": 5369
      },
      "params": {
        "R": 0.005205019377171993,
        "X": 0.02035900019109249,
        "G": 0.0,
        "B": 0.009061102755367756
      },
      "extension": {
        "length": 9301.02715942383,
        "rating": 188.54697942733765
      }
    },
    {
      "class": "Branch",
      "id": "branch_5360_5374_1",
      "ports": {
        "bus1": 5374,
        "bus2": 5360
      },
      "params": {
        "R": 0.008606121875345707,
        "X": 0.03417191281914711,
        "G": 0.0,
        "B": 0.008701815269887447
      },
      "extension": {
        "length": 12453.379999145509,
        "rating": 179.16791439056396
      }
    },
    {
      "class": "Branch",
      "id": "branch_5361_5364_1",
      "ports": {
        "bus1": 5361,
        "bus2": 5364
      },
      "params": {
        "R": 0.00042283209040760994,
        "X": 0.011896446347236633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5361_5365_1",
      "ports": {
        "bus1": 5361,
        "bus2": 5365
      },
      "params": {
        "R": 0.0002782739757094532,
        "X": 0.0011716303415596485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5361_5366_1",
      "ports": {
        "bus1": 5361,
        "bus2": 5366
      },
      "params": {
        "R": 0.0002655806310940534,
        "X": 0.0011345593957230449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5362_5364_1",
      "ports": {
        "bus1": 5362,
        "bus2": 5364
      },
      "params": {
        "R": 0.007699007634073496,
        "X": 0.21661286056041718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5363_5364_1",
      "ports": {
        "bus1": 5363,
        "bus2": 5364
      },
      "params": {
        "R": 0.007699007634073496,
        "X": 0.21661286056041718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5367_5421_1",
      "ports": {
        "bus1": 5421,
        "bus2": 5367
      },
      "params": {
        "R": 0.0029730251990258694,
        "X": 0.014657603576779366,
        "G": 0.0,
        "B": 0.004163722507655621
      },
      "extension": {
        "length": 5525.190422973633,
        "rating": 154.9744963645935
      }
    },
    {
      "class": "Branch",
      "id": "branch_5368_5369_1",
      "ports": {
        "bus1": 5369,
        "bus2": 5368
      },
      "params": {
        "R": 0.0008551317732781172,
        "X": 0.037201959639787674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5368_5370_1",
      "ports": {
        "bus1": 5368,
        "bus2": 5370
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5368_5444_1",
      "ports": {
        "bus1": 5368,
        "bus2": 5444
      },
      "params": {
        "R": 0.001451212097890675,
        "X": 0.014219962060451508,
        "G": 0.0,
        "B": 0.04279879108071327
      },
      "extension": {
        "length": 17083.445571166994,
        "rating": 572.4632263183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_5371_5372_1",
      "ports": {
        "bus1": 5371,
        "bus2": 5372
      },
      "params": {
        "R": 0.00028480778564698994,
        "X": 0.001163060893304646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5374_5375_1",
      "ports": {
        "bus1": 5374,
        "bus2": 5375
      },
      "params": {
        "R": 0.00020922663679812104,
        "X": 0.0011705615324899554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5376_5379_1",
      "ports": {
        "bus1": 5376,
        "bus2": 5379
      },
      "params": {
        "R": 0.0011471140896901488,
        "X": 0.054171375930309296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5376_5381_1",
      "ports": {
        "bus1": 5376,
        "bus2": 5381
      },
      "params": {
        "R": 0.00024809708702377975,
        "X": 0.001133217941969633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5376_5382_1",
      "ports": {
        "bus1": 5376,
        "bus2": 5382
      },
      "params": {
        "R": 0.00028541177744045854,
        "X": 0.0011280309408903122,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5377_5379_1",
      "ports": {
        "bus1": 5377,
        "bus2": 5379
      },
      "params": {
        "R": 0.000590371317230165,
        "X": 0.027879737317562103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5377_5380_1",
      "ports": {
        "bus1": 5377,
        "bus2": 5380
      },
      "params": {
        "R": 0.010164516977965832,
        "X": 0.30423063039779663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5377_5451_1",
      "ports": {
        "bus1": 5377,
        "bus2": 5451
      },
      "params": {
        "R": 0.0027964930050075054,
        "X": 0.013099027797579765,
        "G": 0.0,
        "B": 0.0015339547535404563
      },
      "extension": {
        "length": 3246.785784942627,
        "rating": 157.939875125885
      }
    },
    {
      "class": "Branch",
      "id": "branch_5377_5622_1",
      "ports": {
        "bus1": 5377,
        "bus2": 5622
      },
      "params": {
        "R": 0.0009779557585716248,
        "X": 0.0050383079797029495,
        "G": 0.0,
        "B": 0.0017425280530005693
      },
      "extension": {
        "length": 2287.5844091033937,
        "rating": 149.08498525619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_5378_5379_1",
      "ports": {
        "bus1": 5378,
        "bus2": 5379
      },
      "params": {
        "R": 0.007836902514100075,
        "X": 0.3700903654098511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5383_5384_1",
      "ports": {
        "bus1": 5384,
        "bus2": 5383
      },
      "params": {
        "R": 0.0012146668741479516,
        "X": 0.05845072492957115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5383_5385_1",
      "ports": {
        "bus1": 5383,
        "bus2": 5385
      },
      "params": {
        "R": 0.0016401060856878757,
        "X": 0.07728912681341171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5383_5386_1",
      "ports": {
        "bus1": 5383,
        "bus2": 5386
      },
      "params": {
        "R": 0.0019726119935512543,
        "X": 0.08329227566719055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5383_5387_1",
      "ports": {
        "bus1": 5383,
        "bus2": 5387
      },
      "params": {
        "R": 0.0016382696339860559,
        "X": 0.07092940807342529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5383_5389_1",
      "ports": {
        "bus1": 5383,
        "bus2": 5389
      },
      "params": {
        "R": 0.0002804773102980107,
        "X": 0.0011975351953878999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5383_5390_1",
      "ports": {
        "bus1": 5383,
        "bus2": 5390
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5384_5388_1",
      "ports": {
        "bus1": 5384,
        "bus2": 5388
      },
      "params": {
        "R": 0.003947471268475056,
        "X": 0.1189645305275917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5391_5392_1",
      "ports": {
        "bus1": 5392,
        "bus2": 5391
      },
      "params": {
        "R": 0.0011290413094684482,
        "X": 0.05278335139155388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5391_5393_1",
      "ports": {
        "bus1": 5391,
        "bus2": 5393
      },
      "params": {
        "R": 0.0002545928000472486,
        "X": 0.0011152965016663074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5391_5394_1",
      "ports": {
        "bus1": 5391,
        "bus2": 5394
      },
      "params": {
        "R": 0.00029537611408159137,
        "X": 0.0010794433765113354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5395_5396_1",
      "ports": {
        "bus1": 5395,
        "bus2": 5396
      },
      "params": {
        "R": 0.00020269551896490157,
        "X": 0.0010833515552803874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5396_5398_1",
      "ports": {
        "bus1": 5396,
        "bus2": 5398
      },
      "params": {
        "R": 0.0023716145660728216,
        "X": 0.008662511594593525,
        "G": 0.0,
        "B": 0.0020388395059853792
      },
      "extension": {
        "length": 2899.183275466919,
        "rating": 153.1551957130432
      }
    },
    {
      "class": "Branch",
      "id": "branch_5397_5398_1",
      "ports": {
        "bus1": 5398,
        "bus2": 5397
      },
      "params": {
        "R": 0.0015811093617230654,
        "X": 0.07161284983158112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5397_5399_1",
      "ports": {
        "bus1": 5397,
        "bus2": 5399
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5397_5400_1",
      "ports": {
        "bus1": 5397,
        "bus2": 5400
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5400_5411_1",
      "ports": {
        "bus1": 5411,
        "bus2": 5400
      },
      "params": {
        "R": 0.00032968944287858903,
        "X": 0.0027370585594326258,
        "G": 0.0,
        "B": 0.010544352233409882
      },
      "extension": {
        "length": 3839.6770955200195,
        "rating": 573.6610889434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_5400_5420_1",
      "ports": {
        "bus1": 5400,
        "bus2": 5420
      },
      "params": {
        "R": 0.0010720300488173962,
        "X": 0.008476090617477894,
        "G": 0.0,
        "B": 0.02548336796462536
      },
      "extension": {
        "length": 10548.48685308838,
        "rating": 546.0603713989258
      }
    },
    {
      "class": "Branch",
      "id": "branch_5400_5594_1",
      "ports": {
        "bus1": 5400,
        "bus2": 5594
      },
      "params": {
        "R": 0.00026754484861157835,
        "X": 0.002200225368142128,
        "G": 0.0,
        "B": 0.007337477523833513
      },
      "extension": {
        "length": 2804.178429107666,
        "rating": 558.0974102020264
      }
    },
    {
      "class": "Branch",
      "id": "branch_5401_5402_1",
      "ports": {
        "bus1": 5401,
        "bus2": 5402
      },
      "params": {
        "R": 0.0028499995823949575,
        "X": 0.11498738825321198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 235.74999451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5401_5403_1",
      "ports": {
        "bus1": 5401,
        "bus2": 5403
      },
      "params": {
        "R": 0.000283613073406741,
        "X": 0.0011685163481160998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5401_5672_1",
      "ports": {
        "bus1": 5401,
        "bus2": 5672
      },
      "params": {
        "R": 0.0015698183560743928,
        "X": 0.013383110985159874,
        "G": 0.0,
        "B": 0.07193328440189362
      },
      "extension": {
        "length": 19681.43071398926,
        "rating": 630.9008598327637
      }
    },
    {
      "class": "Branch",
      "id": "branch_5404_5407_1",
      "ports": {
        "bus1": 5404,
        "bus2": 5407
      },
      "params": {
        "R": 0.004416417330503464,
        "X": 0.18118327856063843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5404_5408_1",
      "ports": {
        "bus1": 5404,
        "bus2": 5408
      },
      "params": {
        "R": 0.0005675942520610988,
        "X": 0.0264776311814785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 244.37500000000006,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5404_5409_1",
      "ports": {
        "bus1": 5404,
        "bus2": 5409
      },
      "params": {
        "R": 0.0006052472162991762,
        "X": 0.029833754524588585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 244.37500000000006,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5404_5410_1",
      "ports": {
        "bus1": 5404,
        "bus2": 5410
      },
      "params": {
        "R": 0.00020771952404174954,
        "X": 0.0010189830791205168,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5404_5411_1",
      "ports": {
        "bus1": 5404,
        "bus2": 5411
      },
      "params": {
        "R": 0.0002734676527325064,
        "X": 0.0011034638155251741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5405_5407_1",
      "ports": {
        "bus1": 5405,
        "bus2": 5407
      },
      "params": {
        "R": -0.0029339282773435116,
        "X": -0.120364248752594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5406_5407_1",
      "ports": {
        "bus1": 5406,
        "bus2": 5407
      },
      "params": {
        "R": 0.009343422949314117,
        "X": 0.3833134174346924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5411_5420_1",
      "ports": {
        "bus1": 5411,
        "bus2": 5420
      },
      "params": {
        "R": 0.0009320511016994715,
        "X": 0.00889416690915823,
        "G": 0.0,
        "B": 0.037308916449546814
      },
      "extension": {
        "length": 13018.62014868164,
        "rating": 578.165340423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_5411_5594_1",
      "ports": {
        "bus1": 5411,
        "bus2": 5594
      },
      "params": {
        "R": 0.0002987527986988425,
        "X": 0.002787044271826744,
        "G": 0.0,
        "B": 0.030862057581543922
      },
      "extension": {
        "length": 5908.46011001587,
        "rating": 632.0135593414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_5412_5413_1",
      "ports": {
        "bus1": 5412,
        "bus2": 5413
      },
      "params": {
        "R": 0.00028150269645266235,
        "X": 0.001149343210272491,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5413_5511_1",
      "ports": {
        "bus1": 5413,
        "bus2": 5511
      },
      "params": {
        "R": 0.002637535333633423,
        "X": 0.01428658701479435,
        "G": 0.0,
        "B": 0.005380316637456417
      },
      "extension": {
        "length": 6006.417700561524,
        "rating": 152.00283527374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_5413_5535_1",
      "ports": {
        "bus1": 5413,
        "bus2": 5535
      },
      "params": {
        "R": 0.003086887998506427,
        "X": 0.016410265117883682,
        "G": 0.0,
        "B": 0.0016868507955223322
      },
      "extension": {
        "length": 3963.8577249755863,
        "rating": 124.79418516159058
      }
    },
    {
      "class": "Branch",
      "id": "branch_5414_5415_1",
      "ports": {
        "bus1": 5414,
        "bus2": 5415
      },
      "params": {
        "R": 0.00020231411326676607,
        "X": 0.0010992329334840178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5415_5563_1",
      "ports": {
        "bus1": 5563,
        "bus2": 5415
      },
      "params": {
        "R": 0.0018808331806212664,
        "X": 0.00892633106559515,
        "G": 0.0,
        "B": 0.0034747528843581676
      },
      "extension": {
        "length": 3938.1737810668947,
        "rating": 211.56463623046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_5416_5417_1",
      "ports": {
        "bus1": 5417,
        "bus2": 5416
      },
      "params": {
        "R": 0.0013422026531770825,
        "X": 0.05815186724066734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5416_5418_1",
      "ports": {
        "bus1": 5416,
        "bus2": 5418
      },
      "params": {
        "R": 0.0003342464624438435,
        "X": 0.01487946417182684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 229.99999999999997,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5416_5419_1",
      "ports": {
        "bus1": 5416,
        "bus2": 5419
      },
      "params": {
        "R": 0.00026409252313897014,
        "X": 0.0010628107702359557,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5416_5420_1",
      "ports": {
        "bus1": 5416,
        "bus2": 5420
      },
      "params": {
        "R": 0.00022434616403188556,
        "X": 0.0011411133455112576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5417_5563_1",
      "ports": {
        "bus1": 5417,
        "bus2": 5563
      },
      "params": {
        "R": 0.0008057955419644713,
        "X": 0.0038877176120877266,
        "G": 0.0,
        "B": 0.000836741179227829
      },
      "extension": {
        "length": 1307.5351168441773,
        "rating": 203.9430856704712
      }
    },
    {
      "class": "Branch",
      "id": "branch_5420_5579_1",
      "ports": {
        "bus1": 5420,
        "bus2": 5579
      },
      "params": {
        "R": 0.00029212512890808284,
        "X": 0.00252476311288774,
        "G": 0.0,
        "B": 0.0065211085602641106
      },
      "extension": {
        "length": 2921.1541785736085,
        "rating": 525.9044647216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_5421_5422_1",
      "ports": {
        "bus1": 5421,
        "bus2": 5422
      },
      "params": {
        "R": 0.00023374824377242476,
        "X": 0.0010353662073612213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5423_5424_1",
      "ports": {
        "bus1": 5424,
        "bus2": 5423
      },
      "params": {
        "R": 0.00011478007218101993,
        "X": 0.0076851146295666695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5423_5428_1",
      "ports": {
        "bus1": 5423,
        "bus2": 5428
      },
      "params": {
        "R": 0.00021887305774725974,
        "X": 0.016646085307002068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5423_5429_1",
      "ports": {
        "bus1": 5423,
        "bus2": 5429
      },
      "params": {
        "R": 0.00016153292381204665,
        "X": 0.012303589843213558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5423_5430_1",
      "ports": {
        "bus1": 5423,
        "bus2": 5430
      },
      "params": {
        "R": 0.00010495103924768046,
        "X": 0.007958692498505116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5423_5431_1",
      "ports": {
        "bus1": 5423,
        "bus2": 5431
      },
      "params": {
        "R": 0.00016445395885966718,
        "X": 0.014101238921284676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5423_5432_1",
      "ports": {
        "bus1": 5423,
        "bus2": 5432
      },
      "params": {
        "R": 0.0002780487120617181,
        "X": 0.0011592714581638575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5424_5427_1",
      "ports": {
        "bus1": 5424,
        "bus2": 5427
      },
      "params": {
        "R": 0.00156529457308352,
        "X": 0.07120992988348007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5424_5433_1",
      "ports": {
        "bus1": 5424,
        "bus2": 5433
      },
      "params": {
        "R": 0.00024037304683588445,
        "X": 0.0011951978085562587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5425_5427_1",
      "ports": {
        "bus1": 5425,
        "bus2": 5427
      },
      "params": {
        "R": -0.0005561758298426867,
        "X": -0.025302091613411903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5426_5427_1",
      "ports": {
        "bus1": 5426,
        "bus2": 5427
      },
      "params": {
        "R": 0.006545860320329666,
        "X": 0.2977907657623291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5432_5633_1",
      "ports": {
        "bus1": 5432,
        "bus2": 5633
      },
      "params": {
        "R": 0.00020604617020580918,
        "X": 0.003372748615220189,
        "G": 0.0,
        "B": 0.2799971401691437
      },
      "extension": {
        "length": 23389.50033105469,
        "rating": 2678.52840423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_5434_5435_1",
      "ports": {
        "bus1": 5434,
        "bus2": 5435
      },
      "params": {
        "R": 0.00020543763821478933,
        "X": 0.0010498574702069163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5435_5598_1",
      "ports": {
        "bus1": 5435,
        "bus2": 5598
      },
      "params": {
        "R": 0.006586594041436911,
        "X": 0.024679947644472122,
        "G": 0.0,
        "B": 0.006307704374194145
      },
      "extension": {
        "length": 8619.66095855713,
        "rating": 159.22313928604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_5436_5437_1",
      "ports": {
        "bus1": 5436,
        "bus2": 5437
      },
      "params": {
        "R": 0.0002570273063611239,
        "X": 0.0010195233626291156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5436_5452_1",
      "ports": {
        "bus1": 5452,
        "bus2": 5436
      },
      "params": {
        "R": 0.0023583522997796535,
        "X": 0.012233942747116089,
        "G": 0.0,
        "B": 0.008523255586624146
      },
      "extension": {
        "length": 7022.413406250001,
        "rating": 119.637930393219
      }
    },
    {
      "class": "Branch",
      "id": "branch_5438_5441_1",
      "ports": {
        "bus1": 5438,
        "bus2": 5441
      },
      "params": {
        "R": -0.00021104514598846436,
        "X": -0.004837483167648315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5438_5442_1",
      "ports": {
        "bus1": 5438,
        "bus2": 5442
      },
      "params": {
        "R": 0.0002673279959708452,
        "X": 0.0010872347047552466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5438_5498_1",
      "ports": {
        "bus1": 5498,
        "bus2": 5438
      },
      "params": {
        "R": 0.00611721770837903,
        "X": 0.02279556170105934,
        "G": 0.0,
        "B": 0.0022254399955272675
      },
      "extension": {
        "length": 4287.053427703858,
        "rating": 161.61655187606812
      }
    },
    {
      "class": "Branch",
      "id": "branch_5439_5441_1",
      "ports": {
        "bus1": 5439,
        "bus2": 5441
      },
      "params": {
        "R": 0.007766221184283495,
        "X": 0.17801406979560852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5440_5441_1",
      "ports": {
        "bus1": 5440,
        "bus2": 5441
      },
      "params": {
        "R": 0.007766221184283495,
        "X": 0.17801406979560852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5443_5444_1",
      "ports": {
        "bus1": 5444,
        "bus2": 5443
      },
      "params": {
        "R": 0.00026754740974865854,
        "X": 0.017114195972681046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5443_5445_1",
      "ports": {
        "bus1": 5443,
        "bus2": 5445
      },
      "params": {
        "R": 0.0001684069138718769,
        "X": 0.012716550379991531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5443_5446_1",
      "ports": {
        "bus1": 5443,
        "bus2": 5446
      },
      "params": {
        "R": 0.00020676890562754124,
        "X": 0.011634870432317257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5443_5447_1",
      "ports": {
        "bus1": 5443,
        "bus2": 5447
      },
      "params": {
        "R": 0.0001483392552472651,
        "X": 0.010137781500816345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5443_5448_1",
      "ports": {
        "bus1": 5443,
        "bus2": 5448
      },
      "params": {
        "R": 0.0002555423998273909,
        "X": 0.0011621273588389158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5443_5449_1",
      "ports": {
        "bus1": 5443,
        "bus2": 5449
      },
      "params": {
        "R": 0.00024410508922301233,
        "X": 0.0011637881398200989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5450_5451_1",
      "ports": {
        "bus1": 5450,
        "bus2": 5451
      },
      "params": {
        "R": 0.00029071077005937696,
        "X": 0.0010874149156734347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5452_5453_1",
      "ports": {
        "bus1": 5452,
        "bus2": 5453
      },
      "params": {
        "R": 0.0002972249349113554,
        "X": 0.0010860314359888434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5452_5498_1",
      "ports": {
        "bus1": 5452,
        "bus2": 5498
      },
      "params": {
        "R": 0.004843554925173521,
        "X": 0.020469367504119873,
        "G": 0.0,
        "B": 0.002134891226887703
      },
      "extension": {
        "length": 4893.402544738769,
        "rating": 157.87867307662964
      }
    },
    {
      "class": "Branch",
      "id": "branch_5454_5455_1",
      "ports": {
        "bus1": 5454,
        "bus2": 5455
      },
      "params": {
        "R": 0.005637400783598423,
        "X": 0.13884471356868744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5454_5456_1",
      "ports": {
        "bus1": 5454,
        "bus2": 5456
      },
      "params": {
        "R": 0.00024108373327180743,
        "X": 0.0010944652603939176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5454_5457_1",
      "ports": {
        "bus1": 5454,
        "bus2": 5457
      },
      "params": {
        "R": 0.00023547808814328164,
        "X": 0.001164278364740312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5456_5657_1",
      "ports": {
        "bus1": 5456,
        "bus2": 5657
      },
      "params": {
        "R": 0.00199851393699646,
        "X": 0.011226590722799301,
        "G": 0.0,
        "B": 0.002548851305618882
      },
      "extension": {
        "length": 3646.6952818908694,
        "rating": 137.3289942741394
      }
    },
    {
      "class": "Branch",
      "id": "branch_5458_5459_1",
      "ports": {
        "bus1": 5458,
        "bus2": 5459
      },
      "params": {
        "R": 0.004953980911523104,
        "X": 0.1142716333270073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5458_5460_1",
      "ports": {
        "bus1": 5458,
        "bus2": 5460
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5458_5461_1",
      "ports": {
        "bus1": 5458,
        "bus2": 5461
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5462_5465_1",
      "ports": {
        "bus1": 5462,
        "bus2": 5465
      },
      "params": {
        "R": -0.00015091989189386368,
        "X": -0.003605380654335022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5462_5466_1",
      "ports": {
        "bus1": 5462,
        "bus2": 5466
      },
      "params": {
        "R": 0.0002992601948790252,
        "X": 0.0011273055570200086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5462_5467_1",
      "ports": {
        "bus1": 5462,
        "bus2": 5467
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5463_5465_1",
      "ports": {
        "bus1": 5463,
        "bus2": 5465
      },
      "params": {
        "R": 0.006826214026659727,
        "X": 0.1630735993385315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5464_5465_1",
      "ports": {
        "bus1": 5464,
        "bus2": 5465
      },
      "params": {
        "R": 0.006826214026659727,
        "X": 0.1630735993385315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5468_5469_1",
      "ports": {
        "bus1": 5469,
        "bus2": 5468
      },
      "params": {
        "R": 0.0001756354613462463,
        "X": 0.013111162930727005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5468_5473_1",
      "ports": {
        "bus1": 5468,
        "bus2": 5473
      },
      "params": {
        "R": 0.00019141819211654365,
        "X": 0.014481947757303715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5468_5474_1",
      "ports": {
        "bus1": 5468,
        "bus2": 5474
      },
      "params": {
        "R": 0.0002626357600092888,
        "X": 0.018811417743563652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5468_5475_1",
      "ports": {
        "bus1": 5468,
        "bus2": 5475
      },
      "params": {
        "R": 0.00016577744099777192,
        "X": 0.013710078783333302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5468_5476_1",
      "ports": {
        "bus1": 5468,
        "bus2": 5476
      },
      "params": {
        "R": 0.0002638612349983305,
        "X": 0.016484202817082405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5468_5548_1",
      "ports": {
        "bus1": 5468,
        "bus2": 5548
      },
      "params": {
        "R": 0.0003839749260805547,
        "X": 0.005928940139710903,
        "G": 0.0,
        "B": 0.8136858344078064
      },
      "extension": {
        "length": 47917.89774975586,
        "rating": 3045.8099365234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_5468_5671_1",
      "ports": {
        "bus1": 5468,
        "bus2": 5671
      },
      "params": {
        "R": 0.00012617440370377153,
        "X": 0.0021213109139353037,
        "G": 0.0,
        "B": 0.20726139843463898
      },
      "extension": {
        "length": 16298.431161987306,
        "rating": 3193.95751953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_5469_5472_1",
      "ports": {
        "bus1": 5469,
        "bus2": 5472
      },
      "params": {
        "R": 0.0010363456094637513,
        "X": 0.05054357647895813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5469_5477_1",
      "ports": {
        "bus1": 5469,
        "bus2": 5477
      },
      "params": {
        "R": 0.00021899884450249374,
        "X": 0.001017828588373959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5469_5478_1",
      "ports": {
        "bus1": 5469,
        "bus2": 5478
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5470_5472_1",
      "ports": {
        "bus1": 5470,
        "bus2": 5472
      },
      "params": {
        "R": 9.795848745852709e-05,
        "X": 0.004777522757649422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5471_5472_1",
      "ports": {
        "bus1": 5471,
        "bus2": 5472
      },
      "params": {
        "R": 0.00583937531337142,
        "X": 0.2847919464111328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5477_5499_1",
      "ports": {
        "bus1": 5499,
        "bus2": 5477
      },
      "params": {
        "R": 0.001401887508109212,
        "X": 0.012489620596170425,
        "G": 0.0,
        "B": 0.028789572417736053
      },
      "extension": {
        "length": 12928.6783828125,
        "rating": 435.79301834106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_5479_5480_1",
      "ports": {
        "bus1": 5479,
        "bus2": 5480
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5481_5482_1",
      "ports": {
        "bus1": 5481,
        "bus2": 5482
      },
      "params": {
        "R": 0.00023886343115009367,
        "X": 0.001048258156515658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5483_5484_1",
      "ports": {
        "bus1": 5483,
        "bus2": 5484
      },
      "params": {
        "R": 0.01581059768795967,
        "X": 0.38403430581092834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5483_5485_1",
      "ports": {
        "bus1": 5483,
        "bus2": 5485
      },
      "params": {
        "R": 0.02202732302248478,
        "X": 0.4670169949531555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362729,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5483_5486_1",
      "ports": {
        "bus1": 5483,
        "bus2": 5486
      },
      "params": {
        "R": 0.02167815901339054,
        "X": 0.4667106866836548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362729,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5483_5487_1",
      "ports": {
        "bus1": 5483,
        "bus2": 5487
      },
      "params": {
        "R": 0.033853545784950256,
        "X": 0.8957654237747192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5483_5488_1",
      "ports": {
        "bus1": 5483,
        "bus2": 5488
      },
      "params": {
        "R": 0.0002939183032140136,
        "X": 0.0011334862792864442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5483_5489_1",
      "ports": {
        "bus1": 5483,
        "bus2": 5489
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5490_5493_1",
      "ports": {
        "bus1": 5490,
        "bus2": 5493
      },
      "params": {
        "R": -0.00020257430151104927,
        "X": -0.0048389434814453125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5490_5494_1",
      "ports": {
        "bus1": 5490,
        "bus2": 5494
      },
      "params": {
        "R": 0.00021268826094456017,
        "X": 0.0010588003788143396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5491_5493_1",
      "ports": {
        "bus1": 5491,
        "bus2": 5493
      },
      "params": {
        "R": 0.0065450891852378845,
        "X": 0.15634414553642273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5492_5493_1",
      "ports": {
        "bus1": 5492,
        "bus2": 5493
      },
      "params": {
        "R": 0.0065450891852378845,
        "X": 0.15634414553642273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5495_5496_1",
      "ports": {
        "bus1": 5495,
        "bus2": 5496
      },
      "params": {
        "R": 0.00020971885533072054,
        "X": 0.0011472749756649137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5496_5654_1",
      "ports": {
        "bus1": 5654,
        "bus2": 5496
      },
      "params": {
        "R": 0.004169662948697805,
        "X": 0.018403595313429832,
        "G": 0.0,
        "B": 0.004152317531406879
      },
      "extension": {
        "length": 6377.112085418701,
        "rating": 129.30898666381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_5497_5498_1",
      "ports": {
        "bus1": 5498,
        "bus2": 5497
      },
      "params": {
        "R": 0.0016130232252180576,
        "X": 0.05513560399413109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5497_5499_1",
      "ports": {
        "bus1": 5497,
        "bus2": 5499
      },
      "params": {
        "R": 0.00020785855303984135,
        "X": 0.0010700143175199628,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5497_5500_1",
      "ports": {
        "bus1": 5497,
        "bus2": 5500
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5498_5614_1",
      "ports": {
        "bus1": 5614,
        "bus2": 5498
      },
      "params": {
        "R": 0.0025437558069825172,
        "X": 0.011437611654400826,
        "G": 0.0,
        "B": 0.0015076709678396583
      },
      "extension": {
        "length": 2831.144881942749,
        "rating": 191.21413230895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_5499_5672_1",
      "ports": {
        "bus1": 5672,
        "bus2": 5499
      },
      "params": {
        "R": 0.0005802635569125414,
        "X": 0.00555296428501606,
        "G": 0.0,
        "B": 0.032936759293079376
      },
      "extension": {
        "length": 9923.669991210938,
        "rating": 684.7132682800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_5501_5502_1",
      "ports": {
        "bus1": 5502,
        "bus2": 5501
      },
      "params": {
        "R": 0.00022991628793533891,
        "X": 0.015550105832517147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5501_5505_1",
      "ports": {
        "bus1": 5501,
        "bus2": 5505
      },
      "params": {
        "R": 0.00035220832796767354,
        "X": 0.027284694835543633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5501_5506_1",
      "ports": {
        "bus1": 5501,
        "bus2": 5506
      },
      "params": {
        "R": 0.000476198794785887,
        "X": 0.02773834578692913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5501_6814_1",
      "ports": {
        "bus1": 5501,
        "bus2": 6814
      },
      "params": {
        "R": 0.00014517991803586483,
        "X": 0.002436818554997444,
        "G": 0.0,
        "B": 0.21191377937793732
      },
      "extension": {
        "length": 16768.578790283205,
        "rating": 2553.0622482299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_5501_10314_1",
      "ports": {
        "bus1": 5501,
        "bus2": 10314
      },
      "params": {
        "R": 0.00030917790718376637,
        "X": 0.005409003235399723,
        "G": 0.0,
        "B": 0.522333562374115
      },
      "extension": {
        "length": 38581.05779956055,
        "rating": 2898.165512084961
      }
    },
    {
      "class": "Branch",
      "id": "branch_5502_5503_1",
      "ports": {
        "bus1": 5503,
        "bus2": 5502
      },
      "params": {
        "R": 0.0014023941475898027,
        "X": 0.056897636502981186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5502_5507_1",
      "ports": {
        "bus1": 5502,
        "bus2": 5507
      },
      "params": {
        "R": 0.0020922329276800156,
        "X": 0.08567461371421814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5502_5508_1",
      "ports": {
        "bus1": 5502,
        "bus2": 5508
      },
      "params": {
        "R": 0.00026027587591670454,
        "X": 0.001124843955039978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5502_5509_1",
      "ports": {
        "bus1": 5502,
        "bus2": 5509
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5503_5504_1",
      "ports": {
        "bus1": 5504,
        "bus2": 5503
      },
      "params": {
        "R": 0.003362396964803338,
        "X": 0.11691665649414062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5503_6849_1",
      "ports": {
        "bus1": 5503,
        "bus2": 6849
      },
      "params": {
        "R": 0.0018755311612039804,
        "X": 0.01472800225019455,
        "G": 0.0,
        "B": 0.010813909582793711
      },
      "extension": {
        "length": 8194.052937194825,
        "rating": 272.18940258026123
      }
    },
    {
      "class": "Branch",
      "id": "branch_5510_5511_1",
      "ports": {
        "bus1": 5510,
        "bus2": 5511
      },
      "params": {
        "R": 0.00027874018996953964,
        "X": 0.0010375655256211758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5512_5513_1",
      "ports": {
        "bus1": 5512,
        "bus2": 5513
      },
      "params": {
        "R": 0.00021414369984995574,
        "X": 0.001034622429870069,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5514_5515_1",
      "ports": {
        "bus1": 5515,
        "bus2": 5514
      },
      "params": {
        "R": 0.0018327579600736499,
        "X": 0.07312647253274918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5514_5516_1",
      "ports": {
        "bus1": 5514,
        "bus2": 5516
      },
      "params": {
        "R": 0.00020629366918001324,
        "X": 0.001194389769807458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5514_5517_1",
      "ports": {
        "bus1": 5514,
        "bus2": 5517
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5518_5519_1",
      "ports": {
        "bus1": 5519,
        "bus2": 5518
      },
      "params": {
        "R": 0.0012580171460285783,
        "X": 0.056487031280994415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5518_5520_1",
      "ports": {
        "bus1": 5518,
        "bus2": 5520
      },
      "params": {
        "R": 0.00020066002616658807,
        "X": 0.0011168363271281123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5518_5521_1",
      "ports": {
        "bus1": 5518,
        "bus2": 5521
      },
      "params": {
        "R": 0.00023097774828784168,
        "X": 0.001167109003290534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5519_5552_1",
      "ports": {
        "bus1": 5552,
        "bus2": 5519
      },
      "params": {
        "R": 0.00267777475528419,
        "X": 0.011818506754934788,
        "G": 0.0,
        "B": 0.0021812603808939457
      },
      "extension": {
        "length": 3194.424696121216,
        "rating": 173.66485595703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_5520_5560_1",
      "ports": {
        "bus1": 5520,
        "bus2": 5560
      },
      "params": {
        "R": 0.0004354598931968212,
        "X": 0.0036665184888988733,
        "G": 0.0,
        "B": 0.006784526165574789
      },
      "extension": {
        "length": 3488.796082672119,
        "rating": 511.843204498291
      }
    },
    {
      "class": "Branch",
      "id": "branch_5522_5523_1",
      "ports": {
        "bus1": 5522,
        "bus2": 5523
      },
      "params": {
        "R": 0.009244037792086601,
        "X": 0.22946693003177643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5522_5524_1",
      "ports": {
        "bus1": 5522,
        "bus2": 5524
      },
      "params": {
        "R": 0.0002959086268674582,
        "X": 0.0011963609140366316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5522_5525_1",
      "ports": {
        "bus1": 5522,
        "bus2": 5525
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5526_5527_1",
      "ports": {
        "bus1": 5526,
        "bus2": 5527
      },
      "params": {
        "R": 0.008149740286171436,
        "X": 0.19867834448814392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.28124725818633,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5526_5528_1",
      "ports": {
        "bus1": 5526,
        "bus2": 5528
      },
      "params": {
        "R": 0.0002630186500027776,
        "X": 0.0010379878804087639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5526_5529_1",
      "ports": {
        "bus1": 5526,
        "bus2": 5529
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5530_5531_1",
      "ports": {
        "bus1": 5530,
        "bus2": 5531
      },
      "params": {
        "R": 0.0019376379204913974,
        "X": 0.04997473582625389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5530_5532_1",
      "ports": {
        "bus1": 5530,
        "bus2": 5532
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5532_5625_1",
      "ports": {
        "bus1": 5625,
        "bus2": 5532
      },
      "params": {
        "R": 0.000869607669301331,
        "X": 0.0054097590036690235,
        "G": 0.0,
        "B": 0.00104001525323838
      },
      "extension": {
        "length": 1665.4175540771485,
        "rating": 184.56319570541382
      }
    },
    {
      "class": "Branch",
      "id": "branch_5533_5534_1",
      "ports": {
        "bus1": 5533,
        "bus2": 5534
      },
      "params": {
        "R": 0.005465395748615265,
        "X": 0.17968960106372833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.049999952316284,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5533_5535_1",
      "ports": {
        "bus1": 5533,
        "bus2": 5535
      },
      "params": {
        "R": 0.0002825750270858407,
        "X": 0.0011178378481417894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5533_5536_1",
      "ports": {
        "bus1": 5533,
        "bus2": 5536
      },
      "params": {
        "R": 0.0002562059962656349,
        "X": 0.0010661702835932374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5537_5538_1",
      "ports": {
        "bus1": 5538,
        "bus2": 5537
      },
      "params": {
        "R": 0.00020374693849589676,
        "X": 0.01262742467224598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5537_5544_1",
      "ports": {
        "bus1": 5537,
        "bus2": 5544
      },
      "params": {
        "R": 9.999997564591467e-05,
        "X": 0.0019817743450403214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5537_5545_1",
      "ports": {
        "bus1": 5537,
        "bus2": 5545
      },
      "params": {
        "R": 0.0002254544961033389,
        "X": 0.015942461788654327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5537_5546_1",
      "ports": {
        "bus1": 5537,
        "bus2": 5546
      },
      "params": {
        "R": 0.00016100946231745183,
        "X": 0.010114411823451519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5537_5547_1",
      "ports": {
        "bus1": 5537,
        "bus2": 5547
      },
      "params": {
        "R": 0.0003159632906317711,
        "X": 0.019223567098379135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5537_5548_1",
      "ports": {
        "bus1": 5537,
        "bus2": 5548
      },
      "params": {
        "R": 0.0002654923591762781,
        "X": 0.0010046614333987236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5538_5541_1",
      "ports": {
        "bus1": 5538,
        "bus2": 5541
      },
      "params": {
        "R": 0.000713573070243001,
        "X": 0.0317976251244545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5538_5549_1",
      "ports": {
        "bus1": 5538,
        "bus2": 5549
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5539_5541_1",
      "ports": {
        "bus1": 5539,
        "bus2": 5541
      },
      "params": {
        "R": -0.00024605076760053635,
        "X": -0.010964296758174896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5540_5541_1",
      "ports": {
        "bus1": 5540,
        "bus2": 5541
      },
      "params": {
        "R": 0.0023078066296875477,
        "X": 0.10283849388360977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5542_5544_1",
      "ports": {
        "bus1": 5542,
        "bus2": 5544
      },
      "params": {
        "R": 0.00043200337677262723,
        "X": 0.030856749042868614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5543_5544_1",
      "ports": {
        "bus1": 5543,
        "bus2": 5544
      },
      "params": {
        "R": 0.00043200337677262723,
        "X": 0.030856749042868614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5548_5559_1",
      "ports": {
        "bus1": 5548,
        "bus2": 5559
      },
      "params": {
        "R": 5.705615694751032e-05,
        "X": 0.0011508387979120016,
        "G": 0.0,
        "B": 0.09380698204040527
      },
      "extension": {
        "length": 7063.53733795166,
        "rating": 2580.008888244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_5548_5633_1",
      "ports": {
        "bus1": 5633,
        "bus2": 5548
      },
      "params": {
        "R": 0.00025801584706641734,
        "X": 0.004255993291735649,
        "G": 0.0,
        "B": 0.4621474146842957
      },
      "extension": {
        "length": 29363.022876708987,
        "rating": 2996.380615234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_5549_5560_1",
      "ports": {
        "bus1": 5560,
        "bus2": 5549
      },
      "params": {
        "R": 0.0009920242009684443,
        "X": 0.007798075210303068,
        "G": 0.0,
        "B": 0.014177822507917881
      },
      "extension": {
        "length": 7311.807276855469,
        "rating": 468.453311920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_5550_5551_1",
      "ports": {
        "bus1": 5551,
        "bus2": 5550
      },
      "params": {
        "R": 0.0001883957884274423,
        "X": 0.012318669818341732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5550_5553_1",
      "ports": {
        "bus1": 5550,
        "bus2": 5553
      },
      "params": {
        "R": 0.00015813355275895447,
        "X": 0.009358356706798077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5550_5554_1",
      "ports": {
        "bus1": 5550,
        "bus2": 5554
      },
      "params": {
        "R": 0.00016085647803265601,
        "X": 0.010651783086359501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5550_5555_1",
      "ports": {
        "bus1": 5550,
        "bus2": 5555
      },
      "params": {
        "R": 0.00021813502826262265,
        "X": 0.01689765974879265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5550_5556_1",
      "ports": {
        "bus1": 5550,
        "bus2": 5556
      },
      "params": {
        "R": 0.00016472818970214576,
        "X": 0.01587710902094841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5550_5559_1",
      "ports": {
        "bus1": 5550,
        "bus2": 5559
      },
      "params": {
        "R": 0.0002037278754869476,
        "X": 0.0010273127118125558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5551_5552_1",
      "ports": {
        "bus1": 5552,
        "bus2": 5551
      },
      "params": {
        "R": 0.0010799105511978269,
        "X": 0.054834745824337006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5551_5560_1",
      "ports": {
        "bus1": 5551,
        "bus2": 5560
      },
      "params": {
        "R": 0.00021297868806868792,
        "X": 0.001002949196845293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5552_5557_1",
      "ports": {
        "bus1": 5552,
        "bus2": 5557
      },
      "params": {
        "R": 0.18549640476703644,
        "X": 4.34290075302124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5552_5558_1",
      "ports": {
        "bus1": 5552,
        "bus2": 5558
      },
      "params": {
        "R": 0.09581829607486725,
        "X": 2.5869812965393066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5559_5633_1",
      "ports": {
        "bus1": 5633,
        "bus2": 5559
      },
      "params": {
        "R": 0.0003000374708790332,
        "X": 0.0040021855384111404,
        "G": 0.0,
        "B": 0.31038662791252136
      },
      "extension": {
        "length": 26578.77868432617,
        "rating": 3113.0760192871094
      }
    },
    {
      "class": "Branch",
      "id": "branch_5559_5671_1",
      "ports": {
        "bus1": 5559,
        "bus2": 5671
      },
      "params": {
        "R": 0.0004013295110780746,
        "X": 0.0066429730504751205,
        "G": 0.0,
        "B": 0.7680332660675049
      },
      "extension": {
        "length": 52923.42821777344,
        "rating": 3176.500701904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_5561_5562_1",
      "ports": {
        "bus1": 5561,
        "bus2": 5562
      },
      "params": {
        "R": 0.01074926182627678,
        "X": 0.23670293390750885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5561_5563_1",
      "ports": {
        "bus1": 5561,
        "bus2": 5563
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5561_5564_1",
      "ports": {
        "bus1": 5561,
        "bus2": 5564
      },
      "params": {
        "R": 0.00023459061048924923,
        "X": 0.0010075417812913656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5565_5566_1",
      "ports": {
        "bus1": 5565,
        "bus2": 5566
      },
      "params": {
        "R": 0.010592280887067318,
        "X": 0.23415668308734894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5565_5567_1",
      "ports": {
        "bus1": 5565,
        "bus2": 5567
      },
      "params": {
        "R": 0.017161980271339417,
        "X": 0.4546971321105957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5565_5568_1",
      "ports": {
        "bus1": 5565,
        "bus2": 5568
      },
      "params": {
        "R": 0.015540999360382557,
        "X": 0.3640241324901581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5565_5569_1",
      "ports": {
        "bus1": 5565,
        "bus2": 5569
      },
      "params": {
        "R": 0.015275297686457634,
        "X": 0.35752829909324646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5565_5570_1",
      "ports": {
        "bus1": 5565,
        "bus2": 5570
      },
      "params": {
        "R": 0.0002890343312174082,
        "X": 0.0010311782825738192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5565_5571_1",
      "ports": {
        "bus1": 5565,
        "bus2": 5571
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5572_5575_1",
      "ports": {
        "bus1": 5572,
        "bus2": 5575
      },
      "params": {
        "R": 0.0038478681817650795,
        "X": 0.2034650593996048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5572_5576_1",
      "ports": {
        "bus1": 5572,
        "bus2": 5576
      },
      "params": {
        "R": 0.0015221602516248822,
        "X": 0.06565321981906891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 225.68749725818634,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5572_5577_1",
      "ports": {
        "bus1": 5572,
        "bus2": 5577
      },
      "params": {
        "R": 0.001048900536261499,
        "X": 0.053731221705675125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 225.68749725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5572_5578_1",
      "ports": {
        "bus1": 5572,
        "bus2": 5578
      },
      "params": {
        "R": 0.001029094448313117,
        "X": 0.05523226410150528,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 225.68749725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5572_5579_1",
      "ports": {
        "bus1": 5572,
        "bus2": 5579
      },
      "params": {
        "R": 0.00025107493274845183,
        "X": 0.001131910365074873,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5572_5580_1",
      "ports": {
        "bus1": 5572,
        "bus2": 5580
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5573_5575_1",
      "ports": {
        "bus1": 5573,
        "bus2": 5575
      },
      "params": {
        "R": -0.0020367195829749107,
        "X": -0.10769630968570709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5573_5591_1",
      "ports": {
        "bus1": 5573,
        "bus2": 5591
      },
      "params": {
        "R": 0.0023107274901121855,
        "X": 0.013458681292831898,
        "G": 0.0,
        "B": 0.010319886729121208
      },
      "extension": {
        "length": 8155.307162658692,
        "rating": 201.6493320465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_5574_5575_1",
      "ports": {
        "bus1": 5574,
        "bus2": 5575
      },
      "params": {
        "R": 0.01047280803322792,
        "X": 0.5537742972373962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5579_5594_1",
      "ports": {
        "bus1": 5594,
        "bus2": 5579
      },
      "params": {
        "R": 0.0005683946656063199,
        "X": 0.004630715120583773,
        "G": 0.0,
        "B": 0.02772306092083454
      },
      "extension": {
        "length": 8410.357036560059,
        "rating": 537.4326705932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_5581_5582_1",
      "ports": {
        "bus1": 5582,
        "bus2": 5581
      },
      "params": {
        "R": 0.0017448847647756338,
        "X": 0.07380761951208115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5581_5583_1",
      "ports": {
        "bus1": 5581,
        "bus2": 5583
      },
      "params": {
        "R": 0.0002959282137453556,
        "X": 0.0010947426781058311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5581_5584_1",
      "ports": {
        "bus1": 5581,
        "bus2": 5584
      },
      "params": {
        "R": 0.0002721925266087055,
        "X": 0.001121234497986734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5585_5588_1",
      "ports": {
        "bus1": 5585,
        "bus2": 5588
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0013643354177474976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5585_5589_1",
      "ports": {
        "bus1": 5585,
        "bus2": 5589
      },
      "params": {
        "R": 0.0002497289970051497,
        "X": 0.0011003258405253291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5586_5588_1",
      "ports": {
        "bus1": 5586,
        "bus2": 5588
      },
      "params": {
        "R": 0.007599215488880873,
        "X": 0.17533192038536072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5587_5588_1",
      "ports": {
        "bus1": 5587,
        "bus2": 5588
      },
      "params": {
        "R": 0.007599215488880873,
        "X": 0.17533192038536072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5590_5593_1",
      "ports": {
        "bus1": 5590,
        "bus2": 5593
      },
      "params": {
        "R": 0.0022363760508596897,
        "X": 0.10774755477905273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5590_5594_1",
      "ports": {
        "bus1": 5590,
        "bus2": 5594
      },
      "params": {
        "R": 0.0002566508192103356,
        "X": 0.0010963809909299016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5590_5595_1",
      "ports": {
        "bus1": 5590,
        "bus2": 5595
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5591_5593_1",
      "ports": {
        "bus1": 5591,
        "bus2": 5593
      },
      "params": {
        "R": -0.0009540588362142444,
        "X": -0.045966118574142456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5592_5593_1",
      "ports": {
        "bus1": 5592,
        "bus2": 5593
      },
      "params": {
        "R": 0.006422763224691153,
        "X": 0.3094456195831299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5596_5597_1",
      "ports": {
        "bus1": 5597,
        "bus2": 5596
      },
      "params": {
        "R": 0.0002018488012254238,
        "X": 0.013570506125688553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5596_5601_1",
      "ports": {
        "bus1": 5596,
        "bus2": 5601
      },
      "params": {
        "R": 0.00020523708371911198,
        "X": 0.0010714289965108037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5597_5600_1",
      "ports": {
        "bus1": 5597,
        "bus2": 5600
      },
      "params": {
        "R": 0.00296908151358366,
        "X": 0.1313275545835495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5597_5602_1",
      "ports": {
        "bus1": 5597,
        "bus2": 5602
      },
      "params": {
        "R": 0.00023903977125883102,
        "X": 0.0010655299993231893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5598_5600_1",
      "ports": {
        "bus1": 5598,
        "bus2": 5600
      },
      "params": {
        "R": -0.0015445630997419357,
        "X": -0.06831865012645721,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5599_5600_1",
      "ports": {
        "bus1": 5599,
        "bus2": 5600
      },
      "params": {
        "R": 0.009583212435245514,
        "X": 0.4238819181919098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5602_5662_1",
      "ports": {
        "bus1": 5602,
        "bus2": 5662
      },
      "params": {
        "R": 0.0015342304250225425,
        "X": 0.014099969528615475,
        "G": 0.0,
        "B": 0.0588301457464695
      },
      "extension": {
        "length": 19358.50628540039,
        "rating": 648.8819599151611
      }
    },
    {
      "class": "Branch",
      "id": "branch_5603_5604_1",
      "ports": {
        "bus1": 5603,
        "bus2": 5604
      },
      "params": {
        "R": 0.00029797825845889747,
        "X": 0.0010778052965179086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5605_5606_1",
      "ports": {
        "bus1": 5605,
        "bus2": 5606
      },
      "params": {
        "R": 0.00961886066943407,
        "X": 0.26678019762039185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5605_5607_1",
      "ports": {
        "bus1": 5605,
        "bus2": 5607
      },
      "params": {
        "R": 0.01750822365283966,
        "X": 0.42934128642082214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5605_5608_1",
      "ports": {
        "bus1": 5605,
        "bus2": 5608
      },
      "params": {
        "R": 0.00028036744333803654,
        "X": 0.0011397628113627434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5605_5609_1",
      "ports": {
        "bus1": 5605,
        "bus2": 5609
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5610_5613_1",
      "ports": {
        "bus1": 5610,
        "bus2": 5613
      },
      "params": {
        "R": 0.0003823963925242424,
        "X": 0.009623736143112183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5610_5614_1",
      "ports": {
        "bus1": 5610,
        "bus2": 5614
      },
      "params": {
        "R": 0.00029943056870251894,
        "X": 0.001114423619583249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5611_5613_1",
      "ports": {
        "bus1": 5611,
        "bus2": 5613
      },
      "params": {
        "R": 0.010074468329548836,
        "X": 0.25354328751564026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5612_5613_1",
      "ports": {
        "bus1": 5612,
        "bus2": 5613
      },
      "params": {
        "R": 0.010074468329548836,
        "X": 0.25354328751564026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5615_5616_1",
      "ports": {
        "bus1": 5615,
        "bus2": 5616
      },
      "params": {
        "R": 0.009015819057822227,
        "X": 0.24339133501052856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5615_5617_1",
      "ports": {
        "bus1": 5615,
        "bus2": 5617
      },
      "params": {
        "R": 0.02306409738957882,
        "X": 0.5882128477096558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5615_5618_1",
      "ports": {
        "bus1": 5615,
        "bus2": 5618
      },
      "params": {
        "R": 0.02146943472325802,
        "X": 0.538541316986084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5615_5619_1",
      "ports": {
        "bus1": 5615,
        "bus2": 5619
      },
      "params": {
        "R": 0.0002594070974737406,
        "X": 0.001173967495560646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5615_5620_1",
      "ports": {
        "bus1": 5615,
        "bus2": 5620
      },
      "params": {
        "R": 0.00020097098604310304,
        "X": 0.001048262813128531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5621_5622_1",
      "ports": {
        "bus1": 5621,
        "bus2": 5622
      },
      "params": {
        "R": 0.00028750329511240125,
        "X": 0.0010464123915880919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5623_5627_1",
      "ports": {
        "bus1": 5623,
        "bus2": 5627
      },
      "params": {
        "R": 0.00024114924599416554,
        "X": 0.015197216533124447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5623_5628_1",
      "ports": {
        "bus1": 5623,
        "bus2": 5628
      },
      "params": {
        "R": 0.00043966108933091164,
        "X": 0.03218493238091469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5623_5629_1",
      "ports": {
        "bus1": 5623,
        "bus2": 5629
      },
      "params": {
        "R": 0.00042176240822300315,
        "X": 0.030601251870393753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5623_5630_1",
      "ports": {
        "bus1": 5623,
        "bus2": 5630
      },
      "params": {
        "R": 0.00047994800843298435,
        "X": 0.02739005908370018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5623_5631_1",
      "ports": {
        "bus1": 5623,
        "bus2": 5631
      },
      "params": {
        "R": 0.000404389516916126,
        "X": 0.027277782559394836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5623_5632_1",
      "ports": {
        "bus1": 5623,
        "bus2": 5632
      },
      "params": {
        "R": 0.00030007390887476504,
        "X": 0.018916595727205276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5623_5633_1",
      "ports": {
        "bus1": 5623,
        "bus2": 5633
      },
      "params": {
        "R": 0.00023373417207039893,
        "X": 0.00103163649328053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5623_5634_1",
      "ports": {
        "bus1": 5623,
        "bus2": 5634
      },
      "params": {
        "R": 0.00026561543927527964,
        "X": 0.0011211594101041555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5624_5625_1",
      "ports": {
        "bus1": 5625,
        "bus2": 5624
      },
      "params": {
        "R": 0.0017902180552482605,
        "X": 0.08784646540880203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5624_5627_1",
      "ports": {
        "bus1": 5624,
        "bus2": 5627
      },
      "params": {
        "R": 6.116999429650605e-05,
        "X": 0.003854929469525814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5626_5627_1",
      "ports": {
        "bus1": 5626,
        "bus2": 5627
      },
      "params": {
        "R": 0.0020409829448908567,
        "X": 0.12862266600131989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5635_5636_1",
      "ports": {
        "bus1": 5635,
        "bus2": 5636
      },
      "params": {
        "R": 0.0002945396990980953,
        "X": 0.001070394879207015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5637_5638_1",
      "ports": {
        "bus1": 5637,
        "bus2": 5638
      },
      "params": {
        "R": 0.016192229464650154,
        "X": 0.34391316771507263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_5637_5639_1",
      "ports": {
        "bus1": 5637,
        "bus2": 5639
      },
      "params": {
        "R": 0.014201483689248562,
        "X": 0.318960964679718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5637_5640_1",
      "ports": {
        "bus1": 5637,
        "bus2": 5640
      },
      "params": {
        "R": 0.024516670033335686,
        "X": 0.5862699151039124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_5637_5641_1",
      "ports": {
        "bus1": 5637,
        "bus2": 5641
      },
      "params": {
        "R": 0.0002040174149442464,
        "X": 0.001004567602649331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5637_5642_1",
      "ports": {
        "bus1": 5637,
        "bus2": 5642
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5643_5646_1",
      "ports": {
        "bus1": 5643,
        "bus2": 5646
      },
      "params": {
        "R": -0.00042347609996795654,
        "X": -0.010967403650283813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5643_5647_1",
      "ports": {
        "bus1": 5643,
        "bus2": 5647
      },
      "params": {
        "R": 0.016542522236704826,
        "X": 0.3107740581035614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5643_5648_1",
      "ports": {
        "bus1": 5643,
        "bus2": 5648
      },
      "params": {
        "R": 0.01391853392124176,
        "X": 0.33424440026283264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5643_5649_1",
      "ports": {
        "bus1": 5643,
        "bus2": 5649
      },
      "params": {
        "R": 0.0002629642258398235,
        "X": 0.0011033531045541167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5643_5650_1",
      "ports": {
        "bus1": 5643,
        "bus2": 5650
      },
      "params": {
        "R": 0.00020698468142654747,
        "X": 0.001144063426181674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5644_5646_1",
      "ports": {
        "bus1": 5644,
        "bus2": 5646
      },
      "params": {
        "R": 0.006706680171191692,
        "X": 0.17369312047958374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5645_5646_1",
      "ports": {
        "bus1": 5645,
        "bus2": 5646
      },
      "params": {
        "R": 0.006706680171191692,
        "X": 0.17369312047958374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5651_5652_1",
      "ports": {
        "bus1": 5651,
        "bus2": 5652
      },
      "params": {
        "R": 0.006783927325159311,
        "X": 0.2096690833568573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5651_5653_1",
      "ports": {
        "bus1": 5651,
        "bus2": 5653
      },
      "params": {
        "R": 0.007261915598064661,
        "X": 0.16875635087490082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5651_5654_1",
      "ports": {
        "bus1": 5651,
        "bus2": 5654
      },
      "params": {
        "R": 0.00021193599968682975,
        "X": 0.0011599465506151319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5651_5655_1",
      "ports": {
        "bus1": 5651,
        "bus2": 5655
      },
      "params": {
        "R": 0.0002028846211032942,
        "X": 0.001132637495175004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5656_5657_1",
      "ports": {
        "bus1": 5656,
        "bus2": 5657
      },
      "params": {
        "R": 0.00026772645651362836,
        "X": 0.001067977282218635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5658_5659_1",
      "ports": {
        "bus1": 5659,
        "bus2": 5658
      },
      "params": {
        "R": 0.0006267277640290558,
        "X": 0.028805170208215714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5658_5662_1",
      "ports": {
        "bus1": 5658,
        "bus2": 5662
      },
      "params": {
        "R": 0.0002877316437661648,
        "X": 0.001049541519023478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5658_5663_1",
      "ports": {
        "bus1": 5658,
        "bus2": 5663
      },
      "params": {
        "R": 0.00023055692145135254,
        "X": 0.0010251421481370926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5659_5660_1",
      "ports": {
        "bus1": 5659,
        "bus2": 5660
      },
      "params": {
        "R": 0.009412410669028759,
        "X": 0.19968338310718536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 122.90625274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5659_5661_1",
      "ports": {
        "bus1": 5659,
        "bus2": 5661
      },
      "params": {
        "R": 0.004962574224919081,
        "X": 0.16262629628181458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5664_5665_1",
      "ports": {
        "bus1": 5664,
        "bus2": 5665
      },
      "params": {
        "R": 0.00021399487741291523,
        "X": 0.0010001335758715868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5666_5667_1",
      "ports": {
        "bus1": 5667,
        "bus2": 5666
      },
      "params": {
        "R": 0.00012754459748975933,
        "X": 0.00849401205778122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 232.87501096725464,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5666_5669_1",
      "ports": {
        "bus1": 5666,
        "bus2": 5669
      },
      "params": {
        "R": 0.00021355664648581296,
        "X": 0.014435912482440472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5666_5670_1",
      "ports": {
        "bus1": 5666,
        "bus2": 5670
      },
      "params": {
        "R": 0.00010893613216467202,
        "X": 0.008533884771168232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5666_5671_1",
      "ports": {
        "bus1": 5666,
        "bus2": 5671
      },
      "params": {
        "R": 0.0002948851033579558,
        "X": 0.0011895507341250777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5667_5668_1",
      "ports": {
        "bus1": 5668,
        "bus2": 5667
      },
      "params": {
        "R": 0.0016200608806684613,
        "X": 0.0619596466422081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5667_5672_1",
      "ports": {
        "bus1": 5667,
        "bus2": 5672
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5673_5674_1",
      "ports": {
        "bus1": 5673,
        "bus2": 5674
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5673_5703_1",
      "ports": {
        "bus1": 5703,
        "bus2": 5673
      },
      "params": {
        "R": 0.00030626956140622497,
        "X": 0.0020796945318579674,
        "G": 0.0,
        "B": 0.002764386124908924
      },
      "extension": {
        "length": 1660.690400756836,
        "rating": 249.69561100006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_5673_6395_1",
      "ports": {
        "bus1": 5673,
        "bus2": 6395
      },
      "params": {
        "R": 0.00017073805793188512,
        "X": 0.0009757892112247645,
        "G": 0.0,
        "B": 0.005113247781991959
      },
      "extension": {
        "length": 1584.91820022583,
        "rating": 263.65513801574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_5675_5772_1",
      "ports": {
        "bus1": 5675,
        "bus2": 5772
      },
      "params": {
        "R": 0.0005989003111608326,
        "X": 0.0037138538900762796,
        "G": 0.0,
        "B": 0.0014265256468206644
      },
      "extension": {
        "length": 1701.6545224456788,
        "rating": 246.93942070007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_5675_6830_1",
      "ports": {
        "bus1": 5675,
        "bus2": 6830
      },
      "params": {
        "R": 0.0005844089901074767,
        "X": 0.003413011319935322,
        "G": 0.0,
        "B": 0.00573765579611063
      },
      "extension": {
        "length": 2937.9048770599366,
        "rating": 223.8450527191162
      }
    },
    {
      "class": "Branch",
      "id": "branch_5676_5743_1",
      "ports": {
        "bus1": 5676,
        "bus2": 5743
      },
      "params": {
        "R": 0.0006079904269427061,
        "X": 0.0033289652783423662,
        "G": 0.0,
        "B": 0.004661793354898691
      },
      "extension": {
        "length": 2958.5819521636963,
        "rating": 281.42099380493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_5676_6395_1",
      "ports": {
        "bus1": 6395,
        "bus2": 5676
      },
      "params": {
        "R": 0.0004495676257647574,
        "X": 0.002770158927887678,
        "G": 0.0,
        "B": 0.0016185679705813527
      },
      "extension": {
        "length": 1644.2675717926027,
        "rating": 267.0104742050171
      }
    },
    {
      "class": "Branch",
      "id": "branch_5677_5678_1",
      "ports": {
        "bus1": 5677,
        "bus2": 5678
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5677_5683_1",
      "ports": {
        "bus1": 5683,
        "bus2": 5677
      },
      "params": {
        "R": 0.000500669120810926,
        "X": 0.00285168644040823,
        "G": 0.0,
        "B": 0.002942487830296159
      },
      "extension": {
        "length": 1815.534600402832,
        "rating": 297.09036350250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_5677_5688_1",
      "ports": {
        "bus1": 5688,
        "bus2": 5677
      },
      "params": {
        "R": 0.000342809857102111,
        "X": 0.0023077428340911865,
        "G": 0.0,
        "B": 0.0020416174083948135
      },
      "extension": {
        "length": 1623.8498762054444,
        "rating": 274.32072162628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_5677_5701_1",
      "ports": {
        "bus1": 5701,
        "bus2": 5677
      },
      "params": {
        "R": 0.0006494975532405078,
        "X": 0.0037477118894457817,
        "G": 0.0,
        "B": 0.0020375046879053116
      },
      "extension": {
        "length": 2023.604743057251,
        "rating": 235.57379245758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_5677_5702_1",
      "ports": {
        "bus1": 5677,
        "bus2": 5702
      },
      "params": {
        "R": 0.0013176145730540156,
        "X": 0.007824517786502838,
        "G": 0.0,
        "B": 0.04190695285797119
      },
      "extension": {
        "length": 13275.857098388673,
        "rating": 265.2756929397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_5679_6901_1",
      "ports": {
        "bus1": 5679,
        "bus2": 6901
      },
      "params": {
        "R": 0.001503115869127214,
        "X": 0.009527985006570816,
        "G": 0.0,
        "B": 0.0060354433953762054
      },
      "extension": {
        "length": 5593.541913665772,
        "rating": 290.43331146240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_5679_10316_1",
      "ports": {
        "bus1": 5679,
        "bus2": 10316
      },
      "params": {
        "R": 0.0010229666950181127,
        "X": 0.005832094699144363,
        "G": 0.0,
        "B": 0.005970464088022709
      },
      "extension": {
        "length": 4200.5733807678225,
        "rating": 285.4903221130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_5680_5694_1",
      "ports": {
        "bus1": 5680,
        "bus2": 5694
      },
      "params": {
        "R": 0.0005566122126765549,
        "X": 0.003460995387285948,
        "G": 0.0,
        "B": 0.007680493872612715
      },
      "extension": {
        "length": 3562.637901031494,
        "rating": 224.83015060424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_5680_5737_1",
      "ports": {
        "bus1": 5680,
        "bus2": 5737
      },
      "params": {
        "R": 0.0005549241905100644,
        "X": 0.003381070913746953,
        "G": 0.0,
        "B": 0.0027854947838932276
      },
      "extension": {
        "length": 2205.9823086090087,
        "rating": 243.5265064239502
      }
    },
    {
      "class": "Branch",
      "id": "branch_5681_5693_1",
      "ports": {
        "bus1": 5693,
        "bus2": 5681
      },
      "params": {
        "R": 0.0007780719315633178,
        "X": 0.004404401406645775,
        "G": 0.0,
        "B": 0.0015546614304184914
      },
      "extension": {
        "length": 1642.9006494140626,
        "rating": 238.6815071105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_5681_6456_1",
      "ports": {
        "bus1": 5681,
        "bus2": 6456
      },
      "params": {
        "R": 0.0003049380029551685,
        "X": 0.0021624432411044836,
        "G": 0.0,
        "B": 0.002454600529745221
      },
      "extension": {
        "length": 1661.348633834839,
        "rating": 302.6317358016968
      }
    },
    {
      "class": "Branch",
      "id": "branch_5681_6456_2",
      "ports": {
        "bus1": 5681,
        "bus2": 6456
      },
      "params": {
        "R": 0.0003049380029551685,
        "X": 0.0021624432411044836,
        "G": 0.0,
        "B": 0.002454600529745221
      },
      "extension": {
        "length": 1661.348633834839,
        "rating": 302.6317358016968
      }
    },
    {
      "class": "Branch",
      "id": "branch_5681_6927_1",
      "ports": {
        "bus1": 5681,
        "bus2": 6927
      },
      "params": {
        "R": 0.00023993314243853092,
        "X": 0.0015663584927096963,
        "G": 0.0,
        "B": 0.002052451018244028
      },
      "extension": {
        "length": 1331.390646194458,
        "rating": 277.9191255569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_5681_7047_1",
      "ports": {
        "bus1": 7047,
        "bus2": 5681
      },
      "params": {
        "R": 0.0005973668885417283,
        "X": 0.004140967968851328,
        "G": 0.0,
        "B": 0.0019309583585709333
      },
      "extension": {
        "length": 2118.9691139831543,
        "rating": 296.45447731018066
      }
    },
    {
      "class": "Branch",
      "id": "branch_5682_5683_1",
      "ports": {
        "bus1": 5682,
        "bus2": 5683
      },
      "params": {
        "R": 0.0002408002328593284,
        "X": 0.00114970572758466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5683_6148_1",
      "ports": {
        "bus1": 6148,
        "bus2": 5683
      },
      "params": {
        "R": 0.0006697190110571682,
        "X": 0.0047172545455396175,
        "G": 0.0,
        "B": 0.002952089300379157
      },
      "extension": {
        "length": 2893.91875378418,
        "rating": 287.60955333709717
      }
    },
    {
      "class": "Branch",
      "id": "branch_5684_5685_1",
      "ports": {
        "bus1": 5684,
        "bus2": 5685
      },
      "params": {
        "R": 0.0002181812742492184,
        "X": 0.0011805904796347022,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5684_5714_1",
      "ports": {
        "bus1": 5684,
        "bus2": 5714
      },
      "params": {
        "R": 0.00045906443847343326,
        "X": 0.0028033966664224863,
        "G": 0.0,
        "B": 0.0012247308623045683
      },
      "extension": {
        "length": 1314.2520295257568,
        "rating": 259.05230045318604
      }
    },
    {
      "class": "Branch",
      "id": "branch_5684_5865_1",
      "ports": {
        "bus1": 5865,
        "bus2": 5684
      },
      "params": {
        "R": 0.00048363860696554184,
        "X": 0.0023783573415130377,
        "G": 0.0,
        "B": 0.005124285351485014
      },
      "extension": {
        "length": 2194.023032775879,
        "rating": 220.29378414154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_5684_6231_1",
      "ports": {
        "bus1": 5684,
        "bus2": 6231
      },
      "params": {
        "R": 0.0009020397556014359,
        "X": 0.0057627009227871895,
        "G": 0.0,
        "B": 0.004071978386491537
      },
      "extension": {
        "length": 3557.2016747131347,
        "rating": 246.9205617904663
      }
    },
    {
      "class": "Branch",
      "id": "branch_5684_7176_1",
      "ports": {
        "bus1": 5684,
        "bus2": 7176
      },
      "params": {
        "R": 0.0003366190067026764,
        "X": 0.0019863613415509462,
        "G": 0.0,
        "B": 0.003425696399062872
      },
      "extension": {
        "length": 1857.24347895813,
        "rating": 284.05773639678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_5686_6097_1",
      "ports": {
        "bus1": 5686,
        "bus2": 6097
      },
      "params": {
        "R": 0.0008453527698293328,
        "X": 0.0051117464900016785,
        "G": 0.0,
        "B": 0.0033233726862818003
      },
      "extension": {
        "length": 2953.279636276245,
        "rating": 269.901180267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_5686_6141_1",
      "ports": {
        "bus1": 5686,
        "bus2": 6141
      },
      "params": {
        "R": 0.0005716483574360609,
        "X": 0.0032056556083261967,
        "G": 0.0,
        "B": 0.002945908345282078
      },
      "extension": {
        "length": 2325.336790786743,
        "rating": 248.50084781646729
      }
    },
    {
      "class": "Branch",
      "id": "branch_5687_5697_1",
      "ports": {
        "bus1": 5687,
        "bus2": 5697
      },
      "params": {
        "R": 0.0004919802886433899,
        "X": 0.0026727982331067324,
        "G": 0.0,
        "B": 0.001672644866630435
      },
      "extension": {
        "length": 1540.8198454284668,
        "rating": 242.65549182891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_5687_6863_1",
      "ports": {
        "bus1": 5687,
        "bus2": 6863
      },
      "params": {
        "R": 0.0030415516812354326,
        "X": 0.016142040491104126,
        "G": 0.0,
        "B": 0.012042099609971046
      },
      "extension": {
        "length": 10475.07554333496,
        "rating": 255.58416843414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_5688_5689_1",
      "ports": {
        "bus1": 5688,
        "bus2": 5689
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5688_6151_1",
      "ports": {
        "bus1": 6151,
        "bus2": 5688
      },
      "params": {
        "R": 0.0004136665374971926,
        "X": 0.0025083713699132204,
        "G": 0.0,
        "B": 0.002685446757823229
      },
      "extension": {
        "length": 1820.4898618927002,
        "rating": 245.5305814743042
      }
    },
    {
      "class": "Branch",
      "id": "branch_5688_6901_1",
      "ports": {
        "bus1": 5688,
        "bus2": 6901
      },
      "params": {
        "R": 0.001700121909379959,
        "X": 0.010853875428438187,
        "G": 0.0,
        "B": 0.027800194919109344
      },
      "extension": {
        "length": 11962.623210205078,
        "rating": 293.5966968536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_5690_5691_1",
      "ports": {
        "bus1": 5690,
        "bus2": 5691
      },
      "params": {
        "R": 0.000261242181295529,
        "X": 0.0011828645365312696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5690_5698_1",
      "ports": {
        "bus1": 5698,
        "bus2": 5690
      },
      "params": {
        "R": 0.0004163668490946293,
        "X": 0.0030118622817099094,
        "G": 0.0,
        "B": 0.0022815673146396875
      },
      "extension": {
        "length": 1866.5397022247314,
        "rating": 282.51752853393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_5690_6831_1",
      "ports": {
        "bus1": 5690,
        "bus2": 6831
      },
      "params": {
        "R": 0.0006113802082836628,
        "X": 0.0034790406934916973,
        "G": 0.0,
        "B": 0.015957899391651154
      },
      "extension": {
        "length": 4709.971345825195,
        "rating": 322.5715398788452
      }
    },
    {
      "class": "Branch",
      "id": "branch_5690_6831_2",
      "ports": {
        "bus1": 5690,
        "bus2": 6831
      },
      "params": {
        "R": 0.0006113802082836628,
        "X": 0.0034790406934916973,
        "G": 0.0,
        "B": 0.015957899391651154
      },
      "extension": {
        "length": 4709.971345825195,
        "rating": 322.5715398788452
      }
    },
    {
      "class": "Branch",
      "id": "branch_5690_7089_1",
      "ports": {
        "bus1": 5690,
        "bus2": 7089
      },
      "params": {
        "R": 0.0003617785987444222,
        "X": 0.002198591595515609,
        "G": 0.0,
        "B": 0.003914782777428627
      },
      "extension": {
        "length": 2169.402122817993,
        "rating": 303.8451671600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_5690_7089_2",
      "ports": {
        "bus1": 5690,
        "bus2": 7089
      },
      "params": {
        "R": 0.0003617785987444222,
        "X": 0.002198591595515609,
        "G": 0.0,
        "B": 0.003914782777428627
      },
      "extension": {
        "length": 2169.402122817993,
        "rating": 303.8451671600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_5692_5694_1",
      "ports": {
        "bus1": 5694,
        "bus2": 5692
      },
      "params": {
        "R": 0.0003079681482631713,
        "X": 0.0020045125856995583,
        "G": 0.0,
        "B": 0.0019939446356147528
      },
      "extension": {
        "length": 1369.1460015335083,
        "rating": 257.6376676559448
      }
    },
    {
      "class": "Branch",
      "id": "branch_5692_5795_1",
      "ports": {
        "bus1": 5692,
        "bus2": 5795
      },
      "params": {
        "R": 0.0007983400137163699,
        "X": 0.0063881599344313145,
        "G": 0.0,
        "B": 0.008333981968462467
      },
      "extension": {
        "length": 5363.675642120362,
        "rating": 276.9678831100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_5692_6157_1",
      "ports": {
        "bus1": 5692,
        "bus2": 6157
      },
      "params": {
        "R": 0.00045107645564712584,
        "X": 0.002583213383331895,
        "G": 0.0,
        "B": 0.0014680858002975585
      },
      "extension": {
        "length": 1411.9684661865235,
        "rating": 237.958025932312
      }
    },
    {
      "class": "Branch",
      "id": "branch_5693_5749_1",
      "ports": {
        "bus1": 5749,
        "bus2": 5693
      },
      "params": {
        "R": 0.00030530846561305225,
        "X": 0.0019341127481311562,
        "G": 0.0,
        "B": 0.0026725083589553833
      },
      "extension": {
        "length": 1633.3461977233887,
        "rating": 254.69400882720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_5693_7047_1",
      "ports": {
        "bus1": 5693,
        "bus2": 7047
      },
      "params": {
        "R": 0.001132464618422091,
        "X": 0.004601893946528435,
        "G": 0.0,
        "B": 0.0011513305362313986
      },
      "extension": {
        "length": 1687.2854344024659,
        "rating": 285.27843952178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_5694_5695_1",
      "ports": {
        "bus1": 5694,
        "bus2": 5695
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5696_5697_1",
      "ports": {
        "bus1": 5696,
        "bus2": 5697
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5697_6139_1",
      "ports": {
        "bus1": 5697,
        "bus2": 6139
      },
      "params": {
        "R": 0.0007158278021961451,
        "X": 0.003948971163481474,
        "G": 0.0,
        "B": 0.0025109180714935064
      },
      "extension": {
        "length": 2097.3301092224124,
        "rating": 218.2018756866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_5698_5709_1",
      "ports": {
        "bus1": 5698,
        "bus2": 5709
      },
      "params": {
        "R": 0.0011247664224356413,
        "X": 0.006103838328272104,
        "G": 0.0,
        "B": 0.001985118957236409
      },
      "extension": {
        "length": 2676.3273492736816,
        "rating": 272.3843812942505
      }
    },
    {
      "class": "Branch",
      "id": "branch_5699_5700_1",
      "ports": {
        "bus1": 5699,
        "bus2": 5700
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5699_5748_1",
      "ports": {
        "bus1": 5748,
        "bus2": 5699
      },
      "params": {
        "R": 0.00038577389204874635,
        "X": 0.0026133449282497168,
        "G": 0.0,
        "B": 0.002657691016793251
      },
      "extension": {
        "length": 1871.8493083648682,
        "rating": 275.2589702606201
      }
    },
    {
      "class": "Branch",
      "id": "branch_5699_6148_1",
      "ports": {
        "bus1": 6148,
        "bus2": 5699
      },
      "params": {
        "R": 0.000354662595782429,
        "X": 0.0021461995784193277,
        "G": 0.0,
        "B": 0.004462481010705233
      },
      "extension": {
        "length": 2007.13721333313,
        "rating": 282.1441888809204
      }
    },
    {
      "class": "Branch",
      "id": "branch_5701_5728_1",
      "ports": {
        "bus1": 5728,
        "bus2": 5701
      },
      "params": {
        "R": 0.0007159532397054136,
        "X": 0.0032756628934293985,
        "G": 0.0,
        "B": 0.003387223929166794
      },
      "extension": {
        "length": 2454.0828450622557,
        "rating": 253.42340469360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_5702_6824_1",
      "ports": {
        "bus1": 6824,
        "bus2": 5702
      },
      "params": {
        "R": 0.000828595133498311,
        "X": 0.005262257996946573,
        "G": 0.0,
        "B": 0.004653479903936386
      },
      "extension": {
        "length": 3577.126319000244,
        "rating": 275.13272762298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_5703_5747_1",
      "ports": {
        "bus1": 5703,
        "bus2": 5747
      },
      "params": {
        "R": 0.0006857840344309807,
        "X": 0.002772149397060275,
        "G": 0.0,
        "B": 0.0012715243501588702
      },
      "extension": {
        "length": 1321.9794095993043,
        "rating": 235.34870147705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_5704_5707_1",
      "ports": {
        "bus1": 5704,
        "bus2": 5707
      },
      "params": {
        "R": 0.00013473513536155224,
        "X": 0.004915833473205566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5704_5708_1",
      "ports": {
        "bus1": 5704,
        "bus2": 5708
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5704_5709_1",
      "ports": {
        "bus1": 5704,
        "bus2": 5709
      },
      "params": {
        "R": 0.0002309308183612302,
        "X": 0.00116987235378474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5705_5707_1",
      "ports": {
        "bus1": 5705,
        "bus2": 5707
      },
      "params": {
        "R": 0.0036233989521861076,
        "X": 0.13220052421092987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5706_5707_1",
      "ports": {
        "bus1": 5706,
        "bus2": 5707
      },
      "params": {
        "R": 0.0036233989521861076,
        "X": 0.13220052421092987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5709_5795_1",
      "ports": {
        "bus1": 5795,
        "bus2": 5709
      },
      "params": {
        "R": 0.0003729199816007167,
        "X": 0.002003797795623541,
        "G": 0.0,
        "B": 0.0033801638055592775
      },
      "extension": {
        "length": 1952.9577820129396,
        "rating": 260.1287841796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_5710_5787_1",
      "ports": {
        "bus1": 5710,
        "bus2": 5787
      },
      "params": {
        "R": 0.00034486610093154013,
        "X": 0.0021319957450032234,
        "G": 0.0,
        "B": 0.0017443422693759203
      },
      "extension": {
        "length": 1331.7764540405274,
        "rating": 281.4756155014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_5710_6330_1",
      "ports": {
        "bus1": 6330,
        "bus2": 5710
      },
      "params": {
        "R": 0.0005838072975166142,
        "X": 0.003920280374586582,
        "G": 0.0,
        "B": 0.0017546850722283125
      },
      "extension": {
        "length": 1953.5805230712892,
        "rating": 270.75560092926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_5711_6829_1",
      "ports": {
        "bus1": 6829,
        "bus2": 5711
      },
      "params": {
        "R": 0.0016285863239318132,
        "X": 0.0074922386556863785,
        "G": 0.0,
        "B": 0.003400236601009965
      },
      "extension": {
        "length": 3305.442006958008,
        "rating": 245.35019397735596
      }
    },
    {
      "class": "Branch",
      "id": "branch_5711_6830_1",
      "ports": {
        "bus1": 5711,
        "bus2": 6830
      },
      "params": {
        "R": 0.000414384005125612,
        "X": 0.003112376667559147,
        "G": 0.0,
        "B": 0.0015578861348330975
      },
      "extension": {
        "length": 1452.967120651245,
        "rating": 226.86047554016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_5712_5791_1",
      "ports": {
        "bus1": 5791,
        "bus2": 5712
      },
      "params": {
        "R": 0.0005502270068973303,
        "X": 0.0030096997506916523,
        "G": 0.0,
        "B": 0.002798678120598197
      },
      "extension": {
        "length": 2040.6082982025148,
        "rating": 272.13168144226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_5712_6829_1",
      "ports": {
        "bus1": 5712,
        "bus2": 6829
      },
      "params": {
        "R": 0.000883277680259198,
        "X": 0.005249474197626114,
        "G": 0.0,
        "B": 0.003847662825137377
      },
      "extension": {
        "length": 3041.1227686157226,
        "rating": 262.52145767211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_5713_5739_1",
      "ports": {
        "bus1": 5713,
        "bus2": 5739
      },
      "params": {
        "R": 0.00043836841359734535,
        "X": 0.002933607902377844,
        "G": 0.0,
        "B": 0.005571119021624327
      },
      "extension": {
        "length": 2746.1572264709475,
        "rating": 263.63909244537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_5713_6165_1",
      "ports": {
        "bus1": 5713,
        "bus2": 6165
      },
      "params": {
        "R": 0.0018902618903666735,
        "X": 0.010992729105055332,
        "G": 0.0,
        "B": 0.004160732496529818
      },
      "extension": {
        "length": 5135.85716418457,
        "rating": 276.04312896728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_5714_6189_1",
      "ports": {
        "bus1": 6189,
        "bus2": 5714
      },
      "params": {
        "R": 0.00037504654028452933,
        "X": 0.002261669607833028,
        "G": 0.0,
        "B": 0.004913613200187683
      },
      "extension": {
        "length": 2389.735813430786,
        "rating": 246.35982513427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_5715_5716_1",
      "ports": {
        "bus1": 5715,
        "bus2": 5716
      },
      "params": {
        "R": 0.0002859284868463874,
        "X": 0.0011159784626215696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5715_5717_1",
      "ports": {
        "bus1": 5715,
        "bus2": 5717
      },
      "params": {
        "R": 0.0004421862249728292,
        "X": 0.0025356183759868145,
        "G": 0.0,
        "B": 0.002694440772756934
      },
      "extension": {
        "length": 1959.1410673828125,
        "rating": 248.8626003265381
      }
    },
    {
      "class": "Branch",
      "id": "branch_5715_6155_1",
      "ports": {
        "bus1": 6155,
        "bus2": 5715
      },
      "params": {
        "R": 0.0005524895968846977,
        "X": 0.0031195415649563074,
        "G": 0.0,
        "B": 0.0030972089152783155
      },
      "extension": {
        "length": 2136.1679711608886,
        "rating": 220.90535163879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_5717_5718_1",
      "ports": {
        "bus1": 5717,
        "bus2": 5718
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5717_6143_1",
      "ports": {
        "bus1": 6143,
        "bus2": 5717
      },
      "params": {
        "R": 0.0003412173828110099,
        "X": 0.0025257247034460306,
        "G": 0.0,
        "B": 0.0042983153834939
      },
      "extension": {
        "length": 2386.6407174682618,
        "rating": 277.0613193511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_5717_6161_1",
      "ports": {
        "bus1": 5717,
        "bus2": 6161
      },
      "params": {
        "R": 0.0005091462517157197,
        "X": 0.002754602115601301,
        "G": 0.0,
        "B": 0.0030892190989106894
      },
      "extension": {
        "length": 2091.209558395386,
        "rating": 244.6331262588501
      }
    },
    {
      "class": "Branch",
      "id": "branch_5719_5730_1",
      "ports": {
        "bus1": 5719,
        "bus2": 5730
      },
      "params": {
        "R": 0.00038718816358596087,
        "X": 0.002444155514240265,
        "G": 0.0,
        "B": 0.0017781441565603018
      },
      "extension": {
        "length": 1564.493789932251,
        "rating": 265.8240795135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_5719_5768_1",
      "ports": {
        "bus1": 5719,
        "bus2": 5768
      },
      "params": {
        "R": 0.0009001184953376651,
        "X": 0.0052910759113729,
        "G": 0.0,
        "B": 0.009878263808786869
      },
      "extension": {
        "length": 4951.851186401367,
        "rating": 274.03340339660645
      }
    },
    {
      "class": "Branch",
      "id": "branch_5720_5729_1",
      "ports": {
        "bus1": 5729,
        "bus2": 5720
      },
      "params": {
        "R": 0.0002823078539222479,
        "X": 0.001381587702780962,
        "G": 0.0,
        "B": 0.0030957513954490423
      },
      "extension": {
        "length": 1503.8913582229616,
        "rating": 256.74569606781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_5720_5748_1",
      "ports": {
        "bus1": 5720,
        "bus2": 5748
      },
      "params": {
        "R": 0.0005470412434078753,
        "X": 0.003159297164529562,
        "G": 0.0,
        "B": 0.017125993967056274
      },
      "extension": {
        "length": 4722.5723557434085,
        "rating": 276.44386291503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_5721_5724_1",
      "ports": {
        "bus1": 5721,
        "bus2": 5724
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0018448010087013245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5721_5725_1",
      "ports": {
        "bus1": 5721,
        "bus2": 5725
      },
      "params": {
        "R": 0.0002503786818124354,
        "X": 0.0011454046471044421,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5721_5726_1",
      "ports": {
        "bus1": 5721,
        "bus2": 5726
      },
      "params": {
        "R": 0.000204941097763367,
        "X": 0.0010053145233541727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5722_5724_1",
      "ports": {
        "bus1": 5722,
        "bus2": 5724
      },
      "params": {
        "R": 0.0035297111608088017,
        "X": 0.11902538686990738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5723_5724_1",
      "ports": {
        "bus1": 5723,
        "bus2": 5724
      },
      "params": {
        "R": 0.0035297111608088017,
        "X": 0.11902538686990738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5726_5761_1",
      "ports": {
        "bus1": 5726,
        "bus2": 5761
      },
      "params": {
        "R": 0.0006642796797677875,
        "X": 0.004309745039790869,
        "G": 0.0,
        "B": 0.002670011483132839
      },
      "extension": {
        "length": 2356.067508041382,
        "rating": 275.39939880371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_5726_6158_1",
      "ports": {
        "bus1": 5726,
        "bus2": 6158
      },
      "params": {
        "R": 0.0011125970631837845,
        "X": 0.005850569345057011,
        "G": 0.0,
        "B": 0.018276523798704147
      },
      "extension": {
        "length": 7002.076670837402,
        "rating": 282.95021057128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_5727_5728_1",
      "ports": {
        "bus1": 5727,
        "bus2": 5728
      },
      "params": {
        "R": 0.00029163353610783815,
        "X": 0.0010272362269461155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5728_6794_1",
      "ports": {
        "bus1": 5728,
        "bus2": 6794
      },
      "params": {
        "R": 0.0007865436491556466,
        "X": 0.004707260988652706,
        "G": 0.0,
        "B": 0.01907290332019329
      },
      "extension": {
        "length": 6393.776068267823,
        "rating": 271.0955619812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_5729_5754_1",
      "ports": {
        "bus1": 5754,
        "bus2": 5729
      },
      "params": {
        "R": 0.0005220484454184771,
        "X": 0.0034755568485707045,
        "G": 0.0,
        "B": 0.001808586181141436
      },
      "extension": {
        "length": 1927.860319747925,
        "rating": 230.3683042526245
      }
    },
    {
      "class": "Branch",
      "id": "branch_5730_5771_1",
      "ports": {
        "bus1": 5730,
        "bus2": 5771
      },
      "params": {
        "R": 0.00029465320403687656,
        "X": 0.0015341229736804962,
        "G": 0.0,
        "B": 0.002685238141566515
      },
      "extension": {
        "length": 1335.338413948059,
        "rating": 257.78021812438965
      }
    },
    {
      "class": "Branch",
      "id": "branch_5730_6157_1",
      "ports": {
        "bus1": 5730,
        "bus2": 6157
      },
      "params": {
        "R": 0.0005504973814822733,
        "X": 0.003479771316051483,
        "G": 0.0,
        "B": 0.016444874927401543
      },
      "extension": {
        "length": 4947.071466522217,
        "rating": 195.02989053726196
      }
    },
    {
      "class": "Branch",
      "id": "branch_5731_5753_1",
      "ports": {
        "bus1": 5731,
        "bus2": 5753
      },
      "params": {
        "R": 0.00035634174128063023,
        "X": 0.0019974394235759974,
        "G": 0.0,
        "B": 0.0019410414388403296
      },
      "extension": {
        "length": 1359.1380193862915,
        "rating": 242.57113933563232
      }
    },
    {
      "class": "Branch",
      "id": "branch_5731_6154_1",
      "ports": {
        "bus1": 5731,
        "bus2": 6154
      },
      "params": {
        "R": 0.0003239448124077171,
        "X": 0.001998868538066745,
        "G": 0.0,
        "B": 0.0019733509980142117
      },
      "extension": {
        "length": 1457.5630494232178,
        "rating": 187.87516355514526
      }
    },
    {
      "class": "Branch",
      "id": "branch_5732_5733_1",
      "ports": {
        "bus1": 5732,
        "bus2": 5733
      },
      "params": {
        "R": 0.00028725070296786726,
        "X": 0.0010805028723552823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5733_5781_1",
      "ports": {
        "bus1": 5781,
        "bus2": 5733
      },
      "params": {
        "R": 0.0005894812638871372,
        "X": 0.003285063896328211,
        "G": 0.0,
        "B": 0.0012420780258253217
      },
      "extension": {
        "length": 1508.4167825775146,
        "rating": 269.89941596984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5733_6951_1",
      "ports": {
        "bus1": 6951,
        "bus2": 5733
      },
      "params": {
        "R": 0.0006303995032794774,
        "X": 0.003076537512242794,
        "G": 0.0,
        "B": 0.0015254364116117358
      },
      "extension": {
        "length": 1605.9752317886353,
        "rating": 279.7349214553833
      }
    },
    {
      "class": "Branch",
      "id": "branch_5734_5865_1",
      "ports": {
        "bus1": 5734,
        "bus2": 5865
      },
      "params": {
        "R": 0.00044112527393735945,
        "X": 0.002491528168320656,
        "G": 0.0,
        "B": 0.0018139154417440295
      },
      "extension": {
        "length": 1652.6609548187257,
        "rating": 241.6456699371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_5734_6155_1",
      "ports": {
        "bus1": 5734,
        "bus2": 6155
      },
      "params": {
        "R": 0.0008191852830350399,
        "X": 0.004937905352562666,
        "G": 0.0,
        "B": 0.017067423090338707
      },
      "extension": {
        "length": 6646.062936401368,
        "rating": 238.1643772125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_5734_6172_1",
      "ports": {
        "bus1": 5734,
        "bus2": 6172
      },
      "params": {
        "R": 0.0004535689076874405,
        "X": 0.003116836305707693,
        "G": 0.0,
        "B": 0.011910926550626755
      },
      "extension": {
        "length": 4363.782569824219,
        "rating": 240.7451868057251
      }
    },
    {
      "class": "Branch",
      "id": "branch_5734_6176_1",
      "ports": {
        "bus1": 5734,
        "bus2": 6176
      },
      "params": {
        "R": 0.001341780531220138,
        "X": 0.008131769485771656,
        "G": 0.0,
        "B": 0.006558717228472233
      },
      "extension": {
        "length": 4672.378966003418,
        "rating": 287.5610113143921
      }
    },
    {
      "class": "Branch",
      "id": "branch_5735_5736_1",
      "ports": {
        "bus1": 5735,
        "bus2": 5736
      },
      "params": {
        "R": 0.0002837848151102662,
        "X": 0.0011746446834877133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5736_5752_1",
      "ports": {
        "bus1": 5736,
        "bus2": 5752
      },
      "params": {
        "R": 0.0008993711671791971,
        "X": 0.004797535482794046,
        "G": 0.0,
        "B": 0.00259643723256886
      },
      "extension": {
        "length": 2335.0215077819826,
        "rating": 297.4003553390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_5736_5774_1",
      "ports": {
        "bus1": 5736,
        "bus2": 5774
      },
      "params": {
        "R": 0.0003988992830272764,
        "X": 0.0025907731615006924,
        "G": 0.0,
        "B": 0.001303676050156355
      },
      "extension": {
        "length": 1226.3546039886476,
        "rating": 257.34992027282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_5736_5794_1",
      "ports": {
        "bus1": 5794,
        "bus2": 5736
      },
      "params": {
        "R": 0.0005593958194367588,
        "X": 0.003794687567278743,
        "G": 0.0,
        "B": 0.0014383964007720351
      },
      "extension": {
        "length": 1667.0770458068848,
        "rating": 243.127179145813
      }
    },
    {
      "class": "Branch",
      "id": "branch_5736_7231_1",
      "ports": {
        "bus1": 5736,
        "bus2": 7231
      },
      "params": {
        "R": 0.0004294143582228571,
        "X": 0.002932057250291109,
        "G": 0.0,
        "B": 0.0035506514832377434
      },
      "extension": {
        "length": 2353.018647628784,
        "rating": 284.19411182403564
      }
    },
    {
      "class": "Branch",
      "id": "branch_5737_7016_1",
      "ports": {
        "bus1": 5737,
        "bus2": 7016
      },
      "params": {
        "R": 0.00039499843842349946,
        "X": 0.002321631647646427,
        "G": 0.0,
        "B": 0.0015895382966846228
      },
      "extension": {
        "length": 1430.836791229248,
        "rating": 258.59642028808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_5738_6172_1",
      "ports": {
        "bus1": 5738,
        "bus2": 6172
      },
      "params": {
        "R": 0.0006455427501350641,
        "X": 0.004192771855741739,
        "G": 0.0,
        "B": 0.0021578921005129814
      },
      "extension": {
        "length": 2228.5393096618654,
        "rating": 203.24082374572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_5738_6217_1",
      "ports": {
        "bus1": 5738,
        "bus2": 6217
      },
      "params": {
        "R": 0.0010354317491874099,
        "X": 0.0053187767043709755,
        "G": 0.0,
        "B": 0.008245685137808323
      },
      "extension": {
        "length": 4592.800102478028,
        "rating": 232.59365558624268
      }
    },
    {
      "class": "Branch",
      "id": "branch_5739_5761_1",
      "ports": {
        "bus1": 5739,
        "bus2": 5761
      },
      "params": {
        "R": 0.00041424372466281056,
        "X": 0.0024254678282886744,
        "G": 0.0,
        "B": 0.0030461414717137814
      },
      "extension": {
        "length": 1581.8607066192628,
        "rating": 243.2300329208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_5739_6154_1",
      "ports": {
        "bus1": 5739,
        "bus2": 6154
      },
      "params": {
        "R": 0.0014616316184401512,
        "X": 0.00779464328661561,
        "G": 0.0,
        "B": 0.008014547638595104
      },
      "extension": {
        "length": 5736.576287658691,
        "rating": 259.3885660171509
      }
    },
    {
      "class": "Branch",
      "id": "branch_5739_6173_1",
      "ports": {
        "bus1": 5739,
        "bus2": 6173
      },
      "params": {
        "R": 0.0006055344128981233,
        "X": 0.003166480688378215,
        "G": 0.0,
        "B": 0.0017560666892677546
      },
      "extension": {
        "length": 1758.6019476013184,
        "rating": 261.885666847229
      }
    },
    {
      "class": "Branch",
      "id": "branch_5740_5741_1",
      "ports": {
        "bus1": 5740,
        "bus2": 5741
      },
      "params": {
        "R": 0.0002205868368037045,
        "X": 0.0011468640295788646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5740_6179_1",
      "ports": {
        "bus1": 6179,
        "bus2": 5740
      },
      "params": {
        "R": 0.0005611594533547759,
        "X": 0.0028696919325739145,
        "G": 0.0,
        "B": 0.0015130483079701662
      },
      "extension": {
        "length": 1439.6588602981567,
        "rating": 275.1750707626343
      }
    },
    {
      "class": "Branch",
      "id": "branch_5740_7234_1",
      "ports": {
        "bus1": 5740,
        "bus2": 7234
      },
      "params": {
        "R": 0.0003579155309125781,
        "X": 0.0017248374642804265,
        "G": 0.0,
        "B": 0.001182763371616602
      },
      "extension": {
        "length": 943.0418592910767,
        "rating": 287.76681423187256
      }
    },
    {
      "class": "Branch",
      "id": "branch_5742_6150_1",
      "ports": {
        "bus1": 5742,
        "bus2": 6150
      },
      "params": {
        "R": 0.0015267127892002463,
        "X": 0.007832469418644905,
        "G": 0.0,
        "B": 0.006713233422487974
      },
      "extension": {
        "length": 5189.446660583496,
        "rating": 277.58543491363525
      }
    },
    {
      "class": "Branch",
      "id": "branch_5742_7016_1",
      "ports": {
        "bus1": 7016,
        "bus2": 5742
      },
      "params": {
        "R": 0.0006547790253534913,
        "X": 0.0038490043953061104,
        "G": 0.0,
        "B": 0.0011236967984586954
      },
      "extension": {
        "length": 1606.7382142868044,
        "rating": 255.963134765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_5743_5794_1",
      "ports": {
        "bus1": 5743,
        "bus2": 5794
      },
      "params": {
        "R": 0.0006621777429245412,
        "X": 0.0043286229483783245,
        "G": 0.0,
        "B": 0.002918776124715805
      },
      "extension": {
        "length": 2386.440619216919,
        "rating": 198.61912727355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_5743_7231_1",
      "ports": {
        "bus1": 7231,
        "bus2": 5743
      },
      "params": {
        "R": 0.00032009018468670547,
        "X": 0.0018917678389698267,
        "G": 0.0,
        "B": 0.0015628539258614182
      },
      "extension": {
        "length": 1181.2534557495117,
        "rating": 287.53645420074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_5744_5750_1",
      "ports": {
        "bus1": 5750,
        "bus2": 5744
      },
      "params": {
        "R": 0.0005680326139554381,
        "X": 0.003706766525283456,
        "G": 0.0,
        "B": 0.0025565570686012506
      },
      "extension": {
        "length": 2329.030263015747,
        "rating": 268.6161756515503
      }
    },
    {
      "class": "Branch",
      "id": "branch_5744_5784_1",
      "ports": {
        "bus1": 5784,
        "bus2": 5744
      },
      "params": {
        "R": 0.0004945359542034566,
        "X": 0.0031962671782821417,
        "G": 0.0,
        "B": 0.002798517234623432
      },
      "extension": {
        "length": 2050.07008694458,
        "rating": 251.40082836151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_5745_5746_1",
      "ports": {
        "bus1": 5745,
        "bus2": 5746
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5745_6370_1",
      "ports": {
        "bus1": 5745,
        "bus2": 6370
      },
      "params": {
        "R": 0.000959424243774265,
        "X": 0.006107250228524208,
        "G": 0.0,
        "B": 0.01407521404325962
      },
      "extension": {
        "length": 6775.882384460449,
        "rating": 330.6939363479614
      }
    },
    {
      "class": "Branch",
      "id": "branch_5745_6370_2",
      "ports": {
        "bus1": 5745,
        "bus2": 6370
      },
      "params": {
        "R": 0.000959424243774265,
        "X": 0.006107250228524208,
        "G": 0.0,
        "B": 0.01407521404325962
      },
      "extension": {
        "length": 6775.882384460449,
        "rating": 330.6939363479614
      }
    },
    {
      "class": "Branch",
      "id": "branch_5745_6370_3",
      "ports": {
        "bus1": 5745,
        "bus2": 6370
      },
      "params": {
        "R": 0.000959424243774265,
        "X": 0.006107250228524208,
        "G": 0.0,
        "B": 0.01407521404325962
      },
      "extension": {
        "length": 6775.882384460449,
        "rating": 330.6939363479614
      }
    },
    {
      "class": "Branch",
      "id": "branch_5745_6828_1",
      "ports": {
        "bus1": 5745,
        "bus2": 6828
      },
      "params": {
        "R": 0.000595272344071418,
        "X": 0.004130714572966099,
        "G": 0.0,
        "B": 0.004376409109681845
      },
      "extension": {
        "length": 2812.66812020874,
        "rating": 298.97477626800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_5745_6831_1",
      "ports": {
        "bus1": 6831,
        "bus2": 5745
      },
      "params": {
        "R": 0.00045743846567347646,
        "X": 0.003010515123605728,
        "G": 0.0,
        "B": 0.002025897614657879
      },
      "extension": {
        "length": 1681.3135663604737,
        "rating": 320.45295238494873
      }
    },
    {
      "class": "Branch",
      "id": "branch_5745_6831_2",
      "ports": {
        "bus1": 6831,
        "bus2": 5745
      },
      "params": {
        "R": 0.00045743846567347646,
        "X": 0.003010515123605728,
        "G": 0.0,
        "B": 0.002025897614657879
      },
      "extension": {
        "length": 1681.3135663604737,
        "rating": 320.45295238494873
      }
    },
    {
      "class": "Branch",
      "id": "branch_5745_6891_1",
      "ports": {
        "bus1": 5745,
        "bus2": 6891
      },
      "params": {
        "R": 0.00041748612420633435,
        "X": 0.002249867422506213,
        "G": 0.0,
        "B": 0.0036691029090434313
      },
      "extension": {
        "length": 2068.4841141357424,
        "rating": 232.00693130493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_5747_5784_1",
      "ports": {
        "bus1": 5784,
        "bus2": 5747
      },
      "params": {
        "R": 0.0002907891757786274,
        "X": 0.0016210948815569282,
        "G": 0.0,
        "B": 0.005951461847871542
      },
      "extension": {
        "length": 2116.772829437256,
        "rating": 225.82497596740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_5748_6142_1",
      "ports": {
        "bus1": 6142,
        "bus2": 5748
      },
      "params": {
        "R": 0.001470346236601472,
        "X": 0.0077000027522444725,
        "G": 0.0,
        "B": 0.0035061691887676716
      },
      "extension": {
        "length": 3373.290086517334,
        "rating": 233.52651596069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_5749_6185_1",
      "ports": {
        "bus1": 6185,
        "bus2": 5749
      },
      "params": {
        "R": 0.0004041612264700234,
        "X": 0.0025200287345796824,
        "G": 0.0,
        "B": 0.0014465640997514129
      },
      "extension": {
        "length": 1438.4644099502564,
        "rating": 241.8691873550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_5750_6149_1",
      "ports": {
        "bus1": 5750,
        "bus2": 6149
      },
      "params": {
        "R": 0.0002997586561832577,
        "X": 0.0016087222611531615,
        "G": 0.0,
        "B": 0.017085600644350052
      },
      "extension": {
        "length": 3457.4084752807616,
        "rating": 276.2014150619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_5751_5752_1",
      "ports": {
        "bus1": 5751,
        "bus2": 5752
      },
      "params": {
        "R": 0.00026993441861122847,
        "X": 0.0011090486077591777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5752_6951_1",
      "ports": {
        "bus1": 5752,
        "bus2": 6951
      },
      "params": {
        "R": 0.00048094187513925135,
        "X": 0.003302403725683689,
        "G": 0.0,
        "B": 0.0025886613875627518
      },
      "extension": {
        "length": 2073.5032612609866,
        "rating": 279.6970844268799
      }
    },
    {
      "class": "Branch",
      "id": "branch_5753_5771_1",
      "ports": {
        "bus1": 5771,
        "bus2": 5753
      },
      "params": {
        "R": 0.00042745808605104685,
        "X": 0.0025189961306750774,
        "G": 0.0,
        "B": 0.0020403484813869
      },
      "extension": {
        "length": 1447.136069595337,
        "rating": 266.4661645889282
      }
    },
    {
      "class": "Branch",
      "id": "branch_5754_6902_1",
      "ports": {
        "bus1": 6902,
        "bus2": 5754
      },
      "params": {
        "R": 0.00044018030166625977,
        "X": 0.0028679745737463236,
        "G": 0.0,
        "B": 0.0028999443165957928
      },
      "extension": {
        "length": 2026.56957371521,
        "rating": 202.9066562652588
      }
    },
    {
      "class": "Branch",
      "id": "branch_5755_5761_1",
      "ports": {
        "bus1": 5761,
        "bus2": 5755
      },
      "params": {
        "R": 0.0008474731002934277,
        "X": 0.005375959444791079,
        "G": 0.0,
        "B": 0.00235408591106534
      },
      "extension": {
        "length": 2600.9323233947753,
        "rating": 240.68617820739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_5755_5768_1",
      "ports": {
        "bus1": 5755,
        "bus2": 5768
      },
      "params": {
        "R": 0.0016119240317493677,
        "X": 0.0068582515232264996,
        "G": 0.0,
        "B": 0.019763372838497162
      },
      "extension": {
        "length": 8094.843341674805,
        "rating": 264.255690574646
      }
    },
    {
      "class": "Branch",
      "id": "branch_5756_5759_1",
      "ports": {
        "bus1": 5756,
        "bus2": 5759
      },
      "params": {
        "R": 0.0129640381783247,
        "X": 0.2877957224845886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5756_5760_1",
      "ports": {
        "bus1": 5756,
        "bus2": 5760
      },
      "params": {
        "R": 0.0002761656360235065,
        "X": 0.0011882248800247908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5756_6152_1",
      "ports": {
        "bus1": 5756,
        "bus2": 6152
      },
      "params": {
        "R": 0.0002938336110673845,
        "X": 0.0019364309264346957,
        "G": 0.0,
        "B": 0.0031747031025588512
      },
      "extension": {
        "length": 1725.1331649169922,
        "rating": 265.8245801925659
      }
    },
    {
      "class": "Branch",
      "id": "branch_5756_6158_1",
      "ports": {
        "bus1": 6158,
        "bus2": 5756
      },
      "params": {
        "R": 0.000675011076964438,
        "X": 0.0032614939846098423,
        "G": 0.0,
        "B": 0.0018403911963105202
      },
      "extension": {
        "length": 1706.7181784820557,
        "rating": 288.5571479797363
      }
    },
    {
      "class": "Branch",
      "id": "branch_5757_5759_1",
      "ports": {
        "bus1": 5757,
        "bus2": 5759
      },
      "params": {
        "R": -0.00695278262719512,
        "X": -0.15434861183166504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5757_10250_1",
      "ports": {
        "bus1": 5757,
        "bus2": 10250
      },
      "params": {
        "R": 0.0002117565891239792,
        "X": 0.0013459045439958572,
        "G": 0.0,
        "B": 0.00039216718869283795
      },
      "extension": {
        "length": 493.61773349761967,
        "rating": 204.9872636795044
      }
    },
    {
      "class": "Branch",
      "id": "branch_5758_5759_1",
      "ports": {
        "bus1": 5758,
        "bus2": 5759
      },
      "params": {
        "R": 0.025509508326649666,
        "X": 0.5662993788719177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5761_5762_1",
      "ports": {
        "bus1": 5762,
        "bus2": 5761
      },
      "params": {
        "R": 0.0038119798991829157,
        "X": 0.08892134577035904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5761_5762_2",
      "ports": {
        "bus1": 5762,
        "bus2": 5761
      },
      "params": {
        "R": 0.0038119798991829157,
        "X": 0.08892134577035904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5761_5762_3",
      "ports": {
        "bus1": 5762,
        "bus2": 5761
      },
      "params": {
        "R": 0.0038119798991829157,
        "X": 0.08892134577035904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5761_5763_1",
      "ports": {
        "bus1": 5761,
        "bus2": 5763
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5762_10292_1",
      "ports": {
        "bus1": 10292,
        "bus2": 5762
      },
      "params": {
        "R": 0.00010305527393938974,
        "X": 0.0006141725461930037,
        "G": 0.0,
        "B": 0.0008265170035883784
      },
      "extension": {
        "length": 514.2126014099122,
        "rating": 226.73652172088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_5762_10323_1",
      "ports": {
        "bus1": 5762,
        "bus2": 10323
      },
      "params": {
        "R": 0.0015660537173971534,
        "X": 0.008781666867434978,
        "G": 0.0,
        "B": 0.010161291807889938
      },
      "extension": {
        "length": 7003.890792663575,
        "rating": 234.82508659362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_5764_5765_1",
      "ports": {
        "bus1": 5764,
        "bus2": 5765
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5764_5774_1",
      "ports": {
        "bus1": 5774,
        "bus2": 5764
      },
      "params": {
        "R": 0.00022546271793544292,
        "X": 0.0013045521918684244,
        "G": 0.0,
        "B": 0.0020512857008725405
      },
      "extension": {
        "length": 1206.5073706741334,
        "rating": 233.22923183441162
      }
    },
    {
      "class": "Branch",
      "id": "branch_5764_6163_1",
      "ports": {
        "bus1": 5764,
        "bus2": 6163
      },
      "params": {
        "R": 0.0009231170988641679,
        "X": 0.0052599236369132996,
        "G": 0.0,
        "B": 0.013876430690288544
      },
      "extension": {
        "length": 5309.08009085083,
        "rating": 282.36985206604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_5764_6164_1",
      "ports": {
        "bus1": 6164,
        "bus2": 5764
      },
      "params": {
        "R": 0.0006057687569409609,
        "X": 0.003408176591619849,
        "G": 0.0,
        "B": 0.0010520823998376727
      },
      "extension": {
        "length": 1440.739160636902,
        "rating": 251.43356323242188
      }
    },
    {
      "class": "Branch",
      "id": "branch_5764_7231_1",
      "ports": {
        "bus1": 5764,
        "bus2": 7231
      },
      "params": {
        "R": 0.0005758261540904641,
        "X": 0.002642108593136072,
        "G": 0.0,
        "B": 0.0035500985104590654
      },
      "extension": {
        "length": 2110.4427797698977,
        "rating": 272.9675054550171
      }
    },
    {
      "class": "Branch",
      "id": "branch_5766_6199_1",
      "ports": {
        "bus1": 6199,
        "bus2": 5766
      },
      "params": {
        "R": 0.0004531626182142645,
        "X": 0.0030062422156333923,
        "G": 0.0,
        "B": 0.0016740750288590789
      },
      "extension": {
        "length": 1534.3369882278444,
        "rating": 224.71139430999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_5766_6354_1",
      "ports": {
        "bus1": 5766,
        "bus2": 6354
      },
      "params": {
        "R": 0.00045784073881804943,
        "X": 0.0026808835100382566,
        "G": 0.0,
        "B": 0.00256831175647676
      },
      "extension": {
        "length": 1925.247339706421,
        "rating": 287.71934509277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_5766_7047_1",
      "ports": {
        "bus1": 7047,
        "bus2": 5766
      },
      "params": {
        "R": 0.0006261515081860125,
        "X": 0.0031367961782962084,
        "G": 0.0,
        "B": 0.002881214953958988
      },
      "extension": {
        "length": 2196.164448577881,
        "rating": 280.4926633834839
      }
    },
    {
      "class": "Branch",
      "id": "branch_5767_6220_1",
      "ports": {
        "bus1": 6220,
        "bus2": 5767
      },
      "params": {
        "R": 0.0005667824298143387,
        "X": 0.0037415476981550455,
        "G": 0.0,
        "B": 0.0026369558181613684
      },
      "extension": {
        "length": 2159.9180796203614,
        "rating": 266.9440984725952
      }
    },
    {
      "class": "Branch",
      "id": "branch_5767_6331_1",
      "ports": {
        "bus1": 6331,
        "bus2": 5767
      },
      "params": {
        "R": 0.0007709858473390341,
        "X": 0.00479801744222641,
        "G": 0.0,
        "B": 0.003915638197213411
      },
      "extension": {
        "length": 2985.4244707031253,
        "rating": 254.6574592590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_5768_5769_1",
      "ports": {
        "bus1": 5768,
        "bus2": 5769
      },
      "params": {
        "R": 0.00024465154274366796,
        "X": 0.0011650918750092387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5768_6143_1",
      "ports": {
        "bus1": 5768,
        "bus2": 6143
      },
      "params": {
        "R": 0.00013721185678150505,
        "X": 0.0008496815571561456,
        "G": 0.0,
        "B": 0.009601864963769913
      },
      "extension": {
        "length": 1826.1054667968751,
        "rating": 303.75521183013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_5768_6143_2",
      "ports": {
        "bus1": 5768,
        "bus2": 6143
      },
      "params": {
        "R": 0.00013721185678150505,
        "X": 0.0008496815571561456,
        "G": 0.0,
        "B": 0.009601864963769913
      },
      "extension": {
        "length": 1826.1054667968751,
        "rating": 303.75521183013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_5768_6338_1",
      "ports": {
        "bus1": 6338,
        "bus2": 5768
      },
      "params": {
        "R": 0.0006069683004170656,
        "X": 0.0034023618791252375,
        "G": 0.0,
        "B": 0.002628081012517214
      },
      "extension": {
        "length": 2158.202951751709,
        "rating": 256.40995502471924
      }
    },
    {
      "class": "Branch",
      "id": "branch_5770_5771_1",
      "ports": {
        "bus1": 5770,
        "bus2": 5771
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5771_5800_1",
      "ports": {
        "bus1": 5771,
        "bus2": 5800
      },
      "params": {
        "R": 0.0010444826912134886,
        "X": 0.006567408796399832,
        "G": 0.0,
        "B": 0.0059268893674016
      },
      "extension": {
        "length": 4294.510205108642,
        "rating": 250.37305355072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_5772_5773_1",
      "ports": {
        "bus1": 5772,
        "bus2": 5773
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5772_6826_1",
      "ports": {
        "bus1": 5772,
        "bus2": 6826
      },
      "params": {
        "R": 0.0005518936668522656,
        "X": 0.003311152569949627,
        "G": 0.0,
        "B": 0.001522432779893279
      },
      "extension": {
        "length": 1660.4943313293459,
        "rating": 248.2935905456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_5772_6855_1",
      "ports": {
        "bus1": 5772,
        "bus2": 6855
      },
      "params": {
        "R": 0.0015660944627597928,
        "X": 0.0072382004000246525,
        "G": 0.0,
        "B": 0.011577906087040901
      },
      "extension": {
        "length": 6774.284668029785,
        "rating": 274.6053695678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_5774_6164_1",
      "ports": {
        "bus1": 5774,
        "bus2": 6164
      },
      "params": {
        "R": 0.00020409228454809636,
        "X": 0.0011782381916418672,
        "G": 0.0,
        "B": 0.0038688131608068943
      },
      "extension": {
        "length": 1530.35334475708,
        "rating": 280.20176887512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_5775_5778_1",
      "ports": {
        "bus1": 5778,
        "bus2": 5775
      },
      "params": {
        "R": 0.0004176257352810353,
        "X": 0.00286246370524168,
        "G": 0.0,
        "B": 0.0018212627619504929
      },
      "extension": {
        "length": 1599.2825879745483,
        "rating": 236.27793788909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_5775_6387_1",
      "ports": {
        "bus1": 5775,
        "bus2": 6387
      },
      "params": {
        "R": 0.0003648059500847012,
        "X": 0.002617594553157687,
        "G": 0.0,
        "B": 0.004816549364477396
      },
      "extension": {
        "length": 2359.788030944824,
        "rating": 290.4135227203369
      }
    },
    {
      "class": "Branch",
      "id": "branch_5775_6392_1",
      "ports": {
        "bus1": 6392,
        "bus2": 5775
      },
      "params": {
        "R": 0.0005306435050442815,
        "X": 0.003058631205931306,
        "G": 0.0,
        "B": 0.0019545271061360836
      },
      "extension": {
        "length": 1774.9940807647706,
        "rating": 296.3758707046509
      }
    },
    {
      "class": "Branch",
      "id": "branch_5775_7110_1",
      "ports": {
        "bus1": 5775,
        "bus2": 7110
      },
      "params": {
        "R": 0.0004652692878153175,
        "X": 0.0030563489999622107,
        "G": 0.0,
        "B": 0.0018613263964653015
      },
      "extension": {
        "length": 1758.7243471069337,
        "rating": 250.57930946350098
      }
    },
    {
      "class": "Branch",
      "id": "branch_5776_5777_1",
      "ports": {
        "bus1": 5776,
        "bus2": 5777
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5776_6340_1",
      "ports": {
        "bus1": 6340,
        "bus2": 5776
      },
      "params": {
        "R": 0.0003257249773014337,
        "X": 0.002032629447057843,
        "G": 0.0,
        "B": 0.0030134827829897404
      },
      "extension": {
        "length": 1818.0562604370118,
        "rating": 219.14081573486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_5776_6393_1",
      "ports": {
        "bus1": 5776,
        "bus2": 6393
      },
      "params": {
        "R": 0.0005026545259170234,
        "X": 0.0029025054536759853,
        "G": 0.0,
        "B": 0.001410208409652114
      },
      "extension": {
        "length": 1484.3750640106202,
        "rating": 253.15897464752197
      }
    },
    {
      "class": "Branch",
      "id": "branch_5778_5779_1",
      "ports": {
        "bus1": 5778,
        "bus2": 5779
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5778_7110_1",
      "ports": {
        "bus1": 5778,
        "bus2": 7110
      },
      "params": {
        "R": 0.00016136503836605698,
        "X": 0.0008100995910353959,
        "G": 0.0,
        "B": 0.001425880822353065
      },
      "extension": {
        "length": 756.4328296394349,
        "rating": 271.2712287902832
      }
    },
    {
      "class": "Branch",
      "id": "branch_5780_5781_1",
      "ports": {
        "bus1": 5780,
        "bus2": 5781
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5781_6902_1",
      "ports": {
        "bus1": 5781,
        "bus2": 6902
      },
      "params": {
        "R": 0.0002240876929135993,
        "X": 0.0012620596680790186,
        "G": 0.0,
        "B": 0.0017142462311312556
      },
      "extension": {
        "length": 1056.4883590621948,
        "rating": 247.20909595489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_5782_5783_1",
      "ports": {
        "bus1": 5782,
        "bus2": 5783
      },
      "params": {
        "R": 0.0002626661735121161,
        "X": 0.0011182144517078996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5782_6179_1",
      "ports": {
        "bus1": 6179,
        "bus2": 5782
      },
      "params": {
        "R": 0.000769796606618911,
        "X": 0.005280740093439817,
        "G": 0.0,
        "B": 0.0033355485647916794
      },
      "extension": {
        "length": 3009.3140532073976,
        "rating": 277.79927253723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_5782_6199_1",
      "ports": {
        "bus1": 6199,
        "bus2": 5782
      },
      "params": {
        "R": 0.00048916379455477,
        "X": 0.0032730931416153908,
        "G": 0.0,
        "B": 0.002612183103337884
      },
      "extension": {
        "length": 1865.1982957305909,
        "rating": 286.3830327987671
      }
    },
    {
      "class": "Branch",
      "id": "branch_5784_6337_1",
      "ports": {
        "bus1": 6337,
        "bus2": 5784
      },
      "params": {
        "R": 0.0010291964281350374,
        "X": 0.006081319414079189,
        "G": 0.0,
        "B": 0.005657406523823738
      },
      "extension": {
        "length": 4137.112498535156,
        "rating": 230.9645414352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_5785_5786_1",
      "ports": {
        "bus1": 5785,
        "bus2": 5786
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5786_5793_1",
      "ports": {
        "bus1": 5786,
        "bus2": 5793
      },
      "params": {
        "R": 0.0006082094041630626,
        "X": 0.00373535742983222,
        "G": 0.0,
        "B": 0.001930473605170846
      },
      "extension": {
        "length": 2008.7341623687744,
        "rating": 273.7287998199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_5786_6373_1",
      "ports": {
        "bus1": 5786,
        "bus2": 6373
      },
      "params": {
        "R": 0.001412473269738257,
        "X": 0.008791218511760235,
        "G": 0.0,
        "B": 0.01213309820741415
      },
      "extension": {
        "length": 7480.36175592041,
        "rating": 279.30774688720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_5787_7089_1",
      "ports": {
        "bus1": 5787,
        "bus2": 7089
      },
      "params": {
        "R": 0.00037918248563073575,
        "X": 0.0018812279449775815,
        "G": 0.0,
        "B": 0.000615206197835505
      },
      "extension": {
        "length": 798.0962400398255,
        "rating": 288.3403778076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_5788_5799_1",
      "ports": {
        "bus1": 5799,
        "bus2": 5788
      },
      "params": {
        "R": 0.0002913326898124069,
        "X": 0.0017856998601928353,
        "G": 0.0,
        "B": 0.0027291567530483007
      },
      "extension": {
        "length": 1704.6454445343018,
        "rating": 288.63840103149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_5788_6176_1",
      "ports": {
        "bus1": 5788,
        "bus2": 6176
      },
      "params": {
        "R": 0.0005130417994223535,
        "X": 0.003060325514525175,
        "G": 0.0,
        "B": 0.0030068426858633757
      },
      "extension": {
        "length": 2067.31709815979,
        "rating": 328.7208318710327
      }
    },
    {
      "class": "Branch",
      "id": "branch_5788_6176_2",
      "ports": {
        "bus1": 5788,
        "bus2": 6176
      },
      "params": {
        "R": 0.0005130417994223535,
        "X": 0.003060325514525175,
        "G": 0.0,
        "B": 0.0030068426858633757
      },
      "extension": {
        "length": 2067.31709815979,
        "rating": 328.7208318710327
      }
    },
    {
      "class": "Branch",
      "id": "branch_5788_6176_3",
      "ports": {
        "bus1": 5788,
        "bus2": 6176
      },
      "params": {
        "R": 0.0005130417994223535,
        "X": 0.003060325514525175,
        "G": 0.0,
        "B": 0.0030068426858633757
      },
      "extension": {
        "length": 2067.31709815979,
        "rating": 328.7208318710327
      }
    },
    {
      "class": "Branch",
      "id": "branch_5788_6199_1",
      "ports": {
        "bus1": 5788,
        "bus2": 6199
      },
      "params": {
        "R": 0.0003850782522931695,
        "X": 0.00255385204218328,
        "G": 0.0,
        "B": 0.0022404599003493786
      },
      "extension": {
        "length": 1773.2820224761963,
        "rating": 343.20828914642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_5788_6199_2",
      "ports": {
        "bus1": 5788,
        "bus2": 6199
      },
      "params": {
        "R": 0.0003850782522931695,
        "X": 0.00255385204218328,
        "G": 0.0,
        "B": 0.0022404599003493786
      },
      "extension": {
        "length": 1773.2820224761963,
        "rating": 343.20828914642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_5788_6199_3",
      "ports": {
        "bus1": 5788,
        "bus2": 6199
      },
      "params": {
        "R": 0.0003850782522931695,
        "X": 0.00255385204218328,
        "G": 0.0,
        "B": 0.0022404599003493786
      },
      "extension": {
        "length": 1773.2820224761963,
        "rating": 343.20828914642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_5789_5790_1",
      "ports": {
        "bus1": 5789,
        "bus2": 5790
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5790_6375_1",
      "ports": {
        "bus1": 5790,
        "bus2": 6375
      },
      "params": {
        "R": 0.0007320806616917253,
        "X": 0.004246721509844065,
        "G": 0.0,
        "B": 0.03836464881896973
      },
      "extension": {
        "length": 8204.84865032959,
        "rating": 286.30833625793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_5790_6388_1",
      "ports": {
        "bus1": 5790,
        "bus2": 6388
      },
      "params": {
        "R": 0.0006776815862394869,
        "X": 0.003908814862370491,
        "G": 0.0,
        "B": 0.003707114141434431
      },
      "extension": {
        "length": 2791.973586868286,
        "rating": 274.89681243896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_5790_6392_1",
      "ports": {
        "bus1": 5790,
        "bus2": 6392
      },
      "params": {
        "R": 0.0004797830479219556,
        "X": 0.0030555627308785915,
        "G": 0.0,
        "B": 0.0021102980244904757
      },
      "extension": {
        "length": 1668.802533508301,
        "rating": 272.00329303741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_5791_6831_1",
      "ports": {
        "bus1": 6831,
        "bus2": 5791
      },
      "params": {
        "R": 0.0006063019391149282,
        "X": 0.004150682128965855,
        "G": 0.0,
        "B": 0.0035584955476224422
      },
      "extension": {
        "length": 2904.9811366882327,
        "rating": 283.19900035858154
      }
    },
    {
      "class": "Branch",
      "id": "branch_5792_5793_1",
      "ports": {
        "bus1": 5792,
        "bus2": 5793
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5793_6945_1",
      "ports": {
        "bus1": 6945,
        "bus2": 5793
      },
      "params": {
        "R": 0.00045113518717698753,
        "X": 0.0025100496131926775,
        "G": 0.0,
        "B": 0.0018089038785547018
      },
      "extension": {
        "length": 1640.6080567932129,
        "rating": 265.9247398376465
      }
    },
    {
      "class": "Branch",
      "id": "branch_5794_5795_1",
      "ports": {
        "bus1": 5794,
        "bus2": 5795
      },
      "params": {
        "R": 0.0010696577373892069,
        "X": 0.006616917904466391,
        "G": 0.0,
        "B": 0.0044024367816746235
      },
      "extension": {
        "length": 3866.45956539917,
        "rating": 258.92333984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_5794_7231_1",
      "ports": {
        "bus1": 5794,
        "bus2": 7231
      },
      "params": {
        "R": 0.0003317677474115044,
        "X": 0.0022242828272283077,
        "G": 0.0,
        "B": 0.0014138045953586698
      },
      "extension": {
        "length": 1256.54306073761,
        "rating": 278.27415466308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_5796_6141_1",
      "ports": {
        "bus1": 5796,
        "bus2": 6141
      },
      "params": {
        "R": 0.0005396498600021005,
        "X": 0.0031307346653193235,
        "G": 0.0,
        "B": 0.002194293774664402
      },
      "extension": {
        "length": 1877.470093185425,
        "rating": 234.84337329864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_5796_6891_1",
      "ports": {
        "bus1": 6891,
        "bus2": 5796
      },
      "params": {
        "R": 0.00024277588818222282,
        "X": 0.0015946546336635947,
        "G": 0.0,
        "B": 0.0033741523511707783
      },
      "extension": {
        "length": 1762.5931690979005,
        "rating": 217.2116756439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_5797_5798_1",
      "ports": {
        "bus1": 5797,
        "bus2": 5798
      },
      "params": {
        "R": 0.00024937710259109735,
        "X": 0.001043474767357111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5797_6965_1",
      "ports": {
        "bus1": 6965,
        "bus2": 5797
      },
      "params": {
        "R": 0.00045141761074773967,
        "X": 0.002600010484457016,
        "G": 0.0,
        "B": 0.0012520300224423409
      },
      "extension": {
        "length": 1259.3564268035889,
        "rating": 252.4928092956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_5797_6983_1",
      "ports": {
        "bus1": 6983,
        "bus2": 5797
      },
      "params": {
        "R": 0.000313464377541095,
        "X": 0.0019861182663589716,
        "G": 0.0,
        "B": 0.003379308618605137
      },
      "extension": {
        "length": 1777.6565577850342,
        "rating": 273.1525182723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_5797_7132_1",
      "ports": {
        "bus1": 7132,
        "bus2": 5797
      },
      "params": {
        "R": 0.00037755389348603785,
        "X": 0.0018560858443379402,
        "G": 0.0,
        "B": 0.0017762166680768132
      },
      "extension": {
        "length": 1321.6149928894044,
        "rating": 247.3496913909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_5797_7165_1",
      "ports": {
        "bus1": 5797,
        "bus2": 7165
      },
      "params": {
        "R": 0.00037484552012756467,
        "X": 0.0022140266373753548,
        "G": 0.0,
        "B": 0.0010365268681198359
      },
      "extension": {
        "length": 1103.358544670105,
        "rating": 281.7716360092163
      }
    },
    {
      "class": "Branch",
      "id": "branch_5799_6176_1",
      "ports": {
        "bus1": 5799,
        "bus2": 6176
      },
      "params": {
        "R": 0.00041315105045214295,
        "X": 0.0028260257095098495,
        "G": 0.0,
        "B": 0.002768020611256361
      },
      "extension": {
        "length": 1944.7021463928222,
        "rating": 284.74879264831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_5800_5801_1",
      "ports": {
        "bus1": 5800,
        "bus2": 5801
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5800_6163_1",
      "ports": {
        "bus1": 5800,
        "bus2": 6163
      },
      "params": {
        "R": 0.0006168403779156506,
        "X": 0.0035969652235507965,
        "G": 0.0,
        "B": 0.002902889857068658
      },
      "extension": {
        "length": 2362.399668045044,
        "rating": 268.6522960662842
      }
    },
    {
      "class": "Branch",
      "id": "branch_5802_5845_1",
      "ports": {
        "bus1": 5845,
        "bus2": 5802
      },
      "params": {
        "R": 0.0016484246589243412,
        "X": 0.01034741010516882,
        "G": 0.0,
        "B": 0.00792108103632927
      },
      "extension": {
        "length": 6262.793249359131,
        "rating": 253.94086837768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_5802_6319_1",
      "ports": {
        "bus1": 5802,
        "bus2": 6319
      },
      "params": {
        "R": 0.003350157756358385,
        "X": 0.019313912838697433,
        "G": 0.0,
        "B": 0.03769220784306526
      },
      "extension": {
        "length": 18620.64676538086,
        "rating": 323.19188117980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_5802_6988_1",
      "ports": {
        "bus1": 5802,
        "bus2": 6988
      },
      "params": {
        "R": 0.0015033597592264414,
        "X": 0.009820496663451195,
        "G": 0.0,
        "B": 0.005526142194867134
      },
      "extension": {
        "length": 5590.533725189209,
        "rating": 298.5121488571167
      }
    },
    {
      "class": "Branch",
      "id": "branch_5802_7273_1",
      "ports": {
        "bus1": 7273,
        "bus2": 5802
      },
      "params": {
        "R": 0.0012624909868463874,
        "X": 0.008544337935745716,
        "G": 0.0,
        "B": 0.003604679834097624
      },
      "extension": {
        "length": 3865.341087158203,
        "rating": 292.79773235321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_5803_6270_1",
      "ports": {
        "bus1": 6270,
        "bus2": 5803
      },
      "params": {
        "R": 0.0020905486308038235,
        "X": 0.01323774829506874,
        "G": 0.0,
        "B": 0.009433424100279808
      },
      "extension": {
        "length": 8170.566812622071,
        "rating": 252.2059202194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_5803_6309_1",
      "ports": {
        "bus1": 5803,
        "bus2": 6309
      },
      "params": {
        "R": 0.0019761372823268175,
        "X": 0.012637265026569366,
        "G": 0.0,
        "B": 0.022330477833747864
      },
      "extension": {
        "length": 12128.156455078126,
        "rating": 231.7171573638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_5803_6940_1",
      "ports": {
        "bus1": 6940,
        "bus2": 5803
      },
      "params": {
        "R": 0.001570498920045793,
        "X": 0.009152661077678204,
        "G": 0.0,
        "B": 0.01789833977818489
      },
      "extension": {
        "length": 8694.603988769531,
        "rating": 276.7826795578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_5804_6270_1",
      "ports": {
        "bus1": 5804,
        "bus2": 6270
      },
      "params": {
        "R": 0.001450241543352604,
        "X": 0.00894242711365223,
        "G": 0.0,
        "B": 0.018707994371652603
      },
      "extension": {
        "length": 9512.50587890625,
        "rating": 308.4190845489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_5804_6940_1",
      "ports": {
        "bus1": 5804,
        "bus2": 6940
      },
      "params": {
        "R": 0.00018889436614699662,
        "X": 0.0011388884158805013,
        "G": 0.0,
        "B": 0.001235573086887598
      },
      "extension": {
        "length": 832.4403806304932,
        "rating": 284.9254608154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_5804_6988_1",
      "ports": {
        "bus1": 6988,
        "bus2": 5804
      },
      "params": {
        "R": 0.0008091719355434179,
        "X": 0.005704523529857397,
        "G": 0.0,
        "B": 0.0030699551571160555
      },
      "extension": {
        "length": 3190.0727989654542,
        "rating": 268.29705238342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_5805_5806_1",
      "ports": {
        "bus1": 5805,
        "bus2": 5806
      },
      "params": {
        "R": 0.0017741590272635221,
        "X": 0.01018389780074358,
        "G": 0.0,
        "B": 0.007205205969512463
      },
      "extension": {
        "length": 6619.349148376465,
        "rating": 275.8357286453247
      }
    },
    {
      "class": "Branch",
      "id": "branch_5806_5807_1",
      "ports": {
        "bus1": 5806,
        "bus2": 5807
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5806_5825_1",
      "ports": {
        "bus1": 5825,
        "bus2": 5806
      },
      "params": {
        "R": 0.0049109430983662605,
        "X": 0.022897785529494286,
        "G": 0.0,
        "B": 0.022537920624017715
      },
      "extension": {
        "length": 16702.1853079834,
        "rating": 273.5513925552368
      }
    },
    {
      "class": "Branch",
      "id": "branch_5808_5844_1",
      "ports": {
        "bus1": 5808,
        "bus2": 5844
      },
      "params": {
        "R": 0.0020587921608239412,
        "X": 0.014375407248735428,
        "G": 0.0,
        "B": 0.01457201037555933
      },
      "extension": {
        "length": 9690.899129516602,
        "rating": 242.28148460388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_5808_6276_1",
      "ports": {
        "bus1": 6276,
        "bus2": 5808
      },
      "params": {
        "R": 0.0010744647588580847,
        "X": 0.0068743047304451466,
        "G": 0.0,
        "B": 0.006051368545740843
      },
      "extension": {
        "length": 4651.624000305176,
        "rating": 233.60462188720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_5809_5810_1",
      "ports": {
        "bus1": 5809,
        "bus2": 5810
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5809_5847_1",
      "ports": {
        "bus1": 5809,
        "bus2": 5847
      },
      "params": {
        "R": 0.0011419010115787387,
        "X": 0.006688570603728294,
        "G": 0.0,
        "B": 0.004889755509793758
      },
      "extension": {
        "length": 4159.632089080811,
        "rating": 258.7496280670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_5809_6988_1",
      "ports": {
        "bus1": 5809,
        "bus2": 6988
      },
      "params": {
        "R": 0.0014770604902878404,
        "X": 0.008956109173595905,
        "G": 0.0,
        "B": 0.008347397670149803
      },
      "extension": {
        "length": 6269.439273925782,
        "rating": 262.8223419189453
      }
    },
    {
      "class": "Branch",
      "id": "branch_5811_5812_1",
      "ports": {
        "bus1": 5811,
        "bus2": 5812
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5811_5813_1",
      "ports": {
        "bus1": 5811,
        "bus2": 5813
      },
      "params": {
        "R": 0.002548474119976163,
        "X": 0.014012224972248077,
        "G": 0.0,
        "B": 0.017452746629714966
      },
      "extension": {
        "length": 10767.230501220703,
        "rating": 235.28449535369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_5811_5845_1",
      "ports": {
        "bus1": 5811,
        "bus2": 5845
      },
      "params": {
        "R": 0.0008908705785870552,
        "X": 0.006624881643801928,
        "G": 0.0,
        "B": 0.004807563498616219
      },
      "extension": {
        "length": 3771.0892471618654,
        "rating": 242.40682125091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_5813_5814_1",
      "ports": {
        "bus1": 5813,
        "bus2": 5814
      },
      "params": {
        "R": 0.002101172460243106,
        "X": 0.014133615419268608,
        "G": 0.0,
        "B": 0.008949409238994122
      },
      "extension": {
        "length": 7978.465584777832,
        "rating": 255.6950330734253
      }
    },
    {
      "class": "Branch",
      "id": "branch_5813_6313_1",
      "ports": {
        "bus1": 5813,
        "bus2": 6313
      },
      "params": {
        "R": 0.0019668536260724068,
        "X": 0.012886635959148407,
        "G": 0.0,
        "B": 0.10624802857637405
      },
      "extension": {
        "length": 26615.35580053711,
        "rating": 261.035418510437
      }
    },
    {
      "class": "Branch",
      "id": "branch_5814_5842_1",
      "ports": {
        "bus1": 5814,
        "bus2": 5842
      },
      "params": {
        "R": 0.0006367912865243852,
        "X": 0.0041611893102526665,
        "G": 0.0,
        "B": 0.012765802443027496
      },
      "extension": {
        "length": 4878.7717749938965,
        "rating": 271.81854248046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_5815_5816_1",
      "ports": {
        "bus1": 5815,
        "bus2": 5816
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5815_5827_1",
      "ports": {
        "bus1": 5815,
        "bus2": 5827
      },
      "params": {
        "R": 0.001113494741730392,
        "X": 0.007475706748664379,
        "G": 0.0,
        "B": 0.027630195021629333
      },
      "extension": {
        "length": 9230.473628723144,
        "rating": 304.03687953948975
      }
    },
    {
      "class": "Branch",
      "id": "branch_5815_7950_1",
      "ports": {
        "bus1": 5815,
        "bus2": 7950
      },
      "params": {
        "R": 0.0007680554990656674,
        "X": 0.0033747015986591578,
        "G": 0.0,
        "B": 0.0034705339930951595
      },
      "extension": {
        "length": 2199.4836238861085,
        "rating": 308.1506013870239
      }
    },
    {
      "class": "Branch",
      "id": "branch_5817_7950_1",
      "ports": {
        "bus1": 7950,
        "bus2": 5817
      },
      "params": {
        "R": 0.0009265029802918434,
        "X": 0.005382968112826347,
        "G": 0.0,
        "B": 0.0023974906653165817
      },
      "extension": {
        "length": 2274.1799365997317,
        "rating": 259.1447353363037
      }
    },
    {
      "class": "Branch",
      "id": "branch_5817_7952_1",
      "ports": {
        "bus1": 5817,
        "bus2": 7952
      },
      "params": {
        "R": 0.003133119083940983,
        "X": 0.015690447762608528,
        "G": 0.0,
        "B": 0.014675550162792206
      },
      "extension": {
        "length": 10497.945449707031,
        "rating": 262.3847723007202
      }
    },
    {
      "class": "Branch",
      "id": "branch_5818_5819_1",
      "ports": {
        "bus1": 5818,
        "bus2": 5819
      },
      "params": {
        "R": 0.00020322854106780142,
        "X": 0.0010766660561785102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5819_5843_1",
      "ports": {
        "bus1": 5819,
        "bus2": 5843
      },
      "params": {
        "R": 0.0035072590690106153,
        "X": 0.02316378429532051,
        "G": 0.0,
        "B": 0.02448480762541294
      },
      "extension": {
        "length": 17594.68566796875,
        "rating": 262.2586488723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_5819_7949_1",
      "ports": {
        "bus1": 5819,
        "bus2": 7949
      },
      "params": {
        "R": 0.002539246343076229,
        "X": 0.01485687866806984,
        "G": 0.0,
        "B": 0.008493022993206978
      },
      "extension": {
        "length": 8427.57661340332,
        "rating": 268.66071224212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_5820_5821_1",
      "ports": {
        "bus1": 5820,
        "bus2": 5821
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5820_5828_1",
      "ports": {
        "bus1": 5820,
        "bus2": 5828
      },
      "params": {
        "R": 0.001807896071113646,
        "X": 0.0103932935744524,
        "G": 0.0,
        "B": 0.006492749787867069
      },
      "extension": {
        "length": 6050.701764953614,
        "rating": 254.36136722564697
      }
    },
    {
      "class": "Branch",
      "id": "branch_5820_5837_1",
      "ports": {
        "bus1": 5837,
        "bus2": 5820
      },
      "params": {
        "R": 0.0014461587416008115,
        "X": 0.007150135934352875,
        "G": 0.0,
        "B": 0.005485631991177797
      },
      "extension": {
        "length": 4689.171103820801,
        "rating": 221.2601900100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_5820_5842_1",
      "ports": {
        "bus1": 5842,
        "bus2": 5820
      },
      "params": {
        "R": 0.001584342448040843,
        "X": 0.009612038731575012,
        "G": 0.0,
        "B": 0.007279311306774616
      },
      "extension": {
        "length": 6031.7156447753905,
        "rating": 285.75432300567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_5820_7942_1",
      "ports": {
        "bus1": 5820,
        "bus2": 7942
      },
      "params": {
        "R": 0.002000095322728157,
        "X": 0.012769138440489769,
        "G": 0.0,
        "B": 0.05087187886238098
      },
      "extension": {
        "length": 18987.860630126954,
        "rating": 267.00634956359863
      }
    },
    {
      "class": "Branch",
      "id": "branch_5822_5823_1",
      "ports": {
        "bus1": 5822,
        "bus2": 5823
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5823_7942_1",
      "ports": {
        "bus1": 5823,
        "bus2": 7942
      },
      "params": {
        "R": 0.0010258050169795752,
        "X": 0.005790399387478828,
        "G": 0.0,
        "B": 0.002420976059511304
      },
      "extension": {
        "length": 2649.0303410339357,
        "rating": 236.83860301971436
      }
    },
    {
      "class": "Branch",
      "id": "branch_5824_7853_1",
      "ports": {
        "bus1": 5824,
        "bus2": 7853
      },
      "params": {
        "R": 0.0027959286235272884,
        "X": 0.01778458245098591,
        "G": 0.0,
        "B": 0.16014070808887482
      },
      "extension": {
        "length": 38221.9906003418,
        "rating": 307.7415943145752
      }
    },
    {
      "class": "Branch",
      "id": "branch_5824_7940_1",
      "ports": {
        "bus1": 7940,
        "bus2": 5824
      },
      "params": {
        "R": 0.0019523780792951586,
        "X": 0.010815456509590149,
        "G": 0.0,
        "B": 0.009308448061347008
      },
      "extension": {
        "length": 7535.546666564942,
        "rating": 279.88243103027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_5824_7942_1",
      "ports": {
        "bus1": 7942,
        "bus2": 5824
      },
      "params": {
        "R": 0.0023289229720830917,
        "X": 0.01367547269910574,
        "G": 0.0,
        "B": 0.012795178219676018
      },
      "extension": {
        "length": 9388.895423950196,
        "rating": 251.79781913757324
      }
    },
    {
      "class": "Branch",
      "id": "branch_5825_6326_1",
      "ports": {
        "bus1": 6326,
        "bus2": 5825
      },
      "params": {
        "R": 0.0031784416642040014,
        "X": 0.02037736028432846,
        "G": 0.0,
        "B": 0.028609560802578926
      },
      "extension": {
        "length": 16642.865672973632,
        "rating": 260.4904890060425
      }
    },
    {
      "class": "Branch",
      "id": "branch_5826_7943_1",
      "ports": {
        "bus1": 5826,
        "bus2": 7943
      },
      "params": {
        "R": 0.0018084069015458226,
        "X": 0.010746990330517292,
        "G": 0.0,
        "B": 0.007260624319314957
      },
      "extension": {
        "length": 6076.968545379639,
        "rating": 284.9529504776001
      }
    },
    {
      "class": "Branch",
      "id": "branch_5826_7950_1",
      "ports": {
        "bus1": 5826,
        "bus2": 7950
      },
      "params": {
        "R": 0.001277230796404183,
        "X": 0.008790707215666771,
        "G": 0.0,
        "B": 0.00510250823572278
      },
      "extension": {
        "length": 4713.200544067383,
        "rating": 279.85541820526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_5827_5828_1",
      "ports": {
        "bus1": 5828,
        "bus2": 5827
      },
      "params": {
        "R": 0.0013155819615349174,
        "X": 0.0075273672118783,
        "G": 0.0,
        "B": 0.009267031215131283
      },
      "extension": {
        "length": 5473.482195465088,
        "rating": 303.35536003112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_5828_7949_1",
      "ports": {
        "bus1": 5828,
        "bus2": 7949
      },
      "params": {
        "R": 0.0019809179939329624,
        "X": 0.01212222222238779,
        "G": 0.0,
        "B": 0.013046120293438435
      },
      "extension": {
        "length": 8521.588642456056,
        "rating": 271.3282346725464
      }
    },
    {
      "class": "Branch",
      "id": "branch_5829_5830_1",
      "ports": {
        "bus1": 5829,
        "bus2": 5830
      },
      "params": {
        "R": 0.00021553912665694952,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5829_5831_1",
      "ports": {
        "bus1": 5829,
        "bus2": 5831
      },
      "params": {
        "R": 0.0013750289799645543,
        "X": 0.006782071199268103,
        "G": 0.0,
        "B": 0.005801260005682707
      },
      "extension": {
        "length": 4384.70252545166,
        "rating": 274.30787086486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_5829_5840_1",
      "ports": {
        "bus1": 5829,
        "bus2": 5840
      },
      "params": {
        "R": 0.0019833336118608713,
        "X": 0.011784174479544163,
        "G": 0.0,
        "B": 0.007766686845570803
      },
      "extension": {
        "length": 7220.826458129883,
        "rating": 261.74163818359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_5831_5832_1",
      "ports": {
        "bus1": 5831,
        "bus2": 5832
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5831_5833_1",
      "ports": {
        "bus1": 5831,
        "bus2": 5833
      },
      "params": {
        "R": 0.0011019175872206688,
        "X": 0.0066721742041409016,
        "G": 0.0,
        "B": 0.014831960201263428
      },
      "extension": {
        "length": 7673.172056762695,
        "rating": 229.2980194091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_5831_7953_1",
      "ports": {
        "bus1": 5831,
        "bus2": 7953
      },
      "params": {
        "R": 0.0037038903683423996,
        "X": 0.019056109711527824,
        "G": 0.0,
        "B": 0.05012093111872673
      },
      "extension": {
        "length": 21742.018333374024,
        "rating": 275.81169605255127
      }
    },
    {
      "class": "Branch",
      "id": "branch_5833_9248_1",
      "ports": {
        "bus1": 5833,
        "bus2": 9248
      },
      "params": {
        "R": 0.0012929615331813693,
        "X": 0.0065148379653692245,
        "G": 0.0,
        "B": 0.00902289617806673
      },
      "extension": {
        "length": 5586.420104187012,
        "rating": 251.8507719039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_5834_5847_1",
      "ports": {
        "bus1": 5847,
        "bus2": 5834
      },
      "params": {
        "R": 0.0012265010736882687,
        "X": 0.008731741458177567,
        "G": 0.0,
        "B": 0.009820852428674698
      },
      "extension": {
        "length": 6528.944643310547,
        "rating": 247.8837251663208
      }
    },
    {
      "class": "Branch",
      "id": "branch_5834_6271_1",
      "ports": {
        "bus1": 5834,
        "bus2": 6271
      },
      "params": {
        "R": 0.0017095754155889153,
        "X": 0.009892447851598263,
        "G": 0.0,
        "B": 0.009598372504115105
      },
      "extension": {
        "length": 6002.159809295655,
        "rating": 232.90228843688965
      }
    },
    {
      "class": "Branch",
      "id": "branch_5835_5836_1",
      "ports": {
        "bus1": 5835,
        "bus2": 5836
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5836_5838_1",
      "ports": {
        "bus1": 5836,
        "bus2": 5838
      },
      "params": {
        "R": 0.0006435891264118254,
        "X": 0.003962166141718626,
        "G": 0.0,
        "B": 0.0045311409048736095
      },
      "extension": {
        "length": 3005.7076803131104,
        "rating": 236.59331798553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_5836_5840_1",
      "ports": {
        "bus1": 5840,
        "bus2": 5836
      },
      "params": {
        "R": 0.0007178307278081775,
        "X": 0.004240575712174177,
        "G": 0.0,
        "B": 0.0031355859246104956
      },
      "extension": {
        "length": 2519.111707168579,
        "rating": 251.13694667816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_5837_5838_1",
      "ports": {
        "bus1": 5838,
        "bus2": 5837
      },
      "params": {
        "R": 0.0012785684084519744,
        "X": 0.008283481933176517,
        "G": 0.0,
        "B": 0.01036171056330204
      },
      "extension": {
        "length": 6712.09958001709,
        "rating": 205.99873065948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_5839_5840_1",
      "ports": {
        "bus1": 5839,
        "bus2": 5840
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5841_5842_1",
      "ports": {
        "bus1": 5841,
        "bus2": 5842
      },
      "params": {
        "R": 0.0015700694639235735,
        "X": 0.009870223701000214,
        "G": 0.0,
        "B": 0.007522267755120993
      },
      "extension": {
        "length": 6176.441741088867,
        "rating": 223.0672836303711
      }
    },
    {
      "class": "Branch",
      "id": "branch_5843_6318_1",
      "ports": {
        "bus1": 6318,
        "bus2": 5843
      },
      "params": {
        "R": 0.0013951483415439725,
        "X": 0.007904489524662495,
        "G": 0.0,
        "B": 0.006749571766704321
      },
      "extension": {
        "length": 5502.248381469727,
        "rating": 255.68530559539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_5844_7273_1",
      "ports": {
        "bus1": 5844,
        "bus2": 7273
      },
      "params": {
        "R": 0.0018677344778552651,
        "X": 0.010038559325039387,
        "G": 0.0,
        "B": 0.015108069404959679
      },
      "extension": {
        "length": 8476.597807250977,
        "rating": 253.778338432312
      }
    },
    {
      "class": "Branch",
      "id": "branch_5846_6273_1",
      "ports": {
        "bus1": 6273,
        "bus2": 5846
      },
      "params": {
        "R": 0.001400334993377328,
        "X": 0.00839123222976923,
        "G": 0.0,
        "B": 0.008993768133223057
      },
      "extension": {
        "length": 6187.601199462891,
        "rating": 286.10806465148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_5846_6275_1",
      "ports": {
        "bus1": 6275,
        "bus2": 5846
      },
      "params": {
        "R": 0.002591676078736782,
        "X": 0.012114245444536209,
        "G": 0.0,
        "B": 0.011062548495829105
      },
      "extension": {
        "length": 8176.656092102051,
        "rating": 237.4060869216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_5846_6988_1",
      "ports": {
        "bus1": 6988,
        "bus2": 5846
      },
      "params": {
        "R": 0.0014710136456415057,
        "X": 0.008182269521057606,
        "G": 0.0,
        "B": 0.0037738073151558638
      },
      "extension": {
        "length": 4066.3187731933594,
        "rating": 307.8678607940674
      }
    },
    {
      "class": "Branch",
      "id": "branch_5848_5858_1",
      "ports": {
        "bus1": 5858,
        "bus2": 5848
      },
      "params": {
        "R": 0.0003848583437502384,
        "X": 0.0026358640752732754,
        "G": 0.0,
        "B": 0.002057773293927312
      },
      "extension": {
        "length": 1581.6338454666138,
        "rating": 301.50649547576904
      }
    },
    {
      "class": "Branch",
      "id": "branch_5848_6224_1",
      "ports": {
        "bus1": 6224,
        "bus2": 5848
      },
      "params": {
        "R": 0.0006953886477276683,
        "X": 0.0038243597373366356,
        "G": 0.0,
        "B": 0.005252693314105272
      },
      "extension": {
        "length": 3133.038466323853,
        "rating": 294.12899017333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_5849_5850_1",
      "ports": {
        "bus1": 5849,
        "bus2": 5850
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5849_5851_1",
      "ports": {
        "bus1": 5849,
        "bus2": 5851
      },
      "params": {
        "R": 0.00046149396803230047,
        "X": 0.002733707195147872,
        "G": 0.0,
        "B": 0.0014423133106902242
      },
      "extension": {
        "length": 1525.1710302658082,
        "rating": 314.93046283721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_5849_5851_2",
      "ports": {
        "bus1": 5849,
        "bus2": 5851
      },
      "params": {
        "R": 0.00046149396803230047,
        "X": 0.002733707195147872,
        "G": 0.0,
        "B": 0.0014423133106902242
      },
      "extension": {
        "length": 1525.1710302658082,
        "rating": 314.93046283721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_5849_5858_1",
      "ports": {
        "bus1": 5849,
        "bus2": 5858
      },
      "params": {
        "R": 0.0005543243605643511,
        "X": 0.0036503018345683813,
        "G": 0.0,
        "B": 0.0032577109523117542
      },
      "extension": {
        "length": 2403.6423541259765,
        "rating": 296.1236000061035
      }
    },
    {
      "class": "Branch",
      "id": "branch_5849_6357_1",
      "ports": {
        "bus1": 6357,
        "bus2": 5849
      },
      "params": {
        "R": 0.0006701229722239077,
        "X": 0.00441376818343997,
        "G": 0.0,
        "B": 0.0035751794930547476
      },
      "extension": {
        "length": 2882.1398157806398,
        "rating": 328.12092304229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_5849_6357_2",
      "ports": {
        "bus1": 6357,
        "bus2": 5849
      },
      "params": {
        "R": 0.0006701229722239077,
        "X": 0.00441376818343997,
        "G": 0.0,
        "B": 0.0035751794930547476
      },
      "extension": {
        "length": 2882.1398157806398,
        "rating": 328.12092304229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_5849_6357_3",
      "ports": {
        "bus1": 6357,
        "bus2": 5849
      },
      "params": {
        "R": 0.0006701229722239077,
        "X": 0.00441376818343997,
        "G": 0.0,
        "B": 0.0035751794930547476
      },
      "extension": {
        "length": 2882.1398157806398,
        "rating": 328.12092304229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_5851_5858_1",
      "ports": {
        "bus1": 5851,
        "bus2": 5858
      },
      "params": {
        "R": 0.0004988572327420115,
        "X": 0.002949377754703164,
        "G": 0.0,
        "B": 0.0018005494493991137
      },
      "extension": {
        "length": 1649.284416732788,
        "rating": 253.0470371246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_5851_6170_1",
      "ports": {
        "bus1": 5851,
        "bus2": 6170
      },
      "params": {
        "R": 0.0006696050404570997,
        "X": 0.0035500319208949804,
        "G": 0.0,
        "B": 0.0016987737035378814
      },
      "extension": {
        "length": 1880.1389012145996,
        "rating": 304.9935817718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_5851_6170_2",
      "ports": {
        "bus1": 5851,
        "bus2": 6170
      },
      "params": {
        "R": 0.0006696050404570997,
        "X": 0.0035500319208949804,
        "G": 0.0,
        "B": 0.0016987737035378814
      },
      "extension": {
        "length": 1880.1389012145996,
        "rating": 304.9935817718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_5852_5853_1",
      "ports": {
        "bus1": 5852,
        "bus2": 5853
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5852_5960_1",
      "ports": {
        "bus1": 5852,
        "bus2": 5960
      },
      "params": {
        "R": 0.0007100242073647678,
        "X": 0.0041330778039991856,
        "G": 0.0,
        "B": 0.003144660033285618
      },
      "extension": {
        "length": 2610.1142048034667,
        "rating": 241.61345958709717
      }
    },
    {
      "class": "Branch",
      "id": "branch_5852_5985_1",
      "ports": {
        "bus1": 5852,
        "bus2": 5985
      },
      "params": {
        "R": 0.00028901590849272907,
        "X": 0.0018607034580782056,
        "G": 0.0,
        "B": 0.002837204374372959
      },
      "extension": {
        "length": 1679.424047973633,
        "rating": 253.63812446594238
      }
    },
    {
      "class": "Branch",
      "id": "branch_5854_5859_1",
      "ports": {
        "bus1": 5854,
        "bus2": 5859
      },
      "params": {
        "R": 0.0003220881917513907,
        "X": 0.002157007809728384,
        "G": 0.0,
        "B": 0.001919189584441483
      },
      "extension": {
        "length": 1572.4841946487427,
        "rating": 281.5061569213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_5854_6978_1",
      "ports": {
        "bus1": 6978,
        "bus2": 5854
      },
      "params": {
        "R": 0.000525738054420799,
        "X": 0.002358530880883336,
        "G": 0.0,
        "B": 0.001768514048308134
      },
      "extension": {
        "length": 1368.0269477462768,
        "rating": 256.02638721466064
      }
    },
    {
      "class": "Branch",
      "id": "branch_5854_7225_1",
      "ports": {
        "bus1": 5854,
        "bus2": 7225
      },
      "params": {
        "R": 0.00014588471094612032,
        "X": 0.0009545574430376291,
        "G": 0.0,
        "B": 0.0005423861439339817
      },
      "extension": {
        "length": 496.0110946769714,
        "rating": 222.7025270462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_5855_6342_1",
      "ports": {
        "bus1": 5855,
        "bus2": 6342
      },
      "params": {
        "R": 0.000816851039417088,
        "X": 0.004277538973838091,
        "G": 0.0,
        "B": 0.002410363871604204
      },
      "extension": {
        "length": 2285.9717284698486,
        "rating": 268.68510246276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_5855_6403_1",
      "ports": {
        "bus1": 5855,
        "bus2": 6403
      },
      "params": {
        "R": 0.00047344385529868305,
        "X": 0.0028814789839088917,
        "G": 0.0,
        "B": 0.001977597363293171
      },
      "extension": {
        "length": 1814.2273429870606,
        "rating": 246.73688411712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_5856_5857_1",
      "ports": {
        "bus1": 5856,
        "bus2": 5857
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5857_5952_1",
      "ports": {
        "bus1": 5952,
        "bus2": 5857
      },
      "params": {
        "R": 0.0005581697332672775,
        "X": 0.003315411042422056,
        "G": 0.0,
        "B": 0.0046146828681230545
      },
      "extension": {
        "length": 2858.6082230529787,
        "rating": 242.32265949249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_5857_6399_1",
      "ports": {
        "bus1": 5857,
        "bus2": 6399
      },
      "params": {
        "R": 0.0007334171677939594,
        "X": 0.004479152616113424,
        "G": 0.0,
        "B": 0.004671495407819748
      },
      "extension": {
        "length": 3103.0177813110354,
        "rating": 250.88655948638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_5858_5883_1",
      "ports": {
        "bus1": 5858,
        "bus2": 5883
      },
      "params": {
        "R": 0.0006459175492636859,
        "X": 0.0034496223088353872,
        "G": 0.0,
        "B": 0.0014646118506789205
      },
      "extension": {
        "length": 1509.622743850708,
        "rating": 264.6052360534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_5858_6196_1",
      "ports": {
        "bus1": 5858,
        "bus2": 6196
      },
      "params": {
        "R": 0.0007985155680216849,
        "X": 0.005439482629299164,
        "G": 0.0,
        "B": 0.0027233141008764505
      },
      "extension": {
        "length": 2958.251972305298,
        "rating": 269.3913221359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_5859_5860_1",
      "ports": {
        "bus1": 5859,
        "bus2": 5860
      },
      "params": {
        "R": 0.0002451377222314477,
        "X": 0.0011568155605345964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5859_5864_1",
      "ports": {
        "bus1": 5859,
        "bus2": 5864
      },
      "params": {
        "R": 0.0009084770572371781,
        "X": 0.005459415726363659,
        "G": 0.0,
        "B": 0.001933000865392387
      },
      "extension": {
        "length": 2253.778931854248,
        "rating": 249.47707653045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_5859_6386_1",
      "ports": {
        "bus1": 6386,
        "bus2": 5859
      },
      "params": {
        "R": 0.00017774054140318185,
        "X": 0.0011118865804746747,
        "G": 0.0,
        "B": 0.00930560939013958
      },
      "extension": {
        "length": 2124.3151713867187,
        "rating": 328.35657596588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_5859_6386_2",
      "ports": {
        "bus1": 6386,
        "bus2": 5859
      },
      "params": {
        "R": 0.00017774054140318185,
        "X": 0.0011118865804746747,
        "G": 0.0,
        "B": 0.00930560939013958
      },
      "extension": {
        "length": 2124.3151713867187,
        "rating": 328.35657596588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_5859_6386_3",
      "ports": {
        "bus1": 6386,
        "bus2": 5859
      },
      "params": {
        "R": 0.00017774054140318185,
        "X": 0.0011118865804746747,
        "G": 0.0,
        "B": 0.00930560939013958
      },
      "extension": {
        "length": 2124.3151713867187,
        "rating": 328.35657596588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_5859_7225_1",
      "ports": {
        "bus1": 7225,
        "bus2": 5859
      },
      "params": {
        "R": 0.0003111130208708346,
        "X": 0.0019682799465954304,
        "G": 0.0,
        "B": 0.002836710074916482
      },
      "extension": {
        "length": 1611.563881942749,
        "rating": 305.3183317184448
      }
    },
    {
      "class": "Branch",
      "id": "branch_5859_7225_2",
      "ports": {
        "bus1": 7225,
        "bus2": 5859
      },
      "params": {
        "R": 0.0003111130208708346,
        "X": 0.0019682799465954304,
        "G": 0.0,
        "B": 0.002836710074916482
      },
      "extension": {
        "length": 1611.563881942749,
        "rating": 305.3183317184448
      }
    },
    {
      "class": "Branch",
      "id": "branch_5859_7315_1",
      "ports": {
        "bus1": 5859,
        "bus2": 7315
      },
      "params": {
        "R": 0.0007621825207024813,
        "X": 0.0037257035728543997,
        "G": 0.0,
        "B": 0.0036466321907937527
      },
      "extension": {
        "length": 2592.4756302795413,
        "rating": 273.3154296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_5861_5862_1",
      "ports": {
        "bus1": 5861,
        "bus2": 5862
      },
      "params": {
        "R": 0.00029902788810431957,
        "X": 0.001024074968881905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5861_5906_1",
      "ports": {
        "bus1": 5861,
        "bus2": 5906
      },
      "params": {
        "R": 0.0006443448946811259,
        "X": 0.003843864193186164,
        "G": 0.0,
        "B": 0.0019406313076615334
      },
      "extension": {
        "length": 1921.3639372100831,
        "rating": 248.63629341125488
      }
    },
    {
      "class": "Branch",
      "id": "branch_5861_7137_1",
      "ports": {
        "bus1": 7137,
        "bus2": 5861
      },
      "params": {
        "R": 0.00040366730536334217,
        "X": 0.0023840402718633413,
        "G": 0.0,
        "B": 0.0027499657589942217
      },
      "extension": {
        "length": 1777.0817789154053,
        "rating": 265.2841567993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_5863_5864_1",
      "ports": {
        "bus1": 5863,
        "bus2": 5864
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5864_6177_1",
      "ports": {
        "bus1": 5864,
        "bus2": 6177
      },
      "params": {
        "R": 0.0008836844936013222,
        "X": 0.0044770813547074795,
        "G": 0.0,
        "B": 0.0024719221983104944
      },
      "extension": {
        "length": 2362.3871978759767,
        "rating": 267.1865701675415
      }
    },
    {
      "class": "Branch",
      "id": "branch_5864_6386_1",
      "ports": {
        "bus1": 6386,
        "bus2": 5864
      },
      "params": {
        "R": 0.0007526500266976655,
        "X": 0.004845384508371353,
        "G": 0.0,
        "B": 0.0015946500934660435
      },
      "extension": {
        "length": 2015.9064280700684,
        "rating": 272.2219705581665
      }
    },
    {
