      "class": "Branch",
      "id": "branch_5864_7315_1",
      "ports": {
        "bus1": 5864,
        "bus2": 7315
      },
      "params": {
        "R": 0.0005915046203881502,
        "X": 0.003506514709442854,
        "G": 0.0,
        "B": 0.002010245341807604
      },
      "extension": {
        "length": 1878.0026653289794,
        "rating": 246.38710021972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_5865_6181_1",
      "ports": {
        "bus1": 5865,
        "bus2": 6181
      },
      "params": {
        "R": 0.0002947380708064884,
        "X": 0.001799270510673523,
        "G": 0.0,
        "B": 0.010566783137619495
      },
      "extension": {
        "length": 3176.635520324707,
        "rating": 242.3224687576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_5865_6192_1",
      "ports": {
        "bus1": 5865,
        "bus2": 6192
      },
      "params": {
        "R": 0.00026869005523622036,
        "X": 0.0016553608002141118,
        "G": 0.0,
        "B": 0.01158223208039999
      },
      "extension": {
        "length": 2977.6029888153075,
        "rating": 230.0041913986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_5866_5867_1",
      "ports": {
        "bus1": 5866,
        "bus2": 5867
      },
      "params": {
        "R": 0.0002592626551631838,
        "X": 0.0011296941665932536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5866_5926_1",
      "ports": {
        "bus1": 5866,
        "bus2": 5926
      },
      "params": {
        "R": 0.00038128066807985306,
        "X": 0.002326829358935356,
        "G": 0.0,
        "B": 0.0023713638074696064
      },
      "extension": {
        "length": 1518.1895581512451,
        "rating": 262.22686767578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_5866_6960_1",
      "ports": {
        "bus1": 5866,
        "bus2": 6960
      },
      "params": {
        "R": 0.0004476703761611134,
        "X": 0.0028943337965756655,
        "G": 0.0,
        "B": 0.0020856407936662436
      },
      "extension": {
        "length": 1615.8413417816162,
        "rating": 279.6168804168701
      }
    },
    {
      "class": "Branch",
      "id": "branch_5868_5869_1",
      "ports": {
        "bus1": 5868,
        "bus2": 5869
      },
      "params": {
        "R": 0.0002012993791140616,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5868_5945_1",
      "ports": {
        "bus1": 5945,
        "bus2": 5868
      },
      "params": {
        "R": 0.00037364178569987416,
        "X": 0.0022264793515205383,
        "G": 0.0,
        "B": 0.00313376123085618
      },
      "extension": {
        "length": 1804.670780960083,
        "rating": 241.37701988220215
      }
    },
    {
      "class": "Branch",
      "id": "branch_5868_6415_1",
      "ports": {
        "bus1": 6415,
        "bus2": 5868
      },
      "params": {
        "R": 0.0007661609561182559,
        "X": 0.004264396615326405,
        "G": 0.0,
        "B": 0.00397533318027854
      },
      "extension": {
        "length": 3080.3120974731446,
        "rating": 215.7012939453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_5870_5871_1",
      "ports": {
        "bus1": 5870,
        "bus2": 5871
      },
      "params": {
        "R": 0.0002711003180593252,
        "X": 0.0010510741267353296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5870_5875_1",
      "ports": {
        "bus1": 5875,
        "bus2": 5870
      },
      "params": {
        "R": 0.0006041178712621331,
        "X": 0.0034159908536821604,
        "G": 0.0,
        "B": 0.004490612540394068
      },
      "extension": {
        "length": 2667.991137176514,
        "rating": 227.24757194519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_5870_6197_1",
      "ports": {
        "bus1": 6197,
        "bus2": 5870
      },
      "params": {
        "R": 0.0004061873478349298,
        "X": 0.0025375843979418278,
        "G": 0.0,
        "B": 0.0019387349020689726
      },
      "extension": {
        "length": 1540.2346108016968,
        "rating": 304.86371517181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_5870_6197_2",
      "ports": {
        "bus1": 6197,
        "bus2": 5870
      },
      "params": {
        "R": 0.0004061873478349298,
        "X": 0.0025375843979418278,
        "G": 0.0,
        "B": 0.0019387349020689726
      },
      "extension": {
        "length": 1540.2346108016968,
        "rating": 304.86371517181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_5870_7245_1",
      "ports": {
        "bus1": 5870,
        "bus2": 7245
      },
      "params": {
        "R": 0.000565455702599138,
        "X": 0.004240549635142088,
        "G": 0.0,
        "B": 0.0028276185039430857
      },
      "extension": {
        "length": 2400.176030822754,
        "rating": 309.55374240875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_5870_7245_2",
      "ports": {
        "bus1": 5870,
        "bus2": 7245
      },
      "params": {
        "R": 0.000565455702599138,
        "X": 0.004240549635142088,
        "G": 0.0,
        "B": 0.0028276185039430857
      },
      "extension": {
        "length": 2400.176030822754,
        "rating": 309.55374240875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_5872_5873_1",
      "ports": {
        "bus1": 5873,
        "bus2": 5872
      },
      "params": {
        "R": 0.005407676566392183,
        "X": 0.18081116676330566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 149.21249341964722,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5872_5874_1",
      "ports": {
        "bus1": 5872,
        "bus2": 5874
      },
      "params": {
        "R": 0.00022219124366529286,
        "X": 0.0011445577256381512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5873_10238_1",
      "ports": {
        "bus1": 10238,
        "bus2": 5873
      },
      "params": {
        "R": 0.00023691846581641585,
        "X": 0.000960587349254638,
        "G": 0.0,
        "B": 0.0005281124613247812
      },
      "extension": {
        "length": 550.7640098876954,
        "rating": 199.50872659683228
      }
    },
    {
      "class": "Branch",
      "id": "branch_5874_6205_1",
      "ports": {
        "bus1": 5874,
        "bus2": 6205
      },
      "params": {
        "R": 0.00039150024531409144,
        "X": 0.0026006470434367657,
        "G": 0.0,
        "B": 0.0013603131519630551
      },
      "extension": {
        "length": 1454.6377396087646,
        "rating": 282.8609228134155
      }
    },
    {
      "class": "Branch",
      "id": "branch_5874_6386_1",
      "ports": {
        "bus1": 5874,
        "bus2": 6386
      },
      "params": {
        "R": 0.0005656799185089767,
        "X": 0.004206037148833275,
        "G": 0.0,
        "B": 0.0021432049106806517
      },
      "extension": {
        "length": 2249.6374927825927,
        "rating": 249.37868118286133
      }
    },
    {
      "class": "Branch",
      "id": "branch_5874_7245_1",
      "ports": {
        "bus1": 7245,
        "bus2": 5874
      },
      "params": {
        "R": 0.00032070704037323594,
        "X": 0.002098086290061474,
        "G": 0.0,
        "B": 0.0031677023507654667
      },
      "extension": {
        "length": 1800.4842574310303,
        "rating": 258.87699127197266
      }
    },
    {
      "class": "Branch",
      "id": "branch_5875_5876_1",
      "ports": {
        "bus1": 5875,
        "bus2": 5876
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5875_5891_1",
      "ports": {
        "bus1": 5875,
        "bus2": 5891
      },
      "params": {
        "R": 0.0008164284517988563,
        "X": 0.0043056015856564045,
        "G": 0.0,
        "B": 0.0031683468259871006
      },
      "extension": {
        "length": 2633.9412446136475,
        "rating": 325.86936950683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_5875_5891_2",
      "ports": {
        "bus1": 5875,
        "bus2": 5891
      },
      "params": {
        "R": 0.0008164284517988563,
        "X": 0.0043056015856564045,
        "G": 0.0,
        "B": 0.0031683468259871006
      },
      "extension": {
        "length": 2633.9412446136475,
        "rating": 325.86936950683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_5875_5891_3",
      "ports": {
        "bus1": 5875,
        "bus2": 5891
      },
      "params": {
        "R": 0.0008164284517988563,
        "X": 0.0043056015856564045,
        "G": 0.0,
        "B": 0.0031683468259871006
      },
      "extension": {
        "length": 2633.9412446136475,
        "rating": 325.86936950683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_5875_5924_1",
      "ports": {
        "bus1": 5875,
        "bus2": 5924
      },
      "params": {
        "R": 0.0003064825723413378,
        "X": 0.0017164454329758883,
        "G": 0.0,
        "B": 0.005469864699989557
      },
      "extension": {
        "length": 2215.418581466675,
        "rating": 327.77764797210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_5875_5924_2",
      "ports": {
        "bus1": 5875,
        "bus2": 5924
      },
      "params": {
        "R": 0.0003064825723413378,
        "X": 0.0017164454329758883,
        "G": 0.0,
        "B": 0.005469864699989557
      },
      "extension": {
        "length": 2215.418581466675,
        "rating": 327.77764797210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_5875_5924_3",
      "ports": {
        "bus1": 5875,
        "bus2": 5924
      },
      "params": {
        "R": 0.0003064825723413378,
        "X": 0.0017164454329758883,
        "G": 0.0,
        "B": 0.005469864699989557
      },
      "extension": {
        "length": 2215.418581466675,
        "rating": 327.77764797210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_5877_5937_1",
      "ports": {
        "bus1": 5937,
        "bus2": 5877
      },
      "params": {
        "R": 0.0007809354574419558,
        "X": 0.004229732323437929,
        "G": 0.0,
        "B": 0.0036853021010756493
      },
      "extension": {
        "length": 2816.854451889038,
        "rating": 274.9022960662842
      }
    },
    {
      "class": "Branch",
      "id": "branch_5877_6476_1",
      "ports": {
        "bus1": 6476,
        "bus2": 5877
      },
      "params": {
        "R": 0.0008596352417953312,
        "X": 0.005412590224295855,
        "G": 0.0,
        "B": 0.006075959652662277
      },
      "extension": {
        "length": 3675.5831000061035,
        "rating": 282.15222358703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_5878_5940_1",
      "ports": {
        "bus1": 5878,
        "bus2": 5940
      },
      "params": {
        "R": 0.0014349175617098808,
        "X": 0.009077396243810654,
        "G": 0.0,
        "B": 0.0064695109613239765
      },
      "extension": {
        "length": 5197.223825408936,
        "rating": 235.34345626831055
      }
    },
    {
      "class": "Branch",
      "id": "branch_5878_5955_1",
      "ports": {
        "bus1": 5878,
        "bus2": 5955
      },
      "params": {
        "R": 0.0006350509938783944,
        "X": 0.003923744894564152,
        "G": 0.0,
        "B": 0.005992896854877472
      },
      "extension": {
        "length": 3661.3897454223634,
        "rating": 281.94923400878906
      }
    },
    {
      "class": "Branch",
      "id": "branch_5878_7019_1",
      "ports": {
        "bus1": 5878,
        "bus2": 7019
      },
      "params": {
        "R": 0.0004945414257235825,
        "X": 0.0028191939927637577,
        "G": 0.0,
        "B": 0.0026227051857858896
      },
      "extension": {
        "length": 2024.5950663299561,
        "rating": 234.28409099578857
      }
    },
    {
      "class": "Branch",
      "id": "branch_5878_7212_1",
      "ports": {
        "bus1": 7212,
        "bus2": 5878
      },
      "params": {
        "R": 0.00038060813676565886,
        "X": 0.0017048611771315336,
        "G": 0.0,
        "B": 0.0009544130298309028
      },
      "extension": {
        "length": 870.4749718322754,
        "rating": 299.1014242172241
      }
    },
    {
      "class": "Branch",
      "id": "branch_5879_5880_1",
      "ports": {
        "bus1": 5879,
        "bus2": 5880
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_5885_1",
      "ports": {
        "bus1": 5880,
        "bus2": 5885
      },
      "params": {
        "R": 0.001002302742563188,
        "X": 0.005665034055709839,
        "G": 0.0,
        "B": 0.002569362288340926
      },
      "extension": {
        "length": 2766.210793121338,
        "rating": 310.14206409454346
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_5885_2",
      "ports": {
        "bus1": 5880,
        "bus2": 5885
      },
      "params": {
        "R": 0.001002302742563188,
        "X": 0.005665034055709839,
        "G": 0.0,
        "B": 0.002569362288340926
      },
      "extension": {
        "length": 2766.210793121338,
        "rating": 310.14206409454346
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_6205_1",
      "ports": {
        "bus1": 6205,
        "bus2": 5880
      },
      "params": {
        "R": 0.0003535734722390771,
        "X": 0.0019309833878651261,
        "G": 0.0,
        "B": 0.0024109226651489735
      },
      "extension": {
        "length": 1514.0482150039672,
        "rating": 264.6657705307007
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_6386_1",
      "ports": {
        "bus1": 5880,
        "bus2": 6386
      },
      "params": {
        "R": 0.0005116931279189885,
        "X": 0.0035354539286345243,
        "G": 0.0,
        "B": 0.00372231169603765
      },
      "extension": {
        "length": 2595.9728412322997,
        "rating": 317.252254486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_6386_2",
      "ports": {
        "bus1": 5880,
        "bus2": 6386
      },
      "params": {
        "R": 0.0005116931279189885,
        "X": 0.0035354539286345243,
        "G": 0.0,
        "B": 0.00372231169603765
      },
      "extension": {
        "length": 2595.9728412322997,
        "rating": 317.252254486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_6937_1",
      "ports": {
        "bus1": 5880,
        "bus2": 6937
      },
      "params": {
        "R": 0.0005496630328707397,
        "X": 0.0032975529320538044,
        "G": 0.0,
        "B": 0.004042512271553278
      },
      "extension": {
        "length": 2687.565273788452,
        "rating": 335.26999950408936
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_6937_2",
      "ports": {
        "bus1": 5880,
        "bus2": 6937
      },
      "params": {
        "R": 0.0005496630328707397,
        "X": 0.0032975529320538044,
        "G": 0.0,
        "B": 0.004042512271553278
      },
      "extension": {
        "length": 2687.565273788452,
        "rating": 335.26999950408936
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_6937_3",
      "ports": {
        "bus1": 5880,
        "bus2": 6937
      },
      "params": {
        "R": 0.0005496630328707397,
        "X": 0.0032975529320538044,
        "G": 0.0,
        "B": 0.004042512271553278
      },
      "extension": {
        "length": 2687.565273788452,
        "rating": 335.26999950408936
      }
    },
    {
      "class": "Branch",
      "id": "branch_5880_7296_1",
      "ports": {
        "bus1": 7296,
        "bus2": 5880
      },
      "params": {
        "R": 0.0006823092116974294,
        "X": 0.004572826437652111,
        "G": 0.0,
        "B": 0.002185810124501586
      },
      "extension": {
        "length": 2178.7367158355714,
        "rating": 276.9483804702759
      }
    },
    {
      "class": "Branch",
      "id": "branch_5881_5894_1",
      "ports": {
        "bus1": 5894,
        "bus2": 5881
      },
      "params": {
        "R": 0.00038035251782275736,
        "X": 0.0018837947864085436,
        "G": 0.0,
        "B": 0.002447461476549506
      },
      "extension": {
        "length": 1617.7941702575683,
        "rating": 253.303861618042
      }
    },
    {
      "class": "Branch",
      "id": "branch_5881_5961_1",
      "ports": {
        "bus1": 5881,
        "bus2": 5961
      },
      "params": {
        "R": 0.0005418151267804205,
        "X": 0.0035585174337029457,
        "G": 0.0,
        "B": 0.0017534828511998057
      },
      "extension": {
        "length": 1851.0611528320312,
        "rating": 190.69427251815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_5882_5902_1",
      "ports": {
        "bus1": 5882,
        "bus2": 5902
      },
      "params": {
        "R": 0.0011996469693258405,
        "X": 0.007019643671810627,
        "G": 0.0,
        "B": 0.006464330013841391
      },
      "extension": {
        "length": 4817.0927839965825,
        "rating": 207.29773044586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_5882_6004_1",
      "ports": {
        "bus1": 5882,
        "bus2": 6004
      },
      "params": {
        "R": 0.0003423054295126349,
        "X": 0.002110193483531475,
        "G": 0.0,
        "B": 0.010293768718838692
      },
      "extension": {
        "length": 3406.3536846313477,
        "rating": 246.23901844024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_5883_5928_1",
      "ports": {
        "bus1": 5928,
        "bus2": 5883
      },
      "params": {
        "R": 0.00037558944313786924,
        "X": 0.0023048229049891233,
        "G": 0.0,
        "B": 0.0031723605934530497
      },
      "extension": {
        "length": 1923.9782601928712,
        "rating": 306.53085708618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_5883_5928_2",
      "ports": {
        "bus1": 5928,
        "bus2": 5883
      },
      "params": {
        "R": 0.00037558944313786924,
        "X": 0.0023048229049891233,
        "G": 0.0,
        "B": 0.0031723605934530497
      },
      "extension": {
        "length": 1923.9782601928712,
        "rating": 306.53085708618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_5883_5983_1",
      "ports": {
        "bus1": 5983,
        "bus2": 5883
      },
      "params": {
        "R": 0.0005527602043002844,
        "X": 0.0028258911333978176,
        "G": 0.0,
        "B": 0.0028322788421064615
      },
      "extension": {
        "length": 1952.2632895202637,
        "rating": 302.11992263793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_5883_5983_2",
      "ports": {
        "bus1": 5983,
        "bus2": 5883
      },
      "params": {
        "R": 0.0005527602043002844,
        "X": 0.0028258911333978176,
        "G": 0.0,
        "B": 0.0028322788421064615
      },
      "extension": {
        "length": 1952.2632895202637,
        "rating": 302.11992263793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_5884_5916_1",
      "ports": {
        "bus1": 5916,
        "bus2": 5884
      },
      "params": {
        "R": 0.0003240873047616333,
        "X": 0.0020381519570946693,
        "G": 0.0,
        "B": 0.003924079705029726
      },
      "extension": {
        "length": 2079.1952219696045,
        "rating": 242.1393871307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_5884_6209_1",
      "ports": {
        "bus1": 5884,
        "bus2": 6209
      },
      "params": {
        "R": 0.0009192819707095623,
        "X": 0.0048493994399905205,
        "G": 0.0,
        "B": 0.005539977923035622
      },
      "extension": {
        "length": 3483.623456542969,
        "rating": 230.73832988739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_5885_6347_1",
      "ports": {
        "bus1": 5885,
        "bus2": 6347
      },
      "params": {
        "R": 0.000545255490578711,
        "X": 0.003789647715166211,
        "G": 0.0,
        "B": 0.0014466270804405212
      },
      "extension": {
        "length": 1633.6614052276611,
        "rating": 272.9180574417114
      }
    },
    {
      "class": "Branch",
      "id": "branch_5885_7021_1",
      "ports": {
        "bus1": 7021,
        "bus2": 5885
      },
      "params": {
        "R": 0.00027076713740825653,
        "X": 0.0016295011155307293,
        "G": 0.0,
        "B": 0.0007089142454788089
      },
      "extension": {
        "length": 746.9237981414796,
        "rating": 298.1428861618042
      }
    },
    {
      "class": "Branch",
      "id": "branch_5886_5959_1",
      "ports": {
        "bus1": 5959,
        "bus2": 5886
      },
      "params": {
        "R": 0.0005728598916903138,
        "X": 0.0029388037510216236,
        "G": 0.0,
        "B": 0.004472202621400356
      },
      "extension": {
        "length": 2741.845233856201,
        "rating": 258.8733911514282
      }
    },
    {
      "class": "Branch",
      "id": "branch_5886_5966_1",
      "ports": {
        "bus1": 5886,
        "bus2": 5966
      },
      "params": {
        "R": 0.00028686411678791046,
        "X": 0.0016824124613776803,
        "G": 0.0,
        "B": 0.0025893275160342455
      },
      "extension": {
        "length": 1348.8083068771364,
        "rating": 247.99487590789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_5887_5888_1",
      "ports": {
        "bus1": 5887,
        "bus2": 5888
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5887_5980_1",
      "ports": {
        "bus1": 5980,
        "bus2": 5887
      },
      "params": {
        "R": 0.00042268060497008264,
        "X": 0.0024756845086812973,
        "G": 0.0,
        "B": 0.001825182931497693
      },
      "extension": {
        "length": 1515.5807987823487,
        "rating": 258.3191394805908
      }
    },
    {
      "class": "Branch",
      "id": "branch_5887_5995_1",
      "ports": {
        "bus1": 5995,
        "bus2": 5887
      },
      "params": {
        "R": 0.0005546221509575844,
        "X": 0.0033438701648265123,
        "G": 0.0,
        "B": 0.0016148354625329375
      },
      "extension": {
        "length": 1664.5574961090088,
        "rating": 206.80439472198486
      }
    },
    {
      "class": "Branch",
      "id": "branch_5889_5890_1",
      "ports": {
        "bus1": 5889,
        "bus2": 5890
      },
      "params": {
        "R": 0.00028243567794561386,
        "X": 0.0010997558711096644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5889_5891_1",
      "ports": {
        "bus1": 5889,
        "bus2": 5891
      },
      "params": {
        "R": 0.0004347618669271469,
        "X": 0.003110465593636036,
        "G": 0.0,
        "B": 0.0029948477167636156
      },
      "extension": {
        "length": 1959.6830401153566,
        "rating": 296.4458465576172
      }
    },
    {
      "class": "Branch",
      "id": "branch_5889_6357_1",
      "ports": {
        "bus1": 5889,
        "bus2": 6357
      },
      "params": {
        "R": 0.00044891471043229103,
        "X": 0.002729123691096902,
        "G": 0.0,
        "B": 0.0021760098170489073
      },
      "extension": {
        "length": 1750.8073245391847,
        "rating": 287.3887777328491
      }
    },
    {
      "class": "Branch",
      "id": "branch_5889_6425_1",
      "ports": {
        "bus1": 6425,
        "bus2": 5889
      },
      "params": {
        "R": 0.0007893586298450828,
        "X": 0.0039017966482788324,
        "G": 0.0,
        "B": 0.0019206719007343054
      },
      "extension": {
        "length": 2041.8792962036134,
        "rating": 305.89303970336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_5889_6425_2",
      "ports": {
        "bus1": 6425,
        "bus2": 5889
      },
      "params": {
        "R": 0.0007893586298450828,
        "X": 0.0039017966482788324,
        "G": 0.0,
        "B": 0.0019206719007343054
      },
      "extension": {
        "length": 2041.8792962036134,
        "rating": 305.89303970336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_5891_5892_1",
      "ports": {
        "bus1": 5891,
        "bus2": 5892
      },
      "params": {
        "R": 0.00021170891704969108,
        "X": 0.001121430890634656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5891_6197_1",
      "ports": {
        "bus1": 6197,
        "bus2": 5891
      },
      "params": {
        "R": 0.0005586015759035945,
        "X": 0.003273039823397994,
        "G": 0.0,
        "B": 0.0032714696135371923
      },
      "extension": {
        "length": 2246.935878616333,
        "rating": 276.6571044921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_5891_6342_1",
      "ports": {
        "bus1": 5891,
        "bus2": 6342
      },
      "params": {
        "R": 0.0009804436704143882,
        "X": 0.006420318968594074,
        "G": 0.0,
        "B": 0.006285531911998987
      },
      "extension": {
        "length": 4650.284128601074,
        "rating": 322.2245454788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_5891_6342_2",
      "ports": {
        "bus1": 5891,
        "bus2": 6342
      },
      "params": {
        "R": 0.0009804436704143882,
        "X": 0.006420318968594074,
        "G": 0.0,
        "B": 0.006285531911998987
      },
      "extension": {
        "length": 4650.284128601074,
        "rating": 322.2245454788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_5893_5962_1",
      "ports": {
        "bus1": 5962,
        "bus2": 5893
      },
      "params": {
        "R": 0.0002541789726819843,
        "X": 0.0014329655095934868,
        "G": 0.0,
        "B": 0.002622837433591485
      },
      "extension": {
        "length": 1377.1088759536744,
        "rating": 285.75594425201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_5893_5998_1",
      "ports": {
        "bus1": 5893,
        "bus2": 5998
      },
      "params": {
        "R": 0.0008081794367171824,
        "X": 0.005360601004213095,
        "G": 0.0,
        "B": 0.009060201235115528
      },
      "extension": {
        "length": 4555.381921325684,
        "rating": 261.865758895874
      }
    },
    {
      "class": "Branch",
      "id": "branch_5893_6234_1",
      "ports": {
        "bus1": 5893,
        "bus2": 6234
      },
      "params": {
        "R": 0.0005393504397943616,
        "X": 0.0031756930984556675,
        "G": 0.0,
        "B": 0.007592442445456981
      },
      "extension": {
        "length": 3233.677910614014,
        "rating": 289.1426086425781
      }
    },
    {
      "class": "Branch",
      "id": "branch_5894_5913_1",
      "ports": {
        "bus1": 5894,
        "bus2": 5913
      },
      "params": {
        "R": 0.0008375290199182928,
        "X": 0.00457115238532424,
        "G": 0.0,
        "B": 0.03639226406812668
      },
      "extension": {
        "length": 9824.158042053223,
        "rating": 290.24386405944824
      }
    },
    {
      "class": "Branch",
      "id": "branch_5894_6455_1",
      "ports": {
        "bus1": 6455,
        "bus2": 5894
      },
      "params": {
        "R": 0.0004543119575828314,
        "X": 0.0027514684479683638,
        "G": 0.0,
        "B": 0.002573493868112564
      },
      "extension": {
        "length": 1988.3853404846193,
        "rating": 304.13172245025635
      }
    },
    {
      "class": "Branch",
      "id": "branch_5894_6455_2",
      "ports": {
        "bus1": 6455,
        "bus2": 5894
      },
      "params": {
        "R": 0.0004543119575828314,
        "X": 0.0027514684479683638,
        "G": 0.0,
        "B": 0.002573493868112564
      },
      "extension": {
        "length": 1988.3853404846193,
        "rating": 304.13172245025635
      }
    },
    {
      "class": "Branch",
      "id": "branch_5895_6407_1",
      "ports": {
        "bus1": 5895,
        "bus2": 6407
      },
      "params": {
        "R": 0.001104410388506949,
        "X": 0.006221046205610037,
        "G": 0.0,
        "B": 0.004018324892967939
      },
      "extension": {
        "length": 3577.336585235596,
        "rating": 266.84532165527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_5895_7210_1",
      "ports": {
        "bus1": 5895,
        "bus2": 7210
      },
      "params": {
        "R": 0.0005371343577280641,
        "X": 0.003074906999245286,
        "G": 0.0,
        "B": 0.001766093191690743
      },
      "extension": {
        "length": 1581.3335062408448,
        "rating": 255.6509494781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_5896_6356_1",
      "ports": {
        "bus1": 5896,
        "bus2": 6356
      },
      "params": {
        "R": 0.0005728037795051932,
        "X": 0.003440162865445018,
        "G": 0.0,
        "B": 0.0025283521972596645
      },
      "extension": {
        "length": 2063.4643914642334,
        "rating": 302.8024673461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_5896_6356_2",
      "ports": {
        "bus1": 5896,
        "bus2": 6356
      },
      "params": {
        "R": 0.0005728037795051932,
        "X": 0.003440162865445018,
        "G": 0.0,
        "B": 0.0025283521972596645
      },
      "extension": {
        "length": 2063.4643914642334,
        "rating": 302.8024673461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_5896_6388_1",
      "ports": {
        "bus1": 5896,
        "bus2": 6388
      },
      "params": {
        "R": 0.00026380387134850025,
        "X": 0.0015534006524831057,
        "G": 0.0,
        "B": 0.0031457985751330853
      },
      "extension": {
        "length": 1652.8890629882812,
        "rating": 309.0224266052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_5896_6388_2",
      "ports": {
        "bus1": 5896,
        "bus2": 6388
      },
      "params": {
        "R": 0.00026380387134850025,
        "X": 0.0015534006524831057,
        "G": 0.0,
        "B": 0.0031457985751330853
      },
      "extension": {
        "length": 1652.8890629882812,
        "rating": 309.0224266052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_5897_6416_1",
      "ports": {
        "bus1": 6416,
        "bus2": 5897
      },
      "params": {
        "R": 0.0010458987671881914,
        "X": 0.006946027744561434,
        "G": 0.0,
        "B": 0.005321014206856489
      },
      "extension": {
        "length": 4565.762090057373,
        "rating": 241.36145114898682
      }
    },
    {
      "class": "Branch",
      "id": "branch_5897_6444_1",
      "ports": {
        "bus1": 5897,
        "bus2": 6444
      },
      "params": {
        "R": 0.0006742316763848066,
        "X": 0.003603191813454032,
        "G": 0.0,
        "B": 0.0025899463798850775
      },
      "extension": {
        "length": 2037.9227993316651,
        "rating": 253.85313034057617
      }
    },
    {
      "class": "Branch",
      "id": "branch_5898_5967_1",
      "ports": {
        "bus1": 5898,
        "bus2": 5967
      },
      "params": {
        "R": 0.0005106700700707734,
        "X": 0.0026944163255393505,
        "G": 0.0,
        "B": 0.003877145005390048
      },
      "extension": {
        "length": 2182.402753692627,
        "rating": 272.09527492523193
      }
    },
    {
      "class": "Branch",
      "id": "branch_5898_5994_1",
      "ports": {
        "bus1": 5994,
        "bus2": 5898
      },
      "params": {
        "R": 0.0005326145328581333,
        "X": 0.0036094237584620714,
        "G": 0.0,
        "B": 0.0037079444155097008
      },
      "extension": {
        "length": 2318.9913932189943,
        "rating": 287.286901473999
      }
    },
    {
      "class": "Branch",
      "id": "branch_5899_6431_1",
      "ports": {
        "bus1": 5899,
        "bus2": 6431
      },
      "params": {
        "R": 0.0006924697081558406,
        "X": 0.004304171074181795,
        "G": 0.0,
        "B": 0.007230512797832489
      },
      "extension": {
        "length": 3918.8906790161136,
        "rating": 243.3405876159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_5899_7214_1",
      "ports": {
        "bus1": 7214,
        "bus2": 5899
      },
      "params": {
        "R": 0.0003550441178958863,
        "X": 0.0020719212479889393,
        "G": 0.0,
        "B": 0.0016490812413394451
      },
      "extension": {
        "length": 1422.679382171631,
        "rating": 264.9648189544678
      }
    },
    {
      "class": "Branch",
      "id": "branch_5900_5901_1",
      "ports": {
        "bus1": 5900,
        "bus2": 5901
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5901_5928_1",
      "ports": {
        "bus1": 5928,
        "bus2": 5901
      },
      "params": {
        "R": 0.0005032852059230208,
        "X": 0.0037087437231093645,
        "G": 0.0,
        "B": 0.0024120428133755922
      },
      "extension": {
        "length": 2126.3391757507325,
        "rating": 241.7327880859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_5901_5932_1",
      "ports": {
        "bus1": 5901,
        "bus2": 5932
      },
      "params": {
        "R": 0.00042582882451824844,
        "X": 0.0025156585033982992,
        "G": 0.0,
        "B": 0.003065510420128703
      },
      "extension": {
        "length": 2046.3994447174073,
        "rating": 210.12463569641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_5902_5920_1",
      "ports": {
        "bus1": 5902,
        "bus2": 5920
      },
      "params": {
        "R": 0.000735812820494175,
        "X": 0.004479925148189068,
        "G": 0.0,
        "B": 0.01042744517326355
      },
      "extension": {
        "length": 4662.859814483642,
        "rating": 251.32176876068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_5902_5981_1",
      "ports": {
        "bus1": 5902,
        "bus2": 5981
      },
      "params": {
        "R": 0.0012367927702143788,
        "X": 0.006956588011234999,
        "G": 0.0,
        "B": 0.003213290125131607
      },
      "extension": {
        "length": 3518.244866546631,
        "rating": 229.872465133667
      }
    },
    {
      "class": "Branch",
      "id": "branch_5903_5904_1",
      "ports": {
        "bus1": 5903,
        "bus2": 5904
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5904_5921_1",
      "ports": {
        "bus1": 5904,
        "bus2": 5921
      },
      "params": {
        "R": 0.0005830699810758233,
        "X": 0.0038328636437654495,
        "G": 0.0,
        "B": 0.002757255919277668
      },
      "extension": {
        "length": 2388.5699485473633,
        "rating": 276.55394077301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_5904_7062_1",
      "ports": {
        "bus1": 5904,
        "bus2": 7062
      },
      "params": {
        "R": 0.0005308045074343681,
        "X": 0.002593009499832988,
        "G": 0.0,
        "B": 0.0021188980899751186
      },
      "extension": {
        "length": 1578.5349125289918,
        "rating": 282.81378746032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_5905_5906_1",
      "ports": {
        "bus1": 5905,
        "bus2": 5906
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5906_6210_1",
      "ports": {
        "bus1": 5906,
        "bus2": 6210
      },
      "params": {
        "R": 0.0008414611802436411,
        "X": 0.00503526721149683,
        "G": 0.0,
        "B": 0.0022091348655521865
      },
      "extension": {
        "length": 2479.060210006714,
        "rating": 273.2461214065552
      }
    },
    {
      "class": "Branch",
      "id": "branch_5906_7064_1",
      "ports": {
        "bus1": 5906,
        "bus2": 7064
      },
      "params": {
        "R": 0.0004526847042143345,
        "X": 0.0025663955602794886,
        "G": 0.0,
        "B": 0.00322718545794487
      },
      "extension": {
        "length": 2053.617562271118,
        "rating": 280.5619716644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_5907_5908_1",
      "ports": {
        "bus1": 5907,
        "bus2": 5908
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5907_7062_1",
      "ports": {
        "bus1": 7062,
        "bus2": 5907
      },
      "params": {
        "R": 0.00036713125882670283,
        "X": 0.0024668248370289803,
        "G": 0.0,
        "B": 0.001905084471218288
      },
      "extension": {
        "length": 1493.7894661102296,
        "rating": 242.47639179229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_5907_7119_1",
      "ports": {
        "bus1": 7119,
        "bus2": 5907
      },
      "params": {
        "R": 0.00020344728545751423,
        "X": 0.001300809788517654,
        "G": 0.0,
        "B": 0.008592791855335234
      },
      "extension": {
        "length": 2401.979792816162,
        "rating": 252.03473567962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_5909_5910_1",
      "ports": {
        "bus1": 5909,
        "bus2": 5910
      },
      "params": {
        "R": 0.00023438496282324195,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5910_5985_1",
      "ports": {
        "bus1": 5910,
        "bus2": 5985
      },
      "params": {
        "R": 0.0006468958454206586,
        "X": 0.0032453085295856,
        "G": 0.0,
        "B": 0.005940733943134546
      },
      "extension": {
        "length": 2981.3935365142825,
        "rating": 278.8116931915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_5910_6224_1",
      "ports": {
        "bus1": 5910,
        "bus2": 6224
      },
      "params": {
        "R": 0.0003372874343767762,
        "X": 0.002073218347504735,
        "G": 0.0,
        "B": 0.0018233672017231584
      },
      "extension": {
        "length": 1388.7868055877686,
        "rating": 290.90867042541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_5910_6234_1",
      "ports": {
        "bus1": 5910,
        "bus2": 6234
      },
      "params": {
        "R": 0.0005085414159111679,
        "X": 0.0033990058582276106,
        "G": 0.0,
        "B": 0.0018201241036877036
      },
      "extension": {
        "length": 1896.1621092224123,
        "rating": 226.42412185668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_5911_5912_1",
      "ports": {
        "bus1": 5911,
        "bus2": 5912
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5911_6170_1",
      "ports": {
        "bus1": 5911,
        "bus2": 6170
      },
      "params": {
        "R": 0.00044875647290609777,
        "X": 0.0028266282752156258,
        "G": 0.0,
        "B": 0.002955824602395296
      },
      "extension": {
        "length": 2106.828349227905,
        "rating": 290.7219648361206
      }
    },
    {
      "class": "Branch",
      "id": "branch_5911_6224_1",
      "ports": {
        "bus1": 5911,
        "bus2": 6224
      },
      "params": {
        "R": 0.0005756986211054027,
        "X": 0.0035041156224906445,
        "G": 0.0,
        "B": 0.022591929882764816
      },
      "extension": {
        "length": 5544.757077484131,
        "rating": 278.64506244659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_5913_5944_1",
      "ports": {
        "bus1": 5944,
        "bus2": 5913
      },
      "params": {
        "R": 0.0005506324814632535,
        "X": 0.0027238440234214067,
        "G": 0.0,
        "B": 0.003140911692753434
      },
      "extension": {
        "length": 2039.4036798706056,
        "rating": 276.15978717803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_5913_6367_1",
      "ports": {
        "bus1": 5913,
        "bus2": 6367
      },
      "params": {
        "R": 0.0005516299861483276,
        "X": 0.0033315089531242847,
        "G": 0.0,
        "B": 0.002608842682093382
      },
      "extension": {
        "length": 2056.3009508056643,
        "rating": 224.14631843566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_5914_5915_1",
      "ports": {
        "bus1": 5914,
        "bus2": 5915
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5914_5940_1",
      "ports": {
        "bus1": 5940,
        "bus2": 5914
      },
      "params": {
        "R": 0.0005164312315173447,
        "X": 0.0036574536934494972,
        "G": 0.0,
        "B": 0.0035165275912731886
      },
      "extension": {
        "length": 2528.8276955108645,
        "rating": 225.10826587677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_5914_5973_1",
      "ports": {
        "bus1": 5914,
        "bus2": 5973
      },
      "params": {
        "R": 0.0016217073425650597,
        "X": 0.009893158450722694,
        "G": 0.0,
        "B": 0.008462982252240181
      },
      "extension": {
        "length": 6591.523404968262,
        "rating": 250.70137977600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_5914_6193_1",
      "ports": {
        "bus1": 6193,
        "bus2": 5914
      },
      "params": {
        "R": 0.0009617871837690473,
        "X": 0.0048431092873215675,
        "G": 0.0,
        "B": 0.007065159268677235
      },
      "extension": {
        "length": 3992.995330169678,
        "rating": 243.83313655853271
      }
    },
    {
      "class": "Branch",
      "id": "branch_5914_6212_1",
      "ports": {
        "bus1": 6212,
        "bus2": 5914
      },
      "params": {
        "R": 0.0005699803587049246,
        "X": 0.0035721727181226015,
        "G": 0.0,
        "B": 0.0022527792025357485
      },
      "extension": {
        "length": 2088.7531269378665,
        "rating": 256.8613290786743
      }
    },
    {
      "class": "Branch",
      "id": "branch_5914_6332_1",
      "ports": {
        "bus1": 6332,
        "bus2": 5914
      },
      "params": {
        "R": 0.00048244502977468073,
        "X": 0.003126404946669936,
        "G": 0.0,
        "B": 0.004718215204775333
      },
      "extension": {
        "length": 2473.6015373840332,
        "rating": 263.09380531311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_5916_5933_1",
      "ports": {
        "bus1": 5933,
        "bus2": 5916
      },
      "params": {
        "R": 0.0003197339829057455,
        "X": 0.002173670567572117,
        "G": 0.0,
        "B": 0.0023576871026307344
      },
      "extension": {
        "length": 1633.9242380218507,
        "rating": 244.77307796478271
      }
    },
    {
      "class": "Branch",
      "id": "branch_5916_6198_1",
      "ports": {
        "bus1": 5916,
        "bus2": 6198
      },
      "params": {
        "R": 0.0005278622847981751,
        "X": 0.0030496178660541773,
        "G": 0.0,
        "B": 0.0021053075324743986
      },
      "extension": {
        "length": 1935.1049124298097,
        "rating": 243.52333545684814
      }
    },
    {
      "class": "Branch",
      "id": "branch_5917_5942_1",
      "ports": {
        "bus1": 5917,
        "bus2": 5942
      },
      "params": {
        "R": 0.000946139800362289,
        "X": 0.005571932531893253,
        "G": 0.0,
        "B": 0.0074285706505179405
      },
      "extension": {
        "length": 4849.143804382325,
        "rating": 297.6386308670044
      }
    },
    {
      "class": "Branch",
      "id": "branch_5917_7019_1",
      "ports": {
        "bus1": 7019,
        "bus2": 5917
      },
      "params": {
        "R": 0.0003117767919320613,
        "X": 0.0016803349135443568,
        "G": 0.0,
        "B": 0.0016773033421486616
      },
      "extension": {
        "length": 1273.498461845398,
        "rating": 300.62055587768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_5918_5919_1",
      "ports": {
        "bus1": 5918,
        "bus2": 5919
      },
      "params": {
        "R": 0.00026771609554998577,
        "X": 0.0010606703581288457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5918_5978_1",
      "ports": {
        "bus1": 5918,
        "bus2": 5978
      },
      "params": {
        "R": 0.000914586300496012,
        "X": 0.005046687088906765,
        "G": 0.0,
        "B": 0.007632512599229813
      },
      "extension": {
        "length": 4394.227048736572,
        "rating": 226.95293426513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_5918_6002_1",
      "ports": {
        "bus1": 5918,
        "bus2": 6002
      },
      "params": {
        "R": 0.00060569669585675,
        "X": 0.004201555624604225,
        "G": 0.0,
        "B": 0.006300634704530239
      },
      "extension": {
        "length": 3624.365621612549,
        "rating": 217.96808242797852
      }
    },
    {
      "class": "Branch",
      "id": "branch_5920_5966_1",
      "ports": {
        "bus1": 5966,
        "bus2": 5920
      },
      "params": {
        "R": 0.0006775495712645352,
        "X": 0.00424914201721549,
        "G": 0.0,
        "B": 0.0037835841067135334
      },
      "extension": {
        "length": 2755.454792678833,
        "rating": 239.33637142181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_5920_6234_1",
      "ports": {
        "bus1": 5920,
        "bus2": 6234
      },
      "params": {
        "R": 0.001212925068102777,
        "X": 0.006153822876513004,
        "G": 0.0,
        "B": 0.02458757348358631
      },
      "extension": {
        "length": 8324.792491882325,
        "rating": 273.2595205307007
      }
    },
    {
      "class": "Branch",
      "id": "branch_5921_6002_1",
      "ports": {
        "bus1": 6002,
        "bus2": 5921
      },
      "params": {
        "R": 0.0005004655686207116,
        "X": 0.00240060081705451,
        "G": 0.0,
        "B": 0.002596490317955613
      },
      "extension": {
        "length": 1640.665419570923,
        "rating": 269.02754306793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_5922_5923_1",
      "ports": {
        "bus1": 5922,
        "bus2": 5923
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5923_6227_1",
      "ports": {
        "bus1": 6227,
        "bus2": 5923
      },
      "params": {
        "R": 0.0002168309292756021,
        "X": 0.001235184259712696,
        "G": 0.0,
        "B": 0.0029179153498262167
      },
      "extension": {
        "length": 1291.9385804672243,
        "rating": 289.33584690093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_5923_6960_1",
      "ports": {
        "bus1": 6960,
        "bus2": 5923
      },
      "params": {
        "R": 0.0002943393192254007,
        "X": 0.001889395876787603,
        "G": 0.0,
        "B": 0.0010306304320693016
      },
      "extension": {
        "length": 1010.6059067687988,
        "rating": 297.95100688934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_5924_5925_1",
      "ports": {
        "bus1": 5924,
        "bus2": 5925
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5924_6156_1",
      "ports": {
        "bus1": 6156,
        "bus2": 5924
      },
      "params": {
        "R": 0.00040436710696667433,
        "X": 0.00257605267688632,
        "G": 0.0,
        "B": 0.0008889317396096885
      },
      "extension": {
        "length": 1115.8787862625122,
        "rating": 327.46100425720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_5924_6156_2",
      "ports": {
        "bus1": 6156,
        "bus2": 5924
      },
      "params": {
        "R": 0.00040436710696667433,
        "X": 0.00257605267688632,
        "G": 0.0,
        "B": 0.0008889317396096885
      },
      "extension": {
        "length": 1115.8787862625122,
        "rating": 327.46100425720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_5924_6156_3",
      "ports": {
        "bus1": 6156,
        "bus2": 5924
      },
      "params": {
        "R": 0.00040436710696667433,
        "X": 0.00257605267688632,
        "G": 0.0,
        "B": 0.0008889317396096885
      },
      "extension": {
        "length": 1115.8787862625122,
        "rating": 327.46100425720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_5924_7245_1",
      "ports": {
        "bus1": 5924,
        "bus2": 7245
      },
      "params": {
        "R": 0.000558696745429188,
        "X": 0.002806208562105894,
        "G": 0.0,
        "B": 0.0017982508288696408
      },
      "extension": {
        "length": 1611.8762117156982,
        "rating": 273.0503559112549
      }
    },
    {
      "class": "Branch",
      "id": "branch_5926_7119_1",
      "ports": {
        "bus1": 5926,
        "bus2": 7119
      },
      "params": {
        "R": 0.00035668493364937603,
        "X": 0.0015584116335958242,
        "G": 0.0,
        "B": 0.0014876333298161626
      },
      "extension": {
        "length": 1059.2473360061647,
        "rating": 234.4914436340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_5927_5936_1",
      "ports": {
        "bus1": 5936,
        "bus2": 5927
      },
      "params": {
        "R": 0.00028054730501025915,
        "X": 0.0020216992124915123,
        "G": 0.0,
        "B": 0.0022644337732344866
      },
      "extension": {
        "length": 1541.8691621932983,
        "rating": 252.3893117904663
      }
    },
    {
      "class": "Branch",
      "id": "branch_5927_6232_1",
      "ports": {
        "bus1": 5927,
        "bus2": 6232
      },
      "params": {
        "R": 0.00043437237036414444,
        "X": 0.002813322003930807,
        "G": 0.0,
        "B": 0.002724952530115843
      },
      "extension": {
        "length": 1759.2289093322754,
        "rating": 280.63087463378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_5928_5929_1",
      "ports": {
        "bus1": 5928,
        "bus2": 5929
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5928_5962_1",
      "ports": {
        "bus1": 5928,
        "bus2": 5962
      },
      "params": {
        "R": 0.00019368293578736484,
        "X": 0.0012118560262024403,
        "G": 0.0,
        "B": 0.0044447374530136585
      },
      "extension": {
        "length": 1582.970359817505,
        "rating": 290.7475471496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_5930_5931_1",
      "ports": {
        "bus1": 5930,
        "bus2": 5931
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5931_5951_1",
      "ports": {
        "bus1": 5931,
        "bus2": 5951
      },
      "params": {
        "R": 0.00033312803134322166,
        "X": 0.0021769357845187187,
        "G": 0.0,
        "B": 0.0014812372392043471
      },
      "extension": {
        "length": 1260.323728225708,
        "rating": 285.8782768249512
      }
    },
    {
      "class": "Branch",
      "id": "branch_5931_5955_1",
      "ports": {
        "bus1": 5955,
        "bus2": 5931
      },
      "params": {
        "R": 0.0005083607975393534,
        "X": 0.0030632931739091873,
        "G": 0.0,
        "B": 0.002406581537798047
      },
      "extension": {
        "length": 1788.34579486084,
        "rating": 265.7870292663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_5931_5998_1",
      "ports": {
        "bus1": 5931,
        "bus2": 5998
      },
      "params": {
        "R": 0.0003867954947054386,
        "X": 0.0025500687770545483,
        "G": 0.0,
        "B": 0.0018205143278464675
      },
      "extension": {
        "length": 1513.5913271942138,
        "rating": 295.24173736572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_5932_5998_1",
      "ports": {
        "bus1": 5932,
        "bus2": 5998
      },
      "params": {
        "R": 0.0006308202282525599,
        "X": 0.0033410200849175453,
        "G": 0.0,
        "B": 0.003353445790708065
      },
      "extension": {
        "length": 2331.7713980255126,
        "rating": 237.5774621963501
      }
    },
    {
      "class": "Branch",
      "id": "branch_5933_5934_1",
      "ports": {
        "bus1": 5933,
        "bus2": 5934
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5933_6236_1",
      "ports": {
        "bus1": 6236,
        "bus2": 5933
      },
      "params": {
        "R": 0.0004857597814407199,
        "X": 0.0035160123370587826,
        "G": 0.0,
        "B": 0.003824642626568675
      },
      "extension": {
        "length": 2653.3655473480226,
        "rating": 267.294979095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_5935_6198_1",
      "ports": {
        "bus1": 6198,
        "bus2": 5935
      },
      "params": {
        "R": 0.00029052296304143965,
        "X": 0.0016899582697078586,
        "G": 0.0,
        "B": 0.0024013055954128504
      },
      "extension": {
        "length": 1387.0831886444091,
        "rating": 259.46340560913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_5935_6215_1",
      "ports": {
        "bus1": 6215,
        "bus2": 5935
      },
      "params": {
        "R": 0.0004325892950873822,
        "X": 0.0026732219848781824,
        "G": 0.0,
        "B": 0.00784163549542427
      },
      "extension": {
        "length": 3441.3177365112306,
        "rating": 267.3361539840698
      }
    },
    {
      "class": "Branch",
      "id": "branch_5936_5983_1",
      "ports": {
        "bus1": 5983,
        "bus2": 5936
      },
      "params": {
        "R": 0.0004120471712667495,
        "X": 0.00215380871668458,
        "G": 0.0,
        "B": 0.0013750089565292
      },
      "extension": {
        "length": 1300.4785359420778,
        "rating": 315.2611970901489
      }
    },
    {
      "class": "Branch",
      "id": "branch_5936_5983_2",
      "ports": {
        "bus1": 5983,
        "bus2": 5936
      },
      "params": {
        "R": 0.0004120471712667495,
        "X": 0.00215380871668458,
        "G": 0.0,
        "B": 0.0013750089565292
      },
      "extension": {
        "length": 1300.4785359420778,
        "rating": 315.2611970901489
      }
    },
    {
      "class": "Branch",
      "id": "branch_5936_6196_1",
      "ports": {
        "bus1": 6196,
        "bus2": 5936
      },
      "params": {
        "R": 0.00047406487283296883,
        "X": 0.0027557273861020803,
        "G": 0.0,
        "B": 0.003916212823241949
      },
      "extension": {
        "length": 2089.0032977142337,
        "rating": 217.6337480545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_5936_6232_1",
      "ports": {
        "bus1": 5936,
        "bus2": 6232
      },
      "params": {
        "R": 0.00039286352694034576,
        "X": 0.0026581636629998684,
        "G": 0.0,
        "B": 0.003697153879329562
      },
      "extension": {
        "length": 2205.8982788543703,
        "rating": 311.36133670806885
      }
    },
    {
      "class": "Branch",
      "id": "branch_5936_6232_2",
      "ports": {
        "bus1": 5936,
        "bus2": 6232
      },
      "params": {
        "R": 0.00039286352694034576,
        "X": 0.0026581636629998684,
        "G": 0.0,
        "B": 0.003697153879329562
      },
      "extension": {
        "length": 2205.8982788543703,
        "rating": 311.36133670806885
      }
    },
    {
      "class": "Branch",
      "id": "branch_5937_5979_1",
      "ports": {
        "bus1": 5979,
        "bus2": 5937
      },
      "params": {
        "R": 0.00044781522592529655,
        "X": 0.002468667458742857,
        "G": 0.0,
        "B": 0.0020391016732901335
      },
      "extension": {
        "length": 1578.429779411316,
        "rating": 249.30968284606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_5937_6968_1",
      "ports": {
        "bus1": 5937,
        "bus2": 6968
      },
      "params": {
        "R": 0.0002826988638844341,
        "X": 0.0017572871875017881,
        "G": 0.0,
        "B": 0.0010954438475891946
      },
      "extension": {
        "length": 926.7633965148926,
        "rating": 236.55390739440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_5938_6218_1",
      "ports": {
        "bus1": 6218,
        "bus2": 5938
      },
      "params": {
        "R": 0.0009005449828691781,
        "X": 0.0051506878808140755,
        "G": 0.0,
        "B": 0.0034466611687093973
      },
      "extension": {
        "length": 2916.852737640381,
        "rating": 230.89919090270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_5938_6968_1",
      "ports": {
        "bus1": 5938,
        "bus2": 6968
      },
      "params": {
        "R": 0.0005362783558666706,
        "X": 0.003423323854804039,
        "G": 0.0,
        "B": 0.001939665642566979
      },
      "extension": {
        "length": 1921.1208648376466,
        "rating": 261.48064136505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_5939_5973_1",
      "ports": {
        "bus1": 5939,
        "bus2": 5973
      },
      "params": {
        "R": 0.0008986509637907147,
        "X": 0.005619548261165619,
        "G": 0.0,
        "B": 0.003423402551561594
      },
      "extension": {
        "length": 2738.465050643921,
        "rating": 235.28411388397217
      }
    },
    {
      "class": "Branch",
      "id": "branch_5939_6466_1",
      "ports": {
        "bus1": 5939,
        "bus2": 6466
      },
      "params": {
        "R": 0.0005074015934951603,
        "X": 0.0029525356367230415,
        "G": 0.0,
        "B": 0.0036219859030097723
      },
      "extension": {
        "length": 2078.2309901275635,
        "rating": 250.56352615356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_5939_6469_1",
      "ports": {
        "bus1": 5939,
        "bus2": 6469
      },
      "params": {
        "R": 0.001335333683528006,
        "X": 0.00737740658223629,
        "G": 0.0,
        "B": 0.004807061515748501
      },
      "extension": {
        "length": 4240.087317718506,
        "rating": 259.64765548706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_5940_6332_1",
      "ports": {
        "bus1": 5940,
        "bus2": 6332
      },
      "params": {
        "R": 0.0006642804364673793,
        "X": 0.0038019646890461445,
        "G": 0.0,
        "B": 0.0017871701857075095
      },
      "extension": {
        "length": 1820.5067445831298,
        "rating": 262.335729598999
      }
    },
    {
      "class": "Branch",
      "id": "branch_5941_6190_1",
      "ports": {
        "bus1": 5941,
        "bus2": 6190
      },
      "params": {
        "R": 0.0010211243061348796,
        "X": 0.006847507320344448,
        "G": 0.0,
        "B": 0.01282348483800888
      },
      "extension": {
        "length": 6645.325469787598,
        "rating": 259.85186100006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_5941_6286_1",
      "ports": {
        "bus1": 5941,
        "bus2": 6286
      },
      "params": {
        "R": 0.020095042884349823,
        "X": 0.12097951769828796,
        "G": 0.0,
        "B": 0.16459573805332184
      },
      "extension": {
        "length": 93689.49599560547,
        "rating": 258.3086967468262
      }
    },
    {
      "class": "Branch",
      "id": "branch_5941_6459_1",
      "ports": {
        "bus1": 5941,
        "bus2": 6459
      },
      "params": {
        "R": 0.0011704913340508938,
        "X": 0.007165270857512951,
        "G": 0.0,
        "B": 0.0029457947239279747
      },
      "extension": {
        "length": 3489.8339844360353,
        "rating": 242.76678562164307
      }
    },
    {
      "class": "Branch",
      "id": "branch_5942_5943_1",
      "ports": {
        "bus1": 5942,
        "bus2": 5943
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5942_5958_1",
      "ports": {
        "bus1": 5942,
        "bus2": 5958
      },
      "params": {
        "R": 0.00045014297938905656,
        "X": 0.0026063816621899605,
        "G": 0.0,
        "B": 0.00127239094581455
      },
      "extension": {
        "length": 1375.7163417663576,
        "rating": 287.1912479400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_5944_6362_1",
      "ports": {
        "bus1": 6362,
        "bus2": 5944
      },
      "params": {
        "R": 0.0007538466015830636,
        "X": 0.004769409541040659,
        "G": 0.0,
        "B": 0.0048467549495399
      },
      "extension": {
        "length": 3416.0608479309085,
        "rating": 274.2905855178833
      }
    },
    {
      "class": "Branch",
      "id": "branch_5944_6399_1",
      "ports": {
        "bus1": 6399,
        "bus2": 5944
      },
      "params": {
        "R": 0.0009118519956246018,
        "X": 0.004502587486058474,
        "G": 0.0,
        "B": 0.002742908662185073
      },
      "extension": {
        "length": 2418.4699606933596,
        "rating": 266.66784286499023
      }
    },
    {
      "class": "Branch",
      "id": "branch_5944_6416_1",
      "ports": {
        "bus1": 5944,
        "bus2": 6416
      },
      "params": {
        "R": 0.000530641118530184,
        "X": 0.0036860390100628138,
        "G": 0.0,
        "B": 0.003228706307709217
      },
      "extension": {
        "length": 2311.544400100708,
        "rating": 274.5194435119629
      }
    },
    {
      "class": "Branch",
      "id": "branch_5945_5961_1",
      "ports": {
        "bus1": 5945,
        "bus2": 5961
      },
      "params": {
        "R": 0.0005808501155115664,
        "X": 0.003361663082614541,
        "G": 0.0,
        "B": 0.02022598125040531
      },
      "extension": {
        "length": 6174.327951507568,
        "rating": 253.8329839706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_5946_5947_1",
      "ports": {
        "bus1": 5946,
        "bus2": 5947
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5947_5986_1",
      "ports": {
        "bus1": 5947,
        "bus2": 5986
      },
      "params": {
        "R": 0.0004193293862044811,
        "X": 0.00289194961078465,
        "G": 0.0,
        "B": 0.0034443687181919813
      },
      "extension": {
        "length": 2409.5587778778076,
        "rating": 283.4182024002075
      }
    },
    {
      "class": "Branch",
      "id": "branch_5947_5991_1",
      "ports": {
        "bus1": 5947,
        "bus2": 5991
      },
      "params": {
        "R": 0.000492830469738692,
        "X": 0.0024833253119140863,
        "G": 0.0,
        "B": 0.001609247294254601
      },
      "extension": {
        "length": 1504.1626323623657,
        "rating": 256.9546699523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_5948_5950_1",
      "ports": {
        "bus1": 5950,
        "bus2": 5948
      },
      "params": {
        "R": 0.00022944131342228502,
        "X": 0.0013469484401866794,
        "G": 0.0,
        "B": 0.0059308866038918495
      },
      "extension": {
        "length": 2079.1411206207276,
        "rating": 247.91536331176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_5948_6362_1",
      "ports": {
        "bus1": 6362,
        "bus2": 5948
      },
      "params": {
        "R": 0.0011903473641723394,
        "X": 0.0071174041368067265,
        "G": 0.0,
        "B": 0.005024059675633907
      },
      "extension": {
        "length": 4206.473113677978,
        "rating": 259.83660221099854
      }
    },
    {
      "class": "Branch",
      "id": "branch_5949_5950_1",
      "ports": {
        "bus1": 5949,
        "bus2": 5950
      },
      "params": {
        "R": 0.00028530744020827115,
        "X": 0.0010318683926016092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5950_5982_1",
      "ports": {
        "bus1": 5950,
        "bus2": 5982
      },
      "params": {
        "R": 0.0011685515055432916,
        "X": 0.005655963439494371,
        "G": 0.0,
        "B": 0.010707827284932137
      },
      "extension": {
        "length": 5640.023797393799,
        "rating": 228.6797046661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_5951_6432_1",
      "ports": {
        "bus1": 6432,
        "bus2": 5951
      },
      "params": {
        "R": 0.0003254238690715283,
        "X": 0.001819175435230136,
        "G": 0.0,
        "B": 0.0019023126224055886
      },
      "extension": {
        "length": 1325.8989755859375,
        "rating": 293.66188049316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_5952_5953_1",
      "ports": {
        "bus1": 5952,
        "bus2": 5953
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5952_5960_1",
      "ports": {
        "bus1": 5960,
        "bus2": 5952
      },
      "params": {
        "R": 0.000428335159085691,
        "X": 0.0027144039049744606,
        "G": 0.0,
        "B": 0.0021515381522476673
      },
      "extension": {
        "length": 1774.8795470581056,
        "rating": 219.26889419555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_5954_5989_1",
      "ports": {
        "bus1": 5989,
        "bus2": 5954
      },
      "params": {
        "R": 0.0004012409772258252,
        "X": 0.0024604937061667442,
        "G": 0.0,
        "B": 0.003125555580481887
      },
      "extension": {
        "length": 1981.3824772338867,
        "rating": 265.0286912918091
      }
    },
    {
      "class": "Branch",
      "id": "branch_5954_7062_1",
      "ports": {
        "bus1": 5954,
        "bus2": 7062
      },
      "params": {
        "R": 0.0004451433487702161,
        "X": 0.0024794950149953365,
        "G": 0.0,
        "B": 0.003477631136775017
      },
      "extension": {
        "length": 2213.234767089844,
        "rating": 283.51383209228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_5956_5957_1",
      "ports": {
        "bus1": 5956,
        "bus2": 5957
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5957_5958_1",
      "ports": {
        "bus1": 5957,
        "bus2": 5958
      },
      "params": {
        "R": 0.0009595176670700312,
        "X": 0.005384874530136585,
        "G": 0.0,
        "B": 0.003248216351494193
      },
      "extension": {
        "length": 3157.571893249512,
        "rating": 266.89796447753906
      }
    },
    {
      "class": "Branch",
      "id": "branch_5957_5995_1",
      "ports": {
        "bus1": 5995,
        "bus2": 5957
      },
      "params": {
        "R": 0.0004576878563966602,
        "X": 0.003109802259132266,
        "G": 0.0,
        "B": 0.004829002544283867
      },
      "extension": {
        "length": 2752.1014682922364,
        "rating": 246.10347747802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_5959_5967_1",
      "ports": {
        "bus1": 5967,
        "bus2": 5959
      },
      "params": {
        "R": 0.00022334474488161504,
        "X": 0.0012329504825174809,
        "G": 0.0,
        "B": 0.0021606627851724625
      },
      "extension": {
        "length": 1211.1950990753173,
        "rating": 262.237286567688
      }
    },
    {
      "class": "Branch",
      "id": "branch_5959_5996_1",
      "ports": {
        "bus1": 5959,
        "bus2": 5996
      },
      "params": {
        "R": 0.00045881661935709417,
        "X": 0.002819737419486046,
        "G": 0.0,
        "B": 0.00277405115775764
      },
      "extension": {
        "length": 2060.0734647216796,
        "rating": 222.7543592453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_5959_6002_1",
      "ports": {
        "bus1": 5959,
        "bus2": 6002
      },
      "params": {
        "R": 0.0010371378157287836,
        "X": 0.006503985729068518,
        "G": 0.0,
        "B": 0.01095094345510006
      },
      "extension": {
        "length": 5756.969810302735,
        "rating": 236.41128540039062
      }
    },
    {
      "class": "Branch",
      "id": "branch_5961_6170_1",
      "ports": {
        "bus1": 6170,
        "bus2": 5961
      },
      "params": {
        "R": 0.0004621530242729932,
        "X": 0.0023595441598445177,
        "G": 0.0,
        "B": 0.002489808015525341
      },
      "extension": {
        "length": 1874.518308242798,
        "rating": 263.4596347808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_5962_5963_1",
      "ports": {
        "bus1": 5962,
        "bus2": 5963
      },
      "params": {
        "R": 0.0002909593458753079,
        "X": 0.0010200944961979985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5964_5965_1",
      "ports": {
        "bus1": 5964,
        "bus2": 5965
      },
      "params": {
        "R": 0.00020422817033249885,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5965_5989_1",
      "ports": {
        "bus1": 5989,
        "bus2": 5965
      },
      "params": {
        "R": 0.0006523883203044534,
        "X": 0.00368094420991838,
        "G": 0.0,
        "B": 0.0023059602826833725
      },
      "extension": {
        "length": 2252.31896282959,
        "rating": 255.52732944488525
      }
    },
    {
      "class": "Branch",
      "id": "branch_5965_5993_1",
      "ports": {
        "bus1": 5965,
        "bus2": 5993
      },
      "params": {
        "R": 0.0008015059866011143,
        "X": 0.0050905304960906506,
        "G": 0.0,
        "B": 0.002753116888925433
      },
      "extension": {
        "length": 2836.3731442108156,
        "rating": 270.4002380371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_5965_6224_1",
      "ports": {
        "bus1": 5965,
        "bus2": 6224
      },
      "params": {
        "R": 0.0006162556237541139,
        "X": 0.0038988727610558267,
        "G": 0.0,
        "B": 0.0069295610301196575
      },
      "extension": {
        "length": 3758.4966785888673,
        "rating": 272.7604150772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_5967_5968_1",
      "ports": {
        "bus1": 5967,
        "bus2": 5968
      },
      "params": {
        "R": 0.00025319179985672235,
        "X": 0.0010876581072807312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5969_5970_1",
      "ports": {
        "bus1": 5969,
        "bus2": 5970
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5969_11008_1",
      "ports": {
        "bus1": 5969,
        "bus2": 11008
      },
      "params": {
        "R": 0.019999999552965164,
        "X": 0.03999999910593033,
        "G": 0.0,
        "B": 0.119999997317791
      },
      "extension": {
        "rating": 120.00000476837158
      }
    },
    {
      "class": "Branch",
      "id": "branch_5970_5999_1",
      "ports": {
        "bus1": 5970,
        "bus2": 5999
      },
      "params": {
        "R": 0.0005406987620517612,
        "X": 0.0030626610387116666,
        "G": 0.0,
        "B": 0.003219915786758065
      },
      "extension": {
        "length": 2326.2745475006104,
        "rating": 201.6134738922119
      }
    },
    {
      "class": "Branch",
      "id": "branch_5971_5972_1",
      "ports": {
        "bus1": 5971,
        "bus2": 5972
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5971_6218_1",
      "ports": {
        "bus1": 5971,
        "bus2": 6218
      },
      "params": {
        "R": 0.0006664712564088404,
        "X": 0.0037366265896707773,
        "G": 0.0,
        "B": 0.0038989908061921597
      },
      "extension": {
        "length": 2520.5029943389895,
        "rating": 214.4862413406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_5971_6466_1",
      "ports": {
        "bus1": 5971,
        "bus2": 6466
      },
      "params": {
        "R": 0.00036318463389761746,
        "X": 0.002052668249234557,
        "G": 0.0,
        "B": 0.005211738869547844
      },
      "extension": {
        "length": 2164.421345443726,
        "rating": 230.02936840057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_5973_5976_1",
      "ports": {
        "bus1": 5973,
        "bus2": 5976
      },
      "params": {
        "R": 0.0037657911889255047,
        "X": 0.1514267921447754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5973_5977_1",
      "ports": {
        "bus1": 5973,
        "bus2": 5977
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5974_5976_1",
      "ports": {
        "bus1": 5974,
        "bus2": 5976
      },
      "params": {
        "R": -0.00097580102737993,
        "X": -0.0392381027340889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5974_10654_1",
      "ports": {
        "bus1": 5974,
        "bus2": 10654
      },
      "params": {
        "R": 0.002985326573252678,
        "X": 0.01783393882215023,
        "G": 0.0,
        "B": 0.003969503566622734
      },
      "extension": {
        "length": 5830.882996398926,
        "rating": 248.9755153656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_5974_10667_1",
      "ports": {
        "bus1": 5974,
        "bus2": 10667
      },
      "params": {
        "R": 0.0013637358788400888,
        "X": 0.006868728436529636,
        "G": 0.0,
        "B": 0.004978236276656389
      },
      "extension": {
        "length": 3933.7240410461427,
        "rating": 231.96101188659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_5974_10675_1",
      "ports": {
        "bus1": 10675,
        "bus2": 5974
      },
      "params": {
        "R": 0.00023547664750367403,
        "X": 0.0012818818213418126,
        "G": 0.0,
        "B": 0.0005062982090748847
      },
      "extension": {
        "length": 572.5557262573242,
        "rating": 254.48977947235107
      }
    },
    {
      "class": "Branch",
      "id": "branch_5974_11471_1",
      "ports": {
        "bus1": 11471,
        "bus2": 5974
      },
      "params": {
        "R": 0.0035745936911553144,
        "X": 0.014668570831418037,
        "G": 0.0,
        "B": 0.003006420098245144
      },
      "extension": {
        "length": 5089.717154937744,
        "rating": 225.1617670059204
      }
    },
    {
      "class": "Branch",
      "id": "branch_5974_11650_1",
      "ports": {
        "bus1": 5974,
        "bus2": 11650
      },
      "params": {
        "R": 0.00014172133523970842,
        "X": 0.0008020070963539183,
        "G": 0.0,
        "B": 0.0011531038908287883
      },
      "extension": {
        "length": 676.6522851104736,
        "rating": 271.1904525756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_5974_11650_2",
      "ports": {
        "bus1": 5974,
        "bus2": 11650
      },
      "params": {
        "R": 0.00014172133523970842,
        "X": 0.0008020070963539183,
        "G": 0.0,
        "B": 0.0011531038908287883
      },
      "extension": {
        "length": 676.6522851104736,
        "rating": 271.1904525756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_5975_5976_1",
      "ports": {
        "bus1": 5975,
        "bus2": 5976
      },
      "params": {
        "R": 0.01809636689722538,
        "X": 0.7276754379272461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5978_5980_1",
      "ports": {
        "bus1": 5978,
        "bus2": 5980
      },
      "params": {
        "R": 0.00045855031930841506,
        "X": 0.0025642879772931337,
        "G": 0.0,
        "B": 0.0041223326697945595
      },
      "extension": {
        "length": 2473.404125015259,
        "rating": 265.30284881591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_5979_5988_1",
      "ports": {
        "bus1": 5979,
        "bus2": 5988
      },
      "params": {
        "R": 0.00069561687996611,
        "X": 0.004030892159789801,
        "G": 0.0,
        "B": 0.005168769508600235
      },
      "extension": {
        "length": 3315.3133927917484,
        "rating": 213.07373046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_5980_7119_1",
      "ports": {
        "bus1": 7119,
        "bus2": 5980
      },
      "params": {
        "R": 0.0009253243915736675,
        "X": 0.005323772318661213,
        "G": 0.0,
        "B": 0.0034002047032117844
      },
      "extension": {
        "length": 2836.1078173828128,
        "rating": 290.7268285751343
      }
    },
    {
      "class": "Branch",
      "id": "branch_5981_5993_1",
      "ports": {
        "bus1": 5981,
        "bus2": 5993
      },
      "params": {
        "R": 0.0022080405615270138,
        "X": 0.01336750015616417,
        "G": 0.0,
        "B": 0.015315470285713673
      },
      "extension": {
        "length": 9930.551222351074,
        "rating": 240.05956649780273
      }
    },
    {
      "class": "Branch",
      "id": "branch_5982_6004_1",
      "ports": {
        "bus1": 5982,
        "bus2": 6004
      },
      "params": {
        "R": 0.0005878862575627863,
        "X": 0.002999630756676197,
        "G": 0.0,
        "B": 0.0033970456570386887
      },
      "extension": {
        "length": 2341.0106422119143,
        "rating": 242.81046390533447
      }
    },
    {
      "class": "Branch",
      "id": "branch_5984_6431_1",
      "ports": {
        "bus1": 5984,
        "bus2": 6431
      },
      "params": {
        "R": 0.0006468214560300112,
        "X": 0.004278788808733225,
        "G": 0.0,
        "B": 0.0020938392262905836
      },
      "extension": {
        "length": 2227.5324873962404,
        "rating": 205.90405464172363
      }
    },
    {
      "class": "Branch",
      "id": "branch_5984_6446_1",
      "ports": {
        "bus1": 5984,
        "bus2": 6446
      },
      "params": {
        "R": 0.0004151537432335317,
        "X": 0.0026141221169382334,
        "G": 0.0,
        "B": 0.001719538471661508
      },
      "extension": {
        "length": 1466.1481852798463,
        "rating": 244.59855556488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_5986_5987_1",
      "ports": {
        "bus1": 5986,
        "bus2": 5987
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5986_7119_1",
      "ports": {
        "bus1": 5986,
        "bus2": 7119
      },
      "params": {
        "R": 0.0010327252093702555,
        "X": 0.00701861223205924,
        "G": 0.0,
        "B": 0.010693127289414406
      },
      "extension": {
        "length": 6549.767139770508,
        "rating": 289.08531665802
      }
    },
    {
      "class": "Branch",
      "id": "branch_5988_5994_1",
      "ports": {
        "bus1": 5988,
        "bus2": 5994
      },
      "params": {
        "R": 0.0008651657262817025,
        "X": 0.005457169376313686,
        "G": 0.0,
        "B": 0.008175116032361984
      },
      "extension": {
        "length": 4837.33052545166,
        "rating": 296.8831539154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_5988_6000_1",
      "ports": {
        "bus1": 5988,
        "bus2": 6000
      },
      "params": {
        "R": 0.002274781698361039,
        "X": 0.012015790678560734,
        "G": 0.0,
        "B": 0.005779151804745197
      },
      "extension": {
        "length": 6167.1163568115235,
        "rating": 279.3379068374634
      }
    },
    {
      "class": "Branch",
      "id": "branch_5988_6468_1",
      "ports": {
        "bus1": 6468,
        "bus2": 5988
      },
      "params": {
        "R": 0.0006376642268151045,
        "X": 0.0038988059386610985,
        "G": 0.0,
        "B": 0.002963156206533313
      },
      "extension": {
        "length": 2293.178143249512,
        "rating": 309.95986461639404
      }
    },
    {
      "class": "Branch",
      "id": "branch_5988_6468_2",
      "ports": {
        "bus1": 6468,
        "bus2": 5988
      },
      "params": {
        "R": 0.0006376642268151045,
        "X": 0.0038988059386610985,
        "G": 0.0,
        "B": 0.002963156206533313
      },
      "extension": {
        "length": 2293.178143249512,
        "rating": 309.95986461639404
      }
    },
    {
      "class": "Branch",
      "id": "branch_5989_5990_1",
      "ports": {
        "bus1": 5989,
        "bus2": 5990
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5991_6004_1",
      "ports": {
        "bus1": 5991,
        "bus2": 6004
      },
      "params": {
        "R": 0.0006876754923723638,
        "X": 0.003380262991413474,
        "G": 0.0,
        "B": 0.019353294745087624
      },
      "extension": {
        "length": 5098.541046569824,
        "rating": 246.1522340774536
      }
    },
    {
      "class": "Branch",
      "id": "branch_5992_5996_1",
      "ports": {
        "bus1": 5992,
        "bus2": 5996
      },
      "params": {
        "R": 0.0007930677966214716,
        "X": 0.005203551612794399,
        "G": 0.0,
        "B": 0.0023315956350415945
      },
      "extension": {
        "length": 2532.047876861572,
        "rating": 246.07620239257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_5992_6000_1",
      "ports": {
        "bus1": 6000,
        "bus2": 5992
      },
      "params": {
        "R": 0.0005164886824786663,
        "X": 0.003341094823554158,
        "G": 0.0,
        "B": 0.0035211395006626844
      },
      "extension": {
        "length": 2522.577646774292,
        "rating": 265.7022714614868
      }
    },
    {
      "class": "Branch",
      "id": "branch_5996_5997_1",
      "ports": {
        "bus1": 5996,
        "bus2": 5997
      },
      "params": {
        "R": 0.00028533648583106697,
        "X": 0.001108180615119636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5999_6480_1",
      "ports": {
        "bus1": 6480,
        "bus2": 5999
      },
      "params": {
        "R": 0.0024712171871215105,
        "X": 0.013742323033511639,
        "G": 0.0,
        "B": 0.012753705494105818
      },
      "extension": {
        "length": 10115.784264770507,
        "rating": 265.4484272003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_6000_6001_1",
      "ports": {
        "bus1": 6000,
        "bus2": 6001
      },
      "params": {
        "R": 0.0002547902113292366,
        "X": 0.0011291125556454062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6003_6340_1",
      "ports": {
        "bus1": 6340,
        "bus2": 6003
      },
      "params": {
        "R": 0.00041102844988927245,
        "X": 0.0023679255973547697,
        "G": 0.0,
        "B": 0.0021008767653256655
      },
      "extension": {
        "length": 1709.607037033081,
        "rating": 263.0960941314697
      }
    },
    {
      "class": "Branch",
      "id": "branch_6003_6454_1",
      "ports": {
        "bus1": 6454,
        "bus2": 6003
      },
      "params": {
        "R": 0.0006120919715613127,
        "X": 0.0036034355871379375,
        "G": 0.0,
        "B": 0.0023302407935261726
      },
      "extension": {
        "length": 2045.0290690612794,
        "rating": 246.43216133117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_6005_6468_1",
      "ports": {
        "bus1": 6005,
        "bus2": 6468
      },
      "params": {
        "R": 0.0006137522286735475,
        "X": 0.004183958750218153,
        "G": 0.0,
        "B": 0.010751064866781235
      },
      "extension": {
        "length": 4983.747192993164,
        "rating": 312.0088815689087
      }
    },
    {
      "class": "Branch",
      "id": "branch_6005_6468_2",
      "ports": {
        "bus1": 6005,
        "bus2": 6468
      },
      "params": {
        "R": 0.0006137522286735475,
        "X": 0.004183958750218153,
        "G": 0.0,
        "B": 0.010751064866781235
      },
      "extension": {
        "length": 4983.747192993164,
        "rating": 312.0088815689087
      }
    },
    {
      "class": "Branch",
      "id": "branch_6005_6489_1",
      "ports": {
        "bus1": 6489,
        "bus2": 6005
      },
      "params": {
        "R": 0.000884111737832427,
        "X": 0.00458501186221838,
        "G": 0.0,
        "B": 0.003217890625819564
      },
      "extension": {
        "length": 2599.359547302246,
        "rating": 316.0705089569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_6005_6489_2",
      "ports": {
        "bus1": 6489,
        "bus2": 6005
      },
      "params": {
        "R": 0.000884111737832427,
        "X": 0.00458501186221838,
        "G": 0.0,
        "B": 0.003217890625819564
      },
      "extension": {
        "length": 2599.359547302246,
        "rating": 316.0705089569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_6006_6016_1",
      "ports": {
        "bus1": 6006,
        "bus2": 6016
      },
      "params": {
        "R": 0.000662557315081358,
        "X": 0.004075678531080484,
        "G": 0.0,
        "B": 0.004410180728882551
      },
      "extension": {
        "length": 2930.751796234131,
        "rating": 253.07726860046387
      }
    },
    {
      "class": "Branch",
      "id": "branch_6006_6053_1",
      "ports": {
        "bus1": 6053,
        "bus2": 6006
      },
      "params": {
        "R": 0.0009946124628186226,
        "X": 0.005350057501345873,
        "G": 0.0,
        "B": 0.006721330340951681
      },
      "extension": {
        "length": 4515.092915405274,
        "rating": 260.0922107696533
      }
    },
    {
      "class": "Branch",
      "id": "branch_6007_6063_1",
      "ports": {
        "bus1": 6007,
        "bus2": 6063
      },
      "params": {
        "R": 0.0006314172642305493,
        "X": 0.003888417268171907,
        "G": 0.0,
        "B": 0.0030517615377902985
      },
      "extension": {
        "length": 2546.7012847595215,
        "rating": 265.7097578048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_6007_6101_1",
      "ports": {
        "bus1": 6007,
        "bus2": 6101
      },
      "params": {
        "R": 0.0006925006164237857,
        "X": 0.0038634240627288814,
        "G": 0.0,
        "B": 0.0034317777026444674
      },
      "extension": {
        "length": 2750.2136765441896,
        "rating": 276.8444776535034
      }
    },
    {
      "class": "Branch",
      "id": "branch_6007_6120_1",
      "ports": {
        "bus1": 6120,
        "bus2": 6007
      },
      "params": {
        "R": 0.0009154044091701508,
        "X": 0.005051295273005962,
        "G": 0.0,
        "B": 0.0022059576585888863
      },
      "extension": {
        "length": 2526.14987059021,
        "rating": 305.69794178009033
      }
    },
    {
      "class": "Branch",
      "id": "branch_6007_6120_2",
      "ports": {
        "bus1": 6120,
        "bus2": 6007
      },
      "params": {
        "R": 0.0009154044091701508,
        "X": 0.005051295273005962,
        "G": 0.0,
        "B": 0.0022059576585888863
      },
      "extension": {
        "length": 2526.14987059021,
        "rating": 305.69794178009033
      }
    },
    {
      "class": "Branch",
      "id": "branch_6007_7140_1",
      "ports": {
        "bus1": 7140,
        "bus2": 6007
      },
      "params": {
        "R": 0.0005646403296850622,
        "X": 0.0032916339114308357,
        "G": 0.0,
        "B": 0.0029352777637541294
      },
      "extension": {
        "length": 2081.7163064575197,
        "rating": 304.2177200317383
      }
    },
    {
      "class": "Branch",
      "id": "branch_6007_7140_2",
      "ports": {
        "bus1": 7140,
        "bus2": 6007
      },
      "params": {
        "R": 0.0005646403296850622,
        "X": 0.0032916339114308357,
        "G": 0.0,
        "B": 0.0029352777637541294
      },
      "extension": {
        "length": 2081.7163064575197,
        "rating": 304.2177200317383
      }
    },
    {
      "class": "Branch",
      "id": "branch_6008_6009_1",
      "ports": {
        "bus1": 6008,
        "bus2": 6009
      },
      "params": {
        "R": 0.00025312582147307694,
        "X": 0.0011823928216472268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6008_6034_1",
      "ports": {
        "bus1": 6034,
        "bus2": 6008
      },
      "params": {
        "R": 0.0009148126700893044,
        "X": 0.005405135452747345,
        "G": 0.0,
        "B": 0.004785242956131697
      },
      "extension": {
        "length": 3706.5513260192874,
        "rating": 220.78139781951904
      }
    },
    {
      "class": "Branch",
      "id": "branch_6008_7092_1",
      "ports": {
        "bus1": 7092,
        "bus2": 6008
      },
      "params": {
        "R": 0.00044254338718019426,
        "X": 0.002458068309351802,
        "G": 0.0,
        "B": 0.001598566072061658
      },
      "extension": {
        "length": 1375.7026245803834,
        "rating": 234.23941135406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_6010_6136_1",
      "ports": {
        "bus1": 6010,
        "bus2": 6136
      },
      "params": {
        "R": 0.0009920730954036117,
        "X": 0.005464980844408274,
        "G": 0.0,
        "B": 0.0037289047613739967
      },
      "extension": {
        "length": 3080.5212126159668,
        "rating": 274.098801612854
      }
    },
    {
      "class": "Branch",
      "id": "branch_6010_7096_1",
      "ports": {
        "bus1": 6010,
        "bus2": 7096
      },
      "params": {
        "R": 0.000802536029368639,
        "X": 0.004299099091440439,
        "G": 0.0,
        "B": 0.002745639765635133
      },
      "extension": {
        "length": 2435.411548690796,
        "rating": 285.43145656585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_6011_6072_1",
      "ports": {
        "bus1": 6011,
        "bus2": 6072
      },
      "params": {
        "R": 0.0011015121126547456,
        "X": 0.006858420092612505,
        "G": 0.0,
        "B": 0.0030876367818564177
      },
      "extension": {
        "length": 3368.9719547424315,
        "rating": 250.392484664917
      }
    },
    {
      "class": "Branch",
      "id": "branch_6011_6089_1",
      "ports": {
        "bus1": 6011,
        "bus2": 6089
      },
      "params": {
        "R": 0.0020757687743753195,
        "X": 0.01296753715723753,
        "G": 0.0,
        "B": 0.008375803008675575
      },
      "extension": {
        "length": 7633.902151428223,
        "rating": 242.08428859710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_6012_6062_1",
      "ports": {
        "bus1": 6012,
        "bus2": 6062
      },
      "params": {
        "R": 0.0006757144583389163,
        "X": 0.003935674671083689,
        "G": 0.0,
        "B": 0.002999474760144949
      },
      "extension": {
        "length": 2521.2755692749024,
        "rating": 243.0762529373169
      }
    },
    {
      "class": "Branch",
      "id": "branch_6012_6109_1",
      "ports": {
        "bus1": 6109,
        "bus2": 6012
      },
      "params": {
        "R": 0.0011480620596557856,
        "X": 0.008157487027347088,
        "G": 0.0,
        "B": 0.004872974473983049
      },
      "extension": {
        "length": 4374.904809539795,
        "rating": 231.88295364379883
      }
    },
    {
      "class": "Branch",
      "id": "branch_6013_6014_1",
      "ports": {
        "bus1": 6013,
        "bus2": 6014
      },
      "params": {
        "R": 0.00028078790637664497,
        "X": 0.0011878607328981161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6013_6022_1",
      "ports": {
        "bus1": 6013,
        "bus2": 6022
      },
      "params": {
        "R": 0.001975433900952339,
        "X": 0.013694477267563343,
        "G": 0.0,
        "B": 0.020026450976729393
      },
      "extension": {
        "length": 12227.47195111084,
        "rating": 235.08777618408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_6013_6539_1",
      "ports": {
        "bus1": 6013,
        "bus2": 6539
      },
      "params": {
        "R": 0.0015033601084724069,
        "X": 0.01088647823780775,
        "G": 0.0,
        "B": 0.01340076606720686
      },
      "extension": {
        "length": 8472.427782714843,
        "rating": 221.02317810058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_6015_6047_1",
      "ports": {
        "bus1": 6047,
        "bus2": 6015
      },
      "params": {
        "R": 0.00030449809855781496,
        "X": 0.0020425368566066027,
        "G": 0.0,
        "B": 0.0057466039434075356
      },
      "extension": {
        "length": 2367.488264419556,
        "rating": 255.07526397705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_6015_6114_1",
      "ports": {
        "bus1": 6015,
        "bus2": 6114
      },
      "params": {
        "R": 0.0007589446613565087,
        "X": 0.004275916144251823,
        "G": 0.0,
        "B": 0.019589615985751152
      },
      "extension": {
        "length": 6970.86134362793,
        "rating": 265.0707483291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_6016_6029_1",
      "ports": {
        "bus1": 6016,
        "bus2": 6029
      },
      "params": {
        "R": 0.0006835417589172721,
        "X": 0.004043090157210827,
        "G": 0.0,
        "B": 0.002415791619569063
      },
      "extension": {
        "length": 2210.5183805694583,
        "rating": 255.14280796051025
      }
    },
    {
      "class": "Branch",
      "id": "branch_6016_6082_1",
      "ports": {
        "bus1": 6016,
        "bus2": 6082
      },
      "params": {
        "R": 0.0006329771131277084,
        "X": 0.003638769732788205,
        "G": 0.0,
        "B": 0.0068802242167294025
      },
      "extension": {
        "length": 3321.020509552002,
        "rating": 270.7475185394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_6017_6070_1",
      "ports": {
        "bus1": 6017,
        "bus2": 6070
      },
      "params": {
        "R": 0.0008278532768599689,
        "X": 0.00573397520929575,
        "G": 0.0,
        "B": 0.002848269185051322
      },
      "extension": {
        "length": 2805.6871277160644,
        "rating": 249.54123497009277
      }
    },
    {
      "class": "Branch",
      "id": "branch_6017_6104_1",
      "ports": {
        "bus1": 6017,
        "bus2": 6104
      },
      "params": {
        "R": 0.0016286130994558334,
        "X": 0.009841621853411198,
        "G": 0.0,
        "B": 0.015838412567973137
      },
      "extension": {
        "length": 8376.379854675293,
        "rating": 239.76242542266846
      }
    },
    {
      "class": "Branch",
      "id": "branch_6018_6027_1",
      "ports": {
        "bus1": 6027,
        "bus2": 6018
      },
      "params": {
        "R": 0.0006830579950474203,
        "X": 0.004743707831948996,
        "G": 0.0,
        "B": 0.004445845261216164
      },
      "extension": {
        "length": 3251.0467457885743,
        "rating": 247.19269275665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_6018_6088_1",
      "ports": {
        "bus1": 6018,
        "bus2": 6088
      },
      "params": {
        "R": 0.0007290123030543327,
        "X": 0.004433495923876762,
        "G": 0.0,
        "B": 0.0027934499084949493
      },
      "extension": {
        "length": 2722.167307067871,
        "rating": 304.5636177062988
      }
    },
    {
      "class": "Branch",
      "id": "branch_6018_6088_2",
      "ports": {
        "bus1": 6018,
        "bus2": 6088
      },
      "params": {
        "R": 0.0007290123030543327,
        "X": 0.004433495923876762,
        "G": 0.0,
        "B": 0.0027934499084949493
      },
      "extension": {
        "length": 2722.167307067871,
        "rating": 304.5636177062988
      }
    },
    {
      "class": "Branch",
      "id": "branch_6018_6385_1",
      "ports": {
        "bus1": 6018,
        "bus2": 6385
      },
      "params": {
        "R": 0.0009027474443428218,
        "X": 0.006215761881321669,
        "G": 0.0,
        "B": 0.0021808487363159657
      },
      "extension": {
        "length": 2770.0936200714114,
        "rating": 215.00277519226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_6018_6436_1",
      "ports": {
        "bus1": 6436,
        "bus2": 6018
      },
      "params": {
        "R": 0.0007421212503686547,
        "X": 0.005717657972127199,
        "G": 0.0,
        "B": 0.010174051858484745
      },
      "extension": {
        "length": 5297.580676483154,
        "rating": 303.8136959075928
      }
    },
    {
      "class": "Branch",
      "id": "branch_6018_6436_2",
      "ports": {
        "bus1": 6436,
        "bus2": 6018
      },
      "params": {
        "R": 0.0007421212503686547,
        "X": 0.005717657972127199,
        "G": 0.0,
        "B": 0.010174051858484745
      },
      "extension": {
        "length": 5297.580676483154,
        "rating": 303.8136959075928
      }
    },
    {
      "class": "Branch",
      "id": "branch_6019_6121_1",
      "ports": {
        "bus1": 6019,
        "bus2": 6121
      },
      "params": {
        "R": 0.0005147631745785475,
        "X": 0.0034008591901510954,
        "G": 0.0,
        "B": 0.005229711998254061
      },
      "extension": {
        "length": 2888.0190208740237,
        "rating": 257.3183536529541
      }
    },
    {
      "class": "Branch",
      "id": "branch_6019_7142_1",
      "ports": {
        "bus1": 7142,
        "bus2": 6019
      },
      "params": {
        "R": 0.00041079529910348356,
        "X": 0.002634150441735983,
        "G": 0.0,
        "B": 0.007115956861525774
      },
      "extension": {
        "length": 3006.068164123535,
        "rating": 230.42612075805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_6020_6021_1",
      "ports": {
        "bus1": 6020,
        "bus2": 6021
      },
      "params": {
        "R": 0.00023903163673821837,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6020_6028_1",
      "ports": {
        "bus1": 6028,
        "bus2": 6020
      },
      "params": {
        "R": 0.0007387154037132859,
        "X": 0.0045283157378435135,
        "G": 0.0,
        "B": 0.002602141350507736
      },
      "extension": {
        "length": 2330.4781455688476,
        "rating": 271.53518199920654
      }
    },
    {
      "class": "Branch",
      "id": "branch_6020_6437_1",
      "ports": {
        "bus1": 6020,
        "bus2": 6437
      },
      "params": {
        "R": 0.0006313049234449863,
        "X": 0.004311377182602882,
        "G": 0.0,
        "B": 0.002009075600653887
      },
      "extension": {
        "length": 2153.233877151489,
        "rating": 264.7653341293335
      }
    },
    {
      "class": "Branch",
      "id": "branch_6022_6748_1",
      "ports": {
        "bus1": 6022,
        "bus2": 6748
      },
      "params": {
        "R": 0.001437695580534637,
        "X": 0.008778008632361889,
        "G": 0.0,
        "B": 0.026495961472392082
      },
      "extension": {
        "length": 11664.196332824707,
        "rating": 254.86278533935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_6023_6591_1",
      "ports": {
        "bus1": 6023,
        "bus2": 6591
      },
      "params": {
        "R": 0.0011667811777442694,
        "X": 0.006794882472604513,
        "G": 0.0,
        "B": 0.009965314529836178
      },
      "extension": {
        "length": 5632.689803192139,
        "rating": 252.58996486663818
      }
    },
    {
      "class": "Branch",
      "id": "branch_6023_6628_1",
      "ports": {
        "bus1": 6023,
        "bus2": 6628
      },
      "params": {
        "R": 0.0007081659859977663,
        "X": 0.0046668811701238155,
        "G": 0.0,
        "B": 0.0027051756624132395
      },
      "extension": {
        "length": 2377.0258334197997,
        "rating": 200.78303813934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_6023_7218_1",
      "ports": {
        "bus1": 7218,
        "bus2": 6023
      },
      "params": {
        "R": 0.00037429522490128875,
        "X": 0.0022687388118356466,
        "G": 0.0,
        "B": 0.0019390404922887683
      },
      "extension": {
        "length": 1586.8287260513307,
        "rating": 258.53798389434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_6024_6060_1",
      "ports": {
        "bus1": 6024,
        "bus2": 6060
      },
      "params": {
        "R": 0.0014406164409592748,
        "X": 0.00884682685136795,
        "G": 0.0,
        "B": 0.006247605662792921
      },
      "extension": {
        "length": 5282.123422302247,
        "rating": 269.99309062957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_6024_6742_1",
      "ports": {
        "bus1": 6024,
        "bus2": 6742
      },
      "params": {
        "R": 0.0015518444124609232,
        "X": 0.009034935384988785,
        "G": 0.0,
        "B": 0.01341018546372652
      },
      "extension": {
        "length": 7661.679548950196,
        "rating": 292.4952983856201
      }
    },
    {
      "class": "Branch",
      "id": "branch_6025_6054_1",
      "ports": {
        "bus1": 6025,
        "bus2": 6054
      },
      "params": {
        "R": 0.001721760956570506,
        "X": 0.009781798347830772,
        "G": 0.0,
        "B": 0.0066116442903876305
      },
      "extension": {
        "length": 5798.851544586182,
        "rating": 253.61552238464355
      }
    },
    {
      "class": "Branch",
      "id": "branch_6025_6055_1",
      "ports": {
        "bus1": 6055,
        "bus2": 6025
      },
      "params": {
        "R": 0.00048758916091173887,
        "X": 0.002879756037145853,
        "G": 0.0,
        "B": 0.004707279149442911
      },
      "extension": {
        "length": 2683.443019592285,
        "rating": 240.8231258392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_6025_6057_1",
      "ports": {
        "bus1": 6025,
        "bus2": 6057
      },
      "params": {
        "R": 0.0016226164298132062,
        "X": 0.009446128271520138,
        "G": 0.0,
        "B": 0.012470006942749023
      },
      "extension": {
        "length": 7824.019663146973,
        "rating": 279.7579765319824
      }
    },
    {
      "class": "Branch",
      "id": "branch_6025_6059_1",
      "ports": {
        "bus1": 6025,
        "bus2": 6059
      },
      "params": {
        "R": 0.0016277774702757597,
        "X": 0.010217475704848766,
        "G": 0.0,
        "B": 0.01118635106831789
      },
      "extension": {
        "length": 8174.139803833008,
        "rating": 261.0956907272339
      }
    },
    {
      "class": "Branch",
      "id": "branch_6026_6027_1",
      "ports": {
        "bus1": 6026,
        "bus2": 6027
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6027_6087_1",
      "ports": {
        "bus1": 6027,
        "bus2": 6087
      },
      "params": {
        "R": 0.0014313141582533717,
        "X": 0.009356312453746796,
        "G": 0.0,
        "B": 0.002600922016426921
      },
      "extension": {
        "length": 3816.4929408874514,
        "rating": 253.8705825805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_6028_6447_1",
      "ports": {
        "bus1": 6447,
        "bus2": 6028
      },
      "params": {
        "R": 0.0004092413291800767,
        "X": 0.0020486845169216394,
        "G": 0.0,
        "B": 0.009844365529716015
      },
      "extension": {
        "length": 3147.4829509277347,
        "rating": 283.1364393234253
      }
    },
    {
      "class": "Branch",
      "id": "branch_6029_6049_1",
      "ports": {
        "bus1": 6029,
        "bus2": 6049
      },
      "params": {
        "R": 0.0005720522021874785,
        "X": 0.0034240251407027245,
        "G": 0.0,
        "B": 0.0021065459586679935
      },
      "extension": {
        "length": 1937.4527574920655,
        "rating": 229.21805381774902
      }
    },
    {
      "class": "Branch",
      "id": "branch_6029_7105_1",
      "ports": {
        "bus1": 6029,
        "bus2": 7105
      },
      "params": {
        "R": 0.0018972853431478143,
        "X": 0.009549691341817379,
        "G": 0.0,
        "B": 0.027147719636559486
      },
      "extension": {
        "length": 11178.37849822998,
        "rating": 270.870041847229
      }
    },
    {
      "class": "Branch",
      "id": "branch_6030_6031_1",
      "ports": {
        "bus1": 6030,
        "bus2": 6031
      },
      "params": {
        "R": 0.00024162251793313774,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6030_6057_1",
      "ports": {
        "bus1": 6030,
        "bus2": 6057
      },
      "params": {
        "R": 0.0006871986552141607,
        "X": 0.0038935118354856964,
        "G": 0.0,
        "B": 0.004656150937080383
      },
      "extension": {
        "length": 3038.9261003723145,
        "rating": 268.93904209136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_6030_6132_1",
      "ports": {
        "bus1": 6030,
        "bus2": 6132
      },
      "params": {
        "R": 0.0008271974511444569,
        "X": 0.005838377401232719,
        "G": 0.0,
        "B": 0.004062084946781397
      },
      "extension": {
        "length": 3648.6743936462403,
        "rating": 255.5344581604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_6032_6033_1",
      "ports": {
        "bus1": 6032,
        "bus2": 6033
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6032_6115_1",
      "ports": {
        "bus1": 6032,
        "bus2": 6115
      },
      "params": {
        "R": 0.0005518284160643816,
        "X": 0.003516409546136856,
        "G": 0.0,
        "B": 0.0031022336333990097
      },
      "extension": {
        "length": 2470.8590594329835,
        "rating": 267.95811653137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_6032_7037_1",
      "ports": {
        "bus1": 7037,
        "bus2": 6032
      },
      "params": {
        "R": 0.00010511127766221762,
        "X": 0.0006404815940186381,
        "G": 0.0,
        "B": 0.00048001695540733635
      },
      "extension": {
        "length": 428.8810090827942,
        "rating": 289.0704154968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_6034_6079_1",
      "ports": {
        "bus1": 6034,
        "bus2": 6079
      },
      "params": {
        "R": 0.0006148017710074782,
        "X": 0.0034883541520684958,
        "G": 0.0,
        "B": 0.0015361433615908027
      },
      "extension": {
        "length": 1759.1980216827394,
        "rating": 238.75446319580078
      }
    },
    {
      "class": "Branch",
      "id": "branch_6035_6062_1",
      "ports": {
        "bus1": 6035,
        "bus2": 6062
      },
      "params": {
        "R": 0.00036626835935749114,
        "X": 0.002684428123757243,
        "G": 0.0,
        "B": 0.004365837667137384
      },
      "extension": {
        "length": 2423.2780741882325,
        "rating": 252.15978622436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_6035_6136_1",
      "ports": {
        "bus1": 6035,
        "bus2": 6136
      },
      "params": {
        "R": 0.0006231582956388593,
        "X": 0.004631357733160257,
        "G": 0.0,
        "B": 0.0036770240403711796
      },
      "extension": {
        "length": 2636.6583985290526,
        "rating": 261.9521379470825
      }
    },
    {
      "class": "Branch",
      "id": "branch_6036_6037_1",
      "ports": {
        "bus1": 6036,
        "bus2": 6037
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6036_6068_1",
      "ports": {
        "bus1": 6068,
        "bus2": 6036
      },
      "params": {
        "R": 0.0004522415983956307,
        "X": 0.0026806697715073824,
        "G": 0.0,
        "B": 0.006079421378672123
      },
      "extension": {
        "length": 2880.525024810791,
        "rating": 288.8683795928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_6036_7266_1",
      "ports": {
        "bus1": 6036,
        "bus2": 7266
      },
      "params": {
        "R": 0.0005659564048983157,
        "X": 0.004274149890989065,
        "G": 0.0,
        "B": 0.00239185499958694
      },
      "extension": {
        "length": 2404.8644306945803,
        "rating": 283.20186138153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6039_1",
      "ports": {
        "bus1": 6038,
        "bus2": 6039
      },
      "params": {
        "R": 0.0002416389907011762,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6088_1",
      "ports": {
        "bus1": 6088,
        "bus2": 6038
      },
      "params": {
        "R": 0.0010355098638683558,
        "X": 0.00793508067727089,
        "G": 0.0,
        "B": 0.012648588046431541
      },
      "extension": {
        "length": 6984.759634826661,
        "rating": 339.66658115386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6088_2",
      "ports": {
        "bus1": 6088,
        "bus2": 6038
      },
      "params": {
        "R": 0.0010355098638683558,
        "X": 0.00793508067727089,
        "G": 0.0,
        "B": 0.012648588046431541
      },
      "extension": {
        "length": 6984.759634826661,
        "rating": 339.66658115386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6088_3",
      "ports": {
        "bus1": 6088,
        "bus2": 6038
      },
      "params": {
        "R": 0.0010355098638683558,
        "X": 0.00793508067727089,
        "G": 0.0,
        "B": 0.012648588046431541
      },
      "extension": {
        "length": 6984.759634826661,
        "rating": 339.66658115386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6366_1",
      "ports": {
        "bus1": 6038,
        "bus2": 6366
      },
      "params": {
        "R": 0.0010792792309075594,
        "X": 0.006675682030618191,
        "G": 0.0,
        "B": 0.004676245618611574
      },
      "extension": {
        "length": 3714.4301706848146,
        "rating": 289.4299268722534
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6373_1",
      "ports": {
        "bus1": 6038,
        "bus2": 6373
      },
      "params": {
        "R": 0.0009523719782009721,
        "X": 0.005839375779032707,
        "G": 0.0,
        "B": 0.0030037404503673315
      },
      "extension": {
        "length": 3066.774481933594,
        "rating": 344.60113048553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6373_2",
      "ports": {
        "bus1": 6038,
        "bus2": 6373
      },
      "params": {
        "R": 0.0009523719782009721,
        "X": 0.005839375779032707,
        "G": 0.0,
        "B": 0.0030037404503673315
      },
      "extension": {
        "length": 3066.774481933594,
        "rating": 344.60113048553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6373_3",
      "ports": {
        "bus1": 6038,
        "bus2": 6373
      },
      "params": {
        "R": 0.0009523719782009721,
        "X": 0.005839375779032707,
        "G": 0.0,
        "B": 0.0030037404503673315
      },
      "extension": {
        "length": 3066.774481933594,
        "rating": 344.60113048553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_6038_6373_4",
      "ports": {
        "bus1": 6038,
        "bus2": 6373
      },
      "params": {
        "R": 0.0009523719782009721,
        "X": 0.005839375779032707,
        "G": 0.0,
        "B": 0.0030037404503673315
      },
      "extension": {
        "length": 3066.774481933594,
        "rating": 344.60113048553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_6040_6058_1",
      "ports": {
        "bus1": 6040,
        "bus2": 6058
      },
      "params": {
        "R": 0.0015759759116917849,
        "X": 0.00827387347817421,
        "G": 0.0,
        "B": 0.013694299384951591
      },
      "extension": {
        "length": 7790.07087487793,
        "rating": 248.02072048187256
      }
    },
    {
      "class": "Branch",
      "id": "branch_6040_7325_1",
      "ports": {
        "bus1": 7325,
        "bus2": 6040
      },
      "params": {
        "R": 0.0008735716110095382,
        "X": 0.005596789065748453,
        "G": 0.0,
        "B": 0.004145074635744095
      },
      "extension": {
        "length": 3457.60799798584,
        "rating": 261.16576194763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_6041_6815_1",
      "ports": {
        "bus1": 6041,
        "bus2": 6815
      },
      "params": {
        "R": 0.0007380417082458735,
        "X": 0.004755636677145958,
        "G": 0.0,
        "B": 0.003185080597177148
      },
      "extension": {
        "length": 2786.4638824768067,
        "rating": 268.7147855758667
      }
    },
    {
      "class": "Branch",
      "id": "branch_6041_6849_1",
      "ports": {
        "bus1": 6041,
        "bus2": 6849
      },
      "params": {
        "R": 0.00213730544783175,
        "X": 0.013542817905545235,
        "G": 0.0,
        "B": 0.012231647968292236
      },
      "extension": {
        "length": 9229.146802734374,
        "rating": 249.51207637786865
      }
    },
    {
      "class": "Branch",
      "id": "branch_6042_6106_1",
      "ports": {
        "bus1": 6106,
        "bus2": 6042
      },
      "params": {
        "R": 0.0008554744999855757,
        "X": 0.0060855550691485405,
        "G": 0.0,
        "B": 0.007676066365092993
      },
      "extension": {
        "length": 4599.417733428955,
        "rating": 248.57089519500732
      }
    },
    {
      "class": "Branch",
      "id": "branch_6042_7325_1",
      "ports": {
        "bus1": 6042,
        "bus2": 7325
      },
      "params": {
        "R": 0.0015491427620872855,
        "X": 0.008543414995074272,
        "G": 0.0,
        "B": 0.005852716043591499
      },
      "extension": {
        "length": 5302.038090454102,
        "rating": 256.20734691619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_6043_6044_1",
      "ports": {
        "bus1": 6043,
        "bus2": 6044
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6043_6118_1",
      "ports": {
        "bus1": 6118,
        "bus2": 6043
      },
      "params": {
        "R": 0.0012310027377679944,
        "X": 0.006432022899389267,
        "G": 0.0,
        "B": 0.0053352783434093
      },
      "extension": {
        "length": 4287.750222381592,
        "rating": 270.3448534011841
      }
    },
    {
      "class": "Branch",
      "id": "branch_6043_6418_1",
      "ports": {
        "bus1": 6043,
        "bus2": 6418
      },
      "params": {
        "R": 0.0006959552993066609,
        "X": 0.004772410728037357,
        "G": 0.0,
        "B": 0.004934094380587339
      },
      "extension": {
        "length": 3287.343762817383,
        "rating": 264.57810401916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_6045_7096_1",
      "ports": {
        "bus1": 6045,
        "bus2": 7096
      },
      "params": {
        "R": 0.0008453787304461002,
        "X": 0.005022379104048014,
        "G": 0.0,
        "B": 0.020997826009988785
      },
      "extension": {
        "length": 6833.727853637695,
        "rating": 318.6185359954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_6045_7096_2",
      "ports": {
        "bus1": 6045,
        "bus2": 7096
      },
      "params": {
        "R": 0.0008453787304461002,
        "X": 0.005022379104048014,
        "G": 0.0,
        "B": 0.020997826009988785
      },
      "extension": {
        "length": 6833.727853637695,
        "rating": 318.6185359954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_6045_7318_1",
      "ports": {
        "bus1": 7318,
        "bus2": 6045
      },
      "params": {
        "R": 0.0003424677415750921,
        "X": 0.0023722760379314423,
        "G": 0.0,
        "B": 0.0017920841928571463
      },
      "extension": {
        "length": 1511.635716911316,
        "rating": 316.693377494812
      }
    },
    {
      "class": "Branch",
      "id": "branch_6045_7318_2",
      "ports": {
        "bus1": 7318,
        "bus2": 6045
      },
      "params": {
        "R": 0.0003424677415750921,
        "X": 0.0023722760379314423,
        "G": 0.0,
        "B": 0.0017920841928571463
      },
      "extension": {
        "length": 1511.635716911316,
        "rating": 316.693377494812
      }
    },
    {
      "class": "Branch",
      "id": "branch_6046_6081_1",
      "ports": {
        "bus1": 6046,
        "bus2": 6081
      },
      "params": {
        "R": 0.0009169124532490969,
        "X": 0.005836403463035822,
        "G": 0.0,
        "B": 0.002363160252571106
      },
      "extension": {
        "length": 2539.6310825958253,
        "rating": 253.5294532775879
      }
    },
    {
      "class": "Branch",
      "id": "branch_6046_6116_1",
      "ports": {
        "bus1": 6046,
        "bus2": 6116
      },
      "params": {
        "R": 0.0006103559280745685,
        "X": 0.003234968986362219,
        "G": 0.0,
        "B": 0.003110663965344429
      },
      "extension": {
        "length": 2355.9585379486084,
        "rating": 282.47876167297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_6046_6336_1",
      "ports": {
        "bus1": 6336,
        "bus2": 6046
      },
      "params": {
        "R": 0.0005387692945078015,
        "X": 0.0036238220054656267,
        "G": 0.0,
        "B": 0.0038821850903332233
      },
      "extension": {
        "length": 2544.9017434387206,
        "rating": 287.3847007751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_6047_6049_1",
      "ports": {
        "bus1": 6049,
        "bus2": 6047
      },
      "params": {
        "R": 0.0007356969872489572,
        "X": 0.004798022098839283,
        "G": 0.0,
        "B": 0.0045237671583890915
      },
      "extension": {
        "length": 3458.2737131652834,
        "rating": 238.27896118164062
      }
    },
    {
      "class": "Branch",
      "id": "branch_6047_6130_1",
      "ports": {
        "bus1": 6047,
        "bus2": 6130
      },
      "params": {
        "R": 0.0013230984332039952,
        "X": 0.008025419898331165,
        "G": 0.0,
        "B": 0.004758789204061031
      },
      "extension": {
        "length": 4482.120637298584,
        "rating": 212.77852058410645
      }
    },
    {
      "class": "Branch",
      "id": "branch_6048_6049_1",
      "ports": {
        "bus1": 6048,
        "bus2": 6049
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6050_6051_1",
      "ports": {
        "bus1": 6050,
        "bus2": 6051
      },
      "params": {
        "R": 0.00020521855913102627,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6051_6101_1",
      "ports": {
        "bus1": 6101,
        "bus2": 6051
      },
      "params": {
        "R": 0.0005363441305235028,
        "X": 0.003369432408362627,
        "G": 0.0,
        "B": 0.003188511123880744
      },
      "extension": {
        "length": 2297.961508255005,
        "rating": 277.0804166793823
      }
    },
    {
      "class": "Branch",
      "id": "branch_6051_7010_1",
      "ports": {
        "bus1": 7010,
        "bus2": 6051
      },
      "params": {
        "R": 0.0006105238571763039,
        "X": 0.003036705544218421,
        "G": 0.0,
        "B": 0.003452710108831525
      },
      "extension": {
        "length": 2472.465984603882,
        "rating": 283.53021144866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_6052_6053_1",
      "ports": {
        "bus1": 6052,
        "bus2": 6053
      },
      "params": {
        "R": 0.00028831869713030756,
        "X": 0.0010452979477122426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6053_6111_1",
      "ports": {
        "bus1": 6053,
        "bus2": 6111
      },
      "params": {
        "R": 0.0022679492831230164,
        "X": 0.01481179241091013,
        "G": 0.0,
        "B": 0.010699950158596039
      },
      "extension": {
        "length": 8741.355228149414,
        "rating": 250.64880847930908
      }
    },
    {
      "class": "Branch",
      "id": "branch_6053_6135_1",
      "ports": {
        "bus1": 6053,
        "bus2": 6135
      },
      "params": {
        "R": 0.0009765794966369867,
        "X": 0.006662432570010424,
        "G": 0.0,
        "B": 0.006926415022462606
      },
      "extension": {
        "length": 5146.792926910401,
        "rating": 256.7128658294678
      }
    },
    {
      "class": "Branch",
      "id": "branch_6054_6094_1",
      "ports": {
        "bus1": 6094,
        "bus2": 6054
      },
      "params": {
        "R": 0.0013561861123889685,
        "X": 0.00695577310398221,
        "G": 0.0,
        "B": 0.0038505461998283863
      },
      "extension": {
        "length": 3928.5203354187015,
        "rating": 263.1742238998413
      }
    },
    {
      "class": "Branch",
      "id": "branch_6055_6056_1",
      "ports": {
        "bus1": 6055,
        "bus2": 6056
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6055_6096_1",
      "ports": {
        "bus1": 6055,
        "bus2": 6096
      },
      "params": {
        "R": 0.0009238526108674705,
        "X": 0.004791858606040478,
        "G": 0.0,
        "B": 0.0020966012962162495
      },
      "extension": {
        "length": 2257.0119670715335,
        "rating": 272.8954553604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_6055_6624_1",
      "ports": {
        "bus1": 6055,
        "bus2": 6624
      },
      "params": {
        "R": 0.0014146524481475353,
        "X": 0.007397299632430077,
        "G": 0.0,
        "B": 0.020329369232058525
      },
      "extension": {
        "length": 9550.314664123536,
        "rating": 259.26265716552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_6055_7256_1",
      "ports": {
        "bus1": 6055,
        "bus2": 7256
      },
      "params": {
        "R": 0.0022438529413193464,
        "X": 0.012408913113176823,
        "G": 0.0,
        "B": 0.03179088607430458
      },
      "extension": {
        "length": 12921.282229614259,
        "rating": 265.1489496231079
      }
    },
    {
      "class": "Branch",
      "id": "branch_6058_6083_1",
      "ports": {
        "bus1": 6058,
        "bus2": 6083
      },
      "params": {
        "R": 0.0009782904526218772,
        "X": 0.007479703985154629,
        "G": 0.0,
        "B": 0.0044278427958488464
      },
      "extension": {
        "length": 3893.6967168273927,
        "rating": 232.70509243011475
      }
    },
    {
      "class": "Branch",
      "id": "branch_6059_6094_1",
      "ports": {
        "bus1": 6059,
        "bus2": 6094
      },
      "params": {
        "R": 0.0007122248644009233,
        "X": 0.0040013669058680534,
        "G": 0.0,
        "B": 0.0036152852699160576
      },
      "extension": {
        "length": 2886.60049118042,
        "rating": 282.4087619781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_6060_6061_1",
      "ports": {
        "bus1": 6060,
        "bus2": 6061
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6060_6648_1",
      "ports": {
        "bus1": 6060,
        "bus2": 6648
      },
      "params": {
        "R": 0.0005116266547702253,
        "X": 0.0029501765966415405,
        "G": 0.0,
        "B": 0.004103938117623329
      },
      "extension": {
        "length": 2644.934178268433,
        "rating": 259.4780683517456
      }
    },
    {
      "class": "Branch",
      "id": "branch_6063_6064_1",
      "ports": {
        "bus1": 6063,
        "bus2": 6064
      },
      "params": {
        "R": 0.00022831078968010843,
        "X": 0.0010220137191936374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6063_6090_1",
      "ports": {
        "bus1": 6063,
        "bus2": 6090
      },
      "params": {
        "R": 0.0003262239333707839,
        "X": 0.0020644827745854855,
        "G": 0.0,
        "B": 0.004818921908736229
      },
      "extension": {
        "length": 2172.3232119598388,
        "rating": 233.01293849945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_6063_6120_1",
      "ports": {
        "bus1": 6120,
        "bus2": 6063
      },
      "params": {
        "R": 0.0008225357159972191,
        "X": 0.004923447035253048,
        "G": 0.0,
        "B": 0.003412875346839428
      },
      "extension": {
        "length": 2778.2539068603514,
        "rating": 267.55573749542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_6065_6364_1",
      "ports": {
        "bus1": 6065,
        "bus2": 6364
      },
      "params": {
        "R": 0.0005975812091492116,
        "X": 0.003816938027739525,
        "G": 0.0,
        "B": 0.004295724909752607
      },
      "extension": {
        "length": 3079.7731943206786,
        "rating": 308.52081775665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_6065_6364_2",
      "ports": {
        "bus1": 6065,
        "bus2": 6364
      },
      "params": {
        "R": 0.0005975812091492116,
        "X": 0.003816938027739525,
        "G": 0.0,
        "B": 0.004295724909752607
      },
      "extension": {
        "length": 3079.7731943206786,
        "rating": 308.52081775665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_6065_6404_1",
      "ports": {
        "bus1": 6065,
        "bus2": 6404
      },
      "params": {
        "R": 0.0010574681218713522,
        "X": 0.006969657726585865,
        "G": 0.0,
        "B": 0.0047600786201655865
      },
      "extension": {
        "length": 4158.517447814942,
        "rating": 284.41925048828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_6065_6407_1",
      "ports": {
        "bus1": 6065,
        "bus2": 6407
      },
      "params": {
        "R": 0.00042526700417511165,
        "X": 0.0028592320159077644,
        "G": 0.0,
        "B": 0.003860276658087969
      },
      "extension": {
        "length": 2330.4587688446045,
        "rating": 274.2847681045532
      }
    },
    {
      "class": "Branch",
      "id": "branch_6065_6419_1",
      "ports": {
        "bus1": 6419,
        "bus2": 6065
      },
      "params": {
        "R": 0.0007987119606696069,
        "X": 0.004902719985693693,
        "G": 0.0,
        "B": 0.006430006120353937
      },
      "extension": {
        "length": 3977.152843688965,
        "rating": 258.73944759368896
      }
    },
    {
      "class": "Branch",
      "id": "branch_6066_6079_1",
      "ports": {
        "bus1": 6079,
        "bus2": 6066
      },
      "params": {
        "R": 0.000696676317602396,
        "X": 0.004009771626442671,
        "G": 0.0,
        "B": 0.003703634487465024
      },
      "extension": {
        "length": 2777.3765825042724,
        "rating": 274.3518114089966
      }
    },
    {
      "class": "Branch",
      "id": "branch_6066_6089_1",
      "ports": {
        "bus1": 6089,
        "bus2": 6066
      },
      "params": {
        "R": 0.0008431311580352485,
        "X": 0.004744137171655893,
        "G": 0.0,
        "B": 0.0033341331873089075
      },
      "extension": {
        "length": 2858.0250028381347,
        "rating": 231.86025619506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_6066_7010_1",
      "ports": {
        "bus1": 6066,
        "bus2": 7010
      },
      "params": {
        "R": 0.0016973876627162099,
        "X": 0.008535322733223438,
        "G": 0.0,
        "B": 0.017183898016810417
      },
      "extension": {
        "length": 8569.053559204101,
        "rating": 273.6783504486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_6067_6068_1",
      "ports": {
        "bus1": 6068,
        "bus2": 6067
      },
      "params": {
        "R": 0.0002499216643627733,
        "X": 0.018865523859858513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6067_6069_1",
      "ports": {
        "bus1": 6067,
        "bus2": 6069
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6067_7102_1",
      "ports": {
        "bus1": 7102,
        "bus2": 6067
      },
      "params": {
        "R": 0.00015830277698114514,
        "X": 0.0026490839663892984,
        "G": 0.0,
        "B": 0.2517226040363312
      },
      "extension": {
        "length": 18976.233060791015,
        "rating": 2726.814079284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_6068_6421_1",
      "ports": {
        "bus1": 6068,
        "bus2": 6421
      },
      "params": {
        "R": 0.0018773082410916686,
        "X": 0.012939049862325191,
        "G": 0.0,
        "B": 0.005399152170866728
      },
      "extension": {
        "length": 5691.278494445801,
        "rating": 290.46759605407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_6070_6071_1",
      "ports": {
        "bus1": 6070,
        "bus2": 6071
      },
      "params": {
        "R": 0.00027854653308168054,
        "X": 0.001116752391681075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6070_6074_1",
      "ports": {
        "bus1": 6070,
        "bus2": 6074
      },
      "params": {
        "R": 0.002078341320157051,
        "X": 0.010961022228002548,
        "G": 0.0,
        "B": 0.014184679836034775
      },
      "extension": {
        "length": 9165.057807678222,
        "rating": 244.43695545196533
      }
    },
    {
      "class": "Branch",
      "id": "branch_6070_6686_1",
      "ports": {
        "bus1": 6070,
        "bus2": 6686
      },
      "params": {
        "R": 0.012399200350046158,
        "X": 0.06215482950210571,
        "G": 0.0,
        "B": 0.04151923581957817
      },
      "extension": {
        "length": 39173.52358959961,
        "rating": 254.32097911834717
      }
    },
    {
      "class": "Branch",
      "id": "branch_6072_6073_1",
      "ports": {
        "bus1": 6072,
        "bus2": 6073
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6072_6543_1",
      "ports": {
        "bus1": 6072,
        "bus2": 6543
      },
      "params": {
        "R": 0.00787026435136795,
        "X": 0.04715758562088013,
        "G": 0.0,
        "B": 0.03967275097966194
      },
      "extension": {
        "length": 30083.5546171875,
        "rating": 238.77086639404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_6072_6547_1",
      "ports": {
        "bus1": 6072,
        "bus2": 6547
      },
      "params": {
        "R": 0.007275099400430918,
        "X": 0.04092635214328766,
        "G": 0.0,
        "B": 0.03738821670413017
      },
      "extension": {
        "length": 30282.81026879883,
        "rating": 245.34554481506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_6074_6075_1",
      "ports": {
        "bus1": 6074,
        "bus2": 6075
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6074_6078_1",
      "ports": {
        "bus1": 6074,
        "bus2": 6078
      },
      "params": {
        "R": 0.0008240099414251745,
        "X": 0.00435914471745491,
        "G": 0.0,
        "B": 0.005072936415672302
      },
      "extension": {
        "length": 3565.502970336914,
        "rating": 258.5700035095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_6074_6743_1",
      "ports": {
        "bus1": 6743,
        "bus2": 6074
      },
      "params": {
        "R": 0.0008283376228064299,
        "X": 0.005278579890727997,
        "G": 0.0,
        "B": 0.002503645373508334
      },
      "extension": {
        "length": 2606.4122912292482,
        "rating": 214.01753425598145
      }
    },
    {
      "class": "Branch",
      "id": "branch_6076_6644_1",
      "ports": {
        "bus1": 6076,
        "bus2": 6644
      },
      "params": {
        "R": 0.0014981726417317986,
        "X": 0.00880360882729292,
        "G": 0.0,
        "B": 0.007878534495830536
      },
      "extension": {
        "length": 5992.57351071167,
        "rating": 243.3138370513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_6076_6645_1",
      "ports": {
        "bus1": 6645,
        "bus2": 6076
      },
      "params": {
        "R": 0.002143183723092079,
        "X": 0.011137411929666996,
        "G": 0.0,
        "B": 0.007552675902843475
      },
      "extension": {
        "length": 5973.562066497803,
        "rating": 274.4774580001831
      }
    },
    {
      "class": "Branch",
      "id": "branch_6077_6124_1",
      "ports": {
        "bus1": 6077,
        "bus2": 6124
      },
      "params": {
        "R": 0.002041020430624485,
        "X": 0.010961226187646389,
        "G": 0.0,
        "B": 0.038905154913663864
      },
      "extension": {
        "length": 14476.690638061524,
        "rating": 235.8802080154419
      }
    },
    {
      "class": "Branch",
      "id": "branch_6077_6586_1",
      "ports": {
        "bus1": 6077,
        "bus2": 6586
      },
      "params": {
        "R": 0.0024937812704592943,
        "X": 0.015270676463842392,
        "G": 0.0,
        "B": 0.030662385746836662
      },
      "extension": {
        "length": 15611.885812133789,
        "rating": 232.35890865325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_6077_6627_1",
      "ports": {
        "bus1": 6077,
        "bus2": 6627
      },
      "params": {
        "R": 0.0009389429469592869,
        "X": 0.005422890651971102,
        "G": 0.0,
        "B": 0.0066319843754172325
      },
      "extension": {
        "length": 4554.042433319092,
        "rating": 268.71490478515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_6078_6540_1",
      "ports": {
        "bus1": 6078,
        "bus2": 6540
      },
      "params": {
        "R": 0.0013217749074101448,
        "X": 0.008306161500513554,
        "G": 0.0,
        "B": 0.0032221197616308928
      },
      "extension": {
        "length": 3828.1128362731934,
        "rating": 267.3603057861328
      }
    },
    {
      "class": "Branch",
      "id": "branch_6079_6090_1",
      "ports": {
        "bus1": 6079,
        "bus2": 6090
      },
      "params": {
        "R": 0.0007778916042298079,
        "X": 0.00463070347905159,
        "G": 0.0,
        "B": 0.003275454742833972
      },
      "extension": {
        "length": 2788.673596435547,
        "rating": 250.39489269256592
      }
    },
    {
      "class": "Branch",
      "id": "branch_6080_6081_1",
      "ports": {
        "bus1": 6080,
        "bus2": 6081
      },
      "params": {
        "R": 0.00021556249703280628,
        "X": 0.0011279992759227753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6081_6107_1",
      "ports": {
        "bus1": 6081,
        "bus2": 6107
      },
      "params": {
        "R": 0.0009994539432227612,
        "X": 0.0060239327140152454,
        "G": 0.0,
        "B": 0.008964410051703453
      },
      "extension": {
        "length": 4966.0065549316405,
        "rating": 221.39763832092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_6081_6115_1",
      "ports": {
        "bus1": 6081,
        "bus2": 6115
      },
      "params": {
        "R": 0.0005938595859333873,
        "X": 0.003908908925950527,
        "G": 0.0,
        "B": 0.002298592124134302
      },
      "extension": {
        "length": 2229.8081973266603,
        "rating": 249.66554641723633
      }
    },
    {
      "class": "Branch",
      "id": "branch_6081_6116_1",
      "ports": {
        "bus1": 6116,
        "bus2": 6081
      },
      "params": {
        "R": 0.0009036468691192567,
        "X": 0.006535210181027651,
        "G": 0.0,
        "B": 0.0021648802794516087
      },
      "extension": {
        "length": 2748.2990259704593,
        "rating": 229.9628734588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_6082_6102_1",
      "ports": {
        "bus1": 6082,
        "bus2": 6102
      },
      "params": {
        "R": 0.0009124447824433446,
        "X": 0.005220226477831602,
        "G": 0.0,
        "B": 0.003525707172229886
      },
      "extension": {
        "length": 3069.05671472168,
        "rating": 266.62535667419434
      }
    },
    {
      "class": "Branch",
      "id": "branch_6083_6093_1",
      "ports": {
        "bus1": 6083,
        "bus2": 6093
      },
      "params": {
        "R": 0.003387453965842724,
        "X": 0.020885158330202103,
        "G": 0.0,
        "B": 0.03409264236688614
      },
      "extension": {
        "length": 17834.863426391603,
        "rating": 215.50886631011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_6084_7025_1",
      "ports": {
        "bus1": 7025,
        "bus2": 6084
      },
      "params": {
        "R": 0.0004570295277517289,
        "X": 0.002600309671834111,
        "G": 0.0,
        "B": 0.0033234080765396357
      },
      "extension": {
        "length": 2023.843786605835,
        "rating": 289.39239978790283
      }
    },
    {
      "class": "Branch",
      "id": "branch_6084_7293_1",
      "ports": {
        "bus1": 7293,
        "bus2": 6084
      },
      "params": {
        "R": 0.0003718923544511199,
        "X": 0.002702889731153846,
        "G": 0.0,
        "B": 0.0020608576014637947
      },
      "extension": {
        "length": 1588.7079805297851,
        "rating": 286.4065170288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_6085_6086_1",
      "ports": {
        "bus1": 6085,
        "bus2": 6086
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6086_6087_1",
      "ports": {
        "bus1": 6087,
        "bus2": 6086
      },
      "params": {
        "R": 0.0009888464119285345,
        "X": 0.005169934593141079,
        "G": 0.0,
        "B": 0.0028222405817359686
      },
      "extension": {
        "length": 2847.4478054351807,
        "rating": 269.1944122314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_6086_6100_1",
      "ports": {
        "bus1": 6086,
        "bus2": 6100
      },
      "params": {
        "R": 0.0009685435798019172,
        "X": 0.005019580014050007,
        "G": 0.0,
        "B": 0.005420910660177469
      },
      "extension": {
        "length": 3480.555411254883,
        "rating": 280.8114528656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_6088_6376_1",
      "ports": {
        "bus1": 6088,
        "bus2": 6376
      },
      "params": {
        "R": 0.00037293622153811157,
        "X": 0.0022429372183978558,
        "G": 0.0,
        "B": 0.003469249699264765
      },
      "extension": {
        "length": 2041.4299864196778,
        "rating": 293.2926416397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_6088_6385_1",
      "ports": {
        "bus1": 6088,
        "bus2": 6385
      },
      "params": {
        "R": 0.0006272869650274515,
        "X": 0.003821403020992875,
        "G": 0.0,
        "B": 0.002412229310721159
      },
      "extension": {
        "length": 2150.020794204712,
        "rating": 306.57265186309814
      }
    },
    {
      "class": "Branch",
      "id": "branch_6088_6385_2",
      "ports": {
        "bus1": 6088,
        "bus2": 6385
      },
      "params": {
        "R": 0.0006272869650274515,
        "X": 0.003821403020992875,
        "G": 0.0,
        "B": 0.002412229310721159
      },
      "extension": {
        "length": 2150.020794204712,
        "rating": 306.57265186309814
      }
    },
    {
      "class": "Branch",
      "id": "branch_6091_7059_1",
      "ports": {
        "bus1": 6091,
        "bus2": 7059
      },
      "params": {
        "R": 0.002210364444181323,
        "X": 0.010971314273774624,
        "G": 0.0,
        "B": 0.012846263125538826
      },
      "extension": {
        "length": 8554.837566467286,
        "rating": 241.32187366485596
      }
    },
    {
      "class": "Branch",
      "id": "branch_6091_7325_1",
      "ports": {
        "bus1": 6091,
        "bus2": 7325
      },
      "params": {
        "R": 0.004999494645744562,
        "X": 0.02532460354268551,
        "G": 0.0,
        "B": 0.024376699700951576
      },
      "extension": {
        "length": 17083.10638256836,
        "rating": 233.37669372558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_6092_6093_1",
      "ports": {
        "bus1": 6092,
        "bus2": 6093
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6093_6625_1",
      "ports": {
        "bus1": 6093,
        "bus2": 6625
      },
      "params": {
        "R": 0.00097309093689546,
        "X": 0.006341259460896254,
        "G": 0.0,
        "B": 0.004850554745644331
      },
      "extension": {
        "length": 4138.305797790527,
        "rating": 230.87849617004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_6094_6095_1",
      "ports": {
        "bus1": 6094,
        "bus2": 6095
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6094_6664_1",
      "ports": {
        "bus1": 6094,
        "bus2": 6664
      },
      "params": {
        "R": 0.003383046016097069,
        "X": 0.018930628895759583,
        "G": 0.0,
        "B": 0.014479737728834152
      },
      "extension": {
        "length": 11411.40643725586,
        "rating": 245.44477462768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_6094_6683_1",
      "ports": {
        "bus1": 6094,
        "bus2": 6683
      },
      "params": {
        "R": 0.0021988770458847284,
        "X": 0.011228404007852077,
        "G": 0.0,
        "B": 0.03303997218608856
      },
      "extension": {
        "length": 14450.02673071289,
        "rating": 287.26913928985596
      }
    },
    {
      "class": "Branch",
      "id": "branch_6094_7256_1",
      "ports": {
        "bus1": 6094,
        "bus2": 7256
      },
      "params": {
        "R": 0.001888378756120801,
        "X": 0.010578437708318233,
        "G": 0.0,
        "B": 0.009177016094326973
      },
      "extension": {
        "length": 7429.751286987305,
        "rating": 195.75283527374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_6096_6128_1",
      "ports": {
        "bus1": 6096,
        "bus2": 6128
      },
      "params": {
        "R": 0.0009441302390769124,
        "X": 0.005878592375665903,
        "G": 0.0,
        "B": 0.0048819538205862045
      },
      "extension": {
        "length": 3940.2158192138672,
        "rating": 265.9635305404663
      }
    },
    {
      "class": "Branch",
      "id": "branch_6097_6098_1",
      "ports": {
        "bus1": 6097,
        "bus2": 6098
      },
      "params": {
        "R": 0.0002942720311693847,
        "X": 0.001014190842397511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6097_6945_1",
      "ports": {
        "bus1": 6097,
        "bus2": 6945
      },
      "params": {
        "R": 0.0013191680191084743,
        "X": 0.008079390972852707,
        "G": 0.0,
        "B": 0.0077679771929979324
      },
      "extension": {
        "length": 5768.139244812012,
        "rating": 275.2261161804199
      }
    },
    {
      "class": "Branch",
      "id": "branch_6099_6439_1",
      "ports": {
        "bus1": 6439,
        "bus2": 6099
      },
      "params": {
        "R": 0.001648095902055502,
        "X": 0.009826019406318665,
        "G": 0.0,
        "B": 0.01054474152624607
      },
      "extension": {
        "length": 7218.355446166993,
        "rating": 300.6383419036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_6099_6831_1",
      "ports": {
        "bus1": 6099,
        "bus2": 6831
      },
      "params": {
        "R": 0.001217011595144868,
        "X": 0.006437745410948992,
        "G": 0.0,
        "B": 0.004466869868338108
      },
      "extension": {
        "length": 3754.720327697754,
        "rating": 297.8740453720093
      }
    },
    {
      "class": "Branch",
      "id": "branch_6100_7293_1",
      "ports": {
        "bus1": 7293,
        "bus2": 6100
      },
      "params": {
        "R": 0.0008546994649805129,
        "X": 0.004921605810523033,
        "G": 0.0,
        "B": 0.003925775643438101
      },
      "extension": {
        "length": 3332.9408400878906,
        "rating": 289.4252300262451
      }
    },
    {
      "class": "Branch",
      "id": "branch_6101_7140_1",
      "ports": {
        "bus1": 6101,
        "bus2": 7140
      },
      "params": {
        "R": 0.00036035364610143006,
        "X": 0.0022610663436353207,
        "G": 0.0,
        "B": 0.001510180882178247
      },
      "extension": {
        "length": 1214.3864071884157,
        "rating": 223.21810722351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_6102_6103_1",
      "ports": {
        "bus1": 6102,
        "bus2": 6103
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6102_6397_1",
      "ports": {
        "bus1": 6102,
        "bus2": 6397
      },
      "params": {
        "R": 0.0007420811452902853,
        "X": 0.004528861027210951,
        "G": 0.0,
        "B": 0.0039025729056447744
      },
      "extension": {
        "length": 2892.4062182006837,
        "rating": 251.2164831161499
      }
    },
    {
      "class": "Branch",
      "id": "branch_6104_6107_1",
      "ports": {
        "bus1": 6107,
        "bus2": 6104
      },
      "params": {
        "R": 0.0010443762876093388,
        "X": 0.0052221231162548065,
        "G": 0.0,
        "B": 0.010400066152215004
      },
      "extension": {
        "length": 5484.412202728272,
        "rating": 230.22100925445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_6105_6106_1",
      "ports": {
        "bus1": 6105,
        "bus2": 6106
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6106_6626_1",
      "ports": {
        "bus1": 6106,
        "bus2": 6626
      },
      "params": {
        "R": 0.004782052244991064,
        "X": 0.026654304936528206,
        "G": 0.0,
        "B": 0.019542092457413673
      },
      "extension": {
        "length": 16145.558400146485,
        "rating": 243.0452585220337
      }
    },
    {
      "class": "Branch",
      "id": "branch_6108_6109_1",
      "ports": {
        "bus1": 6108,
        "bus2": 6109
      },
      "params": {
        "R": 0.00021721322264056653,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6109_6126_1",
      "ports": {
        "bus1": 6126,
        "bus2": 6109
      },
      "params": {
        "R": 0.0004896430182270706,
        "X": 0.0028676697984337807,
        "G": 0.0,
        "B": 0.003707100171595812
      },
      "extension": {
        "length": 2316.0946688690187,
        "rating": 210.7992172241211
      }
    },
    {
      "class": "Branch",
      "id": "branch_6110_7096_1",
      "ports": {
        "bus1": 7096,
        "bus2": 6110
      },
      "params": {
        "R": 0.0008808271959424019,
        "X": 0.005623688921332359,
        "G": 0.0,
        "B": 0.0024641372729092836
      },
      "extension": {
        "length": 2596.367282272339,
        "rating": 260.831356048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_6110_7197_1",
      "ports": {
        "bus1": 7197,
        "bus2": 6110
      },
      "params": {
        "R": 0.0006239847862161696,
        "X": 0.0030025485903024673,
        "G": 0.0,
        "B": 0.007871108129620552
      },
      "extension": {
        "length": 3213.6592604370117,
        "rating": 256.04732036590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_6111_6128_1",
      "ports": {
        "bus1": 6128,
        "bus2": 6111
      },
      "params": {
        "R": 0.0005392510793171823,
        "X": 0.0036108694039285183,
        "G": 0.0,
        "B": 0.003406933043152094
      },
      "extension": {
        "length": 2437.154686477661,
        "rating": 259.24673080444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_6112_6622_1",
      "ports": {
        "bus1": 6112,
        "bus2": 6622
      },
      "params": {
        "R": 0.0023042780812829733,
        "X": 0.014070972800254822,
        "G": 0.0,
        "B": 0.00877122487872839
      },
      "extension": {
        "length": 8200.094638183595,
        "rating": 240.93210697174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_6112_6626_1",
      "ports": {
        "bus1": 6112,
        "bus2": 6626
      },
      "params": {
        "R": 0.0010316105326637626,
        "X": 0.007002620957791805,
        "G": 0.0,
        "B": 0.007091252598911523
      },
      "extension": {
        "length": 5286.32452633667,
        "rating": 219.9645757675171
      }
    },
    {
      "class": "Branch",
      "id": "branch_6112_6664_1",
      "ports": {
        "bus1": 6112,
        "bus2": 6664
      },
      "params": {
        "R": 0.0026976170483976603,
        "X": 0.018147215247154236,
        "G": 0.0,
        "B": 0.01688874512910843
      },
      "extension": {
        "length": 12933.953456176758,
        "rating": 247.22704887390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_6113_6114_1",
      "ports": {
        "bus1": 6113,
        "bus2": 6114
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6114_7105_1",
      "ports": {
        "bus1": 7105,
        "bus2": 6114
      },
      "params": {
        "R": 0.0006079482845962048,
        "X": 0.004018471576273441,
        "G": 0.0,
        "B": 0.002021312713623047
      },
      "extension": {
        "length": 2054.418722671509,
        "rating": 269.4108247756958
      }
    },
    {
      "class": "Branch",
      "id": "branch_6115_6116_1",
      "ports": {
        "bus1": 6115,
        "bus2": 6116
      },
      "params": {
        "R": 0.0007245760061778128,
        "X": 0.003285245969891548,
        "G": 0.0,
        "B": 0.01015765592455864
      },
      "extension": {
        "length": 4073.843465057373,
        "rating": 235.23290157318115
      }
    },
    {
      "class": "Branch",
      "id": "branch_6116_6117_1",
      "ports": {
        "bus1": 6116,
        "bus2": 6117
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6116_7266_1",
      "ports": {
        "bus1": 6116,
        "bus2": 7266
      },
      "params": {
        "R": 0.0007616274524480104,
        "X": 0.004018150735646486,
        "G": 0.0,
        "B": 0.001992816338315606
      },
      "extension": {
        "length": 1974.1442155609132,
        "rating": 288.63093852996826
      }
    },
    {
      "class": "Branch",
      "id": "branch_6118_6436_1",
      "ports": {
        "bus1": 6436,
        "bus2": 6118
      },
      "params": {
        "R": 0.0005125016905367374,
        "X": 0.0030754029285162687,
        "G": 0.0,
        "B": 0.005344756413251162
      },
      "extension": {
        "length": 2809.51662071228,
        "rating": 281.08346462249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_6119_6120_1",
      "ports": {
        "bus1": 6119,
        "bus2": 6120
      },
      "params": {
        "R": 0.00026733093545772135,
        "X": 0.0010825517820194364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6120_6364_1",
      "ports": {
        "bus1": 6364,
        "bus2": 6120
      },
      "params": {
        "R": 0.0017782256472855806,
        "X": 0.009431148879230022,
        "G": 0.0,
        "B": 0.005851284135133028
      },
      "extension": {
        "length": 5751.210126983643,
        "rating": 314.7494077682495
      }
    },
    {
      "class": "Branch",
      "id": "branch_6120_6364_2",
      "ports": {
        "bus1": 6364,
        "bus2": 6120
      },
      "params": {
        "R": 0.0017782256472855806,
        "X": 0.009431148879230022,
        "G": 0.0,
        "B": 0.005851284135133028
      },
      "extension": {
        "length": 5751.210126983643,
        "rating": 314.7494077682495
      }
    },
    {
      "class": "Branch",
      "id": "branch_6121_6349_1",
      "ports": {
        "bus1": 6349,
        "bus2": 6121
      },
      "params": {
        "R": 0.0007051664288155735,
        "X": 0.0041023800149559975,
        "G": 0.0,
        "B": 0.0026230362709611654
      },
      "extension": {
        "length": 2354.6635588531494,
        "rating": 269.90599632263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_6122_6540_1",
      "ports": {
        "bus1": 6122,
        "bus2": 6540
      },
      "params": {
        "R": 0.000402688019676134,
        "X": 0.0024508170317858458,
        "G": 0.0,
        "B": 0.012471265159547329
      },
      "extension": {
        "length": 4128.278247070312,
        "rating": 267.7018880844116
      }
    },
    {
      "class": "Branch",
      "id": "branch_6122_6541_1",
      "ports": {
        "bus1": 6122,
        "bus2": 6541
      },
      "params": {
        "R": 0.004002744797617197,
        "X": 0.022434309124946594,
        "G": 0.0,
        "B": 0.0526718944311142
      },
      "extension": {
        "length": 22892.997288208007,
        "rating": 248.919415473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_6122_6711_1",
      "ports": {
        "bus1": 6122,
        "bus2": 6711
      },
      "params": {
        "R": 0.0059906672686338425,
        "X": 0.035565637052059174,
        "G": 0.0,
        "B": 0.038552138954401016
      },
      "extension": {
        "length": 26220.63542871094,
        "rating": 255.4659366607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_6123_6127_1",
      "ports": {
        "bus1": 6123,
        "bus2": 6127
      },
      "params": {
        "R": 0.000407713174354285,
        "X": 0.0025601161178201437,
        "G": 0.0,
        "B": 0.004137237556278706
      },
      "extension": {
        "length": 2328.625845840454,
        "rating": 309.60779190063477
      }
    },
    {
      "class": "Branch",
      "id": "branch_6123_6127_2",
      "ports": {
        "bus1": 6123,
        "bus2": 6127
      },
      "params": {
        "R": 0.000407713174354285,
        "X": 0.0025601161178201437,
        "G": 0.0,
        "B": 0.004137237556278706
      },
      "extension": {
        "length": 2328.625845840454,
        "rating": 309.60779190063477
      }
    },
    {
      "class": "Branch",
      "id": "branch_6123_6406_1",
      "ports": {
        "bus1": 6123,
        "bus2": 6406
      },
      "params": {
        "R": 0.0022081946954131126,
        "X": 0.01049343217164278,
        "G": 0.0,
        "B": 0.02237239107489586
      },
      "extension": {
        "length": 10954.66596734619,
        "rating": 305.8596134185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_6123_6406_2",
      "ports": {
        "bus1": 6123,
        "bus2": 6406
      },
      "params": {
        "R": 0.0022081946954131126,
        "X": 0.01049343217164278,
        "G": 0.0,
        "B": 0.02237239107489586
      },
      "extension": {
        "length": 10954.66596734619,
        "rating": 305.8596134185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_6124_6125_1",
      "ports": {
        "bus1": 6124,
        "bus2": 6125
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6124_7079_1",
      "ports": {
        "bus1": 7079,
        "bus2": 6124
      },
      "params": {
        "R": 0.0009607063257135451,
        "X": 0.005940048024058342,
        "G": 0.0,
        "B": 0.00490362336859107
      },
      "extension": {
        "length": 3730.1778838806154,
        "rating": 222.7557897567749
      }
    },
    {
      "class": "Branch",
      "id": "branch_6126_6586_1",
      "ports": {
        "bus1": 6126,
        "bus2": 6586
      },
      "params": {
        "R": 0.002276904881000519,
        "X": 0.014802873134613037,
        "G": 0.0,
        "B": 0.013242902234196663
      },
      "extension": {
        "length": 10338.255150512696,
        "rating": 203.73351573944092
      }
    },
    {
      "class": "Branch",
      "id": "branch_6126_6628_1",
      "ports": {
        "bus1": 6126,
        "bus2": 6628
      },
      "params": {
        "R": 0.003635501256212592,
        "X": 0.022614778950810432,
        "G": 0.0,
        "B": 0.014116589911282063
      },
      "extension": {
        "length": 13298.234337158203,
        "rating": 236.67893409729004
      }
    },
    {
      "class": "Branch",
      "id": "branch_6127_7221_1",
      "ports": {
        "bus1": 6127,
        "bus2": 7221
      },
      "params": {
        "R": 0.001302222954109311,
        "X": 0.00712158577516675,
        "G": 0.0,
        "B": 0.027461960911750793
      },
      "extension": {
        "length": 10555.462473815918,
        "rating": 313.2735252380371
      }
    },
    {
      "class": "Branch",
      "id": "branch_6127_7221_2",
      "ports": {
        "bus1": 6127,
        "bus2": 7221
      },
      "params": {
        "R": 0.001302222954109311,
        "X": 0.00712158577516675,
        "G": 0.0,
        "B": 0.027461960911750793
      },
      "extension": {
        "length": 10555.462473815918,
        "rating": 313.2735252380371
      }
    },
    {
      "class": "Branch",
      "id": "branch_6128_6129_1",
      "ports": {
        "bus1": 6128,
        "bus2": 6129
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6130_6131_1",
      "ports": {
        "bus1": 6130,
        "bus2": 6131
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6130_6132_1",
      "ports": {
        "bus1": 6130,
        "bus2": 6132
      },
      "params": {
        "R": 0.0009229319402948022,
        "X": 0.0048791090957820415,
        "G": 0.0,
        "B": 0.010144726373255253
      },
      "extension": {
        "length": 4931.3924351806645,
        "rating": 248.2675075531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_6132_6133_1",
      "ports": {
        "bus1": 6132,
        "bus2": 6133
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6134_6135_1",
      "ports": {
        "bus1": 6134,
        "bus2": 6135
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6135_7318_1",
      "ports": {
        "bus1": 6135,
        "bus2": 7318
      },
      "params": {
        "R": 0.0036594592966139317,
        "X": 0.019886821508407593,
        "G": 0.0,
        "B": 0.009246029891073704
      },
      "extension": {
        "length": 9778.966149353028,
        "rating": 263.5206937789917
      }
    },
    {
      "class": "Branch",
      "id": "branch_6137_6138_1",
      "ports": {
        "bus1": 6137,
        "bus2": 6138
      },
      "params": {
        "R": 0.000224858449655585,
        "X": 0.001174151781015098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6137_6413_1",
      "ports": {
        "bus1": 6137,
        "bus2": 6413
      },
      "params": {
        "R": 0.0008298592292703688,
        "X": 0.005144670605659485,
        "G": 0.0,
        "B": 0.004885501228272915
      },
      "extension": {
        "length": 3700.0138878479006,
        "rating": 226.55997276306152
      }
    },
    {
      "class": "Branch",
      "id": "branch_6137_6419_1",
      "ports": {
        "bus1": 6419,
        "bus2": 6137
      },
      "params": {
        "R": 0.0004091559967491776,
        "X": 0.0023281285539269447,
        "G": 0.0,
        "B": 0.005004456732422113
      },
      "extension": {
        "length": 2575.089528717041,
        "rating": 242.081618309021
      }
    },
    {
      "class": "Branch",
      "id": "branch_6139_6826_1",
      "ports": {
        "bus1": 6826,
        "bus2": 6139
      },
      "params": {
        "R": 0.0007278926204890013,
        "X": 0.003999004140496254,
        "G": 0.0,
        "B": 0.004332257434725761
      },
      "extension": {
        "length": 3135.214606750488,
        "rating": 223.0175018310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_6140_6141_1",
      "ports": {
        "bus1": 6140,
        "bus2": 6141
      },
      "params": {
        "R": 0.00024306865816470238,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6142_6882_1",
      "ports": {
        "bus1": 6882,
        "bus2": 6142
      },
      "params": {
        "R": 0.0008280728361569345,
        "X": 0.004960787016898394,
        "G": 0.0,
        "B": 0.013751833699643612
      },
      "extension": {
        "length": 5573.312613555909,
        "rating": 249.88055229187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_6143_6146_1",
      "ports": {
        "bus1": 6143,
        "bus2": 6146
      },
      "params": {
        "R": 0.009839962236583233,
        "X": 0.30333438515663147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6143_6147_1",
      "ports": {
        "bus1": 6143,
        "bus2": 6147
      },
      "params": {
        "R": 0.0002237179287476465,
        "X": 0.001055235625244677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6143_6158_1",
      "ports": {
        "bus1": 6158,
        "bus2": 6143
      },
      "params": {
        "R": 0.00035336677683517337,
        "X": 0.00199904665350914,
        "G": 0.0,
        "B": 0.0024294909089803696
      },
      "extension": {
        "length": 1637.4527203216553,
        "rating": 321.3977098464966
      }
    },
    {
      "class": "Branch",
      "id": "branch_6143_6158_2",
      "ports": {
        "bus1": 6158,
        "bus2": 6143
      },
      "params": {
        "R": 0.00035336677683517337,
        "X": 0.00199904665350914,
        "G": 0.0,
        "B": 0.0024294909089803696
      },
      "extension": {
        "length": 1637.4527203216553,
        "rating": 321.3977098464966
      }
    },
    {
      "class": "Branch",
      "id": "branch_6144_6146_1",
      "ports": {
        "bus1": 6144,
        "bus2": 6146
      },
      "params": {
        "R": -0.0043210675939917564,
        "X": -0.1332046091556549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6144_10322_1",
      "ports": {
        "bus1": 10322,
        "bus2": 6144
      },
      "params": {
        "R": 0.0018206740496680138,
        "X": 0.008147037588059902,
        "G": 0.0,
        "B": 0.001989001175388694
      },
      "extension": {
        "length": 2834.1223746185306,
        "rating": 185.1637840270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_6144_10673_1",
      "ports": {
        "bus1": 6144,
        "bus2": 10673
      },
      "params": {
        "R": 0.00023539688845630735,
        "X": 0.0014741475461050868,
        "G": 0.0,
        "B": 0.00048045592848211527
      },
      "extension": {
        "length": 566.668175743103,
        "rating": 194.04001235961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_6145_6146_1",
      "ports": {
        "bus1": 6145,
        "bus2": 6146
      },
      "params": {
        "R": 0.03153126314282417,
        "X": 0.9720073938369751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6149_6387_1",
      "ports": {
        "bus1": 6387,
        "bus2": 6149
      },
      "params": {
        "R": 0.0006518422160297632,
        "X": 0.003466783557087183,
        "G": 0.0,
        "B": 0.0019877355080097914
      },
      "extension": {
        "length": 1726.8235442962648,
        "rating": 281.36889934539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_6150_7089_1",
      "ports": {
        "bus1": 7089,
        "bus2": 6150
      },
      "params": {
        "R": 0.00031801636214368045,
        "X": 0.0021975799463689327,
        "G": 0.0,
        "B": 0.0020603800658136606
      },
      "extension": {
        "length": 1489.547594215393,
        "rating": 286.6952896118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_6151_6904_1",
      "ports": {
        "bus1": 6904,
        "bus2": 6151
      },
      "params": {
        "R": 0.0006648754351772368,
        "X": 0.004147680010646582,
        "G": 0.0,
        "B": 0.00458683492615819
      },
      "extension": {
        "length": 3128.1457475280763,
        "rating": 166.82928800582886
      }
    },
    {
      "class": "Branch",
      "id": "branch_6151_6906_1",
      "ports": {
        "bus1": 6151,
        "bus2": 6906
      },
      "params": {
        "R": 0.0010695141972973943,
        "X": 0.007321042008697987,
        "G": 0.0,
        "B": 0.020419271662831306
      },
      "extension": {
        "length": 8827.80150970459,
        "rating": 222.15218544006348
      }
    },
    {
      "class": "Branch",
      "id": "branch_6152_6153_1",
      "ports": {
        "bus1": 6152,
        "bus2": 6153
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6152_6183_1",
      "ports": {
        "bus1": 6152,
        "bus2": 6183
      },
      "params": {
        "R": 0.00044191547203809023,
        "X": 0.002727832179516554,
        "G": 0.0,
        "B": 0.0031116330064833164
      },
      "extension": {
        "length": 2101.8790350494387,
        "rating": 216.85707569122314
      }
    },
    {
      "class": "Branch",
      "id": "branch_6152_6192_1",
      "ports": {
        "bus1": 6192,
        "bus2": 6152
      },
      "params": {
        "R": 0.0002664258354343474,
        "X": 0.0017342931823804975,
        "G": 0.0,
        "B": 0.002397016854956746
      },
      "extension": {
        "length": 1472.7369429931641,
        "rating": 245.09775638580322
      }
    },
    {
      "class": "Branch",
      "id": "branch_6156_6381_1",
      "ports": {
        "bus1": 6156,
        "bus2": 6381
      },
      "params": {
        "R": 0.0009136894950643182,
        "X": 0.0049339658580720425,
        "G": 0.0,
        "B": 0.0027218067552894354
      },
      "extension": {
        "length": 2678.1589293365478,
        "rating": 307.6202154159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_6156_6381_2",
      "ports": {
        "bus1": 6156,
        "bus2": 6381
      },
      "params": {
        "R": 0.0009136894950643182,
        "X": 0.0049339658580720425,
        "G": 0.0,
        "B": 0.0027218067552894354
      },
      "extension": {
        "length": 2678.1589293365478,
        "rating": 307.6202154159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_6156_7072_1",
      "ports": {
        "bus1": 6156,
        "bus2": 7072
      },
      "params": {
        "R": 0.0006864060997031629,
        "X": 0.004357062745839357,
        "G": 0.0,
        "B": 0.004333105869591236
      },
      "extension": {
        "length": 3042.926530609131,
        "rating": 322.26014137268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_6156_7072_2",
      "ports": {
        "bus1": 6156,
        "bus2": 7072
      },
      "params": {
        "R": 0.0006864060997031629,
        "X": 0.004357062745839357,
        "G": 0.0,
        "B": 0.004333105869591236
      },
      "extension": {
        "length": 3042.926530609131,
        "rating": 322.26014137268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_6156_7245_1",
      "ports": {
        "bus1": 6156,
        "bus2": 7245
      },
      "params": {
        "R": 0.0003601859789341688,
        "X": 0.0019834591075778008,
        "G": 0.0,
        "B": 0.0026337027084082365
      },
      "extension": {
        "length": 1638.422323928833,
        "rating": 276.43847465515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_6158_6159_1",
      "ports": {
        "bus1": 6158,
        "bus2": 6159
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6158_6176_1",
      "ports": {
        "bus1": 6158,
        "bus2": 6176
      },
      "params": {
        "R": 0.00029314050334505737,
        "X": 0.002160700038075447,
        "G": 0.0,
        "B": 0.020190438255667686
      },
      "extension": {
        "length": 4643.699495635987,
        "rating": 334.68353748321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_6158_6176_2",
      "ports": {
        "bus1": 6158,
        "bus2": 6176
      },
      "params": {
        "R": 0.00029314050334505737,
        "X": 0.002160700038075447,
        "G": 0.0,
        "B": 0.020190438255667686
      },
      "extension": {
        "length": 4643.699495635987,
        "rating": 334.68353748321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_6158_6176_3",
      "ports": {
        "bus1": 6158,
        "bus2": 6176
      },
      "params": {
        "R": 0.00029314050334505737,
        "X": 0.002160700038075447,
        "G": 0.0,
        "B": 0.020190438255667686
      },
      "extension": {
        "length": 4643.699495635987,
        "rating": 334.68353748321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_6160_6222_1",
      "ports": {
        "bus1": 6160,
        "bus2": 6222
      },
      "params": {
        "R": 0.00045925864833407104,
        "X": 0.0024720150977373123,
        "G": 0.0,
        "B": 0.0013089525746181607
      },
      "extension": {
        "length": 1294.4474825592042,
        "rating": 287.55526542663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_6160_6456_1",
      "ports": {
        "bus1": 6456,
        "bus2": 6160
      },
      "params": {
        "R": 0.00039661049959249794,
        "X": 0.002334804739803076,
        "G": 0.0,
        "B": 0.0038157624658197165
      },
      "extension": {
        "length": 2037.7014058685304,
        "rating": 296.4245796203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_6161_6162_1",
      "ports": {
        "bus1": 6161,
        "bus2": 6162
      },
      "params": {
        "R": 0.00025163503596559167,
        "X": 0.001198994112201035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6161_6181_1",
      "ports": {
        "bus1": 6161,
        "bus2": 6181
      },
      "params": {
        "R": 0.0004932124866172671,
        "X": 0.0030964857432991266,
        "G": 0.0,
        "B": 0.0019455158617347479
      },
      "extension": {
        "length": 1703.061924911499,
        "rating": 206.3040256500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_6163_6338_1",
      "ports": {
        "bus1": 6163,
        "bus2": 6338
      },
      "params": {
        "R": 0.00025513439322821796,
        "X": 0.001624316326342523,
        "G": 0.0,
        "B": 0.002290444215759635
      },
      "extension": {
        "length": 1203.0549564056396,
        "rating": 221.11434936523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_6164_6179_1",
      "ports": {
        "bus1": 6179,
        "bus2": 6164
      },
      "params": {
        "R": 0.0006121476762928069,
        "X": 0.0038558458909392357,
        "G": 0.0,
        "B": 0.0025521486531943083
      },
      "extension": {
        "length": 2235.1726722106932,
        "rating": 297.19104766845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_6164_7231_1",
      "ports": {
        "bus1": 6164,
        "bus2": 7231
      },
      "params": {
        "R": 0.0007177022052928805,
        "X": 0.004365082830190659,
        "G": 0.0,
        "B": 0.004806217271834612
      },
      "extension": {
        "length": 3297.2132301635743,
        "rating": 233.62910747528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_6165_6901_1",
      "ports": {
        "bus1": 6165,
        "bus2": 6901
      },
      "params": {
        "R": 0.0024385179858654737,
        "X": 0.014681077562272549,
        "G": 0.0,
        "B": 0.022157907485961914
      },
      "extension": {
        "length": 12393.151768432617,
        "rating": 280.61232566833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_6166_6195_1",
      "ports": {
        "bus1": 6195,
        "bus2": 6166
      },
      "params": {
        "R": 0.0016159042716026306,
        "X": 0.008028599433600903,
        "G": 0.0,
        "B": 0.005644140299409628
      },
      "extension": {
        "length": 5076.079394348145,
        "rating": 278.06994915008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_6166_6522_1",
      "ports": {
        "bus1": 6166,
        "bus2": 6522
      },
      "params": {
        "R": 0.002442392287775874,
        "X": 0.013201012276113033,
        "G": 0.0,
        "B": 0.10295110940933228
      },
      "extension": {
        "length": 28371.146396484375,
        "rating": 286.81867122650146
      }
    },
    {
      "class": "Branch",
      "id": "branch_6167_6168_1",
      "ports": {
        "bus1": 6167,
        "bus2": 6168
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6168_6229_1",
      "ports": {
        "bus1": 6229,
        "bus2": 6168
      },
      "params": {
        "R": 0.0005674151470884681,
        "X": 0.003121769055724144,
        "G": 0.0,
        "B": 0.0014603930758312345
      },
      "extension": {
        "length": 1474.5295777587892,
        "rating": 276.77149772644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_6168_6233_1",
      "ports": {
        "bus1": 6168,
        "bus2": 6233
      },
      "params": {
        "R": 0.0004040717030875385,
        "X": 0.0024307859130203724,
        "G": 0.0,
        "B": 0.0026486713904887438
      },
      "extension": {
        "length": 1799.5257810516357,
        "rating": 251.64825916290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_6168_6347_1",
      "ports": {
        "bus1": 6168,
        "bus2": 6347
      },
      "params": {
        "R": 0.0006609649863094091,
        "X": 0.004600792657583952,
        "G": 0.0,
        "B": 0.004351523704826832
      },
      "extension": {
        "length": 3174.716457229614,
        "rating": 274.1810083389282
      }
    },
    {
      "class": "Branch",
      "id": "branch_6169_6170_1",
      "ports": {
        "bus1": 6169,
        "bus2": 6170
      },
      "params": {
        "R": 0.00028255293727852404,
        "X": 0.0010114669566974044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6171_6172_1",
      "ports": {
        "bus1": 6171,
        "bus2": 6172
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6173_6195_1",
      "ports": {
        "bus1": 6173,
        "bus2": 6195
      },
      "params": {
        "R": 0.002092262264341116,
        "X": 0.01319252047687769,
        "G": 0.0,
        "B": 0.008054164238274097
      },
      "extension": {
        "length": 6371.014748291016,
        "rating": 272.3506212234497
      }
    },
    {
      "class": "Branch",
      "id": "branch_6174_6175_1",
      "ports": {
        "bus1": 6175,
        "bus2": 6174
      },
      "params": {
        "R": 0.0010093821911141276,
        "X": 0.005992732476443052,
        "G": 0.0,
        "B": 0.007560777477920055
      },
      "extension": {
        "length": 5161.492762207032,
        "rating": 239.19472694396973
      }
    },
    {
      "class": "Branch",
      "id": "branch_6174_6190_1",
      "ports": {
        "bus1": 6190,
        "bus2": 6174
      },
      "params": {
        "R": 0.0006451598601415753,
        "X": 0.004915958270430565,
        "G": 0.0,
        "B": 0.003467535600066185
      },
      "extension": {
        "length": 2940.335792633057,
        "rating": 234.4022274017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_6175_6189_1",
      "ports": {
        "bus1": 6189,
        "bus2": 6175
      },
      "params": {
        "R": 0.0008469949243590236,
        "X": 0.004699309356510639,
        "G": 0.0,
        "B": 0.0034945299848914146
      },
      "extension": {
        "length": 2974.7624761505126,
        "rating": 236.19606494903564
      }
    },
    {
      "class": "Branch",
      "id": "branch_6175_6207_1",
      "ports": {
        "bus1": 6175,
        "bus2": 6207
      },
      "params": {
        "R": 0.001516630407422781,
        "X": 0.00846111960709095,
        "G": 0.0,
        "B": 0.005706299562007189
      },
      "extension": {
        "length": 4856.017745269775,
        "rating": 244.60716247558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_6176_6927_1",
      "ports": {
        "bus1": 6927,
        "bus2": 6176
      },
      "params": {
        "R": 0.000487632758449763,
        "X": 0.0029095264617353678,
        "G": 0.0,
        "B": 0.0021682684309780598
      },
      "extension": {
        "length": 1908.2301632995607,
        "rating": 282.9294443130493
      }
    },
    {
      "class": "Branch",
      "id": "branch_6177_6357_1",
      "ports": {
        "bus1": 6357,
        "bus2": 6177
      },
      "params": {
        "R": 0.0008304824586957693,
        "X": 0.005068819038569927,
        "G": 0.0,
        "B": 0.001706416835077107
      },
      "extension": {
        "length": 2087.006344024658,
        "rating": 302.7881860733032
      }
    },
    {
      "class": "Branch",
      "id": "branch_6177_6357_2",
      "ports": {
        "bus1": 6357,
        "bus2": 6177
      },
      "params": {
        "R": 0.0008304824586957693,
        "X": 0.005068819038569927,
        "G": 0.0,
        "B": 0.001706416835077107
      },
      "extension": {
        "length": 2087.006344024658,
        "rating": 302.7881860733032
      }
    },
    {
      "class": "Branch",
      "id": "branch_6177_7315_1",
      "ports": {
        "bus1": 6177,
        "bus2": 7315
      },
      "params": {
        "R": 0.0003639237838797271,
        "X": 0.001992425648495555,
        "G": 0.0,
        "B": 0.0013629330787807703
      },
      "extension": {
        "length": 1094.6151335906982,
        "rating": 301.97083950042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_6177_7315_2",
      "ports": {
        "bus1": 6177,
        "bus2": 7315
      },
      "params": {
        "R": 0.0003639237838797271,
        "X": 0.001992425648495555,
        "G": 0.0,
        "B": 0.0013629330787807703
      },
      "extension": {
        "length": 1094.6151335906982,
        "rating": 301.97083950042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_6178_6179_1",
      "ports": {
        "bus1": 6178,
        "bus2": 6179
      },
      "params": {
        "R": 0.00024195837613660845,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6180_6214_1",
      "ports": {
        "bus1": 6180,
        "bus2": 6214
      },
      "params": {
        "R": 0.0002827131829690188,
        "X": 0.001723025692626834,
        "G": 0.0,
        "B": 0.0023038596846163273
      },
      "extension": {
        "length": 1395.3663545608522,
        "rating": 265.0014400482178
      }
    },
    {
      "class": "Branch",
      "id": "branch_6180_6229_1",
      "ports": {
        "bus1": 6229,
        "bus2": 6180
      },
      "params": {
        "R": 0.0002550894860178232,
        "X": 0.0014859526418149471,
        "G": 0.0,
        "B": 0.002568403258919716
      },
      "extension": {
        "length": 1440.8704811096193,
        "rating": 277.28843688964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_6181_6182_1",
      "ports": {
        "bus1": 6181,
        "bus2": 6182
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6183_6184_1",
      "ports": {
        "bus1": 6183,
        "bus2": 6184
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6183_7176_1",
      "ports": {
        "bus1": 6183,
        "bus2": 7176
      },
      "params": {
        "R": 0.0005949657061137259,
        "X": 0.0035377207677811384,
        "G": 0.0,
        "B": 0.0019602628890424967
      },
      "extension": {
        "length": 1764.456787902832,
        "rating": 251.60837173461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_6185_6347_1",
      "ports": {
        "bus1": 6347,
        "bus2": 6185
      },
      "params": {
        "R": 0.0003670394653454423,
        "X": 0.0021277512423694134,
        "G": 0.0,
        "B": 0.0020409300923347473
      },
      "extension": {
        "length": 1345.7328754119874,
        "rating": 222.63286113739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_6186_6369_1",
      "ports": {
        "bus1": 6369,
        "bus2": 6186
      },
      "params": {
        "R": 0.00046958689927123487,
        "X": 0.0031191734597086906,
        "G": 0.0,
        "B": 0.0020597907714545727
      },
      "extension": {
        "length": 1752.0136695098877,
        "rating": 270.84667682647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_6186_6440_1",
      "ports": {
        "bus1": 6186,
        "bus2": 6440
      },
      "params": {
        "R": 0.0009540218743495643,
        "X": 0.006816668901592493,
        "G": 0.0,
        "B": 0.003768608206883073
      },
      "extension": {
        "length": 3514.69374609375,
        "rating": 283.13488960266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_6187_6456_1",
      "ports": {
        "bus1": 6456,
        "bus2": 6187
      },
      "params": {
        "R": 0.00030651871929876506,
        "X": 0.0018217670731246471,
        "G": 0.0,
        "B": 0.0026973369531333447
      },
      "extension": {
        "length": 1688.2448700256348,
        "rating": 300.16043186187744
      }
    },
    {
      "class": "Branch",
      "id": "branch_6187_7176_1",
      "ports": {
        "bus1": 7176,
        "bus2": 6187
      },
      "params": {
        "R": 0.000448530976427719,
        "X": 0.003166016424074769,
        "G": 0.0,
        "B": 0.0011998802656307817
      },
      "extension": {
        "length": 1356.4880125350953,
        "rating": 292.1126365661621
      }
    },
    {
      "class": "Branch",
      "id": "branch_6188_6965_1",
      "ports": {
        "bus1": 6965,
        "bus2": 6188
      },
      "params": {
        "R": 0.0004777516587637365,
        "X": 0.002911837538704276,
        "G": 0.0,
        "B": 0.001160129439085722
      },
      "extension": {
        "length": 1321.4457822875977,
        "rating": 302.8282642364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_6188_6965_2",
      "ports": {
        "bus1": 6965,
        "bus2": 6188
      },
      "params": {
        "R": 0.0004777516587637365,
        "X": 0.002911837538704276,
        "G": 0.0,
        "B": 0.001160129439085722
      },
      "extension": {
        "length": 1321.4457822875977,
        "rating": 302.8282642364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_6188_7192_1",
      "ports": {
        "bus1": 6188,
        "bus2": 7192
      },
      "params": {
        "R": 0.0003806535096373409,
        "X": 0.002325239824131131,
        "G": 0.0,
        "B": 0.0010159281082451344
      },
      "extension": {
        "length": 1124.7659879837036,
        "rating": 247.96414375305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_6188_7234_1",
      "ports": {
        "bus1": 7234,
        "bus2": 6188
      },
      "params": {
        "R": 0.000313442520564422,
        "X": 0.0021284359972923994,
        "G": 0.0,
        "B": 0.0024488314520567656
      },
      "extension": {
        "length": 1432.5825189743043,
        "rating": 295.3268766403198
      }
    },
    {
      "class": "Branch",
      "id": "branch_6190_6191_1",
      "ports": {
        "bus1": 6190,
        "bus2": 6191
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6190_6211_1",
      "ports": {
        "bus1": 6190,
        "bus2": 6211
      },
      "params": {
        "R": 0.0005099501577205956,
        "X": 0.0033170473761856556,
        "G": 0.0,
        "B": 0.0034549450501799583
      },
      "extension": {
        "length": 2183.6037268981936,
        "rating": 237.31019496917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_6193_6194_1",
      "ports": {
        "bus1": 6193,
        "bus2": 6194
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6193_6209_1",
      "ports": {
        "bus1": 6209,
        "bus2": 6193
      },
      "params": {
        "R": 0.00088694435544312,
        "X": 0.004551563877612352,
        "G": 0.0,
        "B": 0.0047652386128902435
      },
      "extension": {
        "length": 3597.3295276794433,
        "rating": 183.69183540344238
      }
    },
    {
      "class": "Branch",
      "id": "branch_6196_6232_1",
      "ports": {
        "bus1": 6196,
        "bus2": 6232
      },
      "params": {
        "R": 0.00047216948587447405,
        "X": 0.0028594026807695627,
        "G": 0.0,
        "B": 0.002753656357526779
      },
      "extension": {
        "length": 1999.5434559173584,
        "rating": 288.6415481567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_6197_6357_1",
      "ports": {
        "bus1": 6197,
        "bus2": 6357
      },
      "params": {
        "R": 0.0006818450638093054,
        "X": 0.004220172762870789,
        "G": 0.0,
        "B": 0.002144105266779661
      },
      "extension": {
        "length": 2103.1047567443848,
        "rating": 280.93016147613525
      }
    },
    {
      "class": "Branch",
      "id": "branch_6199_6200_1",
      "ports": {
        "bus1": 6199,
        "bus2": 6200
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6199_7132_1",
      "ports": {
        "bus1": 6199,
        "bus2": 7132
      },
      "params": {
        "R": 0.00039609699160791934,
        "X": 0.0022321988362818956,
        "G": 0.0,
        "B": 0.002720761578530073
      },
      "extension": {
        "length": 1572.4897582626343,
        "rating": 300.069260597229
      }
    },
    {
      "class": "Branch",
      "id": "branch_6199_7165_1",
      "ports": {
        "bus1": 7165,
        "bus2": 6199
      },
      "params": {
        "R": 0.00042722607031464577,
        "X": 0.002438801573589444,
        "G": 0.0,
        "B": 0.0014889021404087543
      },
      "extension": {
        "length": 1288.4116329574586,
        "rating": 341.0766839981079
      }
    },
    {
      "class": "Branch",
      "id": "branch_6199_7165_2",
      "ports": {
        "bus1": 7165,
        "bus2": 6199
      },
      "params": {
        "R": 0.00042722607031464577,
        "X": 0.002438801573589444,
        "G": 0.0,
        "B": 0.0014889021404087543
      },
      "extension": {
        "length": 1288.4116329574586,
        "rating": 341.0766839981079
      }
    },
    {
      "class": "Branch",
      "id": "branch_6199_7165_3",
      "ports": {
        "bus1": 7165,
        "bus2": 6199
      },
      "params": {
        "R": 0.00042722607031464577,
        "X": 0.002438801573589444,
        "G": 0.0,
        "B": 0.0014889021404087543
      },
      "extension": {
        "length": 1288.4116329574586,
        "rating": 341.0766839981079
      }
    },
    {
      "class": "Branch",
      "id": "branch_6201_6204_1",
      "ports": {
        "bus1": 6201,
        "bus2": 6204
      },
      "params": {
        "R": 0.0002719629555940628,
        "X": 0.008656181395053864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6201_6205_1",
      "ports": {
        "bus1": 6201,
        "bus2": 6205
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6201_6206_1",
      "ports": {
        "bus1": 6201,
        "bus2": 6206
      },
      "params": {
        "R": 0.00022856843133922666,
        "X": 0.0010578985093161464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6202_6204_1",
      "ports": {
        "bus1": 6202,
        "bus2": 6204
      },
      "params": {
        "R": 0.002966697094962001,
        "X": 0.09442564100027084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6203_6204_1",
      "ports": {
        "bus1": 6203,
        "bus2": 6204
      },
      "params": {
        "R": 0.002966697094962001,
        "X": 0.09442564100027084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6205_6386_1",
      "ports": {
        "bus1": 6205,
        "bus2": 6386
      },
      "params": {
        "R": 0.0005027083097957075,
        "X": 0.003179986961185932,
        "G": 0.0,
        "B": 0.0038757105357944965
      },
      "extension": {
        "length": 2512.237574432373,
        "rating": 310.0721597671509
      }
    },
    {
      "class": "Branch",
      "id": "branch_6205_6386_2",
      "ports": {
        "bus1": 6205,
        "bus2": 6386
      },
      "params": {
        "R": 0.0005027083097957075,
        "X": 0.003179986961185932,
        "G": 0.0,
        "B": 0.0038757105357944965
      },
      "extension": {
        "length": 2512.237574432373,
        "rating": 310.0721597671509
      }
    },
    {
      "class": "Branch",
      "id": "branch_6205_7296_1",
      "ports": {
        "bus1": 7296,
        "bus2": 6205
      },
      "params": {
        "R": 0.0005370482103899121,
        "X": 0.0033436401281505823,
        "G": 0.0,
        "B": 0.0020149073097854853
      },
      "extension": {
        "length": 1775.3472743225097,
        "rating": 319.3399429321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_6205_7296_2",
      "ports": {
        "bus1": 7296,
        "bus2": 6205
      },
      "params": {
        "R": 0.0005370482103899121,
        "X": 0.0033436401281505823,
        "G": 0.0,
        "B": 0.0020149073097854853
      },
      "extension": {
        "length": 1775.3472743225097,
        "rating": 319.3399429321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_6207_6208_1",
      "ports": {
        "bus1": 6207,
        "bus2": 6208
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6207_14103_1",
      "ports": {
        "bus1": 6207,
        "bus2": 14103
      },
      "params": {
        "R": 0.03882650285959244,
        "X": 0.2102399319410324,
        "G": 0.0,
        "B": 0.1657259464263916
      },
      "extension": {
        "length": 127239.0546796875,
        "rating": 253.33359241485596
      }
    },
    {
      "class": "Branch",
      "id": "branch_6210_6212_1",
      "ports": {
        "bus1": 6212,
        "bus2": 6210
      },
      "params": {
        "R": 0.0007079045753926039,
        "X": 0.004503706004470587,
        "G": 0.0,
        "B": 0.0024569169618189335
      },
      "extension": {
        "length": 2360.6866505126955,
        "rating": 259.03916358947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_6211_6331_1",
      "ports": {
        "bus1": 6211,
        "bus2": 6331
      },
      "params": {
        "R": 0.0008359524072147906,
        "X": 0.004520442336797714,
        "G": 0.0,
        "B": 0.005724126473069191
      },
      "extension": {
        "length": 3879.712477386475,
        "rating": 213.29748630523682
      }
    },
    {
      "class": "Branch",
      "id": "branch_6212_6213_1",
      "ports": {
        "bus1": 6212,
        "bus2": 6213
      },
      "params": {
        "R": 0.00021661099162884057,
        "X": 0.0011628108331933618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6212_6332_1",
      "ports": {
        "bus1": 6212,
        "bus2": 6332
      },
      "params": {
        "R": 0.000475093285785988,
        "X": 0.0022768056951463223,
        "G": 0.0,
        "B": 0.006791096646338701
      },
      "extension": {
        "length": 2752.3733179779056,
        "rating": 223.45821857452393
      }
    },
    {
      "class": "Branch",
      "id": "branch_6214_6215_1",
      "ports": {
        "bus1": 6214,
        "bus2": 6215
      },
      "params": {
        "R": 0.000808489159680903,
        "X": 0.004434026312083006,
        "G": 0.0,
        "B": 0.021559089422225952
      },
      "extension": {
        "length": 6624.865951171875,
        "rating": 273.18036556243896
      }
    },
    {
      "class": "Branch",
      "id": "branch_6214_7240_1",
      "ports": {
        "bus1": 7240,
        "bus2": 6214
      },
      "params": {
        "R": 0.0005098635447211564,
        "X": 0.0027304922696202993,
        "G": 0.0,
        "B": 0.0013363007456064224
      },
      "extension": {
        "length": 1424.4399781951904,
        "rating": 249.77729320526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_6215_6231_1",
      "ports": {
        "bus1": 6231,
        "bus2": 6215
      },
      "params": {
        "R": 0.0006460617296397686,
        "X": 0.0041381483897566795,
        "G": 0.0,
        "B": 0.004232204519212246
      },
      "extension": {
        "length": 3093.18706741333,
        "rating": 194.667387008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_6216_6217_1",
      "ports": {
        "bus1": 6216,
        "bus2": 6217
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6217_10316_1",
      "ports": {
        "bus1": 6217,
        "bus2": 10316
      },
      "params": {
        "R": 0.0020642918534576893,
        "X": 0.011761901900172234,
        "G": 0.0,
        "B": 0.06039142981171608
      },
      "extension": {
        "length": 18369.67329382324,
        "rating": 242.999267578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_6219_6220_1",
      "ports": {
        "bus1": 6219,
        "bus2": 6220
      },
      "params": {
        "R": 0.00028512414428405464,
        "X": 0.0011879303492605686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6220_6222_1",
      "ports": {
        "bus1": 6222,
        "bus2": 6220
      },
      "params": {
        "R": 0.0006355518125928938,
        "X": 0.00316790328361094,
        "G": 0.0,
        "B": 0.0028469779063016176
      },
      "extension": {
        "length": 2089.3338531188965,
        "rating": 276.2769937515259
      }
    },
    {
      "class": "Branch",
      "id": "branch_6221_6236_1",
      "ports": {
        "bus1": 6221,
        "bus2": 6236
      },
      "params": {
        "R": 0.0005358532071113586,
        "X": 0.0032840638887137175,
        "G": 0.0,
        "B": 0.0029952670447528362
      },
      "extension": {
        "length": 2196.0015689849856,
        "rating": 278.2897472381592
      }
    },
    {
      "class": "Branch",
      "id": "branch_6221_7240_1",
      "ports": {
        "bus1": 6221,
        "bus2": 7240
      },
      "params": {
        "R": 0.00029768364038318396,
        "X": 0.0018453822704032063,
        "G": 0.0,
        "B": 0.0016673958161845803
      },
      "extension": {
        "length": 1215.4358198776245,
        "rating": 284.05892848968506
      }
    },
    {
      "class": "Branch",
      "id": "branch_6222_6223_1",
      "ports": {
        "bus1": 6222,
        "bus2": 6223
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6225_6226_1",
      "ports": {
        "bus1": 6225,
        "bus2": 6226
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6225_7251_1",
      "ports": {
        "bus1": 6225,
        "bus2": 7251
      },
      "params": {
        "R": 0.0005613806424662471,
        "X": 0.003382312133908272,
        "G": 0.0,
        "B": 0.006237655878067017
      },
      "extension": {
        "length": 3275.906507446289,
        "rating": 261.9906425476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_6225_7270_1",
      "ports": {
        "bus1": 7270,
        "bus2": 6225
      },
      "params": {
        "R": 0.000183060226845555,
        "X": 0.0012294109910726547,
        "G": 0.0,
        "B": 0.0008840163936838508
      },
      "extension": {
        "length": 747.2358881034851,
        "rating": 271.3228225708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_6227_6228_1",
      "ports": {
        "bus1": 6227,
        "bus2": 6228
      },
      "params": {
        "R": 0.0002733487344812602,
        "X": 0.0010922757210209966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6227_7062_1",
      "ports": {
        "bus1": 7062,
        "bus2": 6227
      },
      "params": {
        "R": 0.00015940416778903455,
        "X": 0.0010005314834415913,
        "G": 0.0,
        "B": 0.0019467090023681521
      },
      "extension": {
        "length": 1073.027640220642,
        "rating": 285.24444103240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_6229_6230_1",
      "ports": {
        "bus1": 6229,
        "bus2": 6230
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6229_7064_1",
      "ports": {
        "bus1": 7064,
        "bus2": 6229
      },
      "params": {
        "R": 0.0004115983028896153,
        "X": 0.0023576123639941216,
        "G": 0.0,
        "B": 0.0015436362009495497
      },
      "extension": {
        "length": 1386.7838086624147,
        "rating": 255.2983045578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_6232_7137_1",
      "ports": {
        "bus1": 7137,
        "bus2": 6232
      },
      "params": {
        "R": 0.0005850783200003207,
        "X": 0.0034184593241661787,
        "G": 0.0,
        "B": 0.0027967053465545177
      },
      "extension": {
        "length": 2328.0038721771243,
        "rating": 333.3021640777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_6232_7137_2",
      "ports": {
        "bus1": 7137,
        "bus2": 6232
      },
      "params": {
        "R": 0.0005850783200003207,
        "X": 0.0034184593241661787,
        "G": 0.0,
        "B": 0.0027967053465545177
      },
      "extension": {
        "length": 2328.0038721771243,
        "rating": 333.3021640777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_6232_7137_3",
      "ports": {
        "bus1": 7137,
        "bus2": 6232
      },
      "params": {
        "R": 0.0005850783200003207,
        "X": 0.0034184593241661787,
        "G": 0.0,
        "B": 0.0027967053465545177
      },
      "extension": {
        "length": 2328.0038721771243,
        "rating": 333.3021640777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_6233_6978_1",
      "ports": {
        "bus1": 6233,
        "bus2": 6978
      },
      "params": {
        "R": 0.0007173558115027845,
        "X": 0.003946857992559671,
        "G": 0.0,
        "B": 0.001642885385081172
      },
      "extension": {
        "length": 1746.09187399292,
        "rating": 269.58627700805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_6234_6235_1",
      "ports": {
        "bus1": 6234,
        "bus2": 6235
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6237_6248_1",
      "ports": {
        "bus1": 6248,
        "bus2": 6237
      },
      "params": {
        "R": 0.002070402028039098,
        "X": 0.011313844472169876,
        "G": 0.0,
        "B": 0.013753772713243961
      },
      "extension": {
        "length": 9010.363250061035,
        "rating": 282.1542978286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_6237_6777_1",
      "ports": {
        "bus1": 6237,
        "bus2": 6777
      },
      "params": {
        "R": 0.004029975738376379,
        "X": 0.025755127891898155,
        "G": 0.0,
        "B": 0.08436436206102371
      },
      "extension": {
        "length": 35693.78622143555,
        "rating": 287.18769550323486
      }
    },
    {
      "class": "Branch",
      "id": "branch_6238_6253_1",
      "ports": {
        "bus1": 6238,
        "bus2": 6253
      },
      "params": {
        "R": 0.0026382608339190483,
        "X": 0.015462717041373253,
        "G": 0.0,
        "B": 0.045743100345134735
      },
      "extension": {
        "length": 19478.259812988283,
        "rating": 298.14612865448
      }
    },
    {
      "class": "Branch",
      "id": "branch_6238_6257_1",
      "ports": {
        "bus1": 6238,
        "bus2": 6257
      },
      "params": {
        "R": 0.001653932617045939,
        "X": 0.012191944755613804,
        "G": 0.0,
        "B": 0.021721109747886658
      },
      "extension": {
        "length": 11843.036207336427,
        "rating": 244.25005912780762
      }
    },
    {
      "class": "Branch",
      "id": "branch_6238_6775_1",
      "ports": {
        "bus1": 6238,
        "bus2": 6775
      },
      "params": {
        "R": 0.003808838315308094,
        "X": 0.023868288844823837,
        "G": 0.0,
        "B": 0.0179394893348217
      },
      "extension": {
        "length": 14118.46450378418,
        "rating": 283.6043357849121
      }
    },
    {
      "class": "Branch",
      "id": "branch_6239_6251_1",
      "ports": {
        "bus1": 6239,
        "bus2": 6251
      },
      "params": {
        "R": 0.0013012484414502978,
        "X": 0.008201183751225471,
        "G": 0.0,
        "B": 0.015151097439229488
      },
      "extension": {
        "length": 7517.898115905762,
        "rating": 281.67638778686523
      }
    },
    {
      "class": "Branch",
      "id": "branch_6239_6262_1",
      "ports": {
        "bus1": 6262,
        "bus2": 6239
      },
      "params": {
        "R": 0.0016980600776150823,
        "X": 0.008954448625445366,
        "G": 0.0,
        "B": 0.012618712149560452
      },
      "extension": {
        "length": 7193.4473386230475,
        "rating": 272.0672845840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_6240_6249_1",
      "ports": {
        "bus1": 6240,
        "bus2": 6249
      },
      "params": {
        "R": 0.0017977975076064467,
        "X": 0.009219851344823837,
        "G": 0.0,
        "B": 0.01907460018992424
      },
      "extension": {
        "length": 9683.014145690919,
        "rating": 267.13671684265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_6240_6262_1",
      "ports": {
        "bus1": 6262,
        "bus2": 6240
      },
      "params": {
        "R": 0.0009570108959451318,
        "X": 0.0063497149385511875,
        "G": 0.0,
        "B": 0.012540295720100403
      },
      "extension": {
        "length": 6524.3172513427735,
        "rating": 261.07516288757324
      }
    },
    {
      "class": "Branch",
      "id": "branch_6241_6258_1",
      "ports": {
        "bus1": 6241,
        "bus2": 6258
      },
      "params": {
        "R": 0.001859034295193851,
        "X": 0.012373902834951878,
        "G": 0.0,
        "B": 0.011229739524424076
      },
      "extension": {
        "length": 7308.749207702637,
        "rating": 282.70859718322754
      }
    },
    {
      "class": "Branch",
      "id": "branch_6241_6261_1",
      "ports": {
        "bus1": 6261,
        "bus2": 6241
      },
      "params": {
        "R": 0.001217901473864913,
        "X": 0.007628642488270998,
        "G": 0.0,
        "B": 0.005859387572854757
      },
      "extension": {
        "length": 4873.228113372803,
        "rating": 290.8046245574951
      }
    },
    {
      "class": "Branch",
      "id": "branch_6242_6243_1",
      "ports": {
        "bus1": 6242,
        "bus2": 6243
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6242_6291_1",
      "ports": {
        "bus1": 6291,
        "bus2": 6242
      },
      "params": {
        "R": 0.004704813007265329,
        "X": 0.023769831284880638,
        "G": 0.0,
        "B": 0.010178090073168278
      },
      "extension": {
        "length": 11349.101635620118,
        "rating": 237.3049259185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_6242_6493_1",
      "ports": {
        "bus1": 6242,
        "bus2": 6493
      },
      "params": {
        "R": 0.01094095129519701,
        "X": 0.0709603875875473,
        "G": 0.0,
        "B": 0.2163809984922409
      },
      "extension": {
        "length": 79688.7422138672,
        "rating": 233.88750553131104
      }
    },
    {
      "class": "Branch",
      "id": "branch_6244_6252_1",
      "ports": {
        "bus1": 6244,
        "bus2": 6252
      },
      "params": {
        "R": 0.015920421108603477,
        "X": 0.09857060015201569,
        "G": 0.0,
        "B": 0.042711496353149414
      },
      "extension": {
        "length": 43252.73766870117,
        "rating": 229.02765274047852
      }
    },
    {
      "class": "Branch",
      "id": "branch_6244_6256_1",
      "ports": {
        "bus1": 6244,
        "bus2": 6256
      },
      "params": {
        "R": 0.009025711566209793,
        "X": 0.05339466407895088,
        "G": 0.0,
        "B": 0.04171232134103775
      },
      "extension": {
        "length": 33965.57273291016,
        "rating": 222.92373180389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_6244_6260_1",
      "ports": {
        "bus1": 6244,
        "bus2": 6260
      },
      "params": {
        "R": 0.007759611122310162,
        "X": 0.048137366771698,
        "G": 0.0,
        "B": 0.0480327270925045
      },
      "extension": {
        "length": 34899.955978271486,
        "rating": 212.2159242630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_6244_6760_1",
      "ports": {
        "bus1": 6244,
        "bus2": 6760
      },
      "params": {
        "R": 0.018995851278305054,
        "X": 0.11217878758907318,
        "G": 0.0,
        "B": 0.07598942518234253
      },
      "extension": {
        "length": 64191.776875488285,
        "rating": 198.41583967208862
      }
    },
    {
      "class": "Branch",
      "id": "branch_6245_6246_1",
      "ports": {
        "bus1": 6245,
        "bus2": 6246
      },
      "params": {
        "R": 0.00027630117256194353,
        "X": 0.0011239399900659919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6245_6307_1",
      "ports": {
        "bus1": 6307,
        "bus2": 6245
      },
      "params": {
        "R": 0.002172861946746707,
        "X": 0.01428051944822073,
        "G": 0.0,
        "B": 0.011031203903257847
      },
      "extension": {
        "length": 8492.271083129883,
        "rating": 226.22146606445312
      }
    },
    {
      "class": "Branch",
      "id": "branch_6245_6840_1",
      "ports": {
        "bus1": 6245,
        "bus2": 6840
      },
      "params": {
        "R": 0.0012657998595386744,
        "X": 0.00857067946344614,
        "G": 0.0,
        "B": 0.08158479630947113
      },
      "extension": {
        "length": 18419.799536499024,
        "rating": 198.21377992630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_6247_6248_1",
      "ports": {
        "bus1": 6247,
        "bus2": 6248
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6248_6251_1",
      "ports": {
        "bus1": 6251,
        "bus2": 6248
      },
      "params": {
        "R": 0.0014018622459843755,
        "X": 0.007272922899574041,
        "G": 0.0,
        "B": 0.007204951718449593
      },
      "extension": {
        "length": 4886.1073039855955,
        "rating": 262.10362911224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_6248_6264_1",
      "ports": {
        "bus1": 6248,
        "bus2": 6264
      },
      "params": {
        "R": 0.0017891634488478303,
        "X": 0.011886059306561947,
        "G": 0.0,
        "B": 0.009753745049238205
      },
      "extension": {
        "length": 7437.402982727051,
        "rating": 237.91673183441162
      }
    },
    {
      "class": "Branch",
      "id": "branch_6248_6265_1",
      "ports": {
        "bus1": 6265,
        "bus2": 6248
      },
      "params": {
        "R": 0.0008913776255212724,
        "X": 0.005472213961184025,
        "G": 0.0,
        "B": 0.00763462670147419
      },
      "extension": {
        "length": 4886.675943695069,
        "rating": 253.77094745635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_6249_7298_1",
      "ports": {
        "bus1": 6249,
        "bus2": 7298
      },
      "params": {
        "R": 0.0008278205059468746,
        "X": 0.004495546687394381,
        "G": 0.0,
        "B": 0.014029932208359241
      },
      "extension": {
        "length": 5941.969948333741,
        "rating": 273.6694574356079
      }
    },
    {
      "class": "Branch",
      "id": "branch_6250_6251_1",
      "ports": {
        "bus1": 6250,
        "bus2": 6251
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6251_6265_1",
      "ports": {
        "bus1": 6251,
        "bus2": 6265
      },
      "params": {
        "R": 0.000819368869997561,
        "X": 0.004599209409207106,
        "G": 0.0,
        "B": 0.018415259197354317
      },
      "extension": {
        "length": 6588.059383850098,
        "rating": 250.07989406585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_6252_6254_1",
      "ports": {
        "bus1": 6254,
        "bus2": 6252
      },
      "params": {
        "R": 0.0035319507587701082,
        "X": 0.019741425290703773,
        "G": 0.0,
        "B": 0.011528595350682735
      },
      "extension": {
        "length": 10565.828445739746,
        "rating": 283.6787939071655
      }
    },
    {
      "class": "Branch",
      "id": "branch_6252_7298_1",
      "ports": {
        "bus1": 6252,
        "bus2": 7298
      },
      "params": {
        "R": 0.001641917391680181,
        "X": 0.010422473773360252,
        "G": 0.0,
        "B": 0.005244979169219732
      },
      "extension": {
        "length": 5240.711333770752,
        "rating": 303.843092918396
      }
    },
    {
      "class": "Branch",
      "id": "branch_6253_6286_1",
      "ports": {
        "bus1": 6253,
        "bus2": 6286
      },
      "params": {
        "R": 0.0025906215887516737,
        "X": 0.012339350767433643,
        "G": 0.0,
        "B": 0.007087842095643282
      },
      "extension": {
        "length": 6530.636749328613,
        "rating": 290.76087474823
      }
    },
    {
      "class": "Branch",
      "id": "branch_6254_6255_1",
      "ports": {
        "bus1": 6254,
        "bus2": 6255
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6254_6256_1",
      "ports": {
        "bus1": 6254,
        "bus2": 6256
      },
      "params": {
        "R": 0.002955641830340028,
        "X": 0.016690224409103394,
        "G": 0.0,
        "B": 0.009519157931208609
      },
      "extension": {
        "length": 8733.447989868164,
        "rating": 225.63869953155518
      }
    },
    {
      "class": "Branch",
      "id": "branch_6254_6303_1",
      "ports": {
        "bus1": 6303,
        "bus2": 6254
      },
      "params": {
        "R": 0.0017495597712695599,
        "X": 0.010732706636190414,
        "G": 0.0,
        "B": 0.011745239607989788
      },
      "extension": {
        "length": 7507.3448995971685,
        "rating": 309.2283010482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_6254_6773_1",
      "ports": {
        "bus1": 6254,
        "bus2": 6773
      },
      "params": {
        "R": 0.003831456182524562,
        "X": 0.024152837693691254,
        "G": 0.0,
        "B": 0.1028980240225792
      },
      "extension": {
        "length": 36754.016110839846,
        "rating": 280.1156520843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_6257_6768_1",
      "ports": {
        "bus1": 6257,
        "bus2": 6768
      },
      "params": {
        "R": 0.0023383733350783587,
        "X": 0.01697656139731407,
        "G": 0.0,
        "B": 0.09284102916717529
      },
      "extension": {
        "length": 26337.543455566407,
        "rating": 260.50877571105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_6258_6260_1",
      "ports": {
        "bus1": 6258,
        "bus2": 6260
      },
      "params": {
        "R": 0.0017065029824152589,
        "X": 0.011032959446310997,
        "G": 0.0,
        "B": 0.004945200402289629
      },
      "extension": {
        "length": 5057.152747283936,
        "rating": 254.04620170593262
      }
    },
    {
      "class": "Branch",
      "id": "branch_6258_6300_1",
      "ports": {
        "bus1": 6258,
        "bus2": 6300
      },
      "params": {
        "R": 0.003036831971257925,
        "X": 0.020500443875789642,
        "G": 0.0,
        "B": 0.029151231050491333
      },
      "extension": {
        "length": 18467.998082885744,
        "rating": 296.78876399993896
      }
    },
    {
      "class": "Branch",
      "id": "branch_6259_6506_1",
      "ports": {
        "bus1": 6259,
        "bus2": 6506
      },
      "params": {
        "R": 0.003662416012957692,
        "X": 0.021476052701473236,
        "G": 0.0,
        "B": 0.03300486132502556
      },
      "extension": {
        "length": 18077.065572875978,
        "rating": 200.01840591430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_6259_6511_1",
      "ports": {
        "bus1": 6259,
        "bus2": 6511
      },
      "params": {
        "R": 0.003986248280853033,
        "X": 0.0256479661911726,
        "G": 0.0,
        "B": 0.03517267853021622
      },
      "extension": {
        "length": 20734.608243164064,
        "rating": 251.60820484161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_6259_6516_1",
      "ports": {
        "bus1": 6259,
        "bus2": 6516
      },
      "params": {
        "R": 0.004863907117396593,
        "X": 0.026325436308979988,
        "G": 0.0,
        "B": 0.02774762734770775
      },
      "extension": {
        "length": 17860.88272192383,
        "rating": 260.4398727416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_6259_6524_1",
      "ports": {
        "bus1": 6524,
        "bus2": 6259
      },
      "params": {
        "R": 0.0015085757477208972,
        "X": 0.009423619136214256,
        "G": 0.0,
        "B": 0.006907382979989052
      },
      "extension": {
        "length": 5895.441253509522,
        "rating": 297.9271411895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_6260_6305_1",
      "ports": {
        "bus1": 6260,
        "bus2": 6305
      },
      "params": {
        "R": 0.0028808549977838993,
        "X": 0.017135364934802055,
        "G": 0.0,
        "B": 0.017999636009335518
      },
      "extension": {
        "length": 12249.976577453614,
        "rating": 261.4224672317505
      }
    },
    {
      "class": "Branch",
      "id": "branch_6261_6262_1",
      "ports": {
        "bus1": 6262,
        "bus2": 6261
      },
      "params": {
        "R": 0.000633608375210315,
        "X": 0.003194392193108797,
        "G": 0.0,
        "B": 0.004975822754204273
      },
      "extension": {
        "length": 2794.3764925231935,
        "rating": 299.73912239074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_6262_6263_1",
      "ports": {
        "bus1": 6262,
        "bus2": 6263
      },
      "params": {
        "R": 0.0002927786554209888,
        "X": 0.0010999931255355477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6264_6279_1",
      "ports": {
        "bus1": 6264,
        "bus2": 6279
      },
      "params": {
        "R": 0.0024628853425383568,
        "X": 0.014567792415618896,
        "G": 0.0,
        "B": 0.007700788788497448
      },
      "extension": {
        "length": 7929.637774475098,
        "rating": 242.8985595703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_6265_6266_1",
      "ports": {
        "bus1": 6265,
        "bus2": 6266
      },
      "params": {
        "R": 0.0002302716311533004,
        "X": 0.0011714532738551497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6267_6273_1",
      "ports": {
        "bus1": 6267,
        "bus2": 6273
      },
      "params": {
        "R": 0.0012825577287003398,
        "X": 0.007337242364883423,
        "G": 0.0,
        "B": 0.0032596790697425604
      },
      "extension": {
        "length": 3660.008818084717,
        "rating": 288.18821907043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_6267_6788_1",
      "ports": {
        "bus1": 6267,
        "bus2": 6788
      },
      "params": {
        "R": 0.001147078350186348,
        "X": 0.0072617060504853725,
        "G": 0.0,
        "B": 0.0031666476279497147
      },
      "extension": {
        "length": 3424.6664156799316,
        "rating": 277.5984764099121
      }
    },
    {
      "class": "Branch",
      "id": "branch_6268_6269_1",
      "ports": {
        "bus1": 6269,
        "bus2": 6268
      },
      "params": {
        "R": 0.0012175566516816616,
        "X": 0.008200031705200672,
        "G": 0.0,
        "B": 0.012174153700470924
      },
      "extension": {
        "length": 6715.077840087891,
        "rating": 189.77915048599243
      }
    },
    {
      "class": "Branch",
      "id": "branch_6268_6270_1",
      "ports": {
        "bus1": 6268,
        "bus2": 6270
      },
      "params": {
        "R": 0.0009099644958041608,
        "X": 0.005977017804980278,
        "G": 0.0,
        "B": 0.01505020447075367
      },
      "extension": {
        "length": 6534.625668640137,
        "rating": 329.793906211853
      }
    },
    {
      "class": "Branch",
      "id": "branch_6268_6307_1",
      "ports": {
        "bus1": 6268,
        "bus2": 6307
      },
      "params": {
        "R": 0.003273612819612026,
        "X": 0.02044777385890484,
        "G": 0.0,
        "B": 0.03285422921180725
      },
      "extension": {
        "length": 17940.03491381836,
        "rating": 318.09213161468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_6269_6298_1",
      "ports": {
        "bus1": 6298,
        "bus2": 6269
      },
      "params": {
        "R": 0.0021093133836984634,
        "X": 0.012263132259249687,
        "G": 0.0,
        "B": 0.007508070208132267
      },
      "extension": {
        "length": 7297.510707641602,
        "rating": 234.22842025756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_6271_6272_1",
      "ports": {
        "bus1": 6271,
        "bus2": 6272
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6271_6275_1",
      "ports": {
        "bus1": 6271,
        "bus2": 6275
      },
      "params": {
        "R": 0.0005722829955630004,
        "X": 0.003037718590348959,
        "G": 0.0,
        "B": 0.0030637453310191627
      },
      "extension": {
        "length": 2243.7788155059816,
        "rating": 175.51140785217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_6273_6274_1",
      "ports": {
        "bus1": 6274,
        "bus2": 6273
      },
      "params": {
        "R": 0.0008609459619037807,
        "X": 0.00465314369648695,
        "G": 0.0,
        "B": 0.005250360816717148
      },
      "extension": {
        "length": 3224.865146209717,
        "rating": 255.19990921020508
      }
    },
    {
      "class": "Branch",
      "id": "branch_6273_6783_1",
      "ports": {
        "bus1": 6273,
        "bus2": 6783
      },
      "params": {
        "R": 0.0015950758242979646,
        "X": 0.009429429657757282,
        "G": 0.0,
        "B": 0.05813431739807129
      },
      "extension": {
        "length": 17588.841187500002,
        "rating": 268.2830572128296
      }
    },
    {
      "class": "Branch",
      "id": "branch_6274_6298_1",
      "ports": {
        "bus1": 6298,
        "bus2": 6274
      },
      "params": {
        "R": 0.0012258641654625535,
        "X": 0.006921074353158474,
        "G": 0.0,
        "B": 0.00666808383539319
      },
      "extension": {
        "length": 4973.177477691651,
        "rating": 241.00611209869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_6276_6309_1",
      "ports": {
        "bus1": 6309,
        "bus2": 6276
      },
      "params": {
        "R": 0.001998773543164134,
        "X": 0.010926534421741962,
        "G": 0.0,
        "B": 0.00825258530676365
      },
      "extension": {
        "length": 6784.202481262208,
        "rating": 197.2469687461853
      }
    },
    {
      "class": "Branch",
      "id": "branch_6277_6776_1",
      "ports": {
        "bus1": 6277,
        "bus2": 6776
      },
      "params": {
        "R": 0.0015203796792775393,
        "X": 0.00927216000854969,
        "G": 0.0,
        "B": 0.00842105969786644
      },
      "extension": {
        "length": 5945.429365081787,
        "rating": 228.94492149353027
      }
    },
    {
      "class": "Branch",
      "id": "branch_6277_6778_1",
      "ports": {
        "bus1": 6778,
        "bus2": 6277
      },
      "params": {
        "R": 0.002011404838413,
        "X": 0.011789651587605476,
        "G": 0.0,
        "B": 0.017222343012690544
      },
      "extension": {
        "length": 9822.139025756836,
        "rating": 236.287522315979
      }
    },
    {
      "class": "Branch",
      "id": "branch_6278_6279_1",
      "ports": {
        "bus1": 6279,
        "bus2": 6278
      },
      "params": {
        "R": 0.0028634839691221714,
        "X": 0.017826562747359276,
        "G": 0.0,
        "B": 0.010486314073204994
      },
      "extension": {
        "length": 9945.674276000977,
        "rating": 248.16162586212158
      }
    },
    {
      "class": "Branch",
      "id": "branch_6278_6778_1",
      "ports": {
        "bus1": 6278,
        "bus2": 6778
      },
      "params": {
        "R": 0.0017331307753920555,
        "X": 0.011979310773313046,
        "G": 0.0,
        "B": 0.01174874510616064
      },
      "extension": {
        "length": 7734.051805847168,
        "rating": 252.05762386322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_6279_6280_1",
      "ports": {
        "bus1": 6279,
        "bus2": 6280
      },
      "params": {
        "R": 0.00022987264674156904,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6281_6284_1",
      "ports": {
        "bus1": 6281,
        "bus2": 6284
      },
      "params": {
        "R": 0.0063453372567892075,
        "X": 0.23375453054904938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6281_6285_1",
      "ports": {
        "bus1": 6281,
        "bus2": 6285
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6281_6286_1",
      "ports": {
        "bus1": 6281,
        "bus2": 6286
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6282_6284_1",
      "ports": {
        "bus1": 6282,
        "bus2": 6284
      },
      "params": {
        "R": -0.002677246695384383,
        "X": -0.09862653911113739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6282_13454_1",
      "ports": {
        "bus1": 13454,
        "bus2": 6282
      },
      "params": {
        "R": 0.005454977508634329,
        "X": 0.02754407934844494,
        "G": 0.0,
        "B": 0.007493503857403994
      },
      "extension": {
        "length": 10083.998763061523,
        "rating": 194.38767433166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_6283_6284_1",
      "ports": {
        "bus1": 6283,
        "bus2": 6284
      },
      "params": {
        "R": 0.02004067786037922,
        "X": 0.7382741570472717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6286_6289_1",
      "ports": {
        "bus1": 6289,
        "bus2": 6286
      },
      "params": {
        "R": 0.0017812587320804596,
        "X": 0.010769041255116463,
        "G": 0.0,
        "B": 0.010737119242548943
      },
      "extension": {
        "length": 8180.9297149658205,
        "rating": 219.25294399261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_6287_6288_1",
      "ports": {
        "bus1": 6288,
        "bus2": 6287
      },
      "params": {
        "R": 0.0047922334633767605,
        "X": 0.11289244890213013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6287_6289_1",
      "ports": {
        "bus1": 6287,
        "bus2": 6289
      },
      "params": {
        "R": 0.0002176707494072616,
        "X": 0.0010331941302865744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6288_13451_1",
      "ports": {
        "bus1": 13451,
        "bus2": 6288
      },
      "params": {
        "R": 0.0030725535470992327,
        "X": 0.021357465535402298,
        "G": 0.0,
        "B": 0.010538768954575062
      },
      "extension": {
        "length": 10440.314851135254,
        "rating": 219.83015537261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_6288_13454_1",
      "ports": {
        "bus1": 6288,
        "bus2": 13454
      },
      "params": {
        "R": 0.003263504011556506,
        "X": 0.01816326193511486,
        "G": 0.0,
        "B": 0.008507505990564823
      },
      "extension": {
        "length": 8810.440732177734,
        "rating": 215.4247760772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_6290_6771_1",
      "ports": {
        "bus1": 6290,
        "bus2": 6771
      },
      "params": {
        "R": 0.0021515791304409504,
        "X": 0.010601147077977657,
        "G": 0.0,
        "B": 0.009948976337909698
      },
      "extension": {
        "length": 7101.631594116211,
        "rating": 251.88615322113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_6290_6991_1",
      "ports": {
        "bus1": 6991,
        "bus2": 6290
      },
      "params": {
        "R": 0.0014088732423260808,
        "X": 0.009025723673403263,
        "G": 0.0,
        "B": 0.010673879645764828
      },
      "extension": {
        "length": 6621.607591918945,
        "rating": 226.4983892440796
      }
    },
    {
      "class": "Branch",
      "id": "branch_6290_7200_1",
      "ports": {
        "bus1": 7200,
        "bus2": 6290
      },
      "params": {
        "R": 0.005227063316851854,
        "X": 0.027585037052631378,
        "G": 0.0,
        "B": 0.017025042325258255
      },
      "extension": {
        "length": 14932.725871948243,
        "rating": 246.70660495758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_6291_6301_1",
      "ports": {
        "bus1": 6291,
        "bus2": 6301
      },
      "params": {
        "R": 0.001931605627760291,
        "X": 0.012140985578298569,
        "G": 0.0,
        "B": 0.05381067097187042
      },
      "extension": {
        "length": 18816.55810949707,
        "rating": 238.2037878036499
      }
    },
    {
      "class": "Branch",
      "id": "branch_6291_6310_1",
      "ports": {
        "bus1": 6291,
        "bus2": 6310
      },
      "params": {
        "R": 0.010678975842893124,
        "X": 0.06816212087869644,
        "G": 0.0,
        "B": 0.034091368317604065
      },
      "extension": {
        "length": 32747.986959960937,
        "rating": 198.45339059829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_6292_6293_1",
      "ports": {
        "bus1": 6292,
        "bus2": 6293
      },
      "params": {
        "R": 0.0002934790391009301,
        "X": 0.0011277145240455866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6292_6294_1",
      "ports": {
        "bus1": 6294,
        "bus2": 6292
      },
      "params": {
        "R": 0.0013663653517141938,
        "X": 0.00727501604706049,
        "G": 0.0,
        "B": 0.005514188669621944
      },
      "extension": {
        "length": 4650.845478057861,
        "rating": 275.2898693084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_6292_7148_1",
      "ports": {
        "bus1": 7148,
        "bus2": 6292
      },
      "params": {
        "R": 0.0006387892062775791,
        "X": 0.004277097526937723,
        "G": 0.0,
        "B": 0.006433182395994663
      },
      "extension": {
        "length": 4050.2637182922363,
        "rating": 269.0282106399536
      }
    },
    {
      "class": "Branch",
      "id": "branch_6294_6295_1",
      "ports": {
        "bus1": 6295,
        "bus2": 6294
      },
      "params": {
        "R": 0.0010609327582642436,
        "X": 0.006173017900437117,
        "G": 0.0,
        "B": 0.0096654761582613
      },
      "extension": {
        "length": 4858.464584289551,
        "rating": 279.01771068573
      }
    },
    {
      "class": "Branch",
      "id": "branch_6295_6296_1",
      "ports": {
        "bus1": 6295,
        "bus2": 6296
      },
      "params": {
        "R": 0.00025112982257269323,
        "X": 0.0011932215420529246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6295_6299_1",
      "ports": {
        "bus1": 6295,
        "bus2": 6299
      },
      "params": {
        "R": 0.00178214767947793,
        "X": 0.010577731765806675,
        "G": 0.0,
        "B": 0.00793475192040205
      },
      "extension": {
        "length": 6561.0386378173835,
        "rating": 231.26416206359863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6295_6788_1",
      "ports": {
        "bus1": 6295,
        "bus2": 6788
      },
      "params": {
        "R": 0.0012004660675302148,
        "X": 0.007077594753354788,
        "G": 0.0,
        "B": 0.010594477877020836
      },
      "extension": {
        "length": 5865.343253448486,
        "rating": 273.7499475479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_6297_6299_1",
      "ports": {
        "bus1": 6299,
        "bus2": 6297
      },
      "params": {
        "R": 0.003039168193936348,
        "X": 0.01594509743154049,
        "G": 0.0,
        "B": 0.006697652395814657
      },
      "extension": {
        "length": 7546.046165222168,
        "rating": 243.56203079223633
      }
    },
    {
      "class": "Branch",
      "id": "branch_6297_6785_1",
      "ports": {
        "bus1": 6785,
        "bus2": 6297
      },
      "params": {
        "R": 0.0026880737859755754,
        "X": 0.013876947574317455,
        "G": 0.0,
        "B": 0.007580828852951527
      },
      "extension": {
        "length": 7283.63083392334,
        "rating": 248.76103401184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_6300_6469_1",
      "ports": {
        "bus1": 6300,
        "bus2": 6469
      },
      "params": {
        "R": 0.012482094578444958,
        "X": 0.06844613701105118,
        "G": 0.0,
        "B": 0.12481596320867538
      },
      "extension": {
        "length": 65478.79654980469,
        "rating": 288.3232831954956
      }
    },
    {
      "class": "Branch",
      "id": "branch_6301_6302_1",
      "ports": {
        "bus1": 6301,
        "bus2": 6302
      },
      "params": {
        "R": 0.0002333971206098795,
        "X": 0.0011348244734108448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6301_6303_1",
      "ports": {
        "bus1": 6303,
        "bus2": 6301
      },
      "params": {
        "R": 0.0029133486095815897,
        "X": 0.01899726502597332,
        "G": 0.0,
        "B": 0.014135672710835934
      },
      "extension": {
        "length": 12337.128862426758,
        "rating": 299.92027282714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_6301_6310_1",
      "ports": {
        "bus1": 6310,
        "bus2": 6301
      },
      "params": {
        "R": 0.0045363279059529305,
        "X": 0.026502883061766624,
        "G": 0.0,
        "B": 0.023724712431430817
      },
      "extension": {
        "length": 18522.768600219726,
        "rating": 204.04372215270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_6301_6459_1",
      "ports": {
        "bus1": 6301,
        "bus2": 6459
      },
      "params": {
        "R": 0.010777034796774387,
        "X": 0.062291741371154785,
        "G": 0.0,
        "B": 0.18198247253894806
      },
      "extension": {
        "length": 70750.11888720703,
        "rating": 273.1937885284424
      }
    },
    {
      "class": "Branch",
      "id": "branch_6303_6304_1",
      "ports": {
        "bus1": 6303,
        "bus2": 6304
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6305_6306_1",
      "ports": {
        "bus1": 6305,
        "bus2": 6306
      },
      "params": {
        "R": 0.00022175464255269617,
        "X": 0.0010015234583988786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6305_7148_1",
      "ports": {
        "bus1": 7148,
        "bus2": 6305
      },
      "params": {
        "R": 0.002464577089995146,
        "X": 0.014121352694928646,
        "G": 0.0,
        "B": 0.0469779334962368
      },
      "extension": {
        "length": 19004.49928894043,
        "rating": 273.3248472213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_6307_6308_1",
      "ports": {
        "bus1": 6307,
        "bus2": 6308
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6307_6534_1",
      "ports": {
        "bus1": 6307,
        "bus2": 6534
      },
      "params": {
        "R": 0.006505981087684631,
        "X": 0.030785653740167618,
        "G": 0.0,
        "B": 0.05932273715734482
      },
      "extension": {
        "length": 29878.924130859377,
        "rating": 303.9755344390869
      }
    },
    {
      "class": "Branch",
      "id": "branch_6310_6311_1",
      "ports": {
        "bus1": 6310,
        "bus2": 6311
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6312_6315_1",
      "ports": {
        "bus1": 6312,
        "bus2": 6315
      },
      "params": {
        "R": 0.003553677350282669,
        "X": 0.022325029596686363,
        "G": 0.0,
        "B": 0.01347349677234888
      },
      "extension": {
        "length": 10730.036399414063,
        "rating": 244.27261352539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_6312_6323_1",
      "ports": {
        "bus1": 6312,
        "bus2": 6323
      },
      "params": {
        "R": 0.0064863041043281555,
        "X": 0.03524216264486313,
        "G": 0.0,
        "B": 0.021852921694517136
      },
      "extension": {
        "length": 20623.79640234375,
        "rating": 186.85543537139893
      }
    },
    {
      "class": "Branch",
      "id": "branch_6312_6324_1",
      "ports": {
        "bus1": 6312,
        "bus2": 6324
      },
      "params": {
        "R": 0.005347184371203184,
        "X": 0.035143010318279266,
        "G": 0.0,
        "B": 0.013039247132837772
      },
      "extension": {
        "length": 15742.048285766603,
        "rating": 233.54229927062988
      }
    },
    {
      "class": "Branch",
      "id": "branch_6313_6315_1",
      "ports": {
        "bus1": 6315,
        "bus2": 6313
      },
      "params": {
        "R": 0.0013385288184508681,
        "X": 0.008016206324100494,
        "G": 0.0,
        "B": 0.007642270065844059
      },
      "extension": {
        "length": 5609.568191253662,
        "rating": 254.27985191345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_6314_6315_1",
      "ports": {
        "bus1": 6314,
        "bus2": 6315
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6316_6317_1",
      "ports": {
        "bus1": 6316,
        "bus2": 6317
      },
      "params": {
        "R": 0.00022710103075951338,
        "X": 0.0011014052433893085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6316_6326_1",
      "ports": {
        "bus1": 6326,
        "bus2": 6316
      },
      "params": {
        "R": 0.0014062982518225908,
        "X": 0.008769671432673931,
        "G": 0.0,
        "B": 0.03717946261167526
      },
      "extension": {
        "length": 12581.59328942871,
        "rating": 259.33220386505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_6316_6832_1",
      "ports": {
        "bus1": 6316,
        "bus2": 6832
      },
      "params": {
        "R": 0.0030753621831536293,
        "X": 0.019117306917905807,
        "G": 0.0,
        "B": 0.021144306287169456
      },
      "extension": {
        "length": 15349.12822265625,
        "rating": 252.88212299346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_6318_6321_1",
      "ports": {
        "bus1": 6321,
        "bus2": 6318
      },
      "params": {
        "R": 0.001194711308926344,
        "X": 0.008575194515287876,
        "G": 0.0,
        "B": 0.006363365799188614
      },
      "extension": {
        "length": 5361.803965667725,
        "rating": 247.50242233276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_6319_6328_1",
      "ports": {
        "bus1": 6328,
        "bus2": 6319
      },
      "params": {
        "R": 0.0011615569237619638,
        "X": 0.007995081134140491,
        "G": 0.0,
        "B": 0.006696932949125767
      },
      "extension": {
        "length": 5585.724844299317,
        "rating": 318.3419704437256
      }
    },
    {
      "class": "Branch",
      "id": "branch_6320_6803_1",
      "ports": {
        "bus1": 6803,
        "bus2": 6320
      },
      "params": {
        "R": 0.002065806882455945,
        "X": 0.012863635085523129,
        "G": 0.0,
        "B": 0.009586984291672707
      },
      "extension": {
        "length": 7828.835066894531,
        "rating": 209.84771251678467
      }
    },
    {
      "class": "Branch",
      "id": "branch_6321_6322_1",
      "ports": {
        "bus1": 6322,
        "bus2": 6321
      },
      "params": {
        "R": 0.0018679803470149636,
        "X": 0.01022970862686634,
        "G": 0.0,
        "B": 0.021712956950068474
      },
      "extension": {
        "length": 10524.395253845216,
        "rating": 240.24004936218262
      }
    },
    {
      "class": "Branch",
      "id": "branch_6322_6323_1",
      "ports": {
        "bus1": 6322,
        "bus2": 6323
      },
      "params": {
        "R": 0.0007748064235784113,
        "X": 0.005618013441562653,
        "G": 0.0,
        "B": 0.0038234929088503122
      },
      "extension": {
        "length": 3322.461677398682,
        "rating": 215.42327404022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_6325_6328_1",
      "ports": {
        "bus1": 6328,
        "bus2": 6325
      },
      "params": {
        "R": 0.0016003738855943084,
        "X": 0.010394562967121601,
        "G": 0.0,
        "B": 0.011657552793622017
      },
      "extension": {
        "length": 7690.373983520508,
        "rating": 261.7779731750488
      }
    },
    {
      "class": "Branch",
      "id": "branch_6325_6803_1",
      "ports": {
        "bus1": 6325,
        "bus2": 6803
      },
      "params": {
        "R": 0.001529487082734704,
        "X": 0.009115098044276237,
        "G": 0.0,
        "B": 0.015460940077900887
      },
      "extension": {
        "length": 9088.19935949707,
        "rating": 248.22382926940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_6326_6327_1",
      "ports": {
        "bus1": 6326,
        "bus2": 6327
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6328_6919_1",
      "ports": {
        "bus1": 6328,
        "bus2": 6919
      },
      "params": {
        "R": 0.0013902278151363134,
        "X": 0.00891829188913107,
        "G": 0.0,
        "B": 0.055190201848745346
      },
      "extension": {
        "length": 14796.517860351563,
        "rating": 277.24530696868896
      }
    },
    {
      "class": "Branch",
      "id": "branch_6329_6360_1",
      "ports": {
        "bus1": 6360,
        "bus2": 6329
      },
      "params": {
        "R": 0.0007336114067584276,
        "X": 0.004102844744920731,
        "G": 0.0,
        "B": 0.004113430622965097
      },
      "extension": {
        "length": 3001.4707005615237,
        "rating": 274.1426944732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_6329_7210_1",
      "ports": {
        "bus1": 7210,
        "bus2": 6329
      },
      "params": {
        "R": 0.0005612755776382983,
        "X": 0.004130705259740353,
        "G": 0.0,
        "B": 0.004033026285469532
      },
      "extension": {
        "length": 2959.689111328125,
        "rating": 278.2487630844116
      }
    },
    {
      "class": "Branch",
      "id": "branch_6330_6395_1",
      "ports": {
        "bus1": 6395,
        "bus2": 6330
      },
      "params": {
        "R": 0.0003254538751207292,
        "X": 0.0021064914762973785,
        "G": 0.0,
        "B": 0.0053879376500844955
      },
      "extension": {
        "length": 2353.905948120117,
        "rating": 261.46607398986816
      }
    },
    {
      "class": "Branch",
      "id": "branch_6332_7240_1",
      "ports": {
        "bus1": 6332,
        "bus2": 7240
      },
      "params": {
        "R": 0.0006224585813470185,
        "X": 0.00434553436934948,
        "G": 0.0,
        "B": 0.02278517559170723
      },
      "extension": {
        "length": 7194.9545024414065,
        "rating": 296.11964225769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_6333_6365_1",
      "ports": {
        "bus1": 6365,
        "bus2": 6333
      },
      "params": {
        "R": 0.00034223150578327477,
        "X": 0.002232905710116029,
        "G": 0.0,
        "B": 0.0033020363189280033
      },
      "extension": {
        "length": 2065.404941619873,
        "rating": 249.16765689849854
      }
    },
    {
      "class": "Branch",
      "id": "branch_6333_6451_1",
      "ports": {
        "bus1": 6451,
        "bus2": 6333
      },
      "params": {
        "R": 0.000677374773658812,
        "X": 0.0036775872576981783,
        "G": 0.0,
        "B": 0.004462418146431446
      },
      "extension": {
        "length": 2910.523455368042,
        "rating": 238.46991062164307
      }
    },
    {
      "class": "Branch",
      "id": "branch_6334_6335_1",
      "ports": {
        "bus1": 6334,
        "bus2": 6335
      },
      "params": {
        "R": 0.00026809191331267357,
        "X": 0.001104841474443674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6335_6385_1",
      "ports": {
        "bus1": 6385,
        "bus2": 6335
      },
      "params": {
        "R": 0.0008417429635301232,
        "X": 0.005017061717808247,
        "G": 0.0,
        "B": 0.005677924491465092
      },
      "extension": {
        "length": 3728.876765625,
        "rating": 309.1932535171509
      }
    },
    {
      "class": "Branch",
      "id": "branch_6335_6385_2",
      "ports": {
        "bus1": 6385,
        "bus2": 6335
      },
      "params": {
        "R": 0.0008417429635301232,
        "X": 0.005017061717808247,
        "G": 0.0,
        "B": 0.005677924491465092
      },
      "extension": {
        "length": 3728.876765625,
        "rating": 309.1932535171509
      }
    },
    {
      "class": "Branch",
      "id": "branch_6335_6440_1",
      "ports": {
        "bus1": 6335,
        "bus2": 6440
      },
      "params": {
        "R": 0.0010074604069814086,
        "X": 0.005781359970569611,
        "G": 0.0,
        "B": 0.0031765170861035585
      },
      "extension": {
        "length": 3012.9338555145264,
        "rating": 306.3288927078247
      }
    },
    {
      "class": "Branch",
      "id": "branch_6335_6440_2",
      "ports": {
        "bus1": 6335,
        "bus2": 6440
      },
      "params": {
        "R": 0.0010074604069814086,
        "X": 0.005781359970569611,
        "G": 0.0,
        "B": 0.0031765170861035585
      },
      "extension": {
        "length": 3012.9338555145264,
        "rating": 306.3288927078247
      }
    },
    {
      "class": "Branch",
      "id": "branch_6336_6448_1",
      "ports": {
        "bus1": 6336,
        "bus2": 6448
      },
      "params": {
        "R": 0.0021169737447053194,
        "X": 0.010168208740651608,
        "G": 0.0,
        "B": 0.0066297645680606365
      },
      "extension": {
        "length": 5987.986406982422,
        "rating": 282.9669713973999
      }
    },
    {
      "class": "Branch",
      "id": "branch_6337_6392_1",
      "ports": {
        "bus1": 6392,
        "bus2": 6337
      },
      "params": {
        "R": 0.0007100138464011252,
        "X": 0.0036659236066043377,
        "G": 0.0,
        "B": 0.005688330624252558
      },
      "extension": {
        "length": 3235.245698638916,
        "rating": 260.809850692749
      }
    },
    {
      "class": "Branch",
      "id": "branch_6337_6412_1",
      "ports": {
        "bus1": 6337,
        "bus2": 6412
      },
      "params": {
        "R": 0.0012768408050760627,
        "X": 0.008031104691326618,
        "G": 0.0,
        "B": 0.013493189588189125
      },
      "extension": {
        "length": 6952.01872631836,
        "rating": 260.06948947906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_6337_6451_1",
      "ports": {
        "bus1": 6337,
        "bus2": 6451
      },
      "params": {
        "R": 0.000457784510217607,
        "X": 0.0027599381282925606,
        "G": 0.0,
        "B": 0.0017779343761503696
      },
      "extension": {
        "length": 1653.1868122558594,
        "rating": 222.49839305877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_6338_6339_1",
      "ports": {
        "bus1": 6338,
        "bus2": 6339
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6340_6341_1",
      "ports": {
        "bus1": 6340,
        "bus2": 6341
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6340_6375_1",
      "ports": {
        "bus1": 6375,
        "bus2": 6340
      },
      "params": {
        "R": 0.0005847569555044174,
        "X": 0.003209599293768406,
        "G": 0.0,
        "B": 0.002573458245024085
      },
      "extension": {
        "length": 2064.089434707642,
        "rating": 282.02409744262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_6342_6343_1",
      "ports": {
        "bus1": 6342,
        "bus2": 6343
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6342_6455_1",
      "ports": {
        "bus1": 6455,
        "bus2": 6342
      },
      "params": {
        "R": 0.0004665326268877834,
        "X": 0.0024798400700092316,
        "G": 0.0,
        "B": 0.005504833068698645
      },
      "extension": {
        "length": 2592.9805762023925,
        "rating": 307.9439163208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_6342_6455_2",
      "ports": {
        "bus1": 6455,
        "bus2": 6342
      },
      "params": {
        "R": 0.0004665326268877834,
        "X": 0.0024798400700092316,
        "G": 0.0,
        "B": 0.005504833068698645
      },
      "extension": {
        "length": 2592.9805762023925,
        "rating": 307.9439163208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_6344_6345_1",
      "ports": {
        "bus1": 6344,
        "bus2": 6345
      },
      "params": {
        "R": 0.00020095995569135994,
        "X": 0.001184707274660468,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6345_6382_1",
      "ports": {
        "bus1": 6345,
        "bus2": 6382
      },
      "params": {
        "R": 0.00032754382118582726,
        "X": 0.0019234073115512729,
        "G": 0.0,
        "B": 0.004386753309518099
      },
      "extension": {
        "length": 2102.171220703125,
        "rating": 261.6464853286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_6345_6428_1",
      "ports": {
        "bus1": 6345,
        "bus2": 6428
      },
      "params": {
        "R": 0.000693845737259835,
        "X": 0.0042006513103842735,
        "G": 0.0,
        "B": 0.002185617573559284
      },
      "extension": {
        "length": 2206.131375091553,
        "rating": 276.98144912719727
      }
    },
    {
      "class": "Branch",
      "id": "branch_6346_6457_1",
      "ports": {
        "bus1": 6346,
        "bus2": 6457
      },
      "params": {
        "R": 0.00046172671136446297,
        "X": 0.0030242721550166607,
        "G": 0.0,
        "B": 0.0023273795377463102
      },
      "extension": {
        "length": 1901.37981980896,
        "rating": 301.59499645233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_6346_6457_2",
      "ports": {
        "bus1": 6346,
        "bus2": 6457
      },
      "params": {
        "R": 0.00046172671136446297,
        "X": 0.0030242721550166607,
        "G": 0.0,
        "B": 0.0023273795377463102
      },
      "extension": {
        "length": 1901.37981980896,
        "rating": 301.59499645233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_6346_6983_1",
      "ports": {
        "bus1": 6983,
        "bus2": 6346
      },
      "params": {
        "R": 0.0007235943339765072,
        "X": 0.004221262410283089,
        "G": 0.0,
        "B": 0.0015268393326550722
      },
      "extension": {
        "length": 1900.1761607208252,
        "rating": 310.175085067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_6346_6983_2",
      "ports": {
        "bus1": 6983,
        "bus2": 6346
      },
      "params": {
        "R": 0.0007235943339765072,
        "X": 0.004221262410283089,
        "G": 0.0,
        "B": 0.0015268393326550722
      },
      "extension": {
        "length": 1900.1761607208252,
        "rating": 310.175085067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_6347_6348_1",
      "ports": {
        "bus1": 6347,
        "bus2": 6348
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6347_7021_1",
      "ports": {
        "bus1": 7021,
        "bus2": 6347
      },
      "params": {
        "R": 0.00031777829281054437,
        "X": 0.0021089441142976284,
        "G": 0.0,
        "B": 0.00213011191226542
      },
      "extension": {
        "length": 1480.4703663024902,
        "rating": 238.69152069091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_6349_6350_1",
      "ports": {
        "bus1": 6349,
        "bus2": 6350
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6349_6406_1",
      "ports": {
        "bus1": 6406,
        "bus2": 6349
      },
      "params": {
        "R": 0.0007479913183487952,
        "X": 0.00425820704549551,
        "G": 0.0,
        "B": 0.002438112162053585
      },
      "extension": {
        "length": 2248.006970214844,
        "rating": 301.680850982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_6349_6406_2",
      "ports": {
        "bus1": 6406,
        "bus2": 6349
      },
      "params": {
        "R": 0.0007479913183487952,
        "X": 0.00425820704549551,
        "G": 0.0,
        "B": 0.002438112162053585
      },
      "extension": {
        "length": 2248.006970214844,
        "rating": 301.680850982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_6349_6426_1",
      "ports": {
        "bus1": 6426,
        "bus2": 6349
      },
      "params": {
        "R": 0.0003312822082079947,
        "X": 0.0022755195386707783,
        "G": 0.0,
        "B": 0.004752174485474825
      },
      "extension": {
        "length": 2183.0865026550296,
        "rating": 266.12391471862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_6351_6352_1",
      "ports": {
        "bus1": 6351,
        "bus2": 6352
      },
      "params": {
        "R": 0.00027493611560203135,
        "X": 0.0011101909913122654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6351_6376_1",
      "ports": {
        "bus1": 6376,
        "bus2": 6351
      },
      "params": {
        "R": 0.001374799176119268,
        "X": 0.007282774429768324,
        "G": 0.0,
        "B": 0.005853993818163872
      },
      "extension": {
        "length": 5000.766863433838,
        "rating": 288.3125305175781
      }
    },
    {
      "class": "Branch",
      "id": "branch_6351_6450_1",
      "ports": {
        "bus1": 6450,
        "bus2": 6351
      },
      "params": {
        "R": 0.0007778405561111867,
        "X": 0.004311394412070513,
        "G": 0.0,
        "B": 0.0025365655310451984
      },
      "extension": {
        "length": 2349.55462651062,
        "rating": 264.58280086517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_6353_6379_1",
      "ports": {
        "bus1": 6353,
        "bus2": 6379
      },
      "params": {
        "R": 0.0006016273982822895,
        "X": 0.004314539022743702,
        "G": 0.0,
        "B": 0.0021138445008546114
      },
      "extension": {
        "length": 2109.6157197875978,
        "rating": 254.187273979187
      }
    },
    {
      "class": "Branch",
      "id": "branch_6353_6412_1",
      "ports": {
        "bus1": 6412,
        "bus2": 6353
      },
      "params": {
        "R": 0.000874138146173209,
        "X": 0.004296756349503994,
        "G": 0.0,
        "B": 0.003594985930249095
      },
      "extension": {
        "length": 3002.5231828308106,
        "rating": 239.7200584411621
      }
    },
    {
      "class": "Branch",
      "id": "branch_6354_6355_1",
      "ports": {
        "bus1": 6354,
        "bus2": 6355
      },
      "params": {
        "R": 0.0002645377244334668,
        "X": 0.0011683106422424316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6354_7072_1",
      "ports": {
        "bus1": 6354,
        "bus2": 7072
      },
      "params": {
        "R": 0.00020174795645289123,
        "X": 0.0012745991116389632,
        "G": 0.0,
        "B": 0.0016228018794208765
      },
      "extension": {
        "length": 1041.9237771377564,
        "rating": 297.30632305145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_6356_6428_1",
      "ports": {
        "bus1": 6428,
        "bus2": 6356
      },
      "params": {
        "R": 0.00041065743425861,
        "X": 0.002253625774756074,
        "G": 0.0,
        "B": 0.0022198776714503765
      },
      "extension": {
        "length": 1728.8130158843994,
        "rating": 300.5057096481323
      }
    },
    {
      "class": "Branch",
      "id": "branch_6357_6358_1",
      "ports": {
        "bus1": 6357,
        "bus2": 6358
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6357_7315_1",
      "ports": {
        "bus1": 6357,
        "bus2": 7315
      },
      "params": {
        "R": 0.0007037224713712931,
        "X": 0.00440771970897913,
        "G": 0.0,
        "B": 0.004623629152774811
      },
      "extension": {
        "length": 3067.5186632537843,
        "rating": 320.06778717041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_6357_7315_2",
      "ports": {
        "bus1": 6357,
        "bus2": 7315
      },
      "params": {
        "R": 0.0007037224713712931,
        "X": 0.00440771970897913,
        "G": 0.0,
        "B": 0.004623629152774811
      },
      "extension": {
        "length": 3067.5186632537843,
        "rating": 320.06778717041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_6359_6393_1",
      "ports": {
        "bus1": 6393,
        "bus2": 6359
      },
      "params": {
        "R": 0.0004179759998805821,
        "X": 0.0028749562334269285,
        "G": 0.0,
        "B": 0.0033642849884927273
      },
      "extension": {
        "length": 2329.1388494110106,
        "rating": 244.46585178375244
      }
    },
    {
      "class": "Branch",
      "id": "branch_6359_6403_1",
      "ports": {
        "bus1": 6359,
        "bus2": 6403
      },
      "params": {
        "R": 0.0016121166991069913,
        "X": 0.00961313210427761,
        "G": 0.0,
        "B": 0.007656254339963198
      },
      "extension": {
        "length": 6335.356203918457,
        "rating": 218.56448650360107
      }
    },
    {
      "class": "Branch",
      "id": "branch_6359_6429_1",
      "ports": {
        "bus1": 6359,
        "bus2": 6429
      },
      "params": {
        "R": 0.0007386464276351035,
        "X": 0.004596883896738291,
        "G": 0.0,
        "B": 0.002245447365567088
      },
      "extension": {
        "length": 2369.570207107544,
        "rating": 266.96038246154785
      }
    },
    {
      "class": "Branch",
      "id": "branch_6360_6409_1",
      "ports": {
        "bus1": 6409,
        "bus2": 6360
      },
      "params": {
        "R": 0.001026374171487987,
        "X": 0.006220655050128698,
        "G": 0.0,
        "B": 0.005164455156773329
      },
      "extension": {
        "length": 3926.8224739379884,
        "rating": 260.8682870864868
      }
    },
    {
      "class": "Branch",
      "id": "branch_6361_6404_1",
      "ports": {
        "bus1": 6404,
        "bus2": 6361
      },
      "params": {
        "R": 0.001482981606386602,
        "X": 0.008843867108225822,
        "G": 0.0,
        "B": 0.002288599731400609
      },
      "extension": {
        "length": 3296.961908294678,
        "rating": 272.6750135421753
      }
    },
    {
      "class": "Branch",
      "id": "branch_6361_6441_1",
      "ports": {
        "bus1": 6361,
        "bus2": 6441
      },
      "params": {
        "R": 0.0003807894536294043,
        "X": 0.0024560752790421247,
        "G": 0.0,
        "B": 0.008506719954311848
      },
      "extension": {
        "length": 3186.9138173675537,
        "rating": 259.1189384460449
      }
    },
    {
      "class": "Branch",
      "id": "branch_6362_6363_1",
      "ports": {
        "bus1": 6362,
        "bus2": 6363
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6365_6450_1",
      "ports": {
        "bus1": 6365,
        "bus2": 6450
      },
      "params": {
        "R": 0.000506361888255924,
        "X": 0.003321437630802393,
        "G": 0.0,
        "B": 0.002438344294205308
      },
      "extension": {
        "length": 1978.614099700928,
        "rating": 258.7613582611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_6366_6384_1",
      "ports": {
        "bus1": 6384,
        "bus2": 6366
      },
      "params": {
        "R": 0.0010526455007493496,
        "X": 0.006726173218339682,
        "G": 0.0,
        "B": 0.0038325281348079443
      },
      "extension": {
        "length": 3383.51255557251,
        "rating": 285.9116554260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_6367_6368_1",
      "ports": {
        "bus1": 6367,
        "bus2": 6368
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6367_6377_1",
      "ports": {
        "bus1": 6377,
        "bus2": 6367
      },
      "params": {
        "R": 0.00044709877693094313,
        "X": 0.0027060681022703648,
        "G": 0.0,
        "B": 0.006592158693820238
      },
      "extension": {
        "length": 2917.9222944488524,
        "rating": 250.66022872924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_6369_6408_1",
      "ports": {
        "bus1": 6369,
        "bus2": 6408
      },
      "params": {
        "R": 0.000585193803999573,
        "X": 0.0035628387704491615,
        "G": 0.0,
        "B": 0.0030914724338799715
      },
      "extension": {
        "length": 2555.647384048462,
        "rating": 261.81187629699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_6370_6371_1",
      "ports": {
        "bus1": 6370,
        "bus2": 6371
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6370_6810_1",
      "ports": {
        "bus1": 6370,
        "bus2": 6810
      },
      "params": {
        "R": 0.0011232183314859867,
        "X": 0.007320814300328493,
        "G": 0.0,
        "B": 0.006542417220771313
      },
      "extension": {
        "length": 4931.840593872071,
        "rating": 331.0345649719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_6370_6810_2",
      "ports": {
        "bus1": 6370,
        "bus2": 6810
      },
      "params": {
        "R": 0.0011232183314859867,
        "X": 0.007320814300328493,
        "G": 0.0,
        "B": 0.006542417220771313
      },
      "extension": {
        "length": 4931.840593872071,
        "rating": 331.0345649719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_6370_6810_3",
      "ports": {
        "bus1": 6370,
        "bus2": 6810
      },
      "params": {
        "R": 0.0011232183314859867,
        "X": 0.007320814300328493,
        "G": 0.0,
        "B": 0.006542417220771313
      },
      "extension": {
        "length": 4931.840593872071,
        "rating": 331.0345649719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_6372_6373_1",
      "ports": {
        "bus1": 6373,
        "bus2": 6372
      },
      "params": {
        "R": 0.00015153434651438147,
        "X": 0.009859136305749416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6372_6373_2",
      "ports": {
        "bus1": 6373,
        "bus2": 6372
      },
      "params": {
        "R": 0.00015153434651438147,
        "X": 0.009859136305749416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6372_6373_3",
      "ports": {
        "bus1": 6373,
        "bus2": 6372
      },
      "params": {
        "R": 0.00015153434651438147,
        "X": 0.009859136305749416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6372_6374_1",
      "ports": {
        "bus1": 6372,
        "bus2": 6374
      },
      "params": {
        "R": 0.00027917075203731656,
        "X": 0.0010984500404447317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6372_6913_1",
      "ports": {
        "bus1": 6372,
        "bus2": 6913
      },
      "params": {
        "R": 0.0002494206710252911,
        "X": 0.004454765003174543,
        "G": 0.0,
        "B": 0.5150761604309082
      },
      "extension": {
        "length": 32480.740109619142,
        "rating": 2942.0669555664062
      }
    },
    {
      "class": "Branch",
      "id": "branch_6372_7207_1",
      "ports": {
        "bus1": 6372,
        "bus2": 7207
      },
      "params": {
        "R": 0.0002911906340159476,
        "X": 0.004953654482960701,
        "G": 0.0,
        "B": 0.45537444949150085
      },
      "extension": {
        "length": 34989.578507812505,
        "rating": 2969.4360733032227
      }
    },
    {
      "class": "Branch",
      "id": "branch_6372_10314_1",
      "ports": {
        "bus1": 10314,
        "bus2": 6372
      },
      "params": {
        "R": 0.0002806494012475014,
        "X": 0.004980132915079594,
        "G": 0.0,
        "B": 0.3761114478111267
      },
      "extension": {
        "length": 32744.44773413086,
        "rating": 2874.2212295532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_6373_6439_1",
      "ports": {
        "bus1": 6373,
        "bus2": 6439
      },
      "params": {
        "R": 0.0004088298010174185,
        "X": 0.0025917580351233482,
        "G": 0.0,
        "B": 0.0057339416816830635
      },
      "extension": {
        "length": 2849.83939201355,
        "rating": 308.69460105895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_6373_6439_2",
      "ports": {
        "bus1": 6373,
        "bus2": 6439
      },
      "params": {
        "R": 0.0004088298010174185,
        "X": 0.0025917580351233482,
        "G": 0.0,
        "B": 0.0057339416816830635
      },
      "extension": {
        "length": 2849.83939201355,
        "rating": 308.69460105895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_6375_6412_1",
      "ports": {
        "bus1": 6412,
        "bus2": 6375
      },
      "params": {
        "R": 0.0007654021610505879,
        "X": 0.004133918788284063,
        "G": 0.0,
        "B": 0.0024953794199973345
      },
      "extension": {
        "length": 2322.9688016052246,
        "rating": 236.7159605026245
      }
    },
    {
      "class": "Branch",
      "id": "branch_6376_6384_1",
      "ports": {
        "bus1": 6384,
        "bus2": 6376
      },
      "params": {
        "R": 0.0010074737947434187,
        "X": 0.0052420045249164104,
        "G": 0.0,
        "B": 0.004652117844671011
      },
      "extension": {
        "length": 3470.3505922851564,
        "rating": 268.4168577194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_6376_6385_1",
      "ports": {
        "bus1": 6376,
        "bus2": 6385
      },
      "params": {
        "R": 0.0004449690750334412,
        "X": 0.0026521210093051195,
        "G": 0.0,
        "B": 0.0026668324135243893
      },
      "extension": {
        "length": 1755.8525630950928,
        "rating": 264.69690799713135
      }
    },
    {
      "class": "Branch",
      "id": "branch_6377_6378_1",
      "ports": {
        "bus1": 6377,
        "bus2": 6378
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6377_7251_1",
      "ports": {
        "bus1": 7251,
        "bus2": 6377
      },
      "params": {
        "R": 0.00012855215754825622,
        "X": 0.0008285028161481023,
        "G": 0.0,
        "B": 0.0016706495080143213
      },
      "extension": {
        "length": 826.8783974533081,
        "rating": 262.04349994659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_6379_6380_1",
      "ports": {
        "bus1": 6379,
        "bus2": 6380
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6379_6440_1",
      "ports": {
        "bus1": 6440,
        "bus2": 6379
      },
      "params": {
        "R": 0.0004999955417588353,
        "X": 0.002634884789586067,
        "G": 0.0,
        "B": 0.010212110355496407
      },
      "extension": {
        "length": 3957.612664306641,
        "rating": 288.23766708374023
      }
    },
    {
      "class": "Branch",
      "id": "branch_6379_6442_1",
      "ports": {
        "bus1": 6379,
        "bus2": 6442
      },
      "params": {
        "R": 0.001621371484361589,
        "X": 0.007381853181868792,
        "G": 0.0,
        "B": 0.010920025408267975
      },
      "extension": {
        "length": 6297.384347259522,
        "rating": 259.3846082687378
      }
    },
    {
      "class": "Branch",
      "id": "branch_6381_6937_1",
      "ports": {
        "bus1": 6937,
        "bus2": 6381
      },
      "params": {
        "R": 0.0003981436893809587,
        "X": 0.002519212896004319,
        "G": 0.0,
        "B": 0.00220282725058496
      },
      "extension": {
        "length": 1677.9003851623536,
        "rating": 315.2117967605591
      }
    },
    {
      "class": "Branch",
      "id": "branch_6381_6937_2",
      "ports": {
        "bus1": 6937,
        "bus2": 6381
      },
      "params": {
        "R": 0.0003981436893809587,
        "X": 0.002519212896004319,
        "G": 0.0,
        "B": 0.00220282725058496
      },
      "extension": {
        "length": 1677.9003851623536,
        "rating": 315.2117967605591
      }
    },
    {
      "class": "Branch",
      "id": "branch_6381_6983_1",
      "ports": {
        "bus1": 6381,
        "bus2": 6983
      },
      "params": {
        "R": 0.0004140044911764562,
        "X": 0.0026297324802726507,
        "G": 0.0,
        "B": 0.0009742238908074796
      },
      "extension": {
        "length": 1206.1468868637085,
        "rating": 269.8103904724121
      }
    },
    {
      "class": "Branch",
      "id": "branch_6381_7072_1",
      "ports": {
        "bus1": 7072,
        "bus2": 6381
      },
      "params": {
        "R": 0.00039444005233235657,
        "X": 0.002285727998241782,
        "G": 0.0,
        "B": 0.0021458372939378023
      },
      "extension": {
        "length": 1547.6377664794923,
        "rating": 264.34528827667236
      }
    },
    {
      "class": "Branch",
      "id": "branch_6382_6383_1",
      "ports": {
        "bus1": 6382,
        "bus2": 6383
      },
      "params": {
        "R": 0.00026090486790053546,
        "X": 0.0010448591783642769,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6382_6408_1",
      "ports": {
        "bus1": 6382,
        "bus2": 6408
      },
      "params": {
        "R": 0.0003735265927389264,
        "X": 0.002404010621830821,
        "G": 0.0,
        "B": 0.0021576620638370514
      },
      "extension": {
        "length": 1616.240962738037,
        "rating": 232.37779140472412
      }
    },
    {
      "class": "Branch",
      "id": "branch_6387_6457_1",
      "ports": {
        "bus1": 6457,
        "bus2": 6387
      },
      "params": {
        "R": 0.0006822956493124366,
        "X": 0.0049833869561553,
        "G": 0.0,
        "B": 0.0034557702019810677
      },
      "extension": {
        "length": 2994.2199687194825,
        "rating": 311.5744113922119
      }
    },
    {
      "class": "Branch",
      "id": "branch_6387_6457_2",
      "ports": {
        "bus1": 6457,
        "bus2": 6387
      },
      "params": {
        "R": 0.0006822956493124366,
        "X": 0.0049833869561553,
        "G": 0.0,
        "B": 0.0034557702019810677
      },
      "extension": {
        "length": 2994.2199687194825,
        "rating": 311.5744113922119
      }
    },
    {
      "class": "Branch",
      "id": "branch_6388_6389_1",
      "ports": {
        "bus1": 6388,
        "bus2": 6389
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6388_7110_1",
      "ports": {
        "bus1": 7110,
        "bus2": 6388
      },
      "params": {
        "R": 0.0006554313004016876,
        "X": 0.00347056589089334,
        "G": 0.0,
        "B": 0.0030255159363150597
      },
      "extension": {
        "length": 2390.216202713013,
        "rating": 325.1460075378418
      }
    },
    {
      "class": "Branch",
      "id": "branch_6388_7110_2",
      "ports": {
        "bus1": 7110,
        "bus2": 6388
      },
      "params": {
        "R": 0.0006554313004016876,
        "X": 0.00347056589089334,
        "G": 0.0,
        "B": 0.0030255159363150597
      },
      "extension": {
        "length": 2390.216202713013,
        "rating": 325.1460075378418
      }
    },
    {
      "class": "Branch",
      "id": "branch_6388_7110_3",
      "ports": {
        "bus1": 7110,
        "bus2": 6388
      },
      "params": {
        "R": 0.0006554313004016876,
        "X": 0.00347056589089334,
        "G": 0.0,
        "B": 0.0030255159363150597
      },
      "extension": {
        "length": 2390.216202713013,
        "rating": 325.1460075378418
      }
    },
    {
      "class": "Branch",
      "id": "branch_6390_6442_1",
      "ports": {
        "bus1": 6442,
        "bus2": 6390
      },
      "params": {
        "R": 0.00043198757339268923,
        "X": 0.001994566060602665,
        "G": 0.0,
        "B": 0.002874454716220498
      },
      "extension": {
        "length": 1690.3889717102052,
        "rating": 273.69384765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_6390_6446_1",
      "ports": {
        "bus1": 6390,
        "bus2": 6446
      },
      "params": {
        "R": 0.0007373833213932812,
        "X": 0.005475069861859083,
        "G": 0.0,
        "B": 0.002333996817469597
      },
      "extension": {
        "length": 2700.4410111236575,
        "rating": 258.19809436798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_6390_6449_1",
      "ports": {
        "bus1": 6390,
        "bus2": 6449
      },
      "params": {
        "R": 0.00035389300319366157,
        "X": 0.0023066739086061716,
        "G": 0.0,
        "B": 0.002640994032844901
      },
      "extension": {
        "length": 1818.5953554382324,
        "rating": 191.80986881256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_6391_6392_1",
      "ports": {
        "bus1": 6391,
        "bus2": 6392
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6392_6395_1",
      "ports": {
        "bus1": 6392,
        "bus2": 6395
      },
      "params": {
        "R": 0.0005721631459891796,
        "X": 0.003012123517692089,
        "G": 0.0,
        "B": 0.02762749046087265
      },
      "extension": {
        "length": 6473.548699035645,
        "rating": 236.91561222076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_6393_6394_1",
      "ports": {
        "bus1": 6393,
        "bus2": 6394
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6393_6428_1",
      "ports": {
        "bus1": 6393,
        "bus2": 6428
      },
      "params": {
        "R": 0.0003806372988037765,
        "X": 0.0023438369389623404,
        "G": 0.0,
        "B": 0.010904539376497269
      },
      "extension": {
        "length": 3650.740988433838,
        "rating": 245.86424827575684
      }
    },
    {
      "class": "Branch",
      "id": "branch_6395_6396_1",
      "ports": {
        "bus1": 6395,
        "bus2": 6396
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6397_6398_1",
      "ports": {
        "bus1": 6397,
        "bus2": 6398
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6397_6434_1",
      "ports": {
        "bus1": 6397,
        "bus2": 6434
      },
      "params": {
        "R": 0.0009003001032397151,
        "X": 0.005852913483977318,
        "G": 0.0,
        "B": 0.003336072200909257
      },
      "extension": {
        "length": 3252.9425951843264,
        "rating": 236.49029731750488
      }
    },
    {
      "class": "Branch",
      "id": "branch_6400_6405_1",
      "ports": {
        "bus1": 6405,
        "bus2": 6400
      },
      "params": {
        "R": 0.00036706740502268076,
        "X": 0.002641263185068965,
        "G": 0.0,
        "B": 0.00204531685449183
      },
      "extension": {
        "length": 1566.4125652542116,
        "rating": 257.01797008514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_6400_6413_1",
      "ports": {
        "bus1": 6400,
        "bus2": 6413
      },
      "params": {
        "R": 0.0011451342143118382,
        "X": 0.006819299887865782,
        "G": 0.0,
        "B": 0.003909170161932707
      },
      "extension": {
        "length": 3682.3035618896483,
        "rating": 225.96046924591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_6401_6405_1",
      "ports": {
        "bus1": 6401,
        "bus2": 6405
      },
      "params": {
        "R": 0.00046188951819203794,
        "X": 0.002605641260743141,
        "G": 0.0,
        "B": 0.0028252792544662952
      },
      "extension": {
        "length": 1966.7756885833742,
        "rating": 263.60273361206055
      }
    },
    {
      "class": "Branch",
      "id": "branch_6401_6448_1",
      "ports": {
        "bus1": 6401,
        "bus2": 6448
      },
      "params": {
        "R": 0.00033265829551965,
        "X": 0.002213036408647895,
        "G": 0.0,
        "B": 0.0030426504090428352
      },
      "extension": {
        "length": 1794.1336799468995,
        "rating": 272.82707691192627
      }
    },
    {
      "class": "Branch",
      "id": "branch_6402_6418_1",
      "ports": {
        "bus1": 6418,
        "bus2": 6402
      },
      "params": {
        "R": 0.0010041531641036272,
        "X": 0.006241146475076675,
        "G": 0.0,
        "B": 0.0028162284288555384
      },
      "extension": {
        "length": 2769.676732727051,
        "rating": 260.45968532562256
      }
    },
    {
      "class": "Branch",
      "id": "branch_6402_6449_1",
      "ports": {
        "bus1": 6449,
        "bus2": 6402
      },
      "params": {
        "R": 0.0006127278320491314,
        "X": 0.0029254290275275707,
        "G": 0.0,
        "B": 0.001805386389605701
      },
      "extension": {
        "length": 1629.555650024414,
        "rating": 251.59921646118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_6405_6437_1",
      "ports": {
        "bus1": 6405,
        "bus2": 6437
      },
      "params": {
        "R": 0.0009378233226016164,
        "X": 0.006056219805032015,
        "G": 0.0,
        "B": 0.01756235957145691
      },
      "extension": {
        "length": 7082.2072913818365,
        "rating": 223.26807975769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_6409_6416_1",
      "ports": {
        "bus1": 6416,
        "bus2": 6409
      },
      "params": {
        "R": 0.0007022544741630554,
        "X": 0.004282467532902956,
        "G": 0.0,
        "B": 0.0042828586883842945
      },
      "extension": {
        "length": 3182.7038882904053,
        "rating": 273.262357711792
      }
    },
    {
      "class": "Branch",
      "id": "branch_6409_6441_1",
      "ports": {
        "bus1": 6409,
        "bus2": 6441
      },
      "params": {
        "R": 0.0014926946023479104,
        "X": 0.008225488476455212,
        "G": 0.0,
        "B": 0.011598391458392143
      },
      "extension": {
        "length": 7584.570162597656,
        "rating": 249.95670318603516
      }
    },
    {
      "class": "Branch",
      "id": "branch_6410_6411_1",
      "ports": {
        "bus1": 6410,
        "bus2": 6411
      },
      "params": {
        "R": 0.0002984871680382639,
        "X": 0.0011094157816842198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6410_6422_1",
      "ports": {
        "bus1": 6422,
        "bus2": 6410
      },
      "params": {
        "R": 0.000601011561229825,
        "X": 0.0033584970515221357,
        "G": 0.0,
        "B": 0.0025684121064841747
      },
      "extension": {
        "length": 2007.3252251129152,
        "rating": 249.63335990905762
      }
    },
    {
      "class": "Branch",
      "id": "branch_6410_6452_1",
      "ports": {
        "bus1": 6452,
        "bus2": 6410
      },
      "params": {
        "R": 0.0008639338775537908,
        "X": 0.004990037996321917,
        "G": 0.0,
        "B": 0.0027472670190036297
      },
      "extension": {
        "length": 2342.045858093262,
        "rating": 256.2957763671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_6413_6414_1",
      "ports": {
        "bus1": 6413,
        "bus2": 6414
      },
      "params": {
        "R": 0.00029552425257861614,
        "X": 0.001165852532722056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6415_7214_1",
      "ports": {
        "bus1": 6415,
        "bus2": 7214
      },
      "params": {
        "R": 0.0008080676198005676,
        "X": 0.005250848364084959,
        "G": 0.0,
        "B": 0.015918254852294922
      },
      "extension": {
        "length": 6124.412742462158,
        "rating": 247.82757759094238
      }
    },
    {
      "class": "Branch",
      "id": "branch_6416_6417_1",
      "ports": {
        "bus1": 6416,
        "bus2": 6417
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6420_6421_1",
      "ports": {
        "bus1": 6420,
        "bus2": 6421
      },
      "params": {
        "R": 0.00021658327023033053,
        "X": 0.0010953862220048904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6421_6447_1",
      "ports": {
        "bus1": 6421,
        "bus2": 6447
      },
      "params": {
        "R": 0.0010478167096152902,
        "X": 0.006997634191066027,
        "G": 0.0,
        "B": 0.0035864231176674366
      },
      "extension": {
        "length": 3642.135036987305,
        "rating": 288.79170417785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_6422_6423_1",
      "ports": {
        "bus1": 6422,
        "bus2": 6423
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6422_6440_1",
      "ports": {
        "bus1": 6440,
        "bus2": 6422
      },
      "params": {
        "R": 0.0007123724790289998,
        "X": 0.003789312206208706,
        "G": 0.0,
        "B": 0.0038053987082093954
      },
      "extension": {
        "length": 2413.413978607178,
        "rating": 219.3847417831421
      }
    },
    {
      "class": "Branch",
      "id": "branch_6424_6425_1",
      "ports": {
        "bus1": 6424,
        "bus2": 6425
      },
      "params": {
        "R": 0.0011571238283067942,
        "X": 0.007096915505826473,
        "G": 0.0,
        "B": 0.006289820186793804
      },
      "extension": {
        "length": 4595.210490234375,
        "rating": 278.2675504684448
      }
    },
    {
      "class": "Branch",
      "id": "branch_6424_7270_1",
      "ports": {
        "bus1": 7270,
        "bus2": 6424
      },
      "params": {
        "R": 0.0006195981986820698,
        "X": 0.003532250877469778,
        "G": 0.0,
        "B": 0.0029392042197287083
      },
      "extension": {
        "length": 2197.151702270508,
        "rating": 266.494083404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_6425_6429_1",
      "ports": {
        "bus1": 6425,
        "bus2": 6429
      },
      "params": {
        "R": 0.00034567658440209925,
        "X": 0.0020189739298075438,
        "G": 0.0,
        "B": 0.003133171470835805
      },
      "extension": {
        "length": 1878.1975836639406,
        "rating": 283.44645500183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_6426_6442_1",
      "ports": {
        "bus1": 6426,
        "bus2": 6442
      },
      "params": {
        "R": 0.0010952985612675548,
        "X": 0.006664079148322344,
        "G": 0.0,
        "B": 0.004246541764587164
      },
      "extension": {
        "length": 3848.5328340454103,
        "rating": 253.8335084915161
      }
    },
    {
      "class": "Branch",
      "id": "branch_6427_6428_1",
      "ports": {
        "bus1": 6427,
        "bus2": 6428
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6429_6430_1",
      "ports": {
        "bus1": 6429,
        "bus2": 6430
      },
      "params": {
        "R": 0.0002012468467000872,
        "X": 0.0010240914998576045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6432_7019_1",
      "ports": {
        "bus1": 7019,
        "bus2": 6432
      },
      "params": {
        "R": 0.0001769997616065666,
        "X": 0.0010309810750186443,
        "G": 0.0,
        "B": 0.0007745715556666255
      },
      "extension": {
        "length": 652.2339674377441,
        "rating": 298.10428619384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_6433_6434_1",
      "ports": {
        "bus1": 6433,
        "bus2": 6434
      },
      "params": {
        "R": 0.0005442577530629933,
        "X": 0.0031601781956851482,
        "G": 0.0,
        "B": 0.0017191523220390081
      },
      "extension": {
        "length": 1730.1373478393555,
        "rating": 223.968768119812
      }
    },
    {
      "class": "Branch",
      "id": "branch_6433_6436_1",
      "ports": {
        "bus1": 6433,
        "bus2": 6436
      },
      "params": {
        "R": 0.000516542000696063,
        "X": 0.0029837810434401035,
        "G": 0.0,
        "B": 0.005446279887109995
      },
      "extension": {
        "length": 3046.135009185791,
        "rating": 238.11211585998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_6434_6437_1",
      "ports": {
        "bus1": 6437,
        "bus2": 6434
      },
      "params": {
        "R": 0.0005878426018171012,
        "X": 0.003123121801763773,
        "G": 0.0,
        "B": 0.003563269507139921
      },
      "extension": {
        "length": 2352.187175125122,
        "rating": 239.83213901519775
      }
    },
    {
      "class": "Branch",
      "id": "branch_6435_6436_1",
      "ports": {
        "bus1": 6435,
        "bus2": 6436
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6436_6452_1",
      "ports": {
        "bus1": 6436,
        "bus2": 6452
      },
      "params": {
        "R": 0.0007159064407460392,
        "X": 0.0036748447455465794,
        "G": 0.0,
        "B": 0.0019927548710256815
      },
      "extension": {
        "length": 2071.699882965088,
        "rating": 273.9638566970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_6437_6438_1",
      "ports": {
        "bus1": 6437,
        "bus2": 6438
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6439_6812_1",
      "ports": {
        "bus1": 6812,
        "bus2": 6439
      },
      "params": {
        "R": 0.0006912452518008649,
        "X": 0.0038346268702298403,
        "G": 0.0,
        "B": 0.003286723978817463
      },
      "extension": {
        "length": 2344.0554738006595,
        "rating": 260.8762264251709
      }
    },
    {
      "class": "Branch",
      "id": "branch_6442_6443_1",
      "ports": {
        "bus1": 6442,
        "bus2": 6443
      },
      "params": {
        "R": 0.00026542117120698094,
        "X": 0.0010604988783597946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6444_6449_1",
      "ports": {
        "bus1": 6444,
        "bus2": 6449
      },
      "params": {
        "R": 0.0011528416071087122,
        "X": 0.007462718524038792,
        "G": 0.0,
        "B": 0.018307238817214966
      },
      "extension": {
        "length": 8712.724487365724,
        "rating": 243.65463256835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_6444_7142_1",
      "ports": {
        "bus1": 6444,
        "bus2": 7142
      },
      "params": {
        "R": 0.0008812874439172447,
        "X": 0.005158440209925175,
        "G": 0.0,
        "B": 0.0035823630169034004
      },
      "extension": {
        "length": 3052.0527758789062,
        "rating": 264.03846740722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_6445_6446_1",
      "ports": {
        "bus1": 6445,
        "bus2": 6446
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6446_6454_1",
      "ports": {
        "bus1": 6446,
        "bus2": 6454
      },
      "params": {
        "R": 0.0006788335158489645,
        "X": 0.004768614191561937,
        "G": 0.0,
        "B": 0.04537307471036911
      },
      "extension": {
        "length": 10248.535929199219,
        "rating": 225.45068264007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_6452_6453_1",
      "ports": {
        "bus1": 6452,
        "bus2": 6453
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6456_6927_1",
      "ports": {
        "bus1": 6927,
        "bus2": 6456
      },
      "params": {
        "R": 0.000482361443573609,
        "X": 0.0026072326581925154,
        "G": 0.0,
        "B": 0.0032642148435115814
      },
      "extension": {
        "length": 2183.648043960571,
        "rating": 296.0488796234131
      }
    },
    {
      "class": "Branch",
      "id": "branch_6457_7234_1",
      "ports": {
        "bus1": 6457,
        "bus2": 7234
      },
      "params": {
        "R": 0.0003376360982656479,
        "X": 0.002375515643507242,
        "G": 0.0,
        "B": 0.0028384218458086252
      },
      "extension": {
        "length": 2017.935612350464,
        "rating": 289.3643617630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_6458_6476_1",
      "ports": {
        "bus1": 6458,
        "bus2": 6476
      },
      "params": {
        "R": 0.0009777876548469067,
        "X": 0.005245695356279612,
        "G": 0.0,
        "B": 0.0029345781076699495
      },
      "extension": {
        "length": 2710.4175300750735,
        "rating": 235.57751178741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_6458_6479_1",
      "ports": {
        "bus1": 6479,
        "bus2": 6458
      },
      "params": {
        "R": 0.0011234210105612874,
        "X": 0.0064140791073441505,
        "G": 0.0,
        "B": 0.0032954378984868526
      },
      "extension": {
        "length": 3238.685930511475,
        "rating": 213.47887516021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_6459_6460_1",
      "ports": {
        "bus1": 6459,
        "bus2": 6460
      },
      "params": {
        "R": 0.001037435606122017,
        "X": 0.005995340179651976,
        "G": 0.0,
        "B": 0.014704987406730652
      },
      "extension": {
        "length": 6277.30008480835,
        "rating": 239.91551399230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_6460_6461_1",
      "ports": {
        "bus1": 6460,
        "bus2": 6461
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6460_6479_1",
      "ports": {
        "bus1": 6479,
        "bus2": 6460
      },
      "params": {
        "R": 0.0012363118585199118,
        "X": 0.007212091237306595,
        "G": 0.0,
        "B": 0.002243052003905177
      },
      "extension": {
        "length": 2765.849350067139,
        "rating": 230.83059787750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_6462_6474_1",
      "ports": {
        "bus1": 6462,
        "bus2": 6474
      },
      "params": {
        "R": 0.001811185386031866,
        "X": 0.00996355339884758,
        "G": 0.0,
        "B": 0.005125151481479406
      },
      "extension": {
        "length": 5173.289542144776,
        "rating": 234.42108631134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_6462_6487_1",
      "ports": {
        "bus1": 6462,
        "bus2": 6487
      },
      "params": {
        "R": 0.0009890515357255936,
        "X": 0.006325470749288797,
        "G": 0.0,
        "B": 0.005394396372139454
      },
      "extension": {
        "length": 3934.941513244629,
        "rating": 241.52657985687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_6463_6464_1",
      "ports": {
        "bus1": 6463,
        "bus2": 6464
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6463_6483_1",
      "ports": {
        "bus1": 6463,
        "bus2": 6483
      },
      "params": {
        "R": 0.002233952283859253,
        "X": 0.014333559200167656,
        "G": 0.0,
        "B": 0.017906110733747482
      },
      "extension": {
        "length": 10506.515717285156,
        "rating": 267.91388988494873
      }
    },
    {
      "class": "Branch",
      "id": "branch_6463_11712_1",
      "ports": {
        "bus1": 11712,
        "bus2": 6463
      },
      "params": {
        "R": 0.0011715508298948407,
        "X": 0.007222195155918598,
        "G": 0.0,
        "B": 0.00636398047208786
      },
      "extension": {
        "length": 4962.04564553833,
        "rating": 277.85420417785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_6465_7303_1",
      "ports": {
        "bus1": 6465,
        "bus2": 7303
      },
      "params": {
        "R": 0.0008230434614233673,
        "X": 0.005217289552092552,
        "G": 0.0,
        "B": 0.0018697669729590416
      },
      "extension": {
        "length": 2420.40897605896,
        "rating": 319.5681095123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_6465_7303_2",
      "ports": {
        "bus1": 6465,
        "bus2": 7303
      },
      "params": {
        "R": 0.0008230434614233673,
        "X": 0.005217289552092552,
        "G": 0.0,
        "B": 0.0018697669729590416
      },
      "extension": {
        "length": 2420.40897605896,
        "rating": 319.5681095123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_6465_11712_1",
      "ports": {
        "bus1": 6465,
        "bus2": 11712
      },
      "params": {
        "R": 0.0016138507053256035,
        "X": 0.009305941872298717,
        "G": 0.0,
        "B": 0.00525387329980731
      },
      "extension": {
        "length": 5056.732982208252,
        "rating": 318.00951957702637
      }
    },
    {
      "class": "Branch",
      "id": "branch_6465_11712_2",
      "ports": {
        "bus1": 6465,
        "bus2": 11712
      },
      "params": {
        "R": 0.0016138507053256035,
        "X": 0.009305941872298717,
        "G": 0.0,
        "B": 0.00525387329980731
      },
      "extension": {
        "length": 5056.732982208252,
        "rating": 318.00951957702637
      }
    },
    {
      "class": "Branch",
      "id": "branch_6467_6476_1",
      "ports": {
        "bus1": 6467,
        "bus2": 6476
      },
      "params": {
        "R": 0.0010977110359817743,
        "X": 0.006421247962862253,
        "G": 0.0,
        "B": 0.0055210161954164505
      },
      "extension": {
        "length": 4086.1620736083987,
        "rating": 296.34242057800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_6467_6477_1",
      "ports": {
        "bus1": 6477,
        "bus2": 6467
      },
      "params": {
        "R": 0.0012208393309265375,
        "X": 0.0069990563206374645,
        "G": 0.0,
        "B": 0.003174574812874198
      },
      "extension": {
        "length": 3545.7260495910646,
        "rating": 299.3105411529541
      }
    },
    {
      "class": "Branch",
      "id": "branch_6470_6471_1",
      "ports": {
        "bus1": 6471,
        "bus2": 6470
      },
      "params": {
        "R": 0.00035641976865008473,
        "X": 0.018343398347496986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6470_6472_1",
      "ports": {
        "bus1": 6470,
        "bus2": 6472
      },
      "params": {
        "R": 0.0002705566876102239,
        "X": 0.0011413960019126534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6471_6475_1",
      "ports": {
        "bus1": 6471,
        "bus2": 6475
      },
      "params": {
        "R": 0.0003465180052444339,
        "X": 0.002187633654102683,
        "G": 0.0,
        "B": 0.003252333262935281
      },
      "extension": {
        "length": 1888.965862426758,
        "rating": 252.43525505065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_6471_6486_1",
      "ports": {
        "bus1": 6486,
        "bus2": 6471
      },
      "params": {
        "R": 0.0005665319040417671,
        "X": 0.003314598696306348,
        "G": 0.0,
        "B": 0.00890977680683136
      },
      "extension": {
        "length": 3668.0511178894044,
        "rating": 322.3249673843384
      }
    },
    {
      "class": "Branch",
      "id": "branch_6471_6486_2",
      "ports": {
        "bus1": 6486,
        "bus2": 6471
      },
      "params": {
        "R": 0.0005665319040417671,
        "X": 0.003314598696306348,
        "G": 0.0,
        "B": 0.00890977680683136
      },
      "extension": {
        "length": 3668.0511178894044,
        "rating": 322.3249673843384
      }
    },
    {
      "class": "Branch",
      "id": "branch_6472_11490_1",
      "ports": {
        "bus1": 6472,
        "bus2": 11490
      },
      "params": {
        "R": 5.477784725371748e-05,
        "X": 0.0009708869620226324,
        "G": 0.0,
        "B": 0.12485038489103317
      },
      "extension": {
        "length": 7738.696847900391,
        "rating": 2558.9746475219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_6472_11710_1",
      "ports": {
        "bus1": 6472,
        "bus2": 11710
      },
      "params": {
        "R": 6.745128484908491e-05,
        "X": 0.001325672259554267,
        "G": 0.0,
        "B": 0.11536047607660294
      },
      "extension": {
        "length": 8787.095040893555,
        "rating": 2719.2834854125977
      }
    },
    {
      "class": "Branch",
      "id": "branch_6473_6474_1",
      "ports": {
        "bus1": 6473,
        "bus2": 6474
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6474_6486_1",
      "ports": {
        "bus1": 6474,
        "bus2": 6486
      },
      "params": {
        "R": 0.0011069345055148005,
        "X": 0.007440243847668171,
        "G": 0.0,
        "B": 0.01373018603771925
      },
      "extension": {
        "length": 7131.3604771728515,
        "rating": 231.28728866577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_6475_6487_1",
      "ports": {
        "bus1": 6475,
        "bus2": 6487
      },
      "params": {
        "R": 0.0016048229299485683,
        "X": 0.011888339184224606,
        "G": 0.0,
        "B": 0.004071816336363554
      },
      "extension": {
        "length": 5310.286819519043,
        "rating": 239.07947540283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_6477_6478_1",
      "ports": {
        "bus1": 6477,
        "bus2": 6478
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6477_6481_1",
      "ports": {
        "bus1": 6481,
        "bus2": 6477
      },
      "params": {
        "R": 0.0007167549920268357,
        "X": 0.004569067619740963,
        "G": 0.0,
        "B": 0.0046295584179461
      },
      "extension": {
        "length": 3528.997221862793,
        "rating": 302.23631858825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_6477_6481_2",
      "ports": {
        "bus1": 6481,
        "bus2": 6477
      },
      "params": {
        "R": 0.0007167549920268357,
        "X": 0.004569067619740963,
        "G": 0.0,
        "B": 0.0046295584179461
      },
      "extension": {
        "length": 3528.997221862793,
        "rating": 302.23631858825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_6477_6487_1",
      "ports": {
        "bus1": 6487,
        "bus2": 6477
      },
      "params": {
        "R": 0.0007442382629960775,
        "X": 0.005022138357162476,
        "G": 0.0,
        "B": 0.0017808681586757302
      },
      "extension": {
        "length": 2121.703917984009,
        "rating": 236.77730560302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_6480_6500_1",
      "ports": {
        "bus1": 6500,
        "bus2": 6480
      },
      "params": {
        "R": 0.0019835757557302713,
        "X": 0.013438621535897255,
        "G": 0.0,
        "B": 0.012009900994598864
      },
      "extension": {
        "length": 9325.055832275391,
        "rating": 289.29741382598877
      }
    },
    {
      "class": "Branch",
      "id": "branch_6481_6482_1",
      "ports": {
        "bus1": 6481,
        "bus2": 6482
      },
      "params": {
        "R": 0.00024199190374929455,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6481_6484_1",
      "ports": {
        "bus1": 6484,
        "bus2": 6481
      },
      "params": {
        "R": 0.0007859556353650987,
        "X": 0.004277761559933424,
        "G": 0.0,
        "B": 0.002401328179985285
      },
      "extension": {
        "length": 2188.087232299805,
        "rating": 312.05177307128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_6481_6484_2",
      "ports": {
        "bus1": 6484,
        "bus2": 6481
      },
      "params": {
        "R": 0.0007859556353650987,
        "X": 0.004277761559933424,
        "G": 0.0,
        "B": 0.002401328179985285
      },
      "extension": {
        "length": 2188.087232299805,
        "rating": 312.05177307128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_6481_6488_1",
      "ports": {
        "bus1": 6481,
        "bus2": 6488
      },
      "params": {
        "R": 0.0016149469884112477,
        "X": 0.00931475032120943,
        "G": 0.0,
        "B": 0.011483884416520596
      },
      "extension": {
        "length": 8018.202833679199,
        "rating": 260.8574390411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_6483_6493_1",
      "ports": {
        "bus1": 6493,
        "bus2": 6483
      },
      "params": {
        "R": 0.0006612196448259056,
        "X": 0.004071197472512722,
        "G": 0.0,
        "B": 0.015373106114566326
      },
      "extension": {
        "length": 5541.601932861328,
        "rating": 257.8679323196411
      }
    },
    {
      "class": "Branch",
      "id": "branch_6484_11712_1",
      "ports": {
        "bus1": 6484,
        "bus2": 11712
      },
      "params": {
        "R": 0.0006481967866420746,
        "X": 0.003954329062253237,
        "G": 0.0,
        "B": 0.004390633665025234
      },
      "extension": {
        "length": 3038.4012021789554,
        "rating": 317.3715114593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_6484_11712_2",
      "ports": {
        "bus1": 6484,
        "bus2": 11712
      },
      "params": {
        "R": 0.0006481967866420746,
        "X": 0.003954329062253237,
        "G": 0.0,
        "B": 0.004390633665025234
      },
      "extension": {
        "length": 3038.4012021789554,
        "rating": 317.3715114593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_6485_6488_1",
      "ports": {
        "bus1": 6488,
        "bus2": 6485
      },
      "params": {
        "R": 0.0010985955595970154,
        "X": 0.005662879906594753,
        "G": 0.0,
        "B": 0.005026687867939472
      },
      "extension": {
        "length": 3685.092275390625,
        "rating": 255.84163665771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_6485_6490_1",
      "ports": {
        "bus1": 6490,
        "bus2": 6485
      },
      "params": {
        "R": 0.000703069381415844,
        "X": 0.0041707479394972324,
        "G": 0.0,
        "B": 0.0041137696243822575
      },
      "extension": {
        "length": 2924.5495178375245,
        "rating": 260.56017875671387
      }
    },
    {
      "class": "Branch",
      "id": "branch_6486_6489_1",
      "ports": {
        "bus1": 6489,
        "bus2": 6486
      },
      "params": {
        "R": 0.0011910574976354837,
        "X": 0.006167239043861628,
        "G": 0.0,
        "B": 0.004753919783979654
      },
      "extension": {
        "length": 3696.994188446045,
        "rating": 318.19748878479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_6486_6489_2",
      "ports": {
        "bus1": 6489,
        "bus2": 6486
      },
      "params": {
        "R": 0.0011910574976354837,
        "X": 0.006167239043861628,
        "G": 0.0,
        "B": 0.004753919783979654
      },
      "extension": {
        "length": 3696.994188446045,
        "rating": 318.19748878479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_6490_6494_1",
      "ports": {
        "bus1": 6494,
        "bus2": 6490
      },
      "params": {
        "R": 0.0005541216232813895,
        "X": 0.003276413306593895,
        "G": 0.0,
        "B": 0.003147754818201065
      },
      "extension": {
        "length": 2252.030805999756,
        "rating": 268.4143304824829
      }
    },
    {
      "class": "Branch",
      "id": "branch_6491_7159_1",
      "ports": {
        "bus1": 7159,
        "bus2": 6491
      },
      "params": {
        "R": 0.0005323298391886055,
        "X": 0.0031695421785116196,
        "G": 0.0,
        "B": 0.004544478841125965
      },
      "extension": {
        "length": 2762.4737712249757,
        "rating": 262.7310276031494
      }
    },
    {
      "class": "Branch",
      "id": "branch_6491_11484_1",
      "ports": {
        "bus1": 11484,
        "bus2": 6491
      },
      "params": {
        "R": 0.0004386593936942518,
        "X": 0.0024438085965812206,
        "G": 0.0,
        "B": 0.005513008683919907
      },
      "extension": {
        "length": 2699.4489612121583,
        "rating": 271.1785078048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_6492_6493_1",
      "ports": {
        "bus1": 6492,
        "bus2": 6493
      },
      "params": {
        "R": 0.0002783869858831167,
        "X": 0.0011764320079237223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6494_6498_1",
      "ports": {
        "bus1": 6494,
        "bus2": 6498
      },
      "params": {
        "R": 0.0016151696909219027,
        "X": 0.009264707565307617,
        "G": 0.0,
        "B": 0.005474994890391827
      },
      "extension": {
        "length": 5316.650059020996,
        "rating": 242.35727787017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_6494_7159_1",
      "ports": {
        "bus1": 6494,
        "bus2": 7159
      },
      "params": {
        "R": 0.0009539891616441309,
        "X": 0.005586632527410984,
        "G": 0.0,
        "B": 0.014428578317165375
      },
      "extension": {
        "length": 6231.043815216065,
        "rating": 262.8190040588379
      }
    },
    {
      "class": "Branch",
      "id": "branch_6495_6496_1",
      "ports": {
        "bus1": 6496,
        "bus2": 6495
      },
      "params": {
        "R": 0.00455305865034461,
        "X": 0.13905970752239227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6495_6497_1",
      "ports": {
        "bus1": 6495,
        "bus2": 6497
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6495_6501_1",
      "ports": {
        "bus1": 6501,
        "bus2": 6495
      },
      "params": {
        "R": 0.0011620495934039354,
        "X": 0.007554714102298021,
        "G": 0.0,
        "B": 0.0025119478814303875
      },
      "extension": {
        "length": 3204.9982483978274,
        "rating": 233.5094451904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_6496_10910_1",
      "ports": {
        "bus1": 6496,
        "bus2": 10910
      },
      "params": {
        "R": 0.00016377135762013495,
        "X": 0.0009378088288940489,
        "G": 0.0,
        "B": 0.000636538490653038
      },
      "extension": {
        "length": 530.6101543006897,
        "rating": 189.78596925735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_6498_6499_1",
      "ports": {
        "bus1": 6498,
        "bus2": 6499
      },
      "params": {
        "R": 0.0016954382881522179,
        "X": 0.011256963014602661,
        "G": 0.0,
        "B": 0.01023099385201931
      },
      "extension": {
        "length": 7899.452291381836,
        "rating": 266.33598804473877
      }
    },
    {
      "class": "Branch",
      "id": "branch_6498_6501_1",
      "ports": {
        "bus1": 6498,
        "bus2": 6501
      },
      "params": {
        "R": 0.0003150756238028407,
        "X": 0.0019706510938704014,
        "G": 0.0,
        "B": 0.00627412274479866
      },
      "extension": {
        "length": 2276.927978164673,
        "rating": 245.37129402160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_6499_11590_1",
      "ports": {
        "bus1": 11590,
        "bus2": 6499
      },
      "params": {
        "R": 0.000676000548992306,
        "X": 0.004418965894728899,
        "G": 0.0,
        "B": 0.003186771646142006
      },
      "extension": {
        "length": 2736.9511721191407,
        "rating": 271.9302177429199
      }
    },
    {
      "class": "Branch",
      "id": "branch_6500_10847_1",
      "ports": {
        "bus1": 10847,
        "bus2": 6500
      },
      "params": {
        "R": 0.0008999999845400453,
        "X": 0.012000000104308128,
        "G": 0.0,
        "B": 0.30300000309944153
      },
      "extension": {
        "rating": 100.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6519_1",
      "ports": {
        "bus1": 6502,
        "bus2": 6519
      },
      "params": {
        "R": 0.0016137304482981563,
        "X": 0.010545589029788971,
        "G": 0.0,
        "B": 0.006532013416290283
      },
      "extension": {
        "length": 5381.061743682862,
        "rating": 276.3437509536743
      }
    },
    {
      "class": "Branch",
      "id": "branch_6502_6877_1",
      "ports": {
        "bus1": 6877,
        "bus2": 6502
      },
      "params": {
        "R": 0.0018731566378846765,
        "X": 0.011298325844109058,
        "G": 0.0,
        "B": 0.006239364854991436
      },
      "extension": {
        "length": 6262.632096405029,
        "rating": 270.0367212295532
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6504_1",
      "ports": {
        "bus1": 6503,
        "bus2": 6504
      },
      "params": {
        "R": 0.0010143205290660262,
        "X": 0.006065336521714926,
        "G": 0.0,
        "B": 0.004644640255719423
      },
      "extension": {
        "length": 3879.597368133545,
        "rating": 306.810998916626
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6504_2",
      "ports": {
        "bus1": 6503,
        "bus2": 6504
      },
      "params": {
        "R": 0.0010143205290660262,
        "X": 0.006065336521714926,
        "G": 0.0,
        "B": 0.004644640255719423
      },
      "extension": {
        "length": 3879.597368133545,
        "rating": 306.810998916626
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_6505_1",
      "ports": {
        "bus1": 6503,
        "bus2": 6505
      },
      "params": {
        "R": 0.0009370881016366184,
        "X": 0.0054853796027600765,
        "G": 0.0,
        "B": 0.011006608605384827
      },
      "extension": {
        "length": 5807.259508117676,
        "rating": 250.350022315979
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_7052_1",
      "ports": {
        "bus1": 6503,
        "bus2": 7052
      },
      "params": {
        "R": 0.00023322056222241372,
        "X": 0.0013341227313503623,
        "G": 0.0,
        "B": 0.0009241434163413942
      },
      "extension": {
        "length": 761.6003238143921,
        "rating": 316.47911071777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_6503_7052_2",
      "ports": {
        "bus1": 6503,
        "bus2": 7052
      },
      "params": {
        "R": 0.00023322056222241372,
        "X": 0.0013341227313503623,
        "G": 0.0,
        "B": 0.0009241434163413942
      },
      "extension": {
        "length": 761.6003238143921,
        "rating": 316.47911071777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_6504_6535_1",
      "ports": {
        "bus1": 6504,
        "bus2": 6535
      },
      "params": {
        "R": 0.0004296586266718805,
        "X": 0.0027776637580245733,
        "G": 0.0,
        "B": 0.006062918342649937
      },
      "extension": {
        "length": 2844.0869989471435,
        "rating": 305.20851612091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_6504_6535_2",
      "ports": {
        "bus1": 6504,
        "bus2": 6535
      },
      "params": {
        "R": 0.0004296586266718805,
        "X": 0.0027776637580245733,
        "G": 0.0,
        "B": 0.006062918342649937
      },
      "extension": {
        "length": 2844.0869989471435,
        "rating": 305.20851612091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_6505_6528_1",
      "ports": {
        "bus1": 6528,
        "bus2": 6505
      },
      "params": {
        "R": 0.0008550347993150353,
        "X": 0.004321173764765263,
        "G": 0.0,
        "B": 0.0028383517637848854
      },
      "extension": {
        "length": 2255.2538650817874,
        "rating": 234.46438312530518
      }
    },
    {
      "class": "Branch",
      "id": "branch_6506_6507_1",
      "ports": {
        "bus1": 6506,
        "bus2": 6507
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6506_6534_1",
      "ports": {
        "bus1": 6506,
        "bus2": 6534
      },
      "params": {
        "R": 0.0006569906254298985,
        "X": 0.004741632845252752,
        "G": 0.0,
        "B": 0.007150094490498304
      },
      "extension": {
        "length": 4090.5350741271973,
        "rating": 238.15596103668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_6508_6509_1",
      "ports": {
        "bus1": 6508,
        "bus2": 6509
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6508_6511_1",
      "ports": {
        "bus1": 6511,
        "bus2": 6508
      },
      "params": {
        "R": 0.0006809132173657417,
        "X": 0.004462905693799257,
        "G": 0.0,
        "B": 0.00719714118167758
      },
      "extension": {
        "length": 3998.6195682678226,
        "rating": 242.49231815338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_6508_7028_1",
      "ports": {
        "bus1": 7028,
        "bus2": 6508
      },
      "params": {
        "R": 0.0014948605094105005,
        "X": 0.009136445820331573,
        "G": 0.0,
        "B": 0.005532658658921719
      },
      "extension": {
        "length": 4880.8053717956545,
        "rating": 230.02581596374512
      }
    },
    {
      "class": "Branch",
      "id": "branch_6510_6515_1",
      "ports": {
        "bus1": 6510,
        "bus2": 6515
      },
      "params": {
        "R": 0.0014195824041962624,
        "X": 0.007614760659635067,
        "G": 0.0,
        "B": 0.004486653953790665
      },
      "extension": {
        "length": 4262.424651947022,
        "rating": 274.99616146087646
      }
    },
    {
      "class": "Branch",
      "id": "branch_6510_6516_1",
      "ports": {
        "bus1": 6510,
        "bus2": 6516
      },
      "params": {
        "R": 0.0005111454520374537,
        "X": 0.0030133177060633898,
        "G": 0.0,
        "B": 0.00364115834236145
      },
      "extension": {
        "length": 2248.039584503174,
        "rating": 243.84212493896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_6510_6896_1",
      "ports": {
        "bus1": 6510,
        "bus2": 6896
      },
      "params": {
        "R": 0.0025897908490151167,
        "X": 0.015206134878098965,
        "G": 0.0,
        "B": 0.032460182905197144
      },
      "extension": {
        "length": 16271.581545043946,
        "rating": 275.4331350326538
      }
    },
    {
      "class": "Branch",
      "id": "branch_6511_6525_1",
      "ports": {
        "bus1": 6525,
        "bus2": 6511
      },
      "params": {
        "R": 0.0012716909404844046,
        "X": 0.007053100969642401,
        "G": 0.0,
        "B": 0.0029992342460900545
      },
      "extension": {
        "length": 3313.812368133545,
        "rating": 186.97009086608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_6512_6513_1",
      "ports": {
        "bus1": 6512,
        "bus2": 6513
      },
      "params": {
        "R": 0.0007346696220338345,
        "X": 0.00483438465744257,
        "G": 0.0,
        "B": 0.005380296614021063
      },
      "extension": {
        "length": 3502.191346435547,
        "rating": 252.91821956634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_6512_6898_1",
      "ports": {
        "bus1": 6898,
        "bus2": 6512
      },
      "params": {
        "R": 0.001814273651689291,
        "X": 0.01142209768295288,
        "G": 0.0,
        "B": 0.006196480244398117
      },
      "extension": {
        "length": 5784.62672680664,
        "rating": 248.3560562133789
      }
    },
    {
      "class": "Branch",
      "id": "branch_6513_6514_1",
      "ports": {
        "bus1": 6513,
        "bus2": 6514
      },
      "params": {
        "R": 0.00021673327137250453,
        "X": 0.0010381229221820831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6513_6519_1",
      "ports": {
        "bus1": 6513,
        "bus2": 6519
      },
      "params": {
        "R": 0.0011544605949893594,
        "X": 0.006969775073230267,
        "G": 0.0,
        "B": 0.005708201322704554
      },
      "extension": {
        "length": 4132.191194274902,
        "rating": 261.84701919555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_6515_6526_1",
      "ports": {
        "bus1": 6515,
        "bus2": 6526
      },
      "params": {
        "R": 0.0007791946991346776,
        "X": 0.0036135755944997072,
        "G": 0.0,
        "B": 0.002182339085265994
      },
      "extension": {
        "length": 1908.7757811584472,
        "rating": 280.5039405822754
      }
    },
    {
      "class": "Branch",
      "id": "branch_6517_6518_1",
      "ports": {
        "bus1": 6517,
        "bus2": 6518
      },
      "params": {
        "R": 0.00020082078117411584,
        "X": 0.0011063956189900637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6517_6824_1",
      "ports": {
        "bus1": 6517,
        "bus2": 6824
      },
      "params": {
        "R": 0.000908098416402936,
        "X": 0.0052427928894758224,
        "G": 0.0,
        "B": 0.004293147474527359
      },
      "extension": {
        "length": 3242.9081379089357,
        "rating": 265.11220932006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_6517_6896_1",
      "ports": {
        "bus1": 6517,
        "bus2": 6896
      },
      "params": {
        "R": 0.0005246756481938064,
        "X": 0.0033713094890117645,
        "G": 0.0,
        "B": 0.005918859504163265
      },
      "extension": {
        "length": 3180.6557109832765,
        "rating": 271.8700647354126
      }
    },
    {
      "class": "Branch",
      "id": "branch_6519_6837_1",
      "ports": {
        "bus1": 6519,
        "bus2": 6837
      },
      "params": {
        "R": 0.0015989926178008318,
        "X": 0.009399859234690666,
        "G": 0.0,
        "B": 0.004766952712088823
      },
      "extension": {
        "length": 4780.675669647217,
        "rating": 298.2903242111206
      }
    },
    {
      "class": "Branch",
      "id": "branch_6520_6521_1",
      "ports": {
        "bus1": 6520,
        "bus2": 6521
      },
      "params": {
        "R": 0.0009674375178292395,
        "X": 0.006587794981896877,
        "G": 0.0,
        "B": 0.004376996774226427
      },
      "extension": {
        "length": 3920.1687754211425,
        "rating": 228.1898021697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_6520_6906_1",
      "ports": {
        "bus1": 6520,
        "bus2": 6906
      },
      "params": {
        "R": 0.0016562481177970767,
        "X": 0.00955981109291315,
        "G": 0.0,
        "B": 0.04833824187517166
      },
      "extension": {
        "length": 14289.88827282715,
        "rating": 218.69070529937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_6521_6898_1",
      "ports": {
        "bus1": 6898,
        "bus2": 6521
      },
      "params": {
        "R": 0.001393143436871469,
        "X": 0.007884400896728039,
        "G": 0.0,
        "B": 0.006467663682997227
      },
      "extension": {
        "length": 5350.101959014893,
        "rating": 238.30325603485107
      }
    },
    {
      "class": "Branch",
      "id": "branch_6522_6523_1",
      "ports": {
        "bus1": 6522,
        "bus2": 6523
      },
      "params": {
        "R": 0.00020789126574527472,
        "X": 0.0010234490036964417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6522_7028_1",
      "ports": {
        "bus1": 6522,
        "bus2": 7028
      },
      "params": {
        "R": 0.0005723076756112278,
        "X": 0.003769775154069066,
        "G": 0.0,
        "B": 0.0016474075382575393
      },
      "extension": {
        "length": 1736.0998152923585,
        "rating": 294.3913459777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_6524_6531_1",
      "ports": {
        "bus1": 6524,
        "bus2": 6531
      },
      "params": {
        "R": 0.0030889802146703005,
        "X": 0.020260486751794815,
        "G": 0.0,
        "B": 0.016169339418411255
      },
      "extension": {
        "length": 13486.436430908203,
        "rating": 306.2504529953003
      }
    },
    {
      "class": "Branch",
      "id": "branch_6525_7041_1",
      "ports": {
        "bus1": 7041,
        "bus2": 6525
      },
      "params": {
        "R": 0.0012952514225617051,
        "X": 0.007666751742362976,
        "G": 0.0,
        "B": 0.008224139921367168
      },
      "extension": {
        "length": 5865.06008468628,
        "rating": 268.35405826568604
      }
    },
    {
      "class": "Branch",
      "id": "branch_6525_11185_1",
      "ports": {
        "bus1": 6525,
        "bus2": 11185
      },
      "params": {
        "R": 0.0009169172844849527,
        "X": 0.005663799121975899,
        "G": 0.0,
        "B": 0.002826353767886758
      },
      "extension": {
        "length": 2896.590631393433,
        "rating": 260.251259803772
      }
    },
    {
      "class": "Branch",
      "id": "branch_6526_6527_1",
      "ports": {
        "bus1": 6526,
        "bus2": 6527
      },
      "params": {
        "R": 0.0002863316622097045,
        "X": 0.001087839831598103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6526_6535_1",
      "ports": {
        "bus1": 6526,
        "bus2": 6535
      },
      "params": {
        "R": 0.0021839363034814596,
        "X": 0.011916988529264927,
        "G": 0.0,
        "B": 0.008078761398792267
      },
      "extension": {
        "length": 6595.079513488769,
        "rating": 303.2146692276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_6526_6535_2",
      "ports": {
        "bus1": 6526,
        "bus2": 6535
      },
      "params": {
        "R": 0.0021839363034814596,
        "X": 0.011916988529264927,
        "G": 0.0,
        "B": 0.008078761398792267
      },
      "extension": {
        "length": 6595.079513488769,
        "rating": 303.2146692276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_6526_7028_1",
      "ports": {
        "bus1": 6526,
        "bus2": 7028
      },
      "params": {
        "R": 0.001201813225634396,
        "X": 0.007753240875899791,
        "G": 0.0,
        "B": 0.010154921561479568
      },
      "extension": {
        "length": 6876.286046630859,
        "rating": 283.15680027008057
      }
    },
    {
      "class": "Branch",
      "id": "branch_6528_6529_1",
      "ports": {
        "bus1": 6528,
        "bus2": 6529
      },
      "params": {
        "R": 0.00024348702572751793,
        "X": 0.001147358794696629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6528_6530_1",
      "ports": {
        "bus1": 6530,
        "bus2": 6528
      },
      "params": {
        "R": 0.0007949054706841707,
        "X": 0.004321543499827385,
        "G": 0.0,
        "B": 0.022032637149095535
      },
      "extension": {
        "length": 6874.40132446289,
        "rating": 297.3116159439087
      }
    },
    {
      "class": "Branch",
      "id": "branch_6528_6537_1",
      "ports": {
        "bus1": 6528,
        "bus2": 6537
      },
      "params": {
        "R": 0.002072376199066639,
        "X": 0.01271374523639679,
        "G": 0.0,
        "B": 0.006768359337002039
      },
      "extension": {
        "length": 6316.124517333985,
        "rating": 275.1088857650757
      }
    },
    {
      "class": "Branch",
      "id": "branch_6530_6798_1",
      "ports": {
        "bus1": 6530,
        "bus2": 6798
      },
      "params": {
        "R": 0.002895416459068656,
        "X": 0.016073567792773247,
        "G": 0.0,
        "B": 0.01470930501818657
      },
      "extension": {
        "length": 11354.874748352051,
        "rating": 332.72788524627686
      }
    },
    {
      "class": "Branch",
      "id": "branch_6530_6837_1",
      "ports": {
        "bus1": 6530,
        "bus2": 6837
      },
      "params": {
        "R": 0.00404887180775404,
        "X": 0.026619572192430496,
        "G": 0.0,
        "B": 0.025799743831157684
      },
      "extension": {
        "length": 19669.451677734374,
        "rating": 323.9434480667114
      }
    },
    {
      "class": "Branch",
      "id": "branch_6530_6843_1",
      "ports": {
        "bus1": 6530,
        "bus2": 6843
      },
      "params": {
        "R": 0.0024793599732220173,
        "X": 0.014125929214060307,
        "G": 0.0,
        "B": 0.0270080603659153
      },
      "extension": {
        "length": 14156.287869506836,
        "rating": 278.433895111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_6531_7258_1",
      "ports": {
        "bus1": 6531,
        "bus2": 7258
      },
      "params": {
        "R": 0.0015856618992984295,
        "X": 0.007830175571143627,
        "G": 0.0,
        "B": 0.027300599962472916
      },
      "extension": {
        "length": 10184.176811096191,
        "rating": 314.57011699676514
      }
    },
    {
      "class": "Branch",
      "id": "branch_6532_6533_1",
      "ports": {
        "bus1": 6532,
        "bus2": 6533
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6533_6537_1",
      "ports": {
        "bus1": 6537,
        "bus2": 6533
      },
      "params": {
        "R": 0.0015363156562671065,
        "X": 0.008962707594037056,
        "G": 0.0,
        "B": 0.007645514328032732
      },
      "extension": {
        "length": 6003.396466369629,
        "rating": 270.1892852783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_6533_10284_1",
      "ports": {
        "bus1": 6533,
        "bus2": 10284
      },
      "params": {
        "R": 0.0005503338179551065,
        "X": 0.0034638664219528437,
        "G": 0.0,
        "B": 0.0017646842170506716
      },
      "extension": {
        "length": 1784.4714092559816,
        "rating": 263.24622631073
      }
    },
    {
      "class": "Branch",
      "id": "branch_6534_7041_1",
      "ports": {
        "bus1": 6534,
        "bus2": 7041
      },
      "params": {
        "R": 0.0016203069826588035,
        "X": 0.007392163388431072,
        "G": 0.0,
        "B": 0.0043165055103600025
      },
      "extension": {
        "length": 4321.311476165772,
        "rating": 268.2182788848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_6535_6536_1",
      "ports": {
        "bus1": 6535,
        "bus2": 6536
      },
      "params": {
        "R": 0.00023496165522374213,
        "X": 0.0010172961046919227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6537_6538_1",
      "ports": {
        "bus1": 6537,
        "bus2": 6538
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6539_7197_1",
      "ports": {
        "bus1": 6539,
        "bus2": 7197
      },
      "params": {
        "R": 0.0008080060360953212,
        "X": 0.0053990487940609455,
        "G": 0.0,
        "B": 0.0041429270058870316
      },
      "extension": {
        "length": 3520.2339544372558,
        "rating": 231.8519115447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_6541_6542_1",
      "ports": {
        "bus1": 6541,
        "bus2": 6542
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6541_6571_1",
      "ports": {
        "bus1": 6541,
        "bus2": 6571
      },
      "params": {
        "R": 0.0011015568161383271,
        "X": 0.006786810699850321,
        "G": 0.0,
        "B": 0.01648571528494358
      },
      "extension": {
        "length": 7257.541705444336,
        "rating": 270.78521251678467
      }
    },
    {
      "class": "Branch",
      "id": "branch_6543_6544_1",
      "ports": {
        "bus1": 6543,
        "bus2": 6544
      },
      "params": {
        "R": 0.0002798534987960011,
        "X": 0.001042041927576065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6543_6572_1",
      "ports": {
        "bus1": 6543,
        "bus2": 6572
      },
      "params": {
        "R": 0.000986977480351925,
        "X": 0.005532267037779093,
        "G": 0.0,
        "B": 0.02542204037308693
      },
      "extension": {
        "length": 7889.144641479493,
        "rating": 255.22587299346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_6545_6550_1",
      "ports": {
        "bus1": 6545,
        "bus2": 6550
      },
      "params": {
        "R": 0.001730176154524088,
        "X": 0.009737015701830387,
        "G": 0.0,
        "B": 0.05571017414331436
      },
      "extension": {
        "length": 17056.12937805176,
        "rating": 248.0949878692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_6545_6592_1",
      "ports": {
        "bus1": 6545,
        "bus2": 6592
      },
      "params": {
        "R": 0.0017925614956766367,
        "X": 0.009518183767795563,
        "G": 0.0,
        "B": 0.005221113096922636
      },
      "extension": {
        "length": 5127.943786743164,
        "rating": 192.63204336166382
      }
    },
    {
      "class": "Branch",
      "id": "branch_6546_6592_1",
      "ports": {
        "bus1": 6546,
        "bus2": 6592
      },
      "params": {
        "R": 0.0006817830144427717,
        "X": 0.00463006179779768,
        "G": 0.0,
        "B": 0.001919141854159534
      },
      "extension": {
        "length": 2140.096841812134,
        "rating": 227.26638317108154
      }
    },
    {
      "class": "Branch",
      "id": "branch_6546_6596_1",
      "ports": {
        "bus1": 6546,
        "bus2": 6596
      },
      "params": {
        "R": 0.0024376283399760723,
        "X": 0.013363141566514969,
        "G": 0.0,
        "B": 0.012163382023572922
      },
      "extension": {
        "length": 8636.074003234864,
        "rating": 238.45269680023193
      }
    },
    {
      "class": "Branch",
      "id": "branch_6546_6636_1",
      "ports": {
        "bus1": 6636,
        "bus2": 6546
      },
      "params": {
        "R": 0.001441185362637043,
        "X": 0.009043939411640167,
        "G": 0.0,
        "B": 0.007860392332077026
      },
      "extension": {
        "length": 6126.17736730957,
        "rating": 269.3706274032593
      }
    },
    {
      "class": "Branch",
      "id": "branch_6546_6711_1",
      "ports": {
        "bus1": 6711,
        "bus2": 6546
      },
      "params": {
        "R": 0.0011909314198419452,
        "X": 0.007596051786094904,
        "G": 0.0,
        "B": 0.004284384660422802
      },
      "extension": {
        "length": 3993.348715576172,
        "rating": 266.3041830062866
      }
    },
    {
      "class": "Branch",
      "id": "branch_6547_6571_1",
      "ports": {
        "bus1": 6547,
        "bus2": 6571
      },
      "params": {
        "R": 0.0006600140477530658,
        "X": 0.003539132885634899,
        "G": 0.0,
        "B": 0.004555800464004278
      },
      "extension": {
        "length": 2651.612817123413,
        "rating": 267.52004623413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_6548_6549_1",
      "ports": {
        "bus1": 6548,
        "bus2": 6549
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6548_6588_1",
      "ports": {
        "bus1": 6548,
        "bus2": 6588
      },
      "params": {
        "R": 0.0010867828968912363,
        "X": 0.00585991982370615,
        "G": 0.0,
        "B": 0.013743816874921322
      },
      "extension": {
        "length": 6078.081651855469,
        "rating": 237.92827129364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_6548_6617_1",
      "ports": {
        "bus1": 6548,
        "bus2": 6617
      },
      "params": {
        "R": 0.001526249572634697,
        "X": 0.008045938797295094,
        "G": 0.0,
        "B": 0.004401284735649824
      },
      "extension": {
        "length": 4001.4351405944826,
        "rating": 245.65391540527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_6548_6634_1",
      "ports": {
        "bus1": 6634,
        "bus2": 6548
      },
      "params": {
        "R": 0.0010872732382267714,
        "X": 0.006090648006647825,
        "G": 0.0,
        "B": 0.013674973510205746
      },
      "extension": {
        "length": 6165.750777374268,
        "rating": 256.99570178985596
      }
    },
    {
      "class": "Branch",
      "id": "branch_6550_6551_1",
      "ports": {
        "bus1": 6550,
        "bus2": 6551
      },
      "params": {
        "R": 0.0002085123269353062,
        "X": 0.0010667890310287476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6550_6688_1",
      "ports": {
        "bus1": 6688,
        "bus2": 6550
      },
      "params": {
        "R": 0.0011663093464449048,
        "X": 0.008042698726058006,
        "G": 0.0,
        "B": 0.010121318511664867
      },
      "extension": {
        "length": 6673.931653930665,
        "rating": 251.70416831970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_6552_6553_1",
      "ports": {
        "bus1": 6552,
        "bus2": 6553
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6552_6653_1",
      "ports": {
        "bus1": 6552,
        "bus2": 6653
      },
      "params": {
        "R": 0.002570545766502619,
        "X": 0.014725719578564167,
        "G": 0.0,
        "B": 0.006870439741760492
      },
      "extension": {
        "length": 7357.95687854004,
        "rating": 261.7173910140991
      }
    },
    {
      "class": "Branch",
      "id": "branch_6552_6656_1",
      "ports": {
        "bus1": 6552,
        "bus2": 6656
      },
      "params": {
        "R": 0.0004294459940865636,
        "X": 0.0027375449426472187,
        "G": 0.0,
        "B": 0.01629732921719551
      },
      "extension": {
        "length": 4687.257604339599,
        "rating": 286.38694286346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_6552_6747_1",
      "ports": {
        "bus1": 6552,
        "bus2": 6747
      },
      "params": {
        "R": 0.002798091620206833,
        "X": 0.017009083181619644,
        "G": 0.0,
        "B": 0.11481229960918427
      },
      "extension": {
        "length": 32958.781163085936,
        "rating": 321.0466146469116
      }
    },
    {
      "class": "Branch",
      "id": "branch_6554_6629_1",
      "ports": {
        "bus1": 6554,
        "bus2": 6629
      },
      "params": {
        "R": 0.0014544159639626741,
        "X": 0.008831636980175972,
        "G": 0.0,
        "B": 0.009254108183085918
      },
      "extension": {
        "length": 6472.809697631837,
        "rating": 266.5893793106079
      }
    },
    {
      "class": "Branch",
      "id": "branch_6554_6998_1",
      "ports": {
        "bus1": 6554,
        "bus2": 6998
      },
      "params": {
        "R": 0.0010641717817634344,
        "X": 0.005351650062948465,
        "G": 0.0,
        "B": 0.0043045771308243275
      },
      "extension": {
        "length": 3425.7158283691406,
        "rating": 312.84031867980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_6554_7151_1",
      "ports": {
        "bus1": 6554,
        "bus2": 7151
      },
      "params": {
        "R": 0.0013342502061277628,
        "X": 0.007223610300570726,
        "G": 0.0,
        "B": 0.01668963022530079
      },
      "extension": {
        "length": 7013.608315795898,
        "rating": 252.99806594848633
      }
    },
    {
      "class": "Branch",
      "id": "branch_6555_6556_1",
      "ports": {
        "bus1": 6555,
        "bus2": 6556
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6555_6742_1",
      "ports": {
        "bus1": 6742,
        "bus2": 6555
      },
      "params": {
        "R": 0.0009717167122289538,
        "X": 0.005317014176398516,
        "G": 0.0,
        "B": 0.010144610889256
      },
      "extension": {
        "length": 4857.826111633301,
        "rating": 267.9333209991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_6555_6998_1",
      "ports": {
        "bus1": 6998,
        "bus2": 6555
      },
      "params": {
        "R": 0.0015556379221379757,
        "X": 0.008690926246345043,
        "G": 0.0,
        "B": 0.00999501533806324
      },
      "extension": {
        "length": 6733.18606036377,
        "rating": 280.82828521728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_6557_6564_1",
      "ports": {
        "bus1": 6557,
        "bus2": 6564
      },
      "params": {
        "R": 0.0033571163658052683,
        "X": 0.01858428865671158,
        "G": 0.0,
        "B": 0.014703387394547462
      },
      "extension": {
        "length": 10149.037025756836,
        "rating": 234.71651077270508
      }
    },
    {
      "class": "Branch",
      "id": "branch_6557_6971_1",
      "ports": {
        "bus1": 6557,
        "bus2": 6971
      },
      "params": {
        "R": 0.000622317660599947,
        "X": 0.0033243431244045496,
        "G": 0.0,
        "B": 0.001861513708718121
      },
      "extension": {
        "length": 1931.8619010772707,
        "rating": 236.49075031280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_6558_6561_1",
      "ports": {
        "bus1": 6558,
        "bus2": 6561
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0023249536752700806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6558_6562_1",
      "ports": {
        "bus1": 6558,
        "bus2": 6562
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6558_6563_1",
      "ports": {
        "bus1": 6558,
        "bus2": 6563
      },
      "params": {
        "R": 0.0002618921280372888,
        "X": 0.0011532872449606657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6559_6561_1",
      "ports": {
        "bus1": 6559,
        "bus2": 6561
      },
      "params": {
        "R": 0.0037653050385415554,
        "X": 0.14464998245239258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6560_6561_1",
      "ports": {
        "bus1": 6560,
        "bus2": 6561
      },
      "params": {
        "R": 0.0037653050385415554,
        "X": 0.14464998245239258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6563_6577_1",
      "ports": {
        "bus1": 6577,
        "bus2": 6563
      },
      "params": {
        "R": 0.0007818449521437287,
        "X": 0.0044204192236065865,
        "G": 0.0,
        "B": 0.003168874653056264
      },
      "extension": {
        "length": 2914.6769809112548,
        "rating": 254.1938304901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_6563_6600_1",
      "ports": {
        "bus1": 6563,
        "bus2": 6600
      },
      "params": {
        "R": 0.000980766024440527,
        "X": 0.0060670520178973675,
        "G": 0.0,
        "B": 0.010638114996254444
      },
      "extension": {
        "length": 5855.342177856445,
        "rating": 256.2901020050049
      }
    },
    {
      "class": "Branch",
      "id": "branch_6563_6601_1",
      "ports": {
        "bus1": 6563,
        "bus2": 6601
      },
      "params": {
        "R": 0.0004852900456171483,
        "X": 0.003086443291977048,
        "G": 0.0,
        "B": 0.0025131176225841045
      },
      "extension": {
        "length": 1873.909188446045,
        "rating": 245.6090211868286
      }
    },
    {
      "class": "Branch",
      "id": "branch_6564_6724_1",
      "ports": {
        "bus1": 6564,
        "bus2": 6724
      },
      "params": {
        "R": 0.0012915428960695863,
        "X": 0.006825217045843601,
        "G": 0.0,
        "B": 0.004002363886684179
      },
      "extension": {
        "length": 3824.7059860839845,
        "rating": 250.78251361846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_6565_6566_1",
      "ports": {
        "bus1": 6565,
        "bus2": 6566
      },
      "params": {
        "R": 0.00024153012782335284,
        "X": 0.0010472838766872883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6565_6692_1",
      "ports": {
        "bus1": 6692,
        "bus2": 6565
      },
      "params": {
        "R": 0.0028548799455165863,
        "X": 0.01378250028938055,
        "G": 0.0,
        "B": 0.010311747901141644
      },
      "extension": {
        "length": 8056.219582946777,
        "rating": 275.4873991012573
      }
    },
    {
      "class": "Branch",
      "id": "branch_6565_6694_1",
      "ports": {
        "bus1": 6694,
        "bus2": 6565
      },
      "params": {
        "R": 0.0004999414668418467,
        "X": 0.0033987821079790592,
        "G": 0.0,
        "B": 0.007743540219962597
      },
      "extension": {
        "length": 3584.817535583496,
        "rating": 288.62760066986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_6567_6570_1",
      "ports": {
        "bus1": 6570,
        "bus2": 6567
      },
      "params": {
        "R": 0.0006831960054114461,
        "X": 0.004128423519432545,
        "G": 0.0,
        "B": 0.005920157302170992
      },
      "extension": {
        "length": 3349.8051130371095,
        "rating": 296.7996835708618
      }
    },
    {
      "class": "Branch",
      "id": "branch_6567_6612_1",
      "ports": {
        "bus1": 6567,
        "bus2": 6612
      },
      "params": {
        "R": 0.0015520686283707619,
        "X": 0.009413100779056549,
        "G": 0.0,
        "B": 0.012158062309026718
      },
      "extension": {
        "length": 7982.568845947266,
        "rating": 282.700252532959
      }
    },
    {
      "class": "Branch",
      "id": "branch_6568_6569_1",
      "ports": {
        "bus1": 6568,
        "bus2": 6569
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6568_6619_1",
      "ports": {
        "bus1": 6568,
        "bus2": 6619
      },
      "params": {
        "R": 0.0009853732772171497,
        "X": 0.005328229628503323,
        "G": 0.0,
        "B": 0.0053279041312634945
      },
      "extension": {
        "length": 3682.406392822266,
        "rating": 267.4961566925049
      }
    },
    {
      "class": "Branch",
      "id": "branch_6568_6663_1",
      "ports": {
        "bus1": 6568,
        "bus2": 6663
      },
      "params": {
        "R": 0.0012776423245668411,
        "X": 0.007801070809364319,
        "G": 0.0,
        "B": 0.01694803312420845
      },
      "extension": {
        "length": 8013.0635892333985,
        "rating": 283.89782905578613
      }
    },
    {
      "class": "Branch",
      "id": "branch_6570_6706_1",
      "ports": {
        "bus1": 6706,
        "bus2": 6570
      },
      "params": {
        "R": 0.0009695466142147778,
        "X": 0.006189621984958649,
        "G": 0.0,
        "B": 0.003529277164489031
      },
      "extension": {
        "length": 3307.2434667663574,
        "rating": 299.8521566390991
      }
    },
    {
      "class": "Branch",
      "id": "branch_6571_6971_1",
      "ports": {
        "bus1": 6571,
        "bus2": 6971
      },
      "params": {
        "R": 0.0007688570767641068,
        "X": 0.003993391990661621,
        "G": 0.0,
        "B": 0.005733144469559193
      },
      "extension": {
        "length": 3505.130085662842,
        "rating": 266.5496826171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_6571_7075_1",
      "ports": {
        "bus1": 7075,
        "bus2": 6571
      },
      "params": {
        "R": 0.0007662056596018374,
        "X": 0.003748508868739009,
        "G": 0.0,
        "B": 0.0024284895043820143
      },
      "extension": {
        "length": 2145.239923233032,
        "rating": 289.15016651153564
      }
    },
    {
      "class": "Branch",
      "id": "branch_6572_6573_1",
      "ports": {
        "bus1": 6572,
        "bus2": 6573
      },
      "params": {
        "R": 0.0002772282750811428,
        "X": 0.001004466786980629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6572_6612_1",
      "ports": {
        "bus1": 6612,
        "bus2": 6572
      },
      "params": {
        "R": 0.0008293754071928561,
        "X": 0.006140339188277721,
        "G": 0.0,
        "B": 0.004867996089160442
      },
      "extension": {
        "length": 3899.54503427124,
        "rating": 271.8158006668091
      }
    },
    {
      "class": "Branch",
      "id": "branch_6574_6678_1",
      "ports": {
        "bus1": 6574,
        "bus2": 6678
      },
      "params": {
        "R": 0.001571495202369988,
        "X": 0.009483005851507187,
        "G": 0.0,
        "B": 0.01099031139165163
      },
      "extension": {
        "length": 7469.809307006836,
        "rating": 292.5238609313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_6574_6971_1",
      "ports": {
        "bus1": 6574,
        "bus2": 6971
      },
      "params": {
        "R": 0.0008445990970358253,
        "X": 0.004626150242984295,
        "G": 0.0,
        "B": 0.007552288938313723
      },
      "extension": {
        "length": 4271.828310516357,
        "rating": 279.63337898254395
      }
    },
    {
      "class": "Branch",
      "id": "branch_6575_6576_1",
      "ports": {
        "bus1": 6575,
        "bus2": 6576
      },
      "params": {
        "R": 0.00024160304747056216,
        "X": 0.0011458336375653744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6575_6601_1",
      "ports": {
        "bus1": 6601,
        "bus2": 6575
      },
      "params": {
        "R": 0.0009767565643414855,
        "X": 0.004958887584507465,
        "G": 0.0,
        "B": 0.01190200261771679
      },
      "extension": {
        "length": 5069.989347473144,
        "rating": 262.0636463165283
      }
    },
    {
      "class": "Branch",
      "id": "branch_6575_6640_1",
      "ports": {
        "bus1": 6640,
        "bus2": 6575
      },
      "params": {
        "R": 0.001116701983846724,
        "X": 0.006611438933759928,
        "G": 0.0,
        "B": 0.004033639095723629
      },
      "extension": {
        "length": 3810.8583429565433,
        "rating": 270.24497985839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_6577_6578_1",
      "ports": {
        "bus1": 6577,
        "bus2": 6578
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6577_6664_1",
      "ports": {
        "bus1": 6577,
        "bus2": 6664
      },
      "params": {
        "R": 0.0008881191024556756,
        "X": 0.005931347142904997,
        "G": 0.0,
        "B": 0.008952359668910503
      },
      "extension": {
        "length": 5060.161319458008,
        "rating": 257.8717231750488
      }
    },
    {
      "class": "Branch",
      "id": "branch_6577_7050_1",
      "ports": {
        "bus1": 7050,
        "bus2": 6577
      },
      "params": {
        "R": 0.0004661656857933849,
        "X": 0.0032802780624479055,
        "G": 0.0,
        "B": 0.004177352879196405
      },
      "extension": {
        "length": 2530.0589808197024,
        "rating": 241.00258350372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_6579_6582_1",
      "ports": {
        "bus1": 6579,
        "bus2": 6582
      },
      "params": {
        "R": 0.0001089894212782383,
        "X": 0.002800561487674713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6579_6583_1",
      "ports": {
        "bus1": 6579,
        "bus2": 6583
      },
      "params": {
        "R": 0.00025847184588201344,
        "X": 0.001032844535075128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6579_6584_1",
      "ports": {
        "bus1": 6579,
        "bus2": 6584
      },
      "params": {
        "R": 0.0002514163206797093,
        "X": 0.0010907447431236506,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6580_6582_1",
      "ports": {
        "bus1": 6580,
        "bus2": 6582
      },
      "params": {
        "R": 0.003773994278162718,
        "X": 0.09697559475898743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6581_6582_1",
      "ports": {
        "bus1": 6581,
        "bus2": 6582
      },
      "params": {
        "R": 0.003773994278162718,
        "X": 0.09697559475898743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6583_6600_1",
      "ports": {
        "bus1": 6583,
        "bus2": 6600
      },
      "params": {
        "R": 0.001016965601593256,
        "X": 0.006044887471944094,
        "G": 0.0,
        "B": 0.011385648511350155
      },
      "extension": {
        "length": 6194.950541564942,
        "rating": 264.2836093902588
      }
    },
    {
      "class": "Branch",
      "id": "branch_6583_6684_1",
      "ports": {
        "bus1": 6583,
        "bus2": 6684
      },
      "params": {
        "R": 0.0007093525491654873,
        "X": 0.004225112963467836,
        "G": 0.0,
        "B": 0.0037558546755462885
      },
      "extension": {
        "length": 2712.347144851685,
        "rating": 279.5853614807129
      }
    },
    {
      "class": "Branch",
      "id": "branch_6585_6586_1",
      "ports": {
        "bus1": 6585,
        "bus2": 6586
      },
      "params": {
        "R": 0.00024838317767716944,
        "X": 0.001167471520602703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6587_6620_1",
      "ports": {
        "bus1": 6587,
        "bus2": 6620
      },
      "params": {
        "R": 0.00072191481012851,
        "X": 0.005036552436649799,
        "G": 0.0,
        "B": 0.008911960758268833
      },
      "extension": {
        "length": 4890.501407867432,
        "rating": 235.6368064880371
      }
    },
    {
      "class": "Branch",
      "id": "branch_6587_6621_1",
      "ports": {
        "bus1": 6621,
        "bus2": 6587
      },
      "params": {
        "R": 0.0013255412923172116,
        "X": 0.008095436729490757,
        "G": 0.0,
        "B": 0.004106082953512669
      },
      "extension": {
        "length": 4191.04962487793,
        "rating": 249.86259937286377
      }
    },
    {
      "class": "Branch",
      "id": "branch_6588_6688_1",
      "ports": {
        "bus1": 6588,
        "bus2": 6688
      },
      "params": {
        "R": 0.0011466825380921364,
        "X": 0.006349085830152035,
        "G": 0.0,
        "B": 0.005017836578190327
      },
      "extension": {
        "length": 4133.1277998962405,
        "rating": 262.9424571990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_6588_6689_1",
      "ports": {
        "bus1": 6689,
        "bus2": 6588
      },
      "params": {
        "R": 0.0010243611177429557,
        "X": 0.00625281035900116,
        "G": 0.0,
        "B": 0.016507312655448914
      },
      "extension": {
        "length": 7125.452302917481,
        "rating": 292.6574945449829
      }
    },
    {
      "class": "Branch",
      "id": "branch_6589_6691_1",
      "ports": {
        "bus1": 6691,
        "bus2": 6589
      },
      "params": {
        "R": 0.0005644325283356011,
        "X": 0.004079384729266167,
        "G": 0.0,
        "B": 0.031217114999890327
      },
      "extension": {
        "length": 7076.639073120117,
        "rating": 238.42568397521973
      }
    },
    {
      "class": "Branch",
      "id": "branch_6589_6719_1",
      "ports": {
        "bus1": 6589,
        "bus2": 6719
      },
      "params": {
        "R": 0.0021569665987044573,
        "X": 0.013553136959671974,
        "G": 0.0,
        "B": 0.009131764993071556
      },
      "extension": {
        "length": 8419.428413085938,
        "rating": 217.38708019256592
      }
    },
    {
      "class": "Branch",
      "id": "branch_6590_6591_1",
      "ports": {
        "bus1": 6590,
        "bus2": 6591
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6591_6745_1",
      "ports": {
        "bus1": 6745,
        "bus2": 6591
      },
      "params": {
        "R": 0.001549564185552299,
        "X": 0.008823425509035587,
        "G": 0.0,
        "B": 0.014078441075980663
      },
      "extension": {
        "length": 7319.043044494629,
        "rating": 226.41842365264893
      }
    },
    {
      "class": "Branch",
      "id": "branch_6593_6594_1",
      "ports": {
        "bus1": 6594,
        "bus2": 6593
      },
      "params": {
        "R": 0.0011219872394576669,
        "X": 0.00748556200414896,
        "G": 0.0,
        "B": 0.007230666931718588
      },
      "extension": {
        "length": 5052.525739013672,
        "rating": 232.40318298339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_6593_6675_1",
      "ports": {
        "bus1": 6675,
        "bus2": 6593
      },
      "params": {
        "R": 0.006931932643055916,
        "X": 0.039745815098285675,
        "G": 0.0,
        "B": 0.032963357865810394
      },
      "extension": {
        "length": 25264.5594609375,
        "rating": 225.22568702697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_6594_6595_1",
      "ports": {
        "bus1": 6595,
        "bus2": 6594
      },
      "params": {
        "R": 0.003745031775906682,
        "X": 0.020511513575911522,
        "G": 0.0,
        "B": 0.012104894034564495
      },
      "extension": {
        "length": 11778.681693603516,
        "rating": 244.8007345199585
      }
    },
    {
      "class": "Branch",
      "id": "branch_6595_7125_1",
      "ports": {
        "bus1": 6595,
        "bus2": 7125
      },
      "params": {
        "R": 0.0026260081212967634,
        "X": 0.01568492129445076,
        "G": 0.0,
        "B": 0.013524438254535198
      },
      "extension": {
        "length": 9788.356762207031,
        "rating": 250.992751121521
      }
    },
    {
      "class": "Branch",
      "id": "branch_6596_6597_1",
      "ports": {
        "bus1": 6596,
        "bus2": 6597
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6596_6634_1",
      "ports": {
        "bus1": 6634,
        "bus2": 6596
      },
      "params": {
        "R": 0.0009017087868414819,
        "X": 0.005321491044014692,
        "G": 0.0,
        "B": 0.003764317138120532
      },
      "extension": {
        "length": 3325.425740661621,
        "rating": 247.40643501281738
      }
    },
    {
      "class": "Branch",
      "id": "branch_6598_6599_1",
      "ports": {
        "bus1": 6598,
        "bus2": 6599
      },
      "params": {
        "R": 0.0002095766831189394,
        "X": 0.001048621954396367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6599_6699_1",
      "ports": {
        "bus1": 6599,
        "bus2": 6699
      },
      "params": {
        "R": 0.0026971918996423483,
        "X": 0.016662321984767914,
        "G": 0.0,
        "B": 0.01581014320254326
      },
      "extension": {
        "length": 11483.682002380372,
        "rating": 276.2587070465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_6599_6922_1",
      "ports": {
        "bus1": 6599,
        "bus2": 6922
      },
      "params": {
        "R": 0.002644265303388238,
        "X": 0.013746957294642925,
        "G": 0.0,
        "B": 0.012691397219896317
      },
      "extension": {
        "length": 9075.00476953125,
        "rating": 273.23501110076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_6602_6603_1",
      "ports": {
        "bus1": 6602,
        "bus2": 6603
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6603_6606_1",
      "ports": {
        "bus1": 6603,
        "bus2": 6606
      },
      "params": {
        "R": 0.0006795464432798326,
        "X": 0.004087565001100302,
        "G": 0.0,
        "B": 0.008808532729744911
      },
      "extension": {
        "length": 4333.809271453858,
        "rating": 314.78703022003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_6603_7202_1",
      "ports": {
        "bus1": 6603,
        "bus2": 7202
      },
      "params": {
        "R": 0.0011165766045451164,
        "X": 0.006686090491712093,
        "G": 0.0,
        "B": 0.003312005428597331
      },
      "extension": {
        "length": 3418.030750946045,
        "rating": 325.3957271575928
      }
    },
    {
      "class": "Branch",
      "id": "branch_6604_6725_1",
      "ports": {
        "bus1": 6725,
        "bus2": 6604
      },
      "params": {
        "R": 0.0017958900425583124,
        "X": 0.0114149060100317,
        "G": 0.0,
        "B": 0.017579857259988785
      },
      "extension": {
        "length": 9575.934146850586,
        "rating": 267.8039073944092
      }
    },
    {
      "class": "Branch",
      "id": "branch_6604_6738_1",
      "ports": {
        "bus1": 6738,
        "bus2": 6604
      },
      "params": {
        "R": 0.001371372607536614,
        "X": 0.00851089134812355,
        "G": 0.0,
        "B": 0.004476819187402725
      },
      "extension": {
        "length": 4386.579957366944,
        "rating": 279.71951961517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_6605_6636_1",
      "ports": {
        "bus1": 6605,
        "bus2": 6636
      },
      "params": {
        "R": 0.0022409395314753056,
        "X": 0.013428226113319397,
        "G": 0.0,
        "B": 0.05087415128946304
      },
      "extension": {
        "length": 18725.925688110354,
        "rating": 278.4474849700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_6605_6661_1",
      "ports": {
        "bus1": 6661,
        "bus2": 6605
      },
      "params": {
        "R": 0.0007748001953586936,
        "X": 0.004162234254181385,
        "G": 0.0,
        "B": 0.009603197686374187
      },
      "extension": {
        "length": 4749.614205139161,
        "rating": 231.08313083648682
      }
    },
    {
      "class": "Branch",
      "id": "branch_6605_7178_1",
      "ports": {
        "bus1": 7178,
        "bus2": 6605
      },
      "params": {
        "R": 0.0014352789148688316,
        "X": 0.007951620034873486,
        "G": 0.0,
        "B": 0.009112880565226078
      },
      "extension": {
        "length": 5649.234839813233,
        "rating": 297.6635456085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_6606_6607_1",
      "ports": {
        "bus1": 6606,
        "bus2": 6607
      },
      "params": {
        "R": 0.00026883144164457917,
        "X": 0.0010865111835300922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6606_6632_1",
      "ports": {
        "bus1": 6606,
        "bus2": 6632
      },
      "params": {
        "R": 0.0014181945007294416,
        "X": 0.0072602336294949055,
        "G": 0.0,
        "B": 0.0075932275503873825
      },
      "extension": {
        "length": 5199.14845211792,
        "rating": 312.1939420700073
      }
    },
    {
      "class": "Branch",
      "id": "branch_6608_6659_1",
      "ports": {
        "bus1": 6608,
        "bus2": 6659
      },
      "params": {
        "R": 0.003168804571032524,
        "X": 0.01879730075597763,
        "G": 0.0,
        "B": 0.045567963272333145
      },
      "extension": {
        "length": 19700.84273840332,
        "rating": 313.4553909301758
      }
    },
    {
      "class": "Branch",
      "id": "branch_6608_6734_1",
      "ports": {
        "bus1": 6608,
        "bus2": 6734
      },
      "params": {
        "R": 0.0030314188916236162,
        "X": 0.015426497906446457,
        "G": 0.0,
        "B": 0.012757742777466774
      },
      "extension": {
        "length": 10227.310550354005,
        "rating": 248.392915725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_6608_7005_1",
      "ports": {
        "bus1": 7005,
        "bus2": 6608
      },
      "params": {
        "R": 0.0008061896660365164,
        "X": 0.004907561466097832,
        "G": 0.0,
        "B": 0.0034557385370135307
      },
      "extension": {
        "length": 2877.7132894592287,
        "rating": 334.97047424316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_6609_6700_1",
      "ports": {
        "bus1": 6700,
        "bus2": 6609
      },
      "params": {
        "R": 0.002108219778165221,
        "X": 0.00980367511510849,
        "G": 0.0,
        "B": 0.004428852815181017
      },
      "extension": {
        "length": 4973.900363800049,
        "rating": 296.0522413253784
      }
    },
    {
      "class": "Branch",
      "id": "branch_6609_6731_1",
      "ports": {
        "bus1": 6609,
        "bus2": 6731
      },
      "params": {
        "R": 0.0011270383838564157,
        "X": 0.006858482491225004,
        "G": 0.0,
        "B": 0.023854149505496025
      },
      "extension": {
        "length": 8179.933636230469,
        "rating": 276.1758804321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_6609_6734_1",
      "ports": {
        "bus1": 6609,
        "bus2": 6734
      },
      "params": {
        "R": 0.0057826414704322815,
        "X": 0.03564569354057312,
        "G": 0.0,
        "B": 0.024451695382595062
      },
      "extension": {
        "length": 22774.51917114258,
        "rating": 243.60270500183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_6610_6611_1",
      "ports": {
        "bus1": 6610,
        "bus2": 6611
      },
      "params": {
        "R": 0.0009576894226484001,
        "X": 0.006367468740791082,
        "G": 0.0,
        "B": 0.0033598276786506176
      },
      "extension": {
        "length": 3393.884666656494,
        "rating": 252.60729789733887
      }
    },
    {
      "class": "Branch",
      "id": "branch_6610_6732_1",
      "ports": {
        "bus1": 6610,
        "bus2": 6732
      },
      "params": {
        "R": 0.0013901146594434977,
        "X": 0.009241512976586819,
        "G": 0.0,
        "B": 0.0060440595261752605
      },
      "extension": {
        "length": 5101.954419616699,
        "rating": 257.0188522338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_6611_6700_1",
      "ports": {
        "bus1": 6611,
        "bus2": 6700
      },
      "params": {
        "R": 0.0017294165445491672,
        "X": 0.012761833146214485,
        "G": 0.0,
        "B": 0.015088548883795738
      },
      "extension": {
        "length": 9502.442260620117,
        "rating": 247.02987670898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_6613_6616_1",
      "ports": {
        "bus1": 6613,
        "bus2": 6616
      },
      "params": {
        "R": -0.00021316297352313995,
        "X": -0.005658738315105438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6613_6617_1",
      "ports": {
        "bus1": 6613,
        "bus2": 6617
      },
      "params": {
        "R": 0.00022940673807170242,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6613_6618_1",
      "ports": {
        "bus1": 6613,
        "bus2": 6618
      },
      "params": {
        "R": 0.00021526598720811307,
        "X": 0.0011779293417930603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6614_6616_1",
      "ports": {
        "bus1": 6614,
        "bus2": 6616
      },
      "params": {
        "R": 0.004261605441570282,
        "X": 0.11313076317310333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6615_6616_1",
      "ports": {
        "bus1": 6615,
        "bus2": 6616
      },
      "params": {
        "R": 0.004261605441570282,
        "X": 0.11313076317310333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6617_6657_1",
      "ports": {
        "bus1": 6617,
        "bus2": 6657
      },
      "params": {
        "R": 0.004455202259123325,
        "X": 0.02424960397183895,
        "G": 0.0,
        "B": 0.0361994244158268
      },
      "extension": {
        "length": 22542.03224560547,
        "rating": 255.22983074188232
      }
    },
    {
      "class": "Branch",
      "id": "branch_6619_6643_1",
      "ports": {
        "bus1": 6619,
        "bus2": 6643
      },
      "params": {
        "R": 0.000647689972538501,
        "X": 0.004052992444485426,
        "G": 0.0,
        "B": 0.003882067045196891
      },
      "extension": {
        "length": 2855.3866987609863,
        "rating": 293.59819889068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_6619_6686_1",
      "ports": {
        "bus1": 6619,
        "bus2": 6686
      },
      "params": {
        "R": 0.0021871423814445734,
        "X": 0.01327724102884531,
        "G": 0.0,
        "B": 0.05258777737617493
      },
      "extension": {
        "length": 18433.996344360352,
        "rating": 270.8961248397827
      }
    },
    {
      "class": "Branch",
      "id": "branch_6619_6995_1",
      "ports": {
        "bus1": 6619,
        "bus2": 6995
      },
      "params": {
        "R": 0.0015261959051713347,
        "X": 0.007884752936661243,
        "G": 0.0,
        "B": 0.012851402163505554
      },
      "extension": {
        "length": 7739.487264770508,
        "rating": 320.664381980896
      }
    },
    {
      "class": "Branch",
      "id": "branch_6620_6692_1",
      "ports": {
        "bus1": 6692,
        "bus2": 6620
      },
      "params": {
        "R": 0.0016067215474322438,
        "X": 0.009100447408854961,
        "G": 0.0,
        "B": 0.0087667778134346
      },
      "extension": {
        "length": 6020.924152313232,
        "rating": 257.461953163147
      }
    },
    {
      "class": "Branch",
      "id": "branch_6620_6705_1",
      "ports": {
        "bus1": 6620,
        "bus2": 6705
      },
      "params": {
        "R": 0.00134994403924793,
        "X": 0.00793180800974369,
        "G": 0.0,
        "B": 0.005739138461649418
      },
      "extension": {
        "length": 5110.841237640381,
        "rating": 263.4766101837158
      }
    },
    {
      "class": "Branch",
      "id": "branch_6621_6701_1",
      "ports": {
        "bus1": 6621,
        "bus2": 6701
      },
      "params": {
        "R": 0.0013364531332626939,
        "X": 0.006817641668021679,
        "G": 0.0,
        "B": 0.0035127592273056507
      },
      "extension": {
        "length": 3627.1470448608397,
        "rating": 254.2369842529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_6622_6624_1",
      "ports": {
        "bus1": 6624,
        "bus2": 6622
      },
      "params": {
        "R": 0.0007577454089187086,
        "X": 0.00495382584631443,
        "G": 0.0,
        "B": 0.004076237324625254
      },
      "extension": {
        "length": 3282.0088326416017,
        "rating": 223.88980388641357
      }
    },
    {
      "class": "Branch",
      "id": "branch_6623_6624_1",
      "ports": {
        "bus1": 6623,
        "bus2": 6624
      },
      "params": {
        "R": 0.00024246927932836115,
        "X": 0.001141898101195693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6624_6630_1",
      "ports": {
        "bus1": 6630,
        "bus2": 6624
      },
      "params": {
        "R": 0.0007201708503998816,
        "X": 0.003882540157064795,
        "G": 0.0,
        "B": 0.0035380597691982985
      },
      "extension": {
        "length": 2758.4075368652343,
        "rating": 269.6634292602539
      }
    },
    {
      "class": "Branch",
      "id": "branch_6625_6682_1",
      "ports": {
        "bus1": 6625,
        "bus2": 6682
      },
      "params": {
        "R": 0.00816952995955944,
        "X": 0.046029772609472275,
        "G": 0.0,
        "B": 0.017388228327035904
      },
      "extension": {
        "length": 20897.07958190918,
        "rating": 245.2810287475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_6626_7256_1",
      "ports": {
        "bus1": 6626,
        "bus2": 7256
      },
      "params": {
        "R": 0.0008993616211228073,
        "X": 0.005547110456973314,
        "G": 0.0,
        "B": 0.012059296481311321
      },
      "extension": {
        "length": 5903.098321014404,
        "rating": 190.3355360031128
      }
    },
    {
      "class": "Branch",
      "id": "branch_6627_7197_1",
      "ports": {
        "bus1": 6627,
        "bus2": 7197
      },
      "params": {
        "R": 0.0010488387197256088,
        "X": 0.006445020437240601,
        "G": 0.0,
        "B": 0.0029739439487457275
      },
      "extension": {
        "length": 3403.462140197754,
        "rating": 291.675066947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_6628_6746_1",
      "ports": {
        "bus1": 6746,
        "bus2": 6628
      },
      "params": {
        "R": 0.0008359424537047744,
        "X": 0.006096240133047104,
        "G": 0.0,
        "B": 0.00920356996357441
      },
      "extension": {
        "length": 4871.395574066162,
        "rating": 268.95768642425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_6629_6664_1",
      "ports": {
        "bus1": 6664,
        "bus2": 6629
      },
      "params": {
        "R": 0.0005186622147448361,
        "X": 0.003378756809979677,
        "G": 0.0,
        "B": 0.005799659062176943
      },
      "extension": {
        "length": 2995.1544640045167,
        "rating": 246.75476551055908
      }
    },
    {
      "class": "Branch",
      "id": "branch_6630_6631_1",
      "ports": {
        "bus1": 6630,
        "bus2": 6631
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6630_6632_1",
      "ports": {
        "bus1": 6632,
        "bus2": 6630
      },
      "params": {
        "R": 0.00162673054728657,
        "X": 0.008770002983510494,
        "G": 0.0,
        "B": 0.004198282491415739
      },
      "extension": {
        "length": 4632.004011840821,
        "rating": 288.9246463775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_6633_6634_1",
      "ports": {
        "bus1": 6633,
        "bus2": 6634
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6635_6636_1",
      "ports": {
        "bus1": 6635,
        "bus2": 6636
      },
      "params": {
        "R": 0.00022349704522639513,
        "X": 0.0010965134715661407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6637_6638_1",
      "ports": {
        "bus1": 6637,
        "bus2": 6638
      },
      "params": {
        "R": 0.0002994348469655961,
        "X": 0.0010056847240775824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6638_6690_1",
      "ports": {
        "bus1": 6638,
        "bus2": 6690
      },
      "params": {
        "R": 0.0008309130789712071,
        "X": 0.005073591135442257,
        "G": 0.0,
        "B": 0.019619207829236984
      },
      "extension": {
        "length": 7318.395363098145,
        "rating": 314.4462585449219
      }
    },
    {
      "class": "Branch",
      "id": "branch_6638_6728_1",
      "ports": {
        "bus1": 6728,
        "bus2": 6638
      },
      "params": {
        "R": 0.0013746405020356178,
        "X": 0.00900536309927702,
        "G": 0.0,
        "B": 0.005370608996599913
      },
      "extension": {
        "length": 5003.918171081543,
        "rating": 295.9616184234619
      }
    },
    {
      "class": "Branch",
      "id": "branch_6639_6640_1",
      "ports": {
        "bus1": 6639,
        "bus2": 6640
      },
      "params": {
        "R": 0.0002323607768630609,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6640_6641_1",
      "ports": {
        "bus1": 6640,
        "bus2": 6641
      },
      "params": {
        "R": 0.0015094255795702338,
        "X": 0.007047566119581461,
        "G": 0.0,
        "B": 0.010703486390411854
      },
      "extension": {
        "length": 6548.312926208497,
        "rating": 285.6414556503296
      }
    },
    {
      "class": "Branch",
      "id": "branch_6641_6642_1",
      "ports": {
        "bus1": 6641,
        "bus2": 6642
      },
      "params": {
        "R": 0.00026319362223148346,
        "X": 0.0010618118103593588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6641_6712_1",
      "ports": {
        "bus1": 6641,
        "bus2": 6712
      },
      "params": {
        "R": 0.0010188118321821094,
        "X": 0.006179505959153175,
        "G": 0.0,
        "B": 0.00626032892614603
      },
      "extension": {
        "length": 4326.521704650879,
        "rating": 326.2264013290405
      }
    },
    {
      "class": "Branch",
      "id": "branch_6641_6724_1",
      "ports": {
        "bus1": 6641,
        "bus2": 6724
      },
      "params": {
        "R": 0.0012440403224900365,
        "X": 0.006724834442138672,
        "G": 0.0,
        "B": 0.003727138275280595
      },
      "extension": {
        "length": 3584.755760284424,
        "rating": 257.8768491744995
      }
    },
    {
      "class": "Branch",
      "id": "branch_6643_7075_1",
      "ports": {
        "bus1": 6643,
        "bus2": 7075
      },
      "params": {
        "R": 0.0012730925809592009,
        "X": 0.008549276739358902,
        "G": 0.0,
        "B": 0.02025676891207695
      },
      "extension": {
        "length": 9063.196862365723,
        "rating": 286.2654685974121
      }
    },
    {
      "class": "Branch",
      "id": "branch_6644_6745_1",
      "ports": {
        "bus1": 6644,
        "bus2": 6745
      },
      "params": {
