        "R": 0.0010995446937158704,
        "X": 0.007642203941941261,
        "G": 0.0,
        "B": 0.00415448471903801
      },
      "extension": {
        "length": 4194.416186828614,
        "rating": 208.2190752029419
      }
    },
    {
      "class": "Branch",
      "id": "branch_6645_6646_1",
      "ports": {
        "bus1": 6645,
        "bus2": 6646
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6645_6647_1",
      "ports": {
        "bus1": 6645,
        "bus2": 6647
      },
      "params": {
        "R": 0.001587130594998598,
        "X": 0.007065404672175646,
        "G": 0.0,
        "B": 0.004707526881247759
      },
      "extension": {
        "length": 4093.4177935180664,
        "rating": 293.3938503265381
      }
    },
    {
      "class": "Branch",
      "id": "branch_6647_6747_1",
      "ports": {
        "bus1": 6647,
        "bus2": 6747
      },
      "params": {
        "R": 0.0009562368504703045,
        "X": 0.006400416139513254,
        "G": 0.0,
        "B": 0.007411913480609655
      },
      "extension": {
        "length": 4855.508578674317,
        "rating": 308.91239643096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_6648_6743_1",
      "ports": {
        "bus1": 6648,
        "bus2": 6743
      },
      "params": {
        "R": 0.0010345077607780695,
        "X": 0.005941944196820259,
        "G": 0.0,
        "B": 0.007974298670887947
      },
      "extension": {
        "length": 4664.211580810547,
        "rating": 236.83226108551025
      }
    },
    {
      "class": "Branch",
      "id": "branch_6648_7218_1",
      "ports": {
        "bus1": 6648,
        "bus2": 7218
      },
      "params": {
        "R": 0.000434553629020229,
        "X": 0.002839770633727312,
        "G": 0.0,
        "B": 0.005701896268874407
      },
      "extension": {
        "length": 3135.8807056274413,
        "rating": 210.3316068649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_6649_6720_1",
      "ports": {
        "bus1": 6649,
        "bus2": 6720
      },
      "params": {
        "R": 0.001967143500223756,
        "X": 0.011767095886170864,
        "G": 0.0,
        "B": 0.026620270684361458
      },
      "extension": {
        "length": 11111.94587878418,
        "rating": 260.92305183410645
      }
    },
    {
      "class": "Branch",
      "id": "branch_6649_6922_1",
      "ports": {
        "bus1": 6922,
        "bus2": 6649
      },
      "params": {
        "R": 0.0011379970237612724,
        "X": 0.006794751156121492,
        "G": 0.0,
        "B": 0.0018082663882523775
      },
      "extension": {
        "length": 2709.1123829956055,
        "rating": 269.81565952301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_6650_6721_1",
      "ports": {
        "bus1": 6650,
        "bus2": 6721
      },
      "params": {
        "R": 0.0008903772104531527,
        "X": 0.004444764461368322,
        "G": 0.0,
        "B": 0.015694111585617065
      },
      "extension": {
        "length": 6473.5932079467775,
        "rating": 256.6272974014282
      }
    },
    {
      "class": "Branch",
      "id": "branch_6650_6739_1",
      "ports": {
        "bus1": 6650,
        "bus2": 6739
      },
      "params": {
        "R": 0.0018078098073601723,
        "X": 0.011265012435615063,
        "G": 0.0,
        "B": 0.037851035594940186
      },
      "extension": {
        "length": 15564.990302490234,
        "rating": 262.46161460876465
      }
    },
    {
      "class": "Branch",
      "id": "branch_6651_6652_1",
      "ports": {
        "bus1": 6651,
        "bus2": 6652
      },
      "params": {
        "R": 0.00023015588521957397,
        "X": 0.0010248137405142188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6651_6696_1",
      "ports": {
        "bus1": 6696,
        "bus2": 6651
      },
      "params": {
        "R": 0.0009964617202058434,
        "X": 0.004568252246826887,
        "G": 0.0,
        "B": 0.00532991997897625
      },
      "extension": {
        "length": 3798.0493689880373,
        "rating": 227.94568538665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_6651_6719_1",
      "ports": {
        "bus1": 6651,
        "bus2": 6719
      },
      "params": {
        "R": 0.0008464669808745384,
        "X": 0.004497849848121405,
        "G": 0.0,
        "B": 0.0034170462749898434
      },
      "extension": {
        "length": 2816.5985256500244,
        "rating": 212.45381832122803
      }
    },
    {
      "class": "Branch",
      "id": "branch_6653_6721_1",
      "ports": {
        "bus1": 6721,
        "bus2": 6653
      },
      "params": {
        "R": 0.0013386738719418645,
        "X": 0.0080256974324584,
        "G": 0.0,
        "B": 0.0069257477298378944
      },
      "extension": {
        "length": 5439.6059260253905,
        "rating": 274.27661418914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_6654_6655_1",
      "ports": {
        "bus1": 6654,
        "bus2": 6655
      },
      "params": {
        "R": 0.0002645283530000597,
        "X": 0.0011224987683817744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6655_6677_1",
      "ports": {
        "bus1": 6655,
        "bus2": 6677
      },
      "params": {
        "R": 0.0014620809815824032,
        "X": 0.009125739336013794,
        "G": 0.0,
        "B": 0.01990404725074768
      },
      "extension": {
        "length": 9761.882401428224,
        "rating": 297.162127494812
      }
    },
    {
      "class": "Branch",
      "id": "branch_6655_6721_1",
      "ports": {
        "bus1": 6655,
        "bus2": 6721
      },
      "params": {
        "R": 0.0036179216112941504,
        "X": 0.017567507922649384,
        "G": 0.0,
        "B": 0.009918659925460815
      },
      "extension": {
        "length": 9262.940577209472,
        "rating": 287.35804557800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_6656_6720_1",
      "ports": {
        "bus1": 6656,
        "bus2": 6720
      },
      "params": {
        "R": 0.0022264420986175537,
        "X": 0.011872277595102787,
        "G": 0.0,
        "B": 0.019069280475378036
      },
      "extension": {
        "length": 10984.64271899414,
        "rating": 293.334436416626
      }
    },
    {
      "class": "Branch",
      "id": "branch_6657_6658_1",
      "ports": {
        "bus1": 6657,
        "bus2": 6658
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6657_6721_1",
      "ports": {
        "bus1": 6721,
        "bus2": 6657
      },
      "params": {
        "R": 0.0018451299984008074,
        "X": 0.009299644269049168,
        "G": 0.0,
        "B": 0.004425543826073408
      },
      "extension": {
        "length": 4577.633307312012,
        "rating": 260.4135990142822
      }
    },
    {
      "class": "Branch",
      "id": "branch_6659_6699_1",
      "ports": {
        "bus1": 6699,
        "bus2": 6659
      },
      "params": {
        "R": 0.0020342436619102955,
        "X": 0.013165201991796494,
        "G": 0.0,
        "B": 0.02562827803194523
      },
      "extension": {
        "length": 12287.391689025879,
        "rating": 304.1303873062134
      }
    },
    {
      "class": "Branch",
      "id": "branch_6660_6714_1",
      "ports": {
        "bus1": 6660,
        "bus2": 6714
      },
      "params": {
        "R": 0.0011181682348251343,
        "X": 0.006233450956642628,
        "G": 0.0,
        "B": 0.005737577565014362
      },
      "extension": {
        "length": 4207.336049377442,
        "rating": 272.88365364074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_6660_7178_1",
      "ports": {
        "bus1": 6660,
        "bus2": 7178
      },
      "params": {
        "R": 0.001283786608837545,
        "X": 0.008796881884336472,
        "G": 0.0,
        "B": 0.008306536823511124
      },
      "extension": {
        "length": 5717.545274871826,
        "rating": 227.41494178771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_6660_7281_1",
      "ports": {
        "bus1": 6660,
        "bus2": 7281
      },
      "params": {
        "R": 0.0021865011658519506,
        "X": 0.013362860307097435,
        "G": 0.0,
        "B": 0.05133863165974617
      },
      "extension": {
        "length": 19038.636088989257,
        "rating": 302.3315906524658
      }
    },
    {
      "class": "Branch",
      "id": "branch_6661_6687_1",
      "ports": {
        "bus1": 6661,
        "bus2": 6687
      },
      "params": {
        "R": 0.0008520691189914942,
        "X": 0.0053100246004760265,
        "G": 0.0,
        "B": 0.004661847371608019
      },
      "extension": {
        "length": 3505.47694821167,
        "rating": 218.3802604675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_6662_6689_1",
      "ports": {
        "bus1": 6689,
        "bus2": 6662
      },
      "params": {
        "R": 0.0009578583994880319,
        "X": 0.006007653661072254,
        "G": 0.0,
        "B": 0.008538524620234966
      },
      "extension": {
        "length": 4949.204824676513,
        "rating": 300.5796194076538
      }
    },
    {
      "class": "Branch",
      "id": "branch_6662_7178_1",
      "ports": {
        "bus1": 6662,
        "bus2": 7178
      },
      "params": {
        "R": 0.0003336357476655394,
        "X": 0.002606266876682639,
        "G": 0.0,
        "B": 0.0028856953140348196
      },
      "extension": {
        "length": 1988.529802597046,
        "rating": 313.1148099899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_6663_6717_1",
      "ports": {
        "bus1": 6717,
        "bus2": 6663
      },
      "params": {
        "R": 0.0008394911419600248,
        "X": 0.004422239493578672,
        "G": 0.0,
        "B": 0.0087811890989542
      },
      "extension": {
        "length": 4592.506573883057,
        "rating": 249.39720630645752
      }
    },
    {
      "class": "Branch",
      "id": "branch_6663_6930_1",
      "ports": {
        "bus1": 6663,
        "bus2": 6930
      },
      "params": {
        "R": 0.0007030654232949018,
        "X": 0.00433454429730773,
        "G": 0.0,
        "B": 0.01303281169384718
      },
      "extension": {
        "length": 5254.031392822266,
        "rating": 265.04502296447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_6665_6666_1",
      "ports": {
        "bus1": 6665,
        "bus2": 6666
      },
      "params": {
        "R": 0.00022891521803103387,
        "X": 0.0011987375328317285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6665_7168_1",
      "ports": {
        "bus1": 6665,
        "bus2": 7168
      },
      "params": {
        "R": 0.001471561030484736,
        "X": 0.009693615138530731,
        "G": 0.0,
        "B": 0.0073978956788778305
      },
      "extension": {
        "length": 5742.951805480957,
        "rating": 223.84424209594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_6665_7281_1",
      "ports": {
        "bus1": 7281,
        "bus2": 6665
      },
      "params": {
        "R": 0.0012321069370955229,
        "X": 0.006693849340081215,
        "G": 0.0,
        "B": 0.008446936495602131
      },
      "extension": {
        "length": 5093.331201782226,
        "rating": 215.08688926696777
      }
    },
    {
      "class": "Branch",
      "id": "branch_6667_6701_1",
      "ports": {
        "bus1": 6667,
        "bus2": 6701
      },
      "params": {
        "R": 0.0011743591167032719,
        "X": 0.006518722511827946,
        "G": 0.0,
        "B": 0.017669640481472015
      },
      "extension": {
        "length": 8329.816627075195,
        "rating": 260.5471134185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_6667_6702_1",
      "ports": {
        "bus1": 6702,
        "bus2": 6667
      },
      "params": {
        "R": 0.0006456261617131531,
        "X": 0.004321315325796604,
        "G": 0.0,
        "B": 0.0064938305877149105
      },
      "extension": {
        "length": 3710.763940979004,
        "rating": 280.60240745544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_6668_6702_1",
      "ports": {
        "bus1": 6668,
        "bus2": 6702
      },
      "params": {
        "R": 0.0015439990675076842,
        "X": 0.009199302643537521,
        "G": 0.0,
        "B": 0.007151830475777388
      },
      "extension": {
        "length": 6115.292636352539,
        "rating": 293.2133197784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_6668_6947_1",
      "ports": {
        "bus1": 6947,
        "bus2": 6668
      },
      "params": {
        "R": 0.0006895737606100738,
        "X": 0.004062577150762081,
        "G": 0.0,
        "B": 0.004932899493724108
      },
      "extension": {
        "length": 3287.798444366455,
        "rating": 301.1037826538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_6669_6670_1",
      "ports": {
        "bus1": 6669,
        "bus2": 6670
      },
      "params": {
        "R": 0.0002856403589248657,
        "X": 0.0010024664225056767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6669_6675_1",
      "ports": {
        "bus1": 6675,
        "bus2": 6669
      },
      "params": {
        "R": 0.005946911871433258,
        "X": 0.030097661539912224,
        "G": 0.0,
        "B": 0.014911003410816193
      },
      "extension": {
        "length": 15258.345391845703,
        "rating": 219.82252597808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_6669_6741_1",
      "ports": {
        "bus1": 6669,
        "bus2": 6741
      },
      "params": {
        "R": 0.004477064125239849,
        "X": 0.03268376365303993,
        "G": 0.0,
        "B": 0.043802984058856964
      },
      "extension": {
        "length": 27457.181997802734,
        "rating": 215.5489683151245
      }
    },
    {
      "class": "Branch",
      "id": "branch_6671_6674_1",
      "ports": {
        "bus1": 6671,
        "bus2": 6674
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0010673999786376953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6671_6675_1",
      "ports": {
        "bus1": 6671,
        "bus2": 6675
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6671_6676_1",
      "ports": {
        "bus1": 6671,
        "bus2": 6676
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6672_6674_1",
      "ports": {
        "bus1": 6672,
        "bus2": 6674
      },
      "params": {
        "R": 0.002975729526951909,
        "X": 0.0712578073143959,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6673_6674_1",
      "ports": {
        "bus1": 6673,
        "bus2": 6674
      },
      "params": {
        "R": 0.002975729526951909,
        "X": 0.0712578073143959,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6677_6749_1",
      "ports": {
        "bus1": 6677,
        "bus2": 6749
      },
      "params": {
        "R": 0.0007110961014404893,
        "X": 0.0044771782122552395,
        "G": 0.0,
        "B": 0.03423326835036278
      },
      "extension": {
        "length": 8643.20233557129,
        "rating": 300.30925273895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_6678_6679_1",
      "ports": {
        "bus1": 6678,
        "bus2": 6679
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6678_6703_1",
      "ports": {
        "bus1": 6678,
        "bus2": 6703
      },
      "params": {
        "R": 0.0009716767235659062,
        "X": 0.005338564980775118,
        "G": 0.0,
        "B": 0.004516799934208394
      },
      "extension": {
        "length": 3299.0265845947265,
        "rating": 271.2984800338745
      }
    },
    {
      "class": "Branch",
      "id": "branch_6678_6705_1",
      "ports": {
        "bus1": 6678,
        "bus2": 6705
      },
      "params": {
        "R": 0.0016182006802409887,
        "X": 0.010030894540250301,
        "G": 0.0,
        "B": 0.022323526442050934
      },
      "extension": {
        "length": 10141.324705810548,
        "rating": 249.09214973449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_6680_6681_1",
      "ports": {
        "bus1": 6681,
        "bus2": 6680
      },
      "params": {
        "R": 0.0030467845499515533,
        "X": 0.10926375538110733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6680_6682_1",
      "ports": {
        "bus1": 6680,
        "bus2": 6682
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6682_6729_1",
      "ports": {
        "bus1": 6729,
        "bus2": 6682
      },
      "params": {
        "R": 0.0018657637992873788,
        "X": 0.010727573186159134,
        "G": 0.0,
        "B": 0.005342756863683462
      },
      "extension": {
        "length": 5476.740554718018,
        "rating": 266.2955045700073
      }
    },
    {
      "class": "Branch",
      "id": "branch_6683_7059_1",
      "ports": {
        "bus1": 7059,
        "bus2": 6683
      },
      "params": {
        "R": 0.0007723260787315667,
        "X": 0.005663185380399227,
        "G": 0.0,
        "B": 0.004534655250608921
      },
      "extension": {
        "length": 3472.171620666504,
        "rating": 325.6249666213989
      }
    },
    {
      "class": "Branch",
      "id": "branch_6684_7202_1",
      "ports": {
        "bus1": 6684,
        "bus2": 7202
      },
      "params": {
        "R": 0.0017032257746905088,
        "X": 0.009442798793315887,
        "G": 0.0,
        "B": 0.011151397600769997
      },
      "extension": {
        "length": 6524.086265441894,
        "rating": 286.1840486526489
      }
    },
    {
      "class": "Branch",
      "id": "branch_6685_7005_1",
      "ports": {
        "bus1": 6685,
        "bus2": 7005
      },
      "params": {
        "R": 0.007169151678681374,
        "X": 0.03890039771795273,
        "G": 0.0,
        "B": 0.01765565015375614
      },
      "extension": {
        "length": 18512.884552368163,
        "rating": 239.63091373443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_6685_7254_1",
      "ports": {
        "bus1": 6685,
        "bus2": 7254
      },
      "params": {
        "R": 0.0049729435704648495,
        "X": 0.02281905710697174,
        "G": 0.0,
        "B": 0.026209814473986626
      },
      "extension": {
        "length": 17766.12938928223,
        "rating": 243.1795597076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_6687_6930_1",
      "ports": {
        "bus1": 6930,
        "bus2": 6687
      },
      "params": {
        "R": 0.0005276019801385701,
        "X": 0.003140202723443508,
        "G": 0.0,
        "B": 0.003908841870725155
      },
      "extension": {
        "length": 2428.982696914673,
        "rating": 250.31132698059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_6690_7187_1",
      "ports": {
        "bus1": 7187,
        "bus2": 6690
      },
      "params": {
        "R": 0.0005807902198284864,
        "X": 0.003987386357039213,
        "G": 0.0,
        "B": 0.002966439351439476
      },
      "extension": {
        "length": 2386.497981994629,
        "rating": 320.28629779815674
      }
    },
    {
      "class": "Branch",
      "id": "branch_6691_6947_1",
      "ports": {
        "bus1": 6691,
        "bus2": 6947
      },
      "params": {
        "R": 0.002704881364479661,
        "X": 0.016476590186357498,
        "G": 0.0,
        "B": 0.03392447531223297
      },
      "extension": {
        "length": 15317.769392578126,
        "rating": 245.53594589233398
      }
    },
    {
      "class": "Branch",
      "id": "branch_6692_6693_1",
      "ports": {
        "bus1": 6692,
        "bus2": 6693
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6694_7066_1",
      "ports": {
        "bus1": 6694,
        "bus2": 7066
      },
      "params": {
        "R": 0.000339112855726853,
        "X": 0.0018546931678429246,
        "G": 0.0,
        "B": 0.0015528978547081351
      },
      "extension": {
        "length": 1315.6366019897462,
        "rating": 297.51908779144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_6695_6696_1",
      "ports": {
        "bus1": 6695,
        "bus2": 6696
      },
      "params": {
        "R": 0.0002564286405686289,
        "X": 0.0010100459912791848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6696_6922_1",
      "ports": {
        "bus1": 6696,
        "bus2": 6922
      },
      "params": {
        "R": 0.001985611394047737,
        "X": 0.011277901940047741,
        "G": 0.0,
        "B": 0.01211521029472351
      },
      "extension": {
        "length": 8047.749076721192,
        "rating": 240.03806114196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_6697_6699_1",
      "ports": {
        "bus1": 6697,
        "bus2": 6699
      },
      "params": {
        "R": 0.0021867582108825445,
        "X": 0.012971482239663601,
        "G": 0.0,
        "B": 0.011849085800349712
      },
      "extension": {
        "length": 8768.527918395996,
        "rating": 290.68851470947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_6697_6740_1",
      "ports": {
        "bus1": 6740,
        "bus2": 6697
      },
      "params": {
        "R": 0.0019058787729591131,
        "X": 0.011040637269616127,
        "G": 0.0,
        "B": 0.00536393141373992
      },
      "extension": {
        "length": 5505.8382553710935,
        "rating": 275.78814029693604
      }
    },
    {
      "class": "Branch",
      "id": "branch_6698_6699_1",
      "ports": {
        "bus1": 6699,
        "bus2": 6698
      },
      "params": {
        "R": 0.0013453250285238028,
        "X": 0.0066502997651696205,
        "G": 0.0,
        "B": 0.005993965081870556
      },
      "extension": {
        "length": 4505.467479675293,
        "rating": 268.7958002090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_6698_6732_1",
      "ports": {
        "bus1": 6698,
        "bus2": 6732
      },
      "params": {
        "R": 0.00485948147252202,
        "X": 0.02611175738275051,
        "G": 0.0,
        "B": 0.02600819244980812
      },
      "extension": {
        "length": 17372.012189941408,
        "rating": 276.0640859603882
      }
    },
    {
      "class": "Branch",
      "id": "branch_6700_6749_1",
      "ports": {
        "bus1": 6749,
        "bus2": 6700
      },
      "params": {
        "R": 0.002297899452969432,
        "X": 0.014239763841032982,
        "G": 0.0,
        "B": 0.015268419869244099
      },
      "extension": {
        "length": 10035.109561157227,
        "rating": 305.60641288757324
      }
    },
    {
      "class": "Branch",
      "id": "branch_6703_6704_1",
      "ports": {
        "bus1": 6703,
        "bus2": 6704
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6703_6995_1",
      "ports": {
        "bus1": 6703,
        "bus2": 6995
      },
      "params": {
        "R": 0.0012236203765496612,
        "X": 0.007464568596333265,
        "G": 0.0,
        "B": 0.006748731713742018
      },
      "extension": {
        "length": 5187.445678070068,
        "rating": 289.8839473724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_6706_6995_1",
      "ports": {
        "bus1": 6995,
        "bus2": 6706
      },
      "params": {
        "R": 0.0004970229347236454,
        "X": 0.002736239228397608,
        "G": 0.0,
        "B": 0.0029676971025764942
      },
      "extension": {
        "length": 2208.9918400268557,
        "rating": 313.99242877960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_6707_6732_1",
      "ports": {
        "bus1": 6707,
        "bus2": 6732
      },
      "params": {
        "R": 0.002718942705541849,
        "X": 0.016688931733369827,
        "G": 0.0,
        "B": 0.03801029548048973
      },
      "extension": {
        "length": 17548.961203125,
        "rating": 319.1021919250488
      }
    },
    {
      "class": "Branch",
      "id": "branch_6707_7153_1",
      "ports": {
        "bus1": 6707,
        "bus2": 7153
      },
      "params": {
        "R": 0.0018825400620698929,
        "X": 0.012960541062057018,
        "G": 0.0,
        "B": 0.0321044959127903
      },
      "extension": {
        "length": 13966.13352282715,
        "rating": 324.03252124786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_6708_6730_1",
      "ports": {
        "bus1": 6708,
        "bus2": 6730
      },
      "params": {
        "R": 0.002226043026894331,
        "X": 0.014199250377714634,
        "G": 0.0,
        "B": 0.034053921699523926
      },
      "extension": {
        "length": 16384.446934936524,
        "rating": 274.7720718383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_6708_6731_1",
      "ports": {
        "bus1": 6708,
        "bus2": 6731
      },
      "params": {
        "R": 0.001612563617527485,
        "X": 0.008450556546449661,
        "G": 0.0,
        "B": 0.006624073721468449
      },
      "extension": {
        "length": 5652.307873168946,
        "rating": 283.01851749420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_6708_7321_1",
      "ports": {
        "bus1": 6708,
        "bus2": 7321
      },
      "params": {
        "R": 0.0016739257844164968,
        "X": 0.009871806018054485,
        "G": 0.0,
        "B": 0.009167295880615711
      },
      "extension": {
        "length": 6522.580636413574,
        "rating": 226.93743705749512
      }
    },
    {
      "class": "Branch",
      "id": "branch_6709_6710_1",
      "ports": {
        "bus1": 6709,
        "bus2": 6710
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6709_7125_1",
      "ports": {
        "bus1": 6709,
        "bus2": 7125
      },
      "params": {
        "R": 0.0018663062946870923,
        "X": 0.010009493678808212,
        "G": 0.0,
        "B": 0.010152132250368595
      },
      "extension": {
        "length": 7555.783640625,
        "rating": 226.49691104888916
      }
    },
    {
      "class": "Branch",
      "id": "branch_6709_7254_1",
      "ports": {
        "bus1": 6709,
        "bus2": 7254
      },
      "params": {
        "R": 0.0017550283810123801,
        "X": 0.009353257715702057,
        "G": 0.0,
        "B": 0.08002105355262756
      },
      "extension": {
        "length": 20101.68845727539,
        "rating": 231.3603639602661
      }
    },
    {
      "class": "Branch",
      "id": "branch_6712_6713_1",
      "ports": {
        "bus1": 6712,
        "bus2": 6713
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6712_6725_1",
      "ports": {
        "bus1": 6712,
        "bus2": 6725
      },
      "params": {
        "R": 0.0017973068170249462,
        "X": 0.009207765571773052,
        "G": 0.0,
        "B": 0.008727080188691616
      },
      "extension": {
        "length": 6621.407301818848,
        "rating": 251.95579528808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_6712_6924_1",
      "ports": {
        "bus1": 6712,
        "bus2": 6924
      },
      "params": {
        "R": 0.0005715143634006381,
        "X": 0.0038902445230633025,
        "G": 0.0,
        "B": 0.0061688800342381
      },
      "extension": {
        "length": 3497.827170959473,
        "rating": 317.17092990875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_6714_6715_1",
      "ports": {
        "bus1": 6714,
        "bus2": 6715
      },
      "params": {
        "R": 0.00024349360319320115,
        "X": 0.0011811386793851852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6714_6717_1",
      "ports": {
        "bus1": 6714,
        "bus2": 6717
      },
      "params": {
        "R": 0.0016345863696187735,
        "X": 0.011207877658307552,
        "G": 0.0,
        "B": 0.0071302298456430435
      },
      "extension": {
        "length": 6570.365556884766,
        "rating": 256.26914501190186
      }
    },
    {
      "class": "Branch",
      "id": "branch_6716_6924_1",
      "ports": {
        "bus1": 6716,
        "bus2": 6924
      },
      "params": {
        "R": 0.0021594411227852106,
        "X": 0.01076269056648016,
        "G": 0.0,
        "B": 0.008647073991596699
      },
      "extension": {
        "length": 7090.119134033203,
        "rating": 286.38007640838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_6716_7172_1",
      "ports": {
        "bus1": 6716,
        "bus2": 7172
      },
      "params": {
        "R": 0.001207206747494638,
        "X": 0.0067994482815265656,
        "G": 0.0,
        "B": 0.00670485058799386
      },
      "extension": {
        "length": 4508.148374176026,
        "rating": 303.0545473098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_6717_6718_1",
      "ports": {
        "bus1": 6717,
        "bus2": 6718
      },
      "params": {
        "R": 0.00027647113893181086,
        "X": 0.0011149781057611108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6720_6723_1",
      "ports": {
        "bus1": 6723,
        "bus2": 6720
      },
      "params": {
        "R": 0.0010349588701501489,
        "X": 0.006575010251253843,
        "G": 0.0,
        "B": 0.00807575136423111
      },
      "extension": {
        "length": 5015.982388183594,
        "rating": 263.07356357574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_6721_6722_1",
      "ports": {
        "bus1": 6721,
        "bus2": 6722
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6723_7281_1",
      "ports": {
        "bus1": 6723,
        "bus2": 7281
      },
      "params": {
        "R": 0.0025266604498028755,
        "X": 0.016887137666344643,
        "G": 0.0,
        "B": 0.02868538908660412
      },
      "extension": {
        "length": 14947.162107055665,
        "rating": 271.16732597351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_6725_6726_1",
      "ports": {
        "bus1": 6725,
        "bus2": 6726
      },
      "params": {
        "R": 0.0002475160581525415,
        "X": 0.0011070758337154984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6727_6728_1",
      "ports": {
        "bus1": 6727,
        "bus2": 6728
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6728_6729_1",
      "ports": {
        "bus1": 6728,
        "bus2": 6729
      },
      "params": {
        "R": 0.0007836801814846694,
        "X": 0.005248432978987694,
        "G": 0.0,
        "B": 0.002368390327319503
      },
      "extension": {
        "length": 2615.52779296875,
        "rating": 283.520245552063
      }
    },
    {
      "class": "Branch",
      "id": "branch_6730_7153_1",
      "ports": {
        "bus1": 6730,
        "bus2": 7153
      },
      "params": {
        "R": 0.005015726201236248,
        "X": 0.02271413244307041,
        "G": 0.0,
        "B": 0.03731648623943329
      },
      "extension": {
        "length": 21452.266856689454,
        "rating": 283.0007314682007
      }
    },
    {
      "class": "Branch",
      "id": "branch_6733_7005_1",
      "ports": {
        "bus1": 6733,
        "bus2": 7005
      },
      "params": {
        "R": 0.001446052803657949,
        "X": 0.00807912740856409,
        "G": 0.0,
        "B": 0.0043319519609212875
      },
      "extension": {
        "length": 4324.9980418396,
        "rating": 324.1731643676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_6733_7153_1",
      "ports": {
        "bus1": 6733,
        "bus2": 7153
      },
      "params": {
        "R": 0.0006263689720071852,
        "X": 0.003947327379137278,
        "G": 0.0,
        "B": 0.005895453039556742
      },
      "extension": {
        "length": 3590.2994219055176,
        "rating": 329.2646646499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_6734_6735_1",
      "ports": {
        "bus1": 6734,
        "bus2": 6735
      },
      "params": {
        "R": 0.00023401821090374142,
        "X": 0.0011952490312978625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6736_6737_1",
      "ports": {
        "bus1": 6737,
        "bus2": 6736
      },
      "params": {
        "R": 0.002957418793812394,
        "X": 0.09248695522546768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6736_6738_1",
      "ports": {
        "bus1": 6736,
        "bus2": 6738
      },
      "params": {
        "R": 0.00023503541888203472,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6738_7066_1",
      "ports": {
        "bus1": 6738,
        "bus2": 7066
      },
      "params": {
        "R": 0.0010570614831522107,
        "X": 0.007355354260653257,
        "G": 0.0,
        "B": 0.005096327047795057
      },
      "extension": {
        "length": 4215.724444335938,
        "rating": 274.8338460922241
      }
    },
    {
      "class": "Branch",
      "id": "branch_6739_6740_1",
      "ports": {
        "bus1": 6740,
        "bus2": 6739
      },
      "params": {
        "R": 0.0012927514035254717,
        "X": 0.007949640974402428,
        "G": 0.0,
        "B": 0.006273350212723017
      },
      "extension": {
        "length": 5238.929058837891,
        "rating": 267.59042739868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_6741_7321_1",
      "ports": {
        "bus1": 7321,
        "bus2": 6741
      },
      "params": {
        "R": 0.002655410673469305,
        "X": 0.018312277272343636,
        "G": 0.0,
        "B": 0.017872875556349754
      },
      "extension": {
        "length": 12869.645753540039,
        "rating": 205.17587661743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_6742_7151_1",
      "ports": {
        "bus1": 6742,
        "bus2": 7151
      },
      "params": {
        "R": 0.00032166673918254673,
        "X": 0.001804433180950582,
        "G": 0.0,
        "B": 0.0010893215658143163
      },
      "extension": {
        "length": 1047.081439064026,
        "rating": 255.05905151367188
      }
    },
    {
      "class": "Branch",
      "id": "branch_6743_6744_1",
      "ports": {
        "bus1": 6743,
        "bus2": 6744
      },
      "params": {
        "R": 0.0002858625666704029,
        "X": 0.0011229164665564895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6746_6748_1",
      "ports": {
        "bus1": 6746,
        "bus2": 6748
      },
      "params": {
        "R": 0.0016143122920766473,
        "X": 0.011417846195399761,
        "G": 0.0,
        "B": 0.010041363537311554
      },
      "extension": {
        "length": 7458.833256042481,
        "rating": 289.0454053878784
      }
    },
    {
      "class": "Branch",
      "id": "branch_6748_7050_1",
      "ports": {
        "bus1": 6748,
        "bus2": 7050
      },
      "params": {
        "R": 0.0005610081134364009,
        "X": 0.0030007653404027224,
        "G": 0.0,
        "B": 0.002383915241807699
      },
      "extension": {
        "length": 2003.1569272155762,
        "rating": 328.2442331314087
      }
    },
    {
      "class": "Branch",
      "id": "branch_6750_6751_1",
      "ports": {
        "bus1": 6751,
        "bus2": 6750
      },
      "params": {
        "R": 0.004220430739223957,
        "X": 0.1301967054605484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6750_6752_1",
      "ports": {
        "bus1": 6750,
        "bus2": 6752
      },
      "params": {
        "R": 0.000248648488195613,
        "X": 0.0010003030765801668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6750_13459_1",
      "ports": {
        "bus1": 6750,
        "bus2": 13459
      },
      "params": {
        "R": 0.0030610687099397182,
        "X": 0.019339175894856453,
        "G": 0.0,
        "B": 0.02258784882724285
      },
      "extension": {
        "length": 13948.294658203125,
        "rating": 218.6241865158081
      }
    },
    {
      "class": "Branch",
      "id": "branch_6751_13069_1",
      "ports": {
        "bus1": 6751,
        "bus2": 13069
      },
      "params": {
        "R": 0.032046739012002945,
        "X": 0.1304880678653717,
        "G": 0.0,
        "B": 0.03277527540922165
      },
      "extension": {
        "length": 48808.78811499024,
        "rating": 175.20277500152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_6751_13439_1",
      "ports": {
        "bus1": 6751,
        "bus2": 13439
      },
      "params": {
        "R": 0.011464128270745277,
        "X": 0.07695790380239487,
        "G": 0.0,
        "B": 0.015406252816319467
      },
      "extension": {
        "length": 26538.714525146486,
        "rating": 149.4370937347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_6751_13462_1",
      "ports": {
        "bus1": 13462,
        "bus2": 6751
      },
      "params": {
        "R": 0.002319998573511839,
        "X": 0.016511911526322365,
        "G": 0.0,
        "B": 0.003377149812877178
      },
      "extension": {
        "length": 5209.822149444581,
        "rating": 185.1422905921936
      }
    },
    {
      "class": "Branch",
      "id": "branch_6753_6754_1",
      "ports": {
        "bus1": 6753,
        "bus2": 6754
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6753_6766_1",
      "ports": {
        "bus1": 6766,
        "bus2": 6753
      },
      "params": {
        "R": 0.0039007843006402254,
        "X": 0.021859943866729736,
        "G": 0.0,
        "B": 0.03370610997080803
      },
      "extension": {
        "length": 18003.54145605469,
        "rating": 251.855731010437
      }
    },
    {
      "class": "Branch",
      "id": "branch_6753_7927_1",
      "ports": {
        "bus1": 6753,
        "bus2": 7927
      },
      "params": {
        "R": 0.003014954272657633,
        "X": 0.017488578334450722,
        "G": 0.0,
        "B": 0.04636816307902336
      },
      "extension": {
        "length": 20910.74688720703,
        "rating": 254.19414043426514
      }
    },
    {
      "class": "Branch",
      "id": "branch_6755_6758_1",
      "ports": {
        "bus1": 6755,
        "bus2": 6758
      },
      "params": {
        "R": 0.010046934708952904,
        "X": 0.3063635230064392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6755_6759_1",
      "ports": {
        "bus1": 6755,
        "bus2": 6759
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6756_6758_1",
      "ports": {
        "bus1": 6756,
        "bus2": 6758
      },
      "params": {
        "R": -0.005880028009414673,
        "X": -0.17930108308792114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6756_11311_1",
      "ports": {
        "bus1": 6756,
        "bus2": 11311
      },
      "params": {
        "R": 0.017590176314115524,
        "X": 0.09134329110383987,
        "G": 0.0,
        "B": 0.06206383556127548
      },
      "extension": {
        "length": 56078.213699707034,
        "rating": 217.09997653961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_6756_13441_1",
      "ports": {
        "bus1": 6756,
        "bus2": 13441
      },
      "params": {
        "R": 0.03124053403735161,
        "X": 0.194231778383255,
        "G": 0.0,
        "B": 0.05763882398605347
      },
      "extension": {
        "length": 67636.72362304688,
        "rating": 229.77783679962158
      }
    },
    {
      "class": "Branch",
      "id": "branch_6757_6758_1",
      "ports": {
        "bus1": 6757,
        "bus2": 6758
      },
      "params": {
        "R": 0.01841953955590725,
        "X": 0.5616714358329773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6759_7499_1",
      "ports": {
        "bus1": 6759,
        "bus2": 7499
      },
      "params": {
        "R": 0.029209088534116745,
        "X": 0.1851392239332199,
        "G": 0.0,
        "B": 0.07164866477251053
      },
      "extension": {
        "length": 78667.10615478516,
        "rating": 202.5183916091919
      }
    },
    {
      "class": "Branch",
      "id": "branch_6759_7543_1",
      "ports": {
        "bus1": 6759,
        "bus2": 7543
      },
      "params": {
        "R": 0.017463309690356255,
        "X": 0.11585403233766556,
        "G": 0.0,
        "B": 0.06812350451946259
      },
      "extension": {
        "length": 62507.40619921875,
        "rating": 236.0002040863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_6759_9193_1",
      "ports": {
        "bus1": 6759,
        "bus2": 9193
      },
      "params": {
        "R": 0.0027965556364506483,
        "X": 0.01934460923075676,
        "G": 0.0,
        "B": 0.012308224104344845
      },
      "extension": {
        "length": 11154.90618676758,
        "rating": 228.66110801696777
      }
    },
    {
      "class": "Branch",
      "id": "branch_6760_6761_1",
      "ports": {
        "bus1": 6761,
        "bus2": 6760
      },
      "params": {
        "R": 0.004997312091290951,
        "X": 0.15443916618824005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6760_6762_1",
      "ports": {
        "bus1": 6760,
        "bus2": 6762
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6761_13462_1",
      "ports": {
        "bus1": 6761,
        "bus2": 13462
      },
      "params": {
        "R": 0.0020722539629787207,
        "X": 0.014189594425261022,
        "G": 0.0,
        "B": 0.019629059359431267
      },
      "extension": {
        "length": 12476.859217163086,
        "rating": 179.231595993042
      }
    },
    {
      "class": "Branch",
      "id": "branch_6763_6764_1",
      "ports": {
        "bus1": 6763,
        "bus2": 6764
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6764_6765_1",
      "ports": {
        "bus1": 6764,
        "bus2": 6765
      },
      "params": {
        "R": 0.0039034949149936433,
        "X": 0.018398549407720566,
        "G": 0.0,
        "B": 0.023660073056817055
      },
      "extension": {
        "length": 14608.656489990235,
        "rating": 225.7883071899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_6764_6769_1",
      "ports": {
        "bus1": 6764,
        "bus2": 6769
      },
      "params": {
        "R": 0.0036235095467418432,
        "X": 0.022842280566692352,
        "G": 0.0,
        "B": 0.05443785339593887
      },
      "extension": {
        "length": 25544.724639038086,
        "rating": 277.0507335662842
      }
    },
    {
      "class": "Branch",
      "id": "branch_6764_7926_1",
      "ports": {
        "bus1": 6764,
        "bus2": 7926
      },
      "params": {
        "R": 0.0038940890226513147,
        "X": 0.021957777440547943,
        "G": 0.0,
        "B": 0.03442830964922905
      },
      "extension": {
        "length": 20537.53813256836,
        "rating": 273.0790853500366
      }
    },
    {
      "class": "Branch",
      "id": "branch_6765_6767_1",
      "ports": {
        "bus1": 6767,
        "bus2": 6765
      },
      "params": {
        "R": 0.001790414797142148,
        "X": 0.011012239381670952,
        "G": 0.0,
        "B": 0.024469055235385895
      },
      "extension": {
        "length": 10853.930790527344,
        "rating": 259.4377040863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_6765_7912_1",
      "ports": {
        "bus1": 6765,
        "bus2": 7912
      },
      "params": {
        "R": 0.0010492438450455666,
        "X": 0.007009117864072323,
        "G": 0.0,
        "B": 0.010471929796040056
      },
      "extension": {
        "length": 5843.291390167236,
        "rating": 187.73924112319946
      }
    },
    {
      "class": "Branch",
      "id": "branch_6765_7916_1",
      "ports": {
        "bus1": 6765,
        "bus2": 7916
      },
      "params": {
        "R": 0.004749197978526354,
        "X": 0.03131673112511635,
        "G": 0.0,
        "B": 0.07609621435403824
      },
      "extension": {
        "length": 36666.55456567383,
        "rating": 272.9746341705322
      }
    },
    {
      "class": "Branch",
      "id": "branch_6766_10140_1",
      "ports": {
        "bus1": 6766,
        "bus2": 10140
      },
      "params": {
        "R": 0.0025233211927115917,
        "X": 0.014379585161805153,
        "G": 0.0,
        "B": 0.025049328804016113
      },
      "extension": {
        "length": 13860.530759399415,
        "rating": 245.86727619171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_6767_10140_1",
      "ports": {
        "bus1": 10140,
        "bus2": 6767
      },
      "params": {
        "R": 0.0011692597763612866,
        "X": 0.006596969906240702,
        "G": 0.0,
        "B": 0.004582091700285673
      },
      "extension": {
        "length": 3794.233497253418,
        "rating": 253.26733589172363
      }
    },
    {
      "class": "Branch",
      "id": "branch_6768_6769_1",
      "ports": {
        "bus1": 6769,
        "bus2": 6768
      },
      "params": {
        "R": 0.001672243932262063,
        "X": 0.010902994312345982,
        "G": 0.0,
        "B": 0.006728218402713537
      },
      "extension": {
        "length": 6621.635218139649,
        "rating": 268.0532455444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_6769_6770_1",
      "ports": {
        "bus1": 6769,
        "bus2": 6770
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6769_7200_1",
      "ports": {
        "bus1": 6769,
        "bus2": 7200
      },
      "params": {
        "R": 0.004027009475976229,
        "X": 0.027092987671494484,
        "G": 0.0,
        "B": 0.028599709272384644
      },
      "extension": {
        "length": 20244.469974609376,
        "rating": 214.13981914520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_6771_7083_1",
      "ports": {
        "bus1": 6771,
        "bus2": 7083
      },
      "params": {
        "R": 0.0017662625759840012,
        "X": 0.009050491265952587,
        "G": 0.0,
        "B": 0.0371757373213768
      },
      "extension": {
        "length": 11670.758327636719,
        "rating": 246.21100425720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_6772_7200_1",
      "ports": {
        "bus1": 6772,
        "bus2": 7200
      },
      "params": {
        "R": 0.004360978025943041,
        "X": 0.022535787895321846,
        "G": 0.0,
        "B": 0.02849428728222847
      },
      "extension": {
        "length": 16467.27187939453,
        "rating": 238.81256580352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_6772_7912_1",
      "ports": {
        "bus1": 6772,
        "bus2": 7912
      },
      "params": {
        "R": 0.011321607045829296,
        "X": 0.055449847131967545,
        "G": 0.0,
        "B": 0.0591438002884388
      },
      "extension": {
        "length": 41103.90269165039,
        "rating": 244.02189254760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_6773_6774_1",
      "ports": {
        "bus1": 6773,
        "bus2": 6774
      },
      "params": {
        "R": 0.0033818338997662067,
        "X": 0.019554276019334793,
        "G": 0.0,
        "B": 0.014848652295768261
      },
      "extension": {
        "length": 11896.918081237793,
        "rating": 284.106183052063
      }
    },
    {
      "class": "Branch",
      "id": "branch_6774_10140_1",
      "ports": {
        "bus1": 6774,
        "bus2": 10140
      },
      "params": {
        "R": 0.0019768120255321264,
        "X": 0.01320341695100069,
        "G": 0.0,
        "B": 0.019087666645646095
      },
      "extension": {
        "length": 11438.978172912599,
        "rating": 294.3209409713745
      }
    },
    {
      "class": "Branch",
      "id": "branch_6775_6776_1",
      "ports": {
        "bus1": 6776,
        "bus2": 6775
      },
      "params": {
        "R": 0.0020254410337656736,
        "X": 0.01233860943466425,
        "G": 0.0,
        "B": 0.03953021019697189
      },
      "extension": {
        "length": 15415.093498535156,
        "rating": 284.3397855758667
      }
    },
    {
      "class": "Branch",
      "id": "branch_6776_9227_1",
      "ports": {
        "bus1": 6776,
        "bus2": 9227
      },
      "params": {
        "R": 0.0026716000866144896,
        "X": 0.01595414988696575,
        "G": 0.0,
        "B": 0.009637278504669666
      },
      "extension": {
        "length": 8396.158693908692,
        "rating": 276.3634920120239
      }
    },
    {
      "class": "Branch",
      "id": "branch_6777_9192_1",
      "ports": {
        "bus1": 9192,
        "bus2": 6777
      },
      "params": {
        "R": 0.0034725565928965807,
        "X": 0.017473086714744568,
        "G": 0.0,
        "B": 0.0056372652761638165
      },
      "extension": {
        "length": 7391.8220207519535,
        "rating": 292.08824634552
      }
    },
    {
      "class": "Branch",
      "id": "branch_6778_9223_1",
      "ports": {
        "bus1": 6778,
        "bus2": 9223
      },
      "params": {
        "R": 0.0024861253332346678,
        "X": 0.015289438888430595,
        "G": 0.0,
        "B": 0.034660376608371735
      },
      "extension": {
        "length": 15795.500418457032,
        "rating": 271.92301750183105
      }
    },
    {
      "class": "Branch",
      "id": "branch_6779_6780_1",
      "ports": {
        "bus1": 6779,
        "bus2": 6780
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6779_9229_1",
      "ports": {
        "bus1": 6779,
        "bus2": 9229
      },
      "params": {
        "R": 0.004071349278092384,
        "X": 0.01902385801076889,
        "G": 0.0,
        "B": 0.01350409910082817
      },
      "extension": {
        "length": 11003.529845214844,
        "rating": 205.20803928375244
      }
    },
    {
      "class": "Branch",
      "id": "branch_6779_9245_1",
      "ports": {
        "bus1": 9245,
        "bus2": 6779
      },
      "params": {
        "R": 0.0031482353806495667,
        "X": 0.014889780431985855,
        "G": 0.0,
        "B": 0.0081824641674757
      },
      "extension": {
        "length": 8082.078492919922,
        "rating": 210.71324348449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_6781_6782_1",
      "ports": {
        "bus1": 6781,
        "bus2": 6782
      },
      "params": {
        "R": 0.00020093315106350929,
        "X": 0.001028562313877046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6782_6783_1",
      "ports": {
        "bus1": 6782,
        "bus2": 6783
      },
      "params": {
        "R": 0.001196635072119534,
        "X": 0.00855820719152689,
        "G": 0.0,
        "B": 0.006311751436442137
      },
      "extension": {
        "length": 5247.827387786865,
        "rating": 263.8008117675781
      }
    },
    {
      "class": "Branch",
      "id": "branch_6782_6785_1",
      "ports": {
        "bus1": 6782,
        "bus2": 6785
      },
      "params": {
        "R": 0.00238767359405756,
        "X": 0.01349431462585926,
        "G": 0.0,
        "B": 0.05251368135213852
      },
      "extension": {
        "length": 16774.52917126465,
        "rating": 255.2365779876709
      }
    },
    {
      "class": "Branch",
      "id": "branch_6783_6784_1",
      "ports": {
        "bus1": 6783,
        "bus2": 6784
      },
      "params": {
        "R": 0.00028810554067604244,
        "X": 0.001011790125630796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6783_6787_1",
      "ports": {
        "bus1": 6787,
        "bus2": 6783
      },
      "params": {
        "R": 0.00231385906226933,
        "X": 0.013893619179725647,
        "G": 0.0,
        "B": 0.03150986507534981
      },
      "extension": {
        "length": 13872.86433215332,
        "rating": 311.93861961364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_6785_6786_1",
      "ports": {
        "bus1": 6785,
        "bus2": 6786
      },
      "params": {
        "R": 0.00024277882766909895,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6787_9763_1",
      "ports": {
        "bus1": 6787,
        "bus2": 9763
      },
      "params": {
        "R": 0.0011610806686803699,
        "X": 0.008276925422251225,
        "G": 0.0,
        "B": 0.006127528380602598
      },
      "extension": {
        "length": 5378.692411560059,
        "rating": 320.56119441986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_6789_6790_1",
      "ports": {
        "bus1": 6789,
        "bus2": 6790
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6789_6809_1",
      "ports": {
        "bus1": 6809,
        "bus2": 6789
      },
      "params": {
        "R": 0.0018231561407446861,
        "X": 0.010358314029872417,
        "G": 0.0,
        "B": 0.0058640530332922935
      },
      "extension": {
        "length": 5731.115121002197,
        "rating": 236.19654178619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_6791_6894_1",
      "ports": {
        "bus1": 6894,
        "bus2": 6791
      },
      "params": {
        "R": 0.0022939199116081,
        "X": 0.013928846456110477,
        "G": 0.0,
        "B": 0.012245480902493
      },
      "extension": {
        "length": 8528.452990905762,
        "rating": 275.4067659378052
      }
    },
    {
      "class": "Branch",
      "id": "branch_6792_6851_1",
      "ports": {
        "bus1": 6792,
        "bus2": 6851
      },
      "params": {
        "R": 0.0010439539328217506,
        "X": 0.0059506562538445,
        "G": 0.0,
        "B": 0.011809599585831165
      },
      "extension": {
        "length": 5747.835891082764,
        "rating": 268.86301040649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_6793_6861_1",
      "ports": {
        "bus1": 6793,
        "bus2": 6861
      },
      "params": {
        "R": 0.0017752881394699216,
        "X": 0.009860532358288765,
        "G": 0.0,
        "B": 0.015313382260501385
      },
      "extension": {
        "length": 8607.076447631836,
        "rating": 254.81467247009277
      }
    },
    {
      "class": "Branch",
      "id": "branch_6793_6881_1",
      "ports": {
        "bus1": 6881,
        "bus2": 6793
      },
      "params": {
        "R": 0.0014558788388967514,
        "X": 0.009330632165074348,
        "G": 0.0,
        "B": 0.005063564516603947
      },
      "extension": {
        "length": 4935.563994506836,
        "rating": 262.99519538879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_6794_6828_1",
      "ports": {
        "bus1": 6828,
        "bus2": 6794
      },
      "params": {
        "R": 0.0004293416568543762,
        "X": 0.002682698657736182,
        "G": 0.0,
        "B": 0.006867081858217716
      },
      "extension": {
        "length": 2870.937958831787,
        "rating": 291.9275760650635
      }
    },
    {
      "class": "Branch",
      "id": "branch_6794_6907_1",
      "ports": {
        "bus1": 6794,
        "bus2": 6907
      },
      "params": {
        "R": 0.0009824087610468268,
        "X": 0.00602731853723526,
        "G": 0.0,
        "B": 0.007935075089335442
      },
      "extension": {
        "length": 4201.640059844971,
        "rating": 253.51638793945312
      }
    },
    {
      "class": "Branch",
      "id": "branch_6795_6796_1",
      "ports": {
        "bus1": 6795,
        "bus2": 6796
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6796_6801_1",
      "ports": {
        "bus1": 6796,
        "bus2": 6801
      },
      "params": {
        "R": 0.0022496161982417107,
        "X": 0.011417504400014877,
        "G": 0.0,
        "B": 0.014189769513905048
      },
      "extension": {
        "length": 9389.213892883301,
        "rating": 267.1417713165283
      }
    },
    {
      "class": "Branch",
      "id": "branch_6796_6837_1",
      "ports": {
        "bus1": 6837,
        "bus2": 6796
      },
      "params": {
        "R": 0.004103857092559338,
        "X": 0.026205888018012047,
        "G": 0.0,
        "B": 0.012652474455535412
      },
      "extension": {
        "length": 13141.840766967774,
        "rating": 259.9944829940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_6797_6801_1",
      "ports": {
        "bus1": 6797,
        "bus2": 6801
      },
      "params": {
        "R": 0.0025080081541091204,
        "X": 0.015771709382534027,
        "G": 0.0,
        "B": 0.01751488819718361
      },
      "extension": {
        "length": 11856.959822570801,
        "rating": 304.5863628387451
      }
    },
    {
      "class": "Branch",
      "id": "branch_6797_6839_1",
      "ports": {
        "bus1": 6839,
        "bus2": 6797
      },
      "params": {
        "R": 0.0009512339602224529,
        "X": 0.005573238246142864,
        "G": 0.0,
        "B": 0.007781772408634424
      },
      "extension": {
        "length": 4769.513909088135,
        "rating": 316.2731647491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_6798_6842_1",
      "ports": {
        "bus1": 6798,
        "bus2": 6842
      },
      "params": {
        "R": 0.0025264453142881393,
        "X": 0.01354733482003212,
        "G": 0.0,
        "B": 0.016177324578166008
      },
      "extension": {
        "length": 10484.62270477295,
        "rating": 259.53876972198486
      }
    },
    {
      "class": "Branch",
      "id": "branch_6798_6973_1",
      "ports": {
        "bus1": 6973,
        "bus2": 6798
      },
      "params": {
        "R": 0.0006305212737061083,
        "X": 0.0029471428133547306,
        "G": 0.0,
        "B": 0.004119246732443571
      },
      "extension": {
        "length": 2628.768810333252,
        "rating": 305.20546436309814
      }
    },
    {
      "class": "Branch",
      "id": "branch_6798_6973_2",
      "ports": {
        "bus1": 6973,
        "bus2": 6798
      },
      "params": {
        "R": 0.0006305212737061083,
        "X": 0.0029471428133547306,
        "G": 0.0,
        "B": 0.004119246732443571
      },
      "extension": {
        "length": 2628.768810333252,
        "rating": 305.20546436309814
      }
    },
    {
      "class": "Branch",
      "id": "branch_6799_6800_1",
      "ports": {
        "bus1": 6799,
        "bus2": 6800
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6800_6821_1",
      "ports": {
        "bus1": 6821,
        "bus2": 6800
      },
      "params": {
        "R": 0.0014583782758563757,
        "X": 0.009798725135624409,
        "G": 0.0,
        "B": 0.008790316991508007
      },
      "extension": {
        "length": 6847.1779861450195,
        "rating": 252.19366550445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_6800_6839_1",
      "ports": {
        "bus1": 6800,
        "bus2": 6839
      },
      "params": {
        "R": 0.0014133814256638288,
        "X": 0.009264473803341389,
        "G": 0.0,
        "B": 0.022823631763458252
      },
      "extension": {
        "length": 10555.091822021484,
        "rating": 259.3543529510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_6801_6802_1",
      "ports": {
        "bus1": 6801,
        "bus2": 6802
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6801_6844_1",
      "ports": {
        "bus1": 6801,
        "bus2": 6844
      },
      "params": {
        "R": 0.0015566230285912752,
        "X": 0.007779533509165049,
        "G": 0.0,
        "B": 0.009649254381656647
      },
      "extension": {
        "length": 6411.11689352417,
        "rating": 246.35484218597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_6803_6821_1",
      "ports": {
        "bus1": 6803,
        "bus2": 6821
      },
      "params": {
        "R": 0.0016637240769341588,
        "X": 0.008638172410428524,
        "G": 0.0,
        "B": 0.006079655606299639
      },
      "extension": {
        "length": 5478.579233184814,
        "rating": 246.80206775665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_6804_6888_1",
      "ports": {
        "bus1": 6888,
        "bus2": 6804
      },
      "params": {
        "R": 0.0009081371244974434,
        "X": 0.00528791593387723,
        "G": 0.0,
        "B": 0.00392168527469039
      },
      "extension": {
        "length": 3531.0411784973144,
        "rating": 260.2627992630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_6804_6893_1",
      "ports": {
        "bus1": 6893,
        "bus2": 6804
      },
      "params": {
        "R": 0.0011473868507891893,
        "X": 0.007188153453171253,
        "G": 0.0,
        "B": 0.00524936756119132
      },
      "extension": {
        "length": 4158.098066436768,
        "rating": 258.05323123931885
      }
    },
    {
      "class": "Branch",
      "id": "branch_6805_6819_1",
      "ports": {
        "bus1": 6805,
        "bus2": 6819
      },
      "params": {
        "R": 0.0013776998966932297,
        "X": 0.008182468824088573,
        "G": 0.0,
        "B": 0.01548638567328453
      },
      "extension": {
        "length": 7957.295458374024,
        "rating": 268.4861183166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_6805_6878_1",
      "ports": {
        "bus1": 6878,
        "bus2": 6805
      },
      "params": {
        "R": 0.000977008487097919,
        "X": 0.006082662381231785,
        "G": 0.0,
        "B": 0.00526108592748642
      },
      "extension": {
        "length": 4225.3003830871585,
        "rating": 274.815034866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_6806_6856_1",
      "ports": {
        "bus1": 6856,
        "bus2": 6806
      },
      "params": {
        "R": 0.0013106800615787506,
        "X": 0.007387484889477491,
        "G": 0.0,
        "B": 0.00649054953828454
      },
      "extension": {
        "length": 4551.447103363037,
        "rating": 274.47543144226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_6806_6875_1",
      "ports": {
        "bus1": 6806,
        "bus2": 6875
      },
      "params": {
        "R": 0.0012446030741557479,
        "X": 0.008062198758125305,
        "G": 0.0,
        "B": 0.011194393038749695
      },
      "extension": {
        "length": 6706.731651855469,
        "rating": 277.86285877227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_6807_6809_1",
      "ports": {
        "bus1": 6809,
        "bus2": 6807
      },
      "params": {
        "R": 0.0017232256941497326,
        "X": 0.012152737006545067,
        "G": 0.0,
        "B": 0.01995583064854145
      },
      "extension": {
        "length": 10685.084701354981,
        "rating": 242.06719398498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_6807_6917_1",
      "ports": {
        "bus1": 6917,
        "bus2": 6807
      },
      "params": {
        "R": 0.0011996106477454305,
        "X": 0.006644043140113354,
        "G": 0.0,
        "B": 0.0032123548444360495
      },
      "extension": {
        "length": 3330.9751577453612,
        "rating": 248.81815910339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_6808_6809_1",
      "ports": {
        "bus1": 6808,
        "bus2": 6809
      },
      "params": {
        "R": 0.00021868236945010722,
        "X": 0.001009910716675222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6809_6915_1",
      "ports": {
        "bus1": 6915,
        "bus2": 6809
      },
      "params": {
        "R": 0.0008435127674601972,
        "X": 0.006446897052228451,
        "G": 0.0,
        "B": 0.005115455482155085
      },
      "extension": {
        "length": 4317.070851287842,
        "rating": 250.8887529373169
      }
    },
    {
      "class": "Branch",
      "id": "branch_6810_6811_1",
      "ports": {
        "bus1": 6810,
        "bus2": 6811
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6810_6815_1",
      "ports": {
        "bus1": 6810,
        "bus2": 6815
      },
      "params": {
        "R": 0.000677557080052793,
        "X": 0.004042292479425669,
        "G": 0.0,
        "B": 0.010163725353777409
      },
      "extension": {
        "length": 4743.937016784668,
        "rating": 331.49681091308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_6810_6815_2",
      "ports": {
        "bus1": 6810,
        "bus2": 6815
      },
      "params": {
        "R": 0.000677557080052793,
        "X": 0.004042292479425669,
        "G": 0.0,
        "B": 0.010163725353777409
      },
      "extension": {
        "length": 4743.937016784668,
        "rating": 331.49681091308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_6810_6815_3",
      "ports": {
        "bus1": 6810,
        "bus2": 6815
      },
      "params": {
        "R": 0.000677557080052793,
        "X": 0.004042292479425669,
        "G": 0.0,
        "B": 0.010163725353777409
      },
      "extension": {
        "length": 4743.937016784668,
        "rating": 331.49681091308594
      }
    },
    {
      "class": "Branch",
      "id": "branch_6812_6813_1",
      "ports": {
        "bus1": 6812,
        "bus2": 6813
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6812_7025_1",
      "ports": {
        "bus1": 6812,
        "bus2": 7025
      },
      "params": {
        "R": 0.0021081268787384033,
        "X": 0.010340574197471142,
        "G": 0.0,
        "B": 0.006885777227580547
      },
      "extension": {
        "length": 6241.484224456787,
        "rating": 253.519868850708
      }
    },
    {
      "class": "Branch",
      "id": "branch_6814_6817_1",
      "ports": {
        "bus1": 6814,
        "bus2": 6817
      },
      "params": {
        "R": 9.382846474181861e-05,
        "X": 0.008316054940223694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6814_6818_1",
      "ports": {
        "bus1": 6814,
        "bus2": 6818
      },
      "params": {
        "R": 0.00022094747691880912,
        "X": 0.0011636957060545683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6815_6817_1",
      "ports": {
        "bus1": 6815,
        "bus2": 6817
      },
      "params": {
        "R": 2.4707038392079994e-05,
        "X": 0.0021897926926612854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6816_6817_1",
      "ports": {
        "bus1": 6816,
        "bus2": 6817
      },
      "params": {
        "R": 0.0007074331515468657,
        "X": 0.06270007789134979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6819_6820_1",
      "ports": {
        "bus1": 6819,
        "bus2": 6820
      },
      "params": {
        "R": 0.00028800024301745,
        "X": 0.0010534240864217281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6819_6855_1",
      "ports": {
        "bus1": 6819,
        "bus2": 6855
      },
      "params": {
        "R": 0.0007418735767714679,
        "X": 0.004846218042075634,
        "G": 0.0,
        "B": 0.0022725211456418037
      },
      "extension": {
        "length": 2303.8719846954345,
        "rating": 281.0405492782593
      }
    },
    {
      "class": "Branch",
      "id": "branch_6819_6858_1",
      "ports": {
        "bus1": 6858,
        "bus2": 6819
      },
      "params": {
        "R": 0.001140957116149366,
        "X": 0.007689022459089756,
        "G": 0.0,
        "B": 0.004740139003843069
      },
      "extension": {
        "length": 3705.8829249572755,
        "rating": 295.7118511199951
      }
    },
    {
      "class": "Branch",
      "id": "branch_6819_6863_1",
      "ports": {
        "bus1": 6819,
        "bus2": 6863
      },
      "params": {
        "R": 0.0006700653466396034,
        "X": 0.004548099357634783,
        "G": 0.0,
        "B": 0.008360068313777447
      },
      "extension": {
        "length": 4166.867473022461,
        "rating": 275.030779838562
      }
    },
    {
      "class": "Branch",
      "id": "branch_6821_6822_1",
      "ports": {
        "bus1": 6821,
        "bus2": 6822
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6821_6833_1",
      "ports": {
        "bus1": 6821,
        "bus2": 6833
      },
      "params": {
        "R": 0.006349778734147549,
        "X": 0.033336516469717026,
        "G": 0.0,
        "B": 0.022078286856412888
      },
      "extension": {
        "length": 19297.87133532715,
        "rating": 299.85575675964355
      }
    },
    {
      "class": "Branch",
      "id": "branch_6821_6919_1",
      "ports": {
        "bus1": 6919,
        "bus2": 6821
      },
      "params": {
        "R": 0.0024410232435911894,
        "X": 0.013237116858363152,
        "G": 0.0,
        "B": 0.005552607122808695
      },
      "extension": {
        "length": 6107.999697784424,
        "rating": 248.28503131866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_6823_6835_1",
      "ports": {
        "bus1": 6835,
        "bus2": 6823
      },
      "params": {
        "R": 0.0008069255272857845,
        "X": 0.004502276424318552,
        "G": 0.0,
        "B": 0.002766611985862255
      },
      "extension": {
        "length": 2630.1894503631593,
        "rating": 170.7330822944641
      }
    },
    {
      "class": "Branch",
      "id": "branch_6823_6915_1",
      "ports": {
        "bus1": 6823,
        "bus2": 6915
      },
      "params": {
        "R": 0.0022067236714065075,
        "X": 0.012159384787082672,
        "G": 0.0,
        "B": 0.00403707567602396
      },
      "extension": {
        "length": 4958.70632611084,
        "rating": 240.59174060821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_6824_6825_1",
      "ports": {
        "bus1": 6824,
        "bus2": 6825
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6824_6893_1",
      "ports": {
        "bus1": 6824,
        "bus2": 6893
      },
      "params": {
        "R": 0.0013600402744486928,
        "X": 0.008636707440018654,
        "G": 0.0,
        "B": 0.02011137455701828
      },
      "extension": {
        "length": 9542.455771728515,
        "rating": 250.3676414489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_6826_6827_1",
      "ports": {
        "bus1": 6826,
        "bus2": 6827
      },
      "params": {
        "R": 0.00021699671924579889,
        "X": 0.0011356320464983582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6832_6851_1",
      "ports": {
        "bus1": 6851,
        "bus2": 6832
      },
      "params": {
        "R": 0.0023369488772004843,
        "X": 0.013201100751757622,
        "G": 0.0,
        "B": 0.019727550446987156
      },
      "extension": {
        "length": 12432.410930236816,
        "rating": 271.533203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_6832_6864_1",
      "ports": {
        "bus1": 6864,
        "bus2": 6832
      },
      "params": {
        "R": 0.003404408460482955,
        "X": 0.01843429170548916,
        "G": 0.0,
        "B": 0.013085258193314075
      },
      "extension": {
        "length": 9771.223133605958,
        "rating": 258.0528259277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_6833_6834_1",
      "ports": {
        "bus1": 6833,
        "bus2": 6834
      },
      "params": {
        "R": 0.0002651690738275647,
        "X": 0.0011403500102460384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6833_6881_1",
      "ports": {
        "bus1": 6881,
        "bus2": 6833
      },
      "params": {
        "R": 0.001169763971120119,
        "X": 0.007284057326614857,
        "G": 0.0,
        "B": 0.009258312173187733
      },
      "extension": {
        "length": 6189.4874564208985,
        "rating": 270.1435327529907
      }
    },
    {
      "class": "Branch",
      "id": "branch_6835_6844_1",
      "ports": {
        "bus1": 6844,
        "bus2": 6835
      },
      "params": {
        "R": 0.0018509881338104606,
        "X": 0.012782040052115917,
        "G": 0.0,
        "B": 0.006215705536305904
      },
      "extension": {
        "length": 6231.431349700928,
        "rating": 226.41584873199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_6836_6837_1",
      "ports": {
        "bus1": 6836,
        "bus2": 6837
      },
      "params": {
        "R": 0.00020953011699020863,
        "X": 0.0011854999465867877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6838_6919_1",
      "ports": {
        "bus1": 6838,
        "bus2": 6919
      },
      "params": {
        "R": 0.0033438324462622404,
        "X": 0.019286641851067543,
        "G": 0.0,
        "B": 0.02027037926018238
      },
      "extension": {
        "length": 14440.710555175781,
        "rating": 239.0066385269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_6838_7052_1",
      "ports": {
        "bus1": 6838,
        "bus2": 7052
      },
      "params": {
        "R": 0.0028147390112280846,
        "X": 0.01478906162083149,
        "G": 0.0,
        "B": 0.029612654820084572
      },
      "extension": {
        "length": 12951.459271362304,
        "rating": 227.5655746459961
      }
    },
    {
      "class": "Branch",
      "id": "branch_6839_6840_1",
      "ports": {
        "bus1": 6839,
        "bus2": 6840
      },
      "params": {
        "R": 0.001267916988581419,
        "X": 0.00819422211498022,
        "G": 0.0,
        "B": 0.0037047192454338074
      },
      "extension": {
        "length": 4247.541792938233,
        "rating": 221.74451351165771
      }
    },
    {
      "class": "Branch",
      "id": "branch_6839_7258_1",
      "ports": {
        "bus1": 7258,
        "bus2": 6839
      },
      "params": {
        "R": 0.000794783525634557,
        "X": 0.003985239192843437,
        "G": 0.0,
        "B": 0.0019798611756414175
      },
      "extension": {
        "length": 1955.5592511291504,
        "rating": 338.1620168685913
      }
    },
    {
      "class": "Branch",
      "id": "branch_6840_6841_1",
      "ports": {
        "bus1": 6840,
        "bus2": 6841
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6842_7258_1",
      "ports": {
        "bus1": 6842,
        "bus2": 7258
      },
      "params": {
        "R": 0.00046754642971791327,
        "X": 0.0027730397414416075,
        "G": 0.0,
        "B": 0.008550130762159824
      },
      "extension": {
        "length": 3305.0813312988284,
        "rating": 260.0712537765503
      }
    },
    {
      "class": "Branch",
      "id": "branch_6843_7258_1",
      "ports": {
        "bus1": 7258,
        "bus2": 6843
      },
      "params": {
        "R": 0.0015914598479866982,
        "X": 0.009739367291331291,
        "G": 0.0,
        "B": 0.0142328180372715
      },
      "extension": {
        "length": 8331.990657165528,
        "rating": 291.30091667175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_6845_6846_1",
      "ports": {
        "bus1": 6845,
        "bus2": 6846
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6845_6847_1",
      "ports": {
        "bus1": 6847,
        "bus2": 6845
      },
      "params": {
        "R": 0.0012330684112384915,
        "X": 0.007228774018585682,
        "G": 0.0,
        "B": 0.006109755020588636
      },
      "extension": {
        "length": 4953.846797149658,
        "rating": 291.6973114013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_6845_6850_1",
      "ports": {
        "bus1": 6850,
        "bus2": 6845
      },
      "params": {
        "R": 0.0002654328418429941,
        "X": 0.0016995624173432589,
        "G": 0.0,
        "B": 0.003665490308776498
      },
      "extension": {
        "length": 1813.7425411834718,
        "rating": 297.2344398498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_6847_6875_1",
      "ports": {
        "bus1": 6875,
        "bus2": 6847
      },
      "params": {
        "R": 0.0007386122015304863,
        "X": 0.005512447562068701,
        "G": 0.0,
        "B": 0.0031875420827418566
      },
      "extension": {
        "length": 3007.5012743225097,
        "rating": 281.3530921936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_6847_6885_1",
      "ports": {
        "bus1": 6847,
        "bus2": 6885
      },
      "params": {
        "R": 0.0015939954901114106,
        "X": 0.0081029012799263,
        "G": 0.0,
        "B": 0.00479756249114871
      },
      "extension": {
        "length": 4714.013982788086,
        "rating": 224.26395416259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_6848_6849_1",
      "ports": {
        "bus1": 6848,
        "bus2": 6849
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6849_6878_1",
      "ports": {
        "bus1": 6849,
        "bus2": 6878
      },
      "params": {
        "R": 0.002440116135403514,
        "X": 0.016824085265398026,
        "G": 0.0,
        "B": 0.01076929084956646
      },
      "extension": {
        "length": 9622.049215759278,
        "rating": 281.27970695495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_6852_6853_1",
      "ports": {
        "bus1": 6853,
        "bus2": 6852
      },
      "params": {
        "R": 0.00253778463229537,
        "X": 0.08129999786615372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6852_6854_1",
      "ports": {
        "bus1": 6852,
        "bus2": 6854
      },
      "params": {
        "R": 0.0002655806310940534,
        "X": 0.0011345593957230449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6856_6857_1",
      "ports": {
        "bus1": 6856,
        "bus2": 6857
      },
      "params": {
        "R": 0.00022692668426316231,
        "X": 0.001159113016910851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6856_6899_1",
      "ports": {
        "bus1": 6856,
        "bus2": 6899
      },
      "params": {
        "R": 0.0008004571427591145,
        "X": 0.0040023853071033955,
        "G": 0.0,
        "B": 0.0233852993696928
      },
      "extension": {
        "length": 6738.639936767579,
        "rating": 262.9035234451294
      }
    },
    {
      "class": "Branch",
      "id": "branch_6858_6859_1",
      "ports": {
        "bus1": 6858,
        "bus2": 6859
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6860_6861_1",
      "ports": {
        "bus1": 6860,
        "bus2": 6861
      },
      "params": {
        "R": 0.00023912584583740681,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6861_6880_1",
      "ports": {
        "bus1": 6861,
        "bus2": 6880
      },
      "params": {
        "R": 0.0006121635087765753,
        "X": 0.0030813985504209995,
        "G": 0.0,
        "B": 0.0018024309538304806
      },
      "extension": {
        "length": 1830.7194293518066,
        "rating": 237.9143476486206
      }
    },
    {
      "class": "Branch",
      "id": "branch_6862_6863_1",
      "ports": {
        "bus1": 6862,
        "bus2": 6863
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6864_6867_1",
      "ports": {
        "bus1": 6864,
        "bus2": 6867
      },
      "params": {
        "R": 0.004998780786991119,
        "X": 0.16384053230285645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6864_6868_1",
      "ports": {
        "bus1": 6864,
        "bus2": 6868
      },
      "params": {
        "R": 0.00024326519633177665,
        "X": 0.0011512875789776444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6865_6867_1",
      "ports": {
        "bus1": 6865,
        "bus2": 6867
      },
      "params": {
        "R": -0.0018353592604398727,
        "X": -0.060155920684337616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6866_6867_1",
      "ports": {
        "bus1": 6866,
        "bus2": 6867
      },
      "params": {
        "R": 0.014352802187204361,
        "X": 0.4704288840293884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6869_6872_1",
      "ports": {
        "bus1": 6869,
        "bus2": 6872
      },
      "params": {
        "R": 0.004175868816673756,
        "X": 0.10585014522075653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6869_6873_1",
      "ports": {
        "bus1": 6869,
        "bus2": 6873
      },
      "params": {
        "R": 0.0002202399482484907,
        "X": 0.0011615741532295942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6869_6874_1",
      "ports": {
        "bus1": 6869,
        "bus2": 6874
      },
      "params": {
        "R": 0.00020598547416739166,
        "X": 0.0011050015455111861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6870_6872_1",
      "ports": {
        "bus1": 6870,
        "bus2": 6872
      },
      "params": {
        "R": 0.00019674631766974926,
        "X": 0.004987109452486038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6871_6872_1",
      "ports": {
        "bus1": 6871,
        "bus2": 6872
      },
      "params": {
        "R": 0.0251602903008461,
        "X": 0.6377642750740051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6873_7940_1",
      "ports": {
        "bus1": 6873,
        "bus2": 7940
      },
      "params": {
        "R": 0.009774505160748959,
        "X": 0.06287196278572083,
        "G": 0.0,
        "B": 0.101413793861866
      },
      "extension": {
        "length": 58712.558018554686,
        "rating": 278.93033027648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_6875_6876_1",
      "ports": {
        "bus1": 6875,
        "bus2": 6876
      },
      "params": {
        "R": 0.00022664818970952183,
        "X": 0.0010685196612030268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6877_6884_1",
      "ports": {
        "bus1": 6877,
        "bus2": 6884
      },
      "params": {
        "R": 0.0017588007031008601,
        "X": 0.008593397215008736,
        "G": 0.0,
        "B": 0.02810503914952278
      },
      "extension": {
        "length": 11218.053588134766,
        "rating": 260.70241928100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_6878_6879_1",
      "ports": {
        "bus1": 6878,
        "bus2": 6879
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6880_6888_1",
      "ports": {
        "bus1": 6880,
        "bus2": 6888
      },
      "params": {
        "R": 0.0010897538159042597,
        "X": 0.00744626484811306,
        "G": 0.0,
        "B": 0.013785012997686863
      },
      "extension": {
        "length": 7661.781612487794,
        "rating": 181.1847686767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_6882_6883_1",
      "ports": {
        "bus1": 6882,
        "bus2": 6883
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6882_6884_1",
      "ports": {
        "bus1": 6882,
        "bus2": 6884
      },
      "params": {
        "R": 0.001161955064162612,
        "X": 0.005947905592620373,
        "G": 0.0,
        "B": 0.019467229023575783
      },
      "extension": {
        "length": 8014.214681762695,
        "rating": 251.70300006866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_6885_6886_1",
      "ports": {
        "bus1": 6886,
        "bus2": 6885
      },
      "params": {
        "R": 0.0028383999597281218,
        "X": 0.08621575683355331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0312500000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375000000003,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6885_6887_1",
      "ports": {
        "bus1": 6885,
        "bus2": 6887
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6888_6889_1",
      "ports": {
        "bus1": 6889,
        "bus2": 6888
      },
      "params": {
        "R": 0.0014381622895598412,
        "X": 0.008696246892213821,
        "G": 0.0,
        "B": 0.010705308057367802
      },
      "extension": {
        "length": 7132.383414733887,
        "rating": 262.85414695739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_6889_6890_1",
      "ports": {
        "bus1": 6889,
        "bus2": 6890
      },
      "params": {
        "R": 0.00021159301104489714,
        "X": 0.0010658690007403493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6889_6894_1",
      "ports": {
        "bus1": 6889,
        "bus2": 6894
      },
      "params": {
        "R": 0.0008628162322565913,
        "X": 0.00477791391313076,
        "G": 0.0,
        "B": 0.0037910048849880695
      },
      "extension": {
        "length": 3182.611417190552,
        "rating": 267.3274755477905
      }
    },
    {
      "class": "Branch",
      "id": "branch_6891_6892_1",
      "ports": {
        "bus1": 6891,
        "bus2": 6892
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6895_6903_1",
      "ports": {
        "bus1": 6895,
        "bus2": 6903
      },
      "params": {
        "R": 0.0005566788604483008,
        "X": 0.004266461823135614,
        "G": 0.0,
        "B": 0.0049590058624744415
      },
      "extension": {
        "length": 3308.0799273376465,
        "rating": 230.00569343566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_6895_6907_1",
      "ports": {
        "bus1": 6907,
        "bus2": 6895
      },
      "params": {
        "R": 0.0007031458662822843,
        "X": 0.004306773655116558,
        "G": 0.0,
        "B": 0.004984233062714338
      },
      "extension": {
        "length": 3171.2896547698974,
        "rating": 238.1139039993286
      }
    },
    {
      "class": "Branch",
      "id": "branch_6897_6898_1",
      "ports": {
        "bus1": 6897,
        "bus2": 6898
      },
      "params": {
        "R": 0.00025834052939899266,
        "X": 0.0011870396556332707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6899_6900_1",
      "ports": {
        "bus1": 6899,
        "bus2": 6900
      },
      "params": {
        "R": 0.00026863859966397285,
        "X": 0.0011683573247864842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6899_6914_1",
      "ports": {
        "bus1": 6899,
        "bus2": 6914
      },
      "params": {
        "R": 0.0009538567392155528,
        "X": 0.006741762161254883,
        "G": 0.0,
        "B": 0.01210856530815363
      },
      "extension": {
        "length": 6278.563984405518,
        "rating": 251.66950225830078
      }
    },
    {
      "class": "Branch",
      "id": "branch_6901_6909_1",
      "ports": {
        "bus1": 6909,
        "bus2": 6901
      },
      "params": {
        "R": 0.0010491488501429558,
        "X": 0.005907360929995775,
        "G": 0.0,
        "B": 0.006588726304471493
      },
      "extension": {
        "length": 4166.681763427735,
        "rating": 323.76708984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_6901_6909_2",
      "ports": {
        "bus1": 6909,
        "bus2": 6901
      },
      "params": {
        "R": 0.0010491488501429558,
        "X": 0.005907360929995775,
        "G": 0.0,
        "B": 0.006588726304471493
      },
      "extension": {
        "length": 4166.681763427735,
        "rating": 323.76708984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_6903_6914_1",
      "ports": {
        "bus1": 6914,
        "bus2": 6903
      },
      "params": {
        "R": 0.0005094541702419519,
        "X": 0.0027836887165904045,
        "G": 0.0,
        "B": 0.0031235883943736553
      },
      "extension": {
        "length": 2018.4532202911378,
        "rating": 210.646390914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_6904_6905_1",
      "ports": {
        "bus1": 6904,
        "bus2": 6905
      },
      "params": {
        "R": 0.0002922676794696599,
        "X": 0.0010220443364232779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6904_6914_1",
      "ports": {
        "bus1": 6914,
        "bus2": 6904
      },
      "params": {
        "R": 0.0004660246486309916,
        "X": 0.0031613686587661505,
        "G": 0.0,
        "B": 0.0033463810104876757
      },
      "extension": {
        "length": 2429.399967956543,
        "rating": 233.3813190460205
      }
    },
    {
      "class": "Branch",
      "id": "branch_6908_6911_1",
      "ports": {
        "bus1": 6908,
        "bus2": 6911
      },
      "params": {
        "R": 0.00034562789369374514,
        "X": 0.02130848355591297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6908_6912_1",
      "ports": {
        "bus1": 6908,
        "bus2": 6912
      },
      "params": {
        "R": 0.0002480736584402621,
        "X": 0.001065558404661715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6908_6913_1",
      "ports": {
        "bus1": 6908,
        "bus2": 6913
      },
      "params": {
        "R": 0.00023260230955202132,
        "X": 0.0010172781767323613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6909_6911_1",
      "ports": {
        "bus1": 6909,
        "bus2": 6911
      },
      "params": {
        "R": -5.732942372560501e-05,
        "X": -0.003534449264407158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6910_6911_1",
      "ports": {
        "bus1": 6910,
        "bus2": 6911
      },
      "params": {
        "R": 0.0018732479074969888,
        "X": 0.11548854410648346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6913_6975_1",
      "ports": {
        "bus1": 6913,
        "bus2": 6975
      },
      "params": {
        "R": 0.00022444347268901765,
        "X": 0.004737100098282099,
        "G": 0.0,
        "B": 0.4672826826572418
      },
      "extension": {
        "length": 34202.154478271485,
        "rating": 3002.069091796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_6913_7055_1",
      "ports": {
        "bus1": 7055,
        "bus2": 6913
      },
      "params": {
        "R": 0.0002731307758949697,
        "X": 0.0036414044443517923,
        "G": 0.0,
        "B": 0.4387129545211792
      },
      "extension": {
        "length": 25935.756910400392,
        "rating": 2948.942756652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_6913_10277_1",
      "ports": {
        "bus1": 6913,
        "bus2": 10277
      },
      "params": {
        "R": 0.0002275635051773861,
        "X": 0.003596292110159993,
        "G": 0.0,
        "B": 0.29999545216560364
      },
      "extension": {
        "length": 25387.16155883789,
        "rating": 2641.7736053466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_6913_10314_1",
      "ports": {
        "bus1": 10314,
        "bus2": 6913
      },
      "params": {
        "R": 1.7273292542085983e-05,
        "X": 0.0003330929030198604,
        "G": 0.0,
        "B": 0.04019874706864357
      },
      "extension": {
        "length": 2565.277232299805,
        "rating": 2721.2881088256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_6915_6916_1",
      "ports": {
        "bus1": 6915,
        "bus2": 6916
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6917_6918_1",
      "ports": {
        "bus1": 6917,
        "bus2": 6918
      },
      "params": {
        "R": 0.00021051830844953656,
        "X": 0.0010238462127745152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6919_6920_1",
      "ports": {
        "bus1": 6919,
        "bus2": 6920
      },
      "params": {
        "R": 0.0002192025858676061,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6921_6922_1",
      "ports": {
        "bus1": 6921,
        "bus2": 6922
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6923_6924_1",
      "ports": {
        "bus1": 6923,
        "bus2": 6924
      },
      "params": {
        "R": 0.00026806615642271936,
        "X": 0.001139474450610578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6925_6926_1",
      "ports": {
        "bus1": 6925,
        "bus2": 6926
      },
      "params": {
        "R": 0.0032904399558901787,
        "X": 0.090567946434021,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6925_6927_1",
      "ports": {
        "bus1": 6925,
        "bus2": 6927
      },
      "params": {
        "R": 0.00020061605027876794,
        "X": 0.0010414078133180737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6925_6928_1",
      "ports": {
        "bus1": 6925,
        "bus2": 6928
      },
      "params": {
        "R": 0.00022200564853847027,
        "X": 0.001050742226652801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6927_7047_1",
      "ports": {
        "bus1": 7047,
        "bus2": 6927
      },
      "params": {
        "R": 0.00045872278860770166,
        "X": 0.002951290225610137,
        "G": 0.0,
        "B": 0.002479525050148368
      },
      "extension": {
        "length": 1927.080838256836,
        "rating": 317.9101228713989
      }
    },
    {
      "class": "Branch",
      "id": "branch_6927_7047_2",
      "ports": {
        "bus1": 7047,
        "bus2": 6927
      },
      "params": {
        "R": 0.00045872278860770166,
        "X": 0.002951290225610137,
        "G": 0.0,
        "B": 0.002479525050148368
      },
      "extension": {
        "length": 1927.080838256836,
        "rating": 317.9101228713989
      }
    },
    {
      "class": "Branch",
      "id": "branch_6929_6930_1",
      "ports": {
        "bus1": 6930,
        "bus2": 6929
      },
      "params": {
        "R": 0.00018317330977879465,
        "X": 0.014030708000063896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6929_6931_1",
      "ports": {
        "bus1": 6929,
        "bus2": 6931
      },
      "params": {
        "R": 0.00022750408970750868,
        "X": 0.001058549270965159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6929_6932_1",
      "ports": {
        "bus1": 6929,
        "bus2": 6932
      },
      "params": {
        "R": 0.000238292952417396,
        "X": 0.0010366443311795592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6930_6995_1",
      "ports": {
        "bus1": 6930,
        "bus2": 6995
      },
      "params": {
        "R": 0.00014886751887388527,
        "X": 0.0009415853419341147,
        "G": 0.0,
        "B": 0.0006642425432801247
      },
      "extension": {
        "length": 563.529050491333,
        "rating": 350.0569820404053
      }
    },
    {
      "class": "Branch",
      "id": "branch_6931_6999_1",
      "ports": {
        "bus1": 6999,
        "bus2": 6931
      },
      "params": {
        "R": 0.00016201187099795789,
        "X": 0.002574180020019412,
        "G": 0.0,
        "B": 0.30312594771385193
      },
      "extension": {
        "length": 18743.853570556643,
        "rating": 2848.643112182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_6931_7069_1",
      "ports": {
        "bus1": 6931,
        "bus2": 7069
      },
      "params": {
        "R": 0.00010768864740384743,
        "X": 0.002055334160104394,
        "G": 0.0,
        "B": 0.24555222690105438
      },
      "extension": {
        "length": 15866.885037963868,
        "rating": 2168.157958984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_6931_7184_1",
      "ports": {
        "bus1": 7184,
        "bus2": 6931
      },
      "params": {
        "R": 0.00016002812481019646,
        "X": 0.0022572355810552835,
        "G": 0.0,
        "B": 0.17620553076267242
      },
      "extension": {
        "length": 15102.582620361329,
        "rating": 2487.6245498657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_6933_6934_1",
      "ports": {
        "bus1": 6933,
        "bus2": 6934
      },
      "params": {
        "R": 0.0003759040264412761,
        "X": 0.014164798893034458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6933_6935_1",
      "ports": {
        "bus1": 6933,
        "bus2": 6935
      },
      "params": {
        "R": 0.0006720018573105335,
        "X": 0.01830739714205265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6933_6936_1",
      "ports": {
        "bus1": 6933,
        "bus2": 6936
      },
      "params": {
        "R": 0.0005761809297837317,
        "X": 0.017123984172940254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6933_6937_1",
      "ports": {
        "bus1": 6933,
        "bus2": 6937
      },
      "params": {
        "R": 0.00023647211492061615,
        "X": 0.0011541969142854214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6933_6938_1",
      "ports": {
        "bus1": 6933,
        "bus2": 6938
      },
      "params": {
        "R": 0.00020391709404066205,
        "X": 0.0011390618747100234,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6937_7072_1",
      "ports": {
        "bus1": 6937,
        "bus2": 7072
      },
      "params": {
        "R": 0.00023877012426964939,
        "X": 0.00131629453971982,
        "G": 0.0,
        "B": 0.0007318293792195618
      },
      "extension": {
        "length": 748.976004272461,
        "rating": 300.31747817993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_6937_7296_1",
      "ports": {
        "bus1": 6937,
        "bus2": 7296
      },
      "params": {
        "R": 0.0003055149572901428,
        "X": 0.001807205262593925,
        "G": 0.0,
        "B": 0.0012941566528752446
      },
      "extension": {
        "length": 1020.7686149368286,
        "rating": 324.80616569519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_6937_7296_2",
      "ports": {
        "bus1": 6937,
        "bus2": 7296
      },
      "params": {
        "R": 0.0003055149572901428,
        "X": 0.001807205262593925,
        "G": 0.0,
        "B": 0.0012941566528752446
      },
      "extension": {
        "length": 1020.7686149368286,
        "rating": 324.80616569519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_6937_7296_3",
      "ports": {
        "bus1": 6937,
        "bus2": 7296
      },
      "params": {
        "R": 0.0003055149572901428,
        "X": 0.001807205262593925,
        "G": 0.0,
        "B": 0.0012941566528752446
      },
      "extension": {
        "length": 1020.7686149368286,
        "rating": 324.80616569519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_6939_6940_1",
      "ports": {
        "bus1": 6939,
        "bus2": 6940
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6940_7273_1",
      "ports": {
        "bus1": 6940,
        "bus2": 7273
      },
      "params": {
        "R": 0.0003199984785169363,
        "X": 0.0016158402431756258,
        "G": 0.0,
        "B": 0.0020491245668381453
      },
      "extension": {
        "length": 1372.441963142395,
        "rating": 236.47313117980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_6941_6944_1",
      "ports": {
        "bus1": 6941,
        "bus2": 6944
      },
      "params": {
        "R": -0.0001828894019126892,
        "X": -0.004316903650760651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6941_6945_1",
      "ports": {
        "bus1": 6941,
        "bus2": 6945
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6942_6944_1",
      "ports": {
        "bus1": 6942,
        "bus2": 6944
      },
      "params": {
        "R": 0.00452073011547327,
        "X": 0.10670683532953262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6943_6944_1",
      "ports": {
        "bus1": 6943,
        "bus2": 6944
      },
      "params": {
        "R": 0.00452073011547327,
        "X": 0.10670683532953262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6946_6947_1",
      "ports": {
        "bus1": 6946,
        "bus2": 6947
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6947_7168_1",
      "ports": {
        "bus1": 7168,
        "bus2": 6947
      },
      "params": {
        "R": 0.0003353411448188126,
        "X": 0.0019450146937742831,
        "G": 0.0,
        "B": 0.0009276662021875381
      },
      "extension": {
        "length": 949.5933024215699,
        "rating": 280.5199384689331
      }
    },
    {
      "class": "Branch",
      "id": "branch_6948_6949_1",
      "ports": {
        "bus1": 6948,
        "bus2": 6949
      },
      "params": {
        "R": 0.006802775431424379,
        "X": 0.21226449310779572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6948_6950_1",
      "ports": {
        "bus1": 6948,
        "bus2": 6950
      },
      "params": {
        "R": 0.009835119359195232,
        "X": 0.33599573373794556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6948_6951_1",
      "ports": {
        "bus1": 6948,
        "bus2": 6951
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6948_6952_1",
      "ports": {
        "bus1": 6948,
        "bus2": 6952
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6953_6954_1",
      "ports": {
        "bus1": 6953,
        "bus2": 6954
      },
      "params": {
        "R": 0.0028637859504669905,
        "X": 0.115292988717556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6953_6955_1",
      "ports": {
        "bus1": 6953,
        "bus2": 6955
      },
      "params": {
        "R": 0.003441945882514119,
        "X": 0.11092031002044678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6953_6956_1",
      "ports": {
        "bus1": 6953,
        "bus2": 6956
      },
      "params": {
        "R": 0.0027753084432333708,
        "X": 0.07955624163150787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6953_6957_1",
      "ports": {
        "bus1": 6953,
        "bus2": 6957
      },
      "params": {
        "R": 0.002844470087438822,
        "X": 0.09751243144273758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6953_6958_1",
      "ports": {
        "bus1": 6953,
        "bus2": 6958
      },
      "params": {
        "R": 0.0011667408980429173,
        "X": 0.035831160843372345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6953_6959_1",
      "ports": {
        "bus1": 6953,
        "bus2": 6959
      },
      "params": {
        "R": 0.0021965561900287867,
        "X": 0.06732077151536942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6953_6960_1",
      "ports": {
        "bus1": 6953,
        "bus2": 6960
      },
      "params": {
        "R": 0.0002548254851717502,
        "X": 0.0011976175010204315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6953_6961_1",
      "ports": {
        "bus1": 6953,
        "bus2": 6961
      },
      "params": {
        "R": 0.00021116329298820347,
        "X": 0.0011487486772239208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6962_6963_1",
      "ports": {
        "bus1": 6962,
        "bus2": 6963
      },
      "params": {
        "R": 0.0036808070726692677,
        "X": 0.13176457583904266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6962_6964_1",
      "ports": {
        "bus1": 6962,
        "bus2": 6964
      },
      "params": {
        "R": 0.002504396950826049,
        "X": 0.07806425541639328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6962_6965_1",
      "ports": {
        "bus1": 6962,
        "bus2": 6965
      },
      "params": {
        "R": 0.00020411612058524042,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6962_6966_1",
      "ports": {
        "bus1": 6962,
        "bus2": 6966
      },
      "params": {
        "R": 0.0002906030276790261,
        "X": 0.0011970122577622533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6965_7132_1",
      "ports": {
        "bus1": 6965,
        "bus2": 7132
      },
      "params": {
        "R": 0.00038820315967313945,
        "X": 0.0016239399556070566,
        "G": 0.0,
        "B": 0.0013120983494445682
      },
      "extension": {
        "length": 1043.2751597671509,
        "rating": 281.9012403488159
      }
    },
    {
      "class": "Branch",
      "id": "branch_6967_6968_1",
      "ports": {
        "bus1": 6967,
        "bus2": 6968
      },
      "params": {
        "R": 0.00026679557049646974,
        "X": 0.0011113636428490281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6969_6970_1",
      "ports": {
        "bus1": 6969,
        "bus2": 6970
      },
      "params": {
        "R": 0.003181809326633811,
        "X": 0.08263150602579117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6969_6971_1",
      "ports": {
        "bus1": 6969,
        "bus2": 6971
      },
      "params": {
        "R": 0.0002863965346477926,
        "X": 0.001059468137100339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6972_6973_1",
      "ports": {
        "bus1": 6973,
        "bus2": 6972
      },
      "params": {
        "R": 0.00017810738063417375,
        "X": 0.013841364532709122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6972_6974_1",
      "ports": {
        "bus1": 6972,
        "bus2": 6974
      },
      "params": {
        "R": 0.00011726889351848513,
        "X": 0.008969932794570923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6972_6975_1",
      "ports": {
        "bus1": 6972,
        "bus2": 6975
      },
      "params": {
        "R": 0.000232764970860444,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6972_6976_1",
      "ports": {
        "bus1": 6972,
        "bus2": 6976
      },
      "params": {
        "R": 0.00023611409415025264,
        "X": 0.0011204496258869767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6975_7055_1",
      "ports": {
        "bus1": 6975,
        "bus2": 7055
      },
      "params": {
        "R": 8.017732034204528e-05,
        "X": 0.0013089380227029324,
        "G": 0.0,
        "B": 0.15814268589019775
      },
      "extension": {
        "length": 9678.770451232911,
        "rating": 3040.830612182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_6975_7260_1",
      "ports": {
        "bus1": 6975,
        "bus2": 7260
      },
      "params": {
        "R": 7.900387572590262e-05,
        "X": 0.0012812206987291574,
        "G": 0.0,
        "B": 0.12188755720853806
      },
      "extension": {
        "length": 8807.465541687012,
        "rating": 2901.922035217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_6977_6978_1",
      "ports": {
        "bus1": 6977,
        "bus2": 6978
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6978_7094_1",
      "ports": {
        "bus1": 6978,
        "bus2": 7094
      },
      "params": {
        "R": 0.0003351696359459311,
        "X": 0.002222311682999134,
        "G": 0.0,
        "B": 0.0021676423493772745
      },
      "extension": {
        "length": 1619.7861358795167,
        "rating": 279.626727104187
      }
    },
    {
      "class": "Branch",
      "id": "branch_6978_7225_1",
      "ports": {
        "bus1": 6978,
        "bus2": 7225
      },
      "params": {
        "R": 0.0003312637272756547,
        "X": 0.0021224317606538534,
        "G": 0.0,
        "B": 0.0012302405666559935
      },
      "extension": {
        "length": 1183.9406812591553,
        "rating": 257.6000452041626
      }
    },
    {
      "class": "Branch",
      "id": "branch_6979_6980_1",
      "ports": {
        "bus1": 6979,
        "bus2": 6980
      },
      "params": {
        "R": 0.003368091071024537,
        "X": 0.09171182662248611,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6979_6981_1",
      "ports": {
        "bus1": 6979,
        "bus2": 6981
      },
      "params": {
        "R": 0.004757770337164402,
        "X": 0.12709221243858337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6979_6982_1",
      "ports": {
        "bus1": 6979,
        "bus2": 6982
      },
      "params": {
        "R": 0.0037420608568936586,
        "X": 0.09565729647874832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6979_6983_1",
      "ports": {
        "bus1": 6979,
        "bus2": 6983
      },
      "params": {
        "R": 0.0002571405202616006,
        "X": 0.001143218600191176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6979_6984_1",
      "ports": {
        "bus1": 6979,
        "bus2": 6984
      },
      "params": {
        "R": 0.00025726889725774527,
        "X": 0.001095956307835877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6985_6986_1",
      "ports": {
        "bus1": 6985,
        "bus2": 6986
      },
      "params": {
        "R": 0.001965409377589822,
        "X": 0.06031867861747742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6985_6987_1",
      "ports": {
        "bus1": 6985,
        "bus2": 6987
      },
      "params": {
        "R": 0.0028624762780964375,
        "X": 0.076990507543087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6985_6988_1",
      "ports": {
        "bus1": 6985,
        "bus2": 6988
      },
      "params": {
        "R": 0.00020314514404162765,
        "X": 0.0010551810264587402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6985_6989_1",
      "ports": {
        "bus1": 6985,
        "bus2": 6989
      },
      "params": {
        "R": 0.0002355619362788275,
        "X": 0.00119667814578861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6990_6991_1",
      "ports": {
        "bus1": 6990,
        "bus2": 6991
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6991_13525_1",
      "ports": {
        "bus1": 6991,
        "bus2": 13525
      },
      "params": {
        "R": 0.027782922610640526,
        "X": 0.15050438046455383,
        "G": 0.0,
        "B": 0.18956130743026733
      },
      "extension": {
        "length": 116974.9559794922,
        "rating": 215.57166576385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_6992_6993_1",
      "ports": {
        "bus1": 6992,
        "bus2": 6993
      },
      "params": {
        "R": 0.004021720960736275,
        "X": 0.12764978408813477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6992_6994_1",
      "ports": {
        "bus1": 6992,
        "bus2": 6994
      },
      "params": {
        "R": 0.0037039578892290592,
        "X": 0.12259943038225174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_6992_6995_1",
      "ports": {
        "bus1": 6992,
        "bus2": 6995
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6992_6996_1",
      "ports": {
        "bus1": 6992,
        "bus2": 6996
      },
      "params": {
        "R": 0.0002850342425517738,
        "X": 0.001068110577762127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6997_6998_1",
      "ports": {
        "bus1": 6998,
        "bus2": 6997
      },
      "params": {
        "R": 0.0001929850404849276,
        "X": 0.01489286683499813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6997_6999_1",
      "ports": {
        "bus1": 6997,
        "bus2": 6999
      },
      "params": {
        "R": 0.0002029935858445242,
        "X": 0.0011889798333868384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6997_7000_1",
      "ports": {
        "bus1": 6997,
        "bus2": 7000
      },
      "params": {
        "R": 0.0002152369706891477,
        "X": 0.0011764263035729527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6998_7050_1",
      "ports": {
        "bus1": 7050,
        "bus2": 6998
      },
      "params": {
        "R": 0.0011263760970905423,
        "X": 0.00718125281855464,
        "G": 0.0,
        "B": 0.005068835336714983
      },
      "extension": {
        "length": 4498.749319976807,
        "rating": 314.2543077468872
      }
    },
    {
      "class": "Branch",
      "id": "branch_6999_7102_1",
      "ports": {
        "bus1": 6999,
        "bus2": 7102
      },
      "params": {
        "R": 0.0001754035329213366,
        "X": 0.003274333430454135,
        "G": 0.0,
        "B": 0.29547038674354553
      },
      "extension": {
        "length": 22339.06240209961,
        "rating": 2741.7043685913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_6999_7207_1",
      "ports": {
        "bus1": 7207,
        "bus2": 6999
      },
      "params": {
        "R": 0.00014415143232326955,
        "X": 0.002388013293966651,
        "G": 0.0,
        "B": 0.3351767957210541
      },
      "extension": {
        "length": 18652.22507043457,
        "rating": 2556.0483932495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_7001_7002_1",
      "ports": {
        "bus1": 7001,
        "bus2": 7002
      },
      "params": {
        "R": 0.004409109242260456,
        "X": 0.130578875541687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7001_7003_1",
      "ports": {
        "bus1": 7001,
        "bus2": 7003
      },
      "params": {
        "R": 0.003093187464401126,
        "X": 0.11762609332799911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7001_7004_1",
      "ports": {
        "bus1": 7001,
        "bus2": 7004
      },
      "params": {
        "R": 0.007862681522965431,
        "X": 0.23853738605976105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7001_7005_1",
      "ports": {
        "bus1": 7001,
        "bus2": 7005
      },
      "params": {
        "R": 0.0002398797223577276,
        "X": 0.001194091746583581,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7001_7006_1",
      "ports": {
        "bus1": 7001,
        "bus2": 7006
      },
      "params": {
        "R": 0.00025197735521942377,
        "X": 0.0010305047035217285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7007_7008_1",
      "ports": {
        "bus1": 7007,
        "bus2": 7008
      },
      "params": {
        "R": 0.0017699887976050377,
        "X": 0.0540759414434433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7007_7009_1",
      "ports": {
        "bus1": 7007,
        "bus2": 7009
      },
      "params": {
        "R": 0.001678958535194397,
        "X": 0.05338065326213837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7007_7010_1",
      "ports": {
        "bus1": 7007,
        "bus2": 7010
      },
      "params": {
        "R": 0.00024147481599356982,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7007_7011_1",
      "ports": {
        "bus1": 7007,
        "bus2": 7011
      },
      "params": {
        "R": 0.00028231405303813517,
        "X": 0.001061312505044043,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7010_7236_1",
      "ports": {
        "bus1": 7010,
        "bus2": 7236
      },
      "params": {
        "R": 0.0012027588672935963,
        "X": 0.005620335228741169,
        "G": 0.0,
        "B": 0.00364110479131341
      },
      "extension": {
        "length": 2861.065038208008,
        "rating": 284.6977472305298
      }
    },
    {
      "class": "Branch",
      "id": "branch_7012_7015_1",
      "ports": {
        "bus1": 7012,
        "bus2": 7015
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.001125141978263855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7012_7016_1",
      "ports": {
        "bus1": 7012,
        "bus2": 7016
      },
      "params": {
        "R": 0.00023858067288529128,
        "X": 0.0011127429315820336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7012_7017_1",
      "ports": {
        "bus1": 7012,
        "bus2": 7017
      },
      "params": {
        "R": 0.00024900518474169075,
        "X": 0.0011305800871923566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7013_7015_1",
      "ports": {
        "bus1": 7013,
        "bus2": 7015
      },
      "params": {
        "R": 0.004229814745485783,
        "X": 0.11841250956058502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7014_7015_1",
      "ports": {
        "bus1": 7014,
        "bus2": 7015
      },
      "params": {
        "R": 0.004229814745485783,
        "X": 0.11841250956058502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7018_7019_1",
      "ports": {
        "bus1": 7018,
        "bus2": 7019
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7019_7212_1",
      "ports": {
        "bus1": 7212,
        "bus2": 7019
      },
      "params": {
        "R": 0.0004231776692904532,
        "X": 0.002421570010483265,
        "G": 0.0,
        "B": 0.0022379709407687187
      },
      "extension": {
        "length": 1569.364446121216,
        "rating": 277.637243270874
      }
    },
    {
      "class": "Branch",
      "id": "branch_7020_7021_1",
      "ports": {
        "bus1": 7020,
        "bus2": 7021
      },
      "params": {
        "R": 0.00020836680778302252,
        "X": 0.0010653591016307473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7021_7064_1",
      "ports": {
        "bus1": 7021,
        "bus2": 7064
      },
      "params": {
        "R": 0.0007914805319160223,
        "X": 0.004356784280389547,
        "G": 0.0,
        "B": 0.010093003511428833
      },
      "extension": {
        "length": 4228.152022979736,
        "rating": 295.3636407852173
      }
    },
    {
      "class": "Branch",
      "id": "branch_7022_7023_1",
      "ports": {
        "bus1": 7022,
        "bus2": 7023
      },
      "params": {
        "R": 0.003536504926159978,
        "X": 0.08636700361967087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7022_7024_1",
      "ports": {
        "bus1": 7022,
        "bus2": 7024
      },
      "params": {
        "R": 0.0014709598617628217,
        "X": 0.04153554514050484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7022_7025_1",
      "ports": {
        "bus1": 7022,
        "bus2": 7025
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7022_7026_1",
      "ports": {
        "bus1": 7022,
        "bus2": 7026
      },
      "params": {
        "R": 0.00029811664717271924,
        "X": 0.0011401220690459013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7027_7028_1",
      "ports": {
        "bus1": 7027,
        "bus2": 7028
      },
      "params": {
        "R": 0.000248865457251668,
        "X": 0.0011349170235916972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7029_7032_1",
      "ports": {
        "bus1": 7029,
        "bus2": 7032
      },
      "params": {
        "R": 0.0004093702882528305,
        "X": 0.010551363229751587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7029_7033_1",
      "ports": {
        "bus1": 7029,
        "bus2": 7033
      },
      "params": {
        "R": 0.004188511986285448,
        "X": 0.13413488864898682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7029_7034_1",
      "ports": {
        "bus1": 7029,
        "bus2": 7034
      },
      "params": {
        "R": 0.00376835186034441,
        "X": 0.10534067451953888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7029_7035_1",
      "ports": {
        "bus1": 7029,
        "bus2": 7035
      },
      "params": {
        "R": 0.01538073644042015,
        "X": 0.4994359314441681,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7029_7036_1",
      "ports": {
        "bus1": 7029,
        "bus2": 7036
      },
      "params": {
        "R": 0.10526631027460098,
        "X": 3.4480903148651123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7029_7037_1",
      "ports": {
        "bus1": 7029,
        "bus2": 7037
      },
      "params": {
        "R": 0.00023783922370057553,
        "X": 0.0011874890187755227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7029_7038_1",
      "ports": {
        "bus1": 7029,
        "bus2": 7038
      },
      "params": {
        "R": 0.00021670998830813915,
        "X": 0.0010860335314646363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7030_7032_1",
      "ports": {
        "bus1": 7030,
        "bus2": 7032
      },
      "params": {
        "R": 0.009935679845511913,
        "X": 0.25608840584754944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7031_7032_1",
      "ports": {
        "bus1": 7031,
        "bus2": 7032
      },
      "params": {
        "R": 0.009935679845511913,
        "X": 0.25608840584754944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7037_7236_1",
      "ports": {
        "bus1": 7037,
        "bus2": 7236
      },
      "params": {
        "R": 0.0005001132376492023,
        "X": 0.0037149693816900253,
        "G": 0.0,
        "B": 0.0015051388181746006
      },
      "extension": {
        "length": 1717.4189264831543,
        "rating": 285.5753421783447
      }
    },
    {
      "class": "Branch",
      "id": "branch_7039_7040_1",
      "ports": {
        "bus1": 7039,
        "bus2": 7040
      },
      "params": {
        "R": 0.0034572873264551163,
        "X": 0.12112052738666534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7039_7041_1",
      "ports": {
        "bus1": 7039,
        "bus2": 7041
      },
      "params": {
        "R": 0.0002142425801139325,
        "X": 0.0011765671661123633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7039_7042_1",
      "ports": {
        "bus1": 7039,
        "bus2": 7042
      },
      "params": {
        "R": 0.00024713738821446896,
        "X": 0.0011546238092705607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7043_7044_1",
      "ports": {
        "bus1": 7043,
        "bus2": 7044
      },
      "params": {
        "R": 0.0037873554974794388,
        "X": 0.07442612200975418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7043_7045_1",
      "ports": {
        "bus1": 7043,
        "bus2": 7045
      },
      "params": {
        "R": 0.0018288331339135766,
        "X": 0.0547398142516613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7043_7046_1",
      "ports": {
        "bus1": 7043,
        "bus2": 7046
      },
      "params": {
        "R": 0.0012558765010908246,
        "X": 0.0500069335103035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7043_7047_1",
      "ports": {
        "bus1": 7043,
        "bus2": 7047
      },
      "params": {
        "R": 0.0002788866404443979,
        "X": 0.001049446640536189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7043_7048_1",
      "ports": {
        "bus1": 7043,
        "bus2": 7048
      },
      "params": {
        "R": 0.00026480856467969716,
        "X": 0.0010957005433738232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7049_7050_1",
      "ports": {
        "bus1": 7049,
        "bus2": 7050
      },
      "params": {
        "R": 0.00027953702374361455,
        "X": 0.0010598310036584735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7051_7052_1",
      "ports": {
        "bus1": 7052,
        "bus2": 7051
      },
      "params": {
        "R": 0.00020563125144690275,
        "X": 0.0149482237175107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7051_7053_1",
      "ports": {
        "bus1": 7051,
        "bus2": 7053
      },
      "params": {
        "R": 0.00016516115283593535,
        "X": 0.01326004508882761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7051_7054_1",
      "ports": {
        "bus1": 7051,
        "bus2": 7054
      },
      "params": {
        "R": 0.00019667828746605664,
        "X": 0.015927229076623917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7051_7055_1",
      "ports": {
        "bus1": 7051,
        "bus2": 7055
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7051_7056_1",
      "ports": {
        "bus1": 7051,
        "bus2": 7056
      },
      "params": {
        "R": 0.0002204578195232898,
        "X": 0.001104486989788711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7055_7260_1",
      "ports": {
        "bus1": 7260,
        "bus2": 7055
      },
      "params": {
        "R": 0.00015543689369224012,
        "X": 0.002448431681841612,
        "G": 0.0,
        "B": 0.22567738592624664
      },
      "extension": {
        "length": 16688.338432250977,
        "rating": 3002.1724700927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_7055_11024_1",
      "ports": {
        "bus1": 7055,
        "bus2": 11024
      },
      "params": {
        "R": 0.0003664411779027432,
        "X": 0.006074133794754744,
        "G": 0.0,
        "B": 0.6272622346878052
      },
      "extension": {
        "length": 43007.37078515625,
        "rating": 2681.160354614258
      }
    },
    {
      "class": "Branch",
      "id": "branch_7057_7058_1",
      "ports": {
        "bus1": 7057,
        "bus2": 7058
      },
      "params": {
        "R": 0.002575821476057172,
        "X": 0.08953052759170532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7057_7059_1",
      "ports": {
        "bus1": 7057,
        "bus2": 7059
      },
      "params": {
        "R": 0.00022413142141886055,
        "X": 0.001079573412425816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7059_7202_1",
      "ports": {
        "bus1": 7202,
        "bus2": 7059
      },
      "params": {
        "R": 0.0006343525019474328,
        "X": 0.004055489785969257,
        "G": 0.0,
        "B": 0.0015020424034446478
      },
      "extension": {
        "length": 1671.3483664855958,
        "rating": 330.9814214706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_7060_7061_1",
      "ports": {
        "bus1": 7060,
        "bus2": 7061
      },
      "params": {
        "R": 0.001762006664648652,
        "X": 0.06340544670820236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7060_7062_1",
      "ports": {
        "bus1": 7060,
        "bus2": 7062
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7063_7064_1",
      "ports": {
        "bus1": 7063,
        "bus2": 7064
      },
      "params": {
        "R": 0.0002861181856133044,
        "X": 0.0011245525674894452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7065_7066_1",
      "ports": {
        "bus1": 7066,
        "bus2": 7065
      },
      "params": {
        "R": 9.700070222606882e-05,
        "X": 0.007540092803537846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7065_7067_1",
      "ports": {
        "bus1": 7065,
        "bus2": 7067
      },
      "params": {
        "R": 0.0002868328883778304,
        "X": 0.020544571802020073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7065_7068_1",
      "ports": {
        "bus1": 7065,
        "bus2": 7068
      },
      "params": {
        "R": 0.0003568657557480037,
        "X": 0.02465731091797352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7065_7069_1",
      "ports": {
        "bus1": 7065,
        "bus2": 7069
      },
      "params": {
        "R": 0.0002426598221063614,
        "X": 0.0010785177582874894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7065_7070_1",
      "ports": {
        "bus1": 7065,
        "bus2": 7070
      },
      "params": {
        "R": 0.00022128083219286054,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7066_7172_1",
      "ports": {
        "bus1": 7066,
        "bus2": 7172
      },
      "params": {
        "R": 0.0008670117240399122,
        "X": 0.004338081460446119,
        "G": 0.0,
        "B": 0.004280473571270704
      },
      "extension": {
        "length": 3152.2173945007326,
        "rating": 231.91637992858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_7066_7187_1",
      "ports": {
        "bus1": 7066,
        "bus2": 7187
      },
      "params": {
        "R": 0.0005075584049336612,
        "X": 0.003031754633411765,
        "G": 0.0,
        "B": 0.0031258987728506327
      },
      "extension": {
        "length": 2097.3118835906985,
        "rating": 306.5349578857422
      }
    },
    {
      "class": "Branch",
      "id": "branch_7071_7072_1",
      "ports": {
        "bus1": 7071,
        "bus2": 7072
      },
      "params": {
        "R": 0.0002596698177512735,
        "X": 0.0011318979086354375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7072_7296_1",
      "ports": {
        "bus1": 7072,
        "bus2": 7296
      },
      "params": {
        "R": 0.0004088096902705729,
        "X": 0.0023584053851664066,
        "G": 0.0,
        "B": 0.0020328697282820944
      },
      "extension": {
        "length": 1475.2739509277344,
        "rating": 221.09692096710205
      }
    },
    {
      "class": "Branch",
      "id": "branch_7073_7074_1",
      "ports": {
        "bus1": 7073,
        "bus2": 7074
      },
      "params": {
        "R": 0.005826456006616354,
        "X": 0.1962042599916458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7073_7075_1",
      "ports": {
        "bus1": 7073,
        "bus2": 7075
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7076_7077_1",
      "ports": {
        "bus1": 7076,
        "bus2": 7077
      },
      "params": {
        "R": 0.002375045558437705,
        "X": 0.07237450778484344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7076_7078_1",
      "ports": {
        "bus1": 7076,
        "bus2": 7078
      },
      "params": {
        "R": 0.002736375667154789,
        "X": 0.0863058939576149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7076_7079_1",
      "ports": {
        "bus1": 7076,
        "bus2": 7079
      },
      "params": {
        "R": 0.0002809132565744221,
        "X": 0.001144828274846077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7076_7080_1",
      "ports": {
        "bus1": 7076,
        "bus2": 7080
      },
      "params": {
        "R": 0.0002556157414801419,
        "X": 0.0011623853351920843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7079_7092_1",
      "ports": {
        "bus1": 7079,
        "bus2": 7092
      },
      "params": {
        "R": 0.0008035139180719852,
        "X": 0.004957663360983133,
        "G": 0.0,
        "B": 0.002907484071329236
      },
      "extension": {
        "length": 2919.1384237060547,
        "rating": 205.283522605896
      }
    },
    {
      "class": "Branch",
      "id": "branch_7079_7105_1",
      "ports": {
        "bus1": 7079,
        "bus2": 7105
      },
      "params": {
        "R": 0.0012117420556023717,
        "X": 0.007704949472099543,
        "G": 0.0,
        "B": 0.0033329548314213753
      },
      "extension": {
        "length": 3836.464012573242,
        "rating": 280.8234691619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_7081_7082_1",
      "ports": {
        "bus1": 7082,
        "bus2": 7081
      },
      "params": {
        "R": 0.002416042611002922,
        "X": 0.08476614952087402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7081_7083_1",
      "ports": {
        "bus1": 7081,
        "bus2": 7083
      },
      "params": {
        "R": 0.00027968810172751546,
        "X": 0.0011828555725514889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7081_7084_1",
      "ports": {
        "bus1": 7081,
        "bus2": 7084
      },
      "params": {
        "R": 0.0002384580729994923,
        "X": 0.0011766888201236725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7082_13451_1",
      "ports": {
        "bus1": 7082,
        "bus2": 13451
      },
      "params": {
        "R": 0.0015321577666327357,
        "X": 0.009291473776102066,
        "G": 0.0,
        "B": 0.016874656081199646
      },
      "extension": {
        "length": 8979.180153442383,
        "rating": 220.93970775604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_7085_7088_1",
      "ports": {
        "bus1": 7085,
        "bus2": 7088
      },
      "params": {
        "R": 0.0001785379135981202,
        "X": 0.005744732916355133,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7085_7089_1",
      "ports": {
        "bus1": 7085,
        "bus2": 7089
      },
      "params": {
        "R": 0.00023688457440584898,
        "X": 0.001155929290689528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7085_7090_1",
      "ports": {
        "bus1": 7085,
        "bus2": 7090
      },
      "params": {
        "R": 0.00024214859877247366,
        "X": 0.0010892413556575775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7086_7088_1",
      "ports": {
        "bus1": 7086,
        "bus2": 7088
      },
      "params": {
        "R": 0.001920273876748979,
        "X": 0.06178778409957886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7087_7088_1",
      "ports": {
        "bus1": 7087,
        "bus2": 7088
      },
      "params": {
        "R": 0.001920273876748979,
        "X": 0.06178778409957886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7091_7092_1",
      "ports": {
        "bus1": 7091,
        "bus2": 7092
      },
      "params": {
        "R": 0.0002747717371676117,
        "X": 0.001100938767194748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7093_7094_1",
      "ports": {
        "bus1": 7093,
        "bus2": 7094
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7094_7137_1",
      "ports": {
        "bus1": 7094,
        "bus2": 7137
      },
      "params": {
        "R": 0.0003028498322237283,
        "X": 0.0019926365930587053,
        "G": 0.0,
        "B": 0.0012067955685779452
      },
      "extension": {
        "length": 1031.7483110275268,
        "rating": 326.7826318740845
      }
    },
    {
      "class": "Branch",
      "id": "branch_7094_7137_2",
      "ports": {
        "bus1": 7094,
        "bus2": 7137
      },
      "params": {
        "R": 0.0003028498322237283,
        "X": 0.0019926365930587053,
        "G": 0.0,
        "B": 0.0012067955685779452
      },
      "extension": {
        "length": 1031.7483110275268,
        "rating": 326.7826318740845
      }
    },
    {
      "class": "Branch",
      "id": "branch_7094_7137_3",
      "ports": {
        "bus1": 7094,
        "bus2": 7137
      },
      "params": {
        "R": 0.0003028498322237283,
        "X": 0.0019926365930587053,
        "G": 0.0,
        "B": 0.0012067955685779452
      },
      "extension": {
        "length": 1031.7483110275268,
        "rating": 326.7826318740845
      }
    },
    {
      "class": "Branch",
      "id": "branch_7094_7225_1",
      "ports": {
        "bus1": 7094,
        "bus2": 7225
      },
      "params": {
        "R": 0.00030996568966656923,
        "X": 0.0019133365713059902,
        "G": 0.0,
        "B": 0.004950741305947304
      },
      "extension": {
        "length": 2373.4367269134523,
        "rating": 320.62292098999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_7094_7225_2",
      "ports": {
        "bus1": 7094,
        "bus2": 7225
      },
      "params": {
        "R": 0.00030996568966656923,
        "X": 0.0019133365713059902,
        "G": 0.0,
        "B": 0.004950741305947304
      },
      "extension": {
        "length": 2373.4367269134523,
        "rating": 320.62292098999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_7095_7096_1",
      "ports": {
        "bus1": 7096,
        "bus2": 7095
      },
      "params": {
        "R": 0.00012483327009249479,
        "X": 0.00975579023361206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7095_7097_1",
      "ports": {
        "bus1": 7095,
        "bus2": 7097
      },
      "params": {
        "R": 0.0002014938072534278,
        "X": 0.015574673190712929,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7095_7098_1",
      "ports": {
        "bus1": 7095,
        "bus2": 7098
      },
      "params": {
        "R": 0.00034099488402716815,
        "X": 0.023578377440571785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7095_7102_1",
      "ports": {
        "bus1": 7095,
        "bus2": 7102
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7095_7103_1",
      "ports": {
        "bus1": 7095,
        "bus2": 7103
      },
      "params": {
        "R": 0.00022046112280804664,
        "X": 0.001079295645467937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7096_7099_1",
      "ports": {
        "bus1": 7096,
        "bus2": 7099
      },
      "params": {
        "R": 0.0037272090557962656,
        "X": 0.10029462724924088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7096_7100_1",
      "ports": {
        "bus1": 7096,
        "bus2": 7100
      },
      "params": {
        "R": 0.7410266995429993,
        "X": 20.012004852294922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7096_7101_1",
      "ports": {
        "bus1": 7096,
        "bus2": 7101
      },
      "params": {
        "R": 0.9601854085922241,
        "X": 26.813783645629883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7102_7207_1",
      "ports": {
        "bus1": 7207,
        "bus2": 7102
      },
      "params": {
        "R": 0.00024854918592609465,
        "X": 0.003699394641444087,
        "G": 0.0,
        "B": 0.4044407308101654
      },
      "extension": {
        "length": 26983.85581933594,
        "rating": 2853.574752807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_7104_7105_1",
      "ports": {
        "bus1": 7104,
        "bus2": 7105
      },
      "params": {
        "R": 0.00023436301853507757,
        "X": 0.0010852785781025887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7106_7107_1",
      "ports": {
        "bus1": 7106,
        "bus2": 7107
      },
      "params": {
        "R": 0.001460506347939372,
        "X": 0.03731592372059822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7106_7108_1",
      "ports": {
        "bus1": 7106,
        "bus2": 7108
      },
      "params": {
        "R": 0.0015236734179779887,
        "X": 0.04103897139430046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7106_7109_1",
      "ports": {
        "bus1": 7106,
        "bus2": 7109
      },
      "params": {
        "R": 0.0013550958829000592,
        "X": 0.0432632714509964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7106_7110_1",
      "ports": {
        "bus1": 7106,
        "bus2": 7110
      },
      "params": {
        "R": 0.00022562165395356715,
        "X": 0.001002459554001689,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7106_7111_1",
      "ports": {
        "bus1": 7106,
        "bus2": 7111
      },
      "params": {
        "R": 0.00028553494485095143,
        "X": 0.001072542741894722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7112_7113_1",
      "ports": {
        "bus1": 7112,
        "bus2": 7113
      },
      "params": {
        "R": 0.0019927655812352896,
        "X": 0.07277985662221909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_7112_7114_1",
      "ports": {
        "bus1": 7112,
        "bus2": 7114
      },
      "params": {
        "R": 0.003441996406763792,
        "X": 0.10556943714618683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7112_7115_1",
      "ports": {
        "bus1": 7112,
        "bus2": 7115
      },
      "params": {
        "R": 0.004416163079440594,
        "X": 0.11444658041000366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7112_7116_1",
      "ports": {
        "bus1": 7112,
        "bus2": 7116
      },
      "params": {
        "R": 0.002645606640726328,
        "X": 0.09294012933969498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7112_7117_1",
      "ports": {
        "bus1": 7112,
        "bus2": 7117
      },
      "params": {
        "R": 0.0026733889244496822,
        "X": 0.08256153762340546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7112_7118_1",
      "ports": {
        "bus1": 7112,
        "bus2": 7118
      },
      "params": {
        "R": 0.003707839408889413,
        "X": 0.09805484116077423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7112_7119_1",
      "ports": {
        "bus1": 7112,
        "bus2": 7119
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7112_7120_1",
      "ports": {
        "bus1": 7112,
        "bus2": 7120
      },
      "params": {
        "R": 0.000220424888539128,
        "X": 0.0011329988483339548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7121_7122_1",
      "ports": {
        "bus1": 7121,
        "bus2": 7122
      },
      "params": {
        "R": 0.0031056746374815702,
        "X": 0.08865893632173538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7121_7123_1",
      "ports": {
        "bus1": 7121,
        "bus2": 7123
      },
      "params": {
        "R": 0.004097627010196447,
        "X": 0.16518481075763702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7121_7124_1",
      "ports": {
        "bus1": 7121,
        "bus2": 7124
      },
      "params": {
        "R": 0.004550142213702202,
        "X": 0.1457216441631317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7121_7125_1",
      "ports": {
        "bus1": 7121,
        "bus2": 7125
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7121_7126_1",
      "ports": {
        "bus1": 7121,
        "bus2": 7126
      },
      "params": {
        "R": 0.0002308419643668458,
        "X": 0.001168473856523633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7127_7130_1",
      "ports": {
        "bus1": 7127,
        "bus2": 7130
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0006182864308357239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7127_7131_1",
      "ports": {
        "bus1": 7127,
        "bus2": 7131
      },
      "params": {
        "R": 0.003920258022844791,
        "X": 0.11040519177913666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7127_7132_1",
      "ports": {
        "bus1": 7127,
        "bus2": 7132
      },
      "params": {
        "R": 0.0002223784540547058,
        "X": 0.001043975935317576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7127_7133_1",
      "ports": {
        "bus1": 7127,
        "bus2": 7133
      },
      "params": {
        "R": 0.00027254573069512844,
        "X": 0.0011058385716751218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7128_7130_1",
      "ports": {
        "bus1": 7128,
        "bus2": 7130
      },
      "params": {
        "R": 0.0031933067366480827,
        "X": 0.11532868444919586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7129_7130_1",
      "ports": {
        "bus1": 7129,
        "bus2": 7130
      },
      "params": {
        "R": 0.0031933067366480827,
        "X": 0.11532868444919586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7132_7165_1",
      "ports": {
        "bus1": 7132,
        "bus2": 7165
      },
      "params": {
        "R": 0.00017281275358982384,
        "X": 0.0011650783708319068,
        "G": 0.0,
        "B": 0.0006797679234296083
      },
      "extension": {
        "length": 662.5356220664978,
        "rating": 315.30208587646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_7132_7165_2",
      "ports": {
        "bus1": 7132,
        "bus2": 7165
      },
      "params": {
        "R": 0.00017281275358982384,
        "X": 0.0011650783708319068,
        "G": 0.0,
        "B": 0.0006797679234296083
      },
      "extension": {
        "length": 662.5356220664978,
        "rating": 315.30208587646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_7134_7135_1",
      "ports": {
        "bus1": 7134,
        "bus2": 7135
      },
      "params": {
        "R": 0.002654290059581399,
        "X": 0.09927032142877579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7134_7136_1",
      "ports": {
        "bus1": 7134,
        "bus2": 7136
      },
      "params": {
        "R": 0.003883618861436844,
        "X": 0.1329270452260971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7134_7137_1",
      "ports": {
        "bus1": 7134,
        "bus2": 7137
      },
      "params": {
        "R": 0.00028856543940491974,
        "X": 0.0011312308488413692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7134_7138_1",
      "ports": {
        "bus1": 7134,
        "bus2": 7138
      },
      "params": {
        "R": 0.00024381419643759725,
        "X": 0.001171744312159717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7137_7225_1",
      "ports": {
        "bus1": 7137,
        "bus2": 7225
      },
      "params": {
        "R": 0.0008096955716609955,
        "X": 0.004497123882174492,
        "G": 0.0,
        "B": 0.004008564166724682
      },
      "extension": {
        "length": 2984.136014465332,
        "rating": 295.5988645553589
      }
    },
    {
      "class": "Branch",
      "id": "branch_7139_7140_1",
      "ports": {
        "bus1": 7139,
        "bus2": 7140
      },
      "params": {
        "R": 0.0002788351848721504,
        "X": 0.0011516165686771274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7141_7142_1",
      "ports": {
        "bus1": 7141,
        "bus2": 7142
      },
      "params": {
        "R": 0.00028783458401449025,
        "X": 0.0011124119628220797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7143_7144_1",
      "ports": {
        "bus1": 7143,
        "bus2": 7144
      },
      "params": {
        "R": 0.004282528534531593,
        "X": 0.15125827491283417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7143_7145_1",
      "ports": {
        "bus1": 7143,
        "bus2": 7145
      },
      "params": {
        "R": 0.009674015454947948,
        "X": 0.26124733686447144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7143_7146_1",
      "ports": {
        "bus1": 7143,
        "bus2": 7146
      },
      "params": {
        "R": 0.04931854456663132,
        "X": 1.3574551343917847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7143_7147_1",
      "ports": {
        "bus1": 7143,
        "bus2": 7147
      },
      "params": {
        "R": 0.04149198532104492,
        "X": 1.522693157196045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7143_7148_1",
      "ports": {
        "bus1": 7143,
        "bus2": 7148
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7143_7149_1",
      "ports": {
        "bus1": 7143,
        "bus2": 7149
      },
      "params": {
        "R": 0.000266675982857123,
        "X": 0.0010870647383853793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7150_7151_1",
      "ports": {
        "bus1": 7150,
        "bus2": 7151
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7152_7155_1",
      "ports": {
        "bus1": 7152,
        "bus2": 7155
      },
      "params": {
        "R": 0.00021277398627717048,
        "X": 0.018119387328624725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7152_7156_1",
      "ports": {
        "bus1": 7152,
        "bus2": 7156
      },
      "params": {
        "R": 0.0002196329878643155,
        "X": 0.001183659303933382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7152_7157_1",
      "ports": {
        "bus1": 7152,
        "bus2": 7157
      },
      "params": {
        "R": 0.00024114601546898487,
        "X": 0.0011574475793167949,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7153_7155_1",
      "ports": {
        "bus1": 7153,
        "bus2": 7155
      },
      "params": {
        "R": -5.789111310150474e-05,
        "X": -0.004929885268211365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7153_7254_1",
      "ports": {
        "bus1": 7153,
        "bus2": 7254
      },
      "params": {
        "R": 0.000999581883661449,
        "X": 0.005323588848114014,
        "G": 0.0,
        "B": 0.0015773717314004898
      },
      "extension": {
        "length": 2071.9742266845706,
        "rating": 243.8495635986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_7154_7155_1",
      "ports": {
        "bus1": 7154,
        "bus2": 7155
      },
      "params": {
        "R": 0.0008045395952649415,
        "X": 0.06851290911436081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7158_7159_1",
      "ports": {
        "bus1": 7158,
        "bus2": 7159
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7160_7161_1",
      "ports": {
        "bus1": 7160,
        "bus2": 7161
      },
      "params": {
        "R": 0.0009249220020137727,
        "X": 0.030891165137290955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7160_7162_1",
      "ports": {
        "bus1": 7160,
        "bus2": 7162
      },
      "params": {
        "R": 0.0012480431469157338,
        "X": 0.03531644493341446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7160_7163_1",
      "ports": {
        "bus1": 7160,
        "bus2": 7163
      },
      "params": {
        "R": 0.0009947452927008271,
        "X": 0.028555531054735184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7160_7164_1",
      "ports": {
        "bus1": 7160,
        "bus2": 7164
      },
      "params": {
        "R": 0.0005454937345348299,
        "X": 0.020847810432314873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7160_7165_1",
      "ports": {
        "bus1": 7160,
        "bus2": 7165
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7160_7166_1",
      "ports": {
        "bus1": 7160,
        "bus2": 7166
      },
      "params": {
        "R": 0.00022860534954816103,
        "X": 0.0011333373840898275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7167_7168_1",
      "ports": {
        "bus1": 7167,
        "bus2": 7168
      },
      "params": {
        "R": 0.00026164608425460756,
        "X": 0.0010130746522918344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7169_7170_1",
      "ports": {
        "bus1": 7169,
        "bus2": 7170
      },
      "params": {
        "R": 0.002722725737839937,
        "X": 0.09400120377540588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7169_7171_1",
      "ports": {
        "bus1": 7169,
        "bus2": 7171
      },
      "params": {
        "R": 0.0016244379803538322,
        "X": 0.059301164001226425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7169_7172_1",
      "ports": {
        "bus1": 7169,
        "bus2": 7172
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7169_7173_1",
      "ports": {
        "bus1": 7169,
        "bus2": 7173
      },
      "params": {
        "R": 0.00020920643873978406,
        "X": 0.0011434529442340136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7174_7175_1",
      "ports": {
        "bus1": 7174,
        "bus2": 7175
      },
      "params": {
        "R": 0.0036372344475239515,
        "X": 0.12382669001817703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7174_7176_1",
      "ports": {
        "bus1": 7174,
        "bus2": 7176
      },
      "params": {
        "R": 0.0002125711034750566,
        "X": 0.0011909982422366738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7177_7178_1",
      "ports": {
        "bus1": 7178,
        "bus2": 7177
      },
      "params": {
        "R": 0.0002366629196330905,
        "X": 0.016567543148994446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7177_7182_1",
      "ports": {
        "bus1": 7177,
        "bus2": 7182
      },
      "params": {
        "R": 0.0002978719712700695,
        "X": 0.021772600710392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7177_7183_1",
      "ports": {
        "bus1": 7177,
        "bus2": 7183
      },
      "params": {
        "R": 0.00018889154307544231,
        "X": 0.013741789385676384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7177_7184_1",
      "ports": {
        "bus1": 7177,
        "bus2": 7184
      },
      "params": {
        "R": 0.000271899945801124,
        "X": 0.0011712935520336032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7177_7185_1",
      "ports": {
        "bus1": 7177,
        "bus2": 7185
      },
      "params": {
        "R": 0.00021121882309671491,
        "X": 0.0011411715531721711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7178_7181_1",
      "ports": {
        "bus1": 7178,
        "bus2": 7181
      },
      "params": {
        "R": 0.00016289390623569489,
        "X": 0.005105167627334595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7179_7181_1",
      "ports": {
        "bus1": 7179,
        "bus2": 7181
      },
      "params": {
        "R": 0.006270756013691425,
        "X": 0.19652846455574036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7180_7181_1",
      "ports": {
        "bus1": 7180,
        "bus2": 7181
      },
      "params": {
        "R": 0.006270756013691425,
        "X": 0.19652846455574036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7184_7286_1",
      "ports": {
        "bus1": 7184,
        "bus2": 7286
      },
      "params": {
        "R": 0.00016632546612527221,
        "X": 0.0029330982360988855,
        "G": 0.0,
        "B": 0.28504279255867004
      },
      "extension": {
        "length": 19900.29177355957,
        "rating": 2180.00545501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_7186_7187_1",
      "ports": {
        "bus1": 7186,
        "bus2": 7187
      },
      "params": {
        "R": 0.0002946984604932368,
        "X": 0.001153198885731399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7188_7191_1",
      "ports": {
        "bus1": 7188,
        "bus2": 7191
      },
      "params": {
        "R": 0.00013174267951399088,
        "X": 0.005324319005012512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7188_7192_1",
      "ports": {
        "bus1": 7188,
        "bus2": 7192
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7189_7191_1",
      "ports": {
        "bus1": 7189,
        "bus2": 7191
      },
      "params": {
        "R": 0.0018739554798230529,
        "X": 0.07573514431715012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7190_7191_1",
      "ports": {
        "bus1": 7190,
        "bus2": 7191
      },
      "params": {
        "R": 0.0018739554798230529,
        "X": 0.07573514431715012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7192_7234_1",
      "ports": {
        "bus1": 7234,
        "bus2": 7192
      },
      "params": {
        "R": 0.00031310293707065284,
        "X": 0.002036074176430702,
        "G": 0.0,
        "B": 0.0017568385228514671
      },
      "extension": {
        "length": 1252.278262916565,
        "rating": 284.1672420501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_7193_7196_1",
      "ports": {
        "bus1": 7193,
        "bus2": 7196
      },
      "params": {
        "R": 0.00014541740529239178,
        "X": 0.0038309767842292786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7193_7197_1",
      "ports": {
        "bus1": 7193,
        "bus2": 7197
      },
      "params": {
        "R": 0.0002714107104111463,
        "X": 0.00110687839332968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7193_7198_1",
      "ports": {
        "bus1": 7193,
        "bus2": 7198
      },
      "params": {
        "R": 0.0002897409431170672,
        "X": 0.0011156192049384117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7194_7196_1",
      "ports": {
        "bus1": 7194,
        "bus2": 7196
      },
      "params": {
        "R": 0.003001444274559617,
        "X": 0.07907209545373917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7195_7196_1",
      "ports": {
        "bus1": 7195,
        "bus2": 7196
      },
      "params": {
        "R": 0.003001444274559617,
        "X": 0.07907209545373917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7199_7200_1",
      "ports": {
        "bus1": 7199,
        "bus2": 7200
      },
      "params": {
        "R": 0.0002880073443520814,
        "X": 0.0011783185182139277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7201_7202_1",
      "ports": {
        "bus1": 7202,
        "bus2": 7201
      },
      "params": {
        "R": 0.000229475466767326,
        "X": 0.01485203206539154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7201_7203_1",
      "ports": {
        "bus1": 7201,
        "bus2": 7203
      },
      "params": {
        "R": 0.00019972436712123454,
        "X": 0.01277080737054348,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7201_7204_1",
      "ports": {
        "bus1": 7201,
        "bus2": 7204
      },
      "params": {
        "R": 0.00017974978254642338,
        "X": 0.011470782570540905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7201_7205_1",
      "ports": {
        "bus1": 7201,
        "bus2": 7205
      },
      "params": {
        "R": 0.00022940363851375878,
        "X": 0.014192081987857819,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7201_7206_1",
      "ports": {
        "bus1": 7201,
        "bus2": 7206
      },
      "params": {
        "R": 0.00015798985259607434,
        "X": 0.011119109578430653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7201_7207_1",
      "ports": {
        "bus1": 7201,
        "bus2": 7207
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7201_7208_1",
      "ports": {
        "bus1": 7201,
        "bus2": 7208
      },
      "params": {
        "R": 0.00025942447246052325,
        "X": 0.0011714957654476166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7209_7210_1",
      "ports": {
        "bus1": 7209,
        "bus2": 7210
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7211_7212_1",
      "ports": {
        "bus1": 7211,
        "bus2": 7212
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7213_7214_1",
      "ports": {
        "bus1": 7213,
        "bus2": 7214
      },
      "params": {
        "R": 0.00025989802088588476,
        "X": 0.001115164952352643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7215_7216_1",
      "ports": {
        "bus1": 7215,
        "bus2": 7216
      },
      "params": {
        "R": 0.0020809192210435867,
        "X": 0.05515828728675842,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7215_7217_1",
      "ports": {
        "bus1": 7215,
        "bus2": 7217
      },
      "params": {
        "R": 0.7737826704978943,
        "X": 28.23713493347168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7215_7218_1",
      "ports": {
        "bus1": 7215,
        "bus2": 7218
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7215_7219_1",
      "ports": {
        "bus1": 7215,
        "bus2": 7219
      },
      "params": {
        "R": 0.0002371860173298046,
        "X": 0.0010260224808007479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7220_7221_1",
      "ports": {
        "bus1": 7220,
        "bus2": 7221
      },
      "params": {
        "R": 0.00022530225396621972,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7221_7318_1",
      "ports": {
        "bus1": 7221,
        "bus2": 7318
      },
      "params": {
        "R": 0.000940329278819263,
        "X": 0.005557210184633732,
        "G": 0.0,
        "B": 0.004463916178792715
      },
      "extension": {
        "length": 3337.7508720703127,
        "rating": 313.2075786590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_7221_7318_2",
      "ports": {
        "bus1": 7221,
        "bus2": 7318
      },
      "params": {
        "R": 0.000940329278819263,
        "X": 0.005557210184633732,
        "G": 0.0,
        "B": 0.004463916178792715
      },
      "extension": {
        "length": 3337.7508720703127,
        "rating": 313.2075786590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_7222_7223_1",
      "ports": {
        "bus1": 7222,
        "bus2": 7223
      },
      "params": {
        "R": 0.0020129585172981024,
        "X": 0.05283760279417038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7222_7224_1",
      "ports": {
        "bus1": 7222,
        "bus2": 7224
      },
      "params": {
        "R": 0.0020352506544440985,
        "X": 0.06459417194128036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_7222_7225_1",
      "ports": {
        "bus1": 7222,
        "bus2": 7225
      },
      "params": {
        "R": 0.0002818940847646445,
        "X": 0.001047177123837173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7222_7226_1",
      "ports": {
        "bus1": 7222,
        "bus2": 7226
      },
      "params": {
        "R": 0.00024128766381181777,
        "X": 0.0011131485225632787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7227_7228_1",
      "ports": {
        "bus1": 7227,
        "bus2": 7228
      },
      "params": {
        "R": 0.002516386564821005,
        "X": 0.06947138905525208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7227_7229_1",
      "ports": {
        "bus1": 7227,
        "bus2": 7229
      },
      "params": {
        "R": 0.001052706502377987,
        "X": 0.038531623780727386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7227_7230_1",
      "ports": {
        "bus1": 7227,
        "bus2": 7230
      },
      "params": {
        "R": 0.0012883280869573355,
        "X": 0.040293410420417786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7227_7231_1",
      "ports": {
        "bus1": 7227,
        "bus2": 7231
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7227_7232_1",
      "ports": {
        "bus1": 7227,
        "bus2": 7232
      },
      "params": {
        "R": 0.000213580162380822,
        "X": 0.0010313427774235606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7233_7234_1",
      "ports": {
        "bus1": 7233,
        "bus2": 7234
      },
      "params": {
        "R": 0.00025804812321439385,
        "X": 0.0011318986071273685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7235_7236_1",
      "ports": {
        "bus1": 7235,
        "bus2": 7236
      },
      "params": {
        "R": 0.00021353196643758565,
        "X": 0.0010736299445852637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7237_7238_1",
      "ports": {
        "bus1": 7237,
        "bus2": 7238
      },
      "params": {
        "R": 0.0013372577959671617,
        "X": 0.03957056254148483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7237_7239_1",
      "ports": {
        "bus1": 7237,
        "bus2": 7239
      },
      "params": {
        "R": 0.001957788597792387,
        "X": 0.061537664383649826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7237_7240_1",
      "ports": {
        "bus1": 7237,
        "bus2": 7240
      },
      "params": {
        "R": 0.0002640154561959207,
        "X": 0.0011140168644487858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7237_7241_1",
      "ports": {
        "bus1": 7237,
        "bus2": 7241
      },
      "params": {
        "R": 0.0002098625263897702,
        "X": 0.0010994416661560535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7242_7243_1",
      "ports": {
        "bus1": 7242,
        "bus2": 7243
      },
      "params": {
        "R": 0.003021137323230505,
        "X": 0.09922678768634796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7242_7244_1",
      "ports": {
        "bus1": 7242,
        "bus2": 7244
      },
      "params": {
        "R": 0.002179924165830016,
        "X": 0.0783722847700119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7242_7245_1",
      "ports": {
        "bus1": 7242,
        "bus2": 7245
      },
      "params": {
        "R": 0.0002948293986264616,
        "X": 0.001093485509045422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7242_7246_1",
      "ports": {
        "bus1": 7242,
        "bus2": 7246
      },
      "params": {
        "R": 0.00022565250401385128,
        "X": 0.0011082730488851666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7247_7248_1",
      "ports": {
        "bus1": 7247,
        "bus2": 7248
      },
      "params": {
        "R": 0.0057764179073274136,
        "X": 0.18870648741722107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7247_7249_1",
      "ports": {
        "bus1": 7247,
        "bus2": 7249
      },
      "params": {
        "R": 0.005627787206321955,
        "X": 0.19424696266651154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7247_7250_1",
      "ports": {
        "bus1": 7247,
        "bus2": 7250
      },
      "params": {
        "R": 0.005860849283635616,
        "X": 0.22323167324066162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7247_7251_1",
      "ports": {
        "bus1": 7247,
        "bus2": 7251
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7247_7252_1",
      "ports": {
        "bus1": 7247,
        "bus2": 7252
      },
      "params": {
        "R": 0.00028711307095363736,
        "X": 0.0011772928992286325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7253_7254_1",
      "ports": {
        "bus1": 7253,
        "bus2": 7254
      },
      "params": {
        "R": 0.0002483106800355017,
        "X": 0.0010268789483234286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7255_7256_1",
      "ports": {
        "bus1": 7255,
        "bus2": 7256
      },
      "params": {
        "R": 0.0002495561202522367,
        "X": 0.0010407707886770368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7257_7258_1",
      "ports": {
        "bus1": 7258,
        "bus2": 7257
      },
      "params": {
        "R": 0.000226446776650846,
        "X": 0.014751437120139599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7257_7259_1",
      "ports": {
        "bus1": 7257,
        "bus2": 7259
      },
      "params": {
        "R": 0.0001052733714459464,
        "X": 0.007634769659489393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7257_7260_1",
      "ports": {
        "bus1": 7257,
        "bus2": 7260
      },
      "params": {
        "R": 0.00027767359279096127,
        "X": 0.0011336968746036291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7257_7261_1",
      "ports": {
        "bus1": 7257,
        "bus2": 7261
      },
      "params": {
        "R": 0.00025519393966533244,
        "X": 0.0010360493324697018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7260_7278_1",
      "ports": {
        "bus1": 7278,
        "bus2": 7260
      },
      "params": {
        "R": 0.0002204057964263484,
        "X": 0.004208210855722427,
        "G": 0.0,
        "B": 0.4643411934375763
      },
      "extension": {
        "length": 31253.390002441407,
        "rating": 3176.395606994629
      }
    },
    {
      "class": "Branch",
      "id": "branch_7260_10277_1",
      "ports": {
        "bus1": 7260,
        "bus2": 10277
      },
      "params": {
        "R": 0.00018220774654764682,
        "X": 0.003786686807870865,
        "G": 0.0,
        "B": 0.2769298553466797
      },
      "extension": {
        "length": 24957.681262207032,
        "rating": 3042.9067611694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_7262_7263_1",
      "ports": {
        "bus1": 7262,
        "bus2": 7263
      },
      "params": {
        "R": 0.0026320992037653923,
        "X": 0.109333835542202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7262_7264_1",
      "ports": {
        "bus1": 7262,
        "bus2": 7264
      },
      "params": {
        "R": 0.004624838940799236,
        "X": 0.15313632786273956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7262_7265_1",
      "ports": {
        "bus1": 7262,
        "bus2": 7265
      },
      "params": {
        "R": 0.004443459212779999,
        "X": 0.1271197497844696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7262_7266_1",
      "ports": {
        "bus1": 7262,
        "bus2": 7266
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7262_7267_1",
      "ports": {
        "bus1": 7262,
        "bus2": 7267
      },
      "params": {
        "R": 0.00020621702424250543,
        "X": 0.0011339995544403791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7268_7269_1",
      "ports": {
        "bus1": 7268,
        "bus2": 7269
      },
      "params": {
        "R": 0.004735633730888367,
        "X": 0.11704584211111069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7268_7270_1",
      "ports": {
        "bus1": 7268,
        "bus2": 7270
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7268_7271_1",
      "ports": {
        "bus1": 7268,
        "bus2": 7271
      },
      "params": {
        "R": 0.00020983623107895255,
        "X": 0.0010071458527818322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7272_7273_1",
      "ports": {
        "bus1": 7273,
        "bus2": 7272
      },
      "params": {
        "R": 0.0003297276853118092,
        "X": 0.019517142325639725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7272_7274_1",
      "ports": {
        "bus1": 7272,
        "bus2": 7274
      },
      "params": {
        "R": 0.00017511202895548195,
        "X": 0.012811096385121346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7272_7275_1",
      "ports": {
        "bus1": 7272,
        "bus2": 7275
      },
      "params": {
        "R": 0.00010900862253038213,
        "X": 0.007586838211864233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7272_7278_1",
      "ports": {
        "bus1": 7272,
        "bus2": 7278
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7272_7279_1",
      "ports": {
        "bus1": 7272,
        "bus2": 7279
      },
      "params": {
        "R": 0.00026795832673087716,
        "X": 0.0010152666363865137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7273_7276_1",
      "ports": {
        "bus1": 7273,
        "bus2": 7276
      },
      "params": {
        "R": 0.06917248666286469,
        "X": 2.165921449661255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7273_7277_1",
      "ports": {
        "bus1": 7273,
        "bus2": 7277
      },
      "params": {
        "R": 0.055814024060964584,
        "X": 2.0465099811553955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7278_9235_1",
      "ports": {
        "bus1": 9235,
        "bus2": 7278
      },
      "params": {
        "R": 0.00028685262077488005,
        "X": 0.00678064813837409,
        "G": 0.0,
        "B": 0.6624784469604492
      },
      "extension": {
        "length": 49672.95164648438,
        "rating": 3277.899169921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_7280_7281_1",
      "ports": {
        "bus1": 7281,
        "bus2": 7280
      },
      "params": {
        "R": 0.00012930235243402421,
        "X": 0.010060764849185944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7280_7282_1",
      "ports": {
        "bus1": 7280,
        "bus2": 7282
      },
      "params": {
        "R": 0.00018471809744369239,
        "X": 0.012693526223301888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7280_7283_1",
      "ports": {
        "bus1": 7280,
        "bus2": 7283
      },
      "params": {
        "R": 0.00025438194279558957,
        "X": 0.022201677784323692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7280_7284_1",
      "ports": {
        "bus1": 7280,
        "bus2": 7284
      },
      "params": {
        "R": 0.0003763258282560855,
        "X": 0.02581511251628399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7280_7286_1",
      "ports": {
        "bus1": 7280,
        "bus2": 7286
      },
      "params": {
        "R": 0.00022283194994088262,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7280_7287_1",
      "ports": {
        "bus1": 7280,
        "bus2": 7287
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7281_7285_1",
      "ports": {
        "bus1": 7281,
        "bus2": 7285
      },
      "params": {
        "R": 0.008260320872068405,
        "X": 0.3569439649581909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7288_7291_1",
      "ports": {
        "bus1": 7288,
        "bus2": 7291
      },
      "params": {
        "R": 0.00029943278059363365,
        "X": 0.010739237070083618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7288_7292_1",
      "ports": {
        "bus1": 7288,
        "bus2": 7292
      },
      "params": {
        "R": 0.0027024915907531977,
        "X": 0.10428595542907715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7288_7293_1",
      "ports": {
        "bus1": 7288,
        "bus2": 7293
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7288_7294_1",
      "ports": {
        "bus1": 7288,
        "bus2": 7294
      },
      "params": {
        "R": 0.0002537523687351495,
        "X": 0.0011050694156438112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7289_7291_1",
      "ports": {
        "bus1": 7289,
        "bus2": 7291
      },
      "params": {
        "R": 0.0035672825761139393,
        "X": 0.12794151902198792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7290_7291_1",
      "ports": {
        "bus1": 7290,
        "bus2": 7291
      },
      "params": {
        "R": 0.0035672825761139393,
        "X": 0.12794151902198792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7295_7296_1",
      "ports": {
        "bus1": 7295,
        "bus2": 7296
      },
      "params": {
        "R": 0.00023604737361893058,
        "X": 0.0010940770152956247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7297_7298_1",
      "ports": {
        "bus1": 7298,
        "bus2": 7297
      },
      "params": {
        "R": 0.00027041841531172395,
        "X": 0.019304262474179268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7297_7299_1",
      "ports": {
        "bus1": 7297,
        "bus2": 7299
      },
      "params": {
        "R": 0.0003628712147474289,
        "X": 0.02961486205458641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7297_7300_1",
      "ports": {
        "bus1": 7297,
        "bus2": 7300
      },
      "params": {
        "R": 0.0002850503951776773,
        "X": 0.0010259574046358466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7297_7301_1",
      "ports": {
        "bus1": 7297,
        "bus2": 7301
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7300_9981_1",
      "ports": {
        "bus1": 7300,
        "bus2": 9981
      },
      "params": {
        "R": 0.00034905283246189356,
        "X": 0.006141521967947483,
        "G": 0.0,
        "B": 0.9288730621337891
      },
      "extension": {
        "length": 49579.36935864258,
        "rating": 3032.8323364257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_7300_11333_1",
      "ports": {
        "bus1": 7300,
        "bus2": 11333
      },
      "params": {
        "R": 0.0003675303887575865,
        "X": 0.005615894682705402,
        "G": 0.0,
        "B": 0.6413918733596802
      },
      "extension": {
        "length": 39752.655123779296,
        "rating": 2821.6964721679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_7302_7303_1",
      "ports": {
        "bus1": 7303,
        "bus2": 7302
      },
      "params": {
        "R": 0.00021231382561381906,
        "X": 0.015374128706753254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7302_7304_1",
      "ports": {
        "bus1": 7302,
        "bus2": 7304
      },
      "params": {
        "R": 0.00021589193784166127,
        "X": 0.013839305378496647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7302_7305_1",
      "ports": {
        "bus1": 7302,
        "bus2": 7305
      },
      "params": {
        "R": 0.00011296573939034715,
        "X": 0.010722939856350422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7302_7306_1",
      "ports": {
        "bus1": 7302,
        "bus2": 7306
      },
      "params": {
        "R": 0.00029743468621745706,
        "X": 0.0011490959441289306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7302_7307_1",
      "ports": {
        "bus1": 7302,
        "bus2": 7307
      },
      "params": {
        "R": 0.0002630126546137035,
        "X": 0.001108878175728023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7306_11261_1",
      "ports": {
        "bus1": 7306,
        "bus2": 11261
      },
      "params": {
        "R": 0.00017349151312373579,
        "X": 0.002877295482903719,
        "G": 0.0,
        "B": 0.31177276372909546
      },
      "extension": {
        "length": 18900.94086584473,
        "rating": 2681.0739517211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_7306_11490_1",
      "ports": {
        "bus1": 11490,
        "bus2": 7306
      },
      "params": {
        "R": 7.384039781754836e-05,
        "X": 0.0010797831928357482,
        "G": 0.0,
        "B": 0.13927562534809113
      },
      "extension": {
        "length": 8087.547717224122,
        "rating": 2580.9194564819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_7306_11710_1",
      "ports": {
        "bus1": 7306,
        "bus2": 11710
      },
      "params": {
        "R": 3.0382243494386785e-05,
        "X": 0.0004575133207254112,
        "G": 0.0,
        "B": 0.03331010416150093
      },
      "extension": {
        "length": 2820.9433244018555,
        "rating": 2253.7830352783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_7308_7309_1",
      "ports": {
        "bus1": 7308,
        "bus2": 7309
      },
      "params": {
        "R": 0.0036995355039834976,
        "X": 0.1214158907532692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7308_7310_1",
      "ports": {
        "bus1": 7308,
        "bus2": 7310
      },
      "params": {
        "R": 0.0024456633254885674,
        "X": 0.08396101742982864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7308_7311_1",
      "ports": {
        "bus1": 7308,
        "bus2": 7311
      },
      "params": {
        "R": 0.002609957940876484,
        "X": 0.07705855369567871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7308_7312_1",
      "ports": {
        "bus1": 7308,
        "bus2": 7312
      },
      "params": {
        "R": 0.0025270432233810425,
        "X": 0.06189830228686333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7308_7313_1",
      "ports": {
        "bus1": 7308,
        "bus2": 7313
      },
      "params": {
        "R": 0.002904067048802972,
        "X": 0.0982513502240181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7308_7314_1",
      "ports": {
        "bus1": 7308,
        "bus2": 7314
      },
      "params": {
        "R": 0.0016375252744182944,
        "X": 0.06562044471502304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7308_7315_1",
      "ports": {
        "bus1": 7308,
        "bus2": 7315
      },
      "params": {
        "R": 0.00022960900969337672,
        "X": 0.001030558138154447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7308_7316_1",
      "ports": {
        "bus1": 7308,
        "bus2": 7316
      },
      "params": {
        "R": 0.00020903402764815837,
        "X": 0.0011192213278263807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7317_7318_1",
      "ports": {
        "bus1": 7317,
        "bus2": 7318
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7319_7320_1",
      "ports": {
        "bus1": 7319,
        "bus2": 7320
      },
      "params": {
        "R": 0.0029765923973172903,
        "X": 0.09101294726133347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7319_7321_1",
      "ports": {
        "bus1": 7319,
        "bus2": 7321
      },
      "params": {
        "R": 0.00021142882178537548,
        "X": 0.0011538570979610085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7322_7323_1",
      "ports": {
        "bus1": 7322,
        "bus2": 7323
      },
      "params": {
        "R": 0.002708036219701171,
        "X": 0.10060755163431168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 170.05624616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7322_7324_1",
      "ports": {
        "bus1": 7322,
        "bus2": 7324
      },
      "params": {
        "R": 0.002663165330886841,
        "X": 0.0886307880282402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7322_7325_1",
      "ports": {
        "bus1": 7322,
        "bus2": 7325
      },
      "params": {
        "R": 0.00027203172794543207,
        "X": 0.001171854673884809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7322_7326_1",
      "ports": {
        "bus1": 7322,
        "bus2": 7326
      },
      "params": {
        "R": 0.000224268515012227,
        "X": 0.0010948281269520521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7327_7330_1",
      "ports": {
        "bus1": 7327,
        "bus2": 7330
      },
      "params": {
        "R": 0.0017070246394723654,
        "X": 0.010985949076712132,
        "G": 0.0,
        "B": 0.0036699101328849792
      },
      "extension": {
        "length": 4822.965274383545,
        "rating": 256.5134525299072
      }
    },
    {
      "class": "Branch",
      "id": "branch_7327_7333_1",
      "ports": {
        "bus1": 7327,
        "bus2": 7333
      },
      "params": {
        "R": 0.001698636682704091,
        "X": 0.00935355108231306,
        "G": 0.0,
        "B": 0.003842683043330908
      },
      "extension": {
        "length": 4593.63119128418,
        "rating": 223.53179454803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_7328_7339_1",
      "ports": {
        "bus1": 7328,
        "bus2": 7339
      },
      "params": {
        "R": 0.0014809283893555403,
        "X": 0.008320789784193039,
        "G": 0.0,
        "B": 0.010672984644770622
      },
      "extension": {
        "length": 6264.329574188233,
        "rating": 291.5886163711548
      }
    },
    {
      "class": "Branch",
      "id": "branch_7328_7418_1",
      "ports": {
        "bus1": 7328,
        "bus2": 7418
      },
      "params": {
        "R": 0.0005756276659667492,
        "X": 0.003522066632285714,
        "G": 0.0,
        "B": 0.00924861989915371
      },
      "extension": {
        "length": 4305.880697113037,
        "rating": 287.1776342391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_7328_7420_1",
      "ports": {
        "bus1": 7328,
        "bus2": 7420
      },
      "params": {
        "R": 0.0004254003579262644,
        "X": 0.0023351269774138927,
        "G": 0.0,
        "B": 0.0026014239992946386
      },
      "extension": {
        "length": 1805.7107930603029,
        "rating": 258.97629261016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_7329_7338_1",
      "ports": {
        "bus1": 7329,
        "bus2": 7338
      },
      "params": {
        "R": 0.0010008063400164247,
        "X": 0.006095352116972208,
        "G": 0.0,
        "B": 0.007064977195113897
      },
      "extension": {
        "length": 4846.1275582580565,
        "rating": 273.23310375213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_7329_7418_1",
      "ports": {
        "bus1": 7418,
        "bus2": 7329
      },
      "params": {
        "R": 0.0006038469146005809,
        "X": 0.0038325113710016012,
        "G": 0.0,
        "B": 0.0036268020048737526
      },
      "extension": {
        "length": 2461.3030729522707,
        "rating": 297.14131355285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_7329_9877_1",
      "ports": {
        "bus1": 7329,
        "bus2": 9877
      },
      "params": {
        "R": 0.001463625580072403,
        "X": 0.009519279934465885,
        "G": 0.0,
        "B": 0.03641858324408531
      },
      "extension": {
        "length": 14502.9908001709,
        "rating": 310.9945297241211
      }
    },
    {
      "class": "Branch",
      "id": "branch_7330_7339_1",
      "ports": {
        "bus1": 7330,
        "bus2": 7339
      },
      "params": {
        "R": 0.0008852355531416833,
        "X": 0.0052435873076319695,
        "G": 0.0,
        "B": 0.003973166923969984
      },
      "extension": {
        "length": 3424.2428136291505,
        "rating": 286.03508472442627
      }
    },
    {
      "class": "Branch",
      "id": "branch_7330_9079_1",
      "ports": {
        "bus1": 9079,
        "bus2": 7330
      },
      "params": {
        "R": 0.0007046762038953602,
        "X": 0.003663108916953206,
        "G": 0.0,
        "B": 0.007415518164634705
      },
      "extension": {
        "length": 3822.495121032715,
        "rating": 260.85591316223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_7331_7342_1",
      "ports": {
        "bus1": 7331,
        "bus2": 7342
      },
      "params": {
        "R": 0.0010354253463447094,
        "X": 0.00710383290424943,
        "G": 0.0,
        "B": 0.007974504493176937
      },
      "extension": {
        "length": 5145.544758911133,
        "rating": 265.31853675842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_7331_9019_1",
      "ports": {
        "bus1": 7331,
        "bus2": 9019
      },
      "params": {
        "R": 0.0017257240833714604,
        "X": 0.009924767538905144,
        "G": 0.0,
        "B": 0.0065399534069001675
      },
      "extension": {
        "length": 5652.295211151123,
        "rating": 257.8958749771118
      }
    },
    {
      "class": "Branch",
      "id": "branch_7332_7380_1",
      "ports": {
        "bus1": 7332,
        "bus2": 7380
      },
      "params": {
        "R": 0.002020974177867174,
        "X": 0.011458889581263065,
        "G": 0.0,
        "B": 0.02727309614419937
      },
      "extension": {
        "length": 12269.230518493652,
        "rating": 287.6690864562988
      }
    },
    {
      "class": "Branch",
      "id": "branch_7332_9496_1",
      "ports": {
        "bus1": 9496,
        "bus2": 7332
      },
      "params": {
        "R": 0.0004896247410215437,
        "X": 0.002180329291149974,
        "G": 0.0,
        "B": 0.0058484431356191635
      },
      "extension": {
        "length": 2473.500624938965,
        "rating": 282.34331607818604
      }
    },
    {
      "class": "Branch",
      "id": "branch_7332_9877_1",
      "ports": {
        "bus1": 9877,
        "bus2": 7332
      },
      "params": {
        "R": 0.0009812454227358103,
        "X": 0.006995191797614098,
        "G": 0.0,
        "B": 0.0029629631899297237
      },
      "extension": {
        "length": 3397.8440412597656,
        "rating": 306.78372383117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_7333_7395_1",
      "ports": {
        "bus1": 7395,
        "bus2": 7333
      },
      "params": {
        "R": 0.0016008509555831552,
        "X": 0.00880054198205471,
        "G": 0.0,
        "B": 0.006166469771414995
      },
      "extension": {
        "length": 5448.25101461792,
        "rating": 262.31985092163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_7333_7402_1",
      "ports": {
        "bus1": 7402,
        "bus2": 7333
      },
      "params": {
        "R": 0.0015324839623644948,
        "X": 0.009484165348112583,
        "G": 0.0,
        "B": 0.00415779510512948
      },
      "extension": {
        "length": 4424.840354553223,
        "rating": 265.9067630767822
      }
    },
    {
      "class": "Branch",
      "id": "branch_7334_7336_1",
      "ports": {
        "bus1": 7336,
        "bus2": 7334
      },
      "params": {
        "R": 0.0005925364675931633,
        "X": 0.0035316981375217438,
        "G": 0.0,
        "B": 0.004531194921582937
      },
      "extension": {
        "length": 2837.9674073638917,
        "rating": 254.51207160949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_7334_7407_1",
      "ports": {
        "bus1": 7334,
        "bus2": 7407
      },
      "params": {
        "R": 0.0008083354332484305,
        "X": 0.004112549126148224,
        "G": 0.0,
        "B": 0.004315076395869255
      },
      "extension": {
        "length": 2967.5280514526366,
        "rating": 207.25691318511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_7335_7367_1",
      "ports": {
        "bus1": 7335,
        "bus2": 7367
      },
      "params": {
        "R": 0.0008550528436899185,
        "X": 0.005227440502494574,
        "G": 0.0,
        "B": 0.005413997918367386
      },
      "extension": {
        "length": 3741.932840789795,
        "rating": 300.4175901412964
      }
    },
    {
      "class": "Branch",
      "id": "branch_7335_7417_1",
      "ports": {
        "bus1": 7335,
        "bus2": 7417
      },
      "params": {
        "R": 0.0008595467661507428,
        "X": 0.004908263683319092,
        "G": 0.0,
        "B": 0.010004797019064426
      },
      "extension": {
        "length": 4571.20292074585,
        "rating": 298.6517906188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_7336_7343_1",
      "ports": {
        "bus1": 7343,
        "bus2": 7336
      },
      "params": {
        "R": 0.0008801998919807374,
        "X": 0.005029093474149704,
        "G": 0.0,
        "B": 0.0023849722929298878
      },
      "extension": {
        "length": 2489.3291064605714,
        "rating": 271.78423404693604
      }
    },
    {
      "class": "Branch",
      "id": "branch_7337_7344_1",
      "ports": {
        "bus1": 7337,
        "bus2": 7344
      },
      "params": {
        "R": 0.0009811634663492441,
        "X": 0.005614615976810455,
        "G": 0.0,
        "B": 0.003605215810239315
      },
      "extension": {
        "length": 3087.14613381958,
        "rating": 297.89323806762695
      }
    },
    {
      "class": "Branch",
      "id": "branch_7337_7407_1",
      "ports": {
        "bus1": 7407,
        "bus2": 7337
      },
      "params": {
        "R": 0.0009438270353712142,
        "X": 0.005041215103119612,
        "G": 0.0,
        "B": 0.006988115608692169
      },
      "extension": {
        "length": 4392.830389801025,
        "rating": 291.2080764770508
      }
    },
    {
      "class": "Branch",
      "id": "branch_7338_9405_1",
      "ports": {
        "bus1": 7338,
        "bus2": 9405
      },
      "params": {
        "R": 0.00042815165943466127,
        "X": 0.0028623261023312807,
        "G": 0.0,
        "B": 0.00236655049957335
      },
      "extension": {
        "length": 1858.926184387207,
        "rating": 264.07630443573
      }
    },
    {
      "class": "Branch",
      "id": "branch_7340_7341_1",
      "ports": {
        "bus1": 7340,
        "bus2": 7341
      },
      "params": {
        "R": 0.00028864643536508083,
        "X": 0.001088974648155272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7340_7421_1",
      "ports": {
        "bus1": 7340,
        "bus2": 7421
      },
      "params": {
        "R": 0.0012234639143571258,
        "X": 0.007502235937863588,
        "G": 0.0,
        "B": 0.0058314003981649876
      },
      "extension": {
        "length": 4723.393852111816,
        "rating": 315.64085483551025
      }
    },
    {
      "class": "Branch",
      "id": "branch_7340_9372_1",
      "ports": {
        "bus1": 9372,
        "bus2": 7340
      },
      "params": {
        "R": 0.0007626591832377017,
        "X": 0.004919201601296663,
        "G": 0.0,
        "B": 0.007831190712749958
      },
      "extension": {
        "length": 4434.097824371338,
        "rating": 318.89188289642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_7342_9016_1",
      "ports": {
        "bus1": 7342,
        "bus2": 9016
      },
      "params": {
        "R": 0.001505355816334486,
        "X": 0.00837327353656292,
        "G": 0.0,
        "B": 0.01782711036503315
      },
      "extension": {
        "length": 8706.698134277343,
        "rating": 264.3427848815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_7342_9405_1",
      "ports": {
        "bus1": 7342,
        "bus2": 9405
      },
      "params": {
        "R": 0.0006105406209826469,
        "X": 0.003706678980961442,
        "G": 0.0,
        "B": 0.002265731105580926
      },
      "extension": {
        "length": 2146.8466565551757,
        "rating": 253.6235809326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_7342_9620_1",
      "ports": {
        "bus1": 9620,
        "bus2": 7342
      },
      "params": {
        "R": 0.0008986596367321908,
        "X": 0.005184161011129618,
        "G": 0.0,
        "B": 0.0024080912116914988
      },
      "extension": {
        "length": 2492.7587866516114,
        "rating": 276.6761302947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_7343_7346_1",
      "ports": {
        "bus1": 7346,
        "bus2": 7343
      },
      "params": {
        "R": 0.0005563076701946557,
        "X": 0.0030989525839686394,
        "G": 0.0,
        "B": 0.0029749535024166107
      },
      "extension": {
        "length": 2035.329963409424,
        "rating": 276.68282985687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_7344_7345_1",
      "ports": {
        "bus1": 7344,
        "bus2": 7345
      },
      "params": {
        "R": 0.0002906876034103334,
        "X": 0.0011008532019332051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7344_7365_1",
      "ports": {
        "bus1": 7344,
        "bus2": 7365
      },
      "params": {
        "R": 0.0007455256418325007,
        "X": 0.004427254665642977,
        "G": 0.0,
        "B": 0.021501360461115837
      },
      "extension": {
        "length": 6493.388162475586,
        "rating": 286.69590950012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_7344_9877_1",
      "ports": {
        "bus1": 7344,
        "bus2": 9877
      },
      "params": {
        "R": 0.0007826723740436137,
        "X": 0.005334447603672743,
        "G": 0.0,
        "B": 0.012130361050367355
      },
      "extension": {
        "length": 5370.477831573487,
        "rating": 320.8078145980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_7346_7347_1",
      "ports": {
        "bus1": 7346,
        "bus2": 7347
      },
      "params": {
        "R": 0.0002850951277650893,
        "X": 0.001133351936005056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7346_7365_1",
      "ports": {
        "bus1": 7346,
        "bus2": 7365
      },
      "params": {
        "R": 0.0006419256678782403,
        "X": 0.004048595204949379,
        "G": 0.0,
        "B": 0.004037166479974985
      },
      "extension": {
        "length": 2882.327443862915,
        "rating": 282.8270673751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_7348_7381_1",
      "ports": {
        "bus1": 7381,
        "bus2": 7348
      },
      "params": {
        "R": 0.0005891143227927387,
        "X": 0.003384380368515849,
        "G": 0.0,
        "B": 0.0074553824961185455
      },
      "extension": {
        "length": 3815.2428544006348,
        "rating": 269.29736137390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_7348_7397_1",
      "ports": {
        "bus1": 7348,
        "bus2": 7397
      },
      "params": {
        "R": 0.0012862581061199307,
        "X": 0.007866965606808662,
        "G": 0.0,
        "B": 0.007709577679634094
      },
      "extension": {
        "length": 5923.311889526367,
        "rating": 256.6154718399048
      }
    },
    {
      "class": "Branch",
      "id": "branch_7349_7350_1",
      "ports": {
        "bus1": 7349,
        "bus2": 7350
      },
      "params": {
        "R": 0.0002205040364060551,
        "X": 0.001162042492069304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7349_7397_1",
      "ports": {
        "bus1": 7349,
        "bus2": 7397
      },
      "params": {
        "R": 0.0005317259929142892,
        "X": 0.0035516638308763504,
        "G": 0.0,
        "B": 0.004204652272164822
      },
      "extension": {
        "length": 2620.1643936767578,
        "rating": 200.68588256835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_7349_7418_1",
      "ports": {
        "bus1": 7349,
        "bus2": 7418
      },
      "params": {
        "R": 0.0001997412764467299,
        "X": 0.001435290090739727,
        "G": 0.0,
        "B": 0.017441583797335625
      },
      "extension": {
        "length": 3084.67435446167,
        "rating": 238.86830806732178
      }
    },
    {
      "class": "Branch",
      "id": "branch_7351_7352_1",
      "ports": {
        "bus1": 7351,
        "bus2": 7352
      },
      "params": {
        "R": 0.0006321233231574297,
        "X": 0.003696177154779434,
        "G": 0.0,
        "B": 0.00741640804335475
      },
      "extension": {
        "length": 3451.4469670715334,
        "rating": 299.8361587524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_7351_7373_1",
      "ports": {
        "bus1": 7373,
        "bus2": 7351
      },
      "params": {
        "R": 0.0015202652430161834,
        "X": 0.0077443369664251804,
        "G": 0.0,
        "B": 0.006194255780428648
      },
      "extension": {
        "length": 4873.3244214477545,
        "rating": 303.6292552947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_7351_9372_1",
      "ports": {
        "bus1": 7351,
        "bus2": 9372
      },
      "params": {
        "R": 0.0011130993952974677,
        "X": 0.007031805347651243,
        "G": 0.0,
        "B": 0.01651674695312977
      },
      "extension": {
        "length": 8313.857880249023,
        "rating": 343.9203977584839
      }
    },
    {
      "class": "Branch",
      "id": "branch_7352_7412_1",
      "ports": {
        "bus1": 7412,
        "bus2": 7352
      },
      "params": {
        "R": 0.0011689089005813003,
        "X": 0.007791537791490556,
        "G": 0.0,
        "B": 0.00680582644417882
      },
      "extension": {
        "length": 4980.2098856506345,
        "rating": 298.7255334854126
      }
    },
    {
      "class": "Branch",
      "id": "branch_7353_7390_1",
      "ports": {
        "bus1": 7353,
        "bus2": 7390
      },
      "params": {
        "R": 0.0028346560429781675,
        "X": 0.012662305496633053,
        "G": 0.0,
        "B": 0.006380058825016022
      },
      "extension": {
        "length": 5742.847056060791,
        "rating": 271.00653648376465
      }
    },
    {
      "class": "Branch",
      "id": "branch_7353_7414_1",
      "ports": {
        "bus1": 7353,
        "bus2": 7414
      },
      "params": {
        "R": 0.0024607572704553604,
        "X": 0.013594328425824642,
        "G": 0.0,
        "B": 0.009434637613594532
      },
      "extension": {
        "length": 8524.481721679687,
        "rating": 273.3367919921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_7354_7361_1",
      "ports": {
        "bus1": 7354,
        "bus2": 7361
      },
      "params": {
        "R": 0.002041039289906621,
        "X": 0.013258799910545349,
        "G": 0.0,
        "B": 0.09012151509523392
      },
      "extension": {
        "length": 25980.606544921877,
        "rating": 293.64402294158936
      }
    },
    {
      "class": "Branch",
      "id": "branch_7354_7417_1",
      "ports": {
        "bus1": 7354,
        "bus2": 7417
      },
      "params": {
        "R": 0.0028213050682097673,
        "X": 0.01585586927831173,
        "G": 0.0,
        "B": 0.004746898077428341
      },
      "extension": {
        "length": 6528.561713195801,
        "rating": 296.2595224380493
      }
    },
    {
      "class": "Branch",
      "id": "branch_7355_7356_1",
      "ports": {
        "bus1": 7355,
        "bus2": 7356
      },
      "params": {
        "R": 0.00025133282179012895,
        "X": 0.0011697409208863974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7355_7389_1",
      "ports": {
        "bus1": 7389,
        "bus2": 7355
      },
      "params": {
        "R": 0.004681858234107494,
        "X": 0.02989947982132435,
        "G": 0.0,
        "B": 0.024329179897904396
      },
      "extension": {
        "length": 19422.30443774414,
        "rating": 282.309627532959
      }
    },
    {
      "class": "Branch",
      "id": "branch_7355_7410_1",
      "ports": {
        "bus1": 7410,
        "bus2": 7355
      },
      "params": {
        "R": 0.0030852961353957653,
        "X": 0.015105032362043858,
        "G": 0.0,
        "B": 0.04924087971448898
      },
      "extension": {
        "length": 19315.446216064454,
        "rating": 279.78644371032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_7357_7359_1",
      "ports": {
        "bus1": 7357,
        "bus2": 7359
      },
      "params": {
        "R": 0.0018131163669750094,
        "X": 0.009783327579498291,
        "G": 0.0,
        "B": 0.008877945132553577
      },
      "extension": {
        "length": 6689.881959411621,
        "rating": 277.7250051498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_7357_8996_1",
      "ports": {
        "bus1": 8996,
        "bus2": 7357
      },
      "params": {
        "R": 0.0010093357414007187,
        "X": 0.005974605679512024,
        "G": 0.0,
        "B": 0.006512635853141546
      },
      "extension": {
        "length": 4486.53162387085,
        "rating": 272.9566812515259
      }
    },
    {
      "class": "Branch",
      "id": "branch_7358_7420_1",
      "ports": {
        "bus1": 7358,
        "bus2": 7420
      },
      "params": {
        "R": 0.0006812008796259761,
        "X": 0.0044221472926437855,
        "G": 0.0,
        "B": 0.004292457364499569
      },
      "extension": {
        "length": 3089.9837687530517,
        "rating": 274.6925115585327
      }
    },
    {
      "class": "Branch",
      "id": "branch_7358_7422_1",
      "ports": {
        "bus1": 7358,
        "bus2": 7422
      },
      "params": {
        "R": 0.0011106593301519752,
        "X": 0.0070923324674367905,
        "G": 0.0,
        "B": 0.00611072825267911
      },
      "extension": {
        "length": 4532.873074310303,
        "rating": 279.40380573272705
      }
    },
    {
      "class": "Branch",
      "id": "branch_7359_10001_1",
      "ports": {
        "bus1": 7359,
        "bus2": 10001
      },
      "params": {
        "R": 0.0002475194341968745,
        "X": 0.0016629421152174473,
        "G": 0.0,
        "B": 0.0019678545650094748
      },
      "extension": {
        "length": 1288.4556622467042,
        "rating": 288.3763074874878
      }
    },
    {
      "class": "Branch",
      "id": "branch_7360_7378_1",
      "ports": {
        "bus1": 7360,
        "bus2": 7378
      },
      "params": {
        "R": 0.0006839735433459282,
        "X": 0.003922333475202322,
        "G": 0.0,
        "B": 0.015724651515483856
      },
      "extension": {
        "length": 5105.48942477417,
        "rating": 271.8177080154419
      }
    },
    {
      "class": "Branch",
      "id": "branch_7360_7380_1",
      "ports": {
        "bus1": 7380,
        "bus2": 7360
      },
      "params": {
        "R": 0.0015190738486126065,
        "X": 0.00905954372137785,
        "G": 0.0,
        "B": 0.007413096260279417
      },
      "extension": {
        "length": 5264.291464233399,
        "rating": 276.99906826019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_7361_7363_1",
      "ports": {
        "bus1": 7363,
        "bus2": 7361
      },
      "params": {
        "R": 0.0016606829594820738,
        "X": 0.010900422930717468,
        "G": 0.0,
        "B": 0.0114190224558115
      },
      "extension": {
        "length": 7422.629093811035,
        "rating": 291.1649465560913
      }
    },
    {
      "class": "Branch",
      "id": "branch_7361_9086_1",
      "ports": {
        "bus1": 9086,
        "bus2": 7361
      },
      "params": {
        "R": 0.004583059810101986,
        "X": 0.026604631915688515,
        "G": 0.0,
        "B": 0.013464904390275478
      },
      "extension": {
        "length": 13897.499247070313,
        "rating": 233.02538394927979
      }
    },
    {
      "class": "Branch",
      "id": "branch_7362_7363_1",
      "ports": {
        "bus1": 7363,
        "bus2": 7362
      },
      "params": {
        "R": 0.0023278987500816584,
        "X": 0.012006707489490509,
        "G": 0.0,
        "B": 0.008214185945689678
      },
      "extension": {
        "length": 6671.17286883545,
        "rating": 280.439829826355
      }
    },
    {
      "class": "Branch",
      "id": "branch_7362_8662_1",
      "ports": {
        "bus1": 7362,
        "bus2": 8662
      },
      "params": {
        "R": 0.0026747100055217743,
        "X": 0.01583809405565262,
        "G": 0.0,
        "B": 0.09224352240562439
      },
      "extension": {
        "length": 27881.74482714844,
        "rating": 276.9474983215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_7363_7411_1",
      "ports": {
        "bus1": 7363,
        "bus2": 7411
      },
      "params": {
        "R": 0.002933116164058447,
        "X": 0.014350282028317451,
        "G": 0.0,
        "B": 0.050410784780979156
      },
      "extension": {
        "length": 18626.480502319337,
        "rating": 253.9511203765869
      }
    },
    {
      "class": "Branch",
      "id": "branch_7364_7366_1",
      "ports": {
        "bus1": 7364,
        "bus2": 7366
      },
      "params": {
        "R": 0.0012278843205422163,
        "X": 0.007601456716656685,
        "G": 0.0,
        "B": 0.005215379875153303
      },
      "extension": {
        "length": 4854.770728363037,
        "rating": 277.921724319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_7364_9730_1",
      "ports": {
        "bus1": 7364,
        "bus2": 9730
      },
      "params": {
        "R": 0.0026872085873037577,
        "X": 0.017497114837169647,
        "G": 0.0,
        "B": 0.031045950949192047
      },
      "extension": {
        "length": 16177.076848388673,
        "rating": 270.57788372039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_7366_7377_1",
      "ports": {
        "bus1": 7366,
        "bus2": 7377
      },
      "params": {
        "R": 0.0023044405970722437,
        "X": 0.012333729304373264,
        "G": 0.0,
        "B": 0.056919921189546585
      },
      "extension": {
        "length": 16930.74317102051,
        "rating": 301.5097141265869
      }
    },
    {
      "class": "Branch",
      "id": "branch_7366_9877_1",
      "ports": {
        "bus1": 7366,
        "bus2": 9877
      },
      "params": {
        "R": 0.002420667791739106,
        "X": 0.012881056405603886,
        "G": 0.0,
        "B": 0.03398538753390312
      },
      "extension": {
        "length": 15409.229065795898,
        "rating": 327.9071092605591
      }
    },
    {
      "class": "Branch",
      "id": "branch_7367_7368_1",
      "ports": {
        "bus1": 7367,
        "bus2": 7368
      },
      "params": {
        "R": 0.0002900297986343503,
        "X": 0.001173950033262372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7367_10113_1",
      "ports": {
        "bus1": 7367,
        "bus2": 10113
      },
      "params": {
        "R": 0.000655627460218966,
        "X": 0.004120768513530493,
        "G": 0.0,
        "B": 0.0025214843917638063
      },
      "extension": {
        "length": 2117.661664718628,
        "rating": 304.3790340423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_7369_7372_1",
      "ports": {
        "bus1": 7369,
        "bus2": 7372
      },
      "params": {
        "R": -0.00022523710504174232,
        "X": -0.008081994950771332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7369_7373_1",
      "ports": {
        "bus1": 7369,
        "bus2": 7373
      },
      "params": {
        "R": 0.0002775544999167323,
        "X": 0.0011981007410213351,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7369_7374_1",
      "ports": {
        "bus1": 7369,
        "bus2": 7374
      },
      "params": {
        "R": 0.0002747124235611409,
        "X": 0.0010675000958144665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7370_7372_1",
      "ports": {
        "bus1": 7370,
        "bus2": 7372
      },
      "params": {
        "R": 0.0032188845798373222,
        "X": 0.1155005693435669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7371_7372_1",
      "ports": {
        "bus1": 7371,
        "bus2": 7372
      },
      "params": {
        "R": 0.0032188845798373222,
        "X": 0.1155005693435669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7373_10113_1",
      "ports": {
        "bus1": 10113,
        "bus2": 7373
      },
      "params": {
        "R": 0.0009363057906739414,
        "X": 0.0060092732310295105,
        "G": 0.0,
        "B": 0.005179900210350752
      },
      "extension": {
        "length": 3678.5283620910645,
        "rating": 301.8951177597046
      }
    },
    {
      "class": "Branch",
      "id": "branch_7375_7376_1",
      "ports": {
        "bus1": 7375,
        "bus2": 7376
      },
      "params": {
        "R": 0.00025197735521942377,
        "X": 0.0010305047035217285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7375_7424_1",
      "ports": {
        "bus1": 7424,
        "bus2": 7375
      },
      "params": {
        "R": 0.004989112727344036,
        "X": 0.032687488943338394,
        "G": 0.0,
        "B": 0.023136233910918236
      },
      "extension": {
        "length": 18258.462407592775,
        "rating": 293.92340183258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_7375_8256_1",
      "ports": {
        "bus1": 8256,
        "bus2": 7375
      },
      "params": {
        "R": 0.004198968876153231,
        "X": 0.027464335784316063,
        "G": 0.0,
        "B": 0.029798971489071846
      },
      "extension": {
        "length": 19828.429834350587,
        "rating": 260.3912591934204
      }
    },
    {
      "class": "Branch",
      "id": "branch_7377_8264_1",
      "ports": {
        "bus1": 7377,
        "bus2": 8264
      },
      "params": {
        "R": 0.003977549262344837,
        "X": 0.025019995868206024,
        "G": 0.0,
        "B": 0.03889884799718857
      },
      "extension": {
        "length": 20403.8533157959,
        "rating": 300.11115074157715
      }
    },
    {
      "class": "Branch",
      "id": "branch_7378_9381_1",
      "ports": {
        "bus1": 9381,
        "bus2": 7378
      },
      "params": {
        "R": 0.0007842118502594531,
        "X": 0.004732745233923197,
        "G": 0.0,
        "B": 0.003978525288403034
      },
      "extension": {
        "length": 2928.6656328735353,
        "rating": 260.6005907058716
      }
    },
    {
      "class": "Branch",
      "id": "branch_7379_9037_1",
      "ports": {
        "bus1": 7379,
        "bus2": 9037
      },
      "params": {
        "R": 0.0016134973848238587,
        "X": 0.012861018069088459,
        "G": 0.0,
        "B": 0.019418111070990562
      },
      "extension": {
        "length": 11630.341166748047,
        "rating": 285.46619415283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_7379_10001_1",
      "ports": {
        "bus1": 7379,
        "bus2": 10001
      },
      "params": {
        "R": 0.001237611984834075,
        "X": 0.006714570336043835,
        "G": 0.0,
        "B": 0.004129691049456596
      },
      "extension": {
        "length": 3833.58589755249,
        "rating": 289.78192806243896
      }
    },
    {
      "class": "Branch",
      "id": "branch_7381_7382_1",
      "ports": {
        "bus1": 7381,
        "bus2": 7382
      },
      "params": {
        "R": 0.0002791117294691503,
        "X": 0.0011070091277360916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7381_9496_1",
      "ports": {
        "bus1": 9496,
        "bus2": 7381
      },
      "params": {
        "R": 0.001369344419799745,
        "X": 0.007080837152898312,
        "G": 0.0,
        "B": 0.005190086085349321
      },
      "extension": {
        "length": 4238.818813751221,
        "rating": 282.46519565582275
      }
    },
    {
      "class": "Branch",
      "id": "branch_7383_7385_1",
      "ports": {
        "bus1": 7383,
        "bus2": 7385
      },
      "params": {
        "R": 0.0010935120517387986,
        "X": 0.00697777234017849,
        "G": 0.0,
        "B": 0.007944394834339619
      },
      "extension": {
        "length": 5451.57460244751,
        "rating": 280.31911849975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_7383_7904_1",
      "ports": {
        "bus1": 7383,
        "bus2": 7904
      },
      "params": {
        "R": 0.010595432482659817,
        "X": 0.05933479219675064,
        "G": 0.0,
        "B": 0.02593398466706276
      },
      "extension": {
        "length": 27348.979300048828,
        "rating": 200.72028636932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_7383_7909_1",
      "ports": {
        "bus1": 7383,
        "bus2": 7909
      },
      "params": {
        "R": 0.010572676546871662,
        "X": 0.06255954504013062,
        "G": 0.0,
        "B": 0.04296138510107994
      },
      "extension": {
        "length": 34899.58455908203,
        "rating": 278.17862033843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_7384_7385_1",
      "ports": {
        "bus1": 7384,
        "bus2": 7385
      },
      "params": {
        "R": 0.000233626487897709,
        "X": 0.0011975890956819057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7385_7411_1",
      "ports": {
        "bus1": 7385,
        "bus2": 7411
      },
      "params": {
        "R": 0.0037779139820486307,
        "X": 0.023488430306315422,
        "G": 0.0,
        "B": 0.019683219492435455
      },
      "extension": {
        "length": 15291.50146105957,
        "rating": 282.7298879623413
      }
    },
    {
      "class": "Branch",
      "id": "branch_7386_7893_1",
      "ports": {
        "bus1": 7386,
        "bus2": 7893
      },
      "params": {
        "R": 0.014588635414838791,
        "X": 0.08810169994831085,
        "G": 0.0,
        "B": 0.09103917330503464
      },
      "extension": {
        "length": 61389.25026416016,
        "rating": 280.7373285293579
      }
    },
    {
      "class": "Branch",
      "id": "branch_7386_7902_1",
      "ports": {
        "bus1": 7386,
        "bus2": 7902
      },
      "params": {
        "R": 0.007943565957248211,
        "X": 0.05214491859078407,
        "G": 0.0,
        "B": 0.0569307804107666
      },
      "extension": {
        "length": 38988.31740600586,
        "rating": 275.1861095428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_7386_8279_1",
      "ports": {
        "bus1": 7386,
        "bus2": 8279
      },
      "params": {
        "R": 0.004081565421074629,
        "X": 0.02571265585720539,
        "G": 0.0,
        "B": 0.026176800951361656
      },
      "extension": {
        "length": 19571.984836303713,
        "rating": 285.4274034500122
      }
    },
    {
      "class": "Branch",
      "id": "branch_7386_9083_1",
      "ports": {
        "bus1": 9083,
        "bus2": 7386
      },
      "params": {
        "R": 0.005142783746123314,
        "X": 0.02601313218474388,
        "G": 0.0,
        "B": 0.013566994108259678
      },
      "extension": {
        "length": 13334.56895654297,
        "rating": 244.7505235671997
      }
    },
    {
      "class": "Branch",
      "id": "branch_7387_7388_1",
      "ports": {
        "bus1": 7387,
        "bus2": 7388
      },
      "params": {
        "R": 0.00020550432964228094,
        "X": 0.001161115593276918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7387_9457_1",
      "ports": {
        "bus1": 7387,
        "bus2": 9457
      },
      "params": {
        "R": 0.002076453296467662,
        "X": 0.013378565199673176,
        "G": 0.0,
        "B": 0.019304387271404266
      },
      "extension": {
        "length": 11721.078721252441,
        "rating": 286.7079257965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_7387_9730_1",
      "ports": {
        "bus1": 7387,
        "bus2": 9730
      },
      "params": {
        "R": 0.0033846809528768063,
        "X": 0.020700322464108467,
        "G": 0.0,
        "B": 0.019432365894317627
      },
      "extension": {
        "length": 14155.460617675782,
        "rating": 291.65961742401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_7389_7406_1",
      "ports": {
        "bus1": 7389,
        "bus2": 7406
      },
      "params": {
        "R": 0.0035180679988116026,
        "X": 0.019991429522633553,
        "G": 0.0,
        "B": 0.016694871708750725
      },
      "extension": {
        "length": 12638.003729919434,
        "rating": 290.7606363296509
      }
    },
    {
      "class": "Branch",
      "id": "branch_7390_7391_1",
      "ports": {
        "bus1": 7390,
        "bus2": 7391
      },
      "params": {
        "R": 0.00023843484814278781,
        "X": 0.0011623206082731485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7390_7415_1",
      "ports": {
        "bus1": 7390,
        "bus2": 7415
      },
      "params": {
        "R": 0.00027713782037608325,
        "X": 0.0017178856069222093,
        "G": 0.0,
        "B": 0.015012378804385662
      },
      "extension": {
        "length": 3492.759677947998,
        "rating": 248.73037338256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_7392_7408_1",
      "ports": {
        "bus1": 7392,
        "bus2": 7408
      },
      "params": {
        "R": 0.0015558875165879726,
        "X": 0.009623034857213497,
        "G": 0.0,
        "B": 0.012255976907908916
      },
      "extension": {
        "length": 7305.214586242676,
        "rating": 295.3573942184448
      }
    },
    {
      "class": "Branch",
      "id": "branch_7392_9063_1",
      "ports": {
        "bus1": 7392,
        "bus2": 9063
      },
      "params": {
        "R": 0.0005601008306257427,
        "X": 0.003525691106915474,
        "G": 0.0,
        "B": 0.0030349688604474068
      },
      "extension": {
        "length": 2335.948712814331,
        "rating": 257.2754144668579
      }
    },
    {
      "class": "Branch",
      "id": "branch_7392_9065_1",
      "ports": {
        "bus1": 7392,
        "bus2": 9065
      },
      "params": {
        "R": 0.0016687370371073484,
        "X": 0.010855901055037975,
        "G": 0.0,
        "B": 0.0057480172254145145
      },
      "extension": {
        "length": 4908.6103955383305,
        "rating": 279.07402515411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_7393_7408_1",
      "ports": {
        "bus1": 7393,
        "bus2": 7408
      },
      "params": {
        "R": 0.0005712503334507346,
        "X": 0.0028533379081636667,
        "G": 0.0,
        "B": 0.0021003533620387316
      },
      "extension": {
        "length": 1773.8894156341553,
        "rating": 298.8907814025879
      }
    },
    {
      "class": "Branch",
      "id": "branch_7393_9067_1",
      "ports": {
        "bus1": 7393,
        "bus2": 9067
      },
      "params": {
        "R": 0.0022236916702240705,
        "X": 0.014869090169668198,
        "G": 0.0,
        "B": 0.015839850530028343
      },
      "extension": {
        "length": 11097.530363342286,
        "rating": 300.7157564163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_7394_7398_1",
      "ports": {
        "bus1": 7398,
        "bus2": 7394
      },
      "params": {
        "R": 0.000979142845608294,
        "X": 0.005852361209690571,
        "G": 0.0,
        "B": 0.004728096071630716
      },
      "extension": {
        "length": 3579.3095578308107,
        "rating": 221.89714908599854
      }
    },
    {
      "class": "Branch",
      "id": "branch_7394_7404_1",
      "ports": {
        "bus1": 7394,
        "bus2": 7404
      },
      "params": {
        "R": 0.0009477983112446964,
        "X": 0.00567862531170249,
        "G": 0.0,
        "B": 0.00869718100875616
      },
      "extension": {
        "length": 5212.633501098633,
        "rating": 321.72937393188477
      }
    },
    {
      "class": "Branch",
      "id": "branch_7394_9032_1",
      "ports": {
        "bus1": 7394,
        "bus2": 9032
      },
      "params": {
        "R": 0.0006790130864828825,
        "X": 0.004179010633379221,
        "G": 0.0,
        "B": 0.003423913847655058
      },
      "extension": {
        "length": 2732.0350477752686,
        "rating": 330.7058095932007
      }
    },
    {
      "class": "Branch",
      "id": "branch_7395_7396_1",
      "ports": {
        "bus1": 7395,
        "bus2": 7396
      },
      "params": {
        "R": 0.0002120841818396002,
        "X": 0.0010043119546025991,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7395_9082_1",
      "ports": {
        "bus1": 7395,
        "bus2": 9082
      },
      "params": {
        "R": 0.0015071154339239001,
        "X": 0.007507055997848511,
        "G": 0.0,
        "B": 0.004831249825656414
      },
      "extension": {
        "length": 4187.060705566407,
        "rating": 224.25715923309326
      }
    },
    {
      "class": "Branch",
      "id": "branch_7398_7399_1",
      "ports": {
        "bus1": 7398,
        "bus2": 7399
      },
      "params": {
        "R": 0.00025215503410436213,
        "X": 0.001103026675991714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7398_9036_1",
      "ports": {
        "bus1": 9036,
        "bus2": 7398
      },
      "params": {
        "R": 0.0015188819961622357,
        "X": 0.0073741739615798,
        "G": 0.0,
        "B": 0.005839248187839985
      },
      "extension": {
        "length": 4786.59688961792,
        "rating": 250.31018257141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_7400_7401_1",
      "ports": {
        "bus1": 7400,
        "bus2": 7401
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7401_7402_1",
      "ports": {
        "bus1": 7401,
        "bus2": 7402
      },
      "params": {
        "R": 0.001370954210869968,
        "X": 0.00865312572568655,
        "G": 0.0,
        "B": 0.003296185750514269
      },
      "extension": {
        "length": 3593.187129364014,
        "rating": 273.3146905899048
      }
    },
    {
      "class": "Branch",
      "id": "branch_7401_7406_1",
      "ports": {
        "bus1": 7406,
        "bus2": 7401
      },
      "params": {
        "R": 0.0007655616500414908,
        "X": 0.004385402891784906,
        "G": 0.0,
        "B": 0.0028920588083565235
      },
      "extension": {
        "length": 2378.142201324463,
        "rating": 295.90208530426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_7401_9709_1",
      "ports": {
        "bus1": 7401,
        "bus2": 9709
      },
      "params": {
        "R": 0.0018482755403965712,
        "X": 0.010415224358439445,
        "G": 0.0,
        "B": 0.06958893686532974
      },
      "extension": {
        "length": 18759.509963745117,
        "rating": 310.2438449859619
      }
    },
    {
      "class": "Branch",
      "id": "branch_7403_7404_1",
      "ports": {
        "bus1": 7403,
        "bus2": 7404
      },
      "params": {
        "R": 0.0002279394684592262,
        "X": 0.001121258595958352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7404_9064_1",
      "ports": {
        "bus1": 7404,
        "bus2": 9064
      },
      "params": {
        "R": 0.001206622109748423,
        "X": 0.007363656535744667,
        "G": 0.0,
        "B": 0.024245476350188255
      },
      "extension": {
        "length": 10336.927557128907,
        "rating": 317.6971912384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_7405_9079_1",
      "ports": {
        "bus1": 7405,
        "bus2": 9079
      },
      "params": {
        "R": 0.0004695621901191771,
        "X": 0.002779873786494136,
        "G": 0.0,
        "B": 0.011151716113090515
      },
      "extension": {
        "length": 3745.583722595215,
        "rating": 246.84438705444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_7405_9080_1",
      "ports": {
        "bus1": 7405,
        "bus2": 9080
      },
      "params": {
        "R": 0.0007811571122147143,
        "X": 0.004921921994537115,
        "G": 0.0,
        "B": 0.007560746744275093
      },
      "extension": {
        "length": 4140.862374298096,
        "rating": 211.46397590637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_7407_7414_1",
      "ports": {
        "bus1": 7407,
        "bus2": 7414
      },
      "params": {
        "R": 0.0014803814701735973,
        "X": 0.007663498632609844,
        "G": 0.0,
        "B": 0.008066263049840927
      },
      "extension": {
        "length": 5355.464515411377,
        "rating": 279.4522762298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_7409_9081_1",
      "ports": {
        "bus1": 9081,
        "bus2": 7409
      },
      "params": {
        "R": 0.0004926620749756694,
        "X": 0.002815478714182973,
        "G": 0.0,
        "B": 0.0020769669208675623
      },
      "extension": {
        "length": 1815.678870666504,
        "rating": 254.67729568481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_7409_9554_1",
      "ports": {
        "bus1": 9554,
        "bus2": 7409
      },
      "params": {
        "R": 0.0007373497355729342,
        "X": 0.004122143145650625,
        "G": 0.0,
        "B": 0.0023113039787858725
      },
      "extension": {
        "length": 1812.5571077270508,
        "rating": 271.2475061416626
      }
    },
    {
      "class": "Branch",
      "id": "branch_7410_7411_1",
      "ports": {
        "bus1": 7411,
        "bus2": 7410
      },
      "params": {
        "R": 0.0012349875178188086,
        "X": 0.008520524017512798,
        "G": 0.0,
        "B": 0.011002750135958195
      },
      "extension": {
        "length": 7425.5689841308595,
        "rating": 275.57616233825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_7412_7413_1",
      "ports": {
        "bus1": 7412,
        "bus2": 7413
      },
      "params": {
        "R": 0.004350799601525068,
        "X": 0.02572743035852909,
        "G": 0.0,
        "B": 0.012666014954447746
      },
      "extension": {
        "length": 12748.57921307373,
        "rating": 297.8956699371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_7413_7880_1",
      "ports": {
        "bus1": 7413,
        "bus2": 7880
      },
      "params": {
        "R": 0.0021927745547145605,
        "X": 0.01218340639024973,
        "G": 0.0,
        "B": 0.05976860225200654
      },
      "extension": {
        "length": 18362.561076782225,
        "rating": 302.54688262939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_7413_9730_1",
      "ports": {
        "bus1": 7413,
        "bus2": 9730
      },
      "params": {
        "R": 0.002044684486463666,
        "X": 0.014054651372134686,
        "G": 0.0,
        "B": 0.00799270998686552
      },
      "extension": {
        "length": 7486.6482559204105,
        "rating": 277.1228313446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_7415_9082_1",
      "ports": {
        "bus1": 7415,
        "bus2": 9082
      },
      "params": {
        "R": 0.0028918522875756025,
        "X": 0.01739981211721897,
        "G": 0.0,
        "B": 0.0220810454338789
      },
      "extension": {
        "length": 14923.692097778321,
        "rating": 239.8756742477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_7416_7417_1",
      "ports": {
        "bus1": 7416,
        "bus2": 7417
      },
      "params": {
        "R": 0.0002633536932989955,
        "X": 0.001091504585929215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7419_7420_1",
      "ports": {
        "bus1": 7419,
        "bus2": 7420
      },
      "params": {
        "R": 0.0002954583032988012,
        "X": 0.001120550325140357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7421_9005_1",
      "ports": {
        "bus1": 7421,
        "bus2": 9005
      },
      "params": {
        "R": 0.00047237909166142344,
        "X": 0.0029181353747844696,
        "G": 0.0,
        "B": 0.005416074767708778
      },
      "extension": {
        "length": 2587.9763932800292,
        "rating": 312.40668296813965
      }
    },
    {
      "class": "Branch",
      "id": "branch_7422_7423_1",
      "ports": {
        "bus1": 7422,
        "bus2": 7423
      },
      "params": {
        "R": 0.0002444026176817715,
        "X": 0.0011217095889151096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7422_10001_1",
      "ports": {
        "bus1": 7422,
        "bus2": 10001
      },
      "params": {
        "R": 0.0006434287643060088,
        "X": 0.004124023020267487,
        "G": 0.0,
        "B": 0.007627696264535189
      },
      "extension": {
        "length": 4037.2272117004395,
        "rating": 287.50081062316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_7424_8271_1",
      "ports": {
        "bus1": 7424,
        "bus2": 8271
      },
      "params": {
        "R": 0.00409274734556675,
        "X": 0.029393451288342476,
        "G": 0.0,
        "B": 0.022485999390482903
      },
      "extension": {
        "length": 18329.705826416015,
        "rating": 290.8889055252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_7424_9709_1",
      "ports": {
        "bus1": 7424,
        "bus2": 9709
      },
      "params": {
        "R": 0.0027230894193053246,
        "X": 0.017701923847198486,
        "G": 0.0,
        "B": 0.024891657754778862
      },
      "extension": {
        "length": 15639.074617675782,
        "rating": 317.06714630126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_7425_7428_1",
      "ports": {
        "bus1": 7428,
        "bus2": 7425
      },
      "params": {
        "R": 0.0028656902723014355,
        "X": 0.015060014091432095,
        "G": 0.0,
        "B": 0.028092660009860992
      },
      "extension": {
        "length": 12716.815198425293,
        "rating": 263.43724727630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_7425_7429_1",
      "ports": {
        "bus1": 7425,
        "bus2": 7429
      },
      "params": {
        "R": 0.003364462871104479,
        "X": 0.020773936063051224,
        "G": 0.0,
        "B": 0.02340557612478733
      },
      "extension": {
        "length": 16146.69414477539,
        "rating": 259.6803665161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_7426_7427_1",
      "ports": {
        "bus1": 7426,
        "bus2": 7427
      },
      "params": {
        "R": 0.00028944486984983087,
        "X": 0.001010758918710053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7427_7428_1",
      "ports": {
        "bus1": 7427,
        "bus2": 7428
      },
      "params": {
        "R": 0.003994430880993605,
        "X": 0.026752891018986702,
        "G": 0.0,
        "B": 0.01115842442959547
      },
      "extension": {
        "length": 12674.590822265625,
        "rating": 257.03747272491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_7427_7433_1",
      "ports": {
        "bus1": 7427,
        "bus2": 7433
      },
      "params": {
        "R": 0.001724494737572968,
        "X": 0.012819629162549973,
        "G": 0.0,
        "B": 0.015236512757837772
      },
      "extension": {
        "length": 9596.317693359375,
        "rating": 251.46749019622803
      }
    },
    {
      "class": "Branch",
      "id": "branch_7428_9834_1",
      "ports": {
        "bus1": 7428,
        "bus2": 9834
      },
      "params": {
        "R": 0.003887467784807086,
        "X": 0.025280190631747246,
        "G": 0.0,
        "B": 0.05238528922200203
      },
      "extension": {
        "length": 25859.772525146484,
        "rating": 292.2645330429077
      }
    },
    {
      "class": "Branch",
      "id": "branch_7429_7430_1",
      "ports": {
        "bus1": 7429,
        "bus2": 7430
      },
      "params": {
        "R": 0.00028060574550181627,
        "X": 0.0011025512358173728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7429_7432_1",
      "ports": {
        "bus1": 7429,
        "bus2": 7432
      },
      "params": {
        "R": 0.003713036421686411,
        "X": 0.028420574963092804,
        "G": 0.0,
        "B": 0.019929807633161545
      },
      "extension": {
        "length": 15270.345915161133,
        "rating": 257.7960968017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_7431_7432_1",
      "ports": {
        "bus1": 7431,
        "bus2": 7432
      },
      "params": {
        "R": 0.00022951407299842685,
        "X": 0.0010276990942656994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7432_9187_1",
      "ports": {
        "bus1": 7432,
        "bus2": 9187
      },
      "params": {
        "R": 0.004441708792001009,
        "X": 0.026402972638607025,
        "G": 0.0,
        "B": 0.056686706840991974
      },
      "extension": {
        "length": 26158.338301025393,
        "rating": 254.09822463989258
      }
    },
    {
      "class": "Branch",
      "id": "branch_7433_8425_1",
      "ports": {
        "bus1": 7433,
        "bus2": 8425
      },
      "params": {
        "R": 0.0024065468460321426,
        "X": 0.014505833387374878,
        "G": 0.0,
        "B": 0.05712561681866646
      },
      "extension": {
        "length": 18126.33847229004,
        "rating": 247.43292331695557
      }
    },
    {
      "class": "Branch",
      "id": "branch_7434_7437_1",
      "ports": {
        "bus1": 7434,
        "bus2": 7437
      },
      "params": {
        "R": 0.0036797327920794487,
        "X": 0.023942112922668457,
        "G": 0.0,
        "B": 0.024950964376330372
      },
      "extension": {
        "length": 17279.820421875,
        "rating": 247.77188301086426
      }
    },
    {
      "class": "Branch",
      "id": "branch_7434_7439_1",
      "ports": {
        "bus1": 7439,
        "bus2": 7434
      },
      "params": {
        "R": 0.004246285650879145,
        "X": 0.023169340565800667,
        "G": 0.0,
        "B": 0.018925437703728676
      },
      "extension": {
        "length": 14246.880386352539,
        "rating": 245.69711685180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_7434_7445_1",
      "ports": {
        "bus1": 7434,
        "bus2": 7445
      },
      "params": {
        "R": 0.009411122649908066,
        "X": 0.058081965893507004,
        "G": 0.0,
        "B": 0.044044166803359985
      },
      "extension": {
        "length": 33273.64640917969,
        "rating": 218.1713342666626
      }
    },
    {
      "class": "Branch",
      "id": "branch_7434_7452_1",
      "ports": {
        "bus1": 7434,
        "bus2": 7452
      },
      "params": {
        "R": 0.003022094490006566,
        "X": 0.017590856179594994,
        "G": 0.0,
        "B": 0.038421858102083206
      },
      "extension": {
        "length": 18990.497399414064,
        "rating": 264.2528533935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_7435_7436_1",
      "ports": {
        "bus1": 7435,
        "bus2": 7436
      },
      "params": {
        "R": 0.000239085522480309,
        "X": 0.001116669736802578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7436_7440_1",
      "ports": {
        "bus1": 7436,
        "bus2": 7440
      },
      "params": {
        "R": 0.0014012545580044389,
        "X": 0.008812962099909782,
        "G": 0.0,
        "B": 0.01801506243646145
      },
      "extension": {
        "length": 8600.771530151367,
        "rating": 207.15456008911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_7436_7448_1",
      "ports": {
        "bus1": 7436,
        "bus2": 7448
      },
      "params": {
        "R": 0.0057019684463739395,
        "X": 0.03132283687591553,
        "G": 0.0,
        "B": 0.030127041041851044
      },
      "extension": {
        "length": 21278.866278076173,
        "rating": 230.87644577026367
      }
    },
    {
      "class": "Branch",
      "id": "branch_7437_7438_1",
      "ports": {
        "bus1": 7437,
        "bus2": 7438
      },
      "params": {
        "R": 0.00024229213886428624,
        "X": 0.001116358209401369,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7437_7439_1",
      "ports": {
        "bus1": 7437,
        "bus2": 7439
      },
      "params": {
        "R": 0.002290109870955348,
        "X": 0.013271098956465721,
        "G": 0.0,
        "B": 0.011404069140553474
      },
      "extension": {
        "length": 8518.6986328125,
        "rating": 231.86659812927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_7437_7453_1",
      "ports": {
        "bus1": 7437,
        "bus2": 7453
      },
      "params": {
        "R": 0.001785905216820538,
        "X": 0.01090499758720398,
        "G": 0.0,
        "B": 0.08468383550643921
      },
      "extension": {
        "length": 20354.910396240233,
        "rating": 250.76627731323242
      }
    },
    {
      "class": "Branch",
      "id": "branch_7440_7441_1",
      "ports": {
        "bus1": 7440,
        "bus2": 7441
      },
      "params": {
        "R": 0.0002942220016848296,
        "X": 0.0011748881079256535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7440_7453_1",
      "ports": {
        "bus1": 7453,
        "bus2": 7440
      },
      "params": {
        "R": 0.00517404405400157,
        "X": 0.028538575395941734,
        "G": 0.0,
        "B": 0.01507461816072464
      },
      "extension": {
        "length": 15215.477171264649,
        "rating": 216.546630859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_7442_8224_1",
      "ports": {
        "bus1": 7442,
        "bus2": 8224
      },
      "params": {
        "R": 0.004845097195357084,
        "X": 0.02840925194323063,
        "G": 0.0,
        "B": 0.03398679569363594
      },
      "extension": {
        "length": 23194.365590698242,
        "rating": 202.76906490325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_7442_9486_1",
      "ports": {
        "bus1": 9486,
        "bus2": 7442
      },
      "params": {
        "R": 0.001580544630996883,
        "X": 0.009008134715259075,
        "G": 0.0,
        "B": 0.008075940422713757
      },
      "extension": {
        "length": 6420.157574249268,
        "rating": 204.06434535980225
      }
    },
    {
      "class": "Branch",
      "id": "branch_7443_7444_1",
      "ports": {
        "bus1": 7443,
        "bus2": 7444
      },
      "params": {
        "R": 0.0002885865105781704,
        "X": 0.0010242131538689137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7444_7456_1",
      "ports": {
        "bus1": 7444,
        "bus2": 7456
      },
      "params": {
        "R": 0.007554124109447002,
        "X": 0.05349106714129448,
        "G": 0.0,
        "B": 0.09943234175443649
      },
      "extension": {
        "length": 52407.210796875,
        "rating": 271.83258533477783
      }
    },
    {
      "class": "Branch",
      "id": "branch_7444_7469_1",
      "ports": {
        "bus1": 7444,
        "bus2": 7469
      },
      "params": {
        "R": 0.007400312460958958,
        "X": 0.05215892940759659,
        "G": 0.0,
        "B": 0.0568227618932724
      },
      "extension": {
        "length": 40729.62265356445,
        "rating": 277.37176418304443
      }
    },
    {
      "class": "Branch",
      "id": "branch_7444_9187_1",
      "ports": {
        "bus1": 7444,
        "bus2": 9187
      },
      "params": {
        "R": 0.018348954617977142,
        "X": 0.1022629663348198,
        "G": 0.0,
        "B": 0.07806810736656189
      },
      "extension": {
        "length": 63056.541796875004,
        "rating": 211.57758235931396
      }
    },
    {
      "class": "Branch",
      "id": "branch_7444_10056_1",
      "ports": {
        "bus1": 7444,
        "bus2": 10056
      },
      "params": {
        "R": 0.010446040891110897,
        "X": 0.05870141088962555,
        "G": 0.0,
        "B": 0.10344971716403961
      },
      "extension": {
        "length": 54256.45475830078,
        "rating": 249.03268814086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_7445_7446_1",
      "ports": {
        "bus1": 7445,
        "bus2": 7446
      },
      "params": {
        "R": 0.00022635416826233268,
        "X": 0.001156703568994999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7445_8443_1",
      "ports": {
        "bus1": 8443,
        "bus2": 7445
      },
      "params": {
        "R": 0.0035544417332857847,
        "X": 0.019685503095388412,
        "G": 0.0,
        "B": 0.02624313347041607
      },
      "extension": {
        "length": 15460.865541870118,
        "rating": 236.31906509399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_7447_7548_1",
      "ports": {
        "bus1": 7447,
        "bus2": 7548
      },
      "params": {
        "R": 0.0018056157277897,
        "X": 0.011404451914131641,
        "G": 0.0,
        "B": 0.019756188616156578
      },
      "extension": {
        "length": 10639.736260070802,
        "rating": 271.7237949371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_7447_7562_1",
      "ports": {
        "bus1": 7562,
        "bus2": 7447
      },
      "params": {
        "R": 0.004932931624352932,
        "X": 0.030135933309793472,
        "G": 0.0,
        "B": 0.011692444793879986
      },
      "extension": {
        "length": 13250.565293334961,
        "rating": 268.4133291244507
      }
    },
    {
      "class": "Branch",
      "id": "branch_7448_7449_1",
      "ports": {
        "bus1": 7448,
        "bus2": 7449
      },
      "params": {
        "R": 0.00024840509286150336,
        "X": 0.001091712387278676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7448_7582_1",
      "ports": {
        "bus1": 7582,
        "bus2": 7448
      },
      "params": {
        "R": 0.0033729353453963995,
        "X": 0.02035711146891117,
        "G": 0.0,
        "B": 0.018801899626851082
      },
      "extension": {
        "length": 14309.030174194337,
        "rating": 243.37351322174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_7450_7559_1",
      "ports": {
        "bus1": 7559,
        "bus2": 7450
      },
      "params": {
        "R": 0.002174776280298829,
        "X": 0.014966526068747044,
        "G": 0.0,
        "B": 0.052028149366378784
      },
      "extension": {
        "length": 20744.430899414063,
        "rating": 247.91271686553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_7450_7562_1",
      "ports": {
        "bus1": 7450,
        "bus2": 7562
      },
      "params": {
        "R": 0.0026384249795228243,
        "X": 0.017500855028629303,
        "G": 0.0,
        "B": 0.012478120625019073
      },
      "extension": {
        "length": 10731.94107385254,
        "rating": 258.93328189849854
      }
    },
    {
      "class": "Branch",
      "id": "branch_7451_7458_1",
      "ports": {
        "bus1": 7458,
        "bus2": 7451
      },
      "params": {
        "R": 0.002536468207836151,
        "X": 0.015504898503422735,
        "G": 0.0,
        "B": 0.02057771384716034
      },
      "extension": {
        "length": 12173.633051330567,
        "rating": 219.20804977416992
      }
    },
    {
      "class": "Branch",
      "id": "branch_7451_7552_1",
      "ports": {
        "bus1": 7451,
        "bus2": 7552
      },
      "params": {
        "R": 0.005425906740128994,
        "X": 0.038853295147418976,
        "G": 0.0,
        "B": 0.0333135649561882
      },
      "extension": {
        "length": 26234.295060058594,
        "rating": 252.78289318084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_7451_8443_1",
      "ports": {
        "bus1": 7451,
        "bus2": 8443
      },
      "params": {
        "R": 0.0032449192367494106,
        "X": 0.01867743954062462,
        "G": 0.0,
        "B": 0.017063861712813377
      },
      "extension": {
        "length": 12605.674145141602,
        "rating": 242.51623153686523
      }
    },
    {
      "class": "Branch",
      "id": "branch_7452_7553_1",
      "ports": {
        "bus1": 7452,
        "bus2": 7553
      },
      "params": {
        "R": 0.0038295008707791567,
        "X": 0.021390609443187714,
        "G": 0.0,
        "B": 0.030473675578832626
      },
      "extension": {
        "length": 19600.06228527832,
        "rating": 269.6051836013794
      }
    },
    {
      "class": "Branch",
      "id": "branch_7453_7465_1",
      "ports": {
        "bus1": 7453,
        "bus2": 7465
      },
      "params": {
        "R": 0.003799433819949627,
        "X": 0.022551987320184708,
        "G": 0.0,
        "B": 0.03408381715416908
      },
      "extension": {
        "length": 20544.460035644533,
        "rating": 239.43181037902832
      }
    },
    {
      "class": "Branch",
      "id": "branch_7454_7456_1",
      "ports": {
        "bus1": 7456,
        "bus2": 7454
      },
      "params": {
        "R": 0.0010324468603357673,
        "X": 0.004635044373571873,
        "G": 0.0,
        "B": 0.005100529175251722
      },
      "extension": {
        "length": 3443.085430938721,
        "rating": 281.07759952545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_7454_7457_1",
      "ports": {
        "bus1": 7454,
        "bus2": 7457
      },
      "params": {
        "R": 0.0016420251922681928,
        "X": 0.00953453965485096,
        "G": 0.0,
        "B": 0.008130574598908424
      },
      "extension": {
        "length": 6707.469885864258,
        "rating": 265.5616521835327
      }
    },
    {
      "class": "Branch",
      "id": "branch_7454_9834_1",
      "ports": {
        "bus1": 9834,
        "bus2": 7454
      },
      "params": {
        "R": 0.002682007849216461,
        "X": 0.015252376906573772,
        "G": 0.0,
        "B": 0.0071961828507483006
      },
      "extension": {
        "length": 7530.398980773926,
        "rating": 312.8330707550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_7455_7456_1",
      "ports": {
        "bus1": 7455,
        "bus2": 7456
      },
      "params": {
        "R": 0.0002290140400873497,
        "X": 0.0011507513700053096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7457_9179_1",
      "ports": {
        "bus1": 7457,
        "bus2": 9179
      },
      "params": {
        "R": 0.00618049968034029,
        "X": 0.038343966007232666,
        "G": 0.0,
        "B": 0.023085398599505424
      },
      "extension": {
        "length": 19978.48011730957,
        "rating": 255.58254718780518
      }
    },
    {
      "class": "Branch",
      "id": "branch_7458_7459_1",
      "ports": {
        "bus1": 7458,
        "bus2": 7459
      },
      "params": {
        "R": 0.00027899013366550207,
        "X": 0.0010255964007228613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7458_9330_1",
      "ports": {
        "bus1": 7458,
        "bus2": 9330
      },
      "params": {
        "R": 0.0051799644716084,
        "X": 0.036477793008089066,
        "G": 0.0,
        "B": 0.02083570510149002
      },
      "extension": {
        "length": 20056.419825073244,
        "rating": 201.43094062805176
      }
    },
    {
      "class": "Branch",
      "id": "branch_7460_7461_1",
      "ports": {
        "bus1": 7460,
        "bus2": 7461
      },
      "params": {
        "R": 0.00025222639669664204,
        "X": 0.0010463957441970706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7460_7583_1",
      "ports": {
        "bus1": 7583,
        "bus2": 7460
      },
      "params": {
        "R": 0.0036650802940130234,
        "X": 0.018423059955239296,
        "G": 0.0,
        "B": 0.013880337588489056
      },
      "extension": {
        "length": 11225.203407531739,
        "rating": 263.53375911712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_7460_9182_1",
      "ports": {
        "bus1": 7460,
        "bus2": 9182
      },
      "params": {
        "R": 0.03215416148304939,
        "X": 0.18535886704921722,
        "G": 0.0,
        "B": 0.10121285170316696
      },
      "extension": {
        "length": 102583.51832373047,
        "rating": 260.1759195327759
      }
    },
    {
      "class": "Branch",
      "id": "branch_7462_7463_1",
      "ports": {
        "bus1": 7463,
        "bus2": 7462
      },
      "params": {
        "R": 0.004673652350902557,
        "X": 0.12827996909618378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7462_7464_1",
      "ports": {
        "bus1": 7462,
        "bus2": 7464
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7463_15510_1",
      "ports": {
        "bus1": 7463,
        "bus2": 15510
      },
      "params": {
        "R": 0.0036939724814146757,
        "X": 0.02056293562054634,
        "G": 0.0,
        "B": 0.006569269113242626
      },
      "extension": {
        "length": 8006.818528564453,
        "rating": 187.1588110923767
      }
    },
    {
      "class": "Branch",
      "id": "branch_7463_15530_1",
      "ports": {
        "bus1": 15530,
        "bus2": 7463
      },
      "params": {
        "R": 0.004075575619935989,
        "X": 0.021296223625540733,
        "G": 0.0,
        "B": 0.007395456545054913
      },
      "extension": {
        "length": 8247.389960632325,
        "rating": 234.67540740966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_7464_7585_1",
      "ports": {
        "bus1": 7585,
        "bus2": 7464
      },
      "params": {
        "R": 0.003215000731870532,
        "X": 0.0204274021089077,
        "G": 0.0,
        "B": 0.012620767578482628
      },
      "extension": {
        "length": 11800.286165588379,
        "rating": 280.52501678466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_7464_7734_1",
      "ports": {
        "bus1": 7464,
        "bus2": 7734
      },
      "params": {
        "R": 0.040316008031368256,
        "X": 0.2481319457292557,
        "G": 0.0,
        "B": 0.11639776825904846
      },
      "extension": {
        "length": 118340.34203320312,
        "rating": 242.12584495544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_7464_9103_1",
      "ports": {
        "bus1": 7464,
        "bus2": 9103
      },
      "params": {
        "R": 0.02051454968750477,
        "X": 0.15087617933750153,
        "G": 0.0,
        "B": 0.13676683604717255
      },
      "extension": {
        "length": 103578.59637597657,
        "rating": 252.40256786346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_7465_7466_1",
      "ports": {
        "bus1": 7466,
        "bus2": 7465
      },
      "params": {
        "R": 0.0012016022810712457,
        "X": 0.006574800703674555,
        "G": 0.0,
        "B": 0.006807471625506878
      },
      "extension": {
        "length": 4878.435272277832,
        "rating": 213.0669116973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_7466_7467_1",
      "ports": {
        "bus1": 7467,
        "bus2": 7466
      },
      "params": {
        "R": 0.0031293754000216722,
        "X": 0.02078414149582386,
        "G": 0.0,
        "B": 0.00966366846114397
      },
      "extension": {
        "length": 10964.348957702638,
        "rating": 234.02233123779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_7467_7468_1",
      "ports": {
        "bus1": 7467,
        "bus2": 7468
      },
      "params": {
        "R": 0.0002754924353212118,
        "X": 0.0011856760829687119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7467_7545_1",
      "ports": {
        "bus1": 7467,
        "bus2": 7545
      },
      "params": {
        "R": 0.0134968850761652,
        "X": 0.06907755136489868,
        "G": 0.0,
        "B": 0.07287641614675522
      },
      "extension": {
        "length": 48610.7265300293,
        "rating": 247.40734100341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_7469_7778_1",
      "ports": {
        "bus1": 7469,
        "bus2": 7778
      },
      "params": {
        "R": 0.0431123711168766,
        "X": 0.2427259385585785,
        "G": 0.0,
        "B": 0.10487385094165802
      },
      "extension": {
        "length": 105523.420921875,
        "rating": 246.83372974395752
      }
    },
    {
      "class": "Branch",
      "id": "branch_7469_15632_1",
      "ports": {
        "bus1": 7469,
        "bus2": 15632
      },
      "params": {
        "R": 0.005437672603875399,
        "X": 0.028008289635181427,
        "G": 0.0,
        "B": 0.028293659910559654
      },
      "extension": {
        "length": 19214.480053344727,
        "rating": 261.4628553390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_7470_7471_1",
      "ports": {
        "bus1": 7470,
        "bus2": 7471
      },
      "params": {
        "R": 0.00021536297572311014,
        "X": 0.0011256455909460783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7471_7506_1",
      "ports": {
        "bus1": 7471,
        "bus2": 7506
      },
      "params": {
        "R": 0.0018211774295195937,
        "X": 0.009395072236657143,
        "G": 0.0,
        "B": 0.08121560513973236
      },
      "extension": {
        "length": 20191.555018432617,
        "rating": 276.7988920211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_7471_7518_1",
      "ports": {
        "bus1": 7471,
        "bus2": 7518
      },
      "params": {
        "R": 0.0020016583148390055,
        "X": 0.011107536032795906,
        "G": 0.0,
        "B": 0.09547238051891327
      },
      "extension": {
        "length": 22636.690421264648,
        "rating": 281.93509578704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_7472_7473_1",
      "ports": {
        "bus1": 7472,
        "bus2": 7473
      },
      "params": {
        "R": 0.00026912553585134447,
        "X": 0.0010094194440171123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7472_7531_1",
      "ports": {
        "bus1": 7531,
        "bus2": 7472
      },
      "params": {
        "R": 0.004034204408526421,
        "X": 0.024866921827197075,
        "G": 0.0,
        "B": 0.02596152387559414
      },
      "extension": {
        "length": 17952.356208251953,
        "rating": 269.099760055542
      }
    },
    {
      "class": "Branch",
      "id": "branch_7472_9210_1",
      "ports": {
        "bus1": 7472,
        "bus2": 9210
      },
      "params": {
        "R": 0.004650397691875696,
        "X": 0.022621525451540947,
        "G": 0.0,
        "B": 0.03708520904183388
      },
      "extension": {
        "length": 21739.835861938478,
        "rating": 272.16193675994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_7474_7475_1",
      "ports": {
        "bus1": 7474,
        "bus2": 7475
      },
      "params": {
        "R": 0.00026399100897833705,
        "X": 0.0011709148529917002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7475_7487_1",
      "ports": {
        "bus1": 7475,
        "bus2": 7487
      },
      "params": {
        "R": 0.0008328335825353861,
        "X": 0.004772296641021967,
        "G": 0.0,
        "B": 0.006578473374247551
      },
      "extension": {
        "length": 3500.739051361084,
        "rating": 268.92645359039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_7475_7488_1",
      "ports": {
        "bus1": 7488,
        "bus2": 7475
      },
      "params": {
        "R": 0.0012855901150032878,
        "X": 0.006818890105932951,
        "G": 0.0,
        "B": 0.009037419222295284
      },
      "extension": {
        "length": 6095.639266204834,
        "rating": 259.2705488204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_7476_7477_1",
      "ports": {
        "bus1": 7476,
        "bus2": 7477
      },
      "params": {
        "R": 0.0017231140518561006,
        "X": 0.01039694994688034,
        "G": 0.0,
        "B": 0.008780383504927158
      },
      "extension": {
        "length": 6678.338036132813,
        "rating": 258.7636947631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_7476_7527_1",
      "ports": {
        "bus1": 7476,
        "bus2": 7527
      },
      "params": {
        "R": 0.0052349804900586605,
        "X": 0.026151468977332115,
        "G": 0.0,
        "B": 0.01827884279191494
      },
      "extension": {
        "length": 16805.381520629882,
        "rating": 245.1613426208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_7477_7488_1",
      "ports": {
        "bus1": 7477,
        "bus2": 7488
      },
      "params": {
        "R": 0.001749034272506833,
        "X": 0.010732598602771759,
        "G": 0.0,
        "B": 0.012579337693750858
      },
      "extension": {
        "length": 7572.3609078369145,
        "rating": 272.72942066192627
      }
    },
    {
      "class": "Branch",
      "id": "branch_7478_7535_1",
      "ports": {
        "bus1": 7478,
        "bus2": 7535
      },
      "params": {
        "R": 0.0012281091185286641,
        "X": 0.007057290058583021,
        "G": 0.0,
        "B": 0.0079269427806139
      },
      "extension": {
        "length": 5207.720254486084,
        "rating": 265.6333923339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_7478_7540_1",
      "ports": {
        "bus1": 7540,
        "bus2": 7478
      },
      "params": {
        "R": 0.0014629686484113336,
        "X": 0.007979082874953747,
        "G": 0.0,
        "B": 0.014024884440004826
      },
      "extension": {
        "length": 7637.228808837891,
        "rating": 274.69866275787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_7479_7480_1",
      "ports": {
        "bus1": 7480,
        "bus2": 7479
      },
      "params": {
        "R": 0.00018653893494047225,
        "X": 0.013422603718936443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7479_7481_1",
      "ports": {
        "bus1": 7479,
        "bus2": 7481
      },
      "params": {
        "R": 0.00020385194511618465,
        "X": 0.0011584493331611156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7479_7511_1",
      "ports": {
        "bus1": 7479,
        "bus2": 7511
      },
      "params": {
        "R": 0.00017163431039080024,
        "X": 0.002999772783368826,
        "G": 0.0,
        "B": 0.3343023359775543
      },
      "extension": {
        "length": 21890.67502697754,
        "rating": 2505.0704956054688
      }
    },
    {
      "class": "Branch",
      "id": "branch_7479_9215_1",
      "ports": {
        "bus1": 7479,
        "bus2": 9215
      },
      "params": {
        "R": 0.00037619686918333173,
        "X": 0.006454581394791603,
        "G": 0.0,
        "B": 0.6428980827331543
      },
      "extension": {
        "length": 47611.004203125005,
        "rating": 2920.0366973876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_7479_14070_1",
      "ports": {
        "bus1": 7479,
        "bus2": 14070
      },
      "params": {
        "R": 0.0004642796120606363,
        "X": 0.008637713268399239,
        "G": 0.0,
        "B": 1.2586236000061033
      },
      "extension": {
        "length": 79318.342125,
        "rating": 2576.1917114257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_7480_7482_1",
      "ports": {
        "bus1": 7482,
        "bus2": 7480
      },
      "params": {
        "R": 0.001020061899907887,
        "X": 0.004849398508667946,
        "G": 0.0,
        "B": 0.003284921171143651
      },
      "extension": {
        "length": 2801.6009410858155,
        "rating": 273.02420139312744
      }
    },
    {
      "class": "Branch",
      "id": "branch_7480_7526_1",
      "ports": {
        "bus1": 7526,
        "bus2": 7480
      },
      "params": {
        "R": 0.0008382688974961638,
        "X": 0.005042327102273703,
        "G": 0.0,
        "B": 0.0028618918731808662
      },
      "extension": {
        "length": 2602.075741973877,
        "rating": 303.85921001434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_7482_7484_1",
      "ports": {
        "bus1": 7484,
        "bus2": 7482
      },
      "params": {
        "R": 0.0012158971512690187,
        "X": 0.0068858927115798,
        "G": 0.0,
        "B": 0.007462864741683006
      },
      "extension": {
        "length": 5021.27626272583,
        "rating": 259.3859910964966
      }
    },
    {
      "class": "Branch",
      "id": "branch_7483_7484_1",
      "ports": {
        "bus1": 7483,
        "bus2": 7484
      },
      "params": {
        "R": 0.00021298028877936304,
        "X": 0.001069010584615171,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7484_7485_1",
      "ports": {
        "bus1": 7485,
        "bus2": 7484
      },
      "params": {
        "R": 0.002038012258708477,
        "X": 0.012869113124907017,
        "G": 0.0,
        "B": 0.006743067409843206
      },
      "extension": {
        "length": 6727.528824279785,
        "rating": 230.88843822479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_7484_7488_1",
      "ports": {
        "bus1": 7484,
        "bus2": 7488
      },
      "params": {
        "R": 0.0012670960277318954,
        "X": 0.008927825838327408,
        "G": 0.0,
        "B": 0.07973862439393997
      },
      "extension": {
        "length": 19187.36491772461,
        "rating": 249.58760738372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_7485_7486_1",
      "ports": {
        "bus1": 7485,
        "bus2": 7486
      },
      "params": {
        "R": 0.0002466303121764213,
        "X": 0.0010388019727542996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7485_7541_1",
      "ports": {
        "bus1": 7485,
        "bus2": 7541
      },
      "params": {
        "R": 0.0012540522729977965,
        "X": 0.00914920587092638,
        "G": 0.0,
        "B": 0.022478889673948288
      },
      "extension": {
        "length": 10437.972761535644,
        "rating": 256.9342374801636
      }
    },
    {
      "class": "Branch",
      "id": "branch_7487_7535_1",
      "ports": {
        "bus1": 7487,
        "bus2": 7535
      },
      "params": {
        "R": 0.0024616762530058622,
        "X": 0.011996105313301086,
        "G": 0.0,
        "B": 0.008589917793869972
      },
      "extension": {
        "length": 6730.236193908691,
        "rating": 281.03930950164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_7489_7492_1",
      "ports": {
        "bus1": 7489,
        "bus2": 7492
      },
      "params": {
        "R": 0.005097869783639908,
        "X": 0.18638062477111816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7489_7493_1",
      "ports": {
        "bus1": 7489,
        "bus2": 7493
      },
      "params": {
        "R": 0.0002082723513012752,
        "X": 0.0010191533947363496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7490_7492_1",
      "ports": {
        "bus1": 7490,
        "bus2": 7492
      },
      "params": {
        "R": -0.0019831284880638123,
        "X": -0.07250416278839111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7490_13515_1",
      "ports": {
        "bus1": 7490,
        "bus2": 13515
      },
      "params": {
        "R": 0.0018717366037890317,
        "X": 0.0108179384842515,
        "G": 0.0,
        "B": 0.0044755106791853905
      },
      "extension": {
        "length": 5066.232948852539,
        "rating": 226.87366008758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_7491_7492_1",
      "ports": {
        "bus1": 7491,
        "bus2": 7492
      },
      "params": {
        "R": 0.018406983464956284,
        "X": 0.672968327999115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7493_7494_1",
      "ports": {
        "bus1": 7494,
        "bus2": 7493
      },
      "params": {
        "R": 0.0013242664281278849,
        "X": 0.00691494345664978,
        "G": 0.0,
        "B": 0.00559314014390111
      },
      "extension": {
        "length": 4516.438926269531,
        "rating": 261.31436824798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_7494_7536_1",
      "ports": {
        "bus1": 7494,
        "bus2": 7536
      },
      "params": {
        "R": 0.0010616437066346407,
        "X": 0.0069265649653971195,
        "G": 0.0,
        "B": 0.022126099094748497
      },
      "extension": {
        "length": 9116.324386962891,
        "rating": 224.8107671737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_7494_7538_1",
      "ports": {
        "bus1": 7538,
        "bus2": 7494
      },
      "params": {
        "R": 0.0013205095892772079,
        "X": 0.007739437278360128,
        "G": 0.0,
        "B": 0.0057744658552110195
      },
      "extension": {
        "length": 4815.462836975098,
        "rating": 272.2259283065796
      }
    },
    {
      "class": "Branch",
      "id": "branch_7495_7496_1",
      "ports": {
        "bus1": 7496,
        "bus2": 7495
      },
      "params": {
        "R": 0.004179078619927168,
        "X": 0.11738265305757523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7495_7497_1",
      "ports": {
        "bus1": 7495,
        "bus2": 7497
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7495_7499_1",
      "ports": {
        "bus1": 7495,
        "bus2": 7499
      },
      "params": {
        "R": 0.0019997006747871637,
        "X": 0.011638456955552101,
        "G": 0.0,
        "B": 0.02386942133307457
      },
      "extension": {
        "length": 10970.91018511963,
        "rating": 244.9286699295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_7495_7516_1",
      "ports": {
        "bus1": 7495,
        "bus2": 7516
      },
      "params": {
        "R": 0.003559628501534462,
        "X": 0.02271471917629242,
        "G": 0.0,
        "B": 0.026647500693798065
      },
      "extension": {
        "length": 15212.270994873048,
        "rating": 288.355016708374
      }
    },
    {
      "class": "Branch",
      "id": "branch_7496_13514_1",
      "ports": {
        "bus1": 13514,
        "bus2": 7496
      },
      "params": {
        "R": 0.004677449353039265,
        "X": 0.022892611101269722,
        "G": 0.0,
        "B": 0.018442699685692787
      },
      "extension": {
        "length": 14276.59392150879,
        "rating": 249.33958053588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_7496_13515_1",
      "ports": {
        "bus1": 7496,
        "bus2": 13515
      },
      "params": {
        "R": 0.001134527730755508,
        "X": 0.005008351523429155,
        "G": 0.0,
        "B": 0.0015770484460517764
      },
      "extension": {
        "length": 2016.5884503936768,
        "rating": 221.29733562469482
      }
    },
    {
      "class": "Branch",
      "id": "branch_7498_7501_1",
      "ports": {
        "bus1": 7501,
        "bus2": 7498
      },
      "params": {
        "R": 0.0012780706165358424,
        "X": 0.0072958506643772125,
        "G": 0.0,
        "B": 0.010229963809251785
      },
      "extension": {
        "length": 5874.47295199585,
        "rating": 274.4104862213135
      }
    },
    {
      "class": "Branch",
      "id": "branch_7498_7503_1",
      "ports": {
        "bus1": 7498,
        "bus2": 7503
      },
      "params": {
        "R": 0.0007671087514609098,
        "X": 0.004054626915603876,
        "G": 0.0,
        "B": 0.04280207306146622
      },
      "extension": {
        "length": 8714.060522094727,
        "rating": 275.79097747802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_7498_7527_1",
      "ports": {
        "bus1": 7498,
        "bus2": 7527
      },
      "params": {
        "R": 0.0012041465379297733,
        "X": 0.007910452783107758,
        "G": 0.0,
        "B": 0.004604624584317207
      },
      "extension": {
        "length": 4290.304113006592,
        "rating": 232.6646327972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_7499_7500_1",
      "ports": {
        "bus1": 7499,
        "bus2": 7500
      },
      "params": {
        "R": 0.00026995950611308217,
        "X": 0.001191111863590777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7501_7502_1",
      "ports": {
        "bus1": 7501,
        "bus2": 7502
      },
      "params": {
        "R": 0.0002236541622551158,
        "X": 0.0011736726155504584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7501_9895_1",
      "ports": {
        "bus1": 9895,
        "bus2": 7501
      },
      "params": {
        "R": 0.0025140210054814816,
        "X": 0.013205008581280708,
        "G": 0.0,
        "B": 0.017143672332167625
      },
      "extension": {
        "length": 10220.538289306642,
        "rating": 289.8913860321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_7503_7504_1",
      "ports": {
        "bus1": 7504,
        "bus2": 7503
      },
      "params": {
        "R": 0.0024555930867791176,
        "X": 0.08288063853979111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7503_7505_1",
      "ports": {
        "bus1": 7503,
        "bus2": 7505
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7504_13518_1",
      "ports": {
        "bus1": 7504,
        "bus2": 13518
      },
      "params": {
        "R": 0.0014918552478775382,
        "X": 0.00989370234310627,
        "G": 0.0,
        "B": 0.005536969285458326
      },
      "extension": {
        "length": 5283.653607971191,
        "rating": 243.40887069702148
      }
    },
    {
      "class": "Branch",
      "id": "branch_7506_7782_1",
      "ports": {
        "bus1": 7506,
        "bus2": 7782
      },
      "params": {
        "R": 0.003229074412956834,
        "X": 0.01682402566075325,
        "G": 0.0,
        "B": 0.026847252622246742
      },
      "extension": {
        "length": 16370.575502563477,
        "rating": 334.4404935836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_7506_7906_1",
      "ports": {
        "bus1": 7906,
        "bus2": 7506
      },
      "params": {
        "R": 0.0017868677387014031,
        "X": 0.010910088196396828,
        "G": 0.0,
        "B": 0.08714473992586136
      },
      "extension": {
        "length": 23447.573716552735,
        "rating": 356.95109367370605
      }
    },
    {
      "class": "Branch",
      "id": "branch_7506_7939_1",
      "ports": {
        "bus1": 7506,
        "bus2": 7939
      },
      "params": {
        "R": 0.0018386956071481109,
        "X": 0.011129905469715595,
        "G": 0.0,
        "B": 0.07465525716543198
      },
      "extension": {
        "length": 21383.898099609374,
        "rating": 232.73968696594238
      }
    },
    {
      "class": "Branch",
      "id": "branch_7507_7508_1",
      "ports": {
        "bus1": 7507,
        "bus2": 7508
      },
      "params": {
        "R": 0.00021832215134054422,
        "X": 0.0011237955186516047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7507_7509_1",
      "ports": {
        "bus1": 7507,
        "bus2": 7509
      },
      "params": {
        "R": 0.005216320510953665,
        "X": 0.028440000489354134,
        "G": 0.0,
        "B": 0.03132185339927673
      },
      "extension": {
        "length": 21890.21458996582,
        "rating": 287.9983186721802
      }
    },
    {
      "class": "Branch",
      "id": "branch_7507_7930_1",
      "ports": {
        "bus1": 7930,
        "bus2": 7507
      },
      "params": {
        "R": 0.003953349776566029,
        "X": 0.023656006902456284,
        "G": 0.0,
        "B": 0.014463341794908047
      },
      "extension": {
        "length": 12666.7749039917,
        "rating": 293.4661388397217
      }
    },
    {
      "class": "Branch",
      "id": "branch_7509_7907_1",
      "ports": {
        "bus1": 7907,
        "bus2": 7509
      },
      "params": {
        "R": 0.004863695241510868,
        "X": 0.03288926184177399,
        "G": 0.0,
        "B": 0.02517850138247013
      },
      "extension": {
        "length": 19438.978396728515,
        "rating": 285.7544422149658
      }
    },
    {
      "class": "Branch",
      "id": "branch_7510_7522_1",
      "ports": {
        "bus1": 7510,
        "bus2": 7522
      },
      "params": {
        "R": 0.002623829524964094,
        "X": 0.01656041480600834,
        "G": 0.0,
        "B": 0.012092534452676773
      },
      "extension": {
        "length": 10942.416808044434,
        "rating": 218.60122680664062
      }
    },
    {
      "class": "Branch",
      "id": "branch_7510_7523_1",
      "ports": {
        "bus1": 7523,
        "bus2": 7510
      },
      "params": {
        "R": 0.0017811261350288987,
        "X": 0.008659740909934044,
        "G": 0.0,
        "B": 0.0051290979608893394
      },
      "extension": {
        "length": 5057.26094998169,
        "rating": 254.18453216552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_7511_7512_1",
      "ports": {
        "bus1": 7512,
        "bus2": 7511
      },
      "params": {
        "R": 8.008178701857105e-05,
        "X": 0.005376024637371302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7511_7513_1",
      "ports": {
        "bus1": 7511,
        "bus2": 7513
      },
      "params": {
        "R": 0.00021480709256138653,
        "X": 0.0010234974324703217,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7512_7516_1",
      "ports": {
        "bus1": 7516,
        "bus2": 7512
      },
      "params": {
        "R": 0.0009430474019609392,
        "X": 0.007367562036961317,
        "G": 0.0,
        "B": 0.0039108749479055405
      },
      "extension": {
        "length": 3790.616764526367,
        "rating": 291.4687395095825
      }
    },
    {
      "class": "Branch",
      "id": "branch_7512_7538_1",
      "ports": {
        "bus1": 7512,
        "bus2": 7538
      },
      "params": {
        "R": 0.0013853443088009953,
        "X": 0.00825699046254158,
        "G": 0.0,
        "B": 0.0063301073387265205
      },
      "extension": {
        "length": 5052.865311309814,
        "rating": 296.64809703826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_7512_9194_1",
      "ports": {
        "bus1": 9194,
        "bus2": 7512
      },
      "params": {
        "R": 0.0014818558702245355,
        "X": 0.009668970480561256,
        "G": 0.0,
        "B": 0.011097940616309643
      },
      "extension": {
        "length": 7570.230619262696,
        "rating": 263.23680877685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_7514_7515_1",
      "ports": {
        "bus1": 7514,
        "bus2": 7515
      },
      "params": {
        "R": 0.00023816231987439096,
        "X": 0.0011429982259869576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7514_7532_1",
      "ports": {
        "bus1": 7514,
        "bus2": 7532
      },
      "params": {
        "R": 0.0026126313023269176,
        "X": 0.015255925245583057,
        "G": 0.0,
        "B": 0.015800999477505684
      },
      "extension": {
        "length": 11394.485377075196,
        "rating": 254.44252490997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_7514_9196_1",
      "ports": {
        "bus1": 9196,
        "bus2": 7514
      },
      "params": {
        "R": 0.001070244237780571,
        "X": 0.007311626803129911,
        "G": 0.0,
        "B": 0.009847452864050865
      },
      "extension": {
        "length": 6273.408624664306,
        "rating": 231.34784698486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_7514_9206_1",
      "ports": {
        "bus1": 7514,
        "bus2": 9206
      },
      "params": {
        "R": 0.0030458092223852873,
        "X": 0.015323973260819912,
        "G": 0.0,
        "B": 0.040044885128736496
      },
      "extension": {
        "length": 17778.656345581054,
        "rating": 235.99905967712402
      }
    },
    {
      "class": "Branch",
      "id": "branch_7516_9194_1",
      "ports": {
        "bus1": 7516,
        "bus2": 9194
      },
      "params": {
        "R": 0.0009456487605348229,
        "X": 0.00614223163574934,
        "G": 0.0,
        "B": 0.005297312047332525
      },
      "extension": {
        "length": 4213.246909515381,
        "rating": 252.1838903427124
      }
    },
    {
      "class": "Branch",
      "id": "branch_7517_7518_1",
      "ports": {
        "bus1": 7517,
        "bus2": 7518
      },
      "params": {
        "R": 0.00023176378454081714,
        "X": 0.0010261739371344447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7518_7784_1",
      "ports": {
        "bus1": 7518,
        "bus2": 7784
      },
      "params": {
        "R": 0.005062122829258442,
        "X": 0.027271227911114693,
        "G": 0.0,
        "B": 0.058883339166641235
      },
      "extension": {
        "length": 29148.364072265627,
        "rating": 289.1491174697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_7519_7540_1",
      "ports": {
        "bus1": 7519,
        "bus2": 7540
      },
      "params": {
        "R": 0.003022032091394067,
        "X": 0.020618939772248268,
        "G": 0.0,
        "B": 0.01998140662908554
      },
      "extension": {
        "length": 15124.100376708984,
        "rating": 277.64222621917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_7519_7802_1",
      "ports": {
        "bus1": 7802,
        "bus2": 7519
      },
      "params": {
        "R": 0.0030828409362584352,
        "X": 0.01688157394528389,
        "G": 0.0,
        "B": 0.07557046413421631
      },
      "extension": {
        "length": 25696.764009887695,
        "rating": 286.2457275390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_7520_7782_1",
      "ports": {
        "bus1": 7520,
        "bus2": 7782
      },
      "params": {
        "R": 0.003052591113373637,
        "X": 0.015668243169784546,
        "G": 0.0,
        "B": 0.03888446465134621
      },
      "extension": {
        "length": 19207.303375122072,
        "rating": 260.799241065979
      }
    },
    {
      "class": "Branch",
      "id": "branch_7520_7798_1",
      "ports": {
        "bus1": 7798,
        "bus2": 7520
      },
      "params": {
        "R": 0.0025521141942590475,
        "X": 0.014505760744214058,
        "G": 0.0,
        "B": 0.044525545090436935
      },
      "extension": {
        "length": 17768.126151123048,
        "rating": 254.38401699066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_7521_7535_1",
      "ports": {
        "bus1": 7521,
        "bus2": 7535
      },
      "params": {
        "R": 0.0030770606826990843,
        "X": 0.017292508855462074,
        "G": 0.0,
        "B": 0.036301761865615845
      },
      "extension": {
        "length": 16799.131855590822,
        "rating": 224.011492729187
      }
    },
    {
      "class": "Branch",
      "id": "branch_7521_7542_1",
      "ports": {
        "bus1": 7521,
        "bus2": 7542
      },
      "params": {
        "R": 0.003311630105599761,
        "X": 0.017162621021270752,
        "G": 0.0,
        "B": 0.039087481796741486
      },
      "extension": {
        "length": 18778.690234863283,
        "rating": 211.8262767791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_7522_7524_1",
      "ports": {
        "bus1": 7522,
        "bus2": 7524
      },
      "params": {
        "R": 0.000439917464973405,
        "X": 0.003184777684509754,
        "G": 0.0,
        "B": 0.002275485545396805
      },
      "extension": {
        "length": 1890.0158506622315,
        "rating": 244.20983791351318
      }
    },
    {
      "class": "Branch",
      "id": "branch_7523_7526_1",
      "ports": {
        "bus1": 7523,
        "bus2": 7526
      },
      "params": {
        "R": 0.0013988650171086192,
        "X": 0.007353669963777065,
        "G": 0.0,
        "B": 0.004425593186169863
      },
      "extension": {
        "length": 3892.6426997680664,
        "rating": 263.57836723327637
      }
    },
    {
      "class": "Branch",
      "id": "branch_7524_7525_1",
      "ports": {
        "bus1": 7524,
        "bus2": 7525
      },
      "params": {
        "R": 0.00023157038958743215,
        "X": 0.001140137086622417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7524_7526_1",
      "ports": {
        "bus1": 7526,
        "bus2": 7524
      },
      "params": {
        "R": 0.0016641857801005244,
        "X": 0.010616134852170944,
        "G": 0.0,
        "B": 0.008053057827055454
      },
      "extension": {
        "length": 7158.444149597168,
        "rating": 260.3085517883301
      }
    },
    {
      "class": "Branch",
      "id": "branch_7524_9895_1",
      "ports": {
        "bus1": 7524,
        "bus2": 9895
      },
      "params": {
        "R": 0.0008795944158919156,
        "X": 0.0047851987183094025,
        "G": 0.0,
        "B": 0.017675355076789856
      },
      "extension": {
        "length": 6947.285433837891,
        "rating": 222.61638641357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_7528_7529_1",
      "ports": {
        "bus1": 7529,
        "bus2": 7528
      },
      "params": {
        "R": 0.002739149844273925,
        "X": 0.016029447317123413,
        "G": 0.0,
        "B": 0.00971843209117651
      },
      "extension": {
        "length": 9496.100508178712,
        "rating": 273.15335273742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_7528_7539_1",
      "ports": {
        "bus1": 7528,
        "bus2": 7539
      },
      "params": {
        "R": 0.0029830574057996273,
        "X": 0.014555870555341244,
        "G": 0.0,
        "B": 0.010782862082123756
      },
      "extension": {
        "length": 8832.805692626953,
        "rating": 268.8739538192749
      }
    },
    {
      "class": "Branch",
      "id": "branch_7529_7530_1",
      "ports": {
        "bus1": 7529,
        "bus2": 7530
      },
      "params": {
        "R": 0.0002630257804412395,
        "X": 0.0010658144019544125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7529_7886_1",
      "ports": {
        "bus1": 7529,
        "bus2": 7886
      },
      "params": {
        "R": 0.0016047729877755046,
        "X": 0.009616500698029995,
        "G": 0.0,
        "B": 0.023924570530653
      },
      "extension": {
        "length": 10683.77552545166,
        "rating": 278.05540561676025
      }
    },
    {
      "class": "Branch",
      "id": "branch_7531_7533_1",
      "ports": {
        "bus1": 7533,
        "bus2": 7531
      },
      "params": {
        "R": 0.0014343643561005592,
        "X": 0.007904776372015476,
        "G": 0.0,
        "B": 0.0074760704301297665
      },
      "extension": {
        "length": 5888.261122009278,
        "rating": 264.6233081817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_7532_7533_1",
      "ports": {
        "bus1": 7533,
        "bus2": 7532
      },
      "params": {
        "R": 0.002337999641895294,
        "X": 0.012399963103234768,
        "G": 0.0,
        "B": 0.00615885341539979
      },
      "extension": {
        "length": 6176.710713043213,
        "rating": 259.15870666503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_7534_7535_1",
      "ports": {
        "bus1": 7534,
        "bus2": 7535
      },
      "params": {
        "R": 0.0002778192865662277,
        "X": 0.0010411773109808564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7535_7797_1",
      "ports": {
        "bus1": 7535,
        "bus2": 7797
      },
      "params": {
        "R": 0.0029506871942430735,
        "X": 0.016722699627280235,
        "G": 0.0,
        "B": 0.06897338479757309
      },
      "extension": {
        "length": 23070.47426916504,
        "rating": 259.72774028778076
      }
    },
    {
      "class": "Branch",
      "id": "branch_7536_7537_1",
      "ports": {
        "bus1": 7536,
        "bus2": 7537
      },
      "params": {
        "R": 0.00024355798086617145,
        "X": 0.0011137910187244415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7536_9895_1",
      "ports": {
        "bus1": 7536,
        "bus2": 9895
      },
      "params": {
        "R": 0.0009320381795987487,
        "X": 0.005833924748003483,
        "G": 0.0,
        "B": 0.0032338849268853664
      },
      "extension": {
        "length": 3098.637490539551,
        "rating": 219.671368598938
      }
    },
    {
      "class": "Branch",
      "id": "branch_7539_7541_1",
      "ports": {
        "bus1": 7539,
        "bus2": 7541
      },
      "params": {
        "R": 0.005958670284599066,
        "X": 0.03332264721393585,
        "G": 0.0,
        "B": 0.029386747628450394
      },
      "extension": {
        "length": 19726.160634887696,
        "rating": 262.6358985900879
      }
    },
    {
      "class": "Branch",
      "id": "branch_7542_7543_1",
      "ports": {
        "bus1": 7542,
        "bus2": 7543
      },
      "params": {
        "R": 0.0043387822806835175,
        "X": 0.02498280256986618,
        "G": 0.0,
        "B": 0.007023473270237446
      },
      "extension": {
        "length": 9332.452752868652,
        "rating": 202.3866891860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_7543_7544_1",
      "ports": {
        "bus1": 7544,
        "bus2": 7543
      },
      "params": {
        "R": 0.002079964382573962,
        "X": 0.014891410246491432,
        "G": 0.0,
        "B": 0.007889863103628159
      },
      "extension": {
        "length": 7998.7700895996095,
        "rating": 265.8264398574829
      }
    },
    {
      "class": "Branch",
      "id": "branch_7544_7782_1",
      "ports": {
        "bus1": 7782,
        "bus2": 7544
      },
      "params": {
        "R": 0.005156370345503092,
        "X": 0.0315122976899147,
        "G": 0.0,
        "B": 0.03356900066137314
      },
      "extension": {
        "length": 21451.467231079103,
        "rating": 271.8913793563843
      }
    },
    {
      "class": "Branch",
      "id": "branch_7545_7546_1",
      "ports": {
        "bus1": 7546,
        "bus2": 7545
      },
      "params": {
        "R": 0.005922597832977772,
        "X": 0.16134978830814362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7545_7547_1",
      "ports": {
        "bus1": 7545,
        "bus2": 7547
      },
      "params": {
        "R": 0.00024393331841565669,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7545_7574_1",
      "ports": {
        "bus1": 7574,
        "bus2": 7545
      },
      "params": {
        "R": 0.0031494551803916693,
        "X": 0.016610506922006607,
        "G": 0.0,
        "B": 0.011043570935726166
      },
      "extension": {
        "length": 10221.306451721191,
        "rating": 277.9820442199707
      }
    },
    {
      "class": "Branch",
      "id": "branch_7546_15201_1",
      "ports": {
        "bus1": 7546,
        "bus2": 15201
      },
      "params": {
        "R": 0.04047159478068352,
        "X": 0.24957747757434848,
        "G": 0.0,
        "B": 0.13550010323524475
      },
      "extension": {
        "length": 126465.68011816406,
        "rating": 218.98839473724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_7546_15509_1",
      "ports": {
        "bus1": 7546,
        "bus2": 15509
      },
      "params": {
        "R": 0.0015561637701466682,
        "X": 0.007816455326974392,
        "G": 0.0,
        "B": 0.005088581703603268
      },
      "extension": {
        "length": 4729.974264404297,
        "rating": 207.84313678741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_7546_15511_1",
      "ports": {
        "bus1": 7546,
        "bus2": 15511
      },
      "params": {
        "R": 0.0032774675637483597,
        "X": 0.021410109475255013,
        "G": 0.0,
        "B": 0.038865309208631516
      },
      "extension": {
        "length": 21013.071339111328,
        "rating": 205.72569370269775
      }
    },
    {
      "class": "Branch",
      "id": "branch_7546_15682_1",
      "ports": {
        "bus1": 7546,
        "bus2": 15682
      },
      "params": {
        "R": 0.03757336735725403,
        "X": 0.21827132999897003,
        "G": 0.0,
        "B": 0.07697322964668274
      },
      "extension": {
        "length": 99332.01651269532,
        "rating": 172.67684936523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_7548_7549_1",
      "ports": {
        "bus1": 7548,
        "bus2": 7549
      },
      "params": {
        "R": 0.00025327038019895554,
        "X": 0.0011750806588679552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7548_7550_1",
      "ports": {
        "bus1": 7548,
        "bus2": 7550
      },
      "params": {
        "R": 0.0024791709147393703,
        "X": 0.01479561347514391,
        "G": 0.0,
        "B": 0.011932114139199257
      },
      "extension": {
        "length": 9406.824841186524,
        "rating": 275.01587867736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_7550_7583_1",
      "ports": {
        "bus1": 7550,
        "bus2": 7583
      },
      "params": {
        "R": 0.0013675057562068105,
        "X": 0.008487052284181118,
        "G": 0.0,
        "B": 0.021450607106089592
      },
      "extension": {
        "length": 9488.480275634765,
        "rating": 289.25626277923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_7550_9547_1",
      "ports": {
        "bus1": 7550,
        "bus2": 9547
      },
      "params": {
        "R": 0.0014762369683012366,
        "X": 0.00894206389784813,
        "G": 0.0,
        "B": 0.009766465984284878
      },
      "extension": {
        "length": 6351.210201324463,
        "rating": 314.2507314682007
      }
    },
    {
      "class": "Branch",
      "id": "branch_7551_7552_1",
      "ports": {
        "bus1": 7551,
        "bus2": 7552
      },
      "params": {
        "R": 0.0002999858115799725,
        "X": 0.001194330514408648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7552_9488_1",
      "ports": {
        "bus1": 9488,
        "bus2": 7552
      },
      "params": {
        "R": 0.0011347455438226461,
        "X": 0.006362113635987043,
        "G": 0.0,
        "B": 0.004833299666643143
      },
      "extension": {
        "length": 3665.216360687256,
        "rating": 262.593936920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_7553_7554_1",
      "ports": {
        "bus1": 7553,
        "bus2": 7554
      },
      "params": {
        "R": 0.0002946188033092767,
        "X": 0.001199338468722999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7553_9488_1",
      "ports": {
        "bus1": 7553,
        "bus2": 9488
      },
      "params": {
        "R": 0.0011265885550528765,
        "X": 0.006517627276480198,
        "G": 0.0,
        "B": 0.0029582935385406017
      },
      "extension": {
        "length": 3194.4611473846435,
        "rating": 271.978759765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_7555_8106_1",
      "ports": {
        "bus1": 7555,
        "bus2": 8106
      },
      "params": {
        "R": 0.005190920550376177,
        "X": 0.02871822938323021,
        "G": 0.0,
        "B": 0.02404084987938404
      },
      "extension": {
        "length": 18605.76390637207,
        "rating": 240.63725471496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_7555_8122_1",
      "ports": {
        "bus1": 8122,
        "bus2": 7555
      },
      "params": {
        "R": 0.0022291019558906555,
        "X": 0.014225238934159279,
        "G": 0.0,
        "B": 0.010119086131453514
      },
      "extension": {
        "length": 8515.181661437988,
        "rating": 248.11697006225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_7556_7557_1",
      "ports": {
        "bus1": 7557,
        "bus2": 7556
      },
      "params": {
        "R": 0.0025899438187479973,
        "X": 0.013724619522690773,
        "G": 0.0,
        "B": 0.009771077893674374
      },
      "extension": {
        "length": 7522.526275268555,
        "rating": 233.68139266967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_7556_7561_1",
      "ports": {
        "bus1": 7556,
        "bus2": 7561
      },
      "params": {
        "R": 0.004878312814980745,
        "X": 0.02647990547120571,
        "G": 0.0,
        "B": 0.017893647775053978
      },
      "extension": {
        "length": 15835.730334960937,
        "rating": 206.14867210388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_7557_7571_1",
      "ports": {
        "bus1": 7557,
        "bus2": 7571
      },
      "params": {
        "R": 0.0038230838254094124,
        "X": 0.018473267555236816,
        "G": 0.0,
        "B": 0.014787021093070507
      },
      "extension": {
        "length": 12066.294440368652,
        "rating": 242.48559474945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_7558_7560_1",
      "ports": {
        "bus1": 7558,
        "bus2": 7560
      },
      "params": {
        "R": 0.00458984449505806,
        "X": 0.02318955957889557,
        "G": 0.0,
        "B": 0.027398012578487396
      },
      "extension": {
        "length": 17514.13681713867,
        "rating": 220.33460140228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_7558_8104_1",
      "ports": {
        "bus1": 8104,
        "bus2": 7558
      },
      "params": {
        "R": 0.0017385841347277164,
        "X": 0.01063306350260973,
        "G": 0.0,
        "B": 0.010136359371244907
      },
      "extension": {
        "length": 7665.460504211426,
        "rating": 264.65375423431396
      }
    },
    {
      "class": "Branch",
      "id": "branch_7558_9337_1",
      "ports": {
        "bus1": 9337,
        "bus2": 7558
      },
      "params": {
        "R": 0.0030210476834326982,
        "X": 0.01958637125790119,
        "G": 0.0,
        "B": 0.04504234716296196
      },
      "extension": {
        "length": 22116.31985852051,
        "rating": 265.22579193115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_7559_7560_1",
      "ports": {
        "bus1": 7560,
        "bus2": 7559
      },
      "params": {
        "R": 0.00309238419868052,
        "X": 0.017583057284355164,
        "G": 0.0,
        "B": 0.020160697400569916
      },
      "extension": {
        "length": 12416.130644897461,
        "rating": 239.4531011581421
      }
    },
    {
      "class": "Branch",
      "id": "branch_7561_7575_1",
      "ports": {
        "bus1": 7561,
        "bus2": 7575
      },
      "params": {
        "R": 0.00456208037212491,
        "X": 0.024006279185414314,
        "G": 0.0,
        "B": 0.023660892620682716
      },
      "extension": {
        "length": 16093.318751586914,
        "rating": 226.25555992126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_7563_7564_1",
      "ports": {
        "bus1": 7563,
        "bus2": 7564
      },
      "params": {
        "R": 0.003287077182903886,
        "X": 0.021764732897281647,
        "G": 0.0,
        "B": 0.009675045497715473
      },
      "extension": {
        "length": 10339.143793945314,
        "rating": 237.105393409729
      }
    },
    {
      "class": "Branch",
      "id": "branch_7563_7588_1",
      "ports": {
        "bus1": 7563,
        "bus2": 7588
      },
      "params": {
        "R": 0.0031605057884007692,
        "X": 0.020477445796132088,
        "G": 0.0,
        "B": 0.016023114323616028
      },
      "extension": {
        "length": 13089.16370324707,
        "rating": 231.34636878967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_7564_7567_1",
      "ports": {
        "bus1": 7564,
        "bus2": 7567
      },
      "params": {
        "R": 0.001847855281084776,
        "X": 0.04855578392744064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7564_7568_1",
      "ports": {
        "bus1": 7564,
        "bus2": 7568
      },
      "params": {
        "R": 0.0002829326840583235,
        "X": 0.0010936289327219129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7565_7567_1",
      "ports": {
        "bus1": 7565,
        "bus2": 7567
      },
      "params": {
        "R": 0.00277235871180892,
        "X": 0.07284878939390182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7565_15502_1",
      "ports": {
        "bus1": 7565,
        "bus2": 15502
      },
      "params": {
        "R": 0.0039462256245315075,
        "X": 0.03028564527630806,
        "G": 0.0,
        "B": 0.10095410794019699
      },
      "extension": {
        "length": 39354.40780444336,
        "rating": 211.67891025543213
      }
    },
    {
      "class": "Branch",
      "id": "branch_7565_15514_1",
      "ports": {
        "bus1": 7565,
        "bus2": 15514
      },
      "params": {
        "R": 0.017696453258395195,
        "X": 0.12172423303127289,
        "G": 0.0,
        "B": 0.03362583741545677
      },
      "extension": {
        "length": 46395.527231689455,
        "rating": 200.0220537185669
      }
    },
    {
      "class": "Branch",
      "id": "branch_7565_15685_1",
      "ports": {
        "bus1": 15685,
        "bus2": 7565
      },
      "params": {
        "R": 0.001033297972753644,
        "X": 0.007305587176233529,
        "G": 0.0,
        "B": 0.0022312880028039217
      },
      "extension": {
        "length": 3130.788080429077,
        "rating": 221.1299180984497
      }
    },
    {
      "class": "Branch",
      "id": "branch_7565_15693_1",
      "ports": {
        "bus1": 7565,
        "bus2": 15693
      },
      "params": {
        "R": 0.003665054449811578,
        "X": 0.02139238268136978,
        "G": 0.0,
        "B": 0.021522244438529015
      },
      "extension": {
        "length": 16253.616827636719,
        "rating": 238.9375925064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_7566_7567_1",
      "ports": {
        "bus1": 7566,
        "bus2": 7567
      },
      "params": {
        "R": 0.024439679458737373,
        "X": 0.6421972513198853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7569_7570_1",
      "ports": {
        "bus1": 7569,
        "bus2": 7570
      },
      "params": {
        "R": 0.00021844472212251276,
        "X": 0.0010134722106158733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7570_7580_1",
      "ports": {
        "bus1": 7580,
        "bus2": 7570
      },
      "params": {
        "R": 0.002110427478328347,
        "X": 0.01283949427306652,
        "G": 0.0,
        "B": 0.009883956052362919
      },
      "extension": {
        "length": 8473.69475189209,
        "rating": 193.42195987701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_7570_7681_1",
      "ports": {
        "bus1": 7570,
        "bus2": 7681
      },
      "params": {
        "R": 0.002352689625695348,
        "X": 0.012683508917689323,
        "G": 0.0,
        "B": 0.04416714608669281
      },
      "extension": {
        "length": 16527.81320727539,
        "rating": 224.04134273529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_7571_7572_1",
      "ports": {
        "bus1": 7571,
        "bus2": 7572
      },
      "params": {
        "R": 0.0023476260248571634,
        "X": 0.016028039157390594,
        "G": 0.0,
        "B": 0.011790388263761997
      },
      "extension": {
        "length": 9437.09934210205,
        "rating": 213.51606845855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_7571_7573_1",
      "ports": {
        "bus1": 7573,
        "bus2": 7571
      },
      "params": {
        "R": 0.0028796521946787834,
        "X": 0.015132548287510872,
        "G": 0.0,
        "B": 0.01142985001206398
      },
      "extension": {
        "length": 9793.804499450684,
        "rating": 224.6328592300415
      }
    },
    {
      "class": "Branch",
      "id": "branch_7571_8113_1",
      "ports": {
        "bus1": 7571,
        "bus2": 8113
      },
      "params": {
        "R": 0.0012867338955402374,
        "X": 0.008140244521200657,
        "G": 0.0,
        "B": 0.01797906681895256
      },
      "extension": {
        "length": 7938.408332153321,
        "rating": 261.0788345336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_7572_7573_1",
      "ports": {
        "bus1": 7572,
        "bus2": 7573
      },
      "params": {
        "R": 0.0010102118831127882,
        "X": 0.005380294285714626,
        "G": 0.0,
        "B": 0.013871612027287483
      },
      "extension": {
        "length": 5516.466292694092,
        "rating": 218.97315979003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_7572_7683_1",
      "ports": {
        "bus1": 7683,
        "bus2": 7572
      },
      "params": {
        "R": 0.003575652139261365,
        "X": 0.023707708343863487,
        "G": 0.0,
        "B": 0.013425132259726524
      },
      "extension": {
        "length": 12597.266565307618,
        "rating": 243.81327629089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_7574_9547_1",
      "ports": {
        "bus1": 9547,
        "bus2": 7574
      },
      "params": {
        "R": 0.0027350964955985546,
        "X": 0.016504408791661263,
        "G": 0.0,
        "B": 0.020151354372501373
      },
      "extension": {
        "length": 12896.080977172853,
        "rating": 278.23054790496826
      }
    },
    {
      "class": "Branch",
      "id": "branch_7575_7577_1",
      "ports": {
        "bus1": 7575,
        "bus2": 7577
      },
      "params": {
        "R": 0.004006276838481426,
        "X": 0.021781273186206818,
        "G": 0.0,
        "B": 0.014443443156778812
      },
      "extension": {
        "length": 11716.757519897461,
        "rating": 230.8084487915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_7576_7577_1",
      "ports": {
        "bus1": 7576,
        "bus2": 7577
      },
      "params": {
        "R": 0.00028123732772655785,
        "X": 0.0010789218358695507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7577_7590_1",
      "ports": {
        "bus1": 7577,
        "bus2": 7590
      },
      "params": {
        "R": 0.0030210125260055065,
        "X": 0.017814936116337776,
        "G": 0.0,
        "B": 0.03905725106596947
      },
      "extension": {
        "length": 19486.929841918947,
        "rating": 232.07552433013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_7578_7962_1",
      "ports": {
        "bus1": 7962,
        "bus2": 7578
      },
      "params": {
        "R": 0.002086748369038105,
        "X": 0.012183940969407558,
        "G": 0.0,
        "B": 0.005949861835688353
      },
      "extension": {
        "length": 6631.418737243653,
        "rating": 248.73361587524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_7578_8087_1",
      "ports": {
        "bus1": 8087,
        "bus2": 7578
      },
      "params": {
        "R": 0.0024082090239971876,
        "X": 0.012663467787206173,
        "G": 0.0,
        "B": 0.015918606892228127
      },
      "extension": {
        "length": 10510.106358581543,
        "rating": 241.93408489227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_7579_7587_1",
      "ports": {
        "bus1": 7587,
        "bus2": 7579
      },
      "params": {
        "R": 0.006257449742406607,
        "X": 0.030835747718811035,
        "G": 0.0,
        "B": 0.016491318121552467
      },
      "extension": {
        "length": 15131.60856958008,
        "rating": 256.78112506866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_7579_7689_1",
      "ports": {
        "bus1": 7579,
        "bus2": 7689
      },
      "params": {
        "R": 0.0034922442864626646,
        "X": 0.018178779631853104,
        "G": 0.0,
        "B": 0.03528431057929993
      },
      "extension": {
        "length": 18364.481099121094,
        "rating": 262.2948408126831
      }
    },
    {
      "class": "Branch",
      "id": "branch_7580_7588_1",
      "ports": {
        "bus1": 7588,
        "bus2": 7580
      },
      "params": {
        "R": 0.000903631211258471,
        "X": 0.005266429856419563,
        "G": 0.0,
        "B": 0.010003577917814255
      },
      "extension": {
        "length": 5507.488538360596,
        "rating": 218.80602836608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_7581_7589_1",
      "ports": {
        "bus1": 7581,
        "bus2": 7589
      },
      "params": {
        "R": 0.005762435030192137,
        "X": 0.036543384194374084,
        "G": 0.0,
        "B": 0.023260416463017464
      },
      "extension": {
        "length": 20804.508720703125,
        "rating": 254.75640296936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_7581_7591_1",
      "ports": {
        "bus1": 7581,
        "bus2": 7591
      },
      "params": {
        "R": 0.003469776129350066,
        "X": 0.019786447286605835,
        "G": 0.0,
        "B": 0.01215987466275692
      },
      "extension": {
        "length": 10881.398927856446,
        "rating": 252.52609252929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_7582_7583_1",
      "ports": {
        "bus1": 7583,
        "bus2": 7582
      },
      "params": {
        "R": 0.0030686226673424244,
        "X": 0.020536962896585464,
        "G": 0.0,
        "B": 0.007521102670580149
      },
      "extension": {
        "length": 8699.563662780762,
        "rating": 256.83789253234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7583_7584_1",
      "ports": {
        "bus1": 7583,
        "bus2": 7584
      },
      "params": {
        "R": 0.0002422278776066378,
        "X": 0.001061409479007125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7585_7586_1",
      "ports": {
        "bus1": 7585,
        "bus2": 7586
      },
      "params": {
        "R": 0.00025634258054196835,
        "X": 0.0010319474386051297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7585_9547_1",
      "ports": {
        "bus1": 9547,
        "bus2": 7585
      },
      "params": {
        "R": 0.0033588209189474583,
        "X": 0.021974531933665276,
        "G": 0.0,
        "B": 0.02040177211165428
      },
      "extension": {
        "length": 14216.015758666992,
        "rating": 293.59185695648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_7585_15012_1",
      "ports": {
        "bus1": 7585,
        "bus2": 15012
      },
      "params": {
        "R": 0.024737365543842316,
        "X": 0.11639779806137085,
        "G": 0.0,
        "B": 0.20145390927791595
      },
      "extension": {
        "length": 117312.45016992188,
        "rating": 241.02284908294678
      }
    },
    {
      "class": "Branch",
      "id": "branch_7587_7681_1",
      "ports": {
        "bus1": 7587,
        "bus2": 7681
      },
      "params": {
        "R": 0.0037192676682025194,
        "X": 0.020985785871744156,
        "G": 0.0,
        "B": 0.029831038787961006
      },
      "extension": {
        "length": 16786.520485839843,
        "rating": 244.9176788330078
      }
    },
    {
      "class": "Branch",
      "id": "branch_7589_15506_1",
      "ports": {
        "bus1": 15506,
        "bus2": 7589
      },
      "params": {
        "R": 0.003419829299673438,
        "X": 0.0194321908056736,
        "G": 0.0,
        "B": 0.019399037584662437
      },
      "extension": {
        "length": 14721.5449017334,
        "rating": 263.2351875305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_7590_7591_1",
      "ports": {
        "bus1": 7590,
        "bus2": 7591
      },
      "params": {
        "R": 0.0007953197928145528,
        "X": 0.004274908918887377,
        "G": 0.0,
        "B": 0.0051886700093746185
      },
      "extension": {
        "length": 3081.65369581604,
        "rating": 243.71576309204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_7592_7593_1",
      "ports": {
        "bus1": 7592,
        "bus2": 7593
      },
      "params": {
        "R": 0.00029123364947736263,
        "X": 0.0010107604321092367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7592_7595_1",
      "ports": {
        "bus1": 7592,
        "bus2": 7595
      },
      "params": {
        "R": 0.0036341871600598097,
        "X": 0.022219136357307434,
        "G": 0.0,
        "B": 0.02296493574976921
      },
      "extension": {
        "length": 17358.836017456055,
        "rating": 254.453706741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_7592_7596_1",
      "ports": {
        "bus1": 7592,
        "bus2": 7596
      },
      "params": {
        "R": 0.0017836055485531688,
        "X": 0.012973894365131855,
        "G": 0.0,
        "B": 0.009001782163977623
      },
      "extension": {
        "length": 8215.473234375,
        "rating": 244.3432331085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_7594_7596_1",
      "ports": {
        "bus1": 7594,
        "bus2": 7596
      },
      "params": {
        "R": 0.0033214844297617674,
        "X": 0.021165277808904648,
        "G": 0.0,
        "B": 0.022162213921546936
      },
      "extension": {
        "length": 15819.461560546875,
        "rating": 236.72254085540771
      }
    },
    {
      "class": "Branch",
      "id": "branch_7594_7965_1",
      "ports": {
        "bus1": 7965,
        "bus2": 7594
      },
      "params": {
        "R": 0.002230641897767782,
        "X": 0.013738958165049553,
        "G": 0.0,
        "B": 0.00952125433832407
      },
      "extension": {
        "length": 8570.896074645996,
        "rating": 224.73461627960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_7595_8104_1",
      "ports": {
        "bus1": 8104,
        "bus2": 7595
      },
      "params": {
        "R": 0.00293796812184155,
        "X": 0.015530252829194067,
        "G": 0.0,
        "B": 0.021772997453808784
      },
      "extension": {
        "length": 10984.712551940918,
        "rating": 257.9878568649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_7596_7597_1",
      "ports": {
        "bus1": 7596,
        "bus2": 7597
      },
      "params": {
        "R": 0.0002966544998344034,
        "X": 0.0011571231298148632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7598_7599_1",
      "ports": {
        "bus1": 7598,
        "bus2": 7599
      },
      "params": {
        "R": 0.0026411765720695257,
        "X": 0.019227441400289536,
        "G": 0.0,
        "B": 0.009216506034135818
      },
      "extension": {
        "length": 9759.41522644043,
        "rating": 261.86182498931885
      }
    },
    {
      "class": "Branch",
      "id": "branch_7598_9429_1",
      "ports": {
        "bus1": 7598,
        "bus2": 9429
      },
      "params": {
        "R": 0.0019282487919554114,
        "X": 0.010954511351883411,
        "G": 0.0,
        "B": 0.01618000492453575
      },
      "extension": {
        "length": 9592.803024169922,
        "rating": 285.42516231536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_7599_7643_1",
      "ports": {
        "bus1": 7599,
        "bus2": 7643
      },
      "params": {
        "R": 0.0026232453528791666,
        "X": 0.01532445102930069,
        "G": 0.0,
        "B": 0.037483155727386475
      },
      "extension": {
        "length": 16795.911866088867,
        "rating": 216.73617362976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_7600_7611_1",
      "ports": {
        "bus1": 7611,
        "bus2": 7600
      },
      "params": {
        "R": 0.0035883577074855566,
        "X": 0.019839391112327576,
        "G": 0.0,
        "B": 0.02426094561815262
      },
      "extension": {
        "length": 15082.21749133301,
        "rating": 301.5819787979126
      }
    },
    {
      "class": "Branch",
      "id": "branch_7600_7651_1",
      "ports": {
        "bus1": 7600,
        "bus2": 7651
      },
      "params": {
        "R": 0.0015994044952094555,
        "X": 0.00908778328448534,
        "G": 0.0,
        "B": 0.03843313455581665
      },
      "extension": {
        "length": 13851.77938659668,
        "rating": 245.41566371917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_7600_9429_1",
      "ports": {
        "bus1": 9429,
        "bus2": 7600
      },
      "params": {
        "R": 0.0018967294599860907,
        "X": 0.011526242829859257,
        "G": 0.0,
        "B": 0.009269940666854382
      },
      "extension": {
        "length": 7188.87519909668,
        "rating": 304.25055027008057
      }
    },
    {
      "class": "Branch",
      "id": "branch_7601_7602_1",
      "ports": {
        "bus1": 7601,
        "bus2": 7602
      },
      "params": {
        "R": 0.0002946469758171588,
        "X": 0.0011049516033381224,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7601_7629_1",
      "ports": {
        "bus1": 7629,
        "bus2": 7601
      },
      "params": {
        "R": 0.0029926521237939596,
        "X": 0.01710411161184311,
        "G": 0.0,
        "B": 0.0476405955851078
      },
      "extension": {
        "length": 18476.608255004885,
        "rating": 302.40626335144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_7601_9115_1",
      "ports": {
        "bus1": 7601,
        "bus2": 9115
      },
      "params": {
        "R": 0.006482865195721388,
        "X": 0.037221308797597885,
        "G": 0.0,
        "B": 0.024825097993016243
      },
      "extension": {
        "length": 21900.849150146485,
        "rating": 269.7906494140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_7601_9429_1",
      "ports": {
        "bus1": 7601,
        "bus2": 9429
      },
      "params": {
        "R": 0.005547689273953438,
        "X": 0.02519276551902294,
        "G": 0.0,
        "B": 0.02869514934718609
      },
      "extension": {
        "length": 19162.070043090822,
        "rating": 324.74894523620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_7603_7606_1",
      "ports": {
        "bus1": 7603,
        "bus2": 7606
      },
      "params": {
        "R": 0.0021315845660865307,
        "X": 0.011840540915727615,
        "G": 0.0,
        "B": 0.045045558363199234
      },
      "extension": {
        "length": 16570.946946533204,
        "rating": 275.9216785430908
      }
    },
    {
      "class": "Branch",
      "id": "branch_7603_8801_1",
      "ports": {
        "bus1": 8801,
        "bus2": 7603
      },
      "params": {
        "R": 0.0020365689415484667,
        "X": 0.012231605127453804,
        "G": 0.0,
        "B": 0.014568404294550419
      },
      "extension": {
        "length": 9232.798835632324,
        "rating": 259.45353507995605
      }
    },
    {
      "class": "Branch",
      "id": "branch_7604_8782_1",
      "ports": {
        "bus1": 7604,
        "bus2": 8782
      },
      "params": {
        "R": 0.001797763630747795,
        "X": 0.010127677582204342,
        "G": 0.0,
        "B": 0.011570579372346401
      },
      "extension": {
        "length": 8380.523020385743,
        "rating": 266.1191701889038
      }
    },
    {
      "class": "Branch",
      "id": "branch_7604_8818_1",
      "ports": {
        "bus1": 8818,
        "bus2": 7604
      },
      "params": {
        "R": 0.0012271751184016466,
        "X": 0.007813545875251293,
        "G": 0.0,
        "B": 0.007156502455472946
      },
      "extension": {
        "length": 5358.263205047608,
        "rating": 287.43176460266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_7605_7606_1",
      "ports": {
        "bus1": 7605,
        "bus2": 7606
      },
      "params": {
        "R": 0.00020200942526571453,
        "X": 0.001160196028649807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7606_8940_1",
      "ports": {
        "bus1": 7606,
        "bus2": 8940
      },
      "params": {
        "R": 0.001663723960518837,
        "X": 0.00857337936758995,
        "G": 0.0,
        "B": 0.0035673032980412245
      },
      "extension": {
        "length": 3833.3211462707523,
        "rating": 288.0162715911865
      }
    },
    {
      "class": "Branch",
      "id": "branch_7607_7628_1",
      "ports": {
        "bus1": 7628,
        "bus2": 7607
      },
      "params": {
        "R": 0.0024786945432424545,
        "X": 0.014854573644697666,
        "G": 0.0,
        "B": 0.016115238890051842
      },
      "extension": {
        "length": 10132.138220031738,
        "rating": 307.413649559021
      }
    },
    {
      "class": "Branch",
      "id": "branch_7607_8940_1",
      "ports": {
        "bus1": 7607,
        "bus2": 8940
      },
      "params": {
        "R": 0.003033126937225461,
        "X": 0.01868966780602932,
        "G": 0.0,
        "B": 0.025182776153087616
      },
      "extension": {
        "length": 16592.147001342775,
        "rating": 317.15097427368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_7608_7609_1",
      "ports": {
        "bus1": 7609,
        "bus2": 7608
      },
      "params": {
        "R": 0.0022253873758018017,
        "X": 0.013401609845459461,
        "G": 0.0,
        "B": 0.004032789263874292
      },
      "extension": {
        "length": 5615.878864196778,
        "rating": 261.75248622894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_7608_7653_1",
      "ports": {
        "bus1": 7608,
        "bus2": 7653
      },
      "params": {
        "R": 0.007236977107822895,
        "X": 0.04127548635005951,
        "G": 0.0,
        "B": 0.030179619789123535
      },
      "extension": {
        "length": 23314.44909814453,
        "rating": 244.19231414794922
      }
    },
    {
      "class": "Branch",
      "id": "branch_7608_9326_1",
      "ports": {
        "bus1": 7608,
        "bus2": 9326
      },
      "params": {
        "R": 0.003926313016563654,
        "X": 0.02070721425116062,
        "G": 0.0,
        "B": 0.03424447029829025
      },
      "extension": {
        "length": 19544.249645507814,
        "rating": 236.77189350128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_7609_7610_1",
      "ports": {
        "bus1": 7609,
        "bus2": 7610
      },
      "params": {
        "R": 0.0002361909719184041,
        "X": 0.0011933414498344064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7609_7628_1",
      "ports": {
        "bus1": 7609,
        "bus2": 7628
      },
      "params": {
        "R": 0.0021503635216504335,
        "X": 0.01123015396296978,
        "G": 0.0,
        "B": 0.01667633466422558
      },
      "extension": {
        "length": 9128.271192626953,
        "rating": 281.91075325012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_7609_7654_1",
      "ports": {
        "bus1": 7609,
        "bus2": 7654
      },
      "params": {
        "R": 0.0038103419356048107,
        "X": 0.024208281189203262,
        "G": 0.0,
        "B": 0.016574077308177948
      },
      "extension": {
        "length": 14690.420894531251,
        "rating": 246.88997268676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_7611_9121_1",
      "ports": {
        "bus1": 7611,
        "bus2": 9121
      },
      "params": {
        "R": 0.0022990063298493624,
        "X": 0.014265336096286774,
        "G": 0.0,
        "B": 0.0161900632083416
      },
      "extension": {
        "length": 11080.432802307128,
        "rating": 299.0041732788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_7612_7613_1",
      "ports": {
        "bus1": 7612,
        "bus2": 7613
      },
      "params": {
        "R": 0.0002707478706724942,
        "X": 0.0010420290054753423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7612_7626_1",
      "ports": {
        "bus1": 7612,
        "bus2": 7626
      },
      "params": {
        "R": 0.002758465940132737,
        "X": 0.015472587198019028,
        "G": 0.0,
        "B": 0.011836250312626362
      },
      "extension": {
        "length": 8948.360802062989,
        "rating": 269.9509620666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_7612_7885_1",
      "ports": {
        "bus1": 7612,
        "bus2": 7885
      },
      "params": {
        "R": 0.0017548581818118691,
        "X": 0.012508252635598183,
        "G": 0.0,
        "B": 0.06139277294278145
      },
      "extension": {
        "length": 18837.57859387207,
        "rating": 253.41880321502686
      }
    },
    {
      "class": "Branch",
      "id": "branch_7614_7617_1",
      "ports": {
        "bus1": 7614,
        "bus2": 7617
      },
      "params": {
        "R": 0.003676093416288495,
        "X": 0.020594853907823563,
        "G": 0.0,
        "B": 0.022898484021425247
      },
      "extension": {
        "length": 13800.158258422853,
        "rating": 261.33036613464355
      }
    },
    {
      "class": "Branch",
      "id": "branch_7614_7619_1",
      "ports": {
        "bus1": 7614,
        "bus2": 7619
      },
      "params": {
        "R": 0.0038382329512387514,
        "X": 0.021725427359342575,
        "G": 0.0,
        "B": 0.03991314768791199
      },
      "extension": {
        "length": 21416.67814526367,
        "rating": 236.0398292541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_7615_7616_1",
      "ports": {
        "bus1": 7615,
        "bus2": 7616
      },
      "params": {
        "R": 0.0002773953601717949,
        "X": 0.001127823255956173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7616_7617_1",
      "ports": {
        "bus1": 7617,
        "bus2": 7616
      },
      "params": {
        "R": 0.002211826853454113,
        "X": 0.013291011564433575,
        "G": 0.0,
        "B": 0.017355170100927353
      },
      "extension": {
        "length": 10035.264574951172,
        "rating": 269.23537254333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_7616_7627_1",
      "ports": {
        "bus1": 7627,
        "bus2": 7616
      },
      "params": {
        "R": 0.005515719298273325,
        "X": 0.03133397176861763,
        "G": 0.0,
        "B": 0.015371770597994328
      },
      "extension": {
        "length": 15964.703346313478,
        "rating": 281.503963470459
      }
    },
    {
      "class": "Branch",
      "id": "branch_7617_7618_1",
      "ports": {
        "bus1": 7617,
        "bus2": 7618
      },
      "params": {
        "R": 0.00024640600895509124,
        "X": 0.0011060233227908611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7617_7626_1",
      "ports": {
        "bus1": 7617,
        "bus2": 7626
      },
      "params": {
        "R": 0.0013796462444588542,
        "X": 0.007552212104201317,
        "G": 0.0,
        "B": 0.05855618789792061
      },
      "extension": {
        "length": 15635.6412923584,
        "rating": 228.5619020462036
      }
    },
    {
      "class": "Branch",
      "id": "branch_7619_7620_1",
      "ports": {
        "bus1": 7619,
        "bus2": 7620
      },
      "params": {
        "R": 0.0013210815377533436,
        "X": 0.00749308941885829,
        "G": 0.0,
        "B": 0.0036104607861489058
      },
      "extension": {
        "length": 3885.0570000000002,
        "rating": 226.14994049072266
      }
    },
    {
      "class": "Branch",
