      "id": "branch_7620_7621_1",
      "ports": {
        "bus1": 7621,
        "bus2": 7620
      },
      "params": {
        "R": 0.00100052694324404,
        "X": 0.006887668743729591,
        "G": 0.0,
        "B": 0.02321549504995346
      },
      "extension": {
        "length": 8535.236762878418,
        "rating": 285.1565361022949
      }
    },
    {
      "class": "Branch",
      "id": "branch_7620_7633_1",
      "ports": {
        "bus1": 7620,
        "bus2": 7633
      },
      "params": {
        "R": 0.0020452779717743397,
        "X": 0.012493851594626904,
        "G": 0.0,
        "B": 0.023062586784362793
      },
      "extension": {
        "length": 10978.523511108398,
        "rating": 278.8033723831177
      }
    },
    {
      "class": "Branch",
      "id": "branch_7621_9210_1",
      "ports": {
        "bus1": 7621,
        "bus2": 9210
      },
      "params": {
        "R": 0.0019266707822680473,
        "X": 0.009283144026994705,
        "G": 0.0,
        "B": 0.018433650955557823
      },
      "extension": {
        "length": 8538.808219299317,
        "rating": 276.9237756729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_7622_7623_1",
      "ports": {
        "bus1": 7622,
        "bus2": 7623
      },
      "params": {
        "R": 0.00027465607854537666,
        "X": 0.001173859927803278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7622_7624_1",
      "ports": {
        "bus1": 7622,
        "bus2": 7624
      },
      "params": {
        "R": 0.0018760341918095946,
        "X": 0.01126961037516594,
        "G": 0.0,
        "B": 0.012437041848897934
      },
      "extension": {
        "length": 8346.996299377442,
        "rating": 318.5478925704956
      }
    },
    {
      "class": "Branch",
      "id": "branch_7622_7638_1",
      "ports": {
        "bus1": 7638,
        "bus2": 7622
      },
      "params": {
        "R": 0.002153342589735985,
        "X": 0.011039186269044876,
        "G": 0.0,
        "B": 0.009076332673430443
      },
      "extension": {
        "length": 7363.705434631348,
        "rating": 318.7608480453491
      }
    },
    {
      "class": "Branch",
      "id": "branch_7624_7647_1",
      "ports": {
        "bus1": 7624,
        "bus2": 7647
      },
      "params": {
        "R": 0.0011500522959977388,
        "X": 0.0075301723554730415,
        "G": 0.0,
        "B": 0.011310767382383347
      },
      "extension": {
        "length": 6373.189545776368,
        "rating": 318.4171199798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_7625_9320_1",
      "ports": {
        "bus1": 7625,
        "bus2": 9320
      },
      "params": {
        "R": 0.005885586142539978,
        "X": 0.03534376993775368,
        "G": 0.0,
        "B": 0.09297134727239609
      },
      "extension": {
        "length": 43288.4737199707,
        "rating": 322.5134611129761
      }
    },
    {
      "class": "Branch",
      "id": "branch_7625_9739_1",
      "ports": {
        "bus1": 7625,
        "bus2": 9739
      },
      "params": {
        "R": 0.004258377477526665,
        "X": 0.022208960726857185,
        "G": 0.0,
        "B": 0.03619365021586418
      },
      "extension": {
        "length": 20563.913499389648,
        "rating": 324.25453662872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_7626_7889_1",
      "ports": {
        "bus1": 7626,
        "bus2": 7889
      },
      "params": {
        "R": 0.003420800669118762,
        "X": 0.021094096824526787,
        "G": 0.0,
        "B": 0.02268545888364315
      },
      "extension": {
        "length": 16050.717584472657,
        "rating": 278.7848234176636
      }
    },
    {
      "class": "Branch",
      "id": "branch_7627_7888_1",
      "ports": {
        "bus1": 7627,
        "bus2": 7888
      },
      "params": {
        "R": 0.0038672357331961398,
        "X": 0.01899109035730362,
        "G": 0.0,
        "B": 0.039533581584692
      },
      "extension": {
        "length": 20155.424526123046,
        "rating": 332.0613622665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_7627_8800_1",
      "ports": {
        "bus1": 7627,
        "bus2": 8800
      },
      "params": {
        "R": 0.0014297905145213008,
        "X": 0.00954811368137598,
        "G": 0.0,
        "B": 0.02464650757610798
      },
      "extension": {
        "length": 10953.401300354004,
        "rating": 289.7563695907593
      }
    },
    {
      "class": "Branch",
      "id": "branch_7628_7651_1",
      "ports": {
        "bus1": 7628,
        "bus2": 7651
      },
      "params": {
        "R": 0.00501453410834074,
        "X": 0.032892849296331406,
        "G": 0.0,
        "B": 0.03944820165634155
      },
      "extension": {
        "length": 26657.52876123047,
        "rating": 249.90644454956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_7629_9218_1",
      "ports": {
        "bus1": 7629,
        "bus2": 9218
      },
      "params": {
        "R": 0.0027408618479967117,
        "X": 0.018344687297940254,
        "G": 0.0,
        "B": 0.0243894774466753
      },
      "extension": {
        "length": 14240.767317626953,
        "rating": 312.7239465713501
      }
    },
    {
      "class": "Branch",
      "id": "branch_7629_9750_1",
      "ports": {
        "bus1": 9750,
        "bus2": 7629
      },
      "params": {
        "R": 0.0018493824172765017,
        "X": 0.013807637616991997,
        "G": 0.0,
        "B": 0.01305940467864275
      },
      "extension": {
        "length": 9672.326635253907,
        "rating": 260.437536239624
      }
    },
    {
      "class": "Branch",
      "id": "branch_7630_7631_1",
      "ports": {
        "bus1": 7630,
        "bus2": 7631
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7630_7633_1",
      "ports": {
        "bus1": 7633,
        "bus2": 7630
      },
      "params": {
        "R": 0.0024808556772768497,
        "X": 0.013849723152816296,
        "G": 0.0,
        "B": 0.012807290069758892
      },
      "extension": {
        "length": 10016.527090759279,
        "rating": 281.50010108947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_7630_7634_1",
      "ports": {
        "bus1": 7634,
        "bus2": 7630
      },
      "params": {
        "R": 0.003378497902303934,
        "X": 0.015429793857038021,
        "G": 0.0,
        "B": 0.013126080855727196
      },
      "extension": {
        "length": 10224.989947814942,
        "rating": 286.5788221359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_7632_7633_1",
      "ports": {
        "bus1": 7632,
        "bus2": 7633
      },
      "params": {
        "R": 0.00027266587130725384,
        "X": 0.0010708920890465379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7634_7637_1",
      "ports": {
        "bus1": 7634,
        "bus2": 7637
      },
      "params": {
        "R": 0.0019470422994345427,
        "X": 0.010876864194869995,
        "G": 0.0,
        "B": 0.006331985350698233
      },
      "extension": {
        "length": 5956.382394195557,
        "rating": 294.40951347351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_7635_7636_1",
      "ports": {
        "bus1": 7635,
        "bus2": 7636
      },
      "params": {
        "R": 0.0002965052844956517,
        "X": 0.0010170935420319438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7636_7652_1",
      "ports": {
        "bus1": 7636,
        "bus2": 7652
      },
      "params": {
        "R": 0.002055584918707609,
        "X": 0.010314136743545532,
        "G": 0.0,
        "B": 0.0041048708371818066
      },
      "extension": {
        "length": 4690.146846588135,
        "rating": 230.44352531433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_7636_8862_1",
      "ports": {
        "bus1": 7636,
        "bus2": 8862
      },
      "params": {
        "R": 0.001660121139138937,
        "X": 0.010461908765137196,
        "G": 0.0,
        "B": 0.019569672644138336
      },
      "extension": {
        "length": 10285.464512329101,
        "rating": 222.87981510162354
      }
    },
    {
      "class": "Branch",
      "id": "branch_7637_7649_1",
      "ports": {
        "bus1": 7649,
        "bus2": 7637
      },
      "params": {
        "R": 0.003025272861123085,
        "X": 0.019281407818198204,
        "G": 0.0,
        "B": 0.02163033001124859
      },
      "extension": {
        "length": 14643.233774780274,
        "rating": 300.7659673690796
      }
    },
    {
      "class": "Branch",
      "id": "branch_7638_9399_1",
      "ports": {
        "bus1": 9399,
        "bus2": 7638
      },
      "params": {
        "R": 0.0021141418255865574,
        "X": 0.013674515299499035,
        "G": 0.0,
        "B": 0.01338559202849865
      },
      "extension": {
        "length": 9309.760882141114,
        "rating": 326.6470432281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_7639_7640_1",
      "ports": {
        "bus1": 7639,
        "bus2": 7640
      },
      "params": {
        "R": 0.00023302255431190133,
        "X": 0.0011386425467208028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7639_9352_1",
      "ports": {
        "bus1": 9352,
        "bus2": 7639
      },
      "params": {
        "R": 0.0008501210832037032,
        "X": 0.00428877305239439,
        "G": 0.0,
        "B": 0.006041920278221369
      },
      "extension": {
        "length": 3309.9082459716797,
        "rating": 329.9730062484741
      }
    },
    {
      "class": "Branch",
      "id": "branch_7639_9472_1",
      "ports": {
        "bus1": 7639,
        "bus2": 9472
      },
      "params": {
        "R": 0.0015425599412992597,
        "X": 0.010415809229016304,
        "G": 0.0,
        "B": 0.016274921596050262
      },
      "extension": {
        "length": 9897.844846618653,
        "rating": 314.6184206008911
      }
    },
    {
      "class": "Branch",
      "id": "branch_7639_9533_1",
      "ports": {
        "bus1": 7639,
        "bus2": 9533
      },
      "params": {
        "R": 0.0004073897434864193,
        "X": 0.0029929729644209146,
        "G": 0.0,
        "B": 0.002530829980969429
      },
      "extension": {
        "length": 2033.867692199707,
        "rating": 304.9239158630371
      }
    },
    {
      "class": "Branch",
      "id": "branch_7641_8952_1",
      "ports": {
        "bus1": 7641,
        "bus2": 8952
      },
      "params": {
        "R": 0.003682648064568639,
        "X": 0.023953180760145187,
        "G": 0.0,
        "B": 0.03574962913990021
      },
      "extension": {
        "length": 19352.822957885743,
        "rating": 299.5103597640991
      }
    },
    {
      "class": "Branch",
      "id": "branch_7641_9533_1",
      "ports": {
        "bus1": 9533,
        "bus2": 7641
      },
      "params": {
        "R": 0.002671195659786463,
        "X": 0.017888888716697693,
        "G": 0.0,
        "B": 0.009857119992375374
      },
      "extension": {
        "length": 10317.1640657959,
        "rating": 313.90135288238525
      }
    },
    {
      "class": "Branch",
      "id": "branch_7642_8938_1",
      "ports": {
        "bus1": 7642,
        "bus2": 8938
      },
      "params": {
        "R": 0.0016626263968646526,
        "X": 0.012155011296272278,
        "G": 0.0,
        "B": 0.012598847970366478
      },
      "extension": {
        "length": 8823.450379943848,
        "rating": 298.5079765319824
      }
    },
    {
      "class": "Branch",
      "id": "branch_7642_9813_1",
      "ports": {
        "bus1": 7642,
        "bus2": 9813
      },
      "params": {
        "R": 0.0011469286400824785,
        "X": 0.007503275293856859,
        "G": 0.0,
        "B": 0.004502607509493828
      },
      "extension": {
        "length": 3954.8987718200683,
        "rating": 270.0721502304077
      }
    },
    {
      "class": "Branch",
      "id": "branch_7643_9328_1",
      "ports": {
        "bus1": 7643,
        "bus2": 9328
      },
      "params": {
        "R": 0.004004437010735273,
        "X": 0.025382211431860924,
        "G": 0.0,
        "B": 0.05335118994116783
      },
      "extension": {
        "length": 24137.32524279785,
        "rating": 195.1645851135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_7644_7645_1",
      "ports": {
        "bus1": 7644,
        "bus2": 7645
      },
      "params": {
        "R": 0.0002508169272914529,
        "X": 0.0011920433025807142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7644_7653_1",
      "ports": {
        "bus1": 7644,
        "bus2": 7653
      },
      "params": {
        "R": 0.003792367409914732,
        "X": 0.02428879216313362,
        "G": 0.0,
        "B": 0.022355081513524055
      },
      "extension": {
        "length": 17308.362912231445,
        "rating": 214.67506885528564
      }
    },
    {
      "class": "Branch",
      "id": "branch_7644_7654_1",
      "ports": {
        "bus1": 7644,
        "bus2": 7654
      },
      "params": {
        "R": 0.0022190420422703028,
        "X": 0.01232519093900919,
        "G": 0.0,
        "B": 0.024100128561258316
      },
      "extension": {
        "length": 12317.633191955567,
        "rating": 282.86941051483154
      }
    },
    {
      "class": "Branch",
      "id": "branch_7644_8769_1",
      "ports": {
        "bus1": 7644,
        "bus2": 8769
      },
      "params": {
        "R": 0.009268038906157017,
        "X": 0.05583053082227707,
        "G": 0.0,
        "B": 0.039908215403556824
      },
      "extension": {
        "length": 31915.602791015626,
        "rating": 270.7476854324341
      }
    },
    {
      "class": "Branch",
      "id": "branch_7644_9112_1",
      "ports": {
        "bus1": 9112,
        "bus2": 7644
      },
      "params": {
        "R": 0.0012859372654929757,
        "X": 0.0071105039678514,
        "G": 0.0,
        "B": 0.01047036238014698
      },
      "extension": {
        "length": 6172.6891794433595,
        "rating": 308.61785411834717
      }
    },
    {
      "class": "Branch",
      "id": "branch_7646_7647_1",
      "ports": {
        "bus1": 7646,
        "bus2": 7647
      },
      "params": {
        "R": 0.0002489160106051713,
        "X": 0.0011139711132273078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7647_7648_1",
      "ports": {
        "bus1": 7647,
        "bus2": 7648
      },
      "params": {
        "R": 0.002449627034366131,
        "X": 0.014663762412965298,
        "G": 0.0,
        "B": 0.010120805352926254
      },
      "extension": {
        "length": 8262.740163208007,
        "rating": 275.2187728881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_7647_9109_1",
      "ports": {
        "bus1": 7647,
        "bus2": 9109
      },
      "params": {
        "R": 0.0073379576206207275,
        "X": 0.04799472913146019,
        "G": 0.0,
        "B": 0.03029722161591053
      },
      "extension": {
        "length": 27540.06065991211,
        "rating": 303.79345417022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_7648_7654_1",
      "ports": {
        "bus1": 7654,
        "bus2": 7648
      },
      "params": {
        "R": 0.006996162235736847,
        "X": 0.03262997418642044,
        "G": 0.0,
        "B": 0.019230319187045097
      },
      "extension": {
        "length": 16687.54648059082,
        "rating": 309.92400646209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_7648_8937_1",
      "ports": {
        "bus1": 7648,
        "bus2": 8937
      },
      "params": {
        "R": 0.005766293965280056,
        "X": 0.03315890207886696,
        "G": 0.0,
        "B": 0.024370895698666573
      },
      "extension": {
        "length": 20251.01124975586,
        "rating": 280.654239654541
      }
    },
    {
      "class": "Branch",
      "id": "branch_7649_7653_1",
      "ports": {
        "bus1": 7649,
        "bus2": 7653
      },
      "params": {
        "R": 0.0034546288661658764,
        "X": 0.01965532824397087,
        "G": 0.0,
        "B": 0.060098301619291306
      },
      "extension": {
        "length": 23392.890682250978,
        "rating": 301.86426639556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_7650_7651_1",
      "ports": {
        "bus1": 7650,
        "bus2": 7651
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7652_8847_1",
      "ports": {
        "bus1": 7652,
        "bus2": 8847
      },
      "params": {
        "R": 0.004891155753284693,
        "X": 0.031874094158411026,
        "G": 0.0,
        "B": 0.024027060717344284
      },
      "extension": {
        "length": 19948.16340966797,
        "rating": 251.9566535949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_7653_7654_1",
      "ports": {
        "bus1": 7654,
        "bus2": 7653
      },
      "params": {
        "R": 0.0018200856866315007,
        "X": 0.012096627615392208,
        "G": 0.0,
        "B": 0.05257435515522957
      },
      "extension": {
        "length": 17743.948603637695,
        "rating": 280.57639598846436
      }
    },
    {
      "class": "Branch",
      "id": "branch_7655_7656_1",
      "ports": {
        "bus1": 7655,
        "bus2": 7656
      },
      "params": {
        "R": 0.0030079700518399477,
        "X": 0.017933623865246773,
        "G": 0.0,
        "B": 0.024776320904493332
      },
      "extension": {
        "length": 16174.151538574219,
        "rating": 266.5637016296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_7655_7657_1",
      "ports": {
        "bus1": 7657,
        "bus2": 7655
      },
      "params": {
        "R": 0.002068815752863884,
        "X": 0.011989965103566647,
        "G": 0.0,
        "B": 0.008858676068484783
      },
      "extension": {
        "length": 6907.96257824707,
        "rating": 283.87205600738525
      }
    },
    {
      "class": "Branch",
      "id": "branch_7655_7709_1",
      "ports": {
        "bus1": 7655,
        "bus2": 7709
      },
      "params": {
        "R": 0.0029177521355450153,
        "X": 0.02049921825528145,
        "G": 0.0,
        "B": 0.030939262360334396
      },
      "extension": {
        "length": 19027.211111938475,
        "rating": 264.64781761169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_7656_7668_1",
      "ports": {
        "bus1": 7668,
        "bus2": 7656
      },
      "params": {
        "R": 0.004655752331018448,
        "X": 0.028220398351550102,
        "G": 0.0,
        "B": 0.023987431079149246
      },
      "extension": {
        "length": 18153.08679309082,
        "rating": 263.61918449401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_7657_7676_1",
      "ports": {
        "bus1": 7657,
        "bus2": 7676
      },
      "params": {
        "R": 0.003537415526807308,
        "X": 0.02378828637301922,
        "G": 0.0,
        "B": 0.027456652373075485
      },
      "extension": {
        "length": 17929.80246862793,
        "rating": 263.13672065734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7657_7691_1",
      "ports": {
        "bus1": 7691,
        "bus2": 7657
      },
      "params": {
        "R": 0.002422462683171034,
        "X": 0.014542792923748493,
        "G": 0.0,
        "B": 0.010048910044133663
      },
      "extension": {
        "length": 7946.452166748047,
        "rating": 302.2181987762451
      }
    },
    {
      "class": "Branch",
      "id": "branch_7658_7659_1",
      "ports": {
        "bus1": 7658,
        "bus2": 7659
      },
      "params": {
        "R": 0.0002824932453222573,
        "X": 0.0010075352620333433,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7658_7686_1",
      "ports": {
        "bus1": 7658,
        "bus2": 7686
      },
      "params": {
        "R": 0.002959694480523467,
        "X": 0.018333029001951218,
        "G": 0.0,
        "B": 0.026644621044397354
      },
      "extension": {
        "length": 14434.780126464844,
        "rating": 236.7171287536621
      }
    },
    {
      "class": "Branch",
      "id": "branch_7658_7722_1",
      "ports": {
        "bus1": 7658,
        "bus2": 7722
      },
      "params": {
        "R": 0.0018093560356646776,
        "X": 0.009480921551585197,
        "G": 0.0,
        "B": 0.011805457063019276
      },
      "extension": {
        "length": 7311.873272827149,
        "rating": 219.38655376434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_7660_7661_1",
      "ports": {
        "bus1": 7660,
        "bus2": 7661
      },
      "params": {
        "R": 0.00022404988703783602,
        "X": 0.0011647724313661456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7660_7678_1",
      "ports": {
        "bus1": 7678,
        "bus2": 7660
      },
      "params": {
        "R": 0.0055021564476192,
        "X": 0.02793656662106514,
        "G": 0.0,
        "B": 0.012876180000603199
      },
      "extension": {
        "length": 14126.71553503418,
        "rating": 285.28480529785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_7660_7685_1",
      "ports": {
        "bus1": 7685,
        "bus2": 7660
      },
      "params": {
        "R": 0.0022153074387460947,
        "X": 0.010915136896073818,
        "G": 0.0,
        "B": 0.018034905195236206
      },
      "extension": {
        "length": 10462.190213562011,
        "rating": 284.5326900482178
      }
    },
    {
      "class": "Branch",
      "id": "branch_7662_7687_1",
      "ports": {
        "bus1": 7687,
        "bus2": 7662
      },
      "params": {
        "R": 0.004461602307856083,
        "X": 0.024339471012353897,
        "G": 0.0,
        "B": 0.013262109830975533
      },
      "extension": {
        "length": 12687.20526159668,
        "rating": 257.6859474182129
      }
    },
    {
      "class": "Branch",
      "id": "branch_7662_7716_1",
      "ports": {
        "bus1": 7662,
        "bus2": 7716
      },
      "params": {
        "R": 0.001965816132724285,
        "X": 0.012294401414692402,
        "G": 0.0,
        "B": 0.006695849820971489
      },
      "extension": {
        "length": 6900.313184692383,
        "rating": 250.26788711547852
      }
    },
    {
      "class": "Branch",
      "id": "branch_7663_7666_1",
      "ports": {
        "bus1": 7663,
        "bus2": 7666
      },
      "params": {
        "R": 0.007691122125834227,
        "X": 0.29403311014175415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7663_7667_1",
      "ports": {
        "bus1": 7663,
        "bus2": 7667
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7663_7668_1",
      "ports": {
        "bus1": 7663,
        "bus2": 7668
      },
      "params": {
        "R": 0.0002701504563447088,
        "X": 0.001148725626990199,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7664_7666_1",
      "ports": {
        "bus1": 7664,
        "bus2": 7666
      },
      "params": {
        "R": -0.00546058127656579,
        "X": -0.2087591141462326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7664_15014_1",
      "ports": {
        "bus1": 15014,
        "bus2": 7664
      },
      "params": {
        "R": 0.0022531242575496435,
        "X": 0.012996476143598557,
        "G": 0.0,
        "B": 0.004743076860904694
      },
      "extension": {
        "length": 5756.38735748291,
        "rating": 206.7324161529541
      }
    },
    {
      "class": "Branch",
      "id": "branch_7665_7666_1",
      "ports": {
        "bus1": 7665,
        "bus2": 7666
      },
      "params": {
        "R": 0.013802804052829742,
        "X": 0.5276840329170227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7668_7669_1",
      "ports": {
        "bus1": 7669,
        "bus2": 7668
      },
      "params": {
        "R": 0.0016232647467404604,
        "X": 0.010112911462783813,
        "G": 0.0,
        "B": 0.025903569534420967
      },
      "extension": {
        "length": 12162.892590637208,
        "rating": 249.38902854919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_7668_7701_1",
      "ports": {
        "bus1": 7668,
        "bus2": 7701
      },
      "params": {
        "R": 0.0058920425362885,
        "X": 0.03588022664189339,
        "G": 0.0,
        "B": 0.02905263938009739
      },
      "extension": {
        "length": 24618.99760949707,
        "rating": 229.0658950805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_7669_7670_1",
      "ports": {
        "bus1": 7669,
        "bus2": 7670
      },
      "params": {
        "R": 0.0014663728652521968,
        "X": 0.009313241578638554,
        "G": 0.0,
        "B": 0.013267647475004196
      },
      "extension": {
        "length": 8138.396078613281,
        "rating": 243.3436155319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_7670_7671_1",
      "ports": {
        "bus1": 7671,
        "bus2": 7670
      },
      "params": {
        "R": 0.0031532910652458668,
        "X": 0.10918819159269333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7670_7674_1",
      "ports": {
        "bus1": 7670,
        "bus2": 7674
      },
      "params": {
        "R": 0.00020297705486882478,
        "X": 0.0011723422212526202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7671_7672_1",
      "ports": {
        "bus1": 7672,
        "bus2": 7671
      },
      "params": {
        "R": 0.002152390079572797,
        "X": 0.07610160112380981,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7671_7673_1",
      "ports": {
        "bus1": 7671,
        "bus2": 7673
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7672_37247_1",
      "ports": {
        "bus1": 7672,
        "bus2": 37247
      },
      "params": {
        "R": 0.1115422174334526,
        "X": 0.46998336911201477,
        "G": 0.0,
        "B": 0.023734623566269875
      },
      "extension": {
        "length": 81258.6114140625,
        "rating": 121.0084319114685
      }
    },
    {
      "class": "Branch",
      "id": "branch_7673_15014_1",
      "ports": {
        "bus1": 7673,
        "bus2": 15014
      },
      "params": {
        "R": 0.0024537467397749424,
        "X": 0.015169487334787846,
        "G": 0.0,
        "B": 0.006215610541403294
      },
      "extension": {
        "length": 7177.041967895508,
        "rating": 182.22522735595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_7673_15697_1",
      "ports": {
        "bus1": 7673,
        "bus2": 15697
      },
      "params": {
        "R": 0.011970185674726963,
        "X": 0.07331817597150803,
        "G": 0.0,
        "B": 0.05227243527770043
      },
      "extension": {
        "length": 40715.34603662109,
        "rating": 230.47552108764648
      }
    },
    {
      "class": "Branch",
      "id": "branch_7675_7676_1",
      "ports": {
        "bus1": 7675,
        "bus2": 7676
      },
      "params": {
        "R": 0.0002872557670343667,
        "X": 0.0011267393128946424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7676_7703_1",
      "ports": {
        "bus1": 7703,
        "bus2": 7676
      },
      "params": {
        "R": 0.0025687087327241898,
        "X": 0.018871629610657692,
        "G": 0.0,
        "B": 0.015366907231509686
      },
      "extension": {
        "length": 11926.504996215821,
        "rating": 257.1498155593872
      }
    },
    {
      "class": "Branch",
      "id": "branch_7677_7682_1",
      "ports": {
        "bus1": 7677,
        "bus2": 7682
      },
      "params": {
        "R": 0.004446373786777258,
        "X": 0.025879375636577606,
        "G": 0.0,
        "B": 0.01617702655494213
      },
      "extension": {
        "length": 15891.641201293945,
        "rating": 255.93416690826416
      }
    },
    {
      "class": "Branch",
      "id": "branch_7677_7685_1",
      "ports": {
        "bus1": 7685,
        "bus2": 7677
      },
      "params": {
        "R": 0.0011042574187740684,
        "X": 0.0066641997545957565,
        "G": 0.0,
        "B": 0.016615495085716248
      },
      "extension": {
        "length": 7246.023873596192,
        "rating": 243.39895248413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_7678_9817_1",
      "ports": {
        "bus1": 7678,
        "bus2": 9817
      },
      "params": {
        "R": 0.0005891395267099142,
        "X": 0.0036535095423460007,
        "G": 0.0,
        "B": 0.0024388355668634176
      },
      "extension": {
        "length": 2199.468084136963,
        "rating": 293.70200634002686
      }
    },
    {
      "class": "Branch",
      "id": "branch_7679_7685_1",
      "ports": {
        "bus1": 7679,
        "bus2": 7685
      },
      "params": {
        "R": 0.0016211771871894598,
        "X": 0.00923364982008934,
        "G": 0.0,
        "B": 0.0067269764840602875
      },
      "extension": {
        "length": 5303.239831054688,
        "rating": 266.83619022369385
      }
    },
    {
      "class": "Branch",
      "id": "branch_7679_7686_1",
      "ports": {
        "bus1": 7686,
        "bus2": 7679
      },
      "params": {
        "R": 0.0014999923296272755,
        "X": 0.008968078531324863,
        "G": 0.0,
        "B": 0.0050638518296182156
      },
      "extension": {
        "length": 4629.2034037170415,
        "rating": 256.2160015106201
      }
    },
    {
      "class": "Branch",
      "id": "branch_7680_7710_1",
      "ports": {
        "bus1": 7680,
        "bus2": 7710
      },
      "params": {
        "R": 0.0018041995353996754,
        "X": 0.010375801473855972,
        "G": 0.0,
        "B": 0.004422859754413366
      },
      "extension": {
        "length": 4787.4295132141115,
        "rating": 268.2140827178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_7680_7712_1",
      "ports": {
        "bus1": 7680,
        "bus2": 7712
      },
      "params": {
        "R": 0.00377830071374774,
        "X": 0.021209778264164925,
        "G": 0.0,
        "B": 0.016536176204681396
      },
      "extension": {
        "length": 13384.911604614259,
        "rating": 268.28410625457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_7680_9817_1",
      "ports": {
        "bus1": 7680,
        "bus2": 9817
      },
      "params": {
        "R": 0.002436928916722536,
        "X": 0.01421197596937418,
        "G": 0.0,
        "B": 0.017210442572832108
      },
      "extension": {
        "length": 11250.420007873536,
        "rating": 290.2240991592407
      }
    },
    {
      "class": "Branch",
      "id": "branch_7682_7684_1",
      "ports": {
        "bus1": 7682,
        "bus2": 7684
      },
      "params": {
        "R": 0.001983744092285633,
        "X": 0.013732317835092545,
        "G": 0.0,
        "B": 0.012273911386728287
      },
      "extension": {
        "length": 9838.001848205568,
        "rating": 262.466835975647
      }
    },
    {
      "class": "Branch",
      "id": "branch_7683_7713_1",
      "ports": {
        "bus1": 7713,
        "bus2": 7683
      },
      "params": {
        "R": 0.0019803126342594624,
        "X": 0.012280944734811783,
        "G": 0.0,
        "B": 0.006300542503595352
      },
      "extension": {
        "length": 6461.573499755859,
        "rating": 260.32934188842773
      }
    },
    {
      "class": "Branch",
      "id": "branch_7683_7963_1",
      "ports": {
        "bus1": 7683,
        "bus2": 7963
      },
      "params": {
        "R": 0.00366834900341928,
        "X": 0.01968846283853054,
        "G": 0.0,
        "B": 0.028088120743632317
      },
      "extension": {
        "length": 16027.674246826173,
        "rating": 232.5841188430786
      }
    },
    {
      "class": "Branch",
      "id": "branch_7684_7710_1",
      "ports": {
        "bus1": 7684,
        "bus2": 7710
      },
      "params": {
        "R": 0.0029449944850057364,
        "X": 0.019104553386569023,
        "G": 0.0,
        "B": 0.010216268710792065
      },
      "extension": {
        "length": 9787.112047485352,
        "rating": 264.86968994140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_7685_7687_1",
      "ports": {
        "bus1": 7685,
        "bus2": 7687
      },
      "params": {
        "R": 0.0009248448186554015,
        "X": 0.005812666844576597,
        "G": 0.0,
        "B": 0.01912814751267433
      },
      "extension": {
        "length": 7201.93933190918,
        "rating": 270.53093910217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_7688_7695_1",
      "ports": {
        "bus1": 7688,
        "bus2": 7695
      },
      "params": {
        "R": 0.0009978103917092085,
        "X": 0.0063455370254814625,
        "G": 0.0,
        "B": 0.003544463310390711
      },
      "extension": {
        "length": 3331.0810582580566,
        "rating": 268.04864406585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_7688_7700_1",
      "ports": {
        "bus1": 7688,
        "bus2": 7700
      },
      "params": {
        "R": 0.002371324459090829,
        "X": 0.01447079423815012,
        "G": 0.0,
        "B": 0.029400542378425598
      },
      "extension": {
        "length": 15047.698528564453,
        "rating": 280.22897243499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_7689_7700_1",
      "ports": {
        "bus1": 7689,
        "bus2": 7700
      },
      "params": {
        "R": 0.002908729249611497,
        "X": 0.014054972678422928,
        "G": 0.0,
        "B": 0.00891503132879734
      },
      "extension": {
        "length": 8393.046139709473,
        "rating": 278.8029909133911
      }
    },
    {
      "class": "Branch",
      "id": "branch_7690_7693_1",
      "ports": {
        "bus1": 7690,
        "bus2": 7693
      },
      "params": {
        "R": 0.0006641570944339037,
        "X": 0.04517756775021553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7690_7694_1",
      "ports": {
        "bus1": 7690,
        "bus2": 7694
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7690_9822_1",
      "ports": {
        "bus1": 9822,
        "bus2": 7690
      },
      "params": {
        "R": 0.0002715347218327224,
        "X": 0.005720656830817461,
        "G": 0.0,
        "B": 0.5559495687484741
      },
      "extension": {
        "length": 39297.40877197266,
        "rating": 2567.4468994140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_7690_15119_1",
      "ports": {
        "bus1": 7690,
        "bus2": 15119
      },
      "params": {
        "R": 0.00047644125879742205,
        "X": 0.008321395143866539,
        "G": 0.0,
        "B": 0.8917393684387207
      },
      "extension": {
        "length": 58089.74022070313,
        "rating": 2352.0666122436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_7691_7693_1",
      "ports": {
        "bus1": 7691,
        "bus2": 7693
      },
      "params": {
        "R": -0.0003798531542997807,
        "X": -0.02583852782845497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7691_7700_1",
      "ports": {
        "bus1": 7700,
        "bus2": 7691
      },
      "params": {
        "R": 0.002201586961746216,
        "X": 0.014369104988873005,
        "G": 0.0,
        "B": 0.008158453740179539
      },
      "extension": {
        "length": 6917.232710083008,
        "rating": 310.1581335067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_7692_7693_1",
      "ports": {
        "bus1": 7692,
        "bus2": 7693
      },
      "params": {
        "R": 0.0014846175909042358,
        "X": 0.1009872704744339,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7695_7698_1",
      "ports": {
        "bus1": 7695,
        "bus2": 7698
      },
      "params": {
        "R": 0.002950458787381649,
        "X": 0.09127232432365417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7695_7699_1",
      "ports": {
        "bus1": 7695,
        "bus2": 7699
      },
      "params": {
        "R": 0.0002882948610931635,
        "X": 0.0010220084805041552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7696_7698_1",
      "ports": {
        "bus1": 7696,
        "bus2": 7698
      },
      "params": {
        "R": -0.0005669771926477551,
        "X": -0.017539411783218384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7696_15525_1",
      "ports": {
        "bus1": 7696,
        "bus2": 15525
      },
      "params": {
        "R": 0.04801635816693306,
        "X": 0.22595994174480438,
        "G": 0.0,
        "B": 0.08090252429246902
      },
      "extension": {
        "length": 93458.73724365234,
        "rating": 167.1145796775818
      }
    },
    {
      "class": "Branch",
      "id": "branch_7696_15534_1",
      "ports": {
        "bus1": 7696,
        "bus2": 15534
      },
      "params": {
        "R": 0.023947594687342644,
        "X": 0.13690350949764252,
        "G": 0.0,
        "B": 0.08090509474277496
      },
      "extension": {
        "length": 77701.52062792968,
        "rating": 197.20356464385986
      }
    },
    {
      "class": "Branch",
      "id": "branch_7697_7698_1",
      "ports": {
        "bus1": 7697,
        "bus2": 7698
      },
      "params": {
        "R": 0.013411122374236584,
        "X": 0.41487255692481995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7701_7702_1",
      "ports": {
        "bus1": 7701,
        "bus2": 7702
      },
      "params": {
        "R": 0.00027942200540564954,
        "X": 0.001101441914215684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7701_7714_1",
      "ports": {
        "bus1": 7701,
        "bus2": 7714
      },
      "params": {
        "R": 0.003732989775016904,
        "X": 0.02692059613764286,
        "G": 0.0,
        "B": 0.03263121098279953
      },
      "extension": {
        "length": 19802.519508911133,
        "rating": 241.52755737304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_7703_7721_1",
      "ports": {
        "bus1": 7703,
        "bus2": 7721
      },
      "params": {
        "R": 0.004159264266490936,
        "X": 0.024657389149069786,
        "G": 0.0,
        "B": 0.02852913923561573
      },
      "extension": {
        "length": 18398.775982543946,
        "rating": 245.71905136108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_7703_7723_1",
      "ports": {
        "bus1": 7723,
        "bus2": 7703
      },
      "params": {
        "R": 0.0030535266268998384,
        "X": 0.017506474629044533,
        "G": 0.0,
        "B": 0.010195210576057434
      },
      "extension": {
        "length": 9003.915597106934,
        "rating": 230.9612274169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_7704_7707_1",
      "ports": {
        "bus1": 7704,
        "bus2": 7707
      },
      "params": {
        "R": 0.003505340777337551,
        "X": 0.13006217777729034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7704_7708_1",
      "ports": {
        "bus1": 7704,
        "bus2": 7708
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7704_7709_1",
      "ports": {
        "bus1": 7704,
        "bus2": 7709
      },
      "params": {
        "R": 0.002930698450654745,
        "X": 0.01946994848549366,
        "G": 0.0,
        "B": 0.008496501483023167
      },
      "extension": {
        "length": 9736.576783264161,
        "rating": 256.4823627471924
      }
    },
    {
      "class": "Branch",
      "id": "branch_7705_7707_1",
      "ports": {
        "bus1": 7705,
        "bus2": 7707
      },
      "params": {
        "R": -0.000650438480079174,
        "X": -0.024133846163749695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7705_7718_1",
      "ports": {
        "bus1": 7718,
        "bus2": 7705
      },
      "params": {
        "R": 0.010646001435816288,
        "X": 0.04271484166383743,
        "G": 0.0,
        "B": 0.007550121285021305
      },
      "extension": {
        "length": 12494.610598754884,
        "rating": 107.94919729232788
      }
    },
    {
      "class": "Branch",
      "id": "branch_7705_37251_1",
      "ports": {
        "bus1": 7705,
        "bus2": 37251
      },
      "params": {
        "R": 0.09571605175733566,
        "X": 0.3614497184753418,
        "G": 0.0,
        "B": 0.04826586693525314
      },
      "extension": {
        "length": 91264.82241357422,
        "rating": 120.5434799194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_7706_7707_1",
      "ports": {
        "bus1": 7706,
        "bus2": 7707
      },
      "params": {
        "R": 0.012574694119393826,
        "X": 0.4665716290473938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7710_7711_1",
      "ports": {
        "bus1": 7710,
        "bus2": 7711
      },
      "params": {
        "R": 0.0002835739578586072,
        "X": 0.0010540946386754513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7712_7713_1",
      "ports": {
        "bus1": 7712,
        "bus2": 7713
      },
      "params": {
        "R": 0.0027321523521095514,
        "X": 0.017849363386631012,
        "G": 0.0,
        "B": 0.010181717574596405
      },
      "extension": {
        "length": 9869.522598632813,
        "rating": 265.3613090515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_7714_7715_1",
      "ports": {
        "bus1": 7714,
        "bus2": 7715
      },
      "params": {
        "R": 0.0002886919828597456,
        "X": 0.001098618726246059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7714_7716_1",
      "ports": {
        "bus1": 7714,
        "bus2": 7716
      },
      "params": {
        "R": 0.0017399198841303587,
        "X": 0.009336004965007305,
        "G": 0.0,
        "B": 0.00897356029599905
      },
      "extension": {
        "length": 6995.549976196289,
        "rating": 244.32401657104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_7717_7720_1",
      "ports": {
        "bus1": 7717,
        "bus2": 7720
      },
      "params": {
        "R": 0.004798243287950754,
        "X": 0.15570580959320068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7717_7721_1",
      "ports": {
        "bus1": 7717,
        "bus2": 7721
      },
      "params": {
        "R": 0.00020872605091426522,
        "X": 0.0011540113482624292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7718_7720_1",
      "ports": {
        "bus1": 7718,
        "bus2": 7720
      },
      "params": {
        "R": -0.0009134332649409771,
        "X": -0.029641449451446533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7719_7720_1",
      "ports": {
        "bus1": 7719,
        "bus2": 7720
      },
      "params": {
        "R": 0.021715199574828148,
        "X": 0.7046709656715393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7722_7723_1",
      "ports": {
        "bus1": 7723,
        "bus2": 7722
      },
      "params": {
        "R": 0.0019283206202089787,
        "X": 0.011725292541086674,
        "G": 0.0,
        "B": 0.010051466524600983
      },
      "extension": {
        "length": 7304.048913208008,
        "rating": 204.78816032409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_7724_7725_1",
      "ports": {
        "bus1": 7724,
        "bus2": 7725
      },
      "params": {
        "R": 0.0016221337718889117,
        "X": 0.010241369716823101,
        "G": 0.0,
        "B": 0.010282739996910095
      },
      "extension": {
        "length": 7197.106278076172,
        "rating": 276.7275094985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_7724_9113_1",
      "ports": {
        "bus1": 7724,
        "bus2": 9113
      },
      "params": {
        "R": 0.0029157311655580997,
        "X": 0.015365402214229107,
        "G": 0.0,
        "B": 0.1268153339624405
      },
      "extension": {
        "length": 32869.53312231445,
        "rating": 302.8362989425659
      }
    },
    {
      "class": "Branch",
      "id": "branch_7724_9220_1",
      "ports": {
        "bus1": 7724,
        "bus2": 9220
      },
      "params": {
        "R": 0.00846974365413189,
        "X": 0.059651944786310196,
        "G": 0.0,
        "B": 0.03774866461753845
      },
      "extension": {
        "length": 33440.85871435547,
        "rating": 259.0656042098999
      }
    },
    {
      "class": "Branch",
      "id": "branch_7725_7726_1",
      "ports": {
        "bus1": 7725,
        "bus2": 7726
      },
      "params": {
        "R": 0.0002179216971853748,
        "X": 0.0011157362023368478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7725_7741_1",
      "ports": {
        "bus1": 7725,
        "bus2": 7741
      },
      "params": {
        "R": 0.008519019931554794,
        "X": 0.041402265429496765,
        "G": 0.0,
        "B": 0.04510268568992615
      },
      "extension": {
        "length": 30502.899160400393,
        "rating": 285.3235960006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_7725_9092_1",
      "ports": {
        "bus1": 7725,
        "bus2": 9092
      },
      "params": {
        "R": 0.004145592916756868,
        "X": 0.025297388434410095,
        "G": 0.0,
        "B": 0.05469489097595215
      },
      "extension": {
        "length": 27975.956378906252,
        "rating": 247.90751934051514
      }
    },
    {
      "class": "Branch",
      "id": "branch_7727_7732_1",
      "ports": {
        "bus1": 7732,
        "bus2": 7727
      },
      "params": {
        "R": 0.0010413824347779155,
        "X": 0.007057503331452608,
        "G": 0.0,
        "B": 0.007990261539816856
      },
      "extension": {
        "length": 5482.494098876953,
        "rating": 259.1167211532593
      }
    },
    {
      "class": "Branch",
      "id": "branch_7727_7769_1",
      "ports": {
        "bus1": 7769,
        "bus2": 7727
      },
      "params": {
        "R": 0.0028265092987567186,
        "X": 0.017047392204403877,
        "G": 0.0,
        "B": 0.01173148863017559
      },
      "extension": {
        "length": 9961.437337097168,
        "rating": 253.91998291015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_7727_9176_1",
      "ports": {
        "bus1": 7727,
        "bus2": 9176
      },
      "params": {
        "R": 0.0036007449962198734,
        "X": 0.021155763417482376,
        "G": 0.0,
        "B": 0.03131331875920296
      },
      "extension": {
        "length": 18793.761873046875,
        "rating": 225.3807783126831
      }
    },
    {
      "class": "Branch",
      "id": "branch_7728_7731_1",
      "ports": {
        "bus1": 7728,
        "bus2": 7731
      },
      "params": {
        "R": -0.0001040168572217226,
        "X": -0.0031890869140625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7728_7732_1",
      "ports": {
        "bus1": 7728,
        "bus2": 7732
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7728_7733_1",
      "ports": {
        "bus1": 7728,
        "bus2": 7733
      },
      "params": {
        "R": 0.00023793916625436395,
        "X": 0.001033432548865676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7729_7731_1",
      "ports": {
        "bus1": 7729,
        "bus2": 7731
      },
      "params": {
        "R": 0.002053233329206705,
        "X": 0.06295071542263031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7730_7731_1",
      "ports": {
        "bus1": 7730,
        "bus2": 7731
      },
      "params": {
        "R": 0.002053233329206705,
        "X": 0.06295071542263031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7732_7736_1",
      "ports": {
        "bus1": 7732,
        "bus2": 7736
      },
      "params": {
        "R": 0.0027270789723843336,
        "X": 0.016030780971050262,
        "G": 0.0,
        "B": 0.016493184491991997
      },
      "extension": {
        "length": 11524.549624145508,
        "rating": 236.04302406311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_7732_7739_1",
      "ports": {
        "bus1": 7732,
        "bus2": 7739
      },
      "params": {
        "R": 0.006305174436420202,
        "X": 0.04291291907429695,
        "G": 0.0,
        "B": 0.021372459828853607
      },
      "extension": {
        "length": 21822.485840332032,
        "rating": 257.0448637008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_7732_7751_1",
      "ports": {
        "bus1": 7732,
        "bus2": 7751
      },
      "params": {
        "R": 0.004764179233461618,
        "X": 0.03156914934515953,
        "G": 0.0,
        "B": 0.035325899720191956
      },
      "extension": {
        "length": 22611.846774902344,
        "rating": 228.27818393707275
      }
    },
    {
      "class": "Branch",
      "id": "branch_7732_7770_1",
      "ports": {
        "bus1": 7732,
        "bus2": 7770
      },
      "params": {
        "R": 0.008041663095355034,
        "X": 0.0469512864947319,
        "G": 0.0,
        "B": 0.02296166867017746
      },
      "extension": {
        "length": 23715.49740930176,
        "rating": 237.30440139770508
      }
    },
    {
      "class": "Branch",
      "id": "branch_7734_7735_1",
      "ports": {
        "bus1": 7734,
        "bus2": 7735
      },
      "params": {
        "R": 0.00029267140780575573,
        "X": 0.0010300917783752084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7734_7736_1",
      "ports": {
        "bus1": 7736,
        "bus2": 7734
      },
      "params": {
        "R": 0.0014042379334568977,
        "X": 0.008618038147687912,
        "G": 0.0,
        "B": 0.015947869047522545
      },
      "extension": {
        "length": 8426.763942077638,
        "rating": 196.90953493118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_7736_7738_1",
      "ports": {
        "bus1": 7736,
        "bus2": 7738
      },
      "params": {
        "R": 0.003135537961497903,
        "X": 0.01873812824487686,
        "G": 0.0,
        "B": 0.00933049712330103
      },
      "extension": {
        "length": 10273.262164123535,
        "rating": 229.6485424041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_7736_9101_1",
      "ports": {
        "bus1": 9101,
        "bus2": 7736
      },
      "params": {
        "R": 0.002111908281221986,
        "X": 0.013210543431341648,
        "G": 0.0,
        "B": 0.013378939591348171
      },
      "extension": {
        "length": 9254.160810791016,
        "rating": 227.7144193649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_7737_7738_1",
      "ports": {
        "bus1": 7737,
        "bus2": 7738
      },
      "params": {
        "R": 0.0002622512402012944,
        "X": 0.0010312527883797884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7738_7772_1",
      "ports": {
        "bus1": 7738,
        "bus2": 7772
      },
      "params": {
        "R": 0.0007092534215189517,
        "X": 0.004016325809061527,
        "G": 0.0,
        "B": 0.010145923122763634
      },
      "extension": {
        "length": 4787.20313168335,
        "rating": 249.48570728302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_7739_7740_1",
      "ports": {
        "bus1": 7739,
        "bus2": 7740
      },
      "params": {
        "R": 0.00024128766381181777,
        "X": 0.0011131485225632787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7739_7771_1",
      "ports": {
        "bus1": 7771,
        "bus2": 7739
      },
      "params": {
        "R": 0.0009546178043819964,
        "X": 0.005570992361754179,
        "G": 0.0,
        "B": 0.012045818381011486
      },
      "extension": {
        "length": 5689.2226431884765,
        "rating": 247.4745273590088
      }
    },
    {
      "class": "Branch",
      "id": "branch_7741_7742_1",
      "ports": {
        "bus1": 7741,
        "bus2": 7742
      },
      "params": {
        "R": 0.00021500198636204004,
        "X": 0.0010849767131730914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7741_7750_1",
      "ports": {
        "bus1": 7741,
        "bus2": 7750
      },
      "params": {
        "R": 0.0011647461215034127,
        "X": 0.007906693033874035,
        "G": 0.0,
        "B": 0.006533504463732243
      },
      "extension": {
        "length": 5131.626131744385,
        "rating": 251.7322540283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_7741_7772_1",
      "ports": {
        "bus1": 7741,
        "bus2": 7772
      },
      "params": {
        "R": 0.0019323803717270494,
        "X": 0.012424709275364876,
        "G": 0.0,
        "B": 0.015094881877303123
      },
      "extension": {
        "length": 10592.087168518066,
        "rating": 256.7526340484619
      }
    },
    {
      "class": "Branch",
      "id": "branch_7743_7746_1",
      "ports": {
        "bus1": 7743,
        "bus2": 7746
      },
      "params": {
        "R": 0.006669284775853157,
        "X": 0.2398923635482788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7743_7747_1",
      "ports": {
        "bus1": 7743,
        "bus2": 7747
      },
      "params": {
        "R": 0.00029749356326647103,
        "X": 0.001085714204236865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7743_7748_1",
      "ports": {
        "bus1": 7743,
        "bus2": 7748
      },
      "params": {
        "R": 0.00022393549443222582,
        "X": 0.0010560315568000078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7744_7746_1",
      "ports": {
        "bus1": 7744,
        "bus2": 7746
      },
      "params": {
        "R": -0.002719895914196968,
        "X": -0.09783393144607544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7744_12157_1",
      "ports": {
        "bus1": 12157,
        "bus2": 7744
      },
      "params": {
        "R": 0.001534051727503538,
        "X": 0.008187889121472836,
        "G": 0.0,
        "B": 0.0047818804159760475
      },
      "extension": {
        "length": 4588.5418275146485,
        "rating": 198.61713647842407
      }
    },
    {
      "class": "Branch",
      "id": "branch_7745_7746_1",
      "ports": {
        "bus1": 7745,
        "bus2": 7746
      },
      "params": {
        "R": 0.022842567414045334,
        "X": 0.8216408491134644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7747_7753_1",
      "ports": {
        "bus1": 7747,
        "bus2": 7753
      },
      "params": {
        "R": 0.0019404077902436259,
        "X": 0.011071163229644299,
        "G": 0.0,
        "B": 0.011058377102017403
      },
      "extension": {
        "length": 7257.6445363769535,
        "rating": 242.58263111114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_7749_7761_1",
      "ports": {
        "bus1": 7749,
        "bus2": 7761
      },
      "params": {
        "R": 0.0026602803263813257,
        "X": 0.01617489755153656,
        "G": 0.0,
        "B": 0.006705895997583866
      },
      "extension": {
        "length": 7229.6791270751955,
        "rating": 265.9830093383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_7749_7767_1",
      "ports": {
        "bus1": 7749,
        "bus2": 7767
      },
      "params": {
        "R": 0.0007801958709023893,
        "X": 0.0045162104070186615,
        "G": 0.0,
        "B": 0.00362321175634861
      },
      "extension": {
        "length": 3000.852755722046,
        "rating": 275.62568187713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_7750_7751_1",
      "ports": {
        "bus1": 7750,
        "bus2": 7751
      },
      "params": {
        "R": 0.0017006201669573784,
        "X": 0.00926203466951847,
        "G": 0.0,
        "B": 0.005612742621451616
      },
      "extension": {
        "length": 5187.320592681885,
        "rating": 239.77572917938232
      }
    },
    {
      "class": "Branch",
      "id": "branch_7751_7752_1",
      "ports": {
        "bus1": 7751,
        "bus2": 7752
      },
      "params": {
        "R": 0.00022311123029794544,
        "X": 0.0010121352970600128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7753_7754_1",
      "ports": {
        "bus1": 7753,
        "bus2": 7754
      },
      "params": {
        "R": 0.0020462239626795053,
        "X": 0.011126093566417694,
        "G": 0.0,
        "B": 0.02574387565255165
      },
      "extension": {
        "length": 10813.030170776368,
        "rating": 257.2601795196533
      }
    },
    {
      "class": "Branch",
      "id": "branch_7754_7756_1",
      "ports": {
        "bus1": 7756,
        "bus2": 7754
      },
      "params": {
        "R": 0.0009309223969466984,
        "X": 0.0067774769850075245,
        "G": 0.0,
        "B": 0.013427452184259892
      },
      "extension": {
        "length": 6965.745121032715,
        "rating": 258.44225883483887
      }
    },
    {
      "class": "Branch",
      "id": "branch_7754_7764_1",
      "ports": {
        "bus1": 7754,
        "bus2": 7764
      },
      "params": {
        "R": 0.0018898806301876903,
        "X": 0.011344646103680134,
        "G": 0.0,
        "B": 0.012853897176682949
      },
      "extension": {
        "length": 8327.739288757324,
        "rating": 226.30128860473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_7755_7756_1",
      "ports": {
        "bus1": 7755,
        "bus2": 7756
      },
      "params": {
        "R": 0.00021647210814990103,
        "X": 0.0010768806096166372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7756_7765_1",
      "ports": {
        "bus1": 7756,
        "bus2": 7765
      },
      "params": {
        "R": 0.0019390811212360857,
        "X": 0.01199402753263712,
        "G": 0.0,
        "B": 0.027285868301987648
      },
      "extension": {
        "length": 12459.618920654297,
        "rating": 252.52280235290527
      }
    },
    {
      "class": "Branch",
      "id": "branch_7756_7767_1",
      "ports": {
        "bus1": 7767,
        "bus2": 7756
      },
      "params": {
        "R": 0.0015344410203397274,
        "X": 0.008956249803304672,
        "G": 0.0,
        "B": 0.00471340911462903
      },
      "extension": {
        "length": 4913.001429840088,
        "rating": 241.19250774383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_7757_7758_1",
      "ports": {
        "bus1": 7758,
        "bus2": 7757
      },
      "params": {
        "R": 0.0008208949584513903,
        "X": 0.00453206617385149,
        "G": 0.0,
        "B": 0.0021756188943982124
      },
      "extension": {
        "length": 2227.898151123047,
        "rating": 248.47571849822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_7757_7761_1",
      "ports": {
        "bus1": 7757,
        "bus2": 7761
      },
      "params": {
        "R": 0.0011921385303139687,
        "X": 0.008848031051456928,
        "G": 0.0,
        "B": 0.005760569125413895
      },
      "extension": {
        "length": 5427.47571295166,
        "rating": 259.17251110076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_7758_7759_1",
      "ports": {
        "bus1": 7759,
        "bus2": 7758
      },
      "params": {
        "R": 0.004561303183436394,
        "X": 0.13074657320976257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7758_7760_1",
      "ports": {
        "bus1": 7758,
        "bus2": 7760
      },
      "params": {
        "R": 0.00028498328174464405,
        "X": 0.0011263872729614377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7758_7773_1",
      "ports": {
        "bus1": 7773,
        "bus2": 7758
      },
      "params": {
        "R": 0.0013352982932701707,
        "X": 0.006774721667170525,
        "G": 0.0,
        "B": 0.014803390018641949
      },
      "extension": {
        "length": 7114.237592102051,
        "rating": 228.87938022613525
      }
    },
    {
      "class": "Branch",
      "id": "branch_7759_12157_1",
      "ports": {
        "bus1": 7759,
        "bus2": 12157
      },
      "params": {
        "R": 0.0018225656822323801,
        "X": 0.009699004702270031,
        "G": 0.0,
        "B": 0.006757176481187343
      },
      "extension": {
        "length": 6144.516189788818,
        "rating": 183.98715257644653
      }
    },
    {
      "class": "Branch",
      "id": "branch_7759_13543_1",
      "ports": {
        "bus1": 7759,
        "bus2": 13543
      },
      "params": {
        "R": 0.013103512115776539,
        "X": 0.08426643162965775,
        "G": 0.0,
        "B": 0.017517827451229095
      },
      "extension": {
        "length": 27212.08216772461,
        "rating": 208.9452028274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_7762_7763_1",
      "ports": {
        "bus1": 7762,
        "bus2": 7763
      },
      "params": {
        "R": 0.0002898570674005896,
        "X": 0.0011682468466460705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7762_7764_1",
      "ports": {
        "bus1": 7764,
        "bus2": 7762
      },
      "params": {
        "R": 0.0028644290287047625,
        "X": 0.01647970639169216,
        "G": 0.0,
        "B": 0.006900799926370382
      },
      "extension": {
        "length": 7752.107075866699,
        "rating": 232.58895874023438
      }
    },
    {
      "class": "Branch",
      "id": "branch_7762_7774_1",
      "ports": {
        "bus1": 7762,
        "bus2": 7774
      },
      "params": {
        "R": 0.004062059801071882,
        "X": 0.02187628485262394,
        "G": 0.0,
        "B": 0.008633449673652649
      },
      "extension": {
        "length": 10646.232258911134,
        "rating": 243.03388595581055
      }
    },
    {
      "class": "Branch",
      "id": "branch_7765_9108_1",
      "ports": {
        "bus1": 7765,
        "bus2": 9108
      },
      "params": {
        "R": 0.002417793031781912,
        "X": 0.015818269923329353,
        "G": 0.0,
        "B": 0.021954920142889023
      },
      "extension": {
        "length": 12843.22204083252,
        "rating": 265.17066955566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_7766_7767_1",
      "ports": {
        "bus1": 7767,
        "bus2": 7766
      },
      "params": {
        "R": 0.00016878686437848955,
        "X": 0.013141559436917305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7766_7768_1",
      "ports": {
        "bus1": 7766,
        "bus2": 7768
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7768_13934_1",
      "ports": {
        "bus1": 7768,
        "bus2": 13934
      },
      "params": {
        "R": 0.0004182012635283172,
        "X": 0.00652709323912859,
        "G": 0.0,
        "B": 0.6729187369346618
      },
      "extension": {
        "length": 44882.463680419925,
        "rating": 2340.9530639648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_7769_9091_1",
      "ports": {
        "bus1": 7769,
        "bus2": 9091
      },
      "params": {
        "R": 0.004286100622266531,
        "X": 0.027284283190965652,
        "G": 0.0,
        "B": 0.0414133183658123
      },
      "extension": {
        "length": 23476.806862426758,
        "rating": 267.7804231643677
      }
    },
    {
      "class": "Branch",
      "id": "branch_7770_7774_1",
      "ports": {
        "bus1": 7774,
        "bus2": 7770
      },
      "params": {
        "R": 0.002984887221828103,
        "X": 0.019610267132520676,
        "G": 0.0,
        "B": 0.02143350057303905
      },
      "extension": {
        "length": 15200.359489379884,
        "rating": 249.0988254547119
      }
    },
    {
      "class": "Branch",
      "id": "branch_7770_9100_1",
      "ports": {
        "bus1": 7770,
        "bus2": 9100
      },
      "params": {
        "R": 0.0022109763231128454,
        "X": 0.013579040765762329,
        "G": 0.0,
        "B": 0.016726631671190262
      },
      "extension": {
        "length": 10595.888843444825,
        "rating": 271.5930938720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_7771_7773_1",
      "ports": {
        "bus1": 7773,
        "bus2": 7771
      },
      "params": {
        "R": 0.002788530895486474,
        "X": 0.017419377341866493,
        "G": 0.0,
        "B": 0.016111113131046295
      },
      "extension": {
        "length": 11220.776305664063,
        "rating": 236.64531707763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_7773_9182_1",
      "ports": {
        "bus1": 9182,
        "bus2": 7773
      },
      "params": {
        "R": 0.007047582417726517,
        "X": 0.04526267573237419,
        "G": 0.0,
        "B": 0.036088522523641586
      },
      "extension": {
        "length": 27007.110958007812,
        "rating": 193.9836621284485
      }
    },
    {
      "class": "Branch",
      "id": "branch_7775_9197_1",
      "ports": {
        "bus1": 9197,
        "bus2": 7775
      },
      "params": {
        "R": 0.004597538150846958,
        "X": 0.027447307482361794,
        "G": 0.0,
        "B": 0.013594195246696472
      },
      "extension": {
        "length": 13652.865993164063,
        "rating": 272.8813409805298
      }
    },
    {
      "class": "Branch",
      "id": "branch_7775_9207_1",
      "ports": {
        "bus1": 7775,
        "bus2": 9207
      },
      "params": {
        "R": 0.003029100364074111,
        "X": 0.017974011600017548,
        "G": 0.0,
        "B": 0.014941249042749405
      },
      "extension": {
        "length": 12312.336631530761,
        "rating": 275.72574615478516
      }
    },
    {
      "class": "Branch",
      "id": "branch_7776_7777_1",
      "ports": {
        "bus1": 7776,
        "bus2": 7777
      },
      "params": {
        "R": 0.0002906030276790261,
        "X": 0.0011970122577622533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7776_7778_1",
      "ports": {
        "bus1": 7778,
        "bus2": 7776
      },
      "params": {
        "R": 0.002394343726336956,
        "X": 0.014512728899717331,
        "G": 0.0,
        "B": 0.009046130813658237
      },
      "extension": {
        "length": 8514.275367919921,
        "rating": 223.2529878616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_7776_12173_1",
      "ports": {
        "bus1": 12173,
        "bus2": 7776
      },
      "params": {
        "R": 0.002483244286850095,
        "X": 0.014616873115301132,
        "G": 0.0,
        "B": 0.008200785145163536
      },
      "extension": {
        "length": 8124.091835449219,
        "rating": 235.15732288360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_7778_13533_1",
      "ports": {
        "bus1": 7778,
        "bus2": 13533
      },
      "params": {
        "R": 0.03726188838481903,
        "X": 0.21880774199962616,
        "G": 0.0,
        "B": 0.06981766223907471
      },
      "extension": {
        "length": 92056.97666601563,
        "rating": 236.15131378173828
      }
    },
    {
      "class": "Branch",
      "id": "branch_7779_7780_1",
      "ports": {
        "bus1": 7780,
        "bus2": 7779
      },
      "params": {
        "R": 0.0019601888488978148,
        "X": 0.011411161161959171,
        "G": 0.0,
        "B": 0.01357482373714447
      },
      "extension": {
        "length": 8349.943096252442,
        "rating": 211.28811836242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_7779_7782_1",
      "ports": {
        "bus1": 7782,
        "bus2": 7779
      },
      "params": {
        "R": 0.002696739509701729,
        "X": 0.015167299658060074,
        "G": 0.0,
        "B": 0.009185497649013996
      },
      "extension": {
        "length": 9020.01631201172,
        "rating": 227.26686000823975
      }
    },
    {
      "class": "Branch",
      "id": "branch_7780_7930_1",
      "ports": {
        "bus1": 7780,
        "bus2": 7930
      },
      "params": {
        "R": 0.003508735215291381,
        "X": 0.02020985819399357,
        "G": 0.0,
        "B": 0.0067157624289393425
      },
      "extension": {
        "length": 8624.527010375978,
        "rating": 202.85656452178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_7781_7782_1",
      "ports": {
        "bus1": 7782,
        "bus2": 7781
      },
      "params": {
        "R": 0.00018648024706635624,
        "X": 0.014606026001274586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7781_7783_1",
      "ports": {
        "bus1": 7781,
        "bus2": 7783
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7781_7920_1",
      "ports": {
        "bus1": 7920,
        "bus2": 7781
      },
      "params": {
        "R": 0.0004219474212732166,
        "X": 0.0075950403697788715,
        "G": 0.0,
        "B": 0.7641405463218689
      },
      "extension": {
        "length": 48881.67836352539,
        "rating": 2549.409866333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_7784_7785_1",
      "ports": {
        "bus1": 7784,
        "bus2": 7785
      },
      "params": {
        "R": 0.0002404401748208329,
        "X": 0.0011898806551471353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7784_7786_1",
      "ports": {
        "bus1": 7784,
        "bus2": 7786
      },
      "params": {
        "R": 0.005388166755437851,
        "X": 0.03421889245510101,
        "G": 0.0,
        "B": 0.016123967245221138
      },
      "extension": {
        "length": 17583.005915771486,
        "rating": 296.4237689971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_7786_7887_1",
      "ports": {
        "bus1": 7786,
        "bus2": 7887
      },
      "params": {
        "R": 0.00426134467124939,
        "X": 0.025760019198060036,
        "G": 0.0,
        "B": 0.00904445257037878
      },
      "extension": {
        "length": 10972.39969885254,
        "rating": 271.6764211654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_7786_8475_1",
      "ports": {
        "bus1": 7786,
        "bus2": 8475
      },
      "params": {
        "R": 0.007087376434355974,
        "X": 0.03953519091010094,
        "G": 0.0,
        "B": 0.11236856132745743
      },
      "extension": {
        "length": 45865.103794189454,
        "rating": 258.27786922454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_7787_7802_1",
      "ports": {
        "bus1": 7802,
        "bus2": 7787
      },
      "params": {
        "R": 0.007449840195477009,
        "X": 0.05006948485970497,
        "G": 0.0,
        "B": 0.026241907849907875
      },
      "extension": {
        "length": 27019.69316674805,
        "rating": 261.77070140838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_7787_8471_1",
      "ports": {
        "bus1": 8471,
        "bus2": 7787
      },
      "params": {
        "R": 0.0036749760620296,
        "X": 0.02117769978940487,
        "G": 0.0,
        "B": 0.01763608679175377
      },
      "extension": {
        "length": 13959.68126550293,
        "rating": 262.2098922729492
      }
    },
    {
      "class": "Branch",
      "id": "branch_7788_7886_1",
      "ports": {
        "bus1": 7788,
        "bus2": 7886
      },
      "params": {
        "R": 0.010839777067303658,
        "X": 0.06500209122896194,
        "G": 0.0,
        "B": 0.03769827261567116
      },
      "extension": {
        "length": 38216.965697753905,
        "rating": 281.7025661468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_7788_7890_1",
      "ports": {
        "bus1": 7788,
        "bus2": 7890
      },
      "params": {
        "R": 0.007412920705974102,
        "X": 0.04410485178232193,
        "G": 0.0,
        "B": 0.033679813146591187
      },
      "extension": {
        "length": 27036.066306884768,
        "rating": 277.2211790084839
      }
    },
    {
      "class": "Branch",
      "id": "branch_7788_8455_1",
      "ports": {
        "bus1": 7788,
        "bus2": 8455
      },
      "params": {
        "R": 0.005920690484344959,
        "X": 0.027253512293100357,
        "G": 0.0,
        "B": 0.02921532839536667
      },
      "extension": {
        "length": 19566.72971520996,
        "rating": 237.68470287322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_7789_7801_1",
      "ports": {
        "bus1": 7789,
        "bus2": 7801
      },
      "params": {
        "R": 0.0050581335090100765,
        "X": 0.0295832771807909,
        "G": 0.0,
        "B": 0.01877342350780964
      },
      "extension": {
        "length": 16349.36930859375,
        "rating": 236.6792917251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_7789_7923_1",
      "ports": {
        "bus1": 7789,
        "bus2": 7923
      },
      "params": {
        "R": 0.002817668952047825,
        "X": 0.017241034656763077,
        "G": 0.0,
        "B": 0.02294296585023403
      },
      "extension": {
        "length": 14250.451842773438,
        "rating": 261.5222215652466
      }
    },
    {
      "class": "Branch",
      "id": "branch_7789_7938_1",
      "ports": {
        "bus1": 7789,
        "bus2": 7938
      },
      "params": {
        "R": 0.0121100889518857,
        "X": 0.07492583990097046,
        "G": 0.0,
        "B": 0.07786547392606735
      },
      "extension": {
        "length": 50168.09640014649,
        "rating": 263.8171911239624
      }
    },
    {
      "class": "Branch",
      "id": "branch_7790_7791_1",
      "ports": {
        "bus1": 7790,
        "bus2": 7791
      },
      "params": {
        "R": 0.0002786272671073675,
        "X": 0.0010715590324252844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7790_7793_1",
      "ports": {
        "bus1": 7790,
        "bus2": 7793
      },
      "params": {
        "R": 0.015571418218314646,
        "X": 0.09083821624517441,
        "G": 0.0,
        "B": 0.05108195170760155
      },
      "extension": {
        "length": 43466.75186132813,
        "rating": 251.46284103393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_7790_7921_1",
      "ports": {
        "bus1": 7790,
        "bus2": 7921
      },
      "params": {
        "R": 0.0027248566038906574,
        "X": 0.01638537086546421,
        "G": 0.0,
        "B": 0.15673823654651642
      },
      "extension": {
        "length": 35214.8549897461,
        "rating": 221.94392681121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_7790_7925_1",
      "ports": {
        "bus1": 7790,
        "bus2": 7925
      },
      "params": {
        "R": 0.008942188695073128,
        "X": 0.047667670994997025,
        "G": 0.0,
        "B": 0.019002053886651993
      },
      "extension": {
        "length": 19817.902709472655,
        "rating": 229.25543785095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_7790_8972_1",
      "ports": {
        "bus1": 8972,
        "bus2": 7790
      },
      "params": {
        "R": 0.0028321598656475544,
        "X": 0.017918569967150688,
        "G": 0.0,
        "B": 0.03357498720288277
      },
      "extension": {
        "length": 17274.927511230468,
        "rating": 252.71368026733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_7792_7795_1",
      "ports": {
        "bus1": 7792,
        "bus2": 7795
      },
      "params": {
        "R": 0.0010694402735680342,
        "X": 0.006096130236983299,
        "G": 0.0,
        "B": 0.015543106943368912
      },
      "extension": {
        "length": 6114.842175476075,
        "rating": 204.97899055480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_7792_7799_1",
      "ports": {
        "bus1": 7799,
        "bus2": 7792
      },
      "params": {
        "R": 0.00506687443703413,
        "X": 0.031224874779582027,
        "G": 0.0,
        "B": 0.015406523831188679
      },
      "extension": {
        "length": 14880.136291259767,
        "rating": 241.0811185836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_7792_7923_1",
      "ports": {
        "bus1": 7923,
        "bus2": 7792
      },
      "params": {
        "R": 0.003686708863824606,
        "X": 0.023363620042800903,
        "G": 0.0,
        "B": 0.03173907846212387
      },
      "extension": {
        "length": 19103.771043457033,
        "rating": 266.3670778274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_7792_8460_1",
      "ports": {
        "bus1": 7792,
        "bus2": 8460
      },
      "params": {
        "R": 0.0041773999109864235,
        "X": 0.026816992089152336,
        "G": 0.0,
        "B": 0.037898387759923935
      },
      "extension": {
        "length": 23301.38343054199,
        "rating": 260.8494997024536
      }
    },
    {
      "class": "Branch",
      "id": "branch_7793_7794_1",
      "ports": {
        "bus1": 7793,
        "bus2": 7794
      },
      "params": {
        "R": 0.00029538964736275375,
        "X": 0.0011152718216180801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7793_7798_1",
      "ports": {
        "bus1": 7793,
        "bus2": 7798
      },
      "params": {
        "R": 0.0032360402401536703,
        "X": 0.01808389462530613,
        "G": 0.0,
        "B": 0.013966508209705353
      },
      "extension": {
        "length": 11355.705069763184,
        "rating": 244.21653747558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_7795_7796_1",
      "ports": {
        "bus1": 7795,
        "bus2": 7796
      },
      "params": {
        "R": 0.00026637138216756284,
        "X": 0.0011177979176864028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7795_7799_1",
      "ports": {
        "bus1": 7795,
        "bus2": 7799
      },
      "params": {
        "R": 0.00612749345600605,
        "X": 0.037069715559482574,
        "G": 0.0,
        "B": 0.018544591963291168
      },
      "extension": {
        "length": 20301.326271606446,
        "rating": 232.45530128479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_7797_7798_1",
      "ports": {
        "bus1": 7797,
        "bus2": 7798
      },
      "params": {
        "R": 0.001752791227772832,
        "X": 0.010526345111429691,
        "G": 0.0,
        "B": 0.004476534202694893
      },
      "extension": {
        "length": 4987.858511810303,
        "rating": 263.2205009460449
      }
    },
    {
      "class": "Branch",
      "id": "branch_7799_7800_1",
      "ports": {
        "bus1": 7800,
        "bus2": 7799
      },
      "params": {
        "R": 0.0019370302325114608,
        "X": 0.012960860505700111,
        "G": 0.0,
        "B": 0.020513078197836876
      },
      "extension": {
        "length": 12451.207503845215,
        "rating": 298.1560468673706
      }
    },
    {
      "class": "Branch",
      "id": "branch_7799_7802_1",
      "ports": {
        "bus1": 7799,
        "bus2": 7802
      },
      "params": {
        "R": 0.00592983141541481,
        "X": 0.0361393466591835,
        "G": 0.0,
        "B": 0.017270656302571297
      },
      "extension": {
        "length": 19407.842111206057,
        "rating": 257.48395919799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_7800_8312_1",
      "ports": {
        "bus1": 7800,
        "bus2": 8312
      },
      "params": {
        "R": 0.011326328851282597,
        "X": 0.07425619661808014,
        "G": 0.0,
        "B": 0.0556614063680172
      },
      "extension": {
        "length": 46664.67722167969,
        "rating": 235.6123447418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_7800_8323_1",
      "ports": {
        "bus1": 7800,
        "bus2": 8323
      },
      "params": {
        "R": 0.013871785253286362,
        "X": 0.09653455764055252,
        "G": 0.0,
        "B": 0.033022116869688034
      },
      "extension": {
        "length": 42251.2012199707,
        "rating": 237.898850440979
      }
    },
    {
      "class": "Branch",
      "id": "branch_7800_8326_1",
      "ports": {
        "bus1": 7800,
        "bus2": 8326
      },
      "params": {
        "R": 0.007253969553858042,
        "X": 0.040463220328092575,
        "G": 0.0,
        "B": 0.09190806746482849
      },
      "extension": {
        "length": 44004.01125366211,
        "rating": 242.1365261077881
      }
    },
    {
      "class": "Branch",
      "id": "branch_7800_10031_1",
      "ports": {
        "bus1": 7800,
        "bus2": 10031
      },
      "params": {
        "R": 0.0063354503363370895,
        "X": 0.03944144770503044,
        "G": 0.0,
        "B": 0.05337495729327202
      },
      "extension": {
        "length": 30823.980306152345,
        "rating": 259.862756729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_7801_7929_1",
      "ports": {
        "bus1": 7929,
        "bus2": 7801
      },
      "params": {
        "R": 0.0034923215862363577,
        "X": 0.022271519526839256,
        "G": 0.0,
        "B": 0.03420097008347511
      },
      "extension": {
        "length": 18562.613284423827,
        "rating": 240.6851291656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_7802_7803_1",
      "ports": {
        "bus1": 7802,
        "bus2": 7803
      },
      "params": {
        "R": 0.00023483281256631017,
        "X": 0.001182994688861072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7804_7805_1",
      "ports": {
        "bus1": 7804,
        "bus2": 7805
      },
      "params": {
        "R": 0.0002881985274143517,
        "X": 0.0011833892203867435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7804_7806_1",
      "ports": {
        "bus1": 7806,
        "bus2": 7804
      },
      "params": {
        "R": 0.005183665547519922,
        "X": 0.027928847819566727,
        "G": 0.0,
        "B": 0.011689969338476658
      },
      "extension": {
        "length": 12375.48403289795,
        "rating": 301.67436599731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_7804_8137_1",
      "ports": {
        "bus1": 7804,
        "bus2": 8137
      },
      "params": {
        "R": 0.0036697338800877333,
        "X": 0.02435254491865635,
        "G": 0.0,
        "B": 0.02972039021551609
      },
      "extension": {
        "length": 20519.43221447754,
        "rating": 294.18630599975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_7806_7807_1",
      "ports": {
        "bus1": 7806,
        "bus2": 7807
      },
      "params": {
        "R": 0.00026669318322092295,
        "X": 0.0010961549123749137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7806_7841_1",
      "ports": {
        "bus1": 7806,
        "bus2": 7841
      },
      "params": {
        "R": 0.004020112566649914,
        "X": 0.02461053617298603,
        "G": 0.0,
        "B": 0.023794224485754967
      },
      "extension": {
        "length": 16904.733084228516,
        "rating": 304.3103218078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_7808_9704_1",
      "ports": {
        "bus1": 9704,
        "bus2": 7808
      },
      "params": {
        "R": 0.0005257537122815847,
        "X": 0.0030763710383325815,
        "G": 0.0,
        "B": 0.001772112213075161
      },
      "extension": {
        "length": 1760.4880127105714,
        "rating": 254.07452583312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_7808_10136_1",
      "ports": {
        "bus1": 10136,
        "bus2": 7808
      },
      "params": {
        "R": 0.0008206451893784106,
        "X": 0.005503579508513212,
        "G": 0.0,
        "B": 0.008700563572347164
      },
      "extension": {
        "length": 4650.457176177979,
        "rating": 250.7300853729248
      }
    },
    {
      "class": "Branch",
      "id": "branch_7809_7811_1",
      "ports": {
        "bus1": 7811,
        "bus2": 7809
      },
      "params": {
        "R": 0.004423206672072411,
        "X": 0.025446144863963127,
        "G": 0.0,
        "B": 0.014659526757895947
      },
      "extension": {
        "length": 14367.613109985352,
        "rating": 237.5856876373291
      }
    },
    {
      "class": "Branch",
      "id": "branch_7809_7827_1",
      "ports": {
        "bus1": 7827,
        "bus2": 7809
      },
      "params": {
        "R": 0.003645612159743905,
        "X": 0.024184739217162132,
        "G": 0.0,
        "B": 0.03421691805124283
      },
      "extension": {
        "length": 20336.905774291994,
        "rating": 279.34672832489014
      }
    },
    {
      "class": "Branch",
      "id": "branch_7810_7811_1",
      "ports": {
        "bus1": 7810,
        "bus2": 7811
      },
      "params": {
        "R": 0.0002930515620391816,
        "X": 0.0010505622485652566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7811_7827_1",
      "ports": {
        "bus1": 7811,
        "bus2": 7827
      },
      "params": {
        "R": 0.005337603390216827,
        "X": 0.03258369117975235,
        "G": 0.0,
        "B": 0.02068038284778595
      },
      "extension": {
        "length": 19245.274080688476,
        "rating": 247.7051019668579
      }
    },
    {
      "class": "Branch",
      "id": "branch_7812_9634_1",
      "ports": {
        "bus1": 9634,
        "bus2": 7812
      },
      "params": {
        "R": 0.0004995554336346686,
        "X": 0.003135551931336522,
        "G": 0.0,
        "B": 0.0022871012333780527
      },
      "extension": {
        "length": 1935.3080802612305,
        "rating": 272.19998836517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_7812_9700_1",
      "ports": {
        "bus1": 7812,
        "bus2": 9700
      },
      "params": {
        "R": 0.0026508099399507046,
        "X": 0.016197526827454567,
        "G": 0.0,
        "B": 0.00989181362092495
      },
      "extension": {
        "length": 9548.405385314942,
        "rating": 278.2949447631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_7813_7818_1",
      "ports": {
        "bus1": 7813,
        "bus2": 7818
      },
      "params": {
        "R": 0.0027755526825785637,
        "X": 0.017150450497865677,
        "G": 0.0,
        "B": 0.013031416572630405
      },
      "extension": {
        "length": 10052.150334960937,
        "rating": 271.50959968566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_7813_10157_1",
      "ports": {
        "bus1": 7813,
        "bus2": 10157
      },
      "params": {
        "R": 0.0016113731544464827,
        "X": 0.00870591215789318,
        "G": 0.0,
        "B": 0.0054475488141179085
      },
      "extension": {
        "length": 5059.140300384522,
        "rating": 281.71677589416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_7814_7815_1",
      "ports": {
        "bus1": 7814,
        "bus2": 7815
      },
      "params": {
        "R": 0.0002309308183612302,
        "X": 0.00116987235378474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7814_7835_1",
      "ports": {
        "bus1": 7814,
        "bus2": 7835
      },
      "params": {
        "R": 0.002566653536632657,
        "X": 0.015371984802186489,
        "G": 0.0,
        "B": 0.019529277458786964
      },
      "extension": {
        "length": 12446.047539733887,
        "rating": 229.5699119567871
      }
    },
    {
      "class": "Branch",
      "id": "branch_7814_9765_1",
      "ports": {
        "bus1": 9765,
        "bus2": 7814
      },
      "params": {
        "R": 0.0033576595596969128,
        "X": 0.01717529632151127,
        "G": 0.0,
        "B": 0.011183255352079868
      },
      "extension": {
        "length": 10297.148101501465,
        "rating": 232.78021812438965
      }
    },
    {
      "class": "Branch",
      "id": "branch_7816_7828_1",
      "ports": {
        "bus1": 7816,
        "bus2": 7828
      },
      "params": {
        "R": 0.003282130928710103,
        "X": 0.018295709043741226,
        "G": 0.0,
        "B": 0.03267211094498634
      },
      "extension": {
        "length": 17158.880501586915,
        "rating": 256.53576850891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_7816_7830_1",
      "ports": {
        "bus1": 7816,
        "bus2": 7830
      },
      "params": {
        "R": 0.0036383841652423143,
        "X": 0.02390591986477375,
        "G": 0.0,
        "B": 0.040920887142419815
      },
      "extension": {
        "length": 22751.463555175782,
        "rating": 286.7320775985718
      }
    },
    {
      "class": "Branch",
      "id": "branch_7816_9669_1",
      "ports": {
        "bus1": 7816,
        "bus2": 9669
      },
      "params": {
        "R": 0.0005264685023576021,
        "X": 0.0032241162844002247,
        "G": 0.0,
        "B": 0.0028005135245621204
      },
      "extension": {
        "length": 2029.259485107422,
        "rating": 310.9105587005615
      }
    },
    {
      "class": "Branch",
      "id": "branch_7817_7828_1",
      "ports": {
        "bus1": 7817,
        "bus2": 7828
      },
      "params": {
        "R": 0.002584700006991625,
        "X": 0.01725528948009014,
        "G": 0.0,
        "B": 0.023116225376725197
      },
      "extension": {
        "length": 13792.105215087891,
        "rating": 239.93022441864014
      }
    },
    {
      "class": "Branch",
      "id": "branch_7817_9892_1",
      "ports": {
        "bus1": 7817,
        "bus2": 9892
      },
      "params": {
        "R": 0.0018237833864986897,
        "X": 0.009300654754042625,
        "G": 0.0,
        "B": 0.007788800168782473
      },
      "extension": {
        "length": 5986.28662701416,
        "rating": 223.412823677063
      }
    },
    {
      "class": "Branch",
      "id": "branch_7818_7819_1",
      "ports": {
        "bus1": 7818,
        "bus2": 7819
      },
      "params": {
        "R": 0.0002546012110542506,
        "X": 0.0010965175461024046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7818_7822_1",
      "ports": {
        "bus1": 7818,
        "bus2": 7822
      },
      "params": {
        "R": 0.004280939698219299,
        "X": 0.023328866809606552,
        "G": 0.0,
        "B": 0.023669730871915817
      },
      "extension": {
        "length": 16442.0460703125,
        "rating": 315.9715175628662
      }
    },
    {
      "class": "Branch",
      "id": "branch_7818_9741_1",
      "ports": {
        "bus1": 9741,
        "bus2": 7818
      },
      "params": {
        "R": 0.0005142283043824136,
        "X": 0.0034702243283391,
        "G": 0.0,
        "B": 0.00401499168947339
      },
      "extension": {
        "length": 2761.6687738494875,
        "rating": 287.83302307128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_7820_7827_1",
      "ports": {
        "bus1": 7820,
        "bus2": 7827
      },
      "params": {
        "R": 0.0028767024632543325,
        "X": 0.019501037895679474,
        "G": 0.0,
        "B": 0.01927352324128151
      },
      "extension": {
        "length": 14533.533121948243,
        "rating": 293.5032367706299
      }
    },
    {
      "class": "Branch",
      "id": "branch_7820_9418_1",
      "ports": {
        "bus1": 7820,
        "bus2": 9418
      },
      "params": {
        "R": 0.003335583256557584,
        "X": 0.020862266421318054,
        "G": 0.0,
        "B": 0.018111201003193855
      },
      "extension": {
        "length": 13047.725906982423,
        "rating": 295.5688714981079
      }
    },
    {
      "class": "Branch",
      "id": "branch_7821_7822_1",
      "ports": {
        "bus1": 7821,
        "bus2": 7822
      },
      "params": {
        "R": 0.00028244793065823615,
        "X": 0.0011639841832220554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7822_7840_1",
      "ports": {
        "bus1": 7822,
        "bus2": 7840
      },
      "params": {
        "R": 0.004482644144445658,
        "X": 0.030261242762207985,
        "G": 0.0,
        "B": 0.015737244859337807
      },
      "extension": {
        "length": 16143.514059814454,
        "rating": 312.38369941711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_7823_7824_1",
      "ports": {
        "bus1": 7823,
        "bus2": 7824
      },
      "params": {
        "R": 0.0026231799274683,
        "X": 0.015002491883933544,
        "G": 0.0,
        "B": 0.01005256175994873
      },
      "extension": {
        "length": 8934.226153198242,
        "rating": 277.95798778533936
      }
    },
    {
      "class": "Branch",
      "id": "branch_7823_7830_1",
      "ports": {
        "bus1": 7830,
        "bus2": 7823
      },
      "params": {
        "R": 0.0030107481870800257,
        "X": 0.01892228052020073,
        "G": 0.0,
        "B": 0.013178715482354164
      },
      "extension": {
        "length": 12295.434756225586,
        "rating": 279.36272621154785
      }
    },
    {
      "class": "Branch",
      "id": "branch_7824_7825_1",
      "ports": {
        "bus1": 7824,
        "bus2": 7825
      },
      "params": {
        "R": 0.00022586876002606004,
        "X": 0.0010862813796848059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7824_8156_1",
      "ports": {
        "bus1": 7824,
        "bus2": 8156
      },
      "params": {
        "R": 0.005303950980305672,
        "X": 0.03225940838456154,
        "G": 0.0,
        "B": 0.024416504427790642
      },
      "extension": {
        "length": 21294.023864501953,
        "rating": 278.0515193939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_7824_9393_1",
      "ports": {
        "bus1": 9393,
        "bus2": 7824
      },
      "params": {
        "R": 0.002775599015876651,
        "X": 0.01610121689736843,
        "G": 0.0,
        "B": 0.006178007461130619
      },
      "extension": {
        "length": 6896.549879516602,
        "rating": 227.31037139892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_7826_7827_1",
      "ports": {
        "bus1": 7826,
        "bus2": 7827
      },
      "params": {
        "R": 0.00029018320492468774,
        "X": 0.0010556253837421536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7829_9622_1",
      "ports": {
        "bus1": 7829,
        "bus2": 9622
      },
      "params": {
        "R": 0.0019078269833698869,
        "X": 0.011333956383168697,
        "G": 0.0,
        "B": 0.004697899799793959
      },
      "extension": {
        "length": 4818.824027160645,
        "rating": 251.11899375915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_7829_10136_1",
      "ports": {
        "bus1": 7829,
        "bus2": 10136
      },
      "params": {
        "R": 0.0005744231748394668,
        "X": 0.004178311675786972,
        "G": 0.0,
        "B": 0.0035381345078349113
      },
      "extension": {
        "length": 2631.9757541198733,
        "rating": 268.30029487609863
      }
    },
    {
      "class": "Branch",
      "id": "branch_7831_7832_1",
      "ports": {
        "bus1": 7831,
        "bus2": 7832
      },
      "params": {
        "R": 0.0009598496253602207,
        "X": 0.005829086992889643,
        "G": 0.0,
        "B": 0.004709548782557249
      },
      "extension": {
        "length": 3722.838134216309,
        "rating": 254.05402183532715
      }
    },
    {
      "class": "Branch",
      "id": "branch_7831_9622_1",
      "ports": {
        "bus1": 9622,
        "bus2": 7831
      },
      "params": {
        "R": 0.002312933560460806,
        "X": 0.013698933646082878,
        "G": 0.0,
        "B": 0.009395778179168701
      },
      "extension": {
        "length": 8379.935195800781,
        "rating": 288.47358226776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_7832_9393_1",
      "ports": {
        "bus1": 9393,
        "bus2": 7832
      },
      "params": {
        "R": 0.003275561612099409,
        "X": 0.02055114507675171,
        "G": 0.0,
        "B": 0.023635948076844215
      },
      "extension": {
        "length": 16275.595020996094,
        "rating": 222.06237316131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_7833_7834_1",
      "ports": {
        "bus1": 7833,
        "bus2": 7834
      },
      "params": {
        "R": 0.00025753534282557666,
        "X": 0.0010411853436380625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7833_9622_1",
      "ports": {
        "bus1": 7833,
        "bus2": 9622
      },
      "params": {
        "R": 0.0013395689893513918,
        "X": 0.009627635590732098,
        "G": 0.0,
        "B": 0.009198077023029327
      },
      "extension": {
        "length": 6316.642125274659,
        "rating": 287.21368312835693
      }
    },
    {
      "class": "Branch",
      "id": "branch_7833_9765_1",
      "ports": {
        "bus1": 7833,
        "bus2": 9765
      },
      "params": {
        "R": 0.0013955091126263142,
        "X": 0.008192740380764008,
        "G": 0.0,
        "B": 0.0066917454823851585
      },
      "extension": {
        "length": 5032.668241790771,
        "rating": 304.9807071685791
      }
    },
    {
      "class": "Branch",
      "id": "branch_7835_9704_1",
      "ports": {
        "bus1": 7835,
        "bus2": 9704
      },
      "params": {
        "R": 0.004114586394280195,
        "X": 0.02272382564842701,
        "G": 0.0,
        "B": 0.01833990216255188
      },
      "extension": {
        "length": 14594.131237060546,
        "rating": 225.03094673156738
      }
    },
    {
      "class": "Branch",
      "id": "branch_7835_9765_1",
      "ports": {
        "bus1": 7835,
        "bus2": 9765
      },
      "params": {
        "R": 0.0020421468652784824,
        "X": 0.013561027124524117,
        "G": 0.0,
        "B": 0.00796409323811531
      },
      "extension": {
        "length": 7847.51729864502,
        "rating": 255.0640344619751
      }
    },
    {
      "class": "Branch",
      "id": "branch_7836_7837_1",
      "ports": {
        "bus1": 7837,
        "bus2": 7836
      },
      "params": {
        "R": 0.003837598254904151,
        "X": 0.13420996069908142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7836_7838_1",
      "ports": {
        "bus1": 7836,
        "bus2": 7838
      },
      "params": {
        "R": 0.0002660707395989448,
        "X": 0.0011227832874283195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7836_9622_1",
      "ports": {
        "bus1": 7836,
        "bus2": 9622
      },
      "params": {
        "R": 0.0019022655906155705,
        "X": 0.013438028283417225,
        "G": 0.0,
        "B": 0.02789553441107273
      },
      "extension": {
        "length": 13474.937783935547,
        "rating": 253.12738418579102
      }
    },
    {
      "class": "Branch",
      "id": "branch_7839_7840_1",
      "ports": {
        "bus1": 7839,
        "bus2": 7840
      },
      "params": {
        "R": 0.00029909703880548477,
        "X": 0.0011456831125542521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7840_7841_1",
      "ports": {
        "bus1": 7840,
        "bus2": 7841
      },
      "params": {
        "R": 0.0013588820584118366,
        "X": 0.008688533678650856,
        "G": 0.0,
        "B": 0.06702686846256256
      },
      "extension": {
        "length": 18673.08747143555,
        "rating": 308.4688663482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_7842_7845_1",
      "ports": {
        "bus1": 7842,
        "bus2": 7845
      },
      "params": {
        "R": 0.0027309036813676357,
        "X": 0.0838438868522644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7842_7846_1",
      "ports": {
        "bus1": 7842,
        "bus2": 7846
      },
      "params": {
        "R": 0.0002644225023686886,
        "X": 0.0011484066490083933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7842_7848_1",
      "ports": {
        "bus1": 7848,
        "bus2": 7842
      },
      "params": {
        "R": 0.0019840069580823183,
        "X": 0.011958654038608074,
        "G": 0.0,
        "B": 0.02335396409034729
      },
      "extension": {
        "length": 12577.820775512695,
        "rating": 273.7100839614868
      }
    },
    {
      "class": "Branch",
      "id": "branch_7843_7845_1",
      "ports": {
        "bus1": 7843,
        "bus2": 7845
      },
      "params": {
        "R": -3.4137978218495846e-05,
        "X": -0.0010480917990207672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7844_7845_1",
      "ports": {
        "bus1": 7844,
        "bus2": 7845
      },
      "params": {
        "R": 0.014858631417155266,
        "X": 0.4561879634857178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7847_7848_1",
      "ports": {
        "bus1": 7848,
        "bus2": 7847
      },
      "params": {
        "R": 0.0026264237239956856,
        "X": 0.014960009604692459,
        "G": 0.0,
        "B": 0.014506136998534203
      },
      "extension": {
        "length": 10157.670219726562,
        "rating": 277.1178722381592
      }
    },
    {
      "class": "Branch",
      "id": "branch_7847_7854_1",
      "ports": {
        "bus1": 7854,
        "bus2": 7847
      },
      "params": {
        "R": 0.0015212894650176167,
        "X": 0.009948661550879478,
        "G": 0.0,
        "B": 0.026241259649395943
      },
      "extension": {
        "length": 11476.326521118164,
        "rating": 262.9703760147095
      }
    },
    {
      "class": "Branch",
      "id": "branch_7847_7882_1",
      "ports": {
        "bus1": 7847,
        "bus2": 7882
      },
      "params": {
        "R": 0.0038732602261006836,
        "X": 0.023150404915213585,
        "G": 0.0,
        "B": 0.007527149748057127
      },
      "extension": {
        "length": 9466.556567321777,
        "rating": 291.3714647293091
      }
    },
    {
      "class": "Branch",
      "id": "branch_7848_7849_1",
      "ports": {
        "bus1": 7848,
        "bus2": 7849
      },
      "params": {
        "R": 0.0002487041347194463,
        "X": 0.0010173874907195568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7850_7851_1",
      "ports": {
        "bus1": 7851,
        "bus2": 7850
      },
      "params": {
        "R": 0.0038470046129077673,
        "X": 0.10840267688035965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7850_7852_1",
      "ports": {
        "bus1": 7850,
        "bus2": 7852
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7850_7860_1",
      "ports": {
        "bus1": 7860,
        "bus2": 7850
      },
      "params": {
        "R": 0.0018729615258052945,
        "X": 0.010917025618255138,
        "G": 0.0,
        "B": 0.01910596713423729
      },
      "extension": {
        "length": 10166.895842651367,
        "rating": 275.242018699646
      }
    },
    {
      "class": "Branch",
      "id": "branch_7850_8990_1",
      "ports": {
        "bus1": 7850,
        "bus2": 8990
      },
      "params": {
        "R": 0.016558241099119186,
        "X": 0.10470646619796753,
        "G": 0.0,
        "B": 0.05334855243563652
      },
      "extension": {
        "length": 55034.82659619141,
        "rating": 259.64057445526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_7853_7859_1",
      "ports": {
        "bus1": 7853,
        "bus2": 7859
      },
      "params": {
        "R": 0.007379517890512943,
        "X": 0.04190309718251228,
        "G": 0.0,
        "B": 0.031089169904589653
      },
      "extension": {
        "length": 26334.60893701172,
        "rating": 308.9794635772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_7854_7871_1",
      "ports": {
        "bus1": 7854,
        "bus2": 7871
      },
      "params": {
        "R": 0.0024387123994529247,
        "X": 0.01621674932539463,
        "G": 0.0,
        "B": 0.018051009625196457
      },
      "extension": {
        "length": 11615.917977355957,
        "rating": 257.3129892349243
      }
    },
    {
      "class": "Branch",
      "id": "branch_7855_7856_1",
      "ports": {
        "bus1": 7855,
        "bus2": 7856
      },
      "params": {
        "R": 0.00023464893456548452,
        "X": 0.0010191657347604632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7855_7857_1",
      "ports": {
        "bus1": 7857,
        "bus2": 7855
      },
      "params": {
        "R": 0.003009137697517872,
        "X": 0.01764906384050846,
        "G": 0.0,
        "B": 0.009363895282149315
      },
      "extension": {
        "length": 9702.057053100587,
        "rating": 263.19448947906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_7855_8260_1",
      "ports": {
        "bus1": 7855,
        "bus2": 8260
      },
      "params": {
        "R": 0.0020012601744383574,
        "X": 0.014365829527378082,
        "G": 0.0,
        "B": 0.01002565398812294
      },
      "extension": {
        "length": 9007.690413208009,
        "rating": 269.2298412322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_7857_7876_1",
      "ports": {
        "bus1": 7857,
        "bus2": 7876
      },
      "params": {
        "R": 0.0016460181213915348,
        "X": 0.011309722438454628,
        "G": 0.0,
        "B": 0.01514085941016674
      },
      "extension": {
        "length": 8714.314529846191,
        "rating": 261.52141094207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_7858_7859_1",
      "ports": {
        "bus1": 7858,
        "bus2": 7859
      },
      "params": {
        "R": 0.00025337786064483225,
        "X": 0.001180833438411355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7859_7863_1",
      "ports": {
        "bus1": 7859,
        "bus2": 7863
      },
      "params": {
        "R": 0.003735654754564166,
        "X": 0.016739489510655403,
        "G": 0.0,
        "B": 0.034324899315834045
      },
      "extension": {
        "length": 17641.139158081056,
        "rating": 290.71037769317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_7859_7880_1",
      "ports": {
        "bus1": 7880,
        "bus2": 7859
      },
      "params": {
        "R": 0.0028262275736778975,
        "X": 0.016229646280407906,
        "G": 0.0,
        "B": 0.008148986846208572
      },
      "extension": {
        "length": 8048.287020629883,
        "rating": 301.5082359313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_7859_9457_1",
      "ports": {
        "bus1": 7859,
        "bus2": 9457
      },
      "params": {
        "R": 0.002325500827282667,
        "X": 0.012253438122570515,
        "G": 0.0,
        "B": 0.015497894957661629
      },
      "extension": {
        "length": 9530.964031311036,
        "rating": 308.62982273101807
      }
    },
    {
      "class": "Branch",
      "id": "branch_7860_7861_1",
      "ports": {
        "bus1": 7860,
        "bus2": 7861
      },
      "params": {
        "R": 0.000211080361623317,
        "X": 0.001001779455691576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7860_7865_1",
      "ports": {
        "bus1": 7860,
        "bus2": 7865
      },
      "params": {
        "R": 0.005867999978363514,
        "X": 0.033537358045578,
        "G": 0.0,
        "B": 0.016244346275925636
      },
      "extension": {
        "length": 16977.77067260742,
        "rating": 283.0636501312256
      }
    },
    {
      "class": "Branch",
      "id": "branch_7860_7870_1",
      "ports": {
        "bus1": 7860,
        "bus2": 7870
      },
      "params": {
        "R": 0.014044617302715778,
        "X": 0.09390269964933395,
        "G": 0.0,
        "B": 0.038701944053173065
      },
      "extension": {
        "length": 45989.58140551758,
        "rating": 286.51535511016846
      }
    },
    {
      "class": "Branch",
      "id": "branch_7860_7875_1",
      "ports": {
        "bus1": 7860,
        "bus2": 7875
      },
      "params": {
        "R": 0.010219992138445377,
        "X": 0.05672430619597435,
        "G": 0.0,
        "B": 0.0427391491830349
      },
      "extension": {
        "length": 34554.24452197266,
        "rating": 271.105432510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_7862_7864_1",
      "ports": {
        "bus1": 7862,
        "bus2": 7864
      },
      "params": {
        "R": 0.0014341672649607062,
        "X": 0.007414371706545353,
        "G": 0.0,
        "B": 0.002924110973253846
      },
      "extension": {
        "length": 3552.558551147461,
        "rating": 274.0051031112671
      }
    },
    {
      "class": "Branch",
      "id": "branch_7862_7865_1",
      "ports": {
        "bus1": 7862,
        "bus2": 7865
      },
      "params": {
        "R": 0.0026580248959362507,
        "X": 0.01712881773710251,
        "G": 0.0,
        "B": 0.010475254617631435
      },
      "extension": {
        "length": 10172.779460266114,
        "rating": 273.629355430603
      }
    },
    {
      "class": "Branch",
      "id": "branch_7862_8269_1",
      "ports": {
        "bus1": 7862,
        "bus2": 8269
      },
      "params": {
        "R": 0.0032182245049625635,
        "X": 0.018881570547819138,
        "G": 0.0,
        "B": 0.01589885540306568
      },
      "extension": {
        "length": 12118.444303710938,
        "rating": 249.9429702758789
      }
    },
    {
      "class": "Branch",
      "id": "branch_7862_9609_1",
      "ports": {
        "bus1": 9609,
        "bus2": 7862
      },
      "params": {
        "R": 0.0029270474333316088,
        "X": 0.015394017100334167,
        "G": 0.0,
        "B": 0.011964044533669949
      },
      "extension": {
        "length": 9920.967225952149,
        "rating": 315.0181531906128
      }
    },
    {
      "class": "Branch",
      "id": "branch_7863_7865_1",
      "ports": {
        "bus1": 7865,
        "bus2": 7863
      },
      "params": {
        "R": 0.0012838375987485051,
        "X": 0.0076013002544641495,
        "G": 0.0,
        "B": 0.007034788373857737
      },
      "extension": {
        "length": 5404.904323242187,
        "rating": 234.9827766418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_7863_7874_1",
      "ports": {
        "bus1": 7863,
        "bus2": 7874
      },
      "params": {
        "R": 0.004943929612636566,
        "X": 0.030348308384418488,
        "G": 0.0,
        "B": 0.020141232758760452
      },
      "extension": {
        "length": 18097.72077722168,
        "rating": 268.60053539276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_7864_7877_1",
      "ports": {
        "bus1": 7864,
        "bus2": 7877
      },
      "params": {
        "R": 0.004899010993540287,
        "X": 0.027894046157598495,
        "G": 0.0,
        "B": 0.050701532512903214
      },
      "extension": {
        "length": 25834.04637451172,
        "rating": 297.56641387939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_7866_7867_1",
      "ports": {
        "bus1": 7867,
        "bus2": 7866
      },
      "params": {
        "R": 0.0028285866137593985,
        "X": 0.07066500931978226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7866_7868_1",
      "ports": {
        "bus1": 7866,
        "bus2": 7868
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7866_7869_1",
      "ports": {
        "bus1": 7869,
        "bus2": 7866
      },
      "params": {
        "R": 0.0015276058111339808,
        "X": 0.008173251524567604,
        "G": 0.0,
        "B": 0.011174171231687069
      },
      "extension": {
        "length": 6523.608178344727,
        "rating": 229.06498908996582
      }
    },
    {
      "class": "Branch",
      "id": "branch_7869_7875_1",
      "ports": {
        "bus1": 7869,
        "bus2": 7875
      },
      "params": {
        "R": 0.0009570729453116655,
        "X": 0.005907547660171986,
        "G": 0.0,
        "B": 0.013052652589976788
      },
      "extension": {
        "length": 6569.547513793946,
        "rating": 232.93614387512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_7871_7872_1",
      "ports": {
        "bus1": 7872,
        "bus2": 7871
      },
      "params": {
        "R": 0.004175129346549511,
        "X": 0.15657618641853333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7871_7873_1",
      "ports": {
        "bus1": 7871,
        "bus2": 7873
      },
      "params": {
        "R": 0.0002727850805968046,
        "X": 0.0010062097571790218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7874_7954_1",
      "ports": {
        "bus1": 7954,
        "bus2": 7874
      },
      "params": {
        "R": 0.0022626055870205164,
        "X": 0.01530093140900135,
        "G": 0.0,
        "B": 0.03655806928873062
      },
      "extension": {
        "length": 15082.435431518556,
        "rating": 265.1014804840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_7876_7877_1",
      "ports": {
        "bus1": 7876,
        "bus2": 7877
      },
      "params": {
        "R": 0.0009282321552745998,
        "X": 0.00577541533857584,
        "G": 0.0,
        "B": 0.004058337304741144
      },
      "extension": {
        "length": 3466.2442615356445,
        "rating": 261.3441228866577
      }
    },
    {
      "class": "Branch",
      "id": "branch_7876_7947_1",
      "ports": {
        "bus1": 7947,
        "bus2": 7876
      },
      "params": {
        "R": 0.0030575657729059458,
        "X": 0.014978921040892601,
        "G": 0.0,
        "B": 0.030887583270668983
      },
      "extension": {
        "length": 14886.160342163086,
        "rating": 297.6379871368408
      }
    },
    {
      "class": "Branch",
      "id": "branch_7877_7878_1",
      "ports": {
        "bus1": 7877,
        "bus2": 7878
      },
      "params": {
        "R": 0.00029936947976239026,
        "X": 0.0011818673228845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7879_8978_1",
      "ports": {
        "bus1": 7879,
        "bus2": 8978
      },
      "params": {
        "R": 0.0018985166680067778,
        "X": 0.011760749854147434,
        "G": 0.0,
        "B": 0.013707836158573627
      },
      "extension": {
        "length": 9553.813985412598,
        "rating": 272.51174449920654
      }
    },
    {
      "class": "Branch",
      "id": "branch_7879_8984_1",
      "ports": {
        "bus1": 7879,
        "bus2": 8984
      },
      "params": {
        "R": 0.001779671641997993,
        "X": 0.011545201763510704,
        "G": 0.0,
        "B": 0.013288795948028564
      },
      "extension": {
        "length": 8340.473441711427,
        "rating": 277.9514789581299
      }
    },
    {
      "class": "Branch",
      "id": "branch_7880_7881_1",
      "ports": {
        "bus1": 7880,
        "bus2": 7881
      },
      "params": {
        "R": 0.00029891348094679415,
        "X": 0.0010961734224110842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7882_8984_1",
      "ports": {
        "bus1": 7882,
        "bus2": 8984
      },
      "params": {
        "R": 0.0013424365315586329,
        "X": 0.007893026806414127,
        "G": 0.0,
        "B": 0.03526797890663147
      },
      "extension": {
        "length": 11782.42504650879,
        "rating": 292.4349546432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_7883_7884_1",
      "ports": {
        "bus1": 7883,
        "bus2": 7884
      },
      "params": {
        "R": 0.00021457525144796818,
        "X": 0.0010992508614435792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7884_7885_1",
      "ports": {
        "bus1": 7885,
        "bus2": 7884
      },
      "params": {
        "R": 0.0012244107201695442,
        "X": 0.007119802758097649,
        "G": 0.0,
        "B": 0.01959577575325966
      },
      "extension": {
        "length": 8398.670377807617,
        "rating": 247.87487983703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_7884_9198_1",
      "ports": {
        "bus1": 9198,
        "bus2": 7884
      },
      "params": {
        "R": 0.002697302959859371,
        "X": 0.015395468100905418,
        "G": 0.0,
        "B": 0.011470415629446507
      },
      "extension": {
        "length": 8472.938100402833,
        "rating": 238.17858695983887
      }
    },
    {
      "class": "Branch",
      "id": "branch_7887_8466_1",
      "ports": {
        "bus1": 8466,
        "bus2": 7887
      },
      "params": {
        "R": 0.005724218208342791,
        "X": 0.03136727586388588,
        "G": 0.0,
        "B": 0.032225821167230606
      },
      "extension": {
        "length": 24131.17226953125,
        "rating": 275.8505582809448
      }
    },
    {
      "class": "Branch",
      "id": "branch_7888_8466_1",
      "ports": {
        "bus1": 8466,
        "bus2": 7888
      },
      "params": {
        "R": 0.002120695076882839,
        "X": 0.01206345483660698,
        "G": 0.0,
        "B": 0.02067706175148487
      },
      "extension": {
        "length": 11969.930345581055,
        "rating": 288.3362293243408
      }
    },
    {
      "class": "Branch",
      "id": "branch_7888_8468_1",
      "ports": {
        "bus1": 7888,
        "bus2": 8468
      },
      "params": {
        "R": 0.0062532443553209305,
        "X": 0.03259016573429108,
        "G": 0.0,
        "B": 0.018950626254081726
      },
      "extension": {
        "length": 17934.82430163574,
        "rating": 293.6863899230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_7888_8469_1",
      "ports": {
        "bus1": 7888,
        "bus2": 8469
      },
      "params": {
        "R": 0.006270379293709993,
        "X": 0.032906875014305115,
        "G": 0.0,
        "B": 0.010985792614519596
      },
      "extension": {
        "length": 13929.594776367188,
        "rating": 300.3798723220825
      }
    },
    {
      "class": "Branch",
      "id": "branch_7888_8860_1",
      "ports": {
        "bus1": 7888,
        "bus2": 8860
      },
      "params": {
        "R": 0.003628835314884782,
        "X": 0.01699557527899742,
        "G": 0.0,
        "B": 0.042322076857089996
      },
      "extension": {
        "length": 19782.802061279297,
        "rating": 296.89393043518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_7889_8800_1",
      "ports": {
        "bus1": 8800,
        "bus2": 7889
      },
      "params": {
        "R": 0.0015838084509596229,
        "X": 0.00882227998226881,
        "G": 0.0,
        "B": 0.006913150195032358
      },
      "extension": {
        "length": 5289.256742706299,
        "rating": 284.0620994567871
      }
    },
    {
      "class": "Branch",
      "id": "branch_7890_8791_1",
      "ports": {
        "bus1": 8791,
        "bus2": 7890
      },
      "params": {
        "R": 0.004001875873655081,
        "X": 0.02353961020708084,
        "G": 0.0,
        "B": 0.014818179421126842
      },
      "extension": {
        "length": 13643.55595678711,
        "rating": 279.1727304458618
      }
    },
    {
      "class": "Branch",
      "id": "branch_7891_7892_1",
      "ports": {
        "bus1": 7891,
        "bus2": 7892
      },
      "params": {
        "R": 0.00025526955141685903,
        "X": 0.001138201798312366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7891_7909_1",
      "ports": {
        "bus1": 7891,
        "bus2": 7909
      },
      "params": {
        "R": 0.006072509568184614,
        "X": 0.035197675228118896,
        "G": 0.0,
        "B": 0.025675075128674507
      },
      "extension": {
        "length": 22824.682248779296,
        "rating": 273.9217281341553
      }
    },
    {
      "class": "Branch",
      "id": "branch_7891_7916_1",
      "ports": {
        "bus1": 7916,
        "bus2": 7891
      },
      "params": {
        "R": 0.005191038828343153,
        "X": 0.026912938803434372,
        "G": 0.0,
        "B": 0.014563766308128834
      },
      "extension": {
        "length": 14963.60431274414,
        "rating": 273.6616373062134
      }
    },
    {
      "class": "Branch",
      "id": "branch_7893_9455_1",
      "ports": {
        "bus1": 7893,
        "bus2": 9455
      },
      "params": {
        "R": 0.004347384441643953,
        "X": 0.03202858567237854,
        "G": 0.0,
        "B": 0.030027419328689575
      },
      "extension": {
        "length": 22217.979746337893,
        "rating": 248.3680248260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_7894_7895_1",
      "ports": {
        "bus1": 7894,
        "bus2": 7895
      },
      "params": {
        "R": 0.00024421565467491746,
        "X": 0.0011448439909145236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7894_7899_1",
      "ports": {
        "bus1": 7894,
        "bus2": 7899
      },
      "params": {
        "R": 0.003725643502548337,
        "X": 0.02283894270658493,
        "G": 0.0,
        "B": 0.07449093461036682
      },
      "extension": {
        "length": 29154.536997802734,
        "rating": 240.45896530151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_7894_7909_1",
      "ports": {
        "bus1": 7894,
        "bus2": 7909
      },
      "params": {
        "R": 0.0031109086703509092,
        "X": 0.02207091450691223,
        "G": 0.0,
        "B": 0.013288297690451145
      },
      "extension": {
        "length": 12769.546747192384,
        "rating": 240.81785678863525
      }
    },
    {
      "class": "Branch",
      "id": "branch_7896_7897_1",
      "ports": {
        "bus1": 7896,
        "bus2": 7897
      },
      "params": {
        "R": 0.00021329923765733838,
        "X": 0.0010234055807814002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7896_7898_1",
      "ports": {
        "bus1": 7896,
        "bus2": 7898
      },
      "params": {
        "R": 0.0017710812389850616,
        "X": 0.012163007631897926,
        "G": 0.0,
        "B": 0.013446709141135216
      },
      "extension": {
        "length": 8012.454277587891,
        "rating": 236.73694133758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_7896_7935_1",
      "ports": {
        "bus1": 7896,
        "bus2": 7935
      },
      "params": {
        "R": 0.007402440067380667,
        "X": 0.0441138930618763,
        "G": 0.0,
        "B": 0.03608643636107445
      },
      "extension": {
        "length": 26771.12471118164,
        "rating": 231.03997707366943
      }
    },
    {
      "class": "Branch",
      "id": "branch_7898_7922_1",
      "ports": {
        "bus1": 7922,
        "bus2": 7898
      },
      "params": {
        "R": 0.005821514874696732,
        "X": 0.03449252247810364,
        "G": 0.0,
        "B": 0.021197548136115074
      },
      "extension": {
        "length": 20120.767432250977,
        "rating": 269.0237283706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_7899_7938_1",
      "ports": {
        "bus1": 7938,
        "bus2": 7899
      },
      "params": {
        "R": 0.004230427090078592,
        "X": 0.027728073298931122,
        "G": 0.0,
        "B": 0.027603771537542343
      },
      "extension": {
        "length": 19175.749626708985,
        "rating": 262.47575283050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_7900_7906_1",
      "ports": {
        "bus1": 7906,
        "bus2": 7900
      },
      "params": {
        "R": 0.005699475295841694,
        "X": 0.03130529448390007,
        "G": 0.0,
        "B": 0.023956291377544403
      },
      "extension": {
        "length": 20071.66642932129,
        "rating": 298.945689201355
      }
    },
    {
      "class": "Branch",
      "id": "branch_7900_7927_1",
      "ports": {
        "bus1": 7900,
        "bus2": 7927
      },
      "params": {
        "R": 0.0017944294959306717,
        "X": 0.012631046585738659,
        "G": 0.0,
        "B": 0.014508930966258049
      },
      "extension": {
        "length": 9717.662798217774,
        "rating": 256.11095428466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_7901_7902_1",
      "ports": {
        "bus1": 7901,
        "bus2": 7902
      },
      "params": {
        "R": 0.0002788517449516803,
        "X": 0.0010027325479313731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7902_8278_1",
      "ports": {
        "bus1": 7902,
        "bus2": 8278
      },
      "params": {
        "R": 0.005446190945804119,
        "X": 0.0335807241499424,
        "G": 0.0,
        "B": 0.013890153728425503
      },
      "extension": {
        "length": 15634.072736938477,
        "rating": 241.70677661895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_7903_7904_1",
      "ports": {
        "bus1": 7903,
        "bus2": 7904
      },
      "params": {
        "R": 0.0002427496656309813,
        "X": 0.001100059482268989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7904_7934_1",
      "ports": {
        "bus1": 7904,
        "bus2": 7934
      },
      "params": {
        "R": 0.006284045986831188,
        "X": 0.04115193709731102,
        "G": 0.0,
        "B": 0.02248796448111534
      },
      "extension": {
        "length": 22807.153411743166,
        "rating": 232.3594570159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_7904_10010_1",
      "ports": {
        "bus1": 7904,
        "bus2": 10010
      },
      "params": {
        "R": 0.005343956407159567,
        "X": 0.02770587056875229,
        "G": 0.0,
        "B": 0.022003309801220894
      },
      "extension": {
        "length": 18777.559094604494,
        "rating": 234.95891094207764
      }
    },
    {
      "class": "Branch",
      "id": "branch_7905_7907_1",
      "ports": {
        "bus1": 7907,
        "bus2": 7905
      },
      "params": {
        "R": 0.0023230731021612883,
        "X": 0.012212587520480156,
        "G": 0.0,
        "B": 0.01653669774532318
      },
      "extension": {
        "length": 10646.917542663574,
        "rating": 282.14800357818604
      }
    },
    {
      "class": "Branch",
      "id": "branch_7905_13459_1",
      "ports": {
        "bus1": 7905,
        "bus2": 13459
      },
      "params": {
        "R": 0.021488266065716743,
        "X": 0.13958263397216797,
        "G": 0.0,
        "B": 0.08378684520721436
      },
      "extension": {
        "length": 79326.69752197266,
        "rating": 279.5719861984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_7906_7913_1",
      "ports": {
        "bus1": 7906,
        "bus2": 7913
      },
      "params": {
        "R": 0.011234601959586143,
        "X": 0.06105900928378105,
        "G": 0.0,
        "B": 0.06528332829475403
      },
      "extension": {
        "length": 47639.99638696289,
        "rating": 287.60037422180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_7906_7926_1",
      "ports": {
        "bus1": 7906,
        "bus2": 7926
      },
      "params": {
        "R": 0.00456086965277791,
        "X": 0.032022129744291306,
        "G": 0.0,
        "B": 0.03325458988547325
      },
      "extension": {
        "length": 23062.722044677736,
        "rating": 312.2061252593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_7906_7938_1",
      "ports": {
        "bus1": 7938,
        "bus2": 7906
      },
      "params": {
        "R": 0.004217359237372875,
        "X": 0.02804764173924923,
        "G": 0.0,
        "B": 0.0291388388723135
      },
      "extension": {
        "length": 20496.49324255371,
        "rating": 287.89687156677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_7906_9193_1",
      "ports": {
        "bus1": 7906,
        "bus2": 9193
      },
      "params": {
        "R": 0.005384400952607393,
        "X": 0.03282240778207779,
        "G": 0.0,
        "B": 0.06023162975907326
      },
      "extension": {
        "length": 32590.05399536133,
        "rating": 252.51812934875488
      }
    },
    {
      "class": "Branch",
      "id": "branch_7907_7908_1",
      "ports": {
        "bus1": 7907,
        "bus2": 7908
      },
      "params": {
        "R": 0.00027010528719983995,
        "X": 0.0011593003291636705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7909_7931_1",
      "ports": {
        "bus1": 7931,
        "bus2": 7909
      },
      "params": {
        "R": 0.0020947223529219627,
        "X": 0.011714901775121689,
        "G": 0.0,
        "B": 0.02030882053077221
      },
      "extension": {
        "length": 10413.894208007812,
        "rating": 272.21994400024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_7910_7911_1",
      "ports": {
        "bus1": 7910,
        "bus2": 7911
      },
      "params": {
        "R": 0.0002539156994316727,
        "X": 0.0011870070593431592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7910_7917_1",
      "ports": {
        "bus1": 7910,
        "bus2": 7917
      },
      "params": {
        "R": 0.007936470210552216,
        "X": 0.05675316974520683,
        "G": 0.0,
        "B": 0.033842217177152634
      },
      "extension": {
        "length": 30076.525278808596,
        "rating": 229.95810508728027
      }
    },
    {
      "class": "Branch",
      "id": "branch_7910_7922_1",
      "ports": {
        "bus1": 7910,
        "bus2": 7922
      },
      "params": {
        "R": 0.011043805629014969,
        "X": 0.06827942281961441,
        "G": 0.0,
        "B": 0.068060502409935
      },
      "extension": {
        "length": 43761.03557299805,
        "rating": 253.399658203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_7910_7934_1",
      "ports": {
        "bus1": 7910,
        "bus2": 7934
      },
      "params": {
        "R": 0.0023630752693861723,
        "X": 0.013707567937672138,
        "G": 0.0,
        "B": 0.012626557610929012
      },
      "extension": {
        "length": 8419.848945556641,
        "rating": 250.95596313476562
      }
    },
    {
      "class": "Branch",
      "id": "branch_7912_7914_1",
      "ports": {
        "bus1": 7912,
        "bus2": 7914
      },
      "params": {
        "R": 0.0019894647412002087,
        "X": 0.013637622818350792,
        "G": 0.0,
        "B": 0.008478173986077309
      },
      "extension": {
        "length": 7874.93939227295,
        "rating": 248.2290744781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_7913_7914_1",
      "ports": {
        "bus1": 7913,
        "bus2": 7914
      },
      "params": {
        "R": 0.001261271769180894,
        "X": 0.008617153391242027,
        "G": 0.0,
        "B": 0.008604402653872967
      },
      "extension": {
        "length": 6284.304482849121,
        "rating": 250.6575584411621
      }
    },
    {
      "class": "Branch",
      "id": "branch_7914_7915_1",
      "ports": {
        "bus1": 7914,
        "bus2": 7915
      },
      "params": {
        "R": 0.00024707874399609864,
        "X": 0.0010476906318217516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7917_7924_1",
      "ports": {
        "bus1": 7917,
        "bus2": 7924
      },
      "params": {
        "R": 0.0032247998751699924,
        "X": 0.020867809653282166,
        "G": 0.0,
        "B": 0.041400715708732605
      },
      "extension": {
        "length": 21238.99089807129,
        "rating": 261.633563041687
      }
    },
    {
      "class": "Branch",
      "id": "branch_7917_7928_1",
      "ports": {
        "bus1": 7917,
        "bus2": 7928
      },
      "params": {
        "R": 0.0036710368003696203,
        "X": 0.02320561744272709,
        "G": 0.0,
        "B": 0.02279258891940117
      },
      "extension": {
        "length": 16316.738137573242,
        "rating": 230.19418716430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_7917_7931_1",
      "ports": {
        "bus1": 7917,
        "bus2": 7931
      },
      "params": {
        "R": 0.014908422715961933,
        "X": 0.08647620677947998,
        "G": 0.0,
        "B": 0.04173392057418823
      },
      "extension": {
        "length": 40084.304833740236,
        "rating": 238.55700492858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_7917_8974_1",
      "ports": {
        "bus1": 7917,
        "bus2": 8974
      },
      "params": {
        "R": 0.0025336272083222866,
        "X": 0.014247018843889236,
        "G": 0.0,
        "B": 0.03473895788192749
      },
      "extension": {
        "length": 15412.350828735352,
        "rating": 210.23125648498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_7917_8976_1",
      "ports": {
        "bus1": 7917,
        "bus2": 8976
      },
      "params": {
        "R": 0.005752665922045708,
        "X": 0.03798888623714447,
        "G": 0.0,
        "B": 0.0272158682346344
      },
      "extension": {
        "length": 22631.151364013673,
        "rating": 237.82958984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_7918_7919_1",
      "ports": {
        "bus1": 7919,
        "bus2": 7918
      },
      "params": {
        "R": 0.0001493382005719468,
        "X": 0.010646769776940346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7918_7920_1",
      "ports": {
        "bus1": 7918,
        "bus2": 7920
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7919_7925_1",
      "ports": {
        "bus1": 7919,
        "bus2": 7925
      },
      "params": {
        "R": 0.008034799247980118,
        "X": 0.047863442450761795,
        "G": 0.0,
        "B": 0.033291857689619064
      },
      "extension": {
        "length": 28730.185969482423,
        "rating": 213.63844871520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_7919_7930_1",
      "ports": {
        "bus1": 7919,
        "bus2": 7930
      },
      "params": {
        "R": 0.007299202959984541,
        "X": 0.043370988219976425,
        "G": 0.0,
        "B": 0.1048317402601242
      },
      "extension": {
        "length": 45558.16420385742,
        "rating": 258.1010341644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_7919_7936_1",
      "ports": {
        "bus1": 7919,
        "bus2": 7936
      },
      "params": {
        "R": 0.010690615512430668,
        "X": 0.056310996413230896,
        "G": 0.0,
        "B": 0.04300911724567413
      },
      "extension": {
        "length": 32829.1128918457,
        "rating": 235.55145263671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_7919_8322_1",
      "ports": {
        "bus1": 7919,
        "bus2": 8322
      },
      "params": {
        "R": 0.017869694158434868,
        "X": 0.12212565541267395,
        "G": 0.0,
        "B": 0.04183312505483627
      },
      "extension": {
        "length": 52667.82428466797,
        "rating": 223.31511974334717
      }
    },
    {
      "class": "Branch",
      "id": "branch_7919_8970_1",
      "ports": {
        "bus1": 7919,
        "bus2": 8970
      },
      "params": {
        "R": 0.009217278100550175,
        "X": 0.057444196194410324,
        "G": 0.0,
        "B": 0.034489039331674576
      },
      "extension": {
        "length": 32561.055672363284,
        "rating": 209.94272232055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_7919_8974_1",
      "ports": {
        "bus1": 7919,
        "bus2": 8974
      },
      "params": {
        "R": 0.0019364110194146633,
        "X": 0.012045636773109436,
        "G": 0.0,
        "B": 0.005283854901790619
      },
      "extension": {
        "length": 5509.484532806397,
        "rating": 246.22645378112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_7920_9478_1",
      "ports": {
        "bus1": 7920,
        "bus2": 9478
      },
      "params": {
        "R": 0.0007565113482996821,
        "X": 0.01225243043154478,
        "G": 0.0,
        "B": 1.2256453037261963
      },
      "extension": {
        "length": 89275.71610546875,
        "rating": 2596.9091415405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_7920_10016_1",
      "ports": {
        "bus1": 10016,
        "bus2": 7920
      },
      "params": {
        "R": 0.00042127491906285286,
        "X": 0.006753151770681143,
        "G": 0.0,
        "B": 0.7234732508659363
      },
      "extension": {
        "length": 49681.353087158204,
        "rating": 2362.226104736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_7921_7922_1",
      "ports": {
        "bus1": 7922,
        "bus2": 7921
      },
      "params": {
        "R": 0.003377856221050024,
        "X": 0.018903905525803566,
        "G": 0.0,
        "B": 0.01762448251247406
      },
      "extension": {
        "length": 13596.84922631836,
        "rating": 267.246675491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_7921_8974_1",
      "ports": {
        "bus1": 7921,
        "bus2": 8974
      },
      "params": {
        "R": 0.0026072380132973194,
        "X": 0.014257078990340233,
        "G": 0.0,
        "B": 0.02526075206696987
      },
      "extension": {
        "length": 13568.059634765625,
        "rating": 272.884464263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_7924_8295_1",
      "ports": {
        "bus1": 7924,
        "bus2": 8295
      },
      "params": {
        "R": 0.020968252792954445,
        "X": 0.11017709225416183,
        "G": 0.0,
        "B": 0.07223991304636002
      },
      "extension": {
        "length": 62920.28927636719,
        "rating": 247.56596088409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_7924_8298_1",
      "ports": {
        "bus1": 7924,
        "bus2": 8298
      },
      "params": {
        "R": 0.011891137808561325,
        "X": 0.0866413563489914,
        "G": 0.0,
        "B": 0.09274659305810928
      },
      "extension": {
        "length": 59075.443775390624,
        "rating": 250.870680809021
      }
    },
    {
      "class": "Branch",
      "id": "branch_7928_8975_1",
      "ports": {
        "bus1": 7928,
        "bus2": 8975
      },
      "params": {
        "R": 0.0026875785551965237,
        "X": 0.01591181382536888,
        "G": 0.0,
        "B": 0.01852463372051716
      },
      "extension": {
        "length": 12246.73970526123,
        "rating": 237.22281455993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_7929_7936_1",
      "ports": {
        "bus1": 7929,
        "bus2": 7936
      },
      "params": {
        "R": 0.0025250196922570467,
        "X": 0.015099975280463696,
        "G": 0.0,
        "B": 0.007731365505605936
      },
      "extension": {
        "length": 7343.344909973145,
        "rating": 248.7513303756714
      }
    },
    {
      "class": "Branch",
      "id": "branch_7931_7932_1",
      "ports": {
        "bus1": 7931,
        "bus2": 7932
      },
      "params": {
        "R": 0.004237118177115917,
        "X": 0.024187972769141197,
        "G": 0.0,
        "B": 0.039429645985364914
      },
      "extension": {
        "length": 19403.013661743164,
        "rating": 264.66519832611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_7932_7933_1",
      "ports": {
        "bus1": 7932,
        "bus2": 7933
      },
      "params": {
        "R": 0.0002955006784759462,
        "X": 0.0010878444882109761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7932_10010_1",
      "ports": {
        "bus1": 7932,
        "bus2": 10010
      },
      "params": {
        "R": 0.0013363775797188282,
        "X": 0.00874785240739584,
        "G": 0.0,
        "B": 0.006437680218368769
      },
      "extension": {
        "length": 5215.0788053283695,
        "rating": 295.8133935928345
      }
    },
    {
      "class": "Branch",
      "id": "branch_7934_9084_1",
      "ports": {
        "bus1": 9084,
        "bus2": 7934
      },
      "params": {
        "R": 0.004683170933276415,
        "X": 0.025886613875627518,
        "G": 0.0,
        "B": 0.020641494542360306
      },
      "extension": {
        "length": 14958.438209472657,
        "rating": 238.64099979400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_7934_9085_1",
      "ports": {
        "bus1": 9085,
        "bus2": 7934
      },
      "params": {
        "R": 0.003409616881981492,
        "X": 0.0214717797935009,
        "G": 0.0,
        "B": 0.027185264974832535
      },
      "extension": {
        "length": 18428.589279052736,
        "rating": 248.506760597229
      }
    },
    {
      "class": "Branch",
      "id": "branch_7935_7939_1",
      "ports": {
        "bus1": 7935,
        "bus2": 7939
      },
      "params": {
        "R": 0.0015413694782182574,
        "X": 0.010982871055603027,
        "G": 0.0,
        "B": 0.006173138506710529
      },
      "extension": {
        "length": 5826.055698028565,
        "rating": 245.98026275634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_7936_7937_1",
      "ports": {
        "bus1": 7936,
        "bus2": 7937
      },
      "params": {
        "R": 0.0002865568967536092,
        "X": 0.0010580993257462978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7940_7941_1",
      "ports": {
        "bus1": 7940,
        "bus2": 7941
      },
      "params": {
        "R": 0.00026920883101411164,
        "X": 0.0011581056751310825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7943_7944_1",
      "ports": {
        "bus1": 7943,
        "bus2": 7944
      },
      "params": {
        "R": 0.00024787915754131973,
        "X": 0.0010271603241562843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7943_7946_1",
      "ports": {
        "bus1": 7946,
        "bus2": 7943
      },
      "params": {
        "R": 0.0014469556044787169,
        "X": 0.010018358007073402,
        "G": 0.0,
        "B": 0.009592396207153797
      },
      "extension": {
        "length": 7516.672586059571,
        "rating": 244.19968128204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_7943_7954_1",
      "ports": {
        "bus1": 7943,
        "bus2": 7954
      },
      "params": {
        "R": 0.00300223589874804,
        "X": 0.016376174986362457,
        "G": 0.0,
        "B": 0.027699610218405724
      },
      "extension": {
        "length": 14455.75917150879,
        "rating": 262.6537799835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_7945_7946_1",
      "ports": {
        "bus1": 7945,
        "bus2": 7946
      },
      "params": {
        "R": 0.0002842354297172278,
        "X": 0.0011074208887293935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7946_7947_1",
      "ports": {
        "bus1": 7946,
        "bus2": 7947
      },
      "params": {
        "R": 0.0010281860595569015,
        "X": 0.00674929516389966,
        "G": 0.0,
        "B": 0.011639471165835857
      },
      "extension": {
        "length": 5952.044693847656,
        "rating": 293.70694160461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_7946_7952_1",
      "ports": {
        "bus1": 7946,
        "bus2": 7952
      },
      "params": {
        "R": 0.002128610387444496,
        "X": 0.013070990331470966,
        "G": 0.0,
        "B": 0.00944028701633215
      },
      "extension": {
        "length": 8506.87844732666,
        "rating": 263.2408142089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_7948_7953_1",
      "ports": {
        "bus1": 7953,
        "bus2": 7948
      },
      "params": {
        "R": 0.00259799649938941,
        "X": 0.015835871919989586,
        "G": 0.0,
        "B": 0.01862807385623455
      },
      "extension": {
        "length": 12769.883633605958,
        "rating": 301.6603708267212
      }
    },
    {
      "class": "Branch",
      "id": "branch_7948_9234_1",
      "ports": {
        "bus1": 7948,
        "bus2": 9234
      },
      "params": {
        "R": 0.0017037801444530487,
        "X": 0.010871121659874916,
        "G": 0.0,
        "B": 0.0059251380153000355
      },
      "extension": {
        "length": 5844.113653930664,
        "rating": 302.3244857788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_7950_7951_1",
      "ports": {
        "bus1": 7950,
        "bus2": 7951
      },
      "params": {
        "R": 0.00025169108994305134,
        "X": 0.0011762696085497737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7953_9224_1",
      "ports": {
        "bus1": 7953,
        "bus2": 9224
      },
      "params": {
        "R": 0.001653987797908485,
        "X": 0.011837870813906193,
        "G": 0.0,
        "B": 0.011774949729442596
      },
      "extension": {
        "length": 8307.516895202636,
        "rating": 244.4650411605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_7955_7956_1",
      "ports": {
        "bus1": 7956,
        "bus2": 7955
      },
      "params": {
        "R": 0.0007660433184355497,
        "X": 0.004507203586399555,
        "G": 0.0,
        "B": 0.013422861695289612
      },
      "extension": {
        "length": 5466.27558883667,
        "rating": 279.0839910507202
      }
    },
    {
      "class": "Branch",
      "id": "branch_7955_8079_1",
      "ports": {
        "bus1": 7955,
        "bus2": 8079
      },
      "params": {
        "R": 0.001354054780676961,
        "X": 0.007411342114210129,
        "G": 0.0,
        "B": 0.0050560603849589825
      },
      "extension": {
        "length": 4335.0651134033205,
        "rating": 276.59878730773926
      }
    },
    {
      "class": "Branch",
      "id": "branch_7956_8690_1",
      "ports": {
        "bus1": 7956,
        "bus2": 8690
      },
      "params": {
        "R": 0.0020160432904958725,
        "X": 0.01466654147952795,
        "G": 0.0,
        "B": 0.049436986446380615
      },
      "extension": {
        "length": 20157.313852661133,
        "rating": 283.90052318573
      }
    },
    {
      "class": "Branch",
      "id": "branch_7957_8063_1",
      "ports": {
        "bus1": 8063,
        "bus2": 7957
      },
      "params": {
        "R": 0.001213269424624741,
        "X": 0.005372120998799801,
        "G": 0.0,
        "B": 0.00463890889659524
      },
      "extension": {
        "length": 3456.0958460998536,
        "rating": 247.37796783447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_7957_8079_1",
      "ports": {
        "bus1": 8079,
        "bus2": 7957
      },
      "params": {
        "R": 0.00161284941714257,
        "X": 0.008516145870089531,
        "G": 0.0,
        "B": 0.006525257136672735
      },
      "extension": {
        "length": 5476.462374023437,
        "rating": 269.6598291397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_7958_8110_1",
      "ports": {
        "bus1": 8110,
        "bus2": 7958
      },
      "params": {
        "R": 0.0019898097962141037,
        "X": 0.012274634093046188,
        "G": 0.0,
        "B": 0.012600808404386044
      },
      "extension": {
        "length": 8493.294788085937,
        "rating": 282.4495792388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_7958_10095_1",
      "ports": {
        "bus1": 7958,
        "bus2": 10095
      },
      "params": {
        "R": 0.001960750902071595,
        "X": 0.014143646694719791,
        "G": 0.0,
        "B": 0.014109952375292778
      },
      "extension": {
        "length": 10089.886985046387,
        "rating": 289.32859897613525
      }
    },
    {
      "class": "Branch",
      "id": "branch_7959_8237_1",
      "ports": {
        "bus1": 8237,
        "bus2": 7959
      },
      "params": {
        "R": 0.001629725913517177,
        "X": 0.01102045364677906,
        "G": 0.0,
        "B": 0.007167578209191561
      },
      "extension": {
        "length": 6838.030637512207,
        "rating": 236.14003658294678
      }
    },
    {
      "class": "Branch",
      "id": "branch_7959_8238_1",
      "ports": {
        "bus1": 8238,
        "bus2": 7959
      },
      "params": {
        "R": 0.004016191698610783,
        "X": 0.025866489857435226,
        "G": 0.0,
        "B": 0.014886782504618168
      },
      "extension": {
        "length": 14374.36158178711,
        "rating": 203.56686115264893
      }
    },
    {
      "class": "Branch",
      "id": "branch_7960_7961_1",
      "ports": {
        "bus1": 7960,
        "bus2": 7961
      },
      "params": {
        "R": 0.00027739457436837256,
        "X": 0.0011286053340882063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7960_8238_1",
      "ports": {
        "bus1": 7960,
        "bus2": 8238
      },
      "params": {
        "R": 0.002306099748238921,
        "X": 0.013454290106892586,
        "G": 0.0,
        "B": 0.012775663286447525
      },
      "extension": {
        "length": 9159.296973266602,
        "rating": 227.49156951904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_7960_10095_1",
      "ports": {
        "bus1": 7960,
        "bus2": 10095
      },
      "params": {
        "R": 0.0020824552047997713,
        "X": 0.013460933230817318,
        "G": 0.0,
        "B": 0.013251119293272495
      },
      "extension": {
        "length": 9451.029863891601,
        "rating": 249.71156120300293
      }
    },
    {
      "class": "Branch",
      "id": "branch_7962_7964_1",
      "ports": {
        "bus1": 7962,
        "bus2": 7964
      },
      "params": {
        "R": 0.002913703443482518,
        "X": 0.018041089177131653,
        "G": 0.0,
        "B": 0.009179309010505675
      },
      "extension": {
        "length": 9402.849734985351,
        "rating": 258.79759788513184
      }
    },
    {
      "class": "Branch",
      "id": "branch_7963_8087_1",
      "ports": {
        "bus1": 7963,
        "bus2": 8087
      },
      "params": {
        "R": 0.0015105792554095387,
        "X": 0.010021768510341644,
        "G": 0.0,
        "B": 0.005728731397539377
      },
      "extension": {
        "length": 5216.596712677002,
        "rating": 213.29329013824463
      }
    },
    {
      "class": "Branch",
      "id": "branch_7964_8078_1",
      "ports": {
        "bus1": 7964,
        "bus2": 8078
      },
      "params": {
        "R": 0.0005757073522545397,
        "X": 0.0034157983027398586,
        "G": 0.0,
        "B": 0.02613932453095913
      },
      "extension": {
        "length": 7199.769906188965,
        "rating": 271.1634397506714
      }
    },
    {
      "class": "Branch",
      "id": "branch_7965_8129_1",
      "ports": {
        "bus1": 8129,
        "bus2": 7965
      },
      "params": {
        "R": 0.0047131977044045925,
        "X": 0.02772626280784607,
        "G": 0.0,
        "B": 0.012531345710158348
      },
      "extension": {
        "length": 12635.011656738281,
        "rating": 240.8689022064209
      }
    },
    {
      "class": "Branch",
      "id": "branch_7966_7972_1",
      "ports": {
        "bus1": 7966,
        "bus2": 7972
      },
      "params": {
        "R": 0.0005377170746214688,
        "X": 0.003205585293471813,
        "G": 0.0,
        "B": 0.0021466976031661034
      },
      "extension": {
        "length": 1876.4847579803468,
        "rating": 233.76500606536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_7966_8015_1",
      "ports": {
        "bus1": 8015,
        "bus2": 7966
      },
      "params": {
        "R": 0.0006475860718637705,
        "X": 0.0037290777545422316,
        "G": 0.0,
        "B": 0.003762216540053487
      },
      "extension": {
        "length": 2581.186673995972,
        "rating": 255.22072315216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_7967_7971_1",
      "ports": {
        "bus1": 7967,
        "bus2": 7971
      },
      "params": {
        "R": 0.0013221503468230367,
        "X": 0.007725043687969445,
        "G": 0.0,
        "B": 0.005379535723477602
      },
      "extension": {
        "length": 4182.851160186768,
        "rating": 274.67148303985596
      }
    },
    {
      "class": "Branch",
      "id": "branch_7967_8081_1",
      "ports": {
        "bus1": 7967,
        "bus2": 8081
      },
      "params": {
        "R": 0.0006814533844590187,
        "X": 0.004706310108304024,
        "G": 0.0,
        "B": 0.0037857890129089355
      },
      "extension": {
        "length": 3002.5742145996096,
        "rating": 268.064284324646
      }
    },
    {
      "class": "Branch",
      "id": "branch_7968_7969_1",
      "ports": {
        "bus1": 7968,
        "bus2": 7969
      },
      "params": {
        "R": 0.00027689762646332383,
        "X": 0.0011552023934200406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7968_8081_1",
      "ports": {
        "bus1": 7968,
        "bus2": 8081
      },
      "params": {
        "R": 0.0005474964855238795,
        "X": 0.003219438251107931,
        "G": 0.0,
        "B": 0.014587226323783398
      },
      "extension": {
        "length": 4920.712982391357,
        "rating": 247.05145359039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_7968_8710_1",
      "ports": {
        "bus1": 7968,
        "bus2": 8710
      },
      "params": {
        "R": 0.0012603476643562317,
        "X": 0.007886212319135666,
        "G": 0.0,
        "B": 0.018073899671435356
      },
      "extension": {
        "length": 8690.776222412109,
        "rating": 256.3223123550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_7970_7971_1",
      "ports": {
        "bus1": 7970,
        "bus2": 7971
      },
      "params": {
        "R": 0.00027248021797277033,
        "X": 0.0011131069622933865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7971_7974_1",
      "ports": {
        "bus1": 7971,
        "bus2": 7974
      },
      "params": {
        "R": 0.0009659521747380494,
        "X": 0.0056831794790923595,
        "G": 0.0,
        "B": 0.011656638234853745
      },
      "extension": {
        "length": 5486.148433959961,
        "rating": 285.65053939819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_7972_8072_1",
      "ports": {
        "bus1": 8072,
        "bus2": 7972
      },
      "params": {
        "R": 0.00048340533976443106,
        "X": 0.002882640575990081,
        "G": 0.0,
        "B": 0.003953288309276104
      },
      "extension": {
        "length": 2547.0393222656253,
        "rating": 249.65262413024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_7973_7976_1",
      "ports": {
        "bus1": 7973,
        "bus2": 7976
      },
      "params": {
        "R": 0.0001344584597973153,
        "X": 0.007965147495269775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7973_7977_1",
      "ports": {
        "bus1": 7973,
        "bus2": 7977
      },
      "params": {
        "R": 0.00027955652331002057,
        "X": 0.00108717184048146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7974_7976_1",
      "ports": {
        "bus1": 7974,
        "bus2": 7976
      },
      "params": {
        "R": 2.1563188056461513e-05,
        "X": 0.0012773764319717884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7974_8000_1",
      "ports": {
        "bus1": 8000,
        "bus2": 7974
      },
      "params": {
        "R": 0.0011786920949816704,
        "X": 0.006330093834549189,
        "G": 0.0,
        "B": 0.006306950468569994
      },
      "extension": {
        "length": 4239.1480262146,
        "rating": 296.93212509155273
      }
    },
    {
      "class": "Branch",
      "id": "branch_7974_8002_1",
      "ports": {
        "bus1": 7974,
        "bus2": 8002
      },
      "params": {
        "R": 0.000613691343460232,
        "X": 0.00408564880490303,
        "G": 0.0,
        "B": 0.021898673847317696
      },
      "extension": {
        "length": 6479.353274963379,
        "rating": 327.4804353713989
      }
    },
    {
      "class": "Branch",
      "id": "branch_7974_8065_1",
      "ports": {
        "bus1": 7974,
        "bus2": 8065
      },
      "params": {
        "R": 0.002450628438964486,
        "X": 0.013148406520485878,
        "G": 0.0,
        "B": 0.006797838490456343
      },
      "extension": {
        "length": 7022.121796142578,
        "rating": 294.0397024154663
      }
    },
    {
      "class": "Branch",
      "id": "branch_7975_7976_1",
      "ports": {
        "bus1": 7975,
        "bus2": 7976
      },
      "params": {
        "R": 0.0008575865649618208,
        "X": 0.05080233886837959,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7977_8030_1",
      "ports": {
        "bus1": 8030,
        "bus2": 7977
      },
      "params": {
        "R": 0.00014526519225910306,
        "X": 0.0027986534405499697,
        "G": 0.0,
        "B": 0.26439598202705383
      },
      "extension": {
        "length": 18498.60026147461,
        "rating": 2487.615203857422
      }
    },
    {
      "class": "Branch",
      "id": "branch_7977_8097_1",
      "ports": {
        "bus1": 7977,
        "bus2": 8097
      },
      "params": {
        "R": 0.00031690593459643424,
        "X": 0.005077585577964783,
        "G": 0.0,
        "B": 0.5933730006217957
      },
      "extension": {
        "length": 39218.56660766602,
        "rating": 2384.5836639404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_7977_9604_1",
      "ports": {
        "bus1": 7977,
        "bus2": 9604
      },
      "params": {
        "R": 0.00023279020388145,
        "X": 0.0037030086386948824,
        "G": 0.0,
        "B": 0.3350085914134979
      },
      "extension": {
        "length": 24446.522509277343,
        "rating": 2625.515556335449
      }
    },
    {
      "class": "Branch",
      "id": "branch_7977_10022_1",
      "ports": {
        "bus1": 7977,
        "bus2": 10022
      },
      "params": {
        "R": 0.00017986433522310108,
        "X": 0.0031161399092525244,
        "G": 0.0,
        "B": 0.27284491062164307
      },
      "extension": {
        "length": 20735.95578881836,
        "rating": 2580.441474914551
      }
    },
    {
      "class": "Branch",
      "id": "branch_7978_8063_1",
      "ports": {
        "bus1": 7978,
        "bus2": 8063
      },
      "params": {
        "R": 0.0013252305798232555,
        "X": 0.008210845291614532,
        "G": 0.0,
        "B": 0.005947028286755085
      },
      "extension": {
        "length": 5000.013665222168,
        "rating": 235.80970764160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_7978_8090_1",
      "ports": {
        "bus1": 7978,
        "bus2": 8090
      },
      "params": {
        "R": 0.0008163494057953358,
        "X": 0.00499436492100358,
        "G": 0.0,
        "B": 0.04471950605511665
      },
      "extension": {
        "length": 10733.711454162598,
        "rating": 266.6463375091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_7978_8678_1",
      "ports": {
        "bus1": 7978,
        "bus2": 8678
      },
      "params": {
        "R": 0.00278772902674973,
        "X": 0.017116226255893707,
        "G": 0.0,
        "B": 0.029732026159763336
      },
      "extension": {
        "length": 16057.406199462892,
        "rating": 245.7178831100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_7979_8029_1",
      "ports": {
        "bus1": 7979,
        "bus2": 8029
      },
      "params": {
        "R": 0.0003612341242842376,
        "X": 0.0017537903040647507,
        "G": 0.0,
        "B": 0.003635184606537223
      },
      "extension": {
        "length": 1737.0651982269287,
        "rating": 247.88260459899902
      }
    },
    {
      "class": "Branch",
      "id": "branch_7979_8037_1",
      "ports": {
        "bus1": 7979,
        "bus2": 8037
      },
      "params": {
        "R": 0.0008333856239914894,
        "X": 0.004440316930413246,
        "G": 0.0,
        "B": 0.0028556599281728268
      },
      "extension": {
        "length": 2613.623885925293,
        "rating": 257.16936588287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_7980_8023_1",
      "ports": {
        "bus1": 7980,
        "bus2": 8023
      },
      "params": {
        "R": 0.0009116479195654392,
        "X": 0.0050413161516189575,
        "G": 0.0,
        "B": 0.0124031538143754
      },
      "extension": {
        "length": 5547.243821044922,
        "rating": 311.79356575012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_7980_8125_1",
      "ports": {
        "bus1": 7980,
        "bus2": 8125
      },
      "params": {
        "R": 0.0005779238417744637,
        "X": 0.0036235142033547163,
        "G": 0.0,
        "B": 0.0014914211351424456
      },
      "extension": {
        "length": 1710.3481487731933,
        "rating": 232.2511911392212
      }
    },
    {
      "class": "Branch",
      "id": "branch_7980_9780_1",
      "ports": {
        "bus1": 7980,
        "bus2": 9780
      },
      "params": {
        "R": 0.0009682358941063285,
        "X": 0.006166662089526653,
        "G": 0.0,
        "B": 0.010769310407340527
      },
      "extension": {
        "length": 5771.136689758301,
        "rating": 323.3771324157715
      }
    },
    {
      "class": "Branch",
      "id": "branch_7981_7985_1",
      "ports": {
        "bus1": 7981,
        "bus2": 7985
      },
      "params": {
        "R": 0.000946069834753871,
        "X": 0.005659553688019514,
        "G": 0.0,
        "B": 0.006220648065209389
      },
      "extension": {
        "length": 3965.489974182129,
        "rating": 272.90353775024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_7981_8010_1",
      "ports": {
        "bus1": 8010,
        "bus2": 7981
      },
      "params": {
        "R": 0.001360708032734692,
        "X": 0.009497060440480709,
        "G": 0.0,
        "B": 0.007899914868175983
      },
      "extension": {
        "length": 6244.018546508789,
        "rating": 288.61308097839355
      }
    },
    {
      "class": "Branch",
      "id": "branch_7982_7983_1",
      "ports": {
        "bus1": 7982,
        "bus2": 7983
      },
      "params": {
        "R": 0.0002714044530875981,
        "X": 0.0011227527866140008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7982_7996_1",
      "ports": {
        "bus1": 7982,
        "bus2": 7996
      },
      "params": {
        "R": 0.0005108810146339238,
        "X": 0.003463141852989793,
        "G": 0.0,
        "B": 0.008441166952252388
      },
      "extension": {
        "length": 4201.932437347412,
        "rating": 270.6214427947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_7982_8023_1",
      "ports": {
        "bus1": 7982,
        "bus2": 8023
      },
      "params": {
        "R": 0.00029850396094843745,
        "X": 0.001649868325330317,
        "G": 0.0,
        "B": 0.005112941842526197
      },
      "extension": {
        "length": 1852.1218845977785,
        "rating": 308.3453416824341
      }
    },
    {
      "class": "Branch",
      "id": "branch_7982_8044_1",
      "ports": {
        "bus1": 7982,
        "bus2": 8044
      },
      "params": {
        "R": 0.0013847857480868697,
        "X": 0.007097658701241016,
        "G": 0.0,
        "B": 0.04344704747200012
      },
      "extension": {
        "length": 12739.95292565918,
        "rating": 279.0966510772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_7984_7997_1",
      "ports": {
        "bus1": 7997,
        "bus2": 7984
      },
      "params": {
        "R": 0.0006278817309066653,
        "X": 0.0029086724389344454,
        "G": 0.0,
        "B": 0.0030805785208940506
      },
      "extension": {
        "length": 1993.9286184082032,
        "rating": 303.73098850250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_7984_8715_1",
      "ports": {
        "bus1": 8715,
        "bus2": 7984
      },
      "params": {
        "R": 0.001166084548458457,
        "X": 0.006123524159193039,
        "G": 0.0,
        "B": 0.005855548661202192
      },
      "extension": {
        "length": 4495.464869293213,
        "rating": 287.8804683685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_7984_9724_1",
      "ports": {
        "bus1": 7984,
        "bus2": 9724
      },
      "params": {
        "R": 0.0018224493833258748,
        "X": 0.011477386578917503,
        "G": 0.0,
        "B": 0.01454785093665123
      },
      "extension": {
        "length": 8335.041052368164,
        "rating": 278.32021713256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_7985_8080_1",
      "ports": {
        "bus1": 7985,
        "bus2": 8080
      },
      "params": {
        "R": 0.002970106666907668,
        "X": 0.013799954205751419,
        "G": 0.0,
        "B": 0.014836382120847702
      },
      "extension": {
        "length": 9622.37305645752,
        "rating": 243.04511547088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_7986_7999_1",
      "ports": {
        "bus1": 7986,
        "bus2": 7999
      },
      "params": {
        "R": 0.000795559142716229,
        "X": 0.004853870719671249,
        "G": 0.0,
        "B": 0.002723442856222391
      },
      "extension": {
        "length": 2818.3842538604736,
        "rating": 294.50621604919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_7986_8123_1",
      "ports": {
        "bus1": 7986,
        "bus2": 8123
      },
      "params": {
        "R": 0.0007723940652795136,
        "X": 0.004728497937321663,
        "G": 0.0,
        "B": 0.02905347011983395
      },
      "extension": {
        "length": 7334.386340515137,
        "rating": 276.91447734832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_7987_8023_1",
      "ports": {
        "bus1": 8023,
        "bus2": 7987
      },
      "params": {
        "R": 0.0006805071607232094,
        "X": 0.004359608516097069,
        "G": 0.0,
        "B": 0.004916529171168804
      },
      "extension": {
        "length": 3490.2533658142092,
        "rating": 242.6966905593872
      }
    },
    {
      "class": "Branch",
      "id": "branch_7987_8027_1",
      "ports": {
        "bus1": 7987,
        "bus2": 8027
      },
      "params": {
        "R": 0.0007609382155351341,
        "X": 0.004489869810640812,
        "G": 0.0,
        "B": 0.0044078947976231575
      },
      "extension": {
        "length": 3153.1340478515626,
        "rating": 271.09856605529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_7988_7989_1",
      "ports": {
        "bus1": 7988,
        "bus2": 7989
      },
      "params": {
        "R": 0.0005305541562847793,
        "X": 0.0031857979483902454,
        "G": 0.0,
        "B": 0.004803073592483997
      },
      "extension": {
        "length": 2670.0364367523193,
        "rating": 279.27260398864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_7988_8008_1",
      "ports": {
        "bus1": 8008,
        "bus2": 7988
      },
      "params": {
        "R": 0.000811493955552578,
        "X": 0.004607128445059061,
        "G": 0.0,
        "B": 0.005190822761505842
      },
      "extension": {
        "length": 3785.7952216186522,
        "rating": 272.1024513244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_7989_7990_1",
      "ports": {
        "bus1": 7989,
        "bus2": 7990
      },
      "params": {
        "R": 0.0002350594149902463,
        "X": 0.0010351568926125765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7989_8019_1",
      "ports": {
        "bus1": 7989,
        "bus2": 8019
      },
      "params": {
        "R": 0.0018149410607293248,
        "X": 0.00923963263630867,
        "G": 0.0,
        "B": 0.007492923177778721
      },
      "extension": {
        "length": 5616.604819885254,
        "rating": 284.9055528640747
      }
    },
    {
      "class": "Branch",
      "id": "branch_7991_7992_1",
      "ports": {
        "bus1": 7991,
        "bus2": 7992
      },
      "params": {
        "R": 0.0002492943312972784,
        "X": 0.0011522599961608648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7991_7994_1",
      "ports": {
        "bus1": 7994,
        "bus2": 7991
      },
      "params": {
        "R": 0.0007466401439160109,
        "X": 0.0039733280427753925,
        "G": 0.0,
        "B": 0.0025051927659660578
      },
      "extension": {
        "length": 2195.794180480957,
        "rating": 310.8402490615845
      }
    },
    {
      "class": "Branch",
      "id": "branch_7991_7995_1",
      "ports": {
        "bus1": 7991,
        "bus2": 7995
      },
      "params": {
        "R": 0.00039502064464613795,
        "X": 0.002375248819589615,
        "G": 0.0,
        "B": 0.003811850678175688
      },
      "extension": {
        "length": 2132.018858139038,
        "rating": 313.7725591659546
      }
    },
    {
      "class": "Branch",
      "id": "branch_7991_7999_1",
      "ports": {
        "bus1": 7991,
        "bus2": 7999
      },
      "params": {
        "R": 0.0005495845107361674,
        "X": 0.0033005874138325453,
        "G": 0.0,
        "B": 0.006477348040789366
      },
      "extension": {
        "length": 3527.5871335144043,
        "rating": 262.5558614730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_7993_8093_1",
      "ports": {
        "bus1": 8093,
        "bus2": 7993
      },
      "params": {
        "R": 0.0008835649350658059,
        "X": 0.005846669897437096,
        "G": 0.0,
        "B": 0.006264412775635719
      },
      "extension": {
        "length": 4163.848157318115,
        "rating": 277.9698371887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_7993_8697_1",
      "ports": {
        "bus1": 8697,
        "bus2": 7993
      },
      "params": {
        "R": 0.000925896514672786,
        "X": 0.005683961324393749,
        "G": 0.0,
        "B": 0.004767514765262604
      },
      "extension": {
        "length": 3633.7976737976073,
        "rating": 292.64893531799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_7993_8715_1",
      "ports": {
        "bus1": 7993,
        "bus2": 8715
      },
      "params": {
        "R": 0.0013020935002714396,
        "X": 0.008533362299203873,
        "G": 0.0,
        "B": 0.003108953358605504
      },
      "extension": {
        "length": 3881.170911621094,
        "rating": 300.3295421600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_7994_8091_1",
      "ports": {
        "bus1": 7994,
        "bus2": 8091
      },
      "params": {
        "R": 0.0027657481841742992,
        "X": 0.014100435189902782,
        "G": 0.0,
        "B": 0.014585793949663639
      },
      "extension": {
        "length": 9831.080712524414,
        "rating": 318.8127279281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_7995_8018_1",
      "ports": {
        "bus1": 8018,
        "bus2": 7995
      },
      "params": {
        "R": 0.0007812508847564459,
        "X": 0.004072962328791618,
        "G": 0.0,
        "B": 0.002842899411916733
      },
      "extension": {
        "length": 2410.7685761260987,
        "rating": 258.75959396362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_7995_8061_1",
      "ports": {
        "bus1": 7995,
        "bus2": 8061
      },
      "params": {
        "R": 0.0010812317486852407,
        "X": 0.0071166991256177425,
        "G": 0.0,
        "B": 0.010915874503552914
      },
      "extension": {
        "length": 6325.445297241211,
        "rating": 288.56279850006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_7996_7997_1",
      "ports": {
        "bus1": 7996,
        "bus2": 7997
      },
      "params": {
        "R": 0.00155556108802557,
        "X": 0.007202657405287027,
        "G": 0.0,
        "B": 0.00911394227296114
      },
      "extension": {
        "length": 5354.1656993408205,
        "rating": 296.3710308074951
      }
    },
    {
      "class": "Branch",
      "id": "branch_7996_8024_1",
      "ports": {
        "bus1": 7996,
        "bus2": 8024
      },
      "params": {
        "R": 0.0006700506783090532,
        "X": 0.004302807617932558,
        "G": 0.0,
        "B": 0.017565812915563583
      },
      "extension": {
        "length": 5699.854517486572,
        "rating": 308.47740173339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_7998_7999_1",
      "ports": {
        "bus1": 7998,
        "bus2": 7999
      },
      "params": {
        "R": 0.00024879685952328146,
        "X": 0.0010198003146797419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7999_8003_1",
      "ports": {
        "bus1": 7999,
        "bus2": 8003
      },
      "params": {
        "R": 0.0008682057377882302,
        "X": 0.005559245124459267,
        "G": 0.0,
        "B": 0.006437815725803375
      },
      "extension": {
        "length": 4306.313507904053,
        "rating": 294.6622610092163
      }
    },
    {
      "class": "Branch",
      "id": "branch_7999_10019_1",
      "ports": {
        "bus1": 7999,
        "bus2": 10019
      },
      "params": {
        "R": 0.002010847209021449,
        "X": 0.012381913140416145,
        "G": 0.0,
        "B": 0.017984991893172264
      },
      "extension": {
        "length": 10671.228616882325,
        "rating": 330.07569313049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_8000_8001_1",
      "ports": {
        "bus1": 8000,
        "bus2": 8001
      },
      "params": {
        "R": 0.00021816458320245147,
        "X": 0.0010224290890619159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8000_8002_1",
      "ports": {
        "bus1": 8000,
        "bus2": 8002
      },
      "params": {
        "R": 0.0004974800394847989,
        "X": 0.0030960768926888704,
        "G": 0.0,
        "B": 0.002975438954308629
      },
      "extension": {
        "length": 2288.4250903472903,
        "rating": 290.84298610687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_8002_8011_1",
      "ports": {
        "bus1": 8002,
        "bus2": 8011
      },
      "params": {
        "R": 0.0007274377858266234,
        "X": 0.0041420417837798595,
        "G": 0.0,
        "B": 0.008799656294286251
      },
      "extension": {
        "length": 4325.478047424316,
        "rating": 324.31037425994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_8002_8075_1",
      "ports": {
        "bus1": 8002,
        "bus2": 8075
      },
      "params": {
        "R": 0.00040809132042340934,
        "X": 0.002561617409810424,
        "G": 0.0,
        "B": 0.002425678074359894
      },
      "extension": {
        "length": 1653.384032775879,
        "rating": 294.68395709991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_8003_8045_1",
      "ports": {
        "bus1": 8003,
        "bus2": 8045
      },
      "params": {
        "R": 0.0018113782862201333,
        "X": 0.009646851569414139,
        "G": 0.0,
        "B": 0.010757016949355602
      },
      "extension": {
        "length": 7715.299741149903,
        "rating": 276.5779495239258
      }
    },
    {
      "class": "Branch",
      "id": "branch_8003_10093_1",
      "ports": {
        "bus1": 10093,
        "bus2": 8003
      },
      "params": {
        "R": 0.0003631221770774573,
        "X": 0.0019101806683465838,
        "G": 0.0,
        "B": 0.00445497827604413
      },
      "extension": {
        "length": 1961.0635837554933,
        "rating": 237.29655742645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_8004_8007_1",
      "ports": {
        "bus1": 8004,
        "bus2": 8007
      },
      "params": {
        "R": 0.00010638288222253323,
        "X": 0.0037327706813812256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8004_8008_1",
      "ports": {
        "bus1": 8004,
        "bus2": 8008
      },
      "params": {
        "R": 0.00021036052203271538,
        "X": 0.0011345153907313943,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8004_8009_1",
      "ports": {
        "bus1": 8004,
        "bus2": 8009
      },
      "params": {
        "R": 0.0002627466747071594,
        "X": 0.001196514000184834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8005_8007_1",
      "ports": {
        "bus1": 8005,
        "bus2": 8007
      },
      "params": {
        "R": 0.0025334139354526997,
        "X": 0.08889257162809372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8006_8007_1",
      "ports": {
        "bus1": 8006,
        "bus2": 8007
      },
      "params": {
        "R": 0.0025334139354526997,
        "X": 0.08889257162809372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8008_8125_1",
      "ports": {
        "bus1": 8125,
        "bus2": 8008
      },
      "params": {
        "R": 0.0006730903987772763,
        "X": 0.0043955836445093155,
        "G": 0.0,
        "B": 0.0019427166553214192
      },
      "extension": {
        "length": 2095.20519241333,
        "rating": 250.099778175354
      }
    },
    {
      "class": "Branch",
      "id": "branch_8010_8126_1",
      "ports": {
        "bus1": 8010,
        "bus2": 8126
      },
      "params": {
        "R": 0.0010789560619741678,
        "X": 0.007443205453455448,
        "G": 0.0,
        "B": 0.006427720654755831
      },
      "extension": {
        "length": 4595.8339986877445,
        "rating": 288.38000297546387
      }
    },
    {
      "class": "Branch",
      "id": "branch_8010_9724_1",
      "ports": {
        "bus1": 9724,
        "bus2": 8010
      },
      "params": {
        "R": 0.0007773332763463259,
        "X": 0.005182982422411442,
        "G": 0.0,
        "B": 0.004271591082215309
      },
      "extension": {
        "length": 3618.5526043396,
        "rating": 260.0414991378784
      }
    },
    {
      "class": "Branch",
      "id": "branch_8011_8012_1",
      "ports": {
        "bus1": 8011,
        "bus2": 8012
      },
      "params": {
        "R": 0.00029424490639939904,
        "X": 0.0010600013192743063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8011_8015_1",
      "ports": {
        "bus1": 8011,
        "bus2": 8015
      },
      "params": {
        "R": 0.00021658858167938888,
        "X": 0.0015934125985950232,
        "G": 0.0,
        "B": 0.013343287631869316
      },
      "extension": {
        "length": 3317.435240020752,
        "rating": 321.7212438583374
      }
    },
    {
      "class": "Branch",
      "id": "branch_8013_8014_1",
      "ports": {
        "bus1": 8013,
        "bus2": 8014
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8013_8024_1",
      "ports": {
        "bus1": 8013,
        "bus2": 8024
      },
      "params": {
        "R": 0.0008583390736021101,
        "X": 0.005546140018850565,
        "G": 0.0,
        "B": 0.0068083880469202995
      },
      "extension": {
        "length": 4516.257821044922,
        "rating": 276.8693447113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_8013_8043_1",
      "ports": {
        "bus1": 8043,
        "bus2": 8013
      },
      "params": {
        "R": 0.0005040144897066057,
        "X": 0.00318911368958652,
        "G": 0.0,
        "B": 0.0032582718413323164
      },
      "extension": {
        "length": 2141.180211730957,
        "rating": 256.27524852752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_8015_8051_1",
      "ports": {
        "bus1": 8051,
        "bus2": 8015
      },
      "params": {
        "R": 0.0003928977239411324,
        "X": 0.0026583457365632057,
        "G": 0.0,
        "B": 0.0027421952690929174
      },
      "extension": {
        "length": 1883.1846920471191,
        "rating": 303.0766248703003
      }
    },
    {
      "class": "Branch",
      "id": "branch_8016_8037_1",
      "ports": {
        "bus1": 8016,
        "bus2": 8037
      },
      "params": {
        "R": 0.0005508330650627613,
        "X": 0.0032083974219858646,
        "G": 0.0,
        "B": 0.0020277700386941433
      },
      "extension": {
        "length": 1720.1899898986817,
        "rating": 270.47739028930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_8016_8051_1",
      "ports": {
        "bus1": 8051,
        "bus2": 8016
      },
      "params": {
        "R": 0.000632880546618253,
        "X": 0.003538873279467225,
        "G": 0.0,
        "B": 0.01444251649081707
      },
      "extension": {
        "length": 5060.3815618286135,
        "rating": 279.97188568115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_8017_8041_1",
      "ports": {
        "bus1": 8041,
        "bus2": 8017
      },
      "params": {
        "R": 0.0008241672185249627,
        "X": 0.004363905172795057,
        "G": 0.0,
        "B": 0.004956355318427086
      },
      "extension": {
        "length": 2982.7717779693603,
        "rating": 249.75206851959229
      }
    },
    {
      "class": "Branch",
      "id": "branch_8017_8054_1",
      "ports": {
        "bus1": 8054,
        "bus2": 8017
      },
      "params": {
        "R": 0.00033445589360781014,
        "X": 0.0020469455048441887,
        "G": 0.0,
        "B": 0.0019103280501440167
      },
      "extension": {
        "length": 1478.9353844146729,
        "rating": 217.35713481903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_8018_8025_1",
      "ports": {
        "bus1": 8025,
        "bus2": 8018
      },
      "params": {
        "R": 0.0009705903939902782,
        "X": 0.006509620696306229,
        "G": 0.0,
        "B": 0.003810423193499446
      },
      "extension": {
        "length": 3538.9764266967773,
        "rating": 226.08888149261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_8019_8020_1",
      "ports": {
        "bus1": 8019,
        "bus2": 8020
      },
      "params": {
        "R": 0.0002510658814571798,
        "X": 0.0011342368088662624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8019_10019_1",
      "ports": {
        "bus1": 10019,
        "bus2": 8019
      },
      "params": {
        "R": 0.001175923040136695,
        "X": 0.006610396318137646,
        "G": 0.0,
        "B": 0.005919871386140585
      },
      "extension": {
        "length": 4452.055251525879,
        "rating": 299.8117446899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_8021_8058_1",
      "ports": {
        "bus1": 8058,
        "bus2": 8021
      },
      "params": {
        "R": 0.001655386295169592,
        "X": 0.009001072496175766,
        "G": 0.0,
        "B": 0.011099475435912609
      },
      "extension": {
        "length": 7239.571616271973,
        "rating": 264.85397815704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_8021_9684_1",
      "ports": {
        "bus1": 9684,
        "bus2": 8021
      },
      "params": {
        "R": 0.0008498673560097814,
        "X": 0.005422939080744982,
        "G": 0.0,
        "B": 0.004018222447484732
      },
      "extension": {
        "length": 3205.5457847442626,
        "rating": 245.9073305130005
      }
    },
    {
      "class": "Branch",
      "id": "branch_8022_8040_1",
      "ports": {
        "bus1": 8040,
        "bus2": 8022
      },
      "params": {
        "R": 0.000546794559340924,
        "X": 0.0038353856652975082,
        "G": 0.0,
        "B": 0.002102392492815852
      },
      "extension": {
        "length": 1897.100633331299,
        "rating": 258.829665184021
      }
    },
    {
      "class": "Branch",
      "id": "branch_8022_8047_1",
      "ports": {
        "bus1": 8047,
        "bus2": 8022
      },
      "params": {
        "R": 0.0006044606561772525,
        "X": 0.0034041726030409336,
        "G": 0.0,
        "B": 0.0043881917372345924
      },
      "extension": {
        "length": 3005.994686050415,
        "rating": 271.6896057128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_8024_8123_1",
      "ports": {
        "bus1": 8123,
        "bus2": 8024
      },
      "params": {
        "R": 0.00047333454131148756,
        "X": 0.0030483088921755552,
        "G": 0.0,
        "B": 0.0053947013802826405
      },
      "extension": {
        "length": 2716.303449874878,
        "rating": 278.87845039367676
      }
    },
    {
      "class": "Branch",
      "id": "branch_8025_10093_1",
      "ports": {
        "bus1": 8025,
        "bus2": 10093
      },
      "params": {
        "R": 0.00015710663865320385,
        "X": 0.0009021702571772039,
        "G": 0.0,
        "B": 0.002209413331001997
      },
      "extension": {
        "length": 929.4785360183716,
        "rating": 237.94660568237305
      }
    },
    {
      "class": "Branch",
      "id": "branch_8026_8065_1",
      "ports": {
        "bus1": 8026,
        "bus2": 8065
      },
      "params": {
        "R": 0.0007126087439246476,
        "X": 0.004776419140398502,
        "G": 0.0,
        "B": 0.003225242719054222
      },
      "extension": {
        "length": 2813.9302931671145,
        "rating": 287.5929832458496
      }
    },
    {
      "class": "Branch",
      "id": "branch_8026_8070_1",
      "ports": {
        "bus1": 8026,
        "bus2": 8070
      },
      "params": {
        "R": 0.0005059904069639742,
        "X": 0.003095699241384864,
        "G": 0.0,
        "B": 0.0021076893899589777
      },
      "extension": {
        "length": 1914.6695667572021,
        "rating": 261.728310585022
      }
    },
    {
      "class": "Branch",
      "id": "branch_8026_8072_1",
      "ports": {
        "bus1": 8026,
        "bus2": 8072
      },
      "params": {
        "R": 0.0019549366552382708,
        "X": 0.01069276500493288,
        "G": 0.0,
        "B": 0.014038234017789364
      },
      "extension": {
        "length": 9026.02041064453,
        "rating": 267.30594635009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_8027_8028_1",
      "ports": {
        "bus1": 8027,
        "bus2": 8028
      },
      "params": {
        "R": 0.00022856843133922666,
        "X": 0.0010578985093161464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8027_8075_1",
      "ports": {
        "bus1": 8027,
        "bus2": 8075
      },
      "params": {
        "R": 0.0006700586527585983,
        "X": 0.0041400352492928505,
        "G": 0.0,
        "B": 0.0028663650155067444
      },
      "extension": {
        "length": 2587.7736091461184,
        "rating": 280.9598684310913
      }
    },
    {
      "class": "Branch",
      "id": "branch_8029_8031_1",
      "ports": {
        "bus1": 8029,
        "bus2": 8031
      },
      "params": {
        "R": 0.001658013672567904,
        "X": 0.010857575573027134,
        "G": 0.0,
        "B": 0.009865939617156982
      },
      "extension": {
        "length": 6881.508937133789,
        "rating": 283.41174125671387
      }
    },
    {
      "class": "Branch",
      "id": "branch_8029_8058_1",
      "ports": {
        "bus1": 8029,
        "bus2": 8058
      },
      "params": {
        "R": 0.0008194910478778183,
        "X": 0.004419237840920687,
        "G": 0.0,
        "B": 0.03731352463364601
      },
      "extension": {
        "length": 9497.669063598632,
        "rating": 268.6394929885864
      }
    },
    {
      "class": "Branch",
      "id": "branch_8030_8033_1",
      "ports": {
        "bus1": 8030,
        "bus2": 8033
      },
      "params": {
        "R": 0.0005112634389661252,
        "X": 0.03524056822061539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8030_8034_1",
      "ports": {
        "bus1": 8030,
        "bus2": 8034
      },
      "params": {
        "R": 0.000230020159506239,
        "X": 0.0011614500544965267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8030_10097_1",
      "ports": {
        "bus1": 8030,
        "bus2": 10097
      },
      "params": {
        "R": 0.00021343273692764342,
        "X": 0.0035929104778915644,
        "G": 0.0,
        "B": 0.32564815878868103
      },
      "extension": {
        "length": 24504.118575073244,
        "rating": 2229.384994506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_8031_8033_1",
      "ports": {
        "bus1": 8031,
        "bus2": 8033
      },
      "params": {
        "R": -0.00018495814583729953,
        "X": -0.012748872861266136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8031_8035_1",
      "ports": {
        "bus1": 8035,
        "bus2": 8031
      },
      "params": {
        "R": 0.0014418265782296658,
        "X": 0.0074995276518166065,
        "G": 0.0,
        "B": 0.0070588234812021255
      },
      "extension": {
        "length": 5004.330262207031,
        "rating": 307.40535259246826
      }
    },
    {
      "class": "Branch",
      "id": "branch_8031_8089_1",
      "ports": {
        "bus1": 8089,
        "bus2": 8031
      },
      "params": {
        "R": 0.0014868441503494978,
        "X": 0.007329398766160011,
        "G": 0.0,
        "B": 0.005468396004289389
      },
      "extension": {
        "length": 4436.7487904663085,
        "rating": 276.87199115753174
      }
    },
    {
      "class": "Branch",
      "id": "branch_8032_8033_1",
      "ports": {
        "bus1": 8032,
        "bus2": 8033
      },
      "params": {
        "R": 0.0015523913316428661,
        "X": 0.1070038452744484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8035_8076_1",
      "ports": {
        "bus1": 8035,
        "bus2": 8076
      },
      "params": {
        "R": 0.0015841677086427808,
        "X": 0.008785012178122997,
        "G": 0.0,
        "B": 0.011239814572036266
      },
      "extension": {
        "length": 7099.27645880127,
        "rating": 279.2827606201172
      }
    },
    {
      "class": "Branch",
      "id": "branch_8035_8088_1",
      "ports": {
        "bus1": 8035,
        "bus2": 8088
      },
      "params": {
        "R": 0.0009604789665900171,
        "X": 0.004815118853002787,
        "G": 0.0,
        "B": 0.00819074921309948
      },
      "extension": {
        "length": 4218.162842010498,
        "rating": 269.71964836120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_8036_8037_1",
      "ports": {
        "bus1": 8036,
        "bus2": 8037
      },
      "params": {
        "R": 0.0002795995678752661,
        "X": 0.0011738133616745472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8038_8039_1",
      "ports": {
        "bus1": 8038,
        "bus2": 8039
      },
      "params": {
        "R": 0.00023925610003061593,
        "X": 0.0010134481126442552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8038_8044_1",
      "ports": {
        "bus1": 8044,
        "bus2": 8038
      },
      "params": {
        "R": 0.0011981134302914143,
        "X": 0.0074039362370967865,
        "G": 0.0,
        "B": 0.0030240961350500584
      },
      "extension": {
        "length": 3516.7181341552737,
        "rating": 274.58863258361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_8038_8050_1",
      "ports": {
        "bus1": 8050,
        "bus2": 8038
      },
      "params": {
        "R": 0.0005622568423859775,
        "X": 0.0037330572959035635,
        "G": 0.0,
        "B": 0.0010116134071722627
      },
      "extension": {
        "length": 1481.7419398498535,
        "rating": 255.76725006103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_8040_8045_1",
      "ports": {
        "bus1": 8040,
        "bus2": 8045
      },
      "params": {
        "R": 0.0005759448977187276,
        "X": 0.0037077227607369423,
        "G": 0.0,
        "B": 0.00258785393089056
      },
      "extension": {
        "length": 2309.105426879883,
        "rating": 258.9956521987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_8040_8054_1",
      "ports": {
        "bus1": 8040,
        "bus2": 8054
      },
      "params": {
        "R": 0.0009963295888155699,
        "X": 0.005961626768112183,
        "G": 0.0,
        "B": 0.009575861506164074
      },
      "extension": {
        "length": 5409.921551879883,
        "rating": 265.02325534820557
      }
    },
    {
      "class": "Branch",
      "id": "branch_8041_8042_1",
      "ports": {
        "bus1": 8041,
        "bus2": 8042
      },
      "params": {
        "R": 0.00024358127848245206,
        "X": 0.0011309642577543855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8041_8061_1",
      "ports": {
        "bus1": 8061,
        "bus2": 8041
      },
      "params": {
        "R": 0.0006747811567038298,
        "X": 0.003763863816857338,
        "G": 0.0,
        "B": 0.00818764977157116
      },
      "extension": {
        "length": 3836.155136077881,
        "rating": 280.8014154434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_8041_9684_1",
      "ports": {
        "bus1": 8041,
        "bus2": 9684
      },
      "params": {
        "R": 0.0021085955668240786,
        "X": 0.013300319202244282,
        "G": 0.0,
        "B": 0.017857752740383148
      },
      "extension": {
        "length": 11394.73938482666,
        "rating": 232.32901096343994
      }
    },
    {
      "class": "Branch",
      "id": "branch_8043_8055_1",
      "ports": {
        "bus1": 8043,
        "bus2": 8055
      },
      "params": {
        "R": 0.0005532286013476551,
        "X": 0.003938077017664909,
        "G": 0.0,
        "B": 0.0027811003383249044
      },
      "extension": {
        "length": 2536.3594857788084,
        "rating": 238.00771236419678
      }
    },
    {
      "class": "Branch",
      "id": "branch_8046_8047_1",
      "ports": {
        "bus1": 8046,
        "bus2": 8047
      },
      "params": {
        "R": 0.00027254573069512844,
        "X": 0.0011058385716751218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8047_8055_1",
      "ports": {
        "bus1": 8047,
        "bus2": 8055
      },
      "params": {
        "R": 0.00042443483835086226,
        "X": 0.0024717103224247694,
        "G": 0.0,
        "B": 0.021090378984808922
      },
      "extension": {
        "length": 5312.111684875488,
        "rating": 245.70376873016357
      }
    },
    {
      "class": "Branch",
      "id": "branch_8047_8123_1",
      "ports": {
        "bus1": 8047,
        "bus2": 8123
      },
      "params": {
        "R": 0.0004794463748112321,
        "X": 0.002540118992328644,
        "G": 0.0,
        "B": 0.0020679801236838102
      },
      "extension": {
        "length": 1622.543961730957,
        "rating": 284.2848777770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_8048_8049_1",
      "ports": {
        "bus1": 8048,
        "bus2": 8049
      },
      "params": {
        "R": 0.0002922099665738642,
        "X": 0.0010146918939426541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8048_8062_1",
      "ports": {
        "bus1": 8048,
        "bus2": 8062
      },
      "params": {
        "R": 0.0004245474992785603,
        "X": 0.001962147420272231,
        "G": 0.0,
        "B": 0.0023891201708465815
      },
      "extension": {
        "length": 1484.8924801025391,
        "rating": 267.7748680114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_8048_8077_1",
      "ports": {
        "bus1": 8077,
        "bus2": 8048
      },
      "params": {
        "R": 0.0016072700964286923,
        "X": 0.00939990021288395,
        "G": 0.0,
        "B": 0.0037090694531798363
      },
      "extension": {
        "length": 4530.414340667725,
        "rating": 275.04656314849854
      }
    },
    {
      "class": "Branch",
      "id": "branch_8050_8058_1",
      "ports": {
        "bus1": 8058,
        "bus2": 8050
      },
      "params": {
        "R": 0.0009105694480240345,
        "X": 0.005508354399353266,
        "G": 0.0,
        "B": 0.006034041289240122
      },
      "extension": {
        "length": 3895.1950556030274,
        "rating": 231.12826347351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_8052_8076_1",
      "ports": {
        "bus1": 8052,
        "bus2": 8076
      },
      "params": {
        "R": 0.0011613218812271953,
        "X": 0.006204600911587477,
        "G": 0.0,
        "B": 0.010011174716055393
      },
      "extension": {
        "length": 5635.100190948487,
        "rating": 253.35962772369385
      }
    },
    {
      "class": "Branch",
      "id": "branch_8052_8117_1",
      "ports": {
        "bus1": 8117,
        "bus2": 8052
      },
      "params": {
        "R": 0.0018996933940798044,
        "X": 0.011079594492912292,
        "G": 0.0,
        "B": 0.005464436020702124
      },
      "extension": {
        "length": 5626.364549743653,
        "rating": 272.946572303772
      }
    },
    {
      "class": "Branch",
      "id": "branch_8053_8054_1",
      "ports": {
        "bus1": 8053,
        "bus2": 8054
      },
      "params": {
        "R": 0.0002636878634802997,
        "X": 0.0010482044890522957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8056_8057_1",
      "ports": {
        "bus1": 8056,
        "bus2": 8057
      },
      "params": {
        "R": 0.00021229340927675366,
        "X": 0.0010170111199840903,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8056_8060_1",
      "ports": {
        "bus1": 8056,
        "bus2": 8060
      },
      "params": {
        "R": 0.0017367680557072163,
        "X": 0.011591571383178234,
        "G": 0.0,
        "B": 0.023029863834381104
      },
      "extension": {
        "length": 10926.885500244141,
        "rating": 250.6187915802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_8056_8117_1",
      "ports": {
        "bus1": 8117,
        "bus2": 8056
      },
      "params": {
        "R": 0.0019444600911810994,
        "X": 0.00980415940284729,
        "G": 0.0,
        "B": 0.003900514217093587
      },
      "extension": {
        "length": 4552.80193927002,
        "rating": 266.9792175292969
      }
    },
    {
      "class": "Branch",
      "id": "branch_8059_8098_1",
      "ports": {
        "bus1": 8098,
        "bus2": 8059
      },
      "params": {
        "R": 0.0013972745509818196,
        "X": 0.00832369178533554,
        "G": 0.0,
        "B": 0.0041761090978980064
      },
      "extension": {
        "length": 4316.15688381958,
        "rating": 305.7150602340698
      }
    },
    {
      "class": "Branch",
      "id": "branch_8059_8117_1",
      "ports": {
        "bus1": 8117,
        "bus2": 8059
      },
      "params": {
        "R": 0.0025144105311483145,
        "X": 0.014003584161400795,
        "G": 0.0,
        "B": 0.021078472957015038
      },
      "extension": {
        "length": 12032.907385253906,
        "rating": 299.8464584350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_8060_8120_1",
      "ports": {
        "bus1": 8120,
        "bus2": 8060
      },
      "params": {
        "R": 0.0009416225366294384,
        "X": 0.00544806057587266,
        "G": 0.0,
        "B": 0.0021904336754232645
      },
      "extension": {
        "length": 2595.075372756958,
        "rating": 246.77956104278564
      }
    },
    {
      "class": "Branch",
      "id": "branch_8060_9684_1",
      "ports": {
        "bus1": 8060,
        "bus2": 9684
      },
      "params": {
        "R": 0.0006783516728319228,
        "X": 0.0040488759987056255,
        "G": 0.0,
        "B": 0.01106604840606451
      },
      "extension": {
        "length": 4617.014868621826,
        "rating": 231.0335874557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_8062_8108_1",
      "ports": {
        "bus1": 8108,
        "bus2": 8062
      },
      "params": {
        "R": 0.0019604098051786423,
        "X": 0.01071720290929079,
        "G": 0.0,
        "B": 0.004469533916562796
      },
      "extension": {
        "length": 5125.142027526856,
        "rating": 245.2981948852539
      }
    },
    {
      "class": "Branch",
      "id": "branch_8064_8065_1",
      "ports": {
        "bus1": 8064,
        "bus2": 8065
      },
      "params": {
        "R": 0.0002926968445535749,
        "X": 0.0011800873326137662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8066_8067_1",
      "ports": {
        "bus1": 8066,
        "bus2": 8067
      },
      "params": {
        "R": 0.00029876778717152774,
        "X": 0.0010546005796641111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8066_8089_1",
      "ports": {
        "bus1": 8089,
        "bus2": 8066
      },
      "params": {
        "R": 0.0009353487985208631,
        "X": 0.006432320922613144,
        "G": 0.0,
        "B": 0.0040252008475363255
      },
      "extension": {
        "length": 3881.418012817383,
        "rating": 246.61269187927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_8066_8112_1",
      "ports": {
        "bus1": 8112,
        "bus2": 8066
      },
      "params": {
        "R": 0.0021464384626597166,
        "X": 0.012415270321071148,
        "G": 0.0,
        "B": 0.01116266194730997
      },
      "extension": {
        "length": 8016.568282287598,
        "rating": 257.50207901000977
      }
    },
    {
      "class": "Branch",
      "id": "branch_8068_8688_1",
      "ports": {
        "bus1": 8068,
        "bus2": 8688
      },
      "params": {
        "R": 0.0013056719908490777,
        "X": 0.007360822521150112,
        "G": 0.0,
        "B": 0.004650136921554804
      },
      "extension": {
        "length": 4059.2403215332033,
        "rating": 281.7173957824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_8068_9397_1",
      "ports": {
        "bus1": 9397,
        "bus2": 8068
      },
      "params": {
        "R": 0.0009656883776187898,
        "X": 0.0057745929807424545,
        "G": 0.0,
        "B": 0.012011065147817135
      },
      "extension": {
        "length": 6221.705001525879,
        "rating": 284.14087295532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_8069_8113_1",
      "ports": {
        "bus1": 8069,
        "bus2": 8113
      },
      "params": {
        "R": 0.0022136028856039047,
        "X": 0.015772882848978043,
        "G": 0.0,
        "B": 0.014542428776621819
      },
      "extension": {
        "length": 9910.423985778809,
        "rating": 263.68422508239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_8069_8115_1",
      "ports": {
        "bus1": 8069,
        "bus2": 8115
      },
      "params": {
        "R": 0.0024280513171106577,
        "X": 0.01626623049378395,
        "G": 0.0,
        "B": 0.005081085953861475
      },
      "extension": {
        "length": 7029.016840393067,
        "rating": 266.0980701446533
      }
    },
    {
      "class": "Branch",
      "id": "branch_8070_8071_1",
      "ports": {
        "bus1": 8070,
        "bus2": 8071
      },
      "params": {
        "R": 0.000286500173388049,
        "X": 0.0010071664582937956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8070_8080_1",
      "ports": {
        "bus1": 8070,
        "bus2": 8080
      },
      "params": {
        "R": 0.001154499244876206,
        "X": 0.005992367397993803,
        "G": 0.0,
        "B": 0.002204994671046734
      },
      "extension": {
        "length": 2817.3041453704836,
        "rating": 189.52431678771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_8072_8073_1",
      "ports": {
        "bus1": 8072,
        "bus2": 8073
      },
      "params": {
        "R": 0.00028330078930594027,
        "X": 0.0010711451759561896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8074_8075_1",
      "ports": {
        "bus1": 8074,
        "bus2": 8075
      },
      "params": {
        "R": 0.00020084678544662893,
        "X": 0.0010136167984455824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8076_8103_1",
      "ports": {
        "bus1": 8103,
        "bus2": 8076
      },
      "params": {
        "R": 0.0014949410688132048,
        "X": 0.009789672680199146,
        "G": 0.0,
        "B": 0.01313502062112093
      },
      "extension": {
        "length": 8568.636096313478,
        "rating": 282.18538761138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_8077_8078_1",
      "ports": {
        "bus1": 8078,
        "bus2": 8077
      },
      "params": {
        "R": 0.0020798686891794205,
        "X": 0.012403637170791626,
        "G": 0.0,
        "B": 0.004316141828894615
      },
      "extension": {
        "length": 5162.972299804687,
        "rating": 278.1248092651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_8078_8086_1",
      "ports": {
        "bus1": 8078,
        "bus2": 8086
      },
      "params": {
        "R": 0.0009795244550332427,
        "X": 0.006613214500248432,
        "G": 0.0,
        "B": 0.005669504404067993
      },
      "extension": {
        "length": 4419.038848205567,
        "rating": 300.1608371734619
      }
    },
    {
      "class": "Branch",
      "id": "branch_8082_8109_1",
      "ports": {
        "bus1": 8082,
        "bus2": 8109
      },
      "params": {
        "R": 0.001662928145378828,
        "X": 0.008931816555559635,
        "G": 0.0,
        "B": 0.006171288900077343
      },
      "extension": {
        "length": 5380.222597229004,
        "rating": 233.6435079574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_8082_8116_1",
      "ports": {
        "bus1": 8082,
        "bus2": 8116
      },
      "params": {
        "R": 0.0008334048907272518,
        "X": 0.005507896188646555,
        "G": 0.0,
        "B": 0.009232468903064728
      },
      "extension": {
        "length": 5285.631568634033,
        "rating": 209.13925170898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_8083_8089_1",
      "ports": {
        "bus1": 8083,
        "bus2": 8089
      },
      "params": {
        "R": 0.0023643425665795803,
        "X": 0.01449037715792656,
        "G": 0.0,
        "B": 0.022691776975989342
      },
      "extension": {
        "length": 13529.85871069336,
        "rating": 279.3754577636719
      }
    },
    {
      "class": "Branch",
      "id": "branch_8083_8105_1",
      "ports": {
        "bus1": 8083,
        "bus2": 8105
      },
      "params": {
        "R": 0.001292158500291407,
        "X": 0.007566842250525951,
        "G": 0.0,
        "B": 0.03839554637670517
      },
      "extension": {
        "length": 11355.573077819825,
        "rating": 246.11742496490479
      }
    },
    {
      "class": "Branch",
      "id": "branch_8083_8116_1",
      "ports": {
        "bus1": 8083,
        "bus2": 8116
      },
      "params": {
        "R": 0.0013592904433608055,
        "X": 0.007335596717894077,
        "G": 0.0,
        "B": 0.009993063285946846
      },
      "extension": {
        "length": 6136.546025115967,
        "rating": 253.82215976715088
      }
    },
    {
      "class": "Branch",
      "id": "branch_8084_8085_1",
      "ports": {
        "bus1": 8084,
        "bus2": 8085
      },
      "params": {
        "R": 0.00024741404922679067,
        "X": 0.001185731147415936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8085_8105_1",
      "ports": {
        "bus1": 8105,
        "bus2": 8085
      },
      "params": {
        "R": 0.0013389246305450797,
        "X": 0.008972253650426865,
        "G": 0.0,
        "B": 0.003926882520318031
      },
      "extension": {
        "length": 4283.452426574707,
        "rating": 238.95883560180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_8085_8106_1",
      "ports": {
        "bus1": 8085,
        "bus2": 8106
      },
      "params": {
        "R": 0.001872139167971909,
        "X": 0.010963290929794312,
        "G": 0.0,
        "B": 0.009135467931628227
      },
      "extension": {
        "length": 6932.298209106446,
        "rating": 226.29756927490234
      }
    },
    {
      "class": "Branch",
      "id": "branch_8086_8098_1",
      "ports": {
        "bus1": 8086,
        "bus2": 8098
      },
      "params": {
        "R": 0.001274435198865831,
        "X": 0.008096096105873585,
        "G": 0.0,
        "B": 0.02381916716694832
      },
      "extension": {
        "length": 10019.303525939942,
        "rating": 304.7988176345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_8088_8109_1",
      "ports": {
        "bus1": 8088,
        "bus2": 8109
      },
      "params": {
        "R": 0.0016260218108072877,
        "X": 0.009320332668721676,
        "G": 0.0,
        "B": 0.009843578562140465
      },
      "extension": {
        "length": 6656.656057250977,
        "rating": 264.974045753479
      }
    },
    {
      "class": "Branch",
      "id": "branch_8090_8688_1",
      "ports": {
        "bus1": 8090,
        "bus2": 8688
      },
      "params": {
        "R": 0.0017160259885713458,
        "X": 0.009857095777988434,
        "G": 0.0,
        "B": 0.0025875738356262445
      },
      "extension": {
        "length": 3770.7826728515624,
        "rating": 270.40512561798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_8091_8092_1",
      "ports": {
        "bus1": 8091,
        "bus2": 8092
      },
      "params": {
        "R": 0.0002823062823154032,
        "X": 0.0010747816413640976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8091_9780_1",
      "ports": {
        "bus1": 8091,
        "bus2": 9780
      },
      "params": {
        "R": 0.001209357986226678,
        "X": 0.00838653463870287,
        "G": 0.0,
        "B": 0.009488762356340885
      },
      "extension": {
        "length": 6297.674422576904,
        "rating": 281.37640953063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_8091_10019_1",
      "ports": {
        "bus1": 10019,
        "bus2": 8091
      },
      "params": {
        "R": 0.00017116000526584685,
        "X": 0.0011972520733252168,
        "G": 0.0,
        "B": 0.0033687108661979437
      },
      "extension": {
        "length": 1378.4122963943482,
        "rating": 342.422080039978
      }
    },
    {
      "class": "Branch",
      "id": "branch_8093_8705_1",
      "ports": {
        "bus1": 8093,
        "bus2": 8705
      },
      "params": {
        "R": 0.0019674296490848064,
        "X": 0.01152890920639038,
        "G": 0.0,
        "B": 0.013086740858852863
      },
      "extension": {
        "length": 8197.608278320313,
        "rating": 282.2356939315796
      }
    },
    {
      "class": "Branch",
      "id": "branch_8094_8681_1",
      "ports": {
        "bus1": 8094,
        "bus2": 8681
      },
      "params": {
        "R": 0.0021646067034453154,
        "X": 0.01208476535975933,
        "G": 0.0,
        "B": 0.01943531073629856
      },
      "extension": {
        "length": 10373.752541931153,
        "rating": 261.22305393218994
      }
    },
    {
      "class": "Branch",
      "id": "branch_8094_8694_1",
      "ports": {
        "bus1": 8094,
        "bus2": 8694
      },
      "params": {
        "R": 0.0006491451640613377,
        "X": 0.004030774347484112,
        "G": 0.0,
        "B": 0.0027284014504402876
      },
      "extension": {
        "length": 2432.0236915283203,
        "rating": 254.19914722442627
      }
    },
    {
      "class": "Branch",
      "id": "branch_8094_8697_1",
      "ports": {
        "bus1": 8094,
        "bus2": 8697
      },
      "params": {
        "R": 0.002155655063688755,
        "X": 0.01152164489030838,
        "G": 0.0,
        "B": 0.023223675787448883
      },
      "extension": {
        "length": 10999.151089233399,
        "rating": 286.93182468414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_8094_8699_1",
      "ports": {
        "bus1": 8699,
        "bus2": 8094
      },
      "params": {
        "R": 0.001493147574365139,
        "X": 0.008435511030256748,
        "G": 0.0,
        "B": 0.006345989648252726
      },
      "extension": {
        "length": 5679.0899593505865,
        "rating": 291.86787605285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_8095_8096_1",
      "ports": {
        "bus1": 8095,
        "bus2": 8096
      },
      "params": {
        "R": 0.00025663094129413366,
        "X": 0.0011086142621934414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8095_8128_1",
      "ports": {
        "bus1": 8095,
        "bus2": 8128
      },
      "params": {
        "R": 0.0011743434006348252,
        "X": 0.006688999943435192,
        "G": 0.0,
        "B": 0.0027125340420752764
      },
      "extension": {
        "length": 3048.661273590088,
        "rating": 256.3135623931885
      }
    },
    {
      "class": "Branch",
      "id": "branch_8095_8702_1",
      "ports": {
        "bus1": 8702,
        "bus2": 8095
      },
      "params": {
        "R": 0.0009813442593440413,
        "X": 0.006337238475680351,
        "G": 0.0,
        "B": 0.0065187718719244
      },
      "extension": {
        "length": 4449.213587768555,
        "rating": 286.3748073577881
      }
    },
    {
      "class": "Branch",
      "id": "branch_8095_8705_1",
      "ports": {
        "bus1": 8095,
        "bus2": 8705
      },
      "params": {
        "R": 0.0011177206179127097,
        "X": 0.0072253067046403885,
        "G": 0.0,
        "B": 0.002019476843997836
      },
      "extension": {
        "length": 2823.9116083374024,
        "rating": 289.4520044326782
      }
    },
    {
      "class": "Branch",
      "id": "branch_8097_8098_1",
      "ports": {
        "bus1": 8098,
        "bus2": 8097
      },
      "params": {
        "R": 0.000166187877766788,
        "X": 0.011016087606549263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8097_8099_1",
      "ports": {
        "bus1": 8097,
        "bus2": 8099
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8098_8101_1",
      "ports": {
        "bus1": 8098,
        "bus2": 8101
      },
      "params": {
        "R": 0.0013213969068601727,
        "X": 0.008010519668459892,
        "G": 0.0,
        "B": 0.00814274325966835
      },
      "extension": {
        "length": 5584.29480368042,
        "rating": 294.56188678741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_8100_8101_1",
      "ports": {
        "bus1": 8100,
        "bus2": 8101
      },
      "params": {
        "R": 0.00020844624668825418,
        "X": 0.0010287465993314981,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8101_8102_1",
      "ports": {
        "bus1": 8102,
        "bus2": 8101
      },
      "params": {
        "R": 0.0008743453072384,
        "X": 0.005520546343177557,
        "G": 0.0,
        "B": 0.005032883491367102
      },
      "extension": {
        "length": 4022.1973965454104,
        "rating": 280.86256980895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_8102_8115_1",
      "ports": {
        "bus1": 8115,
        "bus2": 8102
      },
      "params": {
        "R": 0.001458051847293973,
        "X": 0.008793075568974018,
        "G": 0.0,
        "B": 0.016978038474917412
      },
      "extension": {
        "length": 8676.338452514648,
        "rating": 268.7695503234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_8103_8119_1",
      "ports": {
        "bus1": 8119,
        "bus2": 8103
      },
      "params": {
        "R": 0.0015045828185975552,
        "X": 0.008475875481963158,
        "G": 0.0,
        "B": 0.0046950047835707664
      },
      "extension": {
        "length": 4405.253747772217,
        "rating": 269.39756870269775
      }
    },
    {
      "class": "Branch",
      "id": "branch_8107_8108_1",
      "ports": {
        "bus1": 8107,
        "bus2": 8108
      },
      "params": {
        "R": 0.0002522435097489506,
        "X": 0.0010802180040627718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8108_8120_1",
      "ports": {
        "bus1": 8120,
        "bus2": 8108
      },
      "params": {
        "R": 0.00305000739172101,
        "X": 0.018279969692230225,
        "G": 0.0,
        "B": 0.011533472687005997
      },
      "extension": {
        "length": 10328.234506347657,
        "rating": 216.2259578704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_8110_8111_1",
      "ports": {
        "bus1": 8110,
        "bus2": 8111
      },
      "params": {
        "R": 0.000220424888539128,
        "X": 0.0011329988483339548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8110_8112_1",
      "ports": {
        "bus1": 8112,
        "bus2": 8110
      },
      "params": {
        "R": 0.0012595514999702573,
        "X": 0.008570536971092224,
        "G": 0.0,
        "B": 0.009210665710270405
      },
      "extension": {
        "length": 6655.704487426758,
        "rating": 272.8153705596924
      }
    },
    {
      "class": "Branch",
      "id": "branch_8113_8114_1",
      "ports": {
        "bus1": 8113,
        "bus2": 8114
      },
      "params": {
        "R": 0.00021727131388615817,
        "X": 0.0011425139382481575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8117_8118_1",
      "ports": {
        "bus1": 8117,
        "bus2": 8118
      },
      "params": {
        "R": 0.00023280443565454334,
        "X": 0.0010651834309101105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8119_8129_1",
      "ports": {
        "bus1": 8119,
        "bus2": 8129
      },
      "params": {
        "R": 0.0009728587465360761,
        "X": 0.007888401858508587,
        "G": 0.0,
        "B": 0.004046967718750238
      },
      "extension": {
        "length": 4332.47937588501,
        "rating": 248.50029945373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_8120_8121_1",
      "ports": {
        "bus1": 8120,
        "bus2": 8121
      },
      "params": {
        "R": 0.0002022947883233428,
        "X": 0.0010145911946892738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8122_9337_1",
      "ports": {
        "bus1": 8122,
        "bus2": 9337
      },
      "params": {
        "R": 0.002394251525402069,
        "X": 0.012139643542468548,
        "G": 0.0,
        "B": 0.016966182738542557
      },
      "extension": {
        "length": 9223.379061767579,
        "rating": 253.32238674163818
      }
    },
    {
      "class": "Branch",
      "id": "branch_8123_8124_1",
      "ports": {
        "bus1": 8123,
        "bus2": 8124
      },
      "params": {
        "R": 0.00023148242325987667,
        "X": 0.0011918232776224613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8126_8127_1",
      "ports": {
        "bus1": 8126,
        "bus2": 8127
      },
      "params": {
        "R": 0.00027752845198847353,
        "X": 0.0010225593578070402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8126_8695_1",
      "ports": {
        "bus1": 8126,
        "bus2": 8695
      },
      "params": {
        "R": 0.002260016743093729,
        "X": 0.014370614662766457,
        "G": 0.0,
        "B": 0.019617959856987
      },
      "extension": {
        "length": 12219.92538848877,
        "rating": 302.4203300476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_8128_8695_1",
      "ports": {
        "bus1": 8128,
        "bus2": 8695
      },
      "params": {
        "R": 0.0008997105178423226,
        "X": 0.0047942050732672215,
        "G": 0.0,
        "B": 0.009152981452643871
      },
      "extension": {
        "length": 4581.372823242187,
        "rating": 308.3766222000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_8128_8717_1",
      "ports": {
        "bus1": 8717,
        "bus2": 8128
      },
      "params": {
        "R": 0.0015106237260624766,
        "X": 0.008873671293258667,
        "G": 0.0,
        "B": 0.0032898513600230217
      },
      "extension": {
        "length": 4052.40244821167,
        "rating": 295.4366207122803
      }
    },
    {
      "class": "Branch",
      "id": "branch_8128_9867_1",
      "ports": {
        "bus1": 8128,
        "bus2": 9867
      },
      "params": {
        "R": 0.0021467269398272038,
        "X": 0.010495170950889587,
        "G": 0.0,
        "B": 0.03206785023212433
      },
      "extension": {
        "length": 12779.189065612793,
        "rating": 347.5024700164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_8129_8130_1",
      "ports": {
        "bus1": 8129,
        "bus2": 8130
      },
      "params": {
        "R": 0.00021259384811855853,
        "X": 0.0011230057571083307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8131_8132_1",
      "ports": {
        "bus1": 8131,
        "bus2": 8132
      },
      "params": {
        "R": 0.004037618171423674,
        "X": 0.026824017986655235,
        "G": 0.0,
        "B": 0.012485906481742859
      },
      "extension": {
        "length": 13197.708659179689,
        "rating": 256.25219345092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_8131_8181_1",
      "ports": {
        "bus1": 8181,
        "bus2": 8131
      },
      "params": {
        "R": 0.005736165214329958,
        "X": 0.03769157826900482,
        "G": 0.0,
        "B": 0.025213608518242836
      },
      "extension": {
        "length": 20460.959783569335,
        "rating": 260.39628982543945
      }
    },
    {
      "class": "Branch",
      "id": "branch_8132_9760_1",
      "ports": {
        "bus1": 8132,
        "bus2": 9760
      },
      "params": {
        "R": 0.0028035736177116632,
        "X": 0.017333760857582092,
        "G": 0.0,
        "B": 0.008903278969228268
      },
      "extension": {
        "length": 9206.468745117189,
        "rating": 251.8695592880249
      }
    },
    {
      "class": "Branch",
      "id": "branch_8133_8134_1",
      "ports": {
        "bus1": 8133,
        "bus2": 8134
      },
      "params": {
        "R": 0.00025430295499973,
        "X": 0.0011470712488517165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8133_8145_1",
      "ports": {
        "bus1": 8133,
        "bus2": 8145
      },
      "params": {
        "R": 0.0019383139442652464,
        "X": 0.013415615074336529,
        "G": 0.0,
        "B": 0.007703449111431837
      },
      "extension": {
        "length": 6806.148444030762,
        "rating": 245.31350135803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_8133_8154_1",
      "ports": {
        "bus1": 8133,
        "bus2": 8154
      },
      "params": {
        "R": 0.004623596090823412,
        "X": 0.0300742257386446,
        "G": 0.0,
        "B": 0.03869989141821861
      },
      "extension": {
        "length": 22841.885710327148,
        "rating": 257.11231231689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_8135_8136_1",
      "ports": {
        "bus1": 8135,
        "bus2": 8136
      },
      "params": {
        "R": 0.0002184440236305818,
        "X": 0.001168127404525876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8136_8137_1",
      "ports": {
        "bus1": 8136,
        "bus2": 8137
      },
      "params": {
        "R": 0.021322740241885185,
        "X": 0.12564587593078613,
        "G": 0.0,
        "B": 0.06797607988119125
      },
      "extension": {
        "length": 68102.19474609375,
        "rating": 262.7458333969116
      }
    },
    {
      "class": "Branch",
      "id": "branch_8136_9254_1",
      "ports": {
        "bus1": 9254,
        "bus2": 8136
      },
      "params": {
        "R": 0.004904734902083874,
        "X": 0.025099890306591988,
        "G": 0.0,
        "B": 0.019456567242741585
      },
      "extension": {
        "length": 16514.414490234376,
        "rating": 274.82659816741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_8136_9391_1",
      "ports": {
        "bus1": 9391,
        "bus2": 8136
      },
      "params": {
        "R": 0.004610135219991207,
        "X": 0.024796199053525925,
        "G": 0.0,
        "B": 0.03657040745019913
      },
      "extension": {
        "length": 18839.156358032225,
        "rating": 253.91690731048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_8137_8154_1",
      "ports": {
        "bus1": 8154,
        "bus2": 8137
      },
      "params": {
        "R": 0.006142791826277971,
        "X": 0.031671829521656036,
        "G": 0.0,
        "B": 0.019364619627594948
      },
      "extension": {
        "length": 15845.390303466796,
        "rating": 268.6863660812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_8138_8139_1",
      "ports": {
        "bus1": 8139,
        "bus2": 8138
      },
      "params": {
        "R": 0.00013153401960153133,
        "X": 0.012206044979393482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8138_8140_1",
      "ports": {
        "bus1": 8138,
        "bus2": 8140
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8138_9466_1",
      "ports": {
        "bus1": 9466,
        "bus2": 8138
      },
      "params": {
        "R": 0.0008493033237755299,
        "X": 0.01320167351514101,
        "G": 0.0,
        "B": 1.553659439086914
      },
      "extension": {
        "length": 96447.19445947267,
        "rating": 2705.6333541870117
      }
    },
    {
      "class": "Branch",
      "id": "branch_8139_8141_1",
      "ports": {
        "bus1": 8141,
        "bus2": 8139
      },
      "params": {
        "R": 0.0014457160141319036,
        "X": 0.009345220401883125,
        "G": 0.0,
        "B": 0.00693551916629076
      },
      "extension": {
        "length": 5830.15550592041,
        "rating": 270.64592838287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_8139_8143_1",
      "ports": {
        "bus1": 8143,
        "bus2": 8139
      },
      "params": {
        "R": 0.004058499354869127,
        "X": 0.026616407558321953,
        "G": 0.0,
        "B": 0.070500947535038
      },
      "extension": {
        "length": 31116.320973632814,
        "rating": 345.1939582824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_8141_8142_1",
      "ports": {
        "bus1": 8141,
        "bus2": 8142
      },
      "params": {
        "R": 0.00027539554866962135,
        "X": 0.0010309048229828477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8141_8147_1",
      "ports": {
        "bus1": 8141,
        "bus2": 8147
      },
      "params": {
        "R": 0.002839556895196438,
        "X": 0.016103731468319893,
        "G": 0.0,
        "B": 0.014479335397481918
      },
      "extension": {
        "length": 11365.738759643555,
        "rating": 266.66412353515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_8141_8150_1",
      "ports": {
        "bus1": 8141,
        "bus2": 8150
      },
      "params": {
        "R": 0.0029979203827679157,
        "X": 0.016056396067142487,
        "G": 0.0,
        "B": 0.04751884564757347
      },
      "extension": {
        "length": 19525.815282348634,
        "rating": 302.75323390960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_8143_8187_1",
      "ports": {
        "bus1": 8143,
        "bus2": 8187
      },
      "params": {
        "R": 0.034976523369550705,
        "X": 0.21441790461540222,
        "G": 0.0,
        "B": 0.09433850646018982
      },
      "extension": {
        "length": 103502.66724316406,
        "rating": 263.37952613830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_8143_8280_1",
      "ports": {
        "bus1": 8143,
        "bus2": 8280
      },
      "params": {
        "R": 0.009133154526352882,
        "X": 0.05306335911154747,
        "G": 0.0,
        "B": 0.046169716864824295
      },
      "extension": {
        "length": 32221.860934570315,
        "rating": 282.40768909454346
      }
    },
    {
      "class": "Branch",
      "id": "branch_8143_9259_1",
      "ports": {
        "bus1": 9259,
        "bus2": 8143
      },
      "params": {
        "R": 0.005590529181063175,
        "X": 0.032956089824438095,
        "G": 0.0,
        "B": 0.06597678363323212
      },
      "extension": {
        "length": 34043.4602578125,
        "rating": 279.66580390930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_8144_8280_1",
      "ports": {
        "bus1": 8144,
        "bus2": 8280
      },
      "params": {
        "R": 0.008696024306118488,
        "X": 0.05247189849615097,
        "G": 0.0,
        "B": 0.04739329218864441
      },
      "extension": {
        "length": 36684.173955322265,
        "rating": 242.97499656677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_8144_8286_1",
      "ports": {
        "bus1": 8144,
        "bus2": 8286
      },
      "params": {
        "R": 0.00509253004565835,
        "X": 0.031540509313344955,
        "G": 0.0,
        "B": 0.04312455281615257
      },
      "extension": {
        "length": 26456.333135009765,
        "rating": 252.78191566467285
      }
    },
    {
      "class": "Branch",
      "id": "branch_8144_9259_1",
      "ports": {
        "bus1": 8144,
        "bus2": 9259
      },
      "params": {
        "R": 0.006058029364794493,
        "X": 0.03169497102499008,
        "G": 0.0,
        "B": 0.025124577805399895
      },
      "extension": {
        "length": 19547.942350341797,
        "rating": 260.13054847717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_8144_9276_1",
      "ports": {
        "bus1": 8144,
        "bus2": 9276
      },
      "params": {
        "R": 0.004731191787868738,
        "X": 0.030345911160111427,
        "G": 0.0,
        "B": 0.025086145848035812
      },
      "extension": {
        "length": 18425.49053796387,
        "rating": 248.64132404327393
      }
    },
    {
      "class": "Branch",
      "id": "branch_8145_8146_1",
      "ports": {
        "bus1": 8145,
        "bus2": 8146
      },
      "params": {
        "R": 0.00026264257030561566,
        "X": 0.0010964543325826526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8145_9544_1",
      "ports": {
        "bus1": 9544,
        "bus2": 8145
      },
      "params": {
        "R": 0.006864746566861868,
        "X": 0.04594798758625984,
        "G": 0.0,
        "B": 0.018423687666654587
      },
      "extension": {
        "length": 21947.6095982666,
        "rating": 240.18747806549072
      }
    },
    {
      "class": "Branch",
      "id": "branch_8147_8158_1",
      "ports": {
        "bus1": 8147,
        "bus2": 8158
      },
      "params": {
        "R": 0.0040565356612205505,
        "X": 0.02422257512807846,
        "G": 0.0,
        "B": 0.029671302065253258
      },
      "extension": {
        "length": 19075.4649107666,
        "rating": 258.1550598144531
      }
    },
    {
      "class": "Branch",
      "id": "branch_8148_8150_1",
      "ports": {
        "bus1": 8150,
        "bus2": 8148
      },
      "params": {
        "R": 0.004321901127696037,
        "X": 0.022044042125344276,
        "G": 0.0,
        "B": 0.037981390953063965
      },
      "extension": {
        "length": 20589.79312902832,
        "rating": 319.8153018951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_8148_9760_1",
      "ports": {
        "bus1": 8148,
        "bus2": 9760
      },
      "params": {
        "R": 0.003933450672775507,
        "X": 0.02072838693857193,
        "G": 0.0,
        "B": 0.07104729115962982
      },
      "extension": {
        "length": 26247.0215390625,
        "rating": 326.25532150268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_8149_8150_1",
      "ports": {
        "bus1": 8149,
        "bus2": 8150
      },
      "params": {
        "R": 0.0002200481394538656,
        "X": 0.0011343962978571653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8151_8175_1",
      "ports": {
        "bus1": 8151,
        "bus2": 8175
      },
      "params": {
        "R": 0.027745245024561882,
        "X": 0.13219334185123444,
        "G": 0.0,
        "B": 0.15276581048965454
      },
      "extension": {
        "length": 102137.85213134767,
        "rating": 267.1551465988159
      }
    },
    {
      "class": "Branch",
      "id": "branch_8151_8180_1",
      "ports": {
        "bus1": 8151,
        "bus2": 8180
      },
      "params": {
        "R": 0.0077504743821918964,
        "X": 0.04836530610918999,
        "G": 0.0,
        "B": 0.2333962619304657
      },
      "extension": {
        "length": 72560.08450195313,
        "rating": 228.42228412628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_8151_9257_1",
      "ports": {
        "bus1": 9257,
        "bus2": 8151
      },
      "params": {
        "R": 0.0039595444686710835,
        "X": 0.02351403795182705,
        "G": 0.0,
        "B": 0.021070104092359543
      },
      "extension": {
        "length": 16402.976455078126,
        "rating": 267.0764923095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_8152_8153_1",
      "ports": {
        "bus1": 8153,
        "bus2": 8152
      },
      "params": {
        "R": 0.0013227047165855765,
        "X": 0.009039473719894886,
        "G": 0.0,
        "B": 0.00730860885232687
      },
      "extension": {
        "length": 5366.119027862549,
        "rating": 250.40264129638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_8152_9544_1",
      "ports": {
        "bus1": 8152,
        "bus2": 9544
      },
      "params": {
        "R": 0.0011618422577157617,
        "X": 0.006757249590009451,
        "G": 0.0,
        "B": 0.04899238049983978
      },
      "extension": {
        "length": 12168.024928527833,
        "rating": 253.08103561401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_8152_10153_1",
      "ports": {
        "bus1": 8152,
        "bus2": 10153
      },
      "params": {
        "R": 0.0020956185180693865,
        "X": 0.010772304609417915,
        "G": 0.0,
        "B": 0.024119971320033073
      },
      "extension": {
        "length": 11435.546382385255,
        "rating": 266.1431074142456
      }
    },
    {
      "class": "Branch",
      "id": "branch_8153_8158_1",
      "ports": {
        "bus1": 8153,
        "bus2": 8158
      },
      "params": {
        "R": 0.018682977184653282,
        "X": 0.11204829066991806,
        "G": 0.0,
        "B": 0.06323082745075226
      },
      "extension": {
        "length": 58324.17632958985,
        "rating": 255.5246353149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_8154_8155_1",
      "ports": {
        "bus1": 8154,
        "bus2": 8155
      },
      "params": {
        "R": 0.0002742920769378543,
        "X": 0.0010050636483356357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8156_8157_1",
      "ports": {
        "bus1": 8156,
        "bus2": 8157
      },
      "params": {
        "R": 0.0002605354238767177,
        "X": 0.0010000800248235464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8156_9308_1",
      "ports": {
        "bus1": 8156,
        "bus2": 9308
      },
      "params": {
        "R": 0.03711225092411041,
        "X": 0.26783818006515503,
        "G": 0.0,
        "B": 0.15378795564174652
      },
      "extension": {
        "length": 140585.40468457033,
        "rating": 268.48626136779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_8159_8160_1",
      "ports": {
        "bus1": 8159,
        "bus2": 8160
      },
      "params": {
        "R": 0.0030862067360430956,
        "X": 0.017963774502277374,
        "G": 0.0,
        "B": 0.0263105109333992
      },
      "extension": {
        "length": 15336.59052282715,
        "rating": 248.8699197769165
      }
    },
    {
      "class": "Branch",
      "id": "branch_8159_9125_1",
      "ports": {
        "bus1": 8159,
        "bus2": 9125
      },
      "params": {
        "R": 0.0024194857105612755,
        "X": 0.013698799535632133,
        "G": 0.0,
        "B": 0.071877121925354
      },
      "extension": {
        "length": 20398.04260070801,
        "rating": 258.0155372619629
      }
    },
    {
      "class": "Branch",
      "id": "branch_8160_8161_1",
      "ports": {
        "bus1": 8160,
        "bus2": 8161
      },
      "params": {
        "R": 0.00335543230175972,
        "X": 0.01860233023762703,
        "G": 0.0,
        "B": 0.01187398936599493
      },
      "extension": {
        "length": 10939.10089416504,
        "rating": 240.08281230926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_8161_8169_1",
      "ports": {
        "bus1": 8161,
        "bus2": 8169
      },
      "params": {
        "R": 0.004585812333971262,
        "X": 0.028772015124559402,
        "G": 0.0,
        "B": 0.018870603293180466
      },
      "extension": {
        "length": 17327.9238112793,
        "rating": 229.40223217010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_8161_8172_1",
      "ports": {
        "bus1": 8161,
        "bus2": 8172
      },
      "params": {
        "R": 0.003364408854395151,
        "X": 0.017763974145054817,
        "G": 0.0,
        "B": 0.013482349924743176
      },
      "extension": {
        "length": 11446.953709350586,
        "rating": 217.89944171905518
      }
    },
    {
      "class": "Branch",
      "id": "branch_8162_8172_1",
      "ports": {
        "bus1": 8162,
        "bus2": 8172
      },
      "params": {
        "R": 0.005049509461969137,
        "X": 0.0327615961432457,
        "G": 0.0,
        "B": 0.021264243870973587
      },
      "extension": {
        "length": 18285.095619140626,
        "rating": 228.9743423461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_8162_9634_1",
      "ports": {
        "bus1": 8162,
        "bus2": 9634
      },
      "params": {
        "R": 0.0032918620854616165,
        "X": 0.019375979900360107,
        "G": 0.0,
        "B": 0.039607297629117966
      },
      "extension": {
        "length": 18989.28798486328,
        "rating": 238.37518692016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_8163_8164_1",
      "ports": {
        "bus1": 8163,
        "bus2": 8164
      },
      "params": {
        "R": 0.0002755488676484674,
        "X": 0.001175773679278791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8163_8165_1",
      "ports": {
        "bus1": 8163,
        "bus2": 8165
      },
      "params": {
        "R": 0.00495111383497715,
        "X": 0.026340270414948463,
        "G": 0.0,
        "B": 0.018245801329612732
      },
      "extension": {
        "length": 15346.029481567382,
        "rating": 281.9706439971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_8165_9782_1",
      "ports": {
        "bus1": 8165,
        "bus2": 9782
      },
      "params": {
        "R": 0.002044548047706485,
        "X": 0.014464550651609898,
        "G": 0.0,
        "B": 0.012031600810587406
      },
      "extension": {
        "length": 9270.462583190918,
        "rating": 284.86483097076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_8166_8167_1",
      "ports": {
        "bus1": 8166,
        "bus2": 8167
      },
      "params": {
        "R": 0.0002732357243075967,
        "X": 0.0011113407090306282,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8167_8168_1",
      "ports": {
        "bus1": 8167,
        "bus2": 8168
      },
      "params": {
        "R": 0.0017765872180461884,
        "X": 0.012298330664634705,
        "G": 0.0,
        "B": 0.005676192697137594
      },
      "extension": {
        "length": 6472.2011533813475,
        "rating": 246.40088081359863
      }
    },
    {
      "class": "Branch",
      "id": "branch_8167_8173_1",
      "ports": {
        "bus1": 8173,
        "bus2": 8167
      },
      "params": {
        "R": 0.002702973550185561,
        "X": 0.016884062439203262,
        "G": 0.0,
        "B": 0.018747545778751373
      },
      "extension": {
        "length": 13656.679946411134,
        "rating": 205.76062202453613
      }
    },
    {
      "class": "Branch",
      "id": "branch_8167_9634_1",
      "ports": {
        "bus1": 8167,
        "bus2": 9634
      },
      "params": {
        "R": 0.0046241809614002705,
        "X": 0.02870013751089573,
        "G": 0.0,
        "B": 0.02359601855278015
      },
      "extension": {
        "length": 18847.369019531252,
        "rating": 255.60874938964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_8168_8171_1",
      "ports": {
        "bus1": 8171,
        "bus2": 8168
      },
      "params": {
        "R": 0.0012306406861171126,
        "X": 0.007792170159518718,
        "G": 0.0,
        "B": 0.04584001004695892
      },
      "extension": {
        "length": 12479.83287286377,
        "rating": 309.62653160095215
      }
    },
    {
      "class": "Branch",
      "id": "branch_8168_8181_1",
      "ports": {
        "bus1": 8181,
        "bus2": 8168
      },
      "params": {
        "R": 0.0030059737619012594,
        "X": 0.01968390680849552,
        "G": 0.0,
        "B": 0.043408237397670746
      },
      "extension": {
        "length": 20934.4732064209,
        "rating": 265.6620740890503
      }
    },
    {
      "class": "Branch",
      "id": "branch_8168_9700_1",
      "ports": {
        "bus1": 8168,
        "bus2": 9700
      },
      "params": {
        "R": 0.0024871602654457092,
        "X": 0.01674584299325943,
        "G": 0.0,
        "B": 0.04663465544581413
      },
      "extension": {
        "length": 20977.273896240236,
        "rating": 336.5973711013794
      }
    },
    {
      "class": "Branch",
      "id": "branch_8169_8170_1",
      "ports": {
        "bus1": 8169,
        "bus2": 8170
      },
      "params": {
        "R": 0.00022223700943868607,
        "X": 0.0010307871270924807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8169_8172_1",
      "ports": {
        "bus1": 8172,
        "bus2": 8169
      },
      "params": {
        "R": 0.00352293998003006,
        "X": 0.023783676326274872,
        "G": 0.0,
        "B": 0.013127600774168968
      },
      "extension": {
        "length": 12687.349531860353,
        "rating": 227.59394645690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_8169_8173_1",
      "ports": {
        "bus1": 8169,
        "bus2": 8173
      },
      "params": {
        "R": 0.0016690690536051989,
        "X": 0.00917210802435875,
        "G": 0.0,
        "B": 0.018559807911515236
      },
      "extension": {
        "length": 9366.23194683838,
        "rating": 212.52179145812988
      }
    },
    {
      "class": "Branch",
      "id": "branch_8171_9760_1",
      "ports": {
        "bus1": 8171,
        "bus2": 9760
      },
      "params": {
        "R": 0.005508923437446356,
        "X": 0.031393107026815414,
        "G": 0.0,
        "B": 0.06879197061061859
      },
      "extension": {
        "length": 33359.956861816405,
        "rating": 296.25492095947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_8173_8174_1",
      "ports": {
        "bus1": 8173,
        "bus2": 8174
      },
      "params": {
        "R": 0.00020421741646714509,
        "X": 0.0011445078998804092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8175_8176_1",
      "ports": {
        "bus1": 8176,
        "bus2": 8175
      },
      "params": {
        "R": 0.005341900512576103,
        "X": 0.029452843591570854,
        "G": 0.0,
        "B": 0.028534414246678352
      },
      "extension": {
        "length": 20202.775868408204,
        "rating": 329.26926612854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_8175_8179_1",
      "ports": {
        "bus1": 8175,
        "bus2": 8179
      },
      "params": {
        "R": 0.008073091506958008,
        "X": 0.05102233216166496,
        "G": 0.0,
        "B": 0.019559605047106743
      },
      "extension": {
        "length": 22317.863882080077,
        "rating": 292.6858186721802
      }
    },
    {
      "class": "Branch",
      "id": "branch_8176_8177_1",
      "ports": {
        "bus1": 8176,
        "bus2": 8177
      },
      "params": {
        "R": 0.00020920243696309626,
        "X": 0.001174126286059618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8176_9977_1",
      "ports": {
        "bus1": 8176,
        "bus2": 9977
      },
      "params": {
        "R": 0.00539575656875968,
        "X": 0.03813546523451805,
        "G": 0.0,
        "B": 0.03831009566783905
      },
      "extension": {
        "length": 28000.457767089843,
        "rating": 334.3585252761841
      }
    },
    {
      "class": "Branch",
      "id": "branch_8178_8179_1",
      "ports": {
        "bus1": 8179,
        "bus2": 8178
      },
      "params": {
        "R": 0.0019293987425044177,
        "X": 0.013463139533996582,
        "G": 0.0,
        "B": 0.0043061175383627415
      },
      "extension": {
        "length": 5690.769327850342,
        "rating": 291.6311025619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_8178_8180_1",
      "ports": {
        "bus1": 8178,
        "bus2": 8180
      },
      "params": {
        "R": 0.0044233109802007675,
        "X": 0.026543432846665382,
        "G": 0.0,
        "B": 0.00933926459401846
      },
      "extension": {
        "length": 12015.64867126465,
        "rating": 230.3102731704712
      }
    },
    {
      "class": "Branch",
      "id": "branch_8178_8283_1",
      "ports": {
        "bus1": 8283,
        "bus2": 8178
      },
      "params": {
        "R": 0.004907202906906605,
        "X": 0.028252555057406425,
        "G": 0.0,
        "B": 0.03267333284020424
      },
      "extension": {
        "length": 21813.295517578124,
        "rating": 282.4815273284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_8182_8183_1",
      "ports": {
        "bus1": 8182,
        "bus2": 8183
      },
      "params": {
        "R": 0.0027211958076804876,
        "X": 0.013600590638816357,
        "G": 0.0,
        "B": 0.009669758379459381
      },
      "extension": {
        "length": 7370.600478881836,
        "rating": 264.955997467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_8182_8186_1",
      "ports": {
        "bus1": 8186,
        "bus2": 8182
      },
      "params": {
        "R": 0.0010767517378553748,
        "X": 0.007466236595064402,
        "G": 0.0,
        "B": 0.0077148019336164
      },
      "extension": {
        "length": 5903.727584930421,
        "rating": 244.49808597564697
      }
    },
    {
      "class": "Branch",
      "id": "branch_8183_8184_1",
      "ports": {
        "bus1": 8183,
        "bus2": 8184
      },
      "params": {
        "R": 0.00027889214106835425,
        "X": 0.0010179242817685008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8183_8185_1",
      "ports": {
        "bus1": 8183,
        "bus2": 8185
      },
      "params": {
        "R": 0.003362710354849696,
        "X": 0.017987055703997612,
        "G": 0.0,
        "B": 0.015201150439679623
      },
      "extension": {
        "length": 11594.602813293457,
        "rating": 257.40721225738525
      }
    },
    {
      "class": "Branch",
      "id": "branch_8183_8191_1",
      "ports": {
        "bus1": 8183,
        "bus2": 8191
      },
      "params": {
        "R": 0.0032059503719210625,
        "X": 0.017675982788205147,
        "G": 0.0,
        "B": 0.021708406507968903
      },
      "extension": {
        "length": 13002.18408215332,
        "rating": 284.7780227661133
      }
    },
    {
      "class": "Branch",
      "id": "branch_8183_9063_1",
      "ports": {
        "bus1": 8183,
        "bus2": 9063
      },
      "params": {
        "R": 0.0011646859347820282,
        "X": 0.007013567257672548,
        "G": 0.0,
        "B": 0.054333221167325974
      },
      "extension": {
        "length": 15015.136423095704,
        "rating": 237.54611015319824
      }
    },
    {
      "class": "Branch",
      "id": "branch_8185_8186_1",
      "ports": {
        "bus1": 8186,
        "bus2": 8185
      },
      "params": {
        "R": 0.0018549920059740543,
        "X": 0.011491839773952961,
        "G": 0.0,
        "B": 0.005112398415803909
      },
      "extension": {
        "length": 5088.934412017822,
        "rating": 231.86185359954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_8187_8188_1",
      "ports": {
        "bus1": 8187,
        "bus2": 8188
      },
      "params": {
        "R": 0.0002702609053812921,
        "X": 0.0010089529678225517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8187_8212_1",
      "ports": {
        "bus1": 8187,
        "bus2": 8212
      },
      "params": {
        "R": 0.002959092613309622,
        "X": 0.018176203593611717,
        "G": 0.0,
        "B": 0.014886431396007538
      },
      "extension": {
        "length": 11025.428229492189,
        "rating": 247.6710557937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_8187_8214_1",
      "ports": {
        "bus1": 8187,
        "bus2": 8214
      },
      "params": {
        "R": 0.002544223330914974,
        "X": 0.015869634225964546,
        "G": 0.0,
        "B": 0.011313678696751595
      },
      "extension": {
        "length": 8966.667010253906,
        "rating": 271.24199867248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_8189_8191_1",
      "ports": {
        "bus1": 8189,
        "bus2": 8191
      },
      "params": {
        "R": 0.0045101395808160305,
        "X": 0.020355377346277237,
        "G": 0.0,
        "B": 0.011961489915847778
      },
      "extension": {
        "length": 11853.828850891114,
        "rating": 286.4818334579468
      }
    },
    {
      "class": "Branch",
      "id": "branch_8189_9044_1",
      "ports": {
        "bus1": 9044,
        "bus2": 8189
      },
      "params": {
        "R": 0.0025615158956497908,
        "X": 0.017406681552529335,
        "G": 0.0,
        "B": 0.021672451868653297
      },
      "extension": {
        "length": 13120.180275146486,
        "rating": 287.8499507904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_8190_8191_1",
      "ports": {
        "bus1": 8190,
        "bus2": 8191
      },
      "params": {
        "R": 0.00029749024542979896,
        "X": 0.001038242713548243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8192_8193_1",
      "ports": {
        "bus1": 8192,
        "bus2": 8193
      },
      "params": {
        "R": 0.0002809541765600443,
        "X": 0.001170410425402224,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8192_8199_1",
      "ports": {
        "bus1": 8192,
        "bus2": 8199
      },
      "params": {
        "R": 0.0025252641644328833,
        "X": 0.015209987759590149,
        "G": 0.0,
        "B": 0.06797958165407181
      },
      "extension": {
        "length": 23535.279293334963,
        "rating": 275.03364086151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_8192_8218_1",
      "ports": {
        "bus1": 8218,
        "bus2": 8192
      },
      "params": {
        "R": 0.0008745263330638409,
        "X": 0.0052025881595909595,
        "G": 0.0,
        "B": 0.01110477838665247
      },
      "extension": {
        "length": 5688.937172241212,
        "rating": 277.12459564208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_8194_8195_1",
      "ports": {
        "bus1": 8194,
        "bus2": 8195
      },
      "params": {
        "R": 0.00027989730006083846,
        "X": 0.0010957614285871387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8194_8218_1",
      "ports": {
        "bus1": 8194,
        "bus2": 8218
      },
      "params": {
        "R": 0.0019990208093076944,
        "X": 0.013127109967172146,
        "G": 0.0,
        "B": 0.012639328837394714
      },
      "extension": {
        "length": 10002.598871154785,
        "rating": 266.44444465637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_8194_8292_1",
      "ports": {
        "bus1": 8194,
        "bus2": 8292
      },
      "params": {
        "R": 0.006843645125627518,
        "X": 0.03836836665868759,
        "G": 0.0,
        "B": 0.033237285912036896
      },
      "extension": {
        "length": 26957.07066357422,
        "rating": 263.7737512588501
      }
    },
    {
      "class": "Branch",
      "id": "branch_8194_8293_1",
      "ports": {
        "bus1": 8194,
        "bus2": 8293
      },
      "params": {
        "R": 0.006434961687773466,
        "X": 0.036228589713573456,
        "G": 0.0,
        "B": 0.03005879558622837
      },
      "extension": {
        "length": 22233.705205078124,
        "rating": 258.2253932952881
      }
    },
    {
      "class": "Branch",
      "id": "branch_8194_8314_1",
      "ports": {
        "bus1": 8194,
        "bus2": 8314
      },
      "params": {
        "R": 0.011303968727588654,
        "X": 0.07652446627616882,
        "G": 0.0,
        "B": 0.11385419219732285
      },
      "extension": {
        "length": 65311.10539013672,
        "rating": 286.3858461380005
      }
    },
    {
      "class": "Branch",
      "id": "branch_8194_8390_1",
      "ports": {
        "bus1": 8194,
        "bus2": 8390
      },
      "params": {
        "R": 0.011294635012745857,
        "X": 0.06771925836801529,
        "G": 0.0,
        "B": 0.09193500876426697
      },
      "extension": {
        "length": 58301.700864257815,
        "rating": 251.3484001159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_8194_9607_1",
      "ports": {
        "bus1": 8194,
        "bus2": 9607
      },
      "params": {
        "R": 0.008363325148820877,
        "X": 0.06004370376467705,
        "G": 0.0,
        "B": 0.039381809532642365
      },
      "extension": {
        "length": 34607.207056640626,
        "rating": 229.18689250946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_8196_8197_1",
      "ports": {
        "bus1": 8196,
        "bus2": 8197
      },
      "params": {
        "R": 0.0002820672234520316,
        "X": 0.0010733044473454356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8196_8284_1",
      "ports": {
        "bus1": 8196,
        "bus2": 8284
      },
      "params": {
        "R": 0.01646076701581478,
        "X": 0.10698015242815018,
        "G": 0.0,
        "B": 0.058375440537929535
      },
      "extension": {
        "length": 61320.51008789063,
        "rating": 259.8989725112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_8196_9503_1",
      "ports": {
        "bus1": 9503,
        "bus2": 8196
      },
      "params": {
        "R": 0.002387093845754862,
        "X": 0.012235334143042564,
        "G": 0.0,
        "B": 0.005097215995192528
      },
      "extension": {
        "length": 5906.095382263184,
        "rating": 255.7931423187256
      }
    },
    {
      "class": "Branch",
      "id": "branch_8198_8664_1",
      "ports": {
        "bus1": 8664,
        "bus2": 8198
      },
      "params": {
        "R": 0.0028942525386810303,
        "X": 0.01753888837993145,
        "G": 0.0,
        "B": 0.010543677024543285
      },
      "extension": {
        "length": 9970.108133422851,
        "rating": 228.139066696167
      }
    },
    {
      "class": "Branch",
      "id": "branch_8198_8667_1",
      "ports": {
        "bus1": 8198,
        "bus2": 8667
      },
      "params": {
        "R": 0.004480155184864998,
        "X": 0.0246572308242321,
        "G": 0.0,
        "B": 0.011758615262806416
      },
      "extension": {
        "length": 12437.820297729493,
        "rating": 239.69683647155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_8199_8200_1",
      "ports": {
        "bus1": 8199,
        "bus2": 8200
      },
      "params": {
        "R": 0.0009111674153245986,
        "X": 0.005910279229283333,
        "G": 0.0,
        "B": 0.014755704440176487
      },
      "extension": {
        "length": 6414.926626098633,
        "rating": 269.74403858184814
      }
    },
    {
      "class": "Branch",
      "id": "branch_8200_8219_1",
      "ports": {
        "bus1": 8200,
        "bus2": 8219
      },
      "params": {
        "R": 0.0009328800369985402,
        "X": 0.006814408116042614,
        "G": 0.0,
        "B": 0.014407639391720295
      },
      "extension": {
        "length": 7394.164110351563,
        "rating": 265.0519847869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_8201_8202_1",
      "ports": {
        "bus1": 8201,
        "bus2": 8202
      },
      "params": {
        "R": 0.00021173177810851485,
        "X": 0.0011018251534551382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8201_8203_1",
      "ports": {
        "bus1": 8203,
        "bus2": 8201
      },
      "params": {
        "R": 0.0017249768134206533,
        "X": 0.011640659533441067,
        "G": 0.0,
        "B": 0.007655371446162462
      },
      "extension": {
        "length": 6854.580278503418,
        "rating": 275.1837730407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_8201_8207_1",
      "ports": {
        "bus1": 8207,
        "bus2": 8201
      },
      "params": {
        "R": 0.0004049848939757794,
        "X": 0.0027028745971620083,
        "G": 0.0,
        "B": 0.002639108570292592
      },
      "extension": {
        "length": 1980.651725326538,
        "rating": 280.8978796005249
      }
    },
    {
      "class": "Branch",
      "id": "branch_8203_8204_1",
      "ports": {
        "bus1": 8203,
        "bus2": 8204
      },
      "params": {
        "R": 0.00028189204749651253,
        "X": 0.0011423089308664203,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8203_8210_1",
      "ports": {
        "bus1": 8203,
        "bus2": 8210
      },
      "params": {
        "R": 0.0025851090904325247,
        "X": 0.015445508994162083,
        "G": 0.0,
        "B": 0.007732956204563379
      },
      "extension": {
        "length": 7988.143203369141,
        "rating": 267.7083969116211
      }
    },
    {
      "class": "Branch",
      "id": "branch_8205_8210_1",
      "ports": {
        "bus1": 8210,
        "bus2": 8205
      },
      "params": {
        "R": 0.0033924991730600595,
        "X": 0.019927049055695534,
        "G": 0.0,
        "B": 0.01523007545620203
      },
      "extension": {
        "length": 12717.276402832033,
        "rating": 255.10542392730713
      }
    },
    {
      "class": "Branch",
      "id": "branch_8205_8214_1",
      "ports": {
        "bus1": 8205,
        "bus2": 8214
      },
      "params": {
        "R": 0.0032903084065765142,
        "X": 0.014555644243955612,
        "G": 0.0,
        "B": 0.007720766123384237
      },
      "extension": {
        "length": 8071.681057800293,
        "rating": 269.2458152770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_8206_8207_1",
      "ports": {
        "bus1": 8207,
        "bus2": 8206
      },
      "params": {
        "R": 0.00018279637151863426,
        "X": 0.012571311555802822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8206_8208_1",
      "ports": {
        "bus1": 8206,
        "bus2": 8208
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8208_9478_1",
      "ports": {
        "bus1": 8208,
        "bus2": 9478
      },
      "params": {
        "R": 0.00035144417779520154,
        "X": 0.006886190734803677,
        "G": 0.0,
        "B": 0.5897305607795715
      },
      "extension": {
        "length": 46768.217227294925,
        "rating": 2430.7090759277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_8208_9861_1",
      "ports": {
        "bus1": 9861,
        "bus2": 8208
      },
      "params": {
        "R": 0.00043556385207921267,
        "X": 0.007035087328404188,
        "G": 0.0,
        "B": 0.7274832725524902
      },
      "extension": {
        "length": 53126.99662939453,
        "rating": 2538.105010986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_8209_8211_1",
      "ports": {
        "bus1": 8209,
        "bus2": 8211
      },
      "params": {
        "R": 0.004589147865772247,
        "X": 0.02527446486055851,
        "G": 0.0,
        "B": 0.024991262704133987
      },
      "extension": {
        "length": 18601.974509765627,
        "rating": 258.5669755935669
      }
    },
    {
      "class": "Branch",
      "id": "branch_8209_8667_1",
      "ports": {
        "bus1": 8667,
        "bus2": 8209
      },
      "params": {
        "R": 0.0024169632233679295,
        "X": 0.013211163692176342,
        "G": 0.0,
        "B": 0.010833603329956532
      },
      "extension": {
        "length": 8693.861917785645,
        "rating": 246.59185409545898
      }
    },
    {
      "class": "Branch",
      "id": "branch_8210_8211_1",
      "ports": {
        "bus1": 8211,
        "bus2": 8210
      },
      "params": {
        "R": 0.0018949024379253387,
        "X": 0.010827858000993729,
        "G": 0.0,
        "B": 0.013696175068616867
      },
      "extension": {
        "length": 9005.813364990234,
        "rating": 272.268271446228
      }
    },
    {
      "class": "Branch",
      "id": "branch_8212_8213_1",
      "ports": {
        "bus1": 8212,
        "bus2": 8213
      },
      "params": {
        "R": 0.00022415860439650714,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8212_8215_1",
      "ports": {
        "bus1": 8215,
        "bus2": 8212
      },
      "params": {
        "R": 0.005255432799458504,
        "X": 0.02706541307270527,
        "G": 0.0,
        "B": 0.010644573718309402
      },
      "extension": {
        "length": 12173.72590612793,
        "rating": 252.00848579406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_8215_8216_1",
      "ports": {
        "bus1": 8215,
        "bus2": 8216
      },
      "params": {
        "R": 0.00023792214051354676,
        "X": 0.0010693763615563512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8215_8286_1",
      "ports": {
        "bus1": 8286,
        "bus2": 8215
      },
      "params": {
        "R": 0.006832450162619352,
        "X": 0.04162602499127388,
        "G": 0.0,
        "B": 0.0446801520884037
      },
      "extension": {
        "length": 31447.94305737305,
        "rating": 273.00078868865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_8215_9055_1",
      "ports": {
        "bus1": 8215,
        "bus2": 9055
      },
      "params": {
        "R": 0.0070226164534688,
        "X": 0.03413426876068115,
        "G": 0.0,
        "B": 0.02497471496462822
      },
      "extension": {
        "length": 19637.658502075195,
        "rating": 248.0905294418335
      }
    },
    {
      "class": "Branch",
      "id": "branch_8217_8218_1",
      "ports": {
        "bus1": 8217,
        "bus2": 8218
      },
      "params": {
        "R": 0.0002088680339511484,
        "X": 0.0010744427563622594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8218_8221_1",
      "ports": {
        "bus1": 8221,
        "bus2": 8218
      },
      "params": {
        "R": 0.0015660726930946112,
        "X": 0.009118229150772095,
        "G": 0.0,
        "B": 0.01204778254032135
      },
      "extension": {
        "length": 7187.508468566894,
        "rating": 258.33189487457275
      }
    },
    {
      "class": "Branch",
      "id": "branch_8219_8220_1",
      "ports": {
        "bus1": 8219,
        "bus2": 8220
      },
      "params": {
        "R": 0.00021453147928696126,
        "X": 0.0010815300047397614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8219_8308_1",
      "ports": {
        "bus1": 8219,
        "bus2": 8308
      },
      "params": {
        "R": 0.006814837455749512,
        "X": 0.04502280801534653,
        "G": 0.0,
        "B": 0.023136882111430168
      },
      "extension": {
        "length": 22592.68338647461,
        "rating": 207.54568576812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_8219_8338_1",
      "ports": {
        "bus1": 8219,
        "bus2": 8338
      },
      "params": {
        "R": 0.011407223530113697,
        "X": 0.06584449112415314,
        "G": 0.0,
        "B": 0.043431539088487625
      },
      "extension": {
        "length": 38336.40919775391,
        "rating": 260.37349700927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_8221_8300_1",
      "ports": {
        "bus1": 8300,
        "bus2": 8221
      },
      "params": {
        "R": 0.0028883744962513447,
        "X": 0.015589511021971703,
        "G": 0.0,
        "B": 0.009960153140127659
      },
      "extension": {
        "length": 8817.306615417481,
        "rating": 266.9132471084595
      }
    },
    {
      "class": "Branch",
      "id": "branch_8222_8223_1",
      "ports": {
        "bus1": 8222,
        "bus2": 8223
      },
      "params": {
        "R": 0.0002263695641886443,
        "X": 0.0011707576923072338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8222_8225_1",
      "ports": {
        "bus1": 8222,
        "bus2": 8225
      },
      "params": {
        "R": 0.0010354804107919335,
        "X": 0.006382930092513561,
        "G": 0.0,
        "B": 0.00481658149510622
      },
      "extension": {
        "length": 3707.344045074463,
        "rating": 268.75648498535156
      }
    },
    {
      "class": "Branch",
      "id": "branch_8222_10025_1",
      "ports": {
        "bus1": 8222,
        "bus2": 10025
      },
      "params": {
        "R": 0.004404476843774319,
        "X": 0.026317395269870758,
        "G": 0.0,
        "B": 0.01890745386481285
      },
      "extension": {
        "length": 17011.572888427734,
        "rating": 273.0537414550781
      }
    },
    {
      "class": "Branch",
      "id": "branch_8224_8236_1",
      "ports": {
        "bus1": 8236,
        "bus2": 8224
      },
      "params": {
        "R": 0.0034957139287143946,
        "X": 0.020697753876447678,
        "G": 0.0,
        "B": 0.008025108836591244
      },
      "extension": {
        "length": 8870.389631103515,
        "rating": 241.2036418914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_8225_8230_1",
      "ports": {
        "bus1": 8225,
        "bus2": 8230
      },
      "params": {
        "R": 0.006108792964369059,
        "X": 0.03357359394431114,
        "G": 0.0,
        "B": 0.054927144199609756
      },
      "extension": {
        "length": 28812.760743164064,
        "rating": 239.68000411987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_8225_8242_1",
      "ports": {
        "bus1": 8225,
        "bus2": 8242
      },
      "params": {
        "R": 0.0032687648199498653,
        "X": 0.018389075994491577,
        "G": 0.0,
        "B": 0.08187868446111679
      },
      "extension": {
        "length": 27885.57259350586,
        "rating": 279.42662239074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_8225_9339_1",
      "ports": {
        "bus1": 9339,
        "bus2": 8225
      },
      "params": {
        "R": 0.0015135749708861113,
        "X": 0.007982047274708748,
        "G": 0.0,
        "B": 0.015456187538802624
      },
      "extension": {
        "length": 7978.046587097168,
        "rating": 255.9807538986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_8226_8227_1",
      "ports": {
        "bus1": 8226,
        "bus2": 8227
      },
      "params": {
        "R": 0.00026719161542132497,
        "X": 0.0011756183812394738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8226_8230_1",
      "ports": {
        "bus1": 8226,
        "bus2": 8230
      },
      "params": {
        "R": 0.0026571231428533792,
        "X": 0.01828150823712349,
        "G": 0.0,
        "B": 0.01304881926625967
      },
      "extension": {
        "length": 10947.899845458986,
        "rating": 273.4564542770386
      }
    },
    {
      "class": "Branch",
      "id": "branch_8226_8234_1",
      "ports": {
        "bus1": 8226,
        "bus2": 8234
      },
      "params": {
        "R": 0.002198242349550128,
        "X": 0.01365997176617384,
        "G": 0.0,
        "B": 0.009258732199668884
      },
      "extension": {
        "length": 8100.756120300293,
        "rating": 259.462833404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_8228_8229_1",
      "ports": {
        "bus1": 8228,
        "bus2": 8229
      },
      "params": {
        "R": 0.00024852497153915465,
        "X": 0.0011708850506693125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8228_8231_1",
      "ports": {
        "bus1": 8231,
        "bus2": 8228
      },
      "params": {
        "R": 0.000742513220757246,
        "X": 0.003814800875261426,
        "G": 0.0,
        "B": 0.003465726738795638
      },
      "extension": {
        "length": 2796.886833480835,
        "rating": 295.00200748443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_8228_8237_1",
      "ports": {
        "bus1": 8228,
        "bus2": 8237
      },
      "params": {
        "R": 0.00897387694567442,
        "X": 0.056538812816143036,
        "G": 0.0,
        "B": 0.021413471549749374
      },
      "extension": {
        "length": 23105.470551635743,
        "rating": 222.8724241256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_8228_8246_1",
      "ports": {
        "bus1": 8228,
        "bus2": 8246
      },
      "params": {
        "R": 0.002906345296651125,
        "X": 0.016061294823884964,
        "G": 0.0,
        "B": 0.013674554415047169
      },
      "extension": {
        "length": 11088.99462854004,
        "rating": 280.7055473327637
      }
    },
    {
      "class": "Branch",
      "id": "branch_8230_9586_1",
      "ports": {
        "bus1": 8230,
        "bus2": 9586
      },
      "params": {
        "R": 0.002686761086806655,
        "X": 0.012897632084786892,
        "G": 0.0,
        "B": 0.006448548752814531
      },
      "extension": {
        "length": 6731.174718017578,
        "rating": 296.787166595459
      }
    },
    {
      "class": "Branch",
      "id": "branch_8231_8237_1",
      "ports": {
        "bus1": 8231,
        "bus2": 8237
      },
      "params": {
        "R": 0.0069337100721895695,
        "X": 0.04316624626517296,
        "G": 0.0,
        "B": 0.02410064823925495
      },
      "extension": {
        "length": 22010.256658081056,
        "rating": 244.97137069702148
      }
    },
    {
      "class": "Branch",
      "id": "branch_8231_9586_1",
      "ports": {
        "bus1": 8231,
        "bus2": 9586
      },
      "params": {
        "R": 0.0009574663126841187,
        "X": 0.0049438816495239735,
        "G": 0.0,
        "B": 0.0030717486515641212
      },
      "extension": {
        "length": 2511.127345687866,
        "rating": 311.63833141326904
      }
    },
    {
      "class": "Branch",
      "id": "branch_8232_8233_1",
      "ports": {
        "bus1": 8232,
        "bus2": 8233
      },
      "params": {
        "R": 0.0002586527552921325,
        "X": 0.0010650757467374206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8232_8484_1",
      "ports": {
        "bus1": 8484,
        "bus2": 8232
      },
      "params": {
        "R": 0.0012825251324102283,
        "X": 0.006971041671931744,
        "G": 0.0,
        "B": 0.004916120786219835
      },
      "extension": {
        "length": 4289.294604858399,
        "rating": 246.58353328704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_8232_8526_1",
      "ports": {
        "bus1": 8232,
        "bus2": 8526
      },
      "params": {
        "R": 0.0017463673138990998,
        "X": 0.009605729021131992,
        "G": 0.0,
        "B": 0.02168203517794609
      },
      "extension": {
        "length": 10461.026842712403,
        "rating": 251.12957954406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_8234_8242_1",
      "ports": {
        "bus1": 8242,
        "bus2": 8234
      },
      "params": {
        "R": 0.0011942413402721286,
        "X": 0.00806878786534071,
        "G": 0.0,
        "B": 0.00972201582044363
      },
      "extension": {
        "length": 5880.3922534790045,
        "rating": 248.50542545318604
      }
    },
    {
      "class": "Branch",
      "id": "branch_8234_8249_1",
      "ports": {
        "bus1": 8249,
        "bus2": 8234
      },
      "params": {
        "R": 0.0016488523688167334,
        "X": 0.011260190978646278,
        "G": 0.0,
        "B": 0.010987215675413609
      },
      "extension": {
        "length": 8301.65092767334,
        "rating": 269.4181203842163
      }
    },
    {
      "class": "Branch",
      "id": "branch_8234_8251_1",
      "ports": {
        "bus1": 8234,
        "bus2": 8251
      },
      "params": {
        "R": 0.0021838806569576263,
        "X": 0.013523384928703308,
        "G": 0.0,
        "B": 0.022012555971741676
      },
      "extension": {
        "length": 11399.872490112304,
        "rating": 261.36634349823
      }
    },
    {
      "class": "Branch",
      "id": "branch_8235_8236_1",
      "ports": {
        "bus1": 8235,
        "bus2": 8236
      },
      "params": {
        "R": 0.00022367459314409643,
        "X": 0.0011238721199333668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8236_10095_1",
      "ports": {
        "bus1": 10095,
        "bus2": 8236
      },
      "params": {
        "R": 0.0027867332100868225,
        "X": 0.018429316580295563,
        "G": 0.0,
        "B": 0.01409237738698721
      },
      "extension": {
        "length": 11490.923141784668,
        "rating": 245.76973915100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_8239_8240_1",
      "ports": {
        "bus1": 8239,
        "bus2": 8240
      },
      "params": {
        "R": 0.0002449724415782839,
        "X": 0.0011256245197728276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8239_8242_1",
      "ports": {
        "bus1": 8239,
        "bus2": 8242
      },
      "params": {
        "R": 0.002369347494095564,
        "X": 0.011566069908440113,
        "G": 0.0,
        "B": 0.011424715630710125
      },
      "extension": {
        "length": 8536.279652709962,
        "rating": 267.0623302459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_8239_8419_1",
      "ports": {
        "bus1": 8239,
        "bus2": 8419
      },
      "params": {
        "R": 0.003114390652626753,
        "X": 0.018725814297795296,
        "G": 0.0,
        "B": 0.017376698553562164
      },
      "extension": {
        "length": 12563.63854815674,
        "rating": 257.6972961425781
      }
    },
    {
      "class": "Branch",
      "id": "branch_8241_8242_1",
      "ports": {
        "bus1": 8241,
        "bus2": 8242
      },
      "params": {
        "R": 0.00028687421581707895,
        "X": 0.0011919050011783838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8242_8526_1",
      "ports": {
        "bus1": 8242,
        "bus2": 8526
      },
      "params": {
        "R": 0.0032824594527482986,
        "X": 0.020480530336499214,
        "G": 0.0,
        "B": 0.03466105833649635
      },
      "extension": {
        "length": 18645.094435913088,
        "rating": 258.29081535339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_8243_8487_1",
      "ports": {
        "bus1": 8243,
        "bus2": 8487
      },
      "params": {
        "R": 0.005197796039283276,
        "X": 0.032096728682518005,
        "G": 0.0,
        "B": 0.018241215497255325
      },
      "extension": {
        "length": 18238.26457067871,
        "rating": 247.58188724517822
      }
    },
    {
      "class": "Branch",
      "id": "branch_8243_8490_1",
      "ports": {
        "bus1": 8243,
        "bus2": 8490
      },
      "params": {
        "R": 0.001227505155839026,
        "X": 0.008328363299369812,
        "G": 0.0,
        "B": 0.003867731662467122
      },
      "extension": {
        "length": 3956.6614781799317,
        "rating": 255.34002780914307
      }
    },
    {
      "class": "Branch",
      "id": "branch_8244_8499_1",
      "ports": {
        "bus1": 8244,
        "bus2": 8499
      },
      "params": {
        "R": 0.01888372004032135,
        "X": 0.10513796657323837,
        "G": 0.0,
        "B": 0.06390468031167984
      },
      "extension": {
        "length": 53040.98085644531,
        "rating": 266.02561473846436
      }
    },
    {
      "class": "Branch",
      "id": "branch_8244_10084_1",
      "ports": {
        "bus1": 8244,
        "bus2": 10084
      },
      "params": {
        "R": 0.002801296766847372,
        "X": 0.014840561896562576,
        "G": 0.0,
        "B": 0.05039246007800102
      },
      "extension": {
        "length": 18843.972529174804,
        "rating": 269.6177005767822
      }
    },
    {
      "class": "Branch",
      "id": "branch_8245_8677_1",
      "ports": {
        "bus1": 8245,
        "bus2": 8677
      },
      "params": {
        "R": 0.013871938921511173,
        "X": 0.07868791371583939,
        "G": 0.0,
        "B": 0.037310946732759476
      },
      "extension": {
        "length": 37266.09266821289,
        "rating": 214.06195163726807
      }
    },
    {
      "class": "Branch",
      "id": "branch_8245_8926_1",
      "ports": {
        "bus1": 8245,
        "bus2": 8926
      },
      "params": {
        "R": 0.00465684337541461,
        "X": 0.021045982837677002,
        "G": 0.0,
        "B": 0.04065273329615593
      },
      "extension": {
        "length": 21372.79235888672,
        "rating": 205.3922414779663
      }
    },
    {
      "class": "Branch",
      "id": "branch_8246_8247_1",
      "ports": {
        "bus1": 8246,
        "bus2": 8247
      },
      "params": {
        "R": 0.0002038728416664526,
        "X": 0.00116699596401304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8246_9756_1",
      "ports": {
        "bus1": 9756,
        "bus2": 8246
      },
      "params": {
        "R": 0.0013818156439810991,
        "X": 0.007454428356140852,
        "G": 0.0,
        "B": 0.008186105638742447
      },
      "extension": {
        "length": 5900.413205841065,
        "rating": 276.0850429534912
      }
    },
    {
      "class": "Branch",
      "id": "branch_8248_8251_1",
      "ports": {
        "bus1": 8248,
        "bus2": 8251
      },
      "params": {
        "R": 0.0035954024642705917,
        "X": 0.015033445321023464,
        "G": 0.0,
        "B": 0.07427657395601273
      },
      "extension": {
        "length": 23799.795752197268,
        "rating": 265.0296449661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_8248_8483_1",
      "ports": {
        "bus1": 8248,
        "bus2": 8483
      },
      "params": {
        "R": 0.012019393034279346,
        "X": 0.06827317178249359,
        "G": 0.0,
        "B": 0.027798885479569435
      },
      "extension": {
        "length": 31645.70075390625,
        "rating": 227.0829200744629
      }
    },
    {
      "class": "Branch",
      "id": "branch_8248_8486_1",
      "ports": {
        "bus1": 8248,
        "bus2": 8486
      },
      "params": {
        "R": 0.005133697763085365,
        "X": 0.03361399844288826,
        "G": 0.0,
        "B": 0.03967908397316933
      },
      "extension": {
        "length": 25790.02859619141,
        "rating": 257.5677156448364
      }
    },
    {
      "class": "Branch",
      "id": "branch_8248_8517_1",
      "ports": {
        "bus1": 8248,
        "bus2": 8517
      },
      "params": {
        "R": 0.0069344802759587765,
        "X": 0.0428621843457222,
        "G": 0.0,
        "B": 0.03452899307012558
      },
      "extension": {
        "length": 27935.956680908203,
        "rating": 270.7235813140869
      }
    },
    {
      "class": "Branch",
      "id": "branch_8248_8518_1",
      "ports": {
        "bus1": 8248,
        "bus2": 8518
      },
      "params": {
        "R": 0.006794384680688381,
        "X": 0.047354552894830704,
        "G": 0.0,
        "B": 0.028309784829616547
      },
      "extension": {
        "length": 26558.295376464845,
        "rating": 235.41688919067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_8248_9756_1",
      "ports": {
        "bus1": 8248,
        "bus2": 9756
      },
      "params": {
        "R": 0.001211706199683249,
        "X": 0.006736297160387039,
        "G": 0.0,
        "B": 0.005992466583848
      },
      "extension": {
        "length": 4905.021672729492,
        "rating": 276.51989459991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_8249_8250_1",
      "ports": {
        "bus1": 8249,
        "bus2": 8250
      },
      "params": {
        "R": 0.00023732396948616952,
        "X": 0.0010826794896274805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8249_8636_1",
      "ports": {
        "bus1": 8249,
        "bus2": 8636
      },
      "params": {
        "R": 0.0031131955329328775,
        "X": 0.02012452483177185,
        "G": 0.0,
        "B": 0.00911340955644846
      },
      "extension": {
        "length": 9574.658736328125,
        "rating": 265.7806873321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_8251_8252_1",
      "ports": {
        "bus1": 8251,
        "bus2": 8252
      },
      "params": {
        "R": 0.00020449717703741044,
        "X": 0.0010583442635834217,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8251_8253_1",
      "ports": {
        "bus1": 8253,
        "bus2": 8251
      },
      "params": {
        "R": 0.002050346927717328,
        "X": 0.010700319893658161,
        "G": 0.0,
        "B": 0.00847636442631483
      },
      "extension": {
        "length": 6646.177278259278,
        "rating": 290.3496503829956
      }
    },
    {
      "class": "Branch",
      "id": "branch_8253_9638_1",
      "ports": {
        "bus1": 8253,
        "bus2": 9638
      },
      "params": {
        "R": 0.003381266025826335,
        "X": 0.019040992483496666,
        "G": 0.0,
        "B": 0.07414795458316803
      },
      "extension": {
        "length": 25026.739140014648,
        "rating": 294.78600025177
      }
    },
    {
      "class": "Branch",
      "id": "branch_8254_8255_1",
      "ports": {
        "bus1": 8254,
        "bus2": 8255
      },
      "params": {
        "R": 0.00020969950128346682,
        "X": 0.0011205343762412667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8254_8260_1",
      "ports": {
        "bus1": 8254,
        "bus2": 8260
      },
      "params": {
        "R": 0.00581123074516654,
        "X": 0.03675447776913643,
        "G": 0.0,
        "B": 0.019568901509046555
      },
      "extension": {
        "length": 19565.055259277346,
        "rating": 260.26604175567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_8254_9241_1",
      "ports": {
        "bus1": 8254,
        "bus2": 9241
      },
      "params": {
        "R": 0.009295760653913021,
        "X": 0.04804925620555878,
        "G": 0.0,
        "B": 0.04783343896269798
      },
      "extension": {
        "length": 32010.305475585938,
        "rating": 309.2611312866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_8254_9609_1",
      "ports": {
        "bus1": 9609,
        "bus2": 8254
      },
      "params": {
        "R": 0.0015613955911248922,
        "X": 0.009605064056813717,
        "G": 0.0,
        "B": 0.005515347700566053
      },
      "extension": {
        "length": 5479.888025390625,
        "rating": 320.18020153045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_8256_8258_1",
      "ports": {
        "bus1": 8256,
        "bus2": 8258
      },
      "params": {
        "R": 0.0015246538678184152,
        "X": 0.010175280272960663,
        "G": 0.0,
        "B": 0.01639183983206749
      },
      "extension": {
        "length": 9032.235542907714,
        "rating": 229.77290153503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_8256_8272_1",
      "ports": {
        "bus1": 8272,
        "bus2": 8256
      },
      "params": {
        "R": 0.004897623788565397,
        "X": 0.025591962039470673,
        "G": 0.0,
        "B": 0.032797496765851974
      },
      "extension": {
        "length": 20536.420805419923,
        "rating": 272.17586040496826
      }
    },
    {
      "class": "Branch",
      "id": "branch_8257_8271_1",
      "ports": {
        "bus1": 8271,
        "bus2": 8257
      },
      "params": {
        "R": 0.0024676888715475798,
        "X": 0.017074240371584892,
        "G": 0.0,
        "B": 0.03844786435365677
      },
      "extension": {
        "length": 17042.305524169922,
        "rating": 289.111852645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_8257_8279_1",
      "ports": {
        "bus1": 8257,
        "bus2": 8279
      },
      "params": {
        "R": 0.0033492359798401594,
        "X": 0.01817871257662773,
        "G": 0.0,
        "B": 0.010063438676297665
      },
      "extension": {
        "length": 10435.583860839844,
        "rating": 255.4926633834839
      }
    },
    {
      "class": "Branch",
      "id": "branch_8258_8259_1",
      "ports": {
        "bus1": 8258,
        "bus2": 8259
      },
      "params": {
        "R": 0.00028472812846302986,
        "X": 0.0011700685136020184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8258_8274_1",
      "ports": {
        "bus1": 8274,
        "bus2": 8258
      },
      "params": {
        "R": 0.004581289831548929,
        "X": 0.024453962221741676,
        "G": 0.0,
        "B": 0.01311970129609108
      },
      "extension": {
        "length": 11555.185568115236,
        "rating": 264.5383358001709
      }
    },
    {
      "class": "Branch",
      "id": "branch_8260_8261_1",
      "ports": {
        "bus1": 8260,
        "bus2": 8261
      },
      "params": {
        "R": 0.00021041766740381718,
        "X": 0.0011103878496214747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8260_8262_1",
      "ports": {
        "bus1": 8260,
        "bus2": 8262
      },
      "params": {
        "R": 0.0025206487625837326,
        "X": 0.018301429226994514,
        "G": 0.0,
        "B": 0.00461569195613265
      },
      "extension": {
        "length": 6885.24001171875,
        "rating": 261.0719680786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_8262_8263_1",
      "ports": {
        "bus1": 8262,
        "bus2": 8263
      },
      "params": {
        "R": 0.0002368003479205072,
        "X": 0.0010633270721882582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8262_9609_1",
      "ports": {
        "bus1": 9609,
        "bus2": 8262
      },
      "params": {
        "R": 0.001965022413060069,
        "X": 0.013537122868001461,
        "G": 0.0,
        "B": 0.020723283290863037
      },
      "extension": {
        "length": 11960.363999267578,
        "rating": 295.1026916503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_8264_8277_1",
      "ports": {
        "bus1": 8264,
        "bus2": 8277
      },
      "params": {
        "R": 0.005698667373508215,
        "X": 0.03476285934448242,
        "G": 0.0,
        "B": 0.020077813416719437
      },
      "extension": {
        "length": 19216.957204467773,
        "rating": 299.2069959640503
      }
    },
    {
      "class": "Branch",
      "id": "branch_8265_8266_1",
      "ports": {
        "bus1": 8265,
        "bus2": 8266
      },
      "params": {
        "R": 0.0002396478084847331,
        "X": 0.0011474831262603402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8266_9457_1",
      "ports": {
        "bus1": 9457,
        "bus2": 8266
      },
      "params": {
        "R": 0.0011002295650541782,
        "X": 0.0071734292432665825,
        "G": 0.0,
        "B": 0.014666515402495861
      },
      "extension": {
        "length": 7853.146908508301,
        "rating": 288.6624336242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_8266_10072_1",
      "ports": {
        "bus1": 10072,
        "bus2": 8266
      },
      "params": {
        "R": 0.0007087994017638266,
        "X": 0.003925532568246126,
        "G": 0.0,
        "B": 0.008157720789313316
      },
      "extension": {
        "length": 4160.726394378662,
        "rating": 291.5647268295288
      }
    },
    {
      "class": "Branch",
      "id": "branch_8267_8268_1",
      "ports": {
        "bus1": 8267,
        "bus2": 8268
      },
      "params": {
        "R": 0.00020269682863727212,
        "X": 0.0011523760622367263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8267_9609_1",
      "ports": {
        "bus1": 9609,
        "bus2": 8267
      },
      "params": {
        "R": 0.0010894451988860965,
        "X": 0.006234803237020969,
        "G": 0.0,
        "B": 0.0049523827619850636
      },
      "extension": {
        "length": 3776.495545074463,
        "rating": 281.53839111328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_8267_10072_1",
      "ports": {
        "bus1": 8267,
        "bus2": 10072
      },
      "params": {
        "R": 0.000916435441467911,
        "X": 0.004705282859504223,
        "G": 0.0,
        "B": 0.002876296639442444
      },
      "extension": {
        "length": 2408.477518295288,
        "rating": 277.9005289077759
      }
    },
    {
      "class": "Branch",
      "id": "branch_8269_8270_1",
      "ports": {
        "bus1": 8269,
        "bus2": 8270
      },
      "params": {
        "R": 0.00021216055029071867,
        "X": 0.0010564617114141583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8269_9450_1",
      "ports": {
        "bus1": 8269,
        "bus2": 9450
      },
      "params": {
        "R": 0.0020037933718413115,
        "X": 0.011932485736906528,
        "G": 0.0,
        "B": 0.025877786800265312
      },
      "extension": {
        "length": 11802.662787963867,
        "rating": 299.2732048034668
      }
    },
    {
      "class": "Branch",
      "id": "branch_8269_9609_1",
      "ports": {
        "bus1": 8269,
        "bus2": 9609
      },
      "params": {
        "R": 0.0012634703889489174,
        "X": 0.008533148095011711,
        "G": 0.0,
        "B": 0.008475174196064472
      },
      "extension": {
        "length": 5988.279935577393,
        "rating": 318.5886859893799
      }
    },
    {
      "class": "Branch",
      "id": "branch_8272_8273_1",
      "ports": {
        "bus1": 8272,
        "bus2": 8273
      },
      "params": {
        "R": 0.00020997367391828448,
        "X": 0.0010981751838698983,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8272_9236_1",
      "ports": {
        "bus1": 9236,
        "bus2": 8272
      },
      "params": {
        "R": 0.0045007760636508465,
        "X": 0.02681672014296055,
        "G": 0.0,
        "B": 0.02356608770787716
      },
      "extension": {
        "length": 16388.58165930176,
        "rating": 270.82509994506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_8274_8275_1",
      "ports": {
        "bus1": 8274,
        "bus2": 8275
      },
      "params": {
        "R": 0.00023225891345646232,
        "X": 0.0011562296422198415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8274_9250_1",
      "ports": {
        "bus1": 8274,
        "bus2": 9250
      },
      "params": {
        "R": 0.006213710643351078,
        "X": 0.03391643613576889,
        "G": 0.0,
        "B": 0.04109595715999603
      },
      "extension": {
        "length": 27029.52810131836,
        "rating": 299.0731954574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_8274_9450_1",
      "ports": {
        "bus1": 9450,
        "bus2": 8274
      },
      "params": {
        "R": 0.0009340214310213923,
        "X": 0.005472106859087944,
        "G": 0.0,
        "B": 0.006386850960552692
      },
      "extension": {
        "length": 4290.9663749084475,
        "rating": 294.1215515136719
      }
    },
    {
      "class": "Branch",
      "id": "branch_8276_8277_1",
      "ports": {
        "bus1": 8276,
        "bus2": 8277
      },
      "params": {
        "R": 0.00027062807930633426,
        "X": 0.0010775569826364517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8277_9250_1",
      "ports": {
        "bus1": 8277,
        "bus2": 9250
      },
      "params": {
        "R": 0.0013718341942876577,
        "X": 0.009348934516310692,
        "G": 0.0,
        "B": 0.03184600919485092
      },
      "extension": {
        "length": 12288.891946289063,
        "rating": 274.7980833053589
      }
    },
    {
      "class": "Branch",
      "id": "branch_8278_9188_1",
      "ports": {
        "bus1": 8278,
        "bus2": 9188
      },
      "params": {
        "R": 0.005645517725497484,
        "X": 0.034889645874500275,
        "G": 0.0,
        "B": 0.028522789478302002
      },
      "extension": {
        "length": 22905.14208178711,
        "rating": 240.7259225845337
      }
    },
    {
      "class": "Branch",
      "id": "branch_8280_8286_1",
      "ports": {
        "bus1": 8280,
        "bus2": 8286
      },
      "params": {
        "R": 0.007568719331175089,
        "X": 0.04280202090740204,
        "G": 0.0,
        "B": 0.04661615937948227
      },
      "extension": {
        "length": 28012.757574462892,
        "rating": 260.4517459869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_8281_8282_1",
      "ports": {
        "bus1": 8281,
        "bus2": 8282
      },
      "params": {
        "R": 0.00024881455465219915,
        "X": 0.0011021102545782924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8281_8283_1",
      "ports": {
        "bus1": 8283,
        "bus2": 8281
      },
      "params": {
        "R": 0.007858340628445148,
        "X": 0.049111977219581604,
        "G": 0.0,
        "B": 0.058191221207380295
      },
      "extension": {
        "length": 38545.34630493164,
        "rating": 280.779767036438
      }
    },
    {
      "class": "Branch",
      "id": "branch_8281_8321_1",
      "ports": {
        "bus1": 8281,
        "bus2": 8321
      },
      "params": {
        "R": 0.00951310433447361,
        "X": 0.05661286413669586,
        "G": 0.0,
        "B": 0.1173880398273468
      },
      "extension": {
        "length": 63144.52824023438,
        "rating": 254.31551933288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_8281_10132_1",
      "ports": {
        "bus1": 8281,
        "bus2": 10132
      },
      "params": {
        "R": 0.027777552604675293,
        "X": 0.14357589185237885,
        "G": 0.0,
        "B": 0.09948281198740005
      },
      "extension": {
        "length": 81061.5566513672,
        "rating": 238.56163024902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_8284_8314_1",
      "ports": {
        "bus1": 8314,
        "bus2": 8284
      },
      "params": {
        "R": 0.010725121013820171,
        "X": 0.061005499213933945,
        "G": 0.0,
        "B": 0.06435665488243103
      },
      "extension": {
        "length": 44666.96381103516,
        "rating": 250.2065658569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_8285_8286_1",
      "ports": {
        "bus1": 8285,
        "bus2": 8286
      },
      "params": {
        "R": 0.00021227975958026946,
        "X": 0.0011166376061737537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8287_8288_1",
      "ports": {
        "bus1": 8287,
        "bus2": 8288
      },
      "params": {
        "R": 0.0002635436540003866,
        "X": 0.0011674913112074137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8287_8289_1",
      "ports": {
        "bus1": 8287,
        "bus2": 8289
      },
      "params": {
        "R": 0.0036593021359294653,
        "X": 0.023843837901949883,
        "G": 0.0,
        "B": 0.01710589788854122
      },
      "extension": {
        "length": 15705.762779663086,
        "rating": 254.62656021118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_8287_8318_1",
      "ports": {
        "bus1": 8287,
        "bus2": 8318
      },
      "params": {
        "R": 0.004468761850148439,
        "X": 0.02135051041841507,
        "G": 0.0,
        "B": 0.03467737138271332
      },
      "extension": {
        "length": 20435.540590942383,
        "rating": 261.70079708099365
      }
    },
    {
      "class": "Branch",
      "id": "branch_8289_8290_1",
      "ports": {
        "bus1": 8289,
        "bus2": 8290
      },
      "params": {
        "R": 0.00020514940842986107,
        "X": 0.0010009788675233722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8289_8316_1",
      "ports": {
        "bus1": 8316,
        "bus2": 8289
      },
      "params": {
        "R": 0.0032628406770527363,
        "X": 0.021927079185843468,
        "G": 0.0,
        "B": 0.007419050205498934
      },
      "extension": {
        "length": 9544.80707006836,
        "rating": 261.96653842926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_8289_9607_1",
      "ports": {
        "bus1": 8289,
        "bus2": 9607
      },
      "params": {
        "R": 0.0029503880068659782,
        "X": 0.016904041171073914,
        "G": 0.0,
        "B": 0.007386115379631519
      },
      "extension": {
        "length": 7735.8406036376955,
        "rating": 221.60093784332275
      }
    },
    {
      "class": "Branch",
      "id": "branch_8291_8308_1",
      "ports": {
        "bus1": 8291,
        "bus2": 8308
      },
      "params": {
        "R": 0.0018567339284345508,
        "X": 0.011720079928636551,
        "G": 0.0,
        "B": 0.00870110560208559
      },
      "extension": {
        "length": 6851.89286114502,
        "rating": 262.1048927307129
      }
    },
    {
      "class": "Branch",
      "id": "branch_8291_8322_1",
      "ports": {
        "bus1": 8322,
        "bus2": 8291
      },
      "params": {
        "R": 0.0024722397793084383,
        "X": 0.014154825359582901,
        "G": 0.0,
        "B": 0.02686428464949131
      },
      "extension": {
        "length": 13724.196895019531,
        "rating": 253.65593433380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_8292_8293_1",
      "ports": {
        "bus1": 8293,
        "bus2": 8292
      },
      "params": {
        "R": 0.00223533995449543,
        "X": 0.01318422332406044,
        "G": 0.0,
        "B": 0.010295270010828972
      },
      "extension": {
        "length": 7975.487324707032,
        "rating": 241.3931369781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_8292_8331_1",
      "ports": {
        "bus1": 8292,
        "bus2": 8331
      },
      "params": {
        "R": 0.0024010350462049246,
        "X": 0.013092229142785072,
        "G": 0.0,
        "B": 0.008004696108400822
      },
      "extension": {
        "length": 7262.11998413086,
        "rating": 254.32815551757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_8294_8306_1",
      "ports": {
        "bus1": 8306,
        "bus2": 8294
      },
      "params": {
        "R": 0.0022451786790043116,
        "X": 0.014448638074100018,
        "G": 0.0,
        "B": 0.007468611933290958
      },
      "extension": {
        "length": 7322.97133959961,
        "rating": 260.3072166442871
      }
    },
    {
      "class": "Branch",
      "id": "branch_8294_9948_1",
      "ports": {
        "bus1": 8294,
        "bus2": 9948
      },
      "params": {
        "R": 0.0016888495301827788,
        "X": 0.010461474768817425,
        "G": 0.0,
        "B": 0.007878278382122517
      },
      "extension": {
        "length": 6701.639985900879,
        "rating": 267.7669048309326
      }
    },
    {
      "class": "Branch",
      "id": "branch_8295_8296_1",
      "ports": {
        "bus1": 8295,
        "bus2": 8296
      },
      "params": {
        "R": 0.00026572085334919393,
        "X": 0.001110502635128796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8295_8298_1",
      "ports": {
        "bus1": 8298,
        "bus2": 8295
      },
      "params": {
        "R": 0.0016507642576470971,
        "X": 0.011660700663924217,
        "G": 0.0,
        "B": 0.012014281935989857
      },
      "extension": {
        "length": 7524.618961486816,
        "rating": 238.26651573181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_8295_8331_1",
      "ports": {
        "bus1": 8295,
        "bus2": 8331
      },
      "params": {
        "R": 0.0037607329431921244,
        "X": 0.024743277579545975,
        "G": 0.0,
        "B": 0.02723785676062107
      },
      "extension": {
        "length": 19008.236502685548,
        "rating": 268.09377670288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_8297_8329_1",
      "ports": {
        "bus1": 8297,
        "bus2": 8329
      },
      "params": {
        "R": 0.0011881012469530106,
        "X": 0.007814377546310425,
        "G": 0.0,
        "B": 0.004574799444526434
      },
      "extension": {
        "length": 4066.999068878174,
        "rating": 269.97694969177246
      }
    },
    {
      "class": "Branch",
      "id": "branch_8297_8330_1",
      "ports": {
        "bus1": 8330,
        "bus2": 8297
      },
      "params": {
        "R": 0.0010128633584827185,
        "X": 0.0056221578270196915,
        "G": 0.0,
        "B": 0.016374124214053154
      },
      "extension": {
        "length": 7241.604445678711,
        "rating": 276.71470642089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_8298_8329_1",
      "ports": {
        "bus1": 8298,
        "bus2": 8329
      },
      "params": {
        "R": 0.0018356574000790715,
        "X": 0.011879839934408665,
        "G": 0.0,
        "B": 0.04170161113142967
      },
      "extension": {
        "length": 14941.458827270508,
        "rating": 244.25859451293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_8299_9477_1",
      "ports": {
        "bus1": 8299,
        "bus2": 9477
      },
      "params": {
        "R": 0.0015481554437428713,
        "X": 0.009048673324286938,
        "G": 0.0,
        "B": 0.00459018861874938
      },
      "extension": {
        "length": 4675.423605743408,
        "rating": 262.4116897583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_8299_9948_1",
      "ports": {
        "bus1": 9948,
        "bus2": 8299
      },
      "params": {
        "R": 0.0022910404950380325,
        "X": 0.014142001047730446,
        "G": 0.0,
        "B": 0.017909515649080276
      },
      "extension": {
        "length": 10209.284441345215,
        "rating": 250.68237781524658
      }
    },
    {
      "class": "Branch",
      "id": "branch_8300_8301_1",
      "ports": {
        "bus1": 8300,
        "bus2": 8301
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8300_8302_1",
      "ports": {
        "bus1": 8300,
        "bus2": 8302
      },
      "params": {
        "R": 0.0018717462662607431,
        "X": 0.01070484984666109,
        "G": 0.0,
        "B": 0.012376954779028893
      },
      "extension": {
        "length": 8572.051004150391,
        "rating": 252.01139450073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_8300_10068_1",
      "ports": {
        "bus1": 8300,
        "bus2": 10068
      },
      "params": {
        "R": 0.001074993284419179,
        "X": 0.00614477414637804,
        "G": 0.0,
        "B": 0.0051666260696947575
      },
      "extension": {
        "length": 3784.7289262390136,
        "rating": 255.51252365112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_8302_9530_1",
      "ports": {
        "bus1": 8302,
        "bus2": 9530
      },
      "params": {
        "R": 0.005211909767240286,
        "X": 0.028823940083384514,
        "G": 0.0,
        "B": 0.01765023171901703
      },
      "extension": {
        "length": 16743.66607836914,
        "rating": 214.4355297088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_8302_10132_1",
      "ports": {
        "bus1": 10132,
        "bus2": 8302
      },
      "params": {
        "R": 0.0017153243534266949,
        "X": 0.010622309520840645,
        "G": 0.0,
        "B": 0.007721319328993559
      },
      "extension": {
        "length": 6152.756861206055,
        "rating": 254.4424057006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_8303_8305_1",
      "ports": {
        "bus1": 8303,
        "bus2": 8305
      },
      "params": {
        "R": 0.002941143000498414,
        "X": 0.015282404609024525,
        "G": 0.0,
        "B": 0.027415916323661804
      },
      "extension": {
        "length": 13704.06505407715,
        "rating": 308.4505796432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_8303_9951_1",
      "ports": {
        "bus1": 9951,
        "bus2": 8303
      },
      "params": {
        "R": 0.001780548132956028,
        "X": 0.01084080059081316,
        "G": 0.0,
        "B": 0.016060497611761093
      },
      "extension": {
        "length": 9265.43537841797,
        "rating": 311.8420362472534
      }
    },
    {
      "class": "Branch",
      "id": "branch_8304_8305_1",
      "ports": {
        "bus1": 8305,
        "bus2": 8304
      },
      "params": {
        "R": 0.0008260079193860292,
        "X": 0.004865970928221941,
        "G": 0.0,
        "B": 0.019237205386161804
      },
      "extension": {
        "length": 6730.231589538575,
        "rating": 240.10639190673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_8304_8363_1",
      "ports": {
        "bus1": 8304,
        "bus2": 8363
      },
      "params": {
        "R": 0.0023884614929556847,
        "X": 0.01597941853106022,
        "G": 0.0,
        "B": 0.012525911442935467
      },
      "extension": {
        "length": 10253.618386413575,
        "rating": 246.626615524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_8305_8413_1",
      "ports": {
        "bus1": 8305,
        "bus2": 8413
      },
      "params": {
        "R": 0.0023329174146056175,
        "X": 0.015175698325037956,
        "G": 0.0,
        "B": 0.011712651699781418
      },
      "extension": {
        "length": 10187.099051330566,
        "rating": 312.4034881591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_8306_8308_1",
      "ports": {
        "bus1": 8308,
        "bus2": 8306
      },
      "params": {
        "R": 0.0019342213636264205,
        "X": 0.011837055906653404,
        "G": 0.0,
        "B": 0.010800786316394806
      },
      "extension": {
        "length": 7846.056945922852,
        "rating": 267.3227071762085
      }
    },
    {
      "class": "Branch",
      "id": "branch_8306_8655_1",
      "ports": {
        "bus1": 8306,
        "bus2": 8655
      },
      "params": {
        "R": 0.007784308400005103,
        "X": 0.04454740509390831,
        "G": 0.0,
        "B": 0.04531218111515045
      },
      "extension": {
        "length": 30962.946335449218,
        "rating": 243.47217082977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_8307_8308_1",
      "ports": {
        "bus1": 8307,
        "bus2": 8308
      },
      "params": {
        "R": 0.00022751347569283098,
        "X": 0.001103757880628109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8309_8753_1",
      "ports": {
        "bus1": 8753,
        "bus2": 8309
      },
      "params": {
        "R": 0.001195934135466814,
        "X": 0.006940137594938278,
        "G": 0.0,
        "B": 0.0069958968088030815
      },
      "extension": {
        "length": 5048.825360229493,
        "rating": 273.07915687561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_8309_8755_1",
      "ports": {
        "bus1": 8309,
        "bus2": 8755
      },
      "params": {
        "R": 0.0028331156354397535,
        "X": 0.014079541899263859,
        "G": 0.0,
        "B": 0.0053611258044838905
      },
      "extension": {
        "length": 6626.832784606934,
        "rating": 280.8401346206665
      }
    },
    {
      "class": "Branch",
      "id": "branch_8310_8311_1",
      "ports": {
        "bus1": 8310,
        "bus2": 8311
      },
      "params": {
        "R": 0.00026390686980448663,
        "X": 0.00101195287425071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8310_8749_1",
      "ports": {
        "bus1": 8749,
        "bus2": 8310
      },
      "params": {
        "R": 0.0008490601321682334,
        "X": 0.005432584322988987,
        "G": 0.0,
        "B": 0.00743836211040616
      },
      "extension": {
        "length": 4593.164231414795,
        "rating": 239.81785774230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_8310_8756_1",
      "ports": {
        "bus1": 8310,
        "bus2": 8756
      },
      "params": {
        "R": 0.0012755796778947115,
        "X": 0.006752113811671734,
        "G": 0.0,
        "B": 0.005282252095639706
      },
      "extension": {
        "length": 3818.7110961914063,
        "rating": 220.3524112701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_8312_8753_1",
      "ports": {
        "bus1": 8312,
        "bus2": 8753
      },
      "params": {
        "R": 0.0014230316737666726,
        "X": 0.007891707122325897,
        "G": 0.0,
        "B": 0.00236292602494359
      },
      "extension": {
        "length": 3255.6764399414064,
        "rating": 248.73297214508057
      }
    },
    {
      "class": "Branch",
      "id": "branch_8313_8323_1",
      "ports": {
        "bus1": 8313,
        "bus2": 8323
      },
      "params": {
        "R": 0.00155321613419801,
        "X": 0.009198332205414772,
        "G": 0.0,
        "B": 0.07439614087343216
      },
      "extension": {
        "length": 18559.003458251955,
        "rating": 244.1344976425171
      }
    },
    {
      "class": "Branch",
      "id": "branch_8313_8325_1",
      "ports": {
        "bus1": 8313,
        "bus2": 8325
      },
      "params": {
        "R": 0.001506916363723576,
        "X": 0.008146257139742374,
        "G": 0.0,
        "B": 0.009889922104775906
      },
      "extension": {
        "length": 6402.072375823975,
        "rating": 250.9044647216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_8313_8761_1",
      "ports": {
        "bus1": 8313,
        "bus2": 8761
      },
      "params": {
        "R": 0.002374154981225729,
        "X": 0.014174152165651321,
        "G": 0.0,
        "B": 0.008003714494407177
      },
      "extension": {
        "length": 7645.444539916993,
        "rating": 213.9936923980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_8314_8315_1",
      "ports": {
        "bus1": 8314,
        "bus2": 8315
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8314_8401_1",
      "ports": {
        "bus1": 8314,
        "bus2": 8401
      },
      "params": {
        "R": 0.003909041173756123,
        "X": 0.023922033607959747,
        "G": 0.0,
        "B": 0.07691802829504013
      },
      "extension": {
        "length": 31742.89900708008,
        "rating": 310.251259803772
      }
    },
    {
      "class": "Branch",
      "id": "branch_8316_8317_1",
      "ports": {
        "bus1": 8316,
        "bus2": 8317
      },
      "params": {
        "R": 0.00022073372383601964,
        "X": 0.0010844474891200662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8316_8331_1",
      "ports": {
        "bus1": 8316,
        "bus2": 8331
      },
      "params": {
        "R": 0.0044781058095395565,
        "X": 0.025765221565961838,
        "G": 0.0,
        "B": 0.020934119820594788
      },
      "extension": {
        "length": 16131.085330078125,
        "rating": 256.28111362457275
      }
    },
    {
      "class": "Branch",
      "id": "branch_8318_8321_1",
      "ports": {
        "bus1": 8321,
        "bus2": 8318
      },
      "params": {
        "R": 0.0026797298341989517,
        "X": 0.013307173736393452,
        "G": 0.0,
        "B": 0.014716763980686665
      },
      "extension": {
        "length": 10546.048839111329,
        "rating": 248.76444339752197
      }
    },
    {
      "class": "Branch",
      "id": "branch_8318_8392_1",
      "ports": {
        "bus1": 8318,
        "bus2": 8392
      },
      "params": {
        "R": 0.002420824719592929,
        "X": 0.015363040380179882,
        "G": 0.0,
        "B": 0.02811707742512226
      },
      "extension": {
        "length": 14954.074801391602,
        "rating": 284.14998054504395
      }
    },
    {
      "class": "Branch",
      "id": "branch_8319_8320_1",
      "ports": {
        "bus1": 8319,
        "bus2": 8320
      },
      "params": {
        "R": 0.00027931760996580124,
        "X": 0.0011470013996586204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8319_8736_1",
      "ports": {
        "bus1": 8736,
        "bus2": 8319
      },
      "params": {
        "R": 0.0011345470556989312,
        "X": 0.007137184496968985,
        "G": 0.0,
        "B": 0.0062982128001749516
      },
      "extension": {
        "length": 4511.866786743164,
        "rating": 281.6049575805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_8319_9831_1",
      "ports": {
        "bus1": 9831,
        "bus2": 8319
      },
      "params": {
        "R": 0.0012670406140387058,
        "X": 0.008393453434109688,
        "G": 0.0,
        "B": 0.00783022865653038
      },
      "extension": {
        "length": 6069.128070465088,
        "rating": 286.06159687042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_8321_9644_1",
      "ports": {
        "bus1": 8321,
        "bus2": 9644
      },
      "params": {
        "R": 0.0012432478833943605,
        "X": 0.006953931879252195,
        "G": 0.0,
        "B": 0.0076796687208116055
      },
      "extension": {
        "length": 5094.024543182373,
        "rating": 270.96409797668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_8323_8324_1",
      "ports": {
        "bus1": 8323,
        "bus2": 8324
      },
      "params": {
        "R": 0.00027872377540916204,
        "X": 0.0010290734935551882,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8325_8732_1",
      "ports": {
        "bus1": 8732,
        "bus2": 8325
      },
      "params": {
        "R": 0.0020242929458618164,
        "X": 0.011839866638183594,
        "G": 0.0,
        "B": 0.012633164413273335
      },
      "extension": {
        "length": 8757.825827453613,
        "rating": 255.33525943756104
      }
    },
    {
      "class": "Branch",
      "id": "branch_8326_8327_1",
      "ports": {
        "bus1": 8326,
        "bus2": 8327
      },
      "params": {
        "R": 0.00021997003932483494,
        "X": 0.001092263963073492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8326_8482_1",
      "ports": {
        "bus1": 8482,
        "bus2": 8326
      },
      "params": {
        "R": 0.002759105758741498,
        "X": 0.015536211431026457,
        "G": 0.0,
        "B": 0.010593168437480927
      },
      "extension": {
        "length": 8780.051122009278,
        "rating": 244.44661140441895
      }
    },
    {
      "class": "Branch",
      "id": "branch_8328_8739_1",
      "ports": {
        "bus1": 8739,
        "bus2": 8328
      },
      "params": {
        "R": 0.002210019389167428,
        "X": 0.013912421651184559,
        "G": 0.0,
        "B": 0.010111390613019466
      },
      "extension": {
        "length": 7985.808020324707,
        "rating": 272.11153507232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_8328_8756_1",
      "ports": {
        "bus1": 8756,
        "bus2": 8328
      },
      "params": {
        "R": 0.001515345647931099,
        "X": 0.0069200824946165085,
        "G": 0.0,
        "B": 0.0141260651871562
      },
      "extension": {
        "length": 7293.220202087403,
        "rating": 247.75478839874268
      }
    },
    {
      "class": "Branch",
      "id": "branch_8330_8749_1",
      "ports": {
        "bus1": 8330,
        "bus2": 8749
      },
      "params": {
        "R": 0.0006043230532668531,
        "X": 0.003413780825212598,
        "G": 0.0,
        "B": 0.029365213587880135
      },
      "extension": {
        "length": 7336.7767760009765,
        "rating": 290.66436290740967
      }
    },
    {
      "class": "Branch",
      "id": "branch_8331_8332_1",
      "ports": {
        "bus1": 8331,
        "bus2": 8332
      },
      "params": {
        "R": 0.00022246106527745724,
        "X": 0.0010213723871856928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8333_8336_1",
      "ports": {
        "bus1": 8333,
        "bus2": 8336
      },
      "params": {
        "R": -0.00030873576179146767,
        "X": -0.007477082312107086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8333_8337_1",
      "ports": {
        "bus1": 8333,
        "bus2": 8337
      },
      "params": {
        "R": 0.00029906630516052246,
        "X": 0.0011412514140829444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8333_8338_1",
      "ports": {
        "bus1": 8333,
        "bus2": 8338
      },
      "params": {
        "R": 0.00022548754350282252,
        "X": 0.001048539998009801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8334_8336_1",
      "ports": {
        "bus1": 8334,
        "bus2": 8336
      },
      "params": {
        "R": 0.005070219747722149,
        "X": 0.12279248982667923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8335_8336_1",
      "ports": {
        "bus1": 8335,
        "bus2": 8336
      },
      "params": {
        "R": 0.005070219747722149,
        "X": 0.12279248982667923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8338_8482_1",
      "ports": {
        "bus1": 8338,
        "bus2": 8482
      },
      "params": {
        "R": 0.001733499695546925,
        "X": 0.012601452879607677,
        "G": 0.0,
        "B": 0.00622215960174799
      },
      "extension": {
        "length": 6580.091521362305,
        "rating": 247.7879285812378
      }
    },
    {
      "class": "Branch",
      "id": "branch_8339_8340_1",
      "ports": {
        "bus1": 8340,
        "bus2": 8339
      },
      "params": {
        "R": 0.0010555810295045376,
        "X": 0.006400288548320532,
        "G": 0.0,
        "B": 0.012617399916052818
      },
      "extension": {
        "length": 6236.951989471436,
        "rating": 264.5969867706299
      }
    },
    {
      "class": "Branch",
      "id": "branch_8339_8972_1",
      "ports": {
        "bus1": 8972,
        "bus2": 8339
      },
      "params": {
        "R": 0.003397134831175208,
        "X": 0.023413609713315964,
        "G": 0.0,
        "B": 0.02827652543783188
      },
      "extension": {
        "length": 18127.807266357424,
        "rating": 260.961389541626
      }
    },
    {
      "class": "Branch",
      "id": "branch_8340_10031_1",
      "ports": {
        "bus1": 8340,
        "bus2": 10031
      },
      "params": {
        "R": 0.003774619195610285,
        "X": 0.0217137411236763,
        "G": 0.0,
        "B": 0.0320807583630085
      },
      "extension": {
        "length": 19940.326771728516,
        "rating": 271.5752840042114
      }
    },
    {
      "class": "Branch",
      "id": "branch_8341_8342_1",
      "ports": {
        "bus1": 8342,
        "bus2": 8341
      },
      "params": {
        "R": 0.003303030738607049,
        "X": 0.0184486024081707,
        "G": 0.0,
        "B": 0.01671546697616577
      },
      "extension": {
        "length": 11410.805566955567,
        "rating": 243.87693405151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_8341_8343_1",
      "ports": {
        "bus1": 8343,
        "bus2": 8341
      },
      "params": {
        "R": 0.0018755558412522078,
        "X": 0.012472621165215969,
        "G": 0.0,
        "B": 0.027412183582782745
      },
      "extension": {
        "length": 14131.058990844727,
        "rating": 253.26666831970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_8342_8376_1",
      "ports": {
        "bus1": 8342,
        "bus2": 8376
      },
      "params": {
        "R": 0.004376312717795372,
        "X": 0.02823886089026928,
        "G": 0.0,
        "B": 0.017846474424004555
      },
      "extension": {
        "length": 15738.49985119629,
        "rating": 265.20631313323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_8342_8386_1",
      "ports": {
        "bus1": 8342,
        "bus2": 8386
      },
      "params": {
        "R": 0.0025696787051856518,
        "X": 0.015751510858535767,
        "G": 0.0,
        "B": 0.04432280734181404
      },
      "extension": {
        "length": 17812.05798120117,
        "rating": 257.1246862411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_8343_8389_1",
      "ports": {
        "bus1": 8343,
        "bus2": 8389
      },
      "params": {
        "R": 0.002301272004842758,
        "X": 0.011498336680233479,
        "G": 0.0,
        "B": 0.10162660479545593
      },
      "extension": {
        "length": 24468.480750366212,
        "rating": 257.7312707901001
      }
    },
    {
      "class": "Branch",
      "id": "branch_8344_8362_1",
      "ports": {
        "bus1": 8362,
        "bus2": 8344
      },
      "params": {
        "R": 0.0035849325358867645,
        "X": 0.02458411455154419,
        "G": 0.0,
        "B": 0.03303086385130882
      },
      "extension": {
        "length": 19849.568497558594,
        "rating": 250.0113010406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_8344_8380_1",
      "ports": {
        "bus1": 8380,
        "bus2": 8344
      },
      "params": {
        "R": 0.004637255799025297,
        "X": 0.025847848504781723,
        "G": 0.0,
        "B": 0.019342636689543724
      },
      "extension": {
        "length": 16782.02815539551,
        "rating": 253.4813642501831
      }
    },
    {
      "class": "Branch",
      "id": "branch_8344_8381_1",
      "ports": {
        "bus1": 8381,
        "bus2": 8344
      },
      "params": {
        "R": 0.0035464379470795393,
        "X": 0.02185845747590065,
        "G": 0.0,
        "B": 0.024892250075936317
      },
      "extension": {
        "length": 15937.256696044922,
        "rating": 194.2746877670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_8345_8346_1",
      "ports": {
        "bus1": 8345,
        "bus2": 8346
      },
      "params": {
        "R": 0.0002019627863774076,
        "X": 0.0011080686235800385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8345_8371_1",
      "ports": {
        "bus1": 8345,
        "bus2": 8371
      },
      "params": {
        "R": 0.0016637679655104876,
        "X": 0.011492921970784664,
        "G": 0.0,
        "B": 0.11009879410266876
      },
      "extension": {
        "length": 24700.178793823245,
        "rating": 260.5189561843872
      }
    },
    {
      "class": "Branch",
      "id": "branch_8345_10082_1",
      "ports": {
        "bus1": 8345,
        "bus2": 10082
      },
      "params": {
        "R": 0.004528378136456013,
        "X": 0.027607683092355728,
        "G": 0.0,
        "B": 0.02357155829668045
      },
      "extension": {
        "length": 17847.16016418457,
        "rating": 254.33638095855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_8347_8348_1",
      "ports": {
        "bus1": 8347,
        "bus2": 8348
      },
      "params": {
        "R": 0.0002730538253672421,
        "X": 0.0011586425825953484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8348_9427_1",
      "ports": {
        "bus1": 9427,
        "bus2": 8348
      },
      "params": {
        "R": 0.002391124377027154,
        "X": 0.012733460403978825,
        "G": 0.0,
        "B": 0.016279540956020355
      },
      "extension": {
        "length": 8826.456266235351,
        "rating": 235.94112396240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_8348_9597_1",
      "ports": {
        "bus1": 9597,
        "bus2": 8348
      },
      "params": {
        "R": 0.001364186406135559,
        "X": 0.008707327768206596,
        "G": 0.0,
        "B": 0.004187358543276787
      },
      "extension": {
        "length": 4134.330307891846,
        "rating": 239.33281898498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_8348_9984_1",
      "ports": {
        "bus1": 8348,
        "bus2": 9984
      },
      "params": {
        "R": 0.000693450216203928,
        "X": 0.004341713152825832,
        "G": 0.0,
        "B": 0.0017940942198038101
      },
      "extension": {
        "length": 1894.1482728424073,
        "rating": 224.69985485076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_8349_8386_1",
      "ports": {
        "bus1": 8349,
        "bus2": 8386
      },
      "params": {
        "R": 0.00579908536747098,
        "X": 0.030130699276924133,
        "G": 0.0,
        "B": 0.017584610730409622
      },
      "extension": {
        "length": 17232.78371154785,
        "rating": 278.8305997848511
      }
    },
    {
      "class": "Branch",
      "id": "branch_8349_9583_1",
      "ports": {
        "bus1": 8349,
        "bus2": 9583
      },
      "params": {
        "R": 0.0013605778804048896,
        "X": 0.009129833430051804,
        "G": 0.0,
        "B": 0.01157620269805193
      },
      "extension": {
        "length": 6909.332378356934,
        "rating": 280.62756061553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_8350_8351_1",
      "ports": {
        "bus1": 8350,
        "bus2": 8351
      },
      "params": {
        "R": 0.007387882564216852,
        "X": 0.04603845253586769,
        "G": 0.0,
        "B": 0.012452022172510624
      },
      "extension": {
        "length": 18616.447579833984,
        "rating": 168.13130378723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_8350_8360_1",
      "ports": {
        "bus1": 8350,
        "bus2": 8360
      },
      "params": {
        "R": 0.006644917652010918,
        "X": 0.04187266528606415,
        "G": 0.0,
        "B": 0.011995658278465271
      },
      "extension": {
        "length": 16153.273789672852,
        "rating": 212.19961643218994
      }
    },
    {
      "class": "Branch",
      "id": "branch_8351_8366_1",
      "ports": {
        "bus1": 8366,
        "bus2": 8351
      },
      "params": {
        "R": 0.003931448794901371,
        "X": 0.026669709011912346,
        "G": 0.0,
        "B": 0.038153186440467834
      },
      "extension": {
        "length": 24251.76379248047,
        "rating": 178.58039140701294
      }
    },
    {
      "class": "Branch",
      "id": "branch_8352_9484_1",
      "ports": {
        "bus1": 8352,
        "bus2": 9484
      },
      "params": {
        "R": 0.0010708080371841788,
        "X": 0.006879016757011414,
        "G": 0.0,
        "B": 0.005577432923018932
      },
      "extension": {
        "length": 4593.181881500244,
        "rating": 252.10638046264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_8352_9903_1",
      "ports": {
        "bus1": 8352,
        "bus2": 9903
      },
      "params": {
        "R": 0.0006206079269759357,
        "X": 0.003661929164081812,
        "G": 0.0,
        "B": 0.005155265796929598
      },
      "extension": {
        "length": 3240.140911468506,
        "rating": 262.3180866241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_8353_9364_1",
      "ports": {
        "bus1": 9364,
        "bus2": 8353
      },
      "params": {
        "R": 0.0004943893873132765,
        "X": 0.003204043721780181,
        "G": 0.0,
        "B": 0.005217444617301226
      },
      "extension": {
        "length": 2728.702826751709,
        "rating": 248.37582111358643
      }
    },
    {
      "class": "Branch",
      "id": "branch_8353_9484_1",
      "ports": {
        "bus1": 9484,
        "bus2": 8353
      },
      "params": {
        "R": 0.0006644090753979981,
        "X": 0.004446316976100206,
        "G": 0.0,
        "B": 0.003484236542135477
      },
      "extension": {
        "length": 2837.317040084839,
        "rating": 255.25734424591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_8354_8357_1",
      "ports": {
        "bus1": 8354,
        "bus2": 8357
      },
      "params": {
        "R": -0.00020647048950195312,
        "X": -0.006943367421627045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8354_8358_1",
      "ports": {
        "bus1": 8354,
        "bus2": 8358
      },
      "params": {
        "R": 0.00021721322264056653,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8354_8359_1",
      "ports": {
        "bus1": 8354,
        "bus2": 8359
      },
      "params": {
        "R": 0.00027976775891147554,
        "X": 0.0010030519915744662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8355_8357_1",
      "ports": {
        "bus1": 8355,
        "bus2": 8357
      },
      "params": {
        "R": 0.0028719159308820963,
        "X": 0.09657923877239227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8356_8357_1",
      "ports": {
        "bus1": 8356,
        "bus2": 8357
      },
      "params": {
        "R": 0.0028719159308820963,
        "X": 0.09657923877239227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8358_8379_1",
      "ports": {
        "bus1": 8379,
        "bus2": 8358
      },
      "params": {
        "R": 0.0026720622554421425,
        "X": 0.016981028020381927,
        "G": 0.0,
        "B": 0.02144140750169754
      },
      "extension": {
        "length": 13973.505119384767,
        "rating": 248.2682704925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_8358_9364_1",
      "ports": {
        "bus1": 8358,
        "bus2": 9364
      },
      "params": {
        "R": 0.0030904789455235004,
        "X": 0.015517369844019415,
        "G": 0.0,
        "B": 0.00935154128819704
      },
      "extension": {
        "length": 8137.059276489258,
        "rating": 241.0144329071045
      }
    },
    {
      "class": "Branch",
      "id": "branch_8360_8361_1",
      "ports": {
        "bus1": 8361,
        "bus2": 8360
      },
      "params": {
        "R": 0.001233731396496296,
        "X": 0.007567441090941429,
        "G": 0.0,
        "B": 0.023382455110549927
      },
      "extension": {
        "length": 9296.878621948243,
        "rating": 222.76053428649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_8361_8362_1",
      "ports": {
        "bus1": 8362,
        "bus2": 8361
      },
      "params": {
        "R": 0.004283718764781952,
        "X": 0.024041732773184776,
        "G": 0.0,
        "B": 0.009972317144274712
      },
      "extension": {
        "length": 11260.523530700684,
        "rating": 238.72199058532715
      }
    },
    {
      "class": "Branch",
      "id": "branch_8362_8388_1",
      "ports": {
        "bus1": 8388,
        "bus2": 8362
      },
      "params": {
        "R": 0.004416817799210548,
        "X": 0.026416972279548645,
        "G": 0.0,
        "B": 0.02310805767774582
      },
      "extension": {
        "length": 18576.434068725586,
        "rating": 206.36262893676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_8363_8395_1",
      "ports": {
        "bus1": 8363,
        "bus2": 8395
      },
      "params": {
        "R": 0.0023140839766710997,
        "X": 0.01487516239285469,
        "G": 0.0,
        "B": 0.05820348858833313
      },
      "extension": {
        "length": 21493.505130249025,
        "rating": 248.09019565582275
      }
    },
    {
      "class": "Branch",
      "id": "branch_8364_8365_1",
      "ports": {
        "bus1": 8364,
        "bus2": 8365
      },
      "params": {
        "R": 0.00025672753690741956,
        "X": 0.0010906957322731614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8364_8378_1",
      "ports": {
        "bus1": 8364,
        "bus2": 8378
      },
      "params": {
        "R": 0.005051370710134506,
        "X": 0.03334065526723862,
        "G": 0.0,
        "B": 0.032779138535261154
      },
      "extension": {
        "length": 24814.8506315918,
        "rating": 253.57913970947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_8364_9951_1",
      "ports": {
        "bus1": 8364,
        "bus2": 9951
      },
      "params": {
        "R": 0.0035468838177621365,
        "X": 0.02398337423801422,
        "G": 0.0,
        "B": 0.026457179337739944
      },
      "extension": {
        "length": 16931.05166381836,
        "rating": 260.4159355163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_8366_8367_1",
      "ports": {
        "bus1": 8366,
        "bus2": 8367
      },
      "params": {
        "R": 0.005121875554323196,
        "X": 0.02893357165157795,
        "G": 0.0,
        "B": 0.008642875589430332
      },
      "extension": {
        "length": 11484.614387329102,
        "rating": 222.20933437347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_8367_8368_1",
      "ports": {
        "bus1": 8367,
        "bus2": 8368
      },
      "params": {
        "R": 0.00027759119984693825,
        "X": 0.0010434004943817854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8367_10126_1",
      "ports": {
        "bus1": 8367,
        "bus2": 10126
      },
      "params": {
        "R": 0.001012348453514278,
        "X": 0.005875536240637302,
        "G": 0.0,
        "B": 0.008371691219508648
      },
      "extension": {
        "length": 5463.872107635499,
        "rating": 231.08174800872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_8369_8387_1",
      "ports": {
        "bus1": 8369,
        "bus2": 8387
      },
      "params": {
        "R": 0.0018382162088528275,
        "X": 0.012414267286658287,
        "G": 0.0,
        "B": 0.005928844679147005
      },
      "extension": {
        "length": 6550.542208740235,
        "rating": 235.90660095214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_8369_10126_1",
      "ports": {
        "bus1": 10126,
        "bus2": 8369
      },
      "params": {
        "R": 0.002246332122012973,
        "X": 0.013868345879018307,
        "G": 0.0,
        "B": 0.005466494243592024
      },
      "extension": {
        "length": 6115.920365478516,
        "rating": 222.1245527267456
      }
    },
    {
      "class": "Branch",
      "id": "branch_8370_9427_1",
      "ports": {
        "bus1": 9427,
        "bus2": 8370
      },
      "params": {
        "R": 0.0012964411871507764,
        "X": 0.007453534752130508,
        "G": 0.0,
        "B": 0.010260351002216339
      },
      "extension": {
        "length": 6051.542062500001,
        "rating": 227.6787519454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_8370_9984_1",
      "ports": {
        "bus1": 8370,
        "bus2": 9984
      },
      "params": {
        "R": 0.00436016358435154,
        "X": 0.024404915049672127,
        "G": 0.0,
        "B": 0.01390942931175232
      },
      "extension": {
        "length": 12728.969968139649,
        "rating": 204.0860652923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_8371_9133_1",
      "ports": {
        "bus1": 8371,
        "bus2": 9133
      },
      "params": {
        "R": 0.00670454790815711,
        "X": 0.04005095362663269,
        "G": 0.0,
        "B": 0.031973715871572495
      },
      "extension": {
        "length": 23794.250555786133,
        "rating": 201.19853019714355
      }
    },
    {
      "class": "Branch",
      "id": "branch_8371_9162_1",
      "ports": {
        "bus1": 8371,
        "bus2": 9162
      },
      "params": {
        "R": 0.00914738979190588,
        "X": 0.053549833595752716,
        "G": 0.0,
        "B": 0.03989236801862717
      },
      "extension": {
        "length": 35358.99633105469,
        "rating": 268.83628368377686
      }
    },
    {
      "class": "Branch",
      "id": "branch_8371_9988_1",
      "ports": {
        "bus1": 8371,
        "bus2": 9988
      },
      "params": {
        "R": 0.004813075996935368,
        "X": 0.028554875403642654,
        "G": 0.0,
        "B": 0.06253926455974579
      },
      "extension": {
        "length": 29110.26444433594,
        "rating": 228.9299488067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_8372_8396_1",
      "ports": {
        "bus1": 8372,
        "bus2": 8396
      },
      "params": {
        "R": 0.014343823306262493,
        "X": 0.07814895361661911,
        "G": 0.0,
        "B": 0.07276002317667007
      },
      "extension": {
        "length": 47263.43872045899,
        "rating": 268.46764087677
      }
    },
    {
      "class": "Branch",
      "id": "branch_8372_8405_1",
      "ports": {
        "bus1": 8372,
        "bus2": 8405
      },
      "params": {
        "R": 0.002488349098712206,
        "X": 0.0168808251619339,
        "G": 0.0,
        "B": 0.045482244342565536
      },
      "extension": {
        "length": 19159.427134643556,
        "rating": 206.15520477294922
      }
    },
    {
      "class": "Branch",
      "id": "branch_8372_8406_1",
      "ports": {
        "bus1": 8372,
        "bus2": 8406
      },
      "params": {
        "R": 0.0065965354442596436,
        "X": 0.04867252707481384,
        "G": 0.0,
        "B": 0.03841248154640198
      },
      "extension": {
        "length": 33034.130145263676,
        "rating": 247.47025966644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_8372_9132_1",
      "ports": {
        "bus1": 8372,
        "bus2": 9132
      },
      "params": {
        "R": 0.005745592061430216,
        "X": 0.03501162305474281,
        "G": 0.0,
        "B": 0.018068429082632065
      },
      "extension": {
        "length": 19295.211544189453,
        "rating": 285.78474521636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_8372_10058_1",
      "ports": {
        "bus1": 10058,
        "bus2": 8372
      },
      "params": {
        "R": 0.002524745650589466,
        "X": 0.015590061433613302,
        "G": 0.0,
        "B": 0.009868402034044266
      },
      "extension": {
        "length": 9183.052453491211,
        "rating": 219.92597579956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_8372_10082_1",
      "ports": {
        "bus1": 8372,
        "bus2": 10082
      },
      "params": {
        "R": 0.007733169011771678,
        "X": 0.05101490393280983,
        "G": 0.0,
        "B": 0.04254402965307236
      },
      "extension": {
        "length": 35130.86207006836,
        "rating": 230.1194190979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_8373_9134_1",
      "ports": {
        "bus1": 8373,
        "bus2": 9134
      },
      "params": {
        "R": 0.01190645806491375,
        "X": 0.08041777461767197,
        "G": 0.0,
        "B": 0.0464707687497139
      },
      "extension": {
        "length": 44055.684564697265,
        "rating": 240.5400037765503
      }
    },
    {
      "class": "Branch",
      "id": "branch_8373_9151_1",
      "ports": {
        "bus1": 8373,
        "bus2": 9151
      },
      "params": {
        "R": 0.004496128298342228,
        "X": 0.02913106419146061,
        "G": 0.0,
        "B": 0.0417436882853508
      },
      "extension": {
        "length": 25569.118591918945,
        "rating": 232.64727592468262
      }
    },
    {
      "class": "Branch",
      "id": "branch_8374_8375_1",
      "ports": {
        "bus1": 8374,
        "bus2": 8375
      },
      "params": {
        "R": 0.00022654580243397504,
        "X": 0.0010063501540571451,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8375_8380_1",
      "ports": {
        "bus1": 8375,
        "bus2": 8380
      },
      "params": {
        "R": 0.0038173117209225893,
        "X": 0.02124165929853916,
        "G": 0.0,
        "B": 0.013326983898878098
      },
      "extension": {
        "length": 12242.41850390625,
        "rating": 272.7271795272827
      }
    },
    {
      "class": "Branch",
      "id": "branch_8375_9133_1",
      "ports": {
        "bus1": 8375,
        "bus2": 9133
      },
      "params": {
        "R": 0.009902524761855602,
        "X": 0.06368224322795868,
        "G": 0.0,
        "B": 0.03583036735653877
      },
      "extension": {
        "length": 35255.02351464844,
        "rating": 245.0089693069458
      }
    },
    {
      "class": "Branch",
      "id": "branch_8375_9462_1",
      "ports": {
        "bus1": 9462,
        "bus2": 8375
      },
      "params": {
        "R": 0.009856048040091991,
        "X": 0.06153798848390579,
        "G": 0.0,
        "B": 0.029905173927545547
      },
      "extension": {
        "length": 30476.497702148437,
        "rating": 266.39130115509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_8376_8954_1",
      "ports": {
        "bus1": 8376,
        "bus2": 8954
      },
      "params": {
        "R": 0.006395887583494186,
        "X": 0.03341573476791382,
        "G": 0.0,
        "B": 0.0326605886220932
      },
      "extension": {
        "length": 24795.466233398438,
        "rating": 262.70081996917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_8377_8378_1",
      "ports": {
        "bus1": 8377,
        "bus2": 8378
      },
      "params": {
        "R": 0.002331073861569166,
        "X": 0.01438166480511427,
        "G": 0.0,
        "B": 0.021861672401428223
      },
      "extension": {
        "length": 12359.401735473633,
        "rating": 249.34964179992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_8377_8955_1",
      "ports": {
        "bus1": 8377,
        "bus2": 8955
      },
      "params": {
        "R": 0.003289205254986882,
        "X": 0.020307179540395737,
        "G": 0.0,
        "B": 0.02702612802386284
      },
      "extension": {
        "length": 15533.023695556642,
        "rating": 246.0278034210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_8379_10082_1",
      "ports": {
        "bus1": 10082,
        "bus2": 8379
      },
      "params": {
        "R": 0.0010983002139255404,
        "X": 0.0058168405666947365,
        "G": 0.0,
        "B": 0.004980128724128008
      },
      "extension": {
        "length": 3863.6198201293946,
        "rating": 252.2758960723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_8380_8382_1",
      "ports": {
        "bus1": 8382,
        "bus2": 8380
      },
      "params": {
        "R": 0.004536059685051441,
        "X": 0.026086460798978806,
        "G": 0.0,
        "B": 0.010789776220917702
      },
      "extension": {
        "length": 12043.05158001709,
        "rating": 242.0454740524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_8381_8382_1",
      "ports": {
        "bus1": 8382,
        "bus2": 8381
      },
      "params": {
        "R": 0.005086353048682213,
        "X": 0.027904903516173363,
        "G": 0.0,
        "B": 0.00791352242231369
      },
      "extension": {
        "length": 11434.151258239746,
        "rating": 235.62688827514648
      }
    },
    {
      "class": "Branch",
      "id": "branch_8383_8385_1",
      "ports": {
        "bus1": 8385,
        "bus2": 8383
      },
      "params": {
        "R": 0.0008486057631671429,
        "X": 0.004533976782113314,
        "G": 0.0,
        "B": 0.005142137873917818
      },
      "extension": {
        "length": 3376.3846069335937,
        "rating": 264.91475105285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_8383_9427_1",
      "ports": {
        "bus1": 9427,
        "bus2": 8383
      },
      "params": {
        "R": 0.000707805622369051,
        "X": 0.004824298899620771,
        "G": 0.0,
        "B": 0.006476908922195435
      },
      "extension": {
        "length": 3730.422299194336,
        "rating": 250.11365413665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_8384_8385_1",
      "ports": {
        "bus1": 8384,
        "bus2": 8385
      },
      "params": {
        "R": 0.00026452974998392165,
        "X": 0.0010023378999903798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8385_9679_1",
      "ports": {
        "bus1": 8385,
        "bus2": 9679
      },
      "params": {
        "R": 0.0011038808152079582,
        "X": 0.008237980306148529,
        "G": 0.0,
        "B": 0.023581257089972493
      },
      "extension": {
        "length": 9472.898319763184,
        "rating": 273.38225841522217
      }
    },
    {
      "class": "Branch",
      "id": "branch_8387_8389_1",
      "ports": {
        "bus1": 8387,
        "bus2": 8389
      },
      "params": {
        "R": 0.0012379336403682828,
        "X": 0.007530262693762779,
        "G": 0.0,
        "B": 0.006051975302398205
      },
      "extension": {
        "length": 4310.299741333008,
        "rating": 262.0096683502197
      }
    },
    {
      "class": "Branch",
      "id": "branch_8388_9597_1",
      "ports": {
        "bus1": 8388,
        "bus2": 9597
      },
      "params": {
        "R": 0.001830285182222724,
        "X": 0.012890930287539959,
        "G": 0.0,
        "B": 0.06401095539331436
      },
      "extension": {
        "length": 18410.529404663088,
        "rating": 247.1428632736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_8389_9438_1",
      "ports": {
        "bus1": 9438,
        "bus2": 8389
      },
      "params": {
        "R": 0.0013500932836905122,
        "X": 0.007741650566458702,
        "G": 0.0,
        "B": 0.0032973219640552998
      },
      "extension": {
        "length": 3412.6620553894045,
        "rating": 309.2226266860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_8390_8407_1",
      "ports": {
        "bus1": 8407,
        "bus2": 8390
      },
      "params": {
        "R": 0.0031719051767140627,
        "X": 0.018027903512120247,
        "G": 0.0,
        "B": 0.027900563552975655
      },
      "extension": {
        "length": 17439.87907067871,
        "rating": 308.01258087158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_8390_10035_1",
      "ports": {
        "bus1": 10035,
        "bus2": 8390
      },
      "params": {
        "R": 0.0008892464684322476,
        "X": 0.00570316007360816,
        "G": 0.0,
        "B": 0.005633102729916573
      },
      "extension": {
        "length": 4139.423124938965,
        "rating": 288.34543228149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_8391_8392_1",
      "ports": {
        "bus1": 8392,
        "bus2": 8391
      },
      "params": {
        "R": 0.0029751877300441265,
        "X": 0.01888272538781166,
        "G": 0.0,
        "B": 0.010601500049233437
      },
      "extension": {
        "length": 9933.199502563477,
        "rating": 286.02752685546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_8391_10105_1",
      "ports": {
        "bus1": 10105,
        "bus2": 8391
      },
      "params": {
        "R": 0.002956024371087551,
        "X": 0.015749506652355194,
        "G": 0.0,
        "B": 0.023616105318069458
      },
      "extension": {
        "length": 14044.851369140626,
        "rating": 291.5538549423218
      }
    },
    {
      "class": "Branch",
      "id": "branch_8393_8394_1",
      "ports": {
        "bus1": 8393,
        "bus2": 8394
      },
      "params": {
        "R": 0.0036169285885989666,
        "X": 0.020689580589532852,
        "G": 0.0,
        "B": 0.013670274056494236
      },
      "extension": {
        "length": 11975.11179675293,
        "rating": 275.15876293182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_8393_8958_1",
      "ports": {
        "bus1": 8958,
        "bus2": 8393
      },
      "params": {
        "R": 0.0042016650550067425,
        "X": 0.024042073637247086,
        "G": 0.0,
        "B": 0.017272496595978737
      },
      "extension": {
        "length": 15433.512513793947,
        "rating": 265.1594400405884
      }
    },
    {
      "class": "Branch",
      "id": "branch_8393_9481_1",
      "ports": {
        "bus1": 8393,
        "bus2": 9481
      },
      "params": {
        "R": 0.004187611863017082,
        "X": 0.024046339094638824,
        "G": 0.0,
        "B": 0.03907318785786629
      },
      "extension": {
        "length": 21702.532790039062,
        "rating": 311.01250648498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_8394_8410_1",
      "ports": {
        "bus1": 8410,
        "bus2": 8394
      },
      "params": {
        "R": 0.0031300520058721304,
        "X": 0.01877416856586933,
        "G": 0.0,
        "B": 0.050204090774059296
      },
      "extension": {
        "length": 23500.075814208984,
        "rating": 263.92459869384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_8395_8396_1",
      "ports": {
        "bus1": 8395,
        "bus2": 8396
      },
      "params": {
        "R": 0.002009164309129119,
        "X": 0.01415877416729927,
        "G": 0.0,
        "B": 0.0219110120087862
      },
      "extension": {
        "length": 11862.75749194336,
        "rating": 250.2772331237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_8397_8398_1",
      "ports": {
        "bus1": 8397,
        "bus2": 8398
      },
      "params": {
        "R": 0.0002684689243324101,
        "X": 0.0010902754729613662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8397_8413_1",
      "ports": {
        "bus1": 8397,
        "bus2": 8413
      },
      "params": {
        "R": 0.0032472717575728893,
        "X": 0.017961421981453896,
        "G": 0.0,
        "B": 0.039836287498474114
      },
      "extension": {
        "length": 16825.496478881836,
        "rating": 281.02757930755615
      }
    },
    {
      "class": "Branch",
      "id": "branch_8397_8737_1",
      "ports": {
        "bus1": 8737,
        "bus2": 8397
      },
      "params": {
        "R": 0.005168147385120392,
        "X": 0.033515814691782,
        "G": 0.0,
        "B": 0.022789623588323593
      },
      "extension": {
        "length": 20217.428508911133,
        "rating": 279.6015739440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_8399_8400_1",
      "ports": {
        "bus1": 8399,
        "bus2": 8400
      },
      "params": {
        "R": 0.0030327029526233673,
        "X": 0.023899875581264496,
        "G": 0.0,
        "B": 0.01701306365430355
      },
      "extension": {
        "length": 13488.55597595215,
        "rating": 244.8007583618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_8399_8406_1",
      "ports": {
        "bus1": 8406,
        "bus2": 8399
      },
      "params": {
        "R": 0.002260638400912285,
        "X": 0.015065165236592293,
        "G": 0.0,
        "B": 0.015518270432949066
      },
      "extension": {
        "length": 11401.736492614746,
        "rating": 242.1795129776001
      }
    },
    {
      "class": "Branch",
      "id": "branch_8399_9855_1",
      "ports": {
        "bus1": 9855,
        "bus2": 8399
      },
      "params": {
        "R": 0.002730654552578926,
        "X": 0.015211732126772404,
        "G": 0.0,
        "B": 0.009768322110176086
      },
      "extension": {
        "length": 8245.87665765381,
        "rating": 259.94904041290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_8400_9163_1",
      "ports": {
        "bus1": 8400,
        "bus2": 9163
      },
      "params": {
        "R": 0.008366694673895836,
        "X": 0.0541405975818634,
        "G": 0.0,
        "B": 0.050350725650787354
      },
      "extension": {
        "length": 35641.77218701172,
        "rating": 229.1600227355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_8400_9447_1",
      "ports": {
        "bus1": 9447,
        "bus2": 8400
      },
      "params": {
        "R": 0.009517624974250793,
        "X": 0.056983254849910736,
        "G": 0.0,
        "B": 0.020662322640419006
      },
      "extension": {
        "length": 24658.40334375,
        "rating": 235.10136604309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_8401_8402_1",
      "ports": {
        "bus1": 8401,
        "bus2": 8402
      },
      "params": {
        "R": 0.00020414043683558702,
        "X": 0.0010395533172413707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8401_8413_1",
      "ports": {
        "bus1": 8413,
        "bus2": 8401
      },
      "params": {
        "R": 0.0018021168652921915,
        "X": 0.011160191148519516,
        "G": 0.0,
        "B": 0.024711566045880318
      },
      "extension": {
        "length": 12582.604716064454,
        "rating": 263.6723518371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_8401_9906_1",
      "ports": {
        "bus1": 8401,
        "bus2": 9906
      },
      "params": {
        "R": 0.0038035199977457523,
        "X": 0.02452162094414234,
        "G": 0.0,
        "B": 0.03173569589853287
      },
      "extension": {
        "length": 20519.604110961915,
        "rating": 317.90950298309326
      }
    },
    {
      "class": "Branch",
      "id": "branch_8403_8404_1",
      "ports": {
        "bus1": 8403,
        "bus2": 8404
      },
      "params": {
        "R": 0.0002918913378380239,
        "X": 0.0011826502159237862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8404_8408_1",
      "ports": {
        "bus1": 8408,
        "bus2": 8404
      },
      "params": {
        "R": 0.004656951874494553,
        "X": 0.03218185529112816,
        "G": 0.0,
        "B": 0.03341774642467499
      },
      "extension": {
        "length": 23904.374810668945,
        "rating": 284.45115089416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_8404_10008_1",
      "ports": {
        "bus1": 8404,
        "bus2": 10008
      },
      "params": {
        "R": 0.004015217535197735,
        "X": 0.022510867565870285,
        "G": 0.0,
        "B": 0.02263745851814747
      },
      "extension": {
        "length": 16167.214287597657,
        "rating": 285.8086109161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_8405_9666_1",
      "ports": {
        "bus1": 9666,
        "bus2": 8405
      },
      "params": {
        "R": 0.0016288585029542446,
        "X": 0.00932139903306961,
        "G": 0.0,
        "B": 0.053812503814697266
      },
      "extension": {
        "length": 15299.68956591797,
        "rating": 225.3248691558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_8405_10058_1",
      "ports": {
        "bus1": 8405,
        "bus2": 10058
      },
      "params": {
        "R": 0.0028030648827552795,
        "X": 0.016151979565620422,
        "G": 0.0,
        "B": 0.01589086465537548
      },
      "extension": {
        "length": 11481.813395507814,
        "rating": 204.3644905090332
      }
    },
    {
      "class": "Branch",
      "id": "branch_8407_8408_1",
      "ports": {
        "bus1": 8407,
        "bus2": 8408
      },
      "params": {
        "R": 0.0027697302866727114,
        "X": 0.017664292827248573,
        "G": 0.0,
        "B": 0.019098734483122826
      },
      "extension": {
        "length": 13446.541098632813,
        "rating": 309.3022346496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_8408_9676_1",
      "ports": {
        "bus1": 8408,
        "bus2": 9676
      },
      "params": {
        "R": 0.0019840539898723364,
        "X": 0.010559473186731339,
        "G": 0.0,
        "B": 0.005768374539911747
      },
      "extension": {
        "length": 5532.647584075928,
        "rating": 260.6525659561157
      }
    },
    {
      "class": "Branch",
      "id": "branch_8409_8410_1",
      "ports": {
        "bus1": 8409,
        "bus2": 8410
      },
      "params": {
        "R": 0.0002344831300433725,
        "X": 0.0010356318671256304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8410_8411_1",
      "ports": {
        "bus1": 8411,
        "bus2": 8410
      },
      "params": {
        "R": 0.003267361083999276,
        "X": 0.016168607398867607,
        "G": 0.0,
        "B": 0.014701771549880505
      },
      "extension": {
        "length": 9932.04610784912,
        "rating": 258.9937925338745
      }
    },
    {
      "class": "Branch",
      "id": "branch_8410_8737_1",
      "ports": {
        "bus1": 8737,
        "bus2": 8410
      },
      "params": {
        "R": 0.003235005307942629,
        "X": 0.017111478373408318,
        "G": 0.0,
        "B": 0.018010616302490234
      },
      "extension": {
        "length": 13158.456403930664,
        "rating": 276.57432556152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_8410_8745_1",
      "ports": {
        "bus1": 8410,
        "bus2": 8745
      },
      "params": {
        "R": 0.0025431611575186253,
        "X": 0.01472434587776661,
        "G": 0.0,
        "B": 0.05116736888885498
      },
      "extension": {
        "length": 19997.54220959473,
        "rating": 278.911828994751
      }
    },
    {
      "class": "Branch",
      "id": "branch_8411_8412_1",
      "ports": {
        "bus1": 8411,
        "bus2": 8412
      },
      "params": {
        "R": 0.0002807425626087934,
        "X": 0.0010223995195701718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8411_8728_1",
      "ports": {
        "bus1": 8411,
        "bus2": 8728
      },
      "params": {
        "R": 0.002286013215780258,
        "X": 0.013451539911329746,
        "G": 0.0,
        "B": 0.028424015268683434
      },
      "extension": {
        "length": 13056.615410888673,
        "rating": 194.9976921081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_8411_8744_1",
      "ports": {
        "bus1": 8744,
        "bus2": 8411
      },
      "params": {
        "R": 0.003352994564920664,
        "X": 0.02316981554031372,
        "G": 0.0,
        "B": 0.022290630266070366
      },
      "extension": {
        "length": 15093.254166503906,
        "rating": 247.73132801055908
      }
    },
    {
      "class": "Branch",
      "id": "branch_8413_8414_1",
      "ports": {
        "bus1": 8413,
        "bus2": 8414
      },
      "params": {
        "R": 0.00023618868726771325,
        "X": 0.001082506263628602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8413_9998_1",
      "ports": {
        "bus1": 8413,
        "bus2": 9998
      },
      "params": {
        "R": 0.0023290414828807116,
        "X": 0.01376494113355875,
        "G": 0.0,
        "B": 0.012092002667486668
      },
      "extension": {
        "length": 9134.962877197266,
        "rating": 297.6632356643677
      }
    },
    {
      "class": "Branch",
      "id": "branch_8415_8416_1",
      "ports": {
        "bus1": 8415,
        "bus2": 8416
      },
      "params": {
        "R": 0.00024364094133488837,
        "X": 0.0011390213621780276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8416_8418_1",
      "ports": {
        "bus1": 8416,
        "bus2": 8418
      },
      "params": {
        "R": 0.0009930736850947142,
        "X": 0.0047096628695726395,
        "G": 0.0,
        "B": 0.015702029690146446
      },
      "extension": {
        "length": 6220.062776184082,
        "rating": 239.67392444610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_8416_8428_1",
      "ports": {
        "bus1": 8416,
        "bus2": 8428
      },
      "params": {
        "R": 0.0015203912043944001,
        "X": 0.010560065507888794,
        "G": 0.0,
        "B": 0.004710094071924686
      },
      "extension": {
        "length": 5370.850401855469,
        "rating": 246.16045951843262
      }
    },
    {
      "class": "Branch",
      "id": "branch_8416_8439_1",
      "ports": {
        "bus1": 8416,
        "bus2": 8439
      },
      "params": {
        "R": 0.0011124592274427414,
        "X": 0.005974331870675087,
        "G": 0.0,
        "B": 0.03678027540445328
      },
      "extension": {
        "length": 10417.22009802246,
        "rating": 249.69165325164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_8417_8434_1",
      "ports": {
        "bus1": 8434,
        "bus2": 8417
      },
      "params": {
        "R": 0.0017337893368676305,
        "X": 0.009822811000049114,
        "G": 0.0,
        "B": 0.007520829327404499
      },
      "extension": {
        "length": 6347.339844543457,
        "rating": 263.25247287750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_8417_8507_1",
      "ports": {
        "bus1": 8417,
        "bus2": 8507
      },
      "params": {
        "R": 0.0006283059483394027,
        "X": 0.004116941709071398,
        "G": 0.0,
        "B": 0.02457614429295063
      },
      "extension": {
        "length": 6869.096322692872,
        "rating": 257.6364755630493
      }
    },
    {
      "class": "Branch",
      "id": "branch_8418_8507_1",
      "ports": {
        "bus1": 8418,
        "bus2": 8507
      },
      "params": {
        "R": 0.002643369138240814,
        "X": 0.014594411477446556,
        "G": 0.0,
        "B": 0.015978608280420303
      },
      "extension": {
        "length": 10320.037960144044,
        "rating": 249.08857345581055
      }
    },
    {
      "class": "Branch",
      "id": "branch_8419_8431_1",
      "ports": {
        "bus1": 8419,
        "bus2": 8431
      },
      "params": {
        "R": 0.0021757043432444334,
        "X": 0.010401376523077488,
        "G": 0.0,
        "B": 0.005987995769828558
      },
      "extension": {
        "length": 6048.0511825561525,
        "rating": 235.00771522521973
      }
    },
    {
      "class": "Branch",
      "id": "branch_8419_8635_1",
      "ports": {
        "bus1": 8635,
        "bus2": 8419
      },
      "params": {
        "R": 0.003174962941557169,
        "X": 0.01767171174287796,
        "G": 0.0,
        "B": 0.015962352976202965
      },
      "extension": {
        "length": 12197.238122131348,
        "rating": 247.096586227417
      }
    },
    {
      "class": "Branch",
      "id": "branch_8420_8421_1",
      "ports": {
        "bus1": 8420,
        "bus2": 8421
      },
      "params": {
        "R": 0.0002356394106755033,
        "X": 0.0011247503571212292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8420_8635_1",
      "ports": {
        "bus1": 8420,
        "bus2": 8635
      },
      "params": {
        "R": 0.0020794265437871218,
        "X": 0.01246677991002798,
        "G": 0.0,
        "B": 0.006321913097053766
      },
      "extension": {
        "length": 6591.066804931641,
        "rating": 240.99137783050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_8420_8652_1",
      "ports": {
        "bus1": 8420,
        "bus2": 8652
      },
      "params": {
        "R": 0.0018997153965756297,
        "X": 0.012968438677489758,
        "G": 0.0,
        "B": 0.008480292744934559
      },
      "extension": {
        "length": 6937.665369873047,
        "rating": 226.8991231918335
      }
    },
    {
      "class": "Branch",
      "id": "branch_8422_8423_1",
      "ports": {
        "bus1": 8422,
        "bus2": 8423
      },
      "params": {
        "R": 0.00024330639280378819,
        "X": 0.0011711202096194029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8423_8424_1",
      "ports": {
        "bus1": 8423,
        "bus2": 8424
      },
      "params": {
        "R": 0.002273956313729286,
        "X": 0.012481654062867165,
        "G": 0.0,
        "B": 0.013142718933522701
      },
      "extension": {
        "length": 8665.066954467773,
        "rating": 224.63338375091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_8423_8446_1",
      "ports": {
        "bus1": 8446,
        "bus2": 8423
      },
      "params": {
        "R": 0.0030015152879059315,
        "X": 0.015863943845033646,
        "G": 0.0,
        "B": 0.009336238726973534
      },
      "extension": {
        "length": 9245.42632067871,
        "rating": 213.78703117370605
      }
    },
    {
      "class": "Branch",
      "id": "branch_8424_8440_1",
      "ports": {
        "bus1": 8424,
        "bus2": 8440
      },
      "params": {
        "R": 0.004924020729959011,
        "X": 0.028868725523352623,
        "G": 0.0,
        "B": 0.018215769901871685
      },
      "extension": {
        "length": 15744.907599609376,
        "rating": 236.33403778076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_8425_8426_1",
      "ports": {
        "bus1": 8426,
        "bus2": 8425
      },
      "params": {
        "R": 0.0006701441598124802,
        "X": 0.004102334380149841,
        "G": 0.0,
        "B": 0.04116952419281006
      },
      "extension": {
        "length": 8816.590635864259,
        "rating": 229.3278932571411
      }
    },
    {
      "class": "Branch",
      "id": "branch_8426_8427_1",
      "ports": {
        "bus1": 8427,
        "bus2": 8426
      },
      "params": {
        "R": 0.0020082243718206882,
        "X": 0.011125353164970875,
        "G": 0.0,
        "B": 0.00619916757568717
      },
      "extension": {
        "length": 5695.348373931885,
        "rating": 216.63596630096436
      }
    },
    {
      "class": "Branch",
      "id": "branch_8427_8447_1",
      "ports": {
        "bus1": 8447,
        "bus2": 8427
      },
      "params": {
        "R": 0.003138161264359951,
        "X": 0.019716139882802963,
        "G": 0.0,
        "B": 0.013124199584126472
      },
      "extension": {
        "length": 11453.930097473145,
        "rating": 245.04737854003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_8428_8429_1",
      "ports": {
        "bus1": 8429,
        "bus2": 8428
      },
      "params": {
        "R": 0.0009131822152994573,
        "X": 0.005078340880572796,
        "G": 0.0,
        "B": 0.0073960390873253345
      },
      "extension": {
        "length": 4408.5477908935545,
        "rating": 253.76920700073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_8429_8430_1",
      "ports": {
        "bus1": 8429,
        "bus2": 8430
      },
      "params": {
        "R": 0.00022239121608436108,
        "X": 0.0010278866393491626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8429_8431_1",
      "ports": {
        "bus1": 8431,
        "bus2": 8429
      },
      "params": {
        "R": 0.0009326592553406954,
        "X": 0.005822384729981422,
        "G": 0.0,
        "B": 0.0069418782368302345
      },
      "extension": {
        "length": 4948.4420340271,
        "rating": 212.656569480896
      }
    },
    {
      "class": "Branch",
      "id": "branch_8429_8444_1",
      "ports": {
        "bus1": 8444,
        "bus2": 8429
      },
      "params": {
        "R": 0.002674052957445383,
        "X": 0.014888488687574863,
        "G": 0.0,
        "B": 0.012757042422890663
      },
      "extension": {
        "length": 9163.230640136719,
        "rating": 263.1458044052124
      }
    },
    {
      "class": "Branch",
      "id": "branch_8432_8433_1",
      "ports": {
        "bus1": 8433,
        "bus2": 8432
      },
      "params": {
        "R": 0.0012048337375745177,
        "X": 0.0058500757440924644,
        "G": 0.0,
        "B": 0.006124130450189114
      },
      "extension": {
        "length": 4055.943592529297,
        "rating": 256.5246105194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_8432_8650_1",
      "ports": {
        "bus1": 8650,
        "bus2": 8432
      },
      "params": {
        "R": 0.0013213459169492126,
        "X": 0.008248874917626381,
        "G": 0.0,
        "B": 0.0041908761486411095
      },
      "extension": {
        "length": 4277.724590148926,
        "rating": 250.62212944030762
      }
    },
    {
      "class": "Branch",
      "id": "branch_8433_8542_1",
      "ports": {
        "bus1": 8433,
        "bus2": 8542
      },
      "params": {
        "R": 0.001965969568118453,
        "X": 0.010366521775722504,
        "G": 0.0,
        "B": 0.0164693221449852
      },
      "extension": {
        "length": 9192.980242858886,
        "rating": 262.72425651550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_8434_8870_1",
      "ports": {
        "bus1": 8870,
        "bus2": 8434
      },
      "params": {
        "R": 0.0008560549467802048,
        "X": 0.006211182568222284,
        "G": 0.0,
        "B": 0.009921422228217125
      },
      "extension": {
        "length": 5044.898599914551,
        "rating": 269.771671295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_8435_8436_1",
      "ports": {
        "bus1": 8435,
        "bus2": 8436
      },
      "params": {
        "R": 0.00023913542099762708,
        "X": 0.001091038342565298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8435_8437_1",
      "ports": {
        "bus1": 8437,
        "bus2": 8435
      },
      "params": {
        "R": 0.0019444561330601575,
        "X": 0.011463033966720104,
        "G": 0.0,
        "B": 0.01367113459855318
      },
      "extension": {
        "length": 9017.519976013184,
        "rating": 198.3511447906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_8435_8439_1",
      "ports": {
        "bus1": 8439,
        "bus2": 8435
      },
      "params": {
        "R": 0.0006792790372855961,
        "X": 0.003908921964466572,
        "G": 0.0,
        "B": 0.00832741055637598
      },
      "extension": {
        "length": 3808.6789411010745,
        "rating": 233.07263851165771
      }
    },
    {
      "class": "Branch",
      "id": "branch_8437_8438_1",
      "ports": {
        "bus1": 8437,
        "bus2": 8438
      },
      "params": {
        "R": 0.00021375711366999894,
        "X": 0.0010120772058144212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8437_8866_1",
      "ports": {
        "bus1": 8866,
        "bus2": 8437
      },
      "params": {
        "R": 0.0024418227840214968,
        "X": 0.014106955379247665,
        "G": 0.0,
        "B": 0.012141638435423374
      },
      "extension": {
        "length": 9731.802818847656,
        "rating": 246.27532958984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_8440_9334_1",
      "ports": {
        "bus1": 8440,
        "bus2": 9334
      },
      "params": {
        "R": 0.001417361432686448,
        "X": 0.00910157710313797,
        "G": 0.0,
        "B": 0.006391562521457672
      },
      "extension": {
        "length": 5461.785944274902,
        "rating": 248.49998950958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_8441_8442_1",
      "ports": {
        "bus1": 8441,
        "bus2": 8442
      },
      "params": {
        "R": 0.00021780843962915242,
        "X": 0.0011219893349334598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8441_9329_1",
      "ports": {
        "bus1": 9329,
        "bus2": 8441
      },
      "params": {
        "R": 0.003059141105040908,
        "X": 0.01636258326470852,
        "G": 0.0,
        "B": 0.00998450256884098
      },
      "extension": {
        "length": 9788.37748187256,
        "rating": 261.88318729400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_8441_9334_1",
      "ports": {
        "bus1": 9334,
        "bus2": 8441
      },
      "params": {
        "R": 0.0031222468242049217,
        "X": 0.02161332592368126,
        "G": 0.0,
        "B": 0.017117656767368317
      },
      "extension": {
        "length": 11827.450414489747,
        "rating": 257.71336555480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_8444_8445_1",
      "ports": {
        "bus1": 8444,
        "bus2": 8445
      },
      "params": {
        "R": 0.00027266162214800715,
        "X": 0.0010299404384568334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8444_9332_1",
      "ports": {
        "bus1": 8444,
        "bus2": 9332
      },
      "params": {
        "R": 0.004383079241961241,
        "X": 0.026984460651874542,
        "G": 0.0,
        "B": 0.02410067245364189
      },
      "extension": {
        "length": 19227.157419067382,
        "rating": 265.43567180633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_8446_8449_1",
      "ports": {
        "bus1": 8446,
        "bus2": 8449
      },
      "params": {
        "R": 0.0017792535945773125,
        "X": 0.010106119327247143,
        "G": 0.0,
        "B": 0.010486338287591934
      },
      "extension": {
