        "length": 7211.768894714356,
        "rating": 216.78705215454102
      }
    },
    {
      "class": "Branch",
      "id": "branch_8447_8448_1",
      "ports": {
        "bus1": 8447,
        "bus2": 8448
      },
      "params": {
        "R": 0.000263362773694098,
        "X": 0.0010233002249151468,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8447_8449_1",
      "ports": {
        "bus1": 8447,
        "bus2": 8449
      },
      "params": {
        "R": 0.002459345618262887,
        "X": 0.013349714688956738,
        "G": 0.0,
        "B": 0.02871423028409481
      },
      "extension": {
        "length": 12723.240596923828,
        "rating": 248.02818298339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_8449_8896_1",
      "ports": {
        "bus1": 8449,
        "bus2": 8896
      },
      "params": {
        "R": 0.0027137617580592632,
        "X": 0.0157562717795372,
        "G": 0.0,
        "B": 0.015880893915891647
      },
      "extension": {
        "length": 12026.580213317871,
        "rating": 261.8877410888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_8449_10101_1",
      "ports": {
        "bus1": 8449,
        "bus2": 10101
      },
      "params": {
        "R": 0.003741796128451824,
        "X": 0.019527394324541092,
        "G": 0.0,
        "B": 0.01013176329433918
      },
      "extension": {
        "length": 10285.557367126465,
        "rating": 284.01198387145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_8450_8451_1",
      "ports": {
        "bus1": 8450,
        "bus2": 8451
      },
      "params": {
        "R": 0.0002395589544903487,
        "X": 0.0011156599503010511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8450_8453_1",
      "ports": {
        "bus1": 8450,
        "bus2": 8453
      },
      "params": {
        "R": 0.0014050427125766873,
        "X": 0.009518145583570004,
        "G": 0.0,
        "B": 0.010785862803459167
      },
      "extension": {
        "length": 6520.345214721679,
        "rating": 282.6828956604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_8450_8464_1",
      "ports": {
        "bus1": 8450,
        "bus2": 8464
      },
      "params": {
        "R": 0.002417210256680846,
        "X": 0.011298817582428455,
        "G": 0.0,
        "B": 0.005072989035397768
      },
      "extension": {
        "length": 5488.370426239014,
        "rating": 288.80505561828613
      }
    },
    {
      "class": "Branch",
      "id": "branch_8452_8453_1",
      "ports": {
        "bus1": 8452,
        "bus2": 8453
      },
      "params": {
        "R": 0.0002274466387461871,
        "X": 0.001014101435430348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8453_8478_1",
      "ports": {
        "bus1": 8478,
        "bus2": 8453
      },
      "params": {
        "R": 0.0026211789809167385,
        "X": 0.013634629547595978,
        "G": 0.0,
        "B": 0.020456843078136444
      },
      "extension": {
        "length": 10905.174360351562,
        "rating": 275.5896329879761
      }
    },
    {
      "class": "Branch",
      "id": "branch_8454_8456_1",
      "ports": {
        "bus1": 8454,
        "bus2": 8456
      },
      "params": {
        "R": 0.0013067933032289147,
        "X": 0.009107747115194798,
        "G": 0.0,
        "B": 0.0041869403794407845
      },
      "extension": {
        "length": 4527.622941284179,
        "rating": 267.84827709198
      }
    },
    {
      "class": "Branch",
      "id": "branch_8454_8459_1",
      "ports": {
        "bus1": 8459,
        "bus2": 8454
      },
      "params": {
        "R": 0.0018915876280516386,
        "X": 0.010744580999016762,
        "G": 0.0,
        "B": 0.011228286661207676
      },
      "extension": {
        "length": 7226.324076049805,
        "rating": 283.2637071609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_8454_8465_1",
      "ports": {
        "bus1": 8454,
        "bus2": 8465
      },
      "params": {
        "R": 0.0018790862523019314,
        "X": 0.010320457629859447,
        "G": 0.0,
        "B": 0.011660699732601643
      },
      "extension": {
        "length": 7394.328332885742,
        "rating": 253.91805171966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_8455_8467_1",
      "ports": {
        "bus1": 8467,
        "bus2": 8455
      },
      "params": {
        "R": 0.001133432611823082,
        "X": 0.006641341373324394,
        "G": 0.0,
        "B": 0.004329328425228596
      },
      "extension": {
        "length": 3995.1912310180664,
        "rating": 249.59189891815186
      }
    },
    {
      "class": "Branch",
      "id": "branch_8456_8794_1",
      "ports": {
        "bus1": 8794,
        "bus2": 8456
      },
      "params": {
        "R": 0.0006340507534332573,
        "X": 0.00418676296249032,
        "G": 0.0,
        "B": 0.012321791611611843
      },
      "extension": {
        "length": 5098.640807922364,
        "rating": 273.6059904098511
      }
    },
    {
      "class": "Branch",
      "id": "branch_8457_8458_1",
      "ports": {
        "bus1": 8457,
        "bus2": 8458
      },
      "params": {
        "R": 0.00022432363766711205,
        "X": 0.0011600821744650602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8457_8459_1",
      "ports": {
        "bus1": 8457,
        "bus2": 8459
      },
      "params": {
        "R": 0.001323654199950397,
        "X": 0.008920642547309399,
        "G": 0.0,
        "B": 0.010097642429172993
      },
      "extension": {
        "length": 7090.91031829834,
        "rating": 278.5508632659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_8457_9802_1",
      "ports": {
        "bus1": 9802,
        "bus2": 8457
      },
      "params": {
        "R": 0.00048344838432967663,
        "X": 0.0032260315492749214,
        "G": 0.0,
        "B": 0.006049649324268103
      },
      "extension": {
        "length": 3197.5015664520265,
        "rating": 273.8525867462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_8460_8462_1",
      "ports": {
        "bus1": 8460,
        "bus2": 8462
      },
      "params": {
        "R": 0.0020426902920007706,
        "X": 0.012684759683907032,
        "G": 0.0,
        "B": 0.009070414118468761
      },
      "extension": {
        "length": 8314.685132080078,
        "rating": 265.59767723083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_8461_8462_1",
      "ports": {
        "bus1": 8461,
        "bus2": 8462
      },
      "params": {
        "R": 0.0011360164498910308,
        "X": 0.007212606258690357,
        "G": 0.0,
        "B": 0.0034539340995252132
      },
      "extension": {
        "length": 3751.8752106628417,
        "rating": 272.84533977508545
      }
    },
    {
      "class": "Branch",
      "id": "branch_8461_10075_1",
      "ports": {
        "bus1": 8461,
        "bus2": 10075
      },
      "params": {
        "R": 0.0019761419389396906,
        "X": 0.01270416472107172,
        "G": 0.0,
        "B": 0.05652160570025444
      },
      "extension": {
        "length": 20333.906794555664,
        "rating": 276.71422958374023
      }
    },
    {
      "class": "Branch",
      "id": "branch_8463_8797_1",
      "ports": {
        "bus1": 8797,
        "bus2": 8463
      },
      "params": {
        "R": 0.002076026750728488,
        "X": 0.012061073444783688,
        "G": 0.0,
        "B": 0.008690119720995426
      },
      "extension": {
        "length": 6870.104679748535,
        "rating": 300.77271461486816
      }
    },
    {
      "class": "Branch",
      "id": "branch_8463_8854_1",
      "ports": {
        "bus1": 8463,
        "bus2": 8854
      },
      "params": {
        "R": 0.0007459772750735283,
        "X": 0.004131493624299765,
        "G": 0.0,
        "B": 0.009078305214643478
      },
      "extension": {
        "length": 4411.337655487061,
        "rating": 304.9855709075928
      }
    },
    {
      "class": "Branch",
      "id": "branch_8464_8779_1",
      "ports": {
        "bus1": 8464,
        "bus2": 8779
      },
      "params": {
        "R": 0.0031076339073479176,
        "X": 0.019508693367242813,
        "G": 0.0,
        "B": 0.05588246136903763
      },
      "extension": {
        "length": 24209.16416015625,
        "rating": 296.46759033203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_8465_8787_1",
      "ports": {
        "bus1": 8787,
        "bus2": 8465
      },
      "params": {
        "R": 0.003837214782834053,
        "X": 0.0254395492374897,
        "G": 0.0,
        "B": 0.011676517315208912
      },
      "extension": {
        "length": 13410.43055859375,
        "rating": 261.5145683288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_8466_8467_1",
      "ports": {
        "bus1": 8467,
        "bus2": 8466
      },
      "params": {
        "R": 0.0027005397714674473,
        "X": 0.013271009549498558,
        "G": 0.0,
        "B": 0.027836374938488007
      },
      "extension": {
        "length": 13793.389834350586,
        "rating": 265.86525440216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_8466_8798_1",
      "ports": {
        "bus1": 8466,
        "bus2": 8798
      },
      "params": {
        "R": 0.0046788230538368225,
        "X": 0.025098737329244614,
        "G": 0.0,
        "B": 0.04308674484491348
      },
      "extension": {
        "length": 22833.740579589845,
        "rating": 258.66589546203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_8468_8845_1",
      "ports": {
        "bus1": 8845,
        "bus2": 8468
      },
      "params": {
        "R": 0.0013450804399326444,
        "X": 0.008767840452492237,
        "G": 0.0,
        "B": 0.013646070845425129
      },
      "extension": {
        "length": 6736.341588684082,
        "rating": 301.9472122192383
      }
    },
    {
      "class": "Branch",
      "id": "branch_8469_8470_1",
      "ports": {
        "bus1": 8469,
        "bus2": 8470
      },
      "params": {
        "R": 0.0002959890407510102,
        "X": 0.0010694322409108281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8469_8845_1",
      "ports": {
        "bus1": 8469,
        "bus2": 8845
      },
      "params": {
        "R": 0.0011847319547086954,
        "X": 0.006582846865057945,
        "G": 0.0,
        "B": 0.00821680761873722
      },
      "extension": {
        "length": 5056.749097503663,
        "rating": 304.966139793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_8471_8473_1",
      "ports": {
        "bus1": 8471,
        "bus2": 8473
      },
      "params": {
        "R": 0.0032647037878632545,
        "X": 0.01750301942229271,
        "G": 0.0,
        "B": 0.011597876437008381
      },
      "extension": {
        "length": 10628.580638671876,
        "rating": 273.830771446228
      }
    },
    {
      "class": "Branch",
      "id": "branch_8472_8473_1",
      "ports": {
        "bus1": 8472,
        "bus2": 8473
      },
      "params": {
        "R": 0.0002893719356507063,
        "X": 0.0011654766276478767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8473_8475_1",
      "ports": {
        "bus1": 8473,
        "bus2": 8475
      },
      "params": {
        "R": 0.004515818320214748,
        "X": 0.022880790755152702,
        "G": 0.0,
        "B": 0.024171167984604836
      },
      "extension": {
        "length": 15301.83366760254,
        "rating": 229.97503280639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_8473_9802_1",
      "ports": {
        "bus1": 8473,
        "bus2": 9802
      },
      "params": {
        "R": 0.003033333458006382,
        "X": 0.018844036385416985,
        "G": 0.0,
        "B": 0.01466250978410244
      },
      "extension": {
        "length": 12101.556241516113,
        "rating": 299.4623899459839
      }
    },
    {
      "class": "Branch",
      "id": "branch_8473_10075_1",
      "ports": {
        "bus1": 10075,
        "bus2": 8473
      },
      "params": {
        "R": 0.001977120991796255,
        "X": 0.012348576448857784,
        "G": 0.0,
        "B": 0.010634674690663815
      },
      "extension": {
        "length": 7790.576588195801,
        "rating": 243.18511486053467
      }
    },
    {
      "class": "Branch",
      "id": "branch_8474_8481_1",
      "ports": {
        "bus1": 8474,
        "bus2": 8481
      },
      "params": {
        "R": 0.0025545801036059856,
        "X": 0.016209369525313377,
        "G": 0.0,
        "B": 0.012431860901415348
      },
      "extension": {
        "length": 10349.044724487305,
        "rating": 296.5006113052368
      }
    },
    {
      "class": "Branch",
      "id": "branch_8474_8747_1",
      "ports": {
        "bus1": 8474,
        "bus2": 8747
      },
      "params": {
        "R": 0.001973350066691637,
        "X": 0.011184219270944595,
        "G": 0.0,
        "B": 0.12091071903705597
      },
      "extension": {
        "length": 24036.7274296875,
        "rating": 297.9088544845581
      }
    },
    {
      "class": "Branch",
      "id": "branch_8475_8476_1",
      "ports": {
        "bus1": 8475,
        "bus2": 8476
      },
      "params": {
        "R": 0.00024929994833655655,
        "X": 0.0011315952287986875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8475_8477_1",
      "ports": {
        "bus1": 8477,
        "bus2": 8475
      },
      "params": {
        "R": 0.002979022916406393,
        "X": 0.015391376800835133,
        "G": 0.0,
        "B": 0.008289864286780357
      },
      "extension": {
        "length": 8067.88782421875,
        "rating": 253.4782886505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_8477_8478_1",
      "ports": {
        "bus1": 8477,
        "bus2": 8478
      },
      "params": {
        "R": 0.0008516780217178166,
        "X": 0.005825181491672993,
        "G": 0.0,
        "B": 0.003871375694870949
      },
      "extension": {
        "length": 3451.5885514526367,
        "rating": 263.97290229797363
      }
    },
    {
      "class": "Branch",
      "id": "branch_8478_8479_1",
      "ports": {
        "bus1": 8478,
        "bus2": 8479
      },
      "params": {
        "R": 0.00022494429140351713,
        "X": 0.0011143350275233388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8480_8758_1",
      "ports": {
        "bus1": 8480,
        "bus2": 8758
      },
      "params": {
        "R": 0.0023162763100117445,
        "X": 0.014671728946268559,
        "G": 0.0,
        "B": 0.021780842915177345
      },
      "extension": {
        "length": 13324.723278442383,
        "rating": 240.0512933731079
      }
    },
    {
      "class": "Branch",
      "id": "branch_8480_8760_1",
      "ports": {
        "bus1": 8480,
        "bus2": 8760
      },
      "params": {
        "R": 0.00213279714807868,
        "X": 0.011123807169497013,
        "G": 0.0,
        "B": 0.03582454472780228
      },
      "extension": {
        "length": 14263.339474731445,
        "rating": 235.52579879760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_8481_10031_1",
      "ports": {
        "bus1": 10031,
        "bus2": 8481
      },
      "params": {
        "R": 0.0004899774212390184,
        "X": 0.0032386761158704758,
        "G": 0.0,
        "B": 0.0033779102377593517
      },
      "extension": {
        "length": 2384.9451581726075,
        "rating": 286.3165616989136
      }
    },
    {
      "class": "Branch",
      "id": "branch_8483_8499_1",
      "ports": {
        "bus1": 8483,
        "bus2": 8499
      },
      "params": {
        "R": 0.0037488858215510845,
        "X": 0.020718270912766457,
        "G": 0.0,
        "B": 0.027738766744732857
      },
      "extension": {
        "length": 18192.584614746094,
        "rating": 245.62761783599854
      }
    },
    {
      "class": "Branch",
      "id": "branch_8483_8522_1",
      "ports": {
        "bus1": 8483,
        "bus2": 8522
      },
      "params": {
        "R": 0.0016740572173148394,
        "X": 0.010402905754745007,
        "G": 0.0,
        "B": 0.012304764240980148
      },
      "extension": {
        "length": 8496.059712341308,
        "rating": 252.42629051208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_8484_8485_1",
      "ports": {
        "bus1": 8484,
        "bus2": 8485
      },
      "params": {
        "R": 0.0002937080280389637,
        "X": 0.0010744096944108605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8484_8488_1",
      "ports": {
        "bus1": 8488,
        "bus2": 8484
      },
      "params": {
        "R": 0.0006268974393606186,
        "X": 0.00396384485065937,
        "G": 0.0,
        "B": 0.0052893212996423244
      },
      "extension": {
        "length": 3207.6944907989505,
        "rating": 209.32190418243408
      }
    },
    {
      "class": "Branch",
      "id": "branch_8486_8519_1",
      "ports": {
        "bus1": 8486,
        "bus2": 8519
      },
      "params": {
        "R": 0.002004083711653948,
        "X": 0.012022747658193111,
        "G": 0.0,
        "B": 0.011257755570113659
      },
      "extension": {
        "length": 8575.81891369629,
        "rating": 240.73989391326904
      }
    },
    {
      "class": "Branch",
      "id": "branch_8487_8617_1",
      "ports": {
        "bus1": 8617,
        "bus2": 8487
      },
      "params": {
        "R": 0.0010449039982631803,
        "X": 0.006016820203512907,
        "G": 0.0,
        "B": 0.010295866057276726
      },
      "extension": {
        "length": 5721.4574546813965,
        "rating": 235.18662452697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_8488_8489_1",
      "ports": {
        "bus1": 8488,
        "bus2": 8489
      },
      "params": {
        "R": 0.00024844391737133265,
        "X": 0.0010447088861837983,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8488_8519_1",
      "ports": {
        "bus1": 8488,
        "bus2": 8519
      },
      "params": {
        "R": 0.001985174836590886,
        "X": 0.012315652333199978,
        "G": 0.0,
        "B": 0.019499393180012703
      },
      "extension": {
        "length": 11054.363626098633,
        "rating": 224.40476417541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_8490_8517_1",
      "ports": {
        "bus1": 8490,
        "bus2": 8517
      },
      "params": {
        "R": 0.0016712917713448405,
        "X": 0.010465522296726704,
        "G": 0.0,
        "B": 0.014644940383732319
      },
      "extension": {
        "length": 9182.29963897705,
        "rating": 260.2518081665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_8491_8492_1",
      "ports": {
        "bus1": 8491,
        "bus2": 8492
      },
      "params": {
        "R": 0.0002787762205116451,
        "X": 0.0010151166934520006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8491_8534_1",
      "ports": {
        "bus1": 8491,
        "bus2": 8534
      },
      "params": {
        "R": 0.001921035349369049,
        "X": 0.011162299662828445,
        "G": 0.0,
        "B": 0.006117622833698988
      },
      "extension": {
        "length": 6235.936342163086,
        "rating": 268.1791305541992
      }
    },
    {
      "class": "Branch",
      "id": "branch_8491_8535_1",
      "ports": {
        "bus1": 8491,
        "bus2": 8535
      },
      "params": {
        "R": 0.001144217443652451,
        "X": 0.007475160527974367,
        "G": 0.0,
        "B": 0.0066234213300049305
      },
      "extension": {
        "length": 4950.395054351807,
        "rating": 261.44652366638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_8493_8497_1",
      "ports": {
        "bus1": 8497,
        "bus2": 8493
      },
      "params": {
        "R": 0.0006682114908471704,
        "X": 0.003767043352127075,
        "G": 0.0,
        "B": 0.005357128567993641
      },
      "extension": {
        "length": 3166.446432952881,
        "rating": 258.51757526397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_8493_8525_1",
      "ports": {
        "bus1": 8493,
        "bus2": 8525
      },
      "params": {
        "R": 0.003215845674276352,
        "X": 0.015341873280704021,
        "G": 0.0,
        "B": 0.00875050202012062
      },
      "extension": {
        "length": 8314.73271057129,
        "rating": 248.43075275421143
      }
    },
    {
      "class": "Branch",
      "id": "branch_8493_8884_1",
      "ports": {
        "bus1": 8493,
        "bus2": 8884
      },
      "params": {
        "R": 0.0009394982480444014,
        "X": 0.0052881864830851555,
        "G": 0.0,
        "B": 0.009416064247488976
      },
      "extension": {
        "length": 4831.970654937744,
        "rating": 253.02023887634277
      }
    },
    {
      "class": "Branch",
      "id": "branch_8494_8541_1",
      "ports": {
        "bus1": 8541,
        "bus2": 8494
      },
      "params": {
        "R": 0.0021245768293738365,
        "X": 0.009499946609139442,
        "G": 0.0,
        "B": 0.003923950716853142
      },
      "extension": {
        "length": 4409.305209777832,
        "rating": 248.9759922027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_8494_8545_1",
      "ports": {
        "bus1": 8494,
        "bus2": 8545
      },
      "params": {
        "R": 0.001304040546528995,
        "X": 0.007018164731562138,
        "G": 0.0,
        "B": 0.002656718250364065
      },
      "extension": {
        "length": 3343.7162172546387,
        "rating": 271.8567371368408
      }
    },
    {
      "class": "Branch",
      "id": "branch_8495_8535_1",
      "ports": {
        "bus1": 8495,
        "bus2": 8535
      },
      "params": {
        "R": 0.0016381976893171668,
        "X": 0.009973744861781597,
        "G": 0.0,
        "B": 0.012156997807323933
      },
      "extension": {
        "length": 7412.83099420166,
        "rating": 251.66635513305664
      }
    },
    {
      "class": "Branch",
      "id": "branch_8495_8584_1",
      "ports": {
        "bus1": 8495,
        "bus2": 8584
      },
      "params": {
        "R": 0.0015678537311032414,
        "X": 0.006869664415717125,
        "G": 0.0,
        "B": 0.02572198584675789
      },
      "extension": {
        "length": 9556.52826159668,
        "rating": 221.40052318572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_8496_8497_1",
      "ports": {
        "bus1": 8496,
        "bus2": 8497
      },
      "params": {
        "R": 0.000204941097763367,
        "X": 0.0010053145233541727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8497_8523_1",
      "ports": {
        "bus1": 8523,
        "bus2": 8497
      },
      "params": {
        "R": 0.0006491344538517296,
        "X": 0.0041604721918702126,
        "G": 0.0,
        "B": 0.0039003202691674232
      },
      "extension": {
        "length": 2774.86777633667,
        "rating": 252.29487419128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_8497_8524_1",
      "ports": {
        "bus1": 8497,
        "bus2": 8524
      },
      "params": {
        "R": 0.001616080291569233,
        "X": 0.009008429013192654,
        "G": 0.0,
        "B": 0.007007938344031572
      },
      "extension": {
        "length": 5337.344400512696,
        "rating": 297.00145721435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_8497_8541_1",
      "ports": {
        "bus1": 8497,
        "bus2": 8541
      },
      "params": {
        "R": 0.0013454128056764603,
        "X": 0.007933417335152626,
        "G": 0.0,
        "B": 0.01776892878115177
      },
      "extension": {
        "length": 8474.856587951661,
        "rating": 210.75689792633057
      }
    },
    {
      "class": "Branch",
      "id": "branch_8498_8499_1",
      "ports": {
        "bus1": 8498,
        "bus2": 8499
      },
      "params": {
        "R": 0.00025690815527923405,
        "X": 0.0010883690556511283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8499_8504_1",
      "ports": {
        "bus1": 8499,
        "bus2": 8504
      },
      "params": {
        "R": 0.0036893466021865606,
        "X": 0.018800800666213036,
        "G": 0.0,
        "B": 0.015920350328087807
      },
      "extension": {
        "length": 11779.124480529785,
        "rating": 266.9637441635132
      }
    },
    {
      "class": "Branch",
      "id": "branch_8500_8503_1",
      "ports": {
        "bus1": 8500,
        "bus2": 8503
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0013050511479377747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8500_8504_1",
      "ports": {
        "bus1": 8500,
        "bus2": 8504
      },
      "params": {
        "R": 0.00021515325352083892,
        "X": 0.001165640540421009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8500_8505_1",
      "ports": {
        "bus1": 8500,
        "bus2": 8505
      },
      "params": {
        "R": 0.00026029100990854204,
        "X": 0.0010924127418547869,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8501_8503_1",
      "ports": {
        "bus1": 8501,
        "bus2": 8503
      },
      "params": {
        "R": 0.002397022908553481,
        "X": 0.09988320618867874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8502_8503_1",
      "ports": {
        "bus1": 8502,
        "bus2": 8503
      },
      "params": {
        "R": 0.002397022908553481,
        "X": 0.09988320618867874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8504_8516_1",
      "ports": {
        "bus1": 8516,
        "bus2": 8504
      },
      "params": {
        "R": 0.0023385388776659966,
        "X": 0.013967196457087994,
        "G": 0.0,
        "B": 0.007906941697001457
      },
      "extension": {
        "length": 7618.873487365723,
        "rating": 279.13970947265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_8504_8521_1",
      "ports": {
        "bus1": 8504,
        "bus2": 8521
      },
      "params": {
        "R": 0.005340707954019308,
        "X": 0.03191782534122467,
        "G": 0.0,
        "B": 0.019661754369735718
      },
      "extension": {
        "length": 16520.294270874023,
        "rating": 256.03625774383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_8506_8610_1",
      "ports": {
        "bus1": 8506,
        "bus2": 8610
      },
      "params": {
        "R": 0.000908863905351609,
        "X": 0.004772390704602003,
        "G": 0.0,
        "B": 0.008101207204163074
      },
      "extension": {
        "length": 4552.6860626220705,
        "rating": 300.6997585296631
      }
    },
    {
      "class": "Branch",
      "id": "branch_8506_9807_1",
      "ports": {
        "bus1": 8506,
        "bus2": 9807
      },
      "params": {
        "R": 0.0002471879415679723,
        "X": 0.0014709536917507648,
        "G": 0.0,
        "B": 0.003708425210788846
      },
      "extension": {
        "length": 1617.4764687194825,
        "rating": 305.87570667266846
      }
    },
    {
      "class": "Branch",
      "id": "branch_8508_8509_1",
      "ports": {
        "bus1": 8509,
        "bus2": 8508
      },
      "params": {
        "R": 0.0019523242954164743,
        "X": 0.010468983091413975,
        "G": 0.0,
        "B": 0.009144696407020092
      },
      "extension": {
        "length": 7434.132345153809,
        "rating": 300.1896858215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_8508_8569_1",
      "ports": {
        "bus1": 8569,
        "bus2": 8508
      },
      "params": {
        "R": 0.0033096245024353266,
        "X": 0.015333671122789383,
        "G": 0.0,
        "B": 0.012053254060447216
      },
      "extension": {
        "length": 8920.569591430665,
        "rating": 294.64871883392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_8509_8565_1",
      "ports": {
        "bus1": 8509,
        "bus2": 8565
      },
      "params": {
        "R": 0.0015445654280483723,
        "X": 0.010429288260638714,
        "G": 0.0,
        "B": 0.012632659636437893
      },
      "extension": {
        "length": 7656.378384155274,
        "rating": 309.0893745422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_8510_8513_1",
      "ports": {
        "bus1": 8510,
        "bus2": 8513
      },
      "params": {
        "R": 0.00018148566596210003,
        "X": 0.005721792578697205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8510_8514_1",
      "ports": {
        "bus1": 8510,
        "bus2": 8514
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8510_8515_1",
      "ports": {
        "bus1": 8510,
        "bus2": 8515
      },
      "params": {
        "R": 0.0002533513179514557,
        "X": 0.0011031810427084565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8511_8513_1",
      "ports": {
        "bus1": 8511,
        "bus2": 8513
      },
      "params": {
        "R": 0.0036130170337855816,
        "X": 0.11390949785709381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8512_8513_1",
      "ports": {
        "bus1": 8512,
        "bus2": 8513
      },
      "params": {
        "R": 0.0036130170337855816,
        "X": 0.11390949785709381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8515_8637_1",
      "ports": {
        "bus1": 8637,
        "bus2": 8515
      },
      "params": {
        "R": 0.0016176203498616815,
        "X": 0.01044527068734169,
        "G": 0.0,
        "B": 0.0066749625839293
      },
      "extension": {
        "length": 6108.822728942871,
        "rating": 241.16299152374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_8515_8640_1",
      "ports": {
        "bus1": 8640,
        "bus2": 8515
      },
      "params": {
        "R": 0.0018106867792084813,
        "X": 0.011484000831842422,
        "G": 0.0,
        "B": 0.0061866058968007565
      },
      "extension": {
        "length": 5987.029081695557,
        "rating": 207.49058723449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_8516_8639_1",
      "ports": {
        "bus1": 8639,
        "bus2": 8516
      },
      "params": {
        "R": 0.0027398045640438795,
        "X": 0.019598890095949173,
        "G": 0.0,
        "B": 0.010968777351081371
      },
      "extension": {
        "length": 10385.191332092285,
        "rating": 268.6394691467285
      }
    },
    {
      "class": "Branch",
      "id": "branch_8518_9411_1",
      "ports": {
        "bus1": 8518,
        "bus2": 9411
      },
      "params": {
        "R": 0.00455027399584651,
        "X": 0.02859683707356453,
        "G": 0.0,
        "B": 0.05781007558107376
      },
      "extension": {
        "length": 27641.476516113282,
        "rating": 212.7361536026001
      }
    },
    {
      "class": "Branch",
      "id": "branch_8520_8521_1",
      "ports": {
        "bus1": 8520,
        "bus2": 8521
      },
      "params": {
        "R": 0.00024634075816720724,
        "X": 0.0010572727769613266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8521_8522_1",
      "ports": {
        "bus1": 8521,
        "bus2": 8522
      },
      "params": {
        "R": 0.0019389988156035545,
        "X": 0.01254253089427948,
        "G": 0.0,
        "B": 0.020149223506450653
      },
      "extension": {
        "length": 11507.330814697267,
        "rating": 258.52370262145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_8522_8675_1",
      "ports": {
        "bus1": 8522,
        "bus2": 8675
      },
      "params": {
        "R": 0.007797552738338709,
        "X": 0.045983508229255676,
        "G": 0.0,
        "B": 0.07222499698400497
      },
      "extension": {
        "length": 42282.51707592774,
        "rating": 285.09912490844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_8522_8924_1",
      "ports": {
        "bus1": 8924,
        "bus2": 8522
      },
      "params": {
        "R": 0.0034387316554784775,
        "X": 0.01975180208683014,
        "G": 0.0,
        "B": 0.016923949122428894
      },
      "extension": {
        "length": 13030.023638671875,
        "rating": 227.97269821166992
      }
    },
    {
      "class": "Branch",
      "id": "branch_8523_8641_1",
      "ports": {
        "bus1": 8523,
        "bus2": 8641
      },
      "params": {
        "R": 0.002695174189284444,
        "X": 0.016194414347410202,
        "G": 0.0,
        "B": 0.06105360761284828
      },
      "extension": {
        "length": 19742.748645629883,
        "rating": 241.8630838394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_8524_8532_1",
      "ports": {
        "bus1": 8524,
        "bus2": 8532
      },
      "params": {
        "R": 0.0014909013407304883,
        "X": 0.009889473207294941,
        "G": 0.0,
        "B": 0.012085601687431335
      },
      "extension": {
        "length": 8454.510643798829,
        "rating": 255.48040866851807
      }
    },
    {
      "class": "Branch",
      "id": "branch_8524_9322_1",
      "ports": {
        "bus1": 8524,
        "bus2": 9322
      },
      "params": {
        "R": 0.0021455108653753996,
        "X": 0.011915621347725391,
        "G": 0.0,
        "B": 0.01838059350848198
      },
      "extension": {
        "length": 10692.243729492187,
        "rating": 286.30621433258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_8525_8647_1",
      "ports": {
        "bus1": 8647,
        "bus2": 8525
      },
      "params": {
        "R": 0.0015935651026666164,
        "X": 0.009186077862977982,
        "G": 0.0,
        "B": 0.005495822057127953
      },
      "extension": {
        "length": 4838.7118364868165,
        "rating": 255.97972869873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_8527_8528_1",
      "ports": {
        "bus1": 8527,
        "bus2": 8528
      },
      "params": {
        "R": 0.00027399606187827885,
        "X": 0.0011974350782111287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8528_8611_1",
      "ports": {
        "bus1": 8611,
        "bus2": 8528
      },
      "params": {
        "R": 0.001167893293313682,
        "X": 0.007391872350126505,
        "G": 0.0,
        "B": 0.00922479573637247
      },
      "extension": {
        "length": 5867.052242156982,
        "rating": 266.98622703552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_8528_8617_1",
      "ports": {
        "bus1": 8528,
        "bus2": 8617
      },
      "params": {
        "R": 0.0013620082754641771,
        "X": 0.007694699801504612,
        "G": 0.0,
        "B": 0.014451268129050732
      },
      "extension": {
        "length": 7176.7342424926765,
        "rating": 262.35029697418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_8529_8530_1",
      "ports": {
        "bus1": 8529,
        "bus2": 8530
      },
      "params": {
        "R": 0.0021529828663915396,
        "X": 0.01260121539235115,
        "G": 0.0,
        "B": 0.011240353807806969
      },
      "extension": {
        "length": 7899.630327026367,
        "rating": 285.1508140563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_8529_8647_1",
      "ports": {
        "bus1": 8529,
        "bus2": 8647
      },
      "params": {
        "R": 0.0015156896552070975,
        "X": 0.00936227198690176,
        "G": 0.0,
        "B": 0.0056212423369288445
      },
      "extension": {
        "length": 5038.546103942871,
        "rating": 279.3769359588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_8530_8649_1",
      "ports": {
        "bus1": 8530,
        "bus2": 8649
      },
      "params": {
        "R": 0.003166023874655366,
        "X": 0.019602198153734207,
        "G": 0.0,
        "B": 0.032395604997873306
      },
      "extension": {
        "length": 16948.741653808593,
        "rating": 310.93621253967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_8530_9688_1",
      "ports": {
        "bus1": 9688,
        "bus2": 8530
      },
      "params": {
        "R": 0.002462174743413925,
        "X": 0.012671294622123241,
        "G": 0.0,
        "B": 0.013229615986347198
      },
      "extension": {
        "length": 8844.052634033204,
        "rating": 341.38023853302
      }
    },
    {
      "class": "Branch",
      "id": "branch_8531_8558_1",
      "ports": {
        "bus1": 8531,
        "bus2": 8558
      },
      "params": {
        "R": 0.004133344162255526,
        "X": 0.021280890330672264,
        "G": 0.0,
        "B": 0.061239179223775864
      },
      "extension": {
        "length": 21944.11027697754,
        "rating": 347.7963447570801
      }
    },
    {
      "class": "Branch",
      "id": "branch_8531_9323_1",
      "ports": {
        "bus1": 9323,
        "bus2": 8531
      },
      "params": {
        "R": 0.0016321331495419145,
        "X": 0.010422606952488422,
        "G": 0.0,
        "B": 0.030681230127811432
      },
      "extension": {
        "length": 12877.153946411134,
        "rating": 296.443247795105
      }
    },
    {
      "class": "Branch",
      "id": "branch_8531_9688_1",
      "ports": {
        "bus1": 8531,
        "bus2": 9688
      },
      "params": {
        "R": 0.00037585076643154025,
        "X": 0.0023524120915681124,
        "G": 0.0,
        "B": 0.002266678959131241
      },
      "extension": {
        "length": 1688.731014770508,
        "rating": 351.85210704803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_8532_8911_1",
      "ports": {
        "bus1": 8911,
        "bus2": 8532
      },
      "params": {
        "R": 0.0023496332578361034,
        "X": 0.013541127555072308,
        "G": 0.0,
        "B": 0.006875170860439539
      },
      "extension": {
        "length": 6511.299162231446,
        "rating": 265.10584354400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_8533_8534_1",
      "ports": {
        "bus1": 8533,
        "bus2": 8534
      },
      "params": {
        "R": 0.00024708276032470167,
        "X": 0.001144939218647778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8534_8537_1",
      "ports": {
        "bus1": 8537,
        "bus2": 8534
      },
      "params": {
        "R": 0.0007251875358633697,
        "X": 0.004698914475739002,
        "G": 0.0,
        "B": 0.002928942209109664
      },
      "extension": {
        "length": 2563.4099683685304,
        "rating": 279.6652317047119
      }
    },
    {
      "class": "Branch",
      "id": "branch_8536_8539_1",
      "ports": {
        "bus1": 8536,
        "bus2": 8539
      },
      "params": {
        "R": 0.0006892239907756448,
        "X": 0.03392736613750458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8536_8540_1",
      "ports": {
        "bus1": 8536,
        "bus2": 8540
      },
      "params": {
        "R": 0.00026733093545772135,
        "X": 0.0010825517820194364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8537_8539_1",
      "ports": {
        "bus1": 8537,
        "bus2": 8539
      },
      "params": {
        "R": -0.0004221508279442787,
        "X": -0.020780570805072784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8537_8574_1",
      "ports": {
        "bus1": 8537,
        "bus2": 8574
      },
      "params": {
        "R": 0.0003785103326663375,
        "X": 0.002131605986505747,
        "G": 0.0,
        "B": 0.0024798610247671604
      },
      "extension": {
        "length": 1597.8857371902466,
        "rating": 322.1304416656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_8537_8585_1",
      "ports": {
        "bus1": 8537,
        "bus2": 8585
      },
      "params": {
        "R": 0.0012016920372843742,
        "X": 0.00709834648296237,
        "G": 0.0,
        "B": 0.010676083154976368
      },
      "extension": {
        "length": 6117.011984893799,
        "rating": 299.25036430358887
      }
    },
    {
      "class": "Branch",
      "id": "branch_8537_8644_1",
      "ports": {
        "bus1": 8537,
        "bus2": 8644
      },
      "params": {
        "R": 0.001173777156509459,
        "X": 0.007536829449236393,
        "G": 0.0,
        "B": 0.01918833889067173
      },
      "extension": {
        "length": 8013.07663494873,
        "rating": 325.55975914001465
      }
    },
    {
      "class": "Branch",
      "id": "branch_8538_8539_1",
      "ports": {
        "bus1": 8538,
        "bus2": 8539
      },
      "params": {
        "R": 0.0015733252512291074,
        "X": 0.07744765281677246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8540_8623_1",
      "ports": {
        "bus1": 8623,
        "bus2": 8540
      },
      "params": {
        "R": 0.00013686685997527093,
        "X": 0.0022641418036073446,
        "G": 0.0,
        "B": 0.3787077069282532
      },
      "extension": {
        "length": 18238.34591455078,
        "rating": 2864.9749755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_8540_8906_1",
      "ports": {
        "bus1": 8906,
        "bus2": 8540
      },
      "params": {
        "R": 0.00026806461391970515,
        "X": 0.004829405341297388,
        "G": 0.0,
        "B": 0.4264841377735138
      },
      "extension": {
        "length": 31170.244286865236,
        "rating": 2722.501754760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_8540_9690_1",
      "ports": {
        "bus1": 8540,
        "bus2": 9690
      },
      "params": {
        "R": 0.00014042954717297107,
        "X": 0.002286054426804185,
        "G": 0.0,
        "B": 0.30769637227058416
      },
      "extension": {
        "length": 18563.82269897461,
        "rating": 2841.465950012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_8542_8628_1",
      "ports": {
        "bus1": 8628,
        "bus2": 8542
      },
      "params": {
        "R": 0.0014108438044786453,
        "X": 0.009566147811710835,
        "G": 0.0,
        "B": 0.013187944889068604
      },
      "extension": {
        "length": 8710.992476806641,
        "rating": 281.1861753463745
      }
    },
    {
      "class": "Branch",
      "id": "branch_8543_8544_1",
      "ports": {
        "bus1": 8543,
        "bus2": 8544
      },
      "params": {
        "R": 0.0002630210656207055,
        "X": 0.001098837936297059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8543_8614_1",
      "ports": {
        "bus1": 8614,
        "bus2": 8543
      },
      "params": {
        "R": 0.0010204018326476216,
        "X": 0.005451855715364218,
        "G": 0.0,
        "B": 0.0030312491580843925
      },
      "extension": {
        "length": 2754.3104148559573,
        "rating": 286.66675090789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_8543_8624_1",
      "ports": {
        "bus1": 8543,
        "bus2": 8624
      },
      "params": {
        "R": 0.0011171185178682208,
        "X": 0.006966326851397753,
        "G": 0.0,
        "B": 0.008243407122790813
      },
      "extension": {
        "length": 5008.640720031738,
        "rating": 301.9181251525879
      }
    },
    {
      "class": "Branch",
      "id": "branch_8545_8886_1",
      "ports": {
        "bus1": 8545,
        "bus2": 8886
      },
      "params": {
        "R": 0.0025990591384470463,
        "X": 0.014262261800467968,
        "G": 0.0,
        "B": 0.014545246958732605
      },
      "extension": {
        "length": 10186.836602233887,
        "rating": 287.14213371276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_8546_8547_1",
      "ports": {
        "bus1": 8546,
        "bus2": 8547
      },
      "params": {
        "R": 0.00027405453147366643,
        "X": 0.0014507198939099908,
        "G": 0.0,
        "B": 0.002705420833081007
      },
      "extension": {
        "length": 1390.6129179611207,
        "rating": 261.2510919570923
      }
    },
    {
      "class": "Branch",
      "id": "branch_8546_8555_1",
      "ports": {
        "bus1": 8546,
        "bus2": 8555
      },
      "params": {
        "R": 0.0013269962510094047,
        "X": 0.007567835506051779,
        "G": 0.0,
        "B": 0.013013171963393688
      },
      "extension": {
        "length": 6698.073901245118,
        "rating": 281.38108253479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_8547_8553_1",
      "ports": {
        "bus1": 8553,
        "bus2": 8547
      },
      "params": {
        "R": 0.0005508317844942212,
        "X": 0.003468851326033473,
        "G": 0.0,
        "B": 0.0034403973259031773
      },
      "extension": {
        "length": 2238.905857131958,
        "rating": 237.35556602478027
      }
    },
    {
      "class": "Branch",
      "id": "branch_8548_8549_1",
      "ports": {
        "bus1": 8548,
        "bus2": 8549
      },
      "params": {
        "R": 0.00020367521210573614,
        "X": 0.0011363712837919593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8548_8554_1",
      "ports": {
        "bus1": 8548,
        "bus2": 8554
      },
      "params": {
        "R": 0.0014239067677408457,
        "X": 0.009288144297897816,
        "G": 0.0,
        "B": 0.005080188158899546
      },
      "extension": {
        "length": 4777.187475585938,
        "rating": 296.2617874145508
      }
    },
    {
      "class": "Branch",
      "id": "branch_8548_8565_1",
      "ports": {
        "bus1": 8548,
        "bus2": 8565
      },
      "params": {
        "R": 0.0015122299082577229,
        "X": 0.008564001880586147,
        "G": 0.0,
        "B": 0.014742347411811352
      },
      "extension": {
        "length": 7284.623843078613,
        "rating": 316.68763160705566
      }
    },
    {
      "class": "Branch",
      "id": "branch_8550_8551_1",
      "ports": {
        "bus1": 8550,
        "bus2": 8551
      },
      "params": {
        "R": 0.00025150153669528663,
        "X": 0.0010456128511577845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8551_8562_1",
      "ports": {
        "bus1": 8551,
        "bus2": 8562
      },
      "params": {
        "R": 0.0003755984944291413,
        "X": 0.0024655484594404697,
        "G": 0.0,
        "B": 0.003521813079714775
      },
      "extension": {
        "length": 2094.342640411377,
        "rating": 249.72174167633057
      }
    },
    {
      "class": "Branch",
      "id": "branch_8551_8572_1",
      "ports": {
        "bus1": 8572,
        "bus2": 8551
      },
      "params": {
        "R": 0.00029055564664304256,
        "X": 0.0017479521920904517,
        "G": 0.0,
        "B": 0.001770187052898109
      },
      "extension": {
        "length": 1195.3563536453248,
        "rating": 243.60918998718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_8552_8571_1",
      "ports": {
        "bus1": 8552,
        "bus2": 8571
      },
      "params": {
        "R": 0.0004991346504539251,
        "X": 0.003036228707060218,
        "G": 0.0,
        "B": 0.005631676409393549
      },
      "extension": {
        "length": 3208.549368850708,
        "rating": 286.98697090148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_8552_8572_1",
      "ports": {
        "bus1": 8552,
        "bus2": 8572
      },
      "params": {
        "R": 0.0005113755469210446,
        "X": 0.003139009466394782,
        "G": 0.0,
        "B": 0.0014544682344421744
      },
      "extension": {
        "length": 1621.6746950225831,
        "rating": 272.88620471954346
      }
    },
    {
      "class": "Branch",
      "id": "branch_8553_8559_1",
      "ports": {
        "bus1": 8553,
        "bus2": 8559
      },
      "params": {
        "R": 0.0004571176541503519,
        "X": 0.003005984704941511,
        "G": 0.0,
        "B": 0.004138914402574302
      },
      "extension": {
        "length": 2328.03552722168,
        "rating": 232.26184844970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_8554_8605_1",
      "ports": {
        "bus1": 8554,
        "bus2": 8605
      },
      "params": {
        "R": 0.0005551931099034846,
        "X": 0.0037148273549973965,
        "G": 0.0,
        "B": 0.003471881151199341
      },
      "extension": {
        "length": 2737.1027326354983,
        "rating": 282.60271549224854
      }
    },
    {
      "class": "Branch",
      "id": "branch_8555_8557_1",
      "ports": {
        "bus1": 8555,
        "bus2": 8557
      },
      "params": {
        "R": 0.0007414261344820261,
        "X": 0.004812642466276884,
        "G": 0.0,
        "B": 0.005804623011499643
      },
      "extension": {
        "length": 3752.8620806579593,
        "rating": 293.0980920791626
      }
    },
    {
      "class": "Branch",
      "id": "branch_8555_8558_1",
      "ports": {
        "bus1": 8558,
        "bus2": 8555
      },
      "params": {
        "R": 0.0006873904494568706,
        "X": 0.004487538710236549,
        "G": 0.0,
        "B": 0.005079599563032389
      },
      "extension": {
        "length": 3495.272896636963,
        "rating": 348.40118885040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_8555_8613_1",
      "ports": {
        "bus1": 8555,
        "bus2": 8613
      },
      "params": {
        "R": 0.0005549624911509454,
        "X": 0.003354487707838416,
        "G": 0.0,
        "B": 0.003189587499946356
      },
      "extension": {
        "length": 2307.9714088897704,
        "rating": 288.1664991378784
      }
    },
    {
      "class": "Branch",
      "id": "branch_8556_8589_1",
      "ports": {
        "bus1": 8589,
        "bus2": 8556
      },
      "params": {
        "R": 0.0013468957040458918,
        "X": 0.008478357456624508,
        "G": 0.0,
        "B": 0.003667651442810893
      },
      "extension": {
        "length": 4244.311443603516,
        "rating": 264.1632318496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_8556_8612_1",
      "ports": {
        "bus1": 8556,
        "bus2": 8612
      },
      "params": {
        "R": 0.0004070124414283782,
        "X": 0.0020547753665596247,
        "G": 0.0,
        "B": 0.0022699234541505575
      },
      "extension": {
        "length": 1514.2944528808594,
        "rating": 285.48080921173096
      }
    },
    {
      "class": "Branch",
      "id": "branch_8557_8580_1",
      "ports": {
        "bus1": 8580,
        "bus2": 8557
      },
      "params": {
        "R": 0.00031691178446635604,
        "X": 0.001777183380909264,
        "G": 0.0,
        "B": 0.0036867139860987663
      },
      "extension": {
        "length": 1959.9546979522706,
        "rating": 272.32022285461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_8558_8586_1",
      "ports": {
        "bus1": 8586,
        "bus2": 8558
      },
      "params": {
        "R": 0.00041625057929195464,
        "X": 0.0022862525656819344,
        "G": 0.0,
        "B": 0.0060627576895058155
      },
      "extension": {
        "length": 2740.064493713379,
        "rating": 263.13343048095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_8559_8560_1",
      "ports": {
        "bus1": 8559,
        "bus2": 8560
      },
      "params": {
        "R": 0.00021772121544927359,
        "X": 0.0010997031349688768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8559_8594_1",
      "ports": {
        "bus1": 8559,
        "bus2": 8594
      },
      "params": {
        "R": 0.000390209344914183,
        "X": 0.002393370261415839,
        "G": 0.0,
        "B": 0.005206288769841194
      },
      "extension": {
        "length": 2637.535339187622,
        "rating": 296.20494842529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_8559_8603_1",
      "ports": {
        "bus1": 8559,
        "bus2": 8603
      },
      "params": {
        "R": 0.0005425737472251058,
        "X": 0.003513435600325465,
        "G": 0.0,
        "B": 0.010311928577721119
      },
      "extension": {
        "length": 4530.462686553955,
        "rating": 275.1429557800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_8561_8600_1",
      "ports": {
        "bus1": 8561,
        "bus2": 8600
      },
      "params": {
        "R": 0.0008945207227952778,
        "X": 0.005987418815493584,
        "G": 0.0,
        "B": 0.02018338441848755
      },
      "extension": {
        "length": 7307.273507080078,
        "rating": 258.11593532562256
      }
    },
    {
      "class": "Branch",
      "id": "branch_8561_8640_1",
      "ports": {
        "bus1": 8561,
        "bus2": 8640
      },
      "params": {
        "R": 0.000992187182419002,
        "X": 0.00717040803283453,
        "G": 0.0,
        "B": 0.006286018993705511
      },
      "extension": {
        "length": 4796.536957305909,
        "rating": 237.29040622711182
      }
    },
    {
      "class": "Branch",
      "id": "branch_8562_8563_1",
      "ports": {
        "bus1": 8562,
        "bus2": 8563
      },
      "params": {
        "R": 0.00024493923410773277,
        "X": 0.0010013731662184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8562_8603_1",
      "ports": {
        "bus1": 8603,
        "bus2": 8562
      },
      "params": {
        "R": 0.0006561934133060277,
        "X": 0.0038469580467790365,
        "G": 0.0,
        "B": 0.002119057811796665
      },
      "extension": {
        "length": 2077.456304855347,
        "rating": 265.49315452575684
      }
    },
    {
      "class": "Branch",
      "id": "branch_8564_8565_1",
      "ports": {
        "bus1": 8565,
        "bus2": 8564
      },
      "params": {
        "R": 0.00027139365556649864,
        "X": 0.018039735034108162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8564_8566_1",
      "ports": {
        "bus1": 8564,
        "bus2": 8566
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8564_8623_1",
      "ports": {
        "bus1": 8564,
        "bus2": 8623
      },
      "params": {
        "R": 0.0002155766123905778,
        "X": 0.0040017664432525635,
        "G": 0.0,
        "B": 0.4688015878200531
      },
      "extension": {
        "length": 31186.6112878418,
        "rating": 2345.3054428100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_8567_8568_1",
      "ports": {
        "bus1": 8567,
        "bus2": 8568
      },
      "params": {
        "R": 0.00023852940648794174,
        "X": 0.0010863792849704623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8567_8578_1",
      "ports": {
        "bus1": 8578,
        "bus2": 8567
      },
      "params": {
        "R": 0.00045751273864880204,
        "X": 0.0027093812823295593,
        "G": 0.0,
        "B": 0.0033771712332963943
      },
      "extension": {
        "length": 2275.2567836608887,
        "rating": 208.8357448577881
      }
    },
    {
      "class": "Branch",
      "id": "branch_8567_8592_1",
      "ports": {
        "bus1": 8567,
        "bus2": 8592
      },
      "params": {
        "R": 0.0007585867424495518,
        "X": 0.004764216020703316,
        "G": 0.0,
        "B": 0.004576682113111019
      },
      "extension": {
        "length": 3207.159808319092,
        "rating": 238.3600950241089
      }
    },
    {
      "class": "Branch",
      "id": "branch_8569_8570_1",
      "ports": {
        "bus1": 8569,
        "bus2": 8570
      },
      "params": {
        "R": 0.00024886344908736646,
        "X": 0.0010817956645041704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8569_8594_1",
      "ports": {
        "bus1": 8569,
        "bus2": 8594
      },
      "params": {
        "R": 0.0016008213860914111,
        "X": 0.008310913108289242,
        "G": 0.0,
        "B": 0.04524317756295204
      },
      "extension": {
        "length": 13709.217344238281,
        "rating": 285.373592376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_8571_8580_1",
      "ports": {
        "bus1": 8571,
        "bus2": 8580
      },
      "params": {
        "R": 0.00035810904228128493,
        "X": 0.0025808459613472223,
        "G": 0.0,
        "B": 0.003685595700517297
      },
      "extension": {
        "length": 2332.8457510528565,
        "rating": 254.84533309936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_8571_8613_1",
      "ports": {
        "bus1": 8613,
        "bus2": 8571
      },
      "params": {
        "R": 0.0008474357891827822,
        "X": 0.005362291820347309,
        "G": 0.0,
        "B": 0.005222558043897152
      },
      "extension": {
        "length": 3337.3855920410156,
        "rating": 276.7476558685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_8572_8573_1",
      "ports": {
        "bus1": 8572,
        "bus2": 8573
      },
      "params": {
        "R": 0.0002453522174619138,
        "X": 0.0010844615753740072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8574_8604_1",
      "ports": {
        "bus1": 8574,
        "bus2": 8604
      },
      "params": {
        "R": 0.0008903098059818149,
        "X": 0.005585892591625452,
        "G": 0.0,
        "B": 0.021591268479824066
      },
      "extension": {
        "length": 8186.618414245606,
        "rating": 309.9266529083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_8575_9414_1",
      "ports": {
        "bus1": 8575,
        "bus2": 9414
      },
      "params": {
        "R": 0.00040261526009999216,
        "X": 0.001956914085894823,
        "G": 0.0,
        "B": 0.010332770645618439
      },
      "extension": {
        "length": 3221.7130711669924,
        "rating": 264.0693426132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_8575_9721_1",
      "ports": {
        "bus1": 8575,
        "bus2": 9721
      },
      "params": {
        "R": 0.001059887232258916,
        "X": 0.005772523116320372,
        "G": 0.0,
        "B": 0.005143164657056332
      },
      "extension": {
        "length": 4219.613218597412,
        "rating": 222.5597381591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_8576_8577_1",
      "ports": {
        "bus1": 8576,
        "bus2": 8577
      },
      "params": {
        "R": 0.0002985749742947519,
        "X": 0.0011560521088540554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8576_8585_1",
      "ports": {
        "bus1": 8585,
        "bus2": 8576
      },
      "params": {
        "R": 0.000738233036827296,
        "X": 0.004644033033400774,
        "G": 0.0,
        "B": 0.0025952511932700872
      },
      "extension": {
        "length": 2361.794193374634,
        "rating": 268.8284635543823
      }
    },
    {
      "class": "Branch",
      "id": "branch_8576_8604_1",
      "ports": {
        "bus1": 8604,
        "bus2": 8576
      },
      "params": {
        "R": 0.0003308718733023852,
        "X": 0.0024093424435704947,
        "G": 0.0,
        "B": 0.007243381813168526
      },
      "extension": {
        "length": 2715.7605178985596,
        "rating": 249.74985122680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_8578_9681_1",
      "ports": {
        "bus1": 8578,
        "bus2": 9681
      },
      "params": {
        "R": 0.001071666250936687,
        "X": 0.007063019089400768,
        "G": 0.0,
        "B": 0.02599640004336834
      },
      "extension": {
        "length": 9308.088728393555,
        "rating": 237.79540061950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_8579_8609_1",
      "ports": {
        "bus1": 8579,
        "bus2": 8609
      },
      "params": {
        "R": 0.0009056315175257623,
        "X": 0.0055921683087944984,
        "G": 0.0,
        "B": 0.011217079125344753
      },
      "extension": {
        "length": 5509.261604553223,
        "rating": 272.304630279541
      }
    },
    {
      "class": "Branch",
      "id": "branch_8579_9707_1",
      "ports": {
        "bus1": 8579,
        "bus2": 9707
      },
      "params": {
        "R": 0.0005189019138924778,
        "X": 0.0026992573402822018,
        "G": 0.0,
        "B": 0.0013525900430977345
      },
      "extension": {
        "length": 1371.6573017349244,
        "rating": 260.89768409729004
      }
    },
    {
      "class": "Branch",
      "id": "branch_8581_8582_1",
      "ports": {
        "bus1": 8581,
        "bus2": 8582
      },
      "params": {
        "R": 0.00024456324172206223,
        "X": 0.0010579728987067938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8581_8589_1",
      "ports": {
        "bus1": 8581,
        "bus2": 8589
      },
      "params": {
        "R": 0.0008537586545571685,
        "X": 0.0046775201335549355,
        "G": 0.0,
        "B": 0.019642464816570282
      },
      "extension": {
        "length": 6385.167814636231,
        "rating": 304.1602373123169
      }
    },
    {
      "class": "Branch",
      "id": "branch_8581_8607_1",
      "ports": {
        "bus1": 8607,
        "bus2": 8581
      },
      "params": {
        "R": 0.0007158154039643705,
        "X": 0.0048062498681247234,
        "G": 0.0,
        "B": 0.002190308179706335
      },
      "extension": {
        "length": 2329.9027911529543,
        "rating": 277.92017459869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_8583_8584_1",
      "ports": {
        "bus1": 8583,
        "bus2": 8584
      },
      "params": {
        "R": 0.000223731723963283,
        "X": 0.0010051289573311806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8584_8614_1",
      "ports": {
        "bus1": 8584,
        "bus2": 8614
      },
      "params": {
        "R": 0.0004647534224204719,
        "X": 0.002688788576051593,
        "G": 0.0,
        "B": 0.0021458370611071587
      },
      "extension": {
        "length": 1562.0793733520509,
        "rating": 280.17659187316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_8584_8627_1",
      "ports": {
        "bus1": 8584,
        "bus2": 8627
      },
      "params": {
        "R": 0.0007941784569993615,
        "X": 0.004903774708509445,
        "G": 0.0,
        "B": 0.004538770765066147
      },
      "extension": {
        "length": 3606.4001368103027,
        "rating": 251.86243057250977
      }
    },
    {
      "class": "Branch",
      "id": "branch_8586_8587_1",
      "ports": {
        "bus1": 8586,
        "bus2": 8587
      },
      "params": {
        "R": 0.00021630020637530833,
        "X": 0.0010790794622153044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8586_8645_1",
      "ports": {
        "bus1": 8586,
        "bus2": 8645
      },
      "params": {
        "R": 0.0005633349064737558,
        "X": 0.0036352179013192654,
        "G": 0.0,
        "B": 0.0015759543748572469
      },
      "extension": {
        "length": 1751.7126588134765,
        "rating": 284.8550081253052
      }
    },
    {
      "class": "Branch",
      "id": "branch_8588_8589_1",
      "ports": {
        "bus1": 8588,
        "bus2": 8589
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8589_8593_1",
      "ports": {
        "bus1": 8593,
        "bus2": 8589
      },
      "params": {
        "R": 0.0008859100053086877,
        "X": 0.005368335638195276,
        "G": 0.0,
        "B": 0.005311047658324242
      },
      "extension": {
        "length": 3905.681508544922,
        "rating": 292.17798709869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_8590_8632_1",
      "ports": {
        "bus1": 8590,
        "bus2": 8632
      },
      "params": {
        "R": 0.0008236501598730683,
        "X": 0.0045151193626224995,
        "G": 0.0,
        "B": 0.008886597119271755
      },
      "extension": {
        "length": 4187.505027282715,
        "rating": 269.97716426849365
      }
    },
    {
      "class": "Branch",
      "id": "branch_8590_9681_1",
      "ports": {
        "bus1": 9681,
        "bus2": 8590
      },
      "params": {
        "R": 0.00042581447632983327,
        "X": 0.002811714541167021,
        "G": 0.0,
        "B": 0.003009993117302656
      },
      "extension": {
        "length": 1916.3403775634765,
        "rating": 292.7572011947632
      }
    },
    {
      "class": "Branch",
      "id": "branch_8591_8610_1",
      "ports": {
        "bus1": 8591,
        "bus2": 8610
      },
      "params": {
        "R": 0.0005969153135083616,
        "X": 0.0037707581650465727,
        "G": 0.0,
        "B": 0.002628070069476962
      },
      "extension": {
        "length": 2170.215945236206,
        "rating": 314.01121616363525
      }
    },
    {
      "class": "Branch",
      "id": "branch_8591_8619_1",
      "ports": {
        "bus1": 8619,
        "bus2": 8591
      },
      "params": {
        "R": 0.0004710356588475406,
        "X": 0.0030693041626363993,
        "G": 0.0,
        "B": 0.01277285348623991
      },
      "extension": {
        "length": 4251.477378295898,
        "rating": 300.0448942184448
      }
    },
    {
      "class": "Branch",
      "id": "branch_8592_8602_1",
      "ports": {
        "bus1": 8592,
        "bus2": 8602
      },
      "params": {
        "R": 0.0004010128031950444,
        "X": 0.0023471314925700426,
        "G": 0.0,
        "B": 0.004539520014077425
      },
      "extension": {
        "length": 2408.9774761505128,
        "rating": 257.86707401275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_8593_8604_1",
      "ports": {
        "bus1": 8604,
        "bus2": 8593
      },
      "params": {
        "R": 0.001598451635800302,
        "X": 0.009034084156155586,
        "G": 0.0,
        "B": 0.008418356068432331
      },
      "extension": {
        "length": 6026.054188018799,
        "rating": 300.1335859298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_8594_8595_1",
      "ports": {
        "bus1": 8594,
        "bus2": 8595
      },
      "params": {
        "R": 0.0002455140638630837,
        "X": 0.0011328861583024263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8594_9778_1",
      "ports": {
        "bus1": 8594,
        "bus2": 9778
      },
      "params": {
        "R": 0.0013854933204129338,
        "X": 0.007721487898379564,
        "G": 0.0,
        "B": 0.006822312716394663
      },
      "extension": {
        "length": 5387.602635131836,
        "rating": 253.63256931304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_8596_8597_1",
      "ports": {
        "bus1": 8596,
        "bus2": 8597
      },
      "params": {
        "R": 0.00029859214555472136,
        "X": 0.0010040582856163383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8597_8607_1",
      "ports": {
        "bus1": 8597,
        "bus2": 8607
      },
      "params": {
        "R": 0.0010963525855913758,
        "X": 0.006508175749331713,
        "G": 0.0,
        "B": 0.012003074400126934
      },
      "extension": {
        "length": 6575.573099487305,
        "rating": 219.81289386749268
      }
    },
    {
      "class": "Branch",
      "id": "branch_8597_8633_1",
      "ports": {
        "bus1": 8597,
        "bus2": 8633
      },
      "params": {
        "R": 0.0003468129725661129,
        "X": 0.002302414970472455,
        "G": 0.0,
        "B": 0.004385301377624273
      },
      "extension": {
        "length": 2324.328241882324,
        "rating": 233.06066989898682
      }
    },
    {
      "class": "Branch",
      "id": "branch_8598_8599_1",
      "ports": {
        "bus1": 8598,
        "bus2": 8599
      },
      "params": {
        "R": 0.00029025928233750165,
        "X": 0.0011718677124008536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8598_8610_1",
      "ports": {
        "bus1": 8610,
        "bus2": 8598
      },
      "params": {
        "R": 0.0009082274045795202,
        "X": 0.005031484179198742,
        "G": 0.0,
        "B": 0.0036966362968087196
      },
      "extension": {
        "length": 3025.2144780120852,
        "rating": 264.97881412506104
      }
    },
    {
      "class": "Branch",
      "id": "branch_8598_8621_1",
      "ports": {
        "bus1": 8598,
        "bus2": 8621
      },
      "params": {
        "R": 0.0013278453843668103,
        "X": 0.007717418484389781,
        "G": 0.0,
        "B": 0.01373316254466772
      },
      "extension": {
        "length": 7139.019079467774,
        "rating": 274.57969188690186
      }
    },
    {
      "class": "Branch",
      "id": "branch_8600_9778_1",
      "ports": {
        "bus1": 9778,
        "bus2": 8600
      },
      "params": {
        "R": 0.0006187601247802377,
        "X": 0.00341159850358963,
        "G": 0.0,
        "B": 0.0049751996994018555
      },
      "extension": {
        "length": 3119.3161004333497,
        "rating": 278.85029315948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_8601_8602_1",
      "ports": {
        "bus1": 8601,
        "bus2": 8602
      },
      "params": {
        "R": 0.00021829512843396515,
        "X": 0.001084782532416284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8602_8605_1",
      "ports": {
        "bus1": 8602,
        "bus2": 8605
      },
      "params": {
        "R": 0.0015587176894769073,
        "X": 0.010330738499760628,
        "G": 0.0,
        "B": 0.012504775077104568
      },
      "extension": {
        "length": 7792.115215209961,
        "rating": 272.85118103027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_8604_8629_1",
      "ports": {
        "bus1": 8629,
        "bus2": 8604
      },
      "params": {
        "R": 0.0010854166466742754,
        "X": 0.0059992470778524876,
        "G": 0.0,
        "B": 0.02778310887515545
      },
      "extension": {
        "length": 8926.752493103028,
        "rating": 256.7129373550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_8605_8606_1",
      "ports": {
        "bus1": 8605,
        "bus2": 8606
      },
      "params": {
        "R": 0.0002534401137381792,
        "X": 0.0011137049878016114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8607_8608_1",
      "ports": {
        "bus1": 8607,
        "bus2": 8608
      },
      "params": {
        "R": 0.0002098625263897702,
        "X": 0.0010994416661560535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8607_9414_1",
      "ports": {
        "bus1": 9414,
        "bus2": 8607
      },
      "params": {
        "R": 0.000786434393376112,
        "X": 0.004462090786546469,
        "G": 0.0,
        "B": 0.004488455597311258
      },
      "extension": {
        "length": 3155.5242914886476,
        "rating": 260.17513275146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_8609_9807_1",
      "ports": {
        "bus1": 9807,
        "bus2": 8609
      },
      "params": {
        "R": 0.001110642566345632,
        "X": 0.006809969898313284,
        "G": 0.0,
        "B": 0.008876815438270569
      },
      "extension": {
        "length": 5590.754351257325,
        "rating": 290.9367322921753
      }
    },
    {
      "class": "Branch",
      "id": "branch_8611_8619_1",
      "ports": {
        "bus1": 8619,
        "bus2": 8611
      },
      "params": {
        "R": 0.000704002333804965,
        "X": 0.004016391467303038,
        "G": 0.0,
        "B": 0.0023446083068847656
      },
      "extension": {
        "length": 2149.9070278930667,
        "rating": 279.6234607696533
      }
    },
    {
      "class": "Branch",
      "id": "branch_8612_8644_1",
      "ports": {
        "bus1": 8612,
        "bus2": 8644
      },
      "params": {
        "R": 0.0006898249266669154,
        "X": 0.004785940516740084,
        "G": 0.0,
        "B": 0.002800353802740574
      },
      "extension": {
        "length": 2695.7292057037353,
        "rating": 297.5215196609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_8614_8629_1",
      "ports": {
        "bus1": 8614,
        "bus2": 8629
      },
      "params": {
        "R": 0.0005263080238364637,
        "X": 0.0030505957547575235,
        "G": 0.0,
        "B": 0.003934134729206562
      },
      "extension": {
        "length": 2656.279346237183,
        "rating": 224.38371181488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_8615_8616_1",
      "ports": {
        "bus1": 8615,
        "bus2": 8616
      },
      "params": {
        "R": 0.0002715140872169286,
        "X": 0.0010351669043302536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8615_8641_1",
      "ports": {
        "bus1": 8615,
        "bus2": 8641
      },
      "params": {
        "R": 0.00297678099013865,
        "X": 0.017448877915740013,
        "G": 0.0,
        "B": 0.03895161300897598
      },
      "extension": {
        "length": 18390.41905078125,
        "rating": 233.91382694244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_8615_9807_1",
      "ports": {
        "bus1": 8615,
        "bus2": 9807
      },
      "params": {
        "R": 0.0008232753607444465,
        "X": 0.004623887129127979,
        "G": 0.0,
        "B": 0.0012438151752576232
      },
      "extension": {
        "length": 1846.425511367798,
        "rating": 261.57360076904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_8617_8618_1",
      "ports": {
        "bus1": 8617,
        "bus2": 8618
      },
      "params": {
        "R": 0.00020608093473128974,
        "X": 0.0011100306874141097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8619_8620_1",
      "ports": {
        "bus1": 8619,
        "bus2": 8620
      },
      "params": {
        "R": 0.00021174877474550158,
        "X": 0.001004142570309341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8619_8631_1",
      "ports": {
        "bus1": 8631,
        "bus2": 8619
      },
      "params": {
        "R": 0.0011082174023613334,
        "X": 0.007125107571482658,
        "G": 0.0,
        "B": 0.005432076286524534
      },
      "extension": {
        "length": 4640.702050689697,
        "rating": 225.736665725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_8621_8634_1",
      "ports": {
        "bus1": 8621,
        "bus2": 8634
      },
      "params": {
        "R": 0.0014728630194440484,
        "X": 0.00850477535277605,
        "G": 0.0,
        "B": 0.008726155385375023
      },
      "extension": {
        "length": 6213.4359364929205,
        "rating": 294.638729095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_8622_8636_1",
      "ports": {
        "bus1": 8636,
        "bus2": 8622
      },
      "params": {
        "R": 0.0015748817240819335,
        "X": 0.010192286223173141,
        "G": 0.0,
        "B": 0.01137124840170145
      },
      "extension": {
        "length": 8181.017965393066,
        "rating": 262.3049020767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_8622_8652_1",
      "ports": {
        "bus1": 8652,
        "bus2": 8622
      },
      "params": {
        "R": 0.0013635893119499087,
        "X": 0.007877510040998459,
        "G": 0.0,
        "B": 0.009270211681723595
      },
      "extension": {
        "length": 5389.637383026124,
        "rating": 233.59143733978271
      }
    },
    {
      "class": "Branch",
      "id": "branch_8623_8624_1",
      "ports": {
        "bus1": 8624,
        "bus2": 8623
      },
      "params": {
        "R": 0.00012163877545390278,
        "X": 0.010212547145783901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8623_8625_1",
      "ports": {
        "bus1": 8623,
        "bus2": 8625
      },
      "params": {
        "R": 0.00022644085402134806,
        "X": 0.0011966601014137268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8623_9588_1",
      "ports": {
        "bus1": 9588,
        "bus2": 8623
      },
      "params": {
        "R": 0.00041652421350590885,
        "X": 0.007486189715564251,
        "G": 0.0,
        "B": 0.7428284883499146
      },
      "extension": {
        "length": 53556.83606689453,
        "rating": 2096.9568252563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_8624_8634_1",
      "ports": {
        "bus1": 8634,
        "bus2": 8624
      },
      "params": {
        "R": 0.0003243779647164047,
        "X": 0.0018232102738693357,
        "G": 0.0,
        "B": 0.0022617338690906763
      },
      "extension": {
        "length": 1416.7561477890015,
        "rating": 333.6935758590698
      }
    },
    {
      "class": "Branch",
      "id": "branch_8624_9807_1",
      "ports": {
        "bus1": 8624,
        "bus2": 9807
      },
      "params": {
        "R": 0.0006923663313500583,
        "X": 0.004880398977547884,
        "G": 0.0,
        "B": 0.00830861832946539
      },
      "extension": {
        "length": 4685.071295928955,
        "rating": 347.0449924468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_8626_8627_1",
      "ports": {
        "bus1": 8626,
        "bus2": 8627
      },
      "params": {
        "R": 0.0002671284892130643,
        "X": 0.0010536808986216784,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8627_8642_1",
      "ports": {
        "bus1": 8627,
        "bus2": 8642
      },
      "params": {
        "R": 0.001191881368868053,
        "X": 0.007603832054883242,
        "G": 0.0,
        "B": 0.004793100990355015
      },
      "extension": {
        "length": 4462.133066619873,
        "rating": 233.67581367492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_8628_8634_1",
      "ports": {
        "bus1": 8628,
        "bus2": 8634
      },
      "params": {
        "R": 0.0005305506056174636,
        "X": 0.0031575888860970736,
        "G": 0.0,
        "B": 0.0021890767384320498
      },
      "extension": {
        "length": 1837.2777790374757,
        "rating": 296.4028835296631
      }
    },
    {
      "class": "Branch",
      "id": "branch_8629_8630_1",
      "ports": {
        "bus1": 8629,
        "bus2": 8630
      },
      "params": {
        "R": 0.0002494091459084302,
        "X": 0.001112822792492807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8631_8650_1",
      "ports": {
        "bus1": 8631,
        "bus2": 8650
      },
      "params": {
        "R": 0.005460819695144892,
        "X": 0.036470137536525726,
        "G": 0.0,
        "B": 0.018474282696843147
      },
      "extension": {
        "length": 19141.617431030274,
        "rating": 238.7162446975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_8632_8633_1",
      "ports": {
        "bus1": 8633,
        "bus2": 8632
      },
      "params": {
        "R": 0.0005079966504126787,
        "X": 0.0030885569285601377,
        "G": 0.0,
        "B": 0.0021440943237394094
      },
      "extension": {
        "length": 1825.4698718719483,
        "rating": 254.60584163665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_8637_8638_1",
      "ports": {
        "bus1": 8637,
        "bus2": 8638
      },
      "params": {
        "R": 0.0002603129541967064,
        "X": 0.0011149144265800714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8637_8639_1",
      "ports": {
        "bus1": 8637,
        "bus2": 8639
      },
      "params": {
        "R": 0.0012250799918547273,
        "X": 0.008590863086283207,
        "G": 0.0,
        "B": 0.008362045511603355
      },
      "extension": {
        "length": 5876.602089477539,
        "rating": 254.00621891021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_8642_8884_1",
      "ports": {
        "bus1": 8642,
        "bus2": 8884
      },
      "params": {
        "R": 0.0017074680654332042,
        "X": 0.010649405419826508,
        "G": 0.0,
        "B": 0.014034036546945572
      },
      "extension": {
        "length": 8021.587045715332,
        "rating": 231.1612844467163
      }
    },
    {
      "class": "Branch",
      "id": "branch_8643_8886_1",
      "ports": {
        "bus1": 8886,
        "bus2": 8643
      },
      "params": {
        "R": 0.0011740138288587332,
        "X": 0.0063314479775726795,
        "G": 0.0,
        "B": 0.003991414792835712
      },
      "extension": {
        "length": 3520.8977511291505,
        "rating": 295.96755504608154
      }
    },
    {
      "class": "Branch",
      "id": "branch_8643_8918_1",
      "ports": {
        "bus1": 8643,
        "bus2": 8918
      },
      "params": {
        "R": 0.003801624523475766,
        "X": 0.020800726488232613,
        "G": 0.0,
        "B": 0.016348091885447502
      },
      "extension": {
        "length": 11437.165585876464,
        "rating": 304.0588140487671
      }
    },
    {
      "class": "Branch",
      "id": "branch_8644_8649_1",
      "ports": {
        "bus1": 8649,
        "bus2": 8644
      },
      "params": {
        "R": 0.0009003106970340014,
        "X": 0.005320749245584011,
        "G": 0.0,
        "B": 0.00881105288863182
      },
      "extension": {
        "length": 4603.379026519776,
        "rating": 264.1472578048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_8645_8646_1",
      "ports": {
        "bus1": 8645,
        "bus2": 8646
      },
      "params": {
        "R": 0.0002704593352973461,
        "X": 0.0010463509242981672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8645_8649_1",
      "ports": {
        "bus1": 8645,
        "bus2": 8649
      },
      "params": {
        "R": 0.0006374656222760677,
        "X": 0.0034182320814579725,
        "G": 0.0,
        "B": 0.0019351901719346642
      },
      "extension": {
        "length": 1878.5001291503906,
        "rating": 314.9371147155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_8647_8648_1",
      "ports": {
        "bus1": 8647,
        "bus2": 8648
      },
      "params": {
        "R": 0.00020885419507976621,
        "X": 0.001057030982337892,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8650_8651_1",
      "ports": {
        "bus1": 8650,
        "bus2": 8651
      },
      "params": {
        "R": 0.000254594546277076,
        "X": 0.0011780651984736323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8653_8654_1",
      "ports": {
        "bus1": 8653,
        "bus2": 8654
      },
      "params": {
        "R": 0.00029023722163401544,
        "X": 0.0011214811820536852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8653_8660_1",
      "ports": {
        "bus1": 8660,
        "bus2": 8653
      },
      "params": {
        "R": 0.0026634130626916885,
        "X": 0.01564203016459942,
        "G": 0.0,
        "B": 0.019870074465870857
      },
      "extension": {
        "length": 12050.084755371094,
        "rating": 189.15297985076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_8653_8668_1",
      "ports": {
        "bus1": 8653,
        "bus2": 8668
      },
      "params": {
        "R": 0.0018307159189134836,
        "X": 0.012798021547496319,
        "G": 0.0,
        "B": 0.014147465117275715
      },
      "extension": {
        "length": 9706.144198974609,
        "rating": 225.42450428009033
      }
    },
    {
      "class": "Branch",
      "id": "branch_8655_9503_1",
      "ports": {
        "bus1": 9503,
        "bus2": 8655
      },
      "params": {
        "R": 0.006385922431945801,
        "X": 0.03435274958610535,
        "G": 0.0,
        "B": 0.023183906450867653
      },
      "extension": {
        "length": 19064.626223510742,
        "rating": 258.73334407806396
      }
    },
    {
      "class": "Branch",
      "id": "branch_8656_8659_1",
      "ports": {
        "bus1": 8656,
        "bus2": 8659
      },
      "params": {
        "R": -0.0003175954334437847,
        "X": -0.012100234627723694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8656_8660_1",
      "ports": {
        "bus1": 8656,
        "bus2": 8660
      },
      "params": {
        "R": 0.0002150727086700499,
        "X": 0.0011960417032241821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8656_8661_1",
      "ports": {
        "bus1": 8656,
        "bus2": 8661
      },
      "params": {
        "R": 0.00021003541769459844,
        "X": 0.0010445418301969767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8657_8659_1",
      "ports": {
        "bus1": 8657,
        "bus2": 8659
      },
      "params": {
        "R": 0.0038235560059547424,
        "X": 0.14567561447620392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8658_8659_1",
      "ports": {
        "bus1": 8658,
        "bus2": 8659
      },
      "params": {
        "R": 0.0038235560059547424,
        "X": 0.14567561447620392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8660_8965_1",
      "ports": {
        "bus1": 8965,
        "bus2": 8660
      },
      "params": {
        "R": 0.002366134198382497,
        "X": 0.015102973207831383,
        "G": 0.0,
        "B": 0.028548026457428932
      },
      "extension": {
        "length": 15150.880928100587,
        "rating": 225.4831314086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_8662_8663_1",
      "ports": {
        "bus1": 8662,
        "bus2": 8663
      },
      "params": {
        "R": 0.00027103981119580567,
        "X": 0.0010124340187758207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8662_8959_1",
      "ports": {
        "bus1": 8662,
        "bus2": 8959
      },
      "params": {
        "R": 0.0028697107918560505,
        "X": 0.018753938376903534,
        "G": 0.0,
        "B": 0.016212118789553642
      },
      "extension": {
        "length": 12872.135182983398,
        "rating": 276.15742683410645
      }
    },
    {
      "class": "Branch",
      "id": "branch_8664_8665_1",
      "ports": {
        "bus1": 8664,
        "bus2": 8665
      },
      "params": {
        "R": 0.00027326977578923106,
        "X": 0.0011915413197129965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8664_9086_1",
      "ports": {
        "bus1": 9086,
        "bus2": 8664
      },
      "params": {
        "R": 0.0025720992125570774,
        "X": 0.015782197937369347,
        "G": 0.0,
        "B": 0.017295850440859795
      },
      "extension": {
        "length": 11679.135211669922,
        "rating": 219.18282508850098
      }
    },
    {
      "class": "Branch",
      "id": "branch_8666_8667_1",
      "ports": {
        "bus1": 8666,
        "bus2": 8667
      },
      "params": {
        "R": 0.00028152979211881757,
        "X": 0.0011833466123789549,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8668_8669_1",
      "ports": {
        "bus1": 8668,
        "bus2": 8669
      },
      "params": {
        "R": 0.00021044605819042772,
        "X": 0.0011395151959732175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8668_9085_1",
      "ports": {
        "bus1": 8668,
        "bus2": 9085
      },
      "params": {
        "R": 0.005280989687889814,
        "X": 0.02482999861240387,
        "G": 0.0,
        "B": 0.01577625423669815
      },
      "extension": {
        "length": 12974.269320922853,
        "rating": 238.51428031921387
      }
    },
    {
      "class": "Branch",
      "id": "branch_8670_8673_1",
      "ports": {
        "bus1": 8670,
        "bus2": 8673
      },
      "params": {
        "R": -0.000145243713632226,
        "X": -0.00536896288394928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8670_8674_1",
      "ports": {
        "bus1": 8670,
        "bus2": 8674
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8670_8675_1",
      "ports": {
        "bus1": 8670,
        "bus2": 8675
      },
      "params": {
        "R": 0.0002060568513115868,
        "X": 0.0010554983746260405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8671_8673_1",
      "ports": {
        "bus1": 8671,
        "bus2": 8673
      },
      "params": {
        "R": 0.002295492682605982,
        "X": 0.08485347032546997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8672_8673_1",
      "ports": {
        "bus1": 8672,
        "bus2": 8673
      },
      "params": {
        "R": 0.002295492682605982,
        "X": 0.08485347032546997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8675_10084_1",
      "ports": {
        "bus1": 8675,
        "bus2": 10084
      },
      "params": {
        "R": 0.001455925521440804,
        "X": 0.007649690844118595,
        "G": 0.0,
        "B": 0.007140615489333868
      },
      "extension": {
        "length": 5217.569769561767,
        "rating": 283.742880821228
      }
    },
    {
      "class": "Branch",
      "id": "branch_8676_8724_1",
      "ports": {
        "bus1": 8676,
        "bus2": 8724
      },
      "params": {
        "R": 0.003102963324636221,
        "X": 0.015810126438736916,
        "G": 0.0,
        "B": 0.018067486584186554
      },
      "extension": {
        "length": 12251.304938232423,
        "rating": 252.5379180908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_8676_10084_1",
      "ports": {
        "bus1": 10084,
        "bus2": 8676
      },
      "params": {
        "R": 0.0008282935596071184,
        "X": 0.00549428490921855,
        "G": 0.0,
        "B": 0.010792147368192673
      },
      "extension": {
        "length": 5802.37388772583,
        "rating": 258.5662841796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_8677_8678_1",
      "ports": {
        "bus1": 8678,
        "bus2": 8677
      },
      "params": {
        "R": 0.000903874693904072,
        "X": 0.005813745781779289,
        "G": 0.0,
        "B": 0.007510081399232149
      },
      "extension": {
        "length": 4438.074849060059,
        "rating": 239.88313674926758
      }
    },
    {
      "class": "Branch",
      "id": "branch_8679_8680_1",
      "ports": {
        "bus1": 8679,
        "bus2": 8680
      },
      "params": {
        "R": 0.00022472775890491903,
        "X": 0.0011862844694405794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8680_8689_1",
      "ports": {
        "bus1": 8680,
        "bus2": 8689
      },
      "params": {
        "R": 0.001589071238413453,
        "X": 0.0076798866502940655,
        "G": 0.0,
        "B": 0.004976862575858831
      },
      "extension": {
        "length": 4676.115028656006,
        "rating": 241.40737056732178
      }
    },
    {
      "class": "Branch",
      "id": "branch_8680_8724_1",
      "ports": {
        "bus1": 8680,
        "bus2": 8724
      },
      "params": {
        "R": 0.0035476936027407646,
        "X": 0.022581441327929497,
        "G": 0.0,
        "B": 0.029577601701021194
      },
      "extension": {
        "length": 17765.401898803713,
        "rating": 247.39010334014893
      }
    },
    {
      "class": "Branch",
      "id": "branch_8681_8726_1",
      "ports": {
        "bus1": 8726,
        "bus2": 8681
      },
      "params": {
        "R": 0.003918073605746031,
        "X": 0.020699571818113327,
        "G": 0.0,
        "B": 0.008239924907684326
      },
      "extension": {
        "length": 9669.567082763671,
        "rating": 256.4889192581177
      }
    },
    {
      "class": "Branch",
      "id": "branch_8681_9594_1",
      "ports": {
        "bus1": 8681,
        "bus2": 9594
      },
      "params": {
        "R": 0.0011757073225453496,
        "X": 0.007516270037740469,
        "G": 0.0,
        "B": 0.006727525498718023
      },
      "extension": {
        "length": 5232.334449737549,
        "rating": 283.07321071624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_8682_8683_1",
      "ports": {
        "bus1": 8682,
        "bus2": 8683
      },
      "params": {
        "R": 0.00020903402764815837,
        "X": 0.0011192213278263807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8682_8685_1",
      "ports": {
        "bus1": 8685,
        "bus2": 8682
      },
      "params": {
        "R": 0.0007236562087200582,
        "X": 0.004809878766536713,
        "G": 0.0,
        "B": 0.020457522943615913
      },
      "extension": {
        "length": 7341.620573364258,
        "rating": 260.1720333099365
      }
    },
    {
      "class": "Branch",
      "id": "branch_8682_8718_1",
      "ports": {
        "bus1": 8682,
        "bus2": 8718
      },
      "params": {
        "R": 0.000922088511288166,
        "X": 0.005650141276419163,
        "G": 0.0,
        "B": 0.006862277165055275
      },
      "extension": {
        "length": 4614.751437011719,
        "rating": 193.91093254089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_8684_8687_1",
      "ports": {
        "bus1": 8684,
        "bus2": 8687
      },
      "params": {
        "R": 0.001017349655739963,
        "X": 0.006125031504780054,
        "G": 0.0,
        "B": 0.00550717581063509
      },
      "extension": {
        "length": 4064.781297271729,
        "rating": 288.3997678756714
      }
    },
    {
      "class": "Branch",
      "id": "branch_8684_9599_1",
      "ports": {
        "bus1": 9599,
        "bus2": 8684
      },
      "params": {
        "R": 0.0009320842218585312,
        "X": 0.005297750700265169,
        "G": 0.0,
        "B": 0.0038182418793439865
      },
      "extension": {
        "length": 3441.230253479004,
        "rating": 302.30979919433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_8685_8686_1",
      "ports": {
        "bus1": 8685,
        "bus2": 8686
      },
      "params": {
        "R": 0.00029051746241748333,
        "X": 0.0011304160580039024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8685_8687_1",
      "ports": {
        "bus1": 8687,
        "bus2": 8685
      },
      "params": {
        "R": 0.001216044882312417,
        "X": 0.007348979357630014,
        "G": 0.0,
        "B": 0.0032114489004015923
      },
      "extension": {
        "length": 3513.8123929138183,
        "rating": 277.80866622924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_8689_8690_1",
      "ports": {
        "bus1": 8689,
        "bus2": 8690
      },
      "params": {
        "R": 0.0013412032276391983,
        "X": 0.0068619223311543465,
        "G": 0.0,
        "B": 0.01661653071641922
      },
      "extension": {
        "length": 7282.153598510742,
        "rating": 285.10472774505615
      }
    },
    {
      "class": "Branch",
      "id": "branch_8689_9599_1",
      "ports": {
        "bus1": 8689,
        "bus2": 9599
      },
      "params": {
        "R": 0.0011995484819635749,
        "X": 0.006864359136670828,
        "G": 0.0,
        "B": 0.004753769375383854
      },
      "extension": {
        "length": 4103.471051971435,
        "rating": 283.5537910461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_8691_8720_1",
      "ports": {
        "bus1": 8691,
        "bus2": 8720
      },
      "params": {
        "R": 0.003154684556648135,
        "X": 0.020619716495275497,
        "G": 0.0,
        "B": 0.035070423036813736
      },
      "extension": {
        "length": 20179.235258789064,
        "rating": 227.26614475250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_8691_9397_1",
      "ports": {
        "bus1": 8691,
        "bus2": 9397
      },
      "params": {
        "R": 0.0027775990311056376,
        "X": 0.012773511931300163,
        "G": 0.0,
        "B": 0.032420434057712555
      },
      "extension": {
        "length": 13870.110918823242,
        "rating": 282.6171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_8691_9599_1",
      "ports": {
        "bus1": 8691,
        "bus2": 9599
      },
      "params": {
        "R": 0.001958532026037574,
        "X": 0.01101287454366684,
        "G": 0.0,
        "B": 0.011946219950914383
      },
      "extension": {
        "length": 6826.512038269043,
        "rating": 287.0269775390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_8692_8693_1",
      "ports": {
        "bus1": 8692,
        "bus2": 8693
      },
      "params": {
        "R": 0.0002928492904175073,
        "X": 0.0010283627780154347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8693_8698_1",
      "ports": {
        "bus1": 8698,
        "bus2": 8693
      },
      "params": {
        "R": 0.0008328878320753574,
        "X": 0.005431560333818197,
        "G": 0.0,
        "B": 0.002484287368133664
      },
      "extension": {
        "length": 2525.2811794281006,
        "rating": 306.3430070877075
      }
    },
    {
      "class": "Branch",
      "id": "branch_8693_8706_1",
      "ports": {
        "bus1": 8706,
        "bus2": 8693
      },
      "params": {
        "R": 0.0012406364548951387,
        "X": 0.00833536870777607,
        "G": 0.0,
        "B": 0.01258657407015562
      },
      "extension": {
        "length": 6774.971486572266,
        "rating": 310.14230251312256
      }
    },
    {
      "class": "Branch",
      "id": "branch_8694_8695_1",
      "ports": {
        "bus1": 8694,
        "bus2": 8695
      },
      "params": {
        "R": 0.0010923291556537151,
        "X": 0.005914969835430384,
        "G": 0.0,
        "B": 0.0035064134281128645
      },
      "extension": {
        "length": 3464.334599029541,
        "rating": 196.90405130386353
      }
    },
    {
      "class": "Branch",
      "id": "branch_8696_8697_1",
      "ports": {
        "bus1": 8696,
        "bus2": 8697
      },
      "params": {
        "R": 0.0002536702959332615,
        "X": 0.0010861785849556327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8697_8709_1",
      "ports": {
        "bus1": 8709,
        "bus2": 8697
      },
      "params": {
        "R": 0.0011453877668827772,
        "X": 0.008109710179269314,
        "G": 0.0,
        "B": 0.01297779195010662
      },
      "extension": {
        "length": 6849.128704284668,
        "rating": 272.16105461120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_8697_8717_1",
      "ports": {
        "bus1": 8697,
        "bus2": 8717
      },
      "params": {
        "R": 0.001228203997015953,
        "X": 0.0071302978321909904,
        "G": 0.0,
        "B": 0.005112096201628447
      },
      "extension": {
        "length": 4623.96708380127,
        "rating": 283.9914798736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_8698_8700_1",
      "ports": {
        "bus1": 8698,
        "bus2": 8700
      },
      "params": {
        "R": 0.002583193825557828,
        "X": 0.015035471878945827,
        "G": 0.0,
        "B": 0.01998651586472988
      },
      "extension": {
        "length": 12387.82604699707,
        "rating": 291.5031433105469
      }
    },
    {
      "class": "Branch",
      "id": "branch_8699_9594_1",
      "ports": {
        "bus1": 9594,
        "bus2": 8699
      },
      "params": {
        "R": 0.00025626359274610877,
        "X": 0.0015131880063563585,
        "G": 0.0,
        "B": 0.0021014113444834948
      },
      "extension": {
        "length": 1323.459234970093,
        "rating": 301.77628993988037
      }
    },
    {
      "class": "Branch",
      "id": "branch_8700_8701_1",
      "ports": {
        "bus1": 8700,
        "bus2": 8701
      },
      "params": {
        "R": 0.00023955984215717763,
        "X": 0.0010319341672584414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8700_8723_1",
      "ports": {
        "bus1": 8700,
        "bus2": 8723
      },
      "params": {
        "R": 0.0016472571296617389,
        "X": 0.01014528889209032,
        "G": 0.0,
        "B": 0.0061324951238930225
      },
      "extension": {
        "length": 6115.352109466553,
        "rating": 277.0674467086792
      }
    },
    {
      "class": "Branch",
      "id": "branch_8702_8703_1",
      "ports": {
        "bus1": 8702,
        "bus2": 8703
      },
      "params": {
        "R": 0.00029880236252211034,
        "X": 0.0010900453198701143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8702_8708_1",
      "ports": {
        "bus1": 8702,
        "bus2": 8708
      },
      "params": {
        "R": 0.001754083321429789,
        "X": 0.010775888338685036,
        "G": 0.0,
        "B": 0.007033937145024538
      },
      "extension": {
        "length": 6594.335140319825,
        "rating": 294.48211193084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_8704_8705_1",
      "ports": {
        "bus1": 8704,
        "bus2": 8705
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8706_8707_1",
      "ports": {
        "bus1": 8706,
        "bus2": 8707
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8706_9867_1",
      "ports": {
        "bus1": 9867,
        "bus2": 8706
      },
      "params": {
        "R": 0.0016567630227655172,
        "X": 0.010515655390918255,
        "G": 0.0,
        "B": 0.004073243588209152
      },
      "extension": {
        "length": 4732.885377410888,
        "rating": 318.0039644241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_8708_9867_1",
      "ports": {
        "bus1": 8708,
        "bus2": 9867
      },
      "params": {
        "R": 0.0027955372352153063,
        "X": 0.015971120446920395,
        "G": 0.0,
        "B": 0.012634680606424809
      },
      "extension": {
        "length": 9320.370118286133,
        "rating": 294.5382356643677
      }
    },
    {
      "class": "Branch",
      "id": "branch_8709_8718_1",
      "ports": {
        "bus1": 8718,
        "bus2": 8709
      },
      "params": {
        "R": 0.001187303219921887,
        "X": 0.007735496852546931,
        "G": 0.0,
        "B": 0.006408190354704857
      },
      "extension": {
        "length": 5424.155194702149,
        "rating": 254.61103916168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_8710_8723_1",
      "ports": {
        "bus1": 8723,
        "bus2": 8710
      },
      "params": {
        "R": 0.003212978597730398,
        "X": 0.019067374989390373,
        "G": 0.0,
        "B": 0.006870214361697435
      },
      "extension": {
        "length": 8152.093312316895,
        "rating": 273.1308698654175
      }
    },
    {
      "class": "Branch",
      "id": "branch_8711_8714_1",
      "ports": {
        "bus1": 8711,
        "bus2": 8714
      },
      "params": {
        "R": -0.000277872895821929,
        "X": -0.009887084364891052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8711_8715_1",
      "ports": {
        "bus1": 8711,
        "bus2": 8715
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8711_8716_1",
      "ports": {
        "bus1": 8711,
        "bus2": 8716
      },
      "params": {
        "R": 0.00029650446958839893,
        "X": 0.0011543177533894777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8712_8714_1",
      "ports": {
        "bus1": 8712,
        "bus2": 8714
      },
      "params": {
        "R": 0.003536771982908249,
        "X": 0.12584301829338074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8713_8714_1",
      "ports": {
        "bus1": 8713,
        "bus2": 8714
      },
      "params": {
        "R": 0.003536771982908249,
        "X": 0.12584301829338074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8718_8719_1",
      "ports": {
        "bus1": 8718,
        "bus2": 8719
      },
      "params": {
        "R": 0.0002974123926833272,
        "X": 0.0011605244362726808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8720_8721_1",
      "ports": {
        "bus1": 8721,
        "bus2": 8720
      },
      "params": {
        "R": 0.006144351325929165,
        "X": 0.03469180315732956,
        "G": 0.0,
        "B": 0.015232372097671032
      },
      "extension": {
        "length": 16433.069083374023,
        "rating": 213.31253051757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_8721_8722_1",
      "ports": {
        "bus1": 8722,
        "bus2": 8721
      },
      "params": {
        "R": 0.0017140740528702736,
        "X": 0.01116678025573492,
        "G": 0.0,
        "B": 0.009120967239141464
      },
      "extension": {
        "length": 7423.404930175781,
        "rating": 236.3471508026123
      }
    },
    {
      "class": "Branch",
      "id": "branch_8722_8727_1",
      "ports": {
        "bus1": 8722,
        "bus2": 8727
      },
      "params": {
        "R": 0.0032968977466225624,
        "X": 0.020256195217370987,
        "G": 0.0,
        "B": 0.009218879975378513
      },
      "extension": {
        "length": 10310.114007751465,
        "rating": 243.95687580108643
      }
    },
    {
      "class": "Branch",
      "id": "branch_8725_8726_1",
      "ports": {
        "bus1": 8725,
        "bus2": 8726
      },
      "params": {
        "R": 0.00026411525323055685,
        "X": 0.0010088671697303653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8726_8727_1",
      "ports": {
        "bus1": 8726,
        "bus2": 8727
      },
      "params": {
        "R": 0.001454644720070064,
        "X": 0.009284945204854012,
        "G": 0.0,
        "B": 0.008480032905936241
      },
      "extension": {
        "length": 6253.130594970703,
        "rating": 250.4490852355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_8728_8735_1",
      "ports": {
        "bus1": 8728,
        "bus2": 8735
      },
      "params": {
        "R": 0.0029830397106707096,
        "X": 0.01443498395383358,
        "G": 0.0,
        "B": 0.01050148531794548
      },
      "extension": {
        "length": 8883.93952496338,
        "rating": 216.67816638946533
      }
    },
    {
      "class": "Branch",
      "id": "branch_8729_8730_1",
      "ports": {
        "bus1": 8729,
        "bus2": 8730
      },
      "params": {
        "R": 0.00024054905225057155,
        "X": 0.0011502805864438415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8729_8731_1",
      "ports": {
        "bus1": 8729,
        "bus2": 8731
      },
      "params": {
        "R": 0.005240107886493206,
        "X": 0.02607586793601513,
        "G": 0.0,
        "B": 0.013594415038824081
      },
      "extension": {
        "length": 13849.713559204101,
        "rating": 238.74056339263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_8729_8735_1",
      "ports": {
        "bus1": 8735,
        "bus2": 8729
      },
      "params": {
        "R": 0.003159899963065982,
        "X": 0.016145946457982063,
        "G": 0.0,
        "B": 0.010661489330232143
      },
      "extension": {
        "length": 9765.123877990723,
        "rating": 231.52570724487305
      }
    },
    {
      "class": "Branch",
      "id": "branch_8731_8822_1",
      "ports": {
        "bus1": 8731,
        "bus2": 8822
      },
      "params": {
        "R": 0.010518205352127552,
        "X": 0.05933774635195732,
        "G": 0.0,
        "B": 0.028784560039639473
      },
      "extension": {
        "length": 28906.920112060547,
        "rating": 242.55695343017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_8731_8958_1",
      "ports": {
        "bus1": 8731,
        "bus2": 8958
      },
      "params": {
        "R": 0.003163676941767335,
        "X": 0.01899821311235428,
        "G": 0.0,
        "B": 0.011126716621220112
      },
      "extension": {
        "length": 10382.13633251953,
        "rating": 262.5706911087036
      }
    },
    {
      "class": "Branch",
      "id": "branch_8732_8734_1",
      "ports": {
        "bus1": 8732,
        "bus2": 8734
      },
      "params": {
        "R": 0.002201215596869588,
        "X": 0.013290399685502052,
        "G": 0.0,
        "B": 0.009169445373117924
      },
      "extension": {
        "length": 8354.64492553711,
        "rating": 270.5044746398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_8733_8743_1",
      "ports": {
        "bus1": 8733,
        "bus2": 8743
      },
      "params": {
        "R": 0.0021861286368221045,
        "X": 0.013750587590038776,
        "G": 0.0,
        "B": 0.06785030663013458
      },
      "extension": {
        "length": 19095.513873046875,
        "rating": 259.8067283630371
      }
    },
    {
      "class": "Branch",
      "id": "branch_8733_8760_1",
      "ports": {
        "bus1": 8733,
        "bus2": 8760
      },
      "params": {
        "R": 0.0006824102601967752,
        "X": 0.0036498557310551405,
        "G": 0.0,
        "B": 0.004590913187712431
      },
      "extension": {
        "length": 2741.4223992004395,
        "rating": 208.41224193572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_8733_8763_1",
      "ports": {
        "bus1": 8733,
        "bus2": 8763
      },
      "params": {
        "R": 0.001129481359384954,
        "X": 0.007090261671692133,
        "G": 0.0,
        "B": 0.003876457456499338
      },
      "extension": {
        "length": 3953.8113730773925,
        "rating": 249.64830875396729
      }
    },
    {
      "class": "Branch",
      "id": "branch_8734_8757_1",
      "ports": {
        "bus1": 8734,
        "bus2": 8757
      },
      "params": {
        "R": 0.0016370618250221014,
        "X": 0.0118617694824934,
        "G": 0.0,
        "B": 0.02227446250617504
      },
      "extension": {
        "length": 12517.606357910157,
        "rating": 255.22613525390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_8734_10038_1",
      "ports": {
        "bus1": 8734,
        "bus2": 10038
      },
      "params": {
        "R": 0.003392456565052271,
        "X": 0.01855422928929329,
        "G": 0.0,
        "B": 0.03357439860701561
      },
      "extension": {
        "length": 17822.85062475586,
        "rating": 304.4576168060303
      }
    },
    {
      "class": "Branch",
      "id": "branch_8736_8739_1",
      "ports": {
        "bus1": 8736,
        "bus2": 8739
      },
      "params": {
        "R": 0.0011072244960814714,
        "X": 0.007364413235336542,
        "G": 0.0,
        "B": 0.02326541766524315
      },
      "extension": {
        "length": 9073.676408752443,
        "rating": 280.2194833755493
      }
    },
    {
      "class": "Branch",
      "id": "branch_8737_8738_1",
      "ports": {
        "bus1": 8737,
        "bus2": 8738
      },
      "params": {
        "R": 0.0002572235243860632,
        "X": 0.0010291528888046741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8739_8740_1",
      "ports": {
        "bus1": 8739,
        "bus2": 8740
      },
      "params": {
        "R": 0.00023584954033140093,
        "X": 0.0011188403004780412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8741_8742_1",
      "ports": {
        "bus1": 8741,
        "bus2": 8742
      },
      "params": {
        "R": 0.00029013821040280163,
        "X": 0.0010048456024378538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8741_8743_1",
      "ports": {
        "bus1": 8741,
        "bus2": 8743
      },
      "params": {
        "R": 0.003599837189540267,
        "X": 0.016937104985117912,
        "G": 0.0,
        "B": 0.03536577150225639
      },
      "extension": {
        "length": 17941.474546875,
        "rating": 281.0675621032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_8741_10035_1",
      "ports": {
        "bus1": 8741,
        "bus2": 10035
      },
      "params": {
        "R": 0.004859878681600094,
        "X": 0.02820255234837532,
        "G": 0.0,
        "B": 0.06693742424249649
      },
      "extension": {
        "length": 28858.12913671875,
        "rating": 292.429518699646
      }
    },
    {
      "class": "Branch",
      "id": "branch_8744_8746_1",
      "ports": {
        "bus1": 8746,
        "bus2": 8744
      },
      "params": {
        "R": 0.0023400243371725082,
        "X": 0.013905225321650505,
        "G": 0.0,
        "B": 0.015029246918857098
      },
      "extension": {
        "length": 10380.771136779786,
        "rating": 213.17081451416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_8745_8746_1",
      "ports": {
        "bus1": 8746,
        "bus2": 8745
      },
      "params": {
        "R": 0.0009629323612898588,
        "X": 0.0064947521314024925,
        "G": 0.0,
        "B": 0.008883855305612087
      },
      "extension": {
        "length": 5849.732903961182,
        "rating": 252.79662609100342
      }
    },
    {
      "class": "Branch",
      "id": "branch_8747_10038_1",
      "ports": {
        "bus1": 8747,
        "bus2": 10038
      },
      "params": {
        "R": 0.001691110315732658,
        "X": 0.00952773354947567,
        "G": 0.0,
        "B": 0.014553817920386791
      },
      "extension": {
        "length": 7303.0113951416015,
        "rating": 300.4471778869629
      }
    },
    {
      "class": "Branch",
      "id": "branch_8748_8751_1",
      "ports": {
        "bus1": 8748,
        "bus2": 8751
      },
      "params": {
        "R": 0.0001772581454133615,
        "X": 0.01187289971858263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8748_8752_1",
      "ports": {
        "bus1": 8748,
        "bus2": 8752
      },
      "params": {
        "R": 0.00028325949097052217,
        "X": 0.0010331100784242153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8748_10042_1",
      "ports": {
        "bus1": 10042,
        "bus2": 8748
      },
      "params": {
        "R": 0.0003209736314602196,
        "X": 0.005124489311128855,
        "G": 0.0,
        "B": 0.6448009610176088
      },
      "extension": {
        "length": 37615.57663842774,
        "rating": 2482.1969985961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_8749_8751_1",
      "ports": {
        "bus1": 8749,
        "bus2": 8751
      },
      "params": {
        "R": 0.00011893791088368744,
        "X": 0.007966560311615467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8749_8755_1",
      "ports": {
        "bus1": 8749,
        "bus2": 8755
      },
      "params": {
        "R": 0.0013459782348945737,
        "X": 0.009116975590586662,
        "G": 0.0,
        "B": 0.008867221884429455
      },
      "extension": {
        "length": 6734.690154602051,
        "rating": 303.03473472595215
      }
    },
    {
      "class": "Branch",
      "id": "branch_8750_8751_1",
      "ports": {
        "bus1": 8750,
        "bus2": 8751
      },
      "params": {
        "R": 0.0015560862375423312,
        "X": 0.1042279601097107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8753_8754_1",
      "ports": {
        "bus1": 8753,
        "bus2": 8754
      },
      "params": {
        "R": 0.00022253056522458792,
        "X": 0.0010484994854778051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8757_8758_1",
      "ports": {
        "bus1": 8758,
        "bus2": 8757
      },
      "params": {
        "R": 0.0012114434503018856,
        "X": 0.0074148960411548615,
        "G": 0.0,
        "B": 0.015538540668785572
      },
      "extension": {
        "length": 7561.078666259766,
        "rating": 248.4828233718872
      }
    },
    {
      "class": "Branch",
      "id": "branch_8758_8759_1",
      "ports": {
        "bus1": 8758,
        "bus2": 8759
      },
      "params": {
        "R": 0.00027022266294807196,
        "X": 0.0011200419394299388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8761_8762_1",
      "ports": {
        "bus1": 8761,
        "bus2": 8762
      },
      "params": {
        "R": 0.00020763333304785192,
        "X": 0.0011006711283698678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8761_8763_1",
      "ports": {
        "bus1": 8761,
        "bus2": 8763
      },
      "params": {
        "R": 0.00042680869228206575,
        "X": 0.0025293652433902025,
        "G": 0.0,
        "B": 0.0038969768211245537
      },
      "extension": {
        "length": 2059.0981056518553,
        "rating": 242.6222562789917
      }
    },
    {
      "class": "Branch",
      "id": "branch_8763_8764_1",
      "ports": {
        "bus1": 8763,
        "bus2": 8764
      },
      "params": {
        "R": 0.00021635761368088424,
        "X": 0.001177306054159999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8765_8766_1",
      "ports": {
        "bus1": 8765,
        "bus2": 8766
      },
      "params": {
        "R": 0.00029725051717832685,
        "X": 0.0010072962613776326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8765_8767_1",
      "ports": {
        "bus1": 8767,
        "bus2": 8765
      },
      "params": {
        "R": 0.0014594434760510921,
        "X": 0.008778388611972332,
        "G": 0.0,
        "B": 0.0049944124184548855
      },
      "extension": {
        "length": 5031.0609329223635,
        "rating": 256.7793369293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_8765_8805_1",
      "ports": {
        "bus1": 8805,
        "bus2": 8765
      },
      "params": {
        "R": 0.002573341131210327,
        "X": 0.015771422535181046,
        "G": 0.0,
        "B": 0.009758119471371174
      },
      "extension": {
        "length": 8631.42896118164,
        "rating": 263.71283531188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_8767_8779_1",
      "ports": {
        "bus1": 8779,
        "bus2": 8767
      },
      "params": {
        "R": 0.002140080090612173,
        "X": 0.012240877375006676,
        "G": 0.0,
        "B": 0.0044589294120669365
      },
      "extension": {
        "length": 5268.112707733155,
        "rating": 302.2869110107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_8767_8934_1",
      "ports": {
        "bus1": 8767,
        "bus2": 8934
      },
      "params": {
        "R": 0.00275613134726882,
        "X": 0.013361395336687565,
        "G": 0.0,
        "B": 0.00953220296651125
      },
      "extension": {
        "length": 7598.959586608887,
        "rating": 280.2485227584839
      }
    },
    {
      "class": "Branch",
      "id": "branch_8768_8769_1",
      "ports": {
        "bus1": 8768,
        "bus2": 8769
      },
      "params": {
        "R": 0.0018940647132694721,
        "X": 0.012418587692081928,
        "G": 0.0,
        "B": 0.012633595615625381
      },
      "extension": {
        "length": 8119.0769089965825,
        "rating": 274.36084747314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_8768_8835_1",
      "ports": {
        "bus1": 8835,
        "bus2": 8768
      },
      "params": {
        "R": 0.0028683054260909557,
        "X": 0.014808601699769497,
        "G": 0.0,
        "B": 0.011701749637722969
      },
      "extension": {
        "length": 10043.293061645509,
        "rating": 285.3908061981201
      }
    },
    {
      "class": "Branch",
      "id": "branch_8769_8770_1",
      "ports": {
        "bus1": 8769,
        "bus2": 8770
      },
      "params": {
        "R": 0.00024877526448108256,
        "X": 0.0011476181680336595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8771_8774_1",
      "ports": {
        "bus1": 8771,
        "bus2": 8774
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0010372251272201538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8771_8775_1",
      "ports": {
        "bus1": 8771,
        "bus2": 8775
      },
      "params": {
        "R": 0.0002711254055611789,
        "X": 0.0011855573393404484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8771_8776_1",
      "ports": {
        "bus1": 8771,
        "bus2": 8776
      },
      "params": {
        "R": 0.0002484272699803114,
        "X": 0.0011967159807682037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8772_8774_1",
      "ports": {
        "bus1": 8772,
        "bus2": 8774
      },
      "params": {
        "R": 0.002248614327982068,
        "X": 0.07102444767951965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8773_8774_1",
      "ports": {
        "bus1": 8773,
        "bus2": 8774
      },
      "params": {
        "R": 0.002248614327982068,
        "X": 0.07102444767951965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8775_8801_1",
      "ports": {
        "bus1": 8775,
        "bus2": 8801
      },
      "params": {
        "R": 0.0036006951704621315,
        "X": 0.023640036582946777,
        "G": 0.0,
        "B": 0.04817633703351021
      },
      "extension": {
        "length": 23662.203359985353,
        "rating": 291.22767448425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_8775_8814_1",
      "ports": {
        "bus1": 8814,
        "bus2": 8775
      },
      "params": {
        "R": 0.002103053964674473,
        "X": 0.012946168892085552,
        "G": 0.0,
        "B": 0.008208650164306164
      },
      "extension": {
        "length": 6855.616261779785,
        "rating": 229.0444850921631
      }
    },
    {
      "class": "Branch",
      "id": "branch_8775_8864_1",
      "ports": {
        "bus1": 8775,
        "bus2": 8864
      },
      "params": {
        "R": 0.0016250229673460126,
        "X": 0.01108928769826889,
        "G": 0.0,
        "B": 0.016788344830274582
      },
      "extension": {
        "length": 10201.792363769531,
        "rating": 271.46167755126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_8777_8810_1",
      "ports": {
        "bus1": 8777,
        "bus2": 8810
      },
      "params": {
        "R": 0.001172094140201807,
        "X": 0.007392045110464096,
        "G": 0.0,
        "B": 0.01594267599284649
      },
      "extension": {
        "length": 7340.369719482422,
        "rating": 265.9568786621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_8777_9698_1",
      "ports": {
        "bus1": 8777,
        "bus2": 9698
      },
      "params": {
        "R": 0.0006027715280652046,
        "X": 0.0035896466579288244,
        "G": 0.0,
        "B": 0.0018477838020771742
      },
      "extension": {
        "length": 1730.4193655090332,
        "rating": 274.26931858062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_8778_8806_1",
      "ports": {
        "bus1": 8778,
        "bus2": 8806
      },
      "params": {
        "R": 0.0014302021590992808,
        "X": 0.007883959449827671,
        "G": 0.0,
        "B": 0.0059691839851439
      },
      "extension": {
        "length": 5280.176157440185,
        "rating": 221.25797271728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_8778_8949_1",
      "ports": {
        "bus1": 8778,
        "bus2": 8949
      },
      "params": {
        "R": 0.0018506654305383563,
        "X": 0.009630485437810421,
        "G": 0.0,
        "B": 0.007356318179517984
      },
      "extension": {
        "length": 6185.624006195068,
        "rating": 246.36836051940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_8779_8780_1",
      "ports": {
        "bus1": 8779,
        "bus2": 8780
      },
      "params": {
        "R": 0.00028659653617069125,
        "X": 0.00103398272767663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8781_8786_1",
      "ports": {
        "bus1": 8781,
        "bus2": 8786
      },
      "params": {
        "R": 0.0017167499754577875,
        "X": 0.011158831417560577,
        "G": 0.0,
        "B": 0.02227024920284748
      },
      "extension": {
        "length": 11220.742540283203,
        "rating": 304.582142829895
      }
    },
    {
      "class": "Branch",
      "id": "branch_8781_8936_1",
      "ports": {
        "bus1": 8936,
        "bus2": 8781
      },
      "params": {
        "R": 0.0023214088287204504,
        "X": 0.012324643321335316,
        "G": 0.0,
        "B": 0.01804545894265175
      },
      "extension": {
        "length": 11278.597985595703,
        "rating": 312.24520206451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_8782_8785_1",
      "ports": {
        "bus1": 8782,
        "bus2": 8785
      },
      "params": {
        "R": 0.001380803296342492,
        "X": 0.008125079795718193,
        "G": 0.0,
        "B": 0.011138442903757095
      },
      "extension": {
        "length": 6561.324108764648,
        "rating": 253.88224124908447
      }
    },
    {
      "class": "Branch",
      "id": "branch_8782_9659_1",
      "ports": {
        "bus1": 9659,
        "bus2": 8782
      },
      "params": {
        "R": 6.749041494913399e-05,
        "X": 0.0004271531361155212,
        "G": 0.0,
        "B": 0.0023209555074572563
      },
      "extension": {
        "length": 650.3688138427734,
        "rating": 276.93536281585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_8783_8784_1",
      "ports": {
        "bus1": 8783,
        "bus2": 8784
      },
      "params": {
        "R": 0.0002295577578479424,
        "X": 0.0010191114852204919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8783_8933_1",
      "ports": {
        "bus1": 8933,
        "bus2": 8783
      },
      "params": {
        "R": 0.0009585805237293243,
        "X": 0.006623615510761738,
        "G": 0.0,
        "B": 0.010553885251283646
      },
      "extension": {
        "length": 5410.621032440185,
        "rating": 289.5405054092407
      }
    },
    {
      "class": "Branch",
      "id": "branch_8783_8952_1",
      "ports": {
        "bus1": 8783,
        "bus2": 8952
      },
      "params": {
        "R": 0.0016036460874602199,
        "X": 0.010617107152938843,
        "G": 0.0,
        "B": 0.006134357303380966
      },
      "extension": {
        "length": 6156.975999023438,
        "rating": 298.24109077453613
      }
    },
    {
      "class": "Branch",
      "id": "branch_8785_8933_1",
      "ports": {
        "bus1": 8785,
        "bus2": 8933
      },
      "params": {
        "R": 0.0011543669970706105,
        "X": 0.007210566662251949,
        "G": 0.0,
        "B": 0.008341165259480476
      },
      "extension": {
        "length": 5496.669803375245,
        "rating": 283.63983631134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_8785_8949_1",
      "ports": {
        "bus1": 8949,
        "bus2": 8785
      },
      "params": {
        "R": 0.0014540695119649172,
        "X": 0.009491694159805775,
        "G": 0.0,
        "B": 0.030619041994214058
      },
      "extension": {
        "length": 11420.628223205567,
        "rating": 248.74367713928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_8786_8789_1",
      "ports": {
        "bus1": 8786,
        "bus2": 8789
      },
      "params": {
        "R": 0.0014976399252191186,
        "X": 0.009072966873645782,
        "G": 0.0,
        "B": 0.009563476778566837
      },
      "extension": {
        "length": 6547.993689880372,
        "rating": 283.727502822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_8787_8788_1",
      "ports": {
        "bus1": 8787,
        "bus2": 8788
      },
      "params": {
        "R": 0.00023265996424015611,
        "X": 0.0010967159178107977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8787_8789_1",
      "ports": {
        "bus1": 8789,
        "bus2": 8787
      },
      "params": {
        "R": 0.0006351829506456852,
        "X": 0.00408219313248992,
        "G": 0.0,
        "B": 0.004158681258559227
      },
      "extension": {
        "length": 3078.0678507385255,
        "rating": 271.42581939697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_8789_8790_1",
      "ports": {
        "bus1": 8789,
        "bus2": 8790
      },
      "params": {
        "R": 0.00020025952835567296,
        "X": 0.0011865196283906698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8791_8792_1",
      "ports": {
        "bus1": 8791,
        "bus2": 8792
      },
      "params": {
        "R": 0.00021696284238714725,
        "X": 0.0011688725790008903,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8791_8845_1",
      "ports": {
        "bus1": 8791,
        "bus2": 8845
      },
      "params": {
        "R": 0.0028927261009812355,
        "X": 0.019100625067949295,
        "G": 0.0,
        "B": 0.02963660471141338
      },
      "extension": {
        "length": 17219.414155517577,
        "rating": 283.67114067077637
      }
    },
    {
      "class": "Branch",
      "id": "branch_8793_8796_1",
      "ports": {
        "bus1": 8793,
        "bus2": 8796
      },
      "params": {
        "R": 0.0011281546903774142,
        "X": 0.006902942433953285,
        "G": 0.0,
        "B": 0.010939329862594604
      },
      "extension": {
        "length": 6581.88338873291,
        "rating": 241.12343788146973
      }
    },
    {
      "class": "Branch",
      "id": "branch_8793_8858_1",
      "ports": {
        "bus1": 8858,
        "bus2": 8793
      },
      "params": {
        "R": 0.0012005578028038144,
        "X": 0.007052134722471237,
        "G": 0.0,
        "B": 0.006599798798561096
      },
      "extension": {
        "length": 4623.534273010254,
        "rating": 269.6385383605957
      }
    },
    {
      "class": "Branch",
      "id": "branch_8794_8838_1",
      "ports": {
        "bus1": 8794,
        "bus2": 8838
      },
      "params": {
        "R": 0.001459413906559348,
        "X": 0.009267752058804035,
        "G": 0.0,
        "B": 0.010948874056339264
      },
      "extension": {
        "length": 7306.087881774903,
        "rating": 281.6039800643921
      }
    },
    {
      "class": "Branch",
      "id": "branch_8795_8796_1",
      "ports": {
        "bus1": 8795,
        "bus2": 8796
      },
      "params": {
        "R": 0.00021862032008357346,
        "X": 0.001001314027234912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8796_8860_1",
      "ports": {
        "bus1": 8796,
        "bus2": 8860
      },
      "params": {
        "R": 0.0009125858196057379,
        "X": 0.0049562035128474236,
        "G": 0.0,
        "B": 0.010304879397153854
      },
      "extension": {
        "length": 4647.094834899903,
        "rating": 223.08104038238525
      }
    },
    {
      "class": "Branch",
      "id": "branch_8797_8838_1",
      "ports": {
        "bus1": 8838,
        "bus2": 8797
      },
      "params": {
        "R": 0.0005790265277028084,
        "X": 0.0035930052399635315,
        "G": 0.0,
        "B": 0.004053695127367973
      },
      "extension": {
        "length": 2457.6475867767335,
        "rating": 297.04980850219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_8798_8799_1",
      "ports": {
        "bus1": 8798,
        "bus2": 8799
      },
      "params": {
        "R": 0.00022283037833403796,
        "X": 0.0011187634663656354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8798_8816_1",
      "ports": {
        "bus1": 8798,
        "bus2": 8816
      },
      "params": {
        "R": 0.0017316018929705024,
        "X": 0.009479441680014133,
        "G": 0.0,
        "B": 0.011167029850184917
      },
      "extension": {
        "length": 7486.5730512084965,
        "rating": 263.82431983947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_8801_8803_1",
      "ports": {
        "bus1": 8801,
        "bus2": 8803
      },
      "params": {
        "R": 0.0021767104044556618,
        "X": 0.012028436176478863,
        "G": 0.0,
        "B": 0.0031503380741924047
      },
      "extension": {
        "length": 4728.554199920654,
        "rating": 275.0525712966919
      }
    },
    {
      "class": "Branch",
      "id": "branch_8802_8803_1",
      "ports": {
        "bus1": 8803,
        "bus2": 8802
      },
      "params": {
        "R": 0.00013011520786676556,
        "X": 0.007806056644767523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8802_8804_1",
      "ports": {
        "bus1": 8802,
        "bus2": 8804
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8803_8806_1",
      "ports": {
        "bus1": 8803,
        "bus2": 8806
      },
      "params": {
        "R": 0.0014126981841400266,
        "X": 0.007992247119545937,
        "G": 0.0,
        "B": 0.02378377877175808
      },
      "extension": {
        "length": 9699.441770874024,
        "rating": 292.80853271484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_8803_8812_1",
      "ports": {
        "bus1": 8803,
        "bus2": 8812
      },
      "params": {
        "R": 0.0011927239829674363,
        "X": 0.006935255602002144,
        "G": 0.0,
        "B": 0.005151764489710331
      },
      "extension": {
        "length": 4248.520605285645,
        "rating": 317.6023244857788
      }
    },
    {
      "class": "Branch",
      "id": "branch_8803_8835_1",
      "ports": {
        "bus1": 8803,
        "bus2": 8835
      },
      "params": {
        "R": 0.0010451460257172585,
        "X": 0.006097179371863604,
        "G": 0.0,
        "B": 0.006148726679384708
      },
      "extension": {
        "length": 4508.1729308166505,
        "rating": 296.56665325164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_8804_9359_1",
      "ports": {
        "bus1": 9359,
        "bus2": 8804
      },
      "params": {
        "R": 0.00039949105121195316,
        "X": 0.007073337212204933,
        "G": 0.0,
        "B": 0.7079204320907593
      },
      "extension": {
        "length": 47126.3267175293,
        "rating": 3177.9586791992188
      }
    },
    {
      "class": "Branch",
      "id": "branch_8804_9753_1",
      "ports": {
        "bus1": 8804,
        "bus2": 9753
      },
      "params": {
        "R": 0.0007562907412648201,
        "X": 0.010182402096688747,
        "G": 0.0,
        "B": 1.1014803647994995
      },
      "extension": {
        "length": 72452.41591113282,
        "rating": 2955.6089401245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_8805_9659_1",
      "ports": {
        "bus1": 8805,
        "bus2": 9659
      },
      "params": {
        "R": 0.0011372746666893363,
        "X": 0.006070323288440704,
        "G": 0.0,
        "B": 0.02621476724743843
      },
      "extension": {
        "length": 9406.60229663086,
        "rating": 278.90350818634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_8806_8822_1",
      "ports": {
        "bus1": 8806,
        "bus2": 8822
      },
      "params": {
        "R": 0.0008669377421028912,
        "X": 0.0050454153679311275,
        "G": 0.0,
        "B": 0.00766278151422739
      },
      "extension": {
        "length": 4711.269010803223,
        "rating": 283.4757328033447
      }
    },
    {
      "class": "Branch",
      "id": "branch_8807_8808_1",
      "ports": {
        "bus1": 8807,
        "bus2": 8808
      },
      "params": {
        "R": 0.0002909222966991365,
        "X": 0.0010445223888382316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8807_8819_1",
      "ports": {
        "bus1": 8819,
        "bus2": 8807
      },
      "params": {
        "R": 0.0004664268926717341,
        "X": 0.0035093878395855427,
        "G": 0.0,
        "B": 0.0015048180939629674
      },
      "extension": {
        "length": 1782.8410785369874,
        "rating": 260.6877565383911
      }
    },
    {
      "class": "Branch",
      "id": "branch_8807_8828_1",
      "ports": {
        "bus1": 8828,
        "bus2": 8807
      },
      "params": {
        "R": 0.0011851616436615586,
        "X": 0.00735609931871295,
        "G": 0.0,
        "B": 0.006667406298220158
      },
      "extension": {
        "length": 4952.444382751465,
        "rating": 245.20766735076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_8809_8836_1",
      "ports": {
        "bus1": 8836,
        "bus2": 8809
      },
      "params": {
        "R": 0.0007824074709787965,
        "X": 0.004509144462645054,
        "G": 0.0,
        "B": 0.0019028268288820982
      },
      "extension": {
        "length": 2121.9469903564454,
        "rating": 261.13500595092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_8809_8842_1",
      "ports": {
        "bus1": 8809,
        "bus2": 8842
      },
      "params": {
        "R": 0.0008580141002312303,
        "X": 0.004455388057976961,
        "G": 0.0,
        "B": 0.0027336215134710073
      },
      "extension": {
        "length": 2405.100980209351,
        "rating": 304.01322841644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_8809_8850_1",
      "ports": {
        "bus1": 8809,
        "bus2": 8850
      },
      "params": {
        "R": 0.0014127835165709257,
        "X": 0.008184896782040596,
        "G": 0.0,
        "B": 0.009573630057275295
      },
      "extension": {
        "length": 5936.546767730713,
        "rating": 293.5955047607422
      }
    },
    {
      "class": "Branch",
      "id": "branch_8810_8811_1",
      "ports": {
        "bus1": 8810,
        "bus2": 8811
      },
      "params": {
        "R": 0.0002718732866924256,
        "X": 0.0011891152244061232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8810_8820_1",
      "ports": {
        "bus1": 8810,
        "bus2": 8820
      },
      "params": {
        "R": 0.000724459474440664,
        "X": 0.0042044417932629585,
        "G": 0.0,
        "B": 0.014997626654803753
      },
      "extension": {
        "length": 5130.373359375,
        "rating": 272.26736545562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_8810_8827_1",
      "ports": {
        "bus1": 8827,
        "bus2": 8810
      },
      "params": {
        "R": 0.0011684703640639782,
        "X": 0.0060370988212525845,
        "G": 0.0,
        "B": 0.0023549546021968126
      },
      "extension": {
        "length": 2836.6056649017337,
        "rating": 277.0551919937134
      }
    },
    {
      "class": "Branch",
      "id": "branch_8812_8813_1",
      "ports": {
        "bus1": 8812,
        "bus2": 8813
      },
      "params": {
        "R": 0.00022417055151890963,
        "X": 0.001053867512382567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8812_8837_1",
      "ports": {
        "bus1": 8837,
        "bus2": 8812
      },
      "params": {
        "R": 0.0004017752653453499,
        "X": 0.0026628286577761173,
        "G": 0.0,
        "B": 0.006502056960016489
      },
      "extension": {
        "length": 2502.417028518677,
        "rating": 316.11804962158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_8814_8815_1",
      "ports": {
        "bus1": 8814,
        "bus2": 8815
      },
      "params": {
        "R": 0.0032460896763950586,
        "X": 0.019498813897371292,
        "G": 0.0,
        "B": 0.009886341169476509
      },
      "extension": {
        "length": 10664.172419677734,
        "rating": 213.92171382904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_8814_8836_1",
      "ports": {
        "bus1": 8814,
        "bus2": 8836
      },
      "params": {
        "R": 0.002211504615843296,
        "X": 0.014419671148061752,
        "G": 0.0,
        "B": 0.02229863777756691
      },
      "extension": {
        "length": 12317.846527770997,
        "rating": 193.76546144485474
      }
    },
    {
      "class": "Branch",
      "id": "branch_8815_8865_1",
      "ports": {
        "bus1": 8815,
        "bus2": 8865
      },
      "params": {
        "R": 0.0016429799143224955,
        "X": 0.010382961481809616,
        "G": 0.0,
        "B": 0.012244888581335545
      },
      "extension": {
        "length": 8095.253130615235,
        "rating": 207.36958980560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_8816_8817_1",
      "ports": {
        "bus1": 8816,
        "bus2": 8817
      },
      "params": {
        "R": 0.0030533364042639732,
        "X": 0.020585739985108376,
        "G": 0.0,
        "B": 0.01312241144478321
      },
      "extension": {
        "length": 11384.302812561036,
        "rating": 247.23272323608398
      }
    },
    {
      "class": "Branch",
      "id": "branch_8816_8840_1",
      "ports": {
        "bus1": 8816,
        "bus2": 8840
      },
      "params": {
        "R": 0.004769556690007448,
        "X": 0.025843659415841103,
        "G": 0.0,
        "B": 0.03304034471511841
      },
      "extension": {
        "length": 20979.22614916992,
        "rating": 251.87184810638428
      }
    },
    {
      "class": "Branch",
      "id": "branch_8816_8862_1",
      "ports": {
        "bus1": 8862,
        "bus2": 8816
      },
      "params": {
        "R": 0.0029118615202605724,
        "X": 0.020312028005719185,
        "G": 0.0,
        "B": 0.011507096700370312
      },
      "extension": {
        "length": 10135.00060345459,
        "rating": 206.95295333862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_8817_8859_1",
      "ports": {
        "bus1": 8859,
        "bus2": 8817
      },
      "params": {
        "R": 0.0025856115389615297,
        "X": 0.013496432453393936,
        "G": 0.0,
        "B": 0.005776406731456518
      },
      "extension": {
        "length": 6621.080391540528,
        "rating": 247.34091758728027
      }
    },
    {
      "class": "Branch",
      "id": "branch_8818_8940_1",
      "ports": {
        "bus1": 8940,
        "bus2": 8818
      },
      "params": {
        "R": 0.0008760046912357211,
        "X": 0.00543832965195179,
        "G": 0.0,
        "B": 0.007418982684612274
      },
      "extension": {
        "length": 4654.0623979797365,
        "rating": 293.32051277160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_8819_8843_1",
      "ports": {
        "bus1": 8843,
        "bus2": 8819
      },
      "params": {
        "R": 0.000921603525057435,
        "X": 0.005318677518516779,
        "G": 0.0,
        "B": 0.0038508125580847263
      },
      "extension": {
        "length": 3234.2246795654296,
        "rating": 243.00906658172607
      }
    },
    {
      "class": "Branch",
      "id": "branch_8819_8854_1",
      "ports": {
        "bus1": 8819,
        "bus2": 8854
      },
      "params": {
        "R": 0.001637218170799315,
        "X": 0.0093992929905653,
        "G": 0.0,
        "B": 0.05613217502832413
      },
      "extension": {
        "length": 17092.12787841797,
        "rating": 285.85801124572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_8820_8822_1",
      "ports": {
        "bus1": 8822,
        "bus2": 8820
      },
      "params": {
        "R": 0.0008668696391396224,
        "X": 0.00467285281047225,
        "G": 0.0,
        "B": 0.005323140881955624
      },
      "extension": {
        "length": 3874.7412924499513,
        "rating": 285.99605560302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_8821_8822_1",
      "ports": {
        "bus1": 8821,
        "bus2": 8822
      },
      "params": {
        "R": 0.00021478869894053787,
        "X": 0.0010722455335780978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8823_8824_1",
      "ports": {
        "bus1": 8823,
        "bus2": 8824
      },
      "params": {
        "R": 0.00028448886587284505,
        "X": 0.0010883138747885823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8824_8848_1",
      "ports": {
        "bus1": 8824,
        "bus2": 8848
      },
      "params": {
        "R": 0.001180916791781783,
        "X": 0.007732761092483998,
        "G": 0.0,
        "B": 0.010991832241415977
      },
      "extension": {
        "length": 7059.128653564453,
        "rating": 284.9161148071289
      }
    },
    {
      "class": "Branch",
      "id": "branch_8824_8854_1",
      "ports": {
        "bus1": 8824,
        "bus2": 8854
      },
      "params": {
        "R": 0.0007402156479656696,
        "X": 0.005686361808329821,
        "G": 0.0,
        "B": 0.004341266583651304
      },
      "extension": {
        "length": 3477.001221221924,
        "rating": 287.7819061279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_8825_8860_1",
      "ports": {
        "bus1": 8860,
        "bus2": 8825
      },
      "params": {
        "R": 0.0007107167039066553,
        "X": 0.004201820120215416,
        "G": 0.0,
        "B": 0.00795784592628479
      },
      "extension": {
        "length": 4171.411218933105,
        "rating": 296.16243839263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_8825_9848_1",
      "ports": {
        "bus1": 9848,
        "bus2": 8825
      },
      "params": {
        "R": 0.0010486467508599162,
        "X": 0.006456900388002396,
        "G": 0.0,
        "B": 0.004457228817045689
      },
      "extension": {
        "length": 4046.471635803223,
        "rating": 298.78647327423096
      }
    },
    {
      "class": "Branch",
      "id": "branch_8826_8848_1",
      "ports": {
        "bus1": 8848,
        "bus2": 8826
      },
      "params": {
        "R": 0.0007687045726925135,
        "X": 0.005536175332963467,
        "G": 0.0,
        "B": 0.002641292056068778
      },
      "extension": {
        "length": 2616.2704394989014,
        "rating": 281.1568260192871
      }
    },
    {
      "class": "Branch",
      "id": "branch_8826_9848_1",
      "ports": {
        "bus1": 8826,
        "bus2": 9848
      },
      "params": {
        "R": 0.0005116501706652343,
        "X": 0.0032831751741468906,
        "G": 0.0,
        "B": 0.014349299483001232
      },
      "extension": {
        "length": 5017.689074707031,
        "rating": 272.57471084594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_8827_8848_1",
      "ports": {
        "bus1": 8848,
        "bus2": 8827
      },
      "params": {
        "R": 0.0010709486668929458,
        "X": 0.0069367364048957825,
        "G": 0.0,
        "B": 0.004846563562750816
      },
      "extension": {
        "length": 3913.6106175842287,
        "rating": 245.02780437469482
      }
    },
    {
      "class": "Branch",
      "id": "branch_8828_8848_1",
      "ports": {
        "bus1": 8828,
        "bus2": 8848
      },
      "params": {
        "R": 0.00034198680077679455,
        "X": 0.002138173673301935,
        "G": 0.0,
        "B": 0.003650946542620659
      },
      "extension": {
        "length": 2069.5216322021483,
        "rating": 211.79921627044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_8829_8841_1",
      "ports": {
        "bus1": 8829,
        "bus2": 8841
      },
      "params": {
        "R": 0.0011708511738106608,
        "X": 0.007379727438092232,
        "G": 0.0,
        "B": 0.005539505742490292
      },
      "extension": {
        "length": 4597.18346282959,
        "rating": 282.44779109954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_8829_9698_1",
      "ports": {
        "bus1": 8829,
        "bus2": 9698
      },
      "params": {
        "R": 0.0006350296898745,
        "X": 0.003867514664307237,
        "G": 0.0,
        "B": 0.004120819270610809
      },
      "extension": {
        "length": 2910.9955951538086,
        "rating": 307.05699920654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_8830_8833_1",
      "ports": {
        "bus1": 8830,
        "bus2": 8833
      },
      "params": {
        "R": 0.0004957122728228569,
        "X": 0.03535972163081169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8830_8834_1",
      "ports": {
        "bus1": 8830,
        "bus2": 8834
      },
      "params": {
        "R": 0.00020551146008074284,
        "X": 0.0010076147736981511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8831_8833_1",
      "ports": {
        "bus1": 8831,
        "bus2": 8833
      },
      "params": {
        "R": -0.000302595435641706,
        "X": -0.02158447727560997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8831_8854_1",
      "ports": {
        "bus1": 8854,
        "bus2": 8831
      },
      "params": {
        "R": 0.0006998901953920722,
        "X": 0.004438196308910847,
        "G": 0.0,
        "B": 0.009588226675987244
      },
      "extension": {
        "length": 4749.815262634277,
        "rating": 333.7942838668823
      }
    },
    {
      "class": "Branch",
      "id": "branch_8832_8833_1",
      "ports": {
        "bus1": 8832,
        "bus2": 8833
      },
      "params": {
        "R": 0.0009166965028271079,
        "X": 0.0653890073299408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8834_8846_1",
      "ports": {
        "bus1": 8846,
        "bus2": 8834
      },
      "params": {
        "R": 0.00016772201342973858,
        "X": 0.0030620135366916656,
        "G": 0.0,
        "B": 0.36220666766166687
      },
      "extension": {
        "length": 24610.35213720703,
        "rating": 2966.9322967529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_8834_9561_1",
      "ports": {
        "bus1": 8834,
        "bus2": 9561
      },
      "params": {
        "R": 0.0003998570318799466,
        "X": 0.0072831325232982635,
        "G": 0.0,
        "B": 0.9051159024238586
      },
      "extension": {
        "length": 57659.37895458985,
        "rating": 3154.9238204956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_8836_8841_1",
      "ports": {
        "bus1": 8841,
        "bus2": 8836
      },
      "params": {
        "R": 0.0019441342446953058,
        "X": 0.009625903330743313,
        "G": 0.0,
        "B": 0.004773499444127083
      },
      "extension": {
        "length": 4799.681358398438,
        "rating": 280.6919574737549
      }
    },
    {
      "class": "Branch",
      "id": "branch_8836_8865_1",
      "ports": {
        "bus1": 8865,
        "bus2": 8836
      },
      "params": {
        "R": 0.0009874907555058599,
        "X": 0.005601045209914446,
        "G": 0.0,
        "B": 0.006046554073691368
      },
      "extension": {
        "length": 4299.85165814209,
        "rating": 230.72960376739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_8837_8850_1",
      "ports": {
        "bus1": 8837,
        "bus2": 8850
      },
      "params": {
        "R": 0.001246061292476952,
        "X": 0.007826918736100197,
        "G": 0.0,
        "B": 0.022661905735731125
      },
      "extension": {
        "length": 9217.756358459474,
        "rating": 307.7911615371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_8839_8852_1",
      "ports": {
        "bus1": 8852,
        "bus2": 8839
      },
      "params": {
        "R": 0.0007281892467290163,
        "X": 0.005036342889070511,
        "G": 0.0,
        "B": 0.004332419950515032
      },
      "extension": {
        "length": 3459.4984756164554,
        "rating": 276.1299133300781
      }
    },
    {
      "class": "Branch",
      "id": "branch_8839_8859_1",
      "ports": {
        "bus1": 8839,
        "bus2": 8859
      },
      "params": {
        "R": 0.0009132644045166671,
        "X": 0.0064025758765637875,
        "G": 0.0,
        "B": 0.0035720644518733025
      },
      "extension": {
        "length": 3459.8415011901857,
        "rating": 268.8065767288208
      }
    },
    {
      "class": "Branch",
      "id": "branch_8840_8855_1",
      "ports": {
        "bus1": 8855,
        "bus2": 8840
      },
      "params": {
        "R": 0.0006761957192793489,
        "X": 0.004292427096515894,
        "G": 0.0,
        "B": 0.006093224976211786
      },
      "extension": {
        "length": 3422.7463933410645,
        "rating": 261.58766746520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_8841_8843_1",
      "ports": {
        "bus1": 8841,
        "bus2": 8843
      },
      "params": {
        "R": 0.0007517035701312125,
        "X": 0.004575532861053944,
        "G": 0.0,
        "B": 0.0020067505538463593
      },
      "extension": {
        "length": 2180.9023045806885,
        "rating": 222.86620140075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_8842_8863_1",
      "ports": {
        "bus1": 8842,
        "bus2": 8863
      },
      "params": {
        "R": 0.0006927538197487593,
        "X": 0.004304677248001099,
        "G": 0.0,
        "B": 0.0019477870082482696
      },
      "extension": {
        "length": 2183.0498595428467,
        "rating": 287.88249492645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_8844_8845_1",
      "ports": {
        "bus1": 8845,
        "bus2": 8844
      },
      "params": {
        "R": 0.00019555057224351913,
        "X": 0.013484492897987366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8844_8846_1",
      "ports": {
        "bus1": 8844,
        "bus2": 8846
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8846_10042_1",
      "ports": {
        "bus1": 8846,
        "bus2": 10042
      },
      "params": {
        "R": 0.0002905801811721176,
        "X": 0.005250145215541124,
        "G": 0.0,
        "B": 0.5051026940345764
      },
      "extension": {
        "length": 38266.42891113281,
        "rating": 2733.904457092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_8847_8861_1",
      "ports": {
        "bus1": 8861,
        "bus2": 8847
      },
      "params": {
        "R": 0.0010730603244155645,
        "X": 0.006571498699486256,
        "G": 0.0,
        "B": 0.0029819889459758997
      },
      "extension": {
        "length": 3140.1635372314454,
        "rating": 245.97995281219482
      }
    },
    {
      "class": "Branch",
      "id": "branch_8847_8863_1",
      "ports": {
        "bus1": 8847,
        "bus2": 8863
      },
      "params": {
        "R": 0.0012486092746257782,
        "X": 0.00705636665225029,
        "G": 0.0,
        "B": 0.013664777390658855
      },
      "extension": {
        "length": 6736.4743480224615,
        "rating": 225.06837844848633
      }
    },
    {
      "class": "Branch",
      "id": "branch_8848_8849_1",
      "ports": {
        "bus1": 8848,
        "bus2": 8849
      },
      "params": {
        "R": 0.0002897689410019666,
        "X": 0.0010350958909839392,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8850_8851_1",
      "ports": {
        "bus1": 8850,
        "bus2": 8851
      },
      "params": {
        "R": 0.00028825667686760426,
        "X": 0.001104021561332047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8852_9848_1",
      "ports": {
        "bus1": 8852,
        "bus2": 9848
      },
      "params": {
        "R": 0.000987183186225593,
        "X": 0.006307400297373533,
        "G": 0.0,
        "B": 0.05384203791618347
      },
      "extension": {
        "length": 13555.640113769532,
        "rating": 297.85988330841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_8853_8854_1",
      "ports": {
        "bus1": 8853,
        "bus2": 8854
      },
      "params": {
        "R": 0.00022537112818099558,
        "X": 0.0011240050662308931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8855_8856_1",
      "ports": {
        "bus1": 8855,
        "bus2": 8856
      },
      "params": {
        "R": 0.00024291955924127248,
        "X": 0.0011009557638317347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8855_8863_1",
      "ports": {
        "bus1": 8863,
        "bus2": 8855
      },
      "params": {
        "R": 0.0007270704954862595,
        "X": 0.004239609930664301,
        "G": 0.0,
        "B": 0.0026545734144747257
      },
      "extension": {
        "length": 2383.8842345581056,
        "rating": 270.9347724914551
      }
    },
    {
      "class": "Branch",
      "id": "branch_8857_8858_1",
      "ports": {
        "bus1": 8857,
        "bus2": 8858
      },
      "params": {
        "R": 0.0002194966364186257,
        "X": 0.0011481167748570442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8858_9848_1",
      "ports": {
        "bus1": 9848,
        "bus2": 8858
      },
      "params": {
        "R": 0.0010019768960773945,
        "X": 0.006916023790836334,
        "G": 0.0,
        "B": 0.01374012790620327
      },
      "extension": {
        "length": 6319.339518768311,
        "rating": 278.0244827270508
      }
    },
    {
      "class": "Branch",
      "id": "branch_8861_8864_1",
      "ports": {
        "bus1": 8864,
        "bus2": 8861
      },
      "params": {
        "R": 0.0024374283384531736,
        "X": 0.012554212473332882,
        "G": 0.0,
        "B": 0.01125456765294075
      },
      "extension": {
        "length": 8776.078317993164,
        "rating": 260.04090309143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_8866_8867_1",
      "ports": {
        "bus1": 8866,
        "bus2": 8867
      },
      "params": {
        "R": 0.00022558159253094345,
        "X": 0.0010382505133748055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8866_8895_1",
      "ports": {
        "bus1": 8895,
        "bus2": 8866
      },
      "params": {
        "R": 0.0038575767539441586,
        "X": 0.025359440594911575,
        "G": 0.0,
        "B": 0.019009629264473915
      },
      "extension": {
        "length": 15249.2179954834,
        "rating": 254.81688976287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_8868_8869_1",
      "ports": {
        "bus1": 8868,
        "bus2": 8869
      },
      "params": {
        "R": 0.0002757457841653377,
        "X": 0.0011792227160185575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8868_8870_1",
      "ports": {
        "bus1": 8868,
        "bus2": 8870
      },
      "params": {
        "R": 0.00199434463866055,
        "X": 0.011781003326177597,
        "G": 0.0,
        "B": 0.009592906571924685
      },
      "extension": {
        "length": 7846.331673339844,
        "rating": 273.06768894195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_8868_8876_1",
      "ports": {
        "bus1": 8876,
        "bus2": 8868
      },
      "params": {
        "R": 0.002304874127730727,
        "X": 0.014898380264639854,
        "G": 0.0,
        "B": 0.013563175685703754
      },
      "extension": {
        "length": 9847.855200256348,
        "rating": 279.3583154678345
      }
    },
    {
      "class": "Branch",
      "id": "branch_8870_8871_1",
      "ports": {
        "bus1": 8870,
        "bus2": 8871
      },
      "params": {
        "R": 0.00023960160615388304,
        "X": 0.0011198922293260694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8872_8873_1",
      "ports": {
        "bus1": 8872,
        "bus2": 8873
      },
      "params": {
        "R": 0.00022261685808189213,
        "X": 0.0010019653709605336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8872_8877_1",
      "ports": {
        "bus1": 8872,
        "bus2": 8877
      },
      "params": {
        "R": 0.001181647996418178,
        "X": 0.007108684629201889,
        "G": 0.0,
        "B": 0.007079636212438345
      },
      "extension": {
        "length": 5417.412094665528,
        "rating": 303.6979913711548
      }
    },
    {
      "class": "Branch",
      "id": "branch_8872_8879_1",
      "ports": {
        "bus1": 8872,
        "bus2": 8879
      },
      "params": {
        "R": 0.004005114082247019,
        "X": 0.024840587750077248,
        "G": 0.0,
        "B": 0.028060050681233406
      },
      "extension": {
        "length": 17804.605040771487,
        "rating": 283.8533401489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_8872_8882_1",
      "ports": {
        "bus1": 8872,
        "bus2": 8882
      },
      "params": {
        "R": 0.004596557002514601,
        "X": 0.02695596031844616,
        "G": 0.0,
        "B": 0.011400184594094753
      },
      "extension": {
        "length": 13527.030092651368,
        "rating": 280.2602529525757
      }
    },
    {
      "class": "Branch",
      "id": "branch_8874_8919_1",
      "ports": {
        "bus1": 8919,
        "bus2": 8874
      },
      "params": {
        "R": 0.003885470563545823,
        "X": 0.027202624827623367,
        "G": 0.0,
        "B": 0.01472475752234459
      },
      "extension": {
        "length": 13257.088151000977,
        "rating": 248.9361047744751
      }
    },
    {
      "class": "Branch",
      "id": "branch_8874_9344_1",
      "ports": {
        "bus1": 9344,
        "bus2": 8874
      },
      "params": {
        "R": 0.0058925459161400795,
        "X": 0.028333574533462524,
        "G": 0.0,
        "B": 0.016097303479909897
      },
      "extension": {
        "length": 15443.797141845704,
        "rating": 218.82569789886475
      }
    },
    {
      "class": "Branch",
      "id": "branch_8875_8876_1",
      "ports": {
        "bus1": 8875,
        "bus2": 8876
      },
      "params": {
        "R": 0.00020372924336697906,
        "X": 0.0010132933966815472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8876_8877_1",
      "ports": {
        "bus1": 8877,
        "bus2": 8876
      },
      "params": {
        "R": 0.0013073597801849246,
        "X": 0.006774910259991884,
        "G": 0.0,
        "B": 0.004442546516656876
      },
      "extension": {
        "length": 4001.077918212891,
        "rating": 291.41345024108887
      }
    },
    {
      "class": "Branch",
      "id": "branch_8877_8878_1",
      "ports": {
        "bus1": 8877,
        "bus2": 8878
      },
      "params": {
        "R": 0.00023079119273461401,
        "X": 0.0010044076479971409,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8879_8880_1",
      "ports": {
        "bus1": 8879,
        "bus2": 8880
      },
      "params": {
        "R": 0.0002484775905031711,
        "X": 0.001056824577972293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8879_8903_1",
      "ports": {
        "bus1": 8879,
        "bus2": 8903
      },
      "params": {
        "R": 0.001711044693365693,
        "X": 0.00995300617069006,
        "G": 0.0,
        "B": 0.013032834976911545
      },
      "extension": {
        "length": 7549.3029896850585,
        "rating": 291.01197719573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_8881_8882_1",
      "ports": {
        "bus1": 8881,
        "bus2": 8882
      },
      "params": {
        "R": 0.0017150035127997398,
        "X": 0.010333636775612831,
        "G": 0.0,
        "B": 0.030619198456406593
      },
      "extension": {
        "length": 13194.689727172852,
        "rating": 286.61036491394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_8881_8889_1",
      "ports": {
        "bus1": 8881,
        "bus2": 8889
      },
      "params": {
        "R": 0.0010453042341396213,
        "X": 0.007554532960057259,
        "G": 0.0,
        "B": 0.009224002249538898
      },
      "extension": {
        "length": 5950.41858380127,
        "rating": 258.24499130249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_8881_9123_1",
      "ports": {
        "bus1": 8881,
        "bus2": 9123
      },
      "params": {
        "R": 0.0025315529201179743,
        "X": 0.01667335070669651,
        "G": 0.0,
        "B": 0.039227936416864395
      },
      "extension": {
        "length": 19213.652801513672,
        "rating": 266.2264347076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_8882_8883_1",
      "ports": {
        "bus1": 8882,
        "bus2": 8883
      },
      "params": {
        "R": 0.0002787993580568582,
        "X": 0.0010177330113947392,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8884_8885_1",
      "ports": {
        "bus1": 8884,
        "bus2": 8885
      },
      "params": {
        "R": 0.000297325401334092,
        "X": 0.0010488287080079317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8886_8887_1",
      "ports": {
        "bus1": 8886,
        "bus2": 8887
      },
      "params": {
        "R": 0.0002772135485429317,
        "X": 0.0011752427089959383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8888_8891_1",
      "ports": {
        "bus1": 8891,
        "bus2": 8888
      },
      "params": {
        "R": 0.001804055762477219,
        "X": 0.011618279851973057,
        "G": 0.0,
        "B": 0.015292306430637836
      },
      "extension": {
        "length": 9637.832229125977,
        "rating": 274.8086452484131
      }
    },
    {
      "class": "Branch",
      "id": "branch_8888_8919_1",
      "ports": {
        "bus1": 8919,
        "bus2": 8888
      },
      "params": {
        "R": 0.003059445647522807,
        "X": 0.018390396609902382,
        "G": 0.0,
        "B": 0.011809511110186577
      },
      "extension": {
        "length": 10826.376704956056,
        "rating": 253.6550521850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_8889_8890_1",
      "ports": {
        "bus1": 8889,
        "bus2": 8890
      },
      "params": {
        "R": 0.00021086032211314887,
        "X": 0.0010503401281312108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8889_9122_1",
      "ports": {
        "bus1": 8889,
        "bus2": 9122
      },
      "params": {
        "R": 0.001681331661529839,
        "X": 0.009835856035351753,
        "G": 0.0,
        "B": 0.050015006214380264
      },
      "extension": {
        "length": 14837.103848144532,
        "rating": 270.0857162475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_8891_9124_1",
      "ports": {
        "bus1": 8891,
        "bus2": 9124
      },
      "params": {
        "R": 0.0031579642090946436,
        "X": 0.01936919242143631,
        "G": 0.0,
        "B": 0.03233066573739052
      },
      "extension": {
        "length": 16586.426838867188,
        "rating": 284.7755432128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_8892_8893_1",
      "ports": {
        "bus1": 8892,
        "bus2": 8893
      },
      "params": {
        "R": 0.000247348245466128,
        "X": 0.001168541726656258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8892_8905_1",
      "ports": {
        "bus1": 8905,
        "bus2": 8892
      },
      "params": {
        "R": 0.0010221106931567192,
        "X": 0.006364136002957821,
        "G": 0.0,
        "B": 0.01604006253182888
      },
      "extension": {
        "length": 7175.904688476563,
        "rating": 236.90223693847656
      }
    },
    {
      "class": "Branch",
      "id": "branch_8892_9109_1",
      "ports": {
        "bus1": 8892,
        "bus2": 9109
      },
      "params": {
        "R": 0.003178160171955824,
        "X": 0.01863662712275982,
        "G": 0.0,
        "B": 0.016389796510338783
      },
      "extension": {
        "length": 13178.158503662109,
        "rating": 278.24974060058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_8892_9110_1",
      "ports": {
        "bus1": 8892,
        "bus2": 9110
      },
      "params": {
        "R": 0.0028423413168638945,
        "X": 0.017561545595526695,
        "G": 0.0,
        "B": 0.012309029698371887
      },
      "extension": {
        "length": 10585.555102111817,
        "rating": 273.24023246765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_8894_9180_1",
      "ports": {
        "bus1": 8894,
        "bus2": 9180
      },
      "params": {
        "R": 0.0022834939882159233,
        "X": 0.012090425938367844,
        "G": 0.0,
        "B": 0.060599151998758316
      },
      "extension": {
        "length": 18716.63253442383,
        "rating": 258.82368087768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_8894_9185_1",
      "ports": {
        "bus1": 9185,
        "bus2": 8894
      },
      "params": {
        "R": 0.004304974339902401,
        "X": 0.025396183133125305,
        "G": 0.0,
        "B": 0.013568159192800522
      },
      "extension": {
        "length": 13222.63825378418,
        "rating": 255.5288791656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_8895_8896_1",
      "ports": {
        "bus1": 8896,
        "bus2": 8895
      },
      "params": {
        "R": 0.0027620200999081135,
        "X": 0.020567549392580986,
        "G": 0.0,
        "B": 0.011004820466041565
      },
      "extension": {
        "length": 10867.876660217285,
        "rating": 257.07619190216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_8896_8897_1",
      "ports": {
        "bus1": 8896,
        "bus2": 8897
      },
      "params": {
        "R": 0.00021876805112697184,
        "X": 0.001129500800743699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8898_8901_1",
      "ports": {
        "bus1": 8898,
        "bus2": 8901
      },
      "params": {
        "R": -0.0002367454580962658,
        "X": -0.006405986845493317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8898_8902_1",
      "ports": {
        "bus1": 8898,
        "bus2": 8902
      },
      "params": {
        "R": 0.0002243777271360159,
        "X": 0.001138082123361528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8898_8903_1",
      "ports": {
        "bus1": 8898,
        "bus2": 8903
      },
      "params": {
        "R": 0.00021431082859635353,
        "X": 0.0011697417357936502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8899_8901_1",
      "ports": {
        "bus1": 8899,
        "bus2": 8901
      },
      "params": {
        "R": 0.004786962643265724,
        "X": 0.1295282393693924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8900_8901_1",
      "ports": {
        "bus1": 8900,
        "bus2": 8901
      },
      "params": {
        "R": 0.004786962643265724,
        "X": 0.1295282393693924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8903_8907_1",
      "ports": {
        "bus1": 8903,
        "bus2": 8907
      },
      "params": {
        "R": 0.0012407641625031829,
        "X": 0.006991897709667683,
        "G": 0.0,
        "B": 0.010350058786571026
      },
      "extension": {
        "length": 6520.151063781738,
        "rating": 299.53792095184326
      }
    },
    {
      "class": "Branch",
      "id": "branch_8904_8905_1",
      "ports": {
        "bus1": 8904,
        "bus2": 8905
      },
      "params": {
        "R": 0.00020669505465775728,
        "X": 0.0011993852676823735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8905_9319_1",
      "ports": {
        "bus1": 9319,
        "bus2": 8905
      },
      "params": {
        "R": 0.002273951657116413,
        "X": 0.012402067892253399,
        "G": 0.0,
        "B": 0.006390619557350874
      },
      "extension": {
        "length": 5770.982059661866,
        "rating": 256.1389923095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_8906_8909_1",
      "ports": {
        "bus1": 8906,
        "bus2": 8909
      },
      "params": {
        "R": 0.0005163062596693635,
        "X": 0.031038835644721985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8906_8910_1",
      "ports": {
        "bus1": 8906,
        "bus2": 8910
      },
      "params": {
        "R": 0.0002356410404900089,
        "X": 0.0011505135335028172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8906_9431_1",
      "ports": {
        "bus1": 9431,
        "bus2": 8906
      },
      "params": {
        "R": 0.00039994571125134826,
        "X": 0.007731697056442499,
        "G": 0.0,
        "B": 0.7515978813171387
      },
      "extension": {
        "length": 51610.470591796875,
        "rating": 2948.1441497802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_8907_8909_1",
      "ports": {
        "bus1": 8907,
        "bus2": 8909
      },
      "params": {
        "R": -0.0002745661186054349,
        "X": -0.016506120562553406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8907_8912_1",
      "ports": {
        "bus1": 8907,
        "bus2": 8912
      },
      "params": {
        "R": 0.0011029980378225446,
        "X": 0.006212014704942703,
        "G": 0.0,
        "B": 0.007374688982963562
      },
      "extension": {
        "length": 4563.42729071045,
        "rating": 309.9162817001343
      }
    },
    {
      "class": "Branch",
      "id": "branch_8907_8913_1",
      "ports": {
        "bus1": 8913,
        "bus2": 8907
      },
      "params": {
        "R": 0.0012798738898709416,
        "X": 0.006703581195324659,
        "G": 0.0,
        "B": 0.003629512619227171
      },
      "extension": {
        "length": 3638.7377792358398,
        "rating": 302.17278003692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_8908_8909_1",
      "ports": {
        "bus1": 8908,
        "bus2": 8909
      },
      "params": {
        "R": 0.0014326494419947267,
        "X": 0.08612672239542007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8911_9322_1",
      "ports": {
        "bus1": 8911,
        "bus2": 9322
      },
      "params": {
        "R": 0.0012040309375151992,
        "X": 0.006497509777545929,
        "G": 0.0,
        "B": 0.0032401196658611298
      },
      "extension": {
        "length": 3361.543954650879,
        "rating": 216.94061756134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_8911_9325_1",
      "ports": {
        "bus1": 8911,
        "bus2": 9325
      },
      "params": {
        "R": 0.0019026052905246615,
        "X": 0.01068559568375349,
        "G": 0.0,
        "B": 0.03951091319322586
      },
      "extension": {
        "length": 12852.84824395752,
        "rating": 284.1525077819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_8912_8918_1",
      "ports": {
        "bus1": 8918,
        "bus2": 8912
      },
      "params": {
        "R": 0.0023255902342498302,
        "X": 0.013024608604609966,
        "G": 0.0,
        "B": 0.015493030659854412
      },
      "extension": {
        "length": 10459.686971008301,
        "rating": 304.407262802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_8913_8914_1",
      "ports": {
        "bus1": 8913,
        "bus2": 8914
      },
      "params": {
        "R": 0.00020974923972971737,
        "X": 0.0011357823386788368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8913_9317_1",
      "ports": {
        "bus1": 8913,
        "bus2": 9317
      },
      "params": {
        "R": 0.002374922391027212,
        "X": 0.01223582960665226,
        "G": 0.0,
        "B": 0.018048467114567757
      },
      "extension": {
        "length": 10769.195799865724,
        "rating": 296.2664604187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_8915_8917_1",
      "ports": {
        "bus1": 8915,
        "bus2": 8917
      },
      "params": {
        "R": 0.0019085592357441783,
        "X": 0.01408209465444088,
        "G": 0.0,
        "B": 0.010625914670526981
      },
      "extension": {
        "length": 8287.599924865723,
        "rating": 263.57126235961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_8915_9110_1",
      "ports": {
        "bus1": 9110,
        "bus2": 8915
      },
      "params": {
        "R": 0.0019039424369111657,
        "X": 0.013204177841544151,
        "G": 0.0,
        "B": 0.008714225143194199
      },
      "extension": {
        "length": 7803.359087036133,
        "rating": 271.7078447341919
      }
    },
    {
      "class": "Branch",
      "id": "branch_8916_8917_1",
      "ports": {
        "bus1": 8916,
        "bus2": 8917
      },
      "params": {
        "R": 0.00020685754134319723,
        "X": 0.0010085867252200842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8917_9737_1",
      "ports": {
        "bus1": 8917,
        "bus2": 9737
      },
      "params": {
        "R": 0.001704761991277337,
        "X": 0.009873421862721443,
        "G": 0.0,
        "B": 0.01640072837471962
      },
      "extension": {
        "length": 9853.899203430175,
        "rating": 259.85045433044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_8920_8921_1",
      "ports": {
        "bus1": 8920,
        "bus2": 8921
      },
      "params": {
        "R": 0.00021797837689518929,
        "X": 0.001021433505229652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8920_8922_1",
      "ports": {
        "bus1": 8920,
        "bus2": 8922
      },
      "params": {
        "R": 0.0015563685446977615,
        "X": 0.008954730816185474,
        "G": 0.0,
        "B": 0.0037823801394551992
      },
      "extension": {
        "length": 4222.657090942383,
        "rating": 250.95832347869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_8920_8928_1",
      "ports": {
        "bus1": 8920,
        "bus2": 8928
      },
      "params": {
        "R": 0.004907715134322643,
        "X": 0.03360786661505699,
        "G": 0.0,
        "B": 0.020750442519783974
      },
      "extension": {
        "length": 19351.409416259765,
        "rating": 236.7332935333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_8920_9411_1",
      "ports": {
        "bus1": 9411,
        "bus2": 8920
      },
      "params": {
        "R": 0.004568294156342745,
        "X": 0.023788494989275932,
        "G": 0.0,
        "B": 0.012333816848695278
      },
      "extension": {
        "length": 13277.53001953125,
        "rating": 205.3410768508911
      }
    },
    {
      "class": "Branch",
      "id": "branch_8922_8924_1",
      "ports": {
        "bus1": 8922,
        "bus2": 8924
      },
      "params": {
        "R": 0.0006615234888158739,
        "X": 0.004105092957615852,
        "G": 0.0,
        "B": 0.006009897217154503
      },
      "extension": {
        "length": 3095.744219467163,
        "rating": 261.2952709197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_8923_8924_1",
      "ports": {
        "bus1": 8923,
        "bus2": 8924
      },
      "params": {
        "R": 0.00020818888151552528,
        "X": 0.0010503570083528757,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8924_8925_1",
      "ports": {
        "bus1": 8924,
        "bus2": 8925
      },
      "params": {
        "R": 0.0042171659879386425,
        "X": 0.027095163241028786,
        "G": 0.0,
        "B": 0.025828763842582703
      },
      "extension": {
        "length": 17999.03991687012,
        "rating": 289.22119140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_8924_8931_1",
      "ports": {
        "bus1": 8924,
        "bus2": 8931
      },
      "params": {
        "R": 0.003868811298161745,
        "X": 0.02338053472340107,
        "G": 0.0,
        "B": 0.03893353044986725
      },
      "extension": {
        "length": 19942.971214965823,
        "rating": 254.86981868743896
      }
    },
    {
      "class": "Branch",
      "id": "branch_8925_10084_1",
      "ports": {
        "bus1": 8925,
        "bus2": 10084
      },
      "params": {
        "R": 0.004784347023814917,
        "X": 0.025286469608545303,
        "G": 0.0,
        "B": 0.0265650637447834
      },
      "extension": {
        "length": 19736.35471032715,
        "rating": 283.5672378540039
      }
    },
    {
      "class": "Branch",
      "id": "branch_8926_8927_1",
      "ports": {
        "bus1": 8926,
        "bus2": 8927
      },
      "params": {
        "R": 0.00021882809232920408,
        "X": 0.0011698686284944415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8926_8931_1",
      "ports": {
        "bus1": 8926,
        "bus2": 8931
      },
      "params": {
        "R": 0.0007713736267760396,
        "X": 0.004774583503603935,
        "G": 0.0,
        "B": 0.005527392029762268
      },
      "extension": {
        "length": 3641.61896383667,
        "rating": 237.08767890930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_8928_8929_1",
      "ports": {
        "bus1": 8928,
        "bus2": 8929
      },
      "params": {
        "R": 0.0002917177334893495,
        "X": 0.0010901851346716285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8928_8931_1",
      "ports": {
        "bus1": 8928,
        "bus2": 8931
      },
      "params": {
        "R": 0.0016929499106481671,
        "X": 0.010663609020411968,
        "G": 0.0,
        "B": 0.008022209629416466
      },
      "extension": {
        "length": 6705.348038635254,
        "rating": 225.32854080200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_8930_8931_1",
      "ports": {
        "bus1": 8930,
        "bus2": 8931
      },
      "params": {
        "R": 0.00020824759849347174,
        "X": 0.0011817628983408213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8932_9481_1",
      "ports": {
        "bus1": 8932,
        "bus2": 9481
      },
      "params": {
        "R": 0.0009922904428094625,
        "X": 0.00632694223895669,
        "G": 0.0,
        "B": 0.0041170865297317505
      },
      "extension": {
        "length": 3679.6107727661133,
        "rating": 327.5023937225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_8932_9967_1",
      "ports": {
        "bus1": 8932,
        "bus2": 9967
      },
      "params": {
        "R": 0.0008184657199308276,
        "X": 0.005137625150382519,
        "G": 0.0,
        "B": 0.011957780458033085
      },
      "extension": {
        "length": 5868.67720111084,
        "rating": 328.1923770904541
      }
    },
    {
      "class": "Branch",
      "id": "branch_8934_8957_1",
      "ports": {
        "bus1": 8957,
        "bus2": 8934
      },
      "params": {
        "R": 0.0016703743021935225,
        "X": 0.010520088486373425,
        "G": 0.0,
        "B": 0.022161070257425308
      },
      "extension": {
        "length": 10747.747876464844,
        "rating": 290.8912181854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_8935_8936_1",
      "ports": {
        "bus1": 8935,
        "bus2": 8936
      },
      "params": {
        "R": 0.0002026366419158876,
        "X": 0.0011158285196870565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8936_8942_1",
      "ports": {
        "bus1": 8936,
        "bus2": 8942
      },
      "params": {
        "R": 0.0037416480481624603,
        "X": 0.022355061024427414,
        "G": 0.0,
        "B": 0.044659506529569626
      },
      "extension": {
        "length": 21355.24203479004,
        "rating": 313.9034032821655
      }
    },
    {
      "class": "Branch",
      "id": "branch_8937_10053_1",
      "ports": {
        "bus1": 10053,
        "bus2": 8937
      },
      "params": {
        "R": 0.001758216880261898,
        "X": 0.010253540240228176,
        "G": 0.0,
        "B": 0.00498438673093915
      },
      "extension": {
        "length": 5267.174183624268,
        "rating": 284.4057083129883
      }
    },
    {
      "class": "Branch",
      "id": "branch_8938_8939_1",
      "ports": {
        "bus1": 8938,
        "bus2": 8939
      },
      "params": {
        "R": 0.00023819888883735985,
        "X": 0.0011541214771568775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8938_9472_1",
      "ports": {
        "bus1": 8938,
        "bus2": 9472
      },
      "params": {
        "R": 0.0014191929949447513,
        "X": 0.0078847361728549,
        "G": 0.0,
        "B": 0.02278701588511467
      },
      "extension": {
        "length": 10001.781595458984,
        "rating": 308.6812734603882
      }
    },
    {
      "class": "Branch",
      "id": "branch_8940_8941_1",
      "ports": {
        "bus1": 8940,
        "bus2": 8941
      },
      "params": {
        "R": 0.0002619318547658622,
        "X": 0.0011227502254769206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8940_9472_1",
      "ports": {
        "bus1": 8940,
        "bus2": 9472
      },
      "params": {
        "R": 0.0024372627958655357,
        "X": 0.01365208812057972,
        "G": 0.0,
        "B": 0.05359542369842529
      },
      "extension": {
        "length": 19346.562549316408,
        "rating": 340.7662630081177
      }
    },
    {
      "class": "Branch",
      "id": "branch_8942_8945_1",
      "ports": {
        "bus1": 8942,
        "bus2": 8945
      },
      "params": {
        "R": 0.0026475214399397373,
        "X": 0.01882435940206051,
        "G": 0.0,
        "B": 0.03505386784672737
      },
      "extension": {
        "length": 18441.361801757812,
        "rating": 225.13158321380615
      }
    },
    {
      "class": "Branch",
      "id": "branch_8942_9481_1",
      "ports": {
        "bus1": 8942,
        "bus2": 9481
      },
      "params": {
        "R": 0.0027338173240423203,
        "X": 0.014461302198469639,
        "G": 0.0,
        "B": 0.050501976162195206
      },
      "extension": {
        "length": 18298.72301989746,
        "rating": 310.9534502029419
      }
    },
    {
      "class": "Branch",
      "id": "branch_8943_8944_1",
      "ports": {
        "bus1": 8943,
        "bus2": 8944
      },
      "params": {
        "R": 0.0002721035561989993,
        "X": 0.0010103491367772222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8943_8945_1",
      "ports": {
        "bus1": 8943,
        "bus2": 8945
      },
      "params": {
        "R": 0.0016053180443122983,
        "X": 0.010899101383984089,
        "G": 0.0,
        "B": 0.01126313116401434
      },
      "extension": {
        "length": 7674.9470414428715,
        "rating": 288.46960067749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_8943_8953_1",
      "ports": {
        "bus1": 8953,
        "bus2": 8943
      },
      "params": {
        "R": 0.0029107818845659494,
        "X": 0.019428471103310585,
        "G": 0.0,
        "B": 0.01692485436797142
      },
      "extension": {
        "length": 12081.750543457032,
        "rating": 293.8734292984009
      }
    },
    {
      "class": "Branch",
      "id": "branch_8945_8947_1",
      "ports": {
        "bus1": 8945,
        "bus2": 8947
      },
      "params": {
        "R": 0.0030382841359823942,
        "X": 0.016719555482268333,
        "G": 0.0,
        "B": 0.05123535543680191
      },
      "extension": {
        "length": 22511.77692956543,
        "rating": 299.4274854660034
      }
    },
    {
      "class": "Branch",
      "id": "branch_8945_8954_1",
      "ports": {
        "bus1": 8945,
        "bus2": 8954
      },
      "params": {
        "R": 0.0031720756087452173,
        "X": 0.020156599581241608,
        "G": 0.0,
        "B": 0.09828624874353409
      },
      "extension": {
        "length": 30235.360699951172,
        "rating": 252.59466171264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_8946_8947_1",
      "ports": {
        "bus1": 8947,
        "bus2": 8946
      },
      "params": {
        "R": 0.0013765038456767797,
        "X": 0.008039536885917187,
        "G": 0.0,
        "B": 0.011840851977467537
      },
      "extension": {
        "length": 7372.1667321167,
        "rating": 297.48029708862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_8946_8957_1",
      "ports": {
        "bus1": 8946,
        "bus2": 8957
      },
      "params": {
        "R": 0.0026739207096397877,
        "X": 0.013436048291623592,
        "G": 0.0,
        "B": 0.0208162572234869
      },
      "extension": {
        "length": 11155.371228149414,
        "rating": 293.4291362762451
      }
    },
    {
      "class": "Branch",
      "id": "branch_8947_8948_1",
      "ports": {
        "bus1": 8947,
        "bus2": 8948
      },
      "params": {
        "R": 0.000200167007278651,
        "X": 0.0011709377868101,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8949_8950_1",
      "ports": {
        "bus1": 8949,
        "bus2": 8950
      },
      "params": {
        "R": 0.0002581804583314806,
        "X": 0.0011625519255176187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8951_8952_1",
      "ports": {
        "bus1": 8951,
        "bus2": 8952
      },
      "params": {
        "R": 0.00028558942722156644,
        "X": 0.0011216903803870082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8953_8955_1",
      "ports": {
        "bus1": 8953,
        "bus2": 8955
      },
      "params": {
        "R": 0.0015038165729492903,
        "X": 0.008516197092831135,
        "G": 0.0,
        "B": 0.016923731192946434
      },
      "extension": {
        "length": 8067.713625549317,
        "rating": 238.35504055023193
      }
    },
    {
      "class": "Branch",
      "id": "branch_8953_9967_1",
      "ports": {
        "bus1": 9967,
        "bus2": 8953
      },
      "params": {
        "R": 0.002799283480271697,
        "X": 0.017351647838950157,
        "G": 0.0,
        "B": 0.0169941857457161
      },
      "extension": {
        "length": 12309.804995361328,
        "rating": 286.74025535583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_8955_8956_1",
      "ports": {
        "bus1": 8955,
        "bus2": 8956
      },
      "params": {
        "R": 0.00023488717852160335,
        "X": 0.0010153439361602068,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8959_8961_1",
      "ports": {
        "bus1": 8959,
        "bus2": 8961
      },
      "params": {
        "R": 0.0018654298037290573,
        "X": 0.009818734601140022,
        "G": 0.0,
        "B": 0.0073442659340798855
      },
      "extension": {
        "length": 6054.242141876221,
        "rating": 261.13104820251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_8959_8976_1",
      "ports": {
        "bus1": 8959,
        "bus2": 8976
      },
      "params": {
        "R": 0.0021822387352585793,
        "X": 0.01553679723292589,
        "G": 0.0,
        "B": 0.05232193320989609
      },
      "extension": {
        "length": 22058.917176269533,
        "rating": 248.0085849761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_8960_8961_1",
      "ports": {
        "bus1": 8961,
        "bus2": 8960
      },
      "params": {
        "R": 0.0011262510670349002,
        "X": 0.006413659080862999,
        "G": 0.0,
        "B": 0.0033364328555762768
      },
      "extension": {
        "length": 3295.1205439453124,
        "rating": 253.4611940383911
      }
    },
    {
      "class": "Branch",
      "id": "branch_8960_9084_1",
      "ports": {
        "bus1": 8960,
        "bus2": 9084
      },
      "params": {
        "R": 0.0023414650931954384,
        "X": 0.014347178861498833,
        "G": 0.0,
        "B": 0.034081362187862396
      },
      "extension": {
        "length": 13869.108700927734,
        "rating": 243.43891143798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_8962_8963_1",
      "ports": {
        "bus1": 8962,
        "bus2": 8963
      },
      "params": {
        "R": 0.0002630126546137035,
        "X": 0.001108878175728023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8963_8973_1",
      "ports": {
        "bus1": 8963,
        "bus2": 8973
      },
      "params": {
        "R": 0.0031178758945316076,
        "X": 0.016031494364142418,
        "G": 0.0,
        "B": 0.02089783549308777
      },
      "extension": {
        "length": 13246.234115844727,
        "rating": 202.7167797088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_8963_8975_1",
      "ports": {
        "bus1": 8963,
        "bus2": 8975
      },
      "params": {
        "R": 0.004658273421227932,
        "X": 0.032254379242658615,
        "G": 0.0,
        "B": 0.0225761067122221
      },
      "extension": {
        "length": 19431.16785021973,
        "rating": 209.36415195465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_8963_10159_1",
      "ports": {
        "bus1": 8963,
        "bus2": 10159
      },
      "params": {
        "R": 0.0008151261135935783,
        "X": 0.004995666444301605,
        "G": 0.0,
        "B": 0.003701150882989168
      },
      "extension": {
        "length": 3106.4967666320804,
        "rating": 189.198637008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_8964_8965_1",
      "ports": {
        "bus1": 8964,
        "bus2": 8965
      },
      "params": {
        "R": 0.00026476880884729326,
        "X": 0.0011546071618795395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8965_10159_1",
      "ports": {
        "bus1": 10159,
        "bus2": 8965
      },
      "params": {
        "R": 0.0019255083752796054,
        "X": 0.014634736813604832,
        "G": 0.0,
        "B": 0.031990405172109604
      },
      "extension": {
        "length": 14427.250446533204,
        "rating": 222.91617393493652
      }
    },
    {
      "class": "Branch",
      "id": "branch_8966_8969_1",
      "ports": {
        "bus1": 8966,
        "bus2": 8969
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.00010100007057189941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8966_8970_1",
      "ports": {
        "bus1": 8966,
        "bus2": 8970
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8966_8971_1",
      "ports": {
        "bus1": 8966,
        "bus2": 8971
      },
      "params": {
        "R": 0.00021941697923466563,
        "X": 0.0011433528270572424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8967_8969_1",
      "ports": {
        "bus1": 8967,
        "bus2": 8969
      },
      "params": {
        "R": 0.0052823880687355995,
        "X": 0.14300711452960968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8968_8969_1",
      "ports": {
        "bus1": 8968,
        "bus2": 8969
      },
      "params": {
        "R": 0.0052823880687355995,
        "X": 0.14300711452960968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8970_8972_1",
      "ports": {
        "bus1": 8970,
        "bus2": 8972
      },
      "params": {
        "R": 0.0049926284700632095,
        "X": 0.03647761046886444,
        "G": 0.0,
        "B": 0.03703802451491356
      },
      "extension": {
        "length": 26656.408364501953,
        "rating": 208.19644927978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_8970_8973_1",
      "ports": {
        "bus1": 8970,
        "bus2": 8973
      },
      "params": {
        "R": 0.006155357230454683,
        "X": 0.036736905574798584,
        "G": 0.0,
        "B": 0.02105826325714588
      },
      "extension": {
        "length": 19802.177250732424,
        "rating": 239.63651657104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_8976_8977_1",
      "ports": {
        "bus1": 8976,
        "bus2": 8977
      },
      "params": {
        "R": 0.000265842885710299,
        "X": 0.0011640989687293768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8978_8979_1",
      "ports": {
        "bus1": 8978,
        "bus2": 8979
      },
      "params": {
        "R": 0.00024168727395590397,
        "X": 0.0011083942372351885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8980_8981_1",
      "ports": {
        "bus1": 8980,
        "bus2": 8981
      },
      "params": {
        "R": 0.00020757962192874402,
        "X": 0.0011128298938274384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8980_8982_1",
      "ports": {
        "bus1": 8980,
        "bus2": 8982
      },
      "params": {
        "R": 0.0019102662336081266,
        "X": 0.011977524496614933,
        "G": 0.0,
        "B": 0.007838019169867039
      },
      "extension": {
        "length": 6718.605554992676,
        "rating": 265.204381942749
      }
    },
    {
      "class": "Branch",
      "id": "branch_8980_9021_1",
      "ports": {
        "bus1": 9021,
        "bus2": 8980
      },
      "params": {
        "R": 0.0023088394664227962,
        "X": 0.01228005439043045,
        "G": 0.0,
        "B": 0.01105774100869894
      },
      "extension": {
        "length": 8438.197360473632,
        "rating": 271.9595193862915
      }
    },
    {
      "class": "Branch",
      "id": "branch_8982_9009_1",
      "ports": {
        "bus1": 8982,
        "bus2": 9009
      },
      "params": {
        "R": 0.000803200644440949,
        "X": 0.004708136431872845,
        "G": 0.0,
        "B": 0.019194815307855606
      },
      "extension": {
        "length": 7245.27336126709,
        "rating": 254.46271896362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_8983_8984_1",
      "ports": {
        "bus1": 8983,
        "bus2": 8984
      },
      "params": {
        "R": 0.0002096894895657897,
        "X": 0.0010790948290377855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8984_8985_1",
      "ports": {
        "bus1": 8984,
        "bus2": 8985
      },
      "params": {
        "R": 0.0014687300426885486,
        "X": 0.007869197987020016,
        "G": 0.0,
        "B": 0.007492316421121359
      },
      "extension": {
        "length": 5487.989414611817,
        "rating": 307.97932147979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_8985_9008_1",
      "ports": {
        "bus1": 8985,
        "bus2": 9008
      },
      "params": {
        "R": 0.0011473887134343386,
        "X": 0.007085464429110289,
        "G": 0.0,
        "B": 0.013134168460965155
      },
      "extension": {
        "length": 7391.050788757325,
        "rating": 311.54024600982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_8986_8987_1",
      "ports": {
        "bus1": 8986,
        "bus2": 8987
      },
      "params": {
        "R": 0.00023610801144968718,
        "X": 0.001057846355251968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8986_9007_1",
      "ports": {
        "bus1": 8986,
        "bus2": 9007
      },
      "params": {
        "R": 0.002275387989357114,
        "X": 0.01443311758339405,
        "G": 0.0,
        "B": 0.008365428075194359
      },
      "extension": {
        "length": 7212.4503414917,
        "rating": 292.0036792755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_8986_9014_1",
      "ports": {
        "bus1": 8986,
        "bus2": 9014
      },
      "params": {
        "R": 0.00308790965937078,
        "X": 0.015801867470145226,
        "G": 0.0,
        "B": 0.021191738545894623
      },
      "extension": {
        "length": 12095.27588067627,
        "rating": 290.49975872039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_8988_8989_1",
      "ports": {
        "bus1": 8988,
        "bus2": 8989
      },
      "params": {
        "R": 0.00024526630295440555,
        "X": 0.0010562111856415868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8989_8990_1",
      "ports": {
        "bus1": 8989,
        "bus2": 8990
      },
      "params": {
        "R": 0.001155997859314084,
        "X": 0.008106475695967674,
        "G": 0.0,
        "B": 0.01438959501683712
      },
      "extension": {
        "length": 7375.020674194337,
        "rating": 291.71786308288574
      }
    },
    {
      "class": "Branch",
      "id": "branch_8989_9008_1",
      "ports": {
        "bus1": 8989,
        "bus2": 9008
      },
      "params": {
        "R": 0.0025935869198292494,
        "X": 0.014683295972645283,
        "G": 0.0,
        "B": 0.014574669301509857
      },
      "extension": {
        "length": 9621.974778442383,
        "rating": 306.8722724914551
      }
    },
    {
      "class": "Branch",
      "id": "branch_8989_9021_1",
      "ports": {
        "bus1": 8989,
        "bus2": 9021
      },
      "params": {
        "R": 0.0011898016091436148,
        "X": 0.008142632432281971,
        "G": 0.0,
        "B": 0.047448523342609406
      },
      "extension": {
        "length": 14869.572331420899,
        "rating": 276.73888206481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_8991_8993_1",
      "ports": {
        "bus1": 8991,
        "bus2": 8993
      },
      "params": {
        "R": 0.0012885633623227477,
        "X": 0.008290533907711506,
        "G": 0.0,
        "B": 0.012254263274371624
      },
      "extension": {
        "length": 7192.345359375,
        "rating": 273.446249961853
      }
    },
    {
      "class": "Branch",
      "id": "branch_8991_9004_1",
      "ports": {
        "bus1": 9004,
        "bus2": 8991
      },
      "params": {
        "R": 0.0032061368692666292,
        "X": 0.022428566589951515,
        "G": 0.0,
        "B": 0.007593721151351929
      },
      "extension": {
        "length": 9745.38417590332,
        "rating": 275.16725063323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_8992_8994_1",
      "ports": {
        "bus1": 8994,
        "bus2": 8992
      },
      "params": {
        "R": 0.0031301630660891533,
        "X": 0.0239657424390316,
        "G": 0.0,
        "B": 0.01265063788741827
      },
      "extension": {
        "length": 13354.41072216797,
        "rating": 233.39037895202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_8994_9565_1",
      "ports": {
        "bus1": 8994,
        "bus2": 9565
      },
      "params": {
        "R": 0.0026774508878588676,
        "X": 0.015076975338160992,
        "G": 0.0,
        "B": 0.012223904021084309
      },
      "extension": {
        "length": 9872.31131213379,
        "rating": 240.64993858337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_8995_9012_1",
      "ports": {
        "bus1": 8995,
        "bus2": 9012
      },
      "params": {
        "R": 0.002449840074405074,
        "X": 0.014813415706157684,
        "G": 0.0,
        "B": 0.015337183140218258
      },
      "extension": {
        "length": 10724.153549194336,
        "rating": 252.5951385498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_8996_9794_1",
      "ports": {
        "bus1": 9794,
        "bus2": 8996
      },
      "params": {
        "R": 0.0010435619624331594,
        "X": 0.006840158253908157,
        "G": 0.0,
        "B": 0.014243404380977154
      },
      "extension": {
        "length": 7339.979115417481,
        "rating": 265.8154249191284
      }
    },
    {
      "class": "Branch",
      "id": "branch_8997_9078_1",
      "ports": {
        "bus1": 9078,
        "bus2": 8997
      },
      "params": {
        "R": 0.00162357313092798,
        "X": 0.011272860690951347,
        "G": 0.0,
        "B": 0.012828586623072624
      },
      "extension": {
        "length": 8884.736080993653,
        "rating": 259.9510908126831
      }
    },
    {
      "class": "Branch",
      "id": "branch_8997_10063_1",
      "ports": {
        "bus1": 10063,
        "bus2": 8997
      },
      "params": {
        "R": 0.0010698189726099372,
        "X": 0.0061199176125228405,
        "G": 0.0,
        "B": 0.006090326700359583
      },
      "extension": {
        "length": 4548.185674530029,
        "rating": 238.39499950408936
      }
    },
    {
      "class": "Branch",
      "id": "branch_8998_8999_1",
      "ports": {
        "bus1": 8998,
        "bus2": 8999
      },
      "params": {
        "R": 0.00023978413082659245,
        "X": 0.0011094739893451333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8998_9381_1",
      "ports": {
        "bus1": 9381,
        "bus2": 8998
      },
      "params": {
        "R": 0.0007694109226576984,
        "X": 0.003995168954133987,
        "G": 0.0,
        "B": 0.0024406462907791138
      },
      "extension": {
        "length": 2351.94506199646,
        "rating": 269.6343421936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_8998_9554_1",
      "ports": {
        "bus1": 8998,
        "bus2": 9554
      },
      "params": {
        "R": 0.002376832766458392,
        "X": 0.013406390324234962,
        "G": 0.0,
        "B": 0.010390806943178177
      },
      "extension": {
        "length": 8746.236627868653,
        "rating": 257.735276222229
      }
    },
    {
      "class": "Branch",
      "id": "branch_9000_9001_1",
      "ports": {
        "bus1": 9001,
        "bus2": 9000
      },
      "params": {
        "R": 0.0029857612680643797,
        "X": 0.06290532648563385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9000_9002_1",
      "ports": {
        "bus1": 9000,
        "bus2": 9002
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9002_9009_1",
      "ports": {
        "bus1": 9009,
        "bus2": 9002
      },
      "params": {
        "R": 0.006813923362642527,
        "X": 0.042855340987443924,
        "G": 0.0,
        "B": 0.024036245420575142
      },
      "extension": {
        "length": 21519.562795532227,
        "rating": 247.70796298980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_9003_9004_1",
      "ports": {
        "bus1": 9003,
        "bus2": 9004
      },
      "params": {
        "R": 0.00023532332852482796,
        "X": 0.0010429074754938483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9004_9014_1",
      "ports": {
        "bus1": 9004,
        "bus2": 9014
      },
      "params": {
        "R": 0.002171846106648445,
        "X": 0.015127400867640972,
        "G": 0.0,
        "B": 0.00582865858450532
      },
      "extension": {
        "length": 6691.786633850098,
        "rating": 276.0457992553711
      }
    },
    {
      "class": "Branch",
      "id": "branch_9005_9006_1",
      "ports": {
        "bus1": 9005,
        "bus2": 9006
      },
      "params": {
        "R": 0.0002486538724042475,
        "X": 0.001008667517453432,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9005_9007_1",
      "ports": {
        "bus1": 9007,
        "bus2": 9005
      },
      "params": {
        "R": 0.0004121942038182169,
        "X": 0.00237147300504148,
        "G": 0.0,
        "B": 0.002585466718301177
      },
      "extension": {
        "length": 1863.8896953735352,
        "rating": 305.0067663192749
      }
    },
    {
      "class": "Branch",
      "id": "branch_9007_9620_1",
      "ports": {
        "bus1": 9007,
        "bus2": 9620
      },
      "params": {
        "R": 0.0011831074953079224,
        "X": 0.006499792914837599,
        "G": 0.0,
        "B": 0.007048361469060183
      },
      "extension": {
        "length": 4354.340157806397,
        "rating": 274.84593391418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_9008_9372_1",
      "ports": {
        "bus1": 9008,
        "bus2": 9372
      },
      "params": {
        "R": 0.0007347926148213446,
        "X": 0.004594506695866585,
        "G": 0.0,
        "B": 0.005061917472630739
      },
      "extension": {
        "length": 3622.0998878173828,
        "rating": 345.479941368103
      }
    },
    {
      "class": "Branch",
      "id": "branch_9009_9010_1",
      "ports": {
        "bus1": 9009,
        "bus2": 9010
      },
      "params": {
        "R": 0.0002446437138132751,
        "X": 0.0011300065089017153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9011_9015_1",
      "ports": {
        "bus1": 9011,
        "bus2": 9015
      },
      "params": {
        "R": 0.0004793679981958121,
        "X": 0.0025948635302484035,
        "G": 0.0,
        "B": 0.005842522718012333
      },
      "extension": {
        "length": 2763.9345076446534,
        "rating": 268.38841438293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_9011_9016_1",
      "ports": {
        "bus1": 9011,
        "bus2": 9016
      },
      "params": {
        "R": 0.0006253740866668522,
        "X": 0.003418929874897003,
        "G": 0.0,
        "B": 0.0018181274645030499
      },
      "extension": {
        "length": 1717.8657422332765,
        "rating": 274.47311878204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_9012_9017_1",
      "ports": {
        "bus1": 9017,
        "bus2": 9012
      },
      "params": {
        "R": 0.0005837653880007565,
        "X": 0.004118333104997873,
        "G": 0.0,
        "B": 0.007244945969432592
      },
      "extension": {
        "length": 3831.837771697998,
        "rating": 267.57616996765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_9013_9015_1",
      "ports": {
        "bus1": 9015,
        "bus2": 9013
      },
      "params": {
        "R": 0.0006717536598443985,
        "X": 0.0037904419004917145,
        "G": 0.0,
        "B": 0.0034166653640568256
      },
      "extension": {
        "length": 2688.9757458343506,
        "rating": 239.72623348236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_9013_9019_1",
      "ports": {
        "bus1": 9019,
        "bus2": 9013
      },
      "params": {
        "R": 0.0006719115772284567,
        "X": 0.003935611341148615,
        "G": 0.0,
        "B": 0.006607030984014273
      },
      "extension": {
        "length": 3730.178651275635,
        "rating": 251.50794982910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_9016_10147_1",
      "ports": {
        "bus1": 9016,
        "bus2": 10147
      },
      "params": {
        "R": 0.001183809363283217,
        "X": 0.0068698544055223465,
        "G": 0.0,
        "B": 0.005899236537516117
      },
      "extension": {
        "length": 4524.47815649414,
        "rating": 273.03364276885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_9017_9018_1",
      "ports": {
        "bus1": 9017,
        "bus2": 9018
      },
      "params": {
        "R": 0.0002604480250738561,
        "X": 0.001132102799601853,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9017_9748_1",
      "ports": {
        "bus1": 9017,
        "bus2": 9748
      },
      "params": {
        "R": 0.000673448434099555,
        "X": 0.004267238080501556,
        "G": 0.0,
        "B": 0.030684875324368477
      },
      "extension": {
        "length": 7568.635972412109,
        "rating": 279.651403427124
      }
    },
    {
      "class": "Branch",
      "id": "branch_9019_9020_1",
      "ports": {
        "bus1": 9019,
        "bus2": 9020
      },
      "params": {
        "R": 0.0002532624057494104,
        "X": 0.0011082717683166265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9022_9027_1",
      "ports": {
        "bus1": 9022,
        "bus2": 9027
      },
      "params": {
        "R": 0.0016230462351813912,
        "X": 0.010048891417682171,
        "G": 0.0,
        "B": 0.04189705848693848
      },
      "extension": {
        "length": 13570.01495727539,
        "rating": 268.15624237060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_9022_9028_1",
      "ports": {
        "bus1": 9022,
        "bus2": 9028
      },
      "params": {
        "R": 0.0012009823694825172,
        "X": 0.006247644312679768,
        "G": 0.0,
        "B": 0.003381263231858611
      },
      "extension": {
        "length": 3241.2943061828614,
        "rating": 273.89276027679443
      }
    },
    {
      "class": "Branch",
      "id": "branch_9023_9024_1",
      "ports": {
        "bus1": 9023,
        "bus2": 9024
      },
      "params": {
        "R": 0.00020286945800762624,
        "X": 0.0011839092476293445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9023_9029_1",
      "ports": {
        "bus1": 9023,
        "bus2": 9029
      },
      "params": {
        "R": 0.0013963390374556184,
        "X": 0.006670007482171059,
        "G": 0.0,
        "B": 0.006937379948794842
      },
      "extension": {
        "length": 5035.105872070312,
        "rating": 262.89708614349365
      }
    },
    {
      "class": "Branch",
      "id": "branch_9023_9065_1",
      "ports": {
        "bus1": 9065,
        "bus2": 9023
      },
      "params": {
        "R": 0.0009393009822815657,
        "X": 0.006527330260723829,
        "G": 0.0,
        "B": 0.010736394673585892
      },
      "extension": {
        "length": 5763.3990457763675,
        "rating": 272.1670389175415
      }
    },
    {
      "class": "Branch",
      "id": "branch_9025_9026_1",
      "ports": {
        "bus1": 9025,
        "bus2": 9026
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9025_9028_1",
      "ports": {
        "bus1": 9028,
        "bus2": 9025
      },
      "params": {
        "R": 0.0013500889763236046,
        "X": 0.007628219202160835,
        "G": 0.0,
        "B": 0.004268507473170757
      },
      "extension": {
        "length": 4177.912589538574,
        "rating": 283.8547468185425
      }
    },
    {
      "class": "Branch",
      "id": "branch_9025_9060_1",
      "ports": {
        "bus1": 9025,
        "bus2": 9060
      },
      "params": {
        "R": 0.0025622083339840174,
        "X": 0.014809348620474339,
        "G": 0.0,
        "B": 0.01199441310018301
      },
      "extension": {
        "length": 10029.3564006958,
        "rating": 289.4888639450073
      }
    },
    {
      "class": "Branch",
      "id": "branch_9027_9031_1",
      "ports": {
        "bus1": 9031,
        "bus2": 9027
      },
      "params": {
        "R": 0.0011561649153009057,
        "X": 0.007617219351232052,
        "G": 0.0,
        "B": 0.0077537358738482
      },
      "extension": {
        "length": 5516.680012207032,
        "rating": 244.95227336883545
      }
    },
    {
      "class": "Branch",
      "id": "branch_9029_9030_1",
      "ports": {
        "bus1": 9029,
        "bus2": 9030
      },
      "params": {
        "R": 0.00021434570953715593,
        "X": 0.0011634902330115438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9029_9031_1",
      "ports": {
        "bus1": 9029,
        "bus2": 9031
      },
      "params": {
        "R": 0.002323373220860958,
        "X": 0.014492255635559559,
        "G": 0.0,
        "B": 0.016868123784661293
      },
      "extension": {
        "length": 10325.912369018555,
        "rating": 236.84287071228027
      }
    },
    {
      "class": "Branch",
      "id": "branch_9032_9034_1",
      "ports": {
        "bus1": 9032,
        "bus2": 9034
      },
      "params": {
        "R": 0.0023318734019994736,
        "X": 0.00929377693682909,
        "G": 0.0,
        "B": 0.01767645590007305
      },
      "extension": {
        "length": 8673.915786437989,
        "rating": 333.22670459747314
      }
    },
    {
      "class": "Branch",
      "id": "branch_9033_9034_1",
      "ports": {
        "bus1": 9034,
        "bus2": 9033
      },
      "params": {
        "R": 0.00012735984637401998,
        "X": 0.00929842609912157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9033_9035_1",
      "ports": {
        "bus1": 9033,
        "bus2": 9035
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9033_9885_1",
      "ports": {
        "bus1": 9033,
        "bus2": 9885
      },
      "params": {
        "R": 0.0003309356397949159,
        "X": 0.00594713119789958,
        "G": 0.0,
        "B": 0.3985578715801239
      },
      "extension": {
        "length": 37283.17795092773,
        "rating": 2563.7771606445312
      }
    },
    {
      "class": "Branch",
      "id": "branch_9036_9037_1",
      "ports": {
        "bus1": 9037,
        "bus2": 9036
      },
      "params": {
        "R": 0.0021689776331186295,
        "X": 0.012853054329752922,
        "G": 0.0,
        "B": 0.009354171343147755
      },
      "extension": {
        "length": 8247.60943560791,
        "rating": 272.5120544433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_9038_9050_1",
      "ports": {
        "bus1": 9038,
        "bus2": 9050
      },
      "params": {
        "R": 0.005938251502811909,
        "X": 0.0322294645011425,
        "G": 0.0,
        "B": 0.013784965500235558
      },
      "extension": {
        "length": 14541.698204956056,
        "rating": 248.7898826599121
      }
    },
    {
      "class": "Branch",
      "id": "branch_9038_9525_1",
      "ports": {
        "bus1": 9038,
        "bus2": 9525
      },
      "params": {
        "R": 0.0013341046869754791,
        "X": 0.008284873329102993,
        "G": 0.0,
        "B": 0.01073915883898735
      },
      "extension": {
        "length": 6700.62395489502,
        "rating": 256.69076442718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_9039_9044_1",
      "ports": {
        "bus1": 9044,
        "bus2": 9039
      },
      "params": {
        "R": 0.002370530040934682,
        "X": 0.013879641890525818,
        "G": 0.0,
        "B": 0.023385124281048775
      },
      "extension": {
        "length": 13715.862985107422,
        "rating": 283.3840608596802
      }
    },
    {
      "class": "Branch",
      "id": "branch_9039_9826_1",
      "ports": {
        "bus1": 9826,
        "bus2": 9039
      },
      "params": {
        "R": 0.001929438440129161,
        "X": 0.011240333318710327,
        "G": 0.0,
        "B": 0.018035735934972763
      },
      "extension": {
        "length": 10300.419506469727,
        "rating": 286.9502067565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_9040_9041_1",
      "ports": {
        "bus1": 9040,
        "bus2": 9041
      },
      "params": {
        "R": 0.0002930912596639246,
        "X": 0.001101878471672535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9040_9826_1",
      "ports": {
        "bus1": 9040,
        "bus2": 9826
      },
      "params": {
        "R": 0.001474388176575303,
        "X": 0.009004027582705021,
        "G": 0.0,
        "B": 0.00733523117378354
      },
      "extension": {
        "length": 6184.253438690186,
        "rating": 273.37539196014404
      }
    },
    {
      "class": "Branch",
      "id": "branch_9040_10090_1",
      "ports": {
        "bus1": 10090,
        "bus2": 9040
      },
      "params": {
        "R": 0.0006160170305520296,
        "X": 0.004026752430945635,
        "G": 0.0,
        "B": 0.008913022466003895
      },
      "extension": {
        "length": 4421.446550079346,
        "rating": 275.8768558502197
      }
    },
    {
      "class": "Branch",
      "id": "branch_9042_9043_1",
      "ports": {
        "bus1": 9042,
        "bus2": 9043
      },
      "params": {
        "R": 0.0010972542222589254,
        "X": 0.007446993608027697,
        "G": 0.0,
        "B": 0.006277000997215509
      },
      "extension": {
        "length": 5043.408702484131,
        "rating": 270.4756021499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_9042_9303_1",
      "ports": {
        "bus1": 9042,
        "bus2": 9303
      },
      "params": {
        "R": 0.0017472938634455204,
        "X": 0.011414517648518085,
        "G": 0.0,
        "B": 0.008183581754565239
      },
      "extension": {
        "length": 7003.0865626831055,
        "rating": 262.8180265426636
      }
    },
    {
      "class": "Branch",
      "id": "branch_9043_9279_1",
      "ports": {
        "bus1": 9043,
        "bus2": 9279
      },
      "params": {
        "R": 0.006539301481097937,
        "X": 0.02852731943130493,
        "G": 0.0,
        "B": 0.030870813876390457
      },
      "extension": {
        "length": 19729.144266723633,
        "rating": 246.1019515991211
      }
    },
    {
      "class": "Branch",
      "id": "branch_9043_10080_1",
      "ports": {
        "bus1": 10080,
        "bus2": 9043
      },
      "params": {
        "R": 0.0006111335824243724,
        "X": 0.004086080938577652,
        "G": 0.0,
        "B": 0.005100942216813564
      },
      "extension": {
        "length": 3285.903362365723,
        "rating": 278.9524793624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_9044_9045_1",
      "ports": {
        "bus1": 9044,
        "bus2": 9045
      },
      "params": {
        "R": 0.0014761282363906503,
        "X": 0.00830206647515297,
        "G": 0.0,
        "B": 0.006754670292139053
      },
      "extension": {
        "length": 5630.146272399903,
        "rating": 251.74877643585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_9045_9046_1",
      "ports": {
        "bus1": 9045,
        "bus2": 9046
      },
      "params": {
        "R": 0.00021737205679528415,
        "X": 0.0011757654137909412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9045_9057_1",
      "ports": {
        "bus1": 9057,
        "bus2": 9045
      },
      "params": {
        "R": 0.0025046560913324356,
        "X": 0.01301557570695877,
        "G": 0.0,
        "B": 0.017703963443636894
      },
      "extension": {
        "length": 10094.803684936523,
        "rating": 255.49566745758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_9047_9062_1",
      "ports": {
        "bus1": 9047,
        "bus2": 9062
      },
      "params": {
        "R": 0.001176771242171526,
        "X": 0.007269247900694609,
        "G": 0.0,
        "B": 0.005575536750257015
      },
      "extension": {
        "length": 4531.141447448731,
        "rating": 277.1250247955322
      }
    },
    {
      "class": "Branch",
      "id": "branch_9047_9843_1",
      "ports": {
        "bus1": 9843,
        "bus2": 9047
      },
      "params": {
        "R": 0.002223044866696,
        "X": 0.014465735293924809,
        "G": 0.0,
        "B": 0.010051948018372059
      },
      "extension": {
        "length": 8724.675130004884,
        "rating": 282.9610347747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_9048_9049_1",
      "ports": {
        "bus1": 9048,
        "bus2": 9049
      },
      "params": {
        "R": 0.00027305487310513854,
        "X": 0.001009137136861682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9048_9538_1",
      "ports": {
        "bus1": 9538,
        "bus2": 9048
      },
      "params": {
        "R": 0.0028350679203867912,
        "X": 0.016062719747424126,
        "G": 0.0,
        "B": 0.012140986509621143
      },
      "extension": {
        "length": 10140.53505633545,
        "rating": 247.38130569458008
      }
    },
    {
      "class": "Branch",
      "id": "branch_9048_9843_1",
      "ports": {
        "bus1": 9048,
        "bus2": 9843
      },
      "params": {
        "R": 0.0019325988832861187,
        "X": 0.009976454079151154,
        "G": 0.0,
        "B": 0.0070689646527171135
      },
      "extension": {
        "length": 5499.03491482544,
        "rating": 229.10168170928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_9050_9260_1",
      "ports": {
        "bus1": 9260,
        "bus2": 9050
      },
      "params": {
        "R": 0.0007292237132787704,
        "X": 0.005395757034420967,
        "G": 0.0,
        "B": 0.0018470255890861154
      },
      "extension": {
        "length": 2298.1213182678225,
        "rating": 232.5169324874878
      }
    },
    {
      "class": "Branch",
      "id": "branch_9051_9061_1",
      "ports": {
        "bus1": 9051,
        "bus2": 9061
      },
      "params": {
        "R": 0.0009411206119693816,
        "X": 0.005507512018084526,
        "G": 0.0,
        "B": 0.007356786169111729
      },
      "extension": {
        "length": 4144.363614074708,
        "rating": 227.14745998382568
      }
    },
    {
      "class": "Branch",
      "id": "branch_9051_9270_1",
      "ports": {
        "bus1": 9051,
        "bus2": 9270
      },
      "params": {
        "R": 0.008030347526073456,
        "X": 0.04005539044737816,
        "G": 0.0,
        "B": 0.028799977153539658
      },
      "extension": {
        "length": 24294.421746826174,
        "rating": 241.0947561264038
      }
    },
    {
      "class": "Branch",
      "id": "branch_9052_9053_1",
      "ports": {
        "bus1": 9052,
        "bus2": 9053
      },
      "params": {
        "R": 0.00022606764105148613,
        "X": 0.0011664232006296515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9052_9266_1",
      "ports": {
        "bus1": 9052,
        "bus2": 9266
      },
      "params": {
        "R": 0.005976393353193998,
        "X": 0.03566642478108406,
        "G": 0.0,
        "B": 0.03292138874530792
      },
      "extension": {
        "length": 22170.745048095705,
        "rating": 251.26574039459229
      }
    },
    {
      "class": "Branch",
      "id": "branch_9052_10090_1",
      "ports": {
        "bus1": 9052,
        "bus2": 10090
      },
      "params": {
        "R": 0.0007823412888683379,
        "X": 0.004622892942279577,
        "G": 0.0,
        "B": 0.0057010892778635025
      },
      "extension": {
        "length": 3334.9959239501954,
        "rating": 244.61214542388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_9054_9055_1",
      "ports": {
        "bus1": 9054,
        "bus2": 9055
      },
      "params": {
        "R": 0.00027805534773506224,
        "X": 0.0011302317725494504,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9055_10090_1",
      "ports": {
        "bus1": 9055,
        "bus2": 10090
      },
      "params": {
        "R": 0.003154383273795247,
        "X": 0.022866126149892807,
        "G": 0.0,
        "B": 0.01684236340224743
      },
      "extension": {
        "length": 13790.512103027344,
        "rating": 242.2764539718628
      }
    },
    {
      "class": "Branch",
      "id": "branch_9056_9057_1",
      "ports": {
        "bus1": 9056,
        "bus2": 9057
      },
      "params": {
        "R": 0.0002686676161829382,
        "X": 0.0010001774644479156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9057_9058_1",
      "ports": {
        "bus1": 9058,
        "bus2": 9057
      },
      "params": {
        "R": 0.001924037584103644,
        "X": 0.011547699570655823,
        "G": 0.0,
        "B": 0.010648248717188835
      },
      "extension": {
        "length": 7178.630475585937,
        "rating": 300.07855892181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_9057_10161_1",
      "ports": {
        "bus1": 9057,
        "bus2": 10161
      },
      "params": {
        "R": 0.0013090810971334577,
        "X": 0.00857290904968977,
        "G": 0.0,
        "B": 0.014665480703115463
      },
      "extension": {
        "length": 8628.037842590333,
        "rating": 307.586407661438
      }
    },
    {
      "class": "Branch",
      "id": "branch_9058_9060_1",
      "ports": {
        "bus1": 9058,
        "bus2": 9060
      },
      "params": {
        "R": 0.0024093869142234325,
        "X": 0.01502270344644785,
        "G": 0.0,
        "B": 0.00999317318201065
      },
      "extension": {
        "length": 8067.3552520751955,
        "rating": 296.9078779220581
      }
    },
    {
      "class": "Branch",
      "id": "branch_9059_9060_1",
      "ports": {
        "bus1": 9059,
        "bus2": 9060
      },
      "params": {
        "R": 0.00027402734849601984,
        "X": 0.0011985639575868845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9061_9062_1",
      "ports": {
        "bus1": 9061,
        "bus2": 9062
      },
      "params": {
        "R": 0.001811118214391172,
        "X": 0.010892101563513279,
        "G": 0.0,
        "B": 0.015088938176631927
      },
      "extension": {
        "length": 9171.094136901856,
        "rating": 266.2870407104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_9061_9070_1",
      "ports": {
        "bus1": 9061,
        "bus2": 9070
      },
      "params": {
        "R": 0.003962725400924683,
        "X": 0.024329865351319313,
        "G": 0.0,
        "B": 0.01076146587729454
      },
      "extension": {
        "length": 11712.43631854248,
        "rating": 233.0538511276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_9064_9067_1",
      "ports": {
        "bus1": 9064,
        "bus2": 9067
      },
      "params": {
        "R": 0.0011060995748266578,
        "X": 0.007472841534763575,
        "G": 0.0,
        "B": 0.007297289092093706
      },
      "extension": {
        "length": 5493.1121600646975,
        "rating": 310.08129119873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_9066_9067_1",
      "ports": {
        "bus1": 9066,
        "bus2": 9067
      },
      "params": {
        "R": 0.00022850623645354062,
        "X": 0.001027886406518519,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9068_9069_1",
      "ports": {
        "bus1": 9068,
        "bus2": 9069
      },
      "params": {
        "R": 0.0002503932628314942,
        "X": 0.0011562933214008808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9068_9280_1",
      "ports": {
        "bus1": 9068,
        "bus2": 9280
      },
      "params": {
        "R": 0.004455823916941881,
        "X": 0.03024889901280403,
        "G": 0.0,
        "B": 0.029128244146704674
      },
      "extension": {
        "length": 22278.754362304688,
        "rating": 244.19236183166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_9068_9293_1",
      "ports": {
        "bus1": 9293,
        "bus2": 9068
      },
      "params": {
        "R": 0.0024306736886501312,
        "X": 0.014499833807349205,
        "G": 0.0,
        "B": 0.015681546181440353
      },
      "extension": {
        "length": 10466.671033081055,
        "rating": 237.33036518096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_9070_9293_1",
      "ports": {
        "bus1": 9070,
        "bus2": 9293
      },
      "params": {
        "R": 0.0022570649161934853,
        "X": 0.009988496080040932,
        "G": 0.0,
        "B": 0.08140821009874344
      },
      "extension": {
        "length": 19250.44632312012,
        "rating": 222.49159812927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_9071_9511_1",
      "ports": {
        "bus1": 9071,
        "bus2": 9511
      },
      "params": {
        "R": 0.0005794556345790625,
        "X": 0.0038693945389240984,
        "G": 0.0,
        "B": 0.0024040613789111376
      },
      "extension": {
        "length": 2181.025471481323,
        "rating": 277.97741889953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_9071_10080_1",
      "ports": {
        "bus1": 10080,
        "bus2": 9071
      },
      "params": {
        "R": 0.0018725170521065593,
        "X": 0.009827076457440853,
        "G": 0.0,
        "B": 0.004886625334620476
      },
      "extension": {
        "length": 5023.771831329346,
        "rating": 275.2735376358032
      }
    },
    {
      "class": "Branch",
      "id": "branch_9072_9384_1",
      "ports": {
        "bus1": 9384,
        "bus2": 9072
      },
      "params": {
        "R": 0.0011927158338949084,
        "X": 0.007298049051314592,
        "G": 0.0,
        "B": 0.009167620912194252
      },
      "extension": {
        "length": 6373.176116363526,
        "rating": 279.53505516052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_9072_9936_1",
      "ports": {
        "bus1": 9936,
        "bus2": 9072
      },
      "params": {
        "R": 0.000417163479141891,
        "X": 0.0025544052477926016,
        "G": 0.0,
        "B": 0.002048023045063019
      },
      "extension": {
        "length": 1744.1990941772463,
        "rating": 283.8008403778076
      }
    },
    {
      "class": "Branch",
      "id": "branch_9073_9282_1",
      "ports": {
        "bus1": 9073,
        "bus2": 9282
      },
      "params": {
        "R": 0.008946876972913742,
        "X": 0.04324960708618164,
        "G": 0.0,
        "B": 0.03475945442914963
      },
      "extension": {
        "length": 26435.61960864258,
        "rating": 234.42955017089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_9073_10063_1",
      "ports": {
        "bus1": 9073,
        "bus2": 10063
      },
      "params": {
        "R": 0.0013116418849676847,
        "X": 0.008540304377675056,
        "G": 0.0,
        "B": 0.00624957075342536
      },
      "extension": {
        "length": 5560.767623474121,
        "rating": 245.9310531616211
      }
    },
    {
      "class": "Branch",
      "id": "branch_9074_9075_1",
      "ports": {
        "bus1": 9074,
        "bus2": 9075
      },
      "params": {
        "R": 0.00021099881269037724,
        "X": 0.001165798050351441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9074_9078_1",
      "ports": {
        "bus1": 9074,
        "bus2": 9078
      },
      "params": {
        "R": 0.0005184637848287821,
        "X": 0.0030247808899730444,
        "G": 0.0,
        "B": 0.0032125222496688366
      },
      "extension": {
        "length": 2225.7611478424074,
        "rating": 269.9657440185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_9074_9575_1",
      "ports": {
        "bus1": 9074,
        "bus2": 9575
      },
      "params": {
        "R": 0.0007117106579244137,
        "X": 0.005614128429442644,
        "G": 0.0,
        "B": 0.005407609045505524
      },
      "extension": {
        "length": 4054.936386566162,
        "rating": 238.61980438232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_9074_9794_1",
      "ports": {
        "bus1": 9794,
        "bus2": 9074
      },
      "params": {
        "R": 0.0009205664391629398,
        "X": 0.005313890054821968,
        "G": 0.0,
        "B": 0.007477615028619766
      },
      "extension": {
        "length": 4344.0382633666995,
        "rating": 273.13146591186523
      }
    },
    {
      "class": "Branch",
      "id": "branch_9076_9077_1",
      "ports": {
        "bus1": 9076,
        "bus2": 9077
      },
      "params": {
        "R": 0.00024900518474169075,
        "X": 0.0011305800871923566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9076_9748_1",
      "ports": {
        "bus1": 9748,
        "bus2": 9076
      },
      "params": {
        "R": 0.0004055442404933274,
        "X": 0.002501088660210371,
        "G": 0.0,
        "B": 0.0025338393170386553
      },
      "extension": {
        "length": 1789.568255126953,
        "rating": 278.0409097671509
      }
    },
    {
      "class": "Branch",
      "id": "branch_9076_10001_1",
      "ports": {
        "bus1": 9076,
        "bus2": 10001
      },
      "params": {
        "R": 0.0009094364941120148,
        "X": 0.006020256318151951,
        "G": 0.0,
        "B": 0.008036610670387745
      },
      "extension": {
        "length": 5006.600984069824,
        "rating": 292.11671352386475
      }
    },
    {
      "class": "Branch",
      "id": "branch_9076_10147_1",
      "ports": {
        "bus1": 9076,
        "bus2": 10147
      },
      "params": {
        "R": 0.001084713265299797,
        "X": 0.005230328068137169,
        "G": 0.0,
        "B": 0.006635182537138462
      },
      "extension": {
        "length": 4331.596871612549,
        "rating": 262.80176639556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_9080_9081_1",
      "ports": {
        "bus1": 9081,
        "bus2": 9080
      },
      "params": {
        "R": 0.000568247924093157,
        "X": 0.0031616780906915665,
        "G": 0.0,
        "B": 0.0031019472517073154
      },
      "extension": {
        "length": 2003.6919933929444,
        "rating": 237.8204345703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_9083_10010_1",
      "ports": {
        "bus1": 9083,
        "bus2": 10010
      },
      "params": {
        "R": 0.002089386573061347,
        "X": 0.013936545699834824,
        "G": 0.0,
        "B": 0.016743086278438568
      },
      "extension": {
        "length": 10620.770092163086,
        "rating": 246.81077003479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_9086_9087_1",
      "ports": {
        "bus1": 9086,
        "bus2": 9087
      },
      "params": {
        "R": 0.0002965449239127338,
        "X": 0.0010212492197751999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9088_9106_1",
      "ports": {
        "bus1": 9088,
        "bus2": 9106
      },
      "params": {
        "R": 0.003086532698944211,
        "X": 0.016278903931379318,
        "G": 0.0,
        "B": 0.056097548454999924
      },
      "extension": {
        "length": 22347.031031982424,
        "rating": 278.3395290374756
      }
    },
    {
      "class": "Branch",
      "id": "branch_9088_9107_1",
      "ports": {
        "bus1": 9088,
        "bus2": 9107
      },
      "params": {
        "R": 0.004918745718896389,
        "X": 0.027445003390312195,
        "G": 0.0,
        "B": 0.009217249229550362
      },
      "extension": {
        "length": 11934.671614013672,
        "rating": 273.33106994628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_9089_9090_1",
      "ports": {
        "bus1": 9089,
        "bus2": 9090
      },
      "params": {
        "R": 0.002960608573630452,
        "X": 0.01609078422188759,
        "G": 0.0,
        "B": 0.009334881789982319
      },
      "extension": {
        "length": 8630.287077392579,
        "rating": 283.5136413574219
      }
    },
    {
      "class": "Branch",
      "id": "branch_9089_9104_1",
      "ports": {
        "bus1": 9089,
        "bus2": 9104
      },
      "params": {
        "R": 0.009474451653659344,
        "X": 0.05745551362633705,
        "G": 0.0,
        "B": 0.04807671532034874
      },
      "extension": {
        "length": 36833.825192871096,
        "rating": 289.54524993896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_9090_9091_1",
      "ports": {
        "bus1": 9090,
        "bus2": 9091
      },
      "params": {
        "R": 0.003606238169595599,
        "X": 0.023369252681732178,
        "G": 0.0,
        "B": 0.01882152445614338
      },
      "extension": {
        "length": 14513.820278686524,
        "rating": 276.4155626296997
      }
    },
    {
      "class": "Branch",
      "id": "branch_9092_9093_1",
      "ports": {
        "bus1": 9092,
        "bus2": 9093
      },
      "params": {
        "R": 0.0002693529531825334,
        "X": 0.0010572107275947928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9092_9185_1",
      "ports": {
        "bus1": 9185,
        "bus2": 9092
      },
      "params": {
        "R": 0.003112947568297386,
        "X": 0.018637605011463165,
        "G": 0.0,
        "B": 0.016501737758517265
      },
      "extension": {
        "length": 13384.807238891603,
        "rating": 253.61616611480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_9094_9097_1",
      "ports": {
        "bus1": 9094,
        "bus2": 9097
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0026275217533111572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9094_9098_1",
      "ports": {
        "bus1": 9094,
        "bus2": 9098
      },
      "params": {
        "R": 0.0002070954069495201,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9094_9099_1",
      "ports": {
        "bus1": 9094,
        "bus2": 9099
      },
      "params": {
        "R": 0.0002002104592975229,
        "X": 0.0010956234764307737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9095_9097_1",
      "ports": {
        "bus1": 9095,
        "bus2": 9097
      },
      "params": {
        "R": 0.005389833357185125,
        "X": 0.1665605753660202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9096_9097_1",
      "ports": {
        "bus1": 9096,
        "bus2": 9097
      },
      "params": {
        "R": 0.005389833357185125,
        "X": 0.1665605753660202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9098_9107_1",
      "ports": {
        "bus1": 9098,
        "bus2": 9107
      },
      "params": {
        "R": 0.0031049817334860563,
        "X": 0.018703199923038483,
        "G": 0.0,
        "B": 0.010351135395467281
      },
      "extension": {
        "length": 10505.117523559571,
        "rating": 272.1203804016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_9098_9108_1",
      "ports": {
        "bus1": 9108,
        "bus2": 9098
      },
      "params": {
        "R": 0.0021629149559885263,
        "X": 0.01098266988992691,
        "G": 0.0,
        "B": 0.005856447387486696
      },
      "extension": {
        "length": 5783.411940490723,
        "rating": 268.1071996688843
      }
    },
    {
      "class": "Branch",
      "id": "branch_9100_9220_1",
      "ports": {
        "bus1": 9220,
        "bus2": 9100
      },
      "params": {
        "R": 0.0016718135448172688,
        "X": 0.010155216790735722,
        "G": 0.0,
        "B": 0.013878068886697292
      },
      "extension": {
        "length": 8748.703035461425,
        "rating": 274.37801361083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_9101_9102_1",
      "ports": {
        "bus1": 9101,
        "bus2": 9102
      },
      "params": {
        "R": 0.00022552997688762844,
        "X": 0.0011296170996502042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9101_9103_1",
      "ports": {
        "bus1": 9103,
        "bus2": 9101
      },
      "params": {
        "R": 0.001978473039343953,
        "X": 0.014300527982413769,
        "G": 0.0,
        "B": 0.011785156093537807
      },
      "extension": {
        "length": 9265.403147827148,
        "rating": 213.19284439086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_9104_9750_1",
      "ports": {
        "bus1": 9750,
        "bus2": 9104
      },
      "params": {
        "R": 0.0007221665582619607,
        "X": 0.004277705680578947,
        "G": 0.0,
        "B": 0.004263218957930803
      },
      "extension": {
        "length": 3223.696403594971,
        "rating": 293.40240955352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_9105_9106_1",
      "ports": {
        "bus1": 9105,
        "bus2": 9106
      },
      "params": {
        "R": 0.0025256623048335314,
        "X": 0.016616644337773323,
        "G": 0.0,
        "B": 0.025635413825511932
      },
      "extension": {
        "length": 14922.031454956055,
        "rating": 287.56322860717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_9105_9213_1",
      "ports": {
        "bus1": 9213,
        "bus2": 9105
      },
      "params": {
        "R": 0.0022105660755187273,
        "X": 0.01615762710571289,
        "G": 0.0,
        "B": 0.011587162502110004
      },
      "extension": {
        "length": 9650.761300415039,
        "rating": 278.8928985595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_9106_9218_1",
      "ports": {
        "bus1": 9218,
        "bus2": 9106
      },
      "params": {
        "R": 0.0012514512054622173,
        "X": 0.007629750296473503,
        "G": 0.0,
        "B": 0.02037609927356243
      },
      "extension": {
        "length": 8629.197376464845,
        "rating": 318.9507484436035
      }
    },
    {
      "class": "Branch",
      "id": "branch_9109_9319_1",
      "ports": {
        "bus1": 9109,
        "bus2": 9319
      },
      "params": {
        "R": 0.002796668792143464,
        "X": 0.01682126522064209,
        "G": 0.0,
        "B": 0.019976189360022545
      },
      "extension": {
        "length": 13106.99335913086,
        "rating": 259.1641664505005
      }
    },
    {
      "class": "Branch",
      "id": "branch_9109_9328_1",
      "ports": {
        "bus1": 9328,
        "bus2": 9109
      },
      "params": {
        "R": 0.0016446629306301475,
        "X": 0.011079889722168446,
        "G": 0.0,
        "B": 0.013009033165872097
      },
      "extension": {
        "length": 8503.267086364747,
        "rating": 233.8291883468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_9110_9111_1",
      "ports": {
        "bus1": 9110,
        "bus2": 9111
      },
      "params": {
        "R": 0.0002725997183006257,
        "X": 0.001183055224828422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9112_9122_1",
      "ports": {
        "bus1": 9122,
        "bus2": 9112
      },
      "params": {
        "R": 0.004322261083871126,
        "X": 0.023932818323373795,
        "G": 0.0,
        "B": 0.0325450636446476
      },
      "extension": {
        "length": 19091.05377319336,
        "rating": 303.5792589187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_9113_9114_1",
      "ports": {
        "bus1": 9113,
        "bus2": 9114
      },
      "params": {
        "R": 0.00025314712547697127,
        "X": 0.0011915379436686635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9113_9116_1",
      "ports": {
        "bus1": 9116,
        "bus2": 9113
      },
      "params": {
        "R": 0.0031978196930140257,
        "X": 0.020109467208385468,
        "G": 0.0,
        "B": 0.016635462641716003
      },
      "extension": {
        "length": 12883.745869628907,
        "rating": 287.67011165618896
      }
    },
    {
      "class": "Branch",
      "id": "branch_9113_9347_1",
      "ports": {
        "bus1": 9113,
        "bus2": 9347
      },
      "params": {
        "R": 0.00576413981616497,
        "X": 0.03208760917186737,
        "G": 0.0,
        "B": 0.037816669791936874
      },
      "extension": {
        "length": 23318.573078979494,
        "rating": 248.09889793395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_9115_9118_1",
      "ports": {
        "bus1": 9118,
        "bus2": 9115
      },
      "params": {
        "R": 0.0026676440611481667,
        "X": 0.017232472077012062,
        "G": 0.0,
        "B": 0.01799139380455017
      },
      "extension": {
        "length": 12167.16160913086,
        "rating": 244.18017864227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_9115_9218_1",
      "ports": {
        "bus1": 9115,
        "bus2": 9218
      },
      "params": {
        "R": 0.010075152851641178,
        "X": 0.06748784333467484,
        "G": 0.0,
        "B": 0.03945916146039963
      },
      "extension": {
        "length": 39668.76350024414,
        "rating": 257.14807510375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_9116_9117_1",
      "ports": {
        "bus1": 9116,
        "bus2": 9117
      },
      "params": {
        "R": 0.0002979803248308599,
        "X": 0.001099582645110786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9116_9750_1",
      "ports": {
        "bus1": 9116,
        "bus2": 9750
      },
      "params": {
        "R": 0.003366603050380945,
        "X": 0.022637715563178062,
        "G": 0.0,
        "B": 0.024279436096549034
      },
      "extension": {
        "length": 17196.19892138672,
        "rating": 299.8433589935303
      }
    },
    {
      "class": "Branch",
      "id": "branch_9118_9386_1",
      "ports": {
        "bus1": 9386,
        "bus2": 9118
      },
      "params": {
        "R": 0.002312009921297431,
        "X": 0.016066864132881165,
        "G": 0.0,
        "B": 0.0071929036639630795
      },
      "extension": {
        "length": 7938.167370117188,
        "rating": 236.88993453979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_9119_9120_1",
      "ports": {
        "bus1": 9119,
        "bus2": 9120
      },
      "params": {
        "R": 0.0002166536869481206,
        "X": 0.0010621880646795034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9119_9121_1",
      "ports": {
        "bus1": 9119,
        "bus2": 9121
      },
      "params": {
        "R": 0.0013645186554640532,
        "X": 0.0074589126743376255,
        "G": 0.0,
        "B": 0.006578699219971895
      },
      "extension": {
        "length": 4951.007051879883,
        "rating": 282.2613716125488
      }
    },
    {
      "class": "Branch",
      "id": "branch_9119_9123_1",
      "ports": {
        "bus1": 9123,
        "bus2": 9119
      },
      "params": {
        "R": 0.0011106854071840644,
        "X": 0.007323843892663717,
        "G": 0.0,
        "B": 0.017973488196730614
      },
      "extension": {
        "length": 7759.271475769043,
        "rating": 273.8443613052368
      }
    },
    {
      "class": "Branch",
      "id": "branch_9122_9124_1",
      "ports": {
        "bus1": 9124,
        "bus2": 9122
      },
      "params": {
        "R": 0.0017721550539135933,
        "X": 0.01032018382102251,
        "G": 0.0,
        "B": 0.011648827232420444
      },
      "extension": {
        "length": 7475.316133666993,
        "rating": 263.11092376708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_9124_9737_1",
      "ports": {
        "bus1": 9737,
        "bus2": 9124
      },
      "params": {
        "R": 0.0016634627245366573,
        "X": 0.009047076106071472,
        "G": 0.0,
        "B": 0.005152763333171606
      },
      "extension": {
        "length": 4854.7246846618655,
        "rating": 263.32948207855225
      }
    },
    {
      "class": "Branch",
      "id": "branch_9125_9126_1",
      "ports": {
        "bus1": 9125,
        "bus2": 9126
      },
      "params": {
        "R": 0.0002557572443038225,
        "X": 0.001005421276204288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9125_9127_1",
      "ports": {
        "bus1": 9127,
        "bus2": 9125
      },
      "params": {
        "R": 0.0028850012458860874,
        "X": 0.01771128922700882,
        "G": 0.0,
        "B": 0.008765410631895065
      },
      "extension": {
        "length": 8937.525184387207,
        "rating": 269.6507692337036
      }
    },
    {
      "class": "Branch",
      "id": "branch_9125_9146_1",
      "ports": {
        "bus1": 9125,
        "bus2": 9146
      },
      "params": {
        "R": 0.001298767514526844,
        "X": 0.007061711046844721,
        "G": 0.0,
        "B": 0.03013552911579609
      },
      "extension": {
        "length": 10246.126308837891,
        "rating": 293.0382013320923
      }
    },
    {
      "class": "Branch",
      "id": "branch_9127_9148_1",
      "ports": {
        "bus1": 9127,
        "bus2": 9148
      },
      "params": {
        "R": 0.003499518148601055,
        "X": 0.022301755845546722,
        "G": 0.0,
        "B": 0.022953560575842857
      },
      "extension": {
        "length": 17119.60982885742,
        "rating": 268.34797859191895
      }
    },
    {
      "class": "Branch",
      "id": "branch_9128_9129_1",
      "ports": {
        "bus1": 9128,
        "bus2": 9129
      },
      "params": {
        "R": 0.0002196899295086041,
        "X": 0.001141206594184041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9129_9130_1",
      "ports": {
        "bus1": 9129,
        "bus2": 9130
      },
      "params": {
        "R": 0.0018746670102700591,
        "X": 0.00996404979377985,
        "G": 0.0,
        "B": 0.006549520418047905
      },
      "extension": {
        "length": 6049.602087890626,
        "rating": 247.1721649169922
      }
    },
    {
      "class": "Branch",
      "id": "branch_9129_9131_1",
      "ports": {
        "bus1": 9131,
        "bus2": 9129
      },
      "params": {
        "R": 0.0013206517323851585,
        "X": 0.007211077027022839,
        "G": 0.0,
        "B": 0.0043550822883844376
      },
      "extension": {
        "length": 4352.668004058838,
        "rating": 260.0573778152466
      }
    },
    {
      "class": "Branch",
      "id": "branch_9130_9865_1",
      "ports": {
        "bus1": 9130,
        "bus2": 9865
      },
      "params": {
        "R": 0.0038787259254604582,
        "X": 0.026732303202152252,
        "G": 0.0,
        "B": 0.025204839184880257
      },
      "extension": {
        "length": 17877.094709106444,
        "rating": 285.3105068206787
      }
    },
    {
      "class": "Branch",
      "id": "branch_9130_9988_1",
      "ports": {
        "bus1": 9988,
        "bus2": 9130
      },
      "params": {
        "R": 0.003032746259123087,
        "X": 0.019155658781528473,
        "G": 0.0,
        "B": 0.027174577116966248
      },
      "extension": {
        "length": 15795.45437475586,
        "rating": 290.1461124420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_9131_9136_1",
      "ports": {
        "bus1": 9136,
        "bus2": 9131
      },
      "params": {
        "R": 0.0048787519335746765,
        "X": 0.02882636897265911,
        "G": 0.0,
        "B": 0.016732849180698395
      },
      "extension": {
        "length": 16001.349528076173,
        "rating": 277.01568603515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_9132_9988_1",
      "ports": {
        "bus1": 9988,
        "bus2": 9132
      },
      "params": {
        "R": 0.0018265122780576348,
        "X": 0.009748140349984169,
        "G": 0.0,
        "B": 0.03392576426267624
      },
      "extension": {
        "length": 12682.842620910646,
        "rating": 287.8096342086792
      }
    },
    {
      "class": "Branch",
      "id": "branch_9133_9627_1",
      "ports": {
        "bus1": 9133,
        "bus2": 9627
      },
      "params": {
        "R": 0.006679562386125326,
        "X": 0.0358646959066391,
        "G": 0.0,
        "B": 0.01943490281701088
      },
      "extension": {
        "length": 19691.833520874025,
        "rating": 263.58165740966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_9134_9135_1",
      "ports": {
        "bus1": 9134,
        "bus2": 9135
      },
      "params": {
        "R": 0.00029647102928720415,
        "X": 0.001061152433976531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9134_10108_1",
      "ports": {
        "bus1": 9134,
        "bus2": 10108
      },
      "params": {
        "R": 0.002006921451538801,
        "X": 0.010554966516792774,
        "G": 0.0,
        "B": 0.009931826032698154
      },
      "extension": {
        "length": 7599.945689208985,
        "rating": 248.4804391860962
      }
    },
    {
      "class": "Branch",
      "id": "branch_9136_9137_1",
      "ports": {
        "bus1": 9136,
        "bus2": 9137
      },
      "params": {
        "R": 0.00024741562083363533,
        "X": 0.0011161640286445618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9136_9138_1",
      "ports": {
        "bus1": 9138,
        "bus2": 9136
      },
      "params": {
        "R": 0.0016347230412065983,
        "X": 0.011697346344590187,
        "G": 0.0,
        "B": 0.013906487263739109
      },
      "extension": {
        "length": 9228.99025415039,
        "rating": 250.62620639801025
      }
    },
    {
      "class": "Branch",
      "id": "branch_9136_9150_1",
      "ports": {
        "bus1": 9136,
        "bus2": 9150
      },
      "params": {
        "R": 0.003935579210519791,
        "X": 0.024861179292201996,
        "G": 0.0,
        "B": 0.020142678171396255
      },
      "extension": {
        "length": 15811.680175048828,
        "rating": 247.3916530609131
      }
    },
    {
      "class": "Branch",
      "id": "branch_9138_9139_1",
      "ports": {
        "bus1": 9138,
        "bus2": 9139
      },
      "params": {
        "R": 0.00023257556313183159,
        "X": 0.0010979048674926162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9138_9164_1",
      "ports": {
        "bus1": 9138,
        "bus2": 9164
      },
      "params": {
        "R": 0.002289127092808485,
        "X": 0.013728891499340534,
        "G": 0.0,
        "B": 0.027542443946003914
      },
      "extension": {
        "length": 13551.853786743164,
        "rating": 253.85963916778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_9140_9141_1",
      "ports": {
        "bus1": 9140,
        "bus2": 9141
      },
      "params": {
        "R": 0.00024320937518496066,
        "X": 0.001115301507525146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9140_9144_1",
      "ports": {
        "bus1": 9144,
        "bus2": 9140
      },
      "params": {
        "R": 0.0030512013472616673,
        "X": 0.018492700532078743,
        "G": 0.0,
        "B": 0.025472410023212433
      },
      "extension": {
        "length": 13807.03565258789,
        "rating": 293.90039443969727
      }
    },
    {
      "class": "Branch",
      "id": "branch_9140_9921_1",
      "ports": {
        "bus1": 9921,
        "bus2": 9140
      },
      "params": {
        "R": 0.001696055638603866,
        "X": 0.010747633874416351,
        "G": 0.0,
        "B": 0.006621751002967358
      },
      "extension": {
        "length": 5895.194919708252,
        "rating": 306.6171407699585
      }
    },
    {
      "class": "Branch",
      "id": "branch_9142_9143_1",
      "ports": {
        "bus1": 9142,
        "bus2": 9143
      },
      "params": {
        "R": 0.0002669819805305451,
        "X": 0.0011063206475228071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9143_9149_1",
      "ports": {
        "bus1": 9143,
        "bus2": 9149
      },
      "params": {
        "R": 0.007924805395305157,
        "X": 0.04364895820617676,
        "G": 0.0,
        "B": 0.03285359963774681
      },
      "extension": {
        "length": 28452.04517944336,
        "rating": 291.6249752044678
      }
    },
    {
      "class": "Branch",
      "id": "branch_9143_9782_1",
      "ports": {
        "bus1": 9143,
        "bus2": 9782
      },
      "params": {
        "R": 0.000486872304463759,
        "X": 0.0033135798294097185,
        "G": 0.0,
        "B": 0.004122988320887089
      },
      "extension": {
        "length": 2670.7600902557374,
        "rating": 294.6815013885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_9144_9145_1",
      "ports": {
        "bus1": 9144,
        "bus2": 9145
      },
      "params": {
        "R": 0.00025710687623359263,
        "X": 0.0011308839311823249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9144_10130_1",
      "ports": {
        "bus1": 10130,
        "bus2": 9144
      },
      "params": {
        "R": 0.0015346102882176638,
        "X": 0.009016421623528004,
        "G": 0.0,
        "B": 0.024333683773875237
      },
      "extension": {
        "length": 10764.260682495118,
        "rating": 285.8219385147095
      }
    },
    {
      "class": "Branch",
      "id": "branch_9146_9147_1",
      "ports": {
        "bus1": 9146,
        "bus2": 9147
      },
      "params": {
        "R": 0.0002496066445019096,
        "X": 0.0011160846333950758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9146_9921_1",
      "ports": {
        "bus1": 9146,
        "bus2": 9921
      },
      "params": {
        "R": 0.000889285933226347,
        "X": 0.00563774025067687,
        "G": 0.0,
        "B": 0.0070932768285274506
      },
      "extension": {
        "length": 4888.731794952393,
        "rating": 307.3368310928345
      }
    },
    {
      "class": "Branch",
      "id": "branch_9148_10130_1",
      "ports": {
        "bus1": 9148,
        "bus2": 10130
      },
      "params": {
        "R": 0.0013308899942785501,
        "X": 0.006317836698144674,
        "G": 0.0,
        "B": 0.004179379902780056
      },
      "extension": {
        "length": 3871.4407264709475,
        "rating": 264.29433822631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_9149_9165_1",
      "ports": {
        "bus1": 9165,
        "bus2": 9149
      },
      "params": {
        "R": 0.006070558447390795,
        "X": 0.03391571715474129,
        "G": 0.0,
        "B": 0.03175034373998642
      },
      "extension": {
        "length": 19701.966204711916,
        "rating": 290.5641555786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_9150_9695_1",
      "ports": {
        "bus1": 9695,
        "bus2": 9150
      },
      "params": {
        "R": 0.002616438316181302,
        "X": 0.017723623663187027,
        "G": 0.0,
        "B": 0.013175653293728828
      },
      "extension": {
        "length": 11431.430075500488,
        "rating": 254.3511152267456
      }
    },
    {
      "class": "Branch",
      "id": "branch_9151_9152_1",
      "ports": {
        "bus1": 9151,
        "bus2": 9152
      },
      "params": {
        "R": 0.00025350332725793123,
        "X": 0.0010640968102961779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9151_9462_1",
      "ports": {
        "bus1": 9151,
        "bus2": 9462
      },
      "params": {
        "R": 0.0002445534919388592,
        "X": 0.0014338491018861532,
        "G": 0.0,
        "B": 0.0006040643202140927
      },
      "extension": {
        "length": 690.7647274818421,
        "rating": 202.95910835266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_9153_9462_1",
      "ports": {
        "bus1": 9462,
        "bus2": 9153
      },
      "params": {
        "R": 0.0015522910980507731,
        "X": 0.009098297916352749,
        "G": 0.0,
        "B": 0.007642658893018961
      },
      "extension": {
        "length": 5992.885456787109,
        "rating": 257.2500705718994
      }
    },
    {
      "class": "Branch",
      "id": "branch_9153_9627_1",
      "ports": {
        "bus1": 9153,
        "bus2": 9627
      },
      "params": {
        "R": 0.0016020808834582567,
        "X": 0.008528750389814377,
        "G": 0.0,
        "B": 0.008253227919340134
      },
      "extension": {
        "length": 5854.175737426758,
        "rating": 276.6955614089966
      }
    },
    {
      "class": "Branch",
      "id": "branch_9154_9155_1",
      "ports": {
        "bus1": 9154,
        "bus2": 9155
      },
      "params": {
        "R": 0.0002440868993289769,
        "X": 0.001011563464999199,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9154_9627_1",
      "ports": {
        "bus1": 9154,
        "bus2": 9627
      },
      "params": {
        "R": 0.0008376727346330881,
        "X": 0.006655436474829912,
        "G": 0.0,
        "B": 0.020422732457518578
      },
      "extension": {
        "length": 8796.639900146485,
        "rating": 292.58878231048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_9154_10108_1",
      "ports": {
        "bus1": 10108,
        "bus2": 9154
      },
      "params": {
        "R": 0.0018776437500491738,
        "X": 0.010704398155212402,
        "G": 0.0,
        "B": 0.007624295074492693
      },
      "extension": {
        "length": 5634.431022491455,
        "rating": 315.4060125350952
      }
    },
    {
      "class": "Branch",
      "id": "branch_9156_9157_1",
      "ports": {
        "bus1": 9156,
        "bus2": 9157
      },
      "params": {
        "R": 0.000295859994366765,
        "X": 0.001099408371374011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9156_9452_1",
      "ports": {
        "bus1": 9452,
        "bus2": 9156
      },
      "params": {
        "R": 0.0016216685762628913,
        "X": 0.009294590912759304,
        "G": 0.0,
        "B": 0.004466476384550333
      },
      "extension": {
        "length": 4424.898676574707,
        "rating": 267.8929328918457
      }
    },
    {
      "class": "Branch",
      "id": "branch_9156_10065_1",
      "ports": {
        "bus1": 10065,
        "bus2": 9156
      },
      "params": {
        "R": 0.001826541731134057,
        "X": 0.0128688495606184,
        "G": 0.0,
        "B": 0.00966508686542511
      },
      "extension": {
        "length": 7641.658980285645,
        "rating": 250.22265911102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_9158_9159_1",
      "ports": {
        "bus1": 9159,
        "bus2": 9158
      },
      "params": {
        "R": 0.001173377619124949,
        "X": 0.006223165430128574,
        "G": 0.0,
        "B": 0.008016015402972698
      },
      "extension": {
        "length": 4781.909640838623,
        "rating": 251.60539150238037
      }
    },
    {
      "class": "Branch",
      "id": "branch_9158_9865_1",
      "ports": {
        "bus1": 9158,
        "bus2": 9865
      },
      "params": {
        "R": 0.001508781686425209,
        "X": 0.00991751253604889,
        "G": 0.0,
        "B": 0.01230579148977995
      },
      "extension": {
        "length": 7870.86222253418,
        "rating": 231.39688968658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_9159_9160_1",
      "ports": {
        "bus1": 9159,
        "bus2": 9160
      },
      "params": {
        "R": 0.00029716439894400537,
        "X": 0.0010559221263974905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9159_9165_1",
      "ports": {
        "bus1": 9159,
        "bus2": 9165
      },
      "params": {
        "R": 0.0027843602001667023,
        "X": 0.01141616702079773,
        "G": 0.0,
        "B": 0.06654989719390869
      },
      "extension": {
        "length": 18806.783031738283,
        "rating": 268.8126802444458
      }
    },
    {
      "class": "Branch",
      "id": "branch_9161_9475_1",
      "ports": {
        "bus1": 9475,
        "bus2": 9161
      },
      "params": {
        "R": 0.0010689592454582453,
        "X": 0.00688249571248889,
        "G": 0.0,
        "B": 0.00665177870541811
      },
      "extension": {
        "length": 4707.820337585449,
        "rating": 253.6257266998291
      }
    },
    {
      "class": "Branch",
      "id": "branch_9161_10130_1",
      "ports": {
        "bus1": 10130,
        "bus2": 9161
      },
      "params": {
        "R": 0.0018248168053105474,
        "X": 0.00974999275058508,
        "G": 0.0,
        "B": 0.00788477435708046
      },
      "extension": {
        "length": 6229.3267688598635,
        "rating": 277.6930332183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_9162_9465_1",
      "ports": {
        "bus1": 9465,
        "bus2": 9162
      },
      "params": {
        "R": 0.00296228751540184,
        "X": 0.014359129592776299,
        "G": 0.0,
        "B": 0.05085612088441849
      },
      "extension": {
        "length": 19338.331470336914,
        "rating": 289.9071455001831
      }
    },
    {
      "class": "Branch",
      "id": "branch_9163_9367_1",
      "ports": {
        "bus1": 9163,
        "bus2": 9367
      },
      "params": {
        "R": 0.006944258697330952,
        "X": 0.03519444540143013,
        "G": 0.0,
        "B": 0.02796325832605362
      },
      "extension": {
        "length": 22190.362734375,
        "rating": 225.16229152679443
      }
    },
    {
      "class": "Branch",
      "id": "branch_9163_9447_1",
      "ports": {
        "bus1": 9447,
        "bus2": 9163
      },
      "params": {
        "R": 0.004628441296517849,
        "X": 0.030542153865098953,
        "G": 0.0,
        "B": 0.015952516347169876
      },
      "extension": {
        "length": 16594.78990979004,
        "rating": 226.19102001190186
      }
    },
    {
      "class": "Branch",
      "id": "branch_9164_9991_1",
      "ports": {
        "bus1": 9164,
        "bus2": 9991
      },
      "params": {
        "R": 0.003800028935074806,
        "X": 0.018870163708925247,
        "G": 0.0,
        "B": 0.0145844342187047
      },
      "extension": {
        "length": 12540.607488830567,
        "rating": 263.59148025512695
      }
    },
    {
      "class": "Branch",
      "id": "branch_9165_9166_1",
      "ports": {
        "bus1": 9165,
        "bus2": 9166
      },
      "params": {
        "R": 0.00025424023624509573,
        "X": 0.0011910580797120929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9165_10006_1",
      "ports": {
        "bus1": 10006,
        "bus2": 9165
      },
      "params": {
        "R": 0.002322755055502057,
        "X": 0.01467372290790081,
        "G": 0.0,
        "B": 0.0306117944419384
      },
      "extension": {
        "length": 15882.031880859375,
        "rating": 240.18642902374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_9167_9168_1",
      "ports": {
        "bus1": 9167,
        "bus2": 9168
      },
      "params": {
        "R": 0.0019685334991663694,
        "X": 0.013049009256064892,
        "G": 0.0,
        "B": 0.0060424688272178164
      },
      "extension": {
        "length": 6548.796385070801,
        "rating": 255.26983737945557
      }
    },
    {
      "class": "Branch",
      "id": "branch_9167_9174_1",
      "ports": {
        "bus1": 9167,
        "bus2": 9174
      },
      "params": {
        "R": 0.0044881682842969894,
        "X": 0.0241103358566761,
        "G": 0.0,
        "B": 0.030483553186058998
      },
      "extension": {
        "length": 19923.442546508788,
        "rating": 245.5530881881714
      }
    },
    {
      "class": "Branch",
      "id": "branch_9167_9187_1",
      "ports": {
        "bus1": 9167,
        "bus2": 9187
      },
      "params": {
        "R": 0.00603712210431695,
        "X": 0.030658062547445297,
        "G": 0.0,
        "B": 0.02884400263428688
      },
      "extension": {
        "length": 21335.8622409668,
        "rating": 248.2968807220459
      }
    },
    {
      "class": "Branch",
      "id": "branch_9168_9169_1",
      "ports": {
        "bus1": 9168,
        "bus2": 9169
      },
      "params": {
        "R": 0.0012769958702847362,
        "X": 0.008804653771221638,
        "G": 0.0,
        "B": 0.006039916072040796
      },
      "extension": {
        "length": 5420.935588897705,
        "rating": 249.95460510253906
      }
    },
    {
      "class": "Branch",
      "id": "branch_9169_9177_1",
      "ports": {
        "bus1": 9169,
        "bus2": 9177
      },
      "params": {
        "R": 0.002184097422286868,
        "X": 0.013038724660873413,
        "G": 0.0,
        "B": 0.023110805079340935
      },
      "extension": {
        "length": 12220.100354553224,
        "rating": 247.1806526184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_9170_9171_1",
      "ports": {
        "bus1": 9170,
        "bus2": 9171
      },
      "params": {
        "R": 0.0030147561337798834,
        "X": 0.01705089770257473,
        "G": 0.0,
        "B": 0.030247114598751068
      },
      "extension": {
        "length": 16214.203419433594,
        "rating": 278.0885934829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_9170_9180_1",
      "ports": {
        "bus1": 9170,
        "bus2": 9180
      },
      "params": {
        "R": 0.00425512483343482,
        "X": 0.022757302969694138,
        "G": 0.0,
        "B": 0.0229780450463295
      },
      "extension": {
        "length": 17232.648650024414,
        "rating": 281.38771057128906
      }
    },
    {
      "class": "Branch",
      "id": "branch_9171_9172_1",
      "ports": {
        "bus1": 9171,
        "bus2": 9172
      },
      "params": {
        "R": 0.002696787239983678,
        "X": 0.016485724598169327,
        "G": 0.0,
        "B": 0.02787133678793907
      },
      "extension": {
        "length": 15070.404212402344,
        "rating": 266.3395643234253
      }
    },
    {
      "class": "Branch",
      "id": "branch_9172_9173_1",
      "ports": {
        "bus1": 9173,
        "bus2": 9172
      },
      "params": {
        "R": 0.0021269009448587894,
        "X": 0.012042424641549587,
        "G": 0.0,
        "B": 0.0072867367416620255
      },
      "extension": {
        "length": 6953.086940185547,
        "rating": 257.42359161376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_9173_9174_1",
      "ports": {
        "bus1": 9174,
        "bus2": 9173
      },
      "params": {
        "R": 0.0025584769900888205,
        "X": 0.016791624948382378,
        "G": 0.0,
        "B": 0.01099427044391632
      },
      "extension": {
        "length": 10052.83561871338,
        "rating": 248.99866580963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_9174_9175_1",
      "ports": {
        "bus1": 9174,
        "bus2": 9175
      },
      "params": {
        "R": 0.00029243709286674857,
        "X": 0.0010126152774319053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9176_9177_1",
      "ports": {
        "bus1": 9177,
        "bus2": 9176
      },
      "params": {
        "R": 0.0026759046595543623,
        "X": 0.015686845406889915,
        "G": 0.0,
        "B": 0.012942099943757057
      },
      "extension": {
        "length": 10084.07013079834,
        "rating": 242.7483320236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_9178_9179_1",
      "ports": {
        "bus1": 9178,
        "bus2": 9179
      },
      "params": {
        "R": 0.00020292507542762905,
        "X": 0.0011852295137941837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9179_10056_1",
      "ports": {
        "bus1": 10056,
        "bus2": 9179
      },
      "params": {
        "R": 0.0015206284588202834,
        "X": 0.008634954690933228,
        "G": 0.0,
        "B": 0.005089279729872941
      },
      "extension": {
        "length": 4836.552770599365,
        "rating": 248.13897609710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_9180_9181_1",
      "ports": {
        "bus1": 9180,
        "bus2": 9181
      },
      "params": {
        "R": 0.00024764277623035014,
        "X": 0.001030422281473875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9180_9912_1",
      "ports": {
        "bus1": 9180,
        "bus2": 9912
      },
      "params": {
        "R": 0.002623126842081547,
        "X": 0.013428810052573681,
        "G": 0.0,
        "B": 0.005676657892763615
      },
      "extension": {
        "length": 6262.662408508301,
        "rating": 311.3352298736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_9180_10101_1",
      "ports": {
        "bus1": 9180,
        "bus2": 10101
      },
      "params": {
        "R": 0.0016792601672932506,
        "X": 0.012819246388971806,
        "G": 0.0,
        "B": 0.003459952073171735
      },
      "extension": {
        "length": 4957.82190335083,
        "rating": 236.43546104431152
      }
    },
    {
      "class": "Branch",
      "id": "branch_9182_9183_1",
      "ports": {
        "bus1": 9183,
        "bus2": 9182
      },
      "params": {
        "R": 0.0033429721370339394,
        "X": 0.11944814026355743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9182_9184_1",
      "ports": {
        "bus1": 9182,
        "bus2": 9184
      },
      "params": {
        "R": 0.00025441907928325236,
        "X": 0.0011180950095877051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9182_9203_1",
      "ports": {
        "bus1": 9182,
        "bus2": 9203
      },
      "params": {
        "R": 0.02781505137681961,
        "X": 0.15801027417182922,
        "G": 0.0,
        "B": 0.08516677469015121
      },
      "extension": {
        "length": 81743.08323779298,
        "rating": 236.59965991973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_9182_9206_1",
      "ports": {
        "bus1": 9182,
        "bus2": 9206
      },
      "params": {
        "R": 0.020505592226982117,
        "X": 0.15740685164928436,
        "G": 0.0,
        "B": 0.0861724391579628
      },
      "extension": {
        "length": 87729.88785644532,
        "rating": 223.5736608505249
      }
    },
    {
      "class": "Branch",
      "id": "branch_9183_12149_1",
      "ports": {
        "bus1": 9183,
        "bus2": 12149
      },
      "params": {
        "R": 0.018061533570289612,
        "X": 0.10373712331056596,
        "G": 0.0,
        "B": 0.060456458479166024
      },
      "extension": {
        "length": 57333.10714892578,
        "rating": 222.20523357391357
      }
    },
    {
      "class": "Branch",
      "id": "branch_9183_13537_1",
      "ports": {
        "bus1": 9183,
        "bus2": 13537
      },
      "params": {
        "R": 0.006876886822283268,
        "X": 0.037757791578769684,
        "G": 0.0,
        "B": 0.009952915832400322
      },
      "extension": {
        "length": 13239.995194335937,
        "rating": 176.4465570449829
      }
    },
    {
      "class": "Branch",
      "id": "branch_9183_13538_1",
      "ports": {
        "bus1": 9183,
        "bus2": 13538
      },
      "params": {
        "R": 0.0045175086706876755,
        "X": 0.02962590754032135,
        "G": 0.0,
        "B": 0.014563109725713732
      },
      "extension": {
        "length": 15474.962588378907,
        "rating": 160.19670963287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_9183_13543_1",
      "ports": {
        "bus1": 13543,
        "bus2": 9183
      },
      "params": {
        "R": 0.0017346979584544897,
        "X": 0.0101068876683712,
        "G": 0.0,
        "B": 0.004292354919016361
      },
      "extension": {
        "length": 4931.656419067383,
        "rating": 227.08158493041992
      }
    },
    {
      "class": "Branch",
      "id": "branch_9185_9186_1",
      "ports": {
        "bus1": 9185,
        "bus2": 9186
      },
      "params": {
        "R": 0.00025456634466536343,
        "X": 0.0010878011817112565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9188_9191_1",
      "ports": {
        "bus1": 9191,
        "bus2": 9188
      },
      "params": {
        "R": 0.0016759871505200863,
        "X": 0.011953135021030903,
        "G": 0.0,
        "B": 0.011558014899492264
      },
      "extension": {
        "length": 8707.891433532715,
        "rating": 284.54315662384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_9188_9236_1",
      "ports": {
        "bus1": 9188,
        "bus2": 9236
      },
      "params": {
        "R": 0.0023787205573171377,
        "X": 0.015118863433599472,
        "G": 0.0,
        "B": 0.02201024442911148
      },
      "extension": {
        "length": 12846.419775878907,
        "rating": 265.8368110656738
      }
    },
    {
      "class": "Branch",
      "id": "branch_9189_9190_1",
      "ports": {
        "bus1": 9189,
        "bus2": 9190
      },
      "params": {
        "R": 0.00024319763178937137,
        "X": 0.0010009215911850333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9189_9191_1",
      "ports": {
        "bus1": 9189,
        "bus2": 9191
      },
      "params": {
        "R": 0.002229204634204507,
        "X": 0.014259235933423042,
        "G": 0.0,
        "B": 0.01180411409586668
      },
      "extension": {
        "length": 9104.107458251954,
        "rating": 284.02817249298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_9189_9228_1",
      "ports": {
        "bus1": 9189,
        "bus2": 9228
      },
      "params": {
        "R": 0.002524998504668474,
        "X": 0.015455519780516624,
        "G": 0.0,
        "B": 0.02138027735054493
      },
      "extension": {
        "length": 13423.160107177735,
        "rating": 282.9217195510864
      }
    },
    {
      "class": "Branch",
      "id": "branch_9192_9979_1",
      "ports": {
        "bus1": 9192,
        "bus2": 9979
      },
      "params": {
        "R": 0.0009659952484071255,
        "X": 0.006261594593524933,
        "G": 0.0,
        "B": 0.00474892882630229
      },
      "extension": {
        "length": 3941.5414941101076,
        "rating": 292.4291133880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_9194_9195_1",
      "ports": {
        "bus1": 9194,
        "bus2": 9195
      },
      "params": {
        "R": 0.00025942857610061765,
        "X": 0.0011108529288321733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9196_9205_1",
      "ports": {
        "bus1": 9205,
        "bus2": 9196
      },
      "params": {
        "R": 0.0006908747600391507,
        "X": 0.0041076079942286015,
        "G": 0.0,
        "B": 0.04008548706769943
      },
      "extension": {
        "length": 8827.924292907715,
        "rating": 244.24452781677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_9197_12173_1",
      "ports": {
        "bus1": 12173,
        "bus2": 9197
      },
      "params": {
        "R": 0.0021197516471147537,
        "X": 0.015088186599314213,
        "G": 0.0,
        "B": 0.02593124844133854
      },
      "extension": {
        "length": 13984.874843994141,
        "rating": 270.5281734466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_9198_9209_1",
      "ports": {
        "bus1": 9198,
        "bus2": 9209
      },
      "params": {
        "R": 0.0032681438606232405,
        "X": 0.01629604957997799,
        "G": 0.0,
        "B": 0.00878435093909502
      },
      "extension": {
        "length": 9229.200520385742,
        "rating": 230.89962005615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_9199_9200_1",
      "ports": {
        "bus1": 9199,
        "bus2": 9200
      },
      "params": {
        "R": 0.00020899719675071537,
        "X": 0.001176989171653986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9199_9201_1",
      "ports": {
        "bus1": 9199,
        "bus2": 9201
      },
      "params": {
        "R": 0.0012443313607946038,
        "X": 0.007595479022711515,
        "G": 0.0,
        "B": 0.015402156859636307
      },
      "extension": {
        "length": 7712.645321777344,
        "rating": 256.90343379974365
      }
    },
    {
      "class": "Branch",
      "id": "branch_9199_9202_1",
      "ports": {
        "bus1": 9199,
        "bus2": 9202
      },
      "params": {
        "R": 0.0027850454207509756,
        "X": 0.01601940579712391,
        "G": 0.0,
        "B": 0.029926419258117676
      },
      "extension": {
        "length": 15152.897642211914,
        "rating": 259.747052192688
      }
    },
    {
      "class": "Branch",
      "id": "branch_9199_9211_1",
      "ports": {
        "bus1": 9199,
        "bus2": 9211
      },
      "params": {
        "R": 0.0038514002226293087,
        "X": 0.021320829167962074,
        "G": 0.0,
        "B": 0.03257953003048897
      },
      "extension": {
        "length": 18714.3564407959,
        "rating": 292.1337842941284
      }
    },
    {
      "class": "Branch",
      "id": "branch_9201_9204_1",
      "ports": {
        "bus1": 9201,
        "bus2": 9204
      },
      "params": {
        "R": 0.0038974287454038854,
        "X": 0.02119780145585537,
        "G": 0.0,
        "B": 0.028887320309877396
      },
      "extension": {
        "length": 18789.762210205077,
        "rating": 249.23489093780518
      }
    },
    {
      "class": "Branch",
      "id": "branch_9202_9205_1",
      "ports": {
        "bus1": 9202,
        "bus2": 9205
      },
      "params": {
        "R": 0.004347367212176323,
        "X": 0.02359132468700409,
        "G": 0.0,
        "B": 0.023566480726003647
      },
      "extension": {
        "length": 16575.526760009765,
        "rating": 256.20996952056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_9203_9204_1",
      "ports": {
        "bus1": 9204,
        "bus2": 9203
      },
      "params": {
        "R": 0.003701907815411687,
        "X": 0.020833471789956093,
        "G": 0.0,
        "B": 0.018544647842645645
      },
      "extension": {
        "length": 14216.88598461914,
        "rating": 235.60891151428223
      }
    },
    {
      "class": "Branch",
      "id": "branch_9207_9208_1",
      "ports": {
        "bus1": 9207,
        "bus2": 9208
      },
      "params": {
        "R": 0.0018075937405228615,
        "X": 0.012564576230943203,
        "G": 0.0,
        "B": 0.016886640340089798
      },
      "extension": {
        "length": 10022.344712402344,
        "rating": 280.12938499450684
      }
    },
    {
      "class": "Branch",
      "id": "branch_9208_9221_1",
      "ports": {
        "bus1": 9208,
        "bus2": 9221
      },
      "params": {
        "R": 0.002000069711357355,
        "X": 0.014006885699927807,
        "G": 0.0,
        "B": 0.04168682545423508
      },
      "extension": {
        "length": 17173.8968873291,
        "rating": 285.66699028015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_9209_9924_1",
      "ports": {
        "bus1": 9924,
        "bus2": 9209
      },
      "params": {
        "R": 0.0019469327526167037,
        "X": 0.013230782933533192,
        "G": 0.0,
        "B": 0.011698645539581776
      },
      "extension": {
        "length": 9656.3272164917,
        "rating": 225.5586862564087
      }
    },
    {
      "class": "Branch",
      "id": "branch_9211_9212_1",
      "ports": {
        "bus1": 9211,
        "bus2": 9212
      },
      "params": {
        "R": 0.0021958372090011835,
        "X": 0.01355432067066431,
        "G": 0.0,
        "B": 0.02436891756951809
      },
      "extension": {
        "length": 12502.699709655762,
        "rating": 238.03751468658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_9211_9214_1",
      "ports": {
        "bus1": 9211,
        "bus2": 9214
      },
      "params": {
        "R": 0.0003419669228605926,
        "X": 0.0023610431235283613,
        "G": 0.0,
        "B": 0.007134142331779003
      },
      "extension": {
        "length": 2791.7976615600587,
        "rating": 305.2603483200073
      }
    },
    {
      "class": "Branch",
      "id": "branch_9212_9924_1",
      "ports": {
        "bus1": 9212,
        "bus2": 9924
      },
      "params": {
        "R": 0.002149585634469986,
        "X": 0.014213871210813522,
        "G": 0.0,
        "B": 0.007648037280887365
      },
      "extension": {
        "length": 7425.2566543579105,
        "rating": 272.54326343536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_9213_9220_1",
      "ports": {
        "bus1": 9213,
        "bus2": 9220
      },
      "params": {
        "R": 0.0022414412815123796,
        "X": 0.0157425869256258,
        "G": 0.0,
        "B": 0.03991084545850754
      },
      "extension": {
        "length": 16568.994693603516,
        "rating": 258.1989526748657
      }
    },
    {
      "class": "Branch",
      "id": "branch_9214_9216_1",
      "ports": {
        "bus1": 9214,
        "bus2": 9216
      },
      "params": {
        "R": 0.0002627746725920588,
        "X": 0.001488146954216063,
        "G": 0.0,
        "B": 0.0019902274943888187
      },
      "extension": {
        "length": 1146.6203429718018,
        "rating": 315.6319856643677
      }
    },
    {
      "class": "Branch",
      "id": "branch_9215_9216_1",
      "ports": {
        "bus1": 9216,
        "bus2": 9215
      },
      "params": {
        "R": 0.00046142423525452614,
        "X": 0.021486587822437286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9215_9217_1",
      "ports": {
        "bus1": 9215,
        "bus2": 9217
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9215_9388_1",
      "ports": {
        "bus1": 9215,
        "bus2": 9388
      },
      "params": {
        "R": 0.00036991594242863357,
        "X": 0.008087854832410812,
        "G": 0.0,
        "B": 0.7481766343116761
      },
      "extension": {
        "length": 58426.98884472656,
        "rating": 2353.2470703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_9215_9753_1",
      "ports": {
        "bus1": 9753,
        "bus2": 9215
      },
      "params": {
        "R": 0.00029616898973472416,
        "X": 0.004492439795285463,
        "G": 0.0,
        "B": 0.47347602248191833
      },
      "extension": {
        "length": 31003.280617675784,
        "rating": 3001.1579513549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_9216_9219_1",
      "ports": {
        "bus1": 9216,
        "bus2": 9219
      },
      "params": {
        "R": 0.0022960288915783167,
        "X": 0.014555437490344048,
        "G": 0.0,
        "B": 0.02032194472849369
      },
      "extension": {
        "length": 13016.551251708985,
        "rating": 296.64201736450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_9219_9221_1",
      "ports": {
        "bus1": 9219,
        "bus2": 9221
      },
      "params": {
        "R": 0.001527074258774519,
        "X": 0.010428370907902718,
        "G": 0.0,
        "B": 0.011277641169726849
      },
      "extension": {
        "length": 7117.148321411133,
        "rating": 290.17624855041504
      }
    },
    {
      "class": "Branch",
      "id": "branch_9221_9222_1",
      "ports": {
        "bus1": 9221,
        "bus2": 9222
      },
      "params": {
        "R": 0.00021920105791650712,
        "X": 0.001064359676092863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9223_9244_1",
      "ports": {
        "bus1": 9244,
        "bus2": 9223
      },
      "params": {
        "R": 0.002626315224915743,
        "X": 0.01492391899228096,
        "G": 0.0,
        "B": 0.01833573542535305
      },
      "extension": {
        "length": 11220.594433044434,
        "rating": 273.7456798553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_9224_9247_1",
      "ports": {
        "bus1": 9224,
        "bus2": 9247
      },
      "params": {
        "R": 0.003141373861581087,
        "X": 0.018613208085298538,
        "G": 0.0,
        "B": 0.005690787918865681
      },
      "extension": {
        "length": 6917.3923282470705,
        "rating": 256.6917657852173
      }
    },
    {
      "class": "Branch",
      "id": "branch_9224_9686_1",
      "ports": {
        "bus1": 9686,
        "bus2": 9224
      },
      "params": {
        "R": 0.0006547887460328639,
        "X": 0.004037519451230764,
        "G": 0.0,
        "B": 0.019309138879179955
      },
      "extension": {
        "length": 5764.973356658936,
        "rating": 274.87616539001465
      }
    },
    {
      "class": "Branch",
      "id": "branch_9225_9226_1",
      "ports": {
        "bus1": 9225,
        "bus2": 9226
      },
      "params": {
        "R": 0.0002978254051413387,
        "X": 0.0011669991072267294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9225_9247_1",
      "ports": {
        "bus1": 9225,
        "bus2": 9247
      },
      "params": {
        "R": 0.0025029899552464485,
        "X": 0.016084369271993637,
        "G": 0.0,
        "B": 0.01325040403753519
      },
      "extension": {
        "length": 11115.278675354004,
        "rating": 260.1910591125488
      }
    },
    {
      "class": "Branch",
      "id": "branch_9225_9252_1",
      "ports": {
        "bus1": 9252,
        "bus2": 9225
      },
      "params": {
        "R": 0.0014355550520122051,
        "X": 0.008873642422258854,
        "G": 0.0,
        "B": 0.007000837475061417
      },
      "extension": {
        "length": 5911.94715298462,
        "rating": 262.453818321228
      }
    },
    {
      "class": "Branch",
      "id": "branch_9227_9228_1",
      "ports": {
        "bus1": 9227,
        "bus2": 9228
      },
      "params": {
        "R": 0.0017150512430816889,
        "X": 0.010753548704087734,
        "G": 0.0,
        "B": 0.012410582043230534
      },
      "extension": {
        "length": 7950.6260282592775,
        "rating": 278.09035778045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_9228_9229_1",
      "ports": {
        "bus1": 9229,
        "bus2": 9228
      },
      "params": {
        "R": 0.00114060181658715,
        "X": 0.006861434783786535,
        "G": 0.0,
        "B": 0.004547495394945145
      },
      "extension": {
        "length": 4000.5161850585937,
        "rating": 177.98175811767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_9230_9234_1",
      "ports": {
        "bus1": 9234,
        "bus2": 9230
      },
      "params": {
        "R": 0.001810060115531087,
        "X": 0.011014020070433617,
        "G": 0.0,
        "B": 0.0032097010407596827
      },
      "extension": {
        "length": 4149.698160552979,
        "rating": 285.2790355682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_9230_9238_1",
      "ports": {
        "bus1": 9238,
        "bus2": 9230
      },
      "params": {
        "R": 0.0007558657671324909,
        "X": 0.0043156384490430355,
        "G": 0.0,
        "B": 0.025073446333408356
      },
      "extension": {
        "length": 6913.752573669434,
        "rating": 273.8119602203369
      }
    },
    {
      "class": "Branch",
      "id": "branch_9231_9241_1",
      "ports": {
        "bus1": 9241,
        "bus2": 9231
      },
      "params": {
        "R": 0.0008347958792001009,
        "X": 0.005107535049319267,
        "G": 0.0,
        "B": 0.0038202612195163965
      },
      "extension": {
        "length": 3268.7405727539062,
        "rating": 298.3400821685791
      }
    },
    {
      "class": "Branch",
      "id": "branch_9231_9249_1",
      "ports": {
        "bus1": 9231,
        "bus2": 9249
      },
      "params": {
        "R": 0.0018506119959056377,
        "X": 0.01256830245256424,
        "G": 0.0,
        "B": 0.07416050136089325
      },
      "extension": {
        "length": 21319.430778808593,
        "rating": 291.491174697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_9232_9238_1",
      "ports": {
        "bus1": 9232,
        "bus2": 9238
      },
      "params": {
        "R": 0.001223191968165338,
        "X": 0.006663408596068621,
        "G": 0.0,
        "B": 0.0025344332680106163
      },
      "extension": {
        "length": 3180.7165270385744,
        "rating": 268.9006805419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_9232_9253_1",
      "ports": {
        "bus1": 9232,
        "bus2": 9253
      },
      "params": {
        "R": 0.0032484319526702166,
        "X": 0.02199568785727024,
        "G": 0.0,
        "B": 0.0483846440911293
      },
      "extension": {
        "length": 22188.812596435546,
        "rating": 259.61592197418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_9232_9763_1",
      "ports": {
        "bus1": 9232,
        "bus2": 9763
      },
      "params": {
        "R": 0.003404253860935569,
        "X": 0.020466044545173645,
        "G": 0.0,
        "B": 0.03454127535223961
      },
      "extension": {
        "length": 18660.537493286134,
        "rating": 294.6478843688965
      }
    },
    {
      "class": "Branch",
      "id": "branch_9233_9234_1",
      "ports": {
        "bus1": 9234,
        "bus2": 9233
      },
      "params": {
        "R": 0.00018774531781673431,
        "X": 0.014282871037721634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9233_9235_1",
      "ports": {
        "bus1": 9233,
        "bus2": 9235
      },
      "params": {
        "R": 0.0002307198737980798,
        "X": 0.0010167130967602134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9235_9616_1",
      "ports": {
        "bus1": 9235,
        "bus2": 9616
      },
      "params": {
        "R": 0.0003839736746158451,
        "X": 0.0056100767105817795,
        "G": 0.0,
        "B": 0.5893365144729614
      },
      "extension": {
        "length": 41999.09353857422,
        "rating": 3290.3614044189453
      }
    },
    {
      "class": "Branch",
      "id": "branch_9236_9237_1",
      "ports": {
        "bus1": 9236,
        "bus2": 9237
      },
      "params": {
        "R": 0.00023638663697056472,
        "X": 0.001030531944707036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9239_9240_1",
      "ports": {
        "bus1": 9239,
        "bus2": 9240
      },
      "params": {
        "R": 0.0002248371165478602,
        "X": 0.001195369171909988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9240_9242_1",
      "ports": {
        "bus1": 9242,
        "bus2": 9240
      },
      "params": {
        "R": 0.0007590678869746625,
        "X": 0.004161694087088108,
        "G": 0.0,
        "B": 0.0024891409557312727
      },
      "extension": {
        "length": 2251.3771772918703,
        "rating": 234.34455394744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_9240_9250_1",
      "ports": {
        "bus1": 9240,
        "bus2": 9250
      },
      "params": {
        "R": 0.0021056935656815767,
        "X": 0.010302165523171425,
        "G": 0.0,
        "B": 0.00947907567024231
      },
      "extension": {
        "length": 7195.61906652832,
        "rating": 288.44006061553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_9240_9252_1",
      "ports": {
        "bus1": 9240,
        "bus2": 9252
      },
      "params": {
        "R": 0.0016726783942431211,
        "X": 0.009891006164252758,
        "G": 0.0,
        "B": 0.007304943632334471
      },
      "extension": {
        "length": 6090.39143536377,
        "rating": 268.079137802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_9241_9242_1",
      "ports": {
        "bus1": 9242,
        "bus2": 9241
      },
      "params": {
        "R": 0.0015084048500284553,
        "X": 0.007857104763388634,
        "G": 0.0,
        "B": 0.009031162597239017
      },
      "extension": {
        "length": 6137.57241595459,
        "rating": 219.63489055633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_9242_9243_1",
      "ports": {
        "bus1": 9242,
        "bus2": 9243
      },
      "params": {
        "R": 0.00021473945525940508,
        "X": 0.0011280790204182267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9244_9245_1",
      "ports": {
        "bus1": 9245,
        "bus2": 9244
      },
      "params": {
        "R": 0.0022783102467656136,
        "X": 0.013986903242766857,
        "G": 0.0,
        "B": 0.023947086185216904
      },
      "extension": {
        "length": 12598.232715637207,
        "rating": 226.5848159790039
      }
    },
    {
      "class": "Branch",
      "id": "branch_9244_9653_1",
      "ports": {
        "bus1": 9244,
        "bus2": 9653
      },
      "params": {
        "R": 0.004021063446998596,
        "X": 0.02264811471104622,
        "G": 0.0,
        "B": 0.00965182390064001
      },
      "extension": {
        "length": 11513.466905273437,
        "rating": 287.5178098678589
      }
    },
    {
      "class": "Branch",
      "id": "branch_9246_9247_1",
      "ports": {
        "bus1": 9246,
        "bus2": 9247
      },
      "params": {
        "R": 0.00023943006817717105,
        "X": 0.001078012166544795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9248_9686_1",
      "ports": {
        "bus1": 9248,
        "bus2": 9686
      },
      "params": {
        "R": 0.0016027846140787005,
        "X": 0.0087143424898386,
        "G": 0.0,
        "B": 0.011724740266799927
      },
      "extension": {
        "length": 7822.0528297119145,
        "rating": 253.1865119934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_9249_9653_1",
      "ports": {
        "bus1": 9653,
        "bus2": 9249
      },
      "params": {
        "R": 0.0015002096770331264,
        "X": 0.009152106009423733,
        "G": 0.0,
        "B": 0.010122420266270638
      },
      "extension": {
        "length": 7217.408480712891,
        "rating": 284.23078060150146
      }
    },
    {
      "class": "Branch",
      "id": "branch_9250_9251_1",
      "ports": {
        "bus1": 9250,
        "bus2": 9251
      },
      "params": {
        "R": 0.00026114837964996696,
        "X": 0.0010713404044508934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9250_9253_1",
      "ports": {
        "bus1": 9250,
        "bus2": 9253
      },
      "params": {
        "R": 0.002691284753382206,
        "X": 0.017967037856578827,
        "G": 0.0,
        "B": 0.011265306733548641
      },
      "extension": {
        "length": 9691.404075439454,
        "rating": 261.46042346954346
      }
    },
    {
      "class": "Branch",
      "id": "branch_9254_9255_1",
      "ports": {
        "bus1": 9254,
        "bus2": 9255
      },
      "params": {
        "R": 0.0002333687589270994,
        "X": 0.0010148475412279367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9254_9286_1",
      "ports": {
        "bus1": 9286,
        "bus2": 9254
      },
      "params": {
        "R": 0.007837994955480099,
        "X": 0.03572211414575577,
        "G": 0.0,
        "B": 0.03160073980689049
      },
      "extension": {
        "length": 23351.20731958008,
        "rating": 273.31109046936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_9256_9257_1",
      "ports": {
        "bus1": 9257,
        "bus2": 9256
      },
      "params": {
        "R": 0.004447384271770716,
        "X": 0.022023174911737442,
        "G": 0.0,
        "B": 0.013026013039052486
      },
      "extension": {
        "length": 12303.967421447755,
        "rating": 263.5448932647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_9256_9277_1",
      "ports": {
        "bus1": 9256,
        "bus2": 9277
      },
      "params": {
        "R": 0.005797290243208408,
        "X": 0.03541119396686554,
        "G": 0.0,
        "B": 0.02020880952477455
      },
      "extension": {
        "length": 18728.606966308595,
        "rating": 258.2878351211548
      }
    },
    {
      "class": "Branch",
      "id": "branch_9257_9259_1",
      "ports": {
        "bus1": 9257,
        "bus2": 9259
      },
      "params": {
        "R": 0.0032154498621821404,
        "X": 0.02143324725329876,
        "G": 0.0,
        "B": 0.011579863727092743
      },
      "extension": {
        "length": 10858.236643981934,
        "rating": 258.9311361312866
      }
    },
    {
      "class": "Branch",
      "id": "branch_9257_9276_1",
      "ports": {
        "bus1": 9257,
        "bus2": 9276
      },
      "params": {
        "R": 0.004525976721197367,
        "X": 0.028497638180851936,
        "G": 0.0,
        "B": 0.03617783263325691
      },
      "extension": {
        "length": 22022.060728271485,
        "rating": 259.38565731048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_9258_9259_1",
      "ports": {
        "bus1": 9258,
        "bus2": 9259
      },
      "params": {
        "R": 0.00020249505178071558,
        "X": 0.0010171312605962157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9260_10080_1",
      "ports": {
        "bus1": 9260,
        "bus2": 10080
      },
      "params": {
        "R": 0.001224060426466167,
        "X": 0.007747483439743519,
        "G": 0.0,
        "B": 0.00839264877140522
      },
      "extension": {
        "length": 5851.262322235108,
        "rating": 233.68310928344727
      }
    },
    {
      "class": "Branch",
      "id": "branch_9261_9262_1",
      "ports": {
        "bus1": 9261,
        "bus2": 9262
      },
      "params": {
        "R": 0.002445607678964734,
        "X": 0.01016165316104889,
        "G": 0.0,
        "B": 0.024036886170506477
      },
      "extension": {
        "length": 11735.527234680176,
        "rating": 246.85330390930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_9261_9266_1",
      "ports": {
        "bus1": 9261,
        "bus2": 9266
      },
      "params": {
        "R": 0.0013812902616336942,
        "X": 0.008603094145655632,
        "G": 0.0,
        "B": 0.01164014171808958
      },
      "extension": {
        "length": 6631.976633422852,
        "rating": 255.0199031829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_9261_9273_1",
      "ports": {
        "bus1": 9261,
        "bus2": 9273
      },
      "params": {
        "R": 0.0023116220254451036,
        "X": 0.016152219846844673,
        "G": 0.0,
        "B": 0.025308890268206596
      },
      "extension": {
        "length": 13687.833114624023,
        "rating": 269.06349658966064
      }
    },
    {
      "class": "Branch",
      "id": "branch_9261_9275_1",
      "ports": {
        "bus1": 9275,
        "bus2": 9261
      },
      "params": {
        "R": 0.001483169267885387,
        "X": 0.008329798467457294,
        "G": 0.0,
        "B": 0.006673010531812906
      },
      "extension": {
        "length": 5318.378616302491,
        "rating": 244.65315341949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_9262_9263_1",
      "ports": {
        "bus1": 9262,
        "bus2": 9263
      },
      "params": {
        "R": 0.00026345037622377276,
        "X": 0.0010516656329855323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9262_9274_1",
      "ports": {
        "bus1": 9262,
        "bus2": 9274
      },
      "params": {
        "R": 0.000435726426076144,
        "X": 0.0029331808909773827,
        "G": 0.0,
        "B": 0.003207923611626029
      },
      "extension": {
        "length": 2179.8551940765383,
        "rating": 223.44434261322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_9264_9265_1",
      "ports": {
        "bus1": 9264,
        "bus2": 9265
      },
      "params": {
        "R": 0.00023956857330631465,
        "X": 0.0010329328943043947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9264_9273_1",
      "ports": {
        "bus1": 9264,
        "bus2": 9273
      },
      "params": {
        "R": 0.002700736979022622,
        "X": 0.01769358292222023,
        "G": 0.0,
        "B": 0.01254351157695055
      },
      "extension": {
        "length": 10730.773866027832,
        "rating": 248.93083572387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_9264_9277_1",
      "ports": {
        "bus1": 9277,
        "bus2": 9264
      },
      "params": {
        "R": 0.0012134435819461942,
        "X": 0.007345751393586397,
        "G": 0.0,
        "B": 0.005262676626443863
      },
      "extension": {
        "length": 4489.725138244629,
        "rating": 254.7948122024536
      }
    },
    {
      "class": "Branch",
      "id": "branch_9267_9268_1",
      "ports": {
        "bus1": 9267,
        "bus2": 9268
      },
      "params": {
        "R": 0.00024713738821446896,
        "X": 0.0011546238092705607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9267_9270_1",
      "ports": {
        "bus1": 9270,
        "bus2": 9267
      },
      "params": {
        "R": 0.0020795250311493874,
        "X": 0.013514382764697075,
        "G": 0.0,
        "B": 0.007632840890437365
      },
      "extension": {
        "length": 7250.356585876465,
        "rating": 246.22907638549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_9267_9826_1",
      "ports": {
        "bus1": 9267,
        "bus2": 9826
      },
      "params": {
        "R": 0.0010385278146713972,
        "X": 0.006989874877035618,
        "G": 0.0,
        "B": 0.004767858888953924
      },
      "extension": {
        "length": 3909.462847503662,
        "rating": 248.8560914993286
      }
    },
    {
      "class": "Branch",
      "id": "branch_9269_9270_1",
      "ports": {
        "bus1": 9269,
        "bus2": 9270
      },
      "params": {
        "R": 0.0002449851599521935,
        "X": 0.00111582747194916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9271_9272_1",
      "ports": {
        "bus1": 9271,
        "bus2": 9272
      },
      "params": {
        "R": 0.0002466862497385591,
        "X": 0.0010756084229797125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9271_9384_1",
      "ports": {
        "bus1": 9384,
        "bus2": 9271
      },
      "params": {
        "R": 0.0013919699704274535,
        "X": 0.008053021505475044,
        "G": 0.0,
        "B": 0.004932919517159462
      },
      "extension": {
        "length": 4212.401240203858,
        "rating": 286.1520767211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_9271_9511_1",
      "ports": {
        "bus1": 9511,
        "bus2": 9271
      },
      "params": {
        "R": 0.0008862527902238071,
        "X": 0.005266454070806503,
        "G": 0.0,
        "B": 0.007436463143676519
      },
      "extension": {
        "length": 4321.630712493897,
        "rating": 276.70609951019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_9273_9278_1",
      "ports": {
        "bus1": 9278,
        "bus2": 9273
      },
      "params": {
        "R": 0.003568832529708743,
        "X": 0.02001972682774067,
        "G": 0.0,
        "B": 0.008714839816093445
      },
      "extension": {
        "length": 9848.13069506836,
        "rating": 269.0359115600586
      }
    },
    {
      "class": "Branch",
      "id": "branch_9274_9525_1",
      "ports": {
        "bus1": 9274,
        "bus2": 9525
      },
      "params": {
        "R": 0.0016253363573923707,
        "X": 0.010053389705717564,
        "G": 0.0,
        "B": 0.02061123587191105
      },
      "extension": {
        "length": 10718.66283782959,
        "rating": 251.7854928970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_9275_9287_1",
      "ports": {
        "bus1": 9287,
        "bus2": 9275
      },
      "params": {
        "R": 0.002711960580199957,
        "X": 0.016111867502331734,
        "G": 0.0,
        "B": 0.005678898189216852
      },
      "extension": {
        "length": 6864.610131408692,
        "rating": 262.31303215026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_9276_9278_1",
      "ports": {
        "bus1": 9276,
        "bus2": 9278
      },
      "params": {
        "R": 0.002072653966024518,
        "X": 0.01314602792263031,
        "G": 0.0,
        "B": 0.007310478016734123
      },
      "extension": {
        "length": 6731.251457519532,
        "rating": 271.32205963134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_9279_9291_1",
      "ports": {
        "bus1": 9279,
        "bus2": 9291
      },
      "params": {
        "R": 0.0034109109546989202,
        "X": 0.018823733553290367,
        "G": 0.0,
        "B": 0.010549123398959637
      },
      "extension": {
        "length": 10155.969672363282,
        "rating": 240.37184715270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_9280_9281_1",
      "ports": {
        "bus1": 9280,
        "bus2": 9281
      },
      "params": {
        "R": 0.00020590383792296052,
        "X": 0.0010288143530488014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9280_9303_1",
      "ports": {
        "bus1": 9280,
        "bus2": 9303
      },
      "params": {
        "R": 0.003060078015550971,
        "X": 0.01934860087931156,
        "G": 0.0,
        "B": 0.019007911905646324
      },
      "extension": {
        "length": 13182.666182006837,
        "rating": 252.45206356048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_9282_9283_1",
      "ports": {
        "bus1": 9282,
        "bus2": 9283
      },
      "params": {
        "R": 0.0002512423961888999,
        "X": 0.001128976116888225,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9282_9292_1",
      "ports": {
        "bus1": 9282,
        "bus2": 9292
      },
      "params": {
        "R": 0.003339216345921159,
        "X": 0.019755221903324127,
        "G": 0.0,
        "B": 0.007782491855323315
      },
      "extension": {
        "length": 9001.488326660157,
        "rating": 216.09528064727783
      }
    },
    {
      "class": "Branch",
      "id": "branch_9284_9286_1",
      "ports": {
        "bus1": 9284,
        "bus2": 9286
      },
      "params": {
        "R": 0.002531863749027252,
        "X": 0.013286637142300606,
        "G": 0.0,
        "B": 0.01575484126806259
      },
      "extension": {
        "length": 10397.273199279785,
        "rating": 267.7741050720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_9284_9287_1",
      "ports": {
        "bus1": 9284,
        "bus2": 9287
      },
      "params": {
        "R": 0.002029010094702244,
        "X": 0.012464841827750206,
        "G": 0.0,
        "B": 0.020903708413243294
      },
      "extension": {
        "length": 11199.871697937013,
        "rating": 266.42041206359863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9285_9286_1",
      "ports": {
        "bus1": 9285,
        "bus2": 9286
      },
      "params": {
        "R": 0.0002706133818719536,
        "X": 0.0011894574854522943,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9288_9289_1",
      "ports": {
        "bus1": 9289,
        "bus2": 9288
      },
      "params": {
        "R": 0.0039571840316057205,
        "X": 0.11258716881275177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9288_9290_1",
      "ports": {
        "bus1": 9288,
        "bus2": 9290
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9288_9313_1",
      "ports": {
        "bus1": 9288,
        "bus2": 9313
      },
      "params": {
        "R": 0.0028935822192579508,
        "X": 0.01608857326209545,
        "G": 0.0,
        "B": 0.019039222970604897
      },
      "extension": {
        "length": 13503.790301879882,
        "rating": 232.8075408935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_9291_9313_1",
      "ports": {
        "bus1": 9291,
        "bus2": 9313
      },
      "params": {
        "R": 0.0037008177023380995,
        "X": 0.01949653960764408,
        "G": 0.0,
        "B": 0.02215852588415146
      },
      "extension": {
        "length": 15121.16278857422,
        "rating": 218.6293125152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_9294_9295_1",
      "ports": {
        "bus1": 9294,
        "bus2": 9295
      },
      "params": {
        "R": 0.00028429116355255246,
        "X": 0.001132866833359003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9295_9416_1",
      "ports": {
        "bus1": 9416,
        "bus2": 9295
      },
      "params": {
        "R": 0.0008708361419849098,
        "X": 0.005326177924871445,
        "G": 0.0,
        "B": 0.005881013348698616
      },
      "extension": {
        "length": 3818.962034362793,
        "rating": 251.7160415649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_9295_9538_1",
      "ports": {
        "bus1": 9295,
        "bus2": 9538
      },
      "params": {
        "R": 0.000817163847386837,
        "X": 0.00526150269433856,
        "G": 0.0,
        "B": 0.007415358908474445
      },
      "extension": {
        "length": 4262.184841003418,
        "rating": 243.87502670288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_9296_9299_1",
      "ports": {
        "bus1": 9296,
        "bus2": 9299
      },
      "params": {
        "R": 0.004021150059998035,
        "X": 0.12125182896852493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9296_9300_1",
      "ports": {
        "bus1": 9296,
        "bus2": 9300
      },
      "params": {
        "R": 0.00026057803188450634,
        "X": 0.00108517543412745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9296_9301_1",
      "ports": {
        "bus1": 9296,
        "bus2": 9301
      },
      "params": {
        "R": 0.00028701822157017887,
        "X": 0.001058286870829761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9297_9299_1",
      "ports": {
        "bus1": 9297,
        "bus2": 9299
      },
      "params": {
        "R": -0.0010736668482422829,
        "X": -0.032374851405620575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9298_9299_1",
      "ports": {
        "bus1": 9298,
        "bus2": 9299
      },
      "params": {
        "R": 0.018643025308847427,
        "X": 0.5621527433395386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9300_9314_1",
      "ports": {
        "bus1": 9314,
        "bus2": 9300
      },
      "params": {
        "R": 0.007370434235781431,
        "X": 0.04469212889671326,
        "G": 0.0,
        "B": 0.023477183654904366
      },
      "extension": {
        "length": 21344.73179260254,
        "rating": 213.26494216918945
      }
    },
    {
      "class": "Branch",
      "id": "branch_9302_9304_1",
      "ports": {
        "bus1": 9304,
        "bus2": 9302
      },
      "params": {
        "R": 0.001181956846266985,
        "X": 0.006697452627122402,
        "G": 0.0,
        "B": 0.011254350654780865
      },
      "extension": {
        "length": 6476.3519930419925,
        "rating": 242.4762487411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_9302_9314_1",
      "ports": {
        "bus1": 9302,
        "bus2": 9314
      },
      "params": {
        "R": 0.009463147260248661,
        "X": 0.05548327416181564,
        "G": 0.0,
        "B": 0.02719113789498806
      },
      "extension": {
        "length": 25855.85267138672,
        "rating": 237.34583854675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_9304_9936_1",
      "ports": {
        "bus1": 9304,
        "bus2": 9936
      },
      "params": {
        "R": 0.0015236977487802505,
        "X": 0.009182823821902275,
        "G": 0.0,
        "B": 0.0035104963462799788
      },
      "extension": {
        "length": 3756.3372290039065,
        "rating": 255.69465160369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_9305_9306_1",
      "ports": {
        "bus1": 9306,
        "bus2": 9305
      },
      "params": {
        "R": 0.004842730239033699,
        "X": 0.14702655375003815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9305_9307_1",
      "ports": {
        "bus1": 9305,
        "bus2": 9307
      },
      "params": {
        "R": 0.0002592626551631838,
        "X": 0.0011296941665932536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9305_9309_1",
      "ports": {
        "bus1": 9309,
        "bus2": 9305
      },
      "params": {
        "R": 0.0015032428782433271,
        "X": 0.00894300639629364,
        "G": 0.0,
        "B": 0.010661941021680832
      },
      "extension": {
        "length": 6670.054006896973,
        "rating": 255.35807609558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_9308_9309_1",
      "ports": {
        "bus1": 9308,
        "bus2": 9309
      },
      "params": {
        "R": 0.004090391099452972,
        "X": 0.0263073667883873,
        "G": 0.0,
        "B": 0.023000337183475494
      },
      "extension": {
        "length": 17543.21494921875,
        "rating": 261.4863634109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_9309_9310_1",
      "ports": {
        "bus1": 9309,
        "bus2": 9310
      },
      "params": {
        "R": 0.0002476191730238497,
        "X": 0.0010569054866209626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9309_9933_1",
      "ports": {
        "bus1": 9309,
        "bus2": 9933
      },
      "params": {
        "R": 0.007188981398940086,
        "X": 0.0448165163397789,
        "G": 0.0,
        "B": 0.014927574433386326
      },
      "extension": {
        "length": 19370.296542480468,
        "rating": 223.62463474273682
      }
    },
    {
      "class": "Branch",
      "id": "branch_9311_9312_1",
      "ports": {
        "bus1": 9311,
        "bus2": 9312
      },
      "params": {
        "R": 0.0002649323723744601,
        "X": 0.0010866675293073058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9311_9314_1",
      "ports": {
        "bus1": 9311,
        "bus2": 9314
      },
      "params": {
        "R": 0.002825655974447727,
        "X": 0.01340825017541647,
        "G": 0.0,
        "B": 0.02309568040072918
      },
      "extension": {
        "length": 11634.51042388916,
        "rating": 247.63102531433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_9314_9315_1",
      "ports": {
        "bus1": 9314,
        "bus2": 9315
      },
      "params": {
        "R": 0.00021936785196885467,
        "X": 0.0010311249643564224,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9316_9317_1",
      "ports": {
        "bus1": 9316,
        "bus2": 9317
      },
      "params": {
        "R": 0.0021884411107748747,
        "X": 0.012858079746365547,
        "G": 0.0,
        "B": 0.006458124611526728
      },
      "extension": {
        "length": 6789.296449401856,
        "rating": 294.6604251861572
      }
    },
    {
      "class": "Branch",
      "id": "branch_9316_9322_1",
      "ports": {
        "bus1": 9316,
        "bus2": 9322
      },
      "params": {
        "R": 0.0036697520408779383,
        "X": 0.022718438878655434,
        "G": 0.0,
        "B": 0.02135787345468998
      },
      "extension": {
        "length": 15065.06007348633,
        "rating": 290.27512073516846
      }
    },
    {
      "class": "Branch",
      "id": "branch_9318_9319_1",
      "ports": {
        "bus1": 9318,
        "bus2": 9319
      },
      "params": {
        "R": 0.00024063368618953973,
        "X": 0.0010270880302414298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9320_9321_1",
      "ports": {
        "bus1": 9320,
        "bus2": 9321
      },
      "params": {
        "R": 0.0018916146364063025,
        "X": 0.011275814846158028,
        "G": 0.0,
        "B": 0.009266728535294533
      },
      "extension": {
        "length": 6824.239014221192,
        "rating": 339.2421007156372
      }
    },
    {
      "class": "Branch",
      "id": "branch_9321_9324_1",
      "ports": {
        "bus1": 9321,
        "bus2": 9324
      },
      "params": {
        "R": 0.0017835329053923488,
        "X": 0.011203720234334469,
        "G": 0.0,
        "B": 0.024076255038380623
      },
      "extension": {
        "length": 12710.542511535645,
        "rating": 332.3432683944702
      }
    },
    {
      "class": "Branch",
      "id": "branch_9323_9325_1",
      "ports": {
        "bus1": 9323,
        "bus2": 9325
      },
      "params": {
        "R": 0.0005763979279436171,
        "X": 0.003565652295947075,
        "G": 0.0,
        "B": 0.0183410607278347
      },
      "extension": {
        "length": 5555.199788909912,
        "rating": 294.5621728897095
      }
    },
    {
      "class": "Branch",
      "id": "branch_9324_9688_1",
      "ports": {
        "bus1": 9324,
        "bus2": 9688
      },
      "params": {
        "R": 0.0016979797510430217,
        "X": 0.010075208730995655,
        "G": 0.0,
        "B": 0.05670466274023056
      },
      "extension": {
        "length": 18336.795021606446,
        "rating": 327.0636558532715
      }
    },
    {
      "class": "Branch",
      "id": "branch_9326_9327_1",
      "ports": {
        "bus1": 9326,
        "bus2": 9327
      },
      "params": {
        "R": 0.0002759939816314727,
        "X": 0.0010259579867124557,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9326_9328_1",
      "ports": {
        "bus1": 9326,
        "bus2": 9328
      },
      "params": {
        "R": 0.0037421451415866613,
        "X": 0.025979656726121902,
        "G": 0.0,
        "B": 0.024733122438192368
      },
      "extension": {
        "length": 17243.831130249026,
        "rating": 217.56222248077393
      }
    },
    {
      "class": "Branch",
      "id": "branch_9329_9514_1",
      "ports": {
        "bus1": 9329,
        "bus2": 9514
      },
      "params": {
        "R": 0.0034014678094536066,
        "X": 0.01928127370774746,
        "G": 0.0,
        "B": 0.012094514444470406
      },
      "extension": {
        "length": 10769.959357910157,
        "rating": 237.6835823059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_9329_9799_1",
      "ports": {
        "bus1": 9799,
        "bus2": 9329
      },
      "params": {
        "R": 0.0016424666391685605,
        "X": 0.010462858714163303,
        "G": 0.0,
        "B": 0.01649828813970089
      },
      "extension": {
        "length": 8764.427726806642,
        "rating": 257.51030445098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_9330_9486_1",
      "ports": {
        "bus1": 9486,
        "bus2": 9330
      },
      "params": {
        "R": 0.005378836300224066,
        "X": 0.031264036893844604,
        "G": 0.0,
        "B": 0.022607389837503433
      },
      "extension": {
        "length": 18887.684884277343,
        "rating": 228.4496307373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_9331_9332_1",
      "ports": {
        "bus1": 9332,
        "bus2": 9331
      },
      "params": {
        "R": 0.0017592546064406633,
        "X": 0.00924435444176197,
        "G": 0.0,
        "B": 0.0070931739173829556
      },
      "extension": {
        "length": 5401.663614074707,
        "rating": 270.4941749572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_9331_9338_1",
      "ports": {
        "bus1": 9331,
        "bus2": 9338
      },
      "params": {
        "R": 0.0016671004705131054,
        "X": 0.011160074733197689,
        "G": 0.0,
        "B": 0.014135148376226425
      },
      "extension": {
        "length": 9135.705715576172,
        "rating": 274.3457794189453
      }
    },
    {
      "class": "Branch",
      "id": "branch_9332_9333_1",
      "ports": {
        "bus1": 9332,
        "bus2": 9333
      },
      "params": {
        "R": 0.0002724810619838536,
        "X": 0.0011670083040371537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9335_9337_1",
      "ports": {
        "bus1": 9335,
        "bus2": 9337
      },
      "params": {
        "R": 0.01057565025985241,
        "X": 0.05498117581009865,
        "G": 0.0,
        "B": 0.027010271325707436
      },
      "extension": {
        "length": 26190.028645751954,
        "rating": 282.08680152893066
      }
    },
    {
      "class": "Branch",
      "id": "branch_9335_9339_1",
      "ports": {
        "bus1": 9339,
        "bus2": 9335
      },
      "params": {
        "R": 0.002463537734001875,
        "X": 0.01690278947353363,
        "G": 0.0,
        "B": 0.01911306194961071
      },
      "extension": {
        "length": 13915.592886840821,
        "rating": 261.6089344024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_9335_10025_1",
      "ports": {
        "bus1": 10025,
        "bus2": 9335
      },
      "params": {
        "R": 0.0015585115179419518,
        "X": 0.008885414339601994,
        "G": 0.0,
        "B": 0.010271336883306503
      },
      "extension": {
        "length": 6815.346440734864,
        "rating": 294.4957733154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_9336_9337_1",
      "ports": {
        "bus1": 9336,
        "bus2": 9337
      },
      "params": {
        "R": 0.000271215831162408,
        "X": 0.0010120790684595704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9338_9799_1",
      "ports": {
        "bus1": 9338,
        "bus2": 9799
      },
      "params": {
        "R": 0.003019510768353939,
        "X": 0.017645366489887238,
        "G": 0.0,
        "B": 0.019904207438230515
      },
      "extension": {
        "length": 12925.66712475586,
        "rating": 282.226037979126
      }
    },
    {
      "class": "Branch",
      "id": "branch_9340_9341_1",
      "ports": {
        "bus1": 9340,
        "bus2": 9341
      },
      "params": {
        "R": 0.00027662800857797265,
        "X": 0.0011028326116502285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9341_9638_1",
      "ports": {
        "bus1": 9638,
        "bus2": 9341
      },
      "params": {
        "R": 0.000805413059424609,
        "X": 0.004850124940276146,
        "G": 0.0,
        "B": 0.004590962082147598
      },
      "extension": {
        "length": 2966.102231506348,
        "rating": 264.5047903060913
      }
    },
    {
      "class": "Branch",
      "id": "branch_9341_10025_1",
      "ports": {
        "bus1": 9341,
        "bus2": 10025
      },
      "params": {
        "R": 0.00015538846491836011,
        "X": 0.0009921423625200987,
        "G": 0.0,
        "B": 0.0017158633563667536
      },
      "extension": {
        "length": 956.8808692245484,
        "rating": 258.3118677139282
      }
    },
    {
      "class": "Branch",
      "id": "branch_9342_9343_1",
      "ports": {
        "bus1": 9342,
        "bus2": 9343
      },
      "params": {
        "R": 0.00020866619888693094,
        "X": 0.0010890127159655094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9343_9344_1",
      "ports": {
        "bus1": 9343,
        "bus2": 9344
      },
      "params": {
        "R": 0.0027076529804617167,
        "X": 0.018004637211561203,
        "G": 0.0,
        "B": 0.021249474957585335
      },
      "extension": {
        "length": 13834.810747924805,
        "rating": 237.2537136077881
      }
    },
    {
      "class": "Branch",
      "id": "branch_9343_9347_1",
      "ports": {
        "bus1": 9347,
        "bus2": 9343
      },
      "params": {
        "R": 0.003163054818287492,
        "X": 0.019178565591573715,
        "G": 0.0,
        "B": 0.009564760141074657
      },
      "extension": {
        "length": 10028.734043334962,
        "rating": 244.0361738204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_9344_9345_1",
      "ports": {
        "bus1": 9344,
        "bus2": 9345
      },
      "params": {
        "R": 0.00028782730805687606,
        "X": 0.001190113602206111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9346_9347_1",
      "ports": {
        "bus1": 9346,
        "bus2": 9347
      },
      "params": {
        "R": 0.0009836516110226512,
        "X": 0.006224087439477444,
        "G": 0.0,
        "B": 0.016295749694108963
      },
      "extension": {
        "length": 6744.324799072266,
        "rating": 276.0639190673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_9346_9348_1",
      "ports": {
        "bus1": 9348,
        "bus2": 9346
      },
      "params": {
        "R": 0.0020209504291415215,
        "X": 0.00950403418391943,
        "G": 0.0,
        "B": 0.014499288983643055
      },
      "extension": {
        "length": 7492.763626831055,
        "rating": 284.25254821777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_9348_9386_1",
      "ports": {
        "bus1": 9386,
        "bus2": 9348
      },
      "params": {
        "R": 0.0011269684182479978,
        "X": 0.007556555792689323,
        "G": 0.0,
        "B": 0.004263230599462986
      },
      "extension": {
        "length": 4262.215920501709,
        "rating": 294.06025409698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_9349_9350_1",
      "ports": {
        "bus1": 9349,
        "bus2": 9350
      },
      "params": {
        "R": 0.0002020217216340825,
        "X": 0.001075406209565699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9350_9977_1",
      "ports": {
        "bus1": 9350,
        "bus2": 9977
      },
      "params": {
        "R": 0.0017847763374447823,
        "X": 0.009606333449482918,
        "G": 0.0,
        "B": 0.008747379295527935
      },
      "extension": {
        "length": 7041.610560058594,
        "rating": 276.8640995025635
      }
    },
    {
      "class": "Branch",
      "id": "branch_9350_10144_1",
      "ports": {
        "bus1": 10144,
        "bus2": 9350
      },
      "params": {
        "R": 0.0025277442764490843,
        "X": 0.017138199880719185,
        "G": 0.0,
        "B": 0.02473573200404644
      },
      "extension": {
        "length": 15450.818806274414,
        "rating": 276.35443210601807
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9352_1",
      "ports": {
        "bus1": 9352,
        "bus2": 9351
      },
      "params": {
        "R": 0.00021999591263011098,
        "X": 0.01595335640013218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9353_1",
      "ports": {
        "bus1": 9351,
        "bus2": 9353
      },
      "params": {
        "R": 0.0003100663598161191,
        "X": 0.020300719887018204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9354_1",
      "ports": {
        "bus1": 9351,
        "bus2": 9354
      },
      "params": {
        "R": 0.000140157004352659,
        "X": 0.011425594799220562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9355_1",
      "ports": {
        "bus1": 9351,
        "bus2": 9355
      },
      "params": {
        "R": 0.00019078563491348177,
        "X": 0.013377705588936806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9356_1",
      "ports": {
        "bus1": 9351,
        "bus2": 9356
      },
      "params": {
        "R": 0.0002922910207416862,
        "X": 0.020721416920423508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9357_1",
      "ports": {
        "bus1": 9351,
        "bus2": 9357
      },
      "params": {
        "R": 6.992650014581159e-05,
        "X": 0.0057531059719622135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9358_1",
      "ports": {
        "bus1": 9351,
        "bus2": 9358
      },
      "params": {
        "R": 0.0002650485548656434,
        "X": 0.017234858125448227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9359_1",
      "ports": {
        "bus1": 9351,
        "bus2": 9359
      },
      "params": {
        "R": 0.00022553707822225988,
        "X": 0.0010476885363459587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9351_9360_1",
      "ports": {
        "bus1": 9351,
        "bus2": 9360
      },
      "params": {
        "R": 0.000295533100143075,
        "X": 0.0011598537676036358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9352_9739_1",
      "ports": {
        "bus1": 9352,
        "bus2": 9739
      },
      "params": {
        "R": 0.0014098517131060362,
        "X": 0.008348576724529266,
        "G": 0.0,
        "B": 0.002888151677325368
      },
      "extension": {
        "length": 3776.1905055541993,
        "rating": 302.29499340057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_9359_9431_1",
      "ports": {
        "bus1": 9359,
        "bus2": 9431
      },
      "params": {
        "R": 0.0003989950055256486,
        "X": 0.008253754116594791,
        "G": 0.0,
        "B": 1.146724820137024
      },
      "extension": {
        "length": 70555.2005522461,
        "rating": 3165.9610748291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_9359_9561_1",
      "ports": {
        "bus1": 9359,
        "bus2": 9561
      },
      "params": {
        "R": 6.852389924461022e-05,
        "X": 0.0011115248780697584,
        "G": 0.0,
        "B": 0.12004896998405455
      },
      "extension": {
        "length": 8595.075156921386,
        "rating": 3095.9518432617188
      }
    },
    {
      "class": "Branch",
      "id": "branch_9361_9362_1",
      "ports": {
        "bus1": 9361,
        "bus2": 9362
      },
      "params": {
        "R": 0.0002007617149502039,
        "X": 0.0010692087234929204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9362_9734_1",
      "ports": {
        "bus1": 9734,
        "bus2": 9362
      },
      "params": {
        "R": 0.001980072818696499,
        "X": 0.013728305697441101,
        "G": 0.0,
        "B": 0.009143134579062462
      },
      "extension": {
        "length": 8091.023249267579,
        "rating": 278.32353115081787
      }
    },
    {
      "class": "Branch",
      "id": "branch_9362_9927_1",
      "ports": {
        "bus1": 9927,
        "bus2": 9362
      },
      "params": {
        "R": 0.0006275229970924556,
        "X": 0.003680351423099637,
        "G": 0.0,
        "B": 0.011941894888877869
      },
      "extension": {
        "length": 4458.68400970459,
        "rating": 276.78279876708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_9363_9364_1",
      "ports": {
        "bus1": 9363,
        "bus2": 9364
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9364_9679_1",
      "ports": {
        "bus1": 9679,
        "bus2": 9364
      },
      "params": {
        "R": 0.002376048592850566,
        "X": 0.01308425236493349,
        "G": 0.0,
        "B": 0.007262101862579584
      },
      "extension": {
        "length": 7535.825998352051,
        "rating": 265.2569532394409
      }
    },
    {
      "class": "Branch",
      "id": "branch_9365_9366_1",
      "ports": {
        "bus1": 9365,
        "bus2": 9366
      },
      "params": {
        "R": 0.004902179818600416,
        "X": 0.12919281423091888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9365_9367_1",
      "ports": {
        "bus1": 9365,
        "bus2": 9367
      },
      "params": {
        "R": 0.00026185752358287573,
        "X": 0.0011385228717699647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9367_9447_1",
      "ports": {
        "bus1": 9447,
        "bus2": 9367
      },
      "params": {
        "R": 0.0005788457929156721,
        "X": 0.0036550690419971943,
        "G": 0.0,
        "B": 0.0075397309847176075
      },
      "extension": {
        "length": 3631.5584151306152,
        "rating": 202.03378200531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_9367_9666_1",
      "ports": {
        "bus1": 9367,
        "bus2": 9666
      },
      "params": {
        "R": 0.004510669969022274,
        "X": 0.02629517763853073,
        "G": 0.0,
        "B": 0.014274868182837963
      },
      "extension": {
        "length": 13257.496405151367,
        "rating": 207.17339515686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_9368_9369_1",
      "ports": {
        "bus1": 9368,
        "bus2": 9369
      },
      "params": {
        "R": 0.0018569796811789274,
        "X": 0.04515121877193451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 174.08124232292175,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9368_9370_1",
      "ports": {
        "bus1": 9368,
        "bus2": 9370
      },
      "params": {
        "R": 0.0010891335550695658,
        "X": 0.03420628607273102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 174.08124232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9368_9371_1",
      "ports": {
        "bus1": 9368,
        "bus2": 9371
      },
      "params": {
        "R": 0.0017371327849105,
        "X": 0.05462227389216423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 174.08124232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9368_9372_1",
      "ports": {
        "bus1": 9368,
        "bus2": 9372
      },
      "params": {
        "R": 0.00023164841695688665,
        "X": 0.0010126439156010747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9368_9373_1",
      "ports": {
        "bus1": 9368,
        "bus2": 9373
      },
      "params": {
        "R": 0.0002000177773879841,
        "X": 0.0011075674556195736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9372_10115_1",
      "ports": {
        "bus1": 9372,
        "bus2": 10115
      },
      "params": {
        "R": 0.0006609285483136773,
        "X": 0.004227893892675638,
        "G": 0.0,
        "B": 0.002135274466127157
      },
      "extension": {
        "length": 2277.7112966308596,
        "rating": 298.0112552642822
      }
    },
    {
      "class": "Branch",
      "id": "branch_9374_9377_1",
      "ports": {
        "bus1": 9374,
        "bus2": 9377
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0014457181096076965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9374_9380_1",
      "ports": {
        "bus1": 9374,
        "bus2": 9380
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0015304535627365112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9374_9381_1",
      "ports": {
        "bus1": 9374,
        "bus2": 9381
      },
      "params": {
        "R": 0.00020827248226851225,
        "X": 0.0010135783813893795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9374_9382_1",
      "ports": {
        "bus1": 9374,
        "bus2": 9382
      },
      "params": {
        "R": 0.00026250904193148017,
        "X": 0.0010427379747852683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9375_9377_1",
      "ports": {
        "bus1": 9375,
        "bus2": 9377
      },
      "params": {
        "R": 0.00387416104786098,
        "X": 0.11960886418819427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9376_9377_1",
      "ports": {
        "bus1": 9376,
        "bus2": 9377
      },
      "params": {
        "R": 0.00387416104786098,
        "X": 0.11960886418819427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9378_9380_1",
      "ports": {
        "bus1": 9378,
        "bus2": 9380
      },
      "params": {
        "R": 0.0031421214807778597,
        "X": 0.1190003827214241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9379_9380_1",
      "ports": {
        "bus1": 9379,
        "bus2": 9380
      },
      "params": {
        "R": 0.0031421214807778597,
        "X": 0.1190003827214241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9383_9384_1",
      "ports": {
        "bus1": 9383,
        "bus2": 9384
      },
      "params": {
        "R": 0.00020811673311982304,
        "X": 0.0010377585422247648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9385_9386_1",
      "ports": {
        "bus1": 9386,
        "bus2": 9385
      },
      "params": {
        "R": 0.0002386724518146366,
        "X": 0.01864524371922016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9385_9387_1",
      "ports": {
        "bus1": 9385,
        "bus2": 9387
      },
      "params": {
        "R": 0.00025471742264926434,
        "X": 0.020854560658335686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9385_9388_1",
      "ports": {
        "bus1": 9385,
        "bus2": 9388
      },
      "params": {
        "R": 0.0002173486864194274,
        "X": 0.0011649371590465307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9385_9389_1",
      "ports": {
        "bus1": 9385,
        "bus2": 9389
      },
      "params": {
        "R": 0.0002588084025774151,
        "X": 0.0010146659333258867,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9390_9391_1",
      "ports": {
        "bus1": 9390,
        "bus2": 9391
      },
      "params": {
        "R": 0.0002594774414319545,
        "X": 0.001029148232191801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9391_10153_1",
      "ports": {
        "bus1": 9391,
        "bus2": 10153
      },
      "params": {
        "R": 0.001442250912077725,
        "X": 0.009223808534443378,
        "G": 0.0,
        "B": 0.004299876745790243
      },
      "extension": {
        "length": 4530.63611782837,
        "rating": 251.776123046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_9392_9393_1",
      "ports": {
        "bus1": 9392,
        "bus2": 9393
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9394_9395_1",
      "ports": {
        "bus1": 9394,
        "bus2": 9395
      },
      "params": {
        "R": 0.00028768330230377614,
        "X": 0.0010869740508496761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9395_9465_1",
      "ports": {
        "bus1": 9465,
        "bus2": 9395
      },
      "params": {
        "R": 0.0013052065623924136,
        "X": 0.008570481091737747,
        "G": 0.0,
        "B": 0.010350316762924193
      },
      "extension": {
        "length": 6789.100763671875,
        "rating": 231.05103969573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_9395_10144_1",
      "ports": {
        "bus1": 9395,
        "bus2": 10144
      },
      "params": {
        "R": 0.0014399498468264937,
        "X": 0.011817269027233124,
        "G": 0.0,
        "B": 0.011232772842049599
      },
      "extension": {
        "length": 7694.957633972168,
        "rating": 234.01780128479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_9396_9397_1",
      "ports": {
        "bus1": 9396,
        "bus2": 9397
      },
      "params": {
        "R": 0.0002469975734129548,
        "X": 0.001023417804390192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9398_9399_1",
      "ports": {
        "bus1": 9398,
        "bus2": 9399
      },
      "params": {
        "R": 0.00025748906773515046,
        "X": 0.0011216580169275403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9399_9472_1",
      "ports": {
        "bus1": 9399,
        "bus2": 9472
      },
      "params": {
        "R": 0.001386642106808722,
        "X": 0.009731335565447807,
        "G": 0.0,
        "B": 0.00860399566590786
      },
      "extension": {
        "length": 6600.654638305664,
        "rating": 337.08081245422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_9399_9557_1",
      "ports": {
        "bus1": 9557,
        "bus2": 9399
      },
      "params": {
        "R": 0.0012520382879301906,
        "X": 0.007387236692011356,
        "G": 0.0,
        "B": 0.0038260607980191708
      },
      "extension": {
        "length": 4137.190005432129,
        "rating": 358.97014141082764
      }
    },
    {
      "class": "Branch",
      "id": "branch_9399_9557_2",
      "ports": {
        "bus1": 9557,
        "bus2": 9399
      },
      "params": {
        "R": 0.0012520382879301906,
        "X": 0.007387236692011356,
        "G": 0.0,
        "B": 0.0038260607980191708
      },
      "extension": {
        "length": 4137.190005432129,
        "rating": 358.97014141082764
      }
    },
    {
      "class": "Branch",
      "id": "branch_9400_9401_1",
      "ports": {
        "bus1": 9400,
        "bus2": 9401
      },
      "params": {
        "R": 0.0031413135584443808,
        "X": 0.11499376595020294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9400_9402_1",
      "ports": {
        "bus1": 9400,
        "bus2": 9402
      },
      "params": {
        "R": 0.00497100967913866,
        "X": 0.19596150517463684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9400_9403_1",
      "ports": {
        "bus1": 9400,
        "bus2": 9403
      },
      "params": {
        "R": 0.0067054592072963715,
        "X": 0.2283524125814438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9400_9404_1",
      "ports": {
        "bus1": 9400,
        "bus2": 9404
      },
      "params": {
        "R": 0.0002640176098793745,
        "X": 0.001159472274594009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9400_9405_1",
      "ports": {
        "bus1": 9400,
        "bus2": 9405
      },
      "params": {
        "R": 0.00021485055913217366,
        "X": 0.0010714061791077256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9406_9407_1",
      "ports": {
        "bus1": 9406,
        "bus2": 9407
      },
      "params": {
        "R": 0.003956547938287258,
        "X": 0.1097220852971077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_9406_9408_1",
      "ports": {
        "bus1": 9406,
        "bus2": 9408
      },
      "params": {
        "R": 0.017974436283111572,
        "X": 0.5076963901519775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_9406_9409_1",
      "ports": {
        "bus1": 9406,
        "bus2": 9409
      },
      "params": {
        "R": 0.3194182515144348,
        "X": 9.034354209899902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9406_9410_1",
      "ports": {
        "bus1": 9406,
        "bus2": 9410
      },
      "params": {
        "R": 0.00029957995866425335,
        "X": 0.001142145018093288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9406_9411_1",
      "ports": {
        "bus1": 9406,
        "bus2": 9411
      },
      "params": {
        "R": 0.00023404532112181187,
        "X": 0.0011353519512340426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9412_9413_1",
      "ports": {
        "bus1": 9412,
        "bus2": 9413
      },
      "params": {
        "R": 0.0052320933900773525,
        "X": 0.15123510360717773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9412_9414_1",
      "ports": {
        "bus1": 9412,
        "bus2": 9414
      },
      "params": {
        "R": 0.000297229562420398,
        "X": 0.0010567690478637815,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9415_9416_1",
      "ports": {
        "bus1": 9415,
        "bus2": 9416
      },
      "params": {
        "R": 0.0002979445271193981,
        "X": 0.0011517571983858943,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9416_9933_1",
      "ports": {
        "bus1": 9416,
        "bus2": 9933
      },
      "params": {
        "R": 0.0008171959780156612,
        "X": 0.005205829162150621,
        "G": 0.0,
        "B": 0.004670923575758934
      },
      "extension": {
        "length": 3364.055638549805,
        "rating": 233.6733341217041
      }
    },
    {
      "class": "Branch",
      "id": "branch_9417_9420_1",
      "ports": {
        "bus1": 9417,
        "bus2": 9420
      },
      "params": {
        "R": 0.00020949231111444533,
        "X": 0.014265462756156921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9417_9421_1",
      "ports": {
        "bus1": 9417,
        "bus2": 9421
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9417_9422_1",
      "ports": {
        "bus1": 9417,
        "bus2": 9422
      },
      "params": {
        "R": 0.00021659675985574722,
        "X": 0.0010714416857808828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9418_9420_1",
      "ports": {
        "bus1": 9418,
        "bus2": 9420
      },
      "params": {
        "R": 3.774467040784657e-05,
        "X": 0.002570241689682007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9419_9420_1",
      "ports": {
        "bus1": 9419,
        "bus2": 9420
      },
      "params": {
        "R": 0.0011533782817423344,
        "X": 0.07853975892066956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9422_9745_1",
      "ports": {
        "bus1": 9422,
        "bus2": 9745
      },
      "params": {
        "R": 0.00024568193475715816,
        "X": 0.004368385765701532,
        "G": 0.0,
        "B": 0.3414993286132813
      },
      "extension": {
        "length": 27405.570078369143,
        "rating": 2696.8509674072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_9423_9424_1",
      "ports": {
        "bus1": 9423,
        "bus2": 9424
      },
      "params": {
        "R": 0.005125350784510374,
        "X": 0.16526438295841217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9423_9425_1",
      "ports": {
        "bus1": 9423,
        "bus2": 9425
      },
      "params": {
        "R": 0.00832083635032177,
        "X": 0.2606232762336731,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9423_9426_1",
      "ports": {
        "bus1": 9423,
        "bus2": 9426
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011066911974921823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9423_9427_1",
      "ports": {
        "bus1": 9423,
        "bus2": 9427
      },
      "params": {
        "R": 0.00029242917662486434,
        "X": 0.0010461949277669191,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9428_9429_1",
      "ports": {
        "bus1": 9429,
        "bus2": 9428
      },
      "params": {
        "R": 0.0002440732205286622,
        "X": 0.015595517121255398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9428_9430_1",
      "ports": {
        "bus1": 9428,
        "bus2": 9430
      },
      "params": {
        "R": 0.00023024871188681573,
        "X": 0.0011983748991042376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9428_9431_1",
      "ports": {
        "bus1": 9428,
        "bus2": 9431
      },
      "params": {
        "R": 0.00021545977506320924,
        "X": 0.0011796833714470267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9432_9435_1",
      "ports": {
        "bus1": 9432,
        "bus2": 9435
      },
      "params": {
        "R": 0.00013249274343252182,
        "X": 0.00414314866065979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9432_9436_1",
      "ports": {
        "bus1": 9432,
        "bus2": 9436
      },
      "params": {
        "R": 0.004534343257546425,
        "X": 0.13315925002098083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9432_9437_1",
      "ports": {
        "bus1": 9432,
        "bus2": 9437
      },
      "params": {
        "R": 0.7474656701087952,
        "X": 23.66773796081543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9432_9438_1",
      "ports": {
        "bus1": 9432,
        "bus2": 9438
      },
      "params": {
        "R": 0.00023627847258467227,
        "X": 0.0010287719778716564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9432_9439_1",
      "ports": {
        "bus1": 9432,
        "bus2": 9439
      },
      "params": {
        "R": 0.00025995238684117794,
        "X": 0.001006060978397727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9433_9435_1",
      "ports": {
        "bus1": 9433,
        "bus2": 9435
      },
      "params": {
        "R": 0.009430399164557457,
        "X": 0.2948971092700958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9434_9435_1",
      "ports": {
        "bus1": 9434,
        "bus2": 9435
      },
      "params": {
        "R": 0.009430399164557457,
        "X": 0.2948971092700958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9438_9959_1",
      "ports": {
        "bus1": 9959,
        "bus2": 9438
      },
      "params": {
        "R": 0.001771709998138249,
        "X": 0.009451476857066154,
        "G": 0.0,
        "B": 0.00822389405220747
      },
      "extension": {
        "length": 6582.173464050293,
        "rating": 309.1427803039551
      }
    },
    {
      "class": "Branch",
      "id": "branch_9440_9443_1",
      "ports": {
        "bus1": 9440,
        "bus2": 9443
      },
      "params": {
        "R": -0.0007088775746524334,
        "X": -0.023559778928756714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9440_9446_1",
      "ports": {
        "bus1": 9440,
        "bus2": 9446
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0019458606839179993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9440_9447_1",
      "ports": {
        "bus1": 9440,
        "bus2": 9447
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9440_9448_1",
      "ports": {
        "bus1": 9440,
        "bus2": 9448
      },
      "params": {
        "R": 0.0002773911110125482,
        "X": 0.0011262486223131418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9441_9443_1",
      "ports": {
        "bus1": 9441,
        "bus2": 9443
      },
      "params": {
        "R": 0.008415592834353447,
        "X": 0.2796950042247772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9442_9443_1",
      "ports": {
        "bus1": 9442,
        "bus2": 9443
      },
      "params": {
        "R": 0.008415592834353447,
        "X": 0.2796950042247772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9444_9446_1",
      "ports": {
        "bus1": 9444,
        "bus2": 9446
      },
      "params": {
        "R": 0.003288546809926629,
        "X": 0.10408060997724533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9445_9446_1",
      "ports": {
        "bus1": 9445,
        "bus2": 9446
      },
      "params": {
        "R": 0.003288546809926629,
        "X": 0.10408060997724533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9449_9450_1",
      "ports": {
        "bus1": 9449,
        "bus2": 9450
      },
      "params": {
        "R": 0.00025319179985672235,
        "X": 0.0010876581072807312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9451_9452_1",
      "ports": {
        "bus1": 9451,
        "bus2": 9452
      },
      "params": {
        "R": 0.0002819542132783681,
        "X": 0.001036362606100738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9452_10048_1",
      "ports": {
        "bus1": 10048,
        "bus2": 9452
      },
      "params": {
        "R": 0.0003303027187939733,
        "X": 0.0017167465994134545,
        "G": 0.0,
        "B": 0.0009396321256645024
      },
      "extension": {
        "length": 927.6527114181519,
        "rating": 258.7707281112671
      }
    },
    {
      "class": "Branch",
      "id": "branch_9453_9454_1",
      "ports": {
        "bus1": 9453,
        "bus2": 9454
      },
      "params": {
        "R": 0.003001970937475562,
        "X": 0.09433381259441376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9453_9455_1",
      "ports": {
        "bus1": 9453,
        "bus2": 9455
      },
      "params": {
        "R": 0.00022242956038098782,
        "X": 0.0011664991034194827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9455_9979_1",
      "ports": {
        "bus1": 9455,
        "bus2": 9979
      },
      "params": {
        "R": 0.0021787455771118402,
        "X": 0.011762084439396858,
        "G": 0.0,
        "B": 0.006498088128864765
      },
      "extension": {
        "length": 6258.347730010986,
        "rating": 248.6480712890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_9456_9457_1",
      "ports": {
        "bus1": 9456,
        "bus2": 9457
      },
      "params": {
        "R": 0.00021928313071839511,
        "X": 0.0010536877671256661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9458_9459_1",
      "ports": {
        "bus1": 9458,
        "bus2": 9459
      },
      "params": {
        "R": 0.009940055198967457,
        "X": 0.3553599715232849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9458_9460_1",
      "ports": {
        "bus1": 9458,
        "bus2": 9460
      },
      "params": {
        "R": 0.014130414463579655,
        "X": 0.5100319385528564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9458_9461_1",
      "ports": {
        "bus1": 9458,
        "bus2": 9461
      },
      "params": {
        "R": 0.025279048830270767,
        "X": 0.6125941872596741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9458_9462_1",
      "ports": {
        "bus1": 9458,
        "bus2": 9462
      },
      "params": {
        "R": 0.00020394455350469798,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9458_9463_1",
      "ports": {
        "bus1": 9458,
        "bus2": 9463
      },
      "params": {
        "R": 0.00021005318558309227,
        "X": 0.001152109238319099,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9464_9465_1",
      "ports": {
        "bus1": 9465,
        "bus2": 9464
      },
      "params": {
        "R": 0.00011856025957968086,
        "X": 0.009339467622339725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
