    {
      "class": "Branch",
      "id": "branch_9464_9466_1",
      "ports": {
        "bus1": 9464,
        "bus2": 9466
      },
      "params": {
        "R": 0.0002263000642415136,
        "X": 0.0011129985796287656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9464_9467_1",
      "ports": {
        "bus1": 9464,
        "bus2": 9467
      },
      "params": {
        "R": 0.00028431799728423357,
        "X": 0.0010282979346811771,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9466_9789_1",
      "ports": {
        "bus1": 9789,
        "bus2": 9466
      },
      "params": {
        "R": 0.0005052947090007365,
        "X": 0.007446532603353262,
        "G": 0.0,
        "B": 0.7009387612342834
      },
      "extension": {
        "length": 54306.138981445314,
        "rating": 2814.8359298706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_9466_10110_1",
      "ports": {
        "bus1": 10110,
        "bus2": 9466
      },
      "params": {
        "R": 0.0004625438596121967,
        "X": 0.007021872326731682,
        "G": 0.0,
        "B": 0.5861157178878784
      },
      "extension": {
        "length": 47531.22274731445,
        "rating": 2291.801643371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_9468_9469_1",
      "ports": {
        "bus1": 9468,
        "bus2": 9469
      },
      "params": {
        "R": 0.004255520645529032,
        "X": 0.1203792542219162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9468_9470_1",
      "ports": {
        "bus1": 9468,
        "bus2": 9470
      },
      "params": {
        "R": 0.0024040108546614647,
        "X": 0.08102115988731384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9468_9471_1",
      "ports": {
        "bus1": 9468,
        "bus2": 9471
      },
      "params": {
        "R": 0.007167462725192308,
        "X": 0.22770822048187256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9468_9472_1",
      "ports": {
        "bus1": 9468,
        "bus2": 9472
      },
      "params": {
        "R": 0.0002579741121735424,
        "X": 0.0010075742611661553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9468_9473_1",
      "ports": {
        "bus1": 9468,
        "bus2": 9473
      },
      "params": {
        "R": 0.00022152809833642095,
        "X": 0.0011829209979623556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9474_9475_1",
      "ports": {
        "bus1": 9474,
        "bus2": 9475
      },
      "params": {
        "R": 0.00026881927624344826,
        "X": 0.001087945420295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9475_10048_1",
      "ports": {
        "bus1": 9475,
        "bus2": 10048
      },
      "params": {
        "R": 0.001473863609135151,
        "X": 0.00964358914643526,
        "G": 0.0,
        "B": 0.010944775305688381
      },
      "extension": {
        "length": 6977.562236938476,
        "rating": 258.7630033493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_9476_9477_1",
      "ports": {
        "bus1": 9477,
        "bus2": 9476
      },
      "params": {
        "R": 0.00021148240193724632,
        "X": 0.012155706062912941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9476_9478_1",
      "ports": {
        "bus1": 9476,
        "bus2": 9478
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9476_9479_1",
      "ports": {
        "bus1": 9476,
        "bus2": 9479
      },
      "params": {
        "R": 0.00029903612448833883,
        "X": 0.0011855163611471653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9478_10042_1",
      "ports": {
        "bus1": 9478,
        "bus2": 10042
      },
      "params": {
        "R": 0.0005508629838004708,
        "X": 0.010281572118401527,
        "G": 0.0,
        "B": 0.8034393787384032
      },
      "extension": {
        "length": 67208.7197944336,
        "rating": 2474.12166595459
      }
    },
    {
      "class": "Branch",
      "id": "branch_9480_9481_1",
      "ports": {
        "bus1": 9480,
        "bus2": 9481
      },
      "params": {
        "R": 0.00020865298574790359,
        "X": 0.0010926576796919107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9482_9483_1",
      "ports": {
        "bus1": 9482,
        "bus2": 9483
      },
      "params": {
        "R": 0.00354257645085454,
        "X": 0.15678754448890686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9482_9484_1",
      "ports": {
        "bus1": 9482,
        "bus2": 9484
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9485_9486_1",
      "ports": {
        "bus1": 9485,
        "bus2": 9486
      },
      "params": {
        "R": 0.00025787652703002095,
        "X": 0.0011032701004296541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9487_9490_1",
      "ports": {
        "bus1": 9487,
        "bus2": 9490
      },
      "params": {
        "R": 0.00023604134912602603,
        "X": 0.015773367136716843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9487_9491_1",
      "ports": {
        "bus1": 9487,
        "bus2": 9491
      },
      "params": {
        "R": 0.00021739405929110944,
        "X": 0.015722425654530525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9487_9492_1",
      "ports": {
        "bus1": 9487,
        "bus2": 9492
      },
      "params": {
        "R": 0.00021460703283082694,
        "X": 0.0010869171237573028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9487_9493_1",
      "ports": {
        "bus1": 9487,
        "bus2": 9493
      },
      "params": {
        "R": 0.0002188650832977146,
        "X": 0.001124081201851368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9488_9490_1",
      "ports": {
        "bus1": 9488,
        "bus2": 9490
      },
      "params": {
        "R": -9.13415351533331e-05,
        "X": -0.006103861145675182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9489_9490_1",
      "ports": {
        "bus1": 9489,
        "bus2": 9490
      },
      "params": {
        "R": 0.0008536554523743689,
        "X": 0.05704518035054207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9492_9518_1",
      "ports": {
        "bus1": 9492,
        "bus2": 9518
      },
      "params": {
        "R": 0.00021084173931740224,
        "X": 0.0036913540679961443,
        "G": 0.0,
        "B": 0.30682680010795593
      },
      "extension": {
        "length": 24926.503537353517,
        "rating": 1947.3785400390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_9494_9495_1",
      "ports": {
        "bus1": 9494,
        "bus2": 9495
      },
      "params": {
        "R": 0.006848889868706465,
        "X": 0.17600539326667786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9494_9496_1",
      "ports": {
        "bus1": 9494,
        "bus2": 9496
      },
      "params": {
        "R": 0.00023339453036896884,
        "X": 0.0011484455317258835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9497_9498_1",
      "ports": {
        "bus1": 9497,
        "bus2": 9498
      },
      "params": {
        "R": 0.0002338455815333873,
        "X": 0.0011062516132369637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9498_9578_1",
      "ports": {
        "bus1": 9578,
        "bus2": 9498
      },
      "params": {
        "R": 0.00152642372995615,
        "X": 0.00988086685538292,
        "G": 0.0,
        "B": 0.004623432643711567
      },
      "extension": {
        "length": 4883.688858581543,
        "rating": 242.38252639770508
      }
    },
    {
      "class": "Branch",
      "id": "branch_9498_9977_1",
      "ports": {
        "bus1": 9498,
        "bus2": 9977
      },
      "params": {
        "R": 0.0012326516443863511,
        "X": 0.006996635347604752,
        "G": 0.0,
        "B": 0.0072976285591721535
      },
      "extension": {
        "length": 4756.460903503418,
        "rating": 283.35304260253906
      }
    },
    {
      "class": "Branch",
      "id": "branch_9499_9502_1",
      "ports": {
        "bus1": 9499,
        "bus2": 9502
      },
      "params": {
        "R": -0.00040747784078121185,
        "X": -0.015560552477836609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9499_9503_1",
      "ports": {
        "bus1": 9499,
        "bus2": 9503
      },
      "params": {
        "R": 0.00025502758217044175,
        "X": 0.0010896287858486176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9499_9504_1",
      "ports": {
        "bus1": 9499,
        "bus2": 9504
      },
      "params": {
        "R": 0.0002587177150417119,
        "X": 0.0010252895299345255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9500_9502_1",
      "ports": {
        "bus1": 9500,
        "bus2": 9502
      },
      "params": {
        "R": 0.005281718447804451,
        "X": 0.2016955316066742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9501_9502_1",
      "ports": {
        "bus1": 9501,
        "bus2": 9502
      },
      "params": {
        "R": 0.005281718447804451,
        "X": 0.2016955316066742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9505_9508_1",
      "ports": {
        "bus1": 9505,
        "bus2": 9508
      },
      "params": {
        "R": 0.00018783006817102432,
        "X": 0.0069382041692733765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9505_9509_1",
      "ports": {
        "bus1": 9505,
        "bus2": 9509
      },
      "params": {
        "R": 0.006132527254521847,
        "X": 0.2567629814147949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9505_9510_1",
      "ports": {
        "bus1": 9505,
        "bus2": 9510
      },
      "params": {
        "R": 0.025479750707745552,
        "X": 0.6851304769515991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9505_9511_1",
      "ports": {
        "bus1": 9505,
        "bus2": 9511
      },
      "params": {
        "R": 0.000261970009887591,
        "X": 0.0010615669889375567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9505_9512_1",
      "ports": {
        "bus1": 9505,
        "bus2": 9512
      },
      "params": {
        "R": 0.0002798406931106001,
        "X": 0.001169385272078216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9506_9508_1",
      "ports": {
        "bus1": 9506,
        "bus2": 9508
      },
      "params": {
        "R": 0.0046057566069066525,
        "X": 0.17013108730316162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9507_9508_1",
      "ports": {
        "bus1": 9507,
        "bus2": 9508
      },
      "params": {
        "R": 0.0046057566069066525,
        "X": 0.17013108730316162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9513_9514_1",
      "ports": {
        "bus1": 9514,
        "bus2": 9513
      },
      "params": {
        "R": 0.00044621501001529396,
        "X": 0.02052353136241436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9513_9517_1",
      "ports": {
        "bus1": 9513,
        "bus2": 9517
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.00048324838280677795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9513_9518_1",
      "ports": {
        "bus1": 9513,
        "bus2": 9518
      },
      "params": {
        "R": 0.00021786779689136893,
        "X": 0.0011618123389780521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9513_9519_1",
      "ports": {
        "bus1": 9513,
        "bus2": 9519
      },
      "params": {
        "R": 0.00028551052673719823,
        "X": 0.0011431663297116756,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9515_9517_1",
      "ports": {
        "bus1": 9515,
        "bus2": 9517
      },
      "params": {
        "R": 0.0002304645604453981,
        "X": 0.016362467780709267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9516_9517_1",
      "ports": {
        "bus1": 9516,
        "bus2": 9517
      },
      "params": {
        "R": 0.0002304645604453981,
        "X": 0.016362467780709267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9518_10097_1",
      "ports": {
        "bus1": 9518,
        "bus2": 10097
      },
      "params": {
        "R": 0.00040524741052649915,
        "X": 0.00692777568474412,
        "G": 0.0,
        "B": 0.6357035636901855
      },
      "extension": {
        "length": 49141.85904052734,
        "rating": 2237.8408432006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_9518_13934_1",
      "ports": {
        "bus1": 9518,
        "bus2": 13934
      },
      "params": {
        "R": 0.001454693265259266,
        "X": 0.02145555056631565,
        "G": 0.0,
        "B": 1.6530708074569702
      },
      "extension": {
        "length": 140817.32987695312,
        "rating": 2192.573928833008
      }
    },
    {
      "class": "Branch",
      "id": "branch_9520_9521_1",
      "ports": {
        "bus1": 9520,
        "bus2": 9521
      },
      "params": {
        "R": 0.005665128119289875,
        "X": 0.17098122835159302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9520_9522_1",
      "ports": {
        "bus1": 9520,
        "bus2": 9522
      },
      "params": {
        "R": 0.004421865101903677,
        "X": 0.13637977838516235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9520_9523_1",
      "ports": {
        "bus1": 9520,
        "bus2": 9523
      },
      "params": {
        "R": 0.002717822091653943,
        "X": 0.0975288599729538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9520_9524_1",
      "ports": {
        "bus1": 9520,
        "bus2": 9524
      },
      "params": {
        "R": 0.0031162891536951065,
        "X": 0.10159417986869812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9520_9525_1",
      "ports": {
        "bus1": 9520,
        "bus2": 9525
      },
      "params": {
        "R": 0.0002094278606818989,
        "X": 0.0010302307782694697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9520_9526_1",
      "ports": {
        "bus1": 9520,
        "bus2": 9526
      },
      "params": {
        "R": 0.00024640042101964355,
        "X": 0.0011937781237065792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9527_9528_1",
      "ports": {
        "bus1": 9527,
        "bus2": 9528
      },
      "params": {
        "R": 0.003377957735210657,
        "X": 0.10573142766952515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9527_9529_1",
      "ports": {
        "bus1": 9527,
        "bus2": 9529
      },
      "params": {
        "R": 0.003649740247055888,
        "X": 0.1267375349998474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9527_9530_1",
      "ports": {
        "bus1": 9527,
        "bus2": 9530
      },
      "params": {
        "R": 0.0002646606008056551,
        "X": 0.0010546055855229497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9527_9531_1",
      "ports": {
        "bus1": 9527,
        "bus2": 9531
      },
      "params": {
        "R": 0.00029334385180845857,
        "X": 0.0011772948782891035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9530_10068_1",
      "ports": {
        "bus1": 9530,
        "bus2": 10068
      },
      "params": {
        "R": 0.0017296314472332597,
        "X": 0.012292793020606041,
        "G": 0.0,
        "B": 0.007350181229412556
      },
      "extension": {
        "length": 6198.497057647705,
        "rating": 247.05893993377686
      }
    },
    {
      "class": "Branch",
      "id": "branch_9532_9533_1",
      "ports": {
        "bus1": 9532,
        "bus2": 9533
      },
      "params": {
        "R": 0.00020123319700360298,
        "X": 0.001064562238752842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9534_9537_1",
      "ports": {
        "bus1": 9534,
        "bus2": 9537
      },
      "params": {
        "R": -0.0001191494520753622,
        "X": -0.003499433398246765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9534_9538_1",
      "ports": {
        "bus1": 9534,
        "bus2": 9538
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9535_9537_1",
      "ports": {
        "bus1": 9535,
        "bus2": 9537
      },
      "params": {
        "R": 0.0031259541865438223,
        "X": 0.0918097048997879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9536_9537_1",
      "ports": {
        "bus1": 9536,
        "bus2": 9537
      },
      "params": {
        "R": 0.0031259541865438223,
        "X": 0.0918097048997879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9539_9540_1",
      "ports": {
        "bus1": 9540,
        "bus2": 9539
      },
      "params": {
        "R": 0.00029754472780041397,
        "X": 0.019427739083766937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9539_9542_1",
      "ports": {
        "bus1": 9539,
        "bus2": 9542
      },
      "params": {
        "R": 0.00031877923174761236,
        "X": 0.02386963739991188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9539_9543_1",
      "ports": {
        "bus1": 9539,
        "bus2": 9543
      },
      "params": {
        "R": 0.000736684596631676,
        "X": 0.0452769473195076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9540_9541_1",
      "ports": {
        "bus1": 9541,
        "bus2": 9540
      },
      "params": {
        "R": 0.004705773200839758,
        "X": 0.1345503181219101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9540_9544_1",
      "ports": {
        "bus1": 9540,
        "bus2": 9544
      },
      "params": {
        "R": 0.0002867323928512633,
        "X": 0.001009962405078113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9540_9545_1",
      "ports": {
        "bus1": 9540,
        "bus2": 9545
      },
      "params": {
        "R": 0.00024295532784890383,
        "X": 0.0011490880278870463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9546_9547_1",
      "ports": {
        "bus1": 9547,
        "bus2": 9546
      },
      "params": {
        "R": 0.00019804311159532517,
        "X": 0.015388722531497478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9546_9548_1",
      "ports": {
        "bus1": 9546,
        "bus2": 9548
      },
      "params": {
        "R": 0.00026957556838169694,
        "X": 0.0011959138792008162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9546_9549_1",
      "ports": {
        "bus1": 9546,
        "bus2": 9549
      },
      "params": {
        "R": 0.00026300549507141113,
        "X": 0.0010233408538624644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9550_9553_1",
      "ports": {
        "bus1": 9550,
        "bus2": 9553
      },
      "params": {
        "R": -0.00042805448174476624,
        "X": -0.01365506649017334,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9550_9554_1",
      "ports": {
        "bus1": 9550,
        "bus2": 9554
      },
      "params": {
        "R": 0.0002855120110325515,
        "X": 0.0010990401497110724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9550_9555_1",
      "ports": {
        "bus1": 9550,
        "bus2": 9555
      },
      "params": {
        "R": 0.00026857436751015484,
        "X": 0.001170367351733148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9551_9553_1",
      "ports": {
        "bus1": 9551,
        "bus2": 9553
      },
      "params": {
        "R": 0.005469210911542177,
        "X": 0.17446936666965485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9552_9553_1",
      "ports": {
        "bus1": 9552,
        "bus2": 9553
      },
      "params": {
        "R": 0.005469210911542177,
        "X": 0.17446936666965485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9556_9557_1",
      "ports": {
        "bus1": 9557,
        "bus2": 9556
      },
      "params": {
        "R": 0.00020153538207523525,
        "X": 0.011938890442252159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9556_9558_1",
      "ports": {
        "bus1": 9556,
        "bus2": 9558
      },
      "params": {
        "R": 0.00018755120981950313,
        "X": 0.01346781849861145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9556_9559_1",
      "ports": {
        "bus1": 9556,
        "bus2": 9559
      },
      "params": {
        "R": 0.00019310963398311287,
        "X": 0.012450388632714748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9556_9560_1",
      "ports": {
        "bus1": 9556,
        "bus2": 9560
      },
      "params": {
        "R": 0.0015583388740196824,
        "X": 0.10801297426223755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_9556_9561_1",
      "ports": {
        "bus1": 9556,
        "bus2": 9561
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9556_9562_1",
      "ports": {
        "bus1": 9556,
        "bus2": 9562
      },
      "params": {
        "R": 0.0002373365277890116,
        "X": 0.0010809974046424031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9561_9973_1",
      "ports": {
        "bus1": 9561,
        "bus2": 9973
      },
      "params": {
        "R": 0.0003190340066794306,
        "X": 0.006650059949606657,
        "G": 0.0,
        "B": 0.6324634552001953
      },
      "extension": {
        "length": 49422.387963867186,
        "rating": 2518.3555603027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_9563_9564_1",
      "ports": {
        "bus1": 9563,
        "bus2": 9564
      },
      "params": {
        "R": 0.006306201685220003,
        "X": 0.20486336946487427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9563_9565_1",
      "ports": {
        "bus1": 9563,
        "bus2": 9565
      },
      "params": {
        "R": 0.00026529544265940785,
        "X": 0.0011776621686294675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9563_9566_1",
      "ports": {
        "bus1": 9563,
        "bus2": 9566
      },
      "params": {
        "R": 0.00023567694006487727,
        "X": 0.0011897864751517773,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9565_9575_1",
      "ports": {
        "bus1": 9565,
        "bus2": 9575
      },
      "params": {
        "R": 0.0012393587967380881,
        "X": 0.008778169751167297,
        "G": 0.0,
        "B": 0.0069667319767177105
      },
      "extension": {
        "length": 4785.946138641358,
        "rating": 236.38992309570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_9567_9568_1",
      "ports": {
        "bus1": 9567,
        "bus2": 9568
      },
      "params": {
        "R": 0.0027479089330881834,
        "X": 0.10983581095933914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9567_9569_1",
      "ports": {
        "bus1": 9567,
        "bus2": 9569
      },
      "params": {
        "R": 0.006194890942424536,
        "X": 0.2101787030696869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9567_9570_1",
      "ports": {
        "bus1": 9567,
        "bus2": 9570
      },
      "params": {
        "R": 0.00024199190374929455,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9567_9571_1",
      "ports": {
        "bus1": 9567,
        "bus2": 9571
      },
      "params": {
        "R": 0.00023300095926970243,
        "X": 0.0011174111859872937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9570_9813_1",
      "ports": {
        "bus1": 9570,
        "bus2": 9813
      },
      "params": {
        "R": 0.0007836965378373861,
        "X": 0.0058357445523142815,
        "G": 0.0,
        "B": 0.006789440754801035
      },
      "extension": {
        "length": 4591.689681884765,
        "rating": 273.94981384277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_9570_10053_1",
      "ports": {
        "bus1": 9570,
        "bus2": 10053
      },
      "params": {
        "R": 0.0015208623372018337,
        "X": 0.010192416608333588,
        "G": 0.0,
        "B": 0.003723536152392626
      },
      "extension": {
        "length": 4535.735457733154,
        "rating": 277.14545726776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_9572_9573_1",
      "ports": {
        "bus1": 9572,
        "bus2": 9573
      },
      "params": {
        "R": 0.0031143592204898596,
        "X": 0.11304270476102829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9572_9574_1",
      "ports": {
        "bus1": 9572,
        "bus2": 9574
      },
      "params": {
        "R": 0.00413198908790946,
        "X": 0.1447136551141739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9572_9575_1",
      "ports": {
        "bus1": 9572,
        "bus2": 9575
      },
      "params": {
        "R": 0.0002701749908737838,
        "X": 0.0010691985953599215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9572_9576_1",
      "ports": {
        "bus1": 9572,
        "bus2": 9576
      },
      "params": {
        "R": 0.00022643695410806686,
        "X": 0.0010892270365729928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9577_9578_1",
      "ports": {
        "bus1": 9577,
        "bus2": 9578
      },
      "params": {
        "R": 0.000267412222456187,
        "X": 0.0010396825382485986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9578_10006_1",
      "ports": {
        "bus1": 9578,
        "bus2": 10006
      },
      "params": {
        "R": 0.0036854746285825968,
        "X": 0.02438919059932232,
        "G": 0.0,
        "B": 0.013933164067566395
      },
      "extension": {
        "length": 12938.559361083984,
        "rating": 240.96291065216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_9579_9580_1",
      "ports": {
        "bus1": 9579,
        "bus2": 9580
      },
      "params": {
        "R": 0.013351394794881344,
        "X": 0.5806850790977478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9579_9581_1",
      "ports": {
        "bus1": 9579,
        "bus2": 9581
      },
      "params": {
        "R": 0.014306291937828064,
        "X": 0.482276976108551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9579_9582_1",
      "ports": {
        "bus1": 9579,
        "bus2": 9582
      },
      "params": {
        "R": 0.0100426459684968,
        "X": 0.33598607778549194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9579_9583_1",
      "ports": {
        "bus1": 9579,
        "bus2": 9583
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9579_9584_1",
      "ports": {
        "bus1": 9579,
        "bus2": 9584
      },
      "params": {
        "R": 0.00026292266556993127,
        "X": 0.0011007505236193538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9583_9775_1",
      "ports": {
        "bus1": 9583,
        "bus2": 9775
      },
      "params": {
        "R": 0.0019444434437900782,
        "X": 0.010940796695649624,
        "G": 0.0,
        "B": 0.006031979341059923
      },
      "extension": {
        "length": 5931.728294403077,
        "rating": 277.8616666793823
      }
    },
    {
      "class": "Branch",
      "id": "branch_9585_9586_1",
      "ports": {
        "bus1": 9586,
        "bus2": 9585
      },
      "params": {
        "R": 0.00015292402531486005,
        "X": 0.009147822856903076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9585_9587_1",
      "ports": {
        "bus1": 9585,
        "bus2": 9587
      },
      "params": {
        "R": 0.00019531910947989672,
        "X": 0.013048727065324783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9585_9588_1",
      "ports": {
        "bus1": 9585,
        "bus2": 9588
      },
      "params": {
        "R": 0.00020483278785832226,
        "X": 0.0011478648521006107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9585_9589_1",
      "ports": {
        "bus1": 9585,
        "bus2": 9589
      },
      "params": {
        "R": 0.00023412436712533236,
        "X": 0.001085544703528285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9590_9591_1",
      "ports": {
        "bus1": 9590,
        "bus2": 9591
      },
      "params": {
        "R": 0.0028688600286841393,
        "X": 0.10454098880290985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9590_9592_1",
      "ports": {
        "bus1": 9590,
        "bus2": 9592
      },
      "params": {
        "R": 0.0031521569471806288,
        "X": 0.1030079573392868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9590_9593_1",
      "ports": {
        "bus1": 9590,
        "bus2": 9593
      },
      "params": {
        "R": 0.0021377988159656525,
        "X": 0.06545896828174591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9590_9594_1",
      "ports": {
        "bus1": 9590,
        "bus2": 9594
      },
      "params": {
        "R": 0.00028581309015862644,
        "X": 0.001093273051083088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9590_9595_1",
      "ports": {
        "bus1": 9590,
        "bus2": 9595
      },
      "params": {
        "R": 0.0002571370860096067,
        "X": 0.0011420698137953877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9596_9597_1",
      "ports": {
        "bus1": 9596,
        "bus2": 9597
      },
      "params": {
        "R": 0.0002096347016049549,
        "X": 0.0011009735753759742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9598_9599_1",
      "ports": {
        "bus1": 9599,
        "bus2": 9598
      },
      "params": {
        "R": 0.0002927202731370926,
        "X": 0.024323297664523125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9598_9600_1",
      "ports": {
        "bus1": 9598,
        "bus2": 9600
      },
      "params": {
        "R": 0.00042043175199069083,
        "X": 0.029567519202828407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9598_9601_1",
      "ports": {
        "bus1": 9598,
        "bus2": 9601
      },
      "params": {
        "R": 0.00020594806119333953,
        "X": 0.019544130191206932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9598_9602_1",
      "ports": {
        "bus1": 9598,
        "bus2": 9602
      },
      "params": {
        "R": 0.0003053141990676522,
        "X": 0.016296599060297012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9598_9603_1",
      "ports": {
        "bus1": 9598,
        "bus2": 9603
      },
      "params": {
        "R": 0.00035859597846865654,
        "X": 0.025189192965626717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9598_9604_1",
      "ports": {
        "bus1": 9598,
        "bus2": 9604
      },
      "params": {
        "R": 0.00021699671924579889,
        "X": 0.0011356320464983582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9598_9605_1",
      "ports": {
        "bus1": 9598,
        "bus2": 9605
      },
      "params": {
        "R": 0.00020235785632394254,
        "X": 0.0010218973038718104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9604_9874_1",
      "ports": {
        "bus1": 9604,
        "bus2": 9874
      },
      "params": {
        "R": 0.00026355471345596015,
        "X": 0.004126640502363443,
        "G": 0.0,
        "B": 0.3288247287273407
      },
      "extension": {
        "length": 28290.922921142577,
        "rating": 2586.102294921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_9606_9607_1",
      "ports": {
        "bus1": 9606,
        "bus2": 9607
      },
      "params": {
        "R": 0.0002915566728916019,
        "X": 0.0010719747515395284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9609_1",
      "ports": {
        "bus1": 9609,
        "bus2": 9608
      },
      "params": {
        "R": 0.00013037964527029544,
        "X": 0.010229760780930519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9610_1",
      "ports": {
        "bus1": 9608,
        "bus2": 9610
      },
      "params": {
        "R": 0.0003171738935634494,
        "X": 0.018343670293688774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9611_1",
      "ports": {
        "bus1": 9608,
        "bus2": 9611
      },
      "params": {
        "R": 0.00015574943972751498,
        "X": 0.012303043156862259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9612_1",
      "ports": {
        "bus1": 9608,
        "bus2": 9612
      },
      "params": {
        "R": 0.00018637801986187696,
        "X": 0.015998419374227524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9613_1",
      "ports": {
        "bus1": 9608,
        "bus2": 9613
      },
      "params": {
        "R": 0.0002924895379692316,
        "X": 0.021888332441449165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9614_1",
      "ports": {
        "bus1": 9608,
        "bus2": 9614
      },
      "params": {
        "R": 9.159063483821228e-05,
        "X": 0.008038420230150223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9615_1",
      "ports": {
        "bus1": 9608,
        "bus2": 9615
      },
      "params": {
        "R": 0.0002504957956261933,
        "X": 0.017008723691105843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9616_1",
      "ports": {
        "bus1": 9608,
        "bus2": 9616
      },
      "params": {
        "R": 0.0002765959070529789,
        "X": 0.0010893030557781458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9608_9617_1",
      "ports": {
        "bus1": 9608,
        "bus2": 9617
      },
      "params": {
        "R": 0.0002327614784007892,
        "X": 0.0011122225550934672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9616_9715_1",
      "ports": {
        "bus1": 9715,
        "bus2": 9616
      },
      "params": {
        "R": 0.0002620816812850535,
        "X": 0.005124798975884914,
        "G": 0.0,
        "B": 0.5205039978027344
      },
      "extension": {
        "length": 35720.04033984375,
        "rating": 2731.0108184814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_9618_9619_1",
      "ports": {
        "bus1": 9618,
        "bus2": 9619
      },
      "params": {
        "R": 0.007374403532594442,
        "X": 0.23097996413707733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9618_9620_1",
      "ports": {
        "bus1": 9618,
        "bus2": 9620
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9621_9622_1",
      "ports": {
        "bus1": 9621,
        "bus2": 9622
      },
      "params": {
        "R": 0.0002211500541307032,
        "X": 0.0010072157019749284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9623_9624_1",
      "ports": {
        "bus1": 9623,
        "bus2": 9624
      },
      "params": {
        "R": 0.012670336291193962,
        "X": 0.44156700372695923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9623_9625_1",
      "ports": {
        "bus1": 9623,
        "bus2": 9625
      },
      "params": {
        "R": 0.018959160894155502,
        "X": 0.5321184992790222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9623_9626_1",
      "ports": {
        "bus1": 9623,
        "bus2": 9626
      },
      "params": {
        "R": 0.019991597160696983,
        "X": 0.664218544960022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9623_9627_1",
      "ports": {
        "bus1": 9623,
        "bus2": 9627
      },
      "params": {
        "R": 0.0002212919353041798,
        "X": 0.0010146016720682383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9623_9628_1",
      "ports": {
        "bus1": 9623,
        "bus2": 9628
      },
      "params": {
        "R": 0.0002594271209090948,
        "X": 0.0010550683364272118,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9629_9630_1",
      "ports": {
        "bus1": 9629,
        "bus2": 9630
      },
      "params": {
        "R": 0.007669803220778704,
        "X": 0.23805415630340576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9629_9631_1",
      "ports": {
        "bus1": 9629,
        "bus2": 9631
      },
      "params": {
        "R": 0.0074689085595309734,
        "X": 0.18399330973625183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9629_9632_1",
      "ports": {
        "bus1": 9629,
        "bus2": 9632
      },
      "params": {
        "R": 0.005728449206799269,
        "X": 0.17259646952152252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9629_9633_1",
      "ports": {
        "bus1": 9629,
        "bus2": 9633
      },
      "params": {
        "R": 0.0456794798374176,
        "X": 1.184607744216919,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9629_9634_1",
      "ports": {
        "bus1": 9629,
        "bus2": 9634
      },
      "params": {
        "R": 0.00024095682601910084,
        "X": 0.0010905429953709245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9629_9635_1",
      "ports": {
        "bus1": 9629,
        "bus2": 9635
      },
      "params": {
        "R": 0.00028269345057196915,
        "X": 0.001032236497849226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9636_9637_1",
      "ports": {
        "bus1": 9636,
        "bus2": 9637
      },
      "params": {
        "R": 0.0024244431406259537,
        "X": 0.08274300396442413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9636_9638_1",
      "ports": {
        "bus1": 9636,
        "bus2": 9638
      },
      "params": {
        "R": 0.0002033100463449955,
        "X": 0.0011439693626016378,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9636_9639_1",
      "ports": {
        "bus1": 9636,
        "bus2": 9639
      },
      "params": {
        "R": 0.0002691324916668236,
        "X": 0.0011857730569317937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9640_9643_1",
      "ports": {
        "bus1": 9640,
        "bus2": 9643
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0018516331911087036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9640_9644_1",
      "ports": {
        "bus1": 9640,
        "bus2": 9644
      },
      "params": {
        "R": 0.00028744764858856797,
        "X": 0.0011047491570934653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9640_9645_1",
      "ports": {
        "bus1": 9640,
        "bus2": 9645
      },
      "params": {
        "R": 0.0002703442005440593,
        "X": 0.0010445219231769443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9641_9643_1",
      "ports": {
        "bus1": 9641,
        "bus2": 9643
      },
      "params": {
        "R": 0.0038972236216068268,
        "X": 0.12891344726085663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9642_9643_1",
      "ports": {
        "bus1": 9642,
        "bus2": 9643
      },
      "params": {
        "R": 0.0038972236216068268,
        "X": 0.12891344726085663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9644_9831_1",
      "ports": {
        "bus1": 9831,
        "bus2": 9644
      },
      "params": {
        "R": 0.0019231169717386365,
        "X": 0.009887631982564926,
        "G": 0.0,
        "B": 0.015169433318078518
      },
      "extension": {
        "length": 8624.711185180664,
        "rating": 271.17650508880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_9646_9647_1",
      "ports": {
        "bus1": 9647,
        "bus2": 9646
      },
      "params": {
        "R": 0.0002491890627425164,
        "X": 0.017003318294882774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9646_9648_1",
      "ports": {
        "bus1": 9646,
        "bus2": 9648
      },
      "params": {
        "R": 0.0002709702239371836,
        "X": 0.0178870540112257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9646_9649_1",
      "ports": {
        "bus1": 9646,
        "bus2": 9649
      },
      "params": {
        "R": 0.00025957979960367084,
        "X": 0.0011987303150817752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9646_9650_1",
      "ports": {
        "bus1": 9646,
        "bus2": 9650
      },
      "params": {
        "R": 0.00026609108317643404,
        "X": 0.0010835258290171623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9647_9669_1",
      "ports": {
        "bus1": 9647,
        "bus2": 9669
      },
      "params": {
        "R": 0.012199797667562962,
        "X": 0.07705245912075043,
        "G": 0.0,
        "B": 0.03766170144081116
      },
      "extension": {
        "length": 40584.94106616211,
        "rating": 299.8412847518921
      }
    },
    {
      "class": "Branch",
      "id": "branch_9647_9700_1",
      "ports": {
        "bus1": 9647,
        "bus2": 9700
      },
      "params": {
        "R": 0.0010575755732133985,
        "X": 0.00604018522426486,
        "G": 0.0,
        "B": 0.004174364730715752
      },
      "extension": {
        "length": 3646.0429961242676,
        "rating": 288.7704133987427
      }
    },
    {
      "class": "Branch",
      "id": "branch_9647_10157_1",
      "ports": {
        "bus1": 10157,
        "bus2": 9647
      },
      "params": {
        "R": 0.0012548386584967375,
        "X": 0.006219879724085331,
        "G": 0.0,
        "B": 0.0034730590414255857
      },
      "extension": {
        "length": 3350.414808380127,
        "rating": 320.00575065612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_9649_9745_1",
      "ports": {
        "bus1": 9745,
        "bus2": 9649
      },
      "params": {
        "R": 0.00015307244029827416,
        "X": 0.002337865997105837,
        "G": 0.0,
        "B": 0.21923138201236725
      },
      "extension": {
        "length": 16511.030278198243,
        "rating": 2505.471420288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_9649_9789_1",
      "ports": {
        "bus1": 9649,
        "bus2": 9789
      },
      "params": {
        "R": 0.00040111696580424905,
        "X": 0.008010494522750378,
        "G": 0.0,
        "B": 0.8934292793273926
      },
      "extension": {
        "length": 63803.63461376954,
        "rating": 2410.806465148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_9651_9652_1",
      "ports": {
        "bus1": 9651,
        "bus2": 9652
      },
      "params": {
        "R": 0.0034659632947295904,
        "X": 0.1152753084897995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9651_9653_1",
      "ports": {
        "bus1": 9651,
        "bus2": 9653
      },
      "params": {
        "R": 0.0002809764991980046,
        "X": 0.0011215672129765153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9651_9654_1",
      "ports": {
        "bus1": 9651,
        "bus2": 9654
      },
      "params": {
        "R": 0.0002982180449180305,
        "X": 0.001159478211775422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9655_9656_1",
      "ports": {
        "bus1": 9655,
        "bus2": 9656
      },
      "params": {
        "R": 0.007379371207207441,
        "X": 0.1832050383090973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9655_9657_1",
      "ports": {
        "bus1": 9655,
        "bus2": 9657
      },
      "params": {
        "R": 0.02657690830528736,
        "X": 0.9146015644073486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9655_9658_1",
      "ports": {
        "bus1": 9655,
        "bus2": 9658
      },
      "params": {
        "R": 0.02000788226723671,
        "X": 0.6288477182388306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9655_9659_1",
      "ports": {
        "bus1": 9655,
        "bus2": 9659
      },
      "params": {
        "R": 0.00020999021944589913,
        "X": 0.001118383603170514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9655_9660_1",
      "ports": {
        "bus1": 9655,
        "bus2": 9660
      },
      "params": {
        "R": 0.0002699334581848234,
        "X": 0.0011244211345911026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9661_9662_1",
      "ports": {
        "bus1": 9661,
        "bus2": 9662
      },
      "params": {
        "R": 0.004175079986453056,
        "X": 0.14327308535575867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9661_9663_1",
      "ports": {
        "bus1": 9661,
        "bus2": 9663
      },
      "params": {
        "R": 0.006372532341629267,
        "X": 0.20005829632282257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9661_9664_1",
      "ports": {
        "bus1": 9661,
        "bus2": 9664
      },
      "params": {
        "R": 0.010282064788043499,
        "X": 0.3107095956802368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9661_9665_1",
      "ports": {
        "bus1": 9661,
        "bus2": 9665
      },
      "params": {
        "R": 0.01812768541276455,
        "X": 0.5959336161613464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9661_9666_1",
      "ports": {
        "bus1": 9661,
        "bus2": 9666
      },
      "params": {
        "R": 0.00024952960666269064,
        "X": 0.0010585124837234616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9661_9667_1",
      "ports": {
        "bus1": 9661,
        "bus2": 9667
      },
      "params": {
        "R": 0.0002493572246748954,
        "X": 0.001089221565052867,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9668_9669_1",
      "ports": {
        "bus1": 9668,
        "bus2": 9669
      },
      "params": {
        "R": 0.00027606519870460033,
        "X": 0.001132340170443058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9670_9673_1",
      "ports": {
        "bus1": 9670,
        "bus2": 9673
      },
      "params": {
        "R": 0.0007875431329011917,
        "X": 0.02178153395652771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9670_9674_1",
      "ports": {
        "bus1": 9670,
        "bus2": 9674
      },
      "params": {
        "R": 0.004277631174772978,
        "X": 0.10147086530923843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9670_9675_1",
      "ports": {
        "bus1": 9670,
        "bus2": 9675
      },
      "params": {
        "R": 0.0033094934187829494,
        "X": 0.1548997163772583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9670_9676_1",
      "ports": {
        "bus1": 9670,
        "bus2": 9676
      },
      "params": {
        "R": 0.0002770888968370855,
        "X": 0.0010746634798124433,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9670_9677_1",
      "ports": {
        "bus1": 9670,
        "bus2": 9677
      },
      "params": {
        "R": 0.0002012334152823314,
        "X": 0.001184995984658599,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9671_9673_1",
      "ports": {
        "bus1": 9671,
        "bus2": 9673
      },
      "params": {
        "R": 0.008381309919059277,
        "X": 0.23180675506591797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9672_9673_1",
      "ports": {
        "bus1": 9672,
        "bus2": 9673
      },
      "params": {
        "R": 0.008381309919059277,
        "X": 0.23180675506591797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9676_10105_1",
      "ports": {
        "bus1": 9676,
        "bus2": 10105
      },
      "params": {
        "R": 0.0011523972498252988,
        "X": 0.00772882904857397,
        "G": 0.0,
        "B": 0.006572048179805279
      },
      "extension": {
        "length": 4887.612549316406,
        "rating": 252.86295413970947
      }
    },
    {
      "class": "Branch",
      "id": "branch_9678_9679_1",
      "ports": {
        "bus1": 9678,
        "bus2": 9679
      },
      "params": {
        "R": 0.00021934619871899486,
        "X": 0.0011814064346253872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9680_9681_1",
      "ports": {
        "bus1": 9680,
        "bus2": 9681
      },
      "params": {
        "R": 0.00023866801348049194,
        "X": 0.001121353474445641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9681_9707_1",
      "ports": {
        "bus1": 9681,
        "bus2": 9707
      },
      "params": {
        "R": 0.0008749892585910857,
        "X": 0.004464999306946993,
        "G": 0.0,
        "B": 0.0019034642027691007
      },
      "extension": {
        "length": 2115.7059585113525,
        "rating": 294.1446781158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_9682_9683_1",
      "ports": {
        "bus1": 9682,
        "bus2": 9683
      },
      "params": {
        "R": 0.004456480499356985,
        "X": 0.13134072721004486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9682_9684_1",
      "ports": {
        "bus1": 9682,
        "bus2": 9684
      },
      "params": {
        "R": 0.0002399199001956731,
        "X": 0.0010830912506207824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9685_9686_1",
      "ports": {
        "bus1": 9685,
        "bus2": 9686
      },
      "params": {
        "R": 0.00023956704535521567,
        "X": 0.0010851435363292694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9686_9763_1",
      "ports": {
        "bus1": 9763,
        "bus2": 9686
      },
      "params": {
        "R": 0.00042412514449097216,
        "X": 0.0029661960434168577,
        "G": 0.0,
        "B": 0.0012961516622453928
      },
      "extension": {
        "length": 1414.284943977356,
        "rating": 245.33772468566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_9687_9688_1",
      "ports": {
        "bus1": 9688,
        "bus2": 9687
      },
      "params": {
        "R": 0.00024256776669062674,
        "X": 0.01748470962047577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9687_9689_1",
      "ports": {
        "bus1": 9687,
        "bus2": 9689
      },
      "params": {
        "R": 0.00019527920812834054,
        "X": 0.011238756589591503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9687_9690_1",
      "ports": {
        "bus1": 9687,
        "bus2": 9690
      },
      "params": {
        "R": 0.0002205868368037045,
        "X": 0.0011468640295788646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9687_9691_1",
      "ports": {
        "bus1": 9687,
        "bus2": 9691
      },
      "params": {
        "R": 0.0002416952047497034,
        "X": 0.001039349939674139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9692_9693_1",
      "ports": {
        "bus1": 9692,
        "bus2": 9693
      },
      "params": {
        "R": 0.005111116450279951,
        "X": 0.20958267152309418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9692_9694_1",
      "ports": {
        "bus1": 9692,
        "bus2": 9694
      },
      "params": {
        "R": 0.018850846216082573,
        "X": 0.6263926029205322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9692_9695_1",
      "ports": {
        "bus1": 9692,
        "bus2": 9695
      },
      "params": {
        "R": 0.00020244461484253407,
        "X": 0.0010368303628638387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9692_9696_1",
      "ports": {
        "bus1": 9692,
        "bus2": 9696
      },
      "params": {
        "R": 0.00028407113859429955,
        "X": 0.0011753671569749713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9695_9991_1",
      "ports": {
        "bus1": 9991,
        "bus2": 9695
      },
      "params": {
        "R": 0.0016670526238158345,
        "X": 0.010797212831676006,
        "G": 0.0,
        "B": 0.011153512634336948
      },
      "extension": {
        "length": 7677.675898132325,
        "rating": 248.98366928100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_9697_9698_1",
      "ports": {
        "bus1": 9697,
        "bus2": 9698
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9699_9700_1",
      "ports": {
        "bus1": 9699,
        "bus2": 9700
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9701_9702_1",
      "ports": {
        "bus1": 9701,
        "bus2": 9702
      },
      "params": {
        "R": 0.002421586774289608,
        "X": 0.07786867022514343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9701_9703_1",
      "ports": {
        "bus1": 9701,
        "bus2": 9703
      },
      "params": {
        "R": 0.005362828262150288,
        "X": 0.1722806692123413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9701_9704_1",
      "ports": {
        "bus1": 9701,
        "bus2": 9704
      },
      "params": {
        "R": 0.00029353355057537556,
        "X": 0.0011135033564642072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9701_9705_1",
      "ports": {
        "bus1": 9701,
        "bus2": 9705
      },
      "params": {
        "R": 0.0002845298731699586,
        "X": 0.0011426507262513041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9704_9892_1",
      "ports": {
        "bus1": 9892,
        "bus2": 9704
      },
      "params": {
        "R": 0.0006692573660984635,
        "X": 0.0035372432321310043,
        "G": 0.0,
        "B": 0.0024532899260520935
      },
      "extension": {
        "length": 2144.0237939758304,
        "rating": 235.6449842453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_9706_9707_1",
      "ports": {
        "bus1": 9706,
        "bus2": 9707
      },
      "params": {
        "R": 0.00028255293727852404,
        "X": 0.0010114669566974044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9708_9709_1",
      "ports": {
        "bus1": 9709,
        "bus2": 9708
      },
      "params": {
        "R": 0.00019504241936374456,
        "X": 0.014790399000048637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9708_9710_1",
      "ports": {
        "bus1": 9708,
        "bus2": 9710
      },
      "params": {
        "R": 0.0002466857258696109,
        "X": 0.02066883072257042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9708_9711_1",
      "ports": {
        "bus1": 9708,
        "bus2": 9711
      },
      "params": {
        "R": 9.552627307130024e-05,
        "X": 0.009319747798144817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9708_9712_1",
      "ports": {
        "bus1": 9708,
        "bus2": 9712
      },
      "params": {
        "R": 0.00019485775555949658,
        "X": 0.013868807815015316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9708_9713_1",
      "ports": {
        "bus1": 9708,
        "bus2": 9713
      },
      "params": {
        "R": 0.00020391357247717679,
        "X": 0.014047945849597454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9708_9714_1",
      "ports": {
        "bus1": 9708,
        "bus2": 9714
      },
      "params": {
        "R": 0.0003055230772588402,
        "X": 0.02430204674601555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9708_9715_1",
      "ports": {
        "bus1": 9708,
        "bus2": 9715
      },
      "params": {
        "R": 0.00023327363305725157,
        "X": 0.0011606261832639575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9708_9716_1",
      "ports": {
        "bus1": 9708,
        "bus2": 9716
      },
      "params": {
        "R": 0.00022406941570807248,
        "X": 0.001068099751137197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9715_9885_1",
      "ports": {
        "bus1": 9885,
        "bus2": 9715
      },
      "params": {
        "R": 0.0001132685792981647,
        "X": 0.002057983074337244,
        "G": 0.0,
        "B": 0.17388948798179626
      },
      "extension": {
        "length": 14475.088317260743,
        "rating": 2446.601104736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_9717_9720_1",
      "ports": {
        "bus1": 9717,
        "bus2": 9720
      },
      "params": {
        "R": 0.0002816526684910059,
        "X": 0.008583813905715942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9717_9721_1",
      "ports": {
        "bus1": 9717,
        "bus2": 9721
      },
      "params": {
        "R": 0.00026283483020961285,
        "X": 0.0010722570586949587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9717_9722_1",
      "ports": {
        "bus1": 9717,
        "bus2": 9722
      },
      "params": {
        "R": 0.00023640465224161744,
        "X": 0.00114443467464298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9718_9720_1",
      "ports": {
        "bus1": 9718,
        "bus2": 9720
      },
      "params": {
        "R": 0.003004201455041766,
        "X": 0.09155777841806412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9719_9720_1",
      "ports": {
        "bus1": 9719,
        "bus2": 9720
      },
      "params": {
        "R": 0.003004201455041766,
        "X": 0.09155777841806412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9721_9778_1",
      "ports": {
        "bus1": 9778,
        "bus2": 9721
      },
      "params": {
        "R": 0.0009349360479973257,
        "X": 0.004757426679134369,
        "G": 0.0,
        "B": 0.00462642265483737
      },
      "extension": {
        "length": 3431.695370361328,
        "rating": 270.39008140563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_9723_9724_1",
      "ports": {
        "bus1": 9723,
        "bus2": 9724
      },
      "params": {
        "R": 0.0002650647656992078,
        "X": 0.001048294361680746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9725_9726_1",
      "ports": {
        "bus1": 9725,
        "bus2": 9726
      },
      "params": {
        "R": 0.003191449912264943,
        "X": 0.10076789557933807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9725_9727_1",
      "ports": {
        "bus1": 9725,
        "bus2": 9727
      },
      "params": {
        "R": 0.00025914792786352336,
        "X": 0.0010483528021723032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9725_9728_1",
      "ports": {
        "bus1": 9725,
        "bus2": 9728
      },
      "params": {
        "R": 0.0002792425802908838,
        "X": 0.0010677882237359881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9727_9865_1",
      "ports": {
        "bus1": 9865,
        "bus2": 9727
      },
      "params": {
        "R": 0.00046972648124210536,
        "X": 0.002646882086992264,
        "G": 0.0,
        "B": 0.0032782666385173798
      },
      "extension": {
        "length": 2002.312792694092,
        "rating": 267.24557876586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_9727_10065_1",
      "ports": {
        "bus1": 10065,
        "bus2": 9727
      },
      "params": {
        "R": 0.001616056775674224,
        "X": 0.010841714218258858,
        "G": 0.0,
        "B": 0.007894306443631649
      },
      "extension": {
        "length": 6314.108570617676,
        "rating": 256.1511516571045
      }
    },
    {
      "class": "Branch",
      "id": "branch_9729_9730_1",
      "ports": {
        "bus1": 9729,
        "bus2": 9730
      },
      "params": {
        "R": 0.00024423928698524833,
        "X": 0.0010439448524266481,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9731_9732_1",
      "ports": {
        "bus1": 9731,
        "bus2": 9732
      },
      "params": {
        "R": 0.006004718132317066,
        "X": 0.18225207924842834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9731_9733_1",
      "ports": {
        "bus1": 9731,
        "bus2": 9733
      },
      "params": {
        "R": 0.003991400357335806,
        "X": 0.1310117542743683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9731_9734_1",
      "ports": {
        "bus1": 9731,
        "bus2": 9734
      },
      "params": {
        "R": 0.00028243567794561386,
        "X": 0.0010997558711096644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9731_9735_1",
      "ports": {
        "bus1": 9731,
        "bus2": 9735
      },
      "params": {
        "R": 0.00022391288075596094,
        "X": 0.0010008533718064427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9734_10008_1",
      "ports": {
        "bus1": 10008,
        "bus2": 9734
      },
      "params": {
        "R": 0.0035992790944874287,
        "X": 0.01820552349090576,
        "G": 0.0,
        "B": 0.008062151260674
      },
      "extension": {
        "length": 9315.66138244629,
        "rating": 282.77220726013184
      }
    },
    {
      "class": "Branch",
      "id": "branch_9736_9737_1",
      "ports": {
        "bus1": 9736,
        "bus2": 9737
      },
      "params": {
        "R": 0.00027493611560203135,
        "X": 0.0011101909913122654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9738_9739_1",
      "ports": {
        "bus1": 9738,
        "bus2": 9739
      },
      "params": {
        "R": 0.00026556773809716105,
        "X": 0.0011852140305563807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9740_9743_1",
      "ports": {
        "bus1": 9740,
        "bus2": 9743
      },
      "params": {
        "R": 0.00023087709269020706,
        "X": 0.0148162841796875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9740_9744_1",
      "ports": {
        "bus1": 9740,
        "bus2": 9744
      },
      "params": {
        "R": 0.0001630794577067718,
        "X": 0.01039468590170145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9740_9745_1",
      "ports": {
        "bus1": 9740,
        "bus2": 9745
      },
      "params": {
        "R": 0.0002885822323150933,
        "X": 0.0010878762695938349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9740_9746_1",
      "ports": {
        "bus1": 9740,
        "bus2": 9746
      },
      "params": {
        "R": 0.00024775677593424916,
        "X": 0.0010915481252595782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9741_9743_1",
      "ports": {
        "bus1": 9741,
        "bus2": 9743
      },
      "params": {
        "R": -0.00010105366527568549,
        "X": -0.006485007703304291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9742_9743_1",
      "ports": {
        "bus1": 9742,
        "bus2": 9743
      },
      "params": {
        "R": 0.000696721428539604,
        "X": 0.044711340218782425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9747_9748_1",
      "ports": {
        "bus1": 9747,
        "bus2": 9748
      },
      "params": {
        "R": 0.00022985032410360873,
        "X": 0.0010626832954585552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9749_9750_1",
      "ports": {
        "bus1": 9750,
        "bus2": 9749
      },
      "params": {
        "R": 0.00016545099788345397,
        "X": 0.014491927810013294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9749_9751_1",
      "ports": {
        "bus1": 9749,
        "bus2": 9751
      },
      "params": {
        "R": 0.0002205413329647854,
        "X": 0.01536206342279911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9749_9752_1",
      "ports": {
        "bus1": 9749,
        "bus2": 9752
      },
      "params": {
        "R": 0.00026192484074272215,
        "X": 0.013988818973302841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9749_9753_1",
      "ports": {
        "bus1": 9749,
        "bus2": 9753
      },
      "params": {
        "R": 0.00024075157125480473,
        "X": 0.0011755845043808222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9749_9754_1",
      "ports": {
        "bus1": 9749,
        "bus2": 9754
      },
      "params": {
        "R": 0.0002476180379744619,
        "X": 0.001154738711193204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9755_9756_1",
      "ports": {
        "bus1": 9755,
        "bus2": 9756
      },
      "params": {
        "R": 0.0002117245167028159,
        "X": 0.0010092303855344653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9757_9758_1",
      "ports": {
        "bus1": 9757,
        "bus2": 9758
      },
      "params": {
        "R": 0.005357922520488501,
        "X": 0.17537963390350342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9757_9759_1",
      "ports": {
        "bus1": 9757,
        "bus2": 9759
      },
      "params": {
        "R": 0.008423728868365288,
        "X": 0.23418375849723816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_9757_9760_1",
      "ports": {
        "bus1": 9757,
        "bus2": 9760
      },
      "params": {
        "R": 0.0002608598442748189,
        "X": 0.0010578304063528776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9757_9761_1",
      "ports": {
        "bus1": 9757,
        "bus2": 9761
      },
      "params": {
        "R": 0.00024506819318048656,
        "X": 0.0010312807280570269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9762_9763_1",
      "ports": {
        "bus1": 9762,
        "bus2": 9763
      },
      "params": {
        "R": 0.000255935185123235,
        "X": 0.0010387119837105274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9764_9767_1",
      "ports": {
        "bus1": 9764,
        "bus2": 9767
      },
      "params": {
        "R": 0.00029641890432685614,
        "X": 0.016164492815732956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9764_9768_1",
      "ports": {
        "bus1": 9764,
        "bus2": 9768
      },
      "params": {
        "R": 0.0003627582627814263,
        "X": 0.024312658235430717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9764_9769_1",
      "ports": {
        "bus1": 9764,
        "bus2": 9769
      },
      "params": {
        "R": 0.0002993106609210372,
        "X": 0.024357745423913002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9764_9770_1",
      "ports": {
        "bus1": 9764,
        "bus2": 9770
      },
      "params": {
        "R": 0.000294164870865643,
        "X": 0.018278852105140686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9764_9771_1",
      "ports": {
        "bus1": 9764,
        "bus2": 9771
      },
      "params": {
        "R": 0.0002754939196165651,
        "X": 0.0010948018170893192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9764_9772_1",
      "ports": {
        "bus1": 9764,
        "bus2": 9772
      },
      "params": {
        "R": 0.00023781498020980507,
        "X": 0.0010799628216773272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9765_9767_1",
      "ports": {
        "bus1": 9765,
        "bus2": 9767
      },
      "params": {
        "R": 3.827225009445101e-05,
        "X": 0.002087082713842392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9766_9767_1",
      "ports": {
        "bus1": 9766,
        "bus2": 9767
      },
      "params": {
        "R": 0.0016167493304237723,
        "X": 0.0881655216217041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9773_9774_1",
      "ports": {
        "bus1": 9773,
        "bus2": 9774
      },
      "params": {
        "R": 0.0027005078736692667,
        "X": 0.09349091351032257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9773_9775_1",
      "ports": {
        "bus1": 9773,
        "bus2": 9775
      },
      "params": {
        "R": 0.00024322993704117832,
        "X": 0.0010270606726408005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9773_9776_1",
      "ports": {
        "bus1": 9773,
        "bus2": 9776
      },
      "params": {
        "R": 0.00022967328550294042,
        "X": 0.0011326719541102648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9775_9903_1",
      "ports": {
        "bus1": 9903,
        "bus2": 9775
      },
      "params": {
        "R": 0.0010307629127055407,
        "X": 0.005642483476549387,
        "G": 0.0,
        "B": 0.013032238930463791
      },
      "extension": {
        "length": 6128.997160308838,
        "rating": 255.2027463912964
      }
    },
    {
      "class": "Branch",
      "id": "branch_9777_9778_1",
      "ports": {
        "bus1": 9777,
        "bus2": 9778
      },
      "params": {
        "R": 0.00022732139041181654,
        "X": 0.001198869664222002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9779_9780_1",
      "ports": {
        "bus1": 9779,
        "bus2": 9780
      },
      "params": {
        "R": 0.00028732235659845173,
        "X": 0.001186737441457808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9782_1",
      "ports": {
        "bus1": 9782,
        "bus2": 9781
      },
      "params": {
        "R": 0.00021363057021517307,
        "X": 0.010103653185069561,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9783_1",
      "ports": {
        "bus1": 9781,
        "bus2": 9783
      },
      "params": {
        "R": 0.0003147633105982095,
        "X": 0.022034702822566032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9784_1",
      "ports": {
        "bus1": 9781,
        "bus2": 9784
      },
      "params": {
        "R": 0.0001488202397013083,
        "X": 0.010021491907536983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9785_1",
      "ports": {
        "bus1": 9781,
        "bus2": 9785
      },
      "params": {
        "R": 0.0001589511230122298,
        "X": 0.012227066792547703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9786_1",
      "ports": {
        "bus1": 9781,
        "bus2": 9786
      },
      "params": {
        "R": 0.00022098695626482368,
        "X": 0.01728254370391369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9787_1",
      "ports": {
        "bus1": 9781,
        "bus2": 9787
      },
      "params": {
        "R": 0.00024813710479065776,
        "X": 0.013837278820574284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9788_1",
      "ports": {
        "bus1": 9781,
        "bus2": 9788
      },
      "params": {
        "R": 0.00022992899175733328,
        "X": 0.015602383762598038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9789_1",
      "ports": {
        "bus1": 9781,
        "bus2": 9789
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9781_9790_1",
      "ports": {
        "bus1": 9781,
        "bus2": 9790
      },
      "params": {
        "R": 0.00028868435765616596,
        "X": 0.0010669614421203732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9791_9792_1",
      "ports": {
        "bus1": 9791,
        "bus2": 9792
      },
      "params": {
        "R": 0.0002456037618685514,
        "X": 0.001141817425377667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9792_9855_1",
      "ports": {
        "bus1": 9855,
        "bus2": 9792
      },
      "params": {
        "R": 0.0007272902294062078,
        "X": 0.004431812558323145,
        "G": 0.0,
        "B": 0.004531271755695343
      },
      "extension": {
        "length": 3047.1182340545656,
        "rating": 265.6252861022949
      }
    },
    {
      "class": "Branch",
      "id": "branch_9792_9927_1",
      "ports": {
        "bus1": 9792,
        "bus2": 9927
      },
      "params": {
        "R": 0.00039321393705904484,
        "X": 0.002490223618224263,
        "G": 0.0,
        "B": 0.004207842983305454
      },
      "extension": {
        "length": 2226.4725230255126,
        "rating": 271.37062549591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_9793_9794_1",
      "ports": {
        "bus1": 9793,
        "bus2": 9794
      },
      "params": {
        "R": 0.00026109188911505044,
        "X": 0.0010137534700334072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9795_9798_1",
      "ports": {
        "bus1": 9795,
        "bus2": 9798
      },
      "params": {
        "R": -0.00010105734691023827,
        "X": -0.0037612169981002808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9795_9799_1",
      "ports": {
        "bus1": 9795,
        "bus2": 9799
      },
      "params": {
        "R": 0.00022055757290218025,
        "X": 0.0010223413119092584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9796_9798_1",
      "ports": {
        "bus1": 9796,
        "bus2": 9798
      },
      "params": {
        "R": 0.0028684530407190323,
        "X": 0.10675991326570511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9797_9798_1",
      "ports": {
        "bus1": 9797,
        "bus2": 9798
      },
      "params": {
        "R": 0.0028684530407190323,
        "X": 0.10675991326570511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9800_9801_1",
      "ports": {
        "bus1": 9800,
        "bus2": 9801
      },
      "params": {
        "R": 0.002766534686088562,
        "X": 0.1093028336763382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9800_9802_1",
      "ports": {
        "bus1": 9800,
        "bus2": 9802
      },
      "params": {
        "R": 0.0002757761103566736,
        "X": 0.001173521508462727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9803_9806_1",
      "ports": {
        "bus1": 9803,
        "bus2": 9806
      },
      "params": {
        "R": -0.00011627376079559326,
        "X": -0.004174754023551941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9803_9807_1",
      "ports": {
        "bus1": 9803,
        "bus2": 9807
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9803_9808_1",
      "ports": {
        "bus1": 9803,
        "bus2": 9808
      },
      "params": {
        "R": 0.00020704515918623656,
        "X": 0.0010098069906234741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9804_9806_1",
      "ports": {
        "bus1": 9804,
        "bus2": 9806
      },
      "params": {
        "R": 0.006261431612074375,
        "X": 0.22481365501880646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9805_9806_1",
      "ports": {
        "bus1": 9805,
        "bus2": 9806
      },
      "params": {
        "R": 0.006261431612074375,
        "X": 0.22481365501880646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9809_9810_1",
      "ports": {
        "bus1": 9809,
        "bus2": 9810
      },
      "params": {
        "R": 0.0177297405898571,
        "X": 0.3870762288570404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9809_9811_1",
      "ports": {
        "bus1": 9809,
        "bus2": 9811
      },
      "params": {
        "R": 0.010453585535287857,
        "X": 0.3258465528488159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9809_9812_1",
      "ports": {
        "bus1": 9809,
        "bus2": 9812
      },
      "params": {
        "R": 0.011531148105859756,
        "X": 0.4030134677886963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9809_9813_1",
      "ports": {
        "bus1": 9809,
        "bus2": 9813
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9809_9814_1",
      "ports": {
        "bus1": 9809,
        "bus2": 9814
      },
      "params": {
        "R": 0.00028424427728168666,
        "X": 0.001094162929803133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9815_9816_1",
      "ports": {
        "bus1": 9816,
        "bus2": 9815
      },
      "params": {
        "R": 0.00023991434136405587,
        "X": 0.016165249049663544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 230.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9815_9818_1",
      "ports": {
        "bus1": 9815,
        "bus2": 9818
      },
      "params": {
        "R": 0.00011033803457394242,
        "X": 0.007693580351769924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9815_9819_1",
      "ports": {
        "bus1": 9815,
        "bus2": 9819
      },
      "params": {
        "R": 0.00025313111837022007,
        "X": 0.016496408730745316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9815_9820_1",
      "ports": {
        "bus1": 9815,
        "bus2": 9820
      },
      "params": {
        "R": 0.000292483891826123,
        "X": 0.018651701509952545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9815_9821_1",
      "ports": {
        "bus1": 9815,
        "bus2": 9821
      },
      "params": {
        "R": 0.00018757118959911168,
        "X": 0.01529921218752861,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9815_9822_1",
      "ports": {
        "bus1": 9815,
        "bus2": 9822
      },
      "params": {
        "R": 0.00029559709946624935,
        "X": 0.0011114439694210887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9816_9817_1",
      "ports": {
        "bus1": 9817,
        "bus2": 9816
      },
      "params": {
        "R": 0.0011708829551935196,
        "X": 0.046386294066905975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9816_9817_2",
      "ports": {
        "bus1": 9817,
        "bus2": 9816
      },
      "params": {
        "R": 0.0011708829551935196,
        "X": 0.046386294066905975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9816_9823_1",
      "ports": {
        "bus1": 9816,
        "bus2": 9823
      },
      "params": {
        "R": 0.00022577567142434418,
        "X": 0.0011410419829189777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9823_15028_1",
      "ports": {
        "bus1": 15028,
        "bus2": 9823
      },
      "params": {
        "R": 0.016323711723089218,
        "X": 0.14787931740283966,
        "G": 0.0,
        "B": 0.2600151300430298
      },
      "extension": {
        "length": 141083.5115830078,
        "rating": 455.9473514556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_9824_9825_1",
      "ports": {
        "bus1": 9824,
        "bus2": 9825
      },
      "params": {
        "R": 0.005425716284662485,
        "X": 0.10457324981689453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9824_9826_1",
      "ports": {
        "bus1": 9824,
        "bus2": 9826
      },
      "params": {
        "R": 0.0002864075649995357,
        "X": 0.001059291884303093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9824_9827_1",
      "ports": {
        "bus1": 9824,
        "bus2": 9827
      },
      "params": {
        "R": 0.00028382398886606097,
        "X": 0.001076982356607914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9828_9829_1",
      "ports": {
        "bus1": 9828,
        "bus2": 9829
      },
      "params": {
        "R": 0.0033228949178010225,
        "X": 0.10929650813341141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9828_9830_1",
      "ports": {
        "bus1": 9828,
        "bus2": 9830
      },
      "params": {
        "R": 0.003430119249969721,
        "X": 0.10095752030611038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9828_9831_1",
      "ports": {
        "bus1": 9828,
        "bus2": 9831
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9828_9832_1",
      "ports": {
        "bus1": 9828,
        "bus2": 9832
      },
      "params": {
        "R": 0.0002275891456520185,
        "X": 0.0011041262187063694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9833_9836_1",
      "ports": {
        "bus1": 9833,
        "bus2": 9836
      },
      "params": {
        "R": 0.00024575734278187156,
        "X": 0.018407870084047318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9833_9837_1",
      "ports": {
        "bus1": 9833,
        "bus2": 9837
      },
      "params": {
        "R": 0.0002950931084342301,
        "X": 0.0010522081283852458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9833_9838_1",
      "ports": {
        "bus1": 9833,
        "bus2": 9838
      },
      "params": {
        "R": 0.00028714342624880373,
        "X": 0.0010379411978647113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9834_9836_1",
      "ports": {
        "bus1": 9834,
        "bus2": 9836
      },
      "params": {
        "R": -8.061555854510516e-05,
        "X": -0.006038314662873745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9835_9836_1",
      "ports": {
        "bus1": 9835,
        "bus2": 9836
      },
      "params": {
        "R": 0.0008100418490357697,
        "X": 0.0606742687523365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9837_9916_1",
      "ports": {
        "bus1": 9916,
        "bus2": 9837
      },
      "params": {
        "R": 0.00018093686958309263,
        "X": 0.0032098880037665367,
        "G": 0.0,
        "B": 0.27942749857902527
      },
      "extension": {
        "length": 21993.708551879885,
        "rating": 2362.6026153564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_9839_9842_1",
      "ports": {
        "bus1": 9839,
        "bus2": 9842
      },
      "params": {
        "R": -0.00010482524521648884,
        "X": -0.0025237426161766052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9839_9843_1",
      "ports": {
        "bus1": 9839,
        "bus2": 9843
      },
      "params": {
        "R": 0.0002556860272306949,
        "X": 0.0011910847388207912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9839_9844_1",
      "ports": {
        "bus1": 9839,
        "bus2": 9844
      },
      "params": {
        "R": 0.00020948005840182304,
        "X": 0.0011455925414338708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9840_9842_1",
      "ports": {
        "bus1": 9840,
        "bus2": 9842
      },
      "params": {
        "R": 0.003114300314337015,
        "X": 0.07497899234294891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9841_9842_1",
      "ports": {
        "bus1": 9841,
        "bus2": 9842
      },
      "params": {
        "R": 0.003114300314337015,
        "X": 0.07497899234294891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9845_9846_1",
      "ports": {
        "bus1": 9845,
        "bus2": 9846
      },
      "params": {
        "R": 0.0036032944917678833,
        "X": 0.12300274521112442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9845_9847_1",
      "ports": {
        "bus1": 9845,
        "bus2": 9847
      },
      "params": {
        "R": 0.0032587754540145397,
        "X": 0.09883680194616318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9845_9848_1",
      "ports": {
        "bus1": 9845,
        "bus2": 9848
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9845_9849_1",
      "ports": {
        "bus1": 9845,
        "bus2": 9849
      },
      "params": {
        "R": 0.0002457932860124856,
        "X": 0.0010162635007873178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9850_9851_1",
      "ports": {
        "bus1": 9850,
        "bus2": 9851
      },
      "params": {
        "R": 0.004113293252885342,
        "X": 0.1444678008556366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9850_9852_1",
      "ports": {
        "bus1": 9850,
        "bus2": 9852
      },
      "params": {
        "R": 0.005327741149812937,
        "X": 0.1505245566368103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9850_9853_1",
      "ports": {
        "bus1": 9850,
        "bus2": 9853
      },
      "params": {
        "R": 0.6669192314147949,
        "X": 20.040897369384766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9850_9854_1",
      "ports": {
        "bus1": 9850,
        "bus2": 9854
      },
      "params": {
        "R": 0.47409236431121826,
        "X": 16.96939468383789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9850_9855_1",
      "ports": {
        "bus1": 9850,
        "bus2": 9855
      },
      "params": {
        "R": 0.00028063662466593087,
        "X": 0.0010693480726331472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9850_9856_1",
      "ports": {
        "bus1": 9850,
        "bus2": 9856
      },
      "params": {
        "R": 0.0002879770181607455,
        "X": 0.0011728674871847034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9857_9858_1",
      "ports": {
        "bus1": 9858,
        "bus2": 9857
      },
      "params": {
        "R": 0.00030493427766487,
        "X": 0.020070478320121765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9857_9859_1",
      "ports": {
        "bus1": 9857,
        "bus2": 9859
      },
      "params": {
        "R": 0.0002965992025565356,
        "X": 0.021834630519151688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9857_9860_1",
      "ports": {
        "bus1": 9857,
        "bus2": 9860
      },
      "params": {
        "R": 0.0003806710592471063,
        "X": 0.028953010216355324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9857_9861_1",
      "ports": {
        "bus1": 9857,
        "bus2": 9861
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9857_9862_1",
      "ports": {
        "bus1": 9857,
        "bus2": 9862
      },
      "params": {
        "R": 0.0002045413275482133,
        "X": 0.001104127848520875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9858_10161_1",
      "ports": {
        "bus1": 9858,
        "bus2": 10161
      },
      "params": {
        "R": 0.0009142739581875503,
        "X": 0.005205346737056971,
        "G": 0.0,
        "B": 0.00856701098382473
      },
      "extension": {
        "length": 4974.1359540710455,
        "rating": 299.4002103805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_9861_9939_1",
      "ports": {
        "bus1": 9861,
        "bus2": 9939
      },
      "params": {
        "R": 0.00018943074974231422,
        "X": 0.0032088584266602993,
        "G": 0.0,
        "B": 0.268463134765625
      },
      "extension": {
        "length": 20680.17691442871,
        "rating": 2414.3699645996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_9863_9864_1",
      "ports": {
        "bus1": 9863,
        "bus2": 9864
      },
      "params": {
        "R": 0.003551226109266281,
        "X": 0.14282169938087463,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9863_9865_1",
      "ports": {
        "bus1": 9863,
        "bus2": 9865
      },
      "params": {
        "R": 0.00027560320449993014,
        "X": 0.0010478640906512737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9867_1",
      "ports": {
        "bus1": 9867,
        "bus2": 9866
      },
      "params": {
        "R": 0.0002054639917332679,
        "X": 0.015681302174925804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9868_1",
      "ports": {
        "bus1": 9866,
        "bus2": 9868
      },
      "params": {
        "R": 0.00014568507322110236,
        "X": 0.00955964159220457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9869_1",
      "ports": {
        "bus1": 9866,
        "bus2": 9869
      },
      "params": {
        "R": 0.0001119897497119382,
        "X": 0.008376494981348515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9870_1",
      "ports": {
        "bus1": 9866,
        "bus2": 9870
      },
      "params": {
        "R": 0.00018672700389288366,
        "X": 0.01244132686406374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9871_1",
      "ports": {
        "bus1": 9866,
        "bus2": 9871
      },
      "params": {
        "R": 0.00011874515621457249,
        "X": 0.010729499161243439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9872_1",
      "ports": {
        "bus1": 9866,
        "bus2": 9872
      },
      "params": {
        "R": 0.00013474842126015574,
        "X": 0.00986399408429861,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9873_1",
      "ports": {
        "bus1": 9866,
        "bus2": 9873
      },
      "params": {
        "R": 0.0002518217370379716,
        "X": 0.016859952360391617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9874_1",
      "ports": {
        "bus1": 9866,
        "bus2": 9874
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9866_9875_1",
      "ports": {
        "bus1": 9866,
        "bus2": 9875
      },
      "params": {
        "R": 0.00028726874734275043,
        "X": 0.0011517720995470881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9874_10022_1",
      "ports": {
        "bus1": 9874,
        "bus2": 10022
      },
      "params": {
        "R": 0.00014268045197241008,
        "X": 0.0026283427141606808,
        "G": 0.0,
        "B": 0.2719762921333313
      },
      "extension": {
        "length": 18842.66949243164,
        "rating": 2956.6347122192383
      }
    },
    {
      "class": "Branch",
      "id": "branch_9876_9877_1",
      "ports": {
        "bus1": 9877,
        "bus2": 9876
      },
      "params": {
        "R": 0.00015421588614117354,
        "X": 0.010235779918730259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9876_9881_1",
      "ports": {
        "bus1": 9876,
        "bus2": 9881
      },
      "params": {
        "R": 0.00018256214389111847,
        "X": 0.014679980464279652,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9876_9882_1",
      "ports": {
        "bus1": 9876,
        "bus2": 9882
      },
      "params": {
        "R": 0.00014067562005948275,
        "X": 0.011035393923521042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9876_9883_1",
      "ports": {
        "bus1": 9876,
        "bus2": 9883
      },
      "params": {
        "R": 0.00020244994084350765,
        "X": 0.010957669466733932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9876_9884_1",
      "ports": {
        "bus1": 9876,
        "bus2": 9884
      },
      "params": {
        "R": 0.00029005325632169843,
        "X": 0.01753338985145092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9876_9885_1",
      "ports": {
        "bus1": 9876,
        "bus2": 9885
      },
      "params": {
        "R": 0.00025452428963035345,
        "X": 0.0011084936559200287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9876_9886_1",
      "ports": {
        "bus1": 9876,
        "bus2": 9886
      },
      "params": {
        "R": 0.0002837811771314591,
        "X": 0.001080854912288487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9877_9880_1",
      "ports": {
        "bus1": 9877,
        "bus2": 9880
      },
      "params": {
        "R": 0.0001014897134155035,
        "X": 0.0021202489733695984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9877_10115_1",
      "ports": {
        "bus1": 9877,
        "bus2": 10115
      },
      "params": {
        "R": 0.0008479562820866704,
        "X": 0.005248742643743753,
        "G": 0.0,
        "B": 0.0030929313506931067
      },
      "extension": {
        "length": 3061.655381607056,
        "rating": 330.7314395904541
      }
    },
    {
      "class": "Branch",
      "id": "branch_9878_9880_1",
      "ports": {
        "bus1": 9878,
        "bus2": 9880
      },
      "params": {
        "R": 0.0030311979353427887,
        "X": 0.06332561373710632,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9879_9880_1",
      "ports": {
        "bus1": 9879,
        "bus2": 9880
      },
      "params": {
        "R": 0.0030311979353427887,
        "X": 0.06332561373710632,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9885_10002_1",
      "ports": {
        "bus1": 10002,
        "bus2": 9885
      },
      "params": {
        "R": 0.00019582122331485152,
        "X": 0.003049469320103526,
        "G": 0.0,
        "B": 0.26760411262512207
      },
      "extension": {
        "length": 20807.917489379885,
        "rating": 2571.1809158325195
      }
    },
    {
      "class": "Branch",
      "id": "branch_9887_9890_1",
      "ports": {
        "bus1": 9887,
        "bus2": 9890
      },
      "params": {
        "R": -0.0002863318659365177,
        "X": -0.008374854922294617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9887_9891_1",
      "ports": {
        "bus1": 9887,
        "bus2": 9891
      },
      "params": {
        "R": 0.007735821418464184,
        "X": 0.28049588203430176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9887_9892_1",
      "ports": {
        "bus1": 9887,
        "bus2": 9892
      },
      "params": {
        "R": 0.00024366709112655374,
        "X": 0.001089328434318304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9887_9893_1",
      "ports": {
        "bus1": 9887,
        "bus2": 9893
      },
      "params": {
        "R": 0.000292603304842487,
        "X": 0.0010771893430501223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9888_9890_1",
      "ports": {
        "bus1": 9888,
        "bus2": 9890
      },
      "params": {
        "R": 0.005160524044185877,
        "X": 0.15093882381916046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9889_9890_1",
      "ports": {
        "bus1": 9889,
        "bus2": 9890
      },
      "params": {
        "R": 0.005160524044185877,
        "X": 0.15093882381916046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9894_9895_1",
      "ports": {
        "bus1": 9894,
        "bus2": 9895
      },
      "params": {
        "R": 0.00021661099162884057,
        "X": 0.0011628108331933618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9896_9899_1",
      "ports": {
        "bus1": 9896,
        "bus2": 9899
      },
      "params": {
        "R": 0.0012402543798089027,
        "X": 0.044109731912612915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9896_9900_1",
      "ports": {
        "bus1": 9896,
        "bus2": 9900
      },
      "params": {
        "R": 0.0045111034996807575,
        "X": 0.14469926059246063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 167.03750383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9896_9901_1",
      "ports": {
        "bus1": 9896,
        "bus2": 9901
      },
      "params": {
        "R": 0.15541230142116547,
        "X": 4.197676181793213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 168.04375767707825,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9896_9902_1",
      "ports": {
        "bus1": 9896,
        "bus2": 9902
      },
      "params": {
        "R": 0.9747592210769653,
        "X": 31.450197219848633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9896_9903_1",
      "ports": {
        "bus1": 9896,
        "bus2": 9903
      },
      "params": {
        "R": 0.000255902879871428,
        "X": 0.0010359367588534951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9896_9904_1",
      "ports": {
        "bus1": 9896,
        "bus2": 9904
      },
      "params": {
        "R": 0.0002900555555243045,
        "X": 0.00116095005068928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9897_9899_1",
      "ports": {
        "bus1": 9897,
        "bus2": 9899
      },
      "params": {
        "R": 0.012543718330562115,
        "X": 0.44611814618110657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9898_9899_1",
      "ports": {
        "bus1": 9898,
        "bus2": 9899
      },
      "params": {
        "R": 0.012543718330562115,
        "X": 0.44611814618110657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9905_9906_1",
      "ports": {
        "bus1": 9906,
        "bus2": 9905
      },
      "params": {
        "R": 0.00030547965434379876,
        "X": 0.01603158563375473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9905_9907_1",
      "ports": {
        "bus1": 9905,
        "bus2": 9907
      },
      "params": {
        "R": 0.0002883069100789726,
        "X": 0.021120667457580566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9905_9908_1",
      "ports": {
        "bus1": 9905,
        "bus2": 9908
      },
      "params": {
        "R": 0.0004233894869685173,
        "X": 0.02589532732963562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9905_9909_1",
      "ports": {
        "bus1": 9905,
        "bus2": 9909
      },
      "params": {
        "R": 0.0002573667443357408,
        "X": 0.0011372772278264165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9905_9910_1",
      "ports": {
        "bus1": 9905,
        "bus2": 9910
      },
      "params": {
        "R": 0.0002614992263261229,
        "X": 0.0011682251933962107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9909_9956_1",
      "ports": {
        "bus1": 9956,
        "bus2": 9909
      },
      "params": {
        "R": 0.00012030765356030315,
        "X": 0.002208294114097953,
        "G": 0.0,
        "B": 0.23090554773807526
      },
      "extension": {
        "length": 15987.711383789063,
        "rating": 1958.6673736572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_9911_9914_1",
      "ports": {
        "bus1": 9911,
        "bus2": 9914
      },
      "params": {
        "R": 0.00014446178101934493,
        "X": 0.00977221131324768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9911_9915_1",
      "ports": {
        "bus1": 9911,
        "bus2": 9915
      },
      "params": {
        "R": 0.00019126378174405545,
        "X": 0.01487085223197937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9911_9916_1",
      "ports": {
        "bus1": 9911,
        "bus2": 9916
      },
      "params": {
        "R": 0.0002795848704408854,
        "X": 0.0011148408520966768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9911_9917_1",
      "ports": {
        "bus1": 9911,
        "bus2": 9917
      },
      "params": {
        "R": 0.0002290327538503334,
        "X": 0.001004492398351431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9912_9914_1",
      "ports": {
        "bus1": 9912,
        "bus2": 9914
      },
      "params": {
        "R": -8.672905096318573e-06,
        "X": -0.000586681067943573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9913_9914_1",
      "ports": {
        "bus1": 9913,
        "bus2": 9914
      },
      "params": {
        "R": 0.0010236535454168916,
        "X": 0.06924573332071304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9916_10027_1",
      "ports": {
        "bus1": 9916,
        "bus2": 10027
      },
      "params": {
        "R": 0.0007240858394652605,
        "X": 0.0100067974999547,
        "G": 0.0,
        "B": 1.2390280961990356
      },
      "extension": {
        "length": 72570.82189306642,
        "rating": 1952.8947830200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_9918_9919_1",
      "ports": {
        "bus1": 9918,
        "bus2": 9919
      },
      "params": {
        "R": 0.0020751890260726213,
        "X": 0.06327944993972778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9918_9920_1",
      "ports": {
        "bus1": 9918,
        "bus2": 9920
      },
      "params": {
        "R": 0.0034774502273648977,
        "X": 0.11241129040718079,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_9918_9921_1",
      "ports": {
        "bus1": 9918,
        "bus2": 9921
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9918_9922_1",
      "ports": {
        "bus1": 9918,
        "bus2": 9922
      },
      "params": {
        "R": 0.00025371427182108164,
        "X": 0.0011620379518717527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9923_9924_1",
      "ports": {
        "bus1": 9923,
        "bus2": 9924
      },
      "params": {
        "R": 0.00026020416407845914,
        "X": 0.0011388835264369845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9925_9926_1",
      "ports": {
        "bus1": 9925,
        "bus2": 9926
      },
      "params": {
        "R": 0.004781526979058981,
        "X": 0.1528014838695526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9925_9927_1",
      "ports": {
        "bus1": 9925,
        "bus2": 9927
      },
      "params": {
        "R": 0.0002505239681340754,
        "X": 0.00113947712816298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9925_9928_1",
      "ports": {
        "bus1": 9925,
        "bus2": 9928
      },
      "params": {
        "R": 0.0002942492428701371,
        "X": 0.001129015116021037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9929_9932_1",
      "ports": {
        "bus1": 9929,
        "bus2": 9932
      },
      "params": {
        "R": -0.0005779238417744637,
        "X": -0.01843215525150299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9929_9933_1",
      "ports": {
        "bus1": 9929,
        "bus2": 9933
      },
      "params": {
        "R": 0.00028820859733968973,
        "X": 0.0010581201640889049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9929_9934_1",
      "ports": {
        "bus1": 9929,
        "bus2": 9934
      },
      "params": {
        "R": 0.00027655408484861255,
        "X": 0.0010854227002710104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9930_9932_1",
      "ports": {
        "bus1": 9930,
        "bus2": 9932
      },
      "params": {
        "R": 0.007350690197199583,
        "X": 0.2344411462545395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9931_9932_1",
      "ports": {
        "bus1": 9931,
        "bus2": 9932
      },
      "params": {
        "R": 0.007350690197199583,
        "X": 0.2344411462545395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9935_9936_1",
      "ports": {
        "bus1": 9936,
        "bus2": 9935
      },
      "params": {
        "R": 0.00023892907483968884,
        "X": 0.016757724806666374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9935_9939_1",
      "ports": {
        "bus1": 9935,
        "bus2": 9939
      },
      "params": {
        "R": 0.0002236511354567483,
        "X": 0.0011767945252358913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9935_9940_1",
      "ports": {
        "bus1": 9935,
        "bus2": 9940
      },
      "params": {
        "R": 0.0002300288761034608,
        "X": 0.0011526677990332246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9936_9937_1",
      "ports": {
        "bus1": 9936,
        "bus2": 9937
      },
      "params": {
        "R": 0.003702831920236349,
        "X": 0.11330796778202057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9936_9938_1",
      "ports": {
        "bus1": 9936,
        "bus2": 9938
      },
      "params": {
        "R": 0.005035897716879845,
        "X": 0.18269449472427368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9941_9944_1",
      "ports": {
        "bus1": 9941,
        "bus2": 9944
      },
      "params": {
        "R": 0.0011316323652863503,
        "X": 0.040591031312942505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9941_9945_1",
      "ports": {
        "bus1": 9941,
        "bus2": 9945
      },
      "params": {
        "R": 0.0038558789528906345,
        "X": 0.13935796916484833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9941_9946_1",
      "ports": {
        "bus1": 9941,
        "bus2": 9946
      },
      "params": {
        "R": 0.9078094363212585,
        "X": 35.01212692260742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9941_9947_1",
      "ports": {
        "bus1": 9941,
        "bus2": 9947
      },
      "params": {
        "R": 0.5282073616981506,
        "X": 22.22237777709961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9941_9948_1",
      "ports": {
        "bus1": 9941,
        "bus2": 9948
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9941_9949_1",
      "ports": {
        "bus1": 9941,
        "bus2": 9949
      },
      "params": {
        "R": 0.00022054152213968337,
        "X": 0.0010874256258830428,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9942_9944_1",
      "ports": {
        "bus1": 9942,
        "bus2": 9944
      },
      "params": {
        "R": 0.012317322194576263,
        "X": 0.4418155550956726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9943_9944_1",
      "ports": {
        "bus1": 9943,
        "bus2": 9944
      },
      "params": {
        "R": 0.012317322194576263,
        "X": 0.4418155550956726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9950_9951_1",
      "ports": {
        "bus1": 9951,
        "bus2": 9950
      },
      "params": {
        "R": 0.0001977741630980745,
        "X": 0.014825424179434776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9950_9952_1",
      "ports": {
        "bus1": 9950,
        "bus2": 9952
      },
      "params": {
        "R": 0.00024155373102985322,
        "X": 0.019704744219779968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9950_9953_1",
      "ports": {
        "bus1": 9950,
        "bus2": 9953
      },
      "params": {
        "R": 0.00011629085929598659,
        "X": 0.007663102820515633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9950_9954_1",
      "ports": {
        "bus1": 9950,
        "bus2": 9954
      },
      "params": {
        "R": 0.0002606580965220928,
        "X": 0.017936671152710915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9950_9955_1",
      "ports": {
        "bus1": 9950,
        "bus2": 9955
      },
      "params": {
        "R": 0.0003796351084019989,
        "X": 0.024914845824241638,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9950_9956_1",
      "ports": {
        "bus1": 9950,
        "bus2": 9956
      },
      "params": {
        "R": 0.0002198692091042176,
        "X": 0.0010822298936545849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9950_9957_1",
      "ports": {
        "bus1": 9950,
        "bus2": 9957
      },
      "params": {
        "R": 0.00024183621280826628,
        "X": 0.00110331189353019,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9956_9964_1",
      "ports": {
        "bus1": 9964,
        "bus2": 9956
      },
      "params": {
        "R": 0.00033735009492374957,
        "X": 0.005966391880065203,
        "G": 0.0,
        "B": 0.7322108745574951
      },
      "extension": {
        "length": 42927.555563964845,
        "rating": 2278.1604766845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_9956_9973_1",
      "ports": {
        "bus1": 9973,
        "bus2": 9956
      },
      "params": {
        "R": 0.00036065123276785016,
        "X": 0.0067367651499807835,
        "G": 0.0,
        "B": 0.6353781819343567
      },
      "extension": {
        "length": 48726.01688818359,
        "rating": 1684.963607788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_9958_9961_1",
      "ports": {
        "bus1": 9958,
        "bus2": 9961
      },
      "params": {
        "R": 0.0003578687319532037,
        "X": 0.028190573677420616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9958_9964_1",
      "ports": {
        "bus1": 9958,
        "bus2": 9964
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9958_9965_1",
      "ports": {
        "bus1": 9958,
        "bus2": 9965
      },
      "params": {
        "R": 0.00021239845955278724,
        "X": 0.0011680650059133768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9959_9961_1",
      "ports": {
        "bus1": 9959,
        "bus2": 9961
      },
      "params": {
        "R": -0.00016833515837788582,
        "X": -0.013260351493954659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9959_9962_1",
      "ports": {
        "bus1": 9959,
        "bus2": 9962
      },
      "params": {
        "R": 0.0013861603802070022,
        "X": 0.040211182087659836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9959_9963_1",
      "ports": {
        "bus1": 9959,
        "bus2": 9963
      },
      "params": {
        "R": 0.0062838951125741005,
        "X": 0.2078854739665985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9960_9961_1",
      "ports": {
        "bus1": 9960,
        "bus2": 9961
      },
      "params": {
        "R": 0.0010321351001039147,
        "X": 0.08130490779876709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9966_9969_1",
      "ports": {
        "bus1": 9966,
        "bus2": 9969
      },
      "params": {
        "R": 0.00013638089876621962,
        "X": 0.00939232762902975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9966_9972_1",
      "ports": {
        "bus1": 9966,
        "bus2": 9972
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0010855160653591156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9966_9973_1",
      "ports": {
        "bus1": 9966,
        "bus2": 9973
      },
      "params": {
        "R": 0.0002805930271279067,
        "X": 0.0011870431480929255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9966_9974_1",
      "ports": {
        "bus1": 9966,
        "bus2": 9974
      },
      "params": {
        "R": 0.0002483227290213108,
        "X": 0.001128648640587926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9967_9969_1",
      "ports": {
        "bus1": 9967,
        "bus2": 9969
      },
      "params": {
        "R": 5.337515176506713e-05,
        "X": 0.00367585476487875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9968_9969_1",
      "ports": {
        "bus1": 9968,
        "bus2": 9969
      },
      "params": {
        "R": 0.001283213496208191,
        "X": 0.08837276697158813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9970_9972_1",
      "ports": {
        "bus1": 9970,
        "bus2": 9972
      },
      "params": {
        "R": 0.00019195431377738714,
        "X": 0.013992618769407272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9971_9972_1",
      "ports": {
        "bus1": 9971,
        "bus2": 9972
      },
      "params": {
        "R": 0.00019195431377738714,
        "X": 0.013992618769407272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9975_9976_1",
      "ports": {
        "bus1": 9975,
        "bus2": 9976
      },
      "params": {
        "R": 0.005691935773938894,
        "X": 0.17875736951828003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9975_9977_1",
      "ports": {
        "bus1": 9975,
        "bus2": 9977
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9978_9979_1",
      "ports": {
        "bus1": 9979,
        "bus2": 9978
      },
      "params": {
        "R": 0.0002541972207836807,
        "X": 0.018520118668675423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9978_9980_1",
      "ports": {
        "bus1": 9978,
        "bus2": 9980
      },
      "params": {
        "R": 0.0003391596837900579,
        "X": 0.026761068031191826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9978_9981_1",
      "ports": {
        "bus1": 9978,
        "bus2": 9981
      },
      "params": {
        "R": 0.00022257876116782427,
        "X": 0.0011139858979731798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9978_9982_1",
      "ports": {
        "bus1": 9978,
        "bus2": 9982
      },
      "params": {
        "R": 0.0002964511513710022,
        "X": 0.0011954328510910273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9981_10016_1",
      "ports": {
        "bus1": 10016,
        "bus2": 9981
      },
      "params": {
        "R": 0.0006889376090839505,
        "X": 0.010871189646422863,
        "G": 0.0,
        "B": 0.965347170829773
      },
      "extension": {
        "length": 76192.46594824218,
        "rating": 3085.818672180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_9983_9984_1",
      "ports": {
        "bus1": 9983,
        "bus2": 9984
      },
      "params": {
        "R": 0.0002645377244334668,
        "X": 0.0011683106422424316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9985_9986_1",
      "ports": {
        "bus1": 9985,
        "bus2": 9986
      },
      "params": {
        "R": 0.0072666495107114315,
        "X": 0.1939115971326828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9985_9987_1",
      "ports": {
        "bus1": 9985,
        "bus2": 9987
      },
      "params": {
        "R": 0.004912968259304762,
        "X": 0.16490758955478668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9985_9988_1",
      "ports": {
        "bus1": 9985,
        "bus2": 9988
      },
      "params": {
        "R": 0.00020337618479970843,
        "X": 0.001006457139737904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9985_9989_1",
      "ports": {
        "bus1": 9985,
        "bus2": 9989
      },
      "params": {
        "R": 0.0002506209712009877,
        "X": 0.0010261766146868467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9990_9991_1",
      "ports": {
        "bus1": 9990,
        "bus2": 9991
      },
      "params": {
        "R": 0.0002369142312090844,
        "X": 0.001136595499701798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9991_10130_1",
      "ports": {
        "bus1": 10130,
        "bus2": 9991
      },
      "params": {
        "R": 0.0014420402003452182,
        "X": 0.008673053234815598,
        "G": 0.0,
        "B": 0.006979798432439566
      },
      "extension": {
        "length": 5558.639637084961,
        "rating": 284.2552900314331
      }
    },
    {
      "class": "Branch",
      "id": "branch_9992_9995_1",
      "ports": {
        "bus1": 9992,
        "bus2": 9995
      },
      "params": {
        "R": 0.0004315115511417389,
        "X": 0.0153408944606781,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9992_9996_1",
      "ports": {
        "bus1": 9992,
        "bus2": 9996
      },
      "params": {
        "R": 0.003324135672301054,
        "X": 0.11391334235668182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_9992_9997_1",
      "ports": {
        "bus1": 9992,
        "bus2": 9997
      },
      "params": {
        "R": 0.01577664166688919,
        "X": 0.5567030310630798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9992_9998_1",
      "ports": {
        "bus1": 9992,
        "bus2": 9998
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9992_9999_1",
      "ports": {
        "bus1": 9992,
        "bus2": 9999
      },
      "params": {
        "R": 0.00021840547560714185,
        "X": 0.0011946248123422265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9993_9995_1",
      "ports": {
        "bus1": 9993,
        "bus2": 9995
      },
      "params": {
        "R": 0.004111178684979677,
        "X": 0.14615868031978607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9994_9995_1",
      "ports": {
        "bus1": 9994,
        "bus2": 9995
      },
      "params": {
        "R": 0.004111178684979677,
        "X": 0.14615868031978607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9998_10149_1",
      "ports": {
        "bus1": 9998,
        "bus2": 10149
      },
      "params": {
        "R": 0.0012657599290832877,
        "X": 0.008226784877479076,
        "G": 0.0,
        "B": 0.0039660194888710976
      },
      "extension": {
        "length": 4411.364898010254,
        "rating": 301.1327266693115
      }
    },
    {
      "class": "Branch",
      "id": "branch_10000_10001_1",
      "ports": {
        "bus1": 10001,
        "bus2": 10000
      },
      "params": {
        "R": 0.00021770881721749902,
        "X": 0.013717702589929104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10000_10002_1",
      "ports": {
        "bus1": 10000,
        "bus2": 10002
      },
      "params": {
        "R": 0.00026344601064920425,
        "X": 0.0011773699661716819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10000_10003_1",
      "ports": {
        "bus1": 10000,
        "bus2": 10003
      },
      "params": {
        "R": 0.00022670638281852007,
        "X": 0.0011720889015123248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10004_10005_1",
      "ports": {
        "bus1": 10004,
        "bus2": 10005
      },
      "params": {
        "R": 0.005861261859536171,
        "X": 0.18131865561008453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10004_10006_1",
      "ports": {
        "bus1": 10004,
        "bus2": 10006
      },
      "params": {
        "R": 0.00029729038942605257,
        "X": 0.0011098298709839582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10007_10008_1",
      "ports": {
        "bus1": 10007,
        "bus2": 10008
      },
      "params": {
        "R": 0.00026145821902900934,
        "X": 0.0011281917104497552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10009_10010_1",
      "ports": {
        "bus1": 10010,
        "bus2": 10009
      },
      "params": {
        "R": 0.00016707174654584378,
        "X": 0.013810263015329838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10009_10011_1",
      "ports": {
        "bus1": 10009,
        "bus2": 10011
      },
      "params": {
        "R": 0.00028515842859633267,
        "X": 0.014058839529752731,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10009_10012_1",
      "ports": {
        "bus1": 10009,
        "bus2": 10012
      },
      "params": {
        "R": 0.00029896802152507007,
        "X": 0.01868915930390358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10009_10013_1",
      "ports": {
        "bus1": 10009,
        "bus2": 10013
      },
      "params": {
        "R": 8.61608496052213e-05,
        "X": 0.006800472270697355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10009_10014_1",
      "ports": {
        "bus1": 10009,
        "bus2": 10014
      },
      "params": {
        "R": 0.0001244779268745333,
        "X": 0.010459189303219318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10009_10015_1",
      "ports": {
        "bus1": 10009,
        "bus2": 10015
      },
      "params": {
        "R": 0.0005314055597409606,
        "X": 0.042417529970407486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10009_10016_1",
      "ports": {
        "bus1": 10009,
        "bus2": 10016
      },
      "params": {
        "R": 0.00028031758847646415,
        "X": 0.0010059364140033722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10009_10017_1",
      "ports": {
        "bus1": 10009,
        "bus2": 10017
      },
      "params": {
        "R": 0.0002029627066804096,
        "X": 0.0011015745112672448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10018_10019_1",
      "ports": {
        "bus1": 10019,
        "bus2": 10018
      },
      "params": {
        "R": 0.0001503861421952024,
        "X": 0.010308416560292244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10018_10020_1",
      "ports": {
        "bus1": 10018,
        "bus2": 10020
      },
      "params": {
        "R": 0.0002502582792658359,
        "X": 0.016748152673244476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10018_10021_1",
      "ports": {
        "bus1": 10018,
        "bus2": 10021
      },
      "params": {
        "R": 0.00016956603212747723,
        "X": 0.014056132175028324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10018_10022_1",
      "ports": {
        "bus1": 10018,
        "bus2": 10022
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10018_10023_1",
      "ports": {
        "bus1": 10018,
        "bus2": 10023
      },
      "params": {
        "R": 0.00020289915846660733,
        "X": 0.001143778208643198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10022_10086_1",
      "ports": {
        "bus1": 10022,
        "bus2": 10086
      },
      "params": {
        "R": 0.00038898305501788855,
        "X": 0.0059239622205495834,
        "G": 0.0,
        "B": 1.0031739473342896
      },
      "extension": {
        "length": 54112.31341699219,
        "rating": 2196.8875885009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_10024_10025_1",
      "ports": {
        "bus1": 10025,
        "bus2": 10024
      },
      "params": {
        "R": 0.00020471011521294713,
        "X": 0.013543765991926193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10024_10026_1",
      "ports": {
        "bus1": 10024,
        "bus2": 10026
      },
      "params": {
        "R": 0.00016733042139094323,
        "X": 0.011026933789253235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10024_10027_1",
      "ports": {
        "bus1": 10024,
        "bus2": 10027
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10024_10028_1",
      "ports": {
        "bus1": 10024,
        "bus2": 10028
      },
      "params": {
        "R": 0.00023368664551526308,
        "X": 0.001146925613284111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10029_10030_1",
      "ports": {
        "bus1": 10029,
        "bus2": 10030
      },
      "params": {
        "R": 0.0036723425146192312,
        "X": 0.11206866800785065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10029_10031_1",
      "ports": {
        "bus1": 10029,
        "bus2": 10031
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10029_10032_1",
      "ports": {
        "bus1": 10029,
        "bus2": 10032
      },
      "params": {
        "R": 0.000264419533777982,
        "X": 0.0010196305811405182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10033_10034_1",
      "ports": {
        "bus1": 10033,
        "bus2": 10034
      },
      "params": {
        "R": 0.0045308941043913364,
        "X": 0.1574014276266098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10033_10035_1",
      "ports": {
        "bus1": 10033,
        "bus2": 10035
      },
      "params": {
        "R": 0.00020899773517157882,
        "X": 0.0011963096912950277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10033_10036_1",
      "ports": {
        "bus1": 10033,
        "bus2": 10036
      },
      "params": {
        "R": 0.0002762768417596817,
        "X": 0.0011032770853489637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10037_10040_1",
      "ports": {
        "bus1": 10037,
        "bus2": 10040
      },
      "params": {
        "R": 0.0001547966239741072,
        "X": 0.010307126678526402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10037_10041_1",
      "ports": {
        "bus1": 10037,
        "bus2": 10041
      },
      "params": {
        "R": 0.0002792277664411813,
        "X": 0.017960265278816223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10037_10042_1",
      "ports": {
        "bus1": 10037,
        "bus2": 10042
      },
      "params": {
        "R": 0.0002764433447737247,
        "X": 0.0010389279341325164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10037_10043_1",
      "ports": {
        "bus1": 10037,
        "bus2": 10043
      },
      "params": {
        "R": 0.0002399454388068989,
        "X": 0.0010139750083908439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10038_10040_1",
      "ports": {
        "bus1": 10038,
        "bus2": 10040
      },
      "params": {
        "R": 0.00011620191799011081,
        "X": 0.007737302221357822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10039_10040_1",
      "ports": {
        "bus1": 10039,
        "bus2": 10040
      },
      "params": {
        "R": 0.0014833897585049272,
        "X": 0.09877146035432816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10044_10047_1",
      "ports": {
        "bus1": 10044,
        "bus2": 10047
      },
      "params": {
        "R": 0.0002913367934525013,
        "X": 0.006414242088794708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10044_10048_1",
      "ports": {
        "bus1": 10044,
        "bus2": 10048
      },
      "params": {
        "R": 0.00029154596268199384,
        "X": 0.0011937168892472982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10044_10049_1",
      "ports": {
        "bus1": 10044,
        "bus2": 10049
      },
      "params": {
        "R": 0.0002047412854153663,
        "X": 0.0010201678378507495,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10045_10047_1",
      "ports": {
        "bus1": 10045,
        "bus2": 10047
      },
      "params": {
        "R": 0.004394452553242445,
        "X": 0.09675082564353943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10046_10047_1",
      "ports": {
        "bus1": 10046,
        "bus2": 10047
      },
      "params": {
        "R": 0.004394452553242445,
        "X": 0.09675082564353943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10050_10051_1",
      "ports": {
        "bus1": 10050,
        "bus2": 10051
      },
      "params": {
        "R": 0.005744436755776405,
        "X": 0.17225758731365204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10050_10052_1",
      "ports": {
        "bus1": 10050,
        "bus2": 10052
      },
      "params": {
        "R": 0.005323946475982666,
        "X": 0.14142893254756927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10050_10053_1",
      "ports": {
        "bus1": 10050,
        "bus2": 10053
      },
      "params": {
        "R": 0.00028863147599622607,
        "X": 0.0011586383916437626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10050_10054_1",
      "ports": {
        "bus1": 10050,
        "bus2": 10054
      },
      "params": {
        "R": 0.00029022624948993325,
        "X": 0.0010539276991039515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10055_10056_1",
      "ports": {
        "bus1": 10055,
        "bus2": 10056
      },
      "params": {
        "R": 0.0002013938210438937,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10057_10058_1",
      "ports": {
        "bus1": 10057,
        "bus2": 10058
      },
      "params": {
        "R": 0.0002484062861185521,
        "X": 0.0011280546896159649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10059_10062_1",
      "ports": {
        "bus1": 10059,
        "bus2": 10062
      },
      "params": {
        "R": -0.00012990017421543598,
        "X": -0.00458739697933197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10059_10063_1",
      "ports": {
        "bus1": 10059,
        "bus2": 10063
      },
      "params": {
        "R": 0.0002880553074646741,
        "X": 0.0011580721475183964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10060_10062_1",
      "ports": {
        "bus1": 10060,
        "bus2": 10062
      },
      "params": {
        "R": 0.0028313351795077324,
        "X": 0.09998797625303268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10061_10062_1",
      "ports": {
        "bus1": 10061,
        "bus2": 10062
      },
      "params": {
        "R": 0.0028313351795077324,
        "X": 0.09998797625303268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10064_10065_1",
      "ports": {
        "bus1": 10064,
        "bus2": 10065
      },
      "params": {
        "R": 0.0002780869253911078,
        "X": 0.0010077464394271374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10066_10067_1",
      "ports": {
        "bus1": 10066,
        "bus2": 10067
      },
      "params": {
        "R": 0.00437932787463069,
        "X": 0.17468152940273285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10066_10068_1",
      "ports": {
        "bus1": 10066,
        "bus2": 10068
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10066_10069_1",
      "ports": {
        "bus1": 10066,
        "bus2": 10069
      },
      "params": {
        "R": 0.00028677607770077884,
        "X": 0.0010673209326341748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10070_10071_1",
      "ports": {
        "bus1": 10070,
        "bus2": 10071
      },
      "params": {
        "R": 0.0032166223973035812,
        "X": 0.10163328051567078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10070_10072_1",
      "ports": {
        "bus1": 10070,
        "bus2": 10072
      },
      "params": {
        "R": 0.00020766016677953303,
        "X": 0.0011768701951950788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10070_10073_1",
      "ports": {
        "bus1": 10070,
        "bus2": 10073
      },
      "params": {
        "R": 0.00020925296121276915,
        "X": 0.001185256172902882,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10074_10075_1",
      "ports": {
        "bus1": 10074,
        "bus2": 10075
      },
      "params": {
        "R": 0.0002579109277576208,
        "X": 0.0010231860214844346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10076_10079_1",
      "ports": {
        "bus1": 10076,
        "bus2": 10079
      },
      "params": {
        "R": -0.00020243250764906406,
        "X": -0.006280891597270966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10076_10080_1",
      "ports": {
        "bus1": 10076,
        "bus2": 10080
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10077_10079_1",
      "ports": {
        "bus1": 10077,
        "bus2": 10079
      },
      "params": {
        "R": 0.004026042763143778,
        "X": 0.1249164342880249,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10078_10079_1",
      "ports": {
        "bus1": 10078,
        "bus2": 10079
      },
      "params": {
        "R": 0.004026042763143778,
        "X": 0.1249164342880249,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10081_10082_1",
      "ports": {
        "bus1": 10081,
        "bus2": 10082
      },
      "params": {
        "R": 0.0002001060638576746,
        "X": 0.001129765878431499,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10083_10084_1",
      "ports": {
        "bus1": 10084,
        "bus2": 10083
      },
      "params": {
        "R": 0.0002728915715124458,
        "X": 0.016175419092178345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10083_10085_1",
      "ports": {
        "bus1": 10083,
        "bus2": 10085
      },
      "params": {
        "R": 0.0001306055928580463,
        "X": 0.009558062069118023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10083_10086_1",
      "ports": {
        "bus1": 10083,
        "bus2": 10086
      },
      "params": {
        "R": 0.0002872255281545222,
        "X": 0.0011544565204530954,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10083_10087_1",
      "ports": {
        "bus1": 10083,
        "bus2": 10087
      },
      "params": {
        "R": 0.00022154292673803866,
        "X": 0.001116452389396727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10088_10089_1",
      "ports": {
        "bus1": 10088,
        "bus2": 10089
      },
      "params": {
        "R": 0.004246452357620001,
        "X": 0.14434228837490082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10088_10090_1",
      "ports": {
        "bus1": 10088,
        "bus2": 10090
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10088_10091_1",
      "ports": {
        "bus1": 10088,
        "bus2": 10091
      },
      "params": {
        "R": 0.0002264221984660253,
        "X": 0.0010447187814861536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10092_10093_1",
      "ports": {
        "bus1": 10092,
        "bus2": 10093
      },
      "params": {
        "R": 0.00023024945403449237,
        "X": 0.0010787812061607838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10094_10095_1",
      "ports": {
        "bus1": 10095,
        "bus2": 10094
      },
      "params": {
        "R": 0.000221177440835163,
        "X": 0.020216165110468864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10094_10096_1",
      "ports": {
        "bus1": 10094,
        "bus2": 10096
      },
      "params": {
        "R": 0.0002431571192573756,
        "X": 0.011882095597684383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10094_10097_1",
      "ports": {
        "bus1": 10094,
        "bus2": 10097
      },
      "params": {
        "R": 0.000212406856007874,
        "X": 0.001010801875963807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10094_10098_1",
      "ports": {
        "bus1": 10094,
        "bus2": 10098
      },
      "params": {
        "R": 0.00024942614254541695,
        "X": 0.0010005149524658918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10099_10100_1",
      "ports": {
        "bus1": 10099,
        "bus2": 10100
      },
      "params": {
        "R": 0.0036143995821475983,
        "X": 0.09562502801418304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10099_10101_1",
      "ports": {
        "bus1": 10099,
        "bus2": 10101
      },
      "params": {
        "R": 0.0002012468467000872,
        "X": 0.0010240914998576045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10102_10103_1",
      "ports": {
        "bus1": 10102,
        "bus2": 10103
      },
      "params": {
        "R": 0.0030920335557311773,
        "X": 0.11775671690702438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10102_10104_1",
      "ports": {
        "bus1": 10102,
        "bus2": 10104
      },
      "params": {
        "R": 0.48743847012519836,
        "X": 15.164175033569336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10102_10105_1",
      "ports": {
        "bus1": 10102,
        "bus2": 10105
      },
      "params": {
        "R": 0.0002564053575042635,
        "X": 0.0010384052293375134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10102_10106_1",
      "ports": {
        "bus1": 10102,
        "bus2": 10106
      },
      "params": {
        "R": 0.00028462809859775007,
        "X": 0.0011201838497072458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10105_10149_1",
      "ports": {
        "bus1": 10105,
        "bus2": 10149
      },
      "params": {
        "R": 0.0003984483191743493,
        "X": 0.002073589712381363,
        "G": 0.0,
        "B": 0.002001197077333927
      },
      "extension": {
        "length": 1394.1549255981445,
        "rating": 303.4419775009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_10107_10108_1",
      "ports": {
        "bus1": 10108,
        "bus2": 10107
      },
      "params": {
        "R": 0.00024341077369172126,
        "X": 0.014933210797607899,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10107_10110_1",
      "ports": {
        "bus1": 10107,
        "bus2": 10110
      },
      "params": {
        "R": 0.0002132489171344787,
        "X": 0.0011669241357594728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10107_10111_1",
      "ports": {
        "bus1": 10107,
        "bus2": 10111
      },
      "params": {
        "R": 0.0002300238993484527,
        "X": 0.001145069021731615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10108_10109_1",
      "ports": {
        "bus1": 10108,
        "bus2": 10109
      },
      "params": {
        "R": 0.0033445018343627453,
        "X": 0.1147567555308342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_10112_10113_1",
      "ports": {
        "bus1": 10112,
        "bus2": 10113
      },
      "params": {
        "R": 0.00027109289658255875,
        "X": 0.0010291653452441096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10114_10115_1",
      "ports": {
        "bus1": 10114,
        "bus2": 10115
      },
      "params": {
        "R": 0.0002315401507075876,
        "X": 0.0010248374892398715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10116_10119_1",
      "ports": {
        "bus1": 10116,
        "bus2": 10119
      },
      "params": {
        "R": -0.0004326673224568367,
        "X": -0.01672893762588501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10116_10122_1",
      "ports": {
        "bus1": 10116,
        "bus2": 10122
      },
      "params": {
        "R": 0.0005203299224376678,
        "X": 0.015776723623275757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10116_10125_1",
      "ports": {
        "bus1": 10116,
        "bus2": 10125
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0037636905908584595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10116_10126_1",
      "ports": {
        "bus1": 10116,
        "bus2": 10126
      },
      "params": {
        "R": 0.00026248375070281327,
        "X": 0.001021036645397544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10116_10127_1",
      "ports": {
        "bus1": 10116,
        "bus2": 10127
      },
      "params": {
        "R": 0.0002698572934605181,
        "X": 0.0011333643924444914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10117_10119_1",
      "ports": {
        "bus1": 10117,
        "bus2": 10119
      },
      "params": {
        "R": 0.004998547025024891,
        "X": 0.1932671219110489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10118_10119_1",
      "ports": {
        "bus1": 10118,
        "bus2": 10119
      },
      "params": {
        "R": 0.004998547025024891,
        "X": 0.1932671219110489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10120_10122_1",
      "ports": {
        "bus1": 10120,
        "bus2": 10122
      },
      "params": {
        "R": 0.005945194978266954,
        "X": 0.1802620142698288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10121_10122_1",
      "ports": {
        "bus1": 10121,
        "bus2": 10122
      },
      "params": {
        "R": 0.005945194978266954,
        "X": 0.1802620142698288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10123_10125_1",
      "ports": {
        "bus1": 10123,
        "bus2": 10125
      },
      "params": {
        "R": 0.00537393894046545,
        "X": 0.20362316071987152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10124_10125_1",
      "ports": {
        "bus1": 10124,
        "bus2": 10125
      },
      "params": {
        "R": 0.00537393894046545,
        "X": 0.20362316071987152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10128_10129_1",
      "ports": {
        "bus1": 10128,
        "bus2": 10129
      },
      "params": {
        "R": 0.009816569276154041,
        "X": 0.22664093971252441,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10128_10130_1",
      "ports": {
        "bus1": 10128,
        "bus2": 10130
      },
      "params": {
        "R": 0.00021110379020683467,
        "X": 0.0011817329796031117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10131_10132_1",
      "ports": {
        "bus1": 10131,
        "bus2": 10132
      },
      "params": {
        "R": 0.00021913350792601705,
        "X": 0.0010135413613170385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10133_10134_1",
      "ports": {
        "bus1": 10133,
        "bus2": 10134
      },
      "params": {
        "R": 0.0035402863286435604,
        "X": 0.09901147335767746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10133_10135_1",
      "ports": {
        "bus1": 10133,
        "bus2": 10135
      },
      "params": {
        "R": 0.004740946926176548,
        "X": 0.14291709661483765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10133_10136_1",
      "ports": {
        "bus1": 10133,
        "bus2": 10136
      },
      "params": {
        "R": 0.0002783912350423634,
        "X": 0.0011975186644122005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10133_10137_1",
      "ports": {
        "bus1": 10133,
        "bus2": 10137
      },
      "params": {
        "R": 0.00020407489500939846,
        "X": 0.0011136640096083283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10138_10139_1",
      "ports": {
        "bus1": 10138,
        "bus2": 10139
      },
      "params": {
        "R": 0.0033441244158893824,
        "X": 0.09025953710079193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10138_10140_1",
      "ports": {
        "bus1": 10138,
        "bus2": 10140
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10138_10141_1",
      "ports": {
        "bus1": 10138,
        "bus2": 10141
      },
      "params": {
        "R": 0.00021026602189522237,
        "X": 0.001096359919756651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10142_10143_1",
      "ports": {
        "bus1": 10142,
        "bus2": 10143
      },
      "params": {
        "R": 0.004225112032145262,
        "X": 0.10136295855045319,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10142_10144_1",
      "ports": {
        "bus1": 10142,
        "bus2": 10144
      },
      "params": {
        "R": 0.00022010153043083847,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10142_10145_1",
      "ports": {
        "bus1": 10142,
        "bus2": 10145
      },
      "params": {
        "R": 0.00028458726592361927,
        "X": 0.0010364309418946505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10146_10147_1",
      "ports": {
        "bus1": 10146,
        "bus2": 10147
      },
      "params": {
        "R": 0.00020162001601420343,
        "X": 0.001161479391157627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10148_10149_1",
      "ports": {
        "bus1": 10148,
        "bus2": 10149
      },
      "params": {
        "R": 0.00026366100064478815,
        "X": 0.0010855576256290078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10150_10151_1",
      "ports": {
        "bus1": 10151,
        "bus2": 10150
      },
      "params": {
        "R": 0.0008368972921743989,
        "X": 0.029999999329447746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10150_10153_1",
      "ports": {
        "bus1": 10150,
        "bus2": 10153
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10150_10154_1",
      "ports": {
        "bus1": 10150,
        "bus2": 10154
      },
      "params": {
        "R": 0.000232171340030618,
        "X": 0.0010455854935571551,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10151_10152_1",
      "ports": {
        "bus1": 10151,
        "bus2": 10152
      },
      "params": {
        "R": 0.009091373533010483,
        "X": 0.2267053723335266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362729,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10155_10156_1",
      "ports": {
        "bus1": 10155,
        "bus2": 10156
      },
      "params": {
        "R": 0.0019181323004886508,
        "X": 0.05868210271000862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10155_10157_1",
      "ports": {
        "bus1": 10155,
        "bus2": 10157
      },
      "params": {
        "R": 0.00022987264674156904,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10158_10159_1",
      "ports": {
        "bus1": 10158,
        "bus2": 10159
      },
      "params": {
        "R": 0.00028512414428405464,
        "X": 0.0011879303492605686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10160_10161_1",
      "ports": {
        "bus1": 10160,
        "bus2": 10161
      },
      "params": {
        "R": 0.0002677963057067245,
        "X": 0.0011924090795218945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10162_10166_1",
      "ports": {
        "bus1": 10166,
        "bus2": 10162
      },
      "params": {
        "R": 0.0013129658764228225,
        "X": 0.00885226670652628,
        "G": 0.0,
        "B": 0.007380587048828602
      },
      "extension": {
        "length": 5216.822710510254,
        "rating": 259.65168476104736
      }
    },
    {
      "class": "Branch",
      "id": "branch_10162_10206_1",
      "ports": {
        "bus1": 10206,
        "bus2": 10162
      },
      "params": {
        "R": 0.0013141504023224115,
        "X": 0.007372612599283457,
        "G": 0.0,
        "B": 0.005112446844577789
      },
      "extension": {
        "length": 4296.139001037598,
        "rating": 255.1994800567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_10163_10178_1",
      "ports": {
        "bus1": 10178,
        "bus2": 10163
      },
      "params": {
        "R": 0.0019326894544064999,
        "X": 0.013309811241924763,
        "G": 0.0,
        "B": 0.0046423072926700115
      },
      "extension": {
        "length": 5264.137985229492,
        "rating": 169.72522735595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_10163_10405_1",
      "ports": {
        "bus1": 10405,
        "bus2": 10163
      },
      "params": {
        "R": 0.003287114202976227,
        "X": 0.01627635583281517,
        "G": 0.0,
        "B": 0.007833153009414673
      },
      "extension": {
        "length": 8115.846175964356,
        "rating": 189.86409902572632
      }
    },
    {
      "class": "Branch",
      "id": "branch_10164_10170_1",
      "ports": {
        "bus1": 10164,
        "bus2": 10170
      },
      "params": {
        "R": 0.0019646836444735527,
        "X": 0.010864383541047573,
        "G": 0.0,
        "B": 0.003076597815379501
      },
      "extension": {
        "length": 3885.904971496582,
        "rating": 217.9421901702881
      }
    },
    {
      "class": "Branch",
      "id": "branch_10164_10178_1",
      "ports": {
        "bus1": 10164,
        "bus2": 10178
      },
      "params": {
        "R": 0.001664409996010363,
        "X": 0.010618280619382858,
        "G": 0.0,
        "B": 0.003560357959941029
      },
      "extension": {
        "length": 4683.577561523438,
        "rating": 197.68232107162476
      }
    },
    {
      "class": "Branch",
      "id": "branch_10165_10168_1",
      "ports": {
        "bus1": 10165,
        "bus2": 10168
      },
      "params": {
        "R": 0.0008530207560397685,
        "X": 0.04842965304851532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10165_10169_1",
      "ports": {
        "bus1": 10165,
        "bus2": 10169
      },
      "params": {
        "R": 0.00026834476739168167,
        "X": 0.0011658025905489922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10165_10402_1",
      "ports": {
        "bus1": 10165,
        "bus2": 10402
      },
      "params": {
        "R": 0.0006143060745671391,
        "X": 0.006969168316572905,
        "G": 0.0,
        "B": 0.1357380449771881
      },
      "extension": {
        "length": 21940.287114990235,
        "rating": 1180.7552337646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_10165_11679_1",
      "ports": {
        "bus1": 10165,
        "bus2": 11679
      },
      "params": {
        "R": 0.000609637179877609,
        "X": 0.0069211144000291824,
        "G": 0.0,
        "B": 0.1401011198759079
      },
      "extension": {
        "length": 22570.804954467774,
        "rating": 1169.8858261108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_10165_11924_1",
      "ports": {
        "bus1": 11924,
        "bus2": 10165
      },
      "params": {
        "R": 0.00032739367452450097,
        "X": 0.004249091260135174,
        "G": 0.0,
        "B": 0.08499505370855331
      },
      "extension": {
        "length": 12243.779095275879,
        "rating": 1167.7077293395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_10166_10168_1",
      "ports": {
        "bus1": 10166,
        "bus2": 10168
      },
      "params": {
        "R": -0.00045151420636102557,
        "X": -0.02563440054655075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10166_10179_1",
      "ports": {
        "bus1": 10166,
        "bus2": 10179
      },
      "params": {
        "R": 0.005963789764791727,
        "X": 0.032038722187280655,
        "G": 0.0,
        "B": 0.03702012449502945
      },
      "extension": {
        "length": 23937.81635083008,
        "rating": 220.88818550109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10167_10168_1",
      "ports": {
        "bus1": 10167,
        "bus2": 10168
      },
      "params": {
        "R": 0.00218561920337379,
        "X": 0.12408699095249176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10170_10175_1",
      "ports": {
        "bus1": 10175,
        "bus2": 10170
      },
      "params": {
        "R": 0.002037857659161091,
        "X": 0.01192275807261467,
        "G": 0.0,
        "B": 0.010337132960557938
      },
      "extension": {
        "length": 7358.946818115234,
        "rating": 243.7417507171631
      }
    },
    {
      "class": "Branch",
      "id": "branch_10171_10180_1",
      "ports": {
        "bus1": 10171,
        "bus2": 10180
      },
      "params": {
        "R": 0.003014104207977652,
        "X": 0.017952391877770424,
        "G": 0.0,
        "B": 0.013746004551649094
      },
      "extension": {
        "length": 11144.36064440918,
        "rating": 226.98302268981934
      }
    },
    {
      "class": "Branch",
      "id": "branch_10171_10206_1",
      "ports": {
        "bus1": 10171,
        "bus2": 10206
      },
      "params": {
        "R": 0.002982497913762927,
        "X": 0.016035035252571106,
        "G": 0.0,
        "B": 0.008243555203080177
      },
      "extension": {
        "length": 7961.724862426758,
        "rating": 242.7816867828369
      }
    },
    {
      "class": "Branch",
      "id": "branch_10172_10213_1",
      "ports": {
        "bus1": 10172,
        "bus2": 10213
      },
      "params": {
        "R": 0.0019486179808154702,
        "X": 0.012859581038355829,
        "G": 0.0,
        "B": 0.015032540075480938
      },
      "extension": {
        "length": 9317.8070189209,
        "rating": 199.74207878112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_10172_11919_1",
      "ports": {
        "bus1": 11919,
        "bus2": 10172
      },
      "params": {
        "R": 0.0012291261227801442,
        "X": 0.006544054020196199,
        "G": 0.0,
        "B": 0.0042044310830533504
      },
      "extension": {
        "length": 3590.0692033996584,
        "rating": 215.34802913665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_10173_10174_1",
      "ports": {
        "bus1": 10173,
        "bus2": 10174
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10174_10177_1",
      "ports": {
        "bus1": 10174,
        "bus2": 10177
      },
      "params": {
        "R": 0.002555087674409151,
        "X": 0.013813932426273823,
        "G": 0.0,
        "B": 0.0137995146214962
      },
      "extension": {
        "length": 10488.91014074707,
        "rating": 192.62689352035522
      }
    },
    {
      "class": "Branch",
      "id": "branch_10174_10213_1",
      "ports": {
        "bus1": 10213,
        "bus2": 10174
      },
      "params": {
        "R": 0.0022785940673202276,
        "X": 0.010364454239606857,
        "G": 0.0,
        "B": 0.003936773166060448
      },
      "extension": {
        "length": 4384.548279052735,
        "rating": 207.02588558197021
      }
    },
    {
      "class": "Branch",
      "id": "branch_10175_10176_1",
      "ports": {
        "bus1": 10175,
        "bus2": 10176
      },
      "params": {
        "R": 0.0002906030276790261,
        "X": 0.0011970122577622533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10175_10211_1",
      "ports": {
        "bus1": 10211,
        "bus2": 10175
      },
      "params": {
        "R": 0.0012964039342477918,
        "X": 0.007969474419951439,
        "G": 0.0,
        "B": 0.015419484116137028
      },
      "extension": {
        "length": 8171.630422119141,
        "rating": 229.8820972442627
      }
    },
    {
      "class": "Branch",
      "id": "branch_10175_11933_1",
      "ports": {
        "bus1": 10175,
        "bus2": 11933
      },
      "params": {
        "R": 0.0019093010341748593,
        "X": 0.011928543448448181,
        "G": 0.0,
        "B": 0.00587433809414506
      },
      "extension": {
        "length": 6131.241790740967,
        "rating": 245.7289457321167
      }
    },
    {
      "class": "Branch",
      "id": "branch_10177_10205_1",
      "ports": {
        "bus1": 10205,
        "bus2": 10177
      },
      "params": {
        "R": 0.0016098369378596544,
        "X": 0.008788063190877438,
        "G": 0.0,
        "B": 0.0032430910505354404
      },
      "extension": {
        "length": 3776.498998352051,
        "rating": 236.5203857421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_10179_11870_1",
      "ports": {
        "bus1": 10179,
        "bus2": 11870
      },
      "params": {
        "R": 0.0061789914034307,
        "X": 0.03170718997716904,
        "G": 0.0,
        "B": 0.04658089578151703
      },
      "extension": {
        "length": 26226.191368652344,
        "rating": 211.64960861206055
      }
    },
    {
      "class": "Branch",
      "id": "branch_10180_10182_1",
      "ports": {
        "bus1": 10180,
        "bus2": 10182
      },
      "params": {
        "R": 0.0031513264402747154,
        "X": 0.021136660128831863,
        "G": 0.0,
        "B": 0.005985412281006575
      },
      "extension": {
        "length": 7841.667446411133,
        "rating": 213.7817144393921
      }
    },
    {
      "class": "Branch",
      "id": "branch_10181_10182_1",
      "ports": {
        "bus1": 10181,
        "bus2": 10182
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10182_10202_1",
      "ports": {
        "bus1": 10182,
        "bus2": 10202
      },
      "params": {
        "R": 0.0031893234699964523,
        "X": 0.015314235351979733,
        "G": 0.0,
        "B": 0.01700810343027115
      },
      "extension": {
        "length": 11275.761693603516,
        "rating": 194.58987712860107
      }
    },
    {
      "class": "Branch",
      "id": "branch_10183_10184_1",
      "ports": {
        "bus1": 10184,
        "bus2": 10183
      },
      "params": {
        "R": 0.00045911245979368687,
        "X": 0.02601674199104309,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10183_10185_1",
      "ports": {
        "bus1": 10183,
        "bus2": 10185
      },
      "params": {
        "R": 0.00020215805852785707,
        "X": 0.0010917879408225417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10183_10187_1",
      "ports": {
        "bus1": 10183,
        "bus2": 10187
      },
      "params": {
        "R": 0.0005244876956567168,
        "X": 0.006121549755334854,
        "G": 0.0,
        "B": 0.10884962975978851
      },
      "extension": {
        "length": 17889.245641845704,
        "rating": 1054.9139976501465
      }
    },
    {
      "class": "Branch",
      "id": "branch_10183_11924_1",
      "ports": {
        "bus1": 10183,
        "bus2": 11924
      },
      "params": {
        "R": 0.0006094432319514453,
        "X": 0.00811298843473196,
        "G": 0.0,
        "B": 0.16185201704502106
      },
      "extension": {
        "length": 24880.95096899414,
        "rating": 1049.421787261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_10184_10190_1",
      "ports": {
        "bus1": 10184,
        "bus2": 10190
      },
      "params": {
        "R": 0.0015705388505011797,
        "X": 0.009862588718533516,
        "G": 0.0,
        "B": 0.0015525638591498137
      },
      "extension": {
        "length": 2921.662769622803,
        "rating": 252.73656845092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_10186_10197_1",
      "ports": {
        "bus1": 10186,
        "bus2": 10197
      },
      "params": {
        "R": 0.0034612934105098248,
        "X": 0.01854616217315197,
        "G": 0.0,
        "B": 0.004395877942442894
      },
      "extension": {
        "length": 6298.644026184083,
        "rating": 243.38951110839844
      }
    },
    {
      "class": "Branch",
      "id": "branch_10186_10209_1",
      "ports": {
        "bus1": 10186,
        "bus2": 10209
      },
      "params": {
        "R": 0.001999524189159274,
        "X": 0.011938387528061865,
        "G": 0.0,
        "B": 0.008685444481670856
      },
      "extension": {
        "length": 7452.706374206543,
        "rating": 272.30656147003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_10187_10188_1",
      "ports": {
        "bus1": 10188,
        "bus2": 10187
      },
      "params": {
        "R": 0.00048317399341613054,
        "X": 0.027094107121229172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10187_10189_1",
      "ports": {
        "bus1": 10187,
        "bus2": 10189
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10187_11679_1",
      "ports": {
        "bus1": 11679,
        "bus2": 10187
      },
      "params": {
        "R": 0.0002473199274390936,
        "X": 0.003085404634475708,
        "G": 0.0,
        "B": 0.0634794682264328
      },
      "extension": {
        "length": 10276.485990600586,
        "rating": 1166.5292739868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_10187_11829_1",
      "ports": {
        "bus1": 10187,
        "bus2": 11829
      },
      "params": {
        "R": 0.0011212363606318831,
        "X": 0.016237640753388405,
        "G": 0.0,
        "B": 0.34843167662620544
      },
      "extension": {
        "length": 53626.61990039063,
        "rating": 987.2756958007812
      }
    },
    {
      "class": "Branch",
      "id": "branch_10188_10207_1",
      "ports": {
        "bus1": 10188,
        "bus2": 10207
      },
      "params": {
        "R": 0.0025543312076479197,
        "X": 0.014403396286070345,
        "G": 0.0,
        "B": 0.004918092396110296
      },
      "extension": {
        "length": 5950.348750854492,
        "rating": 246.2496280670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_10190_10199_1",
      "ports": {
        "bus1": 10190,
        "bus2": 10199
      },
      "params": {
        "R": 0.0019863094203174114,
        "X": 0.013702964410185812,
        "G": 0.0,
        "B": 0.015880491584539413
      },
      "extension": {
        "length": 11051.6355368042,
        "rating": 168.10147762298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_10190_10525_1",
      "ports": {
        "bus1": 10190,
        "bus2": 10525
      },
      "params": {
        "R": 0.0029094053898006678,
        "X": 0.019588997587561607,
        "G": 0.0,
        "B": 0.059232555329799645
      },
      "extension": {
        "length": 23294.944986328126,
        "rating": 228.7219762802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_10191_10195_1",
      "ports": {
        "bus1": 10191,
        "bus2": 10195
      },
      "params": {
        "R": 0.0019817911088466644,
        "X": 0.011954759247601032,
        "G": 0.0,
        "B": 0.016861842945218086
      },
      "extension": {
        "length": 10325.464210327149,
        "rating": 228.6086082458496
      }
    },
    {
      "class": "Branch",
      "id": "branch_10191_10428_1",
      "ports": {
        "bus1": 10191,
        "bus2": 10428
      },
      "params": {
        "R": 0.00923941656947136,
        "X": 0.07128627598285675,
        "G": 0.0,
        "B": 0.016686979681253433
      },
      "extension": {
        "length": 25882.14055517578,
        "rating": 206.9920539855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_10192_10193_1",
      "ports": {
        "bus1": 10193,
        "bus2": 10192
      },
      "params": {
        "R": 0.00028831855161115527,
        "X": 0.014179146848618984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10192_10194_1",
      "ports": {
        "bus1": 10192,
        "bus2": 10194
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10192_10225_1",
      "ports": {
        "bus1": 10225,
        "bus2": 10192
      },
      "params": {
        "R": 0.0004977640928700566,
        "X": 0.005967285949736834,
        "G": 0.0,
        "B": 0.12915807962417603
      },
      "extension": {
        "length": 18771.74991430664,
        "rating": 1176.7966270446777
      }
    },
    {
      "class": "Branch",
      "id": "branch_10193_10195_1",
      "ports": {
        "bus1": 10193,
        "bus2": 10195
      },
      "params": {
        "R": 0.003497348865494132,
        "X": 0.022412993013858795,
        "G": 0.0,
        "B": 0.0198114775121212
      },
      "extension": {
        "length": 13904.144887939454,
        "rating": 267.5370931625366
      }
    },
    {
      "class": "Branch",
      "id": "branch_10193_10603_1",
      "ports": {
        "bus1": 10193,
        "bus2": 10603
      },
      "params": {
        "R": 0.006208852399140596,
        "X": 0.0312104020267725,
        "G": 0.0,
        "B": 0.022105133160948753
      },
      "extension": {
        "length": 20183.159716918944,
        "rating": 253.76315116882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_10195_10201_1",
      "ports": {
        "bus1": 10195,
        "bus2": 10201
      },
      "params": {
        "R": 0.004311814438551664,
        "X": 0.028268782421946522,
        "G": 0.0,
        "B": 0.015395231544971466
      },
      "extension": {
        "length": 14072.965653076173,
        "rating": 219.5634365081787
      }
    },
    {
      "class": "Branch",
      "id": "branch_10196_10202_1",
      "ports": {
        "bus1": 10196,
        "bus2": 10202
      },
      "params": {
        "R": 0.006749600172042847,
        "X": 0.03660955652594566,
        "G": 0.0,
        "B": 0.01131999958306551
      },
      "extension": {
        "length": 14969.051282592774,
        "rating": 197.12462425231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_10196_10338_1",
      "ports": {
        "bus1": 10196,
        "bus2": 10338
      },
      "params": {
        "R": 0.02093411050736904,
        "X": 0.15451329946517944,
        "G": 0.0,
        "B": 0.042830467224121094
      },
      "extension": {
        "length": 56463.04081494141,
        "rating": 180.51035404205322
      }
    },
    {
      "class": "Branch",
      "id": "branch_10196_11561_1",
      "ports": {
        "bus1": 10196,
        "bus2": 11561
      },
      "params": {
        "R": 0.004934791009873152,
        "X": 0.0271149892359972,
        "G": 0.0,
        "B": 0.039541732519865036
      },
      "extension": {
        "length": 23647.814703369142,
        "rating": 214.68379497528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_10197_10198_1",
      "ports": {
        "bus1": 10197,
        "bus2": 10198
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10197_11561_1",
      "ports": {
        "bus1": 11561,
        "bus2": 10197
      },
      "params": {
        "R": 0.0008636838756501675,
        "X": 0.004631051328033209,
        "G": 0.0,
        "B": 0.002631405834108591
      },
      "extension": {
        "length": 2558.4618052825926,
        "rating": 240.088152885437
      }
    },
    {
      "class": "Branch",
      "id": "branch_10199_10200_1",
      "ports": {
        "bus1": 10199,
        "bus2": 10200
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10199_10218_1",
      "ports": {
        "bus1": 10199,
        "bus2": 10218
      },
      "params": {
        "R": 0.01321580819785595,
        "X": 0.07163254916667938,
        "G": 0.0,
        "B": 0.013299038633704185
      },
      "extension": {
        "length": 24009.182552856448,
        "rating": 212.41521835327148
      }
    },
    {
      "class": "Branch",
      "id": "branch_10201_10423_1",
      "ports": {
        "bus1": 10201,
        "bus2": 10423
      },
      "params": {
        "R": 0.004144668113440275,
        "X": 0.02329050935804844,
        "G": 0.0,
        "B": 0.015013739466667175
      },
      "extension": {
        "length": 13486.106451049805,
        "rating": 219.18187141418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_10201_10524_1",
      "ports": {
        "bus1": 10201,
        "bus2": 10524
      },
      "params": {
        "R": 0.003138941014185548,
        "X": 0.011047301813960075,
        "G": 0.0,
        "B": 0.07294721156358719
      },
      "extension": {
        "length": 20045.904978515624,
        "rating": 211.25338077545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_10203_10204_1",
      "ports": {
        "bus1": 10203,
        "bus2": 10204
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10203_10221_1",
      "ports": {
        "bus1": 10203,
        "bus2": 10221
      },
      "params": {
        "R": 0.004584010690450668,
        "X": 0.022426130250096325,
        "G": 0.0,
        "B": 0.006781578529626132
      },
      "extension": {
        "length": 9088.373558166504,
        "rating": 194.1988468170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_10203_10525_1",
      "ports": {
        "bus1": 10525,
        "bus2": 10203
      },
      "params": {
        "R": 0.004643789026886225,
        "X": 0.026714971289038658,
        "G": 0.0,
        "B": 0.011603112332522869
      },
      "extension": {
        "length": 12657.563094177247,
        "rating": 201.56981945037842
      }
    },
    {
      "class": "Branch",
      "id": "branch_10205_11678_1",
      "ports": {
        "bus1": 10205,
        "bus2": 11678
      },
      "params": {
        "R": 0.002829538891091943,
        "X": 0.017448624595999718,
        "G": 0.0,
        "B": 0.015539809130132197
      },
      "extension": {
        "length": 12401.00605645752,
        "rating": 257.24804401397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_10207_10208_1",
      "ports": {
        "bus1": 10207,
        "bus2": 10208
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10207_10213_1",
      "ports": {
        "bus1": 10207,
        "bus2": 10213
      },
      "params": {
        "R": 0.001182286418043077,
        "X": 0.007413663435727357,
        "G": 0.0,
        "B": 0.005421169567853212
      },
      "extension": {
        "length": 4525.10166494751,
        "rating": 235.2764368057251
      }
    },
    {
      "class": "Branch",
      "id": "branch_10209_10210_1",
      "ports": {
        "bus1": 10209,
        "bus2": 10210
      },
      "params": {
        "R": 0.00023939061793498695,
        "X": 0.0011875800555571914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10209_11422_1",
      "ports": {
        "bus1": 11422,
        "bus2": 10209
      },
      "params": {
        "R": 0.001274417038075626,
        "X": 0.008858335204422474,
        "G": 0.0,
        "B": 0.0025960297789424658
      },
      "extension": {
        "length": 3550.746347808838,
        "rating": 281.57331943511963
      }
    },
    {
      "class": "Branch",
      "id": "branch_10211_10212_1",
      "ports": {
        "bus1": 10211,
        "bus2": 10212
      },
      "params": {
        "R": 0.00024114601546898487,
        "X": 0.0011574475793167949,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10211_11653_1",
      "ports": {
        "bus1": 10211,
        "bus2": 11653
      },
      "params": {
        "R": 0.0021666670218110085,
        "X": 0.014934496954083443,
        "G": 0.0,
        "B": 0.01025764737278223
      },
      "extension": {
        "length": 8407.086398986816,
        "rating": 239.51165676116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_10213_10214_1",
      "ports": {
        "bus1": 10213,
        "bus2": 10214
      },
      "params": {
        "R": 0.00027109289658255875,
        "X": 0.0010291653452441096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10215_10216_1",
      "ports": {
        "bus1": 10215,
        "bus2": 10216
      },
      "params": {
        "R": 0.00022732139041181654,
        "X": 0.001198869664222002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10215_10520_1",
      "ports": {
        "bus1": 10520,
        "bus2": 10215
      },
      "params": {
        "R": 0.0033653858117759228,
        "X": 0.021215852349996567,
        "G": 0.0,
        "B": 0.004312744364142418
      },
      "extension": {
        "length": 6734.617252075195,
        "rating": 165.05767107009888
      }
    },
    {
      "class": "Branch",
      "id": "branch_10215_10526_1",
      "ports": {
        "bus1": 10526,
        "bus2": 10215
      },
      "params": {
        "R": 0.0045037479139864445,
        "X": 0.021400675177574158,
        "G": 0.0,
        "B": 0.007779095787554979
      },
      "extension": {
        "length": 9573.665727172853,
        "rating": 195.8419919013977
      }
    },
    {
      "class": "Branch",
      "id": "branch_10217_11707_1",
      "ports": {
        "bus1": 11707,
        "bus2": 10217
      },
      "params": {
        "R": 0.0012653189478442073,
        "X": 0.006156825926154852,
        "G": 0.0,
        "B": 0.004573250655084848
      },
      "extension": {
        "length": 3982.6067200927737,
        "rating": 218.97940635681152
      }
    },
    {
      "class": "Branch",
      "id": "branch_10217_11930_1",
      "ports": {
        "bus1": 10217,
        "bus2": 11930
      },
      "params": {
        "R": 0.001234155846759677,
        "X": 0.0055875834077596664,
        "G": 0.0,
        "B": 0.003546074964106083
      },
      "extension": {
        "length": 3453.2894825134276,
        "rating": 232.94034004211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_10218_10219_1",
      "ports": {
        "bus1": 10218,
        "bus2": 10219
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10218_11644_1",
      "ports": {
        "bus1": 10218,
        "bus2": 11644
      },
      "params": {
        "R": 0.0008101244457066059,
        "X": 0.006245738361030816,
        "G": 0.0,
        "B": 0.014580396004021168
      },
      "extension": {
        "length": 6858.579173950196,
        "rating": 213.22815418243408
      }
    },
    {
      "class": "Branch",
      "id": "branch_10220_10525_1",
      "ports": {
        "bus1": 10525,
        "bus2": 10220
      },
      "params": {
        "R": 0.0014245698694139721,
        "X": 0.008786181919276714,
        "G": 0.0,
        "B": 0.004811019636690617
      },
      "extension": {
        "length": 5036.320274688721,
        "rating": 192.16115474700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_10220_11723_1",
      "ports": {
        "bus1": 10220,
        "bus2": 11723
      },
      "params": {
        "R": 0.0019965926185250282,
        "X": 0.01160330232232809,
        "G": 0.0,
        "B": 0.005734833888709545
      },
      "extension": {
        "length": 6040.144327972413,
        "rating": 211.78131103515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_10221_10222_1",
      "ports": {
        "bus1": 10221,
        "bus2": 10222
      },
      "params": {
        "R": 0.0021642253268510103,
        "X": 0.012210175395011902,
        "G": 0.0,
        "B": 0.0059775239787995815
      },
      "extension": {
        "length": 5767.663076202392,
        "rating": 183.5928201675415
      }
    },
    {
      "class": "Branch",
      "id": "branch_10222_10226_1",
      "ports": {
        "bus1": 10222,
        "bus2": 10226
      },
      "params": {
        "R": 0.0013383598998188972,
        "X": 0.00801895372569561,
        "G": 0.0,
        "B": 0.006479486357420682
      },
      "extension": {
        "length": 5471.316990417481,
        "rating": 204.77097034454346
      }
    },
    {
      "class": "Branch",
      "id": "branch_10223_10224_1",
      "ports": {
        "bus1": 10223,
        "bus2": 10224
      },
      "params": {
        "R": 0.0002285684313392267,
        "X": 0.0010578985093161464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10223_10226_1",
      "ports": {
        "bus1": 10223,
        "bus2": 10226
      },
      "params": {
        "R": 0.002634388161823154,
        "X": 0.015239852480590343,
        "G": 0.0,
        "B": 0.005128893535584211
      },
      "extension": {
        "length": 6794.543129150391,
        "rating": 232.00788497924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_10223_10425_1",
      "ports": {
        "bus1": 10223,
        "bus2": 10425
      },
      "params": {
        "R": 0.0019476922461763024,
        "X": 0.01070329174399376,
        "G": 0.0,
        "B": 0.005169779062271118
      },
      "extension": {
        "length": 5579.219253021241,
        "rating": 220.15435695648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_10225_10226_1",
      "ports": {
        "bus1": 10226,
        "bus2": 10225
      },
      "params": {
        "R": 0.0005046434816904366,
        "X": 0.02479403279721737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10225_10227_1",
      "ports": {
        "bus1": 10225,
        "bus2": 10227
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10225_10463_1",
      "ports": {
        "bus1": 10463,
        "bus2": 10225
      },
      "params": {
        "R": 0.00034981666249223053,
        "X": 0.004025885835289955,
        "G": 0.0,
        "B": 0.16497159004211426
      },
      "extension": {
        "length": 16532.09066711426,
        "rating": 1073.281192779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_10225_10610_1",
      "ports": {
        "bus1": 10610,
        "bus2": 10225
      },
      "params": {
        "R": 0.00040508093661628664,
        "X": 0.004980374127626419,
        "G": 0.0,
        "B": 0.09995723515748978
      },
      "extension": {
        "length": 16775.554411010744,
        "rating": 1187.531852722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_10225_11724_1",
      "ports": {
        "bus1": 10225,
        "bus2": 11724
      },
      "params": {
        "R": 0.0005773763987235725,
        "X": 0.00699094170704484,
        "G": 0.0,
        "B": 0.13008441030979156
      },
      "extension": {
        "length": 22148.64867590332,
        "rating": 1209.6972465515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_10226_10603_1",
      "ports": {
        "bus1": 10226,
        "bus2": 10603
      },
      "params": {
        "R": 0.002718178322538734,
        "X": 0.015404053963720798,
        "G": 0.0,
        "B": 0.005414451006799936
      },
      "extension": {
        "length": 6632.6649867553715,
        "rating": 214.68453407287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_10228_10229_1",
      "ports": {
        "bus1": 10228,
        "bus2": 10229
      },
      "params": {
        "R": 0.00022010153043083844,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10229_10490_1",
      "ports": {
        "bus1": 10229,
        "bus2": 10490
      },
      "params": {
        "R": 0.005973166320472956,
        "X": 0.03152548521757126,
        "G": 0.0,
        "B": 0.021457960829138756
      },
      "extension": {
        "length": 18906.248169799805,
        "rating": 194.84620094299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_10229_10496_1",
      "ports": {
        "bus1": 10229,
        "bus2": 10496
      },
      "params": {
        "R": 0.002873446326702833,
        "X": 0.020190512761473656,
        "G": 0.0,
        "B": 0.011476801708340645
      },
      "extension": {
        "length": 11185.0272086792,
        "rating": 187.28691339492798
      }
    },
    {
      "class": "Branch",
      "id": "branch_10230_10231_1",
      "ports": {
        "bus1": 10231,
        "bus2": 10230
      },
      "params": {
        "R": 0.0030126776546239853,
        "X": 0.018953334540128708,
        "G": 0.0,
        "B": 0.006241389550268649
      },
      "extension": {
        "length": 7435.364781555176,
        "rating": 177.01576948165894
      }
    },
    {
      "class": "Branch",
      "id": "branch_10230_10498_1",
      "ports": {
        "bus1": 10230,
        "bus2": 10498
      },
      "params": {
        "R": 0.002635209821164608,
        "X": 0.017134377732872963,
        "G": 0.0,
        "B": 0.008526178076863289
      },
      "extension": {
        "length": 8880.58370654297,
        "rating": 219.6873664855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_10230_10503_1",
      "ports": {
        "bus1": 10230,
        "bus2": 10503
      },
      "params": {
        "R": 0.011242055334150791,
        "X": 0.04873781278729439,
        "G": 0.0,
        "B": 0.050885159522295005
      },
      "extension": {
        "length": 36967.299743408206,
        "rating": 205.36699295043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_10232_10245_1",
      "ports": {
        "bus1": 10245,
        "bus2": 10232
      },
      "params": {
        "R": 0.000998353585600853,
        "X": 0.006492925342172384,
        "G": 0.0,
        "B": 0.0026912717148661613
      },
      "extension": {
        "length": 2948.7105663299562,
        "rating": 229.3062686920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_10232_11177_1",
      "ports": {
        "bus1": 10232,
        "bus2": 11177
      },
      "params": {
        "R": 0.001156553509645164,
        "X": 0.007951927371323109,
        "G": 0.0,
        "B": 0.004712719935923815
      },
      "extension": {
        "length": 4229.716357727051,
        "rating": 215.14074802398682
      }
    },
    {
      "class": "Branch",
      "id": "branch_10233_10234_1",
      "ports": {
        "bus1": 10233,
        "bus2": 10234
      },
      "params": {
        "R": 0.00029905038536526263,
        "X": 0.0010870086262002587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10233_10242_1",
      "ports": {
        "bus1": 10242,
        "bus2": 10233
      },
      "params": {
        "R": 0.0022560693323612213,
        "X": 0.010574284009635448,
        "G": 0.0,
        "B": 0.008168388158082962
      },
      "extension": {
        "length": 5816.236111358643,
        "rating": 197.68885374069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_10233_10292_1",
      "ports": {
        "bus1": 10233,
        "bus2": 10292
      },
      "params": {
        "R": 0.0010233154753223062,
        "X": 0.006469317246228457,
        "G": 0.0,
        "B": 0.0022626053541898727
      },
      "extension": {
        "length": 2785.3728386077883,
        "rating": 206.2041997909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_10235_10236_1",
      "ports": {
        "bus1": 10235,
        "bus2": 10236
      },
      "params": {
        "R": 0.00021173177810851485,
        "X": 0.0011018251534551382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10235_10245_1",
      "ports": {
        "bus1": 10245,
        "bus2": 10235
      },
      "params": {
        "R": 0.0015124911442399025,
        "X": 0.007274656556546688,
        "G": 0.0,
        "B": 0.002813461935147643
      },
      "extension": {
        "length": 3437.4680993957522,
        "rating": 173.24490547180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_10235_10264_1",
      "ports": {
        "bus1": 10264,
        "bus2": 10235
      },
      "params": {
        "R": 0.0018531234236434102,
        "X": 0.01013653352856636,
        "G": 0.0,
        "B": 0.0023675502743571997
      },
      "extension": {
        "length": 3515.4070397644045,
        "rating": 217.32165813446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_10237_10271_1",
      "ports": {
        "bus1": 10237,
        "bus2": 10271
      },
      "params": {
        "R": 0.002837047912180424,
        "X": 0.014443999156355858,
        "G": 0.0,
        "B": 0.0040254490450024605
      },
      "extension": {
        "length": 5822.594362792969,
        "rating": 190.24531841278076
      }
    },
    {
      "class": "Branch",
      "id": "branch_10237_10290_1",
      "ports": {
        "bus1": 10237,
        "bus2": 10290
      },
      "params": {
        "R": 0.002356557408347726,
        "X": 0.019357038661837578,
        "G": 0.0,
        "B": 0.010952917858958244
      },
      "extension": {
        "length": 10214.119029968262,
        "rating": 195.16795873641968
      }
    },
    {
      "class": "Branch",
      "id": "branch_10238_10678_1",
      "ports": {
        "bus1": 10238,
        "bus2": 10678
      },
      "params": {
        "R": 0.0013724184827879071,
        "X": 0.009120642207562923,
        "G": 0.0,
        "B": 0.04879387095570565
      },
      "extension": {
        "length": 14204.791839111329,
        "rating": 213.02175521850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_10239_10240_1",
      "ports": {
        "bus1": 10239,
        "bus2": 10240
      },
      "params": {
        "R": 0.00027662800857797265,
        "X": 0.0011028326116502285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10240_10267_1",
      "ports": {
        "bus1": 10240,
        "bus2": 10267
      },
      "params": {
        "R": 0.0009670385625213384,
        "X": 0.006879921071231365,
        "G": 0.0,
        "B": 0.0016343318857252598
      },
      "extension": {
        "length": 2375.2335823516846,
        "rating": 267.2699451446533
      }
    },
    {
      "class": "Branch",
      "id": "branch_10240_10267_2",
      "ports": {
        "bus1": 10240,
        "bus2": 10267
      },
      "params": {
        "R": 0.0009670385625213384,
        "X": 0.006879921071231365,
        "G": 0.0,
        "B": 0.0016343318857252598
      },
      "extension": {
        "length": 2375.2335823516846,
        "rating": 267.2699451446533
      }
    },
    {
      "class": "Branch",
      "id": "branch_10240_10680_1",
      "ports": {
        "bus1": 10680,
        "bus2": 10240
      },
      "params": {
        "R": 0.0013110312866047025,
        "X": 0.006751956883817911,
        "G": 0.0,
        "B": 0.003939677961170673
      },
      "extension": {
        "length": 3762.0355207214357,
        "rating": 273.0235815048218
      }
    },
    {
      "class": "Branch",
      "id": "branch_10240_10680_2",
      "ports": {
        "bus1": 10680,
        "bus2": 10240
      },
      "params": {
        "R": 0.0013110312866047025,
        "X": 0.006751956883817911,
        "G": 0.0,
        "B": 0.003939677961170673
      },
      "extension": {
        "length": 3762.0355207214357,
        "rating": 273.0235815048218
      }
    },
    {
      "class": "Branch",
      "id": "branch_10241_10244_1",
      "ports": {
        "bus1": 10241,
        "bus2": 10244
      },
      "params": {
        "R": 0.0065744095481932155,
        "X": 0.03745907545089722,
        "G": 0.0,
        "B": 0.007108507212251424
      },
      "extension": {
        "length": 12560.128483337403,
        "rating": 197.98741340637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_10241_10317_1",
      "ports": {
        "bus1": 10241,
        "bus2": 10317
      },
      "params": {
        "R": 0.00901181623339653,
        "X": 0.04557812586426735,
        "G": 0.0,
        "B": 0.010110828094184399
      },
      "extension": {
        "length": 16368.615575683594,
        "rating": 179.8382043838501
      }
    },
    {
      "class": "Branch",
      "id": "branch_10242_10243_1",
      "ports": {
        "bus1": 10242,
        "bus2": 10243
      },
      "params": {
        "R": 0.0002795848704408854,
        "X": 0.0011148408520966768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10242_10264_1",
      "ports": {
        "bus1": 10242,
        "bus2": 10264
      },
      "params": {
        "R": 0.0014724498614668846,
        "X": 0.005713748745620251,
        "G": 0.0,
        "B": 0.0020348592661321163
      },
      "extension": {
        "length": 2536.5682172241213,
        "rating": 229.58743572235107
      }
    },
    {
      "class": "Branch",
      "id": "branch_10244_10673_1",
      "ports": {
        "bus1": 10244,
        "bus2": 10673
      },
      "params": {
        "R": 0.0026179177220910788,
        "X": 0.015319456346333027,
        "G": 0.0,
        "B": 0.017155878245830536
      },
      "extension": {
        "length": 11147.964331420899,
        "rating": 167.5800085067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_10244_10678_1",
      "ports": {
        "bus1": 10244,
        "bus2": 10678
      },
      "params": {
        "R": 0.004645804408937693,
        "X": 0.025989292189478878,
        "G": 0.0,
        "B": 0.03816525265574455
      },
      "extension": {
        "length": 22283.344919311523,
        "rating": 221.5036392211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_10245_10251_1",
      "ports": {
        "bus1": 10245,
        "bus2": 10251
      },
      "params": {
        "R": 0.001734119956381619,
        "X": 0.008281273767352104,
        "G": 0.0,
        "B": 0.0019649378955364227
      },
      "extension": {
        "length": 2586.8320154571534,
        "rating": 236.05687618255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_10246_10268_1",
      "ports": {
        "bus1": 10246,
        "bus2": 10268
      },
      "params": {
        "R": 0.0018629184924066067,
        "X": 0.01081641484051943,
        "G": 0.0,
        "B": 0.004171844106167555
      },
      "extension": {
        "length": 4737.9052919311525,
        "rating": 227.65893936157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_10246_11184_1",
      "ports": {
        "bus1": 11184,
        "bus2": 10246
      },
      "params": {
        "R": 0.0016953136073425412,
        "X": 0.00840628333389759,
        "G": 0.0,
        "B": 0.0029844199307262897
      },
      "extension": {
        "length": 3487.963459075928,
        "rating": 244.94085311889648
      }
    },
    {
      "class": "Branch",
      "id": "branch_10247_10248_1",
      "ports": {
        "bus1": 10247,
        "bus2": 10248
      },
      "params": {
        "R": 0.0002882160188164562,
        "X": 0.0010645132279023528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10247_10268_1",
      "ports": {
        "bus1": 10247,
        "bus2": 10268
      },
      "params": {
        "R": 0.0018830756889656186,
        "X": 0.008120782673358917,
        "G": 0.0,
        "B": 0.004856830928474665
      },
      "extension": {
        "length": 4790.540532623291,
        "rating": 248.1858730316162
      }
    },
    {
      "class": "Branch",
      "id": "branch_10247_10270_1",
      "ports": {
        "bus1": 10247,
        "bus2": 10270
      },
      "params": {
        "R": 0.0023068711161613464,
        "X": 0.014541301876306532,
        "G": 0.0,
        "B": 0.004339918028563261
      },
      "extension": {
        "length": 6184.5250965271,
        "rating": 227.4944305419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_10247_10304_1",
      "ports": {
        "bus1": 10247,
        "bus2": 10304
      },
      "params": {
        "R": 0.004422015976160765,
        "X": 0.024765221402049065,
        "G": 0.0,
        "B": 0.012789446860551834
      },
      "extension": {
        "length": 12937.066010375976,
        "rating": 188.10964822769165
      }
    },
    {
      "class": "Branch",
      "id": "branch_10249_10691_1",
      "ports": {
        "bus1": 10249,
        "bus2": 10691
      },
      "params": {
        "R": 0.0011572000803425908,
        "X": 0.007455367594957352,
        "G": 0.0,
        "B": 0.0018817033851519225
      },
      "extension": {
        "length": 2614.0486390686037,
        "rating": 246.15066051483154
      }
    },
    {
      "class": "Branch",
      "id": "branch_10249_11915_1",
      "ports": {
        "bus1": 10249,
        "bus2": 11915
      },
      "params": {
        "R": 0.0036606763023883104,
        "X": 0.01804235391318798,
        "G": 0.0,
        "B": 0.005305103957653046
      },
      "extension": {
        "length": 7040.794051757813,
        "rating": 256.6922664642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_10250_10255_1",
      "ports": {
        "bus1": 10250,
        "bus2": 10255
      },
      "params": {
        "R": 0.000491310260258615,
        "X": 0.003568824380636215,
        "G": 0.0,
        "B": 0.004242831375449896
      },
      "extension": {
        "length": 2589.5347807159424,
        "rating": 211.0189914703369
      }
    },
    {
      "class": "Branch",
      "id": "branch_10250_10671_1",
      "ports": {
        "bus1": 10250,
        "bus2": 10671
      },
      "params": {
        "R": 0.0029737763106822968,
        "X": 0.01951722428202629,
        "G": 0.0,
        "B": 0.014217606745660305
      },
      "extension": {
        "length": 12019.032115905762,
        "rating": 210.28776168823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_10251_10266_1",
      "ports": {
        "bus1": 10266,
        "bus2": 10251
      },
      "params": {
        "R": 0.0012498077703639865,
        "X": 0.007341684773564339,
        "G": 0.0,
        "B": 0.002037406200543046
      },
      "extension": {
        "length": 2705.87186567688,
        "rating": 246.39744758605957
      }
    },
    {
      "class": "Branch",
      "id": "branch_10251_10286_1",
      "ports": {
        "bus1": 10251,
        "bus2": 10286
      },
      "params": {
        "R": 0.0005000773817300797,
        "X": 0.003314351197332144,
        "G": 0.0,
        "B": 0.0017037376528605819
      },
      "extension": {
        "length": 1786.2941642761232,
        "rating": 265.3855323791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_10252_10253_1",
      "ports": {
        "bus1": 10252,
        "bus2": 10253
      },
      "params": {
        "R": 0.00022264114522840828,
        "X": 0.0011268920497968793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10252_10654_1",
      "ports": {
        "bus1": 10252,
        "bus2": 10654
      },
      "params": {
        "R": 0.002063384046778083,
        "X": 0.010955876670777798,
        "G": 0.0,
        "B": 0.025520151481032375
      },
      "extension": {
        "length": 12016.528105957032,
        "rating": 230.56933879852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_10252_10668_1",
      "ports": {
        "bus1": 10252,
        "bus2": 10668
      },
      "params": {
        "R": 0.0011458182707428932,
        "X": 0.006403044797480106,
        "G": 0.0,
        "B": 0.03986996039748192
      },
      "extension": {
        "length": 11937.144928161622,
        "rating": 215.8524513244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_10252_10700_1",
      "ports": {
        "bus1": 10252,
        "bus2": 10700
      },
      "params": {
        "R": 0.00250884797424078,
        "X": 0.010249566286802292,
        "G": 0.0,
        "B": 0.01592896692454815
      },
      "extension": {
        "length": 9317.332768798828,
        "rating": 232.60180950164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_10254_10264_1",
      "ports": {
        "bus1": 10254,
        "bus2": 10264
      },
      "params": {
        "R": 0.0013919159537181258,
        "X": 0.010628463700413704,
        "G": 0.0,
        "B": 0.004198748152703047
      },
      "extension": {
        "length": 4921.884027191162,
        "rating": 256.48558139801025
      }
    },
    {
      "class": "Branch",
      "id": "branch_10254_11197_1",
      "ports": {
        "bus1": 10254,
        "bus2": 11197
      },
      "params": {
        "R": 0.0005236138822510839,
        "X": 0.003145309863612056,
        "G": 0.0,
        "B": 0.003631865605711937
      },
      "extension": {
        "length": 2240.887079223633,
        "rating": 263.3937120437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_10255_10312_1",
      "ports": {
        "bus1": 10312,
        "bus2": 10255
      },
      "params": {
        "R": 0.000666145991999656,
        "X": 0.0038253816310316324,
        "G": 0.0,
        "B": 0.02910235337913036
      },
      "extension": {
        "length": 7055.396044189453,
        "rating": 205.22377490997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_10255_10673_1",
      "ports": {
        "bus1": 10673,
        "bus2": 10255
      },
      "params": {
        "R": 0.0011319750919938087,
        "X": 0.006810425780713559,
        "G": 0.0,
        "B": 0.0025913461577147245
      },
      "extension": {
        "length": 2903.2786708374024,
        "rating": 209.0066909790039
      }
    },
    {
      "class": "Branch",
      "id": "branch_10256_11081_1",
      "ports": {
        "bus1": 10256,
        "bus2": 11081
      },
      "params": {
        "R": 0.002342949388548732,
        "X": 0.01763002946972847,
        "G": 0.0,
        "B": 0.02305752784013748
      },
      "extension": {
        "length": 14218.690897705079,
        "rating": 225.77288150787354
      }
    },
    {
      "class": "Branch",
      "id": "branch_10256_11217_1",
      "ports": {
        "bus1": 10256,
        "bus2": 11217
      },
      "params": {
        "R": 0.001437310129404068,
        "X": 0.0073522403836250305,
        "G": 0.0,
        "B": 0.005253124050796032
      },
      "extension": {
        "length": 4778.839677062989,
        "rating": 242.64845848083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_10256_11218_1",
      "ports": {
        "bus1": 11218,
        "bus2": 10256
      },
      "params": {
        "R": 0.0022317252587527037,
        "X": 0.012954380363225937,
        "G": 0.0,
        "B": 0.005965166725218296
      },
      "extension": {
        "length": 6039.675833312988,
        "rating": 254.4349193572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_10257_10258_1",
      "ports": {
        "bus1": 10257,
        "bus2": 10258
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10257_10676_1",
      "ports": {
        "bus1": 10676,
        "bus2": 10257
      },
      "params": {
        "R": 0.001016325899399817,
        "X": 0.004144228994846344,
        "G": 0.0,
        "B": 0.003415619255974889
      },
      "extension": {
        "length": 2599.096330810547,
        "rating": 203.53739261627197
      }
    },
    {
      "class": "Branch",
      "id": "branch_10257_11958_1",
      "ports": {
        "bus1": 10257,
        "bus2": 11958
      },
      "params": {
        "R": 0.0014026485150679946,
        "X": 0.009181558154523373,
        "G": 0.0,
        "B": 0.03118754550814629
      },
      "extension": {
        "length": 11409.814859985352,
        "rating": 217.26274490356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_10259_10296_1",
      "ports": {
        "bus1": 10259,
        "bus2": 10296
      },
      "params": {
        "R": 0.0014510556356981397,
        "X": 0.008809884078800678,
        "G": 0.0,
        "B": 0.013821792788803577
      },
      "extension": {
        "length": 7374.873334350586,
        "rating": 222.55053520202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_10259_10300_1",
      "ports": {
        "bus1": 10259,
        "bus2": 10300
      },
      "params": {
        "R": 0.0011958968825638294,
        "X": 0.007474612444639206,
        "G": 0.0,
        "B": 0.0053300741128623486
      },
      "extension": {
        "length": 4882.140639129639,
        "rating": 208.19051265716553
      }
    },
    {
      "class": "Branch",
      "id": "branch_10260_10298_1",
      "ports": {
        "bus1": 10298,
        "bus2": 10260
      },
      "params": {
        "R": 0.0011948758037760854,
        "X": 0.008449715562164783,
        "G": 0.0,
        "B": 0.0027344278059899807
      },
      "extension": {
        "length": 3221.3243855896,
        "rating": 237.17937469482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_10260_10317_1",
      "ports": {
        "bus1": 10260,
        "bus2": 10317
      },
      "params": {
        "R": 0.0006805819575674832,
        "X": 0.004926466383039951,
        "G": 0.0,
        "B": 0.007680601440370083
      },
      "extension": {
        "length": 4164.412192657471,
        "rating": 246.84321880340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_10261_10262_1",
      "ports": {
        "bus1": 10261,
        "bus2": 10262
      },
      "params": {
        "R": 0.0002410757151665166,
        "X": 0.0011039547389373183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10261_10307_1",
      "ports": {
        "bus1": 10307,
        "bus2": 10261
      },
      "params": {
        "R": 0.0013703519944101572,
        "X": 0.008569544181227684,
        "G": 0.0,
        "B": 0.002046201378107071
      },
      "extension": {
        "length": 2788.755515853882,
        "rating": 222.64714241027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_10261_11203_1",
      "ports": {
        "bus1": 10261,
        "bus2": 11203
      },
      "params": {
        "R": 0.0008605965413153173,
        "X": 0.004644620232284069,
        "G": 0.0,
        "B": 0.0020805466920137405
      },
      "extension": {
        "length": 2205.506331848145,
        "rating": 173.7238883972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_10261_11218_1",
      "ports": {
        "bus1": 10261,
        "bus2": 11218
      },
      "params": {
        "R": 0.0016043178038671613,
        "X": 0.008685595355927944,
        "G": 0.0,
        "B": 0.011877598240971565
      },
      "extension": {
        "length": 7203.11805065918,
        "rating": 235.22615432739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_10263_10286_1",
      "ports": {
        "bus1": 10286,
        "bus2": 10263
      },
      "params": {
        "R": 0.0014683284098282459,
        "X": 0.008450052700936794,
        "G": 0.0,
        "B": 0.0054354118183255196
      },
      "extension": {
        "length": 4311.715201446534,
        "rating": 267.35732555389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_10263_10286_2",
      "ports": {
        "bus1": 10286,
        "bus2": 10263
      },
      "params": {
        "R": 0.0014683284098282459,
        "X": 0.008450052700936794,
        "G": 0.0,
        "B": 0.0054354118183255196
      },
      "extension": {
        "length": 4311.715201446534,
        "rating": 267.35732555389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_10263_10294_1",
      "ports": {
        "bus1": 10294,
        "bus2": 10263
      },
      "params": {
        "R": 0.0011074901558458805,
        "X": 0.005050281994044781,
        "G": 0.0,
        "B": 0.0023080871906131506
      },
      "extension": {
        "length": 2559.3970679626464,
        "rating": 272.9008197784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_10263_10294_2",
      "ports": {
        "bus1": 10294,
        "bus2": 10263
      },
      "params": {
        "R": 0.0011074901558458805,
        "X": 0.005050281994044781,
        "G": 0.0,
        "B": 0.0023080871906131506
      },
      "extension": {
        "length": 2559.3970679626464,
        "rating": 272.9008197784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_10264_10265_1",
      "ports": {
        "bus1": 10264,
        "bus2": 10265
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10264_10330_1",
      "ports": {
        "bus1": 10264,
        "bus2": 10330
      },
      "params": {
        "R": 0.002079566242173314,
        "X": 0.010851094499230385,
        "G": 0.0,
        "B": 0.010257980786263943
      },
      "extension": {
        "length": 6984.600784057618,
        "rating": 178.97531986236572
      }
    },
    {
      "class": "Branch",
      "id": "branch_10266_11174_1",
      "ports": {
        "bus1": 11174,
        "bus2": 10266
      },
      "params": {
        "R": 0.0007901694625616074,
        "X": 0.004840625915676355,
        "G": 0.0,
        "B": 0.002929356880486012
      },
      "extension": {
        "length": 2889.360619216919,
        "rating": 233.65709781646729
      }
    },
    {
      "class": "Branch",
      "id": "branch_10267_10676_1",
      "ports": {
        "bus1": 10267,
        "bus2": 10676
      },
      "params": {
        "R": 0.0011097703827545047,
        "X": 0.00665423646569252,
        "G": 0.0,
        "B": 0.002399137709289789
      },
      "extension": {
        "length": 2970.1283694763183,
        "rating": 224.34077262878418
      }
    },
    {
      "class": "Branch",
      "id": "branch_10267_11198_1",
      "ports": {
        "bus1": 10267,
        "bus2": 11198
      },
      "params": {
        "R": 0.0015839443076401951,
        "X": 0.010024619288742542,
        "G": 0.0,
        "B": 0.016135243698954582
      },
      "extension": {
        "length": 9154.402527832031,
        "rating": 253.17742824554443
      }
    },
    {
      "class": "Branch",
      "id": "branch_10268_10269_1",
      "ports": {
        "bus1": 10268,
        "bus2": 10269
      },
      "params": {
        "R": 0.00023049906303640455,
        "X": 0.001127910683862865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10268_10285_1",
      "ports": {
        "bus1": 10268,
        "bus2": 10285
      },
      "params": {
        "R": 0.0051096114329993725,
        "X": 0.018218712881207466,
        "G": 0.0,
        "B": 0.02604186348617077
      },
      "extension": {
        "length": 16225.461104370117,
        "rating": 238.67816925048828
      }
    },
    {
      "class": "Branch",
      "id": "branch_10270_10328_1",
      "ports": {
        "bus1": 10328,
        "bus2": 10270
      },
      "params": {
        "R": 0.0009895360562950373,
        "X": 0.00544786686077714,
        "G": 0.0,
        "B": 0.0025228201411664486
      },
      "extension": {
        "length": 2643.0141559295657,
        "rating": 215.4667854309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_10271_10288_1",
      "ports": {
        "bus1": 10288,
        "bus2": 10271
      },
      "params": {
        "R": 0.0009327300940640271,
        "X": 0.005935345310717821,
        "G": 0.0,
        "B": 0.005338951945304871
      },
      "extension": {
        "length": 4165.295848022461,
        "rating": 191.9974446296692
      }
    },
    {
      "class": "Branch",
      "id": "branch_10271_10323_1",
      "ports": {
        "bus1": 10323,
        "bus2": 10271
      },
      "params": {
        "R": 0.0017160907154902816,
        "X": 0.011430584825575352,
        "G": 0.0,
        "B": 0.003988363780081272
      },
      "extension": {
        "length": 5023.627944763184,
        "rating": 218.97752285003662
      }
    },
    {
      "class": "Branch",
      "id": "branch_10272_10273_1",
      "ports": {
        "bus1": 10272,
        "bus2": 10273
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10272_11173_1",
      "ports": {
        "bus1": 10272,
        "bus2": 11173
      },
      "params": {
        "R": 0.0005967577453702688,
        "X": 0.004157957620918751,
        "G": 0.0,
        "B": 0.0017340912017971275
      },
      "extension": {
        "length": 1838.1067575073243,
        "rating": 171.9096541404724
      }
    },
    {
      "class": "Branch",
      "id": "branch_10272_11781_1",
      "ports": {
        "bus1": 11781,
        "bus2": 10272
      },
      "params": {
        "R": 0.0013246684102341533,
        "X": 0.00816586334258318,
        "G": 0.0,
        "B": 0.0036484720185399055
      },
      "extension": {
        "length": 3918.3074588012696,
        "rating": 226.17738246917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_10274_10275_1",
      "ports": {
        "bus1": 10275,
        "bus2": 10274
      },
      "params": {
        "R": 0.0004487916885409504,
        "X": 0.028182372450828552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10274_10276_1",
      "ports": {
        "bus1": 10274,
        "bus2": 10276
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10274_10318_1",
      "ports": {
        "bus1": 10274,
        "bus2": 10318
      },
      "params": {
        "R": 0.0007728142663836479,
        "X": 0.008779697120189667,
        "G": 0.0,
        "B": 0.14036279916763306
      },
      "extension": {
        "length": 25115.0310065918,
        "rating": 1117.834186553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_10274_11027_1",
      "ports": {
        "bus1": 10274,
        "bus2": 11027
      },
      "params": {
        "R": 0.0003278377989772707,
        "X": 0.004262102302163839,
        "G": 0.0,
        "B": 0.07766044139862059
      },
      "extension": {
        "length": 13570.833000366212,
        "rating": 1028.1120300292969
      }
    },
    {
      "class": "Branch",
      "id": "branch_10274_11186_1",
      "ports": {
        "bus1": 11186,
        "bus2": 10274
      },
      "params": {
        "R": 0.0004165245918557048,
        "X": 0.004028831142932177,
        "G": 0.0,
        "B": 0.11496612429618835
      },
      "extension": {
        "length": 14479.766357299804,
        "rating": 1120.750331878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_10275_10291_1",
      "ports": {
        "bus1": 10275,
        "bus2": 10291
      },
      "params": {
        "R": 0.0004712039954029023,
        "X": 0.002792809158563614,
        "G": 0.0,
        "B": 0.005899867508560419
      },
      "extension": {
        "length": 3019.6988263092044,
        "rating": 256.7079544067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_10275_11019_1",
      "ports": {
        "bus1": 10275,
        "bus2": 11019
      },
      "params": {
        "R": 0.004596062935888767,
        "X": 0.028238549828529358,
        "G": 0.0,
        "B": 0.020927593111991882
      },
      "extension": {
        "length": 18520.467949951173,
        "rating": 212.64851093292236
      }
    },
    {
      "class": "Branch",
      "id": "branch_10277_10278_1",
      "ports": {
        "bus1": 10278,
        "bus2": 10277
      },
      "params": {
        "R": 0.00027109411894343793,
        "X": 0.016066446900367737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10277_10283_1",
      "ports": {
        "bus1": 10277,
        "bus2": 10283
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10278_10282_1",
      "ports": {
        "bus1": 10278,
        "bus2": 10282
      },
      "params": {
        "R": 0.0012120814062654972,
        "X": 0.0628337487578392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10278_11186_1",
      "ports": {
        "bus1": 11186,
        "bus2": 10278
      },
      "params": {
        "R": 0.0005220217281021178,
        "X": 0.005955025088042021,
        "G": 0.0,
        "B": 0.08196058869361877
      },
      "extension": {
        "length": 16454.973606811523,
        "rating": 1219.86665725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_10279_10280_1",
      "ports": {
        "bus1": 10280,
        "bus2": 10279
      },
      "params": {
        "R": 0.0030549506191164255,
        "X": 0.12650349736213684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10279_10280_2",
      "ports": {
        "bus1": 10280,
        "bus2": 10279
      },
      "params": {
        "R": 0.0030549506191164255,
        "X": 0.12650349736213684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10279_10280_3",
      "ports": {
        "bus1": 10280,
        "bus2": 10279
      },
      "params": {
        "R": 0.0030549506191164255,
        "X": 0.12650349736213684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10279_10282_1",
      "ports": {
        "bus1": 10279,
        "bus2": 10282
      },
      "params": {
        "R": -0.00044055699254386127,
        "X": -0.022838272154331207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10279_10284_1",
      "ports": {
        "bus1": 10279,
        "bus2": 10284
      },
      "params": {
        "R": 0.000254594546277076,
        "X": 0.0011780651984736323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10280_10285_1",
      "ports": {
        "bus1": 10285,
        "bus2": 10280
      },
      "params": {
        "R": 0.0024157706648111343,
        "X": 0.01347577665001154,
        "G": 0.0,
        "B": 0.01676121912896633
      },
      "extension": {
        "length": 10408.49404925537,
        "rating": 242.30246543884277
      }
    },
    {
      "class": "Branch",
      "id": "branch_10280_11216_1",
      "ports": {
        "bus1": 10280,
        "bus2": 11216
      },
      "params": {
        "R": 0.0034786767791956667,
        "X": 0.021258149296045303,
        "G": 0.0,
        "B": 0.0036370346788316965
      },
      "extension": {
        "length": 6617.276414428711,
        "rating": 230.9004306793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_10281_10282_1",
      "ports": {
        "bus1": 10281,
        "bus2": 10282
      },
      "params": {
        "R": 0.004523516166955233,
        "X": 0.23449698090553284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10286_10287_1",
      "ports": {
        "bus1": 10286,
        "bus2": 10287
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10288_10328_1",
      "ports": {
        "bus1": 10288,
        "bus2": 10328
      },
      "params": {
        "R": 0.0051435185596346855,
        "X": 0.022828824818134308,
        "G": 0.0,
        "B": 0.005515529774129391
      },
      "extension": {
        "length": 8549.764317993164,
        "rating": 192.07624197006226
      }
    },
    {
      "class": "Branch",
      "id": "branch_10289_10290_1",
      "ports": {
        "bus1": 10289,
        "bus2": 10290
      },
      "params": {
        "R": 0.0002957794058602303,
        "X": 0.0010513127781450748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10290_10324_1",
      "ports": {
        "bus1": 10324,
        "bus2": 10290
      },
      "params": {
        "R": 0.0042996774427592754,
        "X": 0.02059503085911274,
        "G": 0.0,
        "B": 0.00891182292252779
      },
      "extension": {
        "length": 9394.358509094238,
        "rating": 199.42800998687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_10291_11213_1",
      "ports": {
        "bus1": 11213,
        "bus2": 10291
      },
      "params": {
        "R": 0.0022030367981642485,
        "X": 0.012325640767812729,
        "G": 0.0,
        "B": 0.0051530166529119015
      },
      "extension": {
        "length": 5760.768799346924,
        "rating": 250.9554624557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_10292_10293_1",
      "ports": {
        "bus1": 10292,
        "bus2": 10293
      },
      "params": {
        "R": 0.0002722961362451315,
        "X": 0.0011981326388195157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10294_10295_1",
      "ports": {
        "bus1": 10294,
        "bus2": 10295
      },
      "params": {
        "R": 0.00020378710178192705,
        "X": 0.0011116486275568604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10294_11766_1",
      "ports": {
        "bus1": 10294,
        "bus2": 11766
      },
      "params": {
        "R": 0.0004644813889171928,
        "X": 0.0034150965511798863,
        "G": 0.0,
        "B": 0.002576686441898346
      },
      "extension": {
        "length": 2136.7174259948733,
        "rating": 276.0092496871948
      }
    },
    {
      "class": "Branch",
      "id": "branch_10294_11766_2",
      "ports": {
        "bus1": 10294,
        "bus2": 11766
      },
      "params": {
        "R": 0.0004644813889171928,
        "X": 0.0034150965511798863,
        "G": 0.0,
        "B": 0.002576686441898346
      },
      "extension": {
        "length": 2136.7174259948733,
        "rating": 276.0092496871948
      }
    },
    {
      "class": "Branch",
      "id": "branch_10296_10317_1",
      "ports": {
        "bus1": 10296,
        "bus2": 10317
      },
      "params": {
        "R": 0.000990571454167366,
        "X": 0.0074584330432116985,
        "G": 0.0,
        "B": 0.0025286274030804634
      },
      "extension": {
        "length": 3371.835105560303,
        "rating": 242.89782047271729
      }
    },
    {
      "class": "Branch",
      "id": "branch_10297_10298_1",
      "ports": {
        "bus1": 10297,
        "bus2": 10298
      },
      "params": {
        "R": 0.00025334558449685574,
        "X": 0.0011834740871563554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10298_11207_1",
      "ports": {
        "bus1": 10298,
        "bus2": 11207
      },
      "params": {
        "R": 0.002164938487112522,
        "X": 0.0140314856544137,
        "G": 0.0,
        "B": 0.03103039786219597
      },
      "extension": {
        "length": 14991.104680664062,
        "rating": 211.40425205230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_10299_10300_1",
      "ports": {
        "bus1": 10299,
        "bus2": 10300
      },
      "params": {
        "R": 0.0014303011121228337,
        "X": 0.0043761245906353,
        "G": 0.0,
        "B": 0.01378256268799305
      },
      "extension": {
        "length": 6036.749756103516,
        "rating": 205.57565689086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_10299_11174_1",
      "ports": {
        "bus1": 10299,
        "bus2": 11174
      },
      "params": {
        "R": 0.00041580514516681433,
        "X": 0.002455957466736436,
        "G": 0.0,
        "B": 0.0017140031559392808
      },
      "extension": {
        "length": 1416.0225181503297,
        "rating": 213.39030265808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_10299_11781_1",
      "ports": {
        "bus1": 10299,
        "bus2": 11781
      },
      "params": {
        "R": 0.0002455209323670715,
        "X": 0.001769986702129245,
        "G": 0.0,
        "B": 0.0005404801340773702
      },
      "extension": {
        "length": 720.0659796638489,
        "rating": 211.6565465927124
      }
    },
    {
      "class": "Branch",
      "id": "branch_10301_10302_1",
      "ports": {
        "bus1": 10301,
        "bus2": 10302
      },
      "params": {
        "R": 0.0002745868405327201,
        "X": 0.0010781196178868413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10301_10304_1",
      "ports": {
        "bus1": 10304,
        "bus2": 10301
      },
      "params": {
        "R": 0.0017595217796042562,
        "X": 0.009824247099459171,
        "G": 0.0,
        "B": 0.0070103867910802364
      },
      "extension": {
        "length": 5844.282097137451,
        "rating": 189.4999623298645
      }
    },
    {
      "class": "Branch",
      "id": "branch_10301_10305_1",
      "ports": {
        "bus1": 10305,
        "bus2": 10301
      },
      "params": {
        "R": 0.0012969302479177713,
        "X": 0.007954779081046581,
        "G": 0.0,
        "B": 0.00471121072769165
      },
      "extension": {
        "length": 4294.61265234375,
        "rating": 202.63559818267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_10303_10327_1",
      "ports": {
        "bus1": 10303,
        "bus2": 10327
      },
      "params": {
        "R": 0.0023256924469023943,
        "X": 0.011399339884519577,
        "G": 0.0,
        "B": 0.006125097628682853
      },
      "extension": {
        "length": 6180.9052942199705,
        "rating": 234.51578617095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_10303_11203_1",
      "ports": {
        "bus1": 10303,
        "bus2": 11203
      },
      "params": {
        "R": 0.0010591986356303096,
        "X": 0.007517346180975438,
        "G": 0.0,
        "B": 0.0025385397020727396
      },
      "extension": {
        "length": 3153.5958278045655,
        "rating": 215.21897315979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_10305_11190_1",
      "ports": {
        "bus1": 11190,
        "bus2": 10305
      },
      "params": {
        "R": 0.0012539474992081523,
        "X": 0.0071015916764736176,
        "G": 0.0,
        "B": 0.0025331247597932816
      },
      "extension": {
        "length": 3087.732615463257,
        "rating": 232.17108249664307
      }
    },
    {
      "class": "Branch",
      "id": "branch_10306_10307_1",
      "ports": {
        "bus1": 10306,
        "bus2": 10307
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10307_10311_1",
      "ports": {
        "bus1": 10311,
        "bus2": 10307
      },
      "params": {
        "R": 0.0018559620948508382,
        "X": 0.011614622548222542,
        "G": 0.0,
        "B": 0.004591532051563263
      },
      "extension": {
        "length": 5613.952702697754,
        "rating": 205.87308406829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_10308_10309_1",
      "ports": {
        "bus1": 10308,
        "bus2": 10309
      },
      "params": {
        "R": 0.00020865298574790359,
        "X": 0.0010926576796919107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10308_10533_1",
      "ports": {
        "bus1": 10308,
        "bus2": 10533
      },
      "params": {
        "R": 0.0011793675366789103,
        "X": 0.00772326160222292,
        "G": 0.0,
        "B": 0.0019259838154539466
      },
      "extension": {
        "length": 2875.4101451568604,
        "rating": 171.3021755218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_10308_11205_1",
      "ports": {
        "bus1": 11205,
        "bus2": 10308
      },
      "params": {
        "R": 0.0007436933228746055,
        "X": 0.003979646135121584,
        "G": 0.0,
        "B": 0.003970141056925058
      },
      "extension": {
        "length": 2724.1178333587645,
        "rating": 213.91263008117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_10310_10317_1",
      "ports": {
        "bus1": 10317,
        "bus2": 10310
      },
      "params": {
        "R": 0.001015569199807942,
        "X": 0.006758511066436768,
        "G": 0.0,
        "B": 0.002614663913846016
      },
      "extension": {
        "length": 3016.52948487854,
        "rating": 248.67897033691406
      }
    },
    {
      "class": "Branch",
      "id": "branch_10310_10319_1",
      "ports": {
        "bus1": 10310,
        "bus2": 10319
      },
      "params": {
        "R": 0.0007009375258348882,
        "X": 0.0038873073644936085,
        "G": 0.0,
        "B": 0.025118123739957806
      },
      "extension": {
        "length": 7247.075972167969,
        "rating": 241.2276268005371
      }
    },
    {
      "class": "Branch",
      "id": "branch_10311_11177_1",
      "ports": {
        "bus1": 10311,
        "bus2": 11177
      },
      "params": {
        "R": 0.001969663193449378,
        "X": 0.010071657598018646,
        "G": 0.0,
        "B": 0.008235807530581951
      },
      "extension": {
        "length": 6532.36185333252,
        "rating": 221.58894538879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_10312_10313_1",
      "ports": {
        "bus1": 10312,
        "bus2": 10313
      },
      "params": {
        "R": 0.000264787464402616,
        "X": 0.001135592581704259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10312_11197_1",
      "ports": {
        "bus1": 10312,
        "bus2": 11197
      },
      "params": {
        "R": 0.0021172109991312027,
        "X": 0.010244081728160381,
        "G": 0.0,
        "B": 0.009350337088108063
      },
      "extension": {
        "length": 6231.9067509155275,
        "rating": 230.42213916778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_10314_10315_1",
      "ports": {
        "bus1": 10315,
        "bus2": 10314
      },
      "params": {
        "R": 0.00019700695702340454,
        "X": 0.01438870094716549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10315_10316_1",
      "ports": {
        "bus1": 10316,
        "bus2": 10315
      },
      "params": {
        "R": 0.0005365930846892297,
        "X": 0.03421124443411827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 171.0625,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10315_10318_1",
      "ports": {
        "bus1": 10315,
        "bus2": 10318
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10316_10317_1",
      "ports": {
        "bus1": 10317,
        "bus2": 10316
      },
      "params": {
        "R": 0.0018856283277273178,
        "X": 0.06486430019140244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10316_10317_2",
      "ports": {
        "bus1": 10317,
        "bus2": 10316
      },
      "params": {
        "R": 0.0018856283277273178,
        "X": 0.06486430019140244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10316_10317_3",
      "ports": {
        "bus1": 10317,
        "bus2": 10316
      },
      "params": {
        "R": 0.0018856283277273178,
        "X": 0.06486430019140244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10316_10317_4",
      "ports": {
        "bus1": 10317,
        "bus2": 10316
      },
      "params": {
        "R": 0.0018856283277273178,
        "X": 0.06486430019140244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10317_10330_1",
      "ports": {
        "bus1": 10330,
        "bus2": 10317
      },
      "params": {
        "R": 0.0025359808932989836,
        "X": 0.011603881604969501,
        "G": 0.0,
        "B": 0.003868903266265988
      },
      "extension": {
        "length": 4746.445631103516,
        "rating": 209.44197177886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_10319_10320_1",
      "ports": {
        "bus1": 10319,
        "bus2": 10320
      },
      "params": {
        "R": 0.00026409587007947266,
        "X": 0.0011817262275144458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10319_11177_1",
      "ports": {
        "bus1": 10319,
        "bus2": 11177
      },
      "params": {
        "R": 0.0009091793326660991,
        "X": 0.006170397158712149,
        "G": 0.0,
        "B": 0.002328647533431649
      },
      "extension": {
        "length": 2574.8416601257327,
        "rating": 219.98283863067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_10321_10322_1",
      "ports": {
        "bus1": 10321,
        "bus2": 10322
      },
      "params": {
        "R": 0.000279090425465256,
        "X": 0.0010978687787428498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10322_10689_1",
      "ports": {
        "bus1": 10322,
        "bus2": 10689
      },
      "params": {
        "R": 0.0010764822363853455,
        "X": 0.0060152155347168446,
        "G": 0.0,
        "B": 0.002830405021086335
      },
      "extension": {
        "length": 2786.468294998169,
        "rating": 225.83630084991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_10324_10326_1",
      "ports": {
        "bus1": 10324,
        "bus2": 10326
      },
      "params": {
        "R": 0.0018966292263939975,
        "X": 0.011253993026912212,
        "G": 0.0,
        "B": 0.009032751433551311
      },
      "extension": {
        "length": 6447.197121459961,
        "rating": 216.70284271240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_10325_10326_1",
      "ports": {
        "bus1": 10325,
        "bus2": 10326
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10326_11216_1",
      "ports": {
        "bus1": 10326,
        "bus2": 11216
      },
      "params": {
        "R": 0.00741718802601099,
        "X": 0.04334423691034317,
        "G": 0.0,
        "B": 0.011200620792806149
      },
      "extension": {
        "length": 15072.585149047853,
        "rating": 227.22361087799072
      }
    },
    {
      "class": "Branch",
      "id": "branch_10327_11210_1",
      "ports": {
        "bus1": 11210,
        "bus2": 10327
      },
      "params": {
        "R": 0.001773760304786265,
        "X": 0.010183132253587246,
        "G": 0.0,
        "B": 0.003678403561934829
      },
      "extension": {
        "length": 4577.874653045655,
        "rating": 241.3379192352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_10329_10330_1",
      "ports": {
        "bus1": 10329,
        "bus2": 10330
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10331_10813_1",
      "ports": {
        "bus1": 10331,
        "bus2": 10813
      },
      "params": {
        "R": 0.0020401589572429657,
        "X": 0.009901927784085274,
        "G": 0.0,
        "B": 0.0032744568306952715
      },
      "extension": {
        "length": 4284.2708533630375,
        "rating": 217.16530323028564
      }
    },
    {
      "class": "Branch",
      "id": "branch_10331_11838_1",
      "ports": {
        "bus1": 10331,
        "bus2": 11838
      },
      "params": {
        "R": 0.0008622198365628719,
        "X": 0.004891319666057825,
        "G": 0.0,
        "B": 0.003308895044028759
      },
      "extension": {
        "length": 3018.2708960266114,
        "rating": 209.20372009277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_10332_10348_1",
      "ports": {
        "bus1": 10332,
        "bus2": 10348
      },
      "params": {
        "R": 0.006095274351537228,
        "X": 0.037277188152074814,
        "G": 0.0,
        "B": 0.010946364142000675
      },
      "extension": {
        "length": 14539.919383300781,
        "rating": 205.02960681915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_10332_10354_1",
      "ports": {
        "bus1": 10354,
        "bus2": 10332
      },
      "params": {
        "R": 0.0021625047083944082,
        "X": 0.01634383387863636,
        "G": 0.0,
        "B": 0.00677146902307868
      },
      "extension": {
        "length": 7658.778028381348,
        "rating": 261.5391492843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_10332_10376_1",
      "ports": {
        "bus1": 10332,
        "bus2": 10376
      },
      "params": {
        "R": 0.0017794116865843534,
        "X": 0.010522834025323391,
        "G": 0.0,
        "B": 0.0063505349680781364
      },
      "extension": {
        "length": 5935.148957702637,
        "rating": 233.23869705200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_10333_12200_1",
      "ports": {
        "bus1": 10333,
        "bus2": 12200
      },
      "params": {
        "R": 0.00631539337337017,
        "X": 0.03483342006802559,
        "G": 0.0,
        "B": 0.01887032389640808
      },
      "extension": {
        "length": 19483.792731079102,
        "rating": 191.59107208251953
      }
    },
    {
      "class": "Branch",
      "id": "branch_10333_13285_1",
      "ports": {
        "bus1": 10333,
        "bus2": 13285
      },
      "params": {
        "R": 0.0007378641748800874,
        "X": 0.004637650214135647,
        "G": 0.0,
        "B": 0.0016292922664433716
      },
      "extension": {
        "length": 1882.4297671966553,
        "rating": 179.2656660079956
      }
    },
    {
      "class": "Branch",
      "id": "branch_10334_10335_1",
      "ports": {
        "bus1": 10335,
        "bus2": 10334
      },
      "params": {
        "R": 0.00034002770553343,
        "X": 0.02082158997654915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10334_10336_1",
      "ports": {
        "bus1": 10334,
        "bus2": 10336
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10334_10340_1",
      "ports": {
        "bus1": 10334,
        "bus2": 10340
      },
      "params": {
        "R": 0.0005210350500419736,
        "X": 0.006031180266290903,
        "G": 0.0,
        "B": 0.11036984622478485
      },
      "extension": {
        "length": 19368.731056640627,
        "rating": 1104.1085243225098
      }
    },
    {
      "class": "Branch",
      "id": "branch_10334_11748_1",
      "ports": {
        "bus1": 10334,
        "bus2": 11748
      },
      "params": {
        "R": 0.0003682200040202588,
        "X": 0.0046403235755860806,
        "G": 0.0,
        "B": 0.1453603208065033
      },
      "extension": {
        "length": 18911.88391882324,
        "rating": 1222.014331817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_10335_10350_1",
      "ports": {
        "bus1": 10335,
        "bus2": 10350
      },
      "params": {
        "R": 0.0038300263695418835,
        "X": 0.017420919612050056,
        "G": 0.0,
        "B": 0.007599794771522283
      },
      "extension": {
        "length": 8421.973862365723,
        "rating": 241.61489009857178
      }
    },
    {
      "class": "Branch",
      "id": "branch_10335_10410_1",
      "ports": {
        "bus1": 10410,
        "bus2": 10335
      },
      "params": {
        "R": 0.002564690774306655,
        "X": 0.020092880353331566,
        "G": 0.0,
        "B": 0.013144299387931822
      },
      "extension": {
        "length": 10293.574342895508,
        "rating": 230.73046207427979
      }
    },
    {
      "class": "Branch",
      "id": "branch_10335_11825_1",
      "ports": {
        "bus1": 11825,
        "bus2": 10335
      },
      "params": {
        "R": 0.0005283600767143071,
        "X": 0.003089176956564188,
        "G": 0.0,
        "B": 0.0016856930451467635
      },
      "extension": {
        "length": 1694.0375513305664,
        "rating": 260.44178009033203
      }
    },
    {
      "class": "Branch",
      "id": "branch_10337_10380_1",
      "ports": {
        "bus1": 10380,
        "bus2": 10337
      },
      "params": {
        "R": 0.0011055906070396304,
        "X": 0.006666336674243212,
        "G": 0.0,
        "B": 0.01288803294301033
      },
      "extension": {
        "length": 5910.533611358643,
        "rating": 246.49088382720947
      }
    },
    {
      "class": "Branch",
      "id": "branch_10337_10789_1",
      "ports": {
        "bus1": 10337,
        "bus2": 10789
      },
      "params": {
        "R": 0.001418824656866491,
        "X": 0.009469911456108093,
        "G": 0.0,
        "B": 0.010834809392690659
      },
      "extension": {
        "length": 7377.821666015625,
        "rating": 200.5061149597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_10337_13899_1",
      "ports": {
        "bus1": 10337,
        "bus2": 13899
      },
      "params": {
        "R": 0.001260210294276476,
        "X": 0.007377504836767911,
        "G": 0.0,
        "B": 0.003876028349623084
      },
      "extension": {
        "length": 3920.1852744140624,
        "rating": 273.591685295105
      }
    },
    {
      "class": "Branch",
      "id": "branch_10338_10339_1",
      "ports": {
        "bus1": 10338,
        "bus2": 10339
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10338_10352_1",
      "ports": {
        "bus1": 10338,
        "bus2": 10352
      },
      "params": {
        "R": 0.0032963778357952833,
        "X": 0.017925569787621498,
        "G": 0.0,
        "B": 0.0060420408844947815
      },
      "extension": {
        "length": 7488.110143432617,
        "rating": 193.52959394454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_10338_11148_1",
      "ports": {
        "bus1": 10338,
        "bus2": 11148
      },
      "params": {
        "R": 0.003990783356130123,
        "X": 0.01983697898685932,
        "G": 0.0,
        "B": 0.008468050509691238
      },
      "extension": {
        "length": 9501.268913635255,
        "rating": 180.8072805404663
      }
    },
    {
      "class": "Branch",
      "id": "branch_10340_10341_1",
      "ports": {
        "bus1": 10341,
        "bus2": 10340
      },
      "params": {
        "R": 0.0004979397053830326,
        "X": 0.031892139464616776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10340_10342_1",
      "ports": {
        "bus1": 10340,
        "bus2": 10342
      },
      "params": {
        "R": 0.00022031842672731727,
        "X": 0.001018647337332368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10340_11151_1",
      "ports": {
        "bus1": 10340,
        "bus2": 11151
      },
      "params": {
        "R": 0.0005063479766249657,
        "X": 0.006235568318516016,
        "G": 0.0,
        "B": 0.1702260673046112
      },
      "extension": {
        "length": 24860.304973388673,
        "rating": 1036.7277145385742
      }
    },
    {
      "class": "Branch",
      "id": "branch_10341_10345_1",
      "ports": {
        "bus1": 10345,
        "bus2": 10341
      },
      "params": {
        "R": 0.0009501958847977221,
        "X": 0.005072973668575287,
        "G": 0.0,
        "B": 0.003277750220149755
      },
      "extension": {
        "length": 3149.260237792969,
        "rating": 261.1931800842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_10341_10352_1",
      "ports": {
        "bus1": 10341,
        "bus2": 10352
      },
      "params": {
        "R": 0.003159607294946909,
        "X": 0.017136860638856888,
        "G": 0.0,
        "B": 0.005317287985235453
      },
      "extension": {
        "length": 6831.685815490723,
        "rating": 203.23405265808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_10343_10345_1",
      "ports": {
        "bus1": 10343,
        "bus2": 10345
      },
      "params": {
        "R": 0.0022755132522433996,
        "X": 0.01523858215659857,
        "G": 0.0,
        "B": 0.007433740887790919
      },
      "extension": {
        "length": 8049.950733032227,
        "rating": 250.39587020874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_10343_10387_1",
      "ports": {
        "bus1": 10343,
        "bus2": 10387
      },
      "params": {
        "R": 0.005080665461719036,
        "X": 0.0323285311460495,
        "G": 0.0,
        "B": 0.02252223528921604
      },
      "extension": {
        "length": 20373.43224243164,
        "rating": 228.9175510406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_10344_10345_1",
      "ports": {
        "bus1": 10344,
        "bus2": 10345
      },
      "params": {
        "R": 0.0002538219268899411,
        "X": 0.0011147335171699524,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10346_10347_1",
      "ports": {
        "bus1": 10346,
        "bus2": 10347
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10346_11749_1",
      "ports": {
        "bus1": 10346,
        "bus2": 11749
      },
      "params": {
        "R": 0.0006465155747719109,
        "X": 0.004210490733385086,
        "G": 0.0,
        "B": 0.003750959876924753
      },
      "extension": {
        "length": 2977.146005081177,
        "rating": 273.61135482788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_10346_12202_1",
      "ports": {
        "bus1": 10346,
        "bus2": 12202
      },
      "params": {
        "R": 0.0011674795532599092,
        "X": 0.006880694068968297,
        "G": 0.0,
        "B": 0.00546529283747077
      },
      "extension": {
        "length": 4300.4640393676755,
        "rating": 260.24835109710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_10348_10390_1",
      "ports": {
        "bus1": 10348,
        "bus2": 10390
      },
      "params": {
        "R": 0.004300541244447231,
        "X": 0.027431910857558254,
        "G": 0.0,
        "B": 0.023258404806256298
      },
      "extension": {
        "length": 18652.366271118164,
        "rating": 231.30669593811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_10348_11600_1",
      "ports": {
        "bus1": 10348,
        "bus2": 11600
      },
      "params": {
        "R": 0.0008893428603187203,
        "X": 0.005250025540590286,
        "G": 0.0,
        "B": 0.003680401248857379
      },
      "extension": {
        "length": 3237.341070739746,
        "rating": 274.4532108306885
      }
    },
    {
      "class": "Branch",
      "id": "branch_10349_10356_1",
      "ports": {
        "bus1": 10349,
        "bus2": 10356
      },
      "params": {
        "R": 0.0022070149425417185,
        "X": 0.010964307934045793,
        "G": 0.0,
        "B": 0.0042780376970767975
      },
      "extension": {
        "length": 4974.522337463379,
        "rating": 267.755126953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_10349_12209_1",
      "ports": {
        "bus1": 12209,
        "bus2": 10349
      },
      "params": {
        "R": 0.0008887716685421765,
        "X": 0.0032876813784241676,
        "G": 0.0,
        "B": 0.004391130991280079
      },
      "extension": {
        "length": 2669.079878860474,
        "rating": 279.25939559936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_10350_12209_1",
      "ports": {
        "bus1": 10350,
        "bus2": 12209
      },
      "params": {
        "R": 0.001173925120383501,
        "X": 0.007357074413448572,
        "G": 0.0,
        "B": 0.021188421174883842
      },
      "extension": {
        "length": 9510.150743591308,
        "rating": 234.0907096862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_10351_10352_1",
      "ports": {
        "bus1": 10351,
        "bus2": 10352
      },
      "params": {
        "R": 0.0002981548313982785,
        "X": 0.0010364544577896595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10353_10354_1",
      "ports": {
        "bus1": 10354,
        "bus2": 10353
      },
      "params": {
        "R": 0.0002876575163099915,
        "X": 0.019908465445041656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10353_10355_1",
      "ports": {
        "bus1": 10353,
        "bus2": 10355
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10354_10362_1",
      "ports": {
        "bus1": 10354,
        "bus2": 10362
      },
      "params": {
        "R": 0.004370593931525946,
        "X": 0.027434675022959706,
        "G": 0.0,
        "B": 0.013350528664886953
      },
      "extension": {
        "length": 14482.970998901368,
        "rating": 244.9326992034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_10354_10369_1",
      "ports": {
        "bus1": 10354,
        "bus2": 10369
      },
      "params": {
        "R": 0.004578717518597841,
        "X": 0.024550888687372208,
        "G": 0.0,
        "B": 0.008895553648471832
      },
      "extension": {
        "length": 11031.125370117188,
        "rating": 233.12911987304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_10354_10384_1",
      "ports": {
        "bus1": 10354,
        "bus2": 10384
      },
      "params": {
        "R": 0.0007820504251867533,
        "X": 0.006168247666209937,
        "G": 0.0,
        "B": 0.005147191695868969
      },
      "extension": {
        "length": 3884.2815473327637,
        "rating": 238.72852325439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_10354_13293_1",
      "ports": {
        "bus1": 10354,
        "bus2": 13293
      },
      "params": {
        "R": 0.0033259238116443157,
        "X": 0.02352400310337544,
        "G": 0.0,
        "B": 0.028593527153134346
      },
      "extension": {
        "length": 17933.84664038086,
        "rating": 272.3195552825928
      }
    },
    {
      "class": "Branch",
      "id": "branch_10355_10463_1",
      "ports": {
        "bus1": 10463,
        "bus2": 10355
      },
      "params": {
        "R": 0.0006745991413481534,
        "X": 0.007324231788516045,
        "G": 0.0,
        "B": 0.15784649550914764
      },
      "extension": {
        "length": 25692.853364868166,
        "rating": 1223.8889694213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_10355_11939_1",
      "ports": {
        "bus1": 11939,
        "bus2": 10355
      },
      "params": {
        "R": 0.00040971525595523417,
        "X": 0.004216521047055721,
        "G": 0.0,
        "B": 0.13124015927314758
      },
      "extension": {
        "length": 16455.17466430664,
        "rating": 1085.0926399230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_10356_10379_1",
      "ports": {
        "bus1": 10379,
        "bus2": 10356
      },
      "params": {
        "R": 0.0017261477187275884,
        "X": 0.011438270099461079,
        "G": 0.0,
        "B": 0.006940492428839207
      },
      "extension": {
        "length": 6541.077925964356,
        "rating": 257.9251766204834
      }
    },
    {
      "class": "Branch",
      "id": "branch_10357_10360_1",
      "ports": {
        "bus1": 10357,
        "bus2": 10360
      },
      "params": {
        "R": 0.00033419154351577163,
        "X": 0.015692785382270813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10357_10361_1",
      "ports": {
        "bus1": 10357,
        "bus2": 10361
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10358_10360_1",
      "ports": {
        "bus1": 10358,
        "bus2": 10360
      },
      "params": {
        "R": -6.162736099213362e-06,
        "X": -0.000289388932287693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10358_10368_1",
      "ports": {
        "bus1": 10368,
        "bus2": 10358
      },
      "params": {
        "R": 0.00062270910711959,
        "X": 0.003742183791473508,
        "G": 0.0,
        "B": 0.0021994055714458227
      },
      "extension": {
        "length": 2030.6824273223879,
        "rating": 263.77809047698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_10358_10368_2",
      "ports": {
        "bus1": 10368,
        "bus2": 10358
      },
      "params": {
        "R": 0.00062270910711959,
        "X": 0.003742183791473508,
        "G": 0.0,
        "B": 0.0021994055714458227
      },
      "extension": {
        "length": 2030.6824273223879,
        "rating": 263.77809047698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_10358_10374_1",
      "ports": {
        "bus1": 10374,
        "bus2": 10358
      },
      "params": {
        "R": 0.0016292737564072013,
        "X": 0.011741116642951967,
        "G": 0.0,
        "B": 0.0028196959756314754
      },
      "extension": {
        "length": 4203.576964874268,
        "rating": 240.138578414917
      }
    },
    {
      "class": "Branch",
      "id": "branch_10359_10360_1",
      "ports": {
        "bus1": 10359,
        "bus2": 10360
      },
      "params": {
        "R": 0.0016678848769515753,
        "X": 0.07831962406635284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10361_10481_1",
      "ports": {
        "bus1": 10481,
        "bus2": 10361
      },
      "params": {
        "R": 0.0002846097922883928,
        "X": 0.0038357435259968042,
        "G": 0.0,
        "B": 0.08972397446632387
      },
      "extension": {
        "length": 13726.692463623047,
        "rating": 1270.3739166259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_10362_10450_1",
      "ports": {
        "bus1": 10362,
        "bus2": 10450
      },
      "params": {
        "R": 0.0005683123599737883,
        "X": 0.003617780050262809,
        "G": 0.0,
        "B": 0.001957749715074897
      },
      "extension": {
        "length": 2028.5279658050538,
        "rating": 201.91771984100342
      }
    },
    {
      "class": "Branch",
      "id": "branch_10363_10364_1",
      "ports": {
        "bus1": 10363,
        "bus2": 10364
      },
      "params": {
        "R": 0.00023065623827278614,
        "X": 0.0010208353633061051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10363_10461_1",
      "ports": {
        "bus1": 10461,
        "bus2": 10363
      },
      "params": {
        "R": 0.0014856588095426557,
        "X": 0.009982776828110218,
        "G": 0.0,
        "B": 0.0024597779847681522
      },
      "extension": {
        "length": 3492.373294555664,
        "rating": 254.80597019195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_10363_10477_1",
      "ports": {
        "bus1": 10477,
        "bus2": 10363
      },
      "params": {
        "R": 0.002502663526684046,
        "X": 0.012399865314364432,
        "G": 0.0,
        "B": 0.005393866915255785
      },
      "extension": {
        "length": 5763.095157348633,
        "rating": 250.1814365386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_10365_10366_1",
      "ports": {
        "bus1": 10365,
        "bus2": 10366
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10366_10373_1",
      "ports": {
        "bus1": 10366,
        "bus2": 10373
      },
      "params": {
        "R": 0.002624945482239127,
        "X": 0.01701170578598976,
        "G": 0.0,
        "B": 0.008890042081475258
      },
      "extension": {
        "length": 8144.383294555664,
        "rating": 231.4812421798706
      }
    },
    {
      "class": "Branch",
      "id": "branch_10366_10409_1",
      "ports": {
        "bus1": 10366,
        "bus2": 10409
      },
      "params": {
        "R": 0.00851144827902317,
        "X": 0.04832729697227478,
        "G": 0.0,
        "B": 0.016176247969269753
      },
      "extension": {
        "length": 21408.37953552246,
        "rating": 197.89772033691406
      }
    },
    {
      "class": "Branch",
      "id": "branch_10366_11745_1",
      "ports": {
        "bus1": 10366,
        "bus2": 11745
      },
      "params": {
        "R": 0.0027275856118649244,
        "X": 0.016161374747753143,
        "G": 0.0,
        "B": 0.024088181555271145
      },
      "extension": {
        "length": 15215.937608276368,
        "rating": 203.1970500946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_10367_10368_1",
      "ports": {
        "bus1": 10367,
        "bus2": 10368
      },
      "params": {
        "R": 0.00028820859733968973,
        "X": 0.0010581201640889049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10368_10426_1",
      "ports": {
        "bus1": 10368,
        "bus2": 10426
      },
      "params": {
        "R": 0.0008609200012870133,
        "X": 0.005983278620988131,
        "G": 0.0,
        "B": 0.004902635235339403
      },
      "extension": {
        "length": 3845.274091094971,
        "rating": 236.98627948760986
      }
    },
    {
      "class": "Branch",
      "id": "branch_10368_13321_1",
      "ports": {
        "bus1": 10368,
        "bus2": 13321
      },
      "params": {
        "R": 0.0022671883925795555,
        "X": 0.012735459022223951,
        "G": 0.0,
        "B": 0.03386012092232704
      },
      "extension": {
        "length": 14627.826017578125,
        "rating": 248.5445499420166
      }
    },
    {
      "class": "Branch",
      "id": "branch_10369_10370_1",
      "ports": {
        "bus1": 10369,
        "bus2": 10370
      },
      "params": {
        "R": 0.00025163503596559167,
        "X": 0.001198994112201035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10369_10383_1",
      "ports": {
        "bus1": 10383,
        "bus2": 10369
      },
      "params": {
        "R": 0.0006472587701864541,
        "X": 0.0034531911369413137,
        "G": 0.0,
        "B": 0.00495188357308507
      },
      "extension": {
        "length": 2568.2948213653567,
        "rating": 228.30793857574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_10369_10387_1",
      "ports": {
        "bus1": 10369,
        "bus2": 10387
      },
      "params": {
        "R": 0.0051902285777032375,
        "X": 0.03522484749555588,
        "G": 0.0,
        "B": 0.020683450624346733
      },
      "extension": {
        "length": 18944.46751135254,
        "rating": 201.38673782348633
      }
    },
    {
      "class": "Branch",
      "id": "branch_10369_10412_1",
      "ports": {
        "bus1": 10369,
        "bus2": 10412
      },
      "params": {
        "R": 0.0032031952869147062,
        "X": 0.019971167668700218,
        "G": 0.0,
        "B": 0.018732242286205292
      },
      "extension": {
        "length": 14245.365548583984,
        "rating": 205.92188835144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_10369_10484_1",
      "ports": {
        "bus1": 10484,
        "bus2": 10369
      },
      "params": {
        "R": 0.001041662530042231,
        "X": 0.005337795708328485,
        "G": 0.0,
        "B": 0.008231714367866516
      },
      "extension": {
        "length": 4285.359786895752,
        "rating": 217.6581859588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_10371_10372_1",
      "ports": {
        "bus1": 10371,
        "bus2": 10372
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10371_10386_1",
      "ports": {
        "bus1": 10371,
        "bus2": 10386
      },
      "params": {
        "R": 0.0031392050441354513,
        "X": 0.01801644265651703,
        "G": 0.0,
        "B": 0.013327189721167088
      },
      "extension": {
        "length": 11424.139055419922,
        "rating": 187.2660994529724
      }
    },
    {
      "class": "Branch",
      "id": "branch_10371_10412_1",
      "ports": {
        "bus1": 10412,
        "bus2": 10371
      },
      "params": {
        "R": 0.003076275577768684,
        "X": 0.016471123322844505,
        "G": 0.0,
        "B": 0.0034510083496570587
      },
      "extension": {
        "length": 5741.550542175293,
        "rating": 200.300931930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_10373_10413_1",
      "ports": {
        "bus1": 10373,
        "bus2": 10413
      },
      "params": {
        "R": 0.0012395846424624324,
        "X": 0.007578012999147177,
        "G": 0.0,
        "B": 0.002595280995592475
      },
      "extension": {
        "length": 3099.9361147613527,
        "rating": 226.47130489349365
      }
    },
    {
      "class": "Branch",
      "id": "branch_10373_10482_1",
      "ports": {
        "bus1": 10373,
        "bus2": 10482
      },
      "params": {
        "R": 0.0038303371984511614,
        "X": 0.02557113021612167,
        "G": 0.0,
        "B": 0.021329613402485847
      },
      "extension": {
        "length": 17156.162388427736,
        "rating": 255.88054656982422
      }
    },
    {
      "class": "Branch",
      "id": "branch_10374_10375_1",
      "ports": {
        "bus1": 10374,
        "bus2": 10375
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10374_10484_1",
      "ports": {
        "bus1": 10374,
        "bus2": 10484
      },
      "params": {
        "R": 0.001133731915615499,
        "X": 0.007137847598642112,
        "G": 0.0,
        "B": 0.0038337060250341892
      },
      "extension": {
        "length": 3643.7335208129884,
        "rating": 233.08629989624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_10376_13305_1",
      "ports": {
        "bus1": 10376,
        "bus2": 13305
      },
      "params": {
        "R": 0.0016122988890856504,
        "X": 0.008843766525387764,
        "G": 0.0,
        "B": 0.008607364259660244
      },
      "extension": {
        "length": 6758.0465894165045,
        "rating": 221.8961238861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_10377_10378_1",
      "ports": {
        "bus1": 10377,
        "bus2": 10378
      },
      "params": {
        "R": 0.0002038073725998402,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10378_10379_1",
      "ports": {
        "bus1": 10378,
        "bus2": 10379
      },
      "params": {
        "R": 0.0030896125826984644,
        "X": 0.015672557055950165,
        "G": 0.0,
        "B": 0.004472051747143269
      },
      "extension": {
        "length": 6372.84229953003,
        "rating": 241.48297309875488
      }
    },
    {
      "class": "Branch",
      "id": "branch_10378_10392_1",
      "ports": {
        "bus1": 10378,
        "bus2": 10392
      },
      "params": {
        "R": 0.0017885791603475811,
        "X": 0.012220868840813637,
        "G": 0.0,
        "B": 0.03831363469362259
      },
      "extension": {
        "length": 15218.56823840332,
        "rating": 260.01551151275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_10378_11745_1",
      "ports": {
        "bus1": 10378,
        "bus2": 11745
      },
      "params": {
        "R": 0.003808253211900592,
        "X": 0.01693381369113922,
        "G": 0.0,
        "B": 0.031339820474386215
      },
      "extension": {
        "length": 16401.205307373046,
        "rating": 230.1034450531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_10380_11600_1",
      "ports": {
        "bus1": 10380,
        "bus2": 11600
      },
      "params": {
        "R": 0.0026276032440364365,
        "X": 0.013717086985707283,
        "G": 0.0,
        "B": 0.008944230154156685
      },
      "extension": {
        "length": 8019.253397460938,
        "rating": 220.05181312561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_10381_10410_1",
      "ports": {
        "bus1": 10381,
        "bus2": 10410
      },
      "params": {
        "R": 0.0030001106206327677,
        "X": 0.01564895734190941,
        "G": 0.0,
        "B": 0.005336214322596788
      },
      "extension": {
        "length": 6375.819408508301,
        "rating": 202.56714820861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_10381_10421_1",
      "ports": {
        "bus1": 10381,
        "bus2": 10421
      },
      "params": {
        "R": 0.002263124566525221,
        "X": 0.015927890315651894,
        "G": 0.0,
        "B": 0.025495719164609913
      },
      "extension": {
        "length": 13298.197502197267,
        "rating": 218.7612533569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_10381_11658_1",
      "ports": {
        "bus1": 10381,
        "bus2": 11658
      },
      "params": {
        "R": 0.000994318164885044,
        "X": 0.008063415996730328,
        "G": 0.0,
        "B": 0.00593486102297902
      },
      "extension": {
        "length": 4586.944111083984,
        "rating": 211.97352409362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_10382_10383_1",
      "ports": {
        "bus1": 10382,
        "bus2": 10383
      },
      "params": {
        "R": 0.001315142959356308,
        "X": 0.007270456757396459,
        "G": 0.0,
        "B": 0.01605362258851528
      },
      "extension": {
        "length": 7161.690997924805,
        "rating": 213.60483169555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_10382_10450_1",
      "ports": {
        "bus1": 10450,
        "bus2": 10382
      },
      "params": {
        "R": 0.0011531224008649588,
        "X": 0.006878347136080265,
        "G": 0.0,
        "B": 0.005290060304105282
      },
      "extension": {
        "length": 4189.1437993469235,
        "rating": 161.87810897827148
      }
    },
    {
      "class": "Branch",
      "id": "branch_10384_10452_1",
      "ports": {
        "bus1": 10384,
        "bus2": 10452
      },
      "params": {
        "R": 0.007928208447992802,
        "X": 0.04368192330002785,
        "G": 0.0,
        "B": 0.011935433372855185
      },
      "extension": {
        "length": 16782.51928820801,
        "rating": 206.15451335906982
      }
    },
    {
      "class": "Branch",
      "id": "branch_10385_11658_1",
      "ports": {
        "bus1": 10385,
        "bus2": 11658
      },
      "params": {
        "R": 0.010883522219955921,
        "X": 0.04479333758354188,
        "G": 0.0,
        "B": 0.018937524408102036
      },
      "extension": {
        "length": 19947.666137695312,
        "rating": 197.78704643249512
      }
    },
    {
      "class": "Branch",
      "id": "branch_10385_12202_1",
      "ports": {
        "bus1": 10385,
        "bus2": 12202
      },
      "params": {
        "R": 0.0020089989993721247,
        "X": 0.012883123941719532,
        "G": 0.0,
        "B": 0.022215714678168297
      },
      "extension": {
        "length": 12646.775822387695,
        "rating": 240.72198867797852
      }
    },
    {
      "class": "Branch",
      "id": "branch_10385_13292_1",
      "ports": {
        "bus1": 10385,
        "bus2": 13292
      },
      "params": {
        "R": 0.0014679395826533437,
        "X": 0.007674160413444042,
        "G": 0.0,
        "B": 0.008873297832906246
      },
      "extension": {
        "length": 5746.684798553467,
        "rating": 236.50028705596924
      }
    },
    {
      "class": "Branch",
      "id": "branch_10386_10409_1",
      "ports": {
        "bus1": 10386,
        "bus2": 10409
      },
      "params": {
        "R": 0.003026070771738887,
        "X": 0.01703663356602192,
        "G": 0.0,
        "B": 0.006734434515237808
      },
      "extension": {
        "length": 7136.5189064941405,
        "rating": 200.2145290374756
      }
    },
    {
      "class": "Branch",
      "id": "branch_10388_12198_1",
      "ports": {
        "bus1": 10388,
        "bus2": 12198
      },
      "params": {
        "R": 0.0009741539834067225,
        "X": 0.005343571305274963,
        "G": 0.0,
        "B": 0.0015365174040198328
      },
      "extension": {
        "length": 2144.5615460357667,
        "rating": 234.29551124572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_10388_13288_1",
      "ports": {
        "bus1": 10388,
        "bus2": 13288
      },
      "params": {
        "R": 0.0015301665989682078,
        "X": 0.01193926203995943,
        "G": 0.0,
        "B": 0.004372882656753063
      },
      "extension": {
        "length": 5191.474885620118,
        "rating": 224.0274429321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_10389_10415_1",
      "ports": {
        "bus1": 10389,
        "bus2": 10415
      },
      "params": {
        "R": 0.0020051980391144753,
        "X": 0.01091388426721096,
        "G": 0.0,
        "B": 0.007186093367636204
      },
      "extension": {
        "length": 6825.756154174805,
        "rating": 241.40465259552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_10389_13292_1",
      "ports": {
        "bus1": 10389,
        "bus2": 13292
      },
      "params": {
        "R": 0.0008805155521258712,
        "X": 0.005363212432712317,
        "G": 0.0,
        "B": 0.003087933175265789
      },
      "extension": {
        "length": 2650.776740249634,
        "rating": 235.38424968719482
      }
    },
    {
      "class": "Branch",
      "id": "branch_10390_13302_1",
      "ports": {
        "bus1": 10390,
        "bus2": 13302
      },
      "params": {
        "R": 0.0009298992808908224,
        "X": 0.0049040657468140125,
        "G": 0.0,
        "B": 0.001977736596018076
      },
      "extension": {
        "length": 2125.56621711731,
        "rating": 198.56196641921997
      }
    },
    {
      "class": "Branch",
      "id": "branch_10391_12209_1",
      "ports": {
        "bus1": 10391,
        "bus2": 12209
      },
      "params": {
        "R": 0.0009304918348789216,
        "X": 0.0052263205870985985,
        "G": 0.0,
        "B": 0.037555087357759476
      },
      "extension": {
        "length": 9743.387414062501,
        "rating": 257.41162300109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_10391_14019_1",
      "ports": {
        "bus1": 10391,
        "bus2": 14019
      },
      "params": {
        "R": 0.001949683646671474,
        "X": 0.01051689125597477,
        "G": 0.0,
        "B": 0.0023707603104412556
      },
      "extension": {
        "length": 3399.8150953674317,
        "rating": 271.20134830474854
      }
    },
    {
      "class": "Branch",
      "id": "branch_10392_10393_1",
      "ports": {
        "bus1": 10392,
        "bus2": 10393
      },
      "params": {
        "R": 0.00020903402764815837,
        "X": 0.0011192213278263807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10392_13291_1",
      "ports": {
        "bus1": 10392,
        "bus2": 13291
      },
      "params": {
        "R": 0.0010274318046867847,
        "X": 0.006446691229939461,
        "G": 0.0,
        "B": 0.005284401122480631
      },
      "extension": {
        "length": 4112.805644989014,
        "rating": 145.22453546524048
      }
    },
    {
      "class": "Branch",
      "id": "branch_10392_13293_1",
      "ports": {
        "bus1": 13293,
        "bus2": 10392
      },
      "params": {
        "R": 0.0008080271654762328,
        "X": 0.005573104601353407,
        "G": 0.0,
        "B": 0.0030893783550709486
      },
      "extension": {
        "length": 2570.0769044494627,
        "rating": 219.80390548706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_10392_13314_1",
      "ports": {
        "bus1": 13314,
        "bus2": 10392
      },
      "params": {
        "R": 0.0006508471560664475,
        "X": 0.0033852907363325357,
        "G": 0.0,
        "B": 0.002980692079290747
      },
      "extension": {
        "length": 2327.8793623352053,
        "rating": 242.44704246520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_10394_10395_1",
      "ports": {
        "bus1": 10394,
        "bus2": 10395
      },
      "params": {
        "R": 0.0015790670877322555,
        "X": 0.010189990513026714,
        "G": 0.0,
        "B": 0.025176826864480972
      },
      "extension": {
        "length": 11249.198315002443,
        "rating": 212.68224716186523
      }
    },
    {
      "class": "Branch",
      "id": "branch_10394_10761_1",
      "ports": {
        "bus1": 10761,
        "bus2": 10394
      },
      "params": {
        "R": 0.0014527434250339864,
        "X": 0.007687543984502554,
        "G": 0.0,
        "B": 0.0028324276208877563
      },
      "extension": {
        "length": 3372.6186158752444,
        "rating": 238.69190216064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_10394_11519_1",
      "ports": {
        "bus1": 10394,
        "bus2": 11519
      },
      "params": {
        "R": 0.0017652163514867425,
        "X": 0.009673391468822956,
        "G": 0.0,
        "B": 0.0033404165878891945
      },
      "extension": {
        "length": 4018.8849359436035,
        "rating": 193.77800226211548
      }
    },
    {
      "class": "Branch",
      "id": "branch_10395_10396_1",
      "ports": {
        "bus1": 10395,
        "bus2": 10396
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10395_11796_1",
      "ports": {
        "bus1": 10395,
        "bus2": 11796
      },
      "params": {
        "R": 0.0015732813626527786,
        "X": 0.005923598073422909,
        "G": 0.0,
        "B": 0.004132832400500774
      },
      "extension": {
        "length": 3601.11662210083,
        "rating": 174.91523027420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_10397_10398_1",
      "ports": {
        "bus1": 10397,
        "bus2": 10398
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10397_11519_1",
      "ports": {
        "bus1": 11519,
        "bus2": 10397
      },
      "params": {
        "R": 0.0009242414962500334,
        "X": 0.004523282404989004,
        "G": 0.0,
        "B": 0.009196720086038113
      },
      "extension": {
        "length": 4547.25022000122,
        "rating": 234.1592788696289
      }
    },
    {
      "class": "Branch",
      "id": "branch_10397_11734_1",
      "ports": {
        "bus1": 11734,
        "bus2": 10397
      },
      "params": {
        "R": 0.0020132765639573336,
        "X": 0.008000270463526249,
        "G": 0.0,
        "B": 0.0019918924663215876
      },
      "extension": {
        "length": 2973.93253843689,
        "rating": 167.4624800682068
      }
    },
    {
      "class": "Branch",
      "id": "branch_10399_10400_1",
      "ports": {
        "bus1": 10399,
        "bus2": 10400
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10400_10810_1",
      "ports": {
        "bus1": 10400,
        "bus2": 10810
      },
      "params": {
        "R": 0.0019527792464941738,
        "X": 0.00936141051352024,
        "G": 0.0,
        "B": 0.014172816649079321
      },
      "extension": {
        "length": 7940.679054016114,
        "rating": 235.9663486480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_10400_11406_1",
      "ports": {
        "bus1": 10400,
        "bus2": 11406
      },
      "params": {
        "R": 0.0019111518049612641,
        "X": 0.012517394497990608,
        "G": 0.0,
        "B": 0.0032965433783829212
      },
      "extension": {
        "length": 4458.78223626709,
        "rating": 274.2163896560669
      }
    },
    {
      "class": "Branch",
      "id": "branch_10401_10403_1",
      "ports": {
        "bus1": 10403,
        "bus2": 10401
      },
      "params": {
        "R": 0.002536195097491145,
        "X": 0.016254547983407974,
        "G": 0.0,
        "B": 0.004441086668521166
      },
      "extension": {
        "length": 6216.498993713379,
        "rating": 247.95782566070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_10401_10408_1",
      "ports": {
        "bus1": 10408,
        "bus2": 10401
      },
      "params": {
        "R": 0.0014362407382577658,
        "X": 0.007617729250341654,
        "G": 0.0,
        "B": 0.019273431971669197
      },
      "extension": {
        "length": 7939.250931884766,
        "rating": 229.33709621429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_10402_10403_1",
      "ports": {
        "bus1": 10403,
        "bus2": 10402
      },
      "params": {
        "R": 0.0003532390983309597,
        "X": 0.018289372324943542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10402_10404_1",
      "ports": {
        "bus1": 10402,
        "bus2": 10404
      },
      "params": {
        "R": 0.00024383157142437994,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10402_10973_1",
      "ports": {
        "bus1": 10402,
        "bus2": 10973
      },
      "params": {
        "R": 0.003210689639672637,
        "X": 0.0368618480861187,
        "G": 0.0,
        "B": 0.5603320598602295
      },
      "extension": {
        "length": 104735.20187109376,
        "rating": 1090.2907371520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_10403_11171_1",
      "ports": {
        "bus1": 10403,
        "bus2": 11171
      },
      "params": {
        "R": 0.006836247630417347,
        "X": 0.035758618265390396,
        "G": 0.0,
        "B": 0.013761688023805618
      },
      "extension": {
        "length": 15379.208572631836,
        "rating": 214.22853469848633
      }
    },
    {
      "class": "Branch",
      "id": "branch_10405_10406_1",
      "ports": {
        "bus1": 10405,
        "bus2": 10406
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10405_10408_1",
      "ports": {
        "bus1": 10408,
        "bus2": 10405
      },
      "params": {
        "R": 0.0016021601622924209,
        "X": 0.011125769466161726,
        "G": 0.0,
        "B": 0.005825687199831009
      },
      "extension": {
        "length": 5106.219984832764,
        "rating": 212.8880500793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_10407_10408_1",
      "ports": {
        "bus1": 10407,
        "bus2": 10408
      },
      "params": {
        "R": 0.0002889646857511252,
        "X": 0.001121626584790647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10410_10411_1",
      "ports": {
        "bus1": 10410,
        "bus2": 10411
      },
      "params": {
        "R": 0.0002939303813036531,
        "X": 0.001071282080374658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10413_10414_1",
      "ports": {
        "bus1": 10413,
        "bus2": 10414
      },
      "params": {
        "R": 0.000220424888539128,
        "X": 0.0011329988483339548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10413_10425_1",
      "ports": {
        "bus1": 10413,
        "bus2": 10425
      },
      "params": {
        "R": 0.005823175888508558,
        "X": 0.029029464349150658,
        "G": 0.0,
        "B": 0.022992923855781555
      },
      "extension": {
        "length": 18523.931971069338,
        "rating": 240.11027812957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_10415_10416_1",
      "ports": {
        "bus1": 10415,
        "bus2": 10416
      },
      "params": {
        "R": 0.002863021334633231,
        "X": 0.016983505338430405,
        "G": 0.0,
        "B": 0.00950270239263773
      },
      "extension": {
        "length": 9240.497342468261,
        "rating": 160.846209526062
      }
    },
    {
      "class": "Branch",
      "id": "branch_10415_12198_1",
      "ports": {
        "bus1": 12198,
        "bus2": 10415
      },
      "params": {
        "R": 0.0005702344351448119,
        "X": 0.0036031408235430717,
        "G": 0.0,
        "B": 0.0011656840797513723
      },
      "extension": {
        "length": 1302.424457862854,
        "rating": 169.3371057510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_10415_14019_1",
      "ports": {
        "bus1": 10415,
        "bus2": 14019
      },
      "params": {
        "R": 0.002050905954092741,
        "X": 0.011484410613775253,
        "G": 0.0,
        "B": 0.003952614963054657
      },
      "extension": {
        "length": 4228.472410400391,
        "rating": 250.0999927520752
      }
    },
    {
      "class": "Branch",
      "id": "branch_10416_10417_1",
      "ports": {
        "bus1": 10416,
        "bus2": 10417
      },
      "params": {
        "R": 0.00020133335783611983,
        "X": 0.0011830918956547976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10416_10418_1",
      "ports": {
        "bus1": 10418,
        "bus2": 10416
      },
      "params": {
        "R": 0.0018207547254860401,
        "X": 0.009455154649913311,
        "G": 0.0,
        "B": 0.0022126229014247656
      },
      "extension": {
        "length": 3181.1583547210694,
        "rating": 269.4694995880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_10416_11600_1",
      "ports": {
        "bus1": 11600,
        "bus2": 10416
      },
      "params": {
        "R": 0.001308444538153708,
        "X": 0.008287088945508003,
        "G": 0.0,
        "B": 0.0029345648363232617
      },
      "extension": {
        "length": 3460.0156998596194,
        "rating": 255.1081895828247
      }
    },
    {
      "class": "Branch",
      "id": "branch_10418_10419_1",
      "ports": {
        "bus1": 10418,
        "bus2": 10419
      },
      "params": {
        "R": 0.0002267058880534023,
        "X": 0.001195642282254994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10418_11749_1",
      "ports": {
        "bus1": 10418,
        "bus2": 11749
      },
      "params": {
        "R": 0.0010299856076017022,
        "X": 0.004906462971121073,
        "G": 0.0,
        "B": 0.021162912249565125
      },
      "extension": {
        "length": 7638.732135681153,
        "rating": 277.50706672668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_10420_10750_1",
      "ports": {
        "bus1": 10420,
        "bus2": 10750
      },
      "params": {
        "R": 0.0011464068666100502,
        "X": 0.00677697267383337,
        "G": 0.0,
        "B": 0.04514729976654053
      },
      "extension": {
        "length": 12634.255772644043,
        "rating": 183.17108154296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_10420_11123_1",
      "ports": {
        "bus1": 10420,
        "bus2": 11123
      },
      "params": {
        "R": 0.00189839955419302,
        "X": 0.010114750824868679,
        "G": 0.0,
        "B": 0.015391683205962181
      },
      "extension": {
        "length": 8566.538805725098,
        "rating": 208.21056365966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_10420_11838_1",
      "ports": {
        "bus1": 11838,
        "bus2": 10420
      },
      "params": {
        "R": 0.0017234034603461623,
        "X": 0.0105610154569149,
        "G": 0.0,
        "B": 0.015780331566929817
      },
      "extension": {
        "length": 9013.227168273927,
        "rating": 212.2506618499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_10421_10422_1",
      "ports": {
        "bus1": 10421,
        "bus2": 10422
      },
      "params": {
        "R": 0.00024325559206772596,
        "X": 0.0011189548531547189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10421_11825_1",
      "ports": {
        "bus1": 10421,
        "bus2": 11825
      },
      "params": {
        "R": 0.0014652716927230356,
        "X": 0.007956603541970253,
        "G": 0.0,
        "B": 0.006529495120048523
      },
      "extension": {
        "length": 5554.240928833008,
        "rating": 229.84201908111572
      }
    },
    {
      "class": "Branch",
      "id": "branch_10423_10424_1",
      "ports": {
        "bus1": 10423,
        "bus2": 10424
      },
      "params": {
        "R": 0.00029444496612995863,
        "X": 0.0011946974555030465,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10423_10488_1",
      "ports": {
        "bus1": 10423,
        "bus2": 10488
      },
      "params": {
        "R": 0.0024995221756398678,
        "X": 0.015327016822993755,
        "G": 0.0,
        "B": 0.05220072343945504
      },
      "extension": {
        "length": 21057.897951782226,
        "rating": 212.61827945709229
      }
    },
    {
      "class": "Branch",
      "id": "branch_10426_10427_1",
      "ports": {
        "bus1": 10426,
        "bus2": 10427
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10426_10448_1",
      "ports": {
        "bus1": 10448,
        "bus2": 10426
      },
      "params": {
        "R": 0.002240153029561043,
        "X": 0.012872781604528427,
        "G": 0.0,
        "B": 0.004999212920665741
      },
      "extension": {
        "length": 5605.509822692871,
        "rating": 232.97598361968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_10428_10429_1",
      "ports": {
        "bus1": 10428,
        "bus2": 10429
      },
      "params": {
        "R": 0.0002568525087554008,
        "X": 0.0010839089518412948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10428_10606_1",
      "ports": {
        "bus1": 10428,
        "bus2": 10606
      },
      "params": {
        "R": 0.003515950869768858,
        "X": 0.0219859778881073,
        "G": 0.0,
        "B": 0.03046228550374508
      },
      "extension": {
        "length": 18003.630473876954,
        "rating": 214.644193649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_10428_13361_1",
      "ports": {
        "bus1": 10428,
        "bus2": 13361
      },
      "params": {
        "R": 0.004379252903163433,
        "X": 0.025014432147145268,
        "G": 0.0,
        "B": 0.011861181817948816
      },
      "extension": {
        "length": 12359.563655822754,
        "rating": 210.44631004333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_10430_10458_1",
      "ports": {
        "bus1": 10430,
        "bus2": 10458
      },
      "params": {
        "R": 0.0010701542487367988,
        "X": 0.006935403682291508,
        "G": 0.0,
        "B": 0.00813866313546896
      },
      "extension": {
        "length": 5265.723423339844,
        "rating": 192.5191044807434
      }
    },
    {
      "class": "Branch",
      "id": "branch_10430_10483_1",
      "ports": {
        "bus1": 10483,
        "bus2": 10430
      },
      "params": {
        "R": 0.0014764295192435384,
        "X": 0.00837610475718975,
        "G": 0.0,
        "B": 0.007925648242235184
      },
      "extension": {
        "length": 5646.676728515625,
        "rating": 232.10880756378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_10431_10455_1",
      "ports": {
        "bus1": 10431,
        "bus2": 10455
      },
      "params": {
        "R": 0.0021222210489213467,
        "X": 0.010773314163088799,
        "G": 0.0,
        "B": 0.004564050585031509
      },
      "extension": {
        "length": 5254.428136047363,
        "rating": 206.14874362945557
      }
    },
    {
      "class": "Branch",
      "id": "branch_10431_10599_1",
      "ports": {
        "bus1": 10431,
        "bus2": 10599
      },
      "params": {
        "R": 0.0023155666422098875,
        "X": 0.014808778651058674,
        "G": 0.0,
        "B": 0.047930862754583366
      },
      "extension": {
        "length": 18263.996860473635,
        "rating": 222.68481254577637
      }
    },
    {
      "class": "Branch",
      "id": "branch_10432_10464_1",
      "ports": {
        "bus1": 10464,
        "bus2": 10432
      },
      "params": {
        "R": 0.0008321565110236406,
        "X": 0.006499684881418943,
        "G": 0.0,
        "B": 0.003467933274805546
      },
      "extension": {
        "length": 3571.8381999206545,
        "rating": 190.04061222076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_10432_10483_1",
      "ports": {
        "bus1": 10432,
        "bus2": 10483
      },
      "params": {
        "R": 0.0016440791077911854,
        "X": 0.009098432958126068,
        "G": 0.0,
        "B": 0.006943434476852418
      },
      "extension": {
        "length": 5855.197523895264,
        "rating": 193.69738101959229
      }
    },
    {
      "class": "Branch",
      "id": "branch_10433_10434_1",
      "ports": {
        "bus1": 10433,
        "bus2": 10434
      },
      "params": {
        "R": 0.0002986782055813819,
        "X": 0.0010549352737143636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10434_13318_1",
      "ports": {
        "bus1": 13318,
        "bus2": 10434
      },
      "params": {
        "R": 0.0006749548483639957,
        "X": 0.004710786044597626,
        "G": 0.0,
        "B": 0.0017565169837325811
      },
      "extension": {
        "length": 2041.8200149383545,
        "rating": 252.7543544769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_10434_13809_1",
      "ports": {
        "bus1": 10434,
        "bus2": 13809
      },
      "params": {
        "R": 0.0003031381347682327,
        "X": 0.0017698036972433329,
        "G": 0.0,
        "B": 0.008918150328099728
      },
      "extension": {
        "length": 2509.0868423309325,
        "rating": 255.13160228729248
      }
    },
    {
      "class": "Branch",
      "id": "branch_10435_13345_1",
      "ports": {
        "bus1": 10435,
        "bus2": 13345
      },
      "params": {
        "R": 0.0014006084529682994,
        "X": 0.007265178486704826,
        "G": 0.0,
        "B": 0.008277258835732937
      },
      "extension": {
        "length": 5793.162077911377,
        "rating": 234.1083288192749
      }
    },
    {
      "class": "Branch",
      "id": "branch_10435_13358_1",
      "ports": {
        "bus1": 13358,
        "bus2": 10435
      },
      "params": {
        "R": 0.0002380949299549684,
        "X": 0.0013635550858452916,
        "G": 0.0,
        "B": 0.00047704108874313533
      },
      "extension": {
        "length": 578.3763215560913,
        "rating": 186.2408995628357
      }
    },
    {
      "class": "Branch",
      "id": "branch_10435_13363_1",
      "ports": {
        "bus1": 10435,
        "bus2": 13363
      },
      "params": {
        "R": 0.0022600172087550163,
        "X": 0.012785042636096478,
        "G": 0.0,
        "B": 0.007966986857354641
      },
      "extension": {
        "length": 7777.786415405274,
        "rating": 222.91288375854492
      }
    },
    {
      "class": "Branch",
      "id": "branch_10436_10437_1",
      "ports": {
        "bus1": 10436,
        "bus2": 10437
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10436_13414_1",
      "ports": {
        "bus1": 10436,
        "bus2": 13414
      },
      "params": {
        "R": 0.0013699418632313611,
        "X": 0.007405990269035101,
        "G": 0.0,
        "B": 0.0024350921157747507
      },
      "extension": {
        "length": 2902.781782562256,
        "rating": 206.0262680053711
      }
    },
    {
      "class": "Branch",
      "id": "branch_10436_13437_1",
      "ports": {
        "bus1": 13437,
        "bus2": 10436
      },
      "params": {
        "R": 0.00026992798666469753,
        "X": 0.0019781989976763725,
        "G": 0.0,
        "B": 0.0005619353614747524
      },
      "extension": {
        "length": 669.3591546936035,
        "rating": 203.24394702911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_10436_13963_1",
      "ports": {
        "bus1": 13963,
        "bus2": 10436
      },
      "params": {
        "R": 0.0010641388362273574,
        "X": 0.006378503981977701,
        "G": 0.0,
        "B": 0.006839307956397533
      },
      "extension": {
        "length": 4466.763911865234,
        "rating": 217.66955852508545
      }
    },
    {
      "class": "Branch",
      "id": "branch_10438_11450_1",
      "ports": {
        "bus1": 10438,
        "bus2": 11450
      },
      "params": {
        "R": 0.0007580990204587579,
        "X": 0.0036850767210125923,
        "G": 0.0,
        "B": 0.0038390108384191986
      },
      "extension": {
        "length": 2676.4228899536133,
        "rating": 225.89805126190186
      }
    },
    {
      "class": "Branch",
      "id": "branch_10438_13303_1",
      "ports": {
        "bus1": 10438,
        "bus2": 13303
      },
      "params": {
        "R": 0.0003983674105256796,
        "X": 0.0024072998203337193,
        "G": 0.0,
        "B": 0.002290508709847927
      },
      "extension": {
        "length": 1637.382887374878,
        "rating": 238.23084831237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_10439_10440_1",
      "ports": {
        "bus1": 10439,
        "bus2": 10440
      },
      "params": {
        "R": 0.00024195837613660845,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10440_10441_1",
      "ports": {
        "bus1": 10440,
        "bus2": 10441
      },
      "params": {
        "R": 0.0014268470695242286,
        "X": 0.010244362987577915,
        "G": 0.0,
        "B": 0.00689055398106575
      },
      "extension": {
        "length": 5840.452028594971,
        "rating": 238.00249099731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_10440_13355_1",
      "ports": {
        "bus1": 13355,
        "bus2": 10440
      },
      "params": {
        "R": 0.0011533658253028989,
        "X": 0.0056645977310836315,
        "G": 0.0,
        "B": 0.001959381392225623
      },
      "extension": {
        "length": 2305.4865838165283,
        "rating": 222.1726655960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_10441_10442_1",
      "ports": {
        "bus1": 10441,
        "bus2": 10442
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10441_11955_1",
      "ports": {
        "bus1": 11955,
        "bus2": 10441
      },
      "params": {
        "R": 0.000832121353596449,
        "X": 0.004277925938367844,
        "G": 0.0,
        "B": 0.002084403531625867
      },
      "extension": {
        "length": 2142.7462731170654,
        "rating": 252.3552656173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_10443_10469_1",
      "ports": {
        "bus1": 10443,
        "bus2": 10469
      },
      "params": {
        "R": 0.0018841708078980444,
        "X": 0.010170348919928074,
        "G": 0.0,
        "B": 0.004028710070997477
      },
      "extension": {
        "length": 4613.26077218628,
        "rating": 247.46544361114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_10443_13402_1",
      "ports": {
        "bus1": 13402,
        "bus2": 10443
      },
      "params": {
        "R": 0.0007130843005143107,
        "X": 0.004777201451361179,
        "G": 0.0,
        "B": 0.004931074101477861
      },
      "extension": {
        "length": 3532.8441730957034,
        "rating": 238.21072578430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_10444_10485_1",
      "ports": {
        "bus1": 10485,
        "bus2": 10444
      },
      "params": {
        "R": 0.0007451095734722912,
        "X": 0.004642181564122438,
        "G": 0.0,
        "B": 0.006447541061788797
      },
      "extension": {
        "length": 3730.5834521484376,
        "rating": 226.41453742980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_10444_13361_1",
      "ports": {
        "bus1": 10444,
        "bus2": 13361
      },
      "params": {
        "R": 0.0022984056267887354,
        "X": 0.016045045107603073,
        "G": 0.0,
        "B": 0.012653160840272902
      },
      "extension": {
        "length": 10987.42759552002,
        "rating": 237.154221534729
      }
    },
    {
      "class": "Branch",
      "id": "branch_10445_13133_1",
      "ports": {
        "bus1": 10445,
        "bus2": 13133
      },
      "params": {
        "R": 0.001920369453728199,
        "X": 0.009834767319262028,
        "G": 0.0,
        "B": 0.007211302407085896
      },
      "extension": {
        "length": 6041.916626770019,
        "rating": 220.47886848449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_10445_13282_1",
      "ports": {
        "bus1": 13282,
        "bus2": 10445
      },
      "params": {
        "R": 0.001332102925516665,
        "X": 0.005425267852842808,
        "G": 0.0,
        "B": 0.002145438687875867
      },
      "extension": {
        "length": 2500.0945074920655,
        "rating": 159.95641946792603
      }
    },
    {
      "class": "Branch",
      "id": "branch_10445_13299_1",
      "ports": {
        "bus1": 10445,
        "bus2": 13299
      },
      "params": {
        "R": 0.0007652757922187446,
        "X": 0.0034538947511464357,
        "G": 0.0,
        "B": 0.002184824086725712
      },
      "extension": {
        "length": 1951.0822685852052,
        "rating": 230.41985034942627
      }
    },
    {
      "class": "Branch",
      "id": "branch_10446_10447_1",
      "ports": {
        "bus1": 10446,
        "bus2": 10447
      },
      "params": {
        "R": 0.002582717454060912,
        "X": 0.012814214453101158,
        "G": 0.0,
        "B": 0.008372837677598
      },
      "extension": {
        "length": 7265.444339355469,
        "rating": 196.91169261932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_10446_10456_1",
      "ports": {
        "bus1": 10446,
        "bus2": 10456
      },
      "params": {
        "R": 0.000978090800344944,
        "X": 0.006273024715483189,
        "G": 0.0,
        "B": 0.0031965698581188917
      },
      "extension": {
        "length": 3206.5056040649415,
        "rating": 174.53453540802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_10447_13289_1",
      "ports": {
        "bus1": 10447,
        "bus2": 13289
      },
      "params": {
        "R": 0.00033096523839049036,
        "X": 0.0019352753879502416,
        "G": 0.0,
        "B": 0.0010064587695524096
      },
      "extension": {
        "length": 1017.3520763854981,
        "rating": 218.81234645843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_10448_10449_1",
      "ports": {
        "bus1": 10448,
        "bus2": 10449
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10448_10456_1",
      "ports": {
        "bus1": 10456,
        "bus2": 10448
      },
      "params": {
        "R": 0.0016393749974668026,
        "X": 0.009828700684010983,
        "G": 0.0,
        "B": 0.003053807420656085
      },
      "extension": {
        "length": 3883.3998104553225,
        "rating": 217.38502979278564
      }
    },
    {
      "class": "Branch",
      "id": "branch_10450_10451_1",
      "ports": {
        "bus1": 10450,
        "bus2": 10451
      },
      "params": {
        "R": 0.00023142658756114542,
        "X": 0.001030306564643979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10450_10456_1",
      "ports": {
        "bus1": 10456,
        "bus2": 10450
      },
      "params": {
        "R": 0.0010312042431905866,
        "X": 0.006288477219641209,
        "G": 0.0,
        "B": 0.0052632843144237995
      },
      "extension": {
        "length": 3805.552957489014,
        "rating": 185.98496913909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_10452_10453_1",
      "ports": {
        "bus1": 10452,
        "bus2": 10453
      },
      "params": {
        "R": 0.00025376788107678294,
        "X": 0.0011991598876193166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10452_10471_1",
      "ports": {
        "bus1": 10452,
        "bus2": 10471
      },
      "params": {
        "R": 0.0007268700865097344,
        "X": 0.004672246985137463,
        "G": 0.0,
        "B": 0.03328505530953407
      },
      "extension": {
        "length": 8002.264039123535,
        "rating": 185.4889154434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_10452_13321_1",
      "ports": {
        "bus1": 13321,
        "bus2": 10452
      },
      "params": {
        "R": 0.0006207944825291634,
        "X": 0.004282712936401367,
        "G": 0.0,
        "B": 0.0031395412515848875
      },
      "extension": {
        "length": 2848.7769336090087,
        "rating": 189.74303007125854
      }
    },
    {
      "class": "Branch",
      "id": "branch_10454_13357_1",
      "ports": {
        "bus1": 13357,
        "bus2": 10454
      },
      "params": {
        "R": 0.0011194403050467372,
        "X": 0.005716269370168448,
        "G": 0.0,
        "B": 0.0035333395935595036
      },
      "extension": {
        "length": 3272.997312927246,
        "rating": 240.7660722732544
      }
    },
    {
      "class": "Branch",
      "id": "branch_10454_13361_1",
      "ports": {
        "bus1": 13361,
        "bus2": 10454
      },
      "params": {
        "R": 0.0024825320579111576,
        "X": 0.012050560675561428,
        "G": 0.0,
        "B": 0.005121499300003052
      },
      "extension": {
        "length": 5481.10779977417,
        "rating": 228.58731746673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_10455_10480_1",
      "ports": {
        "bus1": 10480,
        "bus2": 10455
      },
      "params": {
        "R": 0.0013353504473343492,
        "X": 0.006694184150546789,
        "G": 0.0,
        "B": 0.0034183214884251356
      },
      "extension": {
        "length": 3080.856756088257,
        "rating": 164.13813829421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_10456_10457_1",
      "ports": {
        "bus1": 10456,
        "bus2": 10457
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10458_10476_1",
      "ports": {
        "bus1": 10458,
        "bus2": 10476
      },
      "params": {
        "R": 0.0018030937062576413,
        "X": 0.007855076342821121,
        "G": 0.0,
        "B": 0.048562537878751755
      },
      "extension": {
        "length": 14644.15618359375,
        "rating": 212.21508979797363
      }
    },
    {
      "class": "Branch",
      "id": "branch_10459_10460_1",
      "ports": {
        "bus1": 10460,
        "bus2": 10459
      },
      "params": {
        "R": 0.00022153102327138186,
        "X": 0.0157649926841259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
