        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10459_11529_1",
      "ports": {
        "bus1": 11529,
        "bus2": 10459
      },
      "params": {
        "R": 0.00021973426919430494,
        "X": 0.004116032272577286,
        "G": 0.0,
        "B": 0.6323912143707275
      },
      "extension": {
        "length": 33467.88636694336,
        "rating": 2981.7434310913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_10459_11750_1",
      "ports": {
        "bus1": 10459,
        "bus2": 11750
      },
      "params": {
        "R": 0.00030399105162359774,
        "X": 0.005866131745278835,
        "G": 0.0,
        "B": 0.6669632196426392
      },
      "extension": {
        "length": 43207.86961669922,
        "rating": 2555.490493774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_10460_10461_1",
      "ports": {
        "bus1": 10461,
        "bus2": 10460
      },
      "params": {
        "R": 0.0004824827774427831,
        "X": 0.026761863380670547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10460_10462_1",
      "ports": {
        "bus1": 10460,
        "bus2": 10462
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10460_10463_1",
      "ports": {
        "bus1": 10460,
        "bus2": 10463
      },
      "params": {
        "R": 0.0002403164398856461,
        "X": 0.0010521352523937821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10463_10481_1",
      "ports": {
        "bus1": 10481,
        "bus2": 10463
      },
      "params": {
        "R": 0.0002635620185174048,
        "X": 0.0032041596714407206,
        "G": 0.0,
        "B": 0.0945441946387291
      },
      "extension": {
        "length": 11469.749945800782,
        "rating": 1051.9783973693848
      }
    },
    {
      "class": "Branch",
      "id": "branch_10464_10465_1",
      "ports": {
        "bus1": 10464,
        "bus2": 10465
      },
      "params": {
        "R": 0.00020983623107895258,
        "X": 0.0010071458527818322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10464_10624_1",
      "ports": {
        "bus1": 10464,
        "bus2": 10624
      },
      "params": {
        "R": 0.00329881370998919,
        "X": 0.011271236464381218,
        "G": 0.0,
        "B": 0.032904502004384995
      },
      "extension": {
        "length": 14418.930349731445,
        "rating": 204.04157638549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_10466_13304_1",
      "ports": {
        "bus1": 10466,
        "bus2": 13304
      },
      "params": {
        "R": 0.00025778156123124063,
        "X": 0.0013641868717968464,
        "G": 0.0,
        "B": 0.001158188795670867
      },
      "extension": {
        "length": 867.1850534591675,
        "rating": 215.68806171417236
      }
    },
    {
      "class": "Branch",
      "id": "branch_10466_13331_1",
      "ports": {
        "bus1": 10466,
        "bus2": 13331
      },
      "params": {
        "R": 0.0010921250795945525,
        "X": 0.006259900983422995,
        "G": 0.0,
        "B": 0.001335503882728517
      },
      "extension": {
        "length": 2220.824303833008,
        "rating": 197.1230983734131
      }
    },
    {
      "class": "Branch",
      "id": "branch_10466_13380_1",
      "ports": {
        "bus1": 10466,
        "bus2": 13380
      },
      "params": {
        "R": 0.0011601890437304974,
        "X": 0.0052794343791902065,
        "G": 0.0,
        "B": 0.006558215711265802
      },
      "extension": {
        "length": 4336.4552494812015,
        "rating": 235.7027530670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_10467_10468_1",
      "ports": {
        "bus1": 10467,
        "bus2": 10468
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10468_13284_1",
      "ports": {
        "bus1": 13284,
        "bus2": 10468
      },
      "params": {
        "R": 0.0007649886538274586,
        "X": 0.003944963216781616,
        "G": 0.0,
        "B": 0.0035778661258518696
      },
      "extension": {
        "length": 2816.4463895874023,
        "rating": 234.32245254516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_10468_13291_1",
      "ports": {
        "bus1": 13291,
        "bus2": 10468
      },
      "params": {
        "R": 0.0006352982018142939,
        "X": 0.003191442461684346,
        "G": 0.0,
        "B": 0.0020070320460945368
      },
      "extension": {
        "length": 1858.742968826294,
        "rating": 211.42199039459229
      }
    },
    {
      "class": "Branch",
      "id": "branch_10469_13348_1",
      "ports": {
        "bus1": 13348,
        "bus2": 10469
      },
      "params": {
        "R": 0.000592739088460803,
        "X": 0.0035209485795348883,
        "G": 0.0,
        "B": 0.003433576785027981
      },
      "extension": {
        "length": 2393.087219329834,
        "rating": 246.02439403533936
      }
    },
    {
      "class": "Branch",
      "id": "branch_10469_13363_1",
      "ports": {
        "bus1": 13363,
        "bus2": 10469
      },
      "params": {
        "R": 0.000520286092069,
        "X": 0.0027755165938287978,
        "G": 0.0,
        "B": 0.0010057154577225447
      },
      "extension": {
        "length": 1162.9497415924072,
        "rating": 192.447829246521
      }
    },
    {
      "class": "Branch",
      "id": "branch_10470_13319_1",
      "ports": {
        "bus1": 10470,
        "bus2": 13319
      },
      "params": {
        "R": 0.000529312586877495,
        "X": 0.00284200650639832,
        "G": 0.0,
        "B": 0.0009554916177876295
      },
      "extension": {
        "length": 1227.9731360092164,
        "rating": 207.66735076904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_10470_13347_1",
      "ports": {
        "bus1": 13347,
        "bus2": 10470
      },
      "params": {
        "R": 0.0007808728842064738,
        "X": 0.004913814831525087,
        "G": 0.0,
        "B": 0.001754267490468919
      },
      "extension": {
        "length": 2085.362967590332,
        "rating": 211.0123872756958
      }
    },
    {
      "class": "Branch",
      "id": "branch_10470_13727_1",
      "ports": {
        "bus1": 10470,
        "bus2": 13727
      },
      "params": {
        "R": 0.0009225638350471854,
        "X": 0.003743950044736266,
        "G": 0.0,
        "B": 0.0028141082730144262
      },
      "extension": {
        "length": 2308.9260482940676,
        "rating": 210.73839664459229
      }
    },
    {
      "class": "Branch",
      "id": "branch_10471_10472_1",
      "ports": {
        "bus1": 10471,
        "bus2": 10472
      },
      "params": {
        "R": 0.0002592626551631838,
        "X": 0.0011296941665932536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10471_10485_1",
      "ports": {
        "bus1": 10471,
        "bus2": 10485
      },
      "params": {
        "R": 0.0009470536606386304,
        "X": 0.005276843439787626,
        "G": 0.0,
        "B": 0.002021434251219034
      },
      "extension": {
        "length": 2345.527145599365,
        "rating": 212.31346130371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_10473_10474_1",
      "ports": {
        "bus1": 10473,
        "bus2": 10474
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10474_13353_1",
      "ports": {
        "bus1": 13353,
        "bus2": 10474
      },
      "params": {
        "R": 0.0005217678262852132,
        "X": 0.0037170599680393934,
        "G": 0.0,
        "B": 0.0015703806420788169
      },
      "extension": {
        "length": 1677.6283436279298,
        "rating": 201.3878583908081
      }
    },
    {
      "class": "Branch",
      "id": "branch_10474_13852_1",
      "ports": {
        "bus1": 10474,
        "bus2": 13852
      },
      "params": {
        "R": 0.00046684962580911815,
        "X": 0.002898054663091898,
        "G": 0.0,
        "B": 0.0012362684356048703
      },
      "extension": {
        "length": 1425.554907234192,
        "rating": 194.66478824615479
      }
    },
    {
      "class": "Branch",
      "id": "branch_10475_13133_1",
      "ports": {
        "bus1": 10475,
        "bus2": 13133
      },
      "params": {
        "R": 0.0010110846487805247,
        "X": 0.006070535629987717,
        "G": 0.0,
        "B": 0.0011723001953214407
      },
      "extension": {
        "length": 1766.5838150482177,
        "rating": 157.7863574028015
      }
    },
    {
      "class": "Branch",
      "id": "branch_10475_13298_1",
      "ports": {
        "bus1": 10475,
        "bus2": 13298
      },
      "params": {
        "R": 0.0009422681760042906,
        "X": 0.004560891538858414,
        "G": 0.0,
        "B": 0.0025569703429937363
      },
      "extension": {
        "length": 2506.4433583374025,
        "rating": 194.11901235580444
      }
    },
    {
      "class": "Branch",
      "id": "branch_10476_10477_1",
      "ports": {
        "bus1": 10476,
        "bus2": 10477
      },
      "params": {
        "R": 0.0008739868062548338,
        "X": 0.005760398227721454,
        "G": 0.0,
        "B": 0.002001106506213546
      },
      "extension": {
        "length": 2306.9062646026614,
        "rating": 240.0141716003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_10476_10478_1",
      "ports": {
        "bus1": 10478,
        "bus2": 10476
      },
      "params": {
        "R": 0.0005217184661887586,
        "X": 0.0027570363599807024,
        "G": 0.0,
        "B": 0.004772271029651165
      },
      "extension": {
        "length": 2556.6484508514404,
        "rating": 183.11767578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_10478_10488_1",
      "ports": {
        "bus1": 10488,
        "bus2": 10478
      },
      "params": {
        "R": 0.001942003145813942,
        "X": 0.010769708082079889,
        "G": 0.0,
        "B": 0.003451663767918945
      },
      "extension": {
        "length": 4745.322164794922,
        "rating": 190.71661233901978
      }
    },
    {
      "class": "Branch",
      "id": "branch_10479_10480_1",
      "ports": {
        "bus1": 10480,
        "bus2": 10479
      },
      "params": {
        "R": 0.00040295327198691666,
        "X": 0.02287624590098858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10479_10481_1",
      "ports": {
        "bus1": 10479,
        "bus2": 10481
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10480_10483_1",
      "ports": {
        "bus1": 10483,
        "bus2": 10480
      },
      "params": {
        "R": 0.0026432166341692205,
        "X": 0.011522086337208746,
        "G": 0.0,
        "B": 0.006905339192599058
      },
      "extension": {
        "length": 6631.726462646485,
        "rating": 263.21120262145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_10480_10483_2",
      "ports": {
        "bus1": 10483,
        "bus2": 10480
      },
      "params": {
        "R": 0.0026432166341692205,
        "X": 0.011522086337208746,
        "G": 0.0,
        "B": 0.006905339192599058
      },
      "extension": {
        "length": 6631.726462646485,
        "rating": 263.21120262145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_10481_10637_1",
      "ports": {
        "bus1": 10637,
        "bus2": 10481
      },
      "params": {
        "R": 0.00033323452225886285,
        "X": 0.0037099127657711506,
        "G": 0.0,
        "B": 0.09586381912231445
      },
      "extension": {
        "length": 12879.43464440918,
        "rating": 1215.8696174621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_10481_11530_1",
      "ports": {
        "bus1": 10481,
        "bus2": 11530
      },
      "params": {
        "R": 0.00042538109119050205,
        "X": 0.00532470503821969,
        "G": 0.0,
        "B": 0.21032793819904327
      },
      "extension": {
        "length": 23427.916125732423,
        "rating": 1289.6729469299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_10482_10603_1",
      "ports": {
        "bus1": 10482,
        "bus2": 10603
      },
      "params": {
        "R": 0.001382043235935271,
        "X": 0.010665803216397762,
        "G": 0.0,
        "B": 0.07135974615812302
      },
      "extension": {
        "length": 19311.89931628418,
        "rating": 239.90399837493896
      }
    },
    {
      "class": "Branch",
      "id": "branch_10483_13345_1",
      "ports": {
        "bus1": 10483,
        "bus2": 13345
      },
      "params": {
        "R": 0.0017142052529379728,
        "X": 0.011267323978245258,
        "G": 0.0,
        "B": 0.040151264518499374
      },
      "extension": {
        "length": 15499.187714355468,
        "rating": 243.23058128356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_10485_10486_1",
      "ports": {
        "bus1": 10485,
        "bus2": 10486
      },
      "params": {
        "R": 0.00026319362223148346,
        "X": 0.0010618118103593588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10487_10488_1",
      "ports": {
        "bus1": 10487,
        "bus2": 10488
      },
      "params": {
        "R": 0.0002167500351788476,
        "X": 0.0010425838408991694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10489_10490_1",
      "ports": {
        "bus1": 10489,
        "bus2": 10490
      },
      "params": {
        "R": 0.0002587026101537049,
        "X": 0.0010538534261286259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10490_10523_1",
      "ports": {
        "bus1": 10523,
        "bus2": 10490
      },
      "params": {
        "R": 0.006699609570205212,
        "X": 0.03441787511110306,
        "G": 0.0,
        "B": 0.011838674545288088
      },
      "extension": {
        "length": 15354.72867150879,
        "rating": 208.67724418640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_10491_10502_1",
      "ports": {
        "bus1": 10491,
        "bus2": 10502
      },
      "params": {
        "R": 0.0013660599943250418,
        "X": 0.007489108014851808,
        "G": 0.0,
        "B": 0.007802313659340142
      },
      "extension": {
        "length": 5459.757335540771,
        "rating": 204.6668291091919
      }
    },
    {
      "class": "Branch",
      "id": "branch_10491_11828_1",
      "ports": {
        "bus1": 11828,
        "bus2": 10491
      },
      "params": {
        "R": 0.0030577848665416245,
        "X": 0.01848578080534935,
        "G": 0.0,
        "B": 0.008336561731994152
      },
      "extension": {
        "length": 9368.508807861328,
        "rating": 224.4304895401001
      }
    },
    {
      "class": "Branch",
      "id": "branch_10492_10493_1",
      "ports": {
        "bus1": 10492,
        "bus2": 10493
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10493_10505_1",
      "ports": {
        "bus1": 10493,
        "bus2": 10505
      },
      "params": {
        "R": 0.004599890671670437,
        "X": 0.032905105501413345,
        "G": 0.0,
        "B": 0.016407553106546402
      },
      "extension": {
        "length": 15912.677033569336,
        "rating": 188.3994460105896
      }
    },
    {
      "class": "Branch",
      "id": "branch_10493_11828_1",
      "ports": {
        "bus1": 10493,
        "bus2": 11828
      },
      "params": {
        "R": 0.005590960383415221,
        "X": 0.027612011879682544,
        "G": 0.0,
        "B": 0.009060465730726719
      },
      "extension": {
        "length": 11714.445358703613,
        "rating": 208.7874412536621
      }
    },
    {
      "class": "Branch",
      "id": "branch_10494_16133_1",
      "ports": {
        "bus1": 10494,
        "bus2": 16133
      },
      "params": {
        "R": 0.006003282964229584,
        "X": 0.04615958407521248,
        "G": 0.0,
        "B": 0.01802789233624935
      },
      "extension": {
        "length": 19763.534307128906,
        "rating": 252.9303789138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_10494_16228_1",
      "ports": {
        "bus1": 16228,
        "bus2": 10494
      },
      "params": {
        "R": 0.004670433700084686,
        "X": 0.028781158849596977,
        "G": 0.0,
        "B": 0.007774048950523138
      },
      "extension": {
        "length": 10250.700750549317,
        "rating": 241.85681343078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_10495_10499_1",
      "ports": {
        "bus1": 10495,
        "bus2": 10499
      },
      "params": {
        "R": 0.0019419791642576456,
        "X": 0.012020417489111423,
        "G": 0.0,
        "B": 0.009191218763589859
      },
      "extension": {
        "length": 7609.984750854493,
        "rating": 185.1655125617981
      }
    },
    {
      "class": "Branch",
      "id": "branch_10495_10502_1",
      "ports": {
        "bus1": 10495,
        "bus2": 10502
      },
      "params": {
        "R": 0.01325198635458946,
        "X": 0.06220303848385811,
        "G": 0.0,
        "B": 0.013168731704354288
      },
      "extension": {
        "length": 20336.228931884765,
        "rating": 178.74152660369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_10495_10507_1",
      "ports": {
        "bus1": 10495,
        "bus2": 10507
      },
      "params": {
        "R": 0.008633410558104515,
        "X": 0.04752581566572189,
        "G": 0.0,
        "B": 0.021536115556955338
      },
      "extension": {
        "length": 19863.449138671876,
        "rating": 188.2424831390381
      }
    },
    {
      "class": "Branch",
      "id": "branch_10496_10501_1",
      "ports": {
        "bus1": 10496,
        "bus2": 10501
      },
      "params": {
        "R": 0.008887235075235367,
        "X": 0.039096981287002563,
        "G": 0.0,
        "B": 0.0230553038418293
      },
      "extension": {
        "length": 18564.08361328125,
        "rating": 146.69004678726196
      }
    },
    {
      "class": "Branch",
      "id": "branch_10497_10498_1",
      "ports": {
        "bus1": 10498,
        "bus2": 10497
      },
      "params": {
        "R": 0.0014848076971247792,
        "X": 0.011929169297218323,
        "G": 0.0,
        "B": 0.01122287381440401
      },
      "extension": {
        "length": 6899.260318725586,
        "rating": 235.07447242736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_10497_11678_1",
      "ports": {
        "bus1": 11678,
        "bus2": 10497
      },
      "params": {
        "R": 0.0022223303094506264,
        "X": 0.01125584077090025,
        "G": 0.0,
        "B": 0.004256823565810919
      },
      "extension": {
        "length": 4687.768305725098,
        "rating": 261.90385818481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_10499_10501_1",
      "ports": {
        "bus1": 10501,
        "bus2": 10499
      },
      "params": {
        "R": 0.0034431952517479662,
        "X": 0.0151725634932518,
        "G": 0.0,
        "B": 0.006608599796891212
      },
      "extension": {
        "length": 6678.366429748536,
        "rating": 209.66694355010986
      }
    },
    {
      "class": "Branch",
      "id": "branch_10500_10501_1",
      "ports": {
        "bus1": 10500,
        "bus2": 10501
      },
      "params": {
        "R": 0.00020521855913102624,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10501_10503_1",
      "ports": {
        "bus1": 10501,
        "bus2": 10503
      },
      "params": {
        "R": 0.0025722270365804434,
        "X": 0.01719810627400875,
        "G": 0.0,
        "B": 0.011800151318311691
      },
      "extension": {
        "length": 9794.340141174316,
        "rating": 182.69084692001343
      }
    },
    {
      "class": "Branch",
      "id": "branch_10501_11828_1",
      "ports": {
        "bus1": 11828,
        "bus2": 10501
      },
      "params": {
        "R": 0.00417122570797801,
        "X": 0.019317010417580605,
        "G": 0.0,
        "B": 0.012032788246870041
      },
      "extension": {
        "length": 9843.299176025392,
        "rating": 236.1713409423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_10501_11933_1",
      "ports": {
        "bus1": 10501,
        "bus2": 11933
      },
      "params": {
        "R": 0.02536094561219215,
        "X": 0.15522338449954987,
        "G": 0.0,
        "B": 0.04767775163054466
      },
      "extension": {
        "length": 56486.20386621094,
        "rating": 172.45521545410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_10503_10504_1",
      "ports": {
        "bus1": 10503,
        "bus2": 10504
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10503_10505_1",
      "ports": {
        "bus1": 10505,
        "bus2": 10503
      },
      "params": {
        "R": 0.0014213561080396175,
        "X": 0.007939471863210201,
        "G": 0.0,
        "B": 0.0027620913460850716
      },
      "extension": {
        "length": 3577.0127445373537,
        "rating": 173.15675020217896
      }
    },
    {
      "class": "Branch",
      "id": "branch_10506_10507_1",
      "ports": {
        "bus1": 10506,
        "bus2": 10507
      },
      "params": {
        "R": 0.00024741404922679067,
        "X": 0.001185731147415936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10507_11828_1",
      "ports": {
        "bus1": 11828,
        "bus2": 10507
      },
      "params": {
        "R": 0.004278121050447226,
        "X": 0.01999923214316368,
        "G": 0.0,
        "B": 0.009813310578465462
      },
      "extension": {
        "length": 10261.28926702881,
        "rating": 218.7131643295288
      }
    },
    {
      "class": "Branch",
      "id": "branch_10508_10512_1",
      "ports": {
        "bus1": 10512,
        "bus2": 10508
      },
      "params": {
        "R": 0.0051345136016607285,
        "X": 0.028283104300498962,
        "G": 0.0,
        "B": 0.0061103603802621365
      },
      "extension": {
        "length": 9903.3317210083,
        "rating": 206.658673286438
      }
    },
    {
      "class": "Branch",
      "id": "branch_10508_11804_1",
      "ports": {
        "bus1": 10508,
        "bus2": 11804
      },
      "params": {
        "R": 0.0034731582272797823,
        "X": 0.02023329772055149,
        "G": 0.0,
        "B": 0.13541390001773834
      },
      "extension": {
        "length": 34409.022688476565,
        "rating": 221.60046100616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_10509_10512_1",
      "ports": {
        "bus1": 10512,
        "bus2": 10509
      },
      "params": {
        "R": 0.0022052277345210314,
        "X": 0.014633191749453546,
        "G": 0.0,
        "B": 0.00317691033706069
      },
      "extension": {
        "length": 5034.234878723145,
        "rating": 189.70191478729248
      }
    },
    {
      "class": "Branch",
      "id": "branch_10509_10513_1",
      "ports": {
        "bus1": 10509,
        "bus2": 10513
      },
      "params": {
        "R": 0.002069346606731415,
        "X": 0.013607311993837357,
        "G": 0.0,
        "B": 0.0032326052896678443
      },
      "extension": {
        "length": 4856.275589996338,
        "rating": 184.94940996170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_10510_11473_1",
      "ports": {
        "bus1": 10510,
        "bus2": 11473
      },
      "params": {
        "R": 0.0037700643297284846,
        "X": 0.015703242272138596,
        "G": 0.0,
        "B": 0.0154138645157218
      },
      "extension": {
        "length": 10601.978122924806,
        "rating": 211.26084327697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_10510_11644_1",
      "ports": {
        "bus1": 10510,
        "bus2": 11644
      },
      "params": {
        "R": 0.003123242873698473,
        "X": 0.01548825204372406,
        "G": 0.0,
        "B": 0.013421718031167984
      },
      "extension": {
        "length": 11135.299244018555,
        "rating": 194.83274221420288
      }
    },
    {
      "class": "Branch",
      "id": "branch_10511_10512_1",
      "ports": {
        "bus1": 10511,
        "bus2": 10512
      },
      "params": {
        "R": 0.0002396478084847331,
        "X": 0.0011474831262603402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10513_11243_1",
      "ports": {
        "bus1": 10513,
        "bus2": 11243
      },
      "params": {
        "R": 0.002983485348522663,
        "X": 0.021346813067793846,
        "G": 0.0,
        "B": 0.05436340346932411
      },
      "extension": {
        "length": 23669.40919921875,
        "rating": 230.70778846740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_10513_11412_1",
      "ports": {
        "bus1": 10513,
        "bus2": 11412
      },
      "params": {
        "R": 0.0024297444615513086,
        "X": 0.01218491978943348,
        "G": 0.0,
        "B": 0.0032823018264025454
      },
      "extension": {
        "length": 4292.183463409424,
        "rating": 210.74507236480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_10514_10523_1",
      "ports": {
        "bus1": 10523,
        "bus2": 10514
      },
      "params": {
        "R": 0.005030040629208088,
        "X": 0.031288065016269684,
        "G": 0.0,
        "B": 0.02261948585510254
      },
      "extension": {
        "length": 19291.52190893555,
        "rating": 208.0995798110962
      }
    },
    {
      "class": "Branch",
      "id": "branch_10514_11412_1",
      "ports": {
        "bus1": 10514,
        "bus2": 11412
      },
      "params": {
        "R": 0.005477073602378368,
        "X": 0.02327314019203186,
        "G": 0.0,
        "B": 0.015652388334274292
      },
      "extension": {
        "length": 14167.26929223633,
        "rating": 210.94160079956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_10515_10516_1",
      "ports": {
        "bus1": 10516,
        "bus2": 10515
      },
      "params": {
        "R": 0.0011616378324106336,
        "X": 0.008295499719679356,
        "G": 0.0,
        "B": 0.0047272550873458385
      },
      "extension": {
        "length": 3996.1942163085937,
        "rating": 235.95101833343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_10515_11682_1",
      "ports": {
        "bus1": 11682,
        "bus2": 10515
      },
      "params": {
        "R": 0.002520340960472822,
        "X": 0.013207107782363892,
        "G": 0.0,
        "B": 0.011538354679942131
      },
      "extension": {
        "length": 8682.44307989502,
        "rating": 239.2800807952881
      }
    },
    {
      "class": "Branch",
      "id": "branch_10516_10599_1",
      "ports": {
        "bus1": 10599,
        "bus2": 10516
      },
      "params": {
        "R": 0.006028127856552601,
        "X": 0.03507738932967186,
        "G": 0.0,
        "B": 0.02237646095454693
      },
      "extension": {
        "length": 20676.468861694335,
        "rating": 231.266188621521
      }
    },
    {
      "class": "Branch",
      "id": "branch_10517_10521_1",
      "ports": {
        "bus1": 10517,
        "bus2": 10521
      },
      "params": {
        "R": 0.0018225606763735414,
        "X": 0.013890440575778484,
        "G": 0.0,
        "B": 0.003481639549136162
      },
      "extension": {
        "length": 4925.286273010254,
        "rating": 204.41477298736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_10517_10523_1",
      "ports": {
        "bus1": 10517,
        "bus2": 10523
      },
      "params": {
        "R": 0.0030618468299508095,
        "X": 0.021028006449341774,
        "G": 0.0,
        "B": 0.026210352778434757
      },
      "extension": {
        "length": 17032.88344812012,
        "rating": 177.549946308136
      }
    },
    {
      "class": "Branch",
      "id": "branch_10518_10519_1",
      "ports": {
        "bus1": 10518,
        "bus2": 10519
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10518_10520_1",
      "ports": {
        "bus1": 10518,
        "bus2": 10520
      },
      "params": {
        "R": 0.0020884687546640635,
        "X": 0.010578696615993977,
        "G": 0.0,
        "B": 0.005084540694952011
      },
      "extension": {
        "length": 4764.9482924194335,
        "rating": 198.01806211471558
      }
    },
    {
      "class": "Branch",
      "id": "branch_10518_11841_1",
      "ports": {
        "bus1": 10518,
        "bus2": 11841
      },
      "params": {
        "R": 0.00509223947301507,
        "X": 0.024109330028295517,
        "G": 0.0,
        "B": 0.0042685591615736485
      },
      "extension": {
        "length": 7807.921250427246,
        "rating": 214.57417011260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_10521_10522_1",
      "ports": {
        "bus1": 10521,
        "bus2": 10522
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10521_11890_1",
      "ports": {
        "bus1": 10521,
        "bus2": 11890
      },
      "params": {
        "R": 0.002145572565495968,
        "X": 0.015217769891023636,
        "G": 0.0,
        "B": 0.006797553971409798
      },
      "extension": {
        "length": 7276.739626647949,
        "rating": 220.8695888519287
      }
    },
    {
      "class": "Branch",
      "id": "branch_10524_11707_1",
      "ports": {
        "bus1": 10524,
        "bus2": 11707
      },
      "params": {
        "R": 0.002748540136963129,
        "X": 0.019880207255482674,
        "G": 0.0,
        "B": 0.024248676374554634
      },
      "extension": {
        "length": 15960.550204467774,
        "rating": 220.2376365661621
      }
    },
    {
      "class": "Branch",
      "id": "branch_10526_10527_1",
      "ports": {
        "bus1": 10526,
        "bus2": 10527
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10526_11890_1",
      "ports": {
        "bus1": 11890,
        "bus2": 10526
      },
      "params": {
        "R": 0.0016197423683479428,
        "X": 0.012185460887849331,
        "G": 0.0,
        "B": 0.004993444308638573
      },
      "extension": {
        "length": 5297.710749938965,
        "rating": 204.22816276550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_10528_10542_1",
      "ports": {
        "bus1": 10528,
        "bus2": 10542
      },
      "params": {
        "R": 0.0006754950154572725,
        "X": 0.00520954467356205,
        "G": 0.0,
        "B": 0.004161854274570942
      },
      "extension": {
        "length": 3147.8898621368407,
        "rating": 205.50847053527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_10528_10561_1",
      "ports": {
        "bus1": 10528,
        "bus2": 10561
      },
      "params": {
        "R": 0.0013890359550714495,
        "X": 0.0073515549302101135,
        "G": 0.0,
        "B": 0.0013001445913687348
      },
      "extension": {
        "length": 2387.19228263855,
        "rating": 227.95965671539307
      }
    },
    {
      "class": "Branch",
      "id": "branch_10528_10670_1",
      "ports": {
        "bus1": 10670,
        "bus2": 10528
      },
      "params": {
        "R": 0.0016046130331233142,
        "X": 0.00737340422347188,
        "G": 0.0,
        "B": 0.0038069430738687515
      },
      "extension": {
        "length": 3618.3676621398927,
        "rating": 228.10969352722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_10529_10562_1",
      "ports": {
        "bus1": 10529,
        "bus2": 10562
      },
      "params": {
        "R": 0.0009509579977020621,
        "X": 0.006013836711645126,
        "G": 0.0,
        "B": 0.0013530218275263906
      },
      "extension": {
        "length": 2020.171801437378,
        "rating": 201.6875982284546
      }
    },
    {
      "class": "Branch",
      "id": "branch_10529_11179_1",
      "ports": {
        "bus1": 10529,
        "bus2": 11179
      },
      "params": {
        "R": 0.0008980475249700248,
        "X": 0.004713140428066254,
        "G": 0.0,
        "B": 0.0020462258253246546
      },
      "extension": {
        "length": 2346.235067504883,
        "rating": 219.48728561401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_10530_10658_1",
      "ports": {
        "bus1": 10658,
        "bus2": 10530
      },
      "params": {
        "R": 0.0011585867032408714,
        "X": 0.005030517000705004,
        "G": 0.0,
        "B": 0.0025543596129864454
      },
      "extension": {
        "length": 2385.779508407593,
        "rating": 198.43670129776
      }
    },
    {
      "class": "Branch",
      "id": "branch_10530_10688_1",
      "ports": {
        "bus1": 10688,
        "bus2": 10530
      },
      "params": {
        "R": 0.0010807006619870663,
        "X": 0.0062255007214844236,
        "G": 0.0,
        "B": 0.0014069995377212763
      },
      "extension": {
        "length": 2272.1367473602295,
        "rating": 222.72021770477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_10531_10556_1",
      "ports": {
        "bus1": 10531,
        "bus2": 10556
      },
      "params": {
        "R": 0.0010483574587851763,
        "X": 0.0072766803205013275,
        "G": 0.0,
        "B": 0.008030926808714867
      },
      "extension": {
        "length": 5125.835752624512,
        "rating": 251.73263549804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_10531_11222_1",
      "ports": {
        "bus1": 11222,
        "bus2": 10531
      },
      "params": {
        "R": 0.0026478273794054985,
        "X": 0.010411495342850685,
        "G": 0.0,
        "B": 0.002969378838315606
      },
      "extension": {
        "length": 3616.3379023132325,
        "rating": 238.54703903198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_10532_10554_1",
      "ports": {
        "bus1": 10532,
        "bus2": 10554
      },
      "params": {
        "R": 0.0012757197255268693,
        "X": 0.008146683685481548,
        "G": 0.0,
        "B": 0.0031957929022610188
      },
      "extension": {
        "length": 3652.360575622559,
        "rating": 250.9493589401245
      }
    },
    {
      "class": "Branch",
      "id": "branch_10532_10556_1",
      "ports": {
        "bus1": 10532,
        "bus2": 10556
      },
      "params": {
        "R": 0.00159152876585722,
        "X": 0.010519648902118208,
        "G": 0.0,
        "B": 0.016602376475930214
      },
      "extension": {
        "length": 9837.970385009767,
        "rating": 260.3973865509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_10533_10670_1",
      "ports": {
        "bus1": 10533,
        "bus2": 10670
      },
      "params": {
        "R": 0.0010209475876763463,
        "X": 0.006825611926615238,
        "G": 0.0,
        "B": 0.006798469927161932
      },
      "extension": {
        "length": 4962.234041015625,
        "rating": 214.4665002822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_10533_11198_1",
      "ports": {
        "bus1": 10533,
        "bus2": 11198
      },
      "params": {
        "R": 0.0004773115215357393,
        "X": 0.002519174013286829,
        "G": 0.0,
        "B": 0.0024506915360689163
      },
      "extension": {
        "length": 1809.4351529388427,
        "rating": 236.4701747894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_10534_11173_1",
      "ports": {
        "bus1": 10534,
        "bus2": 11173
      },
      "params": {
        "R": 0.001098591717891395,
        "X": 0.007319841533899307,
        "G": 0.0,
        "B": 0.00247583189047873
      },
      "extension": {
        "length": 3059.1425466156006,
        "rating": 215.53025245666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_10534_11195_1",
      "ports": {
        "bus1": 11195,
        "bus2": 10534
      },
      "params": {
        "R": 0.0012139121536165476,
        "X": 0.004577713552862406,
        "G": 0.0,
        "B": 0.002150643151253462
      },
      "extension": {
        "length": 2352.3957147216797,
        "rating": 185.68854331970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_10535_10536_1",
      "ports": {
        "bus1": 10535,
        "bus2": 10536
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10535_11082_1",
      "ports": {
        "bus1": 11082,
        "bus2": 10535
      },
      "params": {
        "R": 0.0017320787301287055,
        "X": 0.011374307796359064,
        "G": 0.0,
        "B": 0.004665423650294542
      },
      "extension": {
        "length": 4957.925117980957,
        "rating": 219.99783515930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_10535_11221_1",
      "ports": {
        "bus1": 11221,
        "bus2": 10535
      },
      "params": {
        "R": 0.0009645391837693751,
        "X": 0.005099452566355467,
        "G": 0.0,
        "B": 0.003201662097126245
      },
      "extension": {
        "length": 3100.0819198150634,
        "rating": 231.74891471862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_10537_10571_1",
      "ports": {
        "bus1": 10571,
        "bus2": 10537
      },
      "params": {
        "R": 0.001515291281975806,
        "X": 0.007073092274367809,
        "G": 0.0,
        "B": 0.005520248785614967
      },
      "extension": {
        "length": 4389.387472045899,
        "rating": 283.683705329895
      }
    },
    {
      "class": "Branch",
      "id": "branch_10537_10571_2",
      "ports": {
        "bus1": 10571,
        "bus2": 10537
      },
      "params": {
        "R": 0.001515291281975806,
        "X": 0.007073092274367809,
        "G": 0.0,
        "B": 0.005520248785614967
      },
      "extension": {
        "length": 4389.387472045899,
        "rating": 283.683705329895
      }
    },
    {
      "class": "Branch",
      "id": "branch_10537_10664_1",
      "ports": {
        "bus1": 10664,
        "bus2": 10537
      },
      "params": {
        "R": 0.001820471603423357,
        "X": 0.010345960035920143,
        "G": 0.0,
        "B": 0.005010743625462055
      },
      "extension": {
        "length": 5227.098513519287,
        "rating": 273.46835136413574
      }
    },
    {
      "class": "Branch",
      "id": "branch_10537_10664_2",
      "ports": {
        "bus1": 10664,
        "bus2": 10537
      },
      "params": {
        "R": 0.001820471603423357,
        "X": 0.010345960035920143,
        "G": 0.0,
        "B": 0.005010743625462055
      },
      "extension": {
        "length": 5227.098513519287,
        "rating": 273.46835136413574
      }
    },
    {
      "class": "Branch",
      "id": "branch_10538_10566_1",
      "ports": {
        "bus1": 10566,
        "bus2": 10538
      },
      "params": {
        "R": 0.0002810370351653546,
        "X": 0.0018203696236014366,
        "G": 0.0,
        "B": 0.001961811911314726
      },
      "extension": {
        "length": 1375.5288096084596,
        "rating": 257.2793245315552
      }
    },
    {
      "class": "Branch",
      "id": "branch_10538_10587_1",
      "ports": {
        "bus1": 10538,
        "bus2": 10587
      },
      "params": {
        "R": 0.0020894051995128393,
        "X": 0.010455721989274025,
        "G": 0.0,
        "B": 0.004892872180789709
      },
      "extension": {
        "length": 5042.272574157715,
        "rating": 236.7363691329956
      }
    },
    {
      "class": "Branch",
      "id": "branch_10539_10584_1",
      "ports": {
        "bus1": 10539,
        "bus2": 10584
      },
      "params": {
        "R": 0.0027047765906900167,
        "X": 0.01786734350025654,
        "G": 0.0,
        "B": 0.030817238613963127
      },
      "extension": {
        "length": 14571.832272583008,
        "rating": 248.82268905639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_10539_10597_1",
      "ports": {
        "bus1": 10597,
        "bus2": 10539
      },
      "params": {
        "R": 0.0007681532297283411,
        "X": 0.0041452692821621895,
        "G": 0.0,
        "B": 0.0018854812951758504
      },
      "extension": {
        "length": 2013.1528228912355,
        "rating": 189.43957090377808
      }
    },
    {
      "class": "Branch",
      "id": "branch_10539_11193_1",
      "ports": {
        "bus1": 10539,
        "bus2": 11193
      },
      "params": {
        "R": 0.0013873366406187415,
        "X": 0.008056084625422955,
        "G": 0.0,
        "B": 0.0022194322664290667
      },
      "extension": {
        "length": 3275.792165588379,
        "rating": 216.73405170440674
      }
    },
    {
      "class": "Branch",
      "id": "branch_10540_10541_1",
      "ports": {
        "bus1": 10540,
        "bus2": 10541
      },
      "params": {
        "R": 0.0002355319011257961,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10540_10572_1",
      "ports": {
        "bus1": 10572,
        "bus2": 10540
      },
      "params": {
        "R": 0.0020802835933864117,
        "X": 0.009375359863042831,
        "G": 0.0,
        "B": 0.0019804099574685097
      },
      "extension": {
        "length": 2895.249033050537,
        "rating": 212.63768672943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_10540_11192_1",
      "ports": {
        "bus1": 11192,
        "bus2": 10540
      },
      "params": {
        "R": 0.0018011066131293774,
        "X": 0.00784466415643692,
        "G": 0.0,
        "B": 0.0016191531904041767
      },
      "extension": {
        "length": 2584.4076227416995,
        "rating": 223.08447360992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_10542_10579_1",
      "ports": {
        "bus1": 10579,
        "bus2": 10542
      },
      "params": {
        "R": 0.0004308996140025556,
        "X": 0.0025732889771461487,
        "G": 0.0,
        "B": 0.006773730739951134
      },
      "extension": {
        "length": 2603.7774404296874,
        "rating": 234.45661067962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_10543_10544_1",
      "ports": {
        "bus1": 10544,
        "bus2": 10543
      },
      "params": {
        "R": 0.0007964621763676405,
        "X": 0.04111143574118614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10543_10545_1",
      "ports": {
        "bus1": 10543,
        "bus2": 10545
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10544_11354_1",
      "ports": {
        "bus1": 10544,
        "bus2": 11354
      },
      "params": {
        "R": 0.0004895987221971154,
        "X": 0.0030859904363751416,
        "G": 0.0,
        "B": 0.0024975917767733335
      },
      "extension": {
        "length": 2040.786525695801,
        "rating": 264.54360485076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_10544_11369_1",
      "ports": {
        "bus1": 11369,
        "bus2": 10544
      },
      "params": {
        "R": 0.0007770374650135636,
        "X": 0.005214598961174488,
        "G": 0.0,
        "B": 0.0022013848647475243
      },
      "extension": {
        "length": 2582.532493011475,
        "rating": 249.99148845672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_10544_11378_1",
      "ports": {
        "bus1": 10544,
        "bus2": 11378
      },
      "params": {
        "R": 0.002597418613731861,
        "X": 0.013317890465259552,
        "G": 0.0,
        "B": 0.017673345282673836
      },
      "extension": {
        "length": 9939.56350946045,
        "rating": 223.83029460906982
      }
    },
    {
      "class": "Branch",
      "id": "branch_10544_11455_1",
      "ports": {
        "bus1": 11455,
        "bus2": 10544
      },
      "params": {
        "R": 0.0010764756007120013,
        "X": 0.007410199381411076,
        "G": 0.0,
        "B": 0.002778608351945877
      },
      "extension": {
        "length": 3195.921883804321,
        "rating": 256.751012802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_10545_10551_1",
      "ports": {
        "bus1": 10545,
        "bus2": 10551
      },
      "params": {
        "R": 0.0005917520611546934,
        "X": 0.006754867732524872,
        "G": 0.0,
        "B": 0.1833188533782959
      },
      "extension": {
        "length": 22896.731432373046,
        "rating": 1221.352481842041
      }
    },
    {
      "class": "Branch",
      "id": "branch_10545_10818_1",
      "ports": {
        "bus1": 10545,
        "bus2": 10818
      },
      "params": {
        "R": 0.0003206162073183805,
        "X": 0.003980342764407396,
        "G": 0.0,
        "B": 0.06841220706701279
      },
      "extension": {
        "length": 11284.641988769532,
        "rating": 1125.786304473877
      }
    },
    {
      "class": "Branch",
      "id": "branch_10545_11483_1",
      "ports": {
        "bus1": 11483,
        "bus2": 10545
      },
      "params": {
        "R": 0.00032804239890538156,
        "X": 0.003913697320967913,
        "G": 0.0,
        "B": 0.06428416073322296
      },
      "extension": {
        "length": 11900.650690612792,
        "rating": 1179.3413162231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_10545_11720_1",
      "ports": {
        "bus1": 11720,
        "bus2": 10545
      },
      "params": {
        "R": 0.00024005123123060912,
        "X": 0.00285647576674819,
        "G": 0.0,
        "B": 0.049051690846681595
      },
      "extension": {
        "length": 8576.17651977539,
        "rating": 1252.1100044250488
      }
    },
    {
      "class": "Branch",
      "id": "branch_10546_10575_1",
      "ports": {
        "bus1": 10546,
        "bus2": 10575
      },
      "params": {
        "R": 0.002054755575954914,
        "X": 0.00961004476994276,
        "G": 0.0,
        "B": 0.005313063971698284
      },
      "extension": {
        "length": 4773.249971740723,
        "rating": 242.67492294311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_10546_10641_1",
      "ports": {
        "bus1": 10546,
        "bus2": 10641
      },
      "params": {
        "R": 0.002205273834988475,
        "X": 0.013827932998538017,
        "G": 0.0,
        "B": 0.010701805353164673
      },
      "extension": {
        "length": 8975.024709411622,
        "rating": 257.9742431640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_10547_10548_1",
      "ports": {
        "bus1": 10547,
        "bus2": 10548
      },
      "params": {
        "R": 0.00026637138216756284,
        "X": 0.0011177979176864028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10547_10578_1",
      "ports": {
        "bus1": 10547,
        "bus2": 10578
      },
      "params": {
        "R": 0.001208992674946785,
        "X": 0.007118011824786663,
        "G": 0.0,
        "B": 0.001366664539091289
      },
      "extension": {
        "length": 2384.610765792847,
        "rating": 218.46203804016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_10547_10588_1",
      "ports": {
        "bus1": 10547,
        "bus2": 10588
      },
      "params": {
        "R": 0.00159806152805686,
        "X": 0.008914063684642315,
        "G": 0.0,
        "B": 0.0036250748671591286
      },
      "extension": {
        "length": 4029.3648660278322,
        "rating": 255.2281141281128
      }
    },
    {
      "class": "Branch",
      "id": "branch_10547_11349_1",
      "ports": {
        "bus1": 11349,
        "bus2": 10547
      },
      "params": {
        "R": 0.0016413471894338727,
        "X": 0.011023101396858692,
        "G": 0.0,
        "B": 0.004355917684733868
      },
      "extension": {
        "length": 5102.295910400391,
        "rating": 251.80659294128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_10549_10550_1",
      "ports": {
        "bus1": 10550,
        "bus2": 10549
      },
      "params": {
        "R": 0.002633842406794429,
        "X": 0.015330491587519646,
        "G": 0.0,
        "B": 0.007586619351059198
      },
      "extension": {
        "length": 8195.476454956055,
        "rating": 248.74513149261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_10549_10597_1",
      "ports": {
        "bus1": 10549,
        "bus2": 10597
      },
      "params": {
        "R": 0.001402205671183765,
        "X": 0.008970714174211025,
        "G": 0.0,
        "B": 0.01120366808027029
      },
      "extension": {
        "length": 7152.1208146362305,
        "rating": 226.47881507873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_10550_11085_1",
      "ports": {
        "bus1": 10550,
        "bus2": 11085
      },
      "params": {
        "R": 0.003754247212782502,
        "X": 0.012682450935244562,
        "G": 0.0,
        "B": 0.004760370124131441
      },
      "extension": {
        "length": 5709.366762451172,
        "rating": 258.1214666366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_10551_10552_1",
      "ports": {
        "bus1": 10552,
        "bus2": 10551
      },
      "params": {
        "R": 0.0005576603580266237,
        "X": 0.0212081465870142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10551_10552_2",
      "ports": {
        "bus1": 10552,
        "bus2": 10551
      },
      "params": {
        "R": 0.0005576603580266237,
        "X": 0.0212081465870142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10551_10552_3",
      "ports": {
        "bus1": 10552,
        "bus2": 10551
      },
      "params": {
        "R": 0.0005576603580266237,
        "X": 0.0212081465870142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10551_10553_1",
      "ports": {
        "bus1": 10551,
        "bus2": 10553
      },
      "params": {
        "R": 0.0002091603382723406,
        "X": 0.0011703430209308863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10551_10594_1",
      "ports": {
        "bus1": 10594,
        "bus2": 10551
      },
      "params": {
        "R": 0.0006234603933990002,
        "X": 0.006812403444200754,
        "G": 0.0,
        "B": 0.10364165157079697
      },
      "extension": {
        "length": 19208.03853955078,
        "rating": 1054.6931266784668
      }
    },
    {
      "class": "Branch",
      "id": "branch_10551_11086_1",
      "ports": {
        "bus1": 11086,
        "bus2": 10551
      },
      "params": {
        "R": 0.00034048189991153777,
        "X": 0.0042500426061451435,
        "G": 0.0,
        "B": 0.064190573990345
      },
      "extension": {
        "length": 11170.469725158691,
        "rating": 1247.13716506958
      }
    },
    {
      "class": "Branch",
      "id": "branch_10552_10556_1",
      "ports": {
        "bus1": 10556,
        "bus2": 10552
      },
      "params": {
        "R": 0.0016146448906511068,
        "X": 0.009470193646848202,
        "G": 0.0,
        "B": 0.0024377552326768637
      },
      "extension": {
        "length": 3613.171246765137,
        "rating": 273.96557331085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_10552_10556_2",
      "ports": {
        "bus1": 10556,
        "bus2": 10552
      },
      "params": {
        "R": 0.0016146448906511068,
        "X": 0.009470193646848202,
        "G": 0.0,
        "B": 0.0024377552326768637
      },
      "extension": {
        "length": 3613.171246765137,
        "rating": 273.96557331085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_10552_10596_1",
      "ports": {
        "bus1": 10552,
        "bus2": 10596
      },
      "params": {
        "R": 0.001619407907128334,
        "X": 0.008356795646250248,
        "G": 0.0,
        "B": 0.005540808662772179
      },
      "extension": {
        "length": 4922.769601043701,
        "rating": 270.6119775772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_10552_10596_2",
      "ports": {
        "bus1": 10552,
        "bus2": 10596
      },
      "params": {
        "R": 0.001619407907128334,
        "X": 0.008356795646250248,
        "G": 0.0,
        "B": 0.005540808662772179
      },
      "extension": {
        "length": 4922.769601043701,
        "rating": 270.6119775772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_10554_10555_1",
      "ports": {
        "bus1": 10554,
        "bus2": 10555
      },
      "params": {
        "R": 0.00021553912665694955,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10554_11196_1",
      "ports": {
        "bus1": 11196,
        "bus2": 10554
      },
      "params": {
        "R": 0.0006040687439963222,
        "X": 0.004313284996896982,
        "G": 0.0,
        "B": 0.003611472435295582
      },
      "extension": {
        "length": 2852.8965019226075,
        "rating": 262.44945526123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_10554_11222_1",
      "ports": {
        "bus1": 10554,
        "bus2": 11222
      },
      "params": {
        "R": 0.0018559088930487635,
        "X": 0.008963731117546558,
        "G": 0.0,
        "B": 0.013913740403950214
      },
      "extension": {
        "length": 7127.116015319824,
        "rating": 243.69394779205322
      }
    },
    {
      "class": "Branch",
      "id": "branch_10557_10558_1",
      "ports": {
        "bus1": 10557,
        "bus2": 10558
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10558_10575_1",
      "ports": {
        "bus1": 10575,
        "bus2": 10558
      },
      "params": {
        "R": 0.0007463225047104061,
        "X": 0.004973401315510273,
        "G": 0.0,
        "B": 0.003242917126044631
      },
      "extension": {
        "length": 2721.7933938446045,
        "rating": 274.89476203918457
      }
    },
    {
      "class": "Branch",
      "id": "branch_10558_10575_2",
      "ports": {
        "bus1": 10575,
        "bus2": 10558
      },
      "params": {
        "R": 0.0007463225047104061,
        "X": 0.004973401315510273,
        "G": 0.0,
        "B": 0.003242917126044631
      },
      "extension": {
        "length": 2721.7933938446045,
        "rating": 274.89476203918457
      }
    },
    {
      "class": "Branch",
      "id": "branch_10558_11340_1",
      "ports": {
        "bus1": 10558,
        "bus2": 11340
      },
      "params": {
        "R": 0.002237993059679866,
        "X": 0.012232125736773016,
        "G": 0.0,
        "B": 0.023476082831621174
      },
      "extension": {
        "length": 11667.833017822266,
        "rating": 288.3675813674927
      }
    },
    {
      "class": "Branch",
      "id": "branch_10558_11340_2",
      "ports": {
        "bus1": 10558,
        "bus2": 11340
      },
      "params": {
        "R": 0.002237993059679866,
        "X": 0.012232125736773016,
        "G": 0.0,
        "B": 0.023476082831621174
      },
      "extension": {
        "length": 11667.833017822266,
        "rating": 288.3675813674927
      }
    },
    {
      "class": "Branch",
      "id": "branch_10559_10565_1",
      "ports": {
        "bus1": 10559,
        "bus2": 10565
      },
      "params": {
        "R": 0.0007925222162157298,
        "X": 0.0049634091556072235,
        "G": 0.0,
        "B": 0.0021673175506293774
      },
      "extension": {
        "length": 2387.1113224639894,
        "rating": 240.0336503982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_10559_10643_1",
      "ports": {
        "bus1": 10559,
        "bus2": 10643
      },
      "params": {
        "R": 0.0006554094143211842,
        "X": 0.003417650237679481,
        "G": 0.0,
        "B": 0.001328425481915474
      },
      "extension": {
        "length": 1523.5336011428833,
        "rating": 252.1498203277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_10560_10576_1",
      "ports": {
        "bus1": 10560,
        "bus2": 10576
      },
      "params": {
        "R": 0.0016724785091355443,
        "X": 0.008871565572917461,
        "G": 0.0,
        "B": 0.003822588827461004
      },
      "extension": {
        "length": 4050.2506725769044,
        "rating": 259.4447612762451
      }
    },
    {
      "class": "Branch",
      "id": "branch_10560_10596_1",
      "ports": {
        "bus1": 10596,
        "bus2": 10560
      },
      "params": {
        "R": 0.0005140927387401462,
        "X": 0.0033515787217766042,
        "G": 0.0,
        "B": 0.0011966951424255967
      },
      "extension": {
        "length": 1550.942649055481,
        "rating": 264.28918838500977
      }
    },
    {
      "class": "Branch",
      "id": "branch_10561_10697_1",
      "ports": {
        "bus1": 10697,
        "bus2": 10561
      },
      "params": {
        "R": 0.000436668808106333,
        "X": 0.002868072828277945,
        "G": 0.0,
        "B": 0.005233797710388899
      },
      "extension": {
        "length": 2877.540817428589,
        "rating": 247.30262756347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_10562_11193_1",
      "ports": {
        "bus1": 10562,
        "bus2": 11193
      },
      "params": {
        "R": 0.001714492798782885,
        "X": 0.005356061272323131,
        "G": 0.0,
        "B": 0.0021480743307620287
      },
      "extension": {
        "length": 2579.554041091919,
        "rating": 227.37884521484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_10563_10564_1",
      "ports": {
        "bus1": 10563,
        "bus2": 10564
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10564_10571_1",
      "ports": {
        "bus1": 10564,
        "bus2": 10571
      },
      "params": {
        "R": 0.001091132638975978,
        "X": 0.005799800623208284,
        "G": 0.0,
        "B": 0.002824849681928754
      },
      "extension": {
        "length": 3063.0539590301514,
        "rating": 270.6794738769531
      }
    },
    {
      "class": "Branch",
      "id": "branch_10564_10571_2",
      "ports": {
        "bus1": 10564,
        "bus2": 10571
      },
      "params": {
        "R": 0.001091132638975978,
        "X": 0.005799800623208284,
        "G": 0.0,
        "B": 0.002824849681928754
      },
      "extension": {
        "length": 3063.0539590301514,
        "rating": 270.6794738769531
      }
    },
    {
      "class": "Branch",
      "id": "branch_10564_10595_1",
      "ports": {
        "bus1": 10564,
        "bus2": 10595
      },
      "params": {
        "R": 0.00074873463017866,
        "X": 0.0034602815285325046,
        "G": 0.0,
        "B": 0.0022704361472278833
      },
      "extension": {
        "length": 2069.727102218628,
        "rating": 247.84870147705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_10564_10694_1",
      "ports": {
        "bus1": 10564,
        "bus2": 10694
      },
      "params": {
        "R": 0.0005004441482014954,
        "X": 0.004229879472404718,
        "G": 0.0,
        "B": 0.002661545993760228
      },
      "extension": {
        "length": 2358.3044645233153,
        "rating": 264.7205591201782
      }
    },
    {
      "class": "Branch",
      "id": "branch_10565_11958_1",
      "ports": {
        "bus1": 11958,
        "bus2": 10565
      },
      "params": {
        "R": 0.0013516931794583797,
        "X": 0.007243563421070576,
        "G": 0.0,
        "B": 0.001750467112287879
      },
      "extension": {
        "length": 2412.1640839691163,
        "rating": 217.0738697052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_10566_10567_1",
      "ports": {
        "bus1": 10566,
        "bus2": 10567
      },
      "params": {
        "R": 0.00024075157125480473,
        "X": 0.0011755845043808222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10566_11347_1",
      "ports": {
        "bus1": 11347,
        "bus2": 10566
      },
      "params": {
        "R": 0.0009229463175870478,
        "X": 0.005927452817559242,
        "G": 0.0,
        "B": 0.001240472891367972
      },
      "extension": {
        "length": 2034.5811777191163,
        "rating": 263.37952613830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_10568_10665_1",
      "ports": {
        "bus1": 10568,
        "bus2": 10665
      },
      "params": {
        "R": 0.0012927234638482332,
        "X": 0.009785419330000877,
        "G": 0.0,
        "B": 0.003981791436672211
      },
      "extension": {
        "length": 3956.454665222168,
        "rating": 211.28835678100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_10568_10666_1",
      "ports": {
        "bus1": 10666,
        "bus2": 10568
      },
      "params": {
        "R": 0.0006473318208009005,
        "X": 0.003815107047557831,
        "G": 0.0,
        "B": 0.002357307355850935
      },
      "extension": {
        "length": 2145.5113892211916,
        "rating": 280.4579973220825
      }
    },
    {
      "class": "Branch",
      "id": "branch_10568_10666_2",
      "ports": {
        "bus1": 10666,
        "bus2": 10568
      },
      "params": {
        "R": 0.0006473318208009005,
        "X": 0.003815107047557831,
        "G": 0.0,
        "B": 0.002357307355850935
      },
      "extension": {
        "length": 2145.5113892211916,
        "rating": 280.4579973220825
      }
    },
    {
      "class": "Branch",
      "id": "branch_10568_11948_1",
      "ports": {
        "bus1": 10568,
        "bus2": 11948
      },
      "params": {
        "R": 0.0017001774394884706,
        "X": 0.0089339604601264,
        "G": 0.0,
        "B": 0.007636618800461292
      },
      "extension": {
        "length": 6300.340736572266,
        "rating": 283.7756395339966
      }
    },
    {
      "class": "Branch",
      "id": "branch_10568_11948_2",
      "ports": {
        "bus1": 10568,
        "bus2": 11948
      },
      "params": {
        "R": 0.0017001774394884706,
        "X": 0.0089339604601264,
        "G": 0.0,
        "B": 0.007636618800461292
      },
      "extension": {
        "length": 6300.340736572266,
        "rating": 283.7756395339966
      }
    },
    {
      "class": "Branch",
      "id": "branch_10569_10570_1",
      "ports": {
        "bus1": 10569,
        "bus2": 10570
      },
      "params": {
        "R": 0.00028292625211179256,
        "X": 0.0010487554827705026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10569_10682_1",
      "ports": {
        "bus1": 10682,
        "bus2": 10569
      },
      "params": {
        "R": 0.0016036656452342868,
        "X": 0.007904528640210629,
        "G": 0.0,
        "B": 0.0055139982141554356
      },
      "extension": {
        "length": 4345.302546661377,
        "rating": 239.14706707000732
      }
    },
    {
      "class": "Branch",
      "id": "branch_10569_11195_1",
      "ports": {
        "bus1": 11195,
        "bus2": 10569
      },
      "params": {
        "R": 0.0009923976613208652,
        "X": 0.004312008619308472,
        "G": 0.0,
        "B": 0.002422132296487689
      },
      "extension": {
        "length": 2268.6140205230713,
        "rating": 223.17605018615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_10571_10666_1",
      "ports": {
        "bus1": 10571,
        "bus2": 10666
      },
      "params": {
        "R": 0.0014697827864438293,
        "X": 0.008866855874657631,
        "G": 0.0,
        "B": 0.008343713358044624
      },
      "extension": {
        "length": 6325.273784454346,
        "rating": 245.42763233184814
      }
    },
    {
      "class": "Branch",
      "id": "branch_10572_10597_1",
      "ports": {
        "bus1": 10597,
        "bus2": 10572
      },
      "params": {
        "R": 0.0012977769365534186,
        "X": 0.0060303169302642345,
        "G": 0.0,
        "B": 0.002407724503427744
      },
      "extension": {
        "length": 2589.116550430298,
        "rating": 182.75946378707886
      }
    },
    {
      "class": "Branch",
      "id": "branch_10573_10578_1",
      "ports": {
        "bus1": 10573,
        "bus2": 10578
      },
      "params": {
        "R": 0.0007244204171001911,
        "X": 0.004177404567599297,
        "G": 0.0,
        "B": 0.012568775564432144
      },
      "extension": {
        "length": 5279.749869506836,
        "rating": 230.31883239746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_10573_11347_1",
      "ports": {
        "bus1": 10573,
        "bus2": 11347
      },
      "params": {
        "R": 0.000838759180624038,
        "X": 0.003913835156708956,
        "G": 0.0,
        "B": 0.0039911032654345036
      },
      "extension": {
        "length": 2706.914755508423,
        "rating": 200.74560642242432
      }
    },
    {
      "class": "Branch",
      "id": "branch_10574_10576_1",
      "ports": {
        "bus1": 10574,
        "bus2": 10576
      },
      "params": {
        "R": 0.0011788469273597002,
        "X": 0.005596501287072898,
        "G": 0.0,
        "B": 0.003944379277527332
      },
      "extension": {
        "length": 3001.9257658081056,
        "rating": 254.30457592010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_10574_11192_1",
      "ports": {
        "bus1": 11192,
        "bus2": 10574
      },
      "params": {
        "R": 0.0003749696770682931,
        "X": 0.002096183830872178,
        "G": 0.0,
        "B": 0.004379378631711006
      },
      "extension": {
        "length": 2160.930273651123,
        "rating": 234.77842807769775
      }
    },
    {
      "class": "Branch",
      "id": "branch_10575_11342_1",
      "ports": {
        "bus1": 11342,
        "bus2": 10575
      },
      "params": {
        "R": 0.0013924590311944485,
        "X": 0.006718045100569725,
        "G": 0.0,
        "B": 0.003225368214771151
      },
      "extension": {
        "length": 3328.067114318848,
        "rating": 260.86981296539307
      }
    },
    {
      "class": "Branch",
      "id": "branch_10575_11347_1",
      "ports": {
        "bus1": 10575,
        "bus2": 11347
      },
      "params": {
        "R": 0.0007984007243067027,
        "X": 0.004888147581368685,
        "G": 0.0,
        "B": 0.008567770943045616
      },
      "extension": {
        "length": 4584.158467163086,
        "rating": 266.2081003189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_10575_11347_2",
      "ports": {
        "bus1": 10575,
        "bus2": 11347
      },
      "params": {
        "R": 0.0007984007243067027,
        "X": 0.004888147581368685,
        "G": 0.0,
        "B": 0.008567770943045616
      },
      "extension": {
        "length": 4584.158467163086,
        "rating": 266.2081003189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_10576_10577_1",
      "ports": {
        "bus1": 10576,
        "bus2": 10577
      },
      "params": {
        "R": 0.00024797816877253354,
        "X": 0.0011420795926824212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10578_11351_1",
      "ports": {
        "bus1": 10578,
        "bus2": 11351
      },
      "params": {
        "R": 0.0015901366714388134,
        "X": 0.00785332266241312,
        "G": 0.0,
        "B": 0.00876186229288578
      },
      "extension": {
        "length": 6117.915976226807,
        "rating": 255.75404167175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_10579_10664_1",
      "ports": {
        "bus1": 10579,
        "bus2": 10664
      },
      "params": {
        "R": 0.0013125251280143857,
        "X": 0.008108831010758877,
        "G": 0.0,
        "B": 0.018131807446479797
      },
      "extension": {
        "length": 9198.67277911377,
        "rating": 245.04892826080322
      }
    },
    {
      "class": "Branch",
      "id": "branch_10580_11348_1",
      "ports": {
        "bus1": 11348,
        "bus2": 10580
      },
      "params": {
        "R": 0.000817651569377631,
        "X": 0.005055798217654228,
        "G": 0.0,
        "B": 0.0012407718459144235
      },
      "extension": {
        "length": 1927.7576806640625,
        "rating": 196.84276580810547
      }
    },
    {
      "class": "Branch",
      "id": "branch_10580_11349_1",
      "ports": {
        "bus1": 10580,
        "bus2": 11349
      },
      "params": {
        "R": 0.0020688052754849195,
        "X": 0.011562314815819263,
        "G": 0.0,
        "B": 0.01753419265151024
      },
      "extension": {
        "length": 9064.340280944825,
        "rating": 234.27765369415283
      }
    },
    {
      "class": "Branch",
      "id": "branch_10581_10582_1",
      "ports": {
        "bus1": 10581,
        "bus2": 10582
      },
      "params": {
        "R": 0.00028711307095363736,
        "X": 0.0011772928992286325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10581_11263_1",
      "ports": {
        "bus1": 10581,
        "bus2": 11263
      },
      "params": {
        "R": 0.0013470944250002506,
        "X": 0.0057090874761343,
        "G": 0.0,
        "B": 0.023621361702680588
      },
      "extension": {
        "length": 8191.098466369629,
        "rating": 227.95138359069824
      }
    },
    {
      "class": "Branch",
      "id": "branch_10581_11356_1",
      "ports": {
        "bus1": 10581,
        "bus2": 11356
      },
      "params": {
        "R": 0.0015522460453212261,
        "X": 0.008494747802615166,
        "G": 0.0,
        "B": 0.0024287838023155928
      },
      "extension": {
        "length": 3176.9198401794433,
        "rating": 207.59057998657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_10583_11374_1",
      "ports": {
        "bus1": 10583,
        "bus2": 11374
      },
      "params": {
        "R": 0.0015576111618429425,
        "X": 0.00904975738376379,
        "G": 0.0,
        "B": 0.004599271807819605
      },
      "extension": {
        "length": 4542.882207550049,
        "rating": 225.70247650146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_10583_11379_1",
      "ports": {
        "bus1": 10583,
        "bus2": 11379
      },
      "params": {
        "R": 0.0024935323745012283,
        "X": 0.018444649875164032,
        "G": 0.0,
        "B": 0.005211775656789541
      },
      "extension": {
        "length": 6878.330386962891,
        "rating": 201.763916015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_10584_10819_1",
      "ports": {
        "bus1": 10584,
        "bus2": 10819
      },
      "params": {
        "R": 0.000954310642555356,
        "X": 0.0062110209837555885,
        "G": 0.0,
        "B": 0.00291078956797719
      },
      "extension": {
        "length": 3025.977652359009,
        "rating": 255.3954839706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_10585_10586_1",
      "ports": {
        "bus1": 10585,
        "bus2": 10586
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10585_11361_1",
      "ports": {
        "bus1": 10585,
        "bus2": 11361
      },
      "params": {
        "R": 0.0007711543585173786,
        "X": 0.004435745067894459,
        "G": 0.0,
        "B": 0.0025261309929192066
      },
      "extension": {
        "length": 2427.3460351867675,
        "rating": 234.9111557006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_10585_11474_1",
      "ports": {
        "bus1": 11474,
        "bus2": 10585
      },
      "params": {
        "R": 0.0004611177719198168,
        "X": 0.0030093037057667975,
        "G": 0.0,
        "B": 0.002938895719125867
      },
      "extension": {
        "length": 1999.5236954956056,
        "rating": 250.00405311584473
      }
    },
    {
      "class": "Branch",
      "id": "branch_10587_11348_1",
      "ports": {
        "bus1": 10587,
        "bus2": 11348
      },
      "params": {
        "R": 0.000575960730202496,
        "X": 0.003062099451199174,
        "G": 0.0,
        "B": 0.0033770457375794653
      },
      "extension": {
        "length": 2335.58247354126,
        "rating": 183.78037214279175
      }
    },
    {
      "class": "Branch",
      "id": "branch_10588_11354_1",
      "ports": {
        "bus1": 11354,
        "bus2": 10588
      },
      "params": {
        "R": 0.0019625513814389706,
        "X": 0.011795178055763245,
        "G": 0.0,
        "B": 0.002572413068264723
      },
      "extension": {
        "length": 4021.039397460938,
        "rating": 261.3499641418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_10589_11179_1",
      "ports": {
        "bus1": 10589,
        "bus2": 11179
      },
      "params": {
        "R": 0.0018750355811789632,
        "X": 0.010192089714109898,
        "G": 0.0,
        "B": 0.021843571215867996
      },
      "extension": {
        "length": 11077.766104614258,
        "rating": 235.28859615325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_10589_11342_1",
      "ports": {
        "bus1": 11342,
        "bus2": 10589
      },
      "params": {
        "R": 0.0013019812759011984,
        "X": 0.008028834126889706,
        "G": 0.0,
        "B": 0.002079008612781763
      },
      "extension": {
        "length": 2855.677541473389,
        "rating": 257.0367097854614
      }
    },
    {
      "class": "Branch",
      "id": "branch_10590_10593_1",
      "ports": {
        "bus1": 10590,
        "bus2": 10593
      },
      "params": {
        "R": 0.0005253884010016918,
        "X": 0.034220051020383835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10590_10594_1",
      "ports": {
        "bus1": 10590,
        "bus2": 10594
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10591_10593_1",
      "ports": {
        "bus1": 10591,
        "bus2": 10593
      },
      "params": {
        "R": -0.00017514578939881176,
        "X": -0.011407751590013504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10591_11221_1",
      "ports": {
        "bus1": 11221,
        "bus2": 10591
      },
      "params": {
        "R": 0.000660255493130535,
        "X": 0.00480307824909687,
        "G": 0.0,
        "B": 0.0030687437392771244
      },
      "extension": {
        "length": 2620.3403189849855,
        "rating": 267.5323486328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_10591_11221_2",
      "ports": {
        "bus1": 11221,
        "bus2": 10591
      },
      "params": {
        "R": 0.000660255493130535,
        "X": 0.00480307824909687,
        "G": 0.0,
        "B": 0.0030687437392771244
      },
      "extension": {
        "length": 2620.3403189849855,
        "rating": 267.5323486328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_10592_10593_1",
      "ports": {
        "bus1": 10592,
        "bus2": 10593
      },
      "params": {
        "R": 0.0019130706787109375,
        "X": 0.12460373342037201,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10594_11027_1",
      "ports": {
        "bus1": 11027,
        "bus2": 10594
      },
      "params": {
        "R": 0.00036287627881392837,
        "X": 0.004833873827010393,
        "G": 0.0,
        "B": 0.12432285398244858
      },
      "extension": {
        "length": 14628.573460327148,
        "rating": 1244.4320678710938
      }
    },
    {
      "class": "Branch",
      "id": "branch_10595_11633_1",
      "ports": {
        "bus1": 10595,
        "bus2": 11633
      },
      "params": {
        "R": 0.0005188928334973752,
        "X": 0.00373994605615735,
        "G": 0.0,
        "B": 0.006477084942162037
      },
      "extension": {
        "length": 3445.3580712890625,
        "rating": 258.5090398788452
      }
    },
    {
      "class": "Branch",
      "id": "branch_10597_10598_1",
      "ports": {
        "bus1": 10597,
        "bus2": 10598
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10599_10600_1",
      "ports": {
        "bus1": 10599,
        "bus2": 10600
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10601_10602_1",
      "ports": {
        "bus1": 10601,
        "bus2": 10602
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10602_10609_1",
      "ports": {
        "bus1": 10609,
        "bus2": 10602
      },
      "params": {
        "R": 0.001433666911907494,
        "X": 0.009366125799715519,
        "G": 0.0,
        "B": 0.007850815542042255
      },
      "extension": {
        "length": 6100.4796102905275,
        "rating": 239.92393016815186
      }
    },
    {
      "class": "Branch",
      "id": "branch_10602_10626_1",
      "ports": {
        "bus1": 10602,
        "bus2": 10626
      },
      "params": {
        "R": 0.0047763935290277,
        "X": 0.02563241124153137,
        "G": 0.0,
        "B": 0.022974196821451187
      },
      "extension": {
        "length": 16184.818329345704,
        "rating": 235.08172035217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_10604_10605_1",
      "ports": {
        "bus1": 10604,
        "bus2": 10605
      },
      "params": {
        "R": 0.0002905949077103287,
        "X": 0.0010024936636909842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10605_12675_1",
      "ports": {
        "bus1": 10605,
        "bus2": 12675
      },
      "params": {
        "R": 0.00032665085745975375,
        "X": 0.0021056784316897392,
        "G": 0.0,
        "B": 0.001704006572254002
      },
      "extension": {
        "length": 1397.8909882507326,
        "rating": 215.89763164520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_10605_13932_1",
      "ports": {
        "bus1": 10605,
        "bus2": 13932
      },
      "params": {
        "R": 0.00047464441740885377,
        "X": 0.002328197006136179,
        "G": 0.0,
        "B": 0.0005297078168950975
      },
      "extension": {
        "length": 816.8401032028198,
        "rating": 221.92158699035645
      }
    },
    {
      "class": "Branch",
      "id": "branch_10606_10609_1",
      "ports": {
        "bus1": 10606,
        "bus2": 10609
      },
      "params": {
        "R": 0.003933421801775694,
        "X": 0.023141242563724518,
        "G": 0.0,
        "B": 0.0047299303114414215
      },
      "extension": {
        "length": 7825.096318359375,
        "rating": 227.86965370178223
      }
    },
    {
      "class": "Branch",
      "id": "branch_10607_10619_1",
      "ports": {
        "bus1": 10619,
        "bus2": 10607
      },
      "params": {
        "R": 0.005522550083696843,
        "X": 0.034057553857564926,
        "G": 0.0,
        "B": 0.014094068668782711
      },
      "extension": {
        "length": 15453.384975219727,
        "rating": 222.72815704345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_10607_10623_1",
      "ports": {
        "bus1": 10607,
        "bus2": 10623
      },
      "params": {
        "R": 0.0020065726712346077,
        "X": 0.011453416198492052,
        "G": 0.0,
        "B": 0.005708023905754089
      },
      "extension": {
        "length": 5969.492570709229,
        "rating": 212.76021003723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_10608_10609_1",
      "ports": {
        "bus1": 10609,
        "bus2": 10608
      },
      "params": {
        "R": 0.0004071135772392154,
        "X": 0.02058465965092182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10608_10610_1",
      "ports": {
        "bus1": 10608,
        "bus2": 10610
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10610_11724_1",
      "ports": {
        "bus1": 10610,
        "bus2": 11724
      },
      "params": {
        "R": 0.0007024607621133327,
        "X": 0.007748105097562075,
        "G": 0.0,
        "B": 0.161459282040596
      },
      "extension": {
        "length": 25226.823578247073,
        "rating": 1109.2364311218262
      }
    },
    {
      "class": "Branch",
      "id": "branch_10610_11971_1",
      "ports": {
        "bus1": 11971,
        "bus2": 10610
      },
      "params": {
        "R": 0.0004989192239008844,
        "X": 0.005773880984634161,
        "G": 0.0,
        "B": 0.13069775700569153
      },
      "extension": {
        "length": 20705.952178344727,
        "rating": 1245.7216262817383
      }
    },
    {
      "class": "Branch",
      "id": "branch_10611_10612_1",
      "ports": {
        "bus1": 10611,
        "bus2": 10612
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10612_11753_1",
      "ports": {
        "bus1": 10612,
        "bus2": 11753
      },
      "params": {
        "R": 0.002142696874216199,
        "X": 0.011447337456047535,
        "G": 0.0,
        "B": 0.004585303366184235
      },
      "extension": {
        "length": 4993.744047912598,
        "rating": 256.69522285461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_10612_11832_1",
      "ports": {
        "bus1": 10612,
        "bus2": 11832
      },
      "params": {
        "R": 0.0007195856887847184,
        "X": 0.0042545488104224205,
        "G": 0.0,
        "B": 0.0022767605260014534
      },
      "extension": {
        "length": 2233.9740011901854,
        "rating": 211.0245943069458
      }
    },
    {
      "class": "Branch",
      "id": "branch_10612_11854_1",
      "ports": {
        "bus1": 10612,
        "bus2": 11854
      },
      "params": {
        "R": 0.0006149353575892746,
        "X": 0.004102787934243679,
        "G": 0.0,
        "B": 0.0009853283409029245
      },
      "extension": {
        "length": 1388.3674242095947,
        "rating": 263.51823806762695
      }
    },
    {
      "class": "Branch",
      "id": "branch_10612_11854_2",
      "ports": {
        "bus1": 10612,
        "bus2": 11854
      },
      "params": {
        "R": 0.0006149353575892746,
        "X": 0.004102787934243679,
        "G": 0.0,
        "B": 0.0009853283409029245
      },
      "extension": {
        "length": 1388.3674242095947,
        "rating": 263.51823806762695
      }
    },
    {
      "class": "Branch",
      "id": "branch_10613_10616_1",
      "ports": {
        "bus1": 10613,
        "bus2": 10616
      },
      "params": {
        "R": 0.00016283756121993065,
        "X": 0.005189955234527588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10613_10617_1",
      "ports": {
        "bus1": 10613,
        "bus2": 10617
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10613_10618_1",
      "ports": {
        "bus1": 10613,
        "bus2": 10618
      },
      "params": {
        "R": 0.0002719791082199663,
        "X": 0.0011235236888751388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10614_10616_1",
      "ports": {
        "bus1": 10614,
        "bus2": 10616
      },
      "params": {
        "R": 0.0047506410628557205,
        "X": 0.15141232311725616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10615_10616_1",
      "ports": {
        "bus1": 10615,
        "bus2": 10616
      },
      "params": {
        "R": 0.0047506410628557205,
        "X": 0.15141232311725616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10617_10625_1",
      "ports": {
        "bus1": 10617,
        "bus2": 10625
      },
      "params": {
        "R": 0.0023707221262156963,
        "X": 0.010239801369607449,
        "G": 0.0,
        "B": 0.006246551405638456
      },
      "extension": {
        "length": 5716.607518157959,
        "rating": 202.17387676239014
      }
    },
    {
      "class": "Branch",
      "id": "branch_10617_13401_1",
      "ports": {
        "bus1": 10617,
        "bus2": 13401
      },
      "params": {
        "R": 0.0028622960671782494,
        "X": 0.011911476030945778,
        "G": 0.0,
        "B": 0.003732447512447834
      },
      "extension": {
        "length": 5108.936563201904,
        "rating": 221.70944213867188
      }
    },
    {
      "class": "Branch",
      "id": "branch_10619_10620_1",
      "ports": {
        "bus1": 10620,
        "bus2": 10619
      },
      "params": {
        "R": 0.001574979512952268,
        "X": 0.00925112422555685,
        "G": 0.0,
        "B": 0.003535172902047634
      },
      "extension": {
        "length": 3640.6689288024904,
        "rating": 230.82025051116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_10620_11967_1",
      "ports": {
        "bus1": 11967,
        "bus2": 10620
      },
      "params": {
        "R": 0.0026054817717522383,
        "X": 0.013467906974256039,
        "G": 0.0,
        "B": 0.008110709488391876
      },
      "extension": {
        "length": 7288.666480041504,
        "rating": 236.49828433990479
      }
    },
    {
      "class": "Branch",
      "id": "branch_10621_10622_1",
      "ports": {
        "bus1": 10621,
        "bus2": 10622
      },
      "params": {
        "R": 0.0002217620494775474,
        "X": 0.00114876264706254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10621_13382_1",
      "ports": {
        "bus1": 13382,
        "bus2": 10621
      },
      "params": {
        "R": 0.0005904101417399943,
        "X": 0.003998876549303532,
        "G": 0.0,
        "B": 0.0017026349669322371
      },
      "extension": {
        "length": 1803.2791100921631,
        "rating": 249.36230182647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_10621_13432_1",
      "ports": {
        "bus1": 13432,
        "bus2": 10621
      },
      "params": {
        "R": 0.0013242202112451196,
        "X": 0.007362339179962874,
        "G": 0.0,
        "B": 0.0038869392592459917
      },
      "extension": {
        "length": 4064.463212036133,
        "rating": 251.78377628326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_10623_10625_1",
      "ports": {
        "bus1": 10625,
        "bus2": 10623
      },
      "params": {
        "R": 0.0010957667836919427,
        "X": 0.006389395799487829,
        "G": 0.0,
        "B": 0.007320447824895381
      },
      "extension": {
        "length": 5243.222633972168,
        "rating": 175.94420909881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_10623_10635_1",
      "ports": {
        "bus1": 10635,
        "bus2": 10623
      },
      "params": {
        "R": 0.0025246243458241224,
        "X": 0.013982031494379044,
        "G": 0.0,
        "B": 0.0060362969525158405
      },
      "extension": {
        "length": 6427.253292297363,
        "rating": 162.81555891036987
      }
    },
    {
      "class": "Branch",
      "id": "branch_10624_10626_1",
      "ports": {
        "bus1": 10624,
        "bus2": 10626
      },
      "params": {
        "R": 0.0005284282960928977,
        "X": 0.0033807561267167325,
        "G": 0.0,
        "B": 0.0024897889234125614
      },
      "extension": {
        "length": 2007.6812964019775,
        "rating": 218.2774543762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_10626_10627_1",
      "ports": {
        "bus1": 10626,
        "bus2": 10627
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10628_10629_1",
      "ports": {
        "bus1": 10629,
        "bus2": 10628
      },
      "params": {
        "R": 0.002125346567481756,
        "X": 0.012102862820029259,
        "G": 0.0,
        "B": 0.006272558588534594
      },
      "extension": {
        "length": 6460.958816345215,
        "rating": 226.10623836517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_10628_10633_1",
      "ports": {
        "bus1": 10628,
        "bus2": 10633
      },
      "params": {
        "R": 0.009264545515179634,
        "X": 0.03777819871902466,
        "G": 0.0,
        "B": 0.006220273673534394
      },
      "extension": {
        "length": 10419.387221557618,
        "rating": 231.82625770568848
      }
    },
    {
      "class": "Branch",
      "id": "branch_10629_10630_1",
      "ports": {
        "bus1": 10629,
        "bus2": 10630
      },
      "params": {
        "R": 0.0002883444249164313,
        "X": 0.0010210443288087845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10629_10631_1",
      "ports": {
        "bus1": 10631,
        "bus2": 10629
      },
      "params": {
        "R": 0.0020136500243097544,
        "X": 0.010518287308514118,
        "G": 0.0,
        "B": 0.006193996872752905
      },
      "extension": {
        "length": 5412.275152404785,
        "rating": 220.1162338256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_10631_10635_1",
      "ports": {
        "bus1": 10631,
        "bus2": 10635
      },
      "params": {
        "R": 0.002730275271460414,
        "X": 0.020206982269883156,
        "G": 0.0,
        "B": 0.009586130268871784
      },
      "extension": {
        "length": 9264.5996852417,
        "rating": 202.81603336334229
      }
    },
    {
      "class": "Branch",
      "id": "branch_10632_10633_1",
      "ports": {
        "bus1": 10632,
        "bus2": 10633
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10633_11230_1",
      "ports": {
        "bus1": 10633,
        "bus2": 11230
      },
      "params": {
        "R": 0.0048887101002037525,
        "X": 0.023054473102092743,
        "G": 0.0,
        "B": 0.011383346281945705
      },
      "extension": {
        "length": 11473.711238891601,
        "rating": 239.8672342300415
      }
    },
    {
      "class": "Branch",
      "id": "branch_10634_10635_1",
      "ports": {
        "bus1": 10634,
        "bus2": 10635
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10636_11906_1",
      "ports": {
        "bus1": 11906,
        "bus2": 10636
      },
      "params": {
        "R": 0.0009605936356820166,
        "X": 0.005621552467346191,
        "G": 0.0,
        "B": 0.003307485254481435
      },
      "extension": {
        "length": 2652.6127328338625,
        "rating": 256.8202495574951
      }
    },
    {
      "class": "Branch",
      "id": "branch_10636_13367_1",
      "ports": {
        "bus1": 10636,
        "bus2": 13367
      },
      "params": {
        "R": 0.0006712657632306218,
        "X": 0.004289522301405668,
        "G": 0.0,
        "B": 0.0026806099340319633
      },
      "extension": {
        "length": 2369.9938091583253,
        "rating": 244.2746877670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_10637_10638_1",
      "ports": {
        "bus1": 10638,
        "bus2": 10637
      },
      "params": {
        "R": 0.0007464420050382614,
        "X": 0.03973262384533882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10637_10639_1",
      "ports": {
        "bus1": 10637,
        "bus2": 10639
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10637_11812_1",
      "ports": {
        "bus1": 10637,
        "bus2": 11812
      },
      "params": {
        "R": 0.0005792138981632888,
        "X": 0.0067461710423231125,
        "G": 0.0,
        "B": 0.49858924746513367
      },
      "extension": {
        "length": 34992.75859277344,
        "rating": 1281.6720962524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_10638_13357_1",
      "ports": {
        "bus1": 10638,
        "bus2": 13357
      },
      "params": {
        "R": 0.0022916935849934816,
        "X": 0.01267885509878397,
        "G": 0.0,
        "B": 0.006101571954786777
      },
      "extension": {
        "length": 6836.887986328125,
        "rating": 250.732421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_10640_13385_1",
      "ports": {
        "bus1": 10640,
        "bus2": 13385
      },
      "params": {
        "R": 0.0008362876251339911,
        "X": 0.00431930273771286,
        "G": 0.0,
        "B": 0.003869113279506564
      },
      "extension": {
        "length": 2731.191680648804,
        "rating": 253.35571765899658
      }
    },
    {
      "class": "Branch",
      "id": "branch_10640_13401_1",
      "ports": {
        "bus1": 13401,
        "bus2": 10640
      },
      "params": {
        "R": 0.0005324733210727572,
        "X": 0.0034438571892678733,
        "G": 0.0,
        "B": 0.006189615465700627
      },
      "extension": {
        "length": 3224.1848505249022,
        "rating": 257.97863006591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_10641_10642_1",
      "ports": {
        "bus1": 10641,
        "bus2": 10642
      },
      "params": {
        "R": 0.000294986559310928,
        "X": 0.001065524062141776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10641_10657_1",
      "ports": {
        "bus1": 10641,
        "bus2": 10657
      },
      "params": {
        "R": 0.0008818267961032689,
        "X": 0.005127544514834881,
        "G": 0.0,
        "B": 0.0060825650580227375
      },
      "extension": {
        "length": 3845.9148659362795,
        "rating": 243.79870891571045
      }
    },
    {
      "class": "Branch",
      "id": "branch_10641_11633_1",
      "ports": {
        "bus1": 11633,
        "bus2": 10641
      },
      "params": {
        "R": 0.0008832842577248812,
        "X": 0.005286592058837415,
        "G": 0.0,
        "B": 0.002417962998151779
      },
      "extension": {
        "length": 2614.167201599121,
        "rating": 229.422926902771
      }
    },
    {
      "class": "Branch",
      "id": "branch_10641_11640_1",
      "ports": {
        "bus1": 11640,
        "bus2": 10641
      },
      "params": {
        "R": 0.0009221944492310286,
        "X": 0.004109697882086039,
        "G": 0.0,
        "B": 0.0012495385017246008
      },
      "extension": {
        "length": 1604.5311862106323,
        "rating": 270.04308700561523
      }
    },
    {
      "class": "Branch",
      "id": "branch_10641_11640_2",
      "ports": {
        "bus1": 11640,
        "bus2": 10641
      },
      "params": {
        "R": 0.0009221944492310286,
        "X": 0.004109697882086039,
        "G": 0.0,
        "B": 0.0012495385017246008
      },
      "extension": {
        "length": 1604.5311862106323,
        "rating": 270.04308700561523
      }
    },
    {
      "class": "Branch",
      "id": "branch_10643_10672_1",
      "ports": {
        "bus1": 10672,
        "bus2": 10643
      },
      "params": {
        "R": 0.000605694018304348,
        "X": 0.0030755996704101562,
        "G": 0.0,
        "B": 0.003494653617963195
      },
      "extension": {
        "length": 2309.227634536743,
        "rating": 265.1357889175415
      }
    },
    {
      "class": "Branch",
      "id": "branch_10644_10645_1",
      "ports": {
        "bus1": 10644,
        "bus2": 10645
      },
      "params": {
        "R": 0.0002850951277650893,
        "X": 0.001133351936005056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10644_10883_1",
      "ports": {
        "bus1": 10883,
        "bus2": 10644
      },
      "params": {
        "R": 0.0023026494309306145,
        "X": 0.012646146118640898,
        "G": 0.0,
        "B": 0.005394282750785351
      },
      "extension": {
        "length": 6034.292557250977,
        "rating": 195.30454874038696
      }
    },
    {
      "class": "Branch",
      "id": "branch_10644_11368_1",
      "ports": {
        "bus1": 10644,
        "bus2": 11368
      },
      "params": {
        "R": 0.001977717038244009,
        "X": 0.010800925083458424,
        "G": 0.0,
        "B": 0.004892181605100632
      },
      "extension": {
        "length": 5251.63520187378,
        "rating": 204.93390560150146
      }
    },
    {
      "class": "Branch",
      "id": "branch_10646_10681_1",
      "ports": {
        "bus1": 10646,
        "bus2": 10681
      },
      "params": {
        "R": 0.001251310110092163,
        "X": 0.007598738186061382,
        "G": 0.0,
        "B": 0.004681723192334175
      },
      "extension": {
        "length": 4030.8198469848635,
        "rating": 214.685320854187
      }
    },
    {
      "class": "Branch",
      "id": "branch_10646_11471_1",
      "ports": {
        "bus1": 10646,
        "bus2": 11471
      },
      "params": {
        "R": 0.0025988048873841763,
        "X": 0.0130522632971406,
        "G": 0.0,
        "B": 0.017257634550333023
      },
      "extension": {
        "length": 10281.17784375,
        "rating": 230.21433353424072
      }
    },
    {
      "class": "Branch",
      "id": "branch_10647_10648_1",
      "ports": {
        "bus1": 10647,
        "bus2": 10648
      },
      "params": {
        "R": 0.00029528289451263845,
        "X": 0.0010011567501351237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10647_10656_1",
      "ports": {
        "bus1": 10647,
        "bus2": 10656
      },
      "params": {
        "R": 0.005324278958141804,
        "X": 0.024141315370798114,
        "G": 0.0,
        "B": 0.028994735330343246
      },
      "extension": {
        "length": 19362.736166748047,
        "rating": 225.9082317352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_10647_10681_1",
      "ports": {
        "bus1": 10681,
        "bus2": 10647
      },
      "params": {
        "R": 0.002561019966378808,
        "X": 0.012662955559790136,
        "G": 0.0,
        "B": 0.0037974545266479254
      },
      "extension": {
        "length": 4981.949570159913,
        "rating": 190.0420069694519
      }
    },
    {
      "class": "Branch",
      "id": "branch_10647_11343_1",
      "ports": {
        "bus1": 10647,
        "bus2": 11343
      },
      "params": {
        "R": 0.003068892750889063,
        "X": 0.015044741332530975,
        "G": 0.0,
        "B": 0.0035953791812062263
      },
      "extension": {
        "length": 5727.181070434571,
        "rating": 237.13533878326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_10649_10661_1",
      "ports": {
        "bus1": 10661,
        "bus2": 10649
      },
      "params": {
        "R": 0.0004566779243759811,
        "X": 0.002911054063588381,
        "G": 0.0,
        "B": 0.014920002780854702
      },
      "extension": {
        "length": 4493.595878723145,
        "rating": 265.8545732498169
      }
    },
    {
      "class": "Branch",
      "id": "branch_10649_10661_2",
      "ports": {
        "bus1": 10661,
        "bus2": 10649
      },
      "params": {
        "R": 0.0004566779243759811,
        "X": 0.002911054063588381,
        "G": 0.0,
        "B": 0.014920002780854702
      },
      "extension": {
        "length": 4493.595878723145,
        "rating": 265.8545732498169
      }
    },
    {
      "class": "Branch",
      "id": "branch_10649_11899_1",
      "ports": {
        "bus1": 10649,
        "bus2": 11899
      },
      "params": {
        "R": 0.0011764984810724854,
        "X": 0.006885321345180273,
        "G": 0.0,
        "B": 0.0029723686166107655
      },
      "extension": {
        "length": 3042.5098351135257,
        "rating": 263.9017343521118
      }
    },
    {
      "class": "Branch",
      "id": "branch_10650_10651_1",
      "ports": {
        "bus1": 10651,
        "bus2": 10650
      },
      "params": {
        "R": 0.0029260930605232716,
        "X": 0.015922795981168747,
        "G": 0.0,
        "B": 0.007472190540283918
      },
      "extension": {
        "length": 7702.598586181641,
        "rating": 205.9185028076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_10650_10692_1",
      "ports": {
        "bus1": 10650,
        "bus2": 10692
      },
      "params": {
        "R": 0.000973409740254283,
        "X": 0.004523010924458504,
        "G": 0.0,
        "B": 0.002218091394752264
      },
      "extension": {
        "length": 2310.5203114471437,
        "rating": 170.63003778457642
      }
    },
    {
      "class": "Branch",
      "id": "branch_10651_10652_1",
      "ports": {
        "bus1": 10651,
        "bus2": 10652
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10651_10656_1",
      "ports": {
        "bus1": 10656,
        "bus2": 10651
      },
      "params": {
        "R": 0.0014583806041628122,
        "X": 0.008490621112287045,
        "G": 0.0,
        "B": 0.007904917933046818
      },
      "extension": {
        "length": 5682.676379974366,
        "rating": 229.48524951934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_10653_10662_1",
      "ports": {
        "bus1": 10653,
        "bus2": 10662
      },
      "params": {
        "R": 0.0010848521487787366,
        "X": 0.00571932177990675,
        "G": 0.0,
        "B": 0.0021279058419167995
      },
      "extension": {
        "length": 2706.2956595764163,
        "rating": 232.59422779083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_10653_10692_1",
      "ports": {
        "bus1": 10692,
        "bus2": 10653
      },
      "params": {
        "R": 0.0007678879774175584,
        "X": 0.005179590079933405,
        "G": 0.0,
        "B": 0.0018473414238542318
      },
      "extension": {
        "length": 1972.941323867798,
        "rating": 215.1327133178711
      }
    },
    {
      "class": "Branch",
      "id": "branch_10654_10655_1",
      "ports": {
        "bus1": 10654,
        "bus2": 10655
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10656_10687_1",
      "ports": {
        "bus1": 10656,
        "bus2": 10687
      },
      "params": {
        "R": 0.0021965033374726772,
        "X": 0.013068584725260736,
        "G": 0.0,
        "B": 0.014491781592369078
      },
      "extension": {
        "length": 10705.149011535645,
        "rating": 213.7824296951294
      }
    },
    {
      "class": "Branch",
      "id": "branch_10657_10694_1",
      "ports": {
        "bus1": 10694,
        "bus2": 10657
      },
      "params": {
        "R": 0.001878754934296012,
        "X": 0.008364534005522728,
        "G": 0.0,
        "B": 0.0025525775272399187
      },
      "extension": {
        "length": 3290.642026611328,
        "rating": 266.2747859954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_10657_10694_2",
      "ports": {
        "bus1": 10694,
        "bus2": 10657
      },
      "params": {
        "R": 0.001878754934296012,
        "X": 0.008364534005522728,
        "G": 0.0,
        "B": 0.0025525775272399187
      },
      "extension": {
        "length": 3290.642026611328,
        "rating": 266.2747859954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_10657_11951_1",
      "ports": {
        "bus1": 10657,
        "bus2": 11951
      },
      "params": {
        "R": 0.0007457421161234379,
        "X": 0.0045694876462221146,
        "G": 0.0,
        "B": 0.0011453019687905908
      },
      "extension": {
        "length": 1636.1514102172853,
        "rating": 280.76155185699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_10657_11951_2",
      "ports": {
        "bus1": 10657,
        "bus2": 11951
      },
      "params": {
        "R": 0.0007457421161234379,
        "X": 0.0045694876462221146,
        "G": 0.0,
        "B": 0.0011453019687905908
      },
      "extension": {
        "length": 1636.1514102172853,
        "rating": 280.76155185699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_10658_10659_1",
      "ports": {
        "bus1": 10658,
        "bus2": 10659
      },
      "params": {
        "R": 0.0002942720311693847,
        "X": 0.001014190842397511,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10658_10684_1",
      "ports": {
        "bus1": 10658,
        "bus2": 10684
      },
      "params": {
        "R": 0.000370389869203791,
        "X": 0.0024676143657416105,
        "G": 0.0,
        "B": 0.0023054189514368773
      },
      "extension": {
        "length": 1655.181655609131,
        "rating": 220.68102359771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_10658_10691_1",
      "ports": {
        "bus1": 10691,
        "bus2": 10658
      },
      "params": {
        "R": 0.001602611504495144,
        "X": 0.008630289696156979,
        "G": 0.0,
        "B": 0.0023563881404697895
      },
      "extension": {
        "length": 3051.6082623138427,
        "rating": 209.7600221633911
      }
    },
    {
      "class": "Branch",
      "id": "branch_10660_10661_1",
      "ports": {
        "bus1": 10660,
        "bus2": 10661
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10661_10675_1",
      "ports": {
        "bus1": 10661,
        "bus2": 10675
      },
      "params": {
        "R": 0.001852075569331646,
        "X": 0.009838521480560303,
        "G": 0.0,
        "B": 0.007295362185686828
      },
      "extension": {
        "length": 5994.2257121887205,
        "rating": 270.438814163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_10661_10675_2",
      "ports": {
        "bus1": 10661,
        "bus2": 10675
      },
      "params": {
        "R": 0.001852075569331646,
        "X": 0.009838521480560303,
        "G": 0.0,
        "B": 0.007295362185686828
      },
      "extension": {
        "length": 5994.2257121887205,
        "rating": 270.438814163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_10662_10663_1",
      "ports": {
        "bus1": 10662,
        "bus2": 10663
      },
      "params": {
        "R": 0.00020863905956503004,
        "X": 0.0010260283015668392,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10662_10667_1",
      "ports": {
        "bus1": 10667,
        "bus2": 10662
      },
      "params": {
        "R": 0.002729995409026742,
        "X": 0.01580400951206684,
        "G": 0.0,
        "B": 0.004312122706323862
      },
      "extension": {
        "length": 5507.224554473877,
        "rating": 243.86157989501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_10664_11346_1",
      "ports": {
        "bus1": 11346,
        "bus2": 10664
      },
      "params": {
        "R": 0.0007470807759091258,
        "X": 0.004350088536739349,
        "G": 0.0,
        "B": 0.00749955838546157
      },
      "extension": {
        "length": 3880.9944107666015,
        "rating": 247.7003812789917
      }
    },
    {
      "class": "Branch",
      "id": "branch_10665_11471_1",
      "ports": {
        "bus1": 10665,
        "bus2": 11471
      },
      "params": {
        "R": 0.0010347490897402167,
        "X": 0.0057991077192127705,
        "G": 0.0,
        "B": 0.00471877958625555
      },
      "extension": {
        "length": 3753.0922991638186,
        "rating": 230.86979389190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_10666_11351_1",
      "ports": {
        "bus1": 11351,
        "bus2": 10666
      },
      "params": {
        "R": 0.0010289167985320091,
        "X": 0.005203180015087128,
        "G": 0.0,
        "B": 0.000908039917703718
      },
      "extension": {
        "length": 1645.637180053711,
        "rating": 261.18810176849365
      }
    },
    {
      "class": "Branch",
      "id": "branch_10667_11633_1",
      "ports": {
        "bus1": 10667,
        "bus2": 11633
      },
      "params": {
        "R": 0.0022927368991076946,
        "X": 0.01365100871771574,
        "G": 0.0,
        "B": 0.006908448878675699
      },
      "extension": {
        "length": 6792.092069458008,
        "rating": 226.5676498413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_10668_10672_1",
      "ports": {
        "bus1": 10672,
        "bus2": 10668
      },
      "params": {
        "R": 0.0012587200617417693,
        "X": 0.006567289121448993,
        "G": 0.0,
        "B": 0.001870625768788159
      },
      "extension": {
        "length": 2449.415356704712,
        "rating": 212.654447555542
      }
    },
    {
      "class": "Branch",
      "id": "branch_10668_10701_1",
      "ports": {
        "bus1": 10668,
        "bus2": 10701
      },
      "params": {
        "R": 0.0007134794723242521,
        "X": 0.003922764211893082,
        "G": 0.0,
        "B": 0.001520785503089428
      },
      "extension": {
        "length": 1806.7903260040284,
        "rating": 260.2445363998413
      }
    },
    {
      "class": "Branch",
      "id": "branch_10668_11499_1",
      "ports": {
        "bus1": 11499,
        "bus2": 10668
      },
      "params": {
        "R": 0.0007680368726141751,
        "X": 0.0035450276918709282,
        "G": 0.0,
        "B": 0.001484588603489101
      },
      "extension": {
        "length": 1541.3256546707155,
        "rating": 270.1329708099365
      }
    },
    {
      "class": "Branch",
      "id": "branch_10668_11499_2",
      "ports": {
        "bus1": 11499,
        "bus2": 10668
      },
      "params": {
        "R": 0.0007680368726141751,
        "X": 0.0035450276918709282,
        "G": 0.0,
        "B": 0.001484588603489101
      },
      "extension": {
        "length": 1541.3256546707155,
        "rating": 270.1329708099365
      }
    },
    {
      "class": "Branch",
      "id": "branch_10669_10689_1",
      "ports": {
        "bus1": 10689,
        "bus2": 10669
      },
      "params": {
        "R": 0.0005345215904526412,
        "X": 0.004187149461358786,
        "G": 0.0,
        "B": 0.0018312925240024922
      },
      "extension": {
        "length": 1957.9105494689943,
        "rating": 242.8769826889038
      }
    },
    {
      "class": "Branch",
      "id": "branch_10669_10702_1",
      "ports": {
        "bus1": 10702,
        "bus2": 10669
      },
      "params": {
        "R": 0.000728390587028116,
        "X": 0.0035241323057562113,
        "G": 0.0,
        "B": 0.0017385141691192982
      },
      "extension": {
        "length": 1839.0842269134523,
        "rating": 253.06949615478516
      }
    },
    {
      "class": "Branch",
      "id": "branch_10670_11738_1",
      "ports": {
        "bus1": 11738,
        "bus2": 10670
      },
      "params": {
        "R": 0.0005238467128947377,
        "X": 0.0024119443260133266,
        "G": 0.0,
        "B": 0.0030444478616118435
      },
      "extension": {
        "length": 1913.7110903778077,
        "rating": 226.14505290985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_10671_11899_1",
      "ports": {
        "bus1": 10671,
        "bus2": 11899
      },
      "params": {
        "R": 0.0018846128368750215,
        "X": 0.008197158575057983,
        "G": 0.0,
        "B": 0.004895086400210857
      },
      "extension": {
        "length": 4609.163266479492,
        "rating": 230.1804542541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_10672_10696_1",
      "ports": {
        "bus1": 10696,
        "bus2": 10672
      },
      "params": {
        "R": 0.0009011259535327554,
        "X": 0.005736387800425291,
        "G": 0.0,
        "B": 0.0014126298483461142
      },
      "extension": {
        "length": 2133.3391612701416,
        "rating": 258.3587169647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_10672_11499_1",
      "ports": {
        "bus1": 10672,
        "bus2": 11499
      },
      "params": {
        "R": 0.0006345983128994703,
        "X": 0.003536713775247336,
        "G": 0.0,
        "B": 0.002445996506139636
      },
      "extension": {
        "length": 2156.9897002258303,
        "rating": 286.60333156585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_10672_11499_2",
      "ports": {
        "bus1": 10672,
        "bus2": 11499
      },
      "params": {
        "R": 0.0006345983128994703,
        "X": 0.003536713775247336,
        "G": 0.0,
        "B": 0.002445996506139636
      },
      "extension": {
        "length": 2156.9897002258303,
        "rating": 286.60333156585693
      }
    },
    {
      "class": "Branch",
      "id": "branch_10674_10675_1",
      "ports": {
        "bus1": 10674,
        "bus2": 10675
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10675_11650_1",
      "ports": {
        "bus1": 11650,
        "bus2": 10675
      },
      "params": {
        "R": 0.0002895802608691156,
        "X": 0.0015201485948637128,
        "G": 0.0,
        "B": 0.0006614881567656994
      },
      "extension": {
        "length": 707.2580608634948,
        "rating": 263.44008445739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_10676_10677_1",
      "ports": {
        "bus1": 10676,
        "bus2": 10677
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10676_10697_1",
      "ports": {
        "bus1": 10676,
        "bus2": 10697
      },
      "params": {
        "R": 0.00094343296950683,
        "X": 0.004589982330799103,
        "G": 0.0,
        "B": 0.0010823747143149376
      },
      "extension": {
        "length": 1523.2080338058472,
        "rating": 201.16450786590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_10678_10679_1",
      "ports": {
        "bus1": 10678,
        "bus2": 10679
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10678_10693_1",
      "ports": {
        "bus1": 10678,
        "bus2": 10693
      },
      "params": {
        "R": 0.0016769549110904336,
        "X": 0.010012906976044178,
        "G": 0.0,
        "B": 0.008959731087088585
      },
      "extension": {
        "length": 7219.411381713868,
        "rating": 220.28567790985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_10678_11915_1",
      "ports": {
        "bus1": 10678,
        "bus2": 11915
      },
      "params": {
        "R": 0.0018834690563380718,
        "X": 0.012626498006284237,
        "G": 0.0,
        "B": 0.010179786942899227
      },
      "extension": {
        "length": 8438.851181030273,
        "rating": 257.06865787506104
      }
    },
    {
      "class": "Branch",
      "id": "branch_10680_11915_1",
      "ports": {
        "bus1": 11915,
        "bus2": 10680
      },
      "params": {
        "R": 0.0012750972528010607,
        "X": 0.006796877831220627,
        "G": 0.0,
        "B": 0.001402210327796638
      },
      "extension": {
        "length": 2397.0630929260255,
        "rating": 273.87964725494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_10680_11915_2",
      "ports": {
        "bus1": 11915,
        "bus2": 10680
      },
      "params": {
        "R": 0.0012750972528010607,
        "X": 0.006796877831220627,
        "G": 0.0,
        "B": 0.001402210327796638
      },
      "extension": {
        "length": 2397.0630929260255,
        "rating": 273.87964725494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_10682_10683_1",
      "ports": {
        "bus1": 10682,
        "bus2": 10683
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10682_11738_1",
      "ports": {
        "bus1": 11738,
        "bus2": 10682
      },
      "params": {
        "R": 0.00023255447740666568,
        "X": 0.0016395323909819126,
        "G": 0.0,
        "B": 0.000990151078440249
      },
      "extension": {
        "length": 865.0111192932129,
        "rating": 254.6825647354126
      }
    },
    {
      "class": "Branch",
      "id": "branch_10684_10686_1",
      "ports": {
        "bus1": 10686,
        "bus2": 10684
      },
      "params": {
        "R": 0.0006465436890721321,
        "X": 0.0038691696245223284,
        "G": 0.0,
        "B": 0.0020873427856713533
      },
      "extension": {
        "length": 1941.8253743133546,
        "rating": 241.02680683135986
      }
    },
    {
      "class": "Branch",
      "id": "branch_10685_10686_1",
      "ports": {
        "bus1": 10685,
        "bus2": 10686
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10686_10701_1",
      "ports": {
        "bus1": 10686,
        "bus2": 10701
      },
      "params": {
        "R": 0.001040284987539053,
        "X": 0.0067647467367351055,
        "G": 0.0,
        "B": 0.0035986476577818394
      },
      "extension": {
        "length": 3134.2563222198487,
        "rating": 253.65800857543945
      }
    },
    {
      "class": "Branch",
      "id": "branch_10687_11650_1",
      "ports": {
        "bus1": 10687,
        "bus2": 11650
      },
      "params": {
        "R": 0.004766199272125959,
        "X": 0.022743199020624164,
        "G": 0.0,
        "B": 0.03730850666761398
      },
      "extension": {
        "length": 19517.002517944336,
        "rating": 229.71572875976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_10688_10696_1",
      "ports": {
        "bus1": 10696,
        "bus2": 10688
      },
      "params": {
        "R": 0.0007632324122823775,
        "X": 0.005549704190343618,
        "G": 0.0,
        "B": 0.001090686651878059
      },
      "extension": {
        "length": 1754.7530778808593,
        "rating": 238.16461563110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_10690_10691_1",
      "ports": {
        "bus1": 10690,
        "bus2": 10691
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10691_11205_1",
      "ports": {
        "bus1": 10691,
        "bus2": 11205
      },
      "params": {
        "R": 0.002205092692747712,
        "X": 0.01116114854812622,
        "G": 0.0,
        "B": 0.02469322457909584
      },
      "extension": {
        "length": 11774.493251586915,
        "rating": 237.0835542678833
      }
    },
    {
      "class": "Branch",
      "id": "branch_10693_10698_1",
      "ports": {
        "bus1": 10698,
        "bus2": 10693
      },
      "params": {
        "R": 0.0005541868158616126,
        "X": 0.003650899277999997,
        "G": 0.0,
        "B": 0.0009015193791128696
      },
      "extension": {
        "length": 1318.3941400680542,
        "rating": 191.13816022872925
      }
    },
    {
      "class": "Branch",
      "id": "branch_10694_10695_1",
      "ports": {
        "bus1": 10694,
        "bus2": 10695
      },
      "params": {
        "R": 0.00029589649057015777,
        "X": 0.0010980103397741914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10697_11899_1",
      "ports": {
        "bus1": 10697,
        "bus2": 11899
      },
      "params": {
        "R": 0.0020741592161357403,
        "X": 0.013764781877398491,
        "G": 0.0,
        "B": 0.018076304346323013
      },
      "extension": {
        "length": 10982.69430303955,
        "rating": 251.66971683502197
      }
    },
    {
      "class": "Branch",
      "id": "branch_10698_10700_1",
      "ports": {
        "bus1": 10700,
        "bus2": 10698
      },
      "params": {
        "R": 0.001982022076845169,
        "X": 0.009120875969529152,
        "G": 0.0,
        "B": 0.004640126600861549
      },
      "extension": {
        "length": 4706.380704528809,
        "rating": 203.1569480895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_10699_10700_1",
      "ports": {
        "bus1": 10699,
        "bus2": 10700
      },
      "params": {
        "R": 0.0002897409431170672,
        "X": 0.0011156192049384117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10701_11899_1",
      "ports": {
        "bus1": 11899,
        "bus2": 10701
      },
      "params": {
        "R": 0.0012207666877657175,
        "X": 0.007176763378083706,
        "G": 0.0,
        "B": 0.0015128186205402019
      },
      "extension": {
        "length": 2432.480483413696,
        "rating": 185.3499174118042
      }
    },
    {
      "class": "Branch",
      "id": "branch_10702_10703_1",
      "ports": {
        "bus1": 10702,
        "bus2": 10703
      },
      "params": {
        "R": 0.00023903163673821834,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10702_11915_1",
      "ports": {
        "bus1": 10702,
        "bus2": 11915
      },
      "params": {
        "R": 0.0016854789573699234,
        "X": 0.011532208882272243,
        "G": 0.0,
        "B": 0.00559426611289382
      },
      "extension": {
        "length": 6083.819464416504,
        "rating": 260.65917015075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_10704_10705_1",
      "ports": {
        "bus1": 10704,
        "bus2": 10705
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10704_10707_1",
      "ports": {
        "bus1": 10704,
        "bus2": 10707
      },
      "params": {
        "R": 0.001550733111798763,
        "X": 0.009264383465051651,
        "G": 0.0,
        "B": 0.003381893504410982
      },
      "extension": {
        "length": 3963.060785247803,
        "rating": 242.97235012054443
      }
    },
    {
      "class": "Branch",
      "id": "branch_10704_10723_1",
      "ports": {
        "bus1": 10723,
        "bus2": 10704
      },
      "params": {
        "R": 0.002067347289994359,
        "X": 0.011790895834565164,
        "G": 0.0,
        "B": 0.010829818435013294
      },
      "extension": {
        "length": 8237.307157470703,
        "rating": 232.55605697631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_10706_10720_1",
      "ports": {
        "bus1": 10706,
        "bus2": 10720
      },
      "params": {
        "R": 0.005786753259599209,
        "X": 0.024702800437808037,
        "G": 0.0,
        "B": 0.02855830453336239
      },
      "extension": {
        "length": 19434.886646484374,
        "rating": 237.08255290985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_10706_10741_1",
      "ports": {
        "bus1": 10741,
        "bus2": 10706
      },
      "params": {
        "R": 0.0019356337143108249,
        "X": 0.013300612568855286,
        "G": 0.0,
        "B": 0.0046896738931536674
      },
      "extension": {
        "length": 5330.752477294922,
        "rating": 238.63811492919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_10706_10742_1",
      "ports": {
        "bus1": 10742,
        "bus2": 10706
      },
      "params": {
        "R": 0.007080953102558851,
        "X": 0.024576935917139053,
        "G": 0.0,
        "B": 0.01292004156857729
      },
      "extension": {
        "length": 12615.186006408692,
        "rating": 200.77104568481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_10707_10708_1",
      "ports": {
        "bus1": 10707,
        "bus2": 10708
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10707_10731_1",
      "ports": {
        "bus1": 10707,
        "bus2": 10731
      },
      "params": {
        "R": 0.004837503656744957,
        "X": 0.02331953123211861,
        "G": 0.0,
        "B": 0.03039873205125332
      },
      "extension": {
        "length": 20036.426115234375,
        "rating": 233.8686466217041
      }
    },
    {
      "class": "Branch",
      "id": "branch_10707_10740_1",
      "ports": {
        "bus1": 10707,
        "bus2": 10740
      },
      "params": {
        "R": 0.008096673525869846,
        "X": 0.040855780243873596,
        "G": 0.0,
        "B": 0.012403858825564384
      },
      "extension": {
        "length": 16194.551967773437,
        "rating": 198.54871034622192
      }
    },
    {
      "class": "Branch",
      "id": "branch_10709_10710_1",
      "ports": {
        "bus1": 10709,
        "bus2": 10710
      },
      "params": {
        "R": 0.00022459353203885257,
        "X": 0.0011521304259076715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10709_10714_1",
      "ports": {
        "bus1": 10709,
        "bus2": 10714
      },
      "params": {
        "R": 0.0007379735470749438,
        "X": 0.005229387432336807,
        "G": 0.0,
        "B": 0.002754242392256856
      },
      "extension": {
        "length": 2695.781196716309,
        "rating": 191.29266738891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_10709_11704_1",
      "ports": {
        "bus1": 10709,
        "bus2": 11704
      },
      "params": {
        "R": 0.003105004085227847,
        "X": 0.022544007748365402,
        "G": 0.0,
        "B": 0.00836180429905653
      },
      "extension": {
        "length": 9560.411280395509,
        "rating": 211.97166442871094
      }
    },
    {
      "class": "Branch",
      "id": "branch_10711_10712_1",
      "ports": {
        "bus1": 10711,
        "bus2": 10712
      },
      "params": {
        "R": 0.00020396355830598623,
        "X": 0.001064361073076725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10711_10714_1",
      "ports": {
        "bus1": 10711,
        "bus2": 10714
      },
      "params": {
        "R": 0.002225112169981003,
        "X": 0.012915437109768392,
        "G": 0.0,
        "B": 0.004991753492504358
      },
      "extension": {
        "length": 5703.833460662842,
        "rating": 238.05477619171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_10711_10722_1",
      "ports": {
        "bus1": 10711,
        "bus2": 10722
      },
      "params": {
        "R": 0.007931346073746681,
        "X": 0.04667552560567856,
        "G": 0.0,
        "B": 0.013243169523775578
      },
      "extension": {
        "length": 18428.161072631836,
        "rating": 214.37885761260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_10713_10714_1",
      "ports": {
        "bus1": 10714,
        "bus2": 10713
      },
      "params": {
        "R": 0.001294514979235828,
        "X": 0.037842441350221634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10713_10715_1",
      "ports": {
        "bus1": 10713,
        "bus2": 10715
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10713_10793_1",
      "ports": {
        "bus1": 10713,
        "bus2": 10793
      },
      "params": {
        "R": 0.0005705711664631963,
        "X": 0.00651147123426199,
        "G": 0.0,
        "B": 0.3734804391860962
      },
      "extension": {
        "length": 31940.506294189454,
        "rating": 1159.1401100158691
      }
    },
    {
      "class": "Branch",
      "id": "branch_10713_11253_1",
      "ports": {
        "bus1": 10713,
        "bus2": 11253
      },
      "params": {
        "R": 0.0006867292104288936,
        "X": 0.007028080523014069,
        "G": 0.0,
        "B": 0.10363247990608215
      },
      "extension": {
        "length": 17973.66062878418,
        "rating": 1163.8930320739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_10713_11700_1",
      "ports": {
        "bus1": 10713,
        "bus2": 11700
      },
      "params": {
        "R": 0.0005626018391922116,
        "X": 0.006087198853492737,
        "G": 0.0,
        "B": 0.25310519337654114
      },
      "extension": {
        "length": 27925.906875732424,
        "rating": 1284.3206405639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_10714_10721_1",
      "ports": {
        "bus1": 10714,
        "bus2": 10721
      },
      "params": {
        "R": 0.009016524069011211,
        "X": 0.05711718276143074,
        "G": 0.0,
        "B": 0.017966140061616898
      },
      "extension": {
        "length": 21347.142947753906,
        "rating": 164.40961360931396
      }
    },
    {
      "class": "Branch",
      "id": "branch_10714_11258_1",
      "ports": {
        "bus1": 10714,
        "bus2": 11258
      },
      "params": {
        "R": 0.004703922662883997,
        "X": 0.02433055266737938,
        "G": 0.0,
        "B": 0.010206412523984909
      },
      "extension": {
        "length": 11438.07648376465,
        "rating": 249.37281608581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_10716_10721_1",
      "ports": {
        "bus1": 10716,
        "bus2": 10721
      },
      "params": {
        "R": 0.004141498822718859,
        "X": 0.023175742477178574,
        "G": 0.0,
        "B": 0.0060062683187425145
      },
      "extension": {
        "length": 8879.258415344239,
        "rating": 210.66019535064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_10716_10725_1",
      "ports": {
        "bus1": 10716,
        "bus2": 10725
      },
      "params": {
        "R": 0.0035540389362722635,
        "X": 0.011593373492360115,
        "G": 0.0,
        "B": 0.02891498990356922
      },
      "extension": {
        "length": 13269.160809448242,
        "rating": 216.28708839416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_10717_10718_1",
      "ports": {
        "bus1": 10717,
        "bus2": 10718
      },
      "params": {
        "R": 0.00028572665178216994,
        "X": 0.0011626913910731673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10717_11021_1",
      "ports": {
        "bus1": 10717,
        "bus2": 11021
      },
      "params": {
        "R": 0.006238947622478007,
        "X": 0.03841858729720116,
        "G": 0.0,
        "B": 0.031374793499708176
      },
      "extension": {
        "length": 24730.40494885254,
        "rating": 196.5670108795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_10717_11089_1",
      "ports": {
        "bus1": 10717,
        "bus2": 11089
      },
      "params": {
        "R": 0.014651992358267307,
        "X": 0.08567538112401962,
        "G": 0.0,
        "B": 0.019097885116934776
      },
      "extension": {
        "length": 29661.1803984375,
        "rating": 211.46693229675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_10717_11727_1",
      "ports": {
        "bus1": 10717,
        "bus2": 11727
      },
      "params": {
        "R": 0.010805918835103512,
        "X": 0.06172290816903114,
        "G": 0.0,
        "B": 0.025648927316069603
      },
      "extension": {
        "length": 28424.75661254883,
        "rating": 186.50801181793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_10717_11770_1",
      "ports": {
        "bus1": 10717,
        "bus2": 11770
      },
      "params": {
        "R": 0.012166207656264305,
        "X": 0.07020968943834305,
        "G": 0.0,
        "B": 0.016773493960499763
      },
      "extension": {
        "length": 21181.664955322267,
        "rating": 222.9478359222412
      }
    },
    {
      "class": "Branch",
      "id": "branch_10719_10720_1",
      "ports": {
        "bus1": 10719,
        "bus2": 10720
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10720_11575_1",
      "ports": {
        "bus1": 11575,
        "bus2": 10720
      },
      "params": {
        "R": 0.0001790229871403426,
        "X": 0.0007714232197031379,
        "G": 0.0,
        "B": 0.002872935961931944
      },
      "extension": {
        "length": 1062.2093848571778,
        "rating": 267.57073402404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_10722_10764_1",
      "ports": {
        "bus1": 10722,
        "bus2": 10764
      },
      "params": {
        "R": 0.002751344814896584,
        "X": 0.01303800567984581,
        "G": 0.0,
        "B": 0.008644131943583488
      },
      "extension": {
        "length": 7440.359755737305,
        "rating": 235.0693941116333
      }
    },
    {
      "class": "Branch",
      "id": "branch_10722_11393_1",
      "ports": {
        "bus1": 10722,
        "bus2": 11393
      },
      "params": {
        "R": 0.018627766519784927,
        "X": 0.09094914048910142,
        "G": 0.0,
        "B": 0.03933443874120712
      },
      "extension": {
        "length": 41981.1763996582,
        "rating": 228.45942974090576
      }
    },
    {
      "class": "Branch",
      "id": "branch_10723_10737_1",
      "ports": {
        "bus1": 10723,
        "bus2": 10737
      },
      "params": {
        "R": 0.007103821728378534,
        "X": 0.04337063804268837,
        "G": 0.0,
        "B": 0.026227431371808052
      },
      "extension": {
        "length": 25170.570453735352,
        "rating": 216.22798442840576
      }
    },
    {
      "class": "Branch",
      "id": "branch_10723_11393_1",
      "ports": {
        "bus1": 10723,
        "bus2": 11393
      },
      "params": {
        "R": 0.0065526035614311695,
        "X": 0.036149945110082626,
        "G": 0.0,
        "B": 0.03826367110013962
      },
      "extension": {
        "length": 25068.74787817383,
        "rating": 217.98934936523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_10724_11662_1",
      "ports": {
        "bus1": 11662,
        "bus2": 10724
      },
      "params": {
        "R": 0.001856561633758247,
        "X": 0.010346688330173492,
        "G": 0.0,
        "B": 0.006154780741780996
      },
      "extension": {
        "length": 6040.415602111817,
        "rating": 220.46990394592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_10724_12303_1",
      "ports": {
        "bus1": 12303,
        "bus2": 10724
      },
      "params": {
        "R": 0.001794137409888208,
        "X": 0.009781303815543652,
        "G": 0.0,
        "B": 0.001980546396225691
      },
      "extension": {
        "length": 3283.1702850036622,
        "rating": 212.52939701080322
      }
    },
    {
      "class": "Branch",
      "id": "branch_10725_13220_1",
      "ports": {
        "bus1": 10725,
        "bus2": 13220
      },
      "params": {
        "R": 0.0030001120176166296,
        "X": 0.01196561474353075,
        "G": 0.0,
        "B": 0.021548401564359665
      },
      "extension": {
        "length": 11015.076070678711,
        "rating": 227.860426902771
      }
    },
    {
      "class": "Branch",
      "id": "branch_10726_10740_1",
      "ports": {
        "bus1": 10726,
        "bus2": 10740
      },
      "params": {
        "R": 0.0027209215331822634,
        "X": 0.01677435077726841,
        "G": 0.0,
        "B": 0.0720411092042923
      },
      "extension": {
        "length": 26448.428966308595,
        "rating": 209.59327220916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_10726_11246_1",
      "ports": {
        "bus1": 10726,
        "bus2": 11246
      },
      "params": {
        "R": 0.0068522728979587555,
        "X": 0.03908190876245499,
        "G": 0.0,
        "B": 0.030441612005233765
      },
      "extension": {
        "length": 25197.386305297852,
        "rating": 236.09540462493896
      }
    },
    {
      "class": "Branch",
      "id": "branch_10726_11662_1",
      "ports": {
        "bus1": 10726,
        "bus2": 11662
      },
      "params": {
        "R": 0.0064830053597688675,
        "X": 0.02981218881905079,
        "G": 0.0,
        "B": 0.015136342495679855
      },
      "extension": {
        "length": 15396.695970336914,
        "rating": 266.84768199920654
      }
    },
    {
      "class": "Branch",
      "id": "branch_10727_10741_1",
      "ports": {
        "bus1": 10741,
        "bus2": 10727
      },
      "params": {
        "R": 0.003155922284349799,
        "X": 0.014715363271534443,
        "G": 0.0,
        "B": 0.005120212212204933
      },
      "extension": {
        "length": 6325.754173736573,
        "rating": 228.42953205108643
      }
    },
    {
      "class": "Branch",
      "id": "branch_10727_11441_1",
      "ports": {
        "bus1": 11441,
        "bus2": 10727
      },
      "params": {
        "R": 0.0017661210149526596,
        "X": 0.009537314996123314,
        "G": 0.0,
        "B": 0.004725207109004259
      },
      "extension": {
        "length": 4536.373546691894,
        "rating": 217.34886169433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_10728_10729_1",
      "ports": {
        "bus1": 10728,
        "bus2": 10729
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10728_10731_1",
      "ports": {
        "bus1": 10728,
        "bus2": 10731
      },
      "params": {
        "R": 0.002134056994691491,
        "X": 0.012406839057803154,
        "G": 0.0,
        "B": 0.02191389910876751
      },
      "extension": {
        "length": 11898.155122009277,
        "rating": 230.16934394836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_10728_11018_1",
      "ports": {
        "bus1": 11018,
        "bus2": 10728
      },
      "params": {
        "R": 0.001152972225099802,
        "X": 0.006440595258027315,
        "G": 0.0,
        "B": 0.0034268158487975597
      },
      "extension": {
        "length": 3164.50031918335,
        "rating": 218.505597114563
      }
    },
    {
      "class": "Branch",
      "id": "branch_10730_10775_1",
      "ports": {
        "bus1": 10730,
        "bus2": 10775
      },
      "params": {
        "R": 0.007180295418947935,
        "X": 0.0384964644908905,
        "G": 0.0,
        "B": 0.021734971553087234
      },
      "extension": {
        "length": 20815.40419519043,
        "rating": 191.5621042251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_10730_10777_1",
      "ports": {
        "bus1": 10730,
        "bus2": 10777
      },
      "params": {
        "R": 0.004412295296788216,
        "X": 0.027325106784701347,
        "G": 0.0,
        "B": 0.01758662611246109
      },
      "extension": {
        "length": 15396.530213012697,
        "rating": 168.67324113845825
      }
    },
    {
      "class": "Branch",
      "id": "branch_10730_10892_1",
      "ports": {
        "bus1": 10892,
        "bus2": 10730
      },
      "params": {
        "R": 0.0022418946027755737,
        "X": 0.012192579917609692,
        "G": 0.0,
        "B": 0.002813441213220358
      },
      "extension": {
        "length": 4390.141053955078,
        "rating": 212.69981861114502
      }
    },
    {
      "class": "Branch",
      "id": "branch_10730_10895_1",
      "ports": {
        "bus1": 10730,
        "bus2": 10895
      },
      "params": {
        "R": 0.004127334803342819,
        "X": 0.025208063423633575,
        "G": 0.0,
        "B": 0.008960145525634289
      },
      "extension": {
        "length": 9974.25590350342,
        "rating": 183.65126848220825
      }
    },
    {
      "class": "Branch",
      "id": "branch_10731_10732_1",
      "ports": {
        "bus1": 10731,
        "bus2": 10732
      },
      "params": {
        "R": 0.00021879270207136872,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10731_11896_1",
      "ports": {
        "bus1": 10731,
        "bus2": 11896
      },
      "params": {
        "R": 0.000941668578889221,
        "X": 0.005597339011728764,
        "G": 0.0,
        "B": 0.0018039507558569312
      },
      "extension": {
        "length": 2457.2707958221436,
        "rating": 215.83285331726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_10733_12251_1",
      "ports": {
        "bus1": 10733,
        "bus2": 12251
      },
      "params": {
        "R": 0.00663098692893982,
        "X": 0.04883255437016487,
        "G": 0.0,
        "B": 0.013967334292829037
      },
      "extension": {
        "length": 19917.737731933594,
        "rating": 209.76810455322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_10733_12270_1",
      "ports": {
        "bus1": 10733,
        "bus2": 12270
      },
      "params": {
        "R": 0.0008170729270204902,
        "X": 0.0044543384574353695,
        "G": 0.0,
        "B": 0.0018013855442404747
      },
      "extension": {
        "length": 2168.4847020721436,
        "rating": 239.37532901763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_10733_12302_1",
      "ports": {
        "bus1": 10733,
        "bus2": 12302
      },
      "params": {
        "R": 0.003879457945004106,
        "X": 0.024768028408288956,
        "G": 0.0,
        "B": 0.012197344563901424
      },
      "extension": {
        "length": 12541.622752441406,
        "rating": 266.4459466934204
      }
    },
    {
      "class": "Branch",
      "id": "branch_10734_12210_1",
      "ports": {
        "bus1": 10734,
        "bus2": 12210
      },
      "params": {
        "R": 0.0020635880064219236,
        "X": 0.010429921559989452,
        "G": 0.0,
        "B": 0.0027586882933974266
      },
      "extension": {
        "length": 3893.732400695801,
        "rating": 222.8667974472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_10734_12211_1",
      "ports": {
        "bus1": 10734,
        "bus2": 12211
      },
      "params": {
        "R": 0.0008618134306743741,
        "X": 0.005172585137188435,
        "G": 0.0,
        "B": 0.026986712589859962
      },
      "extension": {
        "length": 8084.127437622071,
        "rating": 214.20419216156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_10734_12214_1",
      "ports": {
        "bus1": 10734,
        "bus2": 12214
      },
      "params": {
        "R": 0.00631533982232213,
        "X": 0.04042169079184532,
        "G": 0.0,
        "B": 0.007248475216329098
      },
      "extension": {
        "length": 12682.920895202637,
        "rating": 208.5397720336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_10734_12279_1",
      "ports": {
        "bus1": 10734,
        "bus2": 12279
      },
      "params": {
        "R": 0.007006817497313023,
        "X": 0.034820638597011566,
        "G": 0.0,
        "B": 0.02384883165359497
      },
      "extension": {
        "length": 20187.386528686526,
        "rating": 234.73663330078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_10734_12306_1",
      "ports": {
        "bus1": 12306,
        "bus2": 10734
      },
      "params": {
        "R": 0.0008429383160546423,
        "X": 0.00544135645031929,
        "G": 0.0,
        "B": 0.0017212225357070565
      },
      "extension": {
        "length": 2331.745114746094,
        "rating": 263.81099224090576
      }
    },
    {
      "class": "Branch",
      "id": "branch_10735_10736_1",
      "ports": {
        "bus1": 10735,
        "bus2": 10736
      },
      "params": {
        "R": 0.00021159301104489717,
        "X": 0.0010658690007403493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10735_10739_1",
      "ports": {
        "bus1": 10739,
        "bus2": 10735
      },
      "params": {
        "R": 0.0020656350534409285,
        "X": 0.014799675904214382,
        "G": 0.0,
        "B": 0.00803141389042139
      },
      "extension": {
        "length": 7184.583158752442,
        "rating": 260.36376953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_10735_13748_1",
      "ports": {
        "bus1": 10735,
        "bus2": 13748
      },
      "params": {
        "R": 0.005036672577261925,
        "X": 0.025504659861326218,
        "G": 0.0,
        "B": 0.019125964492559433
      },
      "extension": {
        "length": 14796.287641845704,
        "rating": 268.2705879211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_10737_10738_1",
      "ports": {
        "bus1": 10737,
        "bus2": 10738
      },
      "params": {
        "R": 0.00025130421272479,
        "X": 0.0010119709186255932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10737_10739_1",
      "ports": {
        "bus1": 10737,
        "bus2": 10739
      },
      "params": {
        "R": 0.0009756468934938313,
        "X": 0.005229481495916843,
        "G": 0.0,
        "B": 0.004226009361445904
      },
      "extension": {
        "length": 3345.3523034362793,
        "rating": 240.72856903076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_10742_11575_1",
      "ports": {
        "bus1": 10742,
        "bus2": 11575
      },
      "params": {
        "R": 0.00655702268704772,
        "X": 0.03373057022690773,
        "G": 0.0,
        "B": 0.006323297508060932
      },
      "extension": {
        "length": 10386.812837768555,
        "rating": 220.95215320587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_10743_10822_1",
      "ports": {
        "bus1": 10822,
        "bus2": 10743
      },
      "params": {
        "R": 0.0013527893461287022,
        "X": 0.00633215019479394,
        "G": 0.0,
        "B": 0.0036912891082465644
      },
      "extension": {
        "length": 3390.062655761719,
        "rating": 178.27833890914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_10743_11465_1",
      "ports": {
        "bus1": 10743,
        "bus2": 11465
      },
      "params": {
        "R": 0.0023828463163226843,
        "X": 0.011456944979727268,
        "G": 0.0,
        "B": 0.005008314736187458
      },
      "extension": {
        "length": 5422.28658782959,
        "rating": 206.53533935546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_10744_10747_1",
      "ports": {
        "bus1": 10744,
        "bus2": 10747
      },
      "params": {
        "R": 0.00019622454419732094,
        "X": 0.006996706128120422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10744_10748_1",
      "ports": {
        "bus1": 10744,
        "bus2": 10748
      },
      "params": {
        "R": 0.00022434616403188556,
        "X": 0.0011411133455112576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10744_10749_1",
      "ports": {
        "bus1": 10744,
        "bus2": 10749
      },
      "params": {
        "R": 0.000242885755142197,
        "X": 0.0010441686026751995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10745_10747_1",
      "ports": {
        "bus1": 10745,
        "bus2": 10747
      },
      "params": {
        "R": 0.005161386448889971,
        "X": 0.18403787910938263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10746_10747_1",
      "ports": {
        "bus1": 10746,
        "bus2": 10747
      },
      "params": {
        "R": 0.005161386448889971,
        "X": 0.18403787910938263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10749_10755_1",
      "ports": {
        "bus1": 10755,
        "bus2": 10749
      },
      "params": {
        "R": 0.0006056400015950203,
        "X": 0.0033531486988067627,
        "G": 0.0,
        "B": 0.012489737011492252
      },
      "extension": {
        "length": 4726.844827514648,
        "rating": 229.26452159881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_10749_10778_1",
      "ports": {
        "bus1": 10749,
        "bus2": 10778
      },
      "params": {
        "R": 0.002517454791814089,
        "X": 0.01235611643642187,
        "G": 0.0,
        "B": 0.005440183449536562
      },
      "extension": {
        "length": 5373.540121398926,
        "rating": 218.29817295074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_10750_10751_1",
      "ports": {
        "bus1": 10750,
        "bus2": 10751
      },
      "params": {
        "R": 0.00021913350792601705,
        "X": 0.0010135413613170385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10750_10755_1",
      "ports": {
        "bus1": 10750,
        "bus2": 10755
      },
      "params": {
        "R": 0.002329102484509349,
        "X": 0.013688617385923862,
        "G": 0.0,
        "B": 0.0343022458255291
      },
      "extension": {
        "length": 16119.684909667969,
        "rating": 226.89249515533447
      }
    },
    {
      "class": "Branch",
      "id": "branch_10752_10753_1",
      "ports": {
        "bus1": 10752,
        "bus2": 10753
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10752_10757_1",
      "ports": {
        "bus1": 10757,
        "bus2": 10752
      },
      "params": {
        "R": 0.0019215623615309598,
        "X": 0.012277733534574509,
        "G": 0.0,
        "B": 0.005810752045363188
      },
      "extension": {
        "length": 5903.030790252686,
        "rating": 199.03264045715332
      }
    },
    {
      "class": "Branch",
      "id": "branch_10752_11881_1",
      "ports": {
        "bus1": 10752,
        "bus2": 11881
      },
      "params": {
        "R": 0.0017768690595403314,
        "X": 0.009647705592215061,
        "G": 0.0,
        "B": 0.0021563968621194363
      },
      "extension": {
        "length": 3360.6909950866702,
        "rating": 191.887366771698
      }
    },
    {
      "class": "Branch",
      "id": "branch_10754_10755_1",
      "ports": {
        "bus1": 10755,
        "bus2": 10754
      },
      "params": {
        "R": 0.000435159367043525,
        "X": 0.020349252969026566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10754_10756_1",
      "ports": {
        "bus1": 10754,
        "bus2": 10756
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10754_10774_1",
      "ports": {
        "bus1": 10754,
        "bus2": 10774
      },
      "params": {
        "R": 0.00045644299825653434,
        "X": 0.006218356546014547,
        "G": 0.0,
        "B": 0.08075813949108124
      },
      "extension": {
        "length": 17013.735407592772,
        "rating": 1228.3204078674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_10754_11124_1",
      "ports": {
        "bus1": 11124,
        "bus2": 10754
      },
      "params": {
        "R": 0.0005455785430967808,
        "X": 0.00650485185906291,
        "G": 0.0,
        "B": 0.2038165181875229
      },
      "extension": {
        "length": 24148.556836303713,
        "rating": 1112.772274017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_10755_10858_1",
      "ports": {
        "bus1": 10755,
        "bus2": 10858
      },
      "params": {
        "R": 0.003996249753981829,
        "X": 0.02187080681324005,
        "G": 0.0,
        "B": 0.013182427734136581
      },
      "extension": {
        "length": 11924.496723449707,
        "rating": 238.3375883102417
      }
    },
    {
      "class": "Branch",
      "id": "branch_10755_11420_1",
      "ports": {
        "bus1": 11420,
        "bus2": 10755
      },
      "params": {
        "R": 0.0011922583216801286,
        "X": 0.007067307364195585,
        "G": 0.0,
        "B": 0.001798189710825682
      },
      "extension": {
        "length": 2579.456198226929,
        "rating": 245.27039527893066
      }
    },
    {
      "class": "Branch",
      "id": "branch_10755_11881_1",
      "ports": {
        "bus1": 11881,
        "bus2": 10755
      },
      "params": {
        "R": 0.0011129449121654034,
        "X": 0.0064130653627216825,
        "G": 0.0,
        "B": 0.00321336230263114
      },
      "extension": {
        "length": 3482.8015764770507,
        "rating": 187.59326934814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_10757_11406_1",
      "ports": {
        "bus1": 10757,
        "bus2": 11406
      },
      "params": {
        "R": 0.004892165306955576,
        "X": 0.033100586384534836,
        "G": 0.0,
        "B": 0.012998801656067371
      },
      "extension": {
        "length": 14316.034955932617,
        "rating": 217.57845878601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_10758_10798_1",
      "ports": {
        "bus1": 10758,
        "bus2": 10798
      },
      "params": {
        "R": 0.0020232696551829576,
        "X": 0.015253611840307713,
        "G": 0.0,
        "B": 0.004797608125954866
      },
      "extension": {
        "length": 5709.037933685303,
        "rating": 234.93573665618896
      }
    },
    {
      "class": "Branch",
      "id": "branch_10758_11964_1",
      "ports": {
        "bus1": 11964,
        "bus2": 10758
      },
      "params": {
        "R": 0.0009042210294865072,
        "X": 0.006110560148954392,
        "G": 0.0,
        "B": 0.00244971108622849
      },
      "extension": {
        "length": 2717.073147079468,
        "rating": 200.50315856933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_10759_10760_1",
      "ports": {
        "bus1": 10759,
        "bus2": 10760
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10759_11246_1",
      "ports": {
        "bus1": 10759,
        "bus2": 11246
      },
      "params": {
        "R": 0.0031749969348311424,
        "X": 0.0181912612169981,
        "G": 0.0,
        "B": 0.011187011376023293
      },
      "extension": {
        "length": 10121.90500744629,
        "rating": 215.3867244720459
      }
    },
    {
      "class": "Branch",
      "id": "branch_10759_11796_1",
      "ports": {
        "bus1": 11796,
        "bus2": 10759
      },
      "params": {
        "R": 0.0010681202402338386,
        "X": 0.00683148903772235,
        "G": 0.0,
        "B": 0.0022917878814041615
      },
      "extension": {
        "length": 2555.4480531921386,
        "rating": 186.80437803268433
      }
    },
    {
      "class": "Branch",
      "id": "branch_10761_11406_1",
      "ports": {
        "bus1": 11406,
        "bus2": 10761
      },
      "params": {
        "R": 0.0010682286228984594,
        "X": 0.005398180801421404,
        "G": 0.0,
        "B": 0.001403565751388669
      },
      "extension": {
        "length": 2099.05252734375,
        "rating": 255.9602975845337
      }
    },
    {
      "class": "Branch",
      "id": "branch_10762_10763_1",
      "ports": {
        "bus1": 10762,
        "bus2": 10763
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10763_11774_1",
      "ports": {
        "bus1": 11774,
        "bus2": 10763
      },
      "params": {
        "R": 0.003457319224253297,
        "X": 0.023416167125105858,
        "G": 0.0,
        "B": 0.0037950023543089633
      },
      "extension": {
        "length": 6917.73688861084,
        "rating": 218.45510005950928
      }
    },
    {
      "class": "Branch",
      "id": "branch_10763_12244_1",
      "ports": {
        "bus1": 12244,
        "bus2": 10763
      },
      "params": {
        "R": 0.001694832113571465,
        "X": 0.008342962712049484,
        "G": 0.0,
        "B": 0.009908782318234444
      },
      "extension": {
        "length": 6185.790914611816,
        "rating": 192.5756335258484
      }
    },
    {
      "class": "Branch",
      "id": "branch_10764_11543_1",
      "ports": {
        "bus1": 10764,
        "bus2": 11543
      },
      "params": {
        "R": 0.004620278254151344,
        "X": 0.03343025594949722,
        "G": 0.0,
        "B": 0.023532502353191376
      },
      "extension": {
        "length": 20431.111186889648,
        "rating": 210.72185039520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_10764_12316_1",
      "ports": {
        "bus1": 10764,
        "bus2": 12316
      },
      "params": {
        "R": 0.001406787894666195,
        "X": 0.007707195356488228,
        "G": 0.0,
        "B": 0.0024947384372353554
      },
      "extension": {
        "length": 3012.2577805023193,
        "rating": 186.2180471420288
      }
    },
    {
      "class": "Branch",
      "id": "branch_10765_10766_1",
      "ports": {
        "bus1": 10765,
        "bus2": 10766
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10765_10855_1",
      "ports": {
        "bus1": 10765,
        "bus2": 10855
      },
      "params": {
        "R": 0.003685968928039074,
        "X": 0.015146313235163689,
        "G": 0.0,
        "B": 0.005151479039341211
      },
      "extension": {
        "length": 6105.744323822022,
        "rating": 206.3410997390747
      }
    },
    {
      "class": "Branch",
      "id": "branch_10765_11245_1",
      "ports": {
        "bus1": 11245,
        "bus2": 10765
      },
      "params": {
        "R": 0.0021443457808345556,
        "X": 0.011564522050321104,
        "G": 0.0,
        "B": 0.00801052711904049
      },
      "extension": {
        "length": 6488.06244104004,
        "rating": 236.79511547088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_10767_10768_1",
      "ports": {
        "bus1": 10768,
        "bus2": 10767
      },
      "params": {
        "R": 0.00022561302466783673,
        "X": 0.013671020045876503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10767_10773_1",
      "ports": {
        "bus1": 10767,
        "bus2": 10773
      },
      "params": {
        "R": 0.00026561543927527964,
        "X": 0.0011211594101041555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10767_11279_1",
      "ports": {
        "bus1": 11279,
        "bus2": 10767
      },
      "params": {
        "R": 0.00018993979028891772,
        "X": 0.003969279117882252,
        "G": 0.0,
        "B": 0.3108791410923004
      },
      "extension": {
        "length": 26512.21790991211,
        "rating": 2606.863594055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_10767_13908_1",
      "ports": {
        "bus1": 10767,
        "bus2": 13908
      },
      "params": {
        "R": 0.0002568534982856363,
        "X": 0.004324669949710369,
        "G": 0.0,
        "B": 0.45222151279449463
      },
      "extension": {
        "length": 31525.692451171875,
        "rating": 2623.699378967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_10768_10769_1",
      "ports": {
        "bus1": 10769,
        "bus2": 10768
      },
      "params": {
        "R": 0.000756795285269618,
        "X": 0.03130129352211952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10768_10774_1",
      "ports": {
        "bus1": 10768,
        "bus2": 10774
      },
      "params": {
        "R": 0.00027214051806367934,
        "X": 0.0010708888294175267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10769_10772_1",
      "ports": {
        "bus1": 10769,
        "bus2": 10772
      },
      "params": {
        "R": -0.00016241148114204407,
        "X": -0.005096465349197388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10769_10777_1",
      "ports": {
        "bus1": 10777,
        "bus2": 10769
      },
      "params": {
        "R": 0.0015851972857490182,
        "X": 0.007350010797381402,
        "G": 0.0,
        "B": 0.0029054456390440464
      },
      "extension": {
        "length": 3329.9648822021486,
        "rating": 253.5731315612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_10769_10805_1",
      "ports": {
        "bus1": 10769,
        "bus2": 10805
      },
      "params": {
        "R": 0.002662596758455038,
        "X": 0.014700367115437984,
        "G": 0.0,
        "B": 0.012810014188289642
      },
      "extension": {
        "length": 10118.767129211426,
        "rating": 234.86661911010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_10769_10856_1",
      "ports": {
        "bus1": 10769,
        "bus2": 10856
      },
      "params": {
        "R": 0.0033871245104819536,
        "X": 0.0195299219340086,
        "G": 0.0,
        "B": 0.006983190309256315
      },
      "extension": {
        "length": 7586.596852844238,
        "rating": 236.23907566070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_10770_10772_1",
      "ports": {
        "bus1": 10770,
        "bus2": 10772
      },
      "params": {
        "R": 0.004756801296025515,
        "X": 0.14926810562610626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10771_10772_1",
      "ports": {
        "bus1": 10771,
        "bus2": 10772
      },
      "params": {
        "R": 0.004756801296025515,
        "X": 0.14926810562610626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10775_10777_1",
      "ports": {
        "bus1": 10777,
        "bus2": 10775
      },
      "params": {
        "R": 0.0023221271112561226,
        "X": 0.012680026702582836,
        "G": 0.0,
        "B": 0.0032293295953422785
      },
      "extension": {
        "length": 4574.827711120605,
        "rating": 229.40738201141357
      }
    },
    {
      "class": "Branch",
      "id": "branch_10776_10777_1",
      "ports": {
        "bus1": 10776,
        "bus2": 10777
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10778_10779_1",
      "ports": {
        "bus1": 10778,
        "bus2": 10779
      },
      "params": {
        "R": 0.0019124168902635577,
        "X": 0.008085915818810463,
        "G": 0.0,
        "B": 0.006133060436695814
      },
      "extension": {
        "length": 4971.437793182373,
        "rating": 206.392502784729
      }
    },
    {
      "class": "Branch",
      "id": "branch_10779_11879_1",
      "ports": {
        "bus1": 10779,
        "bus2": 11879
      },
      "params": {
        "R": 0.0007877766038291156,
        "X": 0.005620331969112157,
        "G": 0.0,
        "B": 0.0048833563923835754
      },
      "extension": {
        "length": 3585.177827545166,
        "rating": 182.9610824584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_10780_10797_1",
      "ports": {
        "bus1": 10780,
        "bus2": 10797
      },
      "params": {
        "R": 0.00531902676448226,
        "X": 0.022936968132853508,
        "G": 0.0,
        "B": 0.014513467438519001
      },
      "extension": {
        "length": 13261.726286499024,
        "rating": 209.90395545959473
      }
    },
    {
      "class": "Branch",
      "id": "branch_10780_11244_1",
      "ports": {
        "bus1": 10780,
        "bus2": 11244
      },
      "params": {
        "R": 0.007902526296675205,
        "X": 0.041880808770656586,
        "G": 0.0,
        "B": 0.02568819746375084
      },
      "extension": {
        "length": 20805.665952392577,
        "rating": 225.43890476226807
      }
    },
    {
      "class": "Branch",
      "id": "branch_10781_10782_1",
      "ports": {
        "bus1": 10781,
        "bus2": 10782
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10782_10808_1",
      "ports": {
        "bus1": 10808,
        "bus2": 10782
      },
      "params": {
        "R": 0.0012109596282243729,
        "X": 0.006857403088361026,
        "G": 0.0,
        "B": 0.006020789500325918
      },
      "extension": {
        "length": 4411.472333312989,
        "rating": 181.80208206176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_10782_11796_1",
      "ports": {
        "bus1": 10782,
        "bus2": 11796
      },
      "params": {
        "R": 0.001331465202383697,
        "X": 0.00715632876381278,
        "G": 0.0,
        "B": 0.002719361335039139
      },
      "extension": {
        "length": 3179.20993876648,
        "rating": 193.38483810424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_10783_11774_1",
      "ports": {
        "bus1": 11774,
        "bus2": 10783
      },
      "params": {
        "R": 0.0006418632692657411,
        "X": 0.0027868952602148056,
        "G": 0.0,
        "B": 0.0024961200542747974
      },
      "extension": {
        "length": 1845.0777738647462,
        "rating": 262.45641708374023
      }
    },
    {
      "class": "Branch",
      "id": "branch_10783_12239_1",
      "ports": {
        "bus1": 10783,
        "bus2": 12239
      },
      "params": {
        "R": 0.0018169914837926626,
        "X": 0.007869902066886425,
        "G": 0.0,
        "B": 0.017009442672133446
      },
      "extension": {
        "length": 8136.857451599121,
        "rating": 216.43686294555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_10783_12246_1",
      "ports": {
        "bus1": 12246,
        "bus2": 10783
      },
      "params": {
        "R": 0.002063270891085267,
        "X": 0.009442889131605625,
        "G": 0.0,
        "B": 0.004532542545348406
      },
      "extension": {
        "length": 4418.291021759033,
        "rating": 223.25983047485352
      }
    },
    {
      "class": "Branch",
      "id": "branch_10784_10785_1",
      "ports": {
        "bus1": 10784,
        "bus2": 10785
      },
      "params": {
        "R": 0.0002602623135317117,
        "X": 0.0010962424566969275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10784_11774_1",
      "ports": {
        "bus1": 10784,
        "bus2": 11774
      },
      "params": {
        "R": 0.0019544875249266624,
        "X": 0.010621610097587109,
        "G": 0.0,
        "B": 0.0031464039348065853
      },
      "extension": {
        "length": 4460.220334533691,
        "rating": 265.9376382827759
      }
    },
    {
      "class": "Branch",
      "id": "branch_10784_12238_1",
      "ports": {
        "bus1": 10784,
        "bus2": 12238
      },
      "params": {
        "R": 0.0027587655931711197,
        "X": 0.015118367969989777,
        "G": 0.0,
        "B": 0.0052744182758033276
      },
      "extension": {
        "length": 6792.937738769531,
        "rating": 242.19961166381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_10786_12233_1",
      "ports": {
        "bus1": 12233,
        "bus2": 10786
      },
      "params": {
        "R": 0.001748724840581417,
        "X": 0.007468935567885637,
        "G": 0.0,
        "B": 0.0038618859834969044
      },
      "extension": {
        "length": 3633.7923020324706,
        "rating": 208.37469100952148
      }
    },
    {
      "class": "Branch",
      "id": "branch_10786_12238_1",
      "ports": {
        "bus1": 10786,
        "bus2": 12238
      },
      "params": {
        "R": 0.00046728982124477625,
        "X": 0.00252516265027225,
        "G": 0.0,
        "B": 0.0010623375419527292
      },
      "extension": {
        "length": 1045.3163345947266,
        "rating": 231.69546127319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_10787_10788_1",
      "ports": {
        "bus1": 10787,
        "bus2": 10788
      },
      "params": {
        "R": 0.00023991990019567314,
        "X": 0.0010830912506207824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10787_10789_1",
      "ports": {
        "bus1": 10789,
        "bus2": 10787
      },
      "params": {
        "R": 0.0018999445019289851,
        "X": 0.009570926427841187,
        "G": 0.0,
        "B": 0.004042135085910559
      },
      "extension": {
        "length": 4303.22359185791,
        "rating": 210.0355625152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_10787_11519_1",
      "ports": {
        "bus1": 10787,
        "bus2": 11519
      },
      "params": {
        "R": 0.0007584865088574588,
        "X": 0.004324525594711304,
        "G": 0.0,
        "B": 0.019227977842092514
      },
      "extension": {
        "length": 5818.540598602295,
        "rating": 246.38159275054932
      }
    },
    {
      "class": "Branch",
      "id": "branch_10787_11734_1",
      "ports": {
        "bus1": 10787,
        "bus2": 11734
      },
      "params": {
        "R": 0.0014235732378438115,
        "X": 0.010204989463090897,
        "G": 0.0,
        "B": 0.00433105044066906
      },
      "extension": {
        "length": 4860.124843414307,
        "rating": 183.23506116867065
      }
    },
    {
      "class": "Branch",
      "id": "branch_10789_10790_1",
      "ports": {
        "bus1": 10789,
        "bus2": 10790
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10791_10792_1",
      "ports": {
        "bus1": 10792,
        "bus2": 10791
      },
      "params": {
        "R": 0.0006223809323273599,
        "X": 0.034362394362688065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10791_10793_1",
      "ports": {
        "bus1": 10791,
        "bus2": 10793
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10792_10794_1",
      "ports": {
        "bus1": 10794,
        "bus2": 10792
      },
      "params": {
        "R": 0.001292961766012013,
        "X": 0.007555273361504078,
        "G": 0.0,
        "B": 0.004247778560966253
      },
      "extension": {
        "length": 4221.573912872314,
        "rating": 241.16835594177246
      }
    },
    {
      "class": "Branch",
      "id": "branch_10792_12235_1",
      "ports": {
        "bus1": 10792,
        "bus2": 12235
      },
      "params": {
        "R": 0.0013347602216526868,
        "X": 0.006899780593812466,
        "G": 0.0,
        "B": 0.002277252497151494
      },
      "extension": {
        "length": 2916.6654932556153,
        "rating": 249.89819526672363
      }
    },
    {
      "class": "Branch",
      "id": "branch_10794_10795_1",
      "ports": {
        "bus1": 10794,
        "bus2": 10795
      },
      "params": {
        "R": 0.00026881927624344826,
        "X": 0.001087945420295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10794_10803_1",
      "ports": {
        "bus1": 10794,
        "bus2": 10803
      },
      "params": {
        "R": 0.003365402342751622,
        "X": 0.015701601281762123,
        "G": 0.0,
        "B": 0.003586651524528861
      },
      "extension": {
        "length": 5347.958241027833,
        "rating": 214.7367000579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_10796_12200_1",
      "ports": {
        "bus1": 10796,
        "bus2": 12200
      },
      "params": {
        "R": 0.001164887915365398,
        "X": 0.006249033380299807,
        "G": 0.0,
        "B": 0.00381694152019918
      },
      "extension": {
        "length": 3472.5768052368167,
        "rating": 244.44873332977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_10796_12236_1",
      "ports": {
        "bus1": 10796,
        "bus2": 12236
      },
      "params": {
        "R": 0.0026804499793797736,
        "X": 0.013301797211170195,
        "G": 0.0,
        "B": 0.01011721696704626
      },
      "extension": {
        "length": 8018.886582641602,
        "rating": 281.48066997528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_10797_10805_1",
      "ports": {
        "bus1": 10805,
        "bus2": 10797
      },
      "params": {
        "R": 0.0022848150692880154,
        "X": 0.011451290920376778,
        "G": 0.0,
        "B": 0.013429082930088041
      },
      "extension": {
        "length": 8899.946617675781,
        "rating": 204.46546077728271
      }
    },
    {
      "class": "Branch",
      "id": "branch_10798_11406_1",
      "ports": {
        "bus1": 10798,
        "bus2": 11406
      },
      "params": {
        "R": 0.0024542883038520813,
        "X": 0.010759027674794197,
        "G": 0.0,
        "B": 0.006141811143606901
      },
      "extension": {
        "length": 5432.740426483155,
        "rating": 259.40911769866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_10799_10800_1",
      "ports": {
        "bus1": 10799,
        "bus2": 10800
      },
      "params": {
        "R": 0.00023912584583740684,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10800_10894_1",
      "ports": {
        "bus1": 10800,
        "bus2": 10894
      },
      "params": {
        "R": 0.0026879096403717995,
        "X": 0.02070637233555317,
        "G": 0.0,
        "B": 0.006561971735209227
      },
      "extension": {
        "length": 8917.833060791016,
        "rating": 193.99640560150146
      }
    },
    {
      "class": "Branch",
      "id": "branch_10800_11964_1",
      "ports": {
        "bus1": 10800,
        "bus2": 11964
      },
      "params": {
        "R": 0.000987349427305162,
        "X": 0.005642733536660672,
        "G": 0.0,
        "B": 0.004671670962125063
      },
      "extension": {
        "length": 3985.1767260131837,
        "rating": 208.5040807723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_10801_10802_1",
      "ports": {
        "bus1": 10801,
        "bus2": 10802
      },
      "params": {
        "R": 0.0002504867734387517,
        "X": 0.0011858433717861772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10802_12214_1",
      "ports": {
        "bus1": 10802,
        "bus2": 12214
      },
      "params": {
        "R": 0.00345295830629766,
        "X": 0.02267547883093357,
        "G": 0.0,
        "B": 0.012921388261020184
      },
      "extension": {
        "length": 12221.704210144044,
        "rating": 165.12784957885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_10802_12218_1",
      "ports": {
        "bus1": 10802,
        "bus2": 12218
      },
      "params": {
        "R": 0.004682452417910099,
        "X": 0.021946899592876434,
        "G": 0.0,
        "B": 0.018394729122519493
      },
      "extension": {
        "length": 13196.706441284181,
        "rating": 199.14170503616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_10802_12220_1",
      "ports": {
        "bus1": 10802,
        "bus2": 12220
      },
      "params": {
        "R": 0.0038845494855195284,
        "X": 0.01973116584122181,
        "G": 0.0,
        "B": 0.015053259208798409
      },
      "extension": {
        "length": 11261.836543579102,
        "rating": 184.62069034576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_10802_12255_1",
      "ports": {
        "bus1": 12255,
        "bus2": 10802
      },
      "params": {
        "R": 0.0045280358754098415,
        "X": 0.03376085311174393,
        "G": 0.0,
        "B": 0.006277028005570173
      },
      "extension": {
        "length": 10943.699125122072,
        "rating": 172.58284091949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_10803_11524_1",
      "ports": {
        "bus1": 11524,
        "bus2": 10803
      },
      "params": {
        "R": 0.0026725023053586483,
        "X": 0.016307193785905838,
        "G": 0.0,
        "B": 0.008159453049302101
      },
      "extension": {
        "length": 8403.106688415528,
        "rating": 201.7444610595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_10804_10805_1",
      "ports": {
        "bus1": 10804,
        "bus2": 10805
      },
      "params": {
        "R": 0.00020494109776336702,
        "X": 0.0010053145233541727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10806_10807_1",
      "ports": {
        "bus1": 10806,
        "bus2": 10807
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10807_10808_1",
      "ports": {
        "bus1": 10807,
        "bus2": 10808
      },
      "params": {
        "R": 0.0007090057479217649,
        "X": 0.00360260927118361,
        "G": 0.0,
        "B": 0.013449732214212418
      },
      "extension": {
        "length": 5142.772928100586,
        "rating": 207.97255039215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_10807_12235_1",
      "ports": {
        "bus1": 10807,
        "bus2": 12235
      },
      "params": {
        "R": 0.0012426149332895875,
        "X": 0.007620007731020451,
        "G": 0.0,
        "B": 0.0051462589763104916
      },
      "extension": {
        "length": 4832.887691986084,
        "rating": 240.2712106704712
      }
    },
    {
      "class": "Branch",
      "id": "branch_10807_12247_1",
      "ports": {
        "bus1": 12247,
        "bus2": 10807
      },
      "params": {
        "R": 0.0006065439083613455,
        "X": 0.00454276567324996,
        "G": 0.0,
        "B": 0.0009708217112347483
      },
      "extension": {
        "length": 1373.98116570282,
        "rating": 208.70208740234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_10808_10809_1",
      "ports": {
        "bus1": 10808,
        "bus2": 10809
      },
      "params": {
        "R": 0.00021895731333643198,
        "X": 0.0011320668272674084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10810_10811_1",
      "ports": {
        "bus1": 10810,
        "bus2": 10811
      },
      "params": {
        "R": 0.0002927786554209888,
        "X": 0.0010999931255355477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10810_10812_1",
      "ports": {
        "bus1": 10812,
        "bus2": 10810
      },
      "params": {
        "R": 0.0022278001997619867,
        "X": 0.014033989980816841,
        "G": 0.0,
        "B": 0.003443966386839747
      },
      "extension": {
        "length": 5246.094226135254,
        "rating": 204.10215854644775
      }
    },
    {
      "class": "Branch",
      "id": "branch_10812_11879_1",
      "ports": {
        "bus1": 10812,
        "bus2": 11879
      },
      "params": {
        "R": 0.002737907227128744,
        "X": 0.017757341265678406,
        "G": 0.0,
        "B": 0.009813094511628151
      },
      "extension": {
        "length": 10005.699914428711,
        "rating": 198.46800565719604
      }
    },
    {
      "class": "Branch",
      "id": "branch_10813_11825_1",
      "ports": {
        "bus1": 10813,
        "bus2": 11825
      },
      "params": {
        "R": 0.0042848484590649605,
        "X": 0.02259463258087635,
        "G": 0.0,
        "B": 0.00785403698682785
      },
      "extension": {
        "length": 9269.196381408692,
        "rating": 229.0705442428589
      }
    },
    {
      "class": "Branch",
      "id": "branch_10814_10815_1",
      "ports": {
        "bus1": 10814,
        "bus2": 10815
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10814_10883_1",
      "ports": {
        "bus1": 10814,
        "bus2": 10883
      },
      "params": {
        "R": 0.001212681527249515,
        "X": 0.006693380884826183,
        "G": 0.0,
        "B": 0.004183683544397354
      },
      "extension": {
        "length": 3845.4268027038574,
        "rating": 216.94200038909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_10814_11713_1",
      "ports": {
        "bus1": 10814,
        "bus2": 11713
      },
      "params": {
        "R": 0.001013196655549109,
        "X": 0.004768141079694033,
        "G": 0.0,
        "B": 0.003637026296928525
      },
      "extension": {
        "length": 2801.1251561737063,
        "rating": 224.01304244995117
      }
    },
    {
      "class": "Branch",
      "id": "branch_10816_11357_1",
      "ports": {
        "bus1": 10816,
        "bus2": 11357
      },
      "params": {
        "R": 0.0017283292254433036,
        "X": 0.011335890740156175,
        "G": 0.0,
        "B": 0.005936104338616132
      },
      "extension": {
        "length": 5936.720582702637,
        "rating": 186.34181022644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_10816_11378_1",
      "ports": {
        "bus1": 11378,
        "bus2": 10816
      },
      "params": {
        "R": 0.0011327869724482298,
        "X": 0.007712240796536208,
        "G": 0.0,
        "B": 0.0019426981452852488
      },
      "extension": {
        "length": 2781.067944396973,
        "rating": 206.30497932434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_10817_11485_1",
      "ports": {
        "bus1": 10817,
        "bus2": 11485
      },
      "params": {
        "R": 0.001940798363648355,
        "X": 0.008364282548427582,
        "G": 0.0,
        "B": 0.0025983017403632402
      },
      "extension": {
        "length": 3266.9245324401854,
        "rating": 215.02912044525146
      }
    },
    {
      "class": "Branch",
      "id": "branch_10817_11801_1",
      "ports": {
        "bus1": 10817,
        "bus2": 11801
      },
      "params": {
        "R": 0.0004804265627171844,
        "X": 0.0028678881935775284,
        "G": 0.0,
        "B": 0.0011533520882949233
      },
      "extension": {
        "length": 1306.5791344985962,
        "rating": 190.2930498123169
      }
    },
    {
      "class": "Branch",
      "id": "branch_10818_10819_1",
      "ports": {
        "bus1": 10819,
        "bus2": 10818
      },
      "params": {
        "R": 0.0005788567359559238,
        "X": 0.03374684974551201,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10818_10820_1",
      "ports": {
        "bus1": 10818,
        "bus2": 10820
      },
      "params": {
        "R": 0.000263289111899212,
        "X": 0.0011507979361340404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10818_11264_1",
      "ports": {
        "bus1": 10818,
        "bus2": 11264
      },
      "params": {
        "R": 0.00021105041378177702,
        "X": 0.0029233768582344055,
        "G": 0.0,
        "B": 0.0633169412612915
      },
      "extension": {
        "length": 9610.235169433594,
        "rating": 1173.3291625976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_10819_11474_1",
      "ports": {
        "bus1": 10819,
        "bus2": 11474
      },
      "params": {
        "R": 0.0006216109613887966,
        "X": 0.003927493467926979,
        "G": 0.0,
        "B": 0.00430575804784894
      },
      "extension": {
        "length": 2786.2263737182616,
        "rating": 241.03646278381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_10821_10890_1",
      "ports": {
        "bus1": 10821,
        "bus2": 10890
      },
      "params": {
        "R": 0.002933852607384324,
        "X": 0.009762885048985481,
        "G": 0.0,
        "B": 0.003720857435837388
      },
      "extension": {
        "length": 4266.303066375733,
        "rating": 223.79448413848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_10821_11648_1",
      "ports": {
        "bus1": 10821,
        "bus2": 11648
      },
      "params": {
        "R": 0.0020851390436291695,
        "X": 0.00980538222938776,
        "G": 0.0,
        "B": 0.012065989896655083
      },
      "extension": {
        "length": 7875.547169128418,
        "rating": 235.01718044281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_10822_10824_1",
      "ports": {
        "bus1": 10822,
        "bus2": 10824
      },
      "params": {
        "R": 0.00581570714712143,
        "X": 0.033446501940488815,
        "G": 0.0,
        "B": 0.013413134962320328
      },
      "extension": {
        "length": 14456.873429077148,
        "rating": 215.84503650665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_10822_11709_1",
      "ports": {
        "bus1": 11709,
        "bus2": 10822
      },
      "params": {
        "R": 0.0015757586807012558,
        "X": 0.00845061894506216,
        "G": 0.0,
        "B": 0.003929998725652695
      },
      "extension": {
        "length": 4441.815132385254,
        "rating": 191.96652173995972
      }
    },
    {
      "class": "Branch",
      "id": "branch_10823_10879_1",
      "ports": {
        "bus1": 10823,
        "bus2": 10879
      },
      "params": {
        "R": 0.0013026194646954536,
        "X": 0.007876264862716198,
        "G": 0.0,
        "B": 0.004417737480252981
      },
      "extension": {
        "length": 4545.792553161621,
        "rating": 195.43873071670532
      }
    },
    {
      "class": "Branch",
      "id": "branch_10823_10899_1",
      "ports": {
        "bus1": 10899,
        "bus2": 10823
      },
      "params": {
        "R": 0.001258977921679616,
        "X": 0.007000134792178869,
        "G": 0.0,
        "B": 0.0019903264474123716
      },
      "extension": {
        "length": 2601.815595062256,
        "rating": 233.49835872650146
      }
    },
    {
      "class": "Branch",
      "id": "branch_10824_10825_1",
      "ports": {
        "bus1": 10824,
        "bus2": 10825
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10824_10865_1",
      "ports": {
        "bus1": 10824,
        "bus2": 10865
      },
      "params": {
        "R": 0.0013406024081632497,
        "X": 0.008232837542891502,
        "G": 0.0,
        "B": 0.002405626466497779
      },
      "extension": {
        "length": 3238.7058827819824,
        "rating": 214.8385524749756
      }
    },
    {
      "class": "Branch",
      "id": "branch_10824_10897_1",
      "ports": {
        "bus1": 10824,
        "bus2": 10897
      },
      "params": {
        "R": 0.0017436376074329019,
        "X": 0.0076081049628555775,
        "G": 0.0,
        "B": 0.003724198555573821
      },
      "extension": {
        "length": 4136.816667755127,
        "rating": 240.964937210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_10826_10829_1",
      "ports": {
        "bus1": 10826,
        "bus2": 10829
      },
      "params": {
        "R": -0.00031137559562921524,
        "X": -0.006515517830848694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10826_10830_1",
      "ports": {
        "bus1": 10826,
        "bus2": 10830
      },
      "params": {
        "R": 0.0002859767701011151,
        "X": 0.0011342340148985386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10826_10831_1",
      "ports": {
        "bus1": 10826,
        "bus2": 10831
      },
      "params": {
        "R": 0.0002849471056833863,
        "X": 0.0010891264537349343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10827_10829_1",
      "ports": {
        "bus1": 10827,
        "bus2": 10829
      },
      "params": {
        "R": 0.007036176044493914,
        "X": 0.14723169803619385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10828_10829_1",
      "ports": {
        "bus1": 10828,
        "bus2": 10829
      },
      "params": {
        "R": 0.007036176044493914,
        "X": 0.14723169803619385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10830_10874_1",
      "ports": {
        "bus1": 10874,
        "bus2": 10830
      },
      "params": {
        "R": 0.0027093433309346437,
        "X": 0.013965907506644724,
        "G": 0.0,
        "B": 0.005661705043166876
      },
      "extension": {
        "length": 6446.013030944824,
        "rating": 150.662362575531
      }
    },
    {
      "class": "Branch",
      "id": "branch_10830_11860_1",
      "ports": {
        "bus1": 10830,
        "bus2": 11860
      },
      "params": {
        "R": 0.0009382966090925038,
        "X": 0.005524022504687309,
        "G": 0.0,
        "B": 0.008657957427203655
      },
      "extension": {
        "length": 4899.77038861084,
        "rating": 214.39847946166992
      }
    },
    {
      "class": "Branch",
      "id": "branch_10832_10900_1",
      "ports": {
        "bus1": 10832,
        "bus2": 10900
      },
      "params": {
        "R": 0.0016398323932662608,
        "X": 0.008675464428961277,
        "G": 0.0,
        "B": 0.005484751891344786
      },
      "extension": {
        "length": 4590.91384552002,
        "rating": 205.66482543945312
      }
    },
    {
      "class": "Branch",
      "id": "branch_10832_10915_1",
      "ports": {
        "bus1": 10915,
        "bus2": 10832
      },
      "params": {
        "R": 0.0009788948809728026,
        "X": 0.00538774160668254,
        "G": 0.0,
        "B": 0.004804769530892372
      },
      "extension": {
        "length": 3229.3989159851076,
        "rating": 197.66912460327148
      }
    },
    {
      "class": "Branch",
      "id": "branch_10833_11067_1",
      "ports": {
        "bus1": 10833,
        "bus2": 11067
      },
      "params": {
        "R": 0.0017358874902129173,
        "X": 0.011072591878473759,
        "G": 0.0,
        "B": 0.014461438171565534
      },
      "extension": {
        "length": 8963.856809692383,
        "rating": 183.49355459213257
      }
    },
    {
      "class": "Branch",
      "id": "branch_10833_11339_1",
      "ports": {
        "bus1": 11339,
        "bus2": 10833
      },
      "params": {
        "R": 0.0010323507012799382,
        "X": 0.007075528148561716,
        "G": 0.0,
        "B": 0.004060522187501192
      },
      "extension": {
        "length": 3848.883917266846,
        "rating": 216.8616533279419
      }
    },
    {
      "class": "Branch",
      "id": "branch_10834_10835_1",
      "ports": {
        "bus1": 10835,
        "bus2": 10834
      },
      "params": {
        "R": 0.00046418182319030166,
        "X": 0.0282573439180851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10834_10836_1",
      "ports": {
        "bus1": 10834,
        "bus2": 10836
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10834_11620_1",
      "ports": {
        "bus1": 10834,
        "bus2": 11620
      },
      "params": {
        "R": 0.00013964697427581996,
        "X": 0.0016448802780359983,
        "G": 0.0,
        "B": 0.041179187595844276
      },
      "extension": {
        "length": 5922.651929809571,
        "rating": 1199.4134902954102
      }
    },
    {
      "class": "Branch",
      "id": "branch_10834_11867_1",
      "ports": {
        "bus1": 10834,
        "bus2": 11867
      },
      "params": {
        "R": 0.00025554822059348226,
        "X": 0.0029472250025719404,
        "G": 0.0,
        "B": 0.03228021040558815
      },
      "extension": {
        "length": 7140.396553527832,
        "rating": 990.8947944641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_10835_10864_1",
      "ports": {
        "bus1": 10835,
        "bus2": 10864
      },
      "params": {
        "R": 0.0008546268218196929,
        "X": 0.005196727346628904,
        "G": 0.0,
        "B": 0.0018846633611246943
      },
      "extension": {
        "length": 2305.7499921569824,
        "rating": 216.58835411071777
      }
    },
    {
      "class": "Branch",
      "id": "branch_10835_10865_1",
      "ports": {
        "bus1": 10865,
        "bus2": 10835
      },
      "params": {
        "R": 0.001998916966840625,
        "X": 0.009547091089189053,
        "G": 0.0,
        "B": 0.0026189065538346767
      },
      "extension": {
        "length": 3765.54827142334,
        "rating": 220.61240673065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_10835_10868_1",
      "ports": {
        "bus1": 10835,
        "bus2": 10868
      },
      "params": {
        "R": 0.0009776338702067733,
        "X": 0.005189993884414434,
        "G": 0.0,
        "B": 0.00443555973470211
      },
      "extension": {
        "length": 3430.5895541381838,
        "rating": 241.9938087463379
      }
    },
    {
      "class": "Branch",
      "id": "branch_10835_10874_1",
      "ports": {
        "bus1": 10835,
        "bus2": 10874
      },
      "params": {
        "R": 0.0036417706869542603,
        "X": 0.01662607677280903,
        "G": 0.0,
        "B": 0.008722367696464062
      },
      "extension": {
        "length": 8281.754677001953,
        "rating": 207.7033281326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_10835_10994_1",
      "ports": {
        "bus1": 10835,
        "bus2": 10994
      },
      "params": {
        "R": 0.0029499074444174767,
        "X": 0.01570642739534378,
        "G": 0.0,
        "B": 0.010283156298100948
      },
      "extension": {
        "length": 9406.58464654541,
        "rating": 214.12513256072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_10837_11268_1",
      "ports": {
        "bus1": 10837,
        "bus2": 11268
      },
      "params": {
        "R": 0.005117927677929401,
        "X": 0.019850244745612144,
        "G": 0.0,
        "B": 0.008553030900657177
      },
      "extension": {
        "length": 9409.79542730713,
        "rating": 142.62038469314575
      }
    },
    {
      "class": "Branch",
      "id": "branch_10837_11648_1",
      "ports": {
        "bus1": 11648,
        "bus2": 10837
      },
      "params": {
        "R": 0.0008586339536122978,
        "X": 0.005036930087953806,
        "G": 0.0,
        "B": 0.00325089693069458
      },
      "extension": {
        "length": 3114.2958022155763,
        "rating": 206.91330432891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_10838_10839_1",
      "ports": {
        "bus1": 10838,
        "bus2": 10839
      },
      "params": {
        "R": 0.0007364762132056057,
        "X": 0.004360932856798172,
        "G": 0.0,
        "B": 0.0027412944473326206
      },
      "extension": {
        "length": 2552.640538513184,
        "rating": 245.08044719696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_10838_11357_1",
      "ports": {
        "bus1": 11357,
        "bus2": 10838
      },
      "params": {
        "R": 0.0014591498766094446,
        "X": 0.006338157225400209,
        "G": 0.0,
        "B": 0.006422113627195359
      },
      "extension": {
        "length": 4441.815132385254,
        "rating": 230.40883541107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_10839_10840_1",
      "ports": {
        "bus1": 10839,
        "bus2": 10840
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10839_11848_1",
      "ports": {
        "bus1": 10839,
        "bus2": 11848
      },
      "params": {
        "R": 0.002390854759141803,
        "X": 0.01352523546665907,
        "G": 0.0,
        "B": 0.006500302813947202
      },
      "extension": {
        "length": 5955.273124694824,
        "rating": 255.75768947601318
      }
    },
    {
      "class": "Branch",
      "id": "branch_10841_10842_1",
      "ports": {
        "bus1": 10841,
        "bus2": 10842
      },
      "params": {
        "R": 0.00021812826162204146,
        "X": 0.0010304739698767662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10841_10870_1",
      "ports": {
        "bus1": 10870,
        "bus2": 10841
      },
      "params": {
        "R": 0.001344590913504362,
        "X": 0.008379330858588219,
        "G": 0.0,
        "B": 0.004577099345624447
      },
      "extension": {
        "length": 4193.20907446289,
        "rating": 179.86849546432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_10841_10872_1",
      "ports": {
        "bus1": 10841,
        "bus2": 10872
      },
      "params": {
        "R": 0.0023398478515446186,
        "X": 0.010261597111821175,
        "G": 0.0,
        "B": 0.004563820082694292
      },
      "extension": {
        "length": 4992.421826293946,
        "rating": 199.03874397277832
      }
    },
    {
      "class": "Branch",
      "id": "branch_10841_11835_1",
      "ports": {
        "bus1": 10841,
        "bus2": 11835
      },
      "params": {
        "R": 0.0008424855186603963,
        "X": 0.0038241271395236254,
        "G": 0.0,
        "B": 0.0027088678907603025
      },
      "extension": {
        "length": 2367.598769302368,
        "rating": 133.39970111846924
      }
    },
    {
      "class": "Branch",
      "id": "branch_10843_10844_1",
      "ports": {
        "bus1": 10844,
        "bus2": 10843
      },
      "params": {
        "R": 0.0002699214091990143,
        "X": 0.01808357611298561,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10843_10845_1",
      "ports": {
        "bus1": 10843,
        "bus2": 10845
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10843_11483_1",
      "ports": {
        "bus1": 10843,
        "bus2": 11483
      },
      "params": {
        "R": 0.00046093849232420325,
        "X": 0.005482570268213749,
        "G": 0.0,
        "B": 0.1513729691505432
      },
      "extension": {
        "length": 19961.809227905273,
        "rating": 1128.5582542419434
      }
    },
    {
      "class": "Branch",
      "id": "branch_10843_11849_1",
      "ports": {
        "bus1": 11849,
        "bus2": 10843
      },
      "params": {
        "R": 0.00034007171052508056,
        "X": 0.00430220365524292,
        "G": 0.0,
        "B": 0.10049197077751161
      },
      "extension": {
        "length": 14351.204669677734,
        "rating": 1094.1622734069824
      }
    },
    {
      "class": "Branch",
      "id": "branch_10844_10888_1",
      "ports": {
        "bus1": 10844,
        "bus2": 10888
      },
      "params": {
        "R": 0.0019761354196816683,
        "X": 0.009744503535330296,
        "G": 0.0,
        "B": 0.00229975045658648
      },
      "extension": {
        "length": 3354.01158883667,
        "rating": 254.49225902557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_10846_10855_1",
      "ports": {
        "bus1": 10846,
        "bus2": 10855
      },
      "params": {
        "R": 0.007044249214231968,
        "X": 0.03289075940847397,
        "G": 0.0,
        "B": 0.017384996637701988
      },
      "extension": {
        "length": 14304.580817871094,
        "rating": 180.39246797561646
      }
    },
    {
      "class": "Branch",
      "id": "branch_10846_11248_1",
      "ports": {
        "bus1": 11248,
        "bus2": 10846
      },
      "params": {
        "R": 0.002864029258489609,
        "X": 0.010436875745654106,
        "G": 0.0,
        "B": 0.006045065354555845
      },
      "extension": {
        "length": 5519.570021850586,
        "rating": 191.7538046836853
      }
    },
    {
      "class": "Branch",
      "id": "branch_10847_10878_1",
      "ports": {
        "bus1": 10878,
        "bus2": 10847
      },
      "params": {
        "R": 0.001989574171602726,
        "X": 0.009142505936324596,
        "G": 0.0,
        "B": 0.008808963000774384
      },
      "extension": {
        "length": 5901.792598388672,
        "rating": 175.91811418533325
      }
    },
    {
      "class": "Branch",
      "id": "branch_10847_10958_1",
      "ports": {
        "bus1": 10958,
        "bus2": 10847
      },
      "params": {
        "R": 0.0036339401267468925,
        "X": 0.016552818939089775,
        "G": 0.0,
        "B": 0.002908268943428993
      },
      "extension": {
        "length": 4916.598593994141,
        "rating": 209.71693992614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_10848_10849_1",
      "ports": {
        "bus1": 10848,
        "bus2": 10849
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10849_10988_1",
      "ports": {
        "bus1": 10988,
        "bus2": 10849
      },
      "params": {
        "R": 0.0004816419677808881,
        "X": 0.0035429641138762236,
        "G": 0.0,
        "B": 0.006672455929219724
      },
      "extension": {
        "length": 3768.78936428833,
        "rating": 178.17496061325073
      }
    },
    {
      "class": "Branch",
      "id": "branch_10849_11006_1",
      "ports": {
        "bus1": 11006,
        "bus2": 10849
      },
      "params": {
        "R": 0.0024651330895721912,
        "X": 0.014237653464078903,
        "G": 0.0,
        "B": 0.007336405571550131
      },
      "extension": {
        "length": 7422.888473327637,
        "rating": 207.6967477798462
      }
    },
    {
      "class": "Branch",
      "id": "branch_10850_10851_1",
      "ports": {
        "bus1": 10850,
        "bus2": 10851
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10850_10875_1",
      "ports": {
        "bus1": 10875,
        "bus2": 10850
      },
      "params": {
        "R": 0.0021253491286188364,
        "X": 0.010188323445618153,
        "G": 0.0,
        "B": 0.006363446358591318
      },
      "extension": {
        "length": 5707.916769561768,
        "rating": 220.9381341934204
      }
    },
    {
      "class": "Branch",
      "id": "branch_10850_10885_1",
      "ports": {
        "bus1": 10850,
        "bus2": 10885
      },
      "params": {
        "R": 0.0019191375467926264,
        "X": 0.013186107389628887,
        "G": 0.0,
        "B": 0.008082677610218525
      },
      "extension": {
        "length": 7630.380575683594,
        "rating": 239.3395185470581
      }
    },
    {
      "class": "Branch",
      "id": "branch_10850_10932_1",
      "ports": {
        "bus1": 10932,
        "bus2": 10850
      },
      "params": {
        "R": 0.0013076930772513151,
        "X": 0.007211385760456324,
        "G": 0.0,
        "B": 0.011815175414085388
      },
      "extension": {
        "length": 6516.277253723145,
        "rating": 231.65645599365234
      }
    },
    {
      "class": "Branch",
      "id": "branch_10852_10875_1",
      "ports": {
        "bus1": 10875,
        "bus2": 10852
      },
      "params": {
        "R": 0.00124933326151222,
        "X": 0.008188106119632721,
        "G": 0.0,
        "B": 0.0031666611321270466
      },
      "extension": {
        "length": 3732.4628025512698,
        "rating": 214.37523365020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_10852_10934_1",
      "ports": {
        "bus1": 10852,
        "bus2": 10934
      },
      "params": {
        "R": 0.005007944535464048,
        "X": 0.030660800635814667,
        "G": 0.0,
        "B": 0.01334440615028143
      },
      "extension": {
        "length": 14546.672459472657,
        "rating": 211.35797500610352
      }
    },
    {
      "class": "Branch",
      "id": "branch_10852_10947_1",
      "ports": {
        "bus1": 10852,
        "bus2": 10947
      },
      "params": {
        "R": 0.00407487852498889,
        "X": 0.02591879852116108,
        "G": 0.0,
        "B": 0.024335313588380814
      },
      "extension": {
        "length": 18811.85858239746,
        "rating": 218.1525468826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_10852_10961_1",
      "ports": {
        "bus1": 10852,
        "bus2": 10961
      },
      "params": {
        "R": 0.009977398440241814,
        "X": 0.05305587872862815,
        "G": 0.0,
        "B": 0.017183469608426094
      },
      "extension": {
        "length": 21508.19460571289,
        "rating": 190.42788743972778
      }
    },
    {
      "class": "Branch",
      "id": "branch_10853_10854_1",
      "ports": {
        "bus1": 10853,
        "bus2": 10854
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10853_11246_1",
      "ports": {
        "bus1": 10853,
        "bus2": 11246
      },
      "params": {
        "R": 0.002614240860566497,
        "X": 0.018617792055010796,
        "G": 0.0,
        "B": 0.04698857292532921
      },
      "extension": {
        "length": 20874.65476464844,
        "rating": 198.35023880004883
      }
    },
    {
      "class": "Branch",
      "id": "branch_10853_11623_1",
      "ports": {
        "bus1": 10853,
        "bus2": 11623
      },
      "params": {
        "R": 0.0009268147987313569,
        "X": 0.006763217970728874,
        "G": 0.0,
        "B": 0.009455668739974499
      },
      "extension": {
        "length": 5995.889040893555,
        "rating": 160.98233461380005
      }
    },
    {
      "class": "Branch",
      "id": "branch_10856_10894_1",
      "ports": {
        "bus1": 10894,
        "bus2": 10856
      },
      "params": {
        "R": 0.0009393488289788365,
        "X": 0.0070853158831596375,
        "G": 0.0,
        "B": 0.001950628124177456
      },
      "extension": {
        "length": 2670.5024373779297,
        "rating": 216.15221500396729
      }
    },
    {
      "class": "Branch",
      "id": "branch_10857_10941_1",
      "ports": {
        "bus1": 10941,
        "bus2": 10857
      },
      "params": {
        "R": 0.00166186667047441,
        "X": 0.009810792282223701,
        "G": 0.0,
        "B": 0.003128349781036377
      },
      "extension": {
        "length": 4131.678958099365,
        "rating": 231.9995641708374
      }
    },
    {
      "class": "Branch",
      "id": "branch_10857_11127_1",
      "ports": {
        "bus1": 10857,
        "bus2": 11127
      },
      "params": {
        "R": 0.025788854807615284,
        "X": 0.10627015680074692,
        "G": 0.0,
        "B": 0.014423715882003307
      },
      "extension": {
        "length": 28068.550261962893,
        "rating": 205.66198825836182
      }
    },
    {
      "class": "Branch",
      "id": "branch_10858_10946_1",
      "ports": {
        "bus1": 10946,
        "bus2": 10858
      },
      "params": {
        "R": 0.006701789330691099,
        "X": 0.029611328616738323,
        "G": 0.0,
        "B": 0.007862536236643791
      },
      "extension": {
        "length": 10741.14060534668,
        "rating": 208.23822021484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_10859_10865_1",
      "ports": {
        "bus1": 10859,
        "bus2": 10865
      },
      "params": {
        "R": 0.00048611679812893266,
        "X": 0.0029280667658895254,
        "G": 0.0,
        "B": 0.0016292394138872623
      },
      "extension": {
        "length": 1526.3577107391359,
        "rating": 223.44605922698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_10859_11465_1",
      "ports": {
        "bus1": 10859,
        "bus2": 11465
      },
      "params": {
        "R": 0.0034426110796630383,
        "X": 0.01778918132185936,
        "G": 0.0,
        "B": 0.010360976681113243
      },
      "extension": {
        "length": 10080.331382263184,
        "rating": 195.29409408569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_10860_11288_1",
      "ports": {
        "bus1": 10860,
        "bus2": 11288
      },
      "params": {
        "R": 0.0013391715474426744,
        "X": 0.007543439511209726,
        "G": 0.0,
        "B": 0.0024682653602212667
      },
      "extension": {
        "length": 3272.5560607910156,
        "rating": 227.7212619781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_10860_11709_1",
      "ports": {
        "bus1": 10860,
        "bus2": 11709
      },
      "params": {
        "R": 0.0021641459316015244,
        "X": 0.011828158050775526,
        "G": 0.0,
        "B": 0.005294071976095438
      },
      "extension": {
        "length": 5586.709412109375,
        "rating": 187.35839128494263
      }
    },
    {
      "class": "Branch",
      "id": "branch_10861_10868_1",
      "ports": {
        "bus1": 10861,
        "bus2": 10868
      },
      "params": {
        "R": 0.0014142479049041867,
        "X": 0.006605869624763727,
        "G": 0.0,
        "B": 0.001998552354052663
      },
      "extension": {
        "length": 2665.747465988159,
        "rating": 231.33349418640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_10861_10981_1",
      "ports": {
        "bus1": 10861,
        "bus2": 10981
      },
      "params": {
        "R": 0.0009229420102201402,
        "X": 0.00633441423997283,
        "G": 0.0,
        "B": 0.012990660034120083
      },
      "extension": {
        "length": 6138.284174835206,
        "rating": 165.5591607093811
      }
    },
    {
      "class": "Branch",
      "id": "branch_10862_10863_1",
      "ports": {
        "bus1": 10862,
        "bus2": 10863
      },
      "params": {
        "R": 0.00029943263507448137,
        "X": 0.0010825752979144454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10862_11362_1",
      "ports": {
        "bus1": 10862,
        "bus2": 11362
      },
      "params": {
        "R": 0.0022095516324043274,
        "X": 0.01474272832274437,
        "G": 0.0,
        "B": 0.028466755524277687
      },
      "extension": {
        "length": 15259.855625244141,
        "rating": 242.5222396850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_10862_11564_1",
      "ports": {
        "bus1": 10862,
        "bus2": 11564
      },
      "params": {
        "R": 0.0005813499446958303,
        "X": 0.003823476377874613,
        "G": 0.0,
        "B": 0.0013985300902277231
      },
      "extension": {
        "length": 1639.1141305389406,
        "rating": 253.84159088134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_10864_11615_1",
      "ports": {
        "bus1": 11615,
        "bus2": 10864
      },
      "params": {
        "R": 0.0010551339946687222,
        "X": 0.006765181198716164,
        "G": 0.0,
        "B": 0.004320255480706692
      },
      "extension": {
        "length": 3757.9334106445312,
        "rating": 236.19065284729004
      }
    },
    {
      "class": "Branch",
      "id": "branch_10866_10869_1",
      "ports": {
        "bus1": 10869,
        "bus2": 10866
      },
      "params": {
        "R": 0.0008123711450025439,
        "X": 0.0047502461820840836,
        "G": 0.0,
        "B": 0.0028574212919920683
      },
      "extension": {
        "length": 2672.0892184295653,
        "rating": 228.03058624267578
      }
    },
    {
      "class": "Branch",
      "id": "branch_10866_11266_1",
      "ports": {
        "bus1": 10866,
        "bus2": 11266
      },
      "params": {
        "R": 0.0018537460127845407,
        "X": 0.010476197116076946,
        "G": 0.0,
        "B": 0.004889936652034521
      },
      "extension": {
        "length": 4778.459049133301,
        "rating": 211.64731979370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_10866_11282_1",
      "ports": {
        "bus1": 10866,
        "bus2": 11282
      },
      "params": {
        "R": 0.0015657645417377353,
        "X": 0.009551799856126308,
        "G": 0.0,
        "B": 0.0018983090994879606
      },
      "extension": {
        "length": 3082.418213104248,
        "rating": 252.39765644073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_10867_10870_1",
      "ports": {
        "bus1": 10870,
        "bus2": 10867
      },
      "params": {
        "R": 0.0008165514445863664,
        "X": 0.005245149601250887,
        "G": 0.0,
        "B": 0.0022201063111424446
      },
      "extension": {
        "length": 2445.0400540008545,
        "rating": 188.1532073020935
      }
    },
    {
      "class": "Branch",
      "id": "branch_10867_10872_1",
      "ports": {
        "bus1": 10867,
        "bus2": 10872
      },
      "params": {
        "R": 0.0031740712001919746,
        "X": 0.019006244838237762,
        "G": 0.0,
        "B": 0.008282332681119442
      },
      "extension": {
        "length": 8745.805351867675,
        "rating": 194.63194608688354
      }
    },
    {
      "class": "Branch",
      "id": "branch_10867_10884_1",
      "ports": {
        "bus1": 10867,
        "bus2": 10884
      },
      "params": {
        "R": 0.0025037042796611786,
        "X": 0.012128400616347788,
        "G": 0.0,
        "B": 0.020610621199011803
      },
      "extension": {
        "length": 11484.316638061524,
        "rating": 166.37555360794067
      }
    },
    {
      "class": "Branch",
      "id": "branch_10867_10891_1",
      "ports": {
        "bus1": 10867,
        "bus2": 10891
      },
      "params": {
        "R": 0.007905814796686172,
        "X": 0.046407248824834824,
        "G": 0.0,
        "B": 0.009025376290082932
      },
      "extension": {
        "length": 14031.006028198242,
        "rating": 164.51183557510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_10867_11271_1",
      "ports": {
        "bus1": 10867,
        "bus2": 11271
      },
      "params": {
        "R": 0.0049123200587928295,
        "X": 0.021426284685730934,
        "G": 0.0,
        "B": 0.005938678048551083
      },
      "extension": {
        "length": 8174.727628417969,
        "rating": 213.1035327911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_10867_11835_1",
      "ports": {
        "bus1": 10867,
        "bus2": 11835
      },
      "params": {
        "R": 0.0022941159550100565,
        "X": 0.013825519941747189,
        "G": 0.0,
        "B": 0.006542369723320007
      },
      "extension": {
        "length": 7198.5221218872075,
        "rating": 159.13188457489014
      }
    },
    {
      "class": "Branch",
      "id": "branch_10868_10879_1",
      "ports": {
        "bus1": 10868,
        "bus2": 10879
      },
      "params": {
        "R": 0.005045367404818535,
        "X": 0.02305527590215206,
        "G": 0.0,
        "B": 0.009636560454964638
      },
      "extension": {
        "length": 10203.469889282227,
        "rating": 166.4299488067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_10869_10884_1",
      "ports": {
        "bus1": 10869,
        "bus2": 10884
      },
      "params": {
        "R": 0.002477203728631139,
        "X": 0.009698419831693172,
        "G": 0.0,
        "B": 0.02261791191995144
      },
      "extension": {
        "length": 10858.479140808106,
        "rating": 214.94286060333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_10870_10871_1",
      "ports": {
        "bus1": 10870,
        "bus2": 10871
      },
      "params": {
        "R": 0.00025443907361477613,
        "X": 0.0010208385065197945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10870_10896_1",
      "ports": {
        "bus1": 10870,
        "bus2": 10896
      },
      "params": {
        "R": 0.00478025246411562,
        "X": 0.02958906628191471,
        "G": 0.0,
        "B": 0.013393991626799107
      },
      "extension": {
        "length": 14543.432517700196,
        "rating": 192.80205965042114
      }
    },
    {
      "class": "Branch",
      "id": "branch_10872_10873_1",
      "ports": {
        "bus1": 10872,
        "bus2": 10873
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10872_11271_1",
      "ports": {
        "bus1": 10872,
        "bus2": 11271
      },
      "params": {
        "R": 0.0009798762621358037,
        "X": 0.0057321107015013695,
        "G": 0.0,
        "B": 0.0018656814936548471
      },
      "extension": {
        "length": 2475.2909575195313,
        "rating": 223.10421466827393
      }
    },
    {
      "class": "Branch",
      "id": "branch_10875_11586_1",
      "ports": {
        "bus1": 10875,
        "bus2": 11586
      },
      "params": {
        "R": 0.0068426779471337795,
        "X": 0.04154771938920021,
        "G": 0.0,
        "B": 0.021953295916318893
      },
      "extension": {
        "length": 21267.399861694335,
        "rating": 192.7831530570984
      }
    },
    {
      "class": "Branch",
      "id": "branch_10876_10887_1",
      "ports": {
        "bus1": 10887,
        "bus2": 10876
      },
      "params": {
        "R": 0.0010604527778923512,
        "X": 0.004780232440680265,
        "G": 0.0,
        "B": 0.004258880391716957
      },
      "extension": {
        "length": 3461.9833006896974,
        "rating": 224.599289894104
      }
    },
    {
      "class": "Branch",
      "id": "branch_10876_11505_1",
      "ports": {
        "bus1": 11505,
        "bus2": 10876
      },
      "params": {
        "R": 0.0013596367789432406,
        "X": 0.006346192676573993,
        "G": 0.0,
        "B": 0.01203399058431387
      },
      "extension": {
        "length": 6447.161053894043,
        "rating": 236.7415428161621
      }
    },
    {
      "class": "Branch",
      "id": "branch_10877_10878_1",
      "ports": {
        "bus1": 10877,
        "bus2": 10878
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10878_10905_1",
      "ports": {
        "bus1": 10878,
        "bus2": 10905
      },
      "params": {
        "R": 0.001558302901685238,
        "X": 0.008255964145064354,
        "G": 0.0,
        "B": 0.004368965048342943
      },
      "extension": {
        "length": 4169.016179077149,
        "rating": 193.589985370636
      }
    },
    {
      "class": "Branch",
      "id": "branch_10879_11481_1",
      "ports": {
        "bus1": 11481,
        "bus2": 10879
      },
      "params": {
        "R": 0.0013405150966718795,
        "X": 0.007831658236682415,
        "G": 0.0,
        "B": 0.005040960386395454
      },
      "extension": {
        "length": 4127.998915283203,
        "rating": 221.19288444519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_10880_10881_1",
      "ports": {
        "bus1": 10880,
        "bus2": 10881
      },
      "params": {
        "R": 0.00021818127424921843,
        "X": 0.0011805904796347022,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10880_11660_1",
      "ports": {
        "bus1": 11660,
        "bus2": 10880
      },
      "params": {
        "R": 0.0010342840105295181,
        "X": 0.005722455214709043,
        "G": 0.0,
        "B": 0.002705232473090291
      },
      "extension": {
        "length": 2715.6329384765627,
        "rating": 189.79945182800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_10880_11756_1",
      "ports": {
        "bus1": 11756,
        "bus2": 10880
      },
      "params": {
        "R": 0.0024606892839074135,
        "X": 0.012501116842031479,
        "G": 0.0,
        "B": 0.005132283084094524
      },
      "extension": {
        "length": 5661.508555755616,
        "rating": 212.20428943634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_10882_10883_1",
      "ports": {
        "bus1": 10882,
        "bus2": 10883
      },
      "params": {
        "R": 0.00025319779524579644,
        "X": 0.0011431195307523012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10885_10886_1",
      "ports": {
        "bus1": 10885,
        "bus2": 10886
      },
      "params": {
        "R": 0.00022128083219286057,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10885_10992_1",
      "ports": {
        "bus1": 10885,
        "bus2": 10992
      },
      "params": {
        "R": 0.0018853861838579178,
        "X": 0.00927410926669836,
        "G": 0.0,
        "B": 0.005206073168665171
      },
      "extension": {
        "length": 5335.4991991882325,
        "rating": 238.32433223724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_10885_10993_1",
      "ports": {
        "bus1": 10993,
        "bus2": 10885
      },
      "params": {
        "R": 0.0007403502240777017,
        "X": 0.0037080200854688883,
        "G": 0.0,
        "B": 0.010022234171628952
      },
      "extension": {
        "length": 4742.77096005249,
        "rating": 212.77647018432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_10887_11591_1",
      "ports": {
        "bus1": 11591,
        "bus2": 10887
      },
      "params": {
        "R": 0.0005480010295286775,
        "X": 0.0034571690484881405,
        "G": 0.0,
        "B": 0.001390285324305296
      },
      "extension": {
        "length": 1525.8808706588745,
        "rating": 196.89637422561646
      }
    },
    {
      "class": "Branch",
      "id": "branch_10888_11648_1",
      "ports": {
        "bus1": 11648,
        "bus2": 10888
      },
      "params": {
        "R": 0.000959720287937671,
        "X": 0.005033146124333143,
        "G": 0.0,
        "B": 0.0021757001522928476
      },
      "extension": {
        "length": 2468.7686753997805,
        "rating": 242.71953105926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_10889_10890_1",
      "ports": {
        "bus1": 10889,
        "bus2": 10890
      },
      "params": {
        "R": 0.0002666686777956784,
        "X": 0.001005315687507391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10890_11266_1",
      "ports": {
        "bus1": 11266,
        "bus2": 10890
      },
      "params": {
        "R": 0.0010999530786648393,
        "X": 0.0060044233687222,
        "G": 0.0,
        "B": 0.007167664822191001
      },
      "extension": {
        "length": 4742.901033508301,
        "rating": 207.77325630187988
      }
    },
    {
      "class": "Branch",
      "id": "branch_10891_11926_1",
      "ports": {
        "bus1": 11926,
        "bus2": 10891
      },
      "params": {
        "R": 0.0034846439957618713,
        "X": 0.009799736551940441,
        "G": 0.0,
        "B": 0.0014496475923806429
      },
      "extension": {
        "length": 2834.5713007049562,
        "rating": 218.0335521697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_10892_10893_1",
      "ports": {
        "bus1": 10892,
        "bus2": 10893
      },
      "params": {
        "R": 0.00029833908774890006,
        "X": 0.0011859937803819776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10892_11256_1",
      "ports": {
        "bus1": 10892,
        "bus2": 11256
      },
      "params": {
        "R": 0.0029271473176777363,
        "X": 0.014197215437889099,
        "G": 0.0,
        "B": 0.009576334618031979
      },
      "extension": {
        "length": 7057.8010601806645,
        "rating": 229.32257652282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_10895_11288_1",
      "ports": {
        "bus1": 10895,
        "bus2": 11288
      },
      "params": {
        "R": 0.0018465350149199367,
        "X": 0.010004740208387375,
        "G": 0.0,
        "B": 0.013008629903197287
      },
      "extension": {
        "length": 8203.755112426757,
        "rating": 210.31644344329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_10896_11288_1",
      "ports": {
        "bus1": 10896,
        "bus2": 11288
      },
      "params": {
        "R": 0.0007086286786943674,
        "X": 0.00472496822476387,
        "G": 0.0,
        "B": 0.03626815602183342
      },
      "extension": {
        "length": 8808.720232543945,
        "rating": 223.8917112350464
      }
    },
    {
      "class": "Branch",
      "id": "branch_10896_11623_1",
      "ports": {
        "bus1": 11623,
        "bus2": 10896
      },
      "params": {
        "R": 0.0009072525426745415,
        "X": 0.005155275575816631,
        "G": 0.0,
        "B": 0.0031696867663413286
      },
      "extension": {
        "length": 2912.2057770996093,
        "rating": 173.8720178604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_10897_10898_1",
      "ports": {
        "bus1": 10897,
        "bus2": 10898
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10897_11756_1",
      "ports": {
        "bus1": 10897,
        "bus2": 11756
      },
      "params": {
        "R": 0.001183896791189909,
        "X": 0.0066623929888010025,
        "G": 0.0,
        "B": 0.002368876012042165
      },
      "extension": {
        "length": 2685.921321807861,
        "rating": 246.1951732635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_10899_11615_1",
      "ports": {
        "bus1": 10899,
        "bus2": 11615
      },
      "params": {
        "R": 0.0009204265079461038,
        "X": 0.005550867412239313,
        "G": 0.0,
        "B": 0.003872097935527563
      },
      "extension": {
        "length": 3289.306375579834,
        "rating": 242.77799129486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_10900_11591_1",
      "ports": {
        "bus1": 10900,
        "bus2": 11591
      },
      "params": {
        "R": 0.0008396457415074109,
        "X": 0.005568344146013261,
        "G": 0.0,
        "B": 0.001954047242179513
      },
      "extension": {
        "length": 2391.053622528076,
        "rating": 217.79334545135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_10901_10904_1",
      "ports": {
        "bus1": 10901,
        "bus2": 10904
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0014754235744476318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10901_10905_1",
      "ports": {
        "bus1": 10901,
        "bus2": 10905
      },
      "params": {
        "R": 0.0002534080995246768,
        "X": 0.0011625560000538826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10901_10906_1",
      "ports": {
        "bus1": 10901,
        "bus2": 10906
      },
      "params": {
        "R": 0.00027428317116573453,
        "X": 0.0010282180737704039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10902_10904_1",
      "ports": {
        "bus1": 10902,
        "bus2": 10904
      },
      "params": {
        "R": 0.005361102055758238,
        "X": 0.1591559201478958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10903_10904_1",
      "ports": {
        "bus1": 10903,
        "bus2": 10904
      },
      "params": {
        "R": 0.005361102055758238,
        "X": 0.1591559201478958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10905_10932_1",
      "ports": {
        "bus1": 10905,
        "bus2": 10932
      },
      "params": {
        "R": 0.0031404991168528795,
        "X": 0.01477382704615593,
        "G": 0.0,
        "B": 0.03244265913963318
      },
      "extension": {
        "length": 16460.096735961914,
        "rating": 223.8560676574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_10905_11481_1",
      "ports": {
        "bus1": 10905,
        "bus2": 11481
      },
      "params": {
        "R": 0.001512291026301682,
        "X": 0.009969864971935749,
        "G": 0.0,
        "B": 0.0022175891790539026
      },
      "extension": {
        "length": 3525.013674316406,
        "rating": 238.10994625091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_10907_10908_1",
      "ports": {
        "bus1": 10908,
        "bus2": 10907
      },
      "params": {
        "R": 0.00044008312397636473,
        "X": 0.024174747988581657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10907_10909_1",
      "ports": {
        "bus1": 10907,
        "bus2": 10909
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10907_10920_1",
      "ports": {
        "bus1": 10907,
        "bus2": 10920
      },
      "params": {
        "R": 0.0006639344501309097,
        "X": 0.007999557070434093,
        "G": 0.0,
        "B": 0.12529169023036957
      },
      "extension": {
        "length": 22953.54935961914,
        "rating": 1109.6309661865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_10907_11867_1",
      "ports": {
        "bus1": 10907,
        "bus2": 11867
      },
      "params": {
        "R": 0.00043978047324344516,
        "X": 0.005153424572199583,
        "G": 0.0,
        "B": 0.10865280777215956
      },
      "extension": {
        "length": 17187.66855834961,
        "rating": 1219.2333221435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_10908_10958_1",
      "ports": {
        "bus1": 10908,
        "bus2": 10958
      },
      "params": {
        "R": 0.0031627165153622627,
        "X": 0.016951855272054672,
        "G": 0.0,
        "B": 0.006353878416121007
      },
      "extension": {
        "length": 7786.0351444702155,
        "rating": 224.66552257537842
      }
    },
    {
      "class": "Branch",
      "id": "branch_10908_11007_1",
      "ports": {
        "bus1": 11007,
        "bus2": 10908
      },
      "params": {
        "R": 0.0013927753316238523,
        "X": 0.009780801832675934,
        "G": 0.0,
        "B": 0.0046898601576685905
      },
      "extension": {
        "length": 4745.822506347657,
        "rating": 226.292085647583
      }
    },
    {
      "class": "Branch",
      "id": "branch_10910_11732_1",
      "ports": {
        "bus1": 10910,
        "bus2": 11732
      },
      "params": {
        "R": 0.0017403342062607408,
        "X": 0.010133832693099976,
        "G": 0.0,
        "B": 0.006105880718678235
      },
      "extension": {
        "length": 5682.016420257569,
        "rating": 183.19814205169678
      }
    },
    {
      "class": "Branch",
      "id": "branch_10911_11337_1",
      "ports": {
        "bus1": 10911,
        "bus2": 11337
      },
      "params": {
        "R": 0.000860327563714236,
        "X": 0.004862871021032333,
        "G": 0.0,
        "B": 0.0059406841173768035
      },
      "extension": {
        "length": 3532.7440280456544,
        "rating": 221.66519165039062
      }
    },
    {
      "class": "Branch",
      "id": "branch_10911_11345_1",
      "ports": {
        "bus1": 10911,
        "bus2": 11345
      },
      "params": {
        "R": 0.0011788972187787294,
        "X": 0.004758056253194809,
        "G": 0.0,
        "B": 0.0025141986552625895
      },
      "extension": {
        "length": 2295.854433380127,
        "rating": 195.23710012435913
      }
    },
    {
      "class": "Branch",
      "id": "branch_10912_10913_1",
      "ports": {
        "bus1": 10912,
        "bus2": 10913
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10913_11282_1",
      "ports": {
        "bus1": 10913,
        "bus2": 11282
      },
      "params": {
        "R": 0.00243922951631248,
        "X": 0.01704590581357479,
        "G": 0.0,
        "B": 0.005026430357247591
      },
      "extension": {
        "length": 6386.138569335938,
        "rating": 224.26669597625732
      }
    },
    {
      "class": "Branch",
      "id": "branch_10913_11926_1",
      "ports": {
        "bus1": 11926,
        "bus2": 10913
      },
      "params": {
        "R": 0.0015103195328265426,
        "X": 0.010391445830464363,
        "G": 0.0,
        "B": 0.0023016026243567467
      },
      "extension": {
        "length": 3406.9200221557617,
        "rating": 216.98970794677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_10914_10915_1",
      "ports": {
        "bus1": 10915,
        "bus2": 10914
      },
      "params": {
        "R": 0.0017466560238972308,
        "X": 0.00886713620275259,
        "G": 0.0,
        "B": 0.006303317844867707
      },
      "extension": {
        "length": 5384.673488342285,
        "rating": 215.6909465789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_10914_11857_1",
      "ports": {
        "bus1": 10914,
        "bus2": 11857
      },
      "params": {
        "R": 0.0011584791354835033,
        "X": 0.006608290597796439,
        "G": 0.0,
        "B": 0.009439045563340187
      },
      "extension": {
        "length": 5791.42200970459,
        "rating": 234.4322919845581
      }
    },
    {
      "class": "Branch",
      "id": "branch_10916_10936_1",
      "ports": {
        "bus1": 10936,
        "bus2": 10916
      },
      "params": {
        "R": 0.0014720121398568151,
        "X": 0.009463476948440075,
        "G": 0.0,
        "B": 0.003881203243508935
      },
      "extension": {
        "length": 4199.15331628418,
        "rating": 226.85799598693848
      }
    },
    {
      "class": "Branch",
      "id": "branch_10916_11130_1",
      "ports": {
        "bus1": 11130,
        "bus2": 10916
      },
      "params": {
        "R": 0.0017811564030125737,
        "X": 0.011299381963908672,
        "G": 0.0,
        "B": 0.011608162894845009
      },
      "extension": {
        "length": 8843.820113342286,
        "rating": 196.07479572296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_10917_10935_1",
      "ports": {
        "bus1": 10935,
        "bus2": 10917
      },
      "params": {
        "R": 0.0028352446388453245,
        "X": 0.010916565544903278,
        "G": 0.0,
        "B": 0.007105315569788217
      },
      "extension": {
        "length": 5684.893767883301,
        "rating": 188.18461894989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_10917_11004_1",
      "ports": {
        "bus1": 11004,
        "bus2": 10917
      },
      "params": {
        "R": 0.0018400147091597319,
        "X": 0.008799271658062935,
        "G": 0.0,
        "B": 0.008602498099207878
      },
      "extension": {
        "length": 5496.058956939697,
        "rating": 229.0466070175171
      }
    },
    {
      "class": "Branch",
      "id": "branch_10918_10919_1",
      "ports": {
        "bus1": 10918,
        "bus2": 10919
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10918_10924_1",
      "ports": {
        "bus1": 10918,
        "bus2": 10924
      },
      "params": {
        "R": 0.002801138674840331,
        "X": 0.013739335350692272,
        "G": 0.0,
        "B": 0.007025308441370726
      },
      "extension": {
        "length": 6667.688128051758,
        "rating": 195.95705270767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_10918_10971_1",
      "ports": {
        "bus1": 10918,
        "bus2": 10971
      },
      "params": {
        "R": 0.00043379975249990815,
        "X": 0.00266198324970901,
        "G": 0.0,
        "B": 0.002245919546112418
      },
      "extension": {
        "length": 1826.5699326324464,
        "rating": 209.7201108932495
      }
    },
    {
      "class": "Branch",
      "id": "branch_10920_10921_1",
      "ports": {
        "bus1": 10921,
        "bus2": 10920
      },
      "params": {
        "R": 0.00041995494393631816,
        "X": 0.024534810334444046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10920_10922_1",
      "ports": {
        "bus1": 10920,
        "bus2": 10922
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10920_10973_1",
      "ports": {
        "bus1": 10920,
        "bus2": 10973
      },
      "params": {
        "R": 0.000331120565533638,
        "X": 0.004107162822037935,
        "G": 0.0,
        "B": 0.08106823265552521
      },
      "extension": {
        "length": 13531.993603637695,
        "rating": 1121.6428756713867
      }
    },
    {
      "class": "Branch",
      "id": "branch_10920_11000_1",
      "ports": {
        "bus1": 11000,
        "bus2": 10920
      },
      "params": {
        "R": 0.00033794890623539686,
        "X": 0.004182814620435238,
        "G": 0.0,
        "B": 0.09842372685670853
      },
      "extension": {
        "length": 13204.395739379883,
        "rating": 1184.9064826965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_10921_10968_1",
      "ports": {
        "bus1": 10921,
        "bus2": 10968
      },
      "params": {
        "R": 0.0033598477020859723,
        "X": 0.025662427768111232,
        "G": 0.0,
        "B": 0.007130294106900691
      },
      "extension": {
        "length": 9225.225414184571,
        "rating": 211.69519424438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_10921_10997_1",
      "ports": {
        "bus1": 10921,
        "bus2": 10997
      },
      "params": {
        "R": 0.0009510280215181409,
        "X": 0.00649851281195879,
        "G": 0.0,
        "B": 0.003094171639531851
      },
      "extension": {
        "length": 3237.702897491455,
        "rating": 226.04475021362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_10921_11012_1",
      "ports": {
        "bus1": 10921,
        "bus2": 11012
      },
      "params": {
        "R": 0.0017751881387084723,
        "X": 0.01101347804069519,
        "G": 0.0,
        "B": 0.011527318507432938
      },
      "extension": {
        "length": 6847.447341796876,
        "rating": 264.31236267089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_10923_10965_1",
      "ports": {
        "bus1": 10923,
        "bus2": 10965
      },
      "params": {
        "R": 0.005481995176523925,
        "X": 0.02201562188565731,
        "G": 0.0,
        "B": 0.019728539511561394
      },
      "extension": {
        "length": 14170.127071289064,
        "rating": 196.93037271499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_10923_10971_1",
      "ports": {
        "bus1": 10923,
        "bus2": 10971
      },
      "params": {
        "R": 0.0024402376729995012,
        "X": 0.013972951099276543,
        "G": 0.0,
        "B": 0.04265831783413887
      },
      "extension": {
        "length": 16529.946565429687,
        "rating": 223.27160835266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_10923_11010_1",
      "ports": {
        "bus1": 10923,
        "bus2": 11010
      },
      "params": {
        "R": 0.006980630103498697,
        "X": 0.03331464156508446,
        "G": 0.0,
        "B": 0.006455359514802694
      },
      "extension": {
        "length": 10416.060564147949,
        "rating": 179.7943115234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_10923_11012_1",
      "ports": {
        "bus1": 10923,
        "bus2": 11012
      },
      "params": {
        "R": 0.0021131932735443115,
        "X": 0.013699036091566088,
        "G": 0.0,
        "B": 0.03134610503911972
      },
      "extension": {
        "length": 15106.037432739258,
        "rating": 227.76455879211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_10924_10978_1",
      "ports": {
        "bus1": 10924,
        "bus2": 10978
      },
      "params": {
        "R": 0.0009920571465045214,
        "X": 0.006974277086555957,
        "G": 0.0,
        "B": 0.0018116387072950602
      },
      "extension": {
        "length": 2683.317550506592,
        "rating": 222.01318740844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_10925_11158_1",
      "ports": {
        "bus1": 10925,
        "bus2": 11158
      },
      "params": {
        "R": 0.0031256063375622034,
        "X": 0.017629407346248627,
        "G": 0.0,
        "B": 0.005293731577694416
      },
      "extension": {
        "length": 6544.42760522461,
        "rating": 214.0291929244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_10925_11169_1",
      "ports": {
        "bus1": 11169,
        "bus2": 10925
      },
      "params": {
        "R": 0.0009524314082227647,
        "X": 0.0039365654811263084,
        "G": 0.0,
        "B": 0.005199054256081581
      },
      "extension": {
        "length": 3029.087712524414,
        "rating": 178.22346687316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_10926_10927_1",
      "ports": {
        "bus1": 10927,
        "bus2": 10926
      },
      "params": {
        "R": 0.0005750989075750113,
        "X": 0.02964608371257782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10926_10928_1",
      "ports": {
        "bus1": 10926,
        "bus2": 10928
      },
      "params": {
        "R": 0.0002059466642094776,
        "X": 0.0010190712055191398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10926_11426_1",
      "ports": {
        "bus1": 10926,
        "bus2": 11426
      },
      "params": {
        "R": 0.0004435587616171688,
        "X": 0.00416097417473793,
        "G": 0.0,
        "B": 0.11112380772829056
      },
      "extension": {
        "length": 14232.585351928712,
        "rating": 1185.6124877929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_10927_10976_1",
      "ports": {
        "bus1": 10927,
        "bus2": 10976
      },
      "params": {
        "R": 0.0018523748731240628,
        "X": 0.010336893610656261,
        "G": 0.0,
        "B": 0.007222730200737715
      },
      "extension": {
        "length": 5655.705130920411,
        "rating": 265.52631855010986
      }
    },
    {
      "class": "Branch",
      "id": "branch_10927_11115_1",
      "ports": {
        "bus1": 11115,
        "bus2": 10927
      },
      "params": {
        "R": 0.0011747529497370124,
        "X": 0.005960304755717516,
        "G": 0.0,
        "B": 0.002640127670019865
      },
      "extension": {
        "length": 3005.243406326294,
        "rating": 240.80653190612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_10929_10930_1",
      "ports": {
        "bus1": 10929,
        "bus2": 10930
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10929_11111_1",
      "ports": {
        "bus1": 11111,
        "bus2": 10929
      },
      "params": {
        "R": 0.0009848210029304028,
        "X": 0.005193447694182396,
        "G": 0.0,
        "B": 0.0017537823878228664
      },
      "extension": {
        "length": 2121.677826553345,
        "rating": 189.1079545021057
      }
    },
    {
      "class": "Branch",
      "id": "branch_10929_11113_1",
      "ports": {
        "bus1": 11113,
        "bus2": 10929
      },
      "params": {
        "R": 0.001019682502374053,
        "X": 0.005568190477788448,
        "G": 0.0,
        "B": 0.00396379129961133
      },
      "extension": {
        "length": 3386.002368713379,
        "rating": 211.38103008270264
      }
    },
    {
      "class": "Branch",
      "id": "branch_10929_11606_1",
      "ports": {
        "bus1": 10929,
        "bus2": 11606
      },
      "params": {
        "R": 0.001683018053881824,
        "X": 0.005701742600649595,
        "G": 0.0,
        "B": 0.001839304226450622
      },
      "extension": {
        "length": 2393.338733047485,
        "rating": 232.06207752227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_10931_11117_1",
      "ports": {
        "bus1": 10931,
        "bus2": 11117
      },
      "params": {
        "R": 0.0021550061646848917,
        "X": 0.00965169444680214,
        "G": 0.0,
        "B": 0.00542108528316021
      },
      "extension": {
        "length": 4872.731992492676,
        "rating": 193.32362413406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_10931_11427_1",
      "ports": {
        "bus1": 10931,
        "bus2": 11427
      },
      "params": {
        "R": 0.0025871742982417345,
        "X": 0.013665283098816873,
        "G": 0.0,
        "B": 0.009442673064768314
      },
      "extension": {
        "length": 8077.289947998047,
        "rating": 227.33609676361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_10932_10933_1",
      "ports": {
        "bus1": 10932,
        "bus2": 10933
      },
      "params": {
        "R": 0.00025633920449763536,
        "X": 0.0010411151451990008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10934_10986_1",
      "ports": {
        "bus1": 10934,
        "bus2": 10986
      },
      "params": {
        "R": 0.0018982617184519768,
        "X": 0.01079515554010868,
        "G": 0.0,
        "B": 0.0030811233446002007
      },
      "extension": {
        "length": 4244.182137542724,
        "rating": 258.8728427886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_10935_11004_1",
      "ports": {
        "bus1": 10935,
        "bus2": 11004
      },
      "params": {
        "R": 0.00185214972589165,
        "X": 0.008661311119794846,
        "G": 0.0,
        "B": 0.004203005228191614
      },
      "extension": {
        "length": 4551.302065704346,
        "rating": 236.07072830200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_10935_11006_1",
      "ports": {
        "bus1": 10935,
        "bus2": 11006
      },
      "params": {
        "R": 0.001924945157952607,
        "X": 0.011541645042598248,
        "G": 0.0,
        "B": 0.033831920474767685
      },
      "extension": {
        "length": 13297.448524658204,
        "rating": 218.65849494934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_10936_10937_1",
      "ports": {
        "bus1": 10936,
        "bus2": 10937
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10936_11001_1",
      "ports": {
        "bus1": 11001,
        "bus2": 10936
      },
      "params": {
        "R": 0.0014390915166586637,
        "X": 0.006998637691140175,
        "G": 0.0,
        "B": 0.008435518480837345
      },
      "extension": {
        "length": 4778.011274139404,
        "rating": 239.93279933929443
      }
    },
    {
      "class": "Branch",
      "id": "branch_10938_10939_1",
      "ports": {
        "bus1": 10938,
        "bus2": 10939
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10938_10941_1",
      "ports": {
        "bus1": 10938,
        "bus2": 10941
      },
      "params": {
        "R": 0.0006902065360918641,
        "X": 0.0048752715811133385,
        "G": 0.0,
        "B": 0.004123874008655548
      },
      "extension": {
        "length": 3284.25384677124,
        "rating": 257.60533809661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_10938_10949_1",
      "ports": {
        "bus1": 10949,
        "bus2": 10938
      },
      "params": {
        "R": 0.0031994166783988476,
        "X": 0.014482291415333748,
        "G": 0.0,
        "B": 0.010470090433955193
      },
      "extension": {
        "length": 9400.848368774414,
        "rating": 235.69340705871582
      }
    },
    {
      "class": "Branch",
      "id": "branch_10940_10943_1",
      "ports": {
        "bus1": 10940,
        "bus2": 10943
      },
      "params": {
        "R": 0.0008485584985464811,
        "X": 0.050022512674331665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10940_10944_1",
      "ports": {
        "bus1": 10940,
        "bus2": 10944
      },
      "params": {
        "R": 0.0002721925266087055,
        "X": 0.001121234497986734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10941_10943_1",
      "ports": {
        "bus1": 10941,
        "bus2": 10943
      },
      "params": {
        "R": -0.0004138769581913948,
        "X": -0.024398041889071465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10942_10943_1",
      "ports": {
        "bus1": 10942,
        "bus2": 10943
      },
      "params": {
        "R": 0.0021822270937263966,
        "X": 0.1286422610282898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10944_11867_1",
      "ports": {
        "bus1": 10944,
        "bus2": 11867
      },
      "params": {
        "R": 0.0003723603149410337,
        "X": 0.00450110761448741,
        "G": 0.0,
        "B": 0.09320016205310822
      },
      "extension": {
        "length": 14296.5814921875,
        "rating": 1151.8074035644531
      }
    },
    {
      "class": "Branch",
      "id": "branch_10945_10946_1",
      "ports": {
        "bus1": 10945,
        "bus2": 10946
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10946_10955_1",
      "ports": {
        "bus1": 10955,
        "bus2": 10946
      },
      "params": {
        "R": 0.003766962792724371,
        "X": 0.017171695828437805,
        "G": 0.0,
        "B": 0.008751597255468369
      },
      "extension": {
        "length": 8544.323487304688,
        "rating": 242.5797462463379
      }
    },
    {
      "class": "Branch",
      "id": "branch_10946_11420_1",
      "ports": {
        "bus1": 10946,
        "bus2": 11420
      },
      "params": {
        "R": 0.003110487014055252,
        "X": 0.018895480781793594,
        "G": 0.0,
        "B": 0.04259886220097542
      },
      "extension": {
        "length": 20023.857719604493,
        "rating": 249.68090057373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_10947_10956_1",
      "ports": {
        "bus1": 10947,
        "bus2": 10956
      },
      "params": {
        "R": 0.0012770966859534383,
        "X": 0.005710741970688105,
        "G": 0.0,
        "B": 0.005320066586136818
      },
      "extension": {
        "length": 3592.9933621215823,
        "rating": 202.0407199859619
      }
    },
    {
      "class": "Branch",
      "id": "branch_10948_11129_1",
      "ports": {
        "bus1": 10948,
        "bus2": 11129
      },
      "params": {
        "R": 0.0015546351205557585,
        "X": 0.012219819240272045,
        "G": 0.0,
        "B": 0.01851021498441696
      },
      "extension": {
        "length": 10632.459820495606,
        "rating": 259.8173141479492
      }
    },
    {
      "class": "Branch",
      "id": "branch_10948_11131_1",
      "ports": {
        "bus1": 11131,
        "bus2": 10948
      },
      "params": {
        "R": 0.0015384508296847343,
        "X": 0.009095031768083572,
        "G": 0.0,
        "B": 0.005092563107609749
      },
      "extension": {
        "length": 5051.9448209838865,
        "rating": 236.17620468139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_10949_10991_1",
      "ports": {
        "bus1": 10949,
        "bus2": 10991
      },
      "params": {
        "R": 0.0010195947252213955,
        "X": 0.006046293769031763,
        "G": 0.0,
        "B": 0.003942640498280525
      },
      "extension": {
        "length": 3371.3336129150393,
        "rating": 206.40699863433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_10950_10953_1",
      "ports": {
        "bus1": 10950,
        "bus2": 10953
      },
      "params": {
        "R": 0.0007535438053309917,
        "X": 0.03766271471977234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10950_10954_1",
      "ports": {
        "bus1": 10950,
        "bus2": 10954
      },
      "params": {
        "R": 0.00023604737361893058,
        "X": 0.0010940770152956247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10950_11124_1",
      "ports": {
        "bus1": 10950,
        "bus2": 11124
      },
      "params": {
        "R": 0.0003746184811461717,
        "X": 0.004558642860502005,
        "G": 0.0,
        "B": 0.07767223566770554
      },
      "extension": {
        "length": 13481.965587524415,
        "rating": 1101.4862060546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_10950_11426_1",
      "ports": {
        "bus1": 10950,
        "bus2": 11426
      },
      "params": {
        "R": 0.0004024890367873013,
        "X": 0.004852799698710442,
        "G": 0.0,
        "B": 0.19420973956584933
      },
      "extension": {
        "length": 20397.812382202148,
        "rating": 1226.7165184020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_10951_10953_1",
      "ports": {
        "bus1": 10951,
        "bus2": 10953
      },
      "params": {
        "R": -0.0003243652172386646,
        "X": -0.01621203124523163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10951_10962_1",
      "ports": {
        "bus1": 10951,
        "bus2": 10962
      },
      "params": {
        "R": 0.002996680792421102,
        "X": 0.012896930798888206,
        "G": 0.0,
        "B": 0.015236131846904755
      },
      "extension": {
        "length": 9915.408216430664,
        "rating": 277.2017478942871
      }
    },
    {
      "class": "Branch",
      "id": "branch_10951_10963_1",
      "ports": {
        "bus1": 10963,
        "bus2": 10951
      },
      "params": {
        "R": 0.00046226169797591865,
        "X": 0.0026531051844358444,
        "G": 0.0,
        "B": 0.0048698908649384975
      },
      "extension": {
        "length": 2359.4703294067385,
        "rating": 252.9740571975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_10952_10953_1",
      "ports": {
        "bus1": 10952,
        "bus2": 10953
      },
      "params": {
        "R": 0.002636289456859231,
        "X": 0.13176384568214417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10955_10956_1",
      "ports": {
        "bus1": 10955,
        "bus2": 10956
      },
      "params": {
        "R": 0.0019534295424818993,
        "X": 0.013690095394849779,
        "G": 0.0,
        "B": 0.007294034119695425
      },
      "extension": {
        "length": 7138.729004150391,
        "rating": 210.70575714111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_10956_10957_1",
      "ports": {
        "bus1": 10956,
        "bus2": 10957
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10958_10959_1",
      "ports": {
        "bus1": 10958,
        "bus2": 10959
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10960_10984_1",
      "ports": {
        "bus1": 10960,
        "bus2": 10984
      },
      "params": {
        "R": 0.0035877395421266556,
        "X": 0.019109830260276794,
        "G": 0.0,
        "B": 0.008264189586043358
      },
      "extension": {
        "length": 9103.983907653808,
        "rating": 203.59630584716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_10960_11006_1",
      "ports": {
        "bus1": 11006,
        "bus2": 10960
      },
      "params": {
        "R": 0.00365713844075799,
        "X": 0.017431477084755898,
        "G": 0.0,
        "B": 0.0034735910594463353
      },
      "extension": {
        "length": 5774.301043121338,
        "rating": 191.1737084388733
      }
    },
    {
      "class": "Branch",
      "id": "branch_10961_11586_1",
      "ports": {
        "bus1": 10961,
        "bus2": 11586
      },
      "params": {
        "R": 0.0011020135134458542,
        "X": 0.008617334067821503,
        "G": 0.0,
        "B": 0.005126333329826593
      },
      "extension": {
        "length": 4819.163215759278,
        "rating": 225.7338047027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_10962_11136_1",
      "ports": {
        "bus1": 11136,
        "bus2": 10962
      },
      "params": {
        "R": 0.0007750486256554723,
        "X": 0.004895587917417288,
        "G": 0.0,
        "B": 0.0047182561829686165
      },
      "extension": {
        "length": 3208.9415077056888,
        "rating": 261.7379426956177
      }
    },
    {
      "class": "Branch",
      "id": "branch_10963_10964_1",
      "ports": {
        "bus1": 10963,
        "bus2": 10964
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10963_11586_1",
      "ports": {
        "bus1": 10963,
        "bus2": 11586
      },
      "params": {
        "R": 0.001458544749766588,
        "X": 0.008079667575657368,
        "G": 0.0,
        "B": 0.002803462091833353
      },
      "extension": {
        "length": 3380.3616316223147,
        "rating": 229.99892234802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_10965_11539_1",
      "ports": {
        "bus1": 10965,
        "bus2": 11539
      },
      "params": {
        "R": 0.0025618411600589752,
        "X": 0.01382475160062313,
        "G": 0.0,
        "B": 0.01758204773068428
      },
      "extension": {
        "length": 11086.845922485352,
        "rating": 231.65979385375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_10966_10967_1",
      "ports": {
        "bus1": 10966,
        "bus2": 10967
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10966_10986_1",
      "ports": {
        "bus1": 10966,
        "bus2": 10986
      },
      "params": {
        "R": 0.0014766689855605364,
        "X": 0.007351512089371681,
        "G": 0.0,
        "B": 0.005842490587383509
      },
      "extension": {
        "length": 4685.012973907471,
        "rating": 215.74044227600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_10966_11004_1",
      "ports": {
        "bus1": 10966,
        "bus2": 11004
      },
      "params": {
        "R": 0.003688960336148739,
        "X": 0.022884054109454155,
        "G": 0.0,
        "B": 0.02088436298072338
      },
      "extension": {
        "length": 16767.34021472168,
        "rating": 208.06457996368408
      }
    },
    {
      "class": "Branch",
      "id": "branch_10968_10974_1",
      "ports": {
        "bus1": 10968,
        "bus2": 10974
      },
      "params": {
        "R": 0.0032725324854254727,
        "X": 0.0169542133808136,
        "G": 0.0,
        "B": 0.005582510959357023
      },
      "extension": {
        "length": 6249.940533874512,
        "rating": 185.1954698562622
      }
    },
    {
      "class": "Branch",
      "id": "branch_10969_10970_1",
      "ports": {
        "bus1": 10969,
        "bus2": 10970
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10969_11106_1",
      "ports": {
        "bus1": 10969,
        "bus2": 11106
      },
      "params": {
        "R": 0.02124178037047386,
        "X": 0.11529495567083359,
        "G": 0.0,
        "B": 0.061958763748407364
      },
      "extension": {
        "length": 62493.87549023438,
        "rating": 193.29742193222046
      }
    },
    {
      "class": "Branch",
      "id": "branch_10969_11515_1",
      "ports": {
        "bus1": 10969,
        "bus2": 11515
      },
      "params": {
        "R": 0.015905950218439102,
        "X": 0.07973931729793549,
        "G": 0.0,
        "B": 0.04902086779475212
      },
      "extension": {
        "length": 43048.543062744146,
        "rating": 201.47781372070312
      }
    },
    {
      "class": "Branch",
      "id": "branch_10971_10972_1",
      "ports": {
        "bus1": 10971,
        "bus2": 10972
      },
      "params": {
        "R": 0.000211080361623317,
        "X": 0.001001779455691576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10973_10974_1",
      "ports": {
        "bus1": 10974,
        "bus2": 10973
      },
      "params": {
        "R": 0.0004330739611759782,
        "X": 0.02598707564175129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10973_10975_1",
      "ports": {
        "bus1": 10973,
        "bus2": 10975
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10974_10984_1",
      "ports": {
        "bus1": 10984,
        "bus2": 10974
      },
      "params": {
        "R": 0.0013244264991953971,
        "X": 0.007264421787112951,
        "G": 0.0,
        "B": 0.003523054299876094
      },
      "extension": {
        "length": 3594.0155322875976,
        "rating": 247.0198154449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_10974_10997_1",
      "ports": {
        "bus1": 10974,
        "bus2": 10997
      },
      "params": {
        "R": 0.0035382017958909277,
        "X": 0.019304824993014336,
        "G": 0.0,
        "B": 0.018208850175142288
      },
      "extension": {
        "length": 13396.097154418945,
        "rating": 191.14173650741577
      }
    },
    {
      "class": "Branch",
      "id": "branch_10974_11008_1",
      "ports": {
        "bus1": 10974,
        "bus2": 11008
      },
      "params": {
        "R": 0.007479931227862835,
        "X": 0.04129556939005852,
        "G": 0.0,
        "B": 0.009256063029170036
      },
      "extension": {
        "length": 14707.915966186523,
        "rating": 206.16803169250488
      }
    },
    {
      "class": "Branch",
      "id": "branch_10976_10978_1",
      "ports": {
        "bus1": 10978,
        "bus2": 10976
      },
      "params": {
        "R": 0.002085153479129076,
        "X": 0.014073553495109081,
        "G": 0.0,
        "B": 0.009188678115606308
      },
      "extension": {
        "length": 8638.30635534668,
        "rating": 252.44855880737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_10976_10998_1",
      "ports": {
        "bus1": 10998,
        "bus2": 10976
      },
      "params": {
        "R": 0.002473700325936079,
        "X": 0.017428426072001457,
        "G": 0.0,
        "B": 0.0035291274543851614
      },
      "extension": {
        "length": 5794.274800689697,
        "rating": 173.72045516967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_10977_10978_1",
      "ports": {
        "bus1": 10977,
        "bus2": 10978
      },
      "params": {
        "R": 0.00020139382104389372,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10979_10980_1",
      "ports": {
        "bus1": 10979,
        "bus2": 10980
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10979_10998_1",
      "ports": {
        "bus1": 10979,
        "bus2": 10998
      },
      "params": {
        "R": 0.0017736683366820218,
        "X": 0.009883598424494267,
        "G": 0.0,
        "B": 0.006414671894162893
      },
      "extension": {
        "length": 5835.999602691651,
        "rating": 189.9846076965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_10979_11153_1",
      "ports": {
        "bus1": 10979,
        "bus2": 11153
      },
      "params": {
        "R": 0.010405424982309341,
        "X": 0.05029908940196037,
        "G": 0.0,
        "B": 0.01738261990249157
      },
      "extension": {
        "length": 21361.256876953124,
        "rating": 194.0320372581482
      }
    },
    {
      "class": "Branch",
      "id": "branch_10981_10982_1",
      "ports": {
        "bus1": 10981,
        "bus2": 10982
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10981_10992_1",
      "ports": {
        "bus1": 10981,
        "bus2": 10992
      },
      "params": {
        "R": 0.0024483550805598497,
        "X": 0.01665973663330078,
        "G": 0.0,
        "B": 0.003408610122278333
      },
      "extension": {
        "length": 5505.749237548828,
        "rating": 196.233332157135
      }
    },
    {
      "class": "Branch",
      "id": "branch_10983_10991_1",
      "ports": {
        "bus1": 10983,
        "bus2": 10991
      },
      "params": {
        "R": 0.0026593119837343693,
        "X": 0.012123674154281614,
        "G": 0.0,
        "B": 0.0068375347182154655
      },
      "extension": {
        "length": 6821.24617364502,
        "rating": 178.6169171333313
      }
    },
    {
      "class": "Branch",
      "id": "branch_10983_11646_1",
      "ports": {
        "bus1": 11646,
        "bus2": 10983
      },
      "params": {
        "R": 0.002972665475681424,
        "X": 0.01661907322704792,
        "G": 0.0,
        "B": 0.005126270931214094
      },
      "extension": {
        "length": 6888.7301242675785,
        "rating": 211.48247718811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_10984_11010_1",
      "ports": {
        "bus1": 10984,
        "bus2": 11010
      },
      "params": {
        "R": 0.0015903809107840061,
        "X": 0.007600113283842802,
        "G": 0.0,
        "B": 0.010647754184901714
      },
      "extension": {
        "length": 6606.420844482422,
        "rating": 221.8729019165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_10985_10986_1",
      "ports": {
        "bus1": 10986,
        "bus2": 10985
      },
      "params": {
        "R": 0.0004954576725140214,
        "X": 0.028137950226664543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10985_10987_1",
      "ports": {
        "bus1": 10985,
        "bus2": 10987
      },
      "params": {
        "R": 0.0002736281603574753,
        "X": 0.0011845353292301297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10985_11000_1",
      "ports": {
        "bus1": 11000,
        "bus2": 10985
      },
      "params": {
        "R": 0.00038011049036867917,
        "X": 0.003783134976401925,
        "G": 0.0,
        "B": 0.0930478274822235
      },
      "extension": {
        "length": 13619.696110839845,
        "rating": 1124.9483108520508
      }
    },
    {
      "class": "Branch",
      "id": "branch_10985_11426_1",
      "ports": {
        "bus1": 10985,
        "bus2": 11426
      },
      "params": {
        "R": 0.000852849509101361,
        "X": 0.010139553807675838,
        "G": 0.0,
        "B": 0.13802091777324677
      },
      "extension": {
        "length": 28470.450381591796,
        "rating": 1088.628101348877
      }
    },
    {
      "class": "Branch",
      "id": "branch_10986_10990_1",
      "ports": {
        "bus1": 10986,
        "bus2": 10990
      },
      "params": {
        "R": 0.0013644186547026038,
        "X": 0.008283326402306557,
        "G": 0.0,
        "B": 0.012187731452286243
      },
      "extension": {
        "length": 7188.3625792236335,
        "rating": 251.55949592590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_10986_10991_1",
      "ports": {
        "bus1": 10986,
        "bus2": 10991
      },
      "params": {
        "R": 0.0019365575863048436,
        "X": 0.014064973220229149,
        "G": 0.0,
        "B": 0.01371266320347786
      },
      "extension": {
        "length": 9455.897450500488,
        "rating": 161.67956590652466
      }
    },
    {
      "class": "Branch",
      "id": "branch_10986_11007_1",
      "ports": {
        "bus1": 10986,
        "bus2": 11007
      },
      "params": {
        "R": 0.005635264795273542,
        "X": 0.026882613077759743,
        "G": 0.0,
        "B": 0.023201068863272667
      },
      "extension": {
        "length": 17218.717360839844,
        "rating": 226.4665126800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_10988_10989_1",
      "ports": {
        "bus1": 10988,
        "bus2": 10989
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10988_11005_1",
      "ports": {
        "bus1": 11005,
        "bus2": 10988
      },
      "params": {
        "R": 0.001843962469138205,
        "X": 0.006922995205968618,
        "G": 0.0,
        "B": 0.002229830250144005
      },
      "extension": {
        "length": 2751.915950546265,
        "rating": 211.36155128479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_10990_11539_1",
      "ports": {
        "bus1": 10990,
        "bus2": 11539
      },
      "params": {
        "R": 0.0006843606824986637,
        "X": 0.0037684973794966936,
        "G": 0.0,
        "B": 0.001129486714489758
      },
      "extension": {
        "length": 1503.5604191207885,
        "rating": 214.04578685760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_10992_10993_1",
      "ports": {
        "bus1": 10992,
        "bus2": 10993
      },
      "params": {
        "R": 0.0015593144344165921,
        "X": 0.011515717022120953,
        "G": 0.0,
        "B": 0.011236312799155712
      },
      "extension": {
        "length": 8598.447090637208,
        "rating": 225.40149688720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_10992_11860_1",
      "ports": {
        "bus1": 10992,
        "bus2": 11860
      },
      "params": {
        "R": 0.00031287907040677965,
        "X": 0.0019718732219189405,
        "G": 0.0,
        "B": 0.00028541922802105546
      },
      "extension": {
        "length": 551.7399445037842,
        "rating": 262.3845100402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_10994_10995_1",
      "ports": {
        "bus1": 10994,
        "bus2": 10995
      },
      "params": {
        "R": 0.0002236786822322756,
        "X": 0.0010301454458385706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10994_11536_1",
      "ports": {
        "bus1": 10994,
        "bus2": 11536
      },
      "params": {
        "R": 0.0013830269454047086,
        "X": 0.00762585224583745,
        "G": 0.0,
        "B": 0.05007743462920188
      },
      "extension": {
        "length": 14216.815384277344,
        "rating": 197.9258894920349
      }
    },
    {
      "class": "Branch",
      "id": "branch_10996_10997_1",
      "ports": {
        "bus1": 10996,
        "bus2": 10997
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10998_11155_1",
      "ports": {
        "bus1": 11155,
        "bus2": 10998
      },
      "params": {
        "R": 0.0014174020616337657,
        "X": 0.009009056724607944,
        "G": 0.0,
        "B": 0.001755420002155006
      },
      "extension": {
        "length": 2718.757579147339,
        "rating": 216.3471221923828
      }
    },
    {
      "class": "Branch",
      "id": "branch_10999_11000_1",
      "ports": {
        "bus1": 11000,
        "bus2": 10999
      },
      "params": {
        "R": 0.00019263183639850467,
        "X": 0.011711739003658295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10999_11002_1",
      "ports": {
        "bus1": 10999,
        "bus2": 11002
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10999_11003_1",
      "ports": {
        "bus1": 10999,
        "bus2": 11003
      },
      "params": {
        "R": 0.00028522807406261563,
        "X": 0.0010256314417347312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11000_11001_1",
      "ports": {
        "bus1": 11001,
        "bus2": 11000
      },
      "params": {
        "R": 0.0006036525592207909,
        "X": 0.033835284411907196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11001_11004_1",
      "ports": {
        "bus1": 11004,
        "bus2": 11001
      },
      "params": {
        "R": 0.0013310998911038043,
        "X": 0.00898900255560875,
        "G": 0.0,
        "B": 0.003681372618302703
      },
      "extension": {
        "length": 3835.844341094971,
        "rating": 265.49909114837646
      }
    },
    {
      "class": "Branch",
      "id": "branch_11003_11612_1",
      "ports": {
        "bus1": 11003,
        "bus2": 11612
      },
      "params": {
        "R": 0.00022825258201919496,
        "X": 0.003600824624300003,
        "G": 0.0,
        "B": 0.2604401111602783
      },
      "extension": {
        "length": 23234.747451416017,
        "rating": 2295.3189849853516
      }
    },
    {
      "class": "Branch",
      "id": "branch_11003_11613_1",
      "ports": {
        "bus1": 11003,
        "bus2": 11613
      },
      "params": {
        "R": 0.0002902548876591027,
        "X": 0.0046842978335917,
        "G": 0.0,
        "B": 0.5174407362937927
      },
      "extension": {
        "length": 34067.261781738285,
        "rating": 2941.256332397461
      }
    },
    {
      "class": "Branch",
      "id": "branch_11005_11010_1",
      "ports": {
        "bus1": 11010,
        "bus2": 11005
      },
      "params": {
        "R": 0.0016968405107036233,
        "X": 0.0085142245516181,
        "G": 0.0,
        "B": 0.010180788114666939
      },
      "extension": {
        "length": 6607.034760498047,
        "rating": 219.95470523834229
      }
    },
    {
      "class": "Branch",
      "id": "branch_11008_11009_1",
      "ports": {
        "bus1": 11008,
        "bus2": 11009
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11008_11010_1",
      "ports": {
        "bus1": 11010,
        "bus2": 11008
      },
      "params": {
        "R": 0.003516151336953044,
        "X": 0.022316301241517067,
        "G": 0.0,
        "B": 0.009078063070774078
      },
      "extension": {
        "length": 10399.537014587402,
        "rating": 186.12751960754395
      }
    },
    {
      "class": "Branch",
      "id": "branch_11011_11012_1",
      "ports": {
        "bus1": 11011,
        "bus2": 11012
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11013_11014_1",
      "ports": {
        "bus1": 11013,
        "bus2": 11014
      },
      "params": {
        "R": 0.00023438496282324192,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11014_11017_1",
      "ports": {
        "bus1": 11017,
        "bus2": 11014
      },
      "params": {
        "R": 0.0022142052184790373,
        "X": 0.01357819139957428,
        "G": 0.0,
        "B": 0.0030000833794474597
      },
      "extension": {
        "length": 4696.997765625,
        "rating": 227.73208618164062
      }
    },
    {
      "class": "Branch",
      "id": "branch_11014_11072_1",
      "ports": {
        "bus1": 11014,
        "bus2": 11072
      },
      "params": {
        "R": 0.004165593534708023,
        "X": 0.021163677796721455,
        "G": 0.0,
        "B": 0.014393310062587261
      },
      "extension": {
        "length": 12536.373003112793,
        "rating": 235.6698513031006
      }
    },
    {
      "class": "Branch",
      "id": "branch_11015_11016_1",
      "ports": {
        "bus1": 11015,
        "bus2": 11016
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11015_11066_1",
      "ports": {
        "bus1": 11015,
        "bus2": 11066
      },
      "params": {
        "R": 0.0021321859676390886,
        "X": 0.010846180841326714,
        "G": 0.0,
        "B": 0.004937691148370504
      },
      "extension": {
        "length": 5351.697373260498,
        "rating": 220.2230930328369
      }
    },
    {
      "class": "Branch",
      "id": "branch_11015_11292_1",
      "ports": {
        "bus1": 11292,
        "bus2": 11015
      },
      "params": {
        "R": 0.0034114127047359943,
        "X": 0.014428599737584591,
        "G": 0.0,
        "B": 0.0077649177983403215
      },
      "extension": {
        "length": 7899.56049407959,
        "rating": 195.94696760177612
      }
    },
    {
      "class": "Branch",
      "id": "branch_11017_11074_1",
      "ports": {
        "bus1": 11017,
        "bus2": 11074
      },
      "params": {
        "R": 0.0025003543123602867,
        "X": 0.012583933770656584,
        "G": 0.0,
        "B": 0.0043229227885603905
      },
      "extension": {
        "length": 5233.2856358642575,
        "rating": 219.82421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_11018_11292_1",
      "ports": {
        "bus1": 11292,
        "bus2": 11018
      },
      "params": {
        "R": 0.0023706096690148115,
        "X": 0.010611629113554955,
        "G": 0.0,
        "B": 0.0032293898984789844
      },
      "extension": {
        "length": 4291.556501678467,
        "rating": 206.72757625579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_11019_11030_1",
      "ports": {
        "bus1": 11019,
        "bus2": 11030
      },
      "params": {
        "R": 0.002329482464119792,
        "X": 0.011859727092087269,
        "G": 0.0,
        "B": 0.004548142198473215
      },
      "extension": {
        "length": 4743.396386993409,
        "rating": 184.51762199401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_11020_11079_1",
      "ports": {
        "bus1": 11020,
        "bus2": 11079
      },
      "params": {
        "R": 0.002469706814736128,
        "X": 0.01739969663321972,
        "G": 0.0,
        "B": 0.006537219043821096
      },
      "extension": {
        "length": 7334.7232269287115,
        "rating": 239.18943405151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_11020_11082_1",
      "ports": {
        "bus1": 11020,
        "bus2": 11082
      },
      "params": {
        "R": 0.001710257725790143,
        "X": 0.009045714512467384,
        "G": 0.0,
        "B": 0.0026757651939988136
      },
      "extension": {
        "length": 3478.771985229492,
        "rating": 233.05842876434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_11021_11022_1",
      "ports": {
        "bus1": 11021,
        "bus2": 11022
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11021_11294_1",
      "ports": {
        "bus1": 11021,
        "bus2": 11294
      },
      "params": {
        "R": 0.0018339535454288125,
        "X": 0.0121383685618639,
        "G": 0.0,
        "B": 0.00718255154788494
      },
      "extension": {
        "length": 6850.565267761231,
        "rating": 213.00358772277832
      }
    },
    {
      "class": "Branch",
      "id": "branch_11023_11316_1",
      "ports": {
        "bus1": 11023,
        "bus2": 11316
      },
      "params": {
        "R": 0.004552596248686314,
        "X": 0.02846970409154892,
        "G": 0.0,
        "B": 0.017857737839221954
      },
      "extension": {
        "length": 15356.352479370118,
        "rating": 225.63042640686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_11023_11324_1",
      "ports": {
        "bus1": 11023,
        "bus2": 11324
      },
      "params": {
        "R": 0.0038324014749377966,
        "X": 0.015553967095911505,
        "G": 0.0,
        "B": 0.0043770489282906055
      },
      "extension": {
        "length": 5864.046355865478,
        "rating": 205.4912805557251
      }
    },
    {
      "class": "Branch",
      "id": "branch_11024_11025_1",
      "ports": {
        "bus1": 11025,
        "bus2": 11024
      },
      "params": {
        "R": 0.00012875247921328992,
        "X": 0.009474355727434158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11024_11057_1",
      "ports": {
        "bus1": 11024,
        "bus2": 11057
      },
      "params": {
        "R": 0.00040877220453694463,
        "X": 0.006646858993917704,
        "G": 0.0,
        "B": 0.705937385559082
      },
      "extension": {
        "length": 49480.84197729492,
        "rating": 2761.422920227051
      }
    },
    {
      "class": "Branch",
      "id": "branch_11024_11087_1",
      "ports": {
        "bus1": 11024,
        "bus2": 11087
      },
      "params": {
        "R": 0.00016120646614581347,
        "X": 0.0028133043088018894,
        "G": 0.0,
        "B": 0.3033909499645233
      },
      "extension": {
        "length": 21539.384608886718,
        "rating": 2624.984931945801
      }
    },
    {
      "class": "Branch",
      "id": "branch_11024_11333_1",
      "ports": {
        "bus1": 11333,
        "bus2": 11024
      },
      "params": {
        "R": 0.00014662421017419547,
        "X": 0.0028463995549827814,
        "G": 0.0,
        "B": 0.457915335893631
      },
      "extension": {
        "length": 24399.617790893557,
        "rating": 2555.1816940307617
      }
    },
    {
      "class": "Branch",
      "id": "branch_11025_11026_1",
      "ports": {
        "bus1": 11026,
        "bus2": 11025
      },
      "params": {
        "R": 0.0003974471765104681,
        "X": 0.0262774471193552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11025_11027_1",
      "ports": {
        "bus1": 11025,
        "bus2": 11027
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11025_11028_1",
      "ports": {
        "bus1": 11025,
        "bus2": 11028
      },
      "params": {
        "R": 0.00022823082690592855,
        "X": 0.001003573415800929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11026_11088_1",
      "ports": {
        "bus1": 11088,
        "bus2": 11026
      },
      "params": {
        "R": 0.0013689750339835882,
        "X": 0.010090266354382038,
        "G": 0.0,
        "B": 0.011462987400591373
      },
      "extension": {
        "length": 7750.417272033692,
        "rating": 262.1086120605469
      }
    },
    {
      "class": "Branch",
      "id": "branch_11026_11224_1",
      "ports": {
        "bus1": 11026,
        "bus2": 11224
      },
      "params": {
        "R": 0.0020211595110595226,
        "X": 0.011213171295821667,
        "G": 0.0,
        "B": 0.006819518748670816
      },
      "extension": {
        "length": 6332.039138946533,
        "rating": 216.46625995635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_11029_11030_1",
      "ports": {
        "bus1": 11029,
        "bus2": 11030
      },
      "params": {
        "R": 0.00021511540398932993,
        "X": 0.0011426071869209409,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11030_11035_1",
      "ports": {
        "bus1": 11030,
        "bus2": 11035
      },
      "params": {
        "R": 0.0013680479023605585,
        "X": 0.005176824983209372,
        "G": 0.0,
        "B": 0.013717540539801122
      },
      "extension": {
        "length": 5921.08030480957,
        "rating": 206.14421367645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_11031_11032_1",
      "ports": {
        "bus1": 11031,
        "bus2": 11032
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11031_11263_1",
      "ports": {
        "bus1": 11263,
        "bus2": 11031
      },
      "params": {
        "R": 0.002338942140340805,
        "X": 0.011204618029296398,
        "G": 0.0,
        "B": 0.003958491142839193
      },
      "extension": {
        "length": 4670.438223999024,
        "rating": 209.48078632354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_11031_11373_1",
      "ports": {
        "bus1": 11373,
        "bus2": 11031
      },
      "params": {
        "R": 0.001697196043096483,
        "X": 0.008483714424073696,
        "G": 0.0,
        "B": 0.0038584815338253975
      },
      "extension": {
        "length": 4367.121889251709,
        "rating": 161.0356330871582
      }
    },
    {
      "class": "Branch",
      "id": "branch_11033_11100_1",
      "ports": {
        "bus1": 11033,
        "bus2": 11100
      },
      "params": {
        "R": 0.0012341529363766313,
        "X": 0.007167268544435501,
        "G": 0.0,
        "B": 0.006734025198966264
      },
      "extension": {
        "length": 5400.916938720703,
        "rating": 259.02259349823
      }
    },
    {
      "class": "Branch",
      "id": "branch_11033_11674_1",
      "ports": {
        "bus1": 11033,
        "bus2": 11674
      },
      "params": {
        "R": 0.0006682710954919457,
        "X": 0.004559372551739216,
        "G": 0.0,
        "B": 0.032261017709970474
      },
      "extension": {
        "length": 8500.001820556641,
        "rating": 260.6462001800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_11034_11089_1",
      "ports": {
        "bus1": 11089,
        "bus2": 11034
      },
      "params": {
        "R": 0.0016783593455329537,
        "X": 0.012276955880224705,
        "G": 0.0,
        "B": 0.009471938945353031
      },
      "extension": {
        "length": 7042.525294921875,
        "rating": 198.25513362884521
      }
    },
    {
      "class": "Branch",
      "id": "branch_11034_11324_1",
      "ports": {
        "bus1": 11324,
        "bus2": 11034
      },
      "params": {
        "R": 0.0015337051590904593,
        "X": 0.008785298094153404,
        "G": 0.0,
        "B": 0.004923549946397543
      },
      "extension": {
        "length": 5030.031088806152,
        "rating": 178.65701913833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_11035_11061_1",
      "ports": {
        "bus1": 11035,
        "bus2": 11061
      },
      "params": {
        "R": 0.0025206769350916147,
        "X": 0.011617816984653475,
        "G": 0.0,
        "B": 0.007470596581697464
      },
      "extension": {
        "length": 6793.236255432129,
        "rating": 228.20072174072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_11035_11077_1",
      "ports": {
        "bus1": 11035,
        "bus2": 11077
      },
      "params": {
        "R": 0.0016284639714285731,
        "X": 0.009234296157956123,
        "G": 0.0,
        "B": 0.02756856195628643
      },
      "extension": {
        "length": 10950.703906860352,
        "rating": 201.5892505645752
      }
    },
    {
      "class": "Branch",
      "id": "branch_11036_11039_1",
      "ports": {
        "bus1": 11036,
        "bus2": 11039
      },
      "params": {
        "R": 0.0006791420746594667,
        "X": 0.04046505689620972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11036_11040_1",
      "ports": {
        "bus1": 11036,
        "bus2": 11040
      },
      "params": {
        "R": 0.00020636961562559009,
        "X": 0.0010700708953663707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11036_11041_1",
      "ports": {
        "bus1": 11036,
        "bus2": 11041
      },
      "params": {
        "R": 0.00023335708829108626,
        "X": 0.0010810981038957834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11037_11039_1",
      "ports": {
        "bus1": 11037,
        "bus2": 11039
      },
      "params": {
        "R": -0.000276295468211174,
        "X": -0.016462400555610657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11037_11075_1",
      "ports": {
        "bus1": 11037,
        "bus2": 11075
      },
      "params": {
        "R": 0.0010681552812457085,
        "X": 0.006038977298885584,
        "G": 0.0,
        "B": 0.001529452856630087
      },
      "extension": {
        "length": 2163.1660790405276,
        "rating": 229.80892658233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_11037_11090_1",
      "ports": {
        "bus1": 11090,
        "bus2": 11037
      },
      "params": {
        "R": 0.0008811450679786503,
        "X": 0.005409792065620422,
        "G": 0.0,
        "B": 0.0023059826344251633
      },
      "extension": {
        "length": 2468.960907852173,
        "rating": 255.60405254364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_11038_11039_1",
      "ports": {
        "bus1": 11038,
        "bus2": 11039
      },
      "params": {
        "R": 0.0027109195943921804,
        "X": 0.161523699760437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11041_11086_1",
      "ports": {
        "bus1": 11041,
        "bus2": 11086
      },
      "params": {
        "R": 0.00038266010233201087,
        "X": 0.004771296866238117,
        "G": 0.0,
        "B": 0.07588943839073181
      },
      "extension": {
        "length": 14414.556198120117,
        "rating": 1208.2863807678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_11041_11308_1",
      "ports": {
        "bus1": 11041,
        "bus2": 11308
      },
      "params": {
        "R": 0.0005478350212797523,
        "X": 0.006474112626165152,
        "G": 0.0,
        "B": 0.12883803248405457
      },
      "extension": {
        "length": 20695.32529211426,
        "rating": 1097.8331565856934
      }
    },
    {
      "class": "Branch",
      "id": "branch_11041_11822_1",
      "ports": {
        "bus1": 11041,
        "bus2": 11822
      },
      "params": {
        "R": 0.0011118437396362424,
        "X": 0.012065374292433262,
        "G": 0.0,
        "B": 0.5501060485839844
      },
      "extension": {
        "length": 52182.55437011719,
        "rating": 1272.6381301879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_11042_11049_1",
      "ports": {
        "bus1": 11049,
        "bus2": 11042
      },
      "params": {
        "R": 0.0016318396665155885,
        "X": 0.010883957147598267,
        "G": 0.0,
        "B": 0.003191037569195032
      },
      "extension": {
        "length": 4299.888109405518,
        "rating": 241.60819053649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_11042_11099_1",
      "ports": {
        "bus1": 11042,
        "bus2": 11099
      },
      "params": {
        "R": 0.002313397591933608,
        "X": 0.010140079073607922,
        "G": 0.0,
        "B": 0.007082577794790268
      },
      "extension": {
        "length": 5563.83068069458,
        "rating": 232.0725440979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_11043_11085_1",
      "ports": {
        "bus1": 11085,
        "bus2": 11043
      },
      "params": {
        "R": 0.0006475637783296406,
        "X": 0.0034821764566004276,
        "G": 0.0,
        "B": 0.0034326212480664253
      },
      "extension": {
        "length": 2534.5622466430664,
        "rating": 250.83661079406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_11043_11187_1",
      "ports": {
        "bus1": 11043,
        "bus2": 11187
      },
      "params": {
        "R": 0.0035868869163095947,
        "X": 0.016799187287688255,
        "G": 0.0,
        "B": 0.009336966089904308
      },
      "extension": {
        "length": 9650.244076171875,
        "rating": 243.0159568786621
      }
    },
    {
      "class": "Branch",
      "id": "branch_11044_11047_1",
      "ports": {
        "bus1": 11044,
        "bus2": 11047
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0014301836490631104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11044_11048_1",
      "ports": {
        "bus1": 11044,
        "bus2": 11048
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11044_11049_1",
      "ports": {
        "bus1": 11044,
        "bus2": 11049
      },
      "params": {
        "R": 0.0002482271520420909,
        "X": 0.0010457715252414346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11045_11047_1",
      "ports": {
        "bus1": 11045,
        "bus2": 11047
      },
      "params": {
        "R": 0.0037912121042609215,
        "X": 0.12036827951669693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11046_11047_1",
      "ports": {
        "bus1": 11046,
        "bus2": 11047
      },
      "params": {
        "R": 0.0037912121042609215,
        "X": 0.12036827951669693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11049_11305_1",
      "ports": {
        "bus1": 11049,
        "bus2": 11305
      },
      "params": {
        "R": 0.002512575127184391,
        "X": 0.012431048788130282,
        "G": 0.0,
        "B": 0.008952380158007145
      },
      "extension": {
        "length": 6971.164464660645,
        "rating": 244.0363883972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_11050_11065_1",
      "ports": {
        "bus1": 11050,
        "bus2": 11065
      },
      "params": {
        "R": 0.002108074724674225,
        "X": 0.012935096397995947,
        "G": 0.0,
        "B": 0.0055390154011547565
      },
      "extension": {
        "length": 6344.467868682861,
        "rating": 226.8709897994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_11050_11770_1",
      "ports": {
        "bus1": 11770,
        "bus2": 11050
      },
      "params": {
        "R": 0.0019473487045615911,
        "X": 0.012156493961811067,
        "G": 0.0,
        "B": 0.009414364583790302
      },
      "extension": {
        "length": 8204.50485736084,
        "rating": 238.58730792999268
      }
    },
    {
      "class": "Branch",
      "id": "branch_11051_11052_1",
      "ports": {
        "bus1": 11051,
        "bus2": 11052
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11052_11065_1",
      "ports": {
        "bus1": 11052,
        "bus2": 11065
      },
      "params": {
        "R": 0.001947011100128293,
        "X": 0.012487495318055151,
        "G": 0.0,
        "B": 0.008305324241518974
      },
      "extension": {
        "length": 6424.367119628906,
        "rating": 214.6702766418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_11052_11102_1",
      "ports": {
        "bus1": 11102,
        "bus2": 11052
      },
      "params": {
        "R": 0.0021792708430439234,
        "X": 0.012819088064134121,
        "G": 0.0,
        "B": 0.004545019939541817
      },
      "extension": {
        "length": 5459.5957988891605,
        "rating": 188.6550784111023
      }
    },
    {
      "class": "Branch",
      "id": "branch_11053_11054_1",
      "ports": {
        "bus1": 11054,
        "bus2": 11053
      },
      "params": {
        "R": 0.00016544657410122454,
        "X": 0.012953653931617737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11053_11056_1",
      "ports": {
        "bus1": 11053,
        "bus2": 11056
      },
      "params": {
        "R": 0.00020706397481262684,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11053_11057_1",
      "ports": {
        "bus1": 11053,
        "bus2": 11057
      },
      "params": {
        "R": 0.00021384956198744476,
        "X": 0.0011720185866579413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11054_11055_1",
      "ports": {
        "bus1": 11055,
        "bus2": 11054
      },
      "params": {
        "R": 0.0002619675942696631,
        "X": 0.019297661259770393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11054_11071_1",
      "ports": {
        "bus1": 11054,
        "bus2": 11071
      },
      "params": {
        "R": 0.0005452337209135294,
        "X": 0.006414795760065317,
        "G": 0.0,
        "B": 0.11790397018194199
      },
      "extension": {
        "length": 18305.41777404785,
        "rating": 1247.3520278930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_11054_11308_1",
      "ports": {
        "bus1": 11054,
        "bus2": 11308
      },
      "params": {
        "R": 0.000550909317098558,
        "X": 0.006640343461185694,
        "G": 0.0,
        "B": 0.12627023458480835
      },
      "extension": {
        "length": 21234.483219726564,
        "rating": 1199.8798370361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_11054_11581_1",
      "ports": {
        "bus1": 11581,
        "bus2": 11054
      },
      "params": {
        "R": 0.00037599276402033865,
        "X": 0.005029866937547922,
        "G": 0.0,
        "B": 0.13479767739772797
      },
      "extension": {
        "length": 19048.452606079103,
        "rating": 1204.3567657470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_11055_11770_1",
      "ports": {
        "bus1": 11055,
        "bus2": 11770
      },
      "params": {
        "R": 0.0027538305148482327,
        "X": 0.01469504926353693,
        "G": 0.0,
        "B": 0.012151578441262243
      },
      "extension": {
        "length": 9591.508428771973,
        "rating": 248.43499660491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_11057_13753_1",
      "ports": {
        "bus1": 11057,
        "bus2": 13753
      },
      "params": {
        "R": 0.0002031225012615323,
        "X": 0.003966059535741806,
        "G": 0.0,
        "B": 0.3859596252441406
      },
      "extension": {
        "length": 28175.644841308596,
        "rating": 2752.7429580688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_11057_14051_1",
      "ports": {
        "bus1": 14051,
        "bus2": 11057
      },
      "params": {
        "R": 0.0001878358598332852,
        "X": 0.0033678063191473484,
        "G": 0.0,
        "B": 0.3918371796607972
      },
      "extension": {
        "length": 25394.387350341796,
        "rating": 2928.6935806274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_11058_11315_1",
      "ports": {
        "bus1": 11058,
        "bus2": 11315
      },
      "params": {
        "R": 0.006105526350438595,
        "X": 0.03698403760790825,
        "G": 0.0,
        "B": 0.04280298948287964
      },
      "extension": {
        "length": 29683.996587158203,
        "rating": 167.73064136505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_11058_11389_1",
      "ports": {
        "bus1": 11058,
        "bus2": 11389
      },
      "params": {
        "R": 0.0025920202024281025,
        "X": 0.017472585663199425,
        "G": 0.0,
        "B": 0.008358343504369259
      },
      "extension": {
        "length": 8519.32252496338,
        "rating": 205.9096336364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_11059_11294_1",
      "ports": {
        "bus1": 11059,
        "bus2": 11294
      },
      "params": {
        "R": 0.0022662526462227106,
        "X": 0.019197387620806694,
        "G": 0.0,
        "B": 0.004016683902591467
      },
      "extension": {
        "length": 6478.126210327148,
        "rating": 216.91622734069824
      }
    },
    {
      "class": "Branch",
      "id": "branch_11059_11462_1",
      "ports": {
        "bus1": 11059,
        "bus2": 11462
      },
      "params": {
        "R": 0.0019094718154519796,
        "X": 0.010697761550545692,
        "G": 0.0,
        "B": 0.009013229981064796
      },
      "extension": {
        "length": 6880.59113269043,
        "rating": 227.2876501083374
      }
    },
    {
      "class": "Branch",
      "id": "branch_11060_11462_1",
      "ports": {
        "bus1": 11462,
        "bus2": 11060
      },
      "params": {
        "R": 0.002795442705973983,
        "X": 0.014225813560187817,
        "G": 0.0,
        "B": 0.005408403463661671
      },
      "extension": {
        "length": 5539.550302276612,
        "rating": 230.41455745697021
      }
    },
    {
      "class": "Branch",
      "id": "branch_11060_14045_1",
      "ports": {
        "bus1": 11060,
        "bus2": 14045
      },
      "params": {
        "R": 0.0065949601121246815,
        "X": 0.039065152406692505,
        "G": 0.0,
        "B": 0.027429200708866123
      },
      "extension": {
        "length": 20677.552423461915,
        "rating": 241.38669967651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_11061_11078_1",
      "ports": {
        "bus1": 11061,
        "bus2": 11078
      },
      "params": {
        "R": 0.0020143284928053617,
        "X": 0.011023912578821184,
        "G": 0.0,
        "B": 0.004177862778306007
      },
      "extension": {
        "length": 5026.458864990234,
        "rating": 237.49651908874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_11062_11063_1",
      "ports": {
        "bus1": 11062,
        "bus2": 11063
      },
      "params": {
        "R": 0.00027630117256194353,
        "X": 0.0011239399900659919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11062_11101_1",
      "ports": {
        "bus1": 11062,
        "bus2": 11101
      },
      "params": {
        "R": 0.005578832700848579,
        "X": 0.03384588286280632,
        "G": 0.0,
        "B": 0.01416716817766428
      },
      "extension": {
        "length": 15270.962900756836,
        "rating": 215.15319347381592
      }
    },
    {
      "class": "Branch",
      "id": "branch_11062_11213_1",
      "ports": {
        "bus1": 11062,
        "bus2": 11213
      },
      "params": {
        "R": 0.0025326795876026154,
        "X": 0.017626957967877388,
        "G": 0.0,
        "B": 0.010965101420879364
      },
      "extension": {
        "length": 10267.223532714845,
        "rating": 245.65675258636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_11062_11227_1",
      "ports": {
        "bus1": 11062,
        "bus2": 11227
      },
      "params": {
        "R": 0.0017381561920046806,
        "X": 0.009428982622921467,
        "G": 0.0,
        "B": 0.008570590056478977
      },
      "extension": {
        "length": 6229.083888336182,
        "rating": 248.32580089569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_11064_11081_1",
      "ports": {
        "bus1": 11081,
        "bus2": 11064
      },
      "params": {
        "R": 0.0021520035807043314,
        "X": 0.010834209620952606,
        "G": 0.0,
        "B": 0.007993039675056934
      },
      "extension": {
        "length": 6477.33809564209,
        "rating": 242.35079288482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_11064_11100_1",
      "ports": {
        "bus1": 11064,
        "bus2": 11100
      },
      "params": {
        "R": 0.002231087302789092,
        "X": 0.012322433292865751,
        "G": 0.0,
        "B": 0.013876986689865587
      },
      "extension": {
        "length": 8887.80028930664,
        "rating": 245.96221446990967
      }
    },
    {
      "class": "Branch",
      "id": "branch_11066_11070_1",
      "ports": {
        "bus1": 11066,
        "bus2": 11070
      },
      "params": {
        "R": 0.0017201118171215057,
        "X": 0.009990837424993515,
        "G": 0.0,
        "B": 0.005653561558574438
      },
      "extension": {
        "length": 5422.283901947022,
        "rating": 218.74055862426758
      }
    },
    {
      "class": "Branch",
      "id": "branch_11066_11376_1",
      "ports": {
        "bus1": 11066,
        "bus2": 11376
      },
      "params": {
        "R": 0.0023136213421821594,
        "X": 0.011552461422979833,
        "G": 0.0,
        "B": 0.005582399200648069
      },
      "extension": {
        "length": 5526.328853485107,
        "rating": 218.61474514007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_11067_11361_1",
      "ports": {
        "bus1": 11067,
        "bus2": 11361
      },
      "params": {
        "R": 0.0012825578451156616,
        "X": 0.007896066643297672,
        "G": 0.0,
        "B": 0.008967626839876175
      },
      "extension": {
        "length": 5621.252931518555,
        "rating": 222.29890823364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_11068_11075_1",
      "ports": {
        "bus1": 11075,
        "bus2": 11068
      },
      "params": {
        "R": 0.002541801892220974,
        "X": 0.011288655921816826,
        "G": 0.0,
        "B": 0.009627381339669228
      },
      "extension": {
        "length": 7045.944039733887,
        "rating": 215.26086330413818
      }
    },
    {
      "class": "Branch",
      "id": "branch_11068_11092_1",
      "ports": {
        "bus1": 11092,
        "bus2": 11068
      },
      "params": {
        "R": 0.003838095348328352,
        "X": 0.020052921026945114,
        "G": 0.0,
        "B": 0.009403100237250328
      },
      "extension": {
        "length": 9604.254092651367,
        "rating": 199.91899728775024
      }
    },
    {
      "class": "Branch",
      "id": "branch_11069_11079_1",
      "ports": {
        "bus1": 11079,
        "bus2": 11069
      },
      "params": {
        "R": 0.0015108819352462888,
        "X": 0.0074013955891132355,
        "G": 0.0,
        "B": 0.0019843936897814274
      },
      "extension": {
        "length": 2905.0283314819335,
        "rating": 224.1417407989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_11069_11090_1",
      "ports": {
        "bus1": 11069,
        "bus2": 11090
      },
      "params": {
        "R": 0.003982305992394686,
        "X": 0.025353986769914627,
        "G": 0.0,
        "B": 0.010943680070340633
      },
      "extension": {
        "length": 11686.926573303223,
        "rating": 234.3369960784912
      }
    },
    {
      "class": "Branch",
      "id": "branch_11070_11092_1",
      "ports": {
        "bus1": 11070,
        "bus2": 11092
      },
      "params": {
        "R": 0.001630546525120735,
        "X": 0.008586467243731022,
        "G": 0.0,
        "B": 0.0033465109299868345
      },
      "extension": {
        "length": 3626.9755320739746,
        "rating": 231.56609535217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_11071_11072_1",
      "ports": {
        "bus1": 11072,
        "bus2": 11071
      },
      "params": {
        "R": 0.0003259436343796551,
        "X": 0.02224125899374485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11071_11073_1",
      "ports": {
        "bus1": 11071,
        "bus2": 11073
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11071_11377_1",
      "ports": {
        "bus1": 11071,
        "bus2": 11377
      },
      "params": {
        "R": 0.0006244500982575119,
        "X": 0.007980876602232456,
        "G": 0.0,
        "B": 0.11246616393327714
      },
      "extension": {
        "length": 21263.84068359375,
        "rating": 1132.470703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_11072_11093_1",
      "ports": {
        "bus1": 11072,
        "bus2": 11093
      },
      "params": {
        "R": 0.0030946535989642148,
        "X": 0.012928100302815437,
        "G": 0.0,
        "B": 0.004111801739782095
      },
      "extension": {
        "length": 5008.734342224121,
        "rating": 239.1448974609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_11072_11102_1",
      "ports": {
        "bus1": 11072,
        "bus2": 11102
      },
      "params": {
        "R": 0.0021452377550303936,
        "X": 0.008483845740556717,
        "G": 0.0,
        "B": 0.0035128144081681967
      },
      "extension": {
        "length": 3607.6302710266114,
        "rating": 195.37328481674194
      }
    },
    {
      "class": "Branch",
      "id": "branch_11074_11085_1",
      "ports": {
        "bus1": 11074,
        "bus2": 11085
      },
      "params": {
        "R": 0.00859023816883564,
        "X": 0.05178811773657799,
        "G": 0.0,
        "B": 0.01631981134414673
      },
      "extension": {
        "length": 21419.92883056641,
        "rating": 181.37471675872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_11075_11076_1",
      "ports": {
        "bus1": 11075,
        "bus2": 11076
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11077_11228_1",
      "ports": {
        "bus1": 11077,
        "bus2": 11228
      },
      "params": {
        "R": 0.00604119198396802,
        "X": 0.03634696453809738,
        "G": 0.0,
        "B": 0.01602489873766899
      },
      "extension": {
        "length": 17124.657753295898,
        "rating": 162.5585675239563
      }
    },
    {
      "class": "Branch",
      "id": "branch_11078_11312_1",
      "ports": {
        "bus1": 11078,
        "bus2": 11312
      },
      "params": {
        "R": 0.007578597404062748,
        "X": 0.03966475650668144,
        "G": 0.0,
        "B": 0.050086550414562225
      },
      "extension": {
        "length": 32642.562232177734,
        "rating": 242.25013256072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_11079_11080_1",
      "ports": {
        "bus1": 11079,
        "bus2": 11080
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11079_11099_1",
      "ports": {
        "bus1": 11079,
        "bus2": 11099
      },
      "params": {
        "R": 0.0048388647846877575,
        "X": 0.021010391414165497,
        "G": 0.0,
        "B": 0.015844564884901047
      },
      "extension": {
        "length": 13201.64846520996,
        "rating": 226.03540420532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_11082_11208_1",
      "ports": {
        "bus1": 11082,
        "bus2": 11208
      },
      "params": {
        "R": 0.002932177623733878,
        "X": 0.01712832972407341,
        "G": 0.0,
        "B": 0.00915988627821207
      },
      "extension": {
        "length": 8124.588340026856,
        "rating": 243.11015605926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_11083_11084_1",
      "ports": {
        "bus1": 11084,
        "bus2": 11083
      },
      "params": {
        "R": 0.00022134391474537551,
        "X": 0.014231852255761623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11083_11087_1",
      "ports": {
        "bus1": 11083,
        "bus2": 11087
      },
      "params": {
        "R": 0.0002743791847024113,
        "X": 0.0011278137098997831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11084_11085_1",
      "ports": {
        "bus1": 11085,
        "bus2": 11084
      },
      "params": {
        "R": 0.00037664215778931975,
        "X": 0.024691225960850716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11084_11086_1",
      "ports": {
        "bus1": 11084,
        "bus2": 11086
      },
      "params": {
        "R": 0.00025143573293462396,
        "X": 0.0011368622072041035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11086_11097_1",
      "ports": {
        "bus1": 11097,
        "bus2": 11086
      },
      "params": {
        "R": 0.0006829557823948562,
        "X": 0.006652012933045626,
        "G": 0.0,
        "B": 0.09064959734678268
      },
      "extension": {
        "length": 17978.449173706056,
        "rating": 1008.8687896728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_11087_11261_1",
      "ports": {
        "bus1": 11087,
        "bus2": 11261
      },
      "params": {
        "R": 0.00019074617011938244,
        "X": 0.003180333413183689,
        "G": 0.0,
        "B": 0.320376455783844
      },
      "extension": {
        "length": 23107.89858947754,
        "rating": 2428.0078887939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_11088_11217_1",
      "ports": {
        "bus1": 11088,
        "bus2": 11217
      },
      "params": {
        "R": 0.001690153847448528,
        "X": 0.009573681280016899,
        "G": 0.0,
        "B": 0.0036480266135185957
      },
      "extension": {
        "length": 4316.423169891357,
        "rating": 259.33783054351807
      }
    },
    {
      "class": "Branch",
      "id": "branch_11089_11090_1",
      "ports": {
        "bus1": 11089,
        "bus2": 11090
      },
      "params": {
        "R": 0.0019908847752958536,
        "X": 0.012937490828335285,
        "G": 0.0,
        "B": 0.012194531969726086
      },
      "extension": {
        "length": 8785.571761779785,
        "rating": 217.3215627670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_11090_11091_1",
      "ports": {
        "bus1": 11090,
        "bus2": 11091
      },
      "params": {
        "R": 0.00025029043899849057,
        "X": 0.0011280352482572198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11092_11093_1",
      "ports": {
        "bus1": 11092,
        "bus2": 11093
      },
      "params": {
        "R": 0.0021044760942459106,
        "X": 0.014958871528506279,
        "G": 0.0,
        "B": 0.032113946974277496
      },
      "extension": {
        "length": 15848.736145751953,
        "rating": 230.86185455322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_11093_11094_1",
      "ports": {
        "bus1": 11093,
        "bus2": 11094
      },
      "params": {
        "R": 0.0002311376592842862,
        "X": 0.0011218097060918808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11095_11096_1",
      "ports": {
        "bus1": 11096,
        "bus2": 11095
      },
      "params": {
        "R": 0.00039201288018375635,
        "X": 0.022422412410378456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11095_11097_1",
      "ports": {
        "bus1": 11095,
        "bus2": 11097
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11096_11674_1",
      "ports": {
        "bus1": 11096,
        "bus2": 11674
      },
      "params": {
        "R": 0.0006290826131589711,
        "X": 0.0036846688017249107,
        "G": 0.0,
        "B": 0.0015208034310489893
      },
      "extension": {
        "length": 1645.0063813476563,
        "rating": 259.07084941864014
      }
    },
    {
      "class": "Branch",
      "id": "branch_11097_11334_1",
      "ports": {
        "bus1": 11097,
        "bus2": 11334
      },
      "params": {
        "R": 0.0005184515612199903,
        "X": 0.006922471337020397,
        "G": 0.0,
        "B": 0.21657578647136688
      },
      "extension": {
        "length": 28909.691942871093,
        "rating": 1204.2937278747559
      }
    },
    {
      "class": "Branch",
      "id": "branch_11098_11099_1",
      "ports": {
        "bus1": 11098,
        "bus2": 11099
      },
      "params": {
        "R": 0.00026953095220960677,
        "X": 0.0010957582853734493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11101_11215_1",
      "ports": {
        "bus1": 11215,
        "bus2": 11101
      },
      "params": {
        "R": 0.0017650274094194176,
        "X": 0.00860949233174324,
        "G": 0.0,
        "B": 0.012659831903874874
      },
      "extension": {
        "length": 7213.5592272949225,
        "rating": 212.90178298950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_11101_11224_1",
      "ports": {
        "bus1": 11101,
        "bus2": 11224
      },
      "params": {
        "R": 0.0014795924071222544,
        "X": 0.010357341729104519,
        "G": 0.0,
        "B": 0.008192548528313637
      },
      "extension": {
        "length": 6229.9717643737795,
        "rating": 210.87806224822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_11103_11105_1",
      "ports": {
        "bus1": 11105,
        "bus2": 11103
      },
      "params": {
        "R": 0.0025430156383663416,
        "X": 0.014106418937444687,
        "G": 0.0,
        "B": 0.007200219202786684
      },
      "extension": {
        "length": 7108.335557006836,
        "rating": 223.77290725708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_11103_11870_1",
      "ports": {
        "bus1": 11103,
        "bus2": 11870
      },
      "params": {
        "R": 0.003952817525714636,
        "X": 0.02294583059847355,
        "G": 0.0,
        "B": 0.017795100808143616
      },
      "extension": {
        "length": 13851.74715600586,
        "rating": 237.22002506256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_11104_11120_1",
      "ports": {
        "bus1": 11104,
        "bus2": 11120
      },
      "params": {
        "R": 0.002563704736530781,
        "X": 0.01374362874776125,
        "G": 0.0,
        "B": 0.005131827667355537
      },
      "extension": {
        "length": 6025.936392883301,
        "rating": 216.52119159698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_11104_11145_1",
      "ports": {
        "bus1": 11104,
        "bus2": 11145
      },
      "params": {
        "R": 0.00400747824460268,
        "X": 0.01986919716000557,
        "G": 0.0,
        "B": 0.0038496211636811495
      },
      "extension": {
        "length": 6741.832300048828,
        "rating": 233.08637142181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_11105_11148_1",
      "ports": {
        "bus1": 11105,
        "bus2": 11148
      },
      "params": {
        "R": 0.004444165620952845,
        "X": 0.029064694419503212,
        "G": 0.0,
        "B": 0.011283135041594505
      },
      "extension": {
        "length": 12982.917862792969,
        "rating": 207.3272943496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_11106_11119_1",
      "ports": {
        "bus1": 11106,
        "bus2": 11119
      },
      "params": {
        "R": 0.003256794298067689,
        "X": 0.02019142359495163,
        "G": 0.0,
        "B": 0.022734878584742546
      },
      "extension": {
        "length": 16385.424596191406,
        "rating": 221.07832431793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_11107_11108_1",
      "ports": {
        "bus1": 11108,
        "bus2": 11107
      },
      "params": {
        "R": 0.002708242507651448,
        "X": 0.013675257563591002,
        "G": 0.0,
        "B": 0.00422687130048871
      },
      "extension": {
        "length": 5736.162278045655,
        "rating": 209.92043018341064
      }
    },
    {
      "class": "Branch",
      "id": "branch_11107_11158_1",
      "ports": {
        "bus1": 11107,
        "bus2": 11158
      },
      "params": {
        "R": 0.0015090977540239692,
        "X": 0.009920957498252392,
        "G": 0.0,
        "B": 0.004077238030731678
      },
      "extension": {
        "length": 4121.5128925781255,
        "rating": 222.20678329467773
      }
    },
    {
      "class": "Branch",
      "id": "branch_11108_11140_1",
      "ports": {
        "bus1": 11140,
        "bus2": 11108
      },
      "params": {
        "R": 0.0023809680715203285,
        "X": 0.014009331353008747,
        "G": 0.0,
        "B": 0.004681737627834082
      },
      "extension": {
        "length": 6303.680823394776,
        "rating": 214.39619064331055
      }
    },
    {
      "class": "Branch",
      "id": "branch_11108_11515_1",
      "ports": {
        "bus1": 11108,
        "bus2": 11515
      },
      "params": {
        "R": 0.0022667176090180874,
        "X": 0.01318439096212387,
        "G": 0.0,
        "B": 0.004980842117220163
      },
      "extension": {
        "length": 6093.390415100098,
        "rating": 214.8348093032837
      }
    },
    {
      "class": "Branch",
      "id": "branch_11109_11167_1",
      "ports": {
        "bus1": 11109,
        "bus2": 11167
      },
      "params": {
        "R": 0.0009304117993451656,
        "X": 0.004878806881606579,
        "G": 0.0,
        "B": 0.0036156594287604094
      },
      "extension": {
        "length": 2819.4781754608157,
        "rating": 248.13847541809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_11109_11874_1",
      "ports": {
        "bus1": 11874,
        "bus2": 11109
      },
      "params": {
        "R": 0.0012830813648179173,
        "X": 0.008573311381042004,
        "G": 0.0,
        "B": 0.002963572274893522
      },
      "extension": {
        "length": 3399.189668426514,
        "rating": 266.9002056121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_11110_11140_1",
      "ports": {
        "bus1": 11140,
        "bus2": 11110
      },
      "params": {
        "R": 0.002561108907684684,
        "X": 0.016091113910079002,
        "G": 0.0,
        "B": 0.008563851937651634
      },
      "extension": {
        "length": 8126.575893127441,
        "rating": 255.5802583694458
      }
    },
    {
      "class": "Branch",
      "id": "branch_11110_11454_1",
      "ports": {
        "bus1": 11454,
        "bus2": 11110
      },
      "params": {
        "R": 0.0012217442272230983,
        "X": 0.008033840917050838,
        "G": 0.0,
        "B": 0.006751731503754854
      },
      "extension": {
        "length": 5421.69722845459,
        "rating": 267.38739013671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_11111_11112_1",
      "ports": {
        "bus1": 11111,
        "bus2": 11112
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11111_11606_1",
      "ports": {
        "bus1": 11606,
        "bus2": 11111
      },
      "params": {
        "R": 0.001177305937744677,
        "X": 0.005682914052158594,
        "G": 0.0,
        "B": 0.0020420264918357134
      },
      "extension": {
        "length": 2549.951586364746,
        "rating": 227.1195650100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_11113_11114_1",
      "ports": {
        "bus1": 11113,
        "bus2": 11114
      },
      "params": {
        "R": 0.00022363280004356054,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11113_11427_1",
      "ports": {
        "bus1": 11113,
        "bus2": 11427
      },
      "params": {
        "R": 0.0015087415231391788,
        "X": 0.007323089055716991,
        "G": 0.0,
        "B": 0.00412267679348588
      },
      "extension": {
        "length": 3733.482286834717,
        "rating": 160.04103422164917
      }
    },
    {
      "class": "Branch",
      "id": "branch_11115_11116_1",
      "ports": {
        "bus1": 11115,
        "bus2": 11116
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11115_11117_1",
      "ports": {
        "bus1": 11117,
        "bus2": 11115
      },
      "params": {
        "R": 0.0019467438105493784,
        "X": 0.010510612279176712,
        "G": 0.0,
        "B": 0.004309011623263359
      },
      "extension": {
        "length": 4711.344215515137,
        "rating": 220.57828903198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_11118_11122_1",
      "ports": {
        "bus1": 11118,
        "bus2": 11122
      },
      "params": {
        "R": 0.0019794327672570944,
        "X": 0.0110932607203722,
        "G": 0.0,
        "B": 0.0061603602953255185
      },
      "extension": {
        "length": 6372.442870422364,
        "rating": 249.23055171966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_11118_11874_1",
      "ports": {
        "bus1": 11118,
        "bus2": 11874
      },
      "params": {
        "R": 0.0017398240743204951,
        "X": 0.010451414622366428,
        "G": 0.0,
        "B": 0.0068068434484303
      },
      "extension": {
        "length": 5459.567021575928,
        "rating": 238.76981735229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_11119_11120_1",
      "ports": {
        "bus1": 11120,
        "bus2": 11119
      },
      "params": {
        "R": 0.002103999489918351,
        "X": 0.01106923259794712,
        "G": 0.0,
        "B": 0.0031629980076104403
      },
      "extension": {
        "length": 4398.0640238342285,
        "rating": 254.74982261657715
      }
    },
    {
      "class": "Branch",
      "id": "branch_11120_11121_1",
      "ports": {
        "bus1": 11120,
        "bus2": 11121
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11120_11141_1",
      "ports": {
        "bus1": 11120,
        "bus2": 11141
      },
      "params": {
        "R": 0.0018084077164530752,
        "X": 0.009854345582425594,
        "G": 0.0,
        "B": 0.003396086161956191
      },
      "extension": {
        "length": 4049.305625610352,
        "rating": 244.11749839782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_11122_11454_1",
      "ports": {
        "bus1": 11122,
        "bus2": 11454
      },
      "params": {
        "R": 0.0018504192121326923,
        "X": 0.012165811844170094,
        "G": 0.0,
        "B": 0.00962429866194725
      },
      "extension": {
        "length": 7988.80009350586,
        "rating": 258.7968349456787
      }
    },
    {
      "class": "Branch",
      "id": "branch_11123_11125_1",
      "ports": {
        "bus1": 11123,
        "bus2": 11125
      },
      "params": {
        "R": 0.0015698164934292433,
        "X": 0.0098584508523345,
        "G": 0.0,
        "B": 0.016597123816609383
      },
      "extension": {
        "length": 9763.892208984375,
        "rating": 225.77998638153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_11123_11127_1",
      "ports": {
        "bus1": 11123,
        "bus2": 11127
      },
      "params": {
        "R": 0.0019648405723273754,
        "X": 0.010698231868445873,
        "G": 0.0,
        "B": 0.005068039055913687
      },
      "extension": {
        "length": 5275.817737426758,
        "rating": 210.7987403869629
      }
    },
    {
      "class": "Branch",
      "id": "branch_11124_11125_1",
      "ports": {
        "bus1": 11125,
        "bus2": 11124
      },
      "params": {
        "R": 0.00039669001125730574,
        "X": 0.022673645988106728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11124_11126_1",
      "ports": {
        "bus1": 11124,
        "bus2": 11126
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11125_11129_1",
      "ports": {
        "bus1": 11125,
        "bus2": 11129
      },
      "params": {
        "R": 0.0021550776436924934,
        "X": 0.008634046651422977,
        "G": 0.0,
        "B": 0.006056305486708879
      },
      "extension": {
        "length": 4669.6409005737305,
        "rating": 277.2453784942627
      }
    },
    {
      "class": "Branch",
      "id": "branch_11128_11132_1",
      "ports": {
        "bus1": 11128,
        "bus2": 11132
      },
      "params": {
        "R": 0.00211138091981411,
        "X": 0.009908691979944706,
        "G": 0.0,
        "B": 0.006187170743942262
      },
      "extension": {
        "length": 5179.131336730958,
        "rating": 244.7450876235962
      }
    },
    {
      "class": "Branch",
      "id": "branch_11128_11168_1",
      "ports": {
        "bus1": 11128,
        "bus2": 11168
      },
      "params": {
        "R": 0.0024180072359740734,
        "X": 0.015315876342356205,
        "G": 0.0,
        "B": 0.013889105059206486
      },
      "extension": {
        "length": 10371.370547790528,
        "rating": 247.65725135803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_11128_11170_1",
      "ports": {
        "bus1": 11128,
        "bus2": 11170
      },
      "params": {
        "R": 0.0010934850433841348,
        "X": 0.006341200787574053,
        "G": 0.0,
        "B": 0.0037306100130081177
      },
      "extension": {
        "length": 3360.180677398682,
        "rating": 213.3145570755005
      }
    },
    {
      "class": "Branch",
      "id": "branch_11130_11427_1",
      "ports": {
        "bus1": 11130,
        "bus2": 11427
      },
      "params": {
        "R": 0.0038570333272218704,
        "X": 0.016595840454101562,
        "G": 0.0,
        "B": 0.004490419290959835
      },
      "extension": {
        "length": 6059.623499450684,
        "rating": 227.04310417175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_11131_11146_1",
      "ports": {
        "bus1": 11146,
        "bus2": 11131
      },
      "params": {
        "R": 0.0032441664952784777,
        "X": 0.021258443593978882,
        "G": 0.0,
        "B": 0.0076929377391934395
      },
      "extension": {
        "length": 7240.876187805176,
        "rating": 190.74774980545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_11132_11133_1",
      "ports": {
        "bus1": 11132,
        "bus2": 11133
      },
      "params": {
        "R": 0.0002768867998383939,
        "X": 0.001194580807350576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11132_11146_1",
      "ports": {
        "bus1": 11132,
        "bus2": 11146
      },
      "params": {
        "R": 0.0018070235382765532,
        "X": 0.01234159991145134,
        "G": 0.0,
        "B": 0.0036335994955152273
      },
      "extension": {
        "length": 4731.027897766114,
        "rating": 201.81615352630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_11134_11135_1",
      "ports": {
        "bus1": 11134,
        "bus2": 11135
      },
      "params": {
        "R": 0.00020394455350469795,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11134_11136_1",
      "ports": {
        "bus1": 11134,
        "bus2": 11136
      },
      "params": {
        "R": 0.0022212094627320766,
        "X": 0.010124239139258862,
        "G": 0.0,
        "B": 0.004984620027244091
      },
      "extension": {
        "length": 4858.946892059326,
        "rating": 197.63845205307007
      }
    },
    {
      "class": "Branch",
      "id": "branch_11134_11165_1",
      "ports": {
        "bus1": 11134,
        "bus2": 11165
      },
      "params": {
        "R": 0.0027233727741986513,
        "X": 0.015260901302099228,
        "G": 0.0,
        "B": 0.01599365472793579
      },
      "extension": {
        "length": 10228.75862475586,
        "rating": 218.318510055542
      }
    },
    {
      "class": "Branch",
      "id": "branch_11137_11155_1",
      "ports": {
        "bus1": 11137,
        "bus2": 11155
      },
      "params": {
        "R": 0.0012748403241857886,
        "X": 0.007237808778882027,
        "G": 0.0,
        "B": 0.008458555676043034
      },
      "extension": {
        "length": 5722.024175903321,
        "rating": 233.57651233673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_11137_11427_1",
      "ports": {
        "bus1": 11427,
        "bus2": 11137
      },
      "params": {
        "R": 0.0004928108537569642,
        "X": 0.0030133582185953856,
        "G": 0.0,
        "B": 0.0021428419277071953
      },
      "extension": {
        "length": 1918.108071990967,
        "rating": 266.66460037231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_11138_11139_1",
      "ports": {
        "bus1": 11138,
        "bus2": 11139
      },
      "params": {
        "R": 0.0002499535621609539,
        "X": 0.001112810685299337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11139_11158_1",
      "ports": {
        "bus1": 11139,
        "bus2": 11158
      },
      "params": {
        "R": 0.0016525271348655224,
        "X": 0.010648401454091072,
        "G": 0.0,
        "B": 0.009224113076925278
      },
      "extension": {
        "length": 7092.80962097168,
        "rating": 237.2983455657959
      }
    },
    {
      "class": "Branch",
      "id": "branch_11139_11164_1",
      "ports": {
        "bus1": 11139,
        "bus2": 11164
      },
      "params": {
        "R": 0.0017581676365807655,
        "X": 0.010730642825365067,
        "G": 0.0,
        "B": 0.0047918930649757385
      },
      "extension": {
        "length": 5472.550577911377,
        "rating": 228.99534702301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_11140_11874_1",
      "ports": {
        "bus1": 11874,
        "bus2": 11140
      },
      "params": {
        "R": 0.0027618834283202887,
        "X": 0.011359683237969875,
        "G": 0.0,
        "B": 0.007420659530907869
      },
      "extension": {
        "length": 6589.49517993164,
        "rating": 217.96154975891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_11141_11454_1",
      "ports": {
        "bus1": 11141,
        "bus2": 11454
      },
      "params": {
        "R": 0.0012422677827998996,
        "X": 0.007741295732557774,
        "G": 0.0,
        "B": 0.010505316779017448
      },
      "extension": {
        "length": 6669.74704888916,
        "rating": 257.07218647003174
      }
    },
    {
      "class": "Branch",
      "id": "branch_11142_11145_1",
      "ports": {
        "bus1": 11145,
        "bus2": 11142
      },
      "params": {
        "R": 0.0014011135790497065,
        "X": 0.007695501204580069,
        "G": 0.0,
        "B": 0.004394891206175089
      },
      "extension": {
        "length": 3953.022874694824,
        "rating": 253.09536457061768
      }
    },
    {
      "class": "Branch",
      "id": "branch_11142_11870_1",
      "ports": {
        "bus1": 11870,
        "bus2": 11142
      },
      "params": {
        "R": 0.001297870883718133,
        "X": 0.008647286333143711,
        "G": 0.0,
        "B": 0.00663318671286106
      },
      "extension": {
        "length": 5547.383103240967,
        "rating": 265.5333995819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_11143_11144_1",
      "ports": {
        "bus1": 11143,
        "bus2": 11144
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11143_11171_1",
      "ports": {
        "bus1": 11143,
        "bus2": 11171
      },
      "params": {
        "R": 0.0037040917668491606,
        "X": 0.021882066503167156,
        "G": 0.0,
        "B": 0.021443624049425125
      },
      "extension": {
        "length": 15388.96216333008,
        "rating": 207.431960105896
      }
    },
    {
      "class": "Branch",
      "id": "branch_11143_11870_1",
      "ports": {
        "bus1": 11870,
        "bus2": 11143
      },
      "params": {
        "R": 0.0026249191723763943,
        "X": 0.016092929989099503,
        "G": 0.0,
        "B": 0.01178386900573969
      },
      "extension": {
        "length": 8834.703460510254,
        "rating": 172.84057140350342
      }
    },
    {
      "class": "Branch",
      "id": "branch_11146_11147_1",
      "ports": {
        "bus1": 11146,
        "bus2": 11147
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11149_11150_1",
      "ports": {
        "bus1": 11150,
        "bus2": 11149
      },
      "params": {
        "R": 0.00047810698742978275,
        "X": 0.02626183070242405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11149_11151_1",
      "ports": {
        "bus1": 11149,
        "bus2": 11151
      },
      "params": {
        "R": 0.00025045216898433864,
        "X": 0.001159706967882812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11150_11152_1",
      "ports": {
        "bus1": 11152,
        "bus2": 11150
      },
      "params": {
        "R": 0.0019281161949038506,
        "X": 0.009413423016667366,
        "G": 0.0,
        "B": 0.004614441655576229
      },
      "extension": {
        "length": 4861.558721008301,
        "rating": 274.91931915283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_11151_11571_1",
      "ports": {
        "bus1": 11571,
        "bus2": 11151
      },
      "params": {
        "R": 0.0005515353404916823,
        "X": 0.005798520985990763,
        "G": 0.0,
        "B": 0.1276051253080368
      },
      "extension": {
        "length": 19740.751883789064,
        "rating": 1178.1237602233887
      }
    },
    {
      "class": "Branch",
      "id": "branch_11152_11168_1",
      "ports": {
        "bus1": 11152,
        "bus2": 11168
      },
      "params": {
        "R": 0.0008969742921181023,
        "X": 0.006047224160283804,
        "G": 0.0,
        "B": 0.0021760016679763794
      },
      "extension": {
        "length": 2457.5522379455565,
        "rating": 264.86151218414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_11153_11154_1",
      "ports": {
        "bus1": 11153,
        "bus2": 11154
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11153_11158_1",
      "ports": {
        "bus1": 11158,
        "bus2": 11153
      },
      "params": {
        "R": 0.005566336214542389,
        "X": 0.02749896608293057,
        "G": 0.0,
        "B": 0.004854143131524324
      },
      "extension": {
        "length": 8422.71670074463,
        "rating": 214.2528533935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_11156_11164_1",
      "ports": {
        "bus1": 11164,
        "bus2": 11156
      },
      "params": {
        "R": 0.0038969332817941904,
        "X": 0.018628474324941635,
        "G": 0.0,
        "B": 0.011553525924682617
      },
      "extension": {
        "length": 9979.93232446289,
        "rating": 183.3748698234558
      }
    },
    {
      "class": "Branch",
      "id": "branch_11156_11166_1",
      "ports": {
        "bus1": 11166,
        "bus2": 11156
      },
      "params": {
        "R": 0.0016358050052076578,
        "X": 0.008671145886182785,
        "G": 0.0,
        "B": 0.0035379808396101
      },
      "extension": {
        "length": 3978.9278283691406,
        "rating": 219.1622495651245
      }
    },
    {
      "class": "Branch",
      "id": "branch_11157_11158_1",
      "ports": {
        "bus1": 11158,
        "bus2": 11157
      },
      "params": {
        "R": 0.00045020238030701876,
        "X": 0.016395386308431625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11157_11162_1",
      "ports": {
        "bus1": 11157,
        "bus2": 11162
      },
      "params": {
        "R": 0.000273356243269518,
        "X": 0.0011473054764792323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11157_11163_1",
      "ports": {
        "bus1": 11157,
        "bus2": 11163
      },
      "params": {
        "R": 0.0002654821437317878,
        "X": 0.0011335430899634957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11158_11161_1",
      "ports": {
        "bus1": 11158,
        "bus2": 11161
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.001710742712020874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11158_11165_1",
      "ports": {
        "bus1": 11165,
        "bus2": 11158
      },
      "params": {
        "R": 0.003973125480115414,
        "X": 0.01808469183743,
        "G": 0.0,
        "B": 0.00545269250869751
      },
      "extension": {
        "length": 7187.087168701172,
        "rating": 272.6856470108032
      }
    },
    {
      "class": "Branch",
      "id": "branch_11159_11161_1",
      "ports": {
        "bus1": 11159,
        "bus2": 11161
      },
      "params": {
        "R": 0.007621937897056341,
        "X": 0.207200825214386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11160_11161_1",
      "ports": {
        "bus1": 11160,
        "bus2": 11161
      },
      "params": {
        "R": 0.007621937897056341,
        "X": 0.207200825214386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11163_11571_1",
      "ports": {
        "bus1": 11163,
        "bus2": 11571
      },
      "params": {
        "R": 0.0004518452915363014,
        "X": 0.005785319488495588,
        "G": 0.0,
        "B": 0.18354636430740356
      },
      "extension": {
        "length": 21841.41133630371,
        "rating": 1220.0533866882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_11166_11169_1",
      "ports": {
        "bus1": 11166,
        "bus2": 11169
      },
      "params": {
        "R": 0.0011584052117541432,
        "X": 0.006706044543534516,
        "G": 0.0,
        "B": 0.0035201597493141885
      },
      "extension": {
        "length": 3202.9351068878177,
        "rating": 235.77706813812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_11167_11170_1",
      "ports": {
        "bus1": 11167,
        "bus2": 11170
      },
      "params": {
        "R": 0.0009030684595927596,
        "X": 0.006124712061136961,
        "G": 0.0,
        "B": 0.04341313987970352
      },
      "extension": {
        "length": 11269.868099853516,
        "rating": 234.34388637542725
      }
    },
    {
      "class": "Branch",
      "id": "branch_11169_11606_1",
      "ports": {
        "bus1": 11606,
        "bus2": 11169
      },
      "params": {
        "R": 0.0008924974827095866,
        "X": 0.006097189616411924,
        "G": 0.0,
        "B": 0.0015665674582123754
      },
      "extension": {
        "length": 2194.0447116851806,
        "rating": 269.9654817581177
      }
    },
    {
      "class": "Branch",
      "id": "branch_11171_11172_1",
      "ports": {
        "bus1": 11171,
        "bus2": 11172
      },
      "params": {
        "R": 0.00028472812846302986,
        "X": 0.0011700685136020184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11173_11790_1",
      "ports": {
        "bus1": 11173,
        "bus2": 11790
      },
      "params": {
        "R": 0.0006789229810237885,
        "X": 0.003996322397142649,
        "G": 0.0,
        "B": 0.0009857105324044824
      },
      "extension": {
        "length": 1540.771883239746,
        "rating": 234.68496799468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_11174_11175_1",
      "ports": {
        "bus1": 11174,
        "bus2": 11175
      },
      "params": {
        "R": 0.00026082899421453476,
        "X": 0.0011417268542572856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11176_11196_1",
      "ports": {
        "bus1": 11176,
        "bus2": 11196
      },
      "params": {
        "R": 0.000999299343675375,
        "X": 0.005986503325402737,
        "G": 0.0,
        "B": 0.001386960269883275
      },
      "extension": {
        "length": 2176.4677206115725,
        "rating": 257.01189041137695
      }
    },
    {
      "class": "Branch",
      "id": "branch_11176_11738_1",
      "ports": {
        "bus1": 11738,
        "bus2": 11176
      },
      "params": {
        "R": 0.00039179975283332164,
        "X": 0.002323418390005827,
        "G": 0.0,
        "B": 0.00538540119305253
      },
      "extension": {
        "length": 2701.54912953186,
        "rating": 235.72030067443848
      }
    },
    {
      "class": "Branch",
      "id": "branch_11177_11178_1",
      "ports": {
        "bus1": 11177,
        "bus2": 11178
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11179_11180_1",
      "ports": {
        "bus1": 11179,
        "bus2": 11180
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11181_11212_1",
      "ports": {
        "bus1": 11212,
        "bus2": 11181
      },
      "params": {
        "R": 0.0018584473291411996,
        "X": 0.008290878497064114,
        "G": 0.0,
        "B": 0.0028469145763665438
      },
      "extension": {
        "length": 3297.6249375915527,
        "rating": 210.01720428466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_11181_11223_1",
      "ports": {
        "bus1": 11181,
        "bus2": 11223
      },
      "params": {
        "R": 0.0021301968954503536,
        "X": 0.012243911623954773,
        "G": 0.0,
        "B": 0.003832236398011446
      },
      "extension": {
        "length": 4873.154827148438,
        "rating": 222.4989414215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_11182_11183_1",
      "ports": {
        "bus1": 11183,
        "bus2": 11182
      },
      "params": {
        "R": 0.0002842842659447342,
        "X": 0.018079979345202446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11182_11186_1",
      "ports": {
        "bus1": 11182,
        "bus2": 11186
      },
      "params": {
        "R": 0.0002859293017536402,
        "X": 0.0010209777392446995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11183_11184_1",
      "ports": {
        "bus1": 11184,
        "bus2": 11183
      },
      "params": {
        "R": 0.0037680305540561676,
        "X": 0.11732859164476395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11183_11184_2",
      "ports": {
        "bus1": 11184,
        "bus2": 11183
      },
      "params": {
        "R": 0.0037680305540561676,
        "X": 0.11732859164476395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11183_11184_3",
      "ports": {
        "bus1": 11184,
        "bus2": 11183
      },
      "params": {
        "R": 0.0037680305540561676,
        "X": 0.11732859164476395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11183_11184_4",
      "ports": {
        "bus1": 11184,
        "bus2": 11183
      },
      "params": {
        "R": 0.0037680305540561676,
        "X": 0.11732859164476395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11183_11185_1",
      "ports": {
        "bus1": 11183,
        "bus2": 11185
      },
      "params": {
        "R": 0.00028215954080224037,
        "X": 0.001080453279428184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11184_11190_1",
      "ports": {
        "bus1": 11190,
        "bus2": 11184
      },
      "params": {
        "R": 0.0027653623837977648,
        "X": 0.01784924417734146,
        "G": 0.0,
        "B": 0.005432130768895149
      },
      "extension": {
        "length": 7026.002512756348,
        "rating": 246.0625410079956
      }
    },
    {
      "class": "Branch",
      "id": "branch_11187_11188_1",
      "ports": {
        "bus1": 11187,
        "bus2": 11188
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11187_11222_1",
      "ports": {
        "bus1": 11187,
        "bus2": 11222
      },
      "params": {
        "R": 0.0012579074827954173,
        "X": 0.008476831018924713,
        "G": 0.0,
        "B": 0.007222774438560009
      },
      "extension": {
        "length": 5795.293517578125,
        "rating": 229.44185733795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_11189_11190_1",
      "ports": {
        "bus1": 11189,
        "bus2": 11190
      },
      "params": {
        "R": 0.0002593817189335823,
        "X": 0.0011598375858739018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11191_11215_1",
      "ports": {
        "bus1": 11191,
        "bus2": 11215
      },
      "params": {
        "R": 0.002943209605291486,
        "X": 0.01686370186507702,
        "G": 0.0,
        "B": 0.01591562107205391
      },
      "extension": {
        "length": 12496.803046325684,
        "rating": 220.3153371810913
      }
    },
    {
      "class": "Branch",
      "id": "branch_11191_11302_1",
      "ports": {
        "bus1": 11302,
        "bus2": 11191
      },
      "params": {
        "R": 0.0031761368736624713,
        "X": 0.015840915963053703,
        "G": 0.0,
        "B": 0.014074619859457018
      },
      "extension": {
        "length": 10836.88004058838,
        "rating": 226.57289505004883
      }
    },
    {
      "class": "Branch",
      "id": "branch_11193_11194_1",
      "ports": {
        "bus1": 11193,
        "bus2": 11194
      },
      "params": {
        "R": 0.00023467406572308389,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11193_11346_1",
      "ports": {
        "bus1": 11193,
        "bus2": 11346
      },
      "params": {
        "R": 0.0013577622594311833,
        "X": 0.006338423117995262,
        "G": 0.0,
        "B": 0.003140086308121681
      },
      "extension": {
        "length": 3194.4724664611817,
        "rating": 234.7062587738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_11197_11766_1",
      "ports": {
        "bus1": 11766,
        "bus2": 11197
      },
      "params": {
        "R": 0.0011415854096412659,
        "X": 0.004952527116984129,
        "G": 0.0,
        "B": 0.0023406539112329483
      },
      "extension": {
        "length": 2437.115933029175,
        "rating": 276.67529582977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_11197_11766_2",
      "ports": {
        "bus1": 11766,
        "bus2": 11197
      },
      "params": {
        "R": 0.0011415854096412659,
        "X": 0.004952527116984129,
        "G": 0.0,
        "B": 0.0023406539112329483
      },
      "extension": {
        "length": 2437.115933029175,
        "rating": 276.67529582977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_11199_11202_1",
      "ports": {
        "bus1": 11199,
        "bus2": 11202
      },
      "params": {
        "R": -0.00022988393902778625,
        "X": -0.00676378607749939,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11199_11203_1",
      "ports": {
        "bus1": 11199,
        "bus2": 11203
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11199_11204_1",
      "ports": {
        "bus1": 11199,
        "bus2": 11204
      },
      "params": {
        "R": 0.0002724810619838536,
        "X": 0.0011670083040371537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11200_11202_1",
      "ports": {
        "bus1": 11200,
        "bus2": 11202
      },
      "params": {
        "R": 0.002949746325612068,
        "X": 0.08678924292325974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11201_11202_1",
      "ports": {
        "bus1": 11201,
        "bus2": 11202
      },
      "params": {
        "R": 0.002949746325612068,
        "X": 0.08678924292325974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11205_11206_1",
      "ports": {
        "bus1": 11205,
        "bus2": 11206
      },
      "params": {
        "R": 0.0002480774710420519,
        "X": 0.001049559097737074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11207_11212_1",
      "ports": {
        "bus1": 11207,
        "bus2": 11212
      },
      "params": {
        "R": 0.00044090431765653193,
        "X": 0.002788981888443232,
        "G": 0.0,
        "B": 0.02224225550889969
      },
      "extension": {
        "length": 5199.4768971862795,
        "rating": 214.47584629058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_11208_11223_1",
      "ports": {
        "bus1": 11208,
        "bus2": 11223
      },
      "params": {
        "R": 0.0015277209458872676,
        "X": 0.008791454136371613,
        "G": 0.0,
        "B": 0.002824173541739583
      },
      "extension": {
        "length": 3710.242879760742,
        "rating": 236.2154722213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_11209_11218_1",
      "ports": {
        "bus1": 11209,
        "bus2": 11218
      },
      "params": {
        "R": 0.0030439700931310654,
        "X": 0.01587083376944065,
        "G": 0.0,
        "B": 0.002470446517691016
      },
      "extension": {
        "length": 4784.663437866211,
        "rating": 196.468985080719
      }
    },
    {
      "class": "Branch",
      "id": "branch_11209_11221_1",
      "ports": {
        "bus1": 11209,
        "bus2": 11221
      },
      "params": {
        "R": 0.0030885068699717526,
        "X": 0.0215793251991272,
        "G": 0.0,
        "B": 0.01324851717799902
      },
      "extension": {
        "length": 11744.31160546875,
        "rating": 259.1374158859253
      }
    },
    {
      "class": "Branch",
      "id": "branch_11209_11790_1",
      "ports": {
        "bus1": 11790,
        "bus2": 11209
      },
      "params": {
        "R": 0.0015632412396371365,
        "X": 0.00600899662822485,
        "G": 0.0,
        "B": 0.003089791396632791
      },
      "extension": {
        "length": 3145.3812478179934,
        "rating": 243.5356616973877
      }
    },
    {
      "class": "Branch",
      "id": "branch_11210_11211_1",
      "ports": {
        "bus1": 11210,
        "bus2": 11211
      },
      "params": {
        "R": 0.0002913742500822991,
        "X": 0.0011349900159984827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11210_11227_1",
      "ports": {
        "bus1": 11210,
        "bus2": 11227
      },
      "params": {
        "R": 0.002018681261688471,
        "X": 0.012459495104849339,
        "G": 0.0,
        "B": 0.00453020166605711
      },
      "extension": {
        "length": 5032.770689025879,
        "rating": 244.28224563598633
      }
    },
    {
      "class": "Branch",
      "id": "branch_11212_11790_1",
      "ports": {
        "bus1": 11790,
        "bus2": 11212
      },
      "params": {
        "R": 0.0005936094094067812,
        "X": 0.0038654576055705547,
        "G": 0.0,
        "B": 0.002590380609035492
      },
      "extension": {
        "length": 2149.300402130127,
        "rating": 215.70196151733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_11213_11214_1",
      "ports": {
        "bus1": 11213,
        "bus2": 11214
      },
      "params": {
        "R": 0.00025942447246052325,
        "X": 0.0011714957654476166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11218_11219_1",
      "ports": {
        "bus1": 11218,
        "bus2": 11219
      },
      "params": {
        "R": 0.0002439333184156567,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11220_11221_1",
      "ports": {
        "bus1": 11220,
        "bus2": 11221
      },
      "params": {
        "R": 0.0002172581444028765,
        "X": 0.001191111165098846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11224_11225_1",
      "ports": {
        "bus1": 11224,
        "bus2": 11225
      },
      "params": {
        "R": 0.00025859297602437437,
        "X": 0.0010912074940279126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11226_11227_1",
      "ports": {
        "bus1": 11226,
        "bus2": 11227
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11228_11336_1",
      "ports": {
        "bus1": 11228,
        "bus2": 11336
      },
      "params": {
        "R": 0.008339460007846355,
        "X": 0.04412302002310753,
        "G": 0.0,
        "B": 0.015407177619636059
      },
      "extension": {
        "length": 19256.703662109376,
        "rating": 209.66033935546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_11229_11243_1",
      "ports": {
        "bus1": 11243,
        "bus2": 11229
      },
      "params": {
        "R": 0.003698561806231737,
        "X": 0.017142873257398605,
        "G": 0.0,
        "B": 0.014022249728441237
      },
      "extension": {
        "length": 11040.670229370118,
        "rating": 236.5248680114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_11229_16296_1",
      "ports": {
        "bus1": 11229,
        "bus2": 16296
      },
      "params": {
        "R": 0.004487468395382166,
        "X": 0.025897305458784103,
        "G": 0.0,
        "B": 0.036264825612306595
      },
      "extension": {
        "length": 20606.763302490235,
        "rating": 240.2578830718994
      }
    },
    {
      "class": "Branch",
      "id": "branch_11230_11231_1",
      "ports": {
        "bus1": 11230,
        "bus2": 11231
      },
      "params": {
        "R": 0.00027367938309907913,
        "X": 0.0011118703987449408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11230_12692_1",
      "ports": {
        "bus1": 12692,
        "bus2": 11230
      },
      "params": {
        "R": 0.0017852967139333487,
        "X": 0.012700967490673065,
        "G": 0.0,
        "B": 0.004591007716953754
      },
      "extension": {
        "length": 5810.912692108154,
        "rating": 244.8784351348877
      }
    },
    {
      "class": "Branch",
      "id": "branch_11232_11233_1",
      "ports": {
        "bus1": 11232,
        "bus2": 11233
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11233_12659_1",
      "ports": {
        "bus1": 11233,
        "bus2": 12659
      },
      "params": {
        "R": 0.003152552759274841,
        "X": 0.014377638697624207,
        "G": 0.0,
        "B": 0.01511363312602043
      },
      "extension": {
        "length": 10584.988764587402,
        "rating": 242.68438816070557
      }
    },
    {
      "class": "Branch",
      "id": "branch_11233_16181_1",
      "ports": {
        "bus1": 16181,
        "bus2": 11233
      },
      "params": {
        "R": 0.0015055336989462378,
        "X": 0.007026914041489363,
        "G": 0.0,
        "B": 0.002047299174591899
      },
      "extension": {
        "length": 2685.2036156158447,
        "rating": 267.96536445617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_11233_16181_2",
      "ports": {
        "bus1": 16181,
        "bus2": 11233
      },
      "params": {
        "R": 0.0015055336989462378,
        "X": 0.007026914041489363,
        "G": 0.0,
        "B": 0.002047299174591899
      },
      "extension": {
        "length": 2685.2036156158447,
        "rating": 267.96536445617676
      }
    },
    {
      "class": "Branch",
      "id": "branch_11233_16184_1",
      "ports": {
        "bus1": 16184,
        "bus2": 11233
      },
      "params": {
        "R": 0.0021727741695940495,
        "X": 0.009825318120419979,
        "G": 0.0,
        "B": 0.0031689803581684828
      },
      "extension": {
        "length": 3746.269006347656,
        "rating": 211.03143692016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_11233_16277_1",
      "ports": {
        "bus1": 16277,
        "bus2": 11233
      },
      "params": {
        "R": 0.0008695393335074186,
        "X": 0.00536419777199626,
        "G": 0.0,
        "B": 0.0023458811920136213
      },
      "extension": {
        "length": 2441.748313064575,
        "rating": 271.41261100769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_11233_16277_2",
      "ports": {
        "bus1": 16277,
        "bus2": 11233
      },
      "params": {
        "R": 0.0008695393335074186,
        "X": 0.00536419777199626,
        "G": 0.0,
        "B": 0.0023458811920136213
      },
      "extension": {
        "length": 2441.748313064575,
        "rating": 271.41261100769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_11233_16296_1",
      "ports": {
        "bus1": 11233,
        "bus2": 16296
      },
      "params": {
        "R": 0.001811961177736521,
        "X": 0.009038683958351612,
        "G": 0.0,
        "B": 0.002190839033573866
      },
      "extension": {
        "length": 3270.321406494141,
        "rating": 251.59223079681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_11234_11810_1",
      "ports": {
        "bus1": 11234,
        "bus2": 11810
      },
      "params": {
        "R": 0.0038013949524611235,
        "X": 0.01780913956463337,
        "G": 0.0,
        "B": 0.00375135731883347
      },
      "extension": {
        "length": 5789.8204562988285,
        "rating": 253.3390760421753
      }
    },
    {
      "class": "Branch",
      "id": "branch_11234_16154_1",
      "ports": {
        "bus1": 11234,
        "bus2": 16154
      },
      "params": {
        "R": 0.0043622516095638275,
        "X": 0.023570474237203598,
        "G": 0.0,
        "B": 0.012641037814319134
      },
      "extension": {
        "length": 11103.843722167969,
        "rating": 224.151873588562
      }
    },
    {
      "class": "Branch",
      "id": "branch_11234_16158_1",
      "ports": {
        "bus1": 11234,
        "bus2": 16158
      },
      "params": {
        "R": 0.0029730629175901413,
        "X": 0.019213242456316948,
        "G": 0.0,
        "B": 0.0071516456082463264
      },
      "extension": {
        "length": 8107.348043518066,
        "rating": 223.4835386276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_11235_11241_1",
      "ports": {
        "bus1": 11235,
        "bus2": 11241
      },
      "params": {
        "R": 0.001347822020761669,
        "X": 0.009205463342368603,
        "G": 0.0,
        "B": 0.010719872079789639
      },
      "extension": {
        "length": 7491.294065368653,
        "rating": 230.48794269561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_11235_11509_1",
      "ports": {
        "bus1": 11509,
        "bus2": 11235
      },
      "params": {
        "R": 0.002755808411166072,
        "X": 0.023579059168696407,
        "G": 0.0,
        "B": 0.009684905409812927
      },
      "extension": {
        "length": 10212.417715209962,
        "rating": 223.54867458343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_11236_11237_1",
      "ports": {
        "bus1": 11236,
        "bus2": 11237
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11236_16180_1",
      "ports": {
        "bus1": 16180,
        "bus2": 11236
      },
      "params": {
        "R": 0.0026920444797724485,
        "X": 0.014636024832725523,
        "G": 0.0,
        "B": 0.005291845183819532
      },
      "extension": {
        "length": 6581.952454284668,
        "rating": 247.97537326812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_11236_16189_1",
      "ports": {
        "bus1": 11236,
        "bus2": 16189
      },
      "params": {
        "R": 0.002292031655088067,
        "X": 0.01346811465919018,
        "G": 0.0,
        "B": 0.0034275501966476445
      },
      "extension": {
        "length": 4445.443759735108,
        "rating": 242.9015874862671
      }
    },
    {
      "class": "Branch",
      "id": "branch_11238_11239_1",
      "ports": {
        "bus1": 11238,
        "bus2": 11239
      },
      "params": {
        "R": 0.00026507573784328997,
        "X": 0.001163477310910821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11239_11240_1",
      "ports": {
        "bus1": 11239,
        "bus2": 11240
      },
      "params": {
        "R": 0.0014150948263704777,
        "X": 0.0073822038248181334,
        "G": 0.0,
        "B": 0.004503436852246523
      },
      "extension": {
        "length": 4156.9976219787595,
        "rating": 237.6765251159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_11239_11547_1",
      "ports": {
        "bus1": 11239,
        "bus2": 11547
      },
      "params": {
        "R": 0.0034225306008011103,
        "X": 0.019811388105154037,
        "G": 0.0,
        "B": 0.011670508421957493
      },
      "extension": {
        "length": 11181.40817376709,
        "rating": 240.31405448913574
      }
    },
    {
      "class": "Branch",
      "id": "branch_11240_11241_1",
      "ports": {
        "bus1": 11240,
        "bus2": 11241
      },
      "params": {
        "R": 0.002276448532938957,
        "X": 0.00994041096419096,
        "G": 0.0,
        "B": 0.004109015688300133
      },
      "extension": {
        "length": 4572.927641052246,
        "rating": 234.35521125793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_11241_11242_1",
      "ports": {
        "bus1": 11241,
        "bus2": 11242
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11244_11254_1",
      "ports": {
        "bus1": 11244,
        "bus2": 11254
      },
      "params": {
        "R": 0.0013751564547419546,
        "X": 0.008513505570590496,
        "G": 0.0,
        "B": 0.010166793130338192
      },
      "extension": {
        "length": 6400.01729196167,
        "rating": 219.56353187561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_11245_11256_1",
      "ports": {
        "bus1": 11245,
        "bus2": 11256
      },
      "params": {
        "R": 0.005632905289530754,
        "X": 0.024495651945471767,
        "G": 0.0,
        "B": 0.007568620610982179
      },
      "extension": {
        "length": 9097.190159545898,
        "rating": 194.24006938934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_11245_11258_1",
      "ports": {
        "bus1": 11258,
        "bus2": 11245
      },
      "params": {
        "R": 0.002171068452298641,
        "X": 0.01233722921460867,
        "G": 0.0,
        "B": 0.014550327323377132
      },
      "extension": {
        "length": 9037.162986328125,
        "rating": 220.68157196044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_11245_11727_1",
      "ports": {
        "bus1": 11245,
        "bus2": 11727
      },
      "params": {
        "R": 0.0060851178131997585,
        "X": 0.03859090432524681,
        "G": 0.0,
        "B": 0.011702160350978374
      },
      "extension": {
        "length": 16118.389546875,
        "rating": 209.31568145751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_11246_11247_1",
      "ports": {
        "bus1": 11246,
        "bus2": 11247
      },
      "params": {
        "R": 0.00025914792786352336,
        "X": 0.0010483528021723032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11248_11260_1",
      "ports": {
        "bus1": 11248,
        "bus2": 11260
      },
      "params": {
        "R": 0.0013304889434948561,
        "X": 0.008924698457121849,
        "G": 0.0,
        "B": 0.009339047595858574
      },
      "extension": {
        "length": 6533.858273620605,
        "rating": 205.27329444885254
      }
    },
    {
      "class": "Branch",
      "id": "branch_11249_11250_1",
      "ports": {
        "bus1": 11249,
        "bus2": 11250
      },
      "params": {
        "R": 0.0002610973606351763,
