        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11249_11252_1",
      "ports": {
        "bus1": 11249,
        "bus2": 11252
      },
      "params": {
        "R": 0.0017160373972728848,
        "X": 0.008309119381010532,
        "G": 0.0,
        "B": 0.0012014643289148808
      },
      "extension": {
        "length": 2426.7747095947266,
        "rating": 173.62593412399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_11249_11441_1",
      "ports": {
        "bus1": 11249,
        "bus2": 11441
      },
      "params": {
        "R": 0.001075727748684585,
        "X": 0.0071749608032405385,
        "G": 0.0,
        "B": 0.007471117191016675
      },
      "extension": {
        "length": 5458.078275238037,
        "rating": 217.62049198150635
      }
    },
    {
      "class": "Branch",
      "id": "branch_11251_11260_1",
      "ports": {
        "bus1": 11251,
        "bus2": 11260
      },
      "params": {
        "R": 0.0012196451425552368,
        "X": 0.006723115220665932,
        "G": 0.0,
        "B": 0.004607386887073517
      },
      "extension": {
        "length": 4246.7406325378415,
        "rating": 224.99310970306396
      }
    },
    {
      "class": "Branch",
      "id": "branch_11251_11275_1",
      "ports": {
        "bus1": 11251,
        "bus2": 11275
      },
      "params": {
        "R": 0.00040551487472839653,
        "X": 0.002522978698834777,
        "G": 0.0,
        "B": 0.004042804706841707
      },
      "extension": {
        "length": 2342.0483521270753,
        "rating": 236.8483066558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_11252_11280_1",
      "ports": {
        "bus1": 11252,
        "bus2": 11280
      },
      "params": {
        "R": 0.0035020369105041027,
        "X": 0.02558136358857155,
        "G": 0.0,
        "B": 0.028626281768083572
      },
      "extension": {
        "length": 20763.62651843262,
        "rating": 213.64753246307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_11253_11254_1",
      "ports": {
        "bus1": 11254,
        "bus2": 11253
      },
      "params": {
        "R": 0.00037169642746448517,
        "X": 0.028020702302455902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11253_11255_1",
      "ports": {
        "bus1": 11253,
        "bus2": 11255
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11253_11274_1",
      "ports": {
        "bus1": 11253,
        "bus2": 11274
      },
      "params": {
        "R": 0.0003482926113065332,
        "X": 0.0038356382865458727,
        "G": 0.0,
        "B": 0.08452858775854111
      },
      "extension": {
        "length": 12683.941530578613,
        "rating": 1017.2405242919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_11254_11256_1",
      "ports": {
        "bus1": 11256,
        "bus2": 11254
      },
      "params": {
        "R": 0.001301020267419517,
        "X": 0.0062060547061264515,
        "G": 0.0,
        "B": 0.002753044944256544
      },
      "extension": {
        "length": 2879.269566558838,
        "rating": 242.83840656280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_11256_11257_1",
      "ports": {
        "bus1": 11256,
        "bus2": 11257
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11258_11259_1",
      "ports": {
        "bus1": 11258,
        "bus2": 11259
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11261_11262_1",
      "ports": {
        "bus1": 11262,
        "bus2": 11261
      },
      "params": {
        "R": 0.00020080442482139915,
        "X": 0.011358765885233879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11261_11710_1",
      "ports": {
        "bus1": 11261,
        "bus2": 11710
      },
      "params": {
        "R": 0.0002100011333823204,
        "X": 0.00285570090636611,
        "G": 0.0,
        "B": 0.23241610825061798
      },
      "extension": {
        "length": 19282.030767333985,
        "rating": 2695.73917388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_11262_11263_1",
      "ports": {
        "bus1": 11263,
        "bus2": 11262
      },
      "params": {
        "R": 0.0005985366879031062,
        "X": 0.03057258017361164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11262_11264_1",
      "ports": {
        "bus1": 11262,
        "bus2": 11264
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11262_11265_1",
      "ports": {
        "bus1": 11262,
        "bus2": 11265
      },
      "params": {
        "R": 0.00023222701565828174,
        "X": 0.0010112173622474074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11263_11372_1",
      "ports": {
        "bus1": 11372,
        "bus2": 11263
      },
      "params": {
        "R": 0.00108161976095289,
        "X": 0.007613469380885363,
        "G": 0.0,
        "B": 0.0043167127296328545
      },
      "extension": {
        "length": 4257.8375482177735,
        "rating": 242.12546348571777
      }
    },
    {
      "class": "Branch",
      "id": "branch_11264_11377_1",
      "ports": {
        "bus1": 11264,
        "bus2": 11377
      },
      "params": {
        "R": 0.00043802379514090717,
        "X": 0.004786419216543436,
        "G": 0.0,
        "B": 0.08366983383893968
      },
      "extension": {
        "length": 12316.027801574708,
        "rating": 1110.8495712280273
      }
    },
    {
      "class": "Branch",
      "id": "branch_11267_11268_1",
      "ports": {
        "bus1": 11268,
        "bus2": 11267
      },
      "params": {
        "R": 0.00021593479323200881,
        "X": 0.011850092560052872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11267_11269_1",
      "ports": {
        "bus1": 11267,
        "bus2": 11269
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11268_11271_1",
      "ports": {
        "bus1": 11268,
        "bus2": 11271
      },
      "params": {
        "R": 0.002046327106654644,
        "X": 0.011574637144804,
        "G": 0.0,
        "B": 0.036512963473796844
      },
      "extension": {
        "length": 13714.788632080079,
        "rating": 243.54650974273682
      }
    },
    {
      "class": "Branch",
      "id": "branch_11268_11564_1",
      "ports": {
        "bus1": 11268,
        "bus2": 11564
      },
      "params": {
        "R": 0.0006714677438139917,
        "X": 0.0034501336049288516,
        "G": 0.0,
        "B": 0.0009003080776892604
      },
      "extension": {
        "length": 1328.5474476470947,
        "rating": 253.30562591552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_11269_11595_1",
      "ports": {
        "bus1": 11269,
        "bus2": 11595
      },
      "params": {
        "R": 0.00045876417425461113,
        "X": 0.004828748758882284,
        "G": 0.0,
        "B": 0.07870496064424515
      },
      "extension": {
        "length": 14486.645286254883,
        "rating": 1180.7991027832031
      }
    },
    {
      "class": "Branch",
      "id": "branch_11269_11755_1",
      "ports": {
        "bus1": 11755,
        "bus2": 11269
      },
      "params": {
        "R": 0.00018384287250228226,
        "X": 0.00238990830257535,
        "G": 0.0,
        "B": 0.04891161620616913
      },
      "extension": {
        "length": 8265.724562438965,
        "rating": 1145.7940101623535
      }
    },
    {
      "class": "Branch",
      "id": "branch_11270_11362_1",
      "ports": {
        "bus1": 11270,
        "bus2": 11362
      },
      "params": {
        "R": 0.003390140365809202,
        "X": 0.019150538370013237,
        "G": 0.0,
        "B": 0.0028786887414753437
      },
      "extension": {
        "length": 5476.27935031128,
        "rating": 237.78924942016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_11270_11372_1",
      "ports": {
        "bus1": 11372,
        "bus2": 11270
      },
      "params": {
        "R": 0.0010878489119932055,
        "X": 0.005477186758071184,
        "G": 0.0,
        "B": 0.0032562916167080402
      },
      "extension": {
        "length": 3064.771964630127,
        "rating": 196.50952816009521
      }
    },
    {
      "class": "Branch",
      "id": "branch_11271_11272_1",
      "ports": {
        "bus1": 11271,
        "bus2": 11272
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11273_11274_1",
      "ports": {
        "bus1": 11274,
        "bus2": 11273
      },
      "params": {
        "R": 0.00021257046319078654,
        "X": 0.01612185686826706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11273_11278_1",
      "ports": {
        "bus1": 11273,
        "bus2": 11278
      },
      "params": {
        "R": 0.00024410508922301233,
        "X": 0.0011637881398200989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11273_11279_1",
      "ports": {
        "bus1": 11273,
        "bus2": 11279
      },
      "params": {
        "R": 0.00021767844737041742,
        "X": 0.0011843902757391334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11274_11277_1",
      "ports": {
        "bus1": 11274,
        "bus2": 11277
      },
      "params": {
        "R": 0.0011754859006032348,
        "X": 0.07177472114562988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11274_11286_1",
      "ports": {
        "bus1": 11274,
        "bus2": 11286
      },
      "params": {
        "R": 0.0002827956050168723,
        "X": 0.0033627597149461508,
        "G": 0.0,
        "B": 0.08630254119634628
      },
      "extension": {
        "length": 12339.755655578614,
        "rating": 1207.5912475585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_11275_11277_1",
      "ports": {
        "bus1": 11275,
        "bus2": 11277
      },
      "params": {
        "R": -0.0004459341580513865,
        "X": -0.027228567749261856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11275_11896_1",
      "ports": {
        "bus1": 11896,
        "bus2": 11275
      },
      "params": {
        "R": 0.002113710856065154,
        "X": 0.014654451049864292,
        "G": 0.0,
        "B": 0.004637849982827902
      },
      "extension": {
        "length": 5699.043380950928,
        "rating": 211.7227554321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_11276_11277_1",
      "ports": {
        "bus1": 11276,
        "bus2": 11277
      },
      "params": {
        "R": 0.004867978394031525,
        "X": 0.29723691940307617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11279_11580_1",
      "ports": {
        "bus1": 11580,
        "bus2": 11279
      },
      "params": {
        "R": 0.0002801931113936007,
        "X": 0.004453821573406458,
        "G": 0.0,
        "B": 0.47881314158439636
      },
      "extension": {
        "length": 33589.171614990235,
        "rating": 3129.152297973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_11280_11288_1",
      "ports": {
        "bus1": 11288,
        "bus2": 11280
      },
      "params": {
        "R": 0.0013337885029613972,
        "X": 0.006527559366077185,
        "G": 0.0,
        "B": 0.002493809210136533
      },
      "extension": {
        "length": 2942.556825668335,
        "rating": 256.253719329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_11281_11284_1",
      "ports": {
        "bus1": 11281,
        "bus2": 11284
      },
      "params": {
        "R": 0.0007508968701586127,
        "X": 0.039267297834157944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11281_11285_1",
      "ports": {
        "bus1": 11281,
        "bus2": 11285
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11281_11286_1",
      "ports": {
        "bus1": 11281,
        "bus2": 11286
      },
      "params": {
        "R": 0.0002387327403994277,
        "X": 0.001151382108218968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11282_11284_1",
      "ports": {
        "bus1": 11282,
        "bus2": 11284
      },
      "params": {
        "R": -0.0004143472760915756,
        "X": -0.02166781947016716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11283_11284_1",
      "ports": {
        "bus1": 11283,
        "bus2": 11284
      },
      "params": {
        "R": 0.0013695956440642476,
        "X": 0.07162144780158997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11287_11290_1",
      "ports": {
        "bus1": 11287,
        "bus2": 11290
      },
      "params": {
        "R": 0.0007185034337453544,
        "X": 0.0346137173473835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11287_11291_1",
      "ports": {
        "bus1": 11287,
        "bus2": 11291
      },
      "params": {
        "R": 0.00023547808814328164,
        "X": 0.001164278364740312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11287_11755_1",
      "ports": {
        "bus1": 11287,
        "bus2": 11755
      },
      "params": {
        "R": 0.00048360685468651354,
        "X": 0.0053054410964250565,
        "G": 0.0,
        "B": 0.09911741316318512
      },
      "extension": {
        "length": 15347.198991577148,
        "rating": 1193.6299324035645
      }
    },
    {
      "class": "Branch",
      "id": "branch_11288_11290_1",
      "ports": {
        "bus1": 11288,
        "bus2": 11290
      },
      "params": {
        "R": -0.00012712046736851335,
        "X": -0.006124000996351242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11289_11290_1",
      "ports": {
        "bus1": 11289,
        "bus2": 11290
      },
      "params": {
        "R": 0.0038365263026207685,
        "X": 0.1848236471414566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11292_11293_1",
      "ports": {
        "bus1": 11292,
        "bus2": 11293
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11295_11296_1",
      "ports": {
        "bus1": 11295,
        "bus2": 11296
      },
      "params": {
        "R": 0.0002539197448641062,
        "X": 0.0011136720422655344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11295_11316_1",
      "ports": {
        "bus1": 11316,
        "bus2": 11295
      },
      "params": {
        "R": 0.002829204546287656,
        "X": 0.018704364076256752,
        "G": 0.0,
        "B": 0.011845547705888748
      },
      "extension": {
        "length": 10496.22955444336,
        "rating": 233.30252170562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_11295_11317_1",
      "ports": {
        "bus1": 11295,
        "bus2": 11317
      },
      "params": {
        "R": 0.002478946465998888,
        "X": 0.015720337629318237,
        "G": 0.0,
        "B": 0.005431709811091423
      },
      "extension": {
        "length": 6887.1592666625975,
        "rating": 241.16737842559814
      }
    },
    {
      "class": "Branch",
      "id": "branch_11297_11298_1",
      "ports": {
        "bus1": 11297,
        "bus2": 11298
      },
      "params": {
        "R": 0.0014873530017212033,
        "X": 0.006280655972659588,
        "G": 0.0,
        "B": 0.04192804545164108
      },
      "extension": {
        "length": 11708.976134399414,
        "rating": 204.50444221496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_11297_13441_1",
      "ports": {
        "bus1": 13441,
        "bus2": 11297
      },
      "params": {
        "R": 0.0032728074584156275,
        "X": 0.020190060138702393,
        "G": 0.0,
        "B": 0.005345799028873444
      },
      "extension": {
        "length": 7392.048402282715,
        "rating": 210.67895889282227
      }
    },
    {
      "class": "Branch",
      "id": "branch_11298_11299_1",
      "ports": {
        "bus1": 11298,
        "bus2": 11299
      },
      "params": {
        "R": 0.00023914709163364023,
        "X": 0.001195889082737267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11298_13452_1",
      "ports": {
        "bus1": 13452,
        "bus2": 11298
      },
      "params": {
        "R": 0.0042302547954022884,
        "X": 0.01772545464336872,
        "G": 0.0,
        "B": 0.00286705419421196
      },
      "extension": {
        "length": 5546.0202096862795,
        "rating": 190.85469245910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_11300_11301_1",
      "ports": {
        "bus1": 11300,
        "bus2": 11301
      },
      "params": {
        "R": 0.00022552997688762844,
        "X": 0.0011296170996502042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11300_11319_1",
      "ports": {
        "bus1": 11319,
        "bus2": 11300
      },
      "params": {
        "R": 0.0019568337593227625,
        "X": 0.013750547543168068,
        "G": 0.0,
        "B": 0.004717791453003883
      },
      "extension": {
        "length": 6078.9691441955565,
        "rating": 229.84154224395752
      }
    },
    {
      "class": "Branch",
      "id": "branch_11300_11323_1",
      "ports": {
        "bus1": 11323,
        "bus2": 11300
      },
      "params": {
        "R": 0.005543561186641455,
        "X": 0.03218430280685425,
        "G": 0.0,
        "B": 0.013700414448976517
      },
      "extension": {
        "length": 13648.373662719727,
        "rating": 222.82040119171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_11302_11335_1",
      "ports": {
        "bus1": 11302,
        "bus2": 11335
      },
      "params": {
        "R": 0.0030859049875289206,
        "X": 0.022708673030138016,
        "G": 0.0,
        "B": 0.009710511192679405
      },
      "extension": {
        "length": 11375.137813842774,
        "rating": 236.70268058776855
      }
    },
    {
      "class": "Branch",
      "id": "branch_11303_11304_1",
      "ports": {
        "bus1": 11303,
        "bus2": 11304
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11304_11326_1",
      "ports": {
        "bus1": 11304,
        "bus2": 11326
      },
      "params": {
        "R": 0.0031174910254776478,
        "X": 0.018220510333776474,
        "G": 0.0,
        "B": 0.008726534433662891
      },
      "extension": {
        "length": 9706.866317687989,
        "rating": 213.73436450958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_11304_11328_1",
      "ports": {
        "bus1": 11328,
        "bus2": 11304
      },
      "params": {
        "R": 0.0020234938710927963,
        "X": 0.010892670601606369,
        "G": 0.0,
        "B": 0.0074852234683930865
      },
      "extension": {
        "length": 6620.218606933594,
        "rating": 208.21967124938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_11305_11307_1",
      "ports": {
        "bus1": 11305,
        "bus2": 11307
      },
      "params": {
        "R": 0.0012572967680171132,
        "X": 0.005511403549462557,
        "G": 0.0,
        "B": 0.002739065093919635
      },
      "extension": {
        "length": 2853.6529615631102,
        "rating": 242.6995038986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_11305_11323_1",
      "ports": {
        "bus1": 11323,
        "bus2": 11305
      },
      "params": {
        "R": 0.001536210300400853,
        "X": 0.009865839034318924,
        "G": 0.0,
        "B": 0.004149919841438532
      },
      "extension": {
        "length": 4571.803407348633,
        "rating": 208.5702657699585
      }
    },
    {
      "class": "Branch",
      "id": "branch_11306_11307_1",
      "ports": {
        "bus1": 11306,
        "bus2": 11307
      },
      "params": {
        "R": 0.00028316822135820985,
        "X": 0.0011880667880177498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11307_11309_1",
      "ports": {
        "bus1": 11307,
        "bus2": 11309
      },
      "params": {
        "R": 0.0008854116895236075,
        "X": 0.005086883902549744,
        "G": 0.0,
        "B": 0.006739554926753044
      },
      "extension": {
        "length": 3992.9178232727054,
        "rating": 247.46062755584717
      }
    },
    {
      "class": "Branch",
      "id": "branch_11308_11309_1",
      "ports": {
        "bus1": 11309,
        "bus2": 11308
      },
      "params": {
        "R": 0.0004608270537573844,
        "X": 0.030718427151441574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11308_11310_1",
      "ports": {
        "bus1": 11308,
        "bus2": 11310
      },
      "params": {
        "R": 0.0002840223896782845,
        "X": 0.001071713981218636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11311_13450_1",
      "ports": {
        "bus1": 11311,
        "bus2": 13450
      },
      "params": {
        "R": 0.0068125128746032715,
        "X": 0.042982764542102814,
        "G": 0.0,
        "B": 0.03779304772615433
      },
      "extension": {
        "length": 28152.37435473633,
        "rating": 195.43765783309937
      }
    },
    {
      "class": "Branch",
      "id": "branch_11312_11313_1",
      "ports": {
        "bus1": 11312,
        "bus2": 11313
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11312_13062_1",
      "ports": {
        "bus1": 11312,
        "bus2": 13062
      },
      "params": {
        "R": 0.005028069484978914,
        "X": 0.02577091008424759,
        "G": 0.0,
        "B": 0.028450999408960342
      },
      "extension": {
        "length": 20250.118001953124,
        "rating": 212.90178298950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_11312_13067_1",
      "ports": {
        "bus1": 11312,
        "bus2": 13067
      },
      "params": {
        "R": 0.007652537897229195,
        "X": 0.03617595508694649,
        "G": 0.0,
        "B": 0.023513833060860634
      },
      "extension": {
        "length": 20796.765704956055,
        "rating": 222.3651647567749
      }
    },
    {
      "class": "Branch",
      "id": "branch_11312_13076_1",
      "ports": {
        "bus1": 11312,
        "bus2": 13076
      },
      "params": {
        "R": 0.012189624831080437,
        "X": 0.07516494393348694,
        "G": 0.0,
        "B": 0.028457786887884143
      },
      "extension": {
        "length": 33016.75632202149,
        "rating": 211.99719905853271
      }
    },
    {
      "class": "Branch",
      "id": "branch_11314_11315_1",
      "ports": {
        "bus1": 11314,
        "bus2": 11315
      },
      "params": {
        "R": 0.00028839727747254074,
        "X": 0.001017740578390658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11315_11317_1",
      "ports": {
        "bus1": 11317,
        "bus2": 11315
      },
      "params": {
        "R": 0.006334322504699229,
        "X": 0.029894990846514702,
        "G": 0.0,
        "B": 0.019967831671237946
      },
      "extension": {
        "length": 18091.59849975586,
        "rating": 198.39746952056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_11315_13452_1",
      "ports": {
        "bus1": 11315,
        "bus2": 13452
      },
      "params": {
        "R": 0.010063855908811092,
        "X": 0.055629771202802665,
        "G": 0.0,
        "B": 0.0221677515655756
      },
      "extension": {
        "length": 20675.9408939209,
        "rating": 182.51029253005981
      }
    },
    {
      "class": "Branch",
      "id": "branch_11317_11387_1",
      "ports": {
        "bus1": 11317,
        "bus2": 11387
      },
      "params": {
        "R": 0.010496572591364384,
        "X": 0.05365865677595139,
        "G": 0.0,
        "B": 0.025584783405065536
      },
      "extension": {
        "length": 24214.23664123535,
        "rating": 221.95498943328857
      }
    },
    {
      "class": "Branch",
      "id": "branch_11317_11389_1",
      "ports": {
        "bus1": 11389,
        "bus2": 11317
      },
      "params": {
        "R": 0.0021781735122203827,
        "X": 0.01728237234055996,
        "G": 0.0,
        "B": 0.011934841983020304
      },
      "extension": {
        "length": 10560.99232232666,
        "rating": 198.06790351867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_11317_13960_1",
      "ports": {
        "bus1": 11317,
        "bus2": 13960
      },
      "params": {
        "R": 0.00563846668228507,
        "X": 0.037903837859630585,
        "G": 0.0,
        "B": 0.03184374049305916
      },
      "extension": {
        "length": 23825.178109863282,
        "rating": 241.26989841461182
      }
    },
    {
      "class": "Branch",
      "id": "branch_11318_11319_1",
      "ports": {
        "bus1": 11319,
        "bus2": 11318
      },
      "params": {
        "R": 0.0006458302959799767,
        "X": 0.036229971796274185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11318_11320_1",
      "ports": {
        "bus1": 11318,
        "bus2": 11320
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11318_11334_1",
      "ports": {
        "bus1": 11334,
        "bus2": 11318
      },
      "params": {
        "R": 0.00042168446816504,
        "X": 0.005230067763477564,
        "G": 0.0,
        "B": 0.08816849440336227
      },
      "extension": {
        "length": 15483.385516113281,
        "rating": 1144.6527481079102
      }
    },
    {
      "class": "Branch",
      "id": "branch_11318_13456_1",
      "ports": {
        "bus1": 13456,
        "bus2": 11318
      },
      "params": {
        "R": 0.000891774776391685,
        "X": 0.010769017972052097,
        "G": 0.0,
        "B": 0.26247888803482056
      },
      "extension": {
        "length": 37585.043525390625,
        "rating": 1207.1885108947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_11321_11332_1",
      "ports": {
        "bus1": 11321,
        "bus2": 11332
      },
      "params": {
        "R": 0.0017982489662244916,
        "X": 0.011513317935168743,
        "G": 0.0,
        "B": 0.009396247565746307
      },
      "extension": {
        "length": 7278.7655494995115,
        "rating": 214.70043659210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_11321_11784_1",
      "ports": {
        "bus1": 11784,
        "bus2": 11321
      },
      "params": {
        "R": 0.002286567585542798,
        "X": 0.01385837234556675,
        "G": 0.0,
        "B": 0.002930403454229235
      },
      "extension": {
        "length": 4955.1034064941405,
        "rating": 196.78471088409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_11322_11323_1",
      "ports": {
        "bus1": 11322,
        "bus2": 11323
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11324_11325_1",
      "ports": {
        "bus1": 11324,
        "bus2": 11325
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11326_11327_1",
      "ports": {
        "bus1": 11326,
        "bus2": 11327
      },
      "params": {
        "R": 0.0002078912657452747,
        "X": 0.0010234490036964417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11326_13454_1",
      "ports": {
        "bus1": 11326,
        "bus2": 13454
      },
      "params": {
        "R": 0.003551312955096364,
        "X": 0.020257309079170227,
        "G": 0.0,
        "B": 0.00800407212227583
      },
      "extension": {
        "length": 8734.533086425781,
        "rating": 220.28908729553223
      }
    },
    {
      "class": "Branch",
      "id": "branch_11328_11329_1",
      "ports": {
        "bus1": 11328,
        "bus2": 11329
      },
      "params": {
        "R": 0.00022881943732500076,
        "X": 0.0011118057882413268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11328_11784_1",
      "ports": {
        "bus1": 11328,
        "bus2": 11784
      },
      "params": {
        "R": 0.0026099185924977064,
        "X": 0.017837446182966232,
        "G": 0.0,
        "B": 0.004297647159546614
      },
      "extension": {
        "length": 6550.121676269531,
        "rating": 195.28992176055908
      }
    },
    {
      "class": "Branch",
      "id": "branch_11330_11331_1",
      "ports": {
        "bus1": 11331,
        "bus2": 11330
      },
      "params": {
        "R": 0.00025831104721874,
        "X": 0.020741630345582962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11330_11333_1",
      "ports": {
        "bus1": 11330,
        "bus2": 11333
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11331_11332_1",
      "ports": {
        "bus1": 11332,
        "bus2": 11331
      },
      "params": {
        "R": 0.0005250292597338557,
        "X": 0.0328482910990715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11331_11334_1",
      "ports": {
        "bus1": 11331,
        "bus2": 11334
      },
      "params": {
        "R": 0.0002473577333148569,
        "X": 0.001051609287969768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11332_11335_1",
      "ports": {
        "bus1": 11332,
        "bus2": 11335
      },
      "params": {
        "R": 0.0009466412593610585,
        "X": 0.0061793350614607325,
        "G": 0.0,
        "B": 0.005641262512654066
      },
      "extension": {
        "length": 4232.658166534424,
        "rating": 242.88225173950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_11336_11784_1",
      "ports": {
        "bus1": 11336,
        "bus2": 11784
      },
      "params": {
        "R": 0.005012036766856909,
        "X": 0.030903425067663193,
        "G": 0.0,
        "B": 0.01280940230935812
      },
      "extension": {
        "length": 15263.2643939209,
        "rating": 215.4507875442505
      }
    },
    {
      "class": "Branch",
      "id": "branch_11337_11338_1",
      "ports": {
        "bus1": 11337,
        "bus2": 11338
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11337_11369_1",
      "ports": {
        "bus1": 11337,
        "bus2": 11369
      },
      "params": {
        "R": 0.0007089510327205063,
        "X": 0.004860097076743841,
        "G": 0.0,
        "B": 0.0024339512456208467
      },
      "extension": {
        "length": 2525.8996998138427,
        "rating": 239.23428058624268
      }
    },
    {
      "class": "Branch",
      "id": "branch_11337_11801_1",
      "ports": {
        "bus1": 11337,
        "bus2": 11801
      },
      "params": {
        "R": 0.001780952326953411,
        "X": 0.00943760760128498,
        "G": 0.0,
        "B": 0.025326229631900784
      },
      "extension": {
        "length": 10563.488658325196,
        "rating": 193.08229684829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_11339_11372_1",
      "ports": {
        "bus1": 11339,
        "bus2": 11372
      },
      "params": {
        "R": 0.002806615550071001,
        "X": 0.01925503835082054,
        "G": 0.0,
        "B": 0.0035307903308421378
      },
      "extension": {
        "length": 5919.202489196778,
        "rating": 223.93736839294434
      }
    },
    {
      "class": "Branch",
      "id": "branch_11340_11341_1",
      "ports": {
        "bus1": 11340,
        "bus2": 11341
      },
      "params": {
        "R": 0.00021699671924579889,
        "X": 0.0011356320464983582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11340_11358_1",
      "ports": {
        "bus1": 11340,
        "bus2": 11358
      },
      "params": {
        "R": 0.000567766313906759,
        "X": 0.0033299268689006567,
        "G": 0.0,
        "B": 0.0031387826893478628
      },
      "extension": {
        "length": 2262.675534164429,
        "rating": 272.93670177459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_11340_11358_2",
      "ports": {
        "bus1": 11340,
        "bus2": 11358
      },
      "params": {
        "R": 0.000567766313906759,
        "X": 0.0033299268689006567,
        "G": 0.0,
        "B": 0.0031387826893478628
      },
      "extension": {
        "length": 2262.675534164429,
        "rating": 272.93670177459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_11340_11798_1",
      "ports": {
        "bus1": 11798,
        "bus2": 11340
      },
      "params": {
        "R": 0.0007421380723826587,
        "X": 0.003584574908018112,
        "G": 0.0,
        "B": 0.0018477870617061851
      },
      "extension": {
        "length": 1632.7984695281982,
        "rating": 247.86293506622314
      }
    },
    {
      "class": "Branch",
      "id": "branch_11343_11344_1",
      "ports": {
        "bus1": 11343,
        "bus2": 11344
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11343_11901_1",
      "ports": {
        "bus1": 11901,
        "bus2": 11343
      },
      "params": {
        "R": 0.0007061709184199572,
        "X": 0.0035408937837928534,
        "G": 0.0,
        "B": 0.0022489605471491814
      },
      "extension": {
        "length": 2133.0477430114747,
        "rating": 246.3338851928711
      }
    },
    {
      "class": "Branch",
      "id": "branch_11345_11357_1",
      "ports": {
        "bus1": 11357,
        "bus2": 11345
      },
      "params": {
        "R": 0.0018681894289329648,
        "X": 0.011711602099239828,
        "G": 0.0,
        "B": 0.0037255403585731983
      },
      "extension": {
        "length": 4662.89703314209,
        "rating": 210.0334882736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_11349_11350_1",
      "ports": {
        "bus1": 11349,
        "bus2": 11350
      },
      "params": {
        "R": 0.0002625991473905742,
        "X": 0.0011962333228439093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11351_11352_1",
      "ports": {
        "bus1": 11351,
        "bus2": 11352
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11353_11368_1",
      "ports": {
        "bus1": 11353,
        "bus2": 11368
      },
      "params": {
        "R": 0.001625525183044374,
        "X": 0.012665740214288235,
        "G": 0.0,
        "B": 0.011989057995378973
      },
      "extension": {
        "length": 8811.482087219238,
        "rating": 220.45722007751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_11353_11713_1",
      "ports": {
        "bus1": 11353,
        "bus2": 11713
      },
      "params": {
        "R": 0.0007903076475486159,
        "X": 0.0045362813398242,
        "G": 0.0,
        "B": 0.001021354692056775
      },
      "extension": {
        "length": 1562.701155166626,
        "rating": 209.78055000305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_11353_11948_1",
      "ports": {
        "bus1": 11353,
        "bus2": 11948
      },
      "params": {
        "R": 0.0008483745041303337,
        "X": 0.0050628636963665485,
        "G": 0.0,
        "B": 0.00942913070321083
      },
      "extension": {
        "length": 5131.920427734375,
        "rating": 244.34056282043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_11354_11355_1",
      "ports": {
        "bus1": 11354,
        "bus2": 11355
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11354_11798_1",
      "ports": {
        "bus1": 11354,
        "bus2": 11798
      },
      "params": {
        "R": 0.0007235505036078395,
        "X": 0.004135760013014078,
        "G": 0.0,
        "B": 0.007561572827398777
      },
      "extension": {
        "length": 3809.5794791564945,
        "rating": 296.29509449005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_11354_11798_2",
      "ports": {
        "bus1": 11354,
        "bus2": 11798
      },
      "params": {
        "R": 0.0007235505036078395,
        "X": 0.004135760013014078,
        "G": 0.0,
        "B": 0.007561572827398777
      },
      "extension": {
        "length": 3809.5794791564945,
        "rating": 296.29509449005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_11356_11379_1",
      "ports": {
        "bus1": 11379,
        "bus2": 11356
      },
      "params": {
        "R": 0.000884894747287035,
        "X": 0.005408812779933215,
        "G": 0.0,
        "B": 0.0034661062527447935
      },
      "extension": {
        "length": 3310.7059530944825,
        "rating": 157.60306119918823
      }
    },
    {
      "class": "Branch",
      "id": "branch_11358_11948_1",
      "ports": {
        "bus1": 11358,
        "bus2": 11948
      },
      "params": {
        "R": 0.000497313856612891,
        "X": 0.0027687889523804188,
        "G": 0.0,
        "B": 0.0018390873447060587
      },
      "extension": {
        "length": 1639.146169281006,
        "rating": 275.74548721313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_11358_11948_2",
      "ports": {
        "bus1": 11358,
        "bus2": 11948
      },
      "params": {
        "R": 0.000497313856612891,
        "X": 0.0027687889523804188,
        "G": 0.0,
        "B": 0.0018390873447060587
      },
      "extension": {
        "length": 1639.146169281006,
        "rating": 275.74548721313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_11359_11360_1",
      "ports": {
        "bus1": 11359,
        "bus2": 11360
      },
      "params": {
        "R": 0.0002645377244334668,
        "X": 0.0011683106422424316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11359_11732_1",
      "ports": {
        "bus1": 11732,
        "bus2": 11359
      },
      "params": {
        "R": 0.001009176718071103,
        "X": 0.005461491178721189,
        "G": 0.0,
        "B": 0.001269871136173606
      },
      "extension": {
        "length": 1784.9847965240479,
        "rating": 171.41382694244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_11359_11857_1",
      "ports": {
        "bus1": 11359,
        "bus2": 11857
      },
      "params": {
        "R": 0.0006128114182502031,
        "X": 0.003868866013363004,
        "G": 0.0,
        "B": 0.0025723306462168694
      },
      "extension": {
        "length": 2265.88286164856,
        "rating": 220.37463188171387
      }
    },
    {
      "class": "Branch",
      "id": "branch_11363_11366_1",
      "ports": {
        "bus1": 11363,
        "bus2": 11366
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.001539379358291626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11363_11367_1",
      "ports": {
        "bus1": 11363,
        "bus2": 11367
      },
      "params": {
        "R": 0.00024922500597313046,
        "X": 0.0010889427503570914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11363_11368_1",
      "ports": {
        "bus1": 11363,
        "bus2": 11368
      },
      "params": {
        "R": 0.00024320937518496064,
        "X": 0.001115301507525146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11364_11366_1",
      "ports": {
        "bus1": 11364,
        "bus2": 11366
      },
      "params": {
        "R": 0.004179535899311304,
        "X": 0.14122632145881653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11365_11366_1",
      "ports": {
        "bus1": 11365,
        "bus2": 11366
      },
      "params": {
        "R": 0.004179535899311304,
        "X": 0.14122632145881653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11369_11370_1",
      "ports": {
        "bus1": 11369,
        "bus2": 11370
      },
      "params": {
        "R": 0.00022644085402134806,
        "X": 0.0011966601014137268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11371_11372_1",
      "ports": {
        "bus1": 11371,
        "bus2": 11372
      },
      "params": {
        "R": 0.00024345856218133124,
        "X": 0.0010880782501772046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11373_11374_1",
      "ports": {
        "bus1": 11373,
        "bus2": 11374
      },
      "params": {
        "R": 0.003257066942751407,
        "X": 0.016667870804667473,
        "G": 0.0,
        "B": 0.012742597609758377
      },
      "extension": {
        "length": 9752.058210388184,
        "rating": 215.92605113983154
      }
    },
    {
      "class": "Branch",
      "id": "branch_11374_11376_1",
      "ports": {
        "bus1": 11376,
        "bus2": 11374
      },
      "params": {
        "R": 0.0016950789140537381,
        "X": 0.009701509028673172,
        "G": 0.0,
        "B": 0.007280975580215454
      },
      "extension": {
        "length": 6182.256293151856,
        "rating": 250.86548328399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_11375_11376_1",
      "ports": {
        "bus1": 11376,
        "bus2": 11375
      },
      "params": {
        "R": 0.0004933151067234576,
        "X": 0.026254383847117424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11375_11377_1",
      "ports": {
        "bus1": 11375,
        "bus2": 11377
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11380_11381_1",
      "ports": {
        "bus1": 11381,
        "bus2": 11380
      },
      "params": {
        "R": 0.002929659793153405,
        "X": 0.014266256242990494,
        "G": 0.0,
        "B": 0.006141777150332927
      },
      "extension": {
        "length": 7072.2549453735355,
        "rating": 238.6404037475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_11380_11393_1",
      "ports": {
        "bus1": 11380,
        "bus2": 11393
      },
      "params": {
        "R": 0.004060049075633287,
        "X": 0.022426858544349674,
        "G": 0.0,
        "B": 0.0724860429763794
      },
      "extension": {
        "length": 28391.641982666017,
        "rating": 270.7906723022461
      }
    },
    {
      "class": "Branch",
      "id": "branch_11380_13233_1",
      "ports": {
        "bus1": 11380,
        "bus2": 13233
      },
      "params": {
        "R": 0.002228365046903491,
        "X": 0.011232804507017136,
        "G": 0.0,
        "B": 0.006853882223367691
      },
      "extension": {
        "length": 6333.14150189209,
        "rating": 252.14900970458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_11381_13855_1",
      "ports": {
        "bus1": 13855,
        "bus2": 11381
      },
      "params": {
        "R": 0.0015295183984562752,
        "X": 0.010540486313402654,
        "G": 0.0,
        "B": 0.011624028906226158
      },
      "extension": {
        "length": 7845.908838684082,
        "rating": 245.379638671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_11382_11383_1",
      "ports": {
        "bus1": 11382,
        "bus2": 11383
      },
      "params": {
        "R": 0.0002854689082596451,
        "X": 0.0011986878234893084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11383_13226_1",
      "ports": {
        "bus1": 11383,
        "bus2": 13226
      },
      "params": {
        "R": 0.005433395504951478,
        "X": 0.017048152163624763,
        "G": 0.0,
        "B": 0.013136115856468676
      },
      "extension": {
        "length": 10226.626801391601,
        "rating": 244.4904088973999
      }
    },
    {
      "class": "Branch",
      "id": "branch_11383_13748_1",
      "ports": {
        "bus1": 13748,
        "bus2": 11383
      },
      "params": {
        "R": 0.00038823575596325094,
        "X": 0.0020087738521397114,
        "G": 0.0,
        "B": 0.000850267184432596
      },
      "extension": {
        "length": 988.9520337295532,
        "rating": 218.1501865386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_11383_13996_1",
      "ports": {
        "bus1": 11383,
        "bus2": 13996
      },
      "params": {
        "R": 0.0017844693502411246,
        "X": 0.005787796340882778,
        "G": 0.0,
        "B": 0.0015749883605167272
      },
      "extension": {
        "length": 2204.759464645386,
        "rating": 269.2068815231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_11384_11385_1",
      "ports": {
        "bus1": 11384,
        "bus2": 11385
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11385_11386_1",
      "ports": {
        "bus1": 11385,
        "bus2": 11386
      },
      "params": {
        "R": 0.006533179432153701,
        "X": 0.013751635327935219,
        "G": 0.0,
        "B": 0.004887633491307497
      },
      "extension": {
        "length": 5839.40606918335,
        "rating": 243.3342695236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_11385_11816_1",
      "ports": {
        "bus1": 11816,
        "bus2": 11385
      },
      "params": {
        "R": 0.0028699797112494707,
        "X": 0.01915678195655346,
        "G": 0.0,
        "B": 0.009627911262214184
      },
      "extension": {
        "length": 9086.567110290527,
        "rating": 251.83918476104736
      }
    },
    {
      "class": "Branch",
      "id": "branch_11386_13062_1",
      "ports": {
        "bus1": 11386,
        "bus2": 13062
      },
      "params": {
        "R": 0.005546992644667625,
        "X": 0.031313639134168625,
        "G": 0.0,
        "B": 0.022035805508494377
      },
      "extension": {
        "length": 18840.758678833008,
        "rating": 230.31110763549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_11387_11388_1",
      "ports": {
        "bus1": 11387,
        "bus2": 11388
      },
      "params": {
        "R": 0.0002941459824796766,
        "X": 0.0010773360263556242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11387_13960_1",
      "ports": {
        "bus1": 11387,
        "bus2": 13960
      },
      "params": {
        "R": 0.0020971328485757113,
        "X": 0.012836153618991375,
        "G": 0.0,
        "B": 0.0031865437049418688
      },
      "extension": {
        "length": 4946.350115203858,
        "rating": 237.57600784301758
      }
    },
    {
      "class": "Branch",
      "id": "branch_11389_11390_1",
      "ports": {
        "bus1": 11389,
        "bus2": 11390
      },
      "params": {
        "R": 0.00028831258532591164,
        "X": 0.0011720244074240327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11389_11462_1",
      "ports": {
        "bus1": 11462,
        "bus2": 11389
      },
      "params": {
        "R": 0.0023657139390707016,
        "X": 0.013856704346835613,
        "G": 0.0,
        "B": 0.014225478284060957
      },
      "extension": {
        "length": 9972.082640808107,
        "rating": 186.27560138702393
      }
    },
    {
      "class": "Branch",
      "id": "branch_11391_11392_1",
      "ports": {
        "bus1": 11391,
        "bus2": 11392
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11392_11603_1",
      "ports": {
        "bus1": 11392,
        "bus2": 11603
      },
      "params": {
        "R": 0.0013183477567508815,
        "X": 0.009519960731267929,
        "G": 0.0,
        "B": 0.005857500247657299
      },
      "extension": {
        "length": 5350.23663684082,
        "rating": 263.8113498687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_11392_13220_1",
      "ports": {
        "bus1": 13220,
        "bus2": 11392
      },
      "params": {
        "R": 0.002418522723019123,
        "X": 0.011434182524681091,
        "G": 0.0,
        "B": 0.0022393916733562946
      },
      "extension": {
        "length": 3675.1119194641115,
        "rating": 249.66082572937012
      }
    },
    {
      "class": "Branch",
      "id": "branch_11394_12275_1",
      "ports": {
        "bus1": 11394,
        "bus2": 12275
      },
      "params": {
        "R": 0.0024119082372635603,
        "X": 0.01716340333223343,
        "G": 0.0,
        "B": 0.03829379007220268
      },
      "extension": {
        "length": 18149.89596459961,
        "rating": 200.57361125946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_11394_13221_1",
      "ports": {
        "bus1": 13221,
        "bus2": 11394
      },
      "params": {
        "R": 0.0016540813958272338,
        "X": 0.009095445275306702,
        "G": 0.0,
        "B": 0.004545276518911123
      },
      "extension": {
        "length": 4317.617620239258,
        "rating": 226.11637115478516
      }
    },
    {
      "class": "Branch",
      "id": "branch_11395_11396_1",
      "ports": {
        "bus1": 11396,
        "bus2": 11395
      },
      "params": {
        "R": 0.00031563997617922723,
        "X": 0.02273307368159294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11395_11397_1",
      "ports": {
        "bus1": 11395,
        "bus2": 11397
      },
      "params": {
        "R": 0.00020456167112570256,
        "X": 0.0011843428947031498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11396_11603_1",
      "ports": {
        "bus1": 11603,
        "bus2": 11396
      },
      "params": {
        "R": 0.00048285635421052575,
        "X": 0.0027697421610355377,
        "G": 0.0,
        "B": 0.0009652981534600258
      },
      "extension": {
        "length": 1098.014309829712,
        "rating": 287.1922731399536
      }
    },
    {
      "class": "Branch",
      "id": "branch_11397_11668_1",
      "ports": {
        "bus1": 11397,
        "bus2": 11668
      },
      "params": {
        "R": 0.0004779279406648129,
        "X": 0.00540773943066597,
        "G": 0.0,
        "B": 0.11528229713439941
      },
      "extension": {
        "length": 17403.545986083984,
        "rating": 1167.9486274719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_11397_14050_1",
      "ports": {
        "bus1": 11397,
        "bus2": 14050
      },
      "params": {
        "R": 0.0004125707200728357,
        "X": 0.004765824414789677,
        "G": 0.0,
        "B": 0.09714560955762865
      },
      "extension": {
        "length": 15620.847451171876,
        "rating": 1245.0992584228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_11398_11399_1",
      "ports": {
        "bus1": 11399,
        "bus2": 11398
      },
      "params": {
        "R": 0.0002177357964683324,
        "X": 0.016206003725528717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11398_11399_2",
      "ports": {
        "bus1": 11399,
        "bus2": 11398
      },
      "params": {
        "R": 0.0002177357964683324,
        "X": 0.016206003725528717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11398_11399_3",
      "ports": {
        "bus1": 11399,
        "bus2": 11398
      },
      "params": {
        "R": 0.0002177357964683324,
        "X": 0.016206003725528717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11398_11401_1",
      "ports": {
        "bus1": 11398,
        "bus2": 11401
      },
      "params": {
        "R": 7.757019920973107e-05,
        "X": 0.005061253439635038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11398_11402_1",
      "ports": {
        "bus1": 11398,
        "bus2": 11402
      },
      "params": {
        "R": 0.00013125964323990047,
        "X": 0.008019378408789635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11398_11403_1",
      "ports": {
        "bus1": 11398,
        "bus2": 11403
      },
      "params": {
        "R": 0.0002640154561959207,
        "X": 0.0011140168644487858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11398_11404_1",
      "ports": {
        "bus1": 11398,
        "bus2": 11404
      },
      "params": {
        "R": 0.00029671270749531686,
        "X": 0.0011793982703238726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11399_11400_1",
      "ports": {
        "bus1": 11400,
        "bus2": 11399
      },
      "params": {
        "R": 0.00045320307253859937,
        "X": 0.029437148943543434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11399_11549_1",
      "ports": {
        "bus1": 11549,
        "bus2": 11399
      },
      "params": {
        "R": 0.00026800925843417645,
        "X": 0.0028371389489620924,
        "G": 0.0,
        "B": 0.06339243054389954
      },
      "extension": {
        "length": 9242.835595092774,
        "rating": 1237.8911018371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_11399_11812_1",
      "ports": {
        "bus1": 11399,
        "bus2": 11812
      },
      "params": {
        "R": 0.0005865489365532994,
        "X": 0.007874181494116783,
        "G": 0.0,
        "B": 0.2963443100452423
      },
      "extension": {
        "length": 33129.323962646486,
        "rating": 1264.9215698242188
      }
    },
    {
      "class": "Branch",
      "id": "branch_11399_11971_1",
      "ports": {
        "bus1": 11399,
        "bus2": 11971
      },
      "params": {
        "R": 0.000853285426273942,
        "X": 0.01031571440398693,
        "G": 0.0,
        "B": 0.2635296881198883
      },
      "extension": {
        "length": 34379.63145922852,
        "rating": 1253.4090995788574
      }
    },
    {
      "class": "Branch",
      "id": "branch_11400_11509_1",
      "ports": {
        "bus1": 11400,
        "bus2": 11509
      },
      "params": {
        "R": 0.0025140231009572744,
        "X": 0.015110093168914318,
        "G": 0.0,
        "B": 0.01286271121352911
      },
      "extension": {
        "length": 10168.451352355958,
        "rating": 242.8018093109131
      }
    },
    {
      "class": "Branch",
      "id": "branch_11400_16133_1",
      "ports": {
        "bus1": 11400,
        "bus2": 16133
      },
      "params": {
        "R": 0.029094180092215538,
        "X": 0.10817859321832657,
        "G": 0.0,
        "B": 0.07070326060056686
      },
      "extension": {
        "length": 60738.41947851563,
        "rating": 226.849365234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_11400_16136_1",
      "ports": {
        "bus1": 16136,
        "bus2": 11400
      },
      "params": {
        "R": 0.003202880034223199,
        "X": 0.021493077278137207,
        "G": 0.0,
        "B": 0.012455005198717117
      },
      "extension": {
        "length": 11564.844769226074,
        "rating": 250.08704662322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_11400_16178_1",
      "ports": {
        "bus1": 16178,
        "bus2": 11400
      },
      "params": {
        "R": 0.0014442376559600234,
        "X": 0.0089843375608325,
        "G": 0.0,
        "B": 0.006126656662672758
      },
      "extension": {
        "length": 5042.496269805908,
        "rating": 267.2447919845581
      }
    },
    {
      "class": "Branch",
      "id": "branch_11400_16178_2",
      "ports": {
        "bus1": 16178,
        "bus2": 11400
      },
      "params": {
        "R": 0.0014442376559600234,
        "X": 0.0089843375608325,
        "G": 0.0,
        "B": 0.006126656662672758
      },
      "extension": {
        "length": 5042.496269805908,
        "rating": 267.2447919845581
      }
    },
    {
      "class": "Branch",
      "id": "branch_11404_11545_1",
      "ports": {
        "bus1": 11404,
        "bus2": 11545
      },
      "params": {
        "R": 8.101135608740151e-05,
        "X": 0.001135355792939663,
        "G": 0.0,
        "B": 0.1383829563856125
      },
      "extension": {
        "length": 8334.091017333985,
        "rating": 2821.462059020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_11404_11808_1",
      "ports": {
        "bus1": 11404,
        "bus2": 11808
      },
      "params": {
        "R": 0.00023839138157200068,
        "X": 0.0041542514227330685,
        "G": 0.0,
        "B": 0.41157272458076477
      },
      "extension": {
        "length": 32020.134270996095,
        "rating": 3092.9397583007812
      }
    },
    {
      "class": "Branch",
      "id": "branch_11405_11406_1",
      "ports": {
        "bus1": 11406,
        "bus2": 11405
      },
      "params": {
        "R": 0.0002879020757973194,
        "X": 0.016254132613539696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11405_11407_1",
      "ports": {
        "bus1": 11405,
        "bus2": 11407
      },
      "params": {
        "R": 0.0012775682844221592,
        "X": 0.06000526249408722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11405_11409_1",
      "ports": {
        "bus1": 11405,
        "bus2": 11409
      },
      "params": {
        "R": 0.00020097098604310304,
        "X": 0.001048262813128531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11405_11410_1",
      "ports": {
        "bus1": 11405,
        "bus2": 11410
      },
      "params": {
        "R": 0.00027785106794908643,
        "X": 0.0010863643838092685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11406_11408_1",
      "ports": {
        "bus1": 11406,
        "bus2": 11408
      },
      "params": {
        "R": 0.20675179362297058,
        "X": 6.255415916442871,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11409_11777_1",
      "ports": {
        "bus1": 11409,
        "bus2": 11777
      },
      "params": {
        "R": 0.00027160669560544193,
        "X": 0.0030437633395195007,
        "G": 0.0,
        "B": 0.08037196099758148
      },
      "extension": {
        "length": 10053.564643981934,
        "rating": 1177.7396202087402
      }
    },
    {
      "class": "Branch",
      "id": "branch_11409_13898_1",
      "ports": {
        "bus1": 11409,
        "bus2": 13898
      },
      "params": {
        "R": 0.0005237344303168356,
        "X": 0.006012348458170891,
        "G": 0.0,
        "B": 0.11972358077764511
      },
      "extension": {
        "length": 19870.539868652344,
        "rating": 1129.2152404785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_11411_11412_1",
      "ports": {
        "bus1": 11411,
        "bus2": 11412
      },
      "params": {
        "R": 0.000263587775407359,
        "X": 0.001158866100013256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11413_11416_1",
      "ports": {
        "bus1": 11413,
        "bus2": 11416
      },
      "params": {
        "R": 0.0007237568497657776,
        "X": 0.018242180347442627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11413_11419_1",
      "ports": {
        "bus1": 11413,
        "bus2": 11419
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0007473230361938477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11413_11420_1",
      "ports": {
        "bus1": 11413,
        "bus2": 11420
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11413_11421_1",
      "ports": {
        "bus1": 11413,
        "bus2": 11421
      },
      "params": {
        "R": 0.0002981758152600378,
        "X": 0.001109029515646398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11414_11416_1",
      "ports": {
        "bus1": 11414,
        "bus2": 11416
      },
      "params": {
        "R": 0.011515297926962376,
        "X": 0.2902410924434662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11415_11416_1",
      "ports": {
        "bus1": 11415,
        "bus2": 11416
      },
      "params": {
        "R": 0.011515297926962376,
        "X": 0.2902410924434662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11417_11419_1",
      "ports": {
        "bus1": 11417,
        "bus2": 11419
      },
      "params": {
        "R": 0.0057103801518678665,
        "X": 0.17837049067020416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11418_11419_1",
      "ports": {
        "bus1": 11418,
        "bus2": 11419
      },
      "params": {
        "R": 0.0057103801518678665,
        "X": 0.17837049067020416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11422_11423_1",
      "ports": {
        "bus1": 11422,
        "bus2": 11423
      },
      "params": {
        "R": 0.0016268864274024963,
        "X": 0.04875614121556282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11422_11424_1",
      "ports": {
        "bus1": 11422,
        "bus2": 11424
      },
      "params": {
        "R": 0.000269598385784775,
        "X": 0.0010497168404981494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11422_11678_1",
      "ports": {
        "bus1": 11422,
        "bus2": 11678
      },
      "params": {
        "R": 0.0013790791854262352,
        "X": 0.009391557425260544,
        "G": 0.0,
        "B": 0.0016923532821238039
      },
      "extension": {
        "length": 2815.8483970184325,
        "rating": 245.6002950668335
      }
    },
    {
      "class": "Branch",
      "id": "branch_11425_11429_1",
      "ports": {
        "bus1": 11425,
        "bus2": 11429
      },
      "params": {
        "R": 0.0001362369948765263,
        "X": 0.009808279573917389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11425_11430_1",
      "ports": {
        "bus1": 11425,
        "bus2": 11430
      },
      "params": {
        "R": 0.00030211822013370693,
        "X": 0.01892472244799137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11425_11431_1",
      "ports": {
        "bus1": 11425,
        "bus2": 11431
      },
      "params": {
        "R": 0.000282358902040869,
        "X": 0.02295459434390068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11425_11432_1",
      "ports": {
        "bus1": 11425,
        "bus2": 11432
      },
      "params": {
        "R": 0.0003812578215729445,
        "X": 0.025221994146704674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11425_11433_1",
      "ports": {
        "bus1": 11425,
        "bus2": 11433
      },
      "params": {
        "R": 0.0002513681829441339,
        "X": 0.0011917675146833062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11425_11434_1",
      "ports": {
        "bus1": 11425,
        "bus2": 11434
      },
      "params": {
        "R": 0.00022548549168277532,
        "X": 0.0011373352026566863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11426_11427_1",
      "ports": {
        "bus1": 11427,
        "bus2": 11426
      },
      "params": {
        "R": 0.0006189774721860886,
        "X": 0.031498074531555176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11426_11429_1",
      "ports": {
        "bus1": 11426,
        "bus2": 11429
      },
      "params": {
        "R": -1.337112917099148e-05,
        "X": -0.000962644349783659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11426_11611_1",
      "ports": {
        "bus1": 11426,
        "bus2": 11611
      },
      "params": {
        "R": 0.00012286643323022872,
        "X": 0.0015007436741143465,
        "G": 0.0,
        "B": 0.032080262899398804
      },
      "extension": {
        "length": 4711.256732482911,
        "rating": 1173.4672546386719
      }
    },
    {
      "class": "Branch",
      "id": "branch_11428_11429_1",
      "ports": {
        "bus1": 11428,
        "bus2": 11429
      },
      "params": {
        "R": 0.0007198104285635054,
        "X": 0.05182220786809921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11433_11612_1",
      "ports": {
        "bus1": 11433,
        "bus2": 11612
      },
      "params": {
        "R": 3.730800744961016e-05,
        "X": 0.0005952433566562831,
        "G": 0.0,
        "B": 0.06483235955238342
      },
      "extension": {
        "length": 4518.669743591308,
        "rating": 2633.686065673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_11435_11436_1",
      "ports": {
        "bus1": 11435,
        "bus2": 11436
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11436_11513_1",
      "ports": {
        "bus1": 11436,
        "bus2": 11513
      },
      "params": {
        "R": 0.0005581963341683149,
        "X": 0.0038004412781447168,
        "G": 0.0,
        "B": 0.0023781671188771725
      },
      "extension": {
        "length": 2121.7795063934327,
        "rating": 222.3688840866089
      }
    },
    {
      "class": "Branch",
      "id": "branch_11436_13432_1",
      "ports": {
        "bus1": 11436,
        "bus2": 13432
      },
      "params": {
        "R": 0.0012711617164313793,
        "X": 0.008654708974063396,
        "G": 0.0,
        "B": 0.009476948529481888
      },
      "extension": {
        "length": 6372.935538024903,
        "rating": 220.11630535125732
      }
    },
    {
      "class": "Branch",
      "id": "branch_11437_11440_1",
      "ports": {
        "bus1": 11437,
        "bus2": 11440
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.001717299222946167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11437_11441_1",
      "ports": {
        "bus1": 11437,
        "bus2": 11441
      },
      "params": {
        "R": 0.0002056709781754762,
        "X": 0.0010270194616168737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11437_11442_1",
      "ports": {
        "bus1": 11437,
        "bus2": 11442
      },
      "params": {
        "R": 0.00022342639567796144,
        "X": 0.0010962676024064422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11438_11440_1",
      "ports": {
        "bus1": 11438,
        "bus2": 11440
      },
      "params": {
        "R": 0.006511822808533907,
        "X": 0.19200335443019867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11439_11440_1",
      "ports": {
        "bus1": 11439,
        "bus2": 11440
      },
      "params": {
        "R": 0.006511822808533907,
        "X": 0.19200335443019867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11443_11444_1",
      "ports": {
        "bus1": 11443,
        "bus2": 11444
      },
      "params": {
        "R": 0.00891915988177061,
        "X": 0.2532145082950592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11443_11445_1",
      "ports": {
        "bus1": 11443,
        "bus2": 11445
      },
      "params": {
        "R": 0.04171815142035484,
        "X": 0.9249407649040222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11443_11446_1",
      "ports": {
        "bus1": 11443,
        "bus2": 11446
      },
      "params": {
        "R": 0.6763278245925903,
        "X": 19.233585357666016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11443_11447_1",
      "ports": {
        "bus1": 11443,
        "bus2": 11447
      },
      "params": {
        "R": 0.4314458966255188,
        "X": 17.578283309936523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11443_11448_1",
      "ports": {
        "bus1": 11443,
        "bus2": 11448
      },
      "params": {
        "R": 1.4409834146499634,
        "X": 44.590335845947266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11443_11449_1",
      "ports": {
        "bus1": 11443,
        "bus2": 11449
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11443_11450_1",
      "ports": {
        "bus1": 11443,
        "bus2": 11450
      },
      "params": {
        "R": 0.0002286363742314279,
        "X": 0.0010816758731380105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11450_13322_1",
      "ports": {
        "bus1": 11450,
        "bus2": 13322
      },
      "params": {
        "R": 0.0005291224224492908,
        "X": 0.003216469893231988,
        "G": 0.0,
        "B": 0.001238976838067174
      },
      "extension": {
        "length": 1541.7858998336792,
        "rating": 215.77677726745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_11451_11452_1",
      "ports": {
        "bus1": 11451,
        "bus2": 11452
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11452_11753_1",
      "ports": {
        "bus1": 11753,
        "bus2": 11452
      },
      "params": {
        "R": 0.0004738499992527067,
        "X": 0.0025300884153693914,
        "G": 0.0,
        "B": 0.0010658118408173323
      },
      "extension": {
        "length": 1244.0566804504394,
        "rating": 256.7509651184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_11452_11906_1",
      "ports": {
        "bus1": 11452,
        "bus2": 11906
      },
      "params": {
        "R": 0.0006010793149471283,
        "X": 0.003039899747818709,
        "G": 0.0,
        "B": 0.0027973654214292765
      },
      "extension": {
        "length": 2096.092876602173,
        "rating": 172.1922755241394
      }
    },
    {
      "class": "Branch",
      "id": "branch_11452_13397_1",
      "ports": {
        "bus1": 11452,
        "bus2": 13397
      },
      "params": {
        "R": 0.0006745157297700644,
        "X": 0.004294052720069885,
        "G": 0.0,
        "B": 0.002086356980726123
      },
      "extension": {
        "length": 2052.1303507232665,
        "rating": 250.8606195449829
      }
    },
    {
      "class": "Branch",
      "id": "branch_11453_11454_1",
      "ports": {
        "bus1": 11453,
        "bus2": 11454
      },
      "params": {
        "R": 0.0002628648071549833,
        "X": 0.001142188673838973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11454_11567_1",
      "ports": {
        "bus1": 11567,
        "bus2": 11454
      },
      "params": {
        "R": 0.0005002852994948626,
        "X": 0.0017487670993432405,
        "G": 0.0,
        "B": 0.0017255108105018733
      },
      "extension": {
        "length": 1176.5581493225097,
        "rating": 285.5924606323242
      }
    },
    {
      "class": "Branch",
      "id": "branch_11455_11458_1",
      "ports": {
        "bus1": 11455,
        "bus2": 11458
      },
      "params": {
        "R": -0.00012055877596139908,
        "X": -0.003388620913028717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11455_11459_1",
      "ports": {
        "bus1": 11455,
        "bus2": 11459
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11455_11474_1",
      "ports": {
        "bus1": 11455,
        "bus2": 11474
      },
      "params": {
        "R": 0.002545796101912856,
        "X": 0.013181712478399277,
        "G": 0.0,
        "B": 0.012653033249080183
      },
      "extension": {
        "length": 9138.67092993164,
        "rating": 242.8145408630371
      }
    },
    {
      "class": "Branch",
      "id": "branch_11456_11458_1",
      "ports": {
        "bus1": 11456,
        "bus2": 11458
      },
      "params": {
        "R": 0.004464120604097843,
        "X": 0.1254759579896927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11457_11458_1",
      "ports": {
        "bus1": 11457,
        "bus2": 11458
      },
      "params": {
        "R": 0.004464120604097843,
        "X": 0.1254759579896927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11460_11461_1",
      "ports": {
        "bus1": 11460,
        "bus2": 11461
      },
      "params": {
        "R": 0.007263955660164356,
        "X": 0.2542017102241516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11460_11462_1",
      "ports": {
        "bus1": 11460,
        "bus2": 11462
      },
      "params": {
        "R": 0.0002652058028616011,
        "X": 0.0011860451195389032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11463_11464_1",
      "ports": {
        "bus1": 11463,
        "bus2": 11464
      },
      "params": {
        "R": 0.009991342201828957,
        "X": 0.33090460300445557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11463_11465_1",
      "ports": {
        "bus1": 11463,
        "bus2": 11465
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11463_11466_1",
      "ports": {
        "bus1": 11463,
        "bus2": 11466
      },
      "params": {
        "R": 0.00028643160476349294,
        "X": 0.0011475966311991215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11467_11468_1",
      "ports": {
        "bus1": 11467,
        "bus2": 11468
      },
      "params": {
        "R": 0.002940838225185871,
        "X": 0.08209263533353806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11467_11469_1",
      "ports": {
        "bus1": 11467,
        "bus2": 11469
      },
      "params": {
        "R": 0.0035621067509055138,
        "X": 0.13037607073783875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11467_11470_1",
      "ports": {
        "bus1": 11467,
        "bus2": 11470
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11467_11471_1",
      "ports": {
        "bus1": 11467,
        "bus2": 11471
      },
      "params": {
        "R": 0.00020266033243387935,
        "X": 0.0011650208616629243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11472_11473_1",
      "ports": {
        "bus1": 11472,
        "bus2": 11473
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11473_11841_1",
      "ports": {
        "bus1": 11841,
        "bus2": 11473
      },
      "params": {
        "R": 0.0022630421444773674,
        "X": 0.011751409620046616,
        "G": 0.0,
        "B": 0.004342741798609495
      },
      "extension": {
        "length": 5237.133354492188,
        "rating": 207.74412155151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_11474_11475_1",
      "ports": {
        "bus1": 11474,
        "bus2": 11475
      },
      "params": {
        "R": 0.00763347651809454,
        "X": 0.20058389008045197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11474_11476_1",
      "ports": {
        "bus1": 11474,
        "bus2": 11476
      },
      "params": {
        "R": 0.0002402514510322362,
        "X": 0.001059477566741407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11477_11478_1",
      "ports": {
        "bus1": 11477,
        "bus2": 11478
      },
      "params": {
        "R": 0.003718775464221835,
        "X": 0.11786793172359467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11477_11479_1",
      "ports": {
        "bus1": 11477,
        "bus2": 11479
      },
      "params": {
        "R": 0.0025671895127743483,
        "X": 0.08923052996397018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11477_11480_1",
      "ports": {
        "bus1": 11477,
        "bus2": 11480
      },
      "params": {
        "R": 0.00026227629859931767,
        "X": 0.001158750499598682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11477_11481_1",
      "ports": {
        "bus1": 11477,
        "bus2": 11481
      },
      "params": {
        "R": 0.00022384531621355563,
        "X": 0.001002250937744975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11482_11483_1",
      "ports": {
        "bus1": 11483,
        "bus2": 11482
      },
      "params": {
        "R": 0.00019240676192566752,
        "X": 0.013979684561491013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11482_11486_1",
      "ports": {
        "bus1": 11482,
        "bus2": 11486
      },
      "params": {
        "R": 0.0003125619550701231,
        "X": 0.020893897861242294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11482_11487_1",
      "ports": {
        "bus1": 11482,
        "bus2": 11487
      },
      "params": {
        "R": 0.0001859601616160944,
        "X": 0.013261171989142895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11482_11488_1",
      "ports": {
        "bus1": 11482,
        "bus2": 11488
      },
      "params": {
        "R": 0.0002314592566108331,
        "X": 0.016513975337147713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11482_11489_1",
      "ports": {
        "bus1": 11482,
        "bus2": 11489
      },
      "params": {
        "R": 0.00019463883654680103,
        "X": 0.013303672894835472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11482_11490_1",
      "ports": {
        "bus1": 11482,
        "bus2": 11490
      },
      "params": {
        "R": 0.00022940673807170242,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11482_11491_1",
      "ports": {
        "bus1": 11482,
        "bus2": 11491
      },
      "params": {
        "R": 0.00022170026204548776,
        "X": 0.0010117930360138416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11483_11484_1",
      "ports": {
        "bus1": 11484,
        "bus2": 11483
      },
      "params": {
        "R": 0.0006332895718514919,
        "X": 0.029426967725157738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11484_11485_1",
      "ports": {
        "bus1": 11485,
        "bus2": 11484
      },
      "params": {
        "R": 0.002971155336126685,
        "X": 0.09317910671234131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11490_11594_1",
      "ports": {
        "bus1": 11490,
        "bus2": 11594
      },
      "params": {
        "R": 7.631345215486363e-05,
        "X": 0.0013150604208931327,
        "G": 0.0,
        "B": 0.11893512308597565
      },
      "extension": {
        "length": 9084.471354492187,
        "rating": 2668.1943893432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_11490_11710_1",
      "ports": {
        "bus1": 11710,
        "bus2": 11490
      },
      "params": {
        "R": 6.807875615777448e-05,
        "X": 0.001063548494130373,
        "G": 0.0,
        "B": 0.10617408156394958
      },
      "extension": {
        "length": 8109.479099487305,
        "rating": 2610.6096267700195
      }
    },
    {
      "class": "Branch",
      "id": "branch_11492_11493_1",
      "ports": {
        "bus1": 11492,
        "bus2": 11493
      },
      "params": {
        "R": 0.0022806311026215553,
        "X": 0.06931895017623901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11492_11494_1",
      "ports": {
        "bus1": 11492,
        "bus2": 11494
      },
      "params": {
        "R": 0.0037327157333493233,
        "X": 0.10174185037612915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11492_11495_1",
      "ports": {
        "bus1": 11492,
        "bus2": 11495
      },
      "params": {
        "R": 0.0026364403311163187,
        "X": 0.08809331804513931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11492_11496_1",
      "ports": {
        "bus1": 11492,
        "bus2": 11496
      },
      "params": {
        "R": 0.0028223139233887196,
        "X": 0.09086275845766068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11492_11497_1",
      "ports": {
        "bus1": 11492,
        "bus2": 11497
      },
      "params": {
        "R": 0.003756972262635827,
        "X": 0.13511377573013306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11492_11498_1",
      "ports": {
        "bus1": 11492,
        "bus2": 11498
      },
      "params": {
        "R": 0.0020281942561268806,
        "X": 0.07520770281553268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11492_11499_1",
      "ports": {
        "bus1": 11492,
        "bus2": 11499
      },
      "params": {
        "R": 0.00029331736732274294,
        "X": 0.0010558642679825425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11492_11500_1",
      "ports": {
        "bus1": 11492,
        "bus2": 11500
      },
      "params": {
        "R": 0.00021539356384892017,
        "X": 0.0011389532592147589,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11501_11502_1",
      "ports": {
        "bus1": 11501,
        "bus2": 11502
      },
      "params": {
        "R": 0.02005860023200512,
        "X": 0.7081615924835205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11501_11503_1",
      "ports": {
        "bus1": 11501,
        "bus2": 11503
      },
      "params": {
        "R": 0.019596878439188004,
        "X": 0.5024991035461426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11501_11504_1",
      "ports": {
        "bus1": 11501,
        "bus2": 11504
      },
      "params": {
        "R": 0.0292989332228899,
        "X": 0.8801790475845337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11501_11505_1",
      "ports": {
        "bus1": 11501,
        "bus2": 11505
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11501_11506_1",
      "ports": {
        "bus1": 11501,
        "bus2": 11506
      },
      "params": {
        "R": 0.0002241686306660995,
        "X": 0.0010809843661263585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11505_11848_1",
      "ports": {
        "bus1": 11848,
        "bus2": 11505
      },
      "params": {
        "R": 0.0007879444747231901,
        "X": 0.004952204413712025,
        "G": 0.0,
        "B": 0.003910047002136707
      },
      "extension": {
        "length": 3235.945946594238,
        "rating": 242.21394062042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_11507_11508_1",
      "ports": {
        "bus1": 11507,
        "bus2": 11508
      },
      "params": {
        "R": 0.0066952574998140335,
        "X": 0.17844951152801514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11507_11509_1",
      "ports": {
        "bus1": 11507,
        "bus2": 11509
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11507_11510_1",
      "ports": {
        "bus1": 11507,
        "bus2": 11510
      },
      "params": {
        "R": 0.00023217982379719615,
        "X": 0.0010843880008906126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11511_11512_1",
      "ports": {
        "bus1": 11511,
        "bus2": 11512
      },
      "params": {
        "R": 0.008328348398208618,
        "X": 0.2883201539516449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11511_11513_1",
      "ports": {
        "bus1": 11511,
        "bus2": 11513
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11513_11832_1",
      "ports": {
        "bus1": 11513,
        "bus2": 11832
      },
      "params": {
        "R": 0.0012421816354617476,
        "X": 0.007441094610840081,
        "G": 0.0,
        "B": 0.001999250613152981
      },
      "extension": {
        "length": 2545.4719179382323,
        "rating": 226.9967555999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_11514_11515_1",
      "ports": {
        "bus1": 11514,
        "bus2": 11515
      },
      "params": {
        "R": 0.00023335615696851164,
        "X": 0.0010304185561835766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11516_11517_1",
      "ports": {
        "bus1": 11516,
        "bus2": 11517
      },
      "params": {
        "R": 0.003422900103032589,
        "X": 0.08890783041715622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 148.35000658035278,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11516_11518_1",
      "ports": {
        "bus1": 11516,
        "bus2": 11518
      },
      "params": {
        "R": 0.022900450974702835,
        "X": 0.7451915144920349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11516_11519_1",
      "ports": {
        "bus1": 11516,
        "bus2": 11519
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11516_11520_1",
      "ports": {
        "bus1": 11516,
        "bus2": 11520
      },
      "params": {
        "R": 0.0002962469297926873,
        "X": 0.001051077269949019,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11521_11522_1",
      "ports": {
        "bus1": 11521,
        "bus2": 11522
      },
      "params": {
        "R": 0.013120713643729687,
        "X": 0.37023577094078064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11521_11523_1",
      "ports": {
        "bus1": 11521,
        "bus2": 11523
      },
      "params": {
        "R": 0.0332782156765461,
        "X": 0.8258165121078491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11521_11524_1",
      "ports": {
        "bus1": 11521,
        "bus2": 11524
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11521_11525_1",
      "ports": {
        "bus1": 11521,
        "bus2": 11525
      },
      "params": {
        "R": 0.00026472299941815436,
        "X": 0.001127087278291583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11524_12230_1",
      "ports": {
        "bus1": 11524,
        "bus2": 12230
      },
      "params": {
        "R": 0.0015398674877360465,
        "X": 0.00926358625292778,
        "G": 0.0,
        "B": 0.007879195734858513
      },
      "extension": {
        "length": 6395.092918121338,
        "rating": 207.2127103805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_11526_11527_1",
      "ports": {
        "bus1": 11527,
        "bus2": 11526
      },
      "params": {
        "R": 0.0001480294595239684,
        "X": 0.013499023392796516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11526_11529_1",
      "ports": {
        "bus1": 11526,
        "bus2": 11529
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11527_11528_1",
      "ports": {
        "bus1": 11528,
        "bus2": 11527
      },
      "params": {
        "R": 0.0005555982352234423,
        "X": 0.033022768795490265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11527_11530_1",
      "ports": {
        "bus1": 11527,
        "bus2": 11530
      },
      "params": {
        "R": 0.0002712030545808375,
        "X": 0.0010538602946326137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11528_13374_1",
      "ports": {
        "bus1": 11528,
        "bus2": 13374
      },
      "params": {
        "R": 0.0017460294766351578,
        "X": 0.007771379780024291,
        "G": 0.0,
        "B": 0.002490348182618618
      },
      "extension": {
        "length": 2988.96081880188,
        "rating": 244.16661262512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_11528_13390_1",
      "ports": {
        "bus1": 11528,
        "bus2": 13390
      },
      "params": {
        "R": 0.001794426119886339,
        "X": 0.008715921081602573,
        "G": 0.0,
        "B": 0.01006477139890194
      },
      "extension": {
        "length": 6873.130518310547,
        "rating": 193.90804767608643
      }
    },
    {
      "class": "Branch",
      "id": "branch_11529_11806_1",
      "ports": {
        "bus1": 11806,
        "bus2": 11529
      },
      "params": {
        "R": 0.00011331588757457212,
        "X": 0.0022593860048800707,
        "G": 0.0,
        "B": 0.28287777304649353
      },
      "extension": {
        "length": 18540.615138793946,
        "rating": 2905.8944702148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_11529_14052_1",
      "ports": {
        "bus1": 11529,
        "bus2": 14052
      },
      "params": {
        "R": 0.00021853030193597078,
        "X": 0.002909010276198387,
        "G": 0.0,
        "B": 0.2530033588409424
      },
      "extension": {
        "length": 19590.73690100098,
        "rating": 2784.9292755126953
      }
    },
    {
      "class": "Branch",
      "id": "branch_11530_11803_1",
      "ports": {
        "bus1": 11803,
        "bus2": 11530
      },
      "params": {
        "R": 0.00037515925941988826,
        "X": 0.0042580715380609035,
        "G": 0.0,
        "B": 0.1390255093574524
      },
      "extension": {
        "length": 17163.199400756836,
        "rating": 1193.189811706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_11531_11534_1",
      "ports": {
        "bus1": 11531,
        "bus2": 11534
      },
      "params": {
        "R": -0.0003127073869109154,
        "X": -0.01094086468219757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11531_11535_1",
      "ports": {
        "bus1": 11531,
        "bus2": 11535
      },
      "params": {
        "R": 0.019399994984269142,
        "X": 0.6204768419265747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11531_11536_1",
      "ports": {
        "bus1": 11531,
        "bus2": 11536
      },
      "params": {
        "R": 0.00027203172794543207,
        "X": 0.001171854673884809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11531_11537_1",
      "ports": {
        "bus1": 11531,
        "bus2": 11537
      },
      "params": {
        "R": 0.0002782352967187762,
        "X": 0.001010298845358193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11532_11534_1",
      "ports": {
        "bus1": 11532,
        "bus2": 11534
      },
      "params": {
        "R": 0.006898900028318167,
        "X": 0.24137528240680695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11533_11534_1",
      "ports": {
        "bus1": 11533,
        "bus2": 11534
      },
      "params": {
        "R": 0.006898900028318167,
        "X": 0.24137528240680695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11536_11646_1",
      "ports": {
        "bus1": 11646,
        "bus2": 11536
      },
      "params": {
        "R": 0.001228104461915791,
        "X": 0.007394237909466028,
        "G": 0.0,
        "B": 0.0013020779006183147
      },
      "extension": {
        "length": 2363.3978571166995,
        "rating": 205.8638095855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_11538_11539_1",
      "ports": {
        "bus1": 11538,
        "bus2": 11539
      },
      "params": {
        "R": 0.00029434289899654686,
        "X": 0.0011557645630091429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11540_11541_1",
      "ports": {
        "bus1": 11540,
        "bus2": 11541
      },
      "params": {
        "R": 0.00610930472612381,
        "X": 0.1999656707048416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_11540_11542_1",
      "ports": {
        "bus1": 11540,
        "bus2": 11542
      },
      "params": {
        "R": 0.02152090147137642,
        "X": 0.6660605669021606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11540_11543_1",
      "ports": {
        "bus1": 11540,
        "bus2": 11543
      },
      "params": {
        "R": 0.00021343948901630938,
        "X": 0.0010495019378140569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11540_11544_1",
      "ports": {
        "bus1": 11540,
        "bus2": 11544
      },
      "params": {
        "R": 0.00028811217634938657,
        "X": 0.0011270609684288502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11543_12253_1",
      "ports": {
        "bus1": 11543,
        "bus2": 12253
      },
      "params": {
        "R": 0.0032856808975338936,
        "X": 0.02138481661677361,
        "G": 0.0,
        "B": 0.018555426970124245
      },
      "extension": {
        "length": 14188.15624987793,
        "rating": 220.33302783966064
      }
    },
    {
      "class": "Branch",
      "id": "branch_11545_11546_1",
      "ports": {
        "bus1": 11546,
        "bus2": 11545
      },
      "params": {
        "R": 0.00020679234876297414,
        "X": 0.015436280518770218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11545_11548_1",
      "ports": {
        "bus1": 11545,
        "bus2": 11548
      },
      "params": {
        "R": 8.225460624089465e-05,
        "X": 0.006227314006537199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11545_11806_1",
      "ports": {
        "bus1": 11545,
        "bus2": 11806
      },
      "params": {
        "R": 0.0003136114974040538,
        "X": 0.00537160225212574,
        "G": 0.0,
        "B": 0.47811874747276306
      },
      "extension": {
        "length": 38242.35419458008,
        "rating": 2980.659294128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_11545_11846_1",
      "ports": {
        "bus1": 11846,
        "bus2": 11545
      },
      "params": {
        "R": 0.0003301449178252369,
        "X": 0.0062339757569134235,
        "G": 0.0,
        "B": 0.7030632495880127
      },
      "extension": {
        "length": 44620.96922314453,
        "rating": 3210.121536254883
      }
    },
    {
      "class": "Branch",
      "id": "branch_11546_11547_1",
      "ports": {
        "bus1": 11547,
        "bus2": 11546
      },
      "params": {
        "R": 0.00037620594957843423,
        "X": 0.02424812875688076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11546_11549_1",
      "ports": {
        "bus1": 11546,
        "bus2": 11549
      },
      "params": {
        "R": 0.000295499135972932,
        "X": 0.0011997129768133163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11546_11550_1",
      "ports": {
        "bus1": 11546,
        "bus2": 11550
      },
      "params": {
        "R": 0.0002788517449516803,
        "X": 0.0010027325479313731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11549_11688_1",
      "ports": {
        "bus1": 11688,
        "bus2": 11549
      },
      "params": {
        "R": 0.0009504955960437655,
        "X": 0.009614009410142899,
        "G": 0.0,
        "B": 0.21331529319286346
      },
      "extension": {
        "length": 33490.3188581543,
        "rating": 1206.6169738769531
      }
    },
    {
      "class": "Branch",
      "id": "branch_11549_16677_1",
      "ports": {
        "bus1": 11549,
        "bus2": 16677
      },
      "params": {
        "R": 0.0007959733484312892,
        "X": 0.009672637097537518,
        "G": 0.0,
        "B": 0.34532660245895386
      },
      "extension": {
        "length": 36895.32116015625,
        "rating": 1260.7898712158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11554_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11554
      },
      "params": {
        "R": 0.00038676755502820015,
        "X": 0.012006804347038269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11555_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11555
      },
      "params": {
        "R": 0.011318055912852287,
        "X": 0.3953074514865875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11556_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11556
      },
      "params": {
        "R": 0.5001921057701111,
        "X": 13.099016189575195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11557_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11557
      },
      "params": {
        "R": 0.23645220696926117,
        "X": 6.9157609939575195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11558_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11558
      },
      "params": {
        "R": 1.9657611846923828,
        "X": 45.75487518310547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11559_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11559
      },
      "params": {
        "R": 0.3683986961841583,
        "X": 10.85050106048584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11560_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11560
      },
      "params": {
        "R": 1.4913156032562256,
        "X": 31.774377822875977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11561_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11561
      },
      "params": {
        "R": 0.0002053340431302786,
        "X": 0.0010866365628316998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11551_11562_1",
      "ports": {
        "bus1": 11551,
        "bus2": 11562
      },
      "params": {
        "R": 0.0002203249605372548,
        "X": 0.0010202518897131085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11552_11554_1",
      "ports": {
        "bus1": 11552,
        "bus2": 11554
      },
      "params": {
        "R": 0.004414273425936699,
        "X": 0.13703668117523193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11553_11554_1",
      "ports": {
        "bus1": 11553,
        "bus2": 11554
      },
      "params": {
        "R": 0.004414273425936699,
        "X": 0.13703668117523193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11563_11564_1",
      "ports": {
        "bus1": 11563,
        "bus2": 11564
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11565_11566_1",
      "ports": {
        "bus1": 11566,
        "bus2": 11565
      },
      "params": {
        "R": 0.00015013859956525266,
        "X": 0.0105461860075593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11565_11570_1",
      "ports": {
        "bus1": 11565,
        "bus2": 11570
      },
      "params": {
        "R": 0.00015032179362606257,
        "X": 0.013161789625883102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9812499880790712,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395356,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11565_11572_1",
      "ports": {
        "bus1": 11565,
        "bus2": 11572
      },
      "params": {
        "R": 0.0002721492201089859,
        "X": 0.0011173054808750749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11566_11569_1",
      "ports": {
        "bus1": 11566,
        "bus2": 11569
      },
      "params": {
        "R": 0.0006822997238487005,
        "X": 0.03755202889442444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11566_11571_1",
      "ports": {
        "bus1": 11566,
        "bus2": 11571
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11567_11569_1",
      "ports": {
        "bus1": 11567,
        "bus2": 11569
      },
      "params": {
        "R": -0.00019204034470021725,
        "X": -0.010569410398602486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11568_11569_1",
      "ports": {
        "bus1": 11568,
        "bus2": 11569
      },
      "params": {
        "R": 0.0030152772087603807,
        "X": 0.1659531146287918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11571_11871_1",
      "ports": {
        "bus1": 11571,
        "bus2": 11871
      },
      "params": {
        "R": 0.0007595852948725224,
        "X": 0.008173097856342793,
        "G": 0.0,
        "B": 0.11838926374912262
      },
      "extension": {
        "length": 21806.344453491212,
        "rating": 1156.277084350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_11572_11612_1",
      "ports": {
        "bus1": 11612,
        "bus2": 11572
      },
      "params": {
        "R": 0.00021272733283694834,
        "X": 0.0035027144476771355,
        "G": 0.0,
        "B": 0.5624891519546509
      },
      "extension": {
        "length": 28337.994931640627,
        "rating": 2465.2976989746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_11573_11574_1",
      "ports": {
        "bus1": 11574,
        "bus2": 11573
      },
      "params": {
        "R": 0.0002417360810795799,
        "X": 0.014442547224462032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11573_11576_1",
      "ports": {
        "bus1": 11573,
        "bus2": 11576
      },
      "params": {
        "R": 0.00039565525366924703,
        "X": 0.026415837928652763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11573_11577_1",
      "ports": {
        "bus1": 11573,
        "bus2": 11577
      },
      "params": {
        "R": 0.00031874372507445514,
        "X": 0.02353745698928833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11573_11578_1",
      "ports": {
        "bus1": 11573,
        "bus2": 11578
      },
      "params": {
        "R": 0.0003054196131415665,
        "X": 0.020790934562683105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11573_11579_1",
      "ports": {
        "bus1": 11573,
        "bus2": 11579
      },
      "params": {
        "R": 0.000581391854211688,
        "X": 0.03870348632335663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11573_11580_1",
      "ports": {
        "bus1": 11573,
        "bus2": 11580
      },
      "params": {
        "R": 0.0002752126310952008,
        "X": 0.001096147345378995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11574_11575_1",
      "ports": {
        "bus1": 11575,
        "bus2": 11574
      },
      "params": {
        "R": 0.0007363279000855982,
        "X": 0.043148793280124664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11574_11581_1",
      "ports": {
        "bus1": 11574,
        "bus2": 11581
      },
      "params": {
        "R": 0.00029866525437682867,
        "X": 0.0011283628409728408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11580_11701_1",
      "ports": {
        "bus1": 11701,
        "bus2": 11580
      },
      "params": {
        "R": 0.0002990413340739906,
        "X": 0.003938439767807722,
        "G": 0.0,
        "B": 0.4096866846084594
      },
      "extension": {
        "length": 26998.543760009765,
        "rating": 2120.985984802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_11580_13753_1",
      "ports": {
        "bus1": 11580,
        "bus2": 13753
      },
      "params": {
        "R": 0.00014699190796818584,
        "X": 0.002625842811539769,
        "G": 0.0,
        "B": 0.2872779965400696
      },
      "extension": {
        "length": 20637.07540576172,
        "rating": 2755.998992919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_11580_14051_1",
      "ports": {
        "bus1": 14051,
        "bus2": 11580
      },
      "params": {
        "R": 0.00016008366947062314,
        "X": 0.0024817646481096745,
        "G": 0.0,
        "B": 0.22347049415111542
      },
      "extension": {
        "length": 17886.28963623047,
        "rating": 2891.0058975219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_11582_11585_1",
      "ports": {
        "bus1": 11582,
        "bus2": 11585
      },
      "params": {
        "R": 0.00020324904471635818,
        "X": 0.0059661865234375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11582_11586_1",
      "ports": {
        "bus1": 11582,
        "bus2": 11586
      },
      "params": {
        "R": 0.00022750408970750866,
        "X": 0.001058549270965159,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11582_11587_1",
      "ports": {
        "bus1": 11582,
        "bus2": 11587
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11583_11585_1",
      "ports": {
        "bus1": 11583,
        "bus2": 11585
      },
      "params": {
        "R": 0.009200715459883213,
        "X": 0.2700786590576172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11584_11585_1",
      "ports": {
        "bus1": 11584,
        "bus2": 11585
      },
      "params": {
        "R": 0.009200715459883213,
        "X": 0.2700786590576172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11588_11593_1",
      "ports": {
        "bus1": 11588,
        "bus2": 11593
      },
      "params": {
        "R": 0.00012936802522744983,
        "X": 0.011269869282841682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11588_11594_1",
      "ports": {
        "bus1": 11588,
        "bus2": 11594
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11589_11590_1",
      "ports": {
        "bus1": 11590,
        "bus2": 11589
      },
      "params": {
        "R": 0.0005064376746304333,
        "X": 0.028204569593071938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11589_11593_1",
      "ports": {
        "bus1": 11589,
        "bus2": 11593
      },
      "params": {
        "R": -2.4649969418533146e-05,
        "X": -0.002147375140339136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11589_11595_1",
      "ports": {
        "bus1": 11589,
        "bus2": 11595
      },
      "params": {
        "R": 0.000295859994366765,
        "X": 0.001099408371374011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11590_11591_1",
      "ports": {
        "bus1": 11591,
        "bus2": 11590
      },
      "params": {
        "R": 0.003653251798823476,
        "X": 0.12399949133396149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11592_11593_1",
      "ports": {
        "bus1": 11592,
        "bus2": 11593
      },
      "params": {
        "R": 0.0006802545394748449,
        "X": 0.05926024913787842,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11594_11613_1",
      "ports": {
        "bus1": 11613,
        "bus2": 11594
      },
      "params": {
        "R": 8.177890413207933e-05,
        "X": 0.0018055111868306994,
        "G": 0.0,
        "B": 0.21857379376888275
      },
      "extension": {
        "length": 12604.754038513183,
        "rating": 1950.960922241211
      }
    },
    {
      "class": "Branch",
      "id": "branch_11595_11849_1",
      "ports": {
        "bus1": 11595,
        "bus2": 11849
      },
      "params": {
        "R": 9.609171684132889e-05,
        "X": 0.001263091224245727,
        "G": 0.0,
        "B": 0.052481841295957565
      },
      "extension": {
        "length": 5763.520294189453,
        "rating": 1204.7697067260742
      }
    },
    {
      "class": "Branch",
      "id": "branch_11596_11599_1",
      "ports": {
        "bus1": 11596,
        "bus2": 11599
      },
      "params": {
        "R": -0.0001663719303905964,
        "X": -0.005900144577026367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11596_11600_1",
      "ports": {
        "bus1": 11596,
        "bus2": 11600
      },
      "params": {
        "R": 0.00020299358584452418,
        "X": 0.0011889798333868384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11596_11601_1",
      "ports": {
        "bus1": 11596,
        "bus2": 11601
      },
      "params": {
        "R": 0.0002929532784037292,
        "X": 0.0011631438974291086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11597_11599_1",
      "ports": {
        "bus1": 11597,
        "bus2": 11599
      },
      "params": {
        "R": 0.004427157808095217,
        "X": 0.1570029854774475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11598_11599_1",
      "ports": {
        "bus1": 11598,
        "bus2": 11599
      },
      "params": {
        "R": 0.004427157808095217,
        "X": 0.1570029854774475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11602_11603_1",
      "ports": {
        "bus1": 11602,
        "bus2": 11603
      },
      "params": {
        "R": 0.0002589020295999944,
        "X": 0.0011338129406794906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11603_13221_1",
      "ports": {
        "bus1": 11603,
        "bus2": 13221
      },
      "params": {
        "R": 0.001716174534521997,
        "X": 0.011714537627995014,
        "G": 0.0,
        "B": 0.005141911096870899
      },
      "extension": {
        "length": 5336.905834259033,
        "rating": 257.64005184173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_11604_11605_1",
      "ports": {
        "bus1": 11605,
        "bus2": 11604
      },
      "params": {
        "R": 0.00022123765666037798,
        "X": 0.014556367881596088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11604_11609_1",
      "ports": {
        "bus1": 11604,
        "bus2": 11609
      },
      "params": {
        "R": 0.0002265990769956261,
        "X": 0.01842588372528553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_11604_11610_1",
      "ports": {
        "bus1": 11604,
        "bus2": 11610
      },
      "params": {
        "R": 0.00017057181685231626,
        "X": 0.013420878909528255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11604_11612_1",
      "ports": {
        "bus1": 11604,
        "bus2": 11612
      },
      "params": {
        "R": 0.00022040803742129356,
        "X": 0.0011107309255748987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11605_11608_1",
      "ports": {
        "bus1": 11605,
        "bus2": 11608
      },
      "params": {
        "R": 0.0008127024630084634,
        "X": 0.0431760810315609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11605_11611_1",
      "ports": {
        "bus1": 11605,
        "bus2": 11611
      },
      "params": {
        "R": 0.000230112811550498,
        "X": 0.0010397023288533092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11606_11608_1",
      "ports": {
        "bus1": 11606,
        "bus2": 11608
      },
      "params": {
        "R": -0.0002540527784731239,
        "X": -0.013496946543455124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11607_11608_1",
      "ports": {
        "bus1": 11607,
        "bus2": 11608
      },
      "params": {
        "R": 0.0022219426464289427,
        "X": 0.11804415285587311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11613_11614_1",
      "ports": {
        "bus1": 11614,
        "bus2": 11613
      },
      "params": {
        "R": 0.0002946562599390745,
        "X": 0.02021120674908161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11613_11616_1",
      "ports": {
        "bus1": 11613,
        "bus2": 11616
      },
      "params": {
        "R": 0.0001264747406821698,
        "X": 0.008971858769655228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11613_11617_1",
      "ports": {
        "bus1": 11613,
        "bus2": 11617
      },
      "params": {
        "R": 0.00022852311667520553,
        "X": 0.015313442796468735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11613_11618_1",
      "ports": {
        "bus1": 11613,
        "bus2": 11618
      },
      "params": {
        "R": 0.00016261698328889906,
        "X": 0.010308163240551949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11613_11619_1",
      "ports": {
        "bus1": 11613,
        "bus2": 11619
      },
      "params": {
        "R": 0.00010305409523425624,
        "X": 0.0075203776359558105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11613_11763_1",
      "ports": {
        "bus1": 11763,
        "bus2": 11613
      },
      "params": {
        "R": 6.432395457522944e-05,
        "X": 0.0011041160905733705,
        "G": 0.0,
        "B": 0.09681640565395355
      },
      "extension": {
        "length": 7454.673975036621,
        "rating": 2262.993812561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_11614_11615_1",
      "ports": {
        "bus1": 11615,
        "bus2": 11614
      },
      "params": {
        "R": 0.0003469483053777367,
        "X": 0.024357382208108902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11614_11620_1",
      "ports": {
        "bus1": 11614,
        "bus2": 11620
      },
      "params": {
        "R": 0.0002807870623655617,
        "X": 0.0011983513832092285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11614_11621_1",
      "ports": {
        "bus1": 11614,
        "bus2": 11621
      },
      "params": {
        "R": 0.00021201770869083703,
        "X": 0.0010558789363130927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11620_11755_1",
      "ports": {
        "bus1": 11620,
        "bus2": 11755
      },
      "params": {
        "R": 0.0001757538120727986,
        "X": 0.0018117523286491632,
        "G": 0.0,
        "B": 0.035130761563777924
      },
      "extension": {
        "length": 5801.7561347351075,
        "rating": 1097.435474395752
      }
    },
    {
      "class": "Branch",
      "id": "branch_11620_11849_1",
      "ports": {
        "bus1": 11849,
        "bus2": 11620
      },
      "params": {
        "R": 0.00030354972113855183,
        "X": 0.0030649234540760517,
        "G": 0.0,
        "B": 0.06281839311122894
      },
      "extension": {
        "length": 9766.73464013672,
        "rating": 1149.3650436401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_11620_11867_1",
      "ports": {
        "bus1": 11867,
        "bus2": 11620
      },
      "params": {
        "R": 0.00020964605209883302,
        "X": 0.002394326264038682,
        "G": 0.0,
        "B": 0.03301524370908737
      },
      "extension": {
        "length": 6568.62357019043,
        "rating": 1148.512363433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_11622_11623_1",
      "ports": {
        "bus1": 11622,
        "bus2": 11623
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11624_11625_1",
      "ports": {
        "bus1": 11625,
        "bus2": 11624
      },
      "params": {
        "R": 0.0005142429727129638,
        "X": 0.03181418776512146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11624_11626_1",
      "ports": {
        "bus1": 11624,
        "bus2": 11626
      },
      "params": {
        "R": 0.00025668716989457607,
        "X": 0.018576523289084435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11624_11627_1",
      "ports": {
        "bus1": 11624,
        "bus2": 11627
      },
      "params": {
        "R": 0.0002438336523482576,
        "X": 0.01593140885233879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11624_11628_1",
      "ports": {
        "bus1": 11624,
        "bus2": 11628
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11624_11629_1",
      "ports": {
        "bus1": 11624,
        "bus2": 11629
      },
      "params": {
        "R": 0.0002493093488737941,
        "X": 0.001042993855662644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11625_13667_1",
      "ports": {
        "bus1": 11625,
        "bus2": 13667
      },
      "params": {
        "R": 0.003038551891222596,
        "X": 0.017498638480901718,
        "G": 0.0,
        "B": 0.005016839597374201
      },
      "extension": {
        "length": 6490.633214355469,
        "rating": 252.04825401306152
      }
    },
    {
      "class": "Branch",
      "id": "branch_11625_16181_1",
      "ports": {
        "bus1": 11625,
        "bus2": 16181
      },
      "params": {
        "R": 0.0010658061364665627,
        "X": 0.005706663243472576,
        "G": 0.0,
        "B": 0.0032035666517913337
      },
      "extension": {
        "length": 3053.786896774292,
        "rating": 257.8115224838257
      }
    },
    {
      "class": "Branch",
      "id": "branch_11628_11803_1",
      "ports": {
        "bus1": 11628,
        "bus2": 11803
      },
      "params": {
        "R": 0.00017324640066362917,
        "X": 0.002277360064908862,
        "G": 0.0,
        "B": 0.03523532301187515
      },
      "extension": {
        "length": 5915.799092285157,
        "rating": 1065.3233528137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_11628_11812_1",
      "ports": {
        "bus1": 11628,
        "bus2": 11812
      },
      "params": {
        "R": 0.00037967562093399465,
        "X": 0.004385582637041807,
        "G": 0.0,
        "B": 0.07095052301883698
      },
      "extension": {
        "length": 13181.234222900392,
        "rating": 1142.6047325134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_11628_12648_1",
      "ports": {
        "bus1": 11628,
        "bus2": 12648
      },
      "params": {
        "R": 0.0003268746950197965,
        "X": 0.003678972600027919,
        "G": 0.0,
        "B": 0.08176914602518082
      },
      "extension": {
        "length": 13059.513094482423,
        "rating": 1243.8283920288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_11628_14059_1",
      "ports": {
        "bus1": 11628,
        "bus2": 14059
      },
      "params": {
        "R": 0.00012391532072797418,
        "X": 0.001353365951217711,
        "G": 0.0,
        "B": 0.03458217903971672
      },
      "extension": {
        "length": 4643.968467590332,
        "rating": 1040.4563903808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_11630_11631_1",
      "ports": {
        "bus1": 11630,
        "bus2": 11631
      },
      "params": {
        "R": 0.0037932449486106634,
        "X": 0.1195911392569542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11630_11632_1",
      "ports": {
        "bus1": 11630,
        "bus2": 11632
      },
      "params": {
        "R": 0.00465738121420145,
        "X": 0.157756045460701,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11630_11633_1",
      "ports": {
        "bus1": 11630,
        "bus2": 11633
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11630_11634_1",
      "ports": {
        "bus1": 11630,
        "bus2": 11634
      },
      "params": {
        "R": 0.0002510551130399108,
        "X": 0.0011810859432443976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11635_11638_1",
      "ports": {
        "bus1": 11635,
        "bus2": 11638
      },
      "params": {
        "R": 0.0006173616275191307,
        "X": 0.018543481826782227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11635_11639_1",
      "ports": {
        "bus1": 11635,
        "bus2": 11639
      },
      "params": {
        "R": 0.009336409159004688,
        "X": 0.28016963601112366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11635_11640_1",
      "ports": {
        "bus1": 11635,
        "bus2": 11640
      },
      "params": {
        "R": 0.00020411612058524045,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11635_11641_1",
      "ports": {
        "bus1": 11635,
        "bus2": 11641
      },
      "params": {
        "R": 0.00027730356669053435,
        "X": 0.0011119350092485547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11636_11638_1",
      "ports": {
        "bus1": 11636,
        "bus2": 11638
      },
      "params": {
        "R": 0.008757836185395718,
        "X": 0.2630559206008911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11637_11638_1",
      "ports": {
        "bus1": 11637,
        "bus2": 11638
      },
      "params": {
        "R": 0.008757836185395718,
        "X": 0.2630559206008911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11640_11951_1",
      "ports": {
        "bus1": 11951,
        "bus2": 11640
      },
      "params": {
        "R": 0.0011194134131073952,
        "X": 0.006547973956912756,
        "G": 0.0,
        "B": 0.0033536695409566164
      },
      "extension": {
        "length": 3465.0517296752932,
        "rating": 268.19047927856445
      }
    },
    {
      "class": "Branch",
      "id": "branch_11640_11951_2",
      "ports": {
        "bus1": 11951,
        "bus2": 11640
      },
      "params": {
        "R": 0.0011194134131073952,
        "X": 0.006547973956912756,
        "G": 0.0,
        "B": 0.0033536695409566164
      },
      "extension": {
        "length": 3465.0517296752932,
        "rating": 268.19047927856445
      }
    },
    {
      "class": "Branch",
      "id": "branch_11642_11643_1",
      "ports": {
        "bus1": 11642,
        "bus2": 11643
      },
      "params": {
        "R": 0.00452843215316534,
        "X": 0.19353780150413513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11642_11644_1",
      "ports": {
        "bus1": 11642,
        "bus2": 11644
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11645_11646_1",
      "ports": {
        "bus1": 11645,
        "bus2": 11646
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11647_11648_1",
      "ports": {
        "bus1": 11647,
        "bus2": 11648
      },
      "params": {
        "R": 0.0002931115741375834,
        "X": 0.0010658018290996552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11649_11650_1",
      "ports": {
        "bus1": 11649,
        "bus2": 11650
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11651_11652_1",
      "ports": {
        "bus1": 11651,
        "bus2": 11652
      },
      "params": {
        "R": 0.0076890005730092525,
        "X": 0.24828693270683289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11651_11653_1",
      "ports": {
        "bus1": 11651,
        "bus2": 11653
      },
      "params": {
        "R": 0.0002941363782156259,
        "X": 0.0010987542336806655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11653_11919_1",
      "ports": {
        "bus1": 11653,
        "bus2": 11919
      },
      "params": {
        "R": 0.0006755538051947951,
        "X": 0.00416351854801178,
        "G": 0.0,
        "B": 0.003633949905633927
      },
      "extension": {
        "length": 2689.022365081787,
        "rating": 239.47713375091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_11654_11657_1",
      "ports": {
        "bus1": 11654,
        "bus2": 11657
      },
      "params": {
        "R": -0.0005142590962350368,
        "X": -0.01640486717224121,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11654_11658_1",
      "ports": {
        "bus1": 11654,
        "bus2": 11658
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11655_11657_1",
      "ports": {
        "bus1": 11655,
        "bus2": 11657
      },
      "params": {
        "R": 0.007669811602681875,
        "X": 0.2446671724319458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11656_11657_1",
      "ports": {
        "bus1": 11656,
        "bus2": 11657
      },
      "params": {
        "R": 0.007669811602681875,
        "X": 0.2446671724319458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11659_11660_1",
      "ports": {
        "bus1": 11659,
        "bus2": 11660
      },
      "params": {
        "R": 0.0002832543395925313,
        "X": 0.0011699062306433916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11660_11848_1",
      "ports": {
        "bus1": 11660,
        "bus2": 11848
      },
      "params": {
        "R": 0.0013029490364715457,
        "X": 0.007317207287997007,
        "G": 0.0,
        "B": 0.002711540786549449
      },
      "extension": {
        "length": 3100.0184178771974,
        "rating": 221.5235471725464
      }
    },
    {
      "class": "Branch",
      "id": "branch_11661_11662_1",
      "ports": {
        "bus1": 11662,
        "bus2": 11661
      },
      "params": {
        "R": 0.0002909828908741474,
        "X": 0.02085682936012745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11661_11663_1",
      "ports": {
        "bus1": 11661,
        "bus2": 11663
      },
      "params": {
        "R": 0.0006219170754775405,
        "X": 0.04138021171092987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11661_11664_1",
      "ports": {
        "bus1": 11661,
        "bus2": 11664
      },
      "params": {
        "R": 0.001068232930265367,
        "X": 0.06540559977293015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11661_11665_1",
      "ports": {
        "bus1": 11661,
        "bus2": 11665
      },
      "params": {
        "R": 0.0006164811784401536,
        "X": 0.03486468642950058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11661_11666_1",
      "ports": {
        "bus1": 11661,
        "bus2": 11666
      },
      "params": {
        "R": 0.0006056441925466061,
        "X": 0.03961288556456566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_11661_11667_1",
      "ports": {
        "bus1": 11661,
        "bus2": 11667
      },
      "params": {
        "R": 0.0009859472047537565,
        "X": 0.06432847678661346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11661_11668_1",
      "ports": {
        "bus1": 11661,
        "bus2": 11668
      },
      "params": {
        "R": 0.00026170723140239716,
        "X": 0.0010934206657111645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11661_11669_1",
      "ports": {
        "bus1": 11661,
        "bus2": 11669
      },
      "params": {
        "R": 0.0002807425626087934,
        "X": 0.0010223995195701718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11662_12302_1",
      "ports": {
        "bus1": 11662,
        "bus2": 12302
      },
      "params": {
        "R": 0.0018575243884697556,
        "X": 0.012713045813143252,
        "G": 0.0,
        "B": 0.009129094891250134
      },
      "extension": {
        "length": 8099.700952148438,
        "rating": 268.81844997406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_11668_11700_1",
      "ports": {
        "bus1": 11700,
        "bus2": 11668
      },
      "params": {
        "R": 0.00017208252393174917,
        "X": 0.0019543811213225126,
        "G": 0.0,
        "B": 0.03341754525899887
      },
      "extension": {
        "length": 5236.952249267579,
        "rating": 1044.2317008972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_11668_12298_1",
      "ports": {
        "bus1": 11668,
        "bus2": 12298
      },
      "params": {
        "R": 0.0009938019793480635,
        "X": 0.012079414911568165,
        "G": 0.0,
        "B": 0.28953129053115845
      },
      "extension": {
        "length": 42976.911342041014,
        "rating": 1218.1815147399902
      }
    },
    {
      "class": "Branch",
      "id": "branch_11670_11673_1",
      "ports": {
        "bus1": 11670,
        "bus2": 11673
      },
      "params": {
        "R": -0.00021881191059947014,
        "X": -0.0074346065521240234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11670_11674_1",
      "ports": {
        "bus1": 11670,
        "bus2": 11674
      },
      "params": {
        "R": 0.00027968810172751546,
        "X": 0.0011828555725514889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11670_11675_1",
      "ports": {
        "bus1": 11670,
        "bus2": 11675
      },
      "params": {
        "R": 0.0002848704461939633,
        "X": 0.001094980863854289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11671_11673_1",
      "ports": {
        "bus1": 11671,
        "bus2": 11673
      },
      "params": {
        "R": 0.0071663218550384045,
        "X": 0.2434912919998169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11672_11673_1",
      "ports": {
        "bus1": 11672,
        "bus2": 11673
      },
      "params": {
        "R": 0.0071663218550384045,
        "X": 0.2434912919998169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11676_11677_1",
      "ports": {
        "bus1": 11677,
        "bus2": 11676
      },
      "params": {
        "R": 0.00014404953981284052,
        "X": 0.012054766528308392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11676_11846_1",
      "ports": {
        "bus1": 11676,
        "bus2": 11846
      },
      "params": {
        "R": 0.00045943394070491195,
        "X": 0.006470215041190386,
        "G": 0.0,
        "B": 0.7197597622871399
      },
      "extension": {
        "length": 49977.40487695313,
        "rating": 2876.865768432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_11676_11872_1",
      "ports": {
        "bus1": 11676,
        "bus2": 11872
      },
      "params": {
        "R": 0.0005286289379000664,
        "X": 0.00803848821669817,
        "G": 0.0,
        "B": 0.8041075468063354
      },
      "extension": {
        "length": 57823.69971533203,
        "rating": 2620.2272415161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_11677_11678_1",
      "ports": {
        "bus1": 11678,
        "bus2": 11677
      },
      "params": {
        "R": 0.0003151896526105702,
        "X": 0.020393118262290955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11677_11679_1",
      "ports": {
        "bus1": 11677,
        "bus2": 11679
      },
      "params": {
        "R": 0.00021726494014728814,
        "X": 0.0010453719878569245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11677_11680_1",
      "ports": {
        "bus1": 11677,
        "bus2": 11680
      },
      "params": {
        "R": 0.00027326977578923106,
        "X": 0.0011915413197129965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11681_11684_1",
      "ports": {
        "bus1": 11681,
        "bus2": 11684
      },
      "params": {
        "R": -0.0002461106050759554,
        "X": -0.01476866565644741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11681_11687_1",
      "ports": {
        "bus1": 11681,
        "bus2": 11687
      },
      "params": {
        "R": 9.999997564591467e-05,
        "X": -0.0017042644321918488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11681_11688_1",
      "ports": {
        "bus1": 11681,
        "bus2": 11688
      },
      "params": {
        "R": 0.00022133417951408774,
        "X": 0.0010982229141518474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11681_11689_1",
      "ports": {
        "bus1": 11681,
        "bus2": 11689
      },
      "params": {
        "R": 0.00021597373415715992,
        "X": 0.001067792414687574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11682_11684_1",
      "ports": {
        "bus1": 11682,
        "bus2": 11684
      },
      "params": {
        "R": 0.0007437097374349833,
        "X": 0.04462871700525284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11683_11684_1",
      "ports": {
        "bus1": 11683,
        "bus2": 11684
      },
      "params": {
        "R": 0.002570494543761015,
        "X": 0.1542508751153946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11685_11687_1",
      "ports": {
        "bus1": 11685,
        "bus2": 11687
      },
      "params": {
        "R": 0.00047617589007131755,
        "X": 0.03474947810173035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11686_11687_1",
      "ports": {
        "bus1": 11686,
        "bus2": 11687
      },
      "params": {
        "R": 0.00047617589007131755,
        "X": 0.03474947810173035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11688_11845_1",
      "ports": {
        "bus1": 11688,
        "bus2": 11845
      },
      "params": {
        "R": 0.0002988975029438734,
        "X": 0.003733579535037279,
        "G": 0.0,
        "B": 0.07693734019994736
      },
      "extension": {
        "length": 12607.264187622071,
        "rating": 1173.3234405517578
      }
    },
    {
      "class": "Branch",
      "id": "branch_11690_11691_1",
      "ports": {
        "bus1": 11691,
        "bus2": 11690
      },
      "params": {
        "R": 0.00024069704522844404,
        "X": 0.016993414610624313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11690_11695_1",
      "ports": {
        "bus1": 11690,
        "bus2": 11695
      },
      "params": {
        "R": 0.00033952778903767467,
        "X": 0.022138258442282677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11690_11696_1",
      "ports": {
        "bus1": 11690,
        "bus2": 11696
      },
      "params": {
        "R": 0.00034443417098373175,
        "X": 0.023224610835313797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11690_11697_1",
      "ports": {
        "bus1": 11690,
        "bus2": 11697
      },
      "params": {
        "R": 0.00030391948530450463,
        "X": 0.021508438512682915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11690_11698_1",
      "ports": {
        "bus1": 11690,
        "bus2": 11698
      },
      "params": {
        "R": 0.0003856916737277061,
        "X": 0.02739591710269451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11690_11699_1",
      "ports": {
        "bus1": 11690,
        "bus2": 11699
      },
      "params": {
        "R": 0.00029509596060961485,
        "X": 0.0224348995834589,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11690_11701_1",
      "ports": {
        "bus1": 11690,
        "bus2": 11701
      },
      "params": {
        "R": 0.00020805656095035374,
        "X": 0.0010814255801960826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11691_11694_1",
      "ports": {
        "bus1": 11691,
        "bus2": 11694
      },
      "params": {
        "R": 0.0003911173844244331,
        "X": 0.026351628825068474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11691_11700_1",
      "ports": {
        "bus1": 11691,
        "bus2": 11700
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11692_11694_1",
      "ports": {
        "bus1": 11692,
        "bus2": 11694
      },
      "params": {
        "R": 0.00016146278358064592,
        "X": 0.010878590866923332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11692_12227_1",
      "ports": {
        "bus1": 11692,
        "bus2": 12227
      },
      "params": {
        "R": 0.004384196829050779,
        "X": 0.02017504908144474,
        "G": 0.0,
        "B": 0.015587897971272469
      },
      "extension": {
        "length": 12506.76536846924,
        "rating": 229.3412446975708
      }
    },
    {
      "class": "Branch",
      "id": "branch_11692_12263_1",
      "ports": {
        "bus1": 12263,
        "bus2": 11692
      },
      "params": {
        "R": 0.00393119640648365,
        "X": 0.021033803001046184,
        "G": 0.0,
        "B": 0.005256460048258305
      },
      "extension": {
        "length": 7534.113172668457,
        "rating": 260.30545234680176
      }
    },
    {
      "class": "Branch",
      "id": "branch_11693_11694_1",
      "ports": {
        "bus1": 11693,
        "bus2": 11694
      },
      "params": {
        "R": 0.0027044867165386677,
        "X": 0.18221543729305267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11700_13982_1",
      "ports": {
        "bus1": 13982,
        "bus2": 11700
      },
      "params": {
        "R": 0.0006239116773940623,
        "X": 0.008332490921020508,
        "G": 0.0,
        "B": 0.10262044519186021
      },
      "extension": {
        "length": 22053.921434692384,
        "rating": 1214.6601676940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_11701_13981_1",
      "ports": {
        "bus1": 13981,
        "bus2": 11701
      },
      "params": {
        "R": 0.00016024033538997173,
        "X": 0.002661000704392791,
        "G": 0.0,
        "B": 0.26425471901893616
      },
      "extension": {
        "length": 19320.54325378418,
        "rating": 2092.5878524780273
      }
    },
    {
      "class": "Branch",
      "id": "branch_11702_11703_1",
      "ports": {
        "bus1": 11702,
        "bus2": 11703
      },
      "params": {
        "R": 0.004896075464785099,
        "X": 0.17127476632595062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11702_11704_1",
      "ports": {
        "bus1": 11702,
        "bus2": 11704
      },
      "params": {
        "R": 0.00021998808369971812,
        "X": 0.001059961854480207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11702_11705_1",
      "ports": {
        "bus1": 11702,
        "bus2": 11705
      },
      "params": {
        "R": 0.00021882809232920408,
        "X": 0.0011698686284944415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11704_12303_1",
      "ports": {
        "bus1": 11704,
        "bus2": 12303
      },
      "params": {
        "R": 0.007873345166444778,
        "X": 0.032694119960069656,
        "G": 0.0,
        "B": 0.06568196415901184
      },
      "extension": {
        "length": 29738.981975097657,
        "rating": 211.90669536590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_11706_11707_1",
      "ports": {
        "bus1": 11706,
        "bus2": 11707
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11708_11709_1",
      "ports": {
        "bus1": 11708,
        "bus2": 11709
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11710_11711_1",
      "ports": {
        "bus1": 11711,
        "bus2": 11710
      },
      "params": {
        "R": 0.00014933914644643664,
        "X": 0.011421759612858295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11710_11714_1",
      "ports": {
        "bus1": 11710,
        "bus2": 11714
      },
      "params": {
        "R": 0.00022031566186342388,
        "X": 0.014684031717479229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11710_11715_1",
      "ports": {
        "bus1": 11710,
        "bus2": 11715
      },
      "params": {
        "R": 0.00016545402468182147,
        "X": 0.012900137342512608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11710_11716_1",
      "ports": {
        "bus1": 11710,
        "bus2": 11716
      },
      "params": {
        "R": 0.00020522142585832626,
        "X": 0.012889284640550613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11710_11717_1",
      "ports": {
        "bus1": 11710,
        "bus2": 11717
      },
      "params": {
        "R": 0.00023771938867866993,
        "X": 0.01946166716516018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11710_11718_1",
      "ports": {
        "bus1": 11710,
        "bus2": 11718
      },
      "params": {
        "R": 0.0002050280018011108,
        "X": 0.016153855249285698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11710_11719_1",
      "ports": {
        "bus1": 11710,
        "bus2": 11719
      },
      "params": {
        "R": 0.0001965843403013423,
        "X": 0.013152443803846836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11711_11712_1",
      "ports": {
        "bus1": 11712,
        "bus2": 11711
      },
      "params": {
        "R": 0.000528014381416142,
        "X": 0.024801362305879593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11711_11720_1",
      "ports": {
        "bus1": 11711,
        "bus2": 11720
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11711_11721_1",
      "ports": {
        "bus1": 11711,
        "bus2": 11721
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11712_11713_1",
      "ports": {
        "bus1": 11713,
        "bus2": 11712
      },
      "params": {
        "R": 0.0027819343376904726,
        "X": 0.08892923593521118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11722_11723_1",
      "ports": {
        "bus1": 11723,
        "bus2": 11722
      },
      "params": {
        "R": 0.000628824345767498,
        "X": 0.03377971798181534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11722_11724_1",
      "ports": {
        "bus1": 11722,
        "bus2": 11724
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11722_11725_1",
      "ports": {
        "bus1": 11722,
        "bus2": 11725
      },
      "params": {
        "R": 0.000268476054770872,
        "X": 0.0010760100558400154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11723_11930_1",
      "ports": {
        "bus1": 11723,
        "bus2": 11930
      },
      "params": {
        "R": 0.0010388816008344293,
        "X": 0.007561663631349802,
        "G": 0.0,
        "B": 0.0019178537186235187
      },
      "extension": {
        "length": 2606.0021185913088,
        "rating": 230.54957389831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_11724_11845_1",
      "ports": {
        "bus1": 11845,
        "bus2": 11724
      },
      "params": {
        "R": 0.0002681269543245435,
        "X": 0.003216851269826293,
        "G": 0.0,
        "B": 0.046217869967222214
      },
      "extension": {
        "length": 8755.415439697266,
        "rating": 1269.93408203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_11726_11727_1",
      "ports": {
        "bus1": 11726,
        "bus2": 11727
      },
      "params": {
        "R": 0.00020396434410940856,
        "X": 0.0011410443112254143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11728_11731_1",
      "ports": {
        "bus1": 11728,
        "bus2": 11731
      },
      "params": {
        "R": -0.00013652630150318146,
        "X": -0.004594594240188599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11728_11732_1",
      "ports": {
        "bus1": 11728,
        "bus2": 11732
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11729_11731_1",
      "ports": {
        "bus1": 11729,
        "bus2": 11731
      },
      "params": {
        "R": 0.006530799902975559,
        "X": 0.2197844535112381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11730_11731_1",
      "ports": {
        "bus1": 11730,
        "bus2": 11731
      },
      "params": {
        "R": 0.006530799902975559,
        "X": 0.2197844535112381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11733_11734_1",
      "ports": {
        "bus1": 11733,
        "bus2": 11734
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11735_11736_1",
      "ports": {
        "bus1": 11735,
        "bus2": 11736
      },
      "params": {
        "R": 0.01230419147759676,
        "X": 0.38460996747016907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11735_11737_1",
      "ports": {
        "bus1": 11735,
        "bus2": 11737
      },
      "params": {
        "R": 0.011828115209937096,
        "X": 0.4242022633552551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11735_11738_1",
      "ports": {
        "bus1": 11735,
        "bus2": 11738
      },
      "params": {
        "R": 0.0002659489691723138,
        "X": 0.0010855278233066201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11735_11739_1",
      "ports": {
        "bus1": 11735,
        "bus2": 11739
      },
      "params": {
        "R": 0.00029859214555472136,
        "X": 0.0010040582856163383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11740_11743_1",
      "ports": {
        "bus1": 11740,
        "bus2": 11743
      },
      "params": {
        "R": 0.00040836259722709656,
        "X": 0.012909024953842163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11740_11744_1",
      "ports": {
        "bus1": 11740,
        "bus2": 11744
      },
      "params": {
        "R": 0.008811200968921185,
        "X": 0.21317492425441742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11740_11745_1",
      "ports": {
        "bus1": 11740,
        "bus2": 11745
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11740_11746_1",
      "ports": {
        "bus1": 11740,
        "bus2": 11746
      },
      "params": {
        "R": 0.00027618801686912775,
        "X": 0.0010225515579804778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11741_11743_1",
      "ports": {
        "bus1": 11741,
        "bus2": 11743
      },
      "params": {
        "R": 0.011025813408195972,
        "X": 0.3485443592071533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11742_11743_1",
      "ports": {
        "bus1": 11742,
        "bus2": 11743
      },
      "params": {
        "R": 0.011025813408195972,
        "X": 0.3485443592071533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11747_11748_1",
      "ports": {
        "bus1": 11748,
        "bus2": 11747
      },
      "params": {
        "R": 0.00022729234478902072,
        "X": 0.013685482554137707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11747_11750_1",
      "ports": {
        "bus1": 11747,
        "bus2": 11750
      },
      "params": {
        "R": 0.00021522214228753,
        "X": 0.0010681030107662082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11747_11751_1",
      "ports": {
        "bus1": 11747,
        "bus2": 11751
      },
      "params": {
        "R": 0.0002045685687335208,
        "X": 0.001174514414742589,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11748_11749_1",
      "ports": {
        "bus1": 11749,
        "bus2": 11748
      },
      "params": {
        "R": 0.000424521102104336,
        "X": 0.023555714637041092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11748_11939_1",
      "ports": {
        "bus1": 11748,
        "bus2": 11939
      },
      "params": {
        "R": 0.00017344373918604106,
        "X": 0.0019509007688611746,
        "G": 0.0,
        "B": 0.026502294465899467
      },
      "extension": {
        "length": 5134.135513458252,
        "rating": 1092.7481651306152
      }
    },
    {
      "class": "Branch",
      "id": "branch_11748_12241_1",
      "ports": {
        "bus1": 12241,
        "bus2": 11748
      },
      "params": {
        "R": 0.00022379044094122946,
        "X": 0.002402197103947401,
        "G": 0.0,
        "B": 0.05359848961234093
      },
      "extension": {
        "length": 8016.312739746094,
        "rating": 1194.4918632507324
      }
    },
    {
      "class": "Branch",
      "id": "branch_11748_13898_1",
      "ports": {
        "bus1": 11748,
        "bus2": 13898
      },
      "params": {
        "R": 0.0001269486965611577,
        "X": 0.0016255236696451902,
        "G": 0.0,
        "B": 0.05370422080159187
      },
      "extension": {
        "length": 6739.015960327149,
        "rating": 1232.6478958129883
      }
    },
    {
      "class": "Branch",
      "id": "branch_11750_11778_1",
      "ports": {
        "bus1": 11750,
        "bus2": 11778
      },
      "params": {
        "R": 0.0001409924152540043,
        "X": 0.0020671309903264046,
        "G": 0.0,
        "B": 0.16594906151294708
      },
      "extension": {
        "length": 13919.655476074218,
        "rating": 2480.731201171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_11750_13908_1",
      "ports": {
        "bus1": 13908,
        "bus2": 11750
      },
      "params": {
        "R": 4.376619835966267e-05,
        "X": 0.0008751468849368393,
        "G": 0.0,
        "B": 0.09143216162919998
      },
      "extension": {
        "length": 6613.962802734375,
        "rating": 2502.094268798828
      }
    },
    {
      "class": "Branch",
      "id": "branch_11752_11753_1",
      "ports": {
        "bus1": 11752,
        "bus2": 11753
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11755_1",
      "ports": {
        "bus1": 11755,
        "bus2": 11754
      },
      "params": {
        "R": 0.00014916704094503075,
        "X": 0.011227288283407688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11757_1",
      "ports": {
        "bus1": 11754,
        "bus2": 11757
      },
      "params": {
        "R": 0.0002580134605523199,
        "X": 0.022181382402777672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11758_1",
      "ports": {
        "bus1": 11754,
        "bus2": 11758
      },
      "params": {
        "R": 0.0004459226329345256,
        "X": 0.027144065126776695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11759_1",
      "ports": {
        "bus1": 11754,
        "bus2": 11759
      },
      "params": {
        "R": 0.00039484494482167065,
        "X": 0.023746393620967865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11760_1",
      "ports": {
        "bus1": 11754,
        "bus2": 11760
      },
      "params": {
        "R": 0.00029920888482593,
        "X": 0.02231389842927456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11761_1",
      "ports": {
        "bus1": 11754,
        "bus2": 11761
      },
      "params": {
        "R": 0.00018299679504707456,
        "X": 0.01451983954757452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11762_1",
      "ports": {
        "bus1": 11754,
        "bus2": 11762
      },
      "params": {
        "R": 0.0003419937565922737,
        "X": 0.0251024067401886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11763_1",
      "ports": {
        "bus1": 11754,
        "bus2": 11763
      },
      "params": {
        "R": 0.00027111696545034647,
        "X": 0.0011663216864690185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11754_11764_1",
      "ports": {
        "bus1": 11754,
        "bus2": 11764
      },
      "params": {
        "R": 0.00021928201022092253,
        "X": 0.0010624062269926071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11755_11756_1",
      "ports": {
        "bus1": 11756,
        "bus2": 11755
      },
      "params": {
        "R": 0.00048617288121022284,
        "X": 0.027295975014567375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11763_11866_1",
      "ports": {
        "bus1": 11763,
        "bus2": 11866
      },
      "params": {
        "R": 0.00010574503539828584,
        "X": 0.001459346036426723,
        "G": 0.0,
        "B": 0.18962956964969635
      },
      "extension": {
        "length": 12065.21855255127,
        "rating": 2143.9868927001953
      }
    },
    {
      "class": "Branch",
      "id": "branch_11765_11766_1",
      "ports": {
        "bus1": 11765,
        "bus2": 11766
      },
      "params": {
        "R": 0.0002612493699416518,
        "X": 0.0011457584332674742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11766_11915_1",
      "ports": {
        "bus1": 11915,
        "bus2": 11766
      },
      "params": {
        "R": 0.0008401903905905784,
        "X": 0.0052888812497258195,
        "G": 0.0,
        "B": 0.0018189535476267338
      },
      "extension": {
        "length": 2207.50290184021,
        "rating": 307.32786655426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_11766_11915_2",
      "ports": {
        "bus1": 11915,
        "bus2": 11766
      },
      "params": {
        "R": 0.0008401903905905784,
        "X": 0.0052888812497258195,
        "G": 0.0,
        "B": 0.0018189535476267338
      },
      "extension": {
        "length": 2207.50290184021,
        "rating": 307.32786655426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_11766_11915_3",
      "ports": {
        "bus1": 11915,
        "bus2": 11766
      },
      "params": {
        "R": 0.0008401903905905784,
        "X": 0.0052888812497258195,
        "G": 0.0,
        "B": 0.0018189535476267338
      },
      "extension": {
        "length": 2207.50290184021,
        "rating": 307.32786655426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_11767_11768_1",
      "ports": {
        "bus1": 11767,
        "bus2": 11768
      },
      "params": {
        "R": 0.003846637671813369,
        "X": 0.11108153313398361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11767_11769_1",
      "ports": {
        "bus1": 11767,
        "bus2": 11769
      },
      "params": {
        "R": 0.02778029814362526,
        "X": 0.8744842410087585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11767_11770_1",
      "ports": {
        "bus1": 11767,
        "bus2": 11770
      },
      "params": {
        "R": 0.00022991553123574704,
        "X": 0.0010227053426206112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11767_11771_1",
      "ports": {
        "bus1": 11767,
        "bus2": 11771
      },
      "params": {
        "R": 0.00027689762646332383,
        "X": 0.0011552023934200406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11772_11773_1",
      "ports": {
        "bus1": 11773,
        "bus2": 11772
      },
      "params": {
        "R": 0.00018758641090244055,
        "X": 0.011189333163201809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11772_11775_1",
      "ports": {
        "bus1": 11772,
        "bus2": 11775
      },
      "params": {
        "R": 0.00018927794008050114,
        "X": 0.013562655076384544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11772_11776_1",
      "ports": {
        "bus1": 11772,
        "bus2": 11776
      },
      "params": {
        "R": 0.00016520766075700521,
        "X": 0.013366129249334335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11772_11778_1",
      "ports": {
        "bus1": 11772,
        "bus2": 11778
      },
      "params": {
        "R": 0.0002649323723744601,
        "X": 0.0010866675293073058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11773_11774_1",
      "ports": {
        "bus1": 11774,
        "bus2": 11773
      },
      "params": {
        "R": 0.00043918995652347803,
        "X": 0.026876656338572502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11773_11777_1",
      "ports": {
        "bus1": 11773,
        "bus2": 11777
      },
      "params": {
        "R": 0.000232764970860444,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11777_12256_1",
      "ports": {
        "bus1": 12256,
        "bus2": 11777
      },
      "params": {
        "R": 0.0003117555461358279,
        "X": 0.003355978988111019,
        "G": 0.0,
        "B": 0.12764032185077667
      },
      "extension": {
        "length": 14892.855096313477,
        "rating": 1105.159568786621
      }
    },
    {
      "class": "Branch",
      "id": "branch_11778_13908_1",
      "ports": {
        "bus1": 13908,
        "bus2": 11778
      },
      "params": {
        "R": 8.785790851106867e-05,
        "X": 0.0014747874811291695,
        "G": 0.0,
        "B": 0.1276349276304245
      },
      "extension": {
        "length": 9670.911558837892,
        "rating": 2672.5807189941406
      }
    },
    {
      "class": "Branch",
      "id": "branch_11779_11780_1",
      "ports": {
        "bus1": 11779,
        "bus2": 11780
      },
      "params": {
        "R": 0.0029505363199859858,
        "X": 0.106726735830307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11779_11781_1",
      "ports": {
        "bus1": 11779,
        "bus2": 11781
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11779_11782_1",
      "ports": {
        "bus1": 11779,
        "bus2": 11782
      },
      "params": {
        "R": 0.0002762516669463366,
        "X": 0.0011194273829460144,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11783_11784_1",
      "ports": {
        "bus1": 11783,
        "bus2": 11784
      },
      "params": {
        "R": 0.00022693532810080796,
        "X": 0.0011083432473242283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11785_11786_1",
      "ports": {
        "bus1": 11785,
        "bus2": 11786
      },
      "params": {
        "R": 0.012120738625526428,
        "X": 0.3726590573787689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11785_11787_1",
      "ports": {
        "bus1": 11785,
        "bus2": 11787
      },
      "params": {
        "R": 0.016608938574790955,
        "X": 0.5224560499191284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11785_11788_1",
      "ports": {
        "bus1": 11785,
        "bus2": 11788
      },
      "params": {
        "R": 0.030040515586733818,
        "X": 0.8720986843109131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_11785_11789_1",
      "ports": {
        "bus1": 11785,
        "bus2": 11789
      },
      "params": {
        "R": 0.9192906022071838,
        "X": 22.36556053161621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11785_11790_1",
      "ports": {
        "bus1": 11785,
        "bus2": 11790
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11785_11791_1",
      "ports": {
        "bus1": 11785,
        "bus2": 11791
      },
      "params": {
        "R": 0.0002096666576107964,
        "X": 0.0010231819469481707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11792_11795_1",
      "ports": {
        "bus1": 11792,
        "bus2": 11795
      },
      "params": {
        "R": -0.0002917884849011898,
        "X": -0.009405374526977539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11792_11796_1",
      "ports": {
        "bus1": 11792,
        "bus2": 11796
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11793_11795_1",
      "ports": {
        "bus1": 11793,
        "bus2": 11795
      },
      "params": {
        "R": 0.00683701504021883,
        "X": 0.22038112580776215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11794_11795_1",
      "ports": {
        "bus1": 11794,
        "bus2": 11795
      },
      "params": {
        "R": 0.00683701504021883,
        "X": 0.22038112580776215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11797_11798_1",
      "ports": {
        "bus1": 11797,
        "bus2": 11798
      },
      "params": {
        "R": 0.00021644996013492349,
        "X": 0.001152676995843649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11798_11948_1",
      "ports": {
        "bus1": 11798,
        "bus2": 11948
      },
      "params": {
        "R": 0.0007181698456406593,
        "X": 0.005097847431898117,
        "G": 0.0,
        "B": 0.002523495117202401
      },
      "extension": {
        "length": 2466.8451997833254,
        "rating": 247.41520881652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_11799_11800_1",
      "ports": {
        "bus1": 11799,
        "bus2": 11800
      },
      "params": {
        "R": 0.005787057336419821,
        "X": 0.21105529367923737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11799_11801_1",
      "ports": {
        "bus1": 11799,
        "bus2": 11801
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11802_11803_1",
      "ports": {
        "bus1": 11803,
        "bus2": 11802
      },
      "params": {
        "R": 0.0001725956390146166,
        "X": 0.011999828740954399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11802_11805_1",
      "ports": {
        "bus1": 11802,
        "bus2": 11805
      },
      "params": {
        "R": 0.00023573062208015472,
        "X": 0.01361724641174078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11802_11806_1",
      "ports": {
        "bus1": 11802,
        "bus2": 11806
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11802_11807_1",
      "ports": {
        "bus1": 11802,
        "bus2": 11807
      },
      "params": {
        "R": 0.00024418451357632875,
        "X": 0.0010896389139816165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11803_11804_1",
      "ports": {
        "bus1": 11804,
        "bus2": 11803
      },
      "params": {
        "R": 0.00038411314017139375,
        "X": 0.022551344707608223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11803_11971_1",
      "ports": {
        "bus1": 11803,
        "bus2": 11971
      },
      "params": {
        "R": 0.0003923678887076676,
        "X": 0.005081139039248228,
        "G": 0.0,
        "B": 0.11404848098754883
      },
      "extension": {
        "length": 17212.859067260742,
        "rating": 1084.785556793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_11803_12450_1",
      "ports": {
        "bus1": 11803,
        "bus2": 12450
      },
      "params": {
        "R": 0.0006061836029402912,
        "X": 0.008002586662769318,
        "G": 0.0,
        "B": 0.16310378909111023
      },
      "extension": {
        "length": 27243.293657958984,
        "rating": 1176.246452331543
      }
    },
    {
      "class": "Branch",
      "id": "branch_11804_12659_1",
      "ports": {
        "bus1": 12659,
        "bus2": 11804
      },
      "params": {
        "R": 0.001414812752045691,
        "X": 0.010846571996808052,
        "G": 0.0,
        "B": 0.0036967729683965445
      },
      "extension": {
        "length": 4175.334142272949,
        "rating": 233.08682441711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_11806_11808_1",
      "ports": {
        "bus1": 11808,
        "bus2": 11806
      },
      "params": {
        "R": 0.0001377297012368217,
        "X": 0.0022353255189955235,
        "G": 0.0,
        "B": 0.18509064614772797
      },
      "extension": {
        "length": 15056.119921508789,
        "rating": 2703.106689453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_11806_14052_1",
      "ports": {
        "bus1": 11806,
        "bus2": 14052
      },
      "params": {
        "R": 8.133675146382302e-05,
        "X": 0.0013937820913270116,
        "G": 0.0,
        "B": 0.1137961819767952
      },
      "extension": {
        "length": 8376.511846618652,
        "rating": 2306.466484069824
      }
    },
    {
      "class": "Branch",
      "id": "branch_11808_11809_1",
      "ports": {
        "bus1": 11809,
        "bus2": 11808
      },
      "params": {
        "R": 0.0002635849523358047,
        "X": 0.018672728911042213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11808_11811_1",
      "ports": {
        "bus1": 11808,
        "bus2": 11811
      },
      "params": {
        "R": 0.00013694960216525942,
        "X": 0.00973716750741005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11809_11810_1",
      "ports": {
        "bus1": 11810,
        "bus2": 11809
      },
      "params": {
        "R": 0.0002958612749353051,
        "X": 0.025262651965022087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11809_11812_1",
      "ports": {
        "bus1": 11809,
        "bus2": 11812
      },
      "params": {
        "R": 0.0002769285347312689,
        "X": 0.001085485564544797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11809_11813_1",
      "ports": {
        "bus1": 11809,
        "bus2": 11813
      },
      "params": {
        "R": 0.00026055684429593384,
        "X": 0.0010259086266160011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11814_11815_1",
      "ports": {
        "bus1": 11815,
        "bus2": 11814
      },
      "params": {
        "R": 0.00017393322195857763,
        "X": 0.013852936215698719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11814_11819_1",
      "ports": {
        "bus1": 11814,
        "bus2": 11819
      },
      "params": {
        "R": 0.000245899660512805,
        "X": 0.014048252254724503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11814_11820_1",
      "ports": {
        "bus1": 11814,
        "bus2": 11820
      },
      "params": {
        "R": 0.00012768818123731762,
        "X": 0.008752286434173584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092896,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11814_11821_1",
      "ports": {
        "bus1": 11814,
        "bus2": 11821
      },
      "params": {
        "R": 0.00016253997455351055,
        "X": 0.010855985805392265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11814_11823_1",
      "ports": {
        "bus1": 11814,
        "bus2": 11823
      },
      "params": {
        "R": 0.00024330639280378819,
        "X": 0.0011711202096194029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11815_11818_1",
      "ports": {
        "bus1": 11815,
        "bus2": 11818
      },
      "params": {
        "R": 0.00019938676268793643,
        "X": 0.011856692843139172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11815_11822_1",
      "ports": {
        "bus1": 11815,
        "bus2": 11822
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11816_11818_1",
      "ports": {
        "bus1": 11816,
        "bus2": 11818
      },
      "params": {
        "R": 0.0001448671391699463,
        "X": 0.008614647202193737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11816_13066_1",
      "ports": {
        "bus1": 13066,
        "bus2": 11816
      },
      "params": {
        "R": 0.002468685619533062,
        "X": 0.015422706492245197,
        "G": 0.0,
        "B": 0.004010467324405909
      },
      "extension": {
        "length": 5410.875423889161,
        "rating": 219.67496871948242
      }
    },
    {
      "class": "Branch",
      "id": "branch_11817_11818_1",
      "ports": {
        "bus1": 11817,
        "bus2": 11818
      },
      "params": {
        "R": 0.001993548823520541,
        "X": 0.11854800581932068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11822_13858_1",
      "ports": {
        "bus1": 11822,
        "bus2": 13858
      },
      "params": {
        "R": 0.0002765679091680795,
        "X": 0.0036253344733268023,
        "G": 0.0,
        "B": 0.08233428001403809
      },
      "extension": {
        "length": 12400.528736755372,
        "rating": 1161.9807243347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_11823_13853_1",
      "ports": {
        "bus1": 11823,
        "bus2": 13853
      },
      "params": {
        "R": 0.00010223368008155376,
        "X": 0.0016895178705453873,
        "G": 0.0,
        "B": 0.17797426879405975
      },
      "extension": {
        "length": 13373.047677612305,
        "rating": 2219.917106628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_11824_11825_1",
      "ports": {
        "bus1": 11824,
        "bus2": 11825
      },
      "params": {
        "R": 0.00020122200658079234,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11826_11827_1",
      "ports": {
        "bus1": 11827,
        "bus2": 11826
      },
      "params": {
        "R": 0.00021366323926486075,
        "X": 0.016845982521772385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11826_11872_1",
      "ports": {
        "bus1": 11826,
        "bus2": 11872
      },
      "params": {
        "R": 0.0008083144202828407,
        "X": 0.0141762001439929,
        "G": 0.0,
        "B": 1.3598310947418213
      },
      "extension": {
        "length": 106546.00855078125,
        "rating": 2337.7044677734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_11827_11828_1",
      "ports": {
        "bus1": 11828,
        "bus2": 11827
      },
      "params": {
        "R": 0.00042262402712367475,
        "X": 0.02731962688267231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11827_11829_1",
      "ports": {
        "bus1": 11827,
        "bus2": 11829
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11827_11830_1",
      "ports": {
        "bus1": 11827,
        "bus2": 11830
      },
      "params": {
        "R": 0.00029735875432379544,
        "X": 0.0011298443423584104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11831_11832_1",
      "ports": {
        "bus1": 11831,
        "bus2": 11832
      },
      "params": {
        "R": 0.00029143228312022984,
        "X": 0.001089449506253004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11833_11834_1",
      "ports": {
        "bus1": 11833,
        "bus2": 11834
      },
      "params": {
        "R": 0.010476814582943916,
        "X": 0.3256920874118805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11833_11835_1",
      "ports": {
        "bus1": 11833,
        "bus2": 11835
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11836_11837_1",
      "ports": {
        "bus1": 11836,
        "bus2": 11837
      },
      "params": {
        "R": 0.00965703185647726,
        "X": 0.28774771094322205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11836_11838_1",
      "ports": {
        "bus1": 11836,
        "bus2": 11838
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11839_11840_1",
      "ports": {
        "bus1": 11840,
        "bus2": 11839
      },
      "params": {
        "R": 0.000259217107668519,
        "X": 0.01851019822061062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11839_11844_1",
      "ports": {
        "bus1": 11839,
        "bus2": 11844
      },
      "params": {
        "R": 0.00021569566160906106,
        "X": 0.019982293248176575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11839_11846_1",
      "ports": {
        "bus1": 11839,
        "bus2": 11846
      },
      "params": {
        "R": 0.00027727754786610603,
        "X": 0.0010090884752571583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11840_11843_1",
      "ports": {
        "bus1": 11840,
        "bus2": 11843
      },
      "params": {
        "R": 0.000512000871822238,
        "X": 0.03705127164721489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11840_11845_1",
      "ports": {
        "bus1": 11840,
        "bus2": 11845
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11841_11843_1",
      "ports": {
        "bus1": 11841,
        "bus2": 11843
      },
      "params": {
        "R": -0.00016285479068756104,
        "X": -0.011785093694925308,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11842_11843_1",
      "ports": {
        "bus1": 11842,
        "bus2": 11843
      },
      "params": {
        "R": 0.0019978478085249662,
        "X": 0.14457552134990692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11845_11889_1",
      "ports": {
        "bus1": 11889,
        "bus2": 11845
      },
      "params": {
        "R": 0.0004460692289285362,
        "X": 0.005462692119181156,
        "G": 0.0,
        "B": 0.12153265625238419
      },
      "extension": {
        "length": 17847.017428710937,
        "rating": 1122.801685333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_11846_11893_1",
      "ports": {
        "bus1": 11893,
        "bus2": 11846
      },
      "params": {
        "R": 0.00015191324928309768,
        "X": 0.0025717029348015785,
        "G": 0.0,
        "B": 0.26464518904685974
      },
      "extension": {
        "length": 18210.68132409668,
        "rating": 2649.81689453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_11847_11848_1",
      "ports": {
        "bus1": 11848,
        "bus2": 11847
      },
      "params": {
        "R": 0.0004042574146296829,
        "X": 0.02539699152112007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11847_11849_1",
      "ports": {
        "bus1": 11847,
        "bus2": 11849
      },
      "params": {
        "R": 0.0002733487344812602,
        "X": 0.0010922757210209966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11847_11850_1",
      "ports": {
        "bus1": 11847,
        "bus2": 11850
      },
      "params": {
        "R": 0.00024063368618953973,
        "X": 0.0010270880302414298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11851_11852_1",
      "ports": {
        "bus1": 11851,
        "bus2": 11852
      },
      "params": {
        "R": 0.0002524929295759648,
        "X": 0.0010724309831857681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11852_12246_1",
      "ports": {
        "bus1": 11852,
        "bus2": 12246
      },
      "params": {
        "R": 0.0017639354337006807,
        "X": 0.009272622875869274,
        "G": 0.0,
        "B": 0.0049632699228823185
      },
      "extension": {
        "length": 4715.789351165771,
        "rating": 190.38667678833008
      }
    },
    {
      "class": "Branch",
      "id": "branch_11852_13671_1",
      "ports": {
        "bus1": 11852,
        "bus2": 13671
      },
      "params": {
        "R": 0.0003698109067045152,
        "X": 0.0019041430205106735,
        "G": 0.0,
        "B": 0.0012425734894350171
      },
      "extension": {
        "length": 1106.8665950775146,
        "rating": 190.7362461090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_11853_11854_1",
      "ports": {
        "bus1": 11853,
        "bus2": 11854
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11854_11886_1",
      "ports": {
        "bus1": 11886,
        "bus2": 11854
      },
      "params": {
        "R": 0.0007525291293859482,
        "X": 0.004258366301655769,
        "G": 0.0,
        "B": 0.0011695168213918805
      },
      "extension": {
        "length": 1617.2650513916017,
        "rating": 263.2395267486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_11854_11886_2",
      "ports": {
        "bus1": 11886,
        "bus2": 11854
      },
      "params": {
        "R": 0.0007525291293859482,
        "X": 0.004258366301655769,
        "G": 0.0,
        "B": 0.0011695168213918805
      },
      "extension": {
        "length": 1617.2650513916017,
        "rating": 263.2395267486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_11855_11856_1",
      "ports": {
        "bus1": 11855,
        "bus2": 11856
      },
      "params": {
        "R": 0.0027155173011124134,
        "X": 0.09291111677885056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11855_11857_1",
      "ports": {
        "bus1": 11855,
        "bus2": 11857
      },
      "params": {
        "R": 0.0002140486758435145,
        "X": 0.001136183855123818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11858_11859_1",
      "ports": {
        "bus1": 11859,
        "bus2": 11858
      },
      "params": {
        "R": 0.00020988477626815438,
        "X": 0.013166612014174461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11858_11861_1",
      "ports": {
        "bus1": 11858,
        "bus2": 11861
      },
      "params": {
        "R": 0.0003884628531523049,
        "X": 0.01865929737687111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11858_11862_1",
      "ports": {
        "bus1": 11858,
        "bus2": 11862
      },
      "params": {
        "R": 0.00036063080187886953,
        "X": 0.022254684939980507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11858_11863_1",
      "ports": {
        "bus1": 11858,
        "bus2": 11863
      },
      "params": {
        "R": 0.00029923522379249334,
        "X": 0.018801813945174217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11858_11864_1",
      "ports": {
        "bus1": 11858,
        "bus2": 11864
      },
      "params": {
        "R": 0.0017652411479502916,
        "X": 0.1298152208328247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11858_11866_1",
      "ports": {
        "bus1": 11858,
        "bus2": 11866
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11859_11860_1",
      "ports": {
        "bus1": 11860,
        "bus2": 11859
      },
      "params": {
        "R": 0.0003886757476720959,
        "X": 0.023975329473614693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11859_11867_1",
      "ports": {
        "bus1": 11859,
        "bus2": 11867
      },
      "params": {
        "R": 0.0002568151685409248,
        "X": 0.0010869615944102407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11860_11865_1",
      "ports": {
        "bus1": 11860,
        "bus2": 11865
      },
      "params": {
        "R": 0.03390635922551155,
        "X": 0.8720408082008362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11868_11869_1",
      "ports": {
        "bus1": 11869,
        "bus2": 11868
      },
      "params": {
        "R": 0.0001880929194157943,
        "X": 0.01602121815085411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11868_11872_1",
      "ports": {
        "bus1": 11868,
        "bus2": 11872
      },
      "params": {
        "R": 0.0002481932460796088,
        "X": 0.0011844199616461992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11869_11870_1",
      "ports": {
        "bus1": 11870,
        "bus2": 11869
      },
      "params": {
        "R": 0.0004800505703315139,
        "X": 0.03667852282524109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11869_11871_1",
      "ports": {
        "bus1": 11869,
        "bus2": 11871
      },
      "params": {
        "R": 0.0002857251383829862,
        "X": 0.0010726246982812881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11873_11874_1",
      "ports": {
        "bus1": 11873,
        "bus2": 11874
      },
      "params": {
        "R": 0.00020631075312849134,
        "X": 0.0010934191523119807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11875_11878_1",
      "ports": {
        "bus1": 11875,
        "bus2": 11878
      },
      "params": {
        "R": -0.0003285878337919712,
        "X": -0.009449094533920288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11875_11879_1",
      "ports": {
        "bus1": 11875,
        "bus2": 11879
      },
      "params": {
        "R": 0.0002891592448577285,
        "X": 0.0011307669337838888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11876_11878_1",
      "ports": {
        "bus1": 11876,
        "bus2": 11878
      },
      "params": {
        "R": 0.006889125797897577,
        "X": 0.19810836017131805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11877_11878_1",
      "ports": {
        "bus1": 11877,
        "bus2": 11878
      },
      "params": {
        "R": 0.006889125797897577,
        "X": 0.19810836017131805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11880_11881_1",
      "ports": {
        "bus1": 11880,
        "bus2": 11881
      },
      "params": {
        "R": 0.0002195477281929925,
        "X": 0.0011572351213544607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11882_11883_1",
      "ports": {
        "bus1": 11882,
        "bus2": 11883
      },
      "params": {
        "R": 0.0018742100801318884,
        "X": 0.049266181886196136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11882_11884_1",
      "ports": {
        "bus1": 11882,
        "bus2": 11884
      },
      "params": {
        "R": 0.0014699206221848726,
        "X": 0.04554876312613487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11882_11885_1",
      "ports": {
        "bus1": 11882,
        "bus2": 11885
      },
      "params": {
        "R": 0.0013567664427682757,
        "X": 0.03679101914167404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11882_11886_1",
      "ports": {
        "bus1": 11882,
        "bus2": 11886
      },
      "params": {
        "R": 0.00020193999807816002,
        "X": 0.0011138049885630608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11882_11887_1",
      "ports": {
        "bus1": 11882,
        "bus2": 11887
      },
      "params": {
        "R": 0.00025721974088810384,
        "X": 0.001096955151297152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11886_13390_1",
      "ports": {
        "bus1": 13390,
        "bus2": 11886
      },
      "params": {
        "R": 0.0009389558690600097,
        "X": 0.004818012472242117,
        "G": 0.0,
        "B": 0.0018875364912673833
      },
      "extension": {
        "length": 2140.675649505615,
        "rating": 267.57681369781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_11886_13390_2",
      "ports": {
        "bus1": 13390,
        "bus2": 11886
      },
      "params": {
        "R": 0.0009389558690600097,
        "X": 0.004818012472242117,
        "G": 0.0,
        "B": 0.0018875364912673833
      },
      "extension": {
        "length": 2140.675649505615,
        "rating": 267.57681369781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_11888_11889_1",
      "ports": {
        "bus1": 11889,
        "bus2": 11888
      },
      "params": {
        "R": 0.0002530946221668273,
        "X": 0.014569434337317944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11888_11891_1",
      "ports": {
        "bus1": 11888,
        "bus2": 11891
      },
      "params": {
        "R": 0.00019161816453561187,
        "X": 0.014339116401970387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11888_11892_1",
      "ports": {
        "bus1": 11888,
        "bus2": 11892
      },
      "params": {
        "R": 0.00011298362369416282,
        "X": 0.009896731935441494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11888_11893_1",
      "ports": {
        "bus1": 11888,
        "bus2": 11893
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11888_11894_1",
      "ports": {
        "bus1": 11888,
        "bus2": 11894
      },
      "params": {
        "R": 0.000298451806884259,
        "X": 0.001109202392399311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11889_11890_1",
      "ports": {
        "bus1": 11890,
        "bus2": 11889
      },
      "params": {
        "R": 0.0006764201098121703,
        "X": 0.03540433570742607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11893_11923_1",
      "ports": {
        "bus1": 11893,
        "bus2": 11923
      },
      "params": {
        "R": 0.0004980220692232251,
        "X": 0.0071207620203495026,
        "G": 0.0,
        "B": 0.7718225717544556
      },
      "extension": {
        "length": 54984.63896191406,
        "rating": 2699.0692138671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_11895_11896_1",
      "ports": {
        "bus1": 11895,
        "bus2": 11896
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11897_11898_1",
      "ports": {
        "bus1": 11897,
        "bus2": 11898
      },
      "params": {
        "R": 0.000588813447393477,
        "X": 0.017908809706568718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11897_11899_1",
      "ports": {
        "bus1": 11897,
        "bus2": 11899
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11900_11901_1",
      "ports": {
        "bus1": 11900,
        "bus2": 11901
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11901_11948_1",
      "ports": {
        "bus1": 11901,
        "bus2": 11948
      },
      "params": {
        "R": 0.0012660134816542268,
        "X": 0.006514051463454962,
        "G": 0.0,
        "B": 0.004529997706413269
      },
      "extension": {
        "length": 3899.6083443603516,
        "rating": 243.45159530639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_11902_11903_1",
      "ports": {
        "bus1": 11902,
        "bus2": 11903
      },
      "params": {
        "R": 0.004586861934512854,
        "X": 0.12730543315410614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11902_11904_1",
      "ports": {
        "bus1": 11902,
        "bus2": 11904
      },
      "params": {
        "R": 0.002937505953013897,
        "X": 0.10160734504461288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11902_11905_1",
      "ports": {
        "bus1": 11902,
        "bus2": 11905
      },
      "params": {
        "R": 0.004292105324566364,
        "X": 0.15282277762889862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11902_11906_1",
      "ports": {
        "bus1": 11902,
        "bus2": 11906
      },
      "params": {
        "R": 0.0002142425801139325,
        "X": 0.0011765671661123633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11902_11907_1",
      "ports": {
        "bus1": 11902,
        "bus2": 11907
      },
      "params": {
        "R": 0.00025350332725793123,
        "X": 0.0010640968102961779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11906_13340_1",
      "ports": {
        "bus1": 11906,
        "bus2": 13340
      },
      "params": {
        "R": 0.0015516671119257808,
        "X": 0.007230087649077178,
        "G": 0.0,
        "B": 0.002131833229213953
      },
      "extension": {
        "length": 2750.501449676514,
        "rating": 220.607328414917
      }
    },
    {
      "class": "Branch",
      "id": "branch_11908_11909_1",
      "ports": {
        "bus1": 11908,
        "bus2": 11909
      },
      "params": {
        "R": 0.0009661052608862519,
        "X": 0.032819800078868866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11908_11910_1",
      "ports": {
        "bus1": 11908,
        "bus2": 11910
      },
      "params": {
        "R": 0.0019171549938619137,
        "X": 0.05093392729759216,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11908_11911_1",
      "ports": {
        "bus1": 11908,
        "bus2": 11911
      },
      "params": {
        "R": 0.0011843631509691477,
        "X": 0.031677067279815674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11908_11912_1",
      "ports": {
        "bus1": 11908,
        "bus2": 11912
      },
      "params": {
        "R": 0.0011087649036198854,
        "X": 0.033667389303445816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11908_11913_1",
      "ports": {
        "bus1": 11908,
        "bus2": 11913
      },
      "params": {
        "R": 0.0013506312388926744,
        "X": 0.040465738624334335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11908_11914_1",
      "ports": {
        "bus1": 11908,
        "bus2": 11914
      },
      "params": {
        "R": 0.0013118215138092637,
        "X": 0.042660173028707504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11908_11915_1",
      "ports": {
        "bus1": 11908,
        "bus2": 11915
      },
      "params": {
        "R": 0.00020497893274296078,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11908_11916_1",
      "ports": {
        "bus1": 11908,
        "bus2": 11916
      },
      "params": {
        "R": 0.0002959890407510102,
        "X": 0.0010694322409108281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11917_11918_1",
      "ports": {
        "bus1": 11918,
        "bus2": 11917
      },
      "params": {
        "R": 0.0001642391725908965,
        "X": 0.01094142533838749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11917_11922_1",
      "ports": {
        "bus1": 11917,
        "bus2": 11922
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0008741933852434158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11917_11923_1",
      "ports": {
        "bus1": 11917,
        "bus2": 11923
      },
      "params": {
        "R": 0.0002761656360235065,
        "X": 0.0011882248800247908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11918_11919_1",
      "ports": {
        "bus1": 11919,
        "bus2": 11918
      },
      "params": {
        "R": 0.0003975215076934546,
        "X": 0.023658540099859238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11918_11924_1",
      "ports": {
        "bus1": 11918,
        "bus2": 11924
      },
      "params": {
        "R": 0.0002932922216132283,
        "X": 0.0011170562356710434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11919_11933_1",
      "ports": {
        "bus1": 11919,
        "bus2": 11933
      },
      "params": {
        "R": 0.0016001514159142969,
        "X": 0.0103431586176157,
        "G": 0.0,
        "B": 0.003038421273231506
      },
      "extension": {
        "length": 3851.59512387085,
        "rating": 241.7574644088745
      }
    },
    {
      "class": "Branch",
      "id": "branch_11920_11922_1",
      "ports": {
        "bus1": 11920,
        "bus2": 11922
      },
      "params": {
        "R": 0.0003047524078283459,
        "X": 0.017839225009083748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11921_11922_1",
      "ports": {
        "bus1": 11921,
        "bus2": 11922
      },
      "params": {
        "R": 0.0003047524078283459,
        "X": 0.017839225009083748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11925_11926_1",
      "ports": {
        "bus1": 11925,
        "bus2": 11926
      },
      "params": {
        "R": 0.0002886408765334636,
        "X": 0.0011354321613907814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11927_11928_1",
      "ports": {
        "bus1": 11927,
        "bus2": 11928
      },
      "params": {
        "R": 0.01908109337091446,
        "X": 0.507480263710022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11927_11929_1",
      "ports": {
        "bus1": 11927,
        "bus2": 11929
      },
      "params": {
        "R": 0.009061410091817379,
        "X": 0.23240038752555847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11927_11930_1",
      "ports": {
        "bus1": 11927,
        "bus2": 11930
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11927_11931_1",
      "ports": {
        "bus1": 11927,
        "bus2": 11931
      },
      "params": {
        "R": 0.00023157038958743212,
        "X": 0.001140137086622417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11932_11933_1",
      "ports": {
        "bus1": 11932,
        "bus2": 11933
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11934_11935_1",
      "ports": {
        "bus1": 11935,
        "bus2": 11934
      },
      "params": {
        "R": 0.00038369663525372744,
        "X": 0.024868356063961983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11934_11936_1",
      "ports": {
        "bus1": 11934,
        "bus2": 11936
      },
      "params": {
        "R": 0.0005555537645705044,
        "X": 0.02996503747999668,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11934_11937_1",
      "ports": {
        "bus1": 11934,
        "bus2": 11937
      },
      "params": {
        "R": 0.0005376185872592032,
        "X": 0.03529725223779678,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11934_11938_1",
      "ports": {
        "bus1": 11934,
        "bus2": 11938
      },
      "params": {
        "R": 0.0008313764701597393,
        "X": 0.037488438189029694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11934_11939_1",
      "ports": {
        "bus1": 11934,
        "bus2": 11939
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11934_11940_1",
      "ports": {
        "bus1": 11934,
        "bus2": 11940
      },
      "params": {
        "R": 0.000208114564884454,
        "X": 0.0010640515247359872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11935_12198_1",
      "ports": {
        "bus1": 11935,
        "bus2": 12198
      },
      "params": {
        "R": 0.001162261818535626,
        "X": 0.00819010566920042,
        "G": 0.0,
        "B": 0.018648797646164894
      },
      "extension": {
        "length": 9161.965205749511,
        "rating": 284.0489387512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_11935_12202_1",
      "ports": {
        "bus1": 12202,
        "bus2": 11935
      },
      "params": {
        "R": 0.0011812954908236861,
        "X": 0.006987730506807565,
        "G": 0.0,
        "B": 0.0029735490679740906
      },
      "extension": {
        "length": 3041.5803278961184,
        "rating": 263.2676362991333
      }
    },
    {
      "class": "Branch",
      "id": "branch_11941_11942_1",
      "ports": {
        "bus1": 11941,
        "bus2": 11942
      },
      "params": {
        "R": 0.002949037356302142,
        "X": 0.06230229139328003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11941_11943_1",
      "ports": {
        "bus1": 11941,
        "bus2": 11943
      },
      "params": {
        "R": 0.001642310293391347,
        "X": 0.055027447640895844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11941_11944_1",
      "ports": {
        "bus1": 11941,
        "bus2": 11944
      },
      "params": {
        "R": 0.0022286910098046064,
        "X": 0.0640292540192604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11941_11945_1",
      "ports": {
        "bus1": 11941,
        "bus2": 11945
      },
      "params": {
        "R": 0.002968040993437171,
        "X": 0.08248685300350189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11941_11946_1",
      "ports": {
        "bus1": 11941,
        "bus2": 11946
      },
      "params": {
        "R": 0.0017912641633301973,
        "X": 0.05001339316368103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11941_11947_1",
      "ports": {
        "bus1": 11941,
        "bus2": 11947
      },
      "params": {
        "R": 0.0029738990124315023,
        "X": 0.0683128833770752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11941_11948_1",
      "ports": {
        "bus1": 11941,
        "bus2": 11948
      },
      "params": {
        "R": 0.0002568824857007712,
        "X": 0.0010474357986822724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11941_11949_1",
      "ports": {
        "bus1": 11941,
        "bus2": 11949
      },
      "params": {
        "R": 0.00024261175713036212,
        "X": 0.0011478710221126676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11950_11951_1",
      "ports": {
        "bus1": 11950,
        "bus2": 11951
      },
      "params": {
        "R": 0.00021988761727698145,
        "X": 0.0011081121629104018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11952_11953_1",
      "ports": {
        "bus1": 11952,
        "bus2": 11953
      },
      "params": {
        "R": 0.005732924211770296,
        "X": 0.16291067004203796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11952_11954_1",
      "ports": {
        "bus1": 11952,
        "bus2": 11954
      },
      "params": {
        "R": 0.0028418712317943573,
        "X": 0.10511777549982071,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_11952_11955_1",
      "ports": {
        "bus1": 11952,
        "bus2": 11955
      },
      "params": {
        "R": 0.00029903362155891955,
        "X": 0.0011971461353823543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11952_11956_1",
      "ports": {
        "bus1": 11952,
        "bus2": 11956
      },
      "params": {
        "R": 0.0002020563115365803,
        "X": 0.001112437923438847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11955_13332_1",
      "ports": {
        "bus1": 13332,
        "bus2": 11955
      },
      "params": {
        "R": 0.0009985266951844096,
        "X": 0.006544043775647879,
        "G": 0.0,
        "B": 0.005886316299438477
      },
      "extension": {
        "length": 4106.762792907715,
        "rating": 194.82049942016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_11957_11958_1",
      "ports": {
        "bus1": 11957,
        "bus2": 11958
      },
      "params": {
        "R": 0.00023797240282874554,
        "X": 0.0011730449041351676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11959_11962_1",
      "ports": {
        "bus1": 11959,
        "bus2": 11962
      },
      "params": {
        "R": -0.0002969261258840561,
        "X": -0.008654549717903137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11959_11963_1",
      "ports": {
        "bus1": 11959,
        "bus2": 11963
      },
      "params": {
        "R": 0.012453796342015266,
        "X": 0.3416631817817688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11959_11964_1",
      "ports": {
        "bus1": 11959,
        "bus2": 11964
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11959_11965_1",
      "ports": {
        "bus1": 11959,
        "bus2": 11965
      },
      "params": {
        "R": 0.00023309759853873405,
        "X": 0.0011407523415982723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11960_11962_1",
      "ports": {
        "bus1": 11960,
        "bus2": 11962
      },
      "params": {
        "R": 0.004292380530387163,
        "X": 0.1251106560230255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11961_11962_1",
      "ports": {
        "bus1": 11961,
        "bus2": 11962
      },
      "params": {
        "R": 0.004292380530387163,
        "X": 0.1251106560230255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11966_11969_1",
      "ports": {
        "bus1": 11966,
        "bus2": 11969
      },
      "params": {
        "R": 0.0002488357713446021,
        "X": 0.01241161860525608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11966_11970_1",
      "ports": {
        "bus1": 11966,
        "bus2": 11970
      },
      "params": {
        "R": 0.0009020363795571029,
        "X": 0.05309797078371048,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_11966_11971_1",
      "ports": {
        "bus1": 11966,
        "bus2": 11971
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11966_11972_1",
      "ports": {
        "bus1": 11966,
        "bus2": 11972
      },
      "params": {
        "R": 0.0002881153195630759,
        "X": 0.0010791196255013347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11967_11969_1",
      "ports": {
        "bus1": 11967,
        "bus2": 11969
      },
      "params": {
        "R": 0.0002699078759178519,
        "X": 0.013462672010064125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11968_11969_1",
      "ports": {
        "bus1": 11968,
        "bus2": 11969
      },
      "params": {
        "R": 0.0034675621427595615,
        "X": 0.17295770347118378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11973_11976_1",
      "ports": {
        "bus1": 11973,
        "bus2": 11976
      },
      "params": {
        "R": 0.008089476265013218,
        "X": 0.05553923919796944,
        "G": 0.0,
        "B": 0.03197271749377251
      },
      "extension": {
        "length": 31007.697743408204,
        "rating": 194.47128772735596
      }
    },
    {
      "class": "Branch",
      "id": "branch_11973_12024_1",
      "ports": {
        "bus1": 12024,
        "bus2": 11973
      },
      "params": {
        "R": 0.00370173342525959,
        "X": 0.019023193046450615,
        "G": 0.0,
        "B": 0.005380173679441214
      },
      "extension": {
        "length": 7266.218640930176,
        "rating": 167.4512267112732
      }
    },
    {
      "class": "Branch",
      "id": "branch_11973_12563_1",
      "ports": {
        "bus1": 12563,
        "bus2": 11973
      },
      "params": {
        "R": 0.004941179417073727,
        "X": 0.023706816136837006,
        "G": 0.0,
        "B": 0.020427921786904335
      },
      "extension": {
        "length": 15459.72979724121,
        "rating": 201.61726474761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_11973_12565_1",
      "ports": {
        "bus1": 11973,
        "bus2": 12565
      },
      "params": {
        "R": 0.016915734857320786,
        "X": 0.08964547514915468,
        "G": 0.0,
        "B": 0.019124284386634827
      },
      "extension": {
        "length": 29703.476142333984,
        "rating": 181.33680820465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_11974_11977_1",
      "ports": {
        "bus1": 11977,
        "bus2": 11974
      },
      "params": {
        "R": 0.00225502485409379,
        "X": 0.01666956953704357,
        "G": 0.0,
        "B": 0.005838003940880299
      },
      "extension": {
        "length": 6452.687065429688,
        "rating": 249.50149059295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_11974_12551_1",
      "ports": {
        "bus1": 11974,
        "bus2": 12551
      },
      "params": {
        "R": 0.0026451770681887865,
        "X": 0.01642267405986786,
        "G": 0.0,
        "B": 0.0028242713306099176
      },
      "extension": {
        "length": 4884.576350921631,
        "rating": 254.8147439956665
      }
    },
    {
      "class": "Branch",
      "id": "branch_11975_11977_1",
      "ports": {
        "bus1": 11977,
        "bus2": 11975
      },
      "params": {
        "R": 0.004208474885672331,
        "X": 0.013918138109147547,
        "G": 0.0,
        "B": 0.004016156308352947
      },
      "extension": {
        "length": 5118.260412689209,
        "rating": 246.99203968048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_11975_11980_1",
      "ports": {
        "bus1": 11980,
        "bus2": 11975
      },
      "params": {
        "R": 0.005337162408977747,
        "X": 0.025877410545945164,
        "G": 0.0,
        "B": 0.005019126459956169
      },
      "extension": {
        "length": 8186.394334899903,
        "rating": 238.1171703338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_11976_11977_1",
      "ports": {
        "bus1": 11976,
        "bus2": 11977
      },
      "params": {
        "R": 0.0014164175372570753,
        "X": 0.01020938903093338,
        "G": 0.0,
        "B": 0.004590202588587999
      },
      "extension": {
        "length": 4931.693254028321,
        "rating": 189.86519575119019
      }
    },
    {
      "class": "Branch",
      "id": "branch_11978_11979_1",
      "ports": {
        "bus1": 11978,
        "bus2": 11979
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11978_11996_1",
      "ports": {
        "bus1": 11978,
        "bus2": 11996
      },
      "params": {
        "R": 0.00999147817492485,
        "X": 0.0496632345020771,
        "G": 0.0,
        "B": 0.016952810809016228
      },
      "extension": {
        "length": 20075.290068603517,
        "rating": 204.48110103607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_11978_16664_1",
      "ports": {
        "bus1": 11978,
        "bus2": 16664
      },
      "params": {
        "R": 0.02390327863395214,
        "X": 0.151585191488266,
        "G": 0.0,
        "B": 0.012842644937336447
      },
      "extension": {
        "length": 32675.026111083986,
        "rating": 183.5651159286499
      }
    },
    {
      "class": "Branch",
      "id": "branch_11980_13617_1",
      "ports": {
        "bus1": 13617,
        "bus2": 11980
      },
      "params": {
        "R": 0.0028889181558042765,
        "X": 0.01672484539449215,
        "G": 0.0,
        "B": 0.007219736464321614
      },
      "extension": {
        "length": 8105.193198303223,
        "rating": 232.15641975402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_11981_11982_1",
      "ports": {
        "bus1": 11981,
        "bus2": 11982
      },
      "params": {
        "R": 0.00021555082639679313,
        "X": 0.0010567833669483662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11981_11983_1",
      "ports": {
        "bus1": 11983,
        "bus2": 11981
      },
      "params": {
        "R": 0.0027553897816687822,
        "X": 0.018180152401328087,
        "G": 0.0,
        "B": 0.01688537187874317
      },
      "extension": {
        "length": 11499.535616088868,
        "rating": 236.97364330291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_11981_17335_1",
      "ports": {
        "bus1": 11981,
        "bus2": 17335
      },
      "params": {
        "R": 0.0034906114451587196,
        "X": 0.022756697610020638,
        "G": 0.0,
        "B": 0.01058137882500887
      },
      "extension": {
        "length": 11125.82651989746,
        "rating": 236.1619234085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_11983_15311_1",
      "ports": {
        "bus1": 15311,
        "bus2": 11983
      },
      "params": {
        "R": 0.0053327265195548534,
        "X": 0.018894316628575325,
        "G": 0.0,
        "B": 0.015105261467397215
      },
      "extension": {
        "length": 12366.44718914795,
        "rating": 241.0879611968994
      }
    },
    {
      "class": "Branch",
      "id": "branch_11984_12013_1",
      "ports": {
        "bus1": 11984,
        "bus2": 12013
      },
      "params": {
        "R": 0.0029113437049090862,
        "X": 0.019990725442767143,
        "G": 0.0,
        "B": 0.0452638678252697
      },
      "extension": {
        "length": 21915.593878051757,
        "rating": 281.8117618560791
      }
    },
    {
      "class": "Branch",
      "id": "branch_11984_14062_1",
      "ports": {
        "bus1": 14062,
        "bus2": 11984
      },
      "params": {
        "R": 0.002575537422671914,
        "X": 0.014396866783499718,
        "G": 0.0,
        "B": 0.00248823594301939
      },
      "extension": {
        "length": 4482.271430419922,
        "rating": 284.45801734924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_11985_11986_1",
      "ports": {
        "bus1": 11985,
        "bus2": 11986
      },
      "params": {
        "R": 0.000200167007278651,
        "X": 0.0011709377868101,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11985_11992_1",
      "ports": {
        "bus1": 11992,
        "bus2": 11985
      },
      "params": {
        "R": 0.00375858461484313,
        "X": 0.01679704710841179,
        "G": 0.0,
        "B": 0.0038150271866470575
      },
      "extension": {
        "length": 5842.395840179443,
        "rating": 199.4825005531311
      }
    },
    {
      "class": "Branch",
      "id": "branch_11985_15322_1",
      "ports": {
        "bus1": 11985,
        "bus2": 15322
      },
      "params": {
        "R": 0.0016794424736872315,
        "X": 0.011714042164385319,
        "G": 0.0,
        "B": 0.00630179699510336
      },
      "extension": {
        "length": 6496.583595336914,
        "rating": 193.50392818450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_11987_11990_1",
      "ports": {
        "bus1": 11987,
        "bus2": 11990
      },
      "params": {
        "R": -0.0002734898589551449,
        "X": -0.009759455919265747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11987_11991_1",
      "ports": {
        "bus1": 11987,
        "bus2": 11991
      },
      "params": {
        "R": 0.00020281375327613205,
        "X": 0.001022710115648806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11987_11992_1",
      "ports": {
        "bus1": 11987,
        "bus2": 11992
      },
      "params": {
        "R": 0.0002837920328602195,
        "X": 0.0011250526877120137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11988_11990_1",
      "ports": {
        "bus1": 11988,
        "bus2": 11990
      },
      "params": {
        "R": 0.004913398064672947,
        "X": 0.17533405125141144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11989_11990_1",
      "ports": {
        "bus1": 11989,
        "bus2": 11990
      },
      "params": {
        "R": 0.004913398064672947,
        "X": 0.17533405125141144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11992_11993_1",
      "ports": {
        "bus1": 11992,
        "bus2": 11993
      },
      "params": {
        "R": 0.002892770804464817,
        "X": 0.014929419383406639,
        "G": 0.0,
        "B": 0.006690173409879208
      },
      "extension": {
        "length": 6551.476895874023,
        "rating": 203.97486686706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_11993_12575_1",
      "ports": {
        "bus1": 11993,
        "bus2": 12575
      },
      "params": {
        "R": 0.0032500093802809715,
        "X": 0.023255981504917145,
        "G": 0.0,
        "B": 0.024102808907628063
      },
      "extension": {
        "length": 18041.245108154297,
        "rating": 209.94246006011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_11994_11995_1",
      "ports": {
        "bus1": 11994,
        "bus2": 11995
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11994_12002_1",
      "ports": {
        "bus1": 11994,
        "bus2": 12002
      },
      "params": {
        "R": 0.0024992749094963074,
        "X": 0.01862458325922489,
        "G": 0.0,
        "B": 0.018923964351415634
      },
      "extension": {
        "length": 14264.88807788086,
        "rating": 227.19953060150146
      }
    },
    {
      "class": "Branch",
      "id": "branch_11994_12562_1",
      "ports": {
        "bus1": 12562,
        "bus2": 11994
      },
      "params": {
        "R": 0.00559202628210187,
        "X": 0.025671588256955143,
        "G": 0.0,
        "B": 0.009518470615148544
      },
      "extension": {
        "length": 11132.587270019532,
        "rating": 231.899094581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_11996_11997_1",
      "ports": {
        "bus1": 11996,
        "bus2": 11997
      },
      "params": {
        "R": 0.0002076333330478519,
        "X": 0.0011006711283698678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11996_12000_1",
      "ports": {
        "bus1": 12000,
        "bus2": 11996
      },
      "params": {
        "R": 0.0011938358657062054,
        "X": 0.008029484190046787,
        "G": 0.0,
        "B": 0.005069291684776545
      },
      "extension": {
        "length": 4279.976510833741,
        "rating": 261.3877534866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_11996_16648_1",
      "ports": {
        "bus1": 11996,
        "bus2": 16648
      },
      "params": {
        "R": 0.0036593847908079624,
        "X": 0.020467475056648254,
        "G": 0.0,
        "B": 0.013014866039156915
      },
      "extension": {
        "length": 11486.71321270752,
        "rating": 246.38099670410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_11998_11999_1",
      "ports": {
        "bus1": 11998,
        "bus2": 11999
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_11999_12000_1",
      "ports": {
        "bus1": 12000,
        "bus2": 11999
      },
      "params": {
        "R": 0.0021851747296750546,
        "X": 0.013299060054123402,
        "G": 0.0,
        "B": 0.008632699958980083
      },
      "extension": {
        "length": 7319.069135925293,
        "rating": 260.40399074554443
      }
    },
    {
      "class": "Branch",
      "id": "branch_11999_13782_1",
      "ports": {
        "bus1": 11999,
        "bus2": 13782
      },
      "params": {
        "R": 0.0002453425549902022,
        "X": 0.0012565276119858027,
        "G": 0.0,
        "B": 0.0007993633043952286
      },
      "extension": {
        "length": 699.373460735321,
        "rating": 313.714599609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_12000_12002_1",
      "ports": {
        "bus1": 12002,
        "bus2": 12000
      },
      "params": {
        "R": 0.0021615254227072,
        "X": 0.01548865344375372,
        "G": 0.0,
        "B": 0.011639907024800777
      },
      "extension": {
        "length": 8753.549902404786,
        "rating": 212.83204555511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_12001_12002_1",
      "ports": {
        "bus1": 12001,
        "bus2": 12002
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12003_12022_1",
      "ports": {
        "bus1": 12022,
        "bus2": 12003
      },
      "params": {
        "R": 0.0038817536551505327,
        "X": 0.020496921613812447,
        "G": 0.0,
        "B": 0.009340904653072357
      },
      "extension": {
        "length": 9294.390727294922,
        "rating": 244.59712505340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_12003_16649_1",
      "ports": {
        "bus1": 12003,
        "bus2": 16649
      },
      "params": {
        "R": 0.011007017455995085,
        "X": 0.06029559671878815,
        "G": 0.0,
        "B": 0.014550668187439442
      },
      "extension": {
        "length": 21152.856946289063,
        "rating": 228.89678478240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_12004_14079_1",
      "ports": {
        "bus1": 12004,
        "bus2": 14079
      },
      "params": {
        "R": 0.005824906751513481,
        "X": 0.03275379166007042,
        "G": 0.0,
        "B": 0.02691592834889889
      },
      "extension": {
        "length": 21525.000556640625,
        "rating": 300.6258964538574
      }
    },
    {
      "class": "Branch",
      "id": "branch_12004_16502_1",
      "ports": {
        "bus1": 12004,
        "bus2": 16502
      },
      "params": {
        "R": 0.006262984126806259,
        "X": 0.038968950510025024,
        "G": 0.0,
        "B": 0.01816832832992077
      },
      "extension": {
        "length": 17769.640988891602,
        "rating": 190.90865850448608
      }
    },
    {
      "class": "Branch",
      "id": "branch_12004_16660_1",
      "ports": {
        "bus1": 12004,
        "bus2": 16660
      },
      "params": {
        "R": 0.003539799712598324,
        "X": 0.018666308373212814,
        "G": 0.0,
        "B": 0.04204123467206955
      },
      "extension": {
        "length": 19249.312113281252,
        "rating": 265.01832008361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_12005_12008_1",
      "ports": {
        "bus1": 12005,
        "bus2": 12008
      },
      "params": {
        "R": 0.0006422640290111303,
        "X": 0.03142718970775604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12005_12009_1",
      "ports": {
        "bus1": 12005,
        "bus2": 12009
      },
      "params": {
        "R": 0.00020377089094836265,
        "X": 0.0010898018954321742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12005_12010_1",
      "ports": {
        "bus1": 12005,
        "bus2": 12010
      },
      "params": {
        "R": 0.0002262668131152168,
        "X": 0.0010232861386612058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12006_12008_1",
      "ports": {
        "bus1": 12006,
        "bus2": 12008
      },
      "params": {
        "R": -0.0002671943511813879,
        "X": -0.013074323534965515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12006_12011_1",
      "ports": {
        "bus1": 12006,
        "bus2": 12011
      },
      "params": {
        "R": 0.0012176120653748512,
        "X": 0.0072082895785570145,
        "G": 0.0,
        "B": 0.0011905704159289598
      },
      "extension": {
        "length": 2160.7543483428954,
        "rating": 290.72234630584717
      }
    },
    {
      "class": "Branch",
      "id": "branch_12006_12022_1",
      "ports": {
        "bus1": 12006,
        "bus2": 12022
      },
      "params": {
        "R": 0.004133799113333225,
        "X": 0.02111062780022621,
        "G": 0.0,
        "B": 0.021339554339647293
      },
      "extension": {
        "length": 14625.611315551758,
        "rating": 261.0038995742798
      }
    },
    {
      "class": "Branch",
      "id": "branch_12007_12008_1",
      "ports": {
        "bus1": 12007,
        "bus2": 12008
      },
      "params": {
        "R": 0.0018218329641968012,
        "X": 0.0891457125544548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12010_13781_1",
      "ports": {
        "bus1": 13781,
        "bus2": 12010
      },
      "params": {
        "R": 0.0008598956628702581,
        "X": 0.008261283859610558,
        "G": 0.0,
        "B": 0.13131652772426605
      },
      "extension": {
        "length": 22988.313888793946,
        "rating": 1287.028408050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_12010_13923_1",
      "ports": {
        "bus1": 12010,
        "bus2": 13923
      },
      "params": {
        "R": 0.0002426354622002691,
        "X": 0.0027901423163712025,
        "G": 0.0,
        "B": 0.07630536705255507
      },
      "extension": {
        "length": 11114.845864562989,
        "rating": 1187.487506866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_12010_16663_1",
      "ports": {
        "bus1": 16663,
        "bus2": 12010
      },
      "params": {
        "R": 0.0005142803420312703,
        "X": 0.006883458700031042,
        "G": 0.0,
        "B": 0.1769772320985794
      },
      "extension": {
        "length": 23618.13646838379,
        "rating": 1261.4923477172852
      }
    },
    {
      "class": "Branch",
      "id": "branch_12011_16500_1",
      "ports": {
        "bus1": 12011,
        "bus2": 16500
      },
      "params": {
        "R": 0.004320406820625067,
        "X": 0.025810075923800465,
        "G": 0.0,
        "B": 0.02926379069685936
      },
      "extension": {
        "length": 19164.501150512697,
        "rating": 264.02313709259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_12012_13599_1",
      "ports": {
        "bus1": 12012,
        "bus2": 13599
      },
      "params": {
        "R": 0.0020382641814649105,
        "X": 0.015630992129445076,
        "G": 0.0,
        "B": 0.011810851283371447
      },
      "extension": {
        "length": 10564.391114868164,
        "rating": 259.62419509887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_12012_16503_1",
      "ports": {
        "bus1": 12012,
        "bus2": 16503
      },
      "params": {
        "R": 0.005149576347321272,
        "X": 0.027430325746536255,
        "G": 0.0,
        "B": 0.028076836839318272
      },
      "extension": {
        "length": 19595.05273059082,
        "rating": 241.7713165283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_12013_16642_1",
      "ports": {
        "bus1": 12013,
        "bus2": 16642
      },
      "params": {
        "R": 0.010819329880177975,
        "X": 0.055744826793670654,
        "G": 0.0,
        "B": 0.014443551190197466
      },
      "extension": {
        "length": 21443.75491113281,
        "rating": 233.94429683685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_12013_16648_1",
      "ports": {
        "bus1": 16648,
        "bus2": 12013
      },
      "params": {
        "R": 0.0015818699030205607,
        "X": 0.007768068462610245,
        "G": 0.0,
        "B": 0.0028119883500039577
      },
      "extension": {
        "length": 3101.071667541504,
        "rating": 220.34225463867188
      }
    },
    {
      "class": "Branch",
      "id": "branch_12013_16813_1",
      "ports": {
        "bus1": 16813,
        "bus2": 12013
      },
      "params": {
        "R": 0.0028024623170495033,
        "X": 0.020018039271235466,
        "G": 0.0,
        "B": 0.011039276607334614
      },
      "extension": {
        "length": 10954.492536071777,
        "rating": 205.58960437774658
      }
    },
    {
      "class": "Branch",
      "id": "branch_12014_12017_1",
      "ports": {
        "bus1": 12014,
        "bus2": 12017
      },
      "params": {
        "R": -0.0004068799316883087,
        "X": -0.01164563000202179,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12014_12018_1",
      "ports": {
        "bus1": 12014,
        "bus2": 12018
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12014_12019_1",
      "ports": {
        "bus1": 12014,
        "bus2": 12019
      },
      "params": {
        "R": 0.000292838056338951,
        "X": 0.0011858005309477448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12015_12017_1",
      "ports": {
        "bus1": 12015,
        "bus2": 12017
      },
      "params": {
        "R": 0.00476786820217967,
        "X": 0.1364649385213852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12016_12017_1",
      "ports": {
        "bus1": 12016,
        "bus2": 12017
      },
      "params": {
        "R": 0.00476786820217967,
        "X": 0.1364649385213852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12018_12020_1",
      "ports": {
        "bus1": 12020,
        "bus2": 12018
      },
      "params": {
        "R": 0.003521113423630595,
        "X": 0.01737821288406849,
        "G": 0.0,
        "B": 0.007720799185335636
      },
      "extension": {
        "length": 8294.304655151367,
        "rating": 197.0908284187317
      }
    },
    {
      "class": "Branch",
      "id": "branch_12018_16642_1",
      "ports": {
        "bus1": 12018,
        "bus2": 16642
      },
      "params": {
        "R": 0.0071511310525238505,
        "X": 0.04135347157716751,
        "G": 0.0,
        "B": 0.03517682105302811
      },
      "extension": {
        "length": 25846.86801049805,
        "rating": 237.42430210113525
      }
    },
    {
      "class": "Branch",
      "id": "branch_12018_16651_1",
      "ports": {
        "bus1": 16651,
        "bus2": 12018
      },
      "params": {
        "R": 0.001727465074509382,
        "X": 0.007706351578235626,
        "G": 0.0,
        "B": 0.0034111253917217255
      },
      "extension": {
        "length": 3736.696904571533,
        "rating": 243.67215633392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_12018_16652_1",
      "ports": {
        "bus1": 12018,
        "bus2": 16652
      },
      "params": {
        "R": 0.007397459354251623,
        "X": 0.04535580053925514,
        "G": 0.0,
        "B": 0.01886199787259102
      },
      "extension": {
        "length": 22010.074018066407,
        "rating": 240.5987024307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_12018_16666_1",
      "ports": {
        "bus1": 12018,
        "bus2": 16666
      },
      "params": {
        "R": 0.006422640290111303,
        "X": 0.037430111318826675,
        "G": 0.0,
        "B": 0.017228949815034866
      },
      "extension": {
        "length": 18959.433249023437,
        "rating": 223.99308681488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_12020_12021_1",
      "ports": {
        "bus1": 12020,
        "bus2": 12021
      },
      "params": {
        "R": 0.0002886919828597456,
        "X": 0.001098618726246059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12020_16648_1",
      "ports": {
        "bus1": 16648,
        "bus2": 12020
      },
      "params": {
        "R": 0.0027008727192878723,
        "X": 0.014567697420716284,
        "G": 0.0,
        "B": 0.011862039566040039
      },
      "extension": {
        "length": 9187.692123779298,
        "rating": 235.38830280303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_12020_16649_1",
      "ports": {
        "bus1": 12020,
        "bus2": 16649
      },
      "params": {
        "R": 0.0018021719297394156,
        "X": 0.012765620835125446,
        "G": 0.0,
        "B": 0.006828550249338151
      },
      "extension": {
        "length": 7115.150024780273,
        "rating": 213.53485584259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_12022_12023_1",
      "ports": {
        "bus1": 12022,
        "bus2": 12023
      },
      "params": {
        "R": 0.001674771774560213,
        "X": 0.011614580638706686,
        "G": 0.0,
        "B": 0.005823683459311724
      },
      "extension": {
        "length": 5663.739373077393,
        "rating": 194.39520835876465
      }
    },
    {
      "class": "Branch",
      "id": "branch_12023_13779_1",
      "ports": {
        "bus1": 12023,
        "bus2": 13779
      },
      "params": {
        "R": 0.0016755694523453712,
        "X": 0.009982043877243996,
        "G": 0.0,
        "B": 0.0073631731793284425
      },
      "extension": {
        "length": 6322.135138824463,
        "rating": 165.96370935440063
      }
    },
    {
      "class": "Branch",
      "id": "branch_12024_12538_1",
      "ports": {
        "bus1": 12024,
        "bus2": 12538
      },
      "params": {
        "R": 0.010905457660555838,
        "X": 0.07534664869308472,
        "G": 0.0,
        "B": 0.024754924699664116
      },
      "extension": {
        "length": 29990.592384521486,
        "rating": 187.72575855255127
      }
    },
    {
      "class": "Branch",
      "id": "branch_12025_12026_1",
      "ports": {
        "bus1": 12025,
        "bus2": 12026
      },
      "params": {
        "R": 0.00023380348284263167,
        "X": 0.0010963864624500275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12025_12027_1",
      "ports": {
        "bus1": 12025,
        "bus2": 12027
      },
      "params": {
        "R": 0.0028717368841171265,
        "X": 0.014621645212173462,
        "G": 0.0,
        "B": 0.006981309503316878
      },
      "extension": {
        "length": 6880.854349182129,
        "rating": 238.4706974029541
      }
    },
    {
      "class": "Branch",
      "id": "branch_12025_12074_1",
      "ports": {
        "bus1": 12025,
        "bus2": 12074
      },
      "params": {
        "R": 0.004153318237513304,
        "X": 0.015638943761587143,
        "G": 0.0,
        "B": 0.037447258830070496
      },
      "extension": {
        "length": 18327.03068737793,
        "rating": 221.1082935333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_12027_12063_1",
      "ports": {
        "bus1": 12063,
        "bus2": 12027
      },
      "params": {
        "R": 0.005544661078602076,
        "X": 0.025579061359167096,
        "G": 0.0,
        "B": 0.014300269074738026
      },
      "extension": {
        "length": 13144.12299975586,
        "rating": 247.25656509399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_12028_12029_1",
      "ports": {
        "bus1": 12028,
        "bus2": 12029
      },
      "params": {
        "R": 0.0002085123269353062,
        "X": 0.0010667890310287476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12028_12145_1",
      "ports": {
        "bus1": 12145,
        "bus2": 12028
      },
      "params": {
        "R": 0.004486829973757267,
        "X": 0.02028835378587246,
        "G": 0.0,
        "B": 0.004838285036385059
      },
      "extension": {
        "length": 7366.118891967773,
        "rating": 189.3498659133911
      }
    },
    {
      "class": "Branch",
      "id": "branch_12028_12893_1",
      "ports": {
        "bus1": 12028,
        "bus2": 12893
      },
      "params": {
        "R": 0.013010308146476744,
        "X": 0.05956551805138588,
        "G": 0.0,
        "B": 0.01681392639875412
      },
      "extension": {
        "length": 23273.32746862793,
        "rating": 199.89577531814575
      }
    },
    {
      "class": "Branch",
      "id": "branch_12030_12032_1",
      "ports": {
        "bus1": 12030,
        "bus2": 12032
      },
      "params": {
        "R": 0.005737981293350457,
        "X": 0.024293595924973488,
        "G": 0.0,
        "B": 0.03279736265540123
      },
      "extension": {
        "length": 19255.718326904298,
        "rating": 199.70580339431763
      }
    },
    {
      "class": "Branch",
      "id": "branch_12030_12037_1",
      "ports": {
        "bus1": 12037,
        "bus2": 12030
      },
      "params": {
        "R": 0.0018615367589518426,
        "X": 0.011634318158030508,
        "G": 0.0,
        "B": 0.003495524637401104
      },
      "extension": {
        "length": 4454.086162445068,
        "rating": 211.5450382232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_12031_12103_1",
      "ports": {
        "bus1": 12031,
        "bus2": 12103
      },
      "params": {
        "R": 0.0026176203973591328,
        "X": 0.013688829727470875,
        "G": 0.0,
        "B": 0.004934013821184635
      },
      "extension": {
        "length": 6290.434050567627,
        "rating": 217.33229160308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_12031_12108_1",
      "ports": {
        "bus1": 12031,
        "bus2": 12108
      },
      "params": {
        "R": 0.0021265915129333735,
        "X": 0.013318248093128204,
        "G": 0.0,
        "B": 0.004968250636011362
      },
      "extension": {
        "length": 5855.898155548096,
        "rating": 234.10711288452148
      }
    },
    {
      "class": "Branch",
      "id": "branch_12032_12034_1",
      "ports": {
        "bus1": 12032,
        "bus2": 12034
      },
      "params": {
        "R": 0.0037566840182989836,
        "X": 0.020348848775029182,
        "G": 0.0,
        "B": 0.0042744711972773075
      },
      "extension": {
        "length": 6569.806893310547,
        "rating": 173.83577823638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_12033_12034_1",
      "ports": {
        "bus1": 12033,
        "bus2": 12034
      },
      "params": {
        "R": 0.00020494109776336702,
        "X": 0.0010053145233541727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12034_12054_1",
      "ports": {
        "bus1": 12034,
        "bus2": 12054
      },
      "params": {
        "R": 0.003848888911306858,
        "X": 0.021674975752830505,
        "G": 0.0,
        "B": 0.006938567850738763
      },
      "extension": {
        "length": 9397.895432739258,
        "rating": 205.02495765686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_12035_12073_1",
      "ports": {
        "bus1": 12035,
        "bus2": 12073
      },
      "params": {
        "R": 0.003155498299747705,
        "X": 0.015158453024923801,
        "G": 0.0,
        "B": 0.005556645803153515
      },
      "extension": {
        "length": 6254.437468688965,
        "rating": 219.8133945465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_12035_12947_1",
      "ports": {
        "bus1": 12947,
        "bus2": 12035
      },
      "params": {
        "R": 0.00231098011136055,
        "X": 0.014155438169837,
        "G": 0.0,
        "B": 0.007383042946457863
      },
      "extension": {
        "length": 7634.222155151368,
        "rating": 208.65111351013184
      }
    },
    {
      "class": "Branch",
      "id": "branch_12036_12069_1",
      "ports": {
        "bus1": 12036,
        "bus2": 12069
      },
      "params": {
        "R": 0.0018981409957632422,
        "X": 0.015036092139780521,
        "G": 0.0,
        "B": 0.00950890313833952
      },
      "extension": {
        "length": 8605.142612182617,
        "rating": 225.21991729736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_12036_12951_1",
      "ports": {
        "bus1": 12951,
        "bus2": 12036
      },
      "params": {
        "R": 0.0030310340225696564,
        "X": 0.015458737500011921,
        "G": 0.0,
        "B": 0.0065035559237003335
      },
      "extension": {
        "length": 6997.135414306641,
        "rating": 231.8145751953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_12037_12038_1",
      "ports": {
        "bus1": 12037,
        "bus2": 12038
      },
      "params": {
        "R": 0.0002111997891915962,
        "X": 0.0011344372760504484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12037_12042_1",
      "ports": {
        "bus1": 12037,
        "bus2": 12042
      },
      "params": {
        "R": 0.0026233610697090626,
        "X": 0.016821004450321198,
        "G": 0.0,
        "B": 0.0031800074502825737
      },
      "extension": {
        "length": 5457.252558197021,
        "rating": 226.47933959960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_12039_12040_1",
      "ports": {
        "bus1": 12039,
        "bus2": 12040
      },
      "params": {
        "R": 0.00028758146800100803,
        "X": 0.0011358249466866255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12039_12082_1",
      "ports": {
        "bus1": 12039,
        "bus2": 12082
      },
      "params": {
        "R": 0.001807312946766615,
        "X": 0.010203858837485313,
        "G": 0.0,
        "B": 0.006688321940600872
      },
      "extension": {
        "length": 6234.11339529419,
        "rating": 181.92013502120972
      }
    },
    {
      "class": "Branch",
      "id": "branch_12039_12103_1",
      "ports": {
        "bus1": 12103,
        "bus2": 12039
      },
      "params": {
        "R": 0.0016128533752635121,
        "X": 0.006297152955085039,
        "G": 0.0,
        "B": 0.0025746163446456194
      },
      "extension": {
        "length": 2911.307733078003,
        "rating": 183.49186182022095
      }
    },
    {
      "class": "Branch",
      "id": "branch_12041_12044_1",
      "ports": {
        "bus1": 12041,
        "bus2": 12044
      },
      "params": {
        "R": 0.0008447776199318469,
        "X": 0.04799072444438934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12041_12045_1",
      "ports": {
        "bus1": 12041,
        "bus2": 12045
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12041_12046_1",
      "ports": {
        "bus1": 12041,
        "bus2": 12046
      },
      "params": {
        "R": 0.00022681611881125718,
        "X": 0.0011133396765217185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12042_12044_1",
      "ports": {
        "bus1": 12042,
        "bus2": 12044
      },
      "params": {
        "R": -0.00017058680532500148,
        "X": -0.009690823033452034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12042_12423_1",
      "ports": {
        "bus1": 12042,
        "bus2": 12423
      },
      "params": {
        "R": 0.0021798289380967617,
        "X": 0.014702138490974903,
        "G": 0.0,
        "B": 0.019943734630942345
      },
      "extension": {
        "length": 12105.914277832031,
        "rating": 243.80652904510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_12043_12044_1",
      "ports": {
        "bus1": 12043,
        "bus2": 12044
      },
      "params": {
        "R": 0.003524642437696457,
        "X": 0.20023033022880554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12045_12118_1",
      "ports": {
        "bus1": 12045,
        "bus2": 12118
      },
      "params": {
        "R": 0.0004969381843693554,
        "X": 0.00439036451280117,
        "G": 0.0,
        "B": 0.08319663256406784
      },
      "extension": {
        "length": 13361.992584960937,
        "rating": 1135.4365348815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_12045_14107_1",
      "ports": {
        "bus1": 12045,
        "bus2": 14107
      },
      "params": {
        "R": 0.0004706349573098123,
        "X": 0.005123021546751261,
        "G": 0.0,
        "B": 0.12554150819778442
      },
      "extension": {
        "length": 17950.529808105468,
        "rating": 970.4822540283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_12047_12062_1",
      "ports": {
        "bus1": 12047,
        "bus2": 12062
      },
      "params": {
        "R": 0.0027216565795242786,
        "X": 0.01763339526951313,
        "G": 0.0,
        "B": 0.0671771764755249
      },
      "extension": {
        "length": 24326.340775268556,
        "rating": 258.7536096572876
      }
    },
    {
      "class": "Branch",
      "id": "branch_12047_12265_1",
      "ports": {
        "bus1": 12047,
        "bus2": 12265
      },
      "params": {
        "R": 0.0031182118691504,
        "X": 0.018888743594288826,
        "G": 0.0,
        "B": 0.027147045359015465
      },
      "extension": {
        "length": 15990.131747680665,
        "rating": 253.8717746734619
      }
    },
    {
      "class": "Branch",
      "id": "branch_12048_12051_1",
      "ports": {
        "bus1": 12048,
        "bus2": 12051
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0009079277515411377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12048_12052_1",
      "ports": {
        "bus1": 12048,
        "bus2": 12052
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12048_12053_1",
      "ports": {
        "bus1": 12048,
        "bus2": 12053
      },
      "params": {
        "R": 0.00023953724303282797,
        "X": 0.001069749821908772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12049_12051_1",
      "ports": {
        "bus1": 12049,
        "bus2": 12051
      },
      "params": {
        "R": 0.0035942792892456055,
        "X": 0.11316076666116714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12050_12051_1",
      "ports": {
        "bus1": 12050,
        "bus2": 12051
      },
      "params": {
        "R": 0.0035942792892456055,
        "X": 0.11316076666116714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12052_12371_1",
      "ports": {
        "bus1": 12052,
        "bus2": 12371
      },
      "params": {
        "R": 0.004345262423157692,
        "X": 0.02576146274805069,
        "G": 0.0,
        "B": 0.025835048407316208
      },
      "extension": {
        "length": 18905.78159362793,
        "rating": 159.6320629119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_12052_13745_1",
      "ports": {
        "bus1": 12052,
        "bus2": 13745
      },
      "params": {
        "R": 0.0014982118736952543,
        "X": 0.010154091753065586,
        "G": 0.0,
        "B": 0.006379656493663788
      },
      "extension": {
        "length": 5308.879033355713,
        "rating": 191.90731048583984
      }
    },
    {
      "class": "Branch",
      "id": "branch_12054_12106_1",
      "ports": {
        "bus1": 12054,
        "bus2": 12106
      },
      "params": {
        "R": 0.0019656645599752665,
        "X": 0.011086384765803814,
        "G": 0.0,
        "B": 0.009762873873114586
      },
      "extension": {
        "length": 7318.341645446778,
        "rating": 228.91108989715576
      }
    },
    {
      "class": "Branch",
      "id": "branch_12055_12056_1",
      "ports": {
        "bus1": 12056,
        "bus2": 12055
      },
      "params": {
        "R": 0.004013397730886936,
        "X": 0.028390757739543915,
        "G": 0.0,
        "B": 0.010620213113725185
      },
      "extension": {
        "length": 11829.650536010742,
        "rating": 237.06564903259277
      }
    },
    {
      "class": "Branch",
      "id": "branch_12055_12058_1",
      "ports": {
        "bus1": 12058,
        "bus2": 12055
      },
      "params": {
        "R": 0.00279826601035893,
        "X": 0.016824208199977875,
        "G": 0.0,
        "B": 0.013059870339930058
      },
      "extension": {
        "length": 10377.218097839355,
        "rating": 248.53777885437012
      }
    },
    {
      "class": "Branch",
      "id": "branch_12056_12062_1",
      "ports": {
        "bus1": 12056,
        "bus2": 12062
      },
      "params": {
        "R": 0.0048690065741539,
        "X": 0.025726299732923508,
        "G": 0.0,
        "B": 0.01294873096048832
      },
      "extension": {
        "length": 11891.430439453125,
        "rating": 260.45963764190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_12056_12068_1",
      "ports": {
        "bus1": 12056,
        "bus2": 12068
      },
      "params": {
        "R": 0.010834687389433384,
        "X": 0.046573776751756675,
        "G": 0.0,
        "B": 0.02037324197590351
      },
      "extension": {
        "length": 21425.071911987307,
        "rating": 232.1660280227661
      }
    },
    {
      "class": "Branch",
      "id": "branch_12057_12058_1",
      "ports": {
        "bus1": 12058,
        "bus2": 12057
      },
      "params": {
        "R": 0.00042504462180659175,
        "X": 0.026348432525992393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12057_12059_1",
      "ports": {
        "bus1": 12057,
        "bus2": 12059
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12057_13890_1",
      "ports": {
        "bus1": 13890,
        "bus2": 12057
      },
      "params": {
        "R": 0.0004452511202543974,
        "X": 0.005667190998792648,
        "G": 0.0,
        "B": 0.10414192825555801
      },
      "extension": {
        "length": 16517.81098059082,
        "rating": 1095.8890914916992
      }
    },
    {
      "class": "Branch",
      "id": "branch_12057_13918_1",
      "ports": {
        "bus1": 13918,
        "bus2": 12057
      },
      "params": {
        "R": 0.0006504140910692513,
        "X": 0.008245393633842468,
        "G": 0.0,
        "B": 0.21697978675365448
      },
      "extension": {
        "length": 28041.452009033204,
        "rating": 1212.7881050109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_12058_12061_1",
      "ports": {
        "bus1": 12058,
        "bus2": 12061
      },
      "params": {
        "R": 0.001508102985098958,
        "X": 0.007729579228907824,
        "G": 0.0,
        "B": 0.004266653675585985
      },
      "extension": {
        "length": 4101.742494689942,
        "rating": 212.9462718963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_12058_12068_1",
      "ports": {
        "bus1": 12068,
        "bus2": 12058
      },
      "params": {
        "R": 0.0012421815190464258,
        "X": 0.006994515657424927,
        "G": 0.0,
        "B": 0.013406415469944477
      },
      "extension": {
        "length": 6355.163053070069,
        "rating": 244.2448377609253
      }
    },
    {
      "class": "Branch",
      "id": "branch_12060_12061_1",
      "ports": {
        "bus1": 12060,
        "bus2": 12061
      },
      "params": {
        "R": 0.0017706253565847874,
        "X": 0.010262594558298588,
        "G": 0.0,
        "B": 0.008184950798749924
      },
      "extension": {
        "length": 6438.823307006836,
        "rating": 202.60555744171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_12060_12064_1",
      "ports": {
        "bus1": 12060,
        "bus2": 12064
      },
      "params": {
        "R": 0.0014820699580013752,
        "X": 0.008645773865282536,
        "G": 0.0,
        "B": 0.009757695719599724
      },
      "extension": {
        "length": 6625.196698425293,
        "rating": 173.10916185379028
      }
    },
    {
      "class": "Branch",
      "id": "branch_12062_12074_1",
      "ports": {
        "bus1": 12074,
        "bus2": 12062
      },
      "params": {
        "R": 0.0018590291729196906,
        "X": 0.008783794939517975,
        "G": 0.0,
        "B": 0.003935518208891153
      },
      "extension": {
        "length": 4389.066700927735,
        "rating": 204.9194097518921
      }
    },
    {
      "class": "Branch",
      "id": "branch_12063_12064_1",
      "ports": {
        "bus1": 12064,
        "bus2": 12063
      },
      "params": {
        "R": 0.0033253247383981947,
        "X": 0.013562601059675217,
        "G": 0.0,
        "B": 0.00920515600591898
      },
      "extension": {
        "length": 7301.641595031739,
        "rating": 261.63554191589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_12064_13474_1",
      "ports": {
        "bus1": 12064,
        "bus2": 13474
      },
      "params": {
        "R": 0.005370553117245436,
        "X": 0.0274168960750103,
        "G": 0.0,
        "B": 0.042735081166028976
      },
      "extension": {
        "length": 25625.41008618164,
        "rating": 267.32707023620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_12065_12066_1",
      "ports": {
        "bus1": 12065,
        "bus2": 12066
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12066_12949_1",
      "ports": {
        "bus1": 12949,
        "bus2": 12066
      },
      "params": {
        "R": 0.0028366337064653635,
        "X": 0.017458686605095863,
        "G": 0.0,
        "B": 0.011274580843746662
      },
      "extension": {
        "length": 9928.457001342773,
        "rating": 219.72205638885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_12066_12951_1",
      "ports": {
        "bus1": 12951,
        "bus2": 12066
      },
      "params": {
        "R": 0.005010636057704687,
        "X": 0.02747929096221924,
        "G": 0.0,
        "B": 0.01218610070645809
      },
      "extension": {
        "length": 12930.4464609375,
        "rating": 241.9391393661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_12066_12974_1",
      "ports": {
        "bus1": 12066,
        "bus2": 12974
      },
      "params": {
        "R": 0.015160377137362957,
        "X": 0.09167918562889099,
        "G": 0.0,
        "B": 0.02941710688173771
      },
      "extension": {
        "length": 38110.02766699219,
        "rating": 234.4343900680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_12067_12068_1",
      "ports": {
        "bus1": 12067,
        "bus2": 12068
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12069_12948_1",
      "ports": {
        "bus1": 12069,
        "bus2": 12948
      },
      "params": {
        "R": 0.001242130994796753,
        "X": 0.008130136877298355,
        "G": 0.0,
        "B": 0.0028144242241978645
      },
      "extension": {
        "length": 3582.7655213012695,
        "rating": 163.06679248809814
      }
    },
    {
      "class": "Branch",
      "id": "branch_12069_12952_1",
      "ports": {
        "bus1": 12069,
        "bus2": 12952
      },
      "params": {
        "R": 0.0011181620648130774,
        "X": 0.006411087233573198,
        "G": 0.0,
        "B": 0.003790852846577763
      },
      "extension": {
        "length": 3835.3179081115723,
        "rating": 208.54041576385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_12070_12071_1",
      "ports": {
        "bus1": 12071,
        "bus2": 12070
      },
      "params": {
        "R": 0.00048343694652430713,
        "X": 0.03304494172334671,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12070_12072_1",
      "ports": {
        "bus1": 12070,
        "bus2": 12072
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12071_12073_1",
      "ports": {
        "bus1": 12071,
        "bus2": 12073
      },
      "params": {
        "R": 0.0008851041202433407,
        "X": 0.004820407833904028,
        "G": 0.0,
        "B": 0.004157351329922676
      },
      "extension": {
        "length": 3260.1526550903322,
        "rating": 233.13570022583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_12071_13127_1",
      "ports": {
        "bus1": 13127,
        "bus2": 12071
      },
      "params": {
        "R": 0.004027512390166521,
        "X": 0.019115345552563667,
        "G": 0.0,
        "B": 0.0036818461958318953
      },
      "extension": {
        "length": 6191.737458618164,
        "rating": 237.09781169891357
      }
    },
    {
      "class": "Branch",
      "id": "branch_12072_12091_1",
      "ports": {
        "bus1": 12091,
        "bus2": 12072
      },
      "params": {
        "R": 0.0006186847458593547,
        "X": 0.0071259718388319016,
        "G": 0.0,
        "B": 0.1128821074962616
      },
      "extension": {
        "length": 21442.15872949219,
        "rating": 1163.3878707885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_12072_12914_1",
      "ports": {
        "bus1": 12914,
        "bus2": 12072
      },
      "params": {
        "R": 0.00035199953708797693,
        "X": 0.003842564532533288,
        "G": 0.0,
        "B": 0.2013186812400818
      },
      "extension": {
        "length": 16624.53107116699,
        "rating": 1222.8927612304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_12075_12121_1",
      "ports": {
        "bus1": 12075,
        "bus2": 12121
      },
      "params": {
        "R": 0.0021680996287614107,
        "X": 0.012987781316041946,
        "G": 0.0,
        "B": 0.003450107993558049
      },
      "extension": {
        "length": 4768.246172515869,
        "rating": 208.1017017364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_12075_12128_1",
      "ports": {
        "bus1": 12075,
        "bus2": 12128
      },
      "params": {
        "R": 0.0017035988857969644,
        "X": 0.010015975683927536,
        "G": 0.0,
        "B": 0.008435774594545364
      },
      "extension": {
        "length": 6129.358987060547,
        "rating": 164.2486810684204
      }
    },
    {
      "class": "Branch",
      "id": "branch_12075_12802_1",
      "ports": {
        "bus1": 12075,
        "bus2": 12802
      },
      "params": {
        "R": 0.005265755578875542,
        "X": 0.03438963741064072,
        "G": 0.0,
        "B": 0.024390235543251034
      },
      "extension": {
        "length": 22154.33200341797,
        "rating": 230.5673360824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_12076_12079_1",
      "ports": {
        "bus1": 12076,
        "bus2": 12079
      },
      "params": {
        "R": 0.0003435002872720361,
        "X": 0.021396473050117493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12076_12080_1",
      "ports": {
        "bus1": 12076,
        "bus2": 12080
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12076_12111_1",
      "ports": {
        "bus1": 12111,
        "bus2": 12076
      },
      "params": {
        "R": 0.0005268166423775256,
        "X": 0.005561786703765392,
        "G": 0.0,
        "B": 0.199622243642807
      },
      "extension": {
        "length": 23293.439357299805,
        "rating": 1065.311336517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_12076_12809_1",
      "ports": {
        "bus1": 12076,
        "bus2": 12809
      },
      "params": {
        "R": 0.00041707203490659595,
        "X": 0.005614465102553368,
        "G": 0.0,
        "B": 0.0935981497168541
      },
      "extension": {
        "length": 16470.160354248048,
        "rating": 1196.1631774902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_12077_12079_1",
      "ports": {
        "bus1": 12077,
        "bus2": 12079
      },
      "params": {
        "R": -0.00011846820416394621,
        "X": -0.007379327900707722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12077_12099_1",
      "ports": {
        "bus1": 12077,
        "bus2": 12099
      },
      "params": {
        "R": 0.0059146033599972725,
        "X": 0.032837968319654465,
        "G": 0.0,
        "B": 0.011211984790861607
      },
      "extension": {
        "length": 13412.158732177735,
        "rating": 211.57605648040771
      }
    },
    {
      "class": "Branch",
      "id": "branch_12077_12108_1",
      "ports": {
        "bus1": 12077,
        "bus2": 12108
      },
      "params": {
        "R": 0.004784747492522001,
        "X": 0.027309870347380638,
        "G": 0.0,
        "B": 0.015584695152938368
      },
      "extension": {
        "length": 14719.336338867188,
        "rating": 239.2892599105835
      }
    },
    {
      "class": "Branch",
      "id": "branch_12077_12115_1",
      "ports": {
        "bus1": 12077,
        "bus2": 12115
      },
      "params": {
        "R": 0.008930551819503307,
        "X": 0.041003093123435974,
        "G": 0.0,
        "B": 0.017400367185473442
      },
      "extension": {
        "length": 18824.77537536621,
        "rating": 225.339674949646
      }
    },
    {
      "class": "Branch",
      "id": "branch_12077_12134_1",
      "ports": {
        "bus1": 12134,
        "bus2": 12077
      },
      "params": {
        "R": 0.001750553259626031,
        "X": 0.0075326659716665745,
        "G": 0.0,
        "B": 0.005576517432928085
      },
      "extension": {
        "length": 4608.228579345703,
        "rating": 216.20616912841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_12077_12135_1",
      "ports": {
        "bus1": 12077,
        "bus2": 12135
      },
      "params": {
        "R": 0.0015458069974556565,
        "X": 0.008973654359579086,
        "G": 0.0,
        "B": 0.005048633087426424
      },
      "extension": {
        "length": 4783.99465310669,
        "rating": 228.45094203948975
      }
    },
    {
      "class": "Branch",
      "id": "branch_12077_12794_1",
      "ports": {
        "bus1": 12794,
        "bus2": 12077
      },
      "params": {
        "R": 0.0018018798436969519,
        "X": 0.01018550805747509,
        "G": 0.0,
        "B": 0.0033900158014148474
      },
      "extension": {
        "length": 4225.910078430176,
        "rating": 230.34827709197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_12078_12079_1",
      "ports": {
        "bus1": 12078,
        "bus2": 12079
      },
      "params": {
        "R": 0.0010046529350802302,
        "X": 0.06257936358451843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12081_12082_1",
      "ports": {
        "bus1": 12081,
        "bus2": 12082
      },
      "params": {
        "R": 0.0002096666576107964,
        "X": 0.0010231819469481707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12082_12374_1",
      "ports": {
        "bus1": 12082,
        "bus2": 12374
      },
      "params": {
        "R": 0.0035661847796291113,
        "X": 0.020334655418992043,
        "G": 0.0,
        "B": 0.028935655951499942
      },
      "extension": {
        "length": 17514.914955688477,
        "rating": 180.9225559234619
      }
    },
    {
      "class": "Branch",
      "id": "branch_12082_12387_1",
      "ports": {
        "bus1": 12082,
        "bus2": 12387
      },
      "params": {
        "R": 0.007056965492665768,
        "X": 0.03647790476679802,
        "G": 0.0,
        "B": 0.015696505084633827
      },
      "extension": {
        "length": 16638.692578857423,
        "rating": 207.40230083465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_12083_12084_1",
      "ports": {
        "bus1": 12084,
        "bus2": 12083
      },
      "params": {
        "R": 0.0018836827948689459,
        "X": 0.010854419320821762,
        "G": 0.0,
        "B": 0.003800467122346163
      },
      "extension": {
        "length": 4451.494285766602,
        "rating": 209.64903831481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_12083_12863_1",
      "ports": {
        "bus1": 12083,
        "bus2": 12863
      },
      "params": {
        "R": 0.00241543329320848,
        "X": 0.01010115072131157,
        "G": 0.0,
        "B": 0.004610135219991207
      },
      "extension": {
        "length": 4599.363248382569,
        "rating": 221.73516750335693
      }
    },
    {
      "class": "Branch",
      "id": "branch_12084_12085_1",
      "ports": {
        "bus1": 12084,
        "bus2": 12085
      },
      "params": {
        "R": 0.00025197735521942377,
        "X": 0.0010305047035217285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12084_12145_1",
      "ports": {
        "bus1": 12145,
        "bus2": 12084
      },
      "params": {
        "R": 0.00237472215667367,
        "X": 0.014218661934137344,
        "G": 0.0,
        "B": 0.00697950692847371
      },
      "extension": {
        "length": 7403.27078704834,
        "rating": 190.75719118118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_12086_12885_1",
      "ports": {
        "bus1": 12086,
        "bus2": 12885
      },
      "params": {
        "R": 0.0017349037807434797,
        "X": 0.010271450504660606,
        "G": 0.0,
        "B": 0.004534535109996796
      },
      "extension": {
        "length": 5024.10986883545,
        "rating": 256.8127155303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_12086_14089_1",
      "ports": {
        "bus1": 12086,
        "bus2": 14089
      },
      "params": {
        "R": 0.0009622045909054577,
        "X": 0.006187628023326397,
        "G": 0.0,
        "B": 0.001970948651432991
      },
      "extension": {
        "length": 2487.58807901001,
        "rating": 264.52653408050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_12087_12088_1",
      "ports": {
        "bus1": 12087,
        "bus2": 12088
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12087_12377_1",
      "ports": {
        "bus1": 12087,
        "bus2": 12377
      },
      "params": {
        "R": 0.008565503172576427,
        "X": 0.05105540528893471,
        "G": 0.0,
        "B": 0.015043062157928942
      },
      "extension": {
        "length": 20383.23955078125,
        "rating": 189.0416383743286
      }
    },
    {
      "class": "Branch",
      "id": "branch_12087_12861_1",
      "ports": {
        "bus1": 12861,
        "bus2": 12087
      },
      "params": {
        "R": 0.00208549783565104,
        "X": 0.01450031716376543,
        "G": 0.0,
        "B": 0.0074573950842022904
      },
      "extension": {
        "length": 7564.756023193359,
        "rating": 193.33789348602295
      }
    },
    {
      "class": "Branch",
      "id": "branch_12087_12865_1",
      "ports": {
        "bus1": 12087,
        "bus2": 12865
      },
      "params": {
        "R": 0.00783274695277214,
        "X": 0.052372284233570106,
        "G": 0.0,
        "B": 0.023452680557966232
      },
      "extension": {
        "length": 25074.52329309082,
        "rating": 211.25061511993408
      }
    },
    {
      "class": "Branch",
      "id": "branch_12089_12090_1",
      "ports": {
        "bus1": 12089,
        "bus2": 12090
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12090_13198_1",
      "ports": {
        "bus1": 12090,
        "bus2": 13198
      },
      "params": {
        "R": 0.001983862603083253,
        "X": 0.011009766720235348,
        "G": 0.0,
        "B": 0.013926994986832142
      },
      "extension": {
        "length": 8936.037972839356,
        "rating": 267.01459884643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_12090_14106_1",
      "ports": {
        "bus1": 14106,
        "bus2": 12090
      },
      "params": {
        "R": 0.001090112142264843,
        "X": 0.006418047472834587,
        "G": 0.0,
        "B": 0.0009283394902013242
      },
      "extension": {
        "length": 1866.722150390625,
        "rating": 272.44229316711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_12091_12094_1",
      "ports": {
        "bus1": 12091,
        "bus2": 12094
      },
      "params": {
        "R": 0.0004459876799955964,
        "X": 0.027523048222064972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12091_12095_1",
      "ports": {
        "bus1": 12091,
        "bus2": 12095
      },
      "params": {
        "R": 0.0002946984604932368,
        "X": 0.001153198885731399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12091_14107_1",
      "ports": {
        "bus1": 14107,
        "bus2": 12091
      },
      "params": {
        "R": 0.0003480588202364743,
        "X": 0.004446045961230993,
        "G": 0.0,
        "B": 0.0645890161395073
      },
      "extension": {
        "length": 13166.300715820313,
        "rating": 1151.1086463928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_12092_12094_1",
      "ports": {
        "bus1": 12092,
        "bus2": 12094
      },
      "params": {
        "R": -0.0001716644037514925,
        "X": -0.010593853890895844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12092_12096_1",
      "ports": {
        "bus1": 12096,
        "bus2": 12092
      },
      "params": {
        "R": 0.001239259960129857,
        "X": 0.006047299597412348,
        "G": 0.0,
        "B": 0.001514212228357792
      },
      "extension": {
        "length": 2138.6992236328124,
        "rating": 290.0043249130249
      }
    },
    {
      "class": "Branch",
      "id": "branch_12092_12428_1",
      "ports": {
        "bus1": 12092,
        "bus2": 12428
      },
      "params": {
        "R": 0.0010778988944366574,
        "X": 0.00663144001737237,
        "G": 0.0,
        "B": 0.01179676968604326
      },
      "extension": {
        "length": 6282.054096954346,
        "rating": 232.6174259185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_12092_13129_1",
      "ports": {
        "bus1": 13129,
        "bus2": 12092
      },
      "params": {
        "R": 0.003859589109197259,
        "X": 0.017381921410560608,
        "G": 0.0,
        "B": 0.0055561247281730175
      },
      "extension": {
        "length": 7112.0743055419925,
        "rating": 160.5755090713501
      }
    },
    {
      "class": "Branch",
      "id": "branch_12092_13130_1",
      "ports": {
        "bus1": 12092,
        "bus2": 13130
      },
      "params": {
        "R": 0.0014258640585467217,
        "X": 0.0076817660592496395,
        "G": 0.0,
        "B": 0.003975570667535067
      },
      "extension": {
        "length": 3819.8667930908205,
        "rating": 254.08222675323486
      }
    },
    {
      "class": "Branch",
      "id": "branch_12093_12094_1",
      "ports": {
        "bus1": 12093,
        "bus2": 12094
      },
      "params": {
        "R": 0.0014603695599362254,
        "X": 0.09012315422296524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12096_13190_1",
      "ports": {
        "bus1": 13190,
        "bus2": 12096
      },
      "params": {
        "R": 0.002671686466783285,
        "X": 0.014741359278559685,
        "G": 0.0,
        "B": 0.018062420189380646
      },
      "extension": {
        "length": 10784.757803466797,
        "rating": 273.34463596343994
      }
    },
    {
      "class": "Branch",
      "id": "branch_12097_12098_1",
      "ports": {
        "bus1": 12097,
        "bus2": 12098
      },
      "params": {
        "R": 0.0009352544439025223,
        "X": 0.00468784524127841,
        "G": 0.0,
        "B": 0.03749021515250206
      },
      "extension": {
        "length": 8739.5119453125,
        "rating": 199.687659740448
      }
    },
    {
      "class": "Branch",
      "id": "branch_12097_12367_1",
      "ports": {
        "bus1": 12097,
        "bus2": 12367
      },
      "params": {
        "R": 0.0035879269707947965,
        "X": 0.026678137481212616,
        "G": 0.0,
        "B": 0.017869163304567337
      },
      "extension": {
        "length": 13504.433378906251,
        "rating": 205.57279586791992
      }
    },
    {
      "class": "Branch",
      "id": "branch_12097_12426_1",
      "ports": {
        "bus1": 12097,
        "bus2": 12426
      },
      "params": {
        "R": 0.0030358540825545788,
        "X": 0.018314320594072342,
        "G": 0.0,
        "B": 0.009127289056777954
      },
      "extension": {
        "length": 9075.907993469238,
        "rating": 215.93501567840576
      }
    },
    {
      "class": "Branch",
      "id": "branch_12098_12428_1",
      "ports": {
        "bus1": 12428,
        "bus2": 12098
      },
      "params": {
        "R": 0.003484408836811781,
        "X": 0.0161847323179245,
        "G": 0.0,
        "B": 0.006738904863595962
      },
      "extension": {
        "length": 7184.37289251709,
        "rating": 226.52668952941895
      }
    },
    {
      "class": "Branch",
      "id": "branch_12099_12117_1",
      "ports": {
        "bus1": 12117,
        "bus2": 12099
      },
      "params": {
        "R": 0.0021590632386505604,
        "X": 0.00896202027797699,
        "G": 0.0,
        "B": 0.005782978609204292
      },
      "extension": {
        "length": 5219.908405883789,
        "rating": 196.60621881484985
      }
    },
    {
      "class": "Branch",
      "id": "branch_12099_12128_1",
      "ports": {
        "bus1": 12099,
        "bus2": 12128
      },
      "params": {
        "R": 0.0017009584698826075,
        "X": 0.008637833409011364,
        "G": 0.0,
        "B": 0.002889004535973072
      },
      "extension": {
        "length": 3427.229131347656,
        "rating": 197.45981693267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_12100_12101_1",
      "ports": {
        "bus1": 12100,
        "bus2": 12101
      },
      "params": {
        "R": 0.00027679174672812223,
        "X": 0.0010305665200576186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12100_12106_1",
      "ports": {
        "bus1": 12106,
        "bus2": 12100
      },
      "params": {
        "R": 0.0006922213942743838,
        "X": 0.002995994407683611,
        "G": 0.0,
        "B": 0.004416464827954769
      },
      "extension": {
        "length": 2660.2991531982425,
        "rating": 184.8562717437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_12100_12109_1",
      "ports": {
        "bus1": 12100,
        "bus2": 12109
      },
      "params": {
        "R": 0.0006331884069368243,
        "X": 0.004305996932089329,
        "G": 0.0,
        "B": 0.008476187475025654
      },
      "extension": {
        "length": 4383.29397189331,
        "rating": 229.66299057006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_12102_12107_1",
      "ports": {
        "bus1": 12107,
        "bus2": 12102
      },
      "params": {
        "R": 0.001080413581803441,
        "X": 0.005594938527792692,
        "G": 0.0,
        "B": 0.0013150471495464444
      },
      "extension": {
        "length": 2060.775247467041,
        "rating": 196.13794088363647
      }
    },
    {
      "class": "Branch",
      "id": "branch_12102_12114_1",
      "ports": {
        "bus1": 12102,
        "bus2": 12114
      },
      "params": {
        "R": 0.0010929714189842343,
        "X": 0.007180913817137481,
        "G": 0.0,
        "B": 0.005331005901098251
      },
      "extension": {
        "length": 4546.101429656983,
        "rating": 222.96860218048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_12104_12106_1",
      "ports": {
        "bus1": 12106,
        "bus2": 12104
      },
      "params": {
        "R": 0.0014891886385157704,
        "X": 0.007500143256038427,
        "G": 0.0,
        "B": 0.0017704045167192815
      },
      "extension": {
        "length": 2814.6015719604493,
        "rating": 252.95376777648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_12104_13885_1",
      "ports": {
        "bus1": 12104,
        "bus2": 13885
      },
      "params": {
        "R": 0.0022436673752963543,
        "X": 0.012552309781312943,
        "G": 0.0,
        "B": 0.004547084216028452
      },
      "extension": {
        "length": 5434.7582916870115,
        "rating": 263.8231039047241
      }
    },
    {
      "class": "Branch",
      "id": "branch_12105_12106_1",
      "ports": {
        "bus1": 12105,
        "bus2": 12106
      },
      "params": {
        "R": 0.0002994348469655961,
        "X": 0.0010056847240775824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12107_12115_1",
      "ports": {
        "bus1": 12115,
        "bus2": 12107
      },
      "params": {
        "R": 0.0009614518494345248,
        "X": 0.004863516893237829,
        "G": 0.0,
        "B": 0.0034137372858822346
      },
      "extension": {
        "length": 2803.0332838897707,
        "rating": 204.32746410369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_12109_12110_1",
      "ports": {
        "bus1": 12109,
        "bus2": 12110
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12109_12126_1",
      "ports": {
        "bus1": 12126,
        "bus2": 12109
      },
      "params": {
        "R": 0.0009823172586038709,
        "X": 0.005093154031783342,
        "G": 0.0,
        "B": 0.004358419217169285
      },
      "extension": {
        "length": 3646.7156178588866,
        "rating": 236.5121364593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_12111_12112_1",
      "ports": {
        "bus1": 12112,
        "bus2": 12111
      },
      "params": {
        "R": 0.0004264173621777445,
        "X": 0.03028603084385395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12111_12113_1",
      "ports": {
        "bus1": 12111,
        "bus2": 12113
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12111_13890_1",
      "ports": {
        "bus1": 13890,
        "bus2": 12111
      },
      "params": {
        "R": 0.00017115574155468494,
        "X": 0.002061560982838273,
        "G": 0.0,
        "B": 0.0868496224284172
      },
      "extension": {
        "length": 9602.063947265626,
        "rating": 1196.9403266906738
      }
    },
    {
      "class": "Branch",
      "id": "branch_12112_12123_1",
      "ports": {
        "bus1": 12123,
        "bus2": 12112
      },
      "params": {
        "R": 0.001842306461185217,
        "X": 0.007960709743201733,
        "G": 0.0,
        "B": 0.004748452454805374
      },
      "extension": {
        "length": 4306.080219818115,
        "rating": 238.51449489593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_12112_12125_1",
      "ports": {
        "bus1": 12112,
        "bus2": 12125
      },
      "params": {
        "R": 0.0006811808561906219,
        "X": 0.0033997404389083385,
        "G": 0.0,
        "B": 0.005682298447936773
      },
      "extension": {
        "length": 3131.306455764771,
        "rating": 251.53181552886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_12114_12129_1",
      "ports": {
        "bus1": 12114,
        "bus2": 12129
      },
      "params": {
        "R": 0.0010792335961014032,
        "X": 0.007953628897666931,
        "G": 0.0,
        "B": 0.00938061997294426
      },
      "extension": {
        "length": 6255.928900909424,
        "rating": 207.02252388000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_12114_12140_1",
      "ports": {
        "bus1": 12140,
        "bus2": 12114
      },
      "params": {
        "R": 0.001436252729035914,
        "X": 0.007965889759361744,
        "G": 0.0,
        "B": 0.0016149817965924738
      },
      "extension": {
        "length": 2384.1627989501953,
        "rating": 225.3981590270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_12116_12117_1",
      "ports": {
        "bus1": 12117,
        "bus2": 12116
      },
      "params": {
        "R": 0.0004141004174016416,
        "X": 0.029345758259296417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12116_12118_1",
      "ports": {
        "bus1": 12116,
        "bus2": 12118
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12117_14113_1",
      "ports": {
        "bus1": 14113,
        "bus2": 12117
      },
      "params": {
        "R": 0.0006971979746595026,
        "X": 0.004193699918687344,
        "G": 0.0,
        "B": 0.0013992995955049992
      },
      "extension": {
        "length": 1702.4913667144776,
        "rating": 263.7171506881714
      }
    },
    {
      "class": "Branch",
      "id": "branch_12118_13890_1",
      "ports": {
        "bus1": 13890,
        "bus2": 12118
      },
      "params": {
        "R": 0.0003704897244460881,
        "X": 0.004716247320175171,
        "G": 0.0,
        "B": 0.08392167836427689
      },
      "extension": {
        "length": 14378.94599963379,
        "rating": 1213.4483337402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_12119_12120_1",
      "ports": {
        "bus1": 12119,
        "bus2": 12120
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12119_12140_1",
      "ports": {
        "bus1": 12119,
        "bus2": 12140
      },
      "params": {
        "R": 0.001665508723817766,
        "X": 0.009498241357505322,
        "G": 0.0,
        "B": 0.009834307245910168
      },
      "extension": {
        "length": 7260.916708740235,
        "rating": 236.40735149383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_12119_13885_1",
      "ports": {
        "bus1": 12119,
        "bus2": 13885
      },
      "params": {
        "R": 0.0004382804909255356,
        "X": 0.0023418834898620844,
        "G": 0.0,
        "B": 0.0017131923232227564
      },
      "extension": {
        "length": 1398.076026374817,
        "rating": 252.39331722259521
      }
    },
    {
      "class": "Branch",
      "id": "branch_12121_12811_1",
      "ports": {
        "bus1": 12121,
        "bus2": 12811
      },
      "params": {
        "R": 0.016075843945145607,
        "X": 0.09093862026929855,
        "G": 0.0,
        "B": 0.017987772822380066
      },
      "extension": {
        "length": 28989.795704589844,
        "rating": 195.17459869384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_12122_12142_1",
      "ports": {
        "bus1": 12122,
        "bus2": 12142
      },
      "params": {
        "R": 0.0023007369600236416,
        "X": 0.014268474653363228,
        "G": 0.0,
        "B": 0.004200684372335672
      },
      "extension": {
        "length": 5609.099696594239,
        "rating": 228.240704536438
      }
    },
    {
      "class": "Branch",
      "id": "branch_12122_13472_1",
      "ports": {
        "bus1": 12122,
        "bus2": 13472
      },
      "params": {
        "R": 0.003942510578781366,
        "X": 0.029192918911576268,
        "G": 0.0,
        "B": 0.043362095952034
      },
      "extension": {
        "length": 24750.06867883301,
        "rating": 250.94385147094727
      }
    },
    {
      "class": "Branch",
      "id": "branch_12123_12124_1",
      "ports": {
        "bus1": 12123,
        "bus2": 12124
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12123_12130_1",
      "ports": {
        "bus1": 12130,
        "bus2": 12123
      },
      "params": {
        "R": 0.0022342863958328962,
        "X": 0.015270154923200606,
        "G": 0.0,
        "B": 0.01457884721457958
      },
      "extension": {
        "length": 11226.566301086426,
        "rating": 225.89972019195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_12125_12132_1",
      "ports": {
        "bus1": 12125,
        "bus2": 12132
      },
      "params": {
        "R": 0.001729754963889718,
        "X": 0.008542628027498722,
        "G": 0.0,
        "B": 0.005970620084553958
      },
      "extension": {
        "length": 5111.2460385131835,
        "rating": 229.7825813293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_12126_12127_1",
      "ports": {
        "bus1": 12126,
        "bus2": 12127
      },
      "params": {
        "R": 0.0002182109165005386,
        "X": 0.0011237150756642222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12126_14113_1",
      "ports": {
        "bus1": 12126,
        "bus2": 14113
      },
      "params": {
        "R": 0.0014005015837028623,
        "X": 0.008506751619279385,
        "G": 0.0,
        "B": 0.006450484972447156
      },
      "extension": {
        "length": 5560.4123195800785,
        "rating": 248.49517345428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_12129_14113_1",
      "ports": {
        "bus1": 14113,
        "bus2": 12129
      },
      "params": {
        "R": 0.000616004632320255,
        "X": 0.003608603496104479,
        "G": 0.0,
        "B": 0.0031342781148850918
      },
      "extension": {
        "length": 2326.23445111084,
        "rating": 242.2227144241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_12130_12795_1",
      "ports": {
        "bus1": 12795,
        "bus2": 12130
      },
      "params": {
        "R": 0.0012373540084809065,
        "X": 0.006776465103030205,
        "G": 0.0,
        "B": 0.005804456304758787
      },
      "extension": {
        "length": 4367.116901184082,
        "rating": 181.72075748443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_12131_12137_1",
      "ports": {
        "bus1": 12131,
        "bus2": 12137
      },
      "params": {
        "R": 0.0015792028279975057,
        "X": 0.006866089999675751,
        "G": 0.0,
        "B": 0.017145570367574692
      },
      "extension": {
        "length": 8011.361507080079,
        "rating": 200.52528381347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_12131_12138_1",
      "ports": {
        "bus1": 12138,
        "bus2": 12131
      },
      "params": {
        "R": 0.001553727313876152,
        "X": 0.00809205137193203,
        "G": 0.0,
        "B": 0.007176589220762253
      },
      "extension": {
        "length": 5463.229030609131,
        "rating": 174.95241165161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_12132_12146_1",
      "ports": {
        "bus1": 12132,
        "bus2": 12146
      },
      "params": {
        "R": 0.007444788701832294,
        "X": 0.04205583408474922,
        "G": 0.0,
        "B": 0.022264648228883743
      },
      "extension": {
        "length": 21743.149473632813,
        "rating": 200.85246562957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_12133_12134_1",
      "ports": {
        "bus1": 12133,
        "bus2": 12134
      },
      "params": {
        "R": 0.0002437438815832138,
        "X": 0.0011607574997469783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12134_12135_1",
      "ports": {
        "bus1": 12134,
        "bus2": 12135
      },
      "params": {
        "R": 0.002141424920409918,
        "X": 0.013434486463665964,
        "G": 0.0,
        "B": 0.01333667989820242
      },
      "extension": {
        "length": 8495.627668945313,
        "rating": 198.4848976135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_12135_12136_1",
      "ports": {
        "bus1": 12135,
        "bus2": 12136
      },
      "params": {
        "R": 0.00026637138216756284,
        "X": 0.0011177979176864028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12135_12143_1",
      "ports": {
        "bus1": 12143,
        "bus2": 12135
      },
      "params": {
        "R": 0.0010100883664563298,
        "X": 0.0075717358849942675,
        "G": 0.0,
        "B": 0.002608447102829814
      },
      "extension": {
        "length": 3047.983088241577,
        "rating": 227.66122817993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_12137_12142_1",
      "ports": {
        "bus1": 12137,
        "bus2": 12142
      },
      "params": {
        "R": 0.011656525544822216,
        "X": 0.046440280973911285,
        "G": 0.0,
        "B": 0.0258745476603508
      },
      "extension": {
        "length": 22889.4764798584,
        "rating": 220.58119773864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_12138_12140_1",
      "ports": {
        "bus1": 12138,
        "bus2": 12140
      },
      "params": {
        "R": 0.003954376559704542,
        "X": 0.018733421340584755,
        "G": 0.0,
        "B": 0.022253353148698807
      },
      "extension": {
        "length": 14167.585458984375,
        "rating": 181.77025318145752
      }
    },
    {
      "class": "Branch",
      "id": "branch_12138_12143_1",
      "ports": {
        "bus1": 12143,
        "bus2": 12138
      },
      "params": {
        "R": 0.0016338443383574486,
        "X": 0.010531311854720116,
        "G": 0.0,
        "B": 0.005311988759785891
      },
      "extension": {
        "length": 5099.834874572754,
        "rating": 216.20209217071533
      }
    },
    {
      "class": "Branch",
      "id": "branch_12138_12795_1",
      "ports": {
        "bus1": 12795,
        "bus2": 12138
      },
      "params": {
        "R": 0.003014681627973914,
        "X": 0.017851809039711952,
        "G": 0.0,
        "B": 0.005418336484581232
      },
      "extension": {
        "length": 6839.759578491211,
        "rating": 177.1880865097046
      }
    },
    {
      "class": "Branch",
      "id": "branch_12139_12140_1",
      "ports": {
        "bus1": 12139,
        "bus2": 12140
      },
      "params": {
        "R": 0.00022040803742129356,
        "X": 0.0011107309255748987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12141_12885_1",
      "ports": {
        "bus1": 12141,
        "bus2": 12885
      },
      "params": {
        "R": 0.0037699087988585234,
        "X": 0.01802673004567623,
        "G": 0.0,
        "B": 0.04512286186218262
      },
      "extension": {
        "length": 19343.796857666017,
        "rating": 253.97396087646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_12141_13483_1",
      "ports": {
        "bus1": 12141,
        "bus2": 13483
      },
      "params": {
        "R": 0.0027777100913226604,
        "X": 0.014721911400556564,
        "G": 0.0,
        "B": 0.054994195699691766
      },
      "extension": {
        "length": 20807.816193237304,
        "rating": 254.70943450927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_12143_12144_1",
      "ports": {
        "bus1": 12143,
        "bus2": 12144
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12146_13482_1",
      "ports": {
        "bus1": 12146,
        "bus2": 13482
      },
      "params": {
        "R": 0.0036279517225921154,
        "X": 0.015764771029353142,
        "G": 0.0,
        "B": 0.0060636852867901325
      },
      "extension": {
        "length": 6941.8553466796875,
        "rating": 155.75308799743652
      }
    },
    {
      "class": "Branch",
      "id": "branch_12147_12148_1",
      "ports": {
        "bus1": 12147,
        "bus2": 12148
      },
      "params": {
        "R": 0.0002644225023686886,
        "X": 0.0011484066490083933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12147_12167_1",
      "ports": {
        "bus1": 12167,
        "bus2": 12147
      },
      "params": {
        "R": 0.008759296499192715,
        "X": 0.041295796632766724,
        "G": 0.0,
        "B": 0.016401709988713264
      },
      "extension": {
        "length": 19082.05069482422,
        "rating": 233.78043174743652
      }
    },
    {
      "class": "Branch",
      "id": "branch_12147_12168_1",
      "ports": {
        "bus1": 12168,
        "bus2": 12147
      },
      "params": {
        "R": 0.002598721534013748,
        "X": 0.01962868683040142,
        "G": 0.0,
        "B": 0.005413729231804609
      },
      "extension": {
        "length": 7483.4382425537115,
        "rating": 205.58161735534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_12147_12172_1",
      "ports": {
        "bus1": 12147,
        "bus2": 12172
      },
      "params": {
        "R": 0.0027960354927927256,
        "X": 0.013123049400746822,
        "G": 0.0,
        "B": 0.006578369997441768
      },
      "extension": {
        "length": 6714.53912878418,
        "rating": 231.203293800354
      }
    },
    {
      "class": "Branch",
      "id": "branch_12149_12172_1",
      "ports": {
        "bus1": 12172,
        "bus2": 12149
      },
      "params": {
        "R": 0.003210376482456922,
        "X": 0.017892800271511078,
        "G": 0.0,
        "B": 0.005779641214758158
      },
      "extension": {
        "length": 7543.9642225341795,
        "rating": 159.2116117477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_12150_12151_1",
      "ports": {
        "bus1": 12150,
        "bus2": 12151
      },
      "params": {
        "R": 0.0019092162838205695,
        "X": 0.011070938780903816,
        "G": 0.0,
        "B": 0.008696360513567924
      },
      "extension": {
        "length": 7017.085382629395,
        "rating": 217.97983646392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_12150_12152_1",
      "ports": {
        "bus1": 12150,
        "bus2": 12152
      },
      "params": {
        "R": 0.0012062486493960023,
        "X": 0.0076127382926642895,
        "G": 0.0,
        "B": 0.019856519997119904
      },
      "extension": {
        "length": 8610.023244506836,
        "rating": 216.31064414978027
      }
    },
    {
      "class": "Branch",
      "id": "branch_12150_13041_1",
      "ports": {
        "bus1": 12150,
        "bus2": 13041
      },
      "params": {
        "R": 0.004983855411410332,
        "X": 0.029885124415159222,
        "G": 0.0,
        "B": 0.024667134508490566
      },
      "extension": {
        "length": 18415.494450439455,
        "rating": 191.91185235977173
      }
    },
    {
      "class": "Branch",
      "id": "branch_12151_13030_1",
      "ports": {
        "bus1": 12151,
        "bus2": 13030
      },
      "params": {
        "R": 0.01225617341697216,
        "X": 0.06130625680088997,
        "G": 0.0,
        "B": 0.044548869132995605
      },
      "extension": {
        "length": 35582.569196044926,
        "rating": 208.14642906188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_12152_12153_1",
      "ports": {
        "bus1": 12152,
        "bus2": 12153
      },
      "params": {
        "R": 0.00027689762646332383,
        "X": 0.0011552023934200406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12152_12186_1",
      "ports": {
        "bus1": 12152,
        "bus2": 12186
      },
      "params": {
        "R": 0.0038330447860062122,
        "X": 0.021507861092686657,
        "G": 0.0,
        "B": 0.019366789609193802
      },
      "extension": {
        "length": 14463.268899169921,
        "rating": 229.11765575408936
      }
    },
    {
      "class": "Branch",
      "id": "branch_12152_13936_1",
      "ports": {
        "bus1": 12152,
        "bus2": 13936
      },
      "params": {
        "R": 0.002829163335263729,
        "X": 0.016658848151564598,
        "G": 0.0,
        "B": 0.008975806646049023
      },
      "extension": {
        "length": 8884.878049072266,
        "rating": 251.68204307556152
      }
    },
    {
      "class": "Branch",
      "id": "branch_12154_12155_1",
      "ports": {
        "bus1": 12154,
        "bus2": 12155
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12155_12185_1",
      "ports": {
        "bus1": 12185,
        "bus2": 12155
      },
      "params": {
        "R": 0.008090801537036896,
        "X": 0.034877415746450424,
        "G": 0.0,
        "B": 0.023404313251376156
      },
      "extension": {
        "length": 19106.630357299804,
        "rating": 206.89990520477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_12155_12188_1",
      "ports": {
        "bus1": 12188,
        "bus2": 12155
      },
      "params": {
        "R": 0.0062322127632796764,
        "X": 0.033903006464242935,
        "G": 0.0,
        "B": 0.008208229206502438
      },
      "extension": {
        "length": 12475.913786499024,
        "rating": 196.8437671661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_12156_12157_1",
      "ports": {
        "bus1": 12156,
        "bus2": 12157
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12158_12159_1",
      "ports": {
        "bus1": 12158,
        "bus2": 12159
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12158_12160_1",
      "ports": {
        "bus1": 12158,
        "bus2": 12160
      },
      "params": {
        "R": 0.007171542849391698,
        "X": 0.04126022756099701,
        "G": 0.0,
        "B": 0.0220900010317564
      },
      "extension": {
        "length": 21662.589879272462,
        "rating": 205.09746074676514
      }
    },
    {
      "class": "Branch",
      "id": "branch_12158_13584_1",
      "ports": {
        "bus1": 12158,
        "bus2": 13584
      },
      "params": {
        "R": 0.004221321549266577,
        "X": 0.019282866269350052,
        "G": 0.0,
        "B": 0.046481791883707047
      },
      "extension": {
        "length": 21248.336234619142,
        "rating": 194.8757290840149
      }
    },
    {
      "class": "Branch",
      "id": "branch_12160_12161_1",
      "ports": {
        "bus1": 12160,
        "bus2": 12161
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12160_12191_1",
      "ports": {
        "bus1": 12160,
        "bus2": 12191
      },
      "params": {
        "R": 0.004723822697997093,
        "X": 0.027670077979564667,
        "G": 0.0,
        "B": 0.012840620242059229
      },
      "extension": {
        "length": 13344.713918701173,
        "rating": 207.86213874816895
      }
    },
    {
      "class": "Branch",
      "id": "branch_12162_12163_1",
      "ports": {
        "bus1": 12162,
        "bus2": 12163
      },
      "params": {
        "R": 0.00021593419660348445,
        "X": 0.0011200852459296584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12162_13538_1",
      "ports": {
        "bus1": 12162,
        "bus2": 13538
      },
      "params": {
        "R": 0.009726385585963726,
        "X": 0.062114372849464417,
        "G": 0.0,
        "B": 0.027826638892292976
      },
      "extension": {
        "length": 30969.819125244143,
        "rating": 185.8872652053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_12162_15619_1",
      "ports": {
        "bus1": 12162,
        "bus2": 15619
      },
      "params": {
        "R": 0.01933988928794861,
        "X": 0.12627652287483215,
        "G": 0.0,
        "B": 0.04542683809995651
      },
      "extension": {
        "length": 58999.71723486328,
        "rating": 191.45148992538452
      }
    },
    {
      "class": "Branch",
      "id": "branch_12162_15621_1",
      "ports": {
        "bus1": 12162,
        "bus2": 15621
      },
      "params": {
        "R": 0.04456769675016403,
        "X": 0.24069601297378543,
        "G": 0.0,
        "B": 0.04533202201128006
      },
      "extension": {
        "length": 73761.33396972656,
        "rating": 181.75474405288696
      }
    },
    {
      "class": "Branch",
      "id": "branch_12164_12165_1",
      "ports": {
        "bus1": 12164,
        "bus2": 12165
      },
      "params": {
        "R": 0.0002460014366079122,
        "X": 0.0011608253698796034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12165_12186_1",
      "ports": {
        "bus1": 12186,
        "bus2": 12165
      },
      "params": {
        "R": 0.013319227844476698,
        "X": 0.05291944369673729,
        "G": 0.0,
        "B": 0.015350229106843472
      },
      "extension": {
        "length": 19176.782540405275,
        "rating": 224.1943597793579
      }
    },
    {
      "class": "Branch",
      "id": "branch_12165_13511_1",
      "ports": {
        "bus1": 12165,
        "bus2": 13511
      },
      "params": {
        "R": 0.004693595692515373,
        "X": 0.025870423763990406,
        "G": 0.0,
        "B": 0.03138070926070213
      },
      "extension": {
        "length": 19239.937615722658,
        "rating": 217.08903312683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_12166_12167_1",
      "ports": {
        "bus1": 12167,
        "bus2": 12166
      },
      "params": {
        "R": 0.0033939580898731947,
        "X": 0.02154814451932907,
        "G": 0.0,
        "B": 0.010303025133907795
      },
      "extension": {
        "length": 10439.543619140626,
        "rating": 227.3918628692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_12166_13524_1",
      "ports": {
        "bus1": 12166,
        "bus2": 13524
      },
      "params": {
        "R": 0.009261113591492176,
        "X": 0.05151847377419472,
        "G": 0.0,
        "B": 0.0243744608014822
      },
      "extension": {
        "length": 27497.98592578125,
        "rating": 218.31934452056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_12168_12169_1",
      "ports": {
        "bus1": 12168,
        "bus2": 12169
      },
      "params": {
        "R": 0.00024349360319320115,
        "X": 0.0011811386793851852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12168_12189_1",
      "ports": {
        "bus1": 12189,
        "bus2": 12168
      },
      "params": {
        "R": 0.005745355971157551,
        "X": 0.03202744945883751,
        "G": 0.0,
        "B": 0.009011511690914631
      },
      "extension": {
        "length": 12253.22419317627,
        "rating": 221.80113792419434
      }
    },
    {
      "class": "Branch",
      "id": "branch_12170_12171_1",
      "ports": {
        "bus1": 12171,
        "bus2": 12170
      },
      "params": {
        "R": 0.0002914308861363679,
        "X": 0.020096730440855026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12170_12174_1",
      "ports": {
        "bus1": 12170,
        "bus2": 12174
      },
      "params": {
        "R": 0.00027965017943643034,
        "X": 0.0010098657803609967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12171_12172_1",
      "ports": {
        "bus1": 12172,
        "bus2": 12171
      },
      "params": {
        "R": 0.0025381778832525015,
        "X": 0.09501797705888748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12171_12173_1",
      "ports": {
        "bus1": 12171,
        "bus2": 12173
      },
      "params": {
        "R": 0.00024937710259109735,
        "X": 0.001043474767357111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12174_12175_1",
      "ports": {
        "bus1": 12175,
        "bus2": 12174
      },
      "params": {
        "R": 0.0006285276613198221,
        "X": 0.008197720162570477,
        "G": 0.0,
        "B": 0.1130485087633133
      },
      "extension": {
        "length": 23106.135115722656,
        "rating": 1015.4632568359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_12175_12176_1",
      "ports": {
        "bus1": 12176,
        "bus2": 12175
      },
      "params": {
        "R": 0.0005814324249513447,
        "X": 0.03189952298998833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12175_12177_1",
      "ports": {
        "bus1": 12175,
        "bus2": 12177
      },
      "params": {
        "R": 0.00020016332564409822,
