        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12175_13938_1",
      "ports": {
        "bus1": 13938,
        "bus2": 12175
      },
      "params": {
        "R": 0.0007980294176377356,
        "X": 0.010339731350541115,
        "G": 0.0,
        "B": 0.18348932266235352
      },
      "extension": {
        "length": 30442.486754882815,
        "rating": 1122.913646697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_12176_12182_1",
      "ports": {
        "bus1": 12182,
        "bus2": 12176
      },
      "params": {
        "R": 0.002035072073340416,
        "X": 0.015074329450726509,
        "G": 0.0,
        "B": 0.003673085477203131
      },
      "extension": {
        "length": 5441.339471374512,
        "rating": 248.73418807983398
      }
    },
    {
      "class": "Branch",
      "id": "branch_12176_12189_1",
      "ports": {
        "bus1": 12189,
        "bus2": 12176
      },
      "params": {
        "R": 0.003720897948369384,
        "X": 0.017903689295053482,
        "G": 0.0,
        "B": 0.013575456105172634
      },
      "extension": {
        "length": 10228.177706726074,
        "rating": 230.18066883087158
      }
    },
    {
      "class": "Branch",
      "id": "branch_12178_12181_1",
      "ports": {
        "bus1": 12178,
        "bus2": 12181
      },
      "params": {
        "R": -0.00021654227748513222,
        "X": -0.006490543484687805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12178_12182_1",
      "ports": {
        "bus1": 12178,
        "bus2": 12182
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12178_12183_1",
      "ports": {
        "bus1": 12178,
        "bus2": 12183
      },
      "params": {
        "R": 0.0002002973633352667,
        "X": 0.0010181006509810686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12179_12181_1",
      "ports": {
        "bus1": 12179,
        "bus2": 12181
      },
      "params": {
        "R": 0.006112761329859495,
        "X": 0.18322119116783142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12180_12181_1",
      "ports": {
        "bus1": 12180,
        "bus2": 12181
      },
      "params": {
        "R": 0.006112761329859495,
        "X": 0.18322119116783142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12182_12184_1",
      "ports": {
        "bus1": 12184,
        "bus2": 12182
      },
      "params": {
        "R": 0.002037255559116602,
        "X": 0.01109317410737276,
        "G": 0.0,
        "B": 0.00470663933083415
      },
      "extension": {
        "length": 5426.252868988037,
        "rating": 195.71943283081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_12182_12193_1",
      "ports": {
        "bus1": 12193,
        "bus2": 12182
      },
      "params": {
        "R": 0.005198067054152489,
        "X": 0.030383085831999782,
        "G": 0.0,
        "B": 0.020316125825047493
      },
      "extension": {
        "length": 18740.441732299805,
        "rating": 233.1690549850464
      }
    },
    {
      "class": "Branch",
      "id": "branch_12184_13512_1",
      "ports": {
        "bus1": 12184,
        "bus2": 13512
      },
      "params": {
        "R": 0.002215352840721607,
        "X": 0.014676251448690891,
        "G": 0.0,
        "B": 0.06995756179094315
      },
      "extension": {
        "length": 23662.73132775879,
        "rating": 185.2088451385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_12185_13035_1",
      "ports": {
        "bus1": 12185,
        "bus2": 13035
      },
      "params": {
        "R": 0.004965341184288263,
        "X": 0.03222951292991638,
        "G": 0.0,
        "B": 0.022249197587370872
      },
      "extension": {
        "length": 19396.486199707033,
        "rating": 214.22483921051025
      }
    },
    {
      "class": "Branch",
      "id": "branch_12186_12187_1",
      "ports": {
        "bus1": 12186,
        "bus2": 12187
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12186_12188_1",
      "ports": {
        "bus1": 12186,
        "bus2": 12188
      },
      "params": {
        "R": 0.004940398037433624,
        "X": 0.019320838153362274,
        "G": 0.0,
        "B": 0.0109779704362154
      },
      "extension": {
        "length": 10645.276084716797,
        "rating": 182.23248720169067
      }
    },
    {
      "class": "Branch",
      "id": "branch_12189_12190_1",
      "ports": {
        "bus1": 12189,
        "bus2": 12190
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12191_12192_1",
      "ports": {
        "bus1": 12191,
        "bus2": 12192
      },
      "params": {
        "R": 0.00022415860439650712,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12191_12193_1",
      "ports": {
        "bus1": 12191,
        "bus2": 12193
      },
      "params": {
        "R": 0.0027074788231402636,
        "X": 0.015033111907541752,
        "G": 0.0,
        "B": 0.011346379294991493
      },
      "extension": {
        "length": 8855.070891723633,
        "rating": 221.6019868850708
      }
    },
    {
      "class": "Branch",
      "id": "branch_12193_12194_1",
      "ports": {
        "bus1": 12193,
        "bus2": 12194
      },
      "params": {
        "R": 0.00022202196123544127,
        "X": 0.0011282304767519236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12195_12196_1",
      "ports": {
        "bus1": 12196,
        "bus2": 12195
      },
      "params": {
        "R": 0.0010288567282259464,
        "X": 0.0060026990249753,
        "G": 0.0,
        "B": 0.0016524347010999918
      },
      "extension": {
        "length": 2258.385796005249,
        "rating": 233.22436809539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_12195_12201_1",
      "ports": {
        "bus1": 12195,
        "bus2": 12201
      },
      "params": {
        "R": 0.0028060022741556163,
        "X": 0.018244357779622078,
        "G": 0.0,
        "B": 0.005992530379444361
      },
      "extension": {
        "length": 7379.575163635254,
        "rating": 200.21753311157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_12195_12299_1",
      "ports": {
        "bus1": 12299,
        "bus2": 12195
      },
      "params": {
        "R": 0.00044908569543622434,
        "X": 0.003352367551997304,
        "G": 0.0,
        "B": 0.0015972637338563802
      },
      "extension": {
        "length": 1604.739533958435,
        "rating": 183.46878290176392
      }
    },
    {
      "class": "Branch",
      "id": "branch_12195_13307_1",
      "ports": {
        "bus1": 12195,
        "bus2": 13307
      },
      "params": {
        "R": 0.0018303568940609691,
        "X": 0.01075588632375002,
        "G": 0.0,
        "B": 0.008859053254127502
      },
      "extension": {
        "length": 7165.900159606934,
        "rating": 229.60176467895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_12196_12233_1",
      "ports": {
        "bus1": 12196,
        "bus2": 12233
      },
      "params": {
        "R": 0.004344881046563387,
        "X": 0.025649812072515484,
        "G": 0.0,
        "B": 0.014638878405094147
      },
      "extension": {
        "length": 13547.370665039063,
        "rating": 178.27324867248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_12196_12288_1",
      "ports": {
        "bus1": 12288,
        "bus2": 12196
      },
      "params": {
        "R": 0.0012391478521749377,
        "X": 0.005533463321626186,
        "G": 0.0,
        "B": 0.0033181940671056505
      },
      "extension": {
        "length": 3135.023909088135,
        "rating": 280.9145212173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_12197_12231_1",
      "ports": {
        "bus1": 12197,
        "bus2": 12231
      },
      "params": {
        "R": 0.0019715300295501947,
        "X": 0.008020998910069466,
        "G": 0.0,
        "B": 0.004897924605756998
      },
      "extension": {
        "length": 4710.8972079162595,
        "rating": 224.65994358062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_12197_12310_1",
      "ports": {
        "bus1": 12310,
        "bus2": 12197
      },
      "params": {
        "R": 0.0005275599542073905,
        "X": 0.003724280744791031,
        "G": 0.0,
        "B": 0.0016930545680224898
      },
      "extension": {
        "length": 1620.9337751312257,
        "rating": 244.75226402282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_12197_13149_1",
      "ports": {
        "bus1": 12197,
        "bus2": 13149
      },
      "params": {
        "R": 0.0023468167055398226,
        "X": 0.014025491662323475,
        "G": 0.0,
        "B": 0.030878577381372452
      },
      "extension": {
        "length": 13715.517657348633,
        "rating": 246.6132402420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_12197_13310_1",
      "ports": {
        "bus1": 13310,
        "bus2": 12197
      },
      "params": {
        "R": 0.0018444950692355633,
        "X": 0.0075402590446174145,
        "G": 0.0,
        "B": 0.004742564167827368
      },
      "extension": {
        "length": 3982.924805328369,
        "rating": 209.26415920257568
      }
    },
    {
      "class": "Branch",
      "id": "branch_12199_12200_1",
      "ports": {
        "bus1": 12199,
        "bus2": 12200
      },
      "params": {
        "R": 0.00023335708829108626,
        "X": 0.0010810981038957834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12201_12242_1",
      "ports": {
        "bus1": 12242,
        "bus2": 12201
      },
      "params": {
        "R": 0.001349769881926477,
        "X": 0.007876211777329445,
        "G": 0.0,
        "B": 0.012569721788167952
      },
      "extension": {
        "length": 6776.42032836914,
        "rating": 270.86641788482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_12201_12249_1",
      "ports": {
        "bus1": 12201,
        "bus2": 12249
      },
      "params": {
        "R": 0.0020690623205155134,
        "X": 0.00938358809798956,
        "G": 0.0,
        "B": 0.004274883307516575
      },
      "extension": {
        "length": 4466.777724975586,
        "rating": 226.4683961868286
      }
    },
    {
      "class": "Branch",
      "id": "branch_12203_12269_1",
      "ports": {
        "bus1": 12203,
        "bus2": 12269
      },
      "params": {
        "R": 0.006079735700041056,
        "X": 0.03291337564587593,
        "G": 0.0,
        "B": 0.02386331744492054
      },
      "extension": {
        "length": 20644.793864868163,
        "rating": 196.24117612838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_12203_12283_1",
      "ports": {
        "bus1": 12203,
        "bus2": 12283
      },
      "params": {
        "R": 0.011760457418859007,
        "X": 0.053752701729536057,
        "G": 0.0,
        "B": 0.019468901678919792
      },
      "extension": {
        "length": 21149.687604858398,
        "rating": 183.976948261261
      }
    },
    {
      "class": "Branch",
      "id": "branch_12204_12205_1",
      "ports": {
        "bus1": 12204,
        "bus2": 12205
      },
      "params": {
        "R": 0.0017411893932148816,
        "X": 0.011002177372574806,
        "G": 0.0,
        "B": 0.005944817792624235
      },
      "extension": {
        "length": 5344.115894165039,
        "rating": 232.28418827056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_12204_13161_1",
      "ports": {
        "bus1": 12204,
        "bus2": 13161
      },
      "params": {
        "R": 0.0010873625287786126,
        "X": 0.00714956084266305,
        "G": 0.0,
        "B": 0.0031428826041519646
      },
      "extension": {
        "length": 3464.7524456176757,
        "rating": 226.37686729431152
      }
    },
    {
      "class": "Branch",
      "id": "branch_12204_13189_1",
      "ports": {
        "bus1": 13189,
        "bus2": 12204
      },
      "params": {
        "R": 0.0028093436267226934,
        "X": 0.01188887283205986,
        "G": 0.0,
        "B": 0.004442884121090174
      },
      "extension": {
        "length": 5183.314406982422,
        "rating": 217.23566055297852
      }
    },
    {
      "class": "Branch",
      "id": "branch_12205_13167_1",
      "ports": {
        "bus1": 12205,
        "bus2": 13167
      },
      "params": {
        "R": 0.0033378310035914183,
        "X": 0.0206291526556015,
        "G": 0.0,
        "B": 0.042347170412540436
      },
      "extension": {
        "length": 19937.83427270508,
        "rating": 245.0110912322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_12206_12207_1",
      "ports": {
        "bus1": 12206,
        "bus2": 12207
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12206_12266_1",
      "ports": {
        "bus1": 12266,
        "bus2": 12206
      },
      "params": {
        "R": 0.0027597013395279646,
        "X": 0.015676146373152733,
        "G": 0.0,
        "B": 0.01123779360204935
      },
      "extension": {
        "length": 9595.095233093261,
        "rating": 254.0003776550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_12206_12277_1",
      "ports": {
        "bus1": 12206,
        "bus2": 12277
      },
      "params": {
        "R": 0.002359984675422311,
        "X": 0.011951517313718796,
        "G": 0.0,
        "B": 0.004389734473079443
      },
      "extension": {
        "length": 5592.738067382813,
        "rating": 209.40258502960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_12206_12903_1",
      "ports": {
        "bus1": 12903,
        "bus2": 12206
      },
      "params": {
        "R": 0.0016394257545471191,
        "X": 0.007173896301537752,
        "G": 0.0,
        "B": 0.003936378750950098
      },
      "extension": {
        "length": 3782.128991912842,
        "rating": 242.95432567596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_12208_12913_1",
      "ports": {
        "bus1": 12208,
        "bus2": 12913
      },
      "params": {
        "R": 0.001707810559310019,
        "X": 0.009226168505847454,
        "G": 0.0,
        "B": 0.003893946064636111
      },
      "extension": {
        "length": 4443.182630310059,
        "rating": 235.11896133422852
      }
    },
    {
      "class": "Branch",
      "id": "branch_12208_12921_1",
      "ports": {
        "bus1": 12921,
        "bus2": 12208
      },
      "params": {
        "R": 0.002451815875247121,
        "X": 0.0115834828466177,
        "G": 0.0,
        "B": 0.003113788552582264
      },
      "extension": {
        "length": 4401.82732901001,
        "rating": 218.38181018829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_12210_12216_1",
      "ports": {
        "bus1": 12216,
        "bus2": 12210
      },
      "params": {
        "R": 0.0023530921898782253,
        "X": 0.013798897154629232,
        "G": 0.0,
        "B": 0.0052298204973340034
      },
      "extension": {
        "length": 5929.158288482667,
        "rating": 211.57879829406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_12210_12268_1",
      "ports": {
        "bus1": 12210,
        "bus2": 12268
      },
      "params": {
        "R": 0.008015012368559837,
        "X": 0.03983975574374199,
        "G": 0.0,
        "B": 0.01928231306374073
      },
      "extension": {
        "length": 17907.22724194336,
        "rating": 209.16507244110107
      }
    },
    {
      "class": "Branch",
      "id": "branch_12211_12212_1",
      "ports": {
        "bus1": 12211,
        "bus2": 12212
      },
      "params": {
        "R": 0.00021953760005999357,
        "X": 0.0011965320445597172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12211_12285_1",
      "ports": {
        "bus1": 12285,
        "bus2": 12211
      },
      "params": {
        "R": 0.002045450499281287,
        "X": 0.006483497098088264,
        "G": 0.0,
        "B": 0.0059470185078680515
      },
      "extension": {
        "length": 4666.5897379760745,
        "rating": 230.49516677856445
      }
    },
    {
      "class": "Branch",
      "id": "branch_12213_12216_1",
      "ports": {
        "bus1": 12213,
        "bus2": 12216
      },
      "params": {
        "R": 0.0030259694904088974,
        "X": 0.01848049834370613,
        "G": 0.0,
        "B": 0.008649581111967564
      },
      "extension": {
        "length": 8849.653082885743,
        "rating": 218.44007968902588
      }
    },
    {
      "class": "Branch",
      "id": "branch_12213_12253_1",
      "ports": {
        "bus1": 12213,
        "bus2": 12253
      },
      "params": {
        "R": 0.00267791049554944,
        "X": 0.01570228673517704,
        "G": 0.0,
        "B": 0.0073687671683728695
      },
      "extension": {
        "length": 7577.202403015137,
        "rating": 206.79497718811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_12213_12291_1",
      "ports": {
        "bus1": 12213,
        "bus2": 12291
      },
      "params": {
        "R": 0.006144535727798939,
        "X": 0.035489268600940704,
        "G": 0.0,
        "B": 0.02060428448021412
      },
      "extension": {
        "length": 19751.177712524415,
        "rating": 224.42328929901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_12215_12255_1",
      "ports": {
        "bus1": 12215,
        "bus2": 12255
      },
      "params": {
        "R": 0.002622878411784768,
        "X": 0.01677137427031994,
        "G": 0.0,
        "B": 0.03959636017680168
      },
      "extension": {
        "length": 19564.332373168945,
        "rating": 247.8515863418579
      }
    },
    {
      "class": "Branch",
      "id": "branch_12215_12306_1",
      "ports": {
        "bus1": 12215,
        "bus2": 12306
      },
      "params": {
        "R": 0.0008367940317839383,
        "X": 0.005110799800604582,
        "G": 0.0,
        "B": 0.002495973836630583
      },
      "extension": {
        "length": 2652.5538352661133,
        "rating": 262.84003257751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_12216_12217_1",
      "ports": {
        "bus1": 12216,
        "bus2": 12217
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12218_12270_1",
      "ports": {
        "bus1": 12218,
        "bus2": 12270
      },
      "params": {
        "R": 0.00957441981881857,
        "X": 0.04376514256000519,
        "G": 0.0,
        "B": 0.014110974036157131
      },
      "extension": {
        "length": 18909.47890283203,
        "rating": 204.35051918029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_12219_12306_1",
      "ports": {
        "bus1": 12306,
        "bus2": 12219
      },
      "params": {
        "R": 0.0013991419691592453,
        "X": 0.007096384651958943,
        "G": 0.0,
        "B": 0.004433695692569017
      },
      "extension": {
        "length": 3871.421541595459,
        "rating": 243.98086071014404
      }
    },
    {
      "class": "Branch",
      "id": "branch_12219_13114_1",
      "ports": {
        "bus1": 13114,
        "bus2": 12219
      },
      "params": {
        "R": 0.0029158254619687796,
        "X": 0.017045598477125168,
        "G": 0.0,
        "B": 0.011504610069096088
      },
      "extension": {
        "length": 10709.72575543213,
        "rating": 208.14599990844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_12220_12221_1",
      "ports": {
        "bus1": 12220,
        "bus2": 12221
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12220_12230_1",
      "ports": {
        "bus1": 12230,
        "bus2": 12220
      },
      "params": {
        "R": 0.0006106664077378809,
        "X": 0.0036657021846622224,
        "G": 0.0,
        "B": 0.00404375558719039
      },
      "extension": {
        "length": 2694.3638181152346,
        "rating": 193.11249256134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_12220_12261_1",
      "ports": {
        "bus1": 12261,
        "bus2": 12220
      },
      "params": {
        "R": 0.0008998006233014166,
        "X": 0.005272073205560446,
        "G": 0.0,
        "B": 0.005382675211876631
      },
      "extension": {
        "length": 3819.0752251281738,
        "rating": 217.50574111938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_12222_13279_1",
      "ports": {
        "bus1": 13279,
        "bus2": 12222
      },
      "params": {
        "R": 0.0005636639543808997,
        "X": 0.003731559962034226,
        "G": 0.0,
        "B": 0.004037517588585615
      },
      "extension": {
        "length": 2603.8035318603515,
        "rating": 201.71136856079102
      }
    },
    {
      "class": "Branch",
      "id": "branch_12222_13307_1",
      "ports": {
        "bus1": 12222,
        "bus2": 13307
      },
      "params": {
        "R": 0.0010221319971606135,
        "X": 0.0049104634672403336,
        "G": 0.0,
        "B": 0.0018955242121592164
      },
      "extension": {
        "length": 2254.188720794678,
        "rating": 190.88658094406128
      }
    },
    {
      "class": "Branch",
      "id": "branch_12223_12224_1",
      "ports": {
        "bus1": 12224,
        "bus2": 12223
      },
      "params": {
        "R": 0.0004408131062518805,
        "X": 0.028834642842411995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12223_12225_1",
      "ports": {
        "bus1": 12223,
        "bus2": 12225
      },
      "params": {
        "R": 0.00028281574486754835,
        "X": 0.0011148571502417326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12224_12313_1",
      "ports": {
        "bus1": 12313,
        "bus2": 12224
      },
      "params": {
        "R": 0.002620165469124913,
        "X": 0.012504150159657,
        "G": 0.0,
        "B": 0.004788943566381931
      },
      "extension": {
        "length": 5424.688534240723,
        "rating": 252.43563652038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_12224_13108_1",
      "ports": {
        "bus1": 12224,
        "bus2": 13108
      },
      "params": {
        "R": 0.003950346726924181,
        "X": 0.02539100870490074,
        "G": 0.0,
        "B": 0.015086318366229536
      },
      "extension": {
        "length": 14322.774218994142,
        "rating": 239.53542709350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_12224_13114_1",
      "ports": {
        "bus1": 12224,
        "bus2": 13114
      },
      "params": {
        "R": 0.0018952243262901904,
        "X": 0.012506200931966305,
        "G": 0.0,
        "B": 0.00474392157047987
      },
      "extension": {
        "length": 5661.453687011719,
        "rating": 199.57900047302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_12225_12298_1",
      "ports": {
        "bus1": 12298,
        "bus2": 12225
      },
      "params": {
        "R": 0.000520737434271723,
        "X": 0.006574935745447874,
        "G": 0.0,
        "B": 0.09246756881475449
      },
      "extension": {
        "length": 18634.043947631835,
        "rating": 1075.4064559936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_12225_13163_1",
      "ports": {
        "bus1": 13163,
        "bus2": 12225
      },
      "params": {
        "R": 0.0004015068698208779,
        "X": 0.004039342049509287,
        "G": 0.0,
        "B": 0.09089691191911697
      },
      "extension": {
        "length": 13866.02070336914,
        "rating": 1228.4706115722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_12225_13166_1",
      "ports": {
        "bus1": 12225,
        "bus2": 13166
      },
      "params": {
        "R": 0.00034755305387079716,
        "X": 0.003905004356056452,
        "G": 0.0,
        "B": 0.06687033921480179
      },
      "extension": {
        "length": 12237.882431945802,
        "rating": 1021.4164733886719
      }
    },
    {
      "class": "Branch",
      "id": "branch_12226_12227_1",
      "ports": {
        "bus1": 12226,
        "bus2": 12227
      },
      "params": {
        "R": 0.00028522807406261563,
        "X": 0.0010256314417347312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12227_12275_1",
      "ports": {
        "bus1": 12275,
        "bus2": 12227
      },
      "params": {
        "R": 0.0010822317562997341,
        "X": 0.005693857558071613,
        "G": 0.0,
        "B": 0.006945418193936348
      },
      "extension": {
        "length": 4249.085791717529,
        "rating": 218.84193420410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_12228_12229_1",
      "ports": {
        "bus1": 12228,
        "bus2": 12229
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12228_12248_1",
      "ports": {
        "bus1": 12228,
        "bus2": 12248
      },
      "params": {
        "R": 0.003884613281115889,
        "X": 0.02041500434279442,
        "G": 0.0,
        "B": 0.0121344355866313
      },
      "extension": {
        "length": 11016.737480895996,
        "rating": 187.74666786193848
      }
    },
    {
      "class": "Branch",
      "id": "branch_12228_12249_1",
      "ports": {
        "bus1": 12249,
        "bus2": 12228
      },
      "params": {
        "R": 0.0007532728486694394,
        "X": 0.004518200643360615,
        "G": 0.0,
        "B": 0.005163006950169802
      },
      "extension": {
        "length": 3243.3317399597167,
        "rating": 276.89993381500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_12228_12261_1",
      "ports": {
        "bus1": 12228,
        "bus2": 12261
      },
      "params": {
        "R": 0.0018184767104685304,
        "X": 0.014172165654599667,
        "G": 0.0,
        "B": 0.007611811626702547
      },
      "extension": {
        "length": 7767.471091552735,
        "rating": 202.7015209197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_12228_12288_1",
      "ports": {
        "bus1": 12288,
        "bus2": 12228
      },
      "params": {
        "R": 0.0011586396722123027,
        "X": 0.005605095997452736,
        "G": 0.0,
        "B": 0.0030591229442507024
      },
      "extension": {
        "length": 2770.876171142578,
        "rating": 260.6790781021118
      }
    },
    {
      "class": "Branch",
      "id": "branch_12231_12294_1",
      "ports": {
        "bus1": 12231,
        "bus2": 12294
      },
      "params": {
        "R": 0.0017465827986598015,
        "X": 0.00668961089104414,
        "G": 0.0,
        "B": 0.0021828413009643555
      },
      "extension": {
        "length": 2853.625719039917,
        "rating": 240.57140350341797
      }
    },
    {
      "class": "Branch",
      "id": "branch_12232_12244_1",
      "ports": {
        "bus1": 12232,
        "bus2": 12244
      },
      "params": {
        "R": 0.0017628567293286324,
        "X": 0.008989740163087845,
        "G": 0.0,
        "B": 0.011366646736860275
      },
      "extension": {
        "length": 7291.450589172364,
        "rating": 257.27248191833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_12232_12248_1",
      "ports": {
        "bus1": 12248,
        "bus2": 12232
      },
      "params": {
        "R": 0.0010025431402027607,
        "X": 0.006314518395811319,
        "G": 0.0,
        "B": 0.005110810045152903
      },
      "extension": {
        "length": 3760.5084046325683,
        "rating": 231.24570846557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_12234_12235_1",
      "ports": {
        "bus1": 12234,
        "bus2": 12235
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12236_12237_1",
      "ports": {
        "bus1": 12236,
        "bus2": 12237
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12236_13899_1",
      "ports": {
        "bus1": 13899,
        "bus2": 12236
      },
      "params": {
        "R": 0.0009248826536349952,
        "X": 0.005322268698364496,
        "G": 0.0,
        "B": 0.0024268159177154303
      },
      "extension": {
        "length": 2727.822240966797,
        "rating": 282.9428195953369
      }
    },
    {
      "class": "Branch",
      "id": "branch_12239_12240_1",
      "ports": {
        "bus1": 12239,
        "bus2": 12240
      },
      "params": {
        "R": 0.00022384531621355563,
        "X": 0.001002250937744975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12239_13899_1",
      "ports": {
        "bus1": 13899,
        "bus2": 12239
      },
      "params": {
        "R": 0.001583157922141254,
        "X": 0.01014203391969204,
        "G": 0.0,
        "B": 0.003607282880693674
      },
      "extension": {
        "length": 4574.5917371521,
        "rating": 206.75082206726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_12241_12242_1",
      "ports": {
        "bus1": 12242,
        "bus2": 12241
      },
      "params": {
        "R": 0.00047997504589147866,
        "X": 0.03299553692340851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12241_12243_1",
      "ports": {
        "bus1": 12241,
        "bus2": 12243
      },
      "params": {
        "R": 0.00022908273967914283,
        "X": 0.0010480198543518782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12242_13282_1",
      "ports": {
        "bus1": 12242,
        "bus2": 13282
      },
      "params": {
        "R": 0.006150325760245323,
        "X": 0.044768109917640686,
        "G": 0.0,
        "B": 0.014549060724675657
      },
      "extension": {
        "length": 17745.72589050293,
        "rating": 272.699236869812
      }
    },
    {
      "class": "Branch",
      "id": "branch_12242_13285_1",
      "ports": {
        "bus1": 12242,
        "bus2": 13285
      },
      "params": {
        "R": 0.008306115865707397,
        "X": 0.03786651790142059,
        "G": 0.0,
        "B": 0.008982687257230282
      },
      "extension": {
        "length": 13121.753434936523,
        "rating": 249.52082633972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_12242_13308_1",
      "ports": {
        "bus1": 12242,
        "bus2": 13308
      },
      "params": {
        "R": 0.00469555938616395,
        "X": 0.025376059114933014,
        "G": 0.0,
        "B": 0.014539312571287155
      },
      "extension": {
        "length": 14087.447931884766,
        "rating": 286.8731498718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_12242_13308_2",
      "ports": {
        "bus1": 12242,
        "bus2": 13308
      },
      "params": {
        "R": 0.00469555938616395,
        "X": 0.025376059114933014,
        "G": 0.0,
        "B": 0.014539312571287155
      },
      "extension": {
        "length": 14087.447931884766,
        "rating": 286.8731498718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_12242_14019_1",
      "ports": {
        "bus1": 14019,
        "bus2": 12242
      },
      "params": {
        "R": 0.0010263590374961495,
        "X": 0.007368552964180708,
        "G": 0.0,
        "B": 0.003499778686091304
      },
      "extension": {
        "length": 3487.366042053223,
        "rating": 293.56040954589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_12242_14019_2",
      "ports": {
        "bus1": 14019,
        "bus2": 12242
      },
      "params": {
        "R": 0.0010263590374961495,
        "X": 0.007368552964180708,
        "G": 0.0,
        "B": 0.003499778686091304
      },
      "extension": {
        "length": 3487.366042053223,
        "rating": 293.56040954589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_12244_13671_1",
      "ports": {
        "bus1": 13671,
        "bus2": 12244
      },
      "params": {
        "R": 0.0003022423479706049,
        "X": 0.0018670426215976477,
        "G": 0.0,
        "B": 0.0005249344976618886
      },
      "extension": {
        "length": 734.6293625335694,
        "rating": 258.97674560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_12245_12247_1",
      "ports": {
        "bus1": 12245,
        "bus2": 12247
      },
      "params": {
        "R": 0.001167965936474502,
        "X": 0.007576047442853451,
        "G": 0.0,
        "B": 0.0019005042267963292
      },
      "extension": {
        "length": 2686.6282844696048,
        "rating": 190.9210205078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_12245_12257_1",
      "ports": {
        "bus1": 12245,
        "bus2": 12257
      },
      "params": {
        "R": 0.0012299256632104516,
        "X": 0.006373921874910593,
        "G": 0.0,
        "B": 0.0014884598786011338
      },
      "extension": {
        "length": 2221.0391744384765,
        "rating": 225.33881664276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_12249_13279_1",
      "ports": {
        "bus1": 12249,
        "bus2": 13279
      },
      "params": {
        "R": 0.0014491964830085637,
        "X": 0.009864500723779202,
        "G": 0.0,
        "B": 0.024515507742762566
      },
      "extension": {
        "length": 10896.638625549316,
        "rating": 271.06635570526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_12250_12251_1",
      "ports": {
        "bus1": 12250,
        "bus2": 12251
      },
      "params": {
        "R": 0.0016645563300698996,
        "X": 0.011236174032092094,
        "G": 0.0,
        "B": 0.003243195591494441
      },
      "extension": {
        "length": 4523.488600616455,
        "rating": 183.47872495651245
      }
    },
    {
      "class": "Branch",
      "id": "branch_12250_12316_1",
      "ports": {
        "bus1": 12250,
        "bus2": 12316
      },
      "params": {
        "R": 0.0061554512940347195,
        "X": 0.026906782761216164,
        "G": 0.0,
        "B": 0.02260594628751278
      },
      "extension": {
        "length": 18630.32361657715,
        "rating": 151.082181930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_12251_12252_1",
      "ports": {
        "bus1": 12251,
        "bus2": 12252
      },
      "params": {
        "R": 0.00024900518474169075,
        "X": 0.0011305800871923566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12251_12285_1",
      "ports": {
        "bus1": 12251,
        "bus2": 12285
      },
      "params": {
        "R": 0.009258660487830639,
        "X": 0.05045166239142418,
        "G": 0.0,
        "B": 0.019710108637809753
      },
      "extension": {
        "length": 21287.097357055663,
        "rating": 186.09825372695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_12253_12254_1",
      "ports": {
        "bus1": 12253,
        "bus2": 12254
      },
      "params": {
        "R": 0.00025634258054196835,
        "X": 0.0010319474386051297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12255_12294_1",
      "ports": {
        "bus1": 12255,
        "bus2": 12294
      },
      "params": {
        "R": 0.000883506378158927,
        "X": 0.004630616400390863,
        "G": 0.0,
        "B": 0.029867237433791164
      },
      "extension": {
        "length": 7704.004453857422,
        "rating": 213.98460865020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_12256_12259_1",
      "ports": {
        "bus1": 12256,
        "bus2": 12259
      },
      "params": {
        "R": 0.0005821827799081802,
        "X": 0.03482843562960625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12256_12260_1",
      "ports": {
        "bus1": 12256,
        "bus2": 12260
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12256_12289_1",
      "ports": {
        "bus1": 12256,
        "bus2": 12289
      },
      "params": {
        "R": 0.0002883596462197602,
        "X": 0.0030622214544564486,
        "G": 0.0,
        "B": 0.059261761605739594
      },
      "extension": {
        "length": 9384.335562744141,
        "rating": 1151.5453338623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_12257_12259_1",
      "ports": {
        "bus1": 12257,
        "bus2": 12259
      },
      "params": {
        "R": -9.208405390381813e-05,
        "X": -0.005508829839527607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12257_12261_1",
      "ports": {
        "bus1": 12261,
        "bus2": 12257
      },
      "params": {
        "R": 0.000744568242225796,
        "X": 0.00438620476052165,
        "G": 0.0,
        "B": 0.0025153092574328184
      },
      "extension": {
        "length": 2119.089019454956,
        "rating": 262.51349449157715
      }
    },
    {
      "class": "Branch",
      "id": "branch_12257_13281_1",
      "ports": {
        "bus1": 12257,
        "bus2": 13281
      },
      "params": {
        "R": 0.0016996809281408787,
        "X": 0.010136277414858341,
        "G": 0.0,
        "B": 0.008284919895231724
      },
      "extension": {
        "length": 5874.66940512085,
        "rating": 264.7331714630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_12258_12259_1",
      "ports": {
        "bus1": 12258,
        "bus2": 12259
      },
      "params": {
        "R": 0.0025687613524496555,
        "X": 0.15367327630519867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12262_12299_1",
      "ports": {
        "bus1": 12262,
        "bus2": 12299
      },
      "params": {
        "R": 0.003115408355370164,
        "X": 0.010899312794208527,
        "G": 0.0,
        "B": 0.017613962292671204
      },
      "extension": {
        "length": 10664.338944396974,
        "rating": 219.44029331207275
      }
    },
    {
      "class": "Branch",
      "id": "branch_12262_13281_1",
      "ports": {
        "bus1": 12262,
        "bus2": 13281
      },
      "params": {
        "R": 0.0017022108659148216,
        "X": 0.008664431981742382,
        "G": 0.0,
        "B": 0.003360541071742773
      },
      "extension": {
        "length": 3485.229614318848,
        "rating": 239.63873386383057
      }
    },
    {
      "class": "Branch",
      "id": "branch_12263_12268_1",
      "ports": {
        "bus1": 12268,
        "bus2": 12263
      },
      "params": {
        "R": 0.006489831022918224,
        "X": 0.032023172825574875,
        "G": 0.0,
        "B": 0.019768882542848587
      },
      "extension": {
        "length": 17869.437641601562,
        "rating": 253.9734125137329
      }
    },
    {
      "class": "Branch",
      "id": "branch_12264_12301_1",
      "ports": {
        "bus1": 12264,
        "bus2": 12301
      },
      "params": {
        "R": 0.0022997825872153044,
        "X": 0.016317760571837425,
        "G": 0.0,
        "B": 0.02470602653920651
      },
      "extension": {
        "length": 14379.334301513672,
        "rating": 210.0658893585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_12264_13136_1",
      "ports": {
        "bus1": 13136,
        "bus2": 12264
      },
      "params": {
        "R": 0.0013871289556846023,
        "X": 0.0069362553767859944,
        "G": 0.0,
        "B": 0.0032406116370111704
      },
      "extension": {
        "length": 3291.4220836486816,
        "rating": 245.09034156799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_12265_13165_1",
      "ports": {
        "bus1": 12265,
        "bus2": 13165
      },
      "params": {
        "R": 0.001765509252436459,
        "X": 0.009542703628540039,
        "G": 0.0,
        "B": 0.008696881122887135
      },
      "extension": {
        "length": 6881.462126037598,
        "rating": 221.07455730438232
      }
    },
    {
      "class": "Branch",
      "id": "branch_12266_12267_1",
      "ports": {
        "bus1": 12266,
        "bus2": 12267
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12266_12268_1",
      "ports": {
        "bus1": 12266,
        "bus2": 12268
      },
      "params": {
        "R": 0.003138002939522267,
        "X": 0.019674284383654594,
        "G": 0.0,
        "B": 0.008593771606683731
      },
      "extension": {
        "length": 10044.71274243164,
        "rating": 234.9701166152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_12268_12285_1",
      "ports": {
        "bus1": 12285,
        "bus2": 12268
      },
      "params": {
        "R": 0.0032835768070071936,
        "X": 0.015681978315114975,
        "G": 0.0,
        "B": 0.00605003722012043
      },
      "extension": {
        "length": 6942.933536682129,
        "rating": 243.5857057571411
      }
    },
    {
      "class": "Branch",
      "id": "branch_12269_12282_1",
      "ports": {
        "bus1": 12282,
        "bus2": 12269
      },
      "params": {
        "R": 0.0029821281787008047,
        "X": 0.01630019210278988,
        "G": 0.0,
        "B": 0.004108841996639967
      },
      "extension": {
        "length": 5440.646513671875,
        "rating": 265.93356132507324
      }
    },
    {
      "class": "Branch",
      "id": "branch_12269_13189_1",
      "ports": {
        "bus1": 12269,
        "bus2": 13189
      },
      "params": {
        "R": 0.002153821988031268,
        "X": 0.01693105883896351,
        "G": 0.0,
        "B": 0.028891414403915405
      },
      "extension": {
        "length": 17159.78909729004,
        "rating": 221.86133861541748
      }
    },
    {
      "class": "Branch",
      "id": "branch_12271_12903_1",
      "ports": {
        "bus1": 12903,
        "bus2": 12271
      },
      "params": {
        "R": 0.0016201244434341786,
        "X": 0.009487686678767204,
        "G": 0.0,
        "B": 0.010594387538731098
      },
      "extension": {
        "length": 6434.220087982178,
        "rating": 222.98099994659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_12271_12935_1",
      "ports": {
        "bus1": 12271,
        "bus2": 12935
      },
      "params": {
        "R": 0.004464545287191868,
        "X": 0.023601744323968887,
        "G": 0.0,
        "B": 0.010870159603655338
      },
      "extension": {
        "length": 10759.862741638184,
        "rating": 182.91971683502197
      }
    },
    {
      "class": "Branch",
      "id": "branch_12272_12273_1",
      "ports": {
        "bus1": 12272,
        "bus2": 12273
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12272_12277_1",
      "ports": {
        "bus1": 12277,
        "bus2": 12272
      },
      "params": {
        "R": 0.001203603227622807,
        "X": 0.0076243593357503405,
        "G": 0.0,
        "B": 0.0023521785624325275
      },
      "extension": {
        "length": 3265.155303222656,
        "rating": 278.81712913513184
      }
    },
    {
      "class": "Branch",
      "id": "branch_12272_12282_1",
      "ports": {
        "bus1": 12272,
        "bus2": 12282
      },
      "params": {
        "R": 0.0024702264927327633,
        "X": 0.013567677699029446,
        "G": 0.0,
        "B": 0.012840725481510162
      },
      "extension": {
        "length": 9213.118222961426,
        "rating": 271.4104652404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_12274_12275_1",
      "ports": {
        "bus1": 12274,
        "bus2": 12275
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12276_12277_1",
      "ports": {
        "bus1": 12277,
        "bus2": 12276
      },
      "params": {
        "R": 0.00046520106843672693,
        "X": 0.03020765818655491,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12276_12278_1",
      "ports": {
        "bus1": 12276,
        "bus2": 12278
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12276_12309_1",
      "ports": {
        "bus1": 12276,
        "bus2": 12309
      },
      "params": {
        "R": 0.0006432512309402227,
        "X": 0.007616846822202206,
        "G": 0.0,
        "B": 0.16667734086513517
      },
      "extension": {
        "length": 25103.48631591797,
        "rating": 1217.9571151733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_12276_12914_1",
      "ports": {
        "bus1": 12276,
        "bus2": 12914
      },
      "params": {
        "R": 0.00032870311406441033,
        "X": 0.003639720380306244,
        "G": 0.0,
        "B": 0.07205850630998611
      },
      "extension": {
        "length": 12308.722968383789,
        "rating": 1324.1230964660645
      }
    },
    {
      "class": "Branch",
      "id": "branch_12276_13163_1",
      "ports": {
        "bus1": 12276,
        "bus2": 13163
      },
      "params": {
        "R": 0.0004466070677153766,
        "X": 0.005735432729125023,
        "G": 0.0,
        "B": 0.13130049407482147
      },
      "extension": {
        "length": 21098.579096557616,
        "rating": 1137.086009979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_12279_12280_1",
      "ports": {
        "bus1": 12279,
        "bus2": 12280
      },
      "params": {
        "R": 0.00022444417118094864,
        "X": 0.0011371909640729427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12279_12311_1",
      "ports": {
        "bus1": 12311,
        "bus2": 12279
      },
      "params": {
        "R": 0.000992471119388938,
        "X": 0.007147643249481916,
        "G": 0.0,
        "B": 0.008453797549009323
      },
      "extension": {
        "length": 5340.735135406494,
        "rating": 202.36611366271973
      }
    },
    {
      "class": "Branch",
      "id": "branch_12281_13119_1",
      "ports": {
        "bus1": 12281,
        "bus2": 13119
      },
      "params": {
        "R": 0.006728324573487043,
        "X": 0.031728897243738174,
        "G": 0.0,
        "B": 0.007661743555217982
      },
      "extension": {
        "length": 11513.770026306152,
        "rating": 155.48336505889893
      }
    },
    {
      "class": "Branch",
      "id": "branch_12281_13121_1",
      "ports": {
        "bus1": 12281,
        "bus2": 13121
      },
      "params": {
        "R": 0.0008930020267143846,
        "X": 0.005288161337375641,
        "G": 0.0,
        "B": 0.0015548339579254387
      },
      "extension": {
        "length": 2049.4625019378664,
        "rating": 282.64615535736084
      }
    },
    {
      "class": "Branch",
      "id": "branch_12281_13144_1",
      "ports": {
        "bus1": 12281,
        "bus2": 13144
      },
      "params": {
        "R": 0.0010365440975874662,
        "X": 0.006798259913921356,
        "G": 0.0,
        "B": 0.0020395333413034678
      },
      "extension": {
        "length": 2607.7803647003175,
        "rating": 280.33158779144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_12281_13200_1",
      "ports": {
        "bus1": 12281,
        "bus2": 13200
      },
      "params": {
        "R": 0.00325551419518888,
        "X": 0.01979893632233143,
        "G": 0.0,
        "B": 0.005835284013301135
      },
      "extension": {
        "length": 7871.345681396485,
        "rating": 210.17301082611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_12283_12284_1",
      "ports": {
        "bus1": 12283,
        "bus2": 12284
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12283_12301_1",
      "ports": {
        "bus1": 12301,
        "bus2": 12283
      },
      "params": {
        "R": 0.0017657094867900012,
        "X": 0.010241416282951832,
        "G": 0.0,
        "B": 0.004261758178472519
      },
      "extension": {
        "length": 4855.042002502441,
        "rating": 194.3806529045105
      }
    },
    {
      "class": "Branch",
      "id": "branch_12286_12287_1",
      "ports": {
        "bus1": 12287,
        "bus2": 12286
      },
      "params": {
        "R": 0.0002416296920273453,
        "X": 0.017530620098114014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12286_12290_1",
      "ports": {
        "bus1": 12286,
        "bus2": 12290
      },
      "params": {
        "R": 0.0002027569425990805,
        "X": 0.0010643732966855168,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12287_12288_1",
      "ports": {
        "bus1": 12288,
        "bus2": 12287
      },
      "params": {
        "R": 0.0005815022741444409,
        "X": 0.0280372966080904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12287_12289_1",
      "ports": {
        "bus1": 12287,
        "bus2": 12289
      },
      "params": {
        "R": 0.00026809191331267357,
        "X": 0.001104841474443674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12289_12298_1",
      "ports": {
        "bus1": 12298,
        "bus2": 12289
      },
      "params": {
        "R": 0.00019220593094360083,
        "X": 0.0021350448951125145,
        "G": 0.0,
        "B": 0.08637085556983948
      },
      "extension": {
        "length": 9290.44785168457,
        "rating": 1076.4019012451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_12290_13162_1",
      "ports": {
        "bus1": 13162,
        "bus2": 12290
      },
      "params": {
        "R": 0.0002432164765195921,
        "X": 0.004948765970766544,
        "G": 0.0,
        "B": 0.46957623958587646
      },
      "extension": {
        "length": 34665.09319775391,
        "rating": 2583.0154418945312
      }
    },
    {
      "class": "Branch",
      "id": "branch_12290_13908_1",
      "ports": {
        "bus1": 12290,
        "bus2": 13908
      },
      "params": {
        "R": 0.00018700468353927135,
        "X": 0.0025940912310034037,
        "G": 0.0,
        "B": 0.25385746359825134
      },
      "extension": {
        "length": 18947.521743530273,
        "rating": 2385.0086212158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_12291_12292_1",
      "ports": {
        "bus1": 12291,
        "bus2": 12292
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12291_13310_1",
      "ports": {
        "bus1": 12291,
        "bus2": 13310
      },
      "params": {
        "R": 0.0017214157851412892,
        "X": 0.010847888886928558,
        "G": 0.0,
        "B": 0.005074659362435341
      },
      "extension": {
        "length": 5231.309593688965,
        "rating": 183.31001996994019
      }
    },
    {
      "class": "Branch",
      "id": "branch_12293_12296_1",
      "ports": {
        "bus1": 12293,
        "bus2": 12296
      },
      "params": {
        "R": 0.0012442140141502023,
        "X": 0.06279599666595459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12293_12297_1",
      "ports": {
        "bus1": 12293,
        "bus2": 12297
      },
      "params": {
        "R": 0.00028783458401449025,
        "X": 0.0011124119628220797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12293_12298_1",
      "ports": {
        "bus1": 12293,
        "bus2": 12298
      },
      "params": {
        "R": 0.0002022157423198223,
        "X": 0.0010872818529605865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12294_12296_1",
      "ports": {
        "bus1": 12294,
        "bus2": 12296
      },
      "params": {
        "R": -0.000565488007850945,
        "X": -0.028540417551994324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12294_12310_1",
      "ports": {
        "bus1": 12294,
        "bus2": 12310
      },
      "params": {
        "R": 0.0011909609893336892,
        "X": 0.006084431428462267,
        "G": 0.0,
        "B": 0.002651524730026722
      },
      "extension": {
        "length": 2895.8756110839845,
        "rating": 252.07035541534424
      }
    },
    {
      "class": "Branch",
      "id": "branch_12295_12296_1",
      "ports": {
        "bus1": 12295,
        "bus2": 12296
      },
      "params": {
        "R": 0.004152478184551001,
        "X": 0.2095772922039032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12299_12300_1",
      "ports": {
        "bus1": 12299,
        "bus2": 12300
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12299_12311_1",
      "ports": {
        "bus1": 12299,
        "bus2": 12311
      },
      "params": {
        "R": 0.0020465911366045475,
        "X": 0.011630723252892494,
        "G": 0.0,
        "B": 0.020569244399666786
      },
      "extension": {
        "length": 11011.773202514649,
        "rating": 191.3025975227356
      }
    },
    {
      "class": "Branch",
      "id": "branch_12303_12304_1",
      "ports": {
        "bus1": 12303,
        "bus2": 12304
      },
      "params": {
        "R": 0.00029735875432379544,
        "X": 0.0011298443423584104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12305_12308_1",
      "ports": {
        "bus1": 12305,
        "bus2": 12308
      },
      "params": {
        "R": 7.63291900511831e-05,
        "X": 0.004202248528599739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12305_12309_1",
      "ports": {
        "bus1": 12305,
        "bus2": 12309
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12306_12308_1",
      "ports": {
        "bus1": 12306,
        "bus2": 12308
      },
      "params": {
        "R": 0.0003351157938595861,
        "X": 0.018449539318680763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12307_12308_1",
      "ports": {
        "bus1": 12307,
        "bus2": 12308
      },
      "params": {
        "R": 0.002145820762962103,
        "X": 0.11813651770353317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12312_12313_1",
      "ports": {
        "bus1": 12312,
        "bus2": 12313
      },
      "params": {
        "R": 0.000268476054770872,
        "X": 0.0010760100558400154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12313_12315_1",
      "ports": {
        "bus1": 12315,
        "bus2": 12313
      },
      "params": {
        "R": 0.0010984247783198953,
        "X": 0.00591997941955924,
        "G": 0.0,
        "B": 0.0014248834922909737
      },
      "extension": {
        "length": 2033.6733494110108,
        "rating": 243.63327026367188
      }
    },
    {
      "class": "Branch",
      "id": "branch_12314_13126_1",
      "ports": {
        "bus1": 12314,
        "bus2": 13126
      },
      "params": {
        "R": 0.004011508077383041,
        "X": 0.018709607422351837,
        "G": 0.0,
        "B": 0.009849825873970985
      },
      "extension": {
        "length": 8506.701179077148,
        "rating": 239.54994678497314
      }
    },
    {
      "class": "Branch",
      "id": "branch_12314_13157_1",
      "ports": {
        "bus1": 12314,
        "bus2": 13157
      },
      "params": {
        "R": 0.0020616839174181223,
        "X": 0.01279223896563053,
        "G": 0.0,
        "B": 0.0030255019664764404
      },
      "extension": {
        "length": 4368.549243988037,
        "rating": 204.3187379837036
      }
    },
    {
      "class": "Branch",
      "id": "branch_12314_13182_1",
      "ports": {
        "bus1": 12314,
        "bus2": 13182
      },
      "params": {
        "R": 0.0014512453926727178,
        "X": 0.008186847902834415,
        "G": 0.0,
        "B": 0.023573834449052807
      },
      "extension": {
        "length": 10512.495259277344,
        "rating": 253.45730781555176
      }
    },
    {
      "class": "Branch",
      "id": "branch_12315_13147_1",
      "ports": {
        "bus1": 12315,
        "bus2": 13147
      },
      "params": {
        "R": 0.0013025164371356368,
        "X": 0.007590358145534993,
        "G": 0.0,
        "B": 0.004529127385467291
      },
      "extension": {
        "length": 4401.566798400879,
        "rating": 230.60874938964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_12316_12317_1",
      "ports": {
        "bus1": 12316,
        "bus2": 12317
      },
      "params": {
        "R": 0.0002752567525021732,
        "X": 0.0011059923563152552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12318_12332_1",
      "ports": {
        "bus1": 12332,
        "bus2": 12318
      },
      "params": {
        "R": 0.0012815046356990933,
        "X": 0.007577689830213785,
        "G": 0.0,
        "B": 0.009666245430707932
      },
      "extension": {
        "length": 6114.121975250245,
        "rating": 165.34266471862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_12318_12333_1",
      "ports": {
        "bus1": 12318,
        "bus2": 12333
      },
      "params": {
        "R": 0.0029619215056300163,
        "X": 0.01694456860423088,
        "G": 0.0,
        "B": 0.005478530190885067
      },
      "extension": {
        "length": 6741.476996154785,
        "rating": 174.53601360321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_12319_12321_1",
      "ports": {
        "bus1": 12321,
        "bus2": 12319
      },
      "params": {
        "R": 0.0028445208445191383,
        "X": 0.014946761541068554,
        "G": 0.0,
        "B": 0.011766173876821997
      },
      "extension": {
        "length": 9620.288811584473,
        "rating": 254.50360774993896
      }
    },
    {
      "class": "Branch",
      "id": "branch_12319_12334_1",
      "ports": {
        "bus1": 12319,
        "bus2": 12334
      },
      "params": {
        "R": 0.0029017494525760412,
        "X": 0.01707666739821434,
        "G": 0.0,
        "B": 0.015512398444116116
      },
      "extension": {
        "length": 11872.700629211426,
        "rating": 241.05830192565918
      }
    },
    {
      "class": "Branch",
      "id": "branch_12320_12751_1",
      "ports": {
        "bus1": 12320,
        "bus2": 12751
      },
      "params": {
        "R": 0.012628325261175634,
        "X": 0.07263872772455215,
        "G": 0.0,
        "B": 0.04070306941866875
      },
      "extension": {
        "length": 36420.392660888676,
        "rating": 214.90345001220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_12320_13083_1",
      "ports": {
        "bus1": 12320,
        "bus2": 13083
      },
      "params": {
        "R": 0.004784590099006891,
        "X": 0.019160520285367966,
        "G": 0.0,
        "B": 0.00409123906865716
      },
      "extension": {
        "length": 6612.6766486816405,
        "rating": 201.85909271240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_12321_12353_1",
      "ports": {
        "bus1": 12321,
        "bus2": 12353
      },
      "params": {
        "R": 0.011593550443649292,
        "X": 0.050894469022750854,
        "G": 0.0,
        "B": 0.01556579489260912
      },
      "extension": {
        "length": 17617.042954467775,
        "rating": 218.98064613342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_12321_13086_1",
      "ports": {
        "bus1": 13086,
        "bus2": 12321
      },
      "params": {
        "R": 0.003183712949976325,
        "X": 0.02322247065603733,
        "G": 0.0,
        "B": 0.006903670728206635
      },
      "extension": {
        "length": 9299.89294958496,
        "rating": 249.47519302368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_12322_12748_1",
      "ports": {
        "bus1": 12322,
        "bus2": 12748
      },
      "params": {
        "R": 0.017296701669692993,
        "X": 0.10992310196161269,
        "G": 0.0,
        "B": 0.025864074006676674
      },
      "extension": {
        "length": 40661.11883496094,
        "rating": 166.78489446640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_12322_12752_1",
      "ports": {
        "bus1": 12322,
        "bus2": 12752
      },
      "params": {
        "R": 0.011339662596583368,
        "X": 0.06785577535629272,
        "G": 0.0,
        "B": 0.016718842089176178
      },
      "extension": {
        "length": 21856.633383911132,
        "rating": 203.11248302459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_12322_12763_1",
      "ports": {
        "bus1": 12322,
        "bus2": 12763
      },
      "params": {
        "R": 0.009540318511426449,
        "X": 0.07274425029754639,
        "G": 0.0,
        "B": 0.039081282913684845
      },
      "extension": {
        "length": 32506.938975585937,
        "rating": 192.45123863220215
      }
    },
    {
      "class": "Branch",
      "id": "branch_12322_13014_1",
      "ports": {
        "bus1": 12322,
        "bus2": 13014
      },
      "params": {
        "R": 0.007204132154583931,
        "X": 0.038521457463502884,
        "G": 0.0,
        "B": 0.027072021737694744
      },
      "extension": {
        "length": 21719.53365930176,
        "rating": 220.82178592681885
      }
    },
    {
      "class": "Branch",
      "id": "branch_12323_12324_1",
      "ports": {
        "bus1": 12323,
        "bus2": 12324
      },
      "params": {
        "R": 0.0010609965538606048,
        "X": 0.0062564644031226635,
        "G": 0.0,
        "B": 0.002036870690062642
      },
      "extension": {
        "length": 2434.7362410736087,
        "rating": 245.70796489715576
      }
    },
    {
      "class": "Branch",
      "id": "branch_12323_12976_1",
      "ports": {
        "bus1": 12976,
        "bus2": 12323
      },
      "params": {
        "R": 0.0010269952472299337,
        "X": 0.007702826987951995,
        "G": 0.0,
        "B": 0.015517457388341429
      },
      "extension": {
        "length": 7426.871253479004,
        "rating": 268.27213764190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_12324_12341_1",
      "ports": {
        "bus1": 12324,
        "bus2": 12341
      },
      "params": {
        "R": 0.0058265975676476955,
        "X": 0.039457160979509354,
        "G": 0.0,
        "B": 0.021685617044568062
      },
      "extension": {
        "length": 21379.588409179687,
        "rating": 249.94831085205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_12324_13724_1",
      "ports": {
        "bus1": 12324,
        "bus2": 13724
      },
      "params": {
        "R": 0.0036186140496283765,
        "X": 0.020290549844503403,
        "G": 0.0,
        "B": 0.0056999861262738705
      },
      "extension": {
        "length": 8117.485331726074,
        "rating": 208.54549407958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_12324_13893_1",
      "ports": {
        "bus1": 12324,
        "bus2": 13893
      },
      "params": {
        "R": 0.001198748592287302,
        "X": 0.007118038367480039,
        "G": 0.0,
        "B": 0.002753839362412691
      },
      "extension": {
        "length": 3315.760400390625,
        "rating": 237.27343082427979
      }
    },
    {
      "class": "Branch",
      "id": "branch_12325_12328_1",
      "ports": {
        "bus1": 12325,
        "bus2": 12328
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0017022192478179932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12325_12329_1",
      "ports": {
        "bus1": 12325,
        "bus2": 12329
      },
      "params": {
        "R": 0.0002859767701011151,
        "X": 0.0011342340148985386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12325_12330_1",
      "ports": {
        "bus1": 12325,
        "bus2": 12330
      },
      "params": {
        "R": 0.00023257260909304023,
        "X": 0.0010375360725447536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12326_12328_1",
      "ports": {
        "bus1": 12326,
        "bus2": 12328
      },
      "params": {
        "R": 0.008206053636968136,
        "X": 0.1820712387561798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12327_12328_1",
      "ports": {
        "bus1": 12327,
        "bus2": 12328
      },
      "params": {
        "R": 0.008206053636968136,
        "X": 0.1820712387561798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12330_12971_1",
      "ports": {
        "bus1": 12971,
        "bus2": 12330
      },
      "params": {
        "R": 0.0032249887008219953,
        "X": 0.017595769837498665,
        "G": 0.0,
        "B": 0.009167680516839027
      },
      "extension": {
        "length": 9209.928929260253,
        "rating": 225.46119689941406
      }
    },
    {
      "class": "Branch",
      "id": "branch_12330_13941_1",
      "ports": {
        "bus1": 12330,
        "bus2": 13941
      },
      "params": {
        "R": 0.00269492925144732,
        "X": 0.01706928387284279,
        "G": 0.0,
        "B": 0.024532327428460118
      },
      "extension": {
        "length": 13146.310075561523,
        "rating": 245.9888458251953
      }
    },
    {
      "class": "Branch",
      "id": "branch_12331_12332_1",
      "ports": {
        "bus1": 12331,
        "bus2": 12332
      },
      "params": {
        "R": 0.00028346205363050103,
        "X": 0.001074143685400486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12332_13016_1",
      "ports": {
        "bus1": 12332,
        "bus2": 13016
      },
      "params": {
        "R": 0.005830891896039248,
        "X": 0.032386429607868195,
        "G": 0.0,
        "B": 0.027012277394533154
      },
      "extension": {
        "length": 21937.83912487793,
        "rating": 191.94992780685425
      }
    },
    {
      "class": "Branch",
      "id": "branch_12333_12348_1",
      "ports": {
        "bus1": 12348,
        "bus2": 12333
      },
      "params": {
        "R": 0.0013336194679141042,
        "X": 0.007520287763327361,
        "G": 0.0,
        "B": 0.007864411920309067
      },
      "extension": {
        "length": 5511.4678652343755,
        "rating": 195.71257829666138
      }
    },
    {
      "class": "Branch",
      "id": "branch_12334_13085_1",
      "ports": {
        "bus1": 12334,
        "bus2": 13085
      },
      "params": {
        "R": 0.0024742174427956343,
        "X": 0.011727418750524523,
        "G": 0.0,
        "B": 0.008314453065395355
      },
      "extension": {
        "length": 6901.969990539551,
        "rating": 244.39702033996582
      }
    },
    {
      "class": "Branch",
      "id": "branch_12334_13095_1",
      "ports": {
        "bus1": 13095,
        "bus2": 12334
      },
      "params": {
        "R": 0.002522590570151806,
        "X": 0.017465613782405853,
        "G": 0.0,
        "B": 0.015315527096390724
      },
      "extension": {
        "length": 11084.136250671387,
        "rating": 195.20100355148315
      }
    },
    {
      "class": "Branch",
      "id": "branch_12335_12971_1",
      "ports": {
        "bus1": 12335,
        "bus2": 12971
      },
      "params": {
        "R": 0.00947224348783493,
        "X": 0.046013962477445595,
        "G": 0.0,
        "B": 0.014012472704052923
      },
      "extension": {
        "length": 18233.230459350587,
        "rating": 194.638991355896
      }
    },
    {
      "class": "Branch",
      "id": "branch_12335_13499_1",
      "ports": {
        "bus1": 13499,
        "bus2": 12335
      },
      "params": {
        "R": 0.0019115996547043324,
        "X": 0.010462178848683834,
        "G": 0.0,
        "B": 0.010338922962546349
      },
      "extension": {
        "length": 6915.103188903809,
        "rating": 224.30973052978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_12335_13893_1",
      "ports": {
        "bus1": 13893,
        "bus2": 12335
      },
      "params": {
        "R": 0.0008801617077551782,
        "X": 0.006727233529090881,
        "G": 0.0,
        "B": 0.005482278298586607
      },
      "extension": {
        "length": 4464.051170471192,
        "rating": 237.35663890838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_12336_13470_1",
      "ports": {
        "bus1": 12336,
        "bus2": 13470
      },
      "params": {
        "R": 0.0037651692982763048,
        "X": 0.027620118111371994,
        "G": 0.0,
        "B": 0.00629108352586627
      },
      "extension": {
        "length": 9995.102956604003,
        "rating": 234.40048694610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_12336_13499_1",
      "ports": {
        "bus1": 13499,
        "bus2": 12336
      },
      "params": {
        "R": 0.0035933477338403468,
        "X": 0.02324647828936577,
        "G": 0.0,
        "B": 0.011703314259648321
      },
      "extension": {
        "length": 11765.508590698242,
        "rating": 245.71919441223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_12337_12338_1",
      "ports": {
        "bus1": 12338,
        "bus2": 12337
      },
      "params": {
        "R": 0.0005584944155998528,
        "X": 0.027091549709439278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12337_12339_1",
      "ports": {
        "bus1": 12337,
        "bus2": 12339
      },
      "params": {
        "R": 0.00020763072825502604,
        "X": 0.0010887791868299246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12337_13082_1",
      "ports": {
        "bus1": 13082,
        "bus2": 12337
      },
      "params": {
        "R": 0.0006337075610645115,
        "X": 0.007510470692068338,
        "G": 0.0,
        "B": 0.11279182136058807
      },
      "extension": {
        "length": 18969.23441821289,
        "rating": 1180.4922103881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_12337_13892_1",
      "ports": {
        "bus1": 13892,
        "bus2": 12337
      },
      "params": {
        "R": 0.0005809138529002666,
        "X": 0.007517937570810318,
        "G": 0.0,
        "B": 0.13135406374931335
      },
      "extension": {
        "length": 22696.2924576416,
        "rating": 1237.0977401733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_12338_12341_1",
      "ports": {
        "bus1": 12338,
        "bus2": 12341
      },
      "params": {
        "R": 0.0023210684303194284,
        "X": 0.015886588022112846,
        "G": 0.0,
        "B": 0.004821481183171272
      },
      "extension": {
        "length": 6485.958243896484,
        "rating": 260.5785608291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_12340_12341_1",
      "ports": {
        "bus1": 12341,
        "bus2": 12340
      },
      "params": {
        "R": 0.0018758212681859732,
        "X": 0.013423794880509377,
        "G": 0.0,
        "B": 0.013106612488627432
      },
      "extension": {
        "length": 9113.555625732422,
        "rating": 234.82420444488525
      }
    },
    {
      "class": "Branch",
      "id": "branch_12340_12949_1",
      "ports": {
        "bus1": 12340,
        "bus2": 12949
      },
      "params": {
        "R": 0.005208635702729225,
        "X": 0.025649340823292732,
        "G": 0.0,
        "B": 0.03709999471902847
      },
      "extension": {
        "length": 22283.085539794924,
        "rating": 228.4154176712036
      }
    },
    {
      "class": "Branch",
      "id": "branch_12341_12954_1",
      "ports": {
        "bus1": 12341,
        "bus2": 12954
      },
      "params": {
        "R": 0.0018231798894703386,
        "X": 0.011253248900175095,
        "G": 0.0,
        "B": 0.017532847821712494
      },
      "extension": {
        "length": 9859.696105407715,
        "rating": 237.52641677856445
      }
    },
    {
      "class": "Branch",
      "id": "branch_12342_12345_1",
      "ports": {
        "bus1": 12342,
        "bus2": 12345
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.001008838415145874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12342_12346_1",
      "ports": {
        "bus1": 12342,
        "bus2": 12346
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12342_12347_1",
      "ports": {
        "bus1": 12342,
        "bus2": 12347
      },
      "params": {
        "R": 0.0002818463835865259,
        "X": 0.0011815658072009683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12343_12345_1",
      "ports": {
        "bus1": 12343,
        "bus2": 12345
      },
      "params": {
        "R": 0.005316055845469236,
        "X": 0.13345587253570557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12344_12345_1",
      "ports": {
        "bus1": 12344,
        "bus2": 12345
      },
      "params": {
        "R": 0.005316055845469236,
        "X": 0.13345587253570557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12347_12348_1",
      "ports": {
        "bus1": 12347,
        "bus2": 12348
      },
      "params": {
        "R": 0.005297429859638214,
        "X": 0.03612746670842171,
        "G": 0.0,
        "B": 0.03236529976129532
      },
      "extension": {
        "length": 24261.752206054687,
        "rating": 223.7177848815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_12347_12956_1",
      "ports": {
        "bus1": 12347,
        "bus2": 12956
      },
      "params": {
        "R": 0.007766626775264739,
        "X": 0.04566293954849243,
        "G": 0.0,
        "B": 0.03328122943639755
      },
      "extension": {
        "length": 27423.404338623048,
        "rating": 252.17652320861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_12347_13724_1",
      "ports": {
        "bus1": 13724,
        "bus2": 12347
      },
      "params": {
        "R": 0.002267159754410386,
        "X": 0.01228339970111847,
        "G": 0.0,
        "B": 0.008654947392642498
      },
      "extension": {
        "length": 6725.961803649902,
        "rating": 216.05911254882812
      }
    },
    {
      "class": "Branch",
      "id": "branch_12347_13893_1",
      "ports": {
        "bus1": 12347,
        "bus2": 13893
      },
      "params": {
        "R": 0.0027037051040679216,
        "X": 0.015966327860951424,
        "G": 0.0,
        "B": 0.007155688013881445
      },
      "extension": {
        "length": 7323.628997131348,
        "rating": 257.9676866531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_12349_12350_1",
      "ports": {
        "bus1": 12350,
        "bus2": 12349
      },
      "params": {
        "R": 0.001917238812893629,
        "X": 0.009706616401672363,
        "G": 0.0,
        "B": 0.017619699239730835
      },
      "extension": {
        "length": 9620.591165222168,
        "rating": 224.6978998184204
      }
    },
    {
      "class": "Branch",
      "id": "branch_12349_13085_1",
      "ports": {
        "bus1": 12349,
        "bus2": 13085
      },
      "params": {
        "R": 0.0028880268801003695,
        "X": 0.012729144655168056,
        "G": 0.0,
        "B": 0.010688193142414093
      },
      "extension": {
        "length": 8584.851920471192,
        "rating": 235.58349609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_12350_12351_1",
      "ports": {
        "bus1": 12350,
        "bus2": 12351
      },
      "params": {
        "R": 0.00021041766740381718,
        "X": 0.0011103878496214747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12350_13243_1",
      "ports": {
        "bus1": 12350,
        "bus2": 13243
      },
      "params": {
        "R": 0.001519892830401659,
        "X": 0.008490368723869324,
        "G": 0.0,
        "B": 0.007063071709126234
      },
      "extension": {
        "length": 5593.413375,
        "rating": 206.31060600280762
      }
    },
    {
      "class": "Branch",
      "id": "branch_12352_12953_1",
      "ports": {
        "bus1": 12352,
        "bus2": 12953
      },
      "params": {
        "R": 0.022944474592804905,
        "X": 0.07589176297187805,
        "G": 0.0,
        "B": 0.026271954178810123
      },
      "extension": {
        "length": 32438.775880371093,
        "rating": 230.09426593780518
      }
    },
    {
      "class": "Branch",
      "id": "branch_12352_12957_1",
      "ports": {
        "bus1": 12352,
        "bus2": 12957
      },
      "params": {
        "R": 0.00748182600364089,
        "X": 0.04568508267402648,
        "G": 0.0,
        "B": 0.039548877626657486
      },
      "extension": {
        "length": 32580.55671459961,
        "rating": 263.63232135772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_12352_13893_1",
      "ports": {
        "bus1": 12352,
        "bus2": 13893
      },
      "params": {
        "R": 0.004339409526437521,
        "X": 0.019565487280488014,
        "G": 0.0,
        "B": 0.030509183183312413
      },
      "extension": {
        "length": 17314.97325292969,
        "rating": 278.77142429351807
      }
    },
    {
      "class": "Branch",
      "id": "branch_12353_12970_1",
      "ports": {
        "bus1": 12970,
        "bus2": 12353
      },
      "params": {
        "R": 0.0013401348842307923,
        "X": 0.00739670405164361,
        "G": 0.0,
        "B": 0.014600854367017746
      },
      "extension": {
        "length": 7827.367807617188,
        "rating": 247.8156566619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_12354_13055_1",
      "ports": {
        "bus1": 13055,
        "bus2": 12354
      },
      "params": {
        "R": 0.008278080262243748,
        "X": 0.04875330254435539,
        "G": 0.0,
        "B": 0.017595132812857628
      },
      "extension": {
        "length": 19054.608648925783,
        "rating": 221.00095748901367
      }
    },
    {
      "class": "Branch",
      "id": "branch_12354_14972_1",
      "ports": {
        "bus1": 12354,
        "bus2": 14972
      },
      "params": {
        "R": 0.0074338288977742195,
        "X": 0.046352166682481766,
        "G": 0.0,
        "B": 0.019246283918619156
      },
      "extension": {
        "length": 22678.969282470705,
        "rating": 230.35929203033447
      }
    },
    {
      "class": "Branch",
      "id": "branch_12355_16161_1",
      "ports": {
        "bus1": 12355,
        "bus2": 16161
      },
      "params": {
        "R": 0.0008473040070384741,
        "X": 0.005722553934901953,
        "G": 0.0,
        "B": 0.002920730272307992
      },
      "extension": {
        "length": 2674.5611896362307,
        "rating": 194.8189616203308
      }
    },
    {
      "class": "Branch",
      "id": "branch_12355_16177_1",
      "ports": {
        "bus1": 12355,
        "bus2": 16177
      },
      "params": {
        "R": 0.0020442779641598463,
        "X": 0.008716522715985775,
        "G": 0.0,
        "B": 0.0022327816113829613
      },
      "extension": {
        "length": 3102.4679427795413,
        "rating": 198.2924222946167
      }
    },
    {
      "class": "Branch",
      "id": "branch_12356_12710_1",
      "ports": {
        "bus1": 12356,
        "bus2": 12710
      },
      "params": {
        "R": 0.002280310494825244,
        "X": 0.009853146970272064,
        "G": 0.0,
        "B": 0.010575171560049057
      },
      "extension": {
        "length": 7466.943854003906,
        "rating": 265.39082527160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_12356_12710_2",
      "ports": {
        "bus1": 12356,
        "bus2": 12710
      },
      "params": {
        "R": 0.002280310494825244,
        "X": 0.009853146970272064,
        "G": 0.0,
        "B": 0.010575171560049057
      },
      "extension": {
        "length": 7466.943854003906,
        "rating": 265.39082527160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_12356_16200_1",
      "ports": {
        "bus1": 16200,
        "bus2": 12356
      },
      "params": {
        "R": 0.0011080392869189382,
        "X": 0.007382994517683983,
        "G": 0.0,
        "B": 0.0027589122764766216
      },
      "extension": {
        "length": 3370.878547668457,
        "rating": 232.1885585784912
      }
    },
    {
      "class": "Branch",
      "id": "branch_12356_16203_1",
      "ports": {
        "bus1": 12356,
        "bus2": 16203
      },
      "params": {
        "R": 0.0013728103367611766,
        "X": 0.007762575056403876,
        "G": 0.0,
        "B": 0.0020069219172000885
      },
      "extension": {
        "length": 2882.6856254882814,
        "rating": 257.6547384262085
      }
    },
    {
      "class": "Branch",
      "id": "branch_12357_12358_1",
      "ports": {
        "bus1": 12357,
        "bus2": 12358
      },
      "params": {
        "R": 0.0002473577333148569,
        "X": 0.001051609287969768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12357_12374_1",
      "ports": {
        "bus1": 12374,
        "bus2": 12357
      },
      "params": {
        "R": 0.0021001447457820177,
        "X": 0.015004060231149195,
        "G": 0.0,
        "B": 0.00784552562981844
      },
      "extension": {
        "length": 7708.256589660645,
        "rating": 192.999005317688
      }
    },
    {
      "class": "Branch",
      "id": "branch_12357_13839_1",
      "ports": {
        "bus1": 12357,
        "bus2": 13839
      },
      "params": {
        "R": 0.006522746291011572,
        "X": 0.04461424425244332,
        "G": 0.0,
        "B": 0.015181384049355984
      },
      "extension": {
        "length": 18110.85397558594,
        "rating": 200.29091835021973
      }
    },
    {
      "class": "Branch",
      "id": "branch_12359_12364_1",
      "ports": {
        "bus1": 12364,
        "bus2": 12359
      },
      "params": {
        "R": 0.0012333854101598263,
        "X": 0.008964819833636284,
        "G": 0.0,
        "B": 0.004723215475678444
      },
      "extension": {
        "length": 4601.227634582519,
        "rating": 201.24011039733887
      }
    },
    {
      "class": "Branch",
      "id": "branch_12359_12460_1",
      "ports": {
        "bus1": 12359,
        "bus2": 12460
      },
      "params": {
        "R": 0.003249485045671463,
        "X": 0.018799347802996635,
        "G": 0.0,
        "B": 0.006906386464834214
      },
      "extension": {
        "length": 8177.637590332031,
        "rating": 149.273943901062
      }
    },
    {
      "class": "Branch",
      "id": "branch_12360_12457_1",
      "ports": {
        "bus1": 12457,
        "bus2": 12360
      },
      "params": {
        "R": 0.0009724918636493385,
        "X": 0.006660632789134979,
        "G": 0.0,
        "B": 0.00744225922971964
      },
      "extension": {
        "length": 4977.682086456299,
        "rating": 206.29727840423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_12360_12460_1",
      "ports": {
        "bus1": 12460,
        "bus2": 12360
      },
      "params": {
        "R": 0.002447130624204874,
        "X": 0.015443673357367516,
        "G": 0.0,
        "B": 0.006315258331596851
      },
      "extension": {
        "length": 7211.837960266113,
        "rating": 184.08422470092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_12361_12362_1",
      "ports": {
        "bus1": 12362,
        "bus2": 12361
      },
      "params": {
        "R": 0.0005280983750708401,
        "X": 0.029788518324494362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12361_12363_1",
      "ports": {
        "bus1": 12361,
        "bus2": 12363
      },
      "params": {
        "R": 0.00021673926676157862,
        "X": 0.0011836078483611345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12361_12450_1",
      "ports": {
        "bus1": 12361,
        "bus2": 12450
      },
      "params": {
        "R": 0.00030699235503561795,
        "X": 0.0037751966156065464,
        "G": 0.0,
        "B": 0.1968238353729248
      },
      "extension": {
        "length": 18747.874720458985,
        "rating": 1039.768886566162
      }
    },
    {
      "class": "Branch",
      "id": "branch_12361_12455_1",
      "ports": {
        "bus1": 12455,
        "bus2": 12361
      },
      "params": {
        "R": 0.000423506076913327,
        "X": 0.004743900615721941,
        "G": 0.0,
        "B": 0.05749465152621269
      },
      "extension": {
        "length": 11785.82844342041,
        "rating": 1137.5042915344238
      }
    },
    {
      "class": "Branch",
      "id": "branch_12362_12364_1",
      "ports": {
        "bus1": 12364,
        "bus2": 12362
      },
      "params": {
        "R": 0.002528665354475379,
        "X": 0.013725318014621735,
        "G": 0.0,
        "B": 0.0042718881741166115
      },
      "extension": {
        "length": 5283.659363433838,
        "rating": 218.0302858352661
      }
    },
    {
      "class": "Branch",
      "id": "branch_12362_12369_1",
      "ports": {
        "bus1": 12362,
        "bus2": 12369
      },
      "params": {
        "R": 0.0011124099837616086,
        "X": 0.005152852274477482,
        "G": 0.0,
        "B": 0.0014092063065618277
      },
      "extension": {
        "length": 1833.973759780884,
        "rating": 225.59137344360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_12365_12366_1",
      "ports": {
        "bus1": 12365,
        "bus2": 12366
      },
      "params": {
        "R": 0.00023905982379801571,
        "X": 0.001136937877163291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12365_12370_1",
      "ports": {
        "bus1": 12370,
        "bus2": 12365
      },
      "params": {
        "R": 0.0009388989419676365,
        "X": 0.004442714620381594,
        "G": 0.0,
        "B": 0.006224812474101783
      },
      "extension": {
        "length": 3332.1404470825196,
        "rating": 204.2720079421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_12365_12453_1",
      "ports": {
        "bus1": 12365,
        "bus2": 12453
      },
      "params": {
        "R": 0.0015657474286854267,
        "X": 0.00865014735609293,
        "G": 0.0,
        "B": 0.013583483174443245
      },
      "extension": {
        "length": 7450.774840942383,
        "rating": 220.93908786773682
      }
    },
    {
      "class": "Branch",
      "id": "branch_12367_12368_1",
      "ports": {
        "bus1": 12367,
        "bus2": 12368
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12367_12401_1",
      "ports": {
        "bus1": 12367,
        "bus2": 12401
      },
      "params": {
        "R": 0.0015724780969321728,
        "X": 0.010580820962786676,
        "G": 0.0,
        "B": 0.033214934170246124
      },
      "extension": {
        "length": 14335.735520874025,
        "rating": 185.17603874206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_12369_12370_1",
      "ports": {
        "bus1": 12369,
        "bus2": 12370
      },
      "params": {
        "R": 0.0007837360026314855,
        "X": 0.00498993881046772,
        "G": 0.0,
        "B": 0.0017767467070370913
      },
      "extension": {
        "length": 2269.06659173584,
        "rating": 213.10017108917236
      }
    },
    {
      "class": "Branch",
      "id": "branch_12370_12372_1",
      "ports": {
        "bus1": 12370,
        "bus2": 12372
      },
      "params": {
        "R": 0.0009722146205604077,
        "X": 0.005752000492066145,
        "G": 0.0,
        "B": 0.0022067318204790354
      },
      "extension": {
        "length": 2359.54073789978,
        "rating": 220.24896144866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_12371_12376_1",
      "ports": {
        "bus1": 12371,
        "bus2": 12376
      },
      "params": {
        "R": 0.0032358684111386538,
        "X": 0.018139181658625603,
        "G": 0.0,
        "B": 0.0036691001150757074
      },
      "extension": {
        "length": 6138.177890625,
        "rating": 170.3070044517517
      }
    },
    {
      "class": "Branch",
      "id": "branch_12371_12453_1",
      "ports": {
        "bus1": 12371,
        "bus2": 12453
      },
      "params": {
        "R": 0.002065326552838087,
        "X": 0.015064655803143978,
        "G": 0.0,
        "B": 0.0054752710275352
      },
      "extension": {
        "length": 5951.570443725586,
        "rating": 206.53867721557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_12372_12373_1",
      "ports": {
        "bus1": 12372,
        "bus2": 12373
      },
      "params": {
        "R": 0.00027989730006083846,
        "X": 0.0010957614285871387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12372_12392_1",
      "ports": {
        "bus1": 12372,
        "bus2": 12392
      },
      "params": {
        "R": 0.002512337639927864,
        "X": 0.012094874866306782,
        "G": 0.0,
        "B": 0.005191492382436991
      },
      "extension": {
        "length": 5909.01570401001,
        "rating": 199.72106218338013
      }
    },
    {
      "class": "Branch",
      "id": "branch_12375_12423_1",
      "ports": {
        "bus1": 12375,
        "bus2": 12423
      },
      "params": {
        "R": 0.0024724018294364214,
        "X": 0.008723698556423187,
        "G": 0.0,
        "B": 0.0030643492937088013
      },
      "extension": {
        "length": 3898.5938481445314,
        "rating": 233.87689590454102
      }
    },
    {
      "class": "Branch",
      "id": "branch_12375_12426_1",
      "ports": {
        "bus1": 12375,
        "bus2": 12426
      },
      "params": {
        "R": 0.002332450123503804,
        "X": 0.012954009696841238,
        "G": 0.0,
        "B": 0.008458669297397137
      },
      "extension": {
        "length": 7240.520883911133,
        "rating": 226.57740116119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_12376_12438_1",
      "ports": {
        "bus1": 12376,
        "bus2": 12438
      },
      "params": {
        "R": 0.0015694767935201528,
        "X": 0.009219677187502384,
        "G": 0.0,
        "B": 0.004856850486248732
      },
      "extension": {
        "length": 4812.137330657959,
        "rating": 185.29895544052124
      }
    },
    {
      "class": "Branch",
      "id": "branch_12377_12388_1",
      "ports": {
        "bus1": 12377,
        "bus2": 12388
      },
      "params": {
        "R": 0.005111078266054392,
        "X": 0.024997049942612648,
        "G": 0.0,
        "B": 0.008062797598540783
      },
      "extension": {
        "length": 10706.264803894042,
        "rating": 167.46904850006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_12378_12381_1",
      "ports": {
        "bus1": 12378,
        "bus2": 12381
      },
      "params": {
        "R": -0.0005121328867971897,
        "X": -0.016633495688438416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12378_12382_1",
      "ports": {
        "bus1": 12378,
        "bus2": 12382
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12378_12383_1",
      "ports": {
        "bus1": 12378,
        "bus2": 12383
      },
      "params": {
        "R": 0.00029716439894400537,
        "X": 0.0010559221263974905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12379_12381_1",
      "ports": {
        "bus1": 12379,
        "bus2": 12381
      },
      "params": {
        "R": 0.005868314765393734,
        "X": 0.19059619307518005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12380_12381_1",
      "ports": {
        "bus1": 12380,
        "bus2": 12381
      },
      "params": {
        "R": 0.005868314765393734,
        "X": 0.19059619307518005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12383_12384_1",
      "ports": {
        "bus1": 12383,
        "bus2": 12384
      },
      "params": {
        "R": 0.0014227909268811345,
        "X": 0.008220341987907887,
        "G": 0.0,
        "B": 0.003118029562756419
      },
      "extension": {
        "length": 3717.2369179687503,
        "rating": 231.5117359161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_12383_16200_1",
      "ports": {
        "bus1": 12383,
        "bus2": 16200
      },
      "params": {
        "R": 0.0005243715131655335,
        "X": 0.003414842067286372,
        "G": 0.0,
        "B": 0.007371097803115846
      },
      "extension": {
        "length": 3489.2864480895996,
        "rating": 224.93910789489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_12383_16204_1",
      "ports": {
        "bus1": 16204,
        "bus2": 12383
      },
      "params": {
        "R": 0.001665872521698475,
        "X": 0.01112868171185255,
        "G": 0.0,
        "B": 0.0036550499498844142
      },
      "extension": {
        "length": 4589.758532318116,
        "rating": 202.53946781158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_12384_12701_1",
      "ports": {
        "bus1": 12384,
        "bus2": 12701
      },
      "params": {
        "R": 0.006286941003054381,
        "X": 0.04180006682872772,
        "G": 0.0,
        "B": 0.008963093161582947
      },
      "extension": {
        "length": 14498.022684814454,
        "rating": 225.5697250366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_12385_12389_1",
      "ports": {
        "bus1": 12385,
        "bus2": 12389
      },
      "params": {
        "R": 0.009646144695580006,
        "X": 0.06299653649330139,
        "G": 0.0,
        "B": 0.011239852756261826
      },
      "extension": {
        "length": 19158.40803405762,
        "rating": 176.34823322296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_12385_13745_1",
      "ports": {
        "bus1": 13745,
        "bus2": 12385
      },
      "params": {
        "R": 0.004022081382572651,
        "X": 0.02373963594436646,
        "G": 0.0,
        "B": 0.011498814448714256
      },
      "extension": {
        "length": 12093.075759155274,
        "rating": 152.0826816558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_12386_12387_1",
      "ports": {
        "bus1": 12386,
        "bus2": 12387
      },
      "params": {
        "R": 0.00021117067080922425,
        "X": 0.0011908416636288166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12387_12391_1",
      "ports": {
        "bus1": 12391,
        "bus2": 12387
      },
      "params": {
        "R": 0.001719641964882612,
        "X": 0.00995507463812828,
        "G": 0.0,
        "B": 0.018667731434106827
      },
      "extension": {
        "length": 9351.902379638672,
        "rating": 197.75220155715942
      }
    },
    {
      "class": "Branch",
      "id": "branch_12388_12861_1",
      "ports": {
        "bus1": 12861,
        "bus2": 12388
      },
      "params": {
        "R": 0.0019634857308119535,
        "X": 0.013837798498570919,
        "G": 0.0,
        "B": 0.006249128375202418
      },
      "extension": {
        "length": 6912.66210534668,
        "rating": 203.2879114151001
      }
    },
    {
      "class": "Branch",
      "id": "branch_12389_12390_1",
      "ports": {
        "bus1": 12389,
        "bus2": 12390
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12389_12794_1",
      "ports": {
        "bus1": 12389,
        "bus2": 12794
      },
      "params": {
        "R": 0.004032821394503117,
        "X": 0.02227785624563694,
        "G": 0.0,
        "B": 0.012702276930212975
      },
      "extension": {
        "length": 11733.86659185791,
        "rating": 228.68268489837646
      }
    },
    {
      "class": "Branch",
      "id": "branch_12389_12832_1",
      "ports": {
        "bus1": 12389,
        "bus2": 12832
      },
      "params": {
        "R": 0.00923606101423502,
        "X": 0.03692163899540901,
        "G": 0.0,
        "B": 0.022184079512953758
      },
      "extension": {
        "length": 19454.647068237304,
        "rating": 159.00354385375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_12391_12453_1",
      "ports": {
        "bus1": 12391,
        "bus2": 12453
      },
      "params": {
        "R": 0.002074230695143342,
        "X": 0.009440967813134193,
        "G": 0.0,
        "B": 0.05522337928414345
      },
      "extension": {
        "length": 17425.597849365236,
        "rating": 204.91204261779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_12392_12395_1",
      "ports": {
        "bus1": 12395,
        "bus2": 12392
      },
      "params": {
        "R": 0.0028761003632098436,
        "X": 0.020107120275497437,
        "G": 0.0,
        "B": 0.005351917818188667
      },
      "extension": {
        "length": 7346.475881652832,
        "rating": 189.6544337272644
      }
    },
    {
      "class": "Branch",
      "id": "branch_12392_12439_1",
      "ports": {
        "bus1": 12392,
        "bus2": 12439
      },
      "params": {
        "R": 0.002227750141173601,
        "X": 0.009618612006306648,
        "G": 0.0,
        "B": 0.03180212154984474
      },
      "extension": {
        "length": 12745.231068603516,
        "rating": 198.82633686065674
      }
    },
    {
      "class": "Branch",
      "id": "branch_12393_12394_1",
      "ports": {
        "bus1": 12393,
        "bus2": 12394
      },
      "params": {
        "R": 0.00022128083219286057,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12393_12449_1",
      "ports": {
        "bus1": 12393,
        "bus2": 12449
      },
      "params": {
        "R": 0.0021642670035362244,
        "X": 0.01293821819126606,
        "G": 0.0,
        "B": 0.008642517030239105
      },
      "extension": {
        "length": 6618.170429626465,
        "rating": 190.08893966674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_12393_16195_1",
      "ports": {
        "bus1": 16195,
        "bus2": 12393
      },
      "params": {
        "R": 0.0021097264252603054,
        "X": 0.01148203480988741,
        "G": 0.0,
        "B": 0.007166020572185516
      },
      "extension": {
        "length": 6474.267748168945,
        "rating": 185.4814052581787
      }
    },
    {
      "class": "Branch",
      "id": "branch_12395_12442_1",
      "ports": {
        "bus1": 12395,
        "bus2": 12442
      },
      "params": {
        "R": 0.004388202913105488,
        "X": 0.024967379868030548,
        "G": 0.0,
        "B": 0.01520290691405535
      },
      "extension": {
        "length": 13828.310912109375,
        "rating": 211.62714958190918
      }
    },
    {
      "class": "Branch",
      "id": "branch_12396_12398_1",
      "ports": {
        "bus1": 12396,
        "bus2": 12398
      },
      "params": {
        "R": 0.00663733808323741,
        "X": 0.02470153197646141,
        "G": 0.0,
        "B": 0.009065864607691765
      },
      "extension": {
        "length": 10425.022203186036,
        "rating": 183.70126485824585
      }
    },
    {
      "class": "Branch",
      "id": "branch_12396_16176_1",
      "ports": {
        "bus1": 12396,
        "bus2": 16176
      },
      "params": {
        "R": 0.002561994129791856,
        "X": 0.016045454889535904,
        "G": 0.0,
        "B": 0.005280356388539076
      },
      "extension": {
        "length": 6731.361962402344,
        "rating": 160.9719157218933
      }
    },
    {
      "class": "Branch",
      "id": "branch_12397_12457_1",
      "ports": {
        "bus1": 12397,
        "bus2": 12457
      },
      "params": {
        "R": 0.0016379515873268247,
        "X": 0.012129575945436954,
        "G": 0.0,
        "B": 0.0029818313196301456
      },
      "extension": {
        "length": 4573.41263470459,
        "rating": 228.53026390075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_12397_16169_1",
      "ports": {
        "bus1": 16169,
        "bus2": 12397
      },
      "params": {
        "R": 0.0023360676132142544,
        "X": 0.013218131847679617,
        "G": 0.0,
        "B": 0.012561734765768051
      },
      "extension": {
        "length": 8632.329882934571,
        "rating": 222.39418029785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_12398_16696_1",
      "ports": {
        "bus1": 16696,
        "bus2": 12398
      },
      "params": {
        "R": 0.00688135577365756,
        "X": 0.028281530365347862,
        "G": 0.0,
        "B": 0.00880611501634121
      },
      "extension": {
        "length": 11505.496740600587,
        "rating": 203.57115268707275
      }
    },
    {
      "class": "Branch",
      "id": "branch_12399_12412_1",
      "ports": {
        "bus1": 12412,
        "bus2": 12399
      },
      "params": {
        "R": 0.0016576406778767705,
        "X": 0.011634934693574905,
        "G": 0.0,
        "B": 0.011088823899626732
      },
      "extension": {
        "length": 8443.926731689453,
        "rating": 213.9019250869751
      }
    },
    {
      "class": "Branch",
      "id": "branch_12399_16680_1",
      "ports": {
        "bus1": 12399,
        "bus2": 16680
      },
      "params": {
        "R": 0.0037865666672587395,
        "X": 0.01789512112736702,
        "G": 0.0,
        "B": 0.048291973769664764
      },
      "extension": {
        "length": 20741.26002319336,
        "rating": 209.1148853302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_12400_12404_1",
      "ports": {
        "bus1": 12400,
        "bus2": 12404
      },
      "params": {
        "R": 0.0034582968801259995,
        "X": 0.020692329853773117,
        "G": 0.0,
        "B": 0.005650676321238279
      },
      "extension": {
        "length": 7218.676217285157,
        "rating": 180.61890602111816
      }
    },
    {
      "class": "Branch",
      "id": "branch_12400_12405_1",
      "ports": {
        "bus1": 12400,
        "bus2": 12405
      },
      "params": {
        "R": 0.0015221352223306894,
        "X": 0.006900697946548463,
        "G": 0.0,
        "B": 0.0025393422693014145
      },
      "extension": {
        "length": 3072.794120315552,
        "rating": 215.50960540771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_12400_12645_1",
      "ports": {
        "bus1": 12400,
        "bus2": 12645
      },
      "params": {
        "R": 0.0022658417001366615,
        "X": 0.014570157043635843,
        "G": 0.0,
        "B": 0.014822900295257568
      },
      "extension": {
        "length": 11034.452794921875,
        "rating": 229.4090986251831
      }
    },
    {
      "class": "Branch",
      "id": "branch_12401_12402_1",
      "ports": {
        "bus1": 12402,
        "bus2": 12401
      },
      "params": {
        "R": 0.0012132910778746009,
        "X": 0.008066656067967415,
        "G": 0.0,
        "B": 0.008543097414076328
      },
      "extension": {
        "length": 6045.25594619751,
        "rating": 208.43818187713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_12401_12415_1",
      "ports": {
        "bus1": 12401,
        "bus2": 12415
      },
      "params": {
        "R": 0.00251495442353189,
        "X": 0.015062869526445866,
        "G": 0.0,
        "B": 0.006796092726290227
      },
      "extension": {
        "length": 7746.888022338868,
        "rating": 210.13329029083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_12402_12403_1",
      "ports": {
        "bus1": 12402,
        "bus2": 12403
      },
      "params": {
        "R": 0.00027872377540916204,
        "X": 0.0010290734935551882,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12402_12417_1",
      "ports": {
        "bus1": 12402,
        "bus2": 12417
      },
      "params": {
        "R": 0.0012956390855833888,
        "X": 0.008781306445598602,
        "G": 0.0,
        "B": 0.004411584232002497
      },
      "extension": {
        "length": 4283.504225738526,
        "rating": 234.7935676574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_12402_13177_1",
      "ports": {
        "bus1": 12402,
        "bus2": 13177
      },
      "params": {
        "R": 0.0025286166928708553,
        "X": 0.012569686397910118,
        "G": 0.0,
        "B": 0.007078175432980061
      },
      "extension": {
        "length": 6572.2341637573245,
        "rating": 235.9511375427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_12404_12705_1",
      "ports": {
        "bus1": 12705,
        "bus2": 12404
      },
      "params": {
        "R": 0.0026170986238867044,
        "X": 0.014989091083407402,
        "G": 0.0,
        "B": 0.004741352517157793
      },
      "extension": {
        "length": 6218.620840942383,
        "rating": 186.72176599502563
      }
    },
    {
      "class": "Branch",
      "id": "branch_12405_12701_1",
      "ports": {
        "bus1": 12701,
        "bus2": 12405
      },
      "params": {
        "R": 0.0003596084716264159,
        "X": 0.001914866967126727,
        "G": 0.0,
        "B": 0.0042826454155147076
      },
      "extension": {
        "length": 2052.756736907959,
        "rating": 201.15995407104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_12406_12407_1",
      "ports": {
        "bus1": 12407,
        "bus2": 12406
      },
      "params": {
        "R": 0.0012516649439930916,
        "X": 0.007586495019495487,
        "G": 0.0,
        "B": 0.008922294713556767
      },
      "extension": {
        "length": 5892.942615325928,
        "rating": 238.36557865142822
      }
    },
    {
      "class": "Branch",
      "id": "branch_12406_16692_1",
      "ports": {
        "bus1": 12406,
        "bus2": 16692
      },
      "params": {
        "R": 0.0004915469908155501,
        "X": 0.003040316514670849,
        "G": 0.0,
        "B": 0.00482783280313015
      },
      "extension": {
        "length": 2763.9510066375733,
        "rating": 244.01745796203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_12407_12408_1",
      "ports": {
        "bus1": 12407,
        "bus2": 12408
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12407_16695_1",
      "ports": {
        "bus1": 12407,
        "bus2": 16695
      },
      "params": {
        "R": 0.0030093158129602666,
        "X": 0.013429648242890835,
        "G": 0.0,
        "B": 0.008611551485955715
      },
      "extension": {
        "length": 7191.397626525879,
        "rating": 231.6985845565796
      }
    },
    {
      "class": "Branch",
      "id": "branch_12409_12410_1",
      "ports": {
        "bus1": 12409,
        "bus2": 12410
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12409_12871_1",
      "ports": {
        "bus1": 12409,
        "bus2": 12871
      },
      "params": {
        "R": 0.007665909361094236,
        "X": 0.04092029109597206,
        "G": 0.0,
        "B": 0.03270823881030083
      },
      "extension": {
        "length": 24755.969946533205,
        "rating": 214.99462127685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_12409_16696_1",
      "ports": {
        "bus1": 16696,
        "bus2": 12409
      },
      "params": {
        "R": 0.0019054035656154156,
        "X": 0.010212864726781845,
        "G": 0.0,
        "B": 0.0035122623667120934
      },
      "extension": {
        "length": 3984.950344482422,
        "rating": 210.71231365203857
      }
    },
    {
      "class": "Branch",
      "id": "branch_12411_12414_1",
      "ports": {
        "bus1": 12411,
        "bus2": 12414
      },
      "params": {
        "R": 0.010243785567581654,
        "X": 0.046113830059766776,
        "G": 0.0,
        "B": 0.017428597435355186
      },
      "extension": {
        "length": 19452.978751464845,
        "rating": 164.10586833953857
      }
    },
    {
      "class": "Branch",
      "id": "branch_12411_12846_1",
      "ports": {
        "bus1": 12411,
        "bus2": 12846
      },
      "params": {
        "R": 0.008354512974619865,
        "X": 0.0519447959959507,
        "G": 0.0,
        "B": 0.025954401120543483
      },
      "extension": {
        "length": 25264.93241491699,
        "rating": 208.30078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_12411_12864_1",
      "ports": {
        "bus1": 12411,
        "bus2": 12864
      },
      "params": {
        "R": 0.007287123706191777,
        "X": 0.04204209893941879,
        "G": 0.0,
        "B": 0.02644413709640503
      },
      "extension": {
        "length": 22972.457972900393,
        "rating": 195.39780616760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_12412_16682_1",
      "ports": {
        "bus1": 12412,
        "bus2": 16682
      },
      "params": {
        "R": 0.0023575311060994864,
        "X": 0.014371673576533794,
        "G": 0.0,
        "B": 0.00573054188862443
      },
      "extension": {
        "length": 6506.08624786377,
        "rating": 171.54265642166138
      }
    },
    {
      "class": "Branch",
      "id": "branch_12412_16688_1",
      "ports": {
        "bus1": 12412,
        "bus2": 16688
      },
      "params": {
        "R": 0.00400540791451931,
        "X": 0.017284590750932693,
        "G": 0.0,
        "B": 0.040555115789175034
      },
      "extension": {
        "length": 18832.39407312012,
        "rating": 178.679358959198
      }
    },
    {
      "class": "Branch",
      "id": "branch_12412_16694_1",
      "ports": {
        "bus1": 12412,
        "bus2": 16694
      },
      "params": {
        "R": 0.002235155086964369,
        "X": 0.010772876441478728,
        "G": 0.0,
        "B": 0.04723183065652847
      },
      "extension": {
        "length": 16486.832778442382,
        "rating": 217.55266189575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_12413_12864_1",
      "ports": {
        "bus1": 12413,
        "bus2": 12864
      },
      "params": {
        "R": 0.001134358113631606,
        "X": 0.007520067505538464,
        "G": 0.0,
        "B": 0.006970453541725874
      },
      "extension": {
        "length": 5223.860106536866,
        "rating": 177.31469869613647
      }
    },
    {
      "class": "Branch",
      "id": "branch_12413_12873_1",
      "ports": {
        "bus1": 12873,
        "bus2": 12413
      },
      "params": {
        "R": 0.0020667454227805138,
        "X": 0.016268815845251083,
        "G": 0.0,
        "B": 0.008774242363870144
      },
      "extension": {
        "length": 8367.65841027832,
        "rating": 169.92075443267822
      }
    },
    {
      "class": "Branch",
      "id": "branch_12414_12862_1",
      "ports": {
        "bus1": 12414,
        "bus2": 12862
      },
      "params": {
        "R": 0.005494503770023584,
        "X": 0.029946861788630486,
        "G": 0.0,
        "B": 0.044834867119789124
      },
      "extension": {
        "length": 26969.505532470703,
        "rating": 174.01520013809204
      }
    },
    {
      "class": "Branch",
      "id": "branch_12415_12416_1",
      "ports": {
        "bus1": 12415,
        "bus2": 12416
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12415_12440_1",
      "ports": {
        "bus1": 12440,
        "bus2": 12415
      },
      "params": {
        "R": 0.002055652905255556,
        "X": 0.011840639635920525,
        "G": 0.0,
        "B": 0.0047654882073402405
      },
      "extension": {
        "length": 5470.524655059815,
        "rating": 223.37429523468018
      }
    },
    {
      "class": "Branch",
      "id": "branch_12417_12419_1",
      "ports": {
        "bus1": 12417,
        "bus2": 12419
      },
      "params": {
        "R": 0.0021433106157928705,
        "X": 0.00906034093350172,
        "G": 0.0,
        "B": 0.011875983327627182
      },
      "extension": {
        "length": 7616.295040100098,
        "rating": 244.1648006439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_12418_12419_1",
      "ports": {
        "bus1": 12419,
        "bus2": 12418
      },
      "params": {
        "R": 0.0007568301516585052,
        "X": 0.03615070879459381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12418_12420_1",
      "ports": {
        "bus1": 12418,
        "bus2": 12420
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12418_12445_1",
      "ports": {
        "bus1": 12445,
        "bus2": 12418
      },
      "params": {
        "R": 0.0005376960034482181,
        "X": 0.006042377557605505,
        "G": 0.0,
        "B": 0.08439422398805618
      },
      "extension": {
        "length": 16690.67591748047,
        "rating": 1035.6232643127441
      }
    },
    {
      "class": "Branch",
      "id": "branch_12418_13842_1",
      "ports": {
        "bus1": 12418,
        "bus2": 13842
      },
      "params": {
        "R": 0.000494455685839057,
        "X": 0.006140946410596371,
        "G": 0.0,
        "B": 0.0919220820069313
      },
      "extension": {
        "length": 17927.270065063476,
        "rating": 1146.8582153320312
      }
    },
    {
      "class": "Branch",
      "id": "branch_12419_12429_1",
      "ports": {
        "bus1": 12419,
        "bus2": 12429
      },
      "params": {
        "R": 0.0019076922908425331,
        "X": 0.012017688713967802,
        "G": 0.0,
        "B": 0.00625920295715332
      },
      "extension": {
        "length": 6173.486886566162,
        "rating": 190.42764902114868
      }
    },
    {
      "class": "Branch",
      "id": "branch_12421_12422_1",
      "ports": {
        "bus1": 12421,
        "bus2": 12422
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12422_13177_1",
      "ports": {
        "bus1": 12422,
        "bus2": 13177
      },
      "params": {
        "R": 0.005452021490782499,
        "X": 0.03618727996945381,
        "G": 0.0,
        "B": 0.02014143019914627
      },
      "extension": {
        "length": 19227.011614013674,
        "rating": 229.6396017074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_12422_13198_1",
      "ports": {
        "bus1": 13198,
        "bus2": 12422
      },
      "params": {
        "R": 0.0010327096097171307,
        "X": 0.007315775379538536,
        "G": 0.0,
        "B": 0.002617937745526433
      },
      "extension": {
        "length": 2899.5408815460205,
        "rating": 275.44047832489014
      }
    },
    {
      "class": "Branch",
      "id": "branch_12422_13200_1",
      "ports": {
        "bus1": 12422,
        "bus2": 13200
      },
      "params": {
        "R": 0.0026657592970877886,
        "X": 0.013767031021416186,
        "G": 0.0,
        "B": 0.009565383195877075
      },
      "extension": {
        "length": 8316.996525878907,
        "rating": 239.50459957122803
      }
    },
    {
      "class": "Branch",
      "id": "branch_12424_13116_1",
      "ports": {
        "bus1": 12424,
        "bus2": 13116
      },
      "params": {
        "R": 0.0027612587437033653,
        "X": 0.01555751170963049,
        "G": 0.0,
        "B": 0.020092900842428207
      },
      "extension": {
        "length": 12871.086921386719,
        "rating": 216.59369468688965
      }
    },
    {
      "class": "Branch",
      "id": "branch_12424_14106_1",
      "ports": {
        "bus1": 14106,
        "bus2": 12424
      },
      "params": {
        "R": 0.0020619628485292196,
        "X": 0.010554774664342405,
        "G": 0.0,
        "B": 0.017214883118867874
      },
      "extension": {
        "length": 9375.82208239746,
        "rating": 250.71532726287842
      }
    },
    {
      "class": "Branch",
      "id": "branch_12425_12426_1",
      "ports": {
        "bus1": 12425,
        "bus2": 12426
      },
      "params": {
        "R": 0.00028244793065823615,
        "X": 0.0011639841832220554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12427_12428_1",
      "ports": {
        "bus1": 12427,
        "bus2": 12428
      },
      "params": {
        "R": 0.00020178670820314437,
        "X": 0.001140961074270308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12429_12430_1",
      "ports": {
        "bus1": 12429,
        "bus2": 12430
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12429_13116_1",
      "ports": {
        "bus1": 13116,
        "bus2": 12429
      },
      "params": {
        "R": 0.0014649819349870086,
        "X": 0.010755551047623158,
        "G": 0.0,
        "B": 0.004636634606868029
      },
      "extension": {
        "length": 4809.400416320801,
        "rating": 163.19847106933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_12431_12432_1",
      "ports": {
        "bus1": 12431,
        "bus2": 12432
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12431_12670_1",
      "ports": {
        "bus1": 12670,
        "bus2": 12431
      },
      "params": {
        "R": 0.0018755741184577346,
        "X": 0.011442059651017189,
        "G": 0.0,
        "B": 0.004301586654037237
      },
      "extension": {
        "length": 5231.390937561036,
        "rating": 204.96788024902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_12431_12708_1",
      "ports": {
        "bus1": 12708,
        "bus2": 12431
      },
      "params": {
        "R": 0.0007860865443944931,
        "X": 0.0053184800781309605,
        "G": 0.0,
        "B": 0.0018367590382695198
      },
      "extension": {
        "length": 2178.486736907959,
        "rating": 221.45047187805176
      }
    },
    {
      "class": "Branch",
      "id": "branch_12433_12435_1",
      "ports": {
        "bus1": 12433,
        "bus2": 12435
      },
      "params": {
        "R": 0.002020524349063635,
        "X": 0.012903632596135141,
        "G": 0.0,
        "B": 0.013918041251599787
      },
      "extension": {
        "length": 9763.309756164552,
        "rating": 239.01183605194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_12433_13171_1",
      "ports": {
        "bus1": 13171,
        "bus2": 12433
      },
      "params": {
        "R": 0.0026732622645795345,
        "X": 0.009005269035696983,
        "G": 0.0,
        "B": 0.005514524877071381
      },
      "extension": {
        "length": 5290.402463470459,
        "rating": 224.59423542022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_12434_12670_1",
      "ports": {
        "bus1": 12670,
        "bus2": 12434
      },
      "params": {
        "R": 0.0010112626478075981,
        "X": 0.006398550234735012,
        "G": 0.0,
        "B": 0.011802144348621368
      },
      "extension": {
        "length": 5533.98553729248,
        "rating": 153.41821908950806
      }
    },
    {
      "class": "Branch",
      "id": "branch_12434_13122_1",
      "ports": {
        "bus1": 13122,
        "bus2": 12434
      },
      "params": {
        "R": 0.0012187048560008407,
        "X": 0.007974157109856606,
        "G": 0.0,
        "B": 0.0053152842447161674
      },
      "extension": {
        "length": 4605.960159667969,
        "rating": 215.3836965560913
      }
    },
    {
      "class": "Branch",
      "id": "branch_12434_13177_1",
      "ports": {
        "bus1": 13177,
        "bus2": 12434
      },
      "params": {
        "R": 0.0025108540430665016,
        "X": 0.01334898080676794,
        "G": 0.0,
        "B": 0.006045205984264612
      },
      "extension": {
        "length": 6778.973451599121,
        "rating": 239.73653316497803
      }
    },
    {
      "class": "Branch",
      "id": "branch_12435_12436_1",
      "ports": {
        "bus1": 12435,
        "bus2": 12436
      },
      "params": {
        "R": 0.0002709490363486111,
        "X": 0.0010782942408695817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12435_12708_1",
      "ports": {
        "bus1": 12708,
        "bus2": 12435
      },
      "params": {
        "R": 0.0013102845987305045,
        "X": 0.009482186287641525,
        "G": 0.0,
        "B": 0.005022351164370775
      },
      "extension": {
        "length": 4888.839613952637,
        "rating": 228.8947582244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_12435_13153_1",
      "ports": {
        "bus1": 13153,
        "bus2": 12435
      },
      "params": {
        "R": 0.000992867979221046,
        "X": 0.005822557955980301,
        "G": 0.0,
        "B": 0.003787079360336065
      },
      "extension": {
        "length": 3063.3221635894774,
        "rating": 261.59536838531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_12437_12439_1",
      "ports": {
        "bus1": 12439,
        "bus2": 12437
      },
      "params": {
        "R": 0.0043715788051486015,
        "X": 0.015465873293578625,
        "G": 0.0,
        "B": 0.005369187798351049
      },
      "extension": {
        "length": 6375.340554016114,
        "rating": 164.92807865142822
      }
    },
    {
      "class": "Branch",
      "id": "branch_12437_12446_1",
      "ports": {
        "bus1": 12437,
        "bus2": 12446
      },
      "params": {
        "R": 0.002115892944857478,
        "X": 0.013412836007773876,
        "G": 0.0,
        "B": 0.002320877043530345
      },
      "extension": {
        "length": 3773.6903325805665,
        "rating": 211.88983917236328
      }
    },
    {
      "class": "Branch",
      "id": "branch_12438_12453_1",
      "ports": {
        "bus1": 12453,
        "bus2": 12438
      },
      "params": {
        "R": 0.0026143048889935017,
        "X": 0.014818405732512474,
        "G": 0.0,
        "B": 0.006184495519846678
      },
      "extension": {
        "length": 6725.6863088378905,
        "rating": 204.99768257141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_12440_12446_1",
      "ports": {
        "bus1": 12446,
        "bus2": 12440
      },
      "params": {
        "R": 0.0009395518573001028,
        "X": 0.004347022622823715,
        "G": 0.0,
        "B": 0.0023345020599663258
      },
      "extension": {
        "length": 2227.9933081054687,
        "rating": 235.79905033111572
      }
    },
    {
      "class": "Branch",
      "id": "branch_12441_12444_1",
      "ports": {
        "bus1": 12444,
        "bus2": 12441
      },
      "params": {
        "R": 0.0016083306400105357,
        "X": 0.0090436777099967,
        "G": 0.0,
        "B": 0.014957648701965809
      },
      "extension": {
        "length": 8592.522033691406,
        "rating": 215.49391746520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_12441_12660_1",
      "ports": {
        "bus1": 12660,
        "bus2": 12441
      },
      "params": {
        "R": 0.0023848535493016243,
        "X": 0.014789218083024025,
        "G": 0.0,
        "B": 0.005954230204224586
      },
      "extension": {
        "length": 6647.869384277344,
        "rating": 193.05754899978638
      }
    },
    {
      "class": "Branch",
      "id": "branch_12442_12443_1",
      "ports": {
        "bus1": 12442,
        "bus2": 12443
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12442_12449_1",
      "ports": {
        "bus1": 12442,
        "bus2": 12449
      },
      "params": {
        "R": 0.001361915492452681,
        "X": 0.0054318513721227655,
        "G": 0.0,
        "B": 0.005924789234995843
      },
      "extension": {
        "length": 4140.369322998047,
        "rating": 232.13846683502197
      }
    },
    {
      "class": "Branch",
      "id": "branch_12444_16203_1",
      "ports": {
        "bus1": 12444,
        "bus2": 16203
      },
      "params": {
        "R": 0.0021023168228566647,
        "X": 0.014757952652871609,
        "G": 0.0,
        "B": 0.0040663317777216434
      },
      "extension": {
        "length": 5153.8337762146,
        "rating": 230.15990257263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_12445_12446_1",
      "ports": {
        "bus1": 12446,
        "bus2": 12445
      },
      "params": {
        "R": 0.00048270149272866547,
        "X": 0.03231392428278923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12445_12447_1",
      "ports": {
        "bus1": 12445,
        "bus2": 12447
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12445_12455_1",
      "ports": {
        "bus1": 12445,
        "bus2": 12455
      },
      "params": {
        "R": 0.0004081999941263348,
        "X": 0.004310327116400003,
        "G": 0.0,
        "B": 0.10986990481615068
      },
      "extension": {
        "length": 15275.725354248047,
        "rating": 1197.188949584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_12448_12449_1",
      "ports": {
        "bus1": 12449,
        "bus2": 12448
      },
      "params": {
        "R": 0.0003727043804246932,
        "X": 0.024108197540044785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12448_12450_1",
      "ports": {
        "bus1": 12448,
        "bus2": 12450
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12451_12452_1",
      "ports": {
        "bus1": 12452,
        "bus2": 12451
      },
      "params": {
        "R": 0.000303569802781567,
        "X": 0.017622364684939384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12451_12454_1",
      "ports": {
        "bus1": 12451,
        "bus2": 12454
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12451_13849_1",
      "ports": {
        "bus1": 12451,
        "bus2": 13849
      },
      "params": {
        "R": 0.0003137162420898676,
        "X": 0.0066087995655834675,
        "G": 0.0,
        "B": 1.119816541671753
      },
      "extension": {
        "length": 60687.24343945313,
        "rating": 2705.6289672851562
      }
    },
    {
      "class": "Branch",
      "id": "branch_12451_14052_1",
      "ports": {
        "bus1": 14052,
        "bus2": 12451
      },
      "params": {
        "R": 0.00030375318601727486,
        "X": 0.004929556045681238,
        "G": 0.0,
        "B": 0.5578994154930115
      },
      "extension": {
        "length": 38688.87373022461,
        "rating": 2341.0547256469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_12452_12453_1",
      "ports": {
        "bus1": 12453,
        "bus2": 12452
      },
      "params": {
        "R": 0.000467273173853755,
        "X": 0.026447826996445656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12452_12455_1",
      "ports": {
        "bus1": 12452,
        "bus2": 12455
      },
      "params": {
        "R": 0.00023792214051354676,
        "X": 0.0010693763615563512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12455_12784_1",
      "ports": {
        "bus1": 12455,
        "bus2": 12784
      },
      "params": {
        "R": 0.0008130224887281656,
        "X": 0.009080571122467518,
        "G": 0.0,
        "B": 0.2311882376670837
      },
      "extension": {
        "length": 32015.833789306642,
        "rating": 1152.113914489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_12456_12457_1",
      "ports": {
        "bus1": 12457,
        "bus2": 12456
      },
      "params": {
        "R": 0.0005630627274513245,
        "X": 0.03388865664601326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12456_12458_1",
      "ports": {
        "bus1": 12456,
        "bus2": 12458
      },
      "params": {
        "R": 0.00024074768589343876,
        "X": 0.0011049858294427395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12456_16677_1",
      "ports": {
        "bus1": 16677,
        "bus2": 12456
      },
      "params": {
        "R": 0.0005975274252705276,
        "X": 0.008035806939005852,
        "G": 0.0,
        "B": 0.10087230801582336
      },
      "extension": {
        "length": 20810.95330407715,
        "rating": 1153.8881301879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_12459_12460_1",
      "ports": {
        "bus1": 12459,
        "bus2": 12460
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12461_12462_1",
      "ports": {
        "bus1": 12461,
        "bus2": 12462
      },
      "params": {
        "R": 0.00025163503596559167,
        "X": 0.001198994112201035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12461_12463_1",
      "ports": {
        "bus1": 12463,
        "bus2": 12461
      },
      "params": {
        "R": 0.007807040121406317,
        "X": 0.039041295647621155,
        "G": 0.0,
        "B": 0.013836066238582134
      },
      "extension": {
        "length": 16411.882841674804,
        "rating": 224.67284202575684
      }
    },
    {
      "class": "Branch",
      "id": "branch_12461_14971_1",
      "ports": {
        "bus1": 12461,
        "bus2": 14971
      },
      "params": {
        "R": 0.005976620130240917,
        "X": 0.03128291666507721,
        "G": 0.0,
        "B": 0.009411409497261047
      },
      "extension": {
        "length": 12625.005593078613,
        "rating": 236.1794948577881
      }
    },
    {
      "class": "Branch",
      "id": "branch_12463_12464_1",
      "ports": {
        "bus1": 12463,
        "bus2": 12464
      },
      "params": {
        "R": 0.003253228729590774,
        "X": 0.01851031556725502,
        "G": 0.0,
        "B": 0.010544213466346264
      },
      "extension": {
        "length": 9981.398048950196,
        "rating": 183.74193906784058
      }
    },
    {
      "class": "Branch",
      "id": "branch_12463_12466_1",
      "ports": {
        "bus1": 12466,
        "bus2": 12463
      },
      "params": {
        "R": 0.0016762498999014497,
        "X": 0.010310987941920757,
        "G": 0.0,
        "B": 0.0049715605564415455
      },
      "extension": {
        "length": 5127.83635144043,
        "rating": 168.44364404678345
      }
    },
    {
      "class": "Branch",
      "id": "branch_12464_12465_1",
      "ports": {
        "bus1": 12464,
        "bus2": 12465
      },
      "params": {
        "R": 0.0002086480235448107,
        "X": 0.0010679783299565315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12464_12469_1",
      "ports": {
        "bus1": 12464,
        "bus2": 12469
      },
      "params": {
        "R": 0.005294466856867075,
        "X": 0.02987937442958355,
        "G": 0.0,
        "B": 0.012312816455960274
      },
      "extension": {
        "length": 12970.314166992188,
        "rating": 216.77515506744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_12466_12467_1",
      "ports": {
        "bus1": 12466,
        "bus2": 12467
      },
      "params": {
        "R": 0.00026082899421453476,
        "X": 0.0011417268542572856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12466_13042_1",
      "ports": {
        "bus1": 12466,
        "bus2": 13042
      },
      "params": {
        "R": 0.004690381232649088,
        "X": 0.022174468263983727,
        "G": 0.0,
        "B": 0.08718103170394897
      },
      "extension": {
        "length": 30718.733614013672,
        "rating": 222.51603603363037
      }
    },
    {
      "class": "Branch",
      "id": "branch_12468_12469_1",
      "ports": {
        "bus1": 12469,
        "bus2": 12468
      },
      "params": {
        "R": 0.0032970418687909837,
        "X": 0.019241593778133392,
        "G": 0.0,
        "B": 0.005040692165493965
      },
      "extension": {
        "length": 7222.851613586426,
        "rating": 245.72713375091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_12468_12475_1",
      "ports": {
        "bus1": 12475,
        "bus2": 12468
      },
      "params": {
        "R": 0.0022047373931854963,
        "X": 0.013412031345069408,
        "G": 0.0,
        "B": 0.004878069274127483
      },
      "extension": {
        "length": 5923.417406341553,
        "rating": 261.4320755004883
      }
    },
    {
      "class": "Branch",
      "id": "branch_12470_12473_1",
      "ports": {
        "bus1": 12470,
        "bus2": 12473
      },
      "params": {
        "R": 0.0009788430761545897,
        "X": 0.06151175871491432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12470_12474_1",
      "ports": {
        "bus1": 12470,
        "bus2": 12474
      },
      "params": {
        "R": 0.0002684254141058773,
        "X": 0.0011529638431966305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12471_12473_1",
      "ports": {
        "bus1": 12471,
        "bus2": 12473
      },
      "params": {
        "R": -0.0005771892610937357,
        "X": -0.036271315068006516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12471_12475_1",
      "ports": {
        "bus1": 12471,
        "bus2": 12475
      },
      "params": {
        "R": 0.0018846135353669524,
        "X": 0.008412053808569908,
        "G": 0.0,
        "B": 0.004041144624352455
      },
      "extension": {
        "length": 3966.6180448608397,
        "rating": 273.85542392730713
      }
    },
    {
      "class": "Branch",
      "id": "branch_12472_12473_1",
      "ports": {
        "bus1": 12472,
        "bus2": 12473
      },
      "params": {
        "R": 0.0025447781663388014,
        "X": 0.15991714596748352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12474_12495_1",
      "ports": {
        "bus1": 12474,
        "bus2": 12495
      },
      "params": {
        "R": 0.003187643364071846,
        "X": 0.03672505170106888,
        "G": 0.0,
        "B": 0.6049690842628479
      },
      "extension": {
        "length": 99088.75229150392,
        "rating": 1048.4851837158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_12474_14836_1",
      "ports": {
        "bus1": 12474,
        "bus2": 14836
      },
      "params": {
        "R": 0.0017681687604635954,
        "X": 0.021204128861427307,
        "G": 0.0,
        "B": 0.31112837791442877
      },
      "extension": {
        "length": 56598.37860058594,
        "rating": 1119.2463874816895
      }
    },
    {
      "class": "Branch",
      "id": "branch_12476_12477_1",
      "ports": {
        "bus1": 12476,
        "bus2": 12477
      },
      "params": {
        "R": 0.0002226489741588011,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12476_12479_1",
      "ports": {
        "bus1": 12476,
        "bus2": 12479
      },
      "params": {
        "R": 0.005984873976558447,
        "X": 0.027015574276447296,
        "G": 0.0,
        "B": 0.006881187669932841
      },
      "extension": {
        "length": 9696.770468811035,
        "rating": 229.7950267791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_12476_13028_1",
      "ports": {
        "bus1": 13028,
        "bus2": 12476
      },
      "params": {
        "R": 0.00685408152639866,
        "X": 0.04699002951383591,
        "G": 0.0,
        "B": 0.019160984084010124
      },
      "extension": {
        "length": 22990.904614379884,
        "rating": 219.0370798110962
      }
    },
    {
      "class": "Branch",
      "id": "branch_12478_12479_1",
      "ports": {
        "bus1": 12478,
        "bus2": 12479
      },
      "params": {
        "R": 0.0002172132226405665,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12479_13560_1",
      "ports": {
        "bus1": 13560,
        "bus2": 12479
      },
      "params": {
        "R": 0.0049226474948227406,
        "X": 0.032659925520420074,
        "G": 0.0,
        "B": 0.03051295131444931
      },
      "extension": {
        "length": 21381.232169311523,
        "rating": 216.11406803131104
      }
    },
    {
      "class": "Branch",
      "id": "branch_12480_12482_1",
      "ports": {
        "bus1": 12482,
        "bus2": 12480
      },
      "params": {
        "R": 0.0015686474507674573,
        "X": 0.011287015862762928,
        "G": 0.0,
        "B": 0.005151243414729834
      },
      "extension": {
        "length": 5803.925176757813,
        "rating": 196.54767513275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_12480_13252_1",
      "ports": {
        "bus1": 12480,
        "bus2": 13252
      },
      "params": {
        "R": 0.0020015689078718424,
        "X": 0.01246393658220768,
        "G": 0.0,
        "B": 0.007493364624679089
      },
      "extension": {
        "length": 6238.162171417236,
        "rating": 176.5377163887024
      }
    },
    {
      "class": "Branch",
      "id": "branch_12481_12482_1",
      "ports": {
        "bus1": 12481,
        "bus2": 12482
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12482_13476_1",
      "ports": {
        "bus1": 13476,
        "bus2": 12482
      },
      "params": {
        "R": 0.006289075128734113,
        "X": 0.03822902962565422,
        "G": 0.0,
        "B": 0.012556585483253004
      },
      "extension": {
        "length": 15513.8050546875,
        "rating": 220.39153575897217
      }
    },
    {
      "class": "Branch",
      "id": "branch_12483_12484_1",
      "ports": {
        "bus1": 12483,
        "bus2": 12484
      },
      "params": {
        "R": 0.009790578857064247,
        "X": 0.04775719717144966,
        "G": 0.0,
        "B": 0.009895886294543743
      },
      "extension": {
        "length": 13963.338670166017,
        "rating": 199.01714324951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_12483_13987_1",
      "ports": {
        "bus1": 12483,
        "bus2": 13987
      },
      "params": {
        "R": 0.007716353051364422,
        "X": 0.04985027760267258,
        "G": 0.0,
        "B": 0.04171396791934967
      },
      "extension": {
        "length": 33569.67364233398,
        "rating": 220.4240083694458
      }
    },
    {
      "class": "Branch",
      "id": "branch_12484_12485_1",
      "ports": {
        "bus1": 12484,
        "bus2": 12485
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12484_12488_1",
      "ports": {
        "bus1": 12484,
        "bus2": 12488
      },
      "params": {
        "R": 0.0016382054891437294,
        "X": 0.010686610825359823,
        "G": 0.0,
        "B": 0.06343149393796921
      },
      "extension": {
        "length": 19922.962157226564,
        "rating": 179.81534004211426
      }
    },
    {
      "class": "Branch",
      "id": "branch_12486_12488_1",
      "ports": {
        "bus1": 12488,
        "bus2": 12486
      },
      "params": {
        "R": 0.0029105711728334427,
        "X": 0.014370410703122618,
        "G": 0.0,
        "B": 0.006340258754789829
      },
      "extension": {
        "length": 6081.571380706788,
        "rating": 231.93986415863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_12486_12490_1",
      "ports": {
        "bus1": 12490,
        "bus2": 12486
      },
      "params": {
        "R": 0.002053042408078909,
        "X": 0.009715542197227478,
        "G": 0.0,
        "B": 0.0021151548717170954
      },
      "extension": {
        "length": 3224.8003013305665,
        "rating": 212.55767345428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_12487_12488_1",
      "ports": {
        "bus1": 12487,
        "bus2": 12488
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12488_12519_1",
      "ports": {
        "bus1": 12488,
        "bus2": 12519
      },
      "params": {
        "R": 0.005507125984877347,
        "X": 0.028961332514882088,
        "G": 0.0,
        "B": 0.012518791481852531
      },
      "extension": {
        "length": 12984.016772460938,
        "rating": 243.95053386688232
      }
    },
    {
      "class": "Branch",
      "id": "branch_12489_12518_1",
      "ports": {
        "bus1": 12489,
        "bus2": 12518
      },
      "params": {
        "R": 0.002287752227857709,
        "X": 0.013158490881323814,
        "G": 0.0,
        "B": 0.014096446335315704
      },
      "extension": {
        "length": 9681.368083374024,
        "rating": 212.50429153442383
      }
    },
    {
      "class": "Branch",
      "id": "branch_12489_13011_1",
      "ports": {
        "bus1": 12489,
        "bus2": 13011
      },
      "params": {
        "R": 0.003657042980194092,
        "X": 0.01712220534682274,
        "G": 0.0,
        "B": 0.00980557594448328
      },
      "extension": {
        "length": 9874.875178894043,
        "rating": 182.77498483657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_12490_12493_1",
      "ports": {
        "bus1": 12490,
        "bus2": 12493
      },
      "params": {
        "R": 0.004169721156358719,
        "X": 0.029578525573015213,
        "G": 0.0,
        "B": 0.016415216028690338
      },
      "extension": {
        "length": 16759.445254760743,
        "rating": 188.75001668930054
      }
    },
    {
      "class": "Branch",
      "id": "branch_12491_12492_1",
      "ports": {
        "bus1": 12491,
        "bus2": 12492
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12492_12494_1",
      "ports": {
        "bus1": 12492,
        "bus2": 12494
      },
      "params": {
        "R": 0.0027961470186710358,
        "X": 0.018056249246001244,
        "G": 0.0,
        "B": 0.008924251422286034
      },
      "extension": {
        "length": 9275.739191345216,
        "rating": 222.56736755371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_12492_12507_1",
      "ports": {
        "bus1": 12507,
        "bus2": 12492
      },
      "params": {
        "R": 0.003000164171680808,
        "X": 0.015220724977552889,
        "G": 0.0,
        "B": 0.015615913085639475
      },
      "extension": {
        "length": 10212.383949829102,
        "rating": 170.41606903076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_12493_12494_1",
      "ports": {
        "bus1": 12494,
        "bus2": 12493
      },
      "params": {
        "R": 0.0018476622644811869,
        "X": 0.011561350896954536,
        "G": 0.0,
        "B": 0.006044055800884961
      },
      "extension": {
        "length": 6144.638589294434,
        "rating": 210.6719970703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_12494_12496_1",
      "ports": {
        "bus1": 12494,
        "bus2": 12496
      },
      "params": {
        "R": 0.004072538111358881,
        "X": 0.02274101227521896,
        "G": 0.0,
        "B": 0.007513704244047403
      },
      "extension": {
        "length": 8883.228917175293,
        "rating": 268.83385181427
      }
    },
    {
      "class": "Branch",
      "id": "branch_12494_12897_1",
      "ports": {
        "bus1": 12494,
        "bus2": 12897
      },
      "params": {
        "R": 0.02076604776084423,
        "X": 0.14097249507904053,
        "G": 0.0,
        "B": 0.04567207768559456
      },
      "extension": {
        "length": 59869.095982910156,
        "rating": 201.20534896850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_12494_13466_1",
      "ports": {
        "bus1": 12494,
        "bus2": 13466
      },
      "params": {
        "R": 0.026690293103456497,
        "X": 0.12685029208660126,
        "G": 0.0,
        "B": 0.050507951527833946
      },
      "extension": {
        "length": 52331.27552490235,
        "rating": 214.95733261108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_12495_12498_1",
      "ports": {
        "bus1": 12495,
        "bus2": 12498
      },
      "params": {
        "R": 0.0004060267820023,
        "X": 0.025030244141817093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12495_12499_1",
      "ports": {
        "bus1": 12495,
        "bus2": 12499
      },
      "params": {
        "R": 0.00027937523555010557,
        "X": 0.0011495434446260333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12495_13776_1",
      "ports": {
        "bus1": 13776,
        "bus2": 12495
      },
      "params": {
        "R": 0.0009823216823861003,
        "X": 0.010611834935843945,
        "G": 0.0,
        "B": 0.09452071785926819
      },
      "extension": {
        "length": 24546.636863525393,
        "rating": 1094.7820663452148
      }
    },
    {
      "class": "Branch",
      "id": "branch_12496_12498_1",
      "ports": {
        "bus1": 12496,
        "bus2": 12498
      },
      "params": {
        "R": 6.178178591653705e-05,
        "X": 0.0038086511194705963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12497_12498_1",
      "ports": {
        "bus1": 12497,
        "bus2": 12498
      },
      "params": {
        "R": 0.0026079448871314526,
        "X": 0.1607714146375656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12500_12501_1",
      "ports": {
        "bus1": 12500,
        "bus2": 12501
      },
      "params": {
        "R": 0.00024156621657311914,
        "X": 0.0010411135153844953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12501_13010_1",
      "ports": {
        "bus1": 12501,
        "bus2": 13010
      },
      "params": {
        "R": 0.007420757785439491,
        "X": 0.049528662115335464,
        "G": 0.0,
        "B": 0.03930226340889931
      },
      "extension": {
        "length": 28320.590412597656,
        "rating": 202.8965711593628
      }
    },
    {
      "class": "Branch",
      "id": "branch_12501_13011_1",
      "ports": {
        "bus1": 12501,
        "bus2": 13011
      },
      "params": {
        "R": 0.004714645445346832,
        "X": 0.026367878541350365,
        "G": 0.0,
        "B": 0.07223784923553467
      },
      "extension": {
        "length": 31756.033740234376,
        "rating": 195.64120769500732
      }
    },
    {
      "class": "Branch",
      "id": "branch_12501_13825_1",
      "ports": {
        "bus1": 13825,
        "bus2": 12501
      },
      "params": {
        "R": 0.005470660515129565,
        "X": 0.028236435726284977,
        "G": 0.0,
        "B": 0.008730610832571983
      },
      "extension": {
        "length": 10593.180706420899,
        "rating": 223.32499027252197
      }
    },
    {
      "class": "Branch",
      "id": "branch_12502_12508_1",
      "ports": {
        "bus1": 12502,
        "bus2": 12508
      },
      "params": {
        "R": 0.0024496742989867926,
        "X": 0.01549382321536541,
        "G": 0.0,
        "B": 0.010107623413205147
      },
      "extension": {
        "length": 8742.696634643555,
        "rating": 241.72308444976807
      }
    },
    {
      "class": "Branch",
      "id": "branch_12502_13825_1",
      "ports": {
        "bus1": 13825,
        "bus2": 12502
      },
      "params": {
        "R": 0.0015641727950423956,
        "X": 0.00956621766090393,
        "G": 0.0,
        "B": 0.008172799833118916
      },
      "extension": {
        "length": 6403.573400482178,
        "rating": 250.19433498382568
      }
    },
    {
      "class": "Branch",
      "id": "branch_12503_12507_1",
      "ports": {
        "bus1": 12503,
        "bus2": 12507
      },
      "params": {
        "R": 0.007161223329603672,
        "X": 0.040664494037628174,
        "G": 0.0,
        "B": 0.012340463697910309
      },
      "extension": {
        "length": 17317.17721142578,
        "rating": 224.7864007949829
      }
    },
    {
      "class": "Branch",
      "id": "branch_12503_13248_1",
      "ports": {
        "bus1": 13248,
        "bus2": 12503
      },
      "params": {
        "R": 0.0024187942035496235,
        "X": 0.013649682514369488,
        "G": 0.0,
        "B": 0.0043831439688801765
      },
      "extension": {
        "length": 5604.6046802673345,
        "rating": 209.572172164917
      }
    },
    {
      "class": "Branch",
      "id": "branch_12504_12505_1",
      "ports": {
        "bus1": 12504,
        "bus2": 12505
      },
      "params": {
        "R": 0.0017109938198700547,
        "X": 0.010744812898337841,
        "G": 0.0,
        "B": 0.0028919887263327837
      },
      "extension": {
        "length": 4030.6725071411133,
        "rating": 216.2611961364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_12504_13254_1",
      "ports": {
        "bus1": 13254,
        "bus2": 12504
      },
      "params": {
        "R": 0.003637997200712561,
        "X": 0.016193091869354248,
        "G": 0.0,
        "B": 0.005482938606292009
      },
      "extension": {
        "length": 6930.044369934082,
        "rating": 202.8273105621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_12505_12506_1",
      "ports": {
        "bus1": 12505,
        "bus2": 12506
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12505_12511_1",
      "ports": {
        "bus1": 12505,
        "bus2": 12511
      },
      "params": {
        "R": 0.005793797317892313,
        "X": 0.04071607440710068,
        "G": 0.0,
        "B": 0.026061711832880977
      },
      "extension": {
        "length": 22582.544563476564,
        "rating": 212.30463981628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_12505_13255_1",
      "ports": {
        "bus1": 12505,
        "bus2": 13255
      },
      "params": {
        "R": 0.0013553659664466977,
        "X": 0.006615205667912959,
        "G": 0.0,
        "B": 0.007344703190028667
      },
      "extension": {
        "length": 4689.365638458252,
        "rating": 203.16998958587646
      }
    },
    {
      "class": "Branch",
      "id": "branch_12507_12512_1",
      "ports": {
        "bus1": 12507,
        "bus2": 12512
      },
      "params": {
        "R": 0.003236241638660431,
        "X": 0.013173487037420273,
        "G": 0.0,
        "B": 0.07061532884836197
      },
      "extension": {
        "length": 21759.910915649416,
        "rating": 243.69914531707764
      }
    },
    {
      "class": "Branch",
      "id": "branch_12507_13254_1",
      "ports": {
        "bus1": 12507,
        "bus2": 13254
      },
      "params": {
        "R": 0.004945619497448206,
        "X": 0.023830031976103783,
        "G": 0.0,
        "B": 0.025679143145680428
      },
      "extension": {
        "length": 17635.119711547854,
        "rating": 193.6826229095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_12508_13251_1",
      "ports": {
        "bus1": 12508,
        "bus2": 13251
      },
      "params": {
        "R": 0.003224106738343835,
        "X": 0.016819657757878304,
        "G": 0.0,
        "B": 0.005381911527365446
      },
      "extension": {
        "length": 6589.705446166992,
        "rating": 239.1564130783081
      }
    },
    {
      "class": "Branch",
      "id": "branch_12509_13248_1",
      "ports": {
        "bus1": 12509,
        "bus2": 13248
      },
      "params": {
        "R": 0.005492762662470341,
        "X": 0.03860100358724594,
        "G": 0.0,
        "B": 0.012328431010246277
      },
      "extension": {
        "length": 14955.156828369141,
        "rating": 199.68544244766235
      }
    },
    {
      "class": "Branch",
      "id": "branch_12509_13249_1",
      "ports": {
        "bus1": 12509,
        "bus2": 13249
      },
      "params": {
        "R": 0.008607893250882626,
        "X": 0.045609895139932626,
        "G": 0.0,
        "B": 0.04305090755224228
      },
      "extension": {
        "length": 29916.95008886719,
        "rating": 188.06049823760986
      }
    },
    {
      "class": "Branch",
      "id": "branch_12510_12511_1",
      "ports": {
        "bus1": 12510,
        "bus2": 12511
      },
      "params": {
        "R": 0.00028512414428405464,
        "X": 0.0011879303492605686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12511_12512_1",
      "ports": {
        "bus1": 12512,
        "bus2": 12511
      },
      "params": {
        "R": 0.00346528715454042,
        "X": 0.022750927135348323,
        "G": 0.0,
        "B": 0.011570697650313377
      },
      "extension": {
        "length": 12092.347501281738,
        "rating": 250.98049640655518
      }
    },
    {
      "class": "Branch",
      "id": "branch_12511_13772_1",
      "ports": {
        "bus1": 13772,
        "bus2": 12511
      },
      "params": {
        "R": 0.004337179474532604,
        "X": 0.02140999026596546,
        "G": 0.0,
        "B": 0.00833068322390318
      },
      "extension": {
        "length": 8805.880103576661,
        "rating": 266.95854663848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_12512_12513_1",
      "ports": {
        "bus1": 12512,
        "bus2": 12513
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12514_13206_1",
      "ports": {
        "bus1": 12514,
        "bus2": 13206
      },
      "params": {
        "R": 0.008031979203224182,
        "X": 0.041990697383880615,
        "G": 0.0,
        "B": 0.018848426640033722
      },
      "extension": {
        "length": 19609.748345214844,
        "rating": 187.43103742599487
      }
    },
    {
      "class": "Branch",
      "id": "branch_12514_13207_1",
      "ports": {
        "bus1": 12514,
        "bus2": 13207
      },
      "params": {
        "R": 0.005509724374860525,
        "X": 0.026077140122652054,
        "G": 0.0,
        "B": 0.007959390990436077
      },
      "extension": {
        "length": 10104.623271606446,
        "rating": 233.2170009613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_12514_13255_1",
      "ports": {
        "bus1": 13255,
        "bus2": 12514
      },
      "params": {
        "R": 0.01057601161301136,
        "X": 0.05601418763399124,
        "G": 0.0,
        "B": 0.01057505700737238
      },
      "extension": {
        "length": 17684.553763916017,
        "rating": 213.8763189315796
      }
    },
    {
      "class": "Branch",
      "id": "branch_12515_12516_1",
      "ports": {
        "bus1": 12515,
        "bus2": 12516
      },
      "params": {
        "R": 0.00027367938309907913,
        "X": 0.0011118703987449408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12515_12517_1",
      "ports": {
        "bus1": 12517,
        "bus2": 12515
      },
      "params": {
        "R": 0.00209330627694726,
        "X": 0.011311642825603485,
        "G": 0.0,
        "B": 0.0071145943365991116
      },
      "extension": {
        "length": 6768.895252807617,
        "rating": 191.6788935661316
      }
    },
    {
      "class": "Branch",
      "id": "branch_12515_13034_1",
      "ports": {
        "bus1": 12515,
        "bus2": 13034
      },
      "params": {
        "R": 0.0029707292560487986,
        "X": 0.016676772385835648,
        "G": 0.0,
        "B": 0.020674511790275574
      },
      "extension": {
        "length": 13207.448436767578,
        "rating": 231.78155422210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_12517_13207_1",
      "ports": {
        "bus1": 13207,
        "bus2": 12517
      },
      "params": {
        "R": 0.003511234885081649,
        "X": 0.020120078697800636,
        "G": 0.0,
        "B": 0.020170336589217186
      },
      "extension": {
        "length": 14601.533529418946,
        "rating": 192.55776405334473
      }
    },
    {
      "class": "Branch",
      "id": "branch_12518_12523_1",
      "ports": {
        "bus1": 12518,
        "bus2": 12523
      },
      "params": {
        "R": 0.006990696303546429,
        "X": 0.04362130165100097,
        "G": 0.0,
        "B": 0.01467371638864279
      },
      "extension": {
        "length": 19247.273912109376,
        "rating": 228.19225788116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_12519_12520_1",
      "ports": {
        "bus1": 12519,
        "bus2": 12520
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12519_12521_1",
      "ports": {
        "bus1": 12519,
        "bus2": 12521
      },
      "params": {
        "R": 0.001980044413357973,
        "X": 0.0133192827925086,
        "G": 0.0,
        "B": 0.007918190211057663
      },
      "extension": {
        "length": 6787.998017028809,
        "rating": 253.7773847579956
      }
    },
    {
      "class": "Branch",
      "id": "branch_12521_12522_1",
      "ports": {
        "bus1": 12521,
        "bus2": 12522
      },
      "params": {
        "R": 0.0002651690738275647,
        "X": 0.0011403500102460384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12521_12523_1",
      "ports": {
        "bus1": 12521,
        "bus2": 12523
      },
      "params": {
        "R": 0.002390340669080615,
        "X": 0.009466441348195076,
        "G": 0.0,
        "B": 0.014973481185734272
      },
      "extension": {
        "length": 8698.612092956544,
        "rating": 258.10720920562744
      }
    },
    {
      "class": "Branch",
      "id": "branch_12523_12975_1",
      "ports": {
        "bus1": 12523,
        "bus2": 12975
      },
      "params": {
        "R": 0.003008028259500861,
        "X": 0.016635054722428322,
        "G": 0.0,
        "B": 0.0442529059946537
      },
      "extension": {
        "length": 18211.850834106444,
        "rating": 245.07193565368652
      }
    },
    {
      "class": "Branch",
      "id": "branch_12523_12977_1",
      "ports": {
        "bus1": 12977,
        "bus2": 12523
      },
      "params": {
        "R": 0.005088966805487871,
        "X": 0.02614225074648857,
        "G": 0.0,
        "B": 0.008639786392450333
      },
      "extension": {
        "length": 11101.63362451172,
        "rating": 235.335111618042
      }
    },
    {
      "class": "Branch",
      "id": "branch_12523_13739_1",
      "ports": {
        "bus1": 12523,
        "bus2": 13739
      },
      "params": {
        "R": 0.000436397414887324,
        "X": 0.0020314608700573444,
        "G": 0.0,
        "B": 0.001384178758598864
      },
      "extension": {
        "length": 1250.0047592468263,
        "rating": 287.51301765441895
      }
    },
    {
      "class": "Branch",
      "id": "branch_12524_12525_1",
      "ports": {
        "bus1": 12524,
        "bus2": 12525
      },
      "params": {
        "R": 0.00028967452817596495,
        "X": 0.0010852235136553645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12524_12562_1",
      "ports": {
        "bus1": 12524,
        "bus2": 12562
      },
      "params": {
        "R": 0.002783559961244464,
        "X": 0.017442120239138603,
        "G": 0.0,
        "B": 0.005213350988924503
      },
      "extension": {
        "length": 7234.159179199219,
        "rating": 242.66400337219238
      }
    },
    {
      "class": "Branch",
      "id": "branch_12524_13681_1",
      "ports": {
        "bus1": 13681,
        "bus2": 12524
      },
      "params": {
        "R": 0.0038035879842936997,
        "X": 0.023988276720046997,
        "G": 0.0,
        "B": 0.00782671757042408
      },
      "extension": {
        "length": 10191.198475524903,
        "rating": 248.42076301574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_12526_12558_1",
      "ports": {
        "bus1": 12526,
        "bus2": 12558
      },
      "params": {
        "R": 0.0019609639421105385,
        "X": 0.013821271248161793,
        "G": 0.0,
        "B": 0.003882666816934943
      },
      "extension": {
        "length": 5639.501968780518,
        "rating": 216.97466373443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_12526_12606_1",
      "ports": {
        "bus1": 12606,
        "bus2": 12526
      },
      "params": {
        "R": 0.0007644956931471826,
        "X": 0.004183327313512564,
        "G": 0.0,
        "B": 0.006393299903720617
      },
      "extension": {
        "length": 3401.8206822509765,
        "rating": 229.6436309814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_12526_12611_1",
      "ports": {
        "bus1": 12611,
        "bus2": 12526
      },
      "params": {
        "R": 0.0006257001077756286,
        "X": 0.0040498413145542145,
        "G": 0.0,
        "B": 0.007142247632145882
      },
      "extension": {
        "length": 3951.559836090088,
        "rating": 217.39420890808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_12527_12543_1",
      "ports": {
        "bus1": 12543,
        "bus2": 12527
      },
      "params": {
        "R": 0.0009163902723230422,
        "X": 0.004030040465295315,
        "G": 0.0,
        "B": 0.026092614978551865
      },
      "extension": {
        "length": 7513.172497375488,
        "rating": 207.0753574371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_12527_12549_1",
      "ports": {
        "bus1": 12527,
        "bus2": 12549
      },
      "params": {
        "R": 0.003210648195818066,
        "X": 0.020831141620874405,
        "G": 0.0,
        "B": 0.004455755464732647
      },
      "extension": {
        "length": 7223.518479858399,
        "rating": 191.8826460838318
      }
    },
    {
      "class": "Branch",
      "id": "branch_12528_12529_1",
      "ports": {
        "bus1": 12528,
        "bus2": 12529
      },
      "params": {
        "R": 0.0002727850805968046,
        "X": 0.0010062097571790218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12528_12614_1",
      "ports": {
        "bus1": 12528,
        "bus2": 12614
      },
      "params": {
        "R": 0.0016572549939155576,
        "X": 0.00911439023911953,
        "G": 0.0,
        "B": 0.010810751467943192
      },
      "extension": {
        "length": 7677.1126301879885,
        "rating": 215.82465171813965
      }
    },
    {
      "class": "Branch",
      "id": "branch_12528_14067_1",
      "ports": {
        "bus1": 14067,
        "bus2": 12528
      },
      "params": {
        "R": 0.0021234420128166676,
        "X": 0.011974658817052841,
        "G": 0.0,
        "B": 0.006838355679064989
      },
      "extension": {
        "length": 6267.856521697999,
        "rating": 237.70415782928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_12530_12531_1",
      "ports": {
        "bus1": 12531,
        "bus2": 12530
      },
      "params": {
        "R": 0.0005189108778722584,
        "X": 0.026525117456912994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12530_12532_1",
      "ports": {
        "bus1": 12530,
        "bus2": 12532
      },
      "params": {
        "R": 0.00029713372350670397,
        "X": 0.0011791059514507651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12531_12540_1",
      "ports": {
        "bus1": 12531,
        "bus2": 12540
      },
      "params": {
        "R": 0.0011195936240255833,
        "X": 0.007374753709882498,
        "G": 0.0,
        "B": 0.003963062074035406
      },
      "extension": {
        "length": 3687.7885177917483,
        "rating": 239.84453678131104
      }
    },
    {
      "class": "Branch",
      "id": "branch_12532_12557_1",
      "ports": {
        "bus1": 12532,
        "bus2": 12557
      },
      "params": {
        "R": 0.00037258112570270896,
        "X": 0.004459749441593885,
        "G": 0.0,
        "B": 0.12339720875024796
      },
      "extension": {
        "length": 17446.524711547852,
        "rating": 1004.5584678649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_12532_12569_1",
      "ports": {
        "bus1": 12532,
        "bus2": 12569
      },
      "params": {
        "R": 0.0005513144424185157,
        "X": 0.006423707120120525,
        "G": 0.0,
        "B": 0.18443663418293
      },
      "extension": {
        "length": 26549.746595947265,
        "rating": 1094.0414428710938
      }
    },
    {
      "class": "Branch",
      "id": "branch_12532_13687_1",
      "ports": {
        "bus1": 13687,
        "bus2": 12532
      },
      "params": {
        "R": 0.0005338310729712248,
        "X": 0.0065243057906627655,
        "G": 0.0,
        "B": 0.09455399960279465
      },
      "extension": {
        "length": 18207.743735961914,
        "rating": 1174.9056816101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_12533_12534_1",
      "ports": {
        "bus1": 12533,
        "bus2": 12534
      },
      "params": {
        "R": 0.0020002704113721848,
        "X": 0.012223601341247559,
        "G": 0.0,
        "B": 0.01247368287295103
      },
      "extension": {
        "length": 9166.22578289795,
        "rating": 192.32406616210938
      }
    },
    {
      "class": "Branch",
      "id": "branch_12533_12540_1",
      "ports": {
        "bus1": 12533,
        "bus2": 12540
      },
      "params": {
        "R": 0.0024915761314332485,
        "X": 0.010923868976533413,
        "G": 0.0,
        "B": 0.0038344766944646835
      },
      "extension": {
        "length": 4647.225292053223,
        "rating": 220.34409046173096
      }
    },
    {
      "class": "Branch",
      "id": "branch_12534_12535_1",
      "ports": {
        "bus1": 12534,
        "bus2": 12535
      },
      "params": {
        "R": 0.0018649277044460177,
        "X": 0.01024131290614605,
        "G": 0.0,
        "B": 0.005311186891049147
      },
      "extension": {
        "length": 5537.993257781983,
        "rating": 201.7113447189331
      }
    },
    {
      "class": "Branch",
      "id": "branch_12535_13278_1",
      "ports": {
        "bus1": 13278,
        "bus2": 12535
      },
      "params": {
        "R": 0.004058335907757282,
        "X": 0.012016257271170616,
        "G": 0.0,
        "B": 0.004164457321166992
      },
      "extension": {
        "length": 5142.0588670349125,
        "rating": 226.73234939575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_12536_12537_1",
      "ports": {
        "bus1": 12536,
        "bus2": 12537
      },
      "params": {
        "R": 0.00024128766381181774,
        "X": 0.0011131485225632787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12536_12538_1",
      "ports": {
        "bus1": 12538,
        "bus2": 12536
      },
      "params": {
        "R": 0.0015290963929146526,
        "X": 0.008313506841659546,
        "G": 0.0,
        "B": 0.0034357502590864892
      },
      "extension": {
        "length": 3598.728488800049,
        "rating": 220.58148384094238
      }
    },
    {
      "class": "Branch",
      "id": "branch_12536_12540_1",
      "ports": {
        "bus1": 12540,
        "bus2": 12536
      },
      "params": {
        "R": 0.001199002843350172,
        "X": 0.0076410495676100245,
        "G": 0.0,
        "B": 0.013525268994271757
      },
      "extension": {
        "length": 7449.544706726075,
        "rating": 208.05659294128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_12536_12541_1",
      "ports": {
        "bus1": 12536,
        "bus2": 12541
      },
      "params": {
        "R": 0.0028745899908244614,
        "X": 0.013168358244001865,
        "G": 0.0,
        "B": 0.006140182726085187
      },
      "extension": {
        "length": 6673.523399780273,
        "rating": 217.99538135528564
      }
    },
    {
      "class": "Branch",
      "id": "branch_12538_12539_1",
      "ports": {
        "bus1": 12538,
        "bus2": 12539
      },
      "params": {
        "R": 0.00028957106405869126,
        "X": 0.0011442810064181685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12541_13681_1",
      "ports": {
        "bus1": 13681,
        "bus2": 12541
      },
      "params": {
        "R": 0.0013242439599707723,
        "X": 0.008616117760539055,
        "G": 0.0,
        "B": 0.005270814523100853
      },
      "extension": {
        "length": 4839.128915679932,
        "rating": 227.1768569946289
      }
    },
    {
      "class": "Branch",
      "id": "branch_12542_12547_1",
      "ports": {
        "bus1": 12547,
        "bus2": 12542
      },
      "params": {
        "R": 0.0061396840028464785,
        "X": 0.03504859656095505,
        "G": 0.0,
        "B": 0.007845845073461533
      },
      "extension": {
        "length": 10895.562737731934,
        "rating": 204.7288417816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_12542_12548_1",
      "ports": {
        "bus1": 12542,
        "bus2": 12548
      },
      "params": {
        "R": 0.0026135798543691635,
        "X": 0.01605173945426941,
        "G": 0.0,
        "B": 0.00696184765547514
      },
      "extension": {
        "length": 6694.12411907959,
        "rating": 221.43969535827637
      }
    },
    {
      "class": "Branch",
      "id": "branch_12542_12559_1",
      "ports": {
        "bus1": 12542,
        "bus2": 12559
      },
      "params": {
        "R": 0.0030186916701495647,
        "X": 0.01855660043656826,
        "G": 0.0,
        "B": 0.01536170020699501
      },
      "extension": {
        "length": 11983.695110046387,
        "rating": 219.01447772979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_12542_12560_1",
      "ports": {
        "bus1": 12560,
        "bus2": 12542
      },
      "params": {
        "R": 0.0021889042109251022,
        "X": 0.01080552488565445,
        "G": 0.0,
        "B": 0.002867378294467926
      },
      "extension": {
        "length": 4252.759311676025,
        "rating": 163.03131580352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_12543_12560_1",
      "ports": {
        "bus1": 12560,
        "bus2": 12543
      },
      "params": {
        "R": 0.0020038592629134655,
        "X": 0.010983739979565144,
        "G": 0.0,
        "B": 0.0037185386754572387
      },
      "extension": {
        "length": 4298.157633636475,
        "rating": 210.1607322692871
      }
    },
    {
      "class": "Branch",
      "id": "branch_12543_14067_1",
      "ports": {
        "bus1": 14067,
        "bus2": 12543
      },
      "params": {
        "R": 0.0021142279729247093,
        "X": 0.009822230786085129,
        "G": 0.0,
        "B": 0.0042600566521286964
      },
      "extension": {
        "length": 4494.206341461182,
        "rating": 237.925386428833
      }
    },
    {
      "class": "Branch",
      "id": "branch_12544_12545_1",
      "ports": {
        "bus1": 12544,
        "bus2": 12545
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12544_12581_1",
      "ports": {
        "bus1": 12581,
        "bus2": 12544
      },
      "params": {
        "R": 0.0025781868025660515,
        "X": 0.015365277417004108,
        "G": 0.0,
        "B": 0.005679684225469828
      },
      "extension": {
        "length": 6998.0869841308595,
        "rating": 218.2502269744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_12544_12583_1",
      "ports": {
        "bus1": 12583,
        "bus2": 12544
      },
      "params": {
        "R": 0.0010641755070537329,
        "X": 0.00535286171361804,
        "G": 0.0,
        "B": 0.007556566037237645
      },
      "extension": {
        "length": 4357.207912994385,
        "rating": 225.76706409454346
      }
    },
    {
      "class": "Branch",
      "id": "branch_12546_12547_1",
      "ports": {
        "bus1": 12546,
        "bus2": 12547
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12547_12581_1",
      "ports": {
        "bus1": 12547,
        "bus2": 12581
      },
      "params": {
        "R": 0.003816723357886076,
        "X": 0.022302333265542984,
        "G": 0.0,
        "B": 0.010102597996592522
      },
      "extension": {
        "length": 10372.395787536621,
        "rating": 209.79235172271729
      }
    },
    {
      "class": "Branch",
      "id": "branch_12548_12558_1",
      "ports": {
        "bus1": 12558,
        "bus2": 12548
      },
      "params": {
        "R": 0.0010524617973715067,
        "X": 0.006984212435781956,
        "G": 0.0,
        "B": 0.0021251109428703785
      },
      "extension": {
        "length": 2458.4788674316405,
        "rating": 182.64483213424683
      }
    },
    {
      "class": "Branch",
      "id": "branch_12549_12561_1",
      "ports": {
        "bus1": 12561,
        "bus2": 12549
      },
      "params": {
        "R": 0.001130119082517922,
        "X": 0.007849992252886295,
        "G": 0.0,
        "B": 0.00467867823317647
      },
      "extension": {
        "length": 4324.71947744751,
        "rating": 224.64776039123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_12550_12551_1",
      "ports": {
        "bus1": 12551,
        "bus2": 12550
      },
      "params": {
        "R": 0.000435362511780113,
        "X": 0.023233488202095032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12550_12552_1",
      "ports": {
        "bus1": 12550,
        "bus2": 12552
      },
      "params": {
        "R": 0.0002672994742169976,
        "X": 0.001122386660426855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12550_14068_1",
      "ports": {
        "bus1": 14068,
        "bus2": 12550
      },
      "params": {
        "R": 0.0005265715881250799,
        "X": 0.004986279644072056,
        "G": 0.0,
        "B": 0.09548019617795943
      },
      "extension": {
        "length": 14817.734797851563,
        "rating": 1124.9521255493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_12553_12556_1",
      "ports": {
        "bus1": 12553,
        "bus2": 12556
      },
      "params": {
        "R": 0.0002996280090883374,
        "X": 0.021874742582440376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12553_12557_1",
      "ports": {
        "bus1": 12553,
        "bus2": 12557
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12554_12556_1",
      "ports": {
        "bus1": 12554,
        "bus2": 12556
      },
      "params": {
        "R": 5.323602817952633e-05,
        "X": 0.0038865599781274796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12554_12559_1",
      "ports": {
        "bus1": 12554,
        "bus2": 12559
      },
      "params": {
        "R": 0.00122719700448215,
        "X": 0.006830521859228611,
        "G": 0.0,
        "B": 0.0011438706424087286
      },
      "extension": {
        "length": 2135.084217544556,
        "rating": 236.1321210861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_12554_12561_1",
      "ports": {
        "bus1": 12554,
        "bus2": 12561
      },
      "params": {
        "R": 0.0012649401323869824,
        "X": 0.006410758476704359,
        "G": 0.0,
        "B": 0.010729634203016758
      },
      "extension": {
        "length": 5644.177322937012,
        "rating": 235.7043981552124
      }
    },
    {
      "class": "Branch",
      "id": "branch_12555_12556_1",
      "ports": {
        "bus1": 12555,
        "bus2": 12556
      },
      "params": {
        "R": 0.0015440379502251744,
        "X": 0.11272452771663666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12557_12595_1",
      "ports": {
        "bus1": 12595,
        "bus2": 12557
      },
      "params": {
        "R": 0.0005352646112442017,
        "X": 0.0062262918800115585,
        "G": 0.0,
        "B": 0.18410970270633698
      },
      "extension": {
        "length": 25912.6583203125,
        "rating": 1134.7670555114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_12559_13276_1",
      "ports": {
        "bus1": 13276,
        "bus2": 12559
      },
      "params": {
        "R": 0.0024707496631890535,
        "X": 0.017589649185538292,
        "G": 0.0,
        "B": 0.017291320487856865
      },
      "extension": {
        "length": 12018.142705078126,
        "rating": 187.70030736923218
      }
    },
    {
      "class": "Branch",
      "id": "branch_12563_12568_1",
      "ports": {
        "bus1": 12568,
        "bus2": 12563
      },
      "params": {
        "R": 0.004743690602481365,
        "X": 0.025044236332178116,
        "G": 0.0,
        "B": 0.01306843291968107
      },
      "extension": {
        "length": 13138.563990234376,
        "rating": 210.2149248123169
      }
    },
    {
      "class": "Branch",
      "id": "branch_12564_12630_1",
      "ports": {
        "bus1": 12630,
        "bus2": 12564
      },
      "params": {
        "R": 0.0021706107072532177,
        "X": 0.013223415240645409,
        "G": 0.0,
        "B": 0.008744238875806332
      },
      "extension": {
        "length": 7818.980947448731,
        "rating": 185.36385297775269
      }
    },
    {
      "class": "Branch",
      "id": "branch_12564_13594_1",
      "ports": {
        "bus1": 13594,
        "bus2": 12564
      },
      "params": {
        "R": 0.0019311710493639112,
        "X": 0.01194500643759966,
        "G": 0.0,
        "B": 0.003646930912509561
      },
      "extension": {
        "length": 4749.289980743409,
        "rating": 217.88132190704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_12565_12566_1",
      "ports": {
        "bus1": 12565,
        "bus2": 12566
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12565_12567_1",
      "ports": {
        "bus1": 12565,
        "bus2": 12567
      },
      "params": {
        "R": 0.007731129415333271,
        "X": 0.03800190985202789,
        "G": 0.0,
        "B": 0.011524765752255917
      },
      "extension": {
        "length": 15014.349075805665,
        "rating": 217.03863143920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_12567_13264_1",
      "ports": {
        "bus1": 12567,
        "bus2": 13264
      },
      "params": {
        "R": 0.018016567453742027,
        "X": 0.06029128655791283,
        "G": 0.0,
        "B": 0.030066292732954025
      },
      "extension": {
        "length": 30803.530763671875,
        "rating": 189.91416692733765
      }
    },
    {
      "class": "Branch",
      "id": "branch_12567_13278_1",
      "ports": {
        "bus1": 12567,
        "bus2": 13278
      },
      "params": {
        "R": 0.009411572478711605,
        "X": 0.044814635068178184,
        "G": 0.0,
        "B": 0.030911551788449287
      },
      "extension": {
        "length": 25125.858950317383,
        "rating": 169.4727897644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_12567_15074_1",
      "ports": {
        "bus1": 12567,
        "bus2": 15074
      },
      "params": {
        "R": 0.00048745571984909475,
        "X": 0.0028535756282508373,
        "G": 0.0,
        "B": 0.0019323517335578797
      },
      "extension": {
        "length": 1586.5490105667116,
        "rating": 191.8970823287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_12568_12574_1",
      "ports": {
        "bus1": 12568,
        "bus2": 12574
      },
      "params": {
        "R": 0.0036377888172864914,
        "X": 0.020791085436940193,
        "G": 0.0,
        "B": 0.012856229208409786
      },
      "extension": {
        "length": 11526.145038391114,
        "rating": 219.80688571929932
      }
    },
    {
      "class": "Branch",
      "id": "branch_12569_12570_1",
      "ports": {
        "bus1": 12570,
        "bus2": 12569
      },
      "params": {
        "R": 0.00044521159725263715,
        "X": 0.02158042974770069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12569_12571_1",
      "ports": {
        "bus1": 12569,
        "bus2": 12571
      },
      "params": {
        "R": 0.0002441836113575846,
        "X": 0.0010797337163239717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12570_12572_1",
      "ports": {
        "bus1": 12572,
        "bus2": 12570
      },
      "params": {
        "R": 0.002185389632359147,
        "X": 0.01516594737768173,
        "G": 0.0,
        "B": 0.004423263017088175
      },
      "extension": {
        "length": 6060.050171081543,
        "rating": 222.40238189697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_12570_15075_1",
      "ports": {
        "bus1": 12570,
        "bus2": 15075
      },
      "params": {
        "R": 0.003033576533198356,
        "X": 0.017755692824721336,
        "G": 0.0,
        "B": 0.004459921736270189
      },
      "extension": {
        "length": 6790.244949645997,
        "rating": 198.49035739898682
      }
    },
    {
      "class": "Branch",
      "id": "branch_12570_15416_1",
      "ports": {
        "bus1": 12570,
        "bus2": 15416
      },
      "params": {
        "R": 0.013060466386377811,
        "X": 0.08254849910736084,
        "G": 0.0,
        "B": 0.033077917993068695
      },
      "extension": {
        "length": 34488.208645751954,
        "rating": 206.83248043060303
      }
    },
    {
      "class": "Branch",
      "id": "branch_12572_12573_1",
      "ports": {
        "bus1": 12572,
        "bus2": 12573
      },
      "params": {
        "R": 0.00029552425257861614,
        "X": 0.001165852532722056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12572_12574_1",
      "ports": {
        "bus1": 12574,
        "bus2": 12572
      },
      "params": {
        "R": 0.0017948374152183535,
        "X": 0.0125346714630723,
        "G": 0.0,
        "B": 0.0038445363752543926
      },
      "extension": {
        "length": 5011.905218444825,
        "rating": 210.52250862121582
      }
    },
    {
      "class": "Branch",
      "id": "branch_12575_12576_1",
      "ports": {
        "bus1": 12575,
        "bus2": 12576
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12575_15337_1",
      "ports": {
        "bus1": 15337,
        "bus2": 12575
      },
      "params": {
        "R": 0.006833452731370927,
        "X": 0.04310130327939987,
        "G": 0.0,
        "B": 0.015100691467523577
      },
      "extension": {
        "length": 17463.384380126954,
        "rating": 222.3313808441162
      }
    },
    {
      "class": "Branch",
      "id": "branch_12577_12593_1",
      "ports": {
        "bus1": 12577,
        "bus2": 12593
      },
      "params": {
        "R": 0.005329801235347987,
        "X": 0.02780642919242382,
        "G": 0.0,
        "B": 0.00861248280853033
      },
      "extension": {
        "length": 10613.485978637696,
        "rating": 209.0609073638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_12577_12599_1",
      "ports": {
        "bus1": 12599,
        "bus2": 12577
      },
      "params": {
        "R": 0.004072206560522318,
        "X": 0.021552355960011482,
        "G": 0.0,
        "B": 0.007038731593638659
      },
      "extension": {
        "length": 8388.906810974122,
        "rating": 205.34048080444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_12578_12579_1",
      "ports": {
        "bus1": 12578,
        "bus2": 12579
      },
      "params": {
        "R": 0.00023239935399033127,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12578_12590_1",
      "ports": {
        "bus1": 12578,
        "bus2": 12590
      },
      "params": {
        "R": 0.005790397059172392,
        "X": 0.024611886590719223,
        "G": 0.0,
        "B": 0.012716641649603844
      },
      "extension": {
        "length": 12528.617709045411,
        "rating": 236.95752620697021
      }
    },
    {
      "class": "Branch",
      "id": "branch_12578_12610_1",
      "ports": {
        "bus1": 12610,
        "bus2": 12578
      },
      "params": {
        "R": 0.0030201848130673174,
        "X": 0.014568210579454899,
        "G": 0.0,
        "B": 0.01177204493433237
      },
      "extension": {
        "length": 8708.058725646973,
        "rating": 232.50644207000732
      }
    },
    {
      "class": "Branch",
      "id": "branch_12580_12583_1",
      "ports": {
        "bus1": 12580,
        "bus2": 12583
      },
      "params": {
        "R": 0.002084897132590413,
        "X": 0.010084464214742184,
        "G": 0.0,
        "B": 0.004603122361004353
      },
      "extension": {
        "length": 5192.134461639404,
        "rating": 219.59080696105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_12580_13275_1",
      "ports": {
        "bus1": 13275,
        "bus2": 12580
      },
      "params": {
        "R": 0.001850313856266439,
        "X": 0.012256061658263205,
        "G": 0.0,
        "B": 0.011417845264077187
      },
      "extension": {
        "length": 8213.847124328613,
        "rating": 212.49892711639404
      }
    },
    {
      "class": "Branch",
      "id": "branch_12581_12582_1",
      "ports": {
        "bus1": 12581,
        "bus2": 12582
      },
      "params": {
        "R": 0.00023866801348049194,
        "X": 0.001121353474445641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12583_12593_1",
      "ports": {
        "bus1": 12583,
        "bus2": 12593
      },
      "params": {
        "R": 0.003143473295494914,
        "X": 0.01687927544116974,
        "G": 0.0,
        "B": 0.018015120178461075
      },
      "extension": {
        "length": 13475.679087524415,
        "rating": 250.96137523651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_12584_12585_1",
      "ports": {
        "bus1": 12584,
        "bus2": 12585
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12584_12589_1",
      "ports": {
        "bus1": 12589,
        "bus2": 12584
      },
      "params": {
        "R": 0.00245696515776217,
        "X": 0.009936932474374771,
        "G": 0.0,
        "B": 0.014749480411410332
      },
      "extension": {
        "length": 7883.595608093262,
        "rating": 158.55088233947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_12584_12628_1",
      "ports": {
        "bus1": 12628,
        "bus2": 12584
      },
      "params": {
        "R": 0.0015753571642562747,
        "X": 0.011229654774069786,
        "G": 0.0,
        "B": 0.01944328472018242
      },
      "extension": {
        "length": 10219.27899407959,
        "rating": 218.4769868850708
      }
    },
    {
      "class": "Branch",
      "id": "branch_12586_12587_1",
      "ports": {
        "bus1": 12586,
        "bus2": 12587
      },
      "params": {
        "R": 0.00022891521803103387,
        "X": 0.0011987375328317285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12586_12588_1",
      "ports": {
        "bus1": 12586,
        "bus2": 12588
      },
      "params": {
        "R": 0.002104109153151512,
        "X": 0.013394026085734367,
        "G": 0.0,
        "B": 0.006932944990694523
      },
      "extension": {
        "length": 6625.159863464356,
        "rating": 239.25843238830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_12586_14028_1",
      "ports": {
        "bus1": 12586,
        "bus2": 14028
      },
      "params": {
        "R": 0.002258799271658063,
        "X": 0.014008679427206516,
        "G": 0.0,
        "B": 0.009634784422814846
      },
      "extension": {
        "length": 8018.517465637207,
        "rating": 254.30340766906738
      }
    },
    {
      "class": "Branch",
      "id": "branch_12588_12589_1",
      "ports": {
        "bus1": 12588,
        "bus2": 12589
      },
      "params": {
        "R": 0.0007149389130063355,
        "X": 0.00446549616754055,
        "G": 0.0,
        "B": 0.002687914064154029
      },
      "extension": {
        "length": 2405.9194069976807,
        "rating": 208.02209377288818
      }
    },
    {
      "class": "Branch",
      "id": "branch_12588_12853_1",
      "ports": {
        "bus1": 12853,
        "bus2": 12588
      },
      "params": {
        "R": 0.0011966119054704905,
        "X": 0.006124884821474552,
        "G": 0.0,
        "B": 0.005877617280930281
      },
      "extension": {
        "length": 3876.7530184936527,
        "rating": 215.44623374938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_12590_12591_1",
      "ports": {
        "bus1": 12590,
        "bus2": 12591
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12590_12632_1",
      "ports": {
        "bus1": 12590,
        "bus2": 12632
      },
      "params": {
        "R": 0.004259026143699884,
        "X": 0.01916978694498539,
        "G": 0.0,
        "B": 0.007534652948379516
      },
      "extension": {
        "length": 8790.040302978516,
        "rating": 241.17636680603027
      }
    },
    {
      "class": "Branch",
      "id": "branch_12592_12593_1",
      "ports": {
        "bus1": 12592,
        "bus2": 12593
      },
      "params": {
        "R": 0.0002504867734387517,
        "X": 0.0011858433717861772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12593_12635_1",
      "ports": {
        "bus1": 12593,
        "bus2": 12635
      },
      "params": {
        "R": 0.002401301171630621,
        "X": 0.016138996928930283,
        "G": 0.0,
        "B": 0.009440884925425053
      },
      "extension": {
        "length": 8739.806625000001,
        "rating": 262.1140241622925
      }
    },
    {
      "class": "Branch",
      "id": "branch_12594_12598_1",
      "ports": {
        "bus1": 12598,
        "bus2": 12594
      },
      "params": {
        "R": 0.003430785145610571,
        "X": 0.017913389950990677,
        "G": 0.0,
        "B": 0.012843402102589607
      },
      "extension": {
        "length": 10415.66842529297,
        "rating": 244.0000057220459
      }
    },
    {
      "class": "Branch",
      "id": "branch_12594_12638_1",
      "ports": {
        "bus1": 12594,
        "bus2": 12638
      },
      "params": {
        "R": 0.0018289888976141813,
        "X": 0.013027728535234928,
        "G": 0.0,
        "B": 0.01882547326385975
      },
      "extension": {
        "length": 10790.976772705078,
        "rating": 223.66573810577393
      }
    },
    {
      "class": "Branch",
      "id": "branch_12594_12895_1",
      "ports": {
        "bus1": 12594,
        "bus2": 12895
      },
      "params": {
        "R": 0.0027308817952871323,
        "X": 0.013368919491767883,
        "G": 0.0,
        "B": 0.09104594588279724
      },
      "extension": {
        "length": 24923.56901879883,
        "rating": 289.96686935424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_12595_12596_1",
      "ports": {
        "bus1": 12596,
        "bus2": 12595
      },
      "params": {
        "R": 0.0005734121077693999,
        "X": 0.03673698008060455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12595_12597_1",
      "ports": {
        "bus1": 12595,
        "bus2": 12597
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12595_13822_1",
      "ports": {
        "bus1": 13822,
        "bus2": 12595
      },
      "params": {
        "R": 0.0003975821891799569,
        "X": 0.00500703789293766,
        "G": 0.0,
        "B": 0.07926476001739502
      },
      "extension": {
        "length": 14488.919845092774,
        "rating": 1012.0189666748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_12595_15597_1",
      "ports": {
        "bus1": 12595,
        "bus2": 15597
      },
      "params": {
        "R": 0.002159297466278076,
        "X": 0.025509212166070938,
        "G": 0.0,
        "B": 0.4592702090740204
      },
      "extension": {
        "length": 81219.68913867188,
        "rating": 1195.5181121826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_12596_12599_1",
      "ports": {
        "bus1": 12596,
        "bus2": 12599
      },
      "params": {
        "R": 0.0010440845508128405,
        "X": 0.006655814126133919,
        "G": 0.0,
        "B": 0.0018158179009333255
      },
      "extension": {
        "length": 2343.847701599121,
        "rating": 187.97940015792847
      }
    },
    {
      "class": "Branch",
      "id": "branch_12596_12612_1",
      "ports": {
        "bus1": 12612,
        "bus2": 12596
      },
      "params": {
        "R": 0.003074552863836288,
        "X": 0.015607329085469246,
        "G": 0.0,
        "B": 0.0035416432656347756
      },
      "extension": {
        "length": 5743.996230102539,
        "rating": 250.9347677230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_12598_12607_1",
      "ports": {
        "bus1": 12598,
        "bus2": 12607
      },
      "params": {
        "R": 0.001547115505672991,
        "X": 0.008585909381508827,
        "G": 0.0,
        "B": 0.013863750733435154
      },
      "extension": {
        "length": 7697.358812988282,
        "rating": 218.9194679260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_12600_12611_1",
      "ports": {
        "bus1": 12611,
        "bus2": 12600
      },
      "params": {
        "R": 0.001585829071700573,
        "X": 0.00896474439650774,
        "G": 0.0,
        "B": 0.005169527139514685
      },
      "extension": {
        "length": 4951.446385528565,
        "rating": 227.85723209381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_12600_13817_1",
      "ports": {
        "bus1": 12600,
        "bus2": 13817
      },
      "params": {
        "R": 0.0007622527773492039,
        "X": 0.003094926243647933,
        "G": 0.0,
        "B": 0.0007448210380971432
      },
      "extension": {
        "length": 1091.4717876663208,
        "rating": 243.6250925064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_12601_12624_1",
      "ports": {
        "bus1": 12601,
        "bus2": 12624
      },
      "params": {
        "R": 0.0009401514544151722,
        "X": 0.005356111098080874,
        "G": 0.0,
        "B": 0.0025127450935542583
      },
      "extension": {
        "length": 2840.072371902466,
        "rating": 205.87866306304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_12601_12642_1",
      "ports": {
        "bus1": 12601,
        "bus2": 12642
      },
      "params": {
        "R": 0.0020255884155631065,
        "X": 0.010775084607303143,
        "G": 0.0,
        "B": 0.011288030073046684
      },
      "extension": {
        "length": 7777.671306152344,
        "rating": 230.3049087524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_12602_12603_1",
      "ports": {
        "bus1": 12602,
        "bus2": 12603
      },
      "params": {
        "R": 0.0010908376425504684,
        "X": 0.00555391376838088,
        "G": 0.0,
        "B": 0.002139800228178501
      },
      "extension": {
        "length": 2327.230721694946,
        "rating": 215.51823616027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_12602_13817_1",
      "ports": {
        "bus1": 12602,
        "bus2": 13817
      },
      "params": {
        "R": 0.0012965871719643474,
        "X": 0.0077452948316931725,
        "G": 0.0,
        "B": 0.004152503330260515
      },
      "extension": {
        "length": 4139.586196380616,
        "rating": 235.94160079956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_12603_12624_1",
      "ports": {
        "bus1": 12624,
        "bus2": 12603
      },
      "params": {
        "R": 0.002555502811446786,
        "X": 0.013729476369917393,
        "G": 0.0,
        "B": 0.002988187596201897
      },
      "extension": {
        "length": 4772.94301373291,
        "rating": 193.9925193786621
      }
    },
    {
      "class": "Branch",
      "id": "branch_12604_12606_1",
      "ports": {
        "bus1": 12604,
        "bus2": 12606
      },
      "params": {
        "R": 0.0008183765457943082,
        "X": 0.004801712464541197,
        "G": 0.0,
        "B": 0.0025483376812189817
      },
      "extension": {
        "length": 2568.989697555542,
        "rating": 239.48476314544678
      }
    },
    {
      "class": "Branch",
      "id": "branch_12604_12612_1",
      "ports": {
        "bus1": 12612,
        "bus2": 12604
      },
      "params": {
        "R": 0.0013280734419822693,
        "X": 0.009027677588164806,
        "G": 0.0,
        "B": 0.00315919634886086
      },
      "extension": {
        "length": 3842.6749241638186,
        "rating": 241.37451648712158
      }
    },
    {
      "class": "Branch",
      "id": "branch_12604_12613_1",
      "ports": {
        "bus1": 12613,
        "bus2": 12604
      },
      "params": {
        "R": 0.0012500438606366515,
        "X": 0.0074147386476397514,
        "G": 0.0,
        "B": 0.0029933752957731485
      },
      "extension": {
        "length": 3359.6623020629886,
        "rating": 204.1421413421631
      }
    },
    {
      "class": "Branch",
      "id": "branch_12605_12614_1",
      "ports": {
        "bus1": 12605,
        "bus2": 12614
      },
      "params": {
        "R": 0.0006464355392381549,
        "X": 0.004346892237663269,
        "G": 0.0,
        "B": 0.004594026133418083
      },
      "extension": {
        "length": 3228.1219706726074,
        "rating": 201.82275772094727
      }
    },
    {
      "class": "Branch",
      "id": "branch_12605_13817_1",
      "ports": {
        "bus1": 12605,
        "bus2": 13817
      },
      "params": {
        "R": 0.001741977408528328,
        "X": 0.010102229192852974,
        "G": 0.0,
        "B": 0.0050544594414532185
      },
      "extension": {
        "length": 5024.906424865723,
        "rating": 237.13500499725342
      }
    },
    {
      "class": "Branch",
      "id": "branch_12607_12627_1",
      "ports": {
        "bus1": 12627,
        "bus2": 12607
      },
      "params": {
        "R": 0.001282346434891224,
        "X": 0.007549668196588755,
        "G": 0.0,
        "B": 0.005282197147607803
      },
      "extension": {
        "length": 4114.043836853028,
        "rating": 197.44651317596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_12608_12609_1",
      "ports": {
        "bus1": 12609,
        "bus2": 12608
      },
      "params": {
        "R": 0.0029946512077003713,
        "X": 0.017038948833942413,
        "G": 0.0,
        "B": 0.006192219443619251
      },
      "extension": {
        "length": 7083.031473632813,
        "rating": 191.93508625030518
      }
    },
    {
      "class": "Branch",
      "id": "branch_12608_13596_1",
      "ports": {
        "bus1": 13596,
        "bus2": 12608
      },
      "params": {
        "R": 0.002927319146692753,
        "X": 0.017902839928865433,
        "G": 0.0,
        "B": 0.003845983417704702
      },
      "extension": {
        "length": 5969.504849029541,
        "rating": 182.68617391586304
      }
    },
    {
      "class": "Branch",
      "id": "branch_12609_14067_1",
      "ports": {
        "bus1": 14067,
        "bus2": 12609
      },
      "params": {
        "R": 0.0030837019439786673,
        "X": 0.01753101497888565,
        "G": 0.0,
        "B": 0.009645698592066765
      },
      "extension": {
        "length": 9058.399108703614,
        "rating": 218.33908557891846
      }
    },
    {
      "class": "Branch",
      "id": "branch_12610_12613_1",
      "ports": {
        "bus1": 12610,
        "bus2": 12613
      },
      "params": {
        "R": 0.0007266713655553758,
        "X": 0.004727422259747982,
        "G": 0.0,
        "B": 0.029688011854887005
      },
      "extension": {
        "length": 8813.29544165039,
        "rating": 225.22950172424316
      }
    },
    {
      "class": "Branch",
      "id": "branch_12615_12618_1",
      "ports": {
        "bus1": 12615,
        "bus2": 12618
      },
      "params": {
        "R": 0.0018523953622207046,
        "X": 0.009878680109977722,
        "G": 0.0,
        "B": 0.017677925527095795
      },
      "extension": {
        "length": 9882.713351623535,
        "rating": 212.2490406036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_12615_12640_1",
      "ports": {
        "bus1": 12615,
        "bus2": 12640
      },
      "params": {
        "R": 0.0011232072720304132,
        "X": 0.006150334607809782,
        "G": 0.0,
        "B": 0.009103462100028992
      },
      "extension": {
        "length": 5012.331506378174,
        "rating": 222.56782054901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_12616_12619_1",
      "ports": {
        "bus1": 12616,
        "bus2": 12619
      },
      "params": {
        "R": 0.001956653781235218,
        "X": 0.011182697489857674,
        "G": 0.0,
        "B": 0.003784427186474204
      },
      "extension": {
        "length": 4468.81784463501,
        "rating": 229.68850135803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_12616_12621_1",
      "ports": {
        "bus1": 12616,
        "bus2": 12621
      },
      "params": {
        "R": 0.003033651970326901,
        "X": 0.012702454812824726,
        "G": 0.0,
        "B": 0.0075345318764448175
      },
      "extension": {
        "length": 6760.450838012695,
        "rating": 234.78782176971436
      }
    },
    {
      "class": "Branch",
      "id": "branch_12617_12638_1",
      "ports": {
        "bus1": 12638,
        "bus2": 12617
      },
      "params": {
        "R": 0.0008308130200020969,
        "X": 0.005024293903261423,
        "G": 0.0,
        "B": 0.009217556565999985
      },
      "extension": {
        "length": 4938.53726651001,
        "rating": 211.3236427307129
      }
    },
    {
      "class": "Branch",
      "id": "branch_12617_12877_1",
      "ports": {
        "bus1": 12877,
        "bus2": 12617
      },
      "params": {
        "R": 0.00255787605419755,
        "X": 0.017932137474417686,
        "G": 0.0,
        "B": 0.012122399173676968
      },
      "extension": {
        "length": 11265.996591979982,
        "rating": 191.71650409698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_12618_12877_1",
      "ports": {
        "bus1": 12618,
        "bus2": 12877
      },
      "params": {
        "R": 0.0021560974419116974,
        "X": 0.01392379216849804,
        "G": 0.0,
        "B": 0.003199699334800243
      },
      "extension": {
        "length": 5022.679828216553,
        "rating": 167.97703504562378
      }
    },
    {
      "class": "Branch",
      "id": "branch_12619_12628_1",
      "ports": {
        "bus1": 12628,
        "bus2": 12619
      },
      "params": {
        "R": 0.0013823711778968575,
        "X": 0.008178341202437878,
        "G": 0.0,
        "B": 0.0023980000987648964
      },
      "extension": {
        "length": 2964.2052310180666,
        "rating": 219.4875955581665
      }
    },
    {
      "class": "Branch",
      "id": "branch_12620_12621_1",
      "ports": {
        "bus1": 12621,
        "bus2": 12620
      },
      "params": {
        "R": 0.0003296197101008147,
        "X": 0.02193571999669075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12620_12622_1",
      "ports": {
        "bus1": 12620,
        "bus2": 12622
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12621_12623_1",
      "ports": {
        "bus1": 12621,
        "bus2": 12623
      },
      "params": {
        "R": 0.0015406872844323518,
        "X": 0.00798304658383131,
        "G": 0.0,
        "B": 0.0034432807005941868
      },
      "extension": {
        "length": 3966.990998840332,
        "rating": 247.55730628967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_12621_12629_1",
      "ports": {
        "bus1": 12621,
        "bus2": 12629
      },
      "params": {
        "R": 0.0033386244904249907,
        "X": 0.01571306400001049,
        "G": 0.0,
        "B": 0.014081116765737534
      },
      "extension": {
        "length": 10622.251164550782,
        "rating": 216.46273136138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_12622_12892_1",
      "ports": {
        "bus1": 12892,
        "bus2": 12622
      },
      "params": {
        "R": 0.0007204927387647331,
        "X": 0.008080314844846725,
        "G": 0.0,
        "B": 0.19055764377117157
      },
      "extension": {
        "length": 26958.181851562502,
        "rating": 1181.6356658935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_12623_12642_1",
      "ports": {
        "bus1": 12623,
        "bus2": 12642
      },
      "params": {
        "R": 0.0016337359556928277,
        "X": 0.009039347060024738,
        "G": 0.0,
        "B": 0.004517380613833666
      },
      "extension": {
        "length": 4501.992331329346,
        "rating": 239.3873929977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_12624_12627_1",
      "ports": {
        "bus1": 12627,
        "bus2": 12624
      },
      "params": {
        "R": 0.0007398409652523695,
        "X": 0.00503688445314765,
        "G": 0.0,
        "B": 0.0031188379507511854
      },
      "extension": {
        "length": 2654.6904548492435,
        "rating": 169.2038059234619
      }
    },
    {
      "class": "Branch",
      "id": "branch_12625_12626_1",
      "ports": {
        "bus1": 12625,
        "bus2": 12626
      },
      "params": {
        "R": 0.004274503327906132,
        "X": 0.020931554958224297,
        "G": 0.0,
        "B": 0.008071305230259895
      },
      "extension": {
        "length": 9003.713004821777,
        "rating": 199.63568449020386
      }
    },
    {
      "class": "Branch",
      "id": "branch_12625_13504_1",
      "ports": {
        "bus1": 12625,
        "bus2": 13504
      },
      "params": {
        "R": 0.005545142572373153,
        "X": 0.03443700820207596,
        "G": 0.0,
        "B": 0.029540782794356346
      },
      "extension": {
        "length": 21064.844411499023,
        "rating": 210.52398681640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_12626_12879_1",
      "ports": {
        "bus1": 12879,
        "bus2": 12626
      },
      "params": {
        "R": 0.006826186086982489,
        "X": 0.03700847551226616,
        "G": 0.0,
        "B": 0.01665848307311535
      },
      "extension": {
        "length": 18825.31715625,
        "rating": 175.07562637329102
      }
    },
    {
      "class": "Branch",
      "id": "branch_12628_12844_1",
      "ports": {
        "bus1": 12628,
        "bus2": 12844
      },
      "params": {
        "R": 0.004134082235395908,
        "X": 0.01749602146446705,
        "G": 0.0,
        "B": 0.04326602816581726
      },
      "extension": {
        "length": 19885.326035888673,
        "rating": 197.28736877441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_12629_12630_1",
      "ports": {
        "bus1": 12630,
        "bus2": 12629
      },
      "params": {
        "R": 0.0024616748560220003,
        "X": 0.011518584564328195,
        "G": 0.0,
        "B": 0.006611202377825975
      },
      "extension": {
        "length": 6508.135959960938,
        "rating": 199.00144338607788
      }
    },
    {
      "class": "Branch",
      "id": "branch_12631_12632_1",
      "ports": {
        "bus1": 12631,
        "bus2": 12632
      },
      "params": {
        "R": 0.00021615772857330737,
        "X": 0.0011564706219360232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12632_12635_1",
      "ports": {
        "bus1": 12632,
        "bus2": 12635
      },
      "params": {
        "R": 0.001502975937910378,
        "X": 0.009508487768471241,
        "G": 0.0,
        "B": 0.006174435839056969
      },
      "extension": {
        "length": 5320.926751464844,
        "rating": 249.3983268737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_12633_12634_1",
      "ports": {
        "bus1": 12634,
        "bus2": 12633
      },
      "params": {
        "R": 0.00028258239035494626,
        "X": 0.01950147934257984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12633_14085_1",
      "ports": {
        "bus1": 12633,
        "bus2": 14085
      },
      "params": {
        "R": 0.0004170006141066551,
        "X": 0.007107627112418413,
        "G": 0.0,
        "B": 0.6258695721626282
      },
      "extension": {
        "length": 46849.21730639649,
        "rating": 2443.7299728393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_12633_15593_1",
      "ports": {
        "bus1": 15593,
        "bus2": 12633
      },
      "params": {
        "R": 0.000502041366416961,
        "X": 0.009053022600710392,
        "G": 0.0,
        "B": 0.8709403872489929
      },
      "extension": {
        "length": 64137.93030175781,
        "rating": 1935.8863830566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_12634_12635_1",
      "ports": {
        "bus1": 12635,
        "bus2": 12634
      },
      "params": {
        "R": 0.00038766974466852844,
        "X": 0.02508905716240406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12634_12636_1",
      "ports": {
        "bus1": 12634,
        "bus2": 12636
      },
      "params": {
        "R": 0.00024383157142437994,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12634_12637_1",
      "ports": {
        "bus1": 12634,
        "bus2": 12637
      },
      "params": {
        "R": 0.000247032759943977,
        "X": 0.001079525682143867,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12637_12723_1",
      "ports": {
        "bus1": 12637,
        "bus2": 12723
      },
      "params": {
        "R": 0.000941908045206219,
        "X": 0.011609756387770176,
        "G": 0.0,
        "B": 0.20656082034111023
      },
      "extension": {
        "length": 31114.58973046875,
        "rating": 1054.8624992370605
      }
    },
    {
      "class": "Branch",
      "id": "branch_12638_12639_1",
      "ports": {
        "bus1": 12638,
        "bus2": 12639
      },
      "params": {
        "R": 0.00024373702763114125,
        "X": 0.00109583989251405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12640_12641_1",
      "ports": {
        "bus1": 12640,
        "bus2": 12641
      },
      "params": {
        "R": 0.00022046112280804664,
        "X": 0.001079295645467937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12640_12884_1",
      "ports": {
        "bus1": 12884,
        "bus2": 12640
      },
      "params": {
        "R": 0.00241279904730618,
        "X": 0.013782158493995667,
        "G": 0.0,
        "B": 0.010002795606851578
      },
      "extension": {
        "length": 8861.797876464843,
        "rating": 238.8383388519287
      }
    },
    {
      "class": "Branch",
      "id": "branch_12642_12643_1",
      "ports": {
        "bus1": 12642,
        "bus2": 12643
      },
      "params": {
        "R": 0.00023471613531000915,
        "X": 0.001180082093924284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12644_12668_1",
      "ports": {
        "bus1": 12668,
        "bus2": 12644
      },
      "params": {
        "R": 0.0008705219952389597,
        "X": 0.0053538838401436814,
        "G": 0.0,
        "B": 0.00556731503456831
      },
      "extension": {
        "length": 4215.193023284913,
        "rating": 235.97941398620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_12644_13414_1",
      "ports": {
        "bus1": 12644,
        "bus2": 13414
      },
      "params": {
        "R": 0.0006808937760069966,
        "X": 0.005130348261445761,
        "G": 0.0,
        "B": 0.00548205990344286
      },
      "extension": {
        "length": 3577.9708372192385,
        "rating": 227.34191417694092
      }
    },
    {
      "class": "Branch",
      "id": "branch_12645_12663_1",
      "ports": {
        "bus1": 12663,
        "bus2": 12645
      },
      "params": {
        "R": 0.0012677834602072835,
        "X": 0.008203334175050259,
        "G": 0.0,
        "B": 0.00532670458778739
      },
      "extension": {
        "length": 4441.216564270019,
        "rating": 247.03917503356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_12645_12676_1",
      "ports": {
        "bus1": 12645,
        "bus2": 12676
      },
      "params": {
        "R": 0.0014688927913084626,
        "X": 0.00730566494166851,
        "G": 0.0,
        "B": 0.0021873097866773605
      },
      "extension": {
        "length": 2856.222583786011,
        "rating": 191.53796434402466
      }
    },
    {
      "class": "Branch",
      "id": "branch_12646_12649_1",
      "ports": {
        "bus1": 12646,
        "bus2": 12649
      },
      "params": {
        "R": 0.0012795912334695458,
        "X": 0.008537535555660725,
        "G": 0.0,
        "B": 0.004070566967129707
      },
      "extension": {
        "length": 4228.289002990723,
        "rating": 248.40688705444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_12646_12689_1",
      "ports": {
        "bus1": 12689,
        "bus2": 12646
      },
      "params": {
        "R": 0.0007445205119438469,
        "X": 0.004309127572923899,
        "G": 0.0,
        "B": 0.005274912342429161
      },
      "extension": {
        "length": 3323.998002227783,
        "rating": 211.42394542694092
      }
    },
    {
      "class": "Branch",
      "id": "branch_12646_12694_1",
      "ports": {
        "bus1": 12694,
        "bus2": 12646
      },
      "params": {
        "R": 0.0016195731004700065,
        "X": 0.007184091955423356,
        "G": 0.0,
        "B": 0.004940502345561981
      },
      "extension": {
        "length": 4035.215101959229,
        "rating": 214.3665075302124
      }
    },
    {
      "class": "Branch",
      "id": "branch_12647_12682_1",
      "ports": {
        "bus1": 12647,
        "bus2": 12682
      },
      "params": {
        "R": 0.0007503633969463409,
        "X": 0.003815229283645749,
        "G": 0.0,
        "B": 0.004789351020008326
      },
      "extension": {
        "length": 3192.778250106812,
        "rating": 248.45495223999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_12647_14054_1",
      "ports": {
        "bus1": 12647,
        "bus2": 14054
      },
      "params": {
        "R": 0.0037539845798164606,
        "X": 0.020777447149157524,
        "G": 0.0,
        "B": 0.03681684657931328
      },
      "extension": {
        "length": 19453.09999987793,
        "rating": 251.56774520874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_12648_12651_1",
      "ports": {
        "bus1": 12648,
        "bus2": 12651
      },
      "params": {
        "R": 0.0016569654690101743,
        "X": 0.09842103719711304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12648_12652_1",
      "ports": {
        "bus1": 12648,
        "bus2": 12652
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12648_12696_1",
      "ports": {
        "bus1": 12648,
        "bus2": 12696
      },
      "params": {
        "R": 0.0002326116809854284,
        "X": 0.0026581748388707638,
        "G": 0.0,
        "B": 0.036529626697301865
      },
      "extension": {
        "length": 7322.317519042969,
        "rating": 1155.5602073669434
      }
    },
    {
      "class": "Branch",
      "id": "branch_12649_12651_1",
      "ports": {
        "bus1": 12649,
        "bus2": 12651
      },
      "params": {
        "R": -0.0010421195765957236,
        "X": -0.061900198459625244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12650_12651_1",
      "ports": {
        "bus1": 12650,
        "bus2": 12651
      },
      "params": {
        "R": 0.003031353931874037,
        "X": 0.18005746603012085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12653_12654_1",
      "ports": {
        "bus1": 12653,
        "bus2": 12654
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12654_12673_1",
      "ports": {
        "bus1": 12673,
        "bus2": 12654
      },
      "params": {
        "R": 0.0018283001845702527,
        "X": 0.010005023330450058,
        "G": 0.0,
        "B": 0.00445469981059432
      },
      "extension": {
        "length": 4574.686894134522,
        "rating": 255.6102991104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_12654_16184_1",
      "ports": {
        "bus1": 12654,
        "bus2": 16184
      },
      "params": {
        "R": 0.004640123341232538,
        "X": 0.03303154557943344,
        "G": 0.0,
        "B": 0.019611921161413193
      },
      "extension": {
        "length": 17538.741036254884,
        "rating": 260.38198471069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_12655_12703_1",
      "ports": {
        "bus1": 12655,
        "bus2": 12703
      },
      "params": {
        "R": 0.0020464900881052017,
        "X": 0.013216756284236908,
        "G": 0.0,
        "B": 0.0292087011039257
      },
      "extension": {
        "length": 13371.115376953125,
        "rating": 231.70239925384521
      }
    },
    {
      "class": "Branch",
      "id": "branch_12655_13436_1",
      "ports": {
        "bus1": 13436,
        "bus2": 12655
      },
      "params": {
        "R": 0.0006278752698563039,
        "X": 0.0046197897754609585,
        "G": 0.0,
        "B": 0.0039485362358391285
      },
      "extension": {
        "length": 3103.728964645386,
        "rating": 224.7138500213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_12656_12657_1",
      "ports": {
        "bus1": 12656,
        "bus2": 12657
      },
      "params": {
        "R": 0.00026172742946073413,
        "X": 0.0011269648093730211,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12657_12682_1",
      "ports": {
        "bus1": 12657,
        "bus2": 12682
      },
      "params": {
        "R": 0.0035371449775993824,
        "X": 0.01842230185866356,
        "G": 0.0,
        "B": 0.004210060462355614
      },
      "extension": {
        "length": 5887.491808502197,
        "rating": 219.70155239105225
      }
    },
    {
      "class": "Branch",
      "id": "branch_12657_12705_1",
      "ports": {
        "bus1": 12657,
        "bus2": 12705
      },
      "params": {
        "R": 0.0008039093227125704,
        "X": 0.004662759602069855,
        "G": 0.0,
        "B": 0.0035912983585149054
      },
      "extension": {
        "length": 2808.175022369385,
        "rating": 206.90901279449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_12658_12682_1",
      "ports": {
        "bus1": 12682,
        "bus2": 12658
      },
      "params": {
        "R": 0.0013589416630566122,
        "X": 0.008690680377185345,
        "G": 0.0,
        "B": 0.0019981469959020615
      },
      "extension": {
        "length": 3000.8786553039554,
        "rating": 261.5719795227051
      }
    },
    {
      "class": "Branch",
      "id": "branch_12658_12715_1",
      "ports": {
        "bus1": 12715,
        "bus2": 12658
      },
      "params": {
        "R": 0.0007100368966348469,
        "X": 0.003928401507437229,
        "G": 0.0,
        "B": 0.0068763853050768375
      },
      "extension": {
        "length": 3930.3471192626953,
        "rating": 259.13805961608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_12660_12661_1",
      "ports": {
        "bus1": 12660,
        "bus2": 12661
      },
      "params": {
        "R": 0.00023638663697056472,
        "X": 0.001030531944707036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12660_12694_1",
      "ports": {
        "bus1": 12660,
        "bus2": 12694
      },
      "params": {
        "R": 0.0019704685546457767,
        "X": 0.013417110778391361,
        "G": 0.0,
        "B": 0.017961053177714348
      },
      "extension": {
        "length": 10053.11111352539,
        "rating": 189.48423862457275
      }
    },
    {
      "class": "Branch",
      "id": "branch_12662_12663_1",
      "ports": {
        "bus1": 12662,
        "bus2": 12663
      },
      "params": {
        "R": 0.00020521855913102624,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12663_12673_1",
      "ports": {
        "bus1": 12673,
        "bus2": 12663
      },
      "params": {
        "R": 0.0012252777814865112,
        "X": 0.0074107591062784195,
        "G": 0.0,
        "B": 0.00866718590259552
      },
      "extension": {
        "length": 5692.073899383545,
        "rating": 254.06389236450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_12664_13374_1",
      "ports": {
        "bus1": 12664,
        "bus2": 13374
      },
      "params": {
        "R": 0.0011130515486001968,
        "X": 0.007508336100727319,
        "G": 0.0,
        "B": 0.003681323723867536
      },
      "extension": {
        "length": 4015.541779541016,
        "rating": 263.96636962890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_12664_13374_2",
      "ports": {
        "bus1": 12664,
        "bus2": 13374
      },
      "params": {
        "R": 0.0011130515486001968,
        "X": 0.007508336100727319,
        "G": 0.0,
        "B": 0.003681323723867536
      },
      "extension": {
        "length": 4015.541779541016,
        "rating": 263.96636962890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_12664_13677_1",
      "ports": {
        "bus1": 13677,
        "bus2": 12664
      },
      "params": {
        "R": 0.0005409801378846169,
        "X": 0.0025518229231238365,
        "G": 0.0,
        "B": 0.0011124914744868875
      },
      "extension": {
        "length": 1154.3449412384034,
        "rating": 268.40317249298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_12664_13677_2",
      "ports": {
        "bus1": 13677,
        "bus2": 12664
      },
      "params": {
        "R": 0.0005409801378846169,
        "X": 0.0025518229231238365,
        "G": 0.0,
        "B": 0.0011124914744868875
      },
      "extension": {
        "length": 1154.3449412384034,
        "rating": 268.40317249298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_12665_12666_1",
      "ports": {
        "bus1": 12665,
        "bus2": 12666
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12665_12672_1",
      "ports": {
        "bus1": 12665,
        "bus2": 12672
      },
      "params": {
        "R": 0.0009425503667443991,
        "X": 0.0050520566292107105,
        "G": 0.0,
        "B": 0.0027834654320031404
      },
      "extension": {
        "length": 2548.172381011963,
        "rating": 265.0264263153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_12665_12672_2",
      "ports": {
        "bus1": 12665,
        "bus2": 12672
      },
      "params": {
        "R": 0.0009425503667443991,
        "X": 0.0050520566292107105,
        "G": 0.0,
        "B": 0.0027834654320031404
      },
      "extension": {
        "length": 2548.172381011963,
        "rating": 265.0264263153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_12665_13429_1",
      "ports": {
        "bus1": 12665,
        "bus2": 13429
      },
      "params": {
        "R": 0.0009448339114896953,
        "X": 0.00537848798558116,
        "G": 0.0,
        "B": 0.002990474924445152
      },
      "extension": {
        "length": 3039.0843755950928,
        "rating": 184.89521741867065
      }
    },
    {
      "class": "Branch",
      "id": "branch_12665_13677_1",
      "ports": {
        "bus1": 12665,
        "bus2": 13677
      },
      "params": {
        "R": 0.002080301521345973,
        "X": 0.013523029163479805,
        "G": 0.0,
        "B": 0.006781618576496839
      },
      "extension": {
        "length": 6186.289721374512,
        "rating": 266.2323236465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_12665_13677_2",
      "ports": {
        "bus1": 12665,
        "bus2": 13677
      },
      "params": {
        "R": 0.002080301521345973,
        "X": 0.013523029163479805,
        "G": 0.0,
        "B": 0.006781618576496839
      },
      "extension": {
        "length": 6186.289721374512,
        "rating": 266.2323236465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_12667_12668_1",
      "ports": {
        "bus1": 12667,
        "bus2": 12668
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12668_12713_1",
      "ports": {
        "bus1": 12713,
        "bus2": 12668
      },
      "params": {
        "R": 0.0011867254506796598,
        "X": 0.00754088070243597,
        "G": 0.0,
        "B": 0.00103664246853441
      },
      "extension": {
        "length": 2162.2803133392335,
        "rating": 246.77534103393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_12669_12684_1",
      "ports": {
        "bus1": 12669,
        "bus2": 12684
      },
      "params": {
        "R": 0.002447284758090973,
        "X": 0.012485411018133163,
        "G": 0.0,
        "B": 0.020887024700641632
      },
      "extension": {
        "length": 12260.376314758301,
        "rating": 237.69078254699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_12669_13111_1",
      "ports": {
        "bus1": 12669,
        "bus2": 13111
      },
      "params": {
        "R": 0.0014949279138818383,
        "X": 0.007929236628115177,
        "G": 0.0,
        "B": 0.015019944868981838
      },
      "extension": {
        "length": 7975.0238181152345,
        "rating": 221.4062213897705
      }
    },
    {
      "class": "Branch",
      "id": "branch_12671_12703_1",
      "ports": {
        "bus1": 12671,
        "bus2": 12703
      },
      "params": {
        "R": 0.003713326994329691,
        "X": 0.020440634340047836,
        "G": 0.0,
        "B": 0.004720526281744242
      },
      "extension": {
        "length": 7077.45404663086,
        "rating": 205.02729415893555
      }
    },
    {
      "class": "Branch",
      "id": "branch_12671_12706_1",
      "ports": {
        "bus1": 12706,
        "bus2": 12671
      },
      "params": {
        "R": 0.0008444346021860838,
        "X": 0.005568838212639093,
        "G": 0.0,
        "B": 0.0016292704967781901
      },
      "extension": {
        "length": 2149.7514385528566,
        "rating": 223.6947774887085
      }
    },
    {
      "class": "Branch",
      "id": "branch_12672_13405_1",
      "ports": {
        "bus1": 12672,
        "bus2": 13405
      },
      "params": {
        "R": 0.0007865757215768099,
        "X": 0.003671686165034771,
        "G": 0.0,
        "B": 0.0016953602898865938
      },
      "extension": {
        "length": 1874.88339642334,
        "rating": 241.96081161499023
      }
    },
    {
      "class": "Branch",
      "id": "branch_12672_13431_1",
      "ports": {
        "bus1": 12672,
        "bus2": 13431
      },
      "params": {
        "R": 0.0007893920410424471,
        "X": 0.004640951287001371,
        "G": 0.0,
        "B": 0.003679748857393861
      },
      "extension": {
        "length": 2885.2362546844483,
        "rating": 271.3040351867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_12672_13431_2",
      "ports": {
        "bus1": 12672,
        "bus2": 13431
      },
      "params": {
        "R": 0.0007893920410424471,
        "X": 0.004640951287001371,
        "G": 0.0,
        "B": 0.003679748857393861
      },
      "extension": {
        "length": 2885.2362546844483,
        "rating": 271.3040351867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_12672_13932_1",
      "ports": {
        "bus1": 12672,
        "bus2": 13932
      },
      "params": {
        "R": 0.0015819327672943473,
        "X": 0.009558469988405704,
        "G": 0.0,
        "B": 0.009677954949438572
      },
      "extension": {
        "length": 6823.497710632324,
        "rating": 261.3145351409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_12674_12688_1",
      "ports": {
        "bus1": 12674,
        "bus2": 12688
      },
      "params": {
        "R": 0.0026884458493441348,
        "X": 0.011646732687950134,
        "G": 0.0,
        "B": 0.012758830562233923
      },
      "extension": {
        "length": 9135.344272521974,
        "rating": 214.77324962615967
      }
    },
    {
      "class": "Branch",
      "id": "branch_12674_12697_1",
      "ports": {
        "bus1": 12674,
        "bus2": 12697
      },
      "params": {
        "R": 0.0005518364487215877,
        "X": 0.0027404332067817445,
        "G": 0.0,
        "B": 0.0038301551248878236
      },
      "extension": {
        "length": 2315.038157775879,
        "rating": 233.19556713104248
      }
    },
    {
      "class": "Branch",
      "id": "branch_12675_12704_1",
      "ports": {
        "bus1": 12675,
        "bus2": 12704
      },
      "params": {
        "R": 0.0018061774317175148,
        "X": 0.010547837242484091,
        "G": 0.0,
        "B": 0.002556589199230075
      },
      "extension": {
        "length": 3885.1513895874023,
        "rating": 191.87158346176147
      }
    },
    {
      "class": "Branch",
      "id": "branch_12675_13429_1",
      "ports": {
        "bus1": 13429,
        "bus2": 12675
      },
      "params": {
        "R": 0.001286231097765267,
        "X": 0.006398336496204138,
        "G": 0.0,
        "B": 0.003977454733103514
      },
      "extension": {
        "length": 3716.9564350891114,
        "rating": 250.03044605255127
      }
    },
    {
      "class": "Branch",
      "id": "branch_12675_13932_1",
      "ports": {
        "bus1": 13932,
        "bus2": 12675
      },
      "params": {
        "R": 0.00047619803808629513,
        "X": 0.002359286416321993,
        "G": 0.0,
        "B": 0.0023674415424466133
      },
      "extension": {
        "length": 1655.946172897339,
        "rating": 241.58995151519775
      }
    },
    {
      "class": "Branch",
      "id": "branch_12676_12677_1",
      "ports": {
        "bus1": 12676,
        "bus2": 12677
      },
      "params": {
        "R": 0.000232256599701941,
        "X": 0.0010387357324361801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12676_12694_1",
      "ports": {
        "bus1": 12676,
        "bus2": 12694
      },
      "params": {
        "R": 0.0005704781506210566,
        "X": 0.0032225861214101315,
        "G": 0.0,
        "B": 0.0024224722292274237
      },
      "extension": {
        "length": 2052.232606109619,
        "rating": 170.85691690444946
      }
    },
    {
      "class": "Branch",
      "id": "branch_12678_12679_1",
      "ports": {
        "bus1": 12678,
        "bus2": 12679
      },
      "params": {
        "R": 0.0016244725557044146,
        "X": 0.007394302636384964,
        "G": 0.0,
        "B": 0.0037550448905676608
      },
      "extension": {
        "length": 3760.2578501586913,
        "rating": 239.0031099319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_12678_13436_1",
      "ports": {
        "bus1": 12678,
        "bus2": 13436
      },
      "params": {
        "R": 0.001005629077553749,
        "X": 0.006212107837200165,
        "G": 0.0,
        "B": 0.0015519424341619015
      },
      "extension": {
        "length": 2182.355367050171,
        "rating": 251.47747993469238
      }
    },
    {
      "class": "Branch",
      "id": "branch_12679_12680_1",
      "ports": {
        "bus1": 12679,
        "bus2": 12680
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12679_13343_1",
      "ports": {
        "bus1": 13343,
        "bus2": 12679
      },
      "params": {
        "R": 0.0011691675754263997,
        "X": 0.005863830912858248,
        "G": 0.0,
        "B": 0.0010134720942005515
      },
      "extension": {
        "length": 1876.5607300872803,
        "rating": 223.17781448364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_12681_12682_1",
      "ports": {
        "bus1": 12682,
        "bus2": 12681
      },
      "params": {
        "R": 0.0005859364755451679,
        "X": 0.03622480481863022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12681_12683_1",
      "ports": {
        "bus1": 12681,
        "bus2": 12683
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12681_12696_1",
      "ports": {
        "bus1": 12696,
        "bus2": 12681
      },
      "params": {
        "R": 0.00027736721676774323,
        "X": 0.0029817845206707716,
        "G": 0.0,
        "B": 0.04976016655564308
      },
      "extension": {
        "length": 8092.521204345703,
        "rating": 1205.5599212646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_12681_13152_1",
      "ports": {
        "bus1": 12681,
        "bus2": 13152
      },
      "params": {
        "R": 0.0004712753288913518,
        "X": 0.004886025562882423,
        "G": 0.0,
        "B": 0.09254215657711029
      },
      "extension": {
        "length": 15848.03781628418,
        "rating": 1063.143253326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_12684_12715_1",
      "ports": {
        "bus1": 12684,
        "bus2": 12715
      },
      "params": {
        "R": 0.0009269027505069971,
        "X": 0.005423832684755325,
        "G": 0.0,
        "B": 0.0030015986412763596
      },
      "extension": {
        "length": 3042.2220619812015,
        "rating": 251.40011310577393
      }
    },
    {
      "class": "Branch",
      "id": "branch_12685_13382_1",
      "ports": {
        "bus1": 12685,
        "bus2": 13382
      },
      "params": {
        "R": 0.0006847020122222602,
        "X": 0.005504345986992121,
        "G": 0.0,
        "B": 0.0025782051961869
      },
      "extension": {
        "length": 2586.5179590454104,
        "rating": 215.41826725006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_12685_13405_1",
      "ports": {
        "bus1": 13405,
        "bus2": 12685
      },
      "params": {
        "R": 0.0008698459132574499,
        "X": 0.004204464610666037,
        "G": 0.0,
        "B": 0.002466935897246003
      },
      "extension": {
        "length": 2298.013499267578,
        "rating": 285.0545883178711
      }
    },
    {
      "class": "Branch",
      "id": "branch_12685_13405_2",
      "ports": {
        "bus1": 13405,
        "bus2": 12685
      },
      "params": {
        "R": 0.0008698459132574499,
        "X": 0.004204464610666037,
        "G": 0.0,
        "B": 0.002466935897246003
      },
      "extension": {
        "length": 2298.013499267578,
        "rating": 285.0545883178711
      }
    },
    {
      "class": "Branch",
      "id": "branch_12685_13415_1",
      "ports": {
        "bus1": 13415,
        "bus2": 12685
      },
      "params": {
        "R": 0.001059399452060461,
        "X": 0.004182192496955395,
        "G": 0.0,
        "B": 0.0024649964179843664
      },
      "extension": {
        "length": 2043.407371536255,
        "rating": 283.20484161376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_12685_13415_2",
      "ports": {
        "bus1": 13415,
        "bus2": 12685
      },
      "params": {
        "R": 0.001059399452060461,
        "X": 0.004182192496955395,
        "G": 0.0,
        "B": 0.0024649964179843664
      },
      "extension": {
        "length": 2043.407371536255,
        "rating": 283.20484161376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_12685_13431_1",
      "ports": {
        "bus1": 13431,
        "bus2": 12685
      },
      "params": {
        "R": 0.0010291468352079391,
        "X": 0.004997313488274813,
        "G": 0.0,
        "B": 0.0008464152342639863
      },
      "extension": {
        "length": 1454.763592391968,
        "rating": 230.9886932373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_12686_12711_1",
      "ports": {
        "bus1": 12686,
        "bus2": 12711
      },
      "params": {
        "R": 0.0007778654689900577,
        "X": 0.0050885314121842384,
        "G": 0.0,
        "B": 0.003071083920076489
      },
      "extension": {
        "length": 2515.848743545532,
        "rating": 279.3438673019409
      }
    },
    {
      "class": "Branch",
      "id": "branch_12686_12711_2",
      "ports": {
        "bus1": 12686,
        "bus2": 12711
      },
      "params": {
        "R": 0.0007778654689900577,
        "X": 0.0050885314121842384,
        "G": 0.0,
        "B": 0.003071083920076489
      },
      "extension": {
        "length": 2515.848743545532,
        "rating": 279.3438673019409
      }
    },
    {
      "class": "Branch",
      "id": "branch_12686_12712_1",
      "ports": {
        "bus1": 12712,
        "bus2": 12686
      },
      "params": {
        "R": 0.0008021892281249166,
        "X": 0.004728585481643677,
        "G": 0.0,
        "B": 0.008595352992415428
      },
      "extension": {
        "length": 4540.438821807861,
        "rating": 251.2455940246582
      }
    },
    {
      "class": "Branch",
      "id": "branch_12686_12713_1",
      "ports": {
        "bus1": 12713,
        "bus2": 12686
      },
      "params": {
        "R": 0.0017681759782135487,
        "X": 0.008435974828898907,
        "G": 0.0,
        "B": 0.0031037332955747843
      },
      "extension": {
        "length": 3582.930127532959,
        "rating": 254.33480739593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_12687_12688_1",
      "ports": {
        "bus1": 12687,
        "bus2": 12688
      },
      "params": {
        "R": 0.0002478881215211004,
        "X": 0.0010832061525434256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12688_12711_1",
      "ports": {
        "bus1": 12711,
        "bus2": 12688
      },
      "params": {
        "R": 0.0002850255696102977,
        "X": 0.001654357649385929,
        "G": 0.0,
        "B": 0.0026366531383246183
      },
      "extension": {
        "length": 1396.8911684646607,
        "rating": 241.36559963226318
      }
    },
    {
      "class": "Branch",
      "id": "branch_12688_13431_1",
      "ports": {
        "bus1": 12688,
        "bus2": 13431
      },
      "params": {
        "R": 0.0011247622314840555,
        "X": 0.006201036740094423,
        "G": 0.0,
        "B": 0.008053897880017757
      },
      "extension": {
        "length": 5098.836493652344,
        "rating": 234.0644121170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_12689_12697_1",
      "ports": {
        "bus1": 12689,
        "bus2": 12697
      },
      "params": {
        "R": 0.0024701235815882683,
        "X": 0.01386931724846363,
        "G": 0.0,
        "B": 0.005889369174838066
      },
      "extension": {
        "length": 6116.987428253174,
        "rating": 203.0275821685791
      }
    },
    {
      "class": "Branch",
      "id": "branch_12690_12691_1",
      "ports": {
        "bus1": 12690,
        "bus2": 12691
      },
      "params": {
        "R": 0.0011992539511993527,
        "X": 0.006927812471985817,
        "G": 0.0,
        "B": 0.0025275563821196556
      },
      "extension": {
        "length": 2998.184331390381,
        "rating": 261.0033988952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_12690_13667_1",
      "ports": {
        "bus1": 13667,
        "bus2": 12690
      },
      "params": {
        "R": 0.0003570883709471672,
        "X": 0.0020467680878937244,
        "G": 0.0,
        "B": 0.004099257290363312
      },
      "extension": {
        "length": 1959.433253036499,
        "rating": 262.40363121032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_12690_13667_2",
      "ports": {
        "bus1": 13667,
        "bus2": 12690
      },
      "params": {
        "R": 0.0003570883709471672,
        "X": 0.0020467680878937244,
        "G": 0.0,
        "B": 0.004099257290363312
      },
      "extension": {
        "length": 1959.433253036499,
        "rating": 262.40363121032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_12691_13806_1",
      "ports": {
        "bus1": 12691,
        "bus2": 13806
      },
      "params": {
        "R": 0.0009303891565650702,
        "X": 0.005629376042634249,
        "G": 0.0,
        "B": 0.002504951087757945
      },
      "extension": {
        "length": 2624.068707687378,
        "rating": 237.3340606689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_12691_14054_1",
      "ports": {
        "bus1": 14054,
        "bus2": 12691
      },
      "params": {
        "R": 0.0013259988045319915,
        "X": 0.008284126408398151,
        "G": 0.0,
        "B": 0.0017949056345969439
      },
      "extension": {
        "length": 2766.7032688751224,
        "rating": 228.91786098480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_12692_12693_1",
      "ports": {
        "bus1": 12692,
        "bus2": 12693
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12692_13869_1",
      "ports": {
        "bus1": 13869,
        "bus2": 12692
      },
      "params": {
        "R": 0.0004360862076282501,
        "X": 0.002288865391165018,
        "G": 0.0,
        "B": 0.0018246161052957175
      },
      "extension": {
        "length": 1436.765397377014,
        "rating": 248.61433506011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_12694_12695_1",
      "ports": {
        "bus1": 12694,
        "bus2": 12695
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12696_12699_1",
      "ports": {
        "bus1": 12696,
        "bus2": 12699
      },
      "params": {
        "R": 0.0013351733796298504,
        "X": 0.0810002014040947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12696_12700_1",
      "ports": {
        "bus1": 12696,
        "bus2": 12700
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12696_14059_1",
      "ports": {
        "bus1": 14059,
        "bus2": 12696
      },
      "params": {
        "R": 0.0004550229641608894,
        "X": 0.005546622443944216,
        "G": 0.0,
        "B": 0.08968924731016159
      },
      "extension": {
        "length": 15390.833072387695,
        "rating": 1225.7481575012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_12697_12699_1",
      "ports": {
        "bus1": 12697,
        "bus2": 12699
      },
      "params": {
        "R": -0.0007471023127436638,
        "X": -0.04532403498888016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12697_12706_1",
      "ports": {
        "bus1": 12706,
        "bus2": 12697
      },
      "params": {
        "R": 0.0007110699079930781,
        "X": 0.004377851728349924,
        "G": 0.0,
        "B": 0.001707620220258832
      },
      "extension": {
        "length": 1913.4864354858398,
        "rating": 243.19500923156738
      }
    },
    {
      "class": "Branch",
      "id": "branch_12698_12699_1",
      "ports": {
        "bus1": 12698,
        "bus2": 12699
      },
      "params": {
        "R": 0.00350359408184886,
        "X": 0.21255052089691162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12701_12703_1",
      "ports": {
        "bus1": 12701,
        "bus2": 12703
      },
      "params": {
        "R": 0.0010774204274639487,
        "X": 0.0067941793240606785,
        "G": 0.0,
        "B": 0.001912795007228851
      },
      "extension": {
        "length": 2613.8013460235597,
        "rating": 223.80399703979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_12702_12703_1",
      "ports": {
        "bus1": 12702,
        "bus2": 12703
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12704_13430_1",
      "ports": {
        "bus1": 12704,
        "bus2": 13430
      },
      "params": {
        "R": 0.0013612598413601518,
        "X": 0.00960635393857956,
        "G": 0.0,
        "B": 0.0036424295976758003
      },
      "extension": {
        "length": 4115.646541351319,
        "rating": 267.74137020111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_12704_13430_2",
      "ports": {
        "bus1": 12704,
        "bus2": 13430
      },
      "params": {
        "R": 0.0013612598413601518,
        "X": 0.00960635393857956,
        "G": 0.0,
        "B": 0.0036424295976758003
      },
      "extension": {
        "length": 4115.646541351319,
        "rating": 267.74137020111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_12704_13806_1",
      "ports": {
        "bus1": 12704,
        "bus2": 13806
      },
      "params": {
        "R": 0.002273774007335305,
        "X": 0.013646370731294153,
        "G": 0.0,
        "B": 0.036380406469106674
      },
      "extension": {
        "length": 16945.339024291992,
        "rating": 254.43272590637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_12704_13932_1",
      "ports": {
        "bus1": 12704,
        "bus2": 13932
      },
      "params": {
        "R": 0.0005874210619367659,
        "X": 0.0037626388948410754,
        "G": 0.0,
        "B": 0.004008866380900145
      },
      "extension": {
        "length": 2972.4614421844485,
        "rating": 246.28257751464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_12706_12707_1",
      "ports": {
        "bus1": 12706,
        "bus2": 12707
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12708_12709_1",
      "ports": {
        "bus1": 12708,
        "bus2": 12709
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12710_16188_1",
      "ports": {
        "bus1": 12710,
        "bus2": 16188
      },
      "params": {
        "R": 0.0009125712094828485,
        "X": 0.006081232335418463,
        "G": 0.0,
        "B": 0.00274751428514719
      },
      "extension": {
        "length": 2585.672289733887,
        "rating": 288.8329267501831
      }
    },
    {
      "class": "Branch",
      "id": "branch_12710_16188_2",
      "ports": {
        "bus1": 12710,
        "bus2": 16188
      },
      "params": {
        "R": 0.0009125712094828485,
        "X": 0.006081232335418463,
        "G": 0.0,
        "B": 0.00274751428514719
      },
      "extension": {
        "length": 2585.672289733887,
        "rating": 288.8329267501831
      }
    },
    {
      "class": "Branch",
      "id": "branch_12710_16194_1",
      "ports": {
        "bus1": 12710,
        "bus2": 16194
      },
      "params": {
        "R": 0.002224806696176529,
        "X": 0.012734467163681984,
        "G": 0.0,
        "B": 0.003196772886440158
      },
      "extension": {
        "length": 4820.913260101319,
        "rating": 235.001540184021
      }
    },
    {
      "class": "Branch",
      "id": "branch_12711_13430_1",
      "ports": {
        "bus1": 12711,
        "bus2": 13430
      },
      "params": {
        "R": 0.0022813191171735525,
        "X": 0.012306286953389645,
        "G": 0.0,
        "B": 0.00461452966555953
      },
      "extension": {
        "length": 5560.227377380371,
        "rating": 263.35651874542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_12711_13430_2",
      "ports": {
        "bus1": 12711,
        "bus2": 13430
      },
      "params": {
        "R": 0.0022813191171735525,
        "X": 0.012306286953389645,
        "G": 0.0,
        "B": 0.00461452966555953
      },
      "extension": {
        "length": 5560.227377380371,
        "rating": 263.35651874542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_12712_13436_1",
      "ports": {
        "bus1": 13436,
        "bus2": 12712
      },
      "params": {
        "R": 0.0007722580921836197,
        "X": 0.00521893473342061,
        "G": 0.0,
        "B": 0.0017532620113343003
      },
      "extension": {
        "length": 2223.893883911133,
        "rating": 241.29681587219238
      }
    },
    {
      "class": "Branch",
      "id": "branch_12713_12714_1",
      "ports": {
        "bus1": 12713,
        "bus2": 12714
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12716_12724_1",
      "ports": {
        "bus1": 12716,
        "bus2": 12724
      },
      "params": {
        "R": 0.004344477318227291,
        "X": 0.02067311853170395,
        "G": 0.0,
        "B": 0.014655545353889465
      },
      "extension": {
        "length": 12604.281323181152,
        "rating": 203.6651372909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_12716_13273_1",
      "ports": {
        "bus1": 13273,
        "bus2": 12716
      },
      "params": {
        "R": 0.004254021216183901,
        "X": 0.01664704643189907,
        "G": 0.0,
        "B": 0.016285357996821404
      },
      "extension": {
        "length": 11005.465982849122,
        "rating": 195.10118961334229
      }
    },
    {
      "class": "Branch",
      "id": "branch_12717_12726_1",
      "ports": {
        "bus1": 12726,
        "bus2": 12717
      },
      "params": {
        "R": 0.004896936938166618,
        "X": 0.028719644993543625,
        "G": 0.0,
        "B": 0.01654873788356781
      },
      "extension": {
        "length": 16607.683680908205,
        "rating": 192.06539392471313
      }
    },
    {
      "class": "Branch",
      "id": "branch_12717_13268_1",
      "ports": {
        "bus1": 12717,
        "bus2": 13268
      },
      "params": {
        "R": 0.004224530886858702,
        "X": 0.038802023977041245,
        "G": 0.0,
        "B": 0.027714397758245468
      },
      "extension": {
        "length": 20924.2576439209,
        "rating": 198.63744974136353
      }
    },
    {
      "class": "Branch",
      "id": "branch_12717_14839_1",
      "ports": {
        "bus1": 12717,
        "bus2": 14839
      },
      "params": {
        "R": 0.012607770040631294,
        "X": 0.06087439507246017,
        "G": 0.0,
        "B": 0.04365021362900734
      },
      "extension": {
        "length": 33041.110370361326,
        "rating": 200.61821937561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_12718_13054_1",
      "ports": {
        "bus1": 12718,
        "bus2": 13054
      },
      "params": {
        "R": 0.004914345219731331,
        "X": 0.027190212160348892,
        "G": 0.0,
        "B": 0.00985068827867508
      },
      "extension": {
        "length": 11167.883603942872,
        "rating": 149.20742511749268
      }
    },
    {
      "class": "Branch",
      "id": "branch_12718_15600_1",
      "ports": {
        "bus1": 15600,
        "bus2": 12718
      },
      "params": {
        "R": 0.006040092092007399,
        "X": 0.04113708809018135,
        "G": 0.0,
        "B": 0.008663223125040531
      },
      "extension": {
        "length": 14433.49397241211,
        "rating": 206.14991188049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_12719_12722_1",
      "ports": {
        "bus1": 12719,
        "bus2": 12722
      },
      "params": {
        "R": 0.000757850706577301,
        "X": 0.030097143724560738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12719_12723_1",
      "ports": {
        "bus1": 12719,
        "bus2": 12723
      },
      "params": {
        "R": 0.00023681500169914216,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12720_12722_1",
      "ports": {
        "bus1": 12720,
        "bus2": 12722
      },
      "params": {
        "R": -0.00033990645897574723,
        "X": -0.013498982414603233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12720_12724_1",
      "ports": {
        "bus1": 12720,
        "bus2": 12724
      },
      "params": {
        "R": 0.0037062724586576223,
        "X": 0.01746922731399536,
        "G": 0.0,
        "B": 0.01020799670368433
      },
      "extension": {
        "length": 9308.842310302734,
        "rating": 211.87849044799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_12720_13057_1",
      "ports": {
        "bus1": 12720,
        "bus2": 13057
      },
      "params": {
        "R": 0.0027463347651064396,
        "X": 0.015802284702658653,
        "G": 0.0,
        "B": 0.017255723476409912
      },
      "extension": {
        "length": 11775.823914550781,
        "rating": 194.62515115737915
      }
    },
    {
      "class": "Branch",
      "id": "branch_12721_12722_1",
      "ports": {
        "bus1": 12721,
        "bus2": 12722
      },
      "params": {
        "R": 0.002520226174965501,
        "X": 0.10008780658245087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12723_13952_1",
      "ports": {
        "bus1": 12723,
        "bus2": 13952
      },
      "params": {
        "R": 0.000985857448540628,
        "X": 0.011816583573818207,
        "G": 0.0,
        "B": 0.48417040705680847
      },
      "extension": {
        "length": 46678.14346948242,
        "rating": 1113.9192581176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_12725_12728_1",
      "ports": {
        "bus1": 12728,
        "bus2": 12725
      },
      "params": {
        "R": 0.0032765143550932407,
        "X": 0.019261932000517845,
        "G": 0.0,
        "B": 0.011656363494694233
      },
      "extension": {
        "length": 10486.056966064454,
        "rating": 183.6332082748413
      }
    },
    {
      "class": "Branch",
      "id": "branch_12725_13500_1",
      "ports": {
        "bus1": 12725,
        "bus2": 13500
      },
      "params": {
        "R": 0.003492890391498804,
        "X": 0.022513868287205696,
        "G": 0.0,
        "B": 0.01298724301159382
      },
      "extension": {
        "length": 12705.165374633789,
        "rating": 158.41922760009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_12726_12727_1",
      "ports": {
        "bus1": 12726,
        "bus2": 12727
      },
      "params": {
        "R": 0.00022552997688762844,
        "X": 0.0011296170996502042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12726_15463_1",
      "ports": {
        "bus1": 12726,
        "bus2": 15463
      },
      "params": {
        "R": 0.0023342296481132507,
        "X": 0.014846340753138064,
        "G": 0.0,
        "B": 0.00682036392390728
      },
      "extension": {
        "length": 6734.251972045899,
        "rating": 195.11266946792603
      }
    },
    {
      "class": "Branch",
      "id": "branch_12726_15591_1",
      "ports": {
        "bus1": 12726,
        "bus2": 15591
      },
      "params": {
        "R": 0.01756427250802517,
        "X": 0.0781993567943573,
        "G": 0.0,
        "B": 0.02020001783967018
      },
      "extension": {
        "length": 30434.25414111328,
        "rating": 184.97220277786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_12726_15598_1",
      "ports": {
        "bus1": 12726,
        "bus2": 15598
      },
      "params": {
        "R": 0.004729543346911669,
        "X": 0.02776374109089375,
        "G": 0.0,
        "B": 0.022114384919404984
      },
      "extension": {
        "length": 17442.14288598633,
        "rating": 171.99416160583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_12728_13503_1",
      "ports": {
        "bus1": 13503,
        "bus2": 12728
      },
      "params": {
        "R": 0.005959786474704742,
        "X": 0.043830886483192444,
        "G": 0.0,
        "B": 0.00973658449947834
      },
      "extension": {
        "length": 15677.00695349121,
        "rating": 192.7314281463623
      }
    },
    {
      "class": "Branch",
      "id": "branch_12729_12730_1",
      "ports": {
        "bus1": 12729,
        "bus2": 12730
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12729_12731_1",
      "ports": {
        "bus1": 12729,
        "bus2": 12731
      },
      "params": {
        "R": 0.0017363637452945113,
        "X": 0.010993483476340769,
        "G": 0.0,
        "B": 0.012699853628873827
      },
      "extension": {
        "length": 8996.600787780762,
        "rating": 184.65750217437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_12729_12748_1",
      "ports": {
        "bus1": 12729,
        "bus2": 12748
      },
      "params": {
        "R": 0.0037726492155343294,
        "X": 0.023018287494778633,
        "G": 0.0,
        "B": 0.006717623211443423
      },
      "extension": {
        "length": 8525.924424316407,
        "rating": 201.4035940170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_12731_12759_1",
      "ports": {
        "bus1": 12731,
        "bus2": 12759
      },
      "params": {
        "R": 0.0022547899279743433,
        "X": 0.012540111318230629,
        "G": 0.0,
        "B": 0.00283242529258132
      },
      "extension": {
        "length": 4458.598828857422,
        "rating": 210.28211116790771
      }
    },
    {
      "class": "Branch",
      "id": "branch_12732_12759_1",
      "ports": {
        "bus1": 12732,
        "bus2": 12759
      },
      "params": {
        "R": 0.0020678385626524687,
        "X": 0.011944821104407309,
        "G": 0.0,
        "B": 0.0058133234269917
      },
      "extension": {
        "length": 5981.814632537842,
        "rating": 234.4754934310913
      }
    },
    {
      "class": "Branch",
      "id": "branch_12732_13879_1",
      "ports": {
        "bus1": 12732,
        "bus2": 13879
      },
      "params": {
        "R": 0.004451887682080269,
        "X": 0.02546342834830284,
        "G": 0.0,
        "B": 0.005489543080329895
      },
      "extension": {
        "length": 8659.249332824707,
        "rating": 246.2740421295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_12733_12744_1",
      "ports": {
        "bus1": 12744,
        "bus2": 12733
      },
      "params": {
        "R": 0.005063938908278942,
        "X": 0.024538801982998848,
        "G": 0.0,
        "B": 0.013753089122474194
      },
      "extension": {
        "length": 13134.941885742188,
        "rating": 234.8682403564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_12733_12758_1",
      "ports": {
        "bus1": 12733,
        "bus2": 12758
      },
      "params": {
        "R": 0.00425292644649744,
        "X": 0.025700688362121582,
        "G": 0.0,
        "B": 0.0075721233151853085
      },
      "extension": {
        "length": 10485.606505187989,
        "rating": 220.32544612884521
      }
    },
    {
      "class": "Branch",
      "id": "branch_12734_12780_1",
      "ports": {
        "bus1": 12734,
        "bus2": 12780
      },
      "params": {
        "R": 0.0015222055371850727,
        "X": 0.007202766835689545,
        "G": 0.0,
        "B": 0.0032350437249988317
      },
      "extension": {
        "length": 3458.5334763793944,
        "rating": 198.4674096107483
      }
    },
    {
      "class": "Branch",
      "id": "branch_12734_12985_1",
      "ports": {
        "bus1": 12734,
        "bus2": 12985
      },
      "params": {
        "R": 0.002685690298676491,
        "X": 0.016833273693919182,
        "G": 0.0,
        "B": 0.04542005434632301
      },
      "extension": {
        "length": 19477.23457324219,
        "rating": 231.86280727386475
      }
    },
    {
      "class": "Branch",
      "id": "branch_12735_12736_1",
      "ports": {
        "bus1": 12736,
        "bus2": 12735
      },
      "params": {
        "R": 0.001194728771224618,
        "X": 0.00817862804979086,
        "G": 0.0,
        "B": 0.018974531441926956
      },
      "extension": {
        "length": 9076.831169677735,
        "rating": 218.6920404434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_12735_12737_1",
      "ports": {
        "bus1": 12737,
        "bus2": 12735
      },
      "params": {
        "R": 0.0029475803021341567,
        "X": 0.019028715789318085,
        "G": 0.0,
        "B": 0.010927241295576096
      },
      "extension": {
        "length": 10578.511950622558,
        "rating": 186.53225898742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_12736_12771_1",
      "ports": {
        "bus1": 12771,
        "bus2": 12736
      },
      "params": {
        "R": 0.0013626698637381198,
        "X": 0.007649124134331942,
        "G": 0.0,
        "B": 0.002437285613268614
      },
      "extension": {
        "length": 3345.71144430542,
        "rating": 254.39040660858154
      }
    },
    {
      "class": "Branch",
      "id": "branch_12737_12753_1",
      "ports": {
        "bus1": 12753,
        "bus2": 12737
      },
      "params": {
        "R": 0.009423920884728432,
        "X": 0.04822922125458717,
        "G": 0.0,
        "B": 0.011021065525710583
      },
      "extension": {
        "length": 15453.558406494141,
        "rating": 190.5719518661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_12738_12739_1",
      "ports": {
        "bus1": 12738,
        "bus2": 12739
      },
      "params": {
        "R": 0.0002913742500822991,
        "X": 0.0011349900159984827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12738_12753_1",
      "ports": {
        "bus1": 12738,
        "bus2": 12753
      },
      "params": {
        "R": 0.00996602326631546,
        "X": 0.04387220740318298,
        "G": 0.0,
        "B": 0.016204778105020523
      },
      "extension": {
        "length": 19179.924255615235,
        "rating": 212.15500831604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_12738_13520_1",
      "ports": {
        "bus1": 12738,
        "bus2": 13520
      },
      "params": {
        "R": 0.0029221775475889444,
        "X": 0.018130695447325706,
        "G": 0.0,
        "B": 0.07431937754154205
      },
      "extension": {
        "length": 26692.767540527344,
        "rating": 228.06060314178467
      }
    },
    {
      "class": "Branch",
      "id": "branch_12740_12741_1",
      "ports": {
        "bus1": 12741,
        "bus2": 12740
      },
      "params": {
        "R": 0.004133795853704214,
        "X": 0.0220517236739397,
        "G": 0.0,
        "B": 0.008010142482817173
      },
      "extension": {
        "length": 8539.208799499513,
        "rating": 231.87127113342285
      }
    },
    {
      "class": "Branch",
      "id": "branch_12740_13532_1",
      "ports": {
        "bus1": 13532,
        "bus2": 12740
      },
      "params": {
        "R": 0.005923619028180838,
        "X": 0.03562692925333977,
        "G": 0.0,
        "B": 0.005036995746195316
      },
      "extension": {
        "length": 9861.707447753906,
        "rating": 239.8334264755249
      }
    },
    {
      "class": "Branch",
      "id": "branch_12741_12742_1",
      "ports": {
        "bus1": 12742,
        "bus2": 12741
      },
      "params": {
        "R": 0.0037001825403422117,
        "X": 0.022260313853621483,
        "G": 0.0,
        "B": 0.014531093649566175
      },
      "extension": {
        "length": 12070.925669311524,
        "rating": 223.24213981628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_12742_13568_1",
      "ports": {
        "bus1": 12742,
        "bus2": 13568
      },
      "params": {
        "R": 0.004048902075737715,
        "X": 0.020825427025556564,
        "G": 0.0,
        "B": 0.01074673980474472
      },
      "extension": {
        "length": 10477.73149749756,
        "rating": 210.41812896728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_12743_12752_1",
      "ports": {
        "bus1": 12743,
        "bus2": 12752
      },
      "params": {
        "R": 0.0020577674731612206,
        "X": 0.014376172795891762,
        "G": 0.0,
        "B": 0.0219578854739666
      },
      "extension": {
        "length": 12311.074266723634,
        "rating": 190.48044681549072
      }
    },
    {
      "class": "Branch",
      "id": "branch_12743_13063_1",
      "ports": {
        "bus1": 12743,
        "bus2": 13063
      },
      "params": {
        "R": 0.005092323757708073,
        "X": 0.03362438827753067,
        "G": 0.0,
        "B": 0.028184534981846813
      },
      "extension": {
        "length": 22175.059342895507,
        "rating": 227.65882015228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_12743_13091_1",
      "ports": {
        "bus1": 12743,
        "bus2": 13091
      },
      "params": {
        "R": 0.006922829430550337,
        "X": 0.04711566120386124,
        "G": 0.0,
        "B": 0.02648551762104034
      },
      "extension": {
        "length": 25698.060907470703,
        "rating": 220.7184076309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_12744_13879_1",
      "ports": {
        "bus1": 13879,
        "bus2": 12744
      },
      "params": {
        "R": 0.004533919505774975,
        "X": 0.024028293788433075,
        "G": 0.0,
        "B": 0.00782155990600586
      },
      "extension": {
        "length": 9400.803092468263,
        "rating": 240.9466028213501
      }
    },
    {
      "class": "Branch",
      "id": "branch_12745_12746_1",
      "ports": {
        "bus1": 12745,
        "bus2": 12746
      },
      "params": {
        "R": 0.00022459353203885257,
        "X": 0.0011521304259076715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12745_12758_1",
      "ports": {
        "bus1": 12758,
        "bus2": 12745
      },
      "params": {
        "R": 0.001469352631829679,
        "X": 0.00863728765398264,
        "G": 0.0,
        "B": 0.005952148232609034
      },
      "extension": {
        "length": 4847.029247406006,
        "rating": 189.3647313117981
      }
    },
    {
      "class": "Branch",
      "id": "branch_12745_12779_1",
      "ports": {
        "bus1": 12745,
        "bus2": 12779
      },
      "params": {
        "R": 0.0035970034077763553,
        "X": 0.02096748910844326,
        "G": 0.0,
        "B": 0.01124962791800499
      },
      "extension": {
        "length": 11217.71977130127,
        "rating": 189.55872058868408
      }
    },
    {
      "class": "Branch",
      "id": "branch_12747_13569_1",
      "ports": {
        "bus1": 13569,
        "bus2": 12747
      },
      "params": {
        "R": 0.0020122770220041275,
        "X": 0.012865580618381499,
        "G": 0.0,
        "B": 0.004880552180111408
      },
      "extension": {
        "length": 5588.954426239014,
        "rating": 236.74826622009277
      }
    },
    {
      "class": "Branch",
      "id": "branch_12747_13578_1",
      "ports": {
        "bus1": 13578,
        "bus2": 12747
      },
      "params": {
        "R": 0.0034733926877379417,
        "X": 0.023797532543540004,
        "G": 0.0,
        "B": 0.005565322004258633
      },
      "extension": {
        "length": 8191.723893310547,
        "rating": 251.46944522857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_12748_13661_1",
      "ports": {
        "bus1": 12748,
        "bus2": 13661
      },
      "params": {
        "R": 0.004640370141714811,
        "X": 0.02542469464242458,
        "G": 0.0,
        "B": 0.011920589953660963
      },
      "extension": {
        "length": 12089.607901062012,
        "rating": 226.96878910064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_12749_13070_1",
      "ports": {
        "bus1": 12749,
        "bus2": 13070
      },
      "params": {
        "R": 0.014807774685323238,
        "X": 0.09168819338083267,
        "G": 0.0,
        "B": 0.040731508284807205
      },
      "extension": {
        "length": 42277.77764428711,
        "rating": 197.26290702819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_12749_13445_1",
      "ports": {
        "bus1": 12749,
        "bus2": 13445
      },
      "params": {
        "R": 0.004312635399401188,
        "X": 0.0261056050658226,
        "G": 0.0,
        "B": 0.02839888073503971
      },
      "extension": {
        "length": 20297.60594055176,
        "rating": 222.98810482025146
      }
    },
    {
      "class": "Branch",
      "id": "branch_12750_12752_1",
      "ports": {
        "bus1": 12752,
        "bus2": 12750
      },
      "params": {
        "R": 0.0013915513409301639,
        "X": 0.007300178054720163,
        "G": 0.0,
        "B": 0.0026777060702443123
      },
      "extension": {
        "length": 3419.1780065002445,
        "rating": 165.78059196472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_12750_12763_1",
      "ports": {
        "bus1": 12750,
        "bus2": 12763
      },
      "params": {
        "R": 0.0038268733769655223,
        "X": 0.021965110674500462,
        "G": 0.0,
        "B": 0.009073360823094845
      },
      "extension": {
        "length": 9638.228204956054,
        "rating": 213.01720142364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_12751_12767_1",
      "ports": {
        "bus1": 12751,
        "bus2": 12767
      },
      "params": {
        "R": 0.0013034434523433447,
        "X": 0.007484234403818845,
        "G": 0.0,
        "B": 0.0076257078908383855
      },
      "extension": {
        "length": 4913.834820831299,
        "rating": 240.68703651428223
      }
    },
    {
      "class": "Branch",
      "id": "branch_12754_12755_1",
      "ports": {
        "bus1": 12754,
        "bus2": 12755
      },
      "params": {
        "R": 0.00020202914311084894,
        "X": 0.0010419755708426237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12754_12756_1",
      "ports": {
        "bus1": 12756,
        "bus2": 12754
      },
      "params": {
        "R": 0.0019081063801422715,
        "X": 0.010561900213360785,
        "G": 0.0,
        "B": 0.012883620336651802
      },
      "extension": {
        "length": 8013.465704223633,
        "rating": 238.06650638580322
      }
    },
    {
      "class": "Branch",
      "id": "branch_12754_12780_1",
      "ports": {
        "bus1": 12780,
        "bus2": 12754
      },
      "params": {
        "R": 0.002807951765134931,
        "X": 0.014758443459868431,
        "G": 0.0,
        "B": 0.006715980358421802
      },
      "extension": {
        "length": 6990.483634277344,
        "rating": 224.62611198425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_12756_12757_1",
      "ports": {
        "bus1": 12756,
        "bus2": 12757
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12756_12767_1",
      "ports": {
        "bus1": 12767,
        "bus2": 12756
      },
      "params": {
        "R": 0.0017532801721245048,
        "X": 0.010188022628426552,
        "G": 0.0,
        "B": 0.005386159755289555
      },
      "extension": {
        "length": 5125.498866210938,
        "rating": 264.7956848144531
      }
    },
    {
      "class": "Branch",
      "id": "branch_12756_12769_1",
      "ports": {
        "bus1": 12756,
        "bus2": 12769
      },
      "params": {
        "R": 0.0026563946157693867,
        "X": 0.015287596732378006,
        "G": 0.0,
        "B": 0.02872341871261597
      },
      "extension": {
        "length": 15010.928028808594,
        "rating": 215.48261642456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_12758_13528_1",
      "ports": {
        "bus1": 12758,
        "bus2": 13528
      },
      "params": {
        "R": 0.004185004625469446,
        "X": 0.021220905706286434,
        "G": 0.0,
        "B": 0.04763610661029816
      },
      "extension": {
        "length": 24323.372491333008,
        "rating": 201.47366523742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_12759_12760_1",
      "ports": {
        "bus1": 12759,
        "bus2": 12760
      },
      "params": {
        "R": 0.0015166634693741798,
        "X": 0.010242289863526821,
        "G": 0.0,
        "B": 0.02983590587973595
      },
      "extension": {
        "length": 12190.084465759277,
        "rating": 201.7183542251587
      }
    },
    {
      "class": "Branch",
      "id": "branch_12760_12762_1",
      "ports": {
        "bus1": 12760,
        "bus2": 12762
      },
      "params": {
        "R": 0.0008232691325247288,
        "X": 0.004960265941917896,
        "G": 0.0,
        "B": 0.007028050720691681
      },
      "extension": {
        "length": 4294.183294830323,
        "rating": 261.56182289123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_12760_13661_1",
      "ports": {
        "bus1": 12760,
        "bus2": 13661
      },
      "params": {
        "R": 0.0025911377742886543,
        "X": 0.009194956161081791,
        "G": 0.0,
        "B": 0.004988770466297865
      },
      "extension": {
        "length": 4625.700245452881,
        "rating": 267.1215295791626
      }
    },
    {
      "class": "Branch",
      "id": "branch_12761_12783_1",
      "ports": {
        "bus1": 12761,
        "bus2": 12783
      },
      "params": {
        "R": 0.0008309034747071564,
        "X": 0.004730346146970987,
        "G": 0.0,
        "B": 0.010388071648776531
      },
      "extension": {
        "length": 5078.088050811768,
        "rating": 234.35957431793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_12761_13661_1",
      "ports": {
        "bus1": 12761,
        "bus2": 13661
      },
      "params": {
        "R": 0.0034451372921466827,
        "X": 0.018328776583075523,
        "G": 0.0,
        "B": 0.005613991990685463
      },
      "extension": {
        "length": 7405.698057495118,
        "rating": 246.94008827209473
      }
    },
    {
      "class": "Branch",
      "id": "branch_12762_12764_1",
      "ports": {
        "bus1": 12764,
        "bus2": 12762
      },
      "params": {
        "R": 0.0018243801314383745,
        "X": 0.01007076632231474,
        "G": 0.0,
        "B": 0.003996289800852537
      },
      "extension": {
        "length": 4602.671104614258,
        "rating": 236.08293533325195
      }
    },
    {
      "class": "Branch",
      "id": "branch_12762_12783_1",
      "ports": {
        "bus1": 12762,
        "bus2": 12783
      },
      "params": {
        "R": 0.0013084254460409284,
        "X": 0.007255708333104849,
        "G": 0.0,
        "B": 0.005710683763027191
      },
      "extension": {
        "length": 4352.5329425354,
        "rating": 183.86942148208618
      }
    },
    {
      "class": "Branch",
      "id": "branch_12763_12764_1",
      "ports": {
        "bus1": 12763,
        "bus2": 12764
      },
      "params": {
        "R": 0.0026413497980684046,
        "X": 0.01325341407209635,
        "G": 0.0,
        "B": 0.0035564277786761522
      },
      "extension": {
        "length": 5118.427321105957,
        "rating": 225.19872188568115
      }
    },
    {
      "class": "Branch",
      "id": "branch_12764_12765_1",
      "ports": {
        "bus1": 12764,
        "bus2": 12765
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12766_12767_1",
      "ports": {
        "bus1": 12767,
        "bus2": 12766
      },
      "params": {
        "R": 0.0002572786179371178,
        "X": 0.0156947523355484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12766_12768_1",
      "ports": {
        "bus1": 12766,
        "bus2": 12768
      },
      "params": {
        "R": 0.0002849531010724604,
        "X": 0.001191436662338674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12766_12984_1",
      "ports": {
        "bus1": 12766,
        "bus2": 12984
      },
      "params": {
        "R": 0.000855410355143249,
        "X": 0.01085606962442398,
        "G": 0.0,
        "B": 0.1835957467556
      },
      "extension": {
        "length": 33755.46611572266,
        "rating": 1146.4398384094238
      }
    },
    {
      "class": "Branch",
      "id": "branch_12766_13765_1",
      "ports": {
        "bus1": 13765,
        "bus2": 12766
      },
      "params": {
        "R": 0.00045880969264544547,
        "X": 0.005430690478533506,
        "G": 0.0,
        "B": 0.10981810092926025
      },
      "extension": {
        "length": 17074.649689453126,
        "rating": 1103.4890174865723
      }
    },
    {
      "class": "Branch",
      "id": "branch_12767_12995_1",
      "ports": {
        "bus1": 12767,
        "bus2": 12995
      },
      "params": {
        "R": 0.0033624072093516584,
        "X": 0.018336012959480286,
        "G": 0.0,
        "B": 0.012856968678534031
      },
      "extension": {
        "length": 11527.174115112304,
        "rating": 228.46710681915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_12767_13443_1",
      "ports": {
        "bus1": 12767,
        "bus2": 13443
      },
      "params": {
        "R": 0.005048463121056557,
        "X": 0.0328599214553833,
        "G": 0.0,
        "B": 0.05948568135499954
      },
      "extension": {
        "length": 29744.694463623047,
        "rating": 259.87067222595215
      }
    },
    {
      "class": "Branch",
      "id": "branch_12769_12777_1",
      "ports": {
        "bus1": 12777,
        "bus2": 12769
      },
      "params": {
        "R": 0.0011542296269908547,
        "X": 0.007153819315135479,
        "G": 0.0,
        "B": 0.0051070996560156345
      },
      "extension": {
        "length": 4054.931782196045,
        "rating": 192.5145387649536
      }
    },
    {
      "class": "Branch",
      "id": "branch_12770_12773_1",
      "ports": {
        "bus1": 12770,
        "bus2": 12773
      },
      "params": {
        "R": 0.00014511498739011586,
        "X": 0.006588194519281387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12770_12774_1",
      "ports": {
        "bus1": 12770,
        "bus2": 12774
      },
      "params": {
        "R": 0.00025698117678985,
        "X": 0.001096080057322979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12770_13664_1",
      "ports": {
        "bus1": 13664,
        "bus2": 12770
      },
      "params": {
        "R": 0.0003393746155779809,
        "X": 0.004055118188261986,
        "G": 0.0,
        "B": 0.14011335372924805
      },
      "extension": {
        "length": 16002.879713745118,
        "rating": 1022.7993011474609
      }
    },
    {
      "class": "Branch",
      "id": "branch_12770_13765_1",
      "ports": {
        "bus1": 12770,
        "bus2": 13765
      },
      "params": {
        "R": 0.0006813909858465195,
        "X": 0.008941929787397385,
        "G": 0.0,
        "B": 0.14708772301673886
      },
      "extension": {
        "length": 24939.00593701172,
        "rating": 1049.3037223815918
      }
    },
    {
      "class": "Branch",
      "id": "branch_12770_13882_1",
      "ports": {
        "bus1": 12770,
        "bus2": 13882
      },
      "params": {
        "R": 0.0009218811755999923,
        "X": 0.009972132742404938,
        "G": 0.0,
        "B": 0.1668301373720169
      },
      "extension": {
        "length": 28389.088092041016,
        "rating": 1024.325942993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_12770_14076_1",
      "ports": {
        "bus1": 12770,
        "bus2": 14076
      },
      "params": {
        "R": 0.0009176593157462776,
        "X": 0.011847374029457569,
        "G": 0.0,
        "B": 0.2734549641609192
      },
      "extension": {
        "length": 36778.39778540039,
        "rating": 1122.9350090026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_12771_12773_1",
      "ports": {
        "bus1": 12771,
        "bus2": 12773
      },
      "params": {
        "R": 0.0005264854989945889,
        "X": 0.023902345448732376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12771_12776_1",
      "ports": {
        "bus1": 12776,
        "bus2": 12771
      },
      "params": {
        "R": 0.0013087675906717777,
        "X": 0.0080841900780797,
        "G": 0.0,
        "B": 0.005702346097677946
      },
      "extension": {
        "length": 4678.58028515625,
        "rating": 233.79240036010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_12771_12782_1",
      "ports": {
        "bus1": 12771,
        "bus2": 12782
      },
      "params": {
        "R": 0.0023619174025952816,
        "X": 0.014598096720874308,
        "G": 0.0,
        "B": 0.0048209005035459995
      },
      "extension": {
        "length": 6495.138590515137,
        "rating": 242.6114559173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_12772_12773_1",
      "ports": {
        "bus1": 12772,
        "bus2": 12773
      },
      "params": {
        "R": 0.003324508899822831,
        "X": 0.15093208849430084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12775_12995_1",
      "ports": {
        "bus1": 12775,
        "bus2": 12995
      },
      "params": {
        "R": 0.001964772352948785,
        "X": 0.010826854966580868,
        "G": 0.0,
        "B": 0.006045590620487929
      },
      "extension": {
        "length": 5800.777322387696,
        "rating": 209.52482223510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_12775_12996_1",
      "ports": {
        "bus1": 12996,
        "bus2": 12775
      },
      "params": {
        "R": 0.0021246031392365694,
        "X": 0.009632672183215618,
        "G": 0.0,
        "B": 0.004821645561605692
      },
      "extension": {
        "length": 4591.294473449707,
        "rating": 174.68247413635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_12776_12777_1",
      "ports": {
        "bus1": 12777,
        "bus2": 12776
      },
      "params": {
        "R": 0.001376345753669739,
        "X": 0.0066290926188230515,
        "G": 0.0,
        "B": 0.004014699254184961
      },
      "extension": {
        "length": 3660.449686523438,
        "rating": 216.82138442993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_12777_12778_1",
      "ports": {
        "bus1": 12777,
        "bus2": 12778
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12779_12783_1",
      "ports": {
        "bus1": 12779,
        "bus2": 12783
      },
      "params": {
        "R": 0.0030545026529580355,
        "X": 0.013523645699024199,
        "G": 0.0,
        "B": 0.007533030584454536
      },
      "extension": {
        "length": 7140.207774353027,
        "rating": 211.31069660186768
      }
    },
    {
      "class": "Branch",
      "id": "branch_12780_12781_1",
      "ports": {
        "bus1": 12780,
        "bus2": 12781
      },
      "params": {
        "R": 0.0002845831331796944,
        "X": 0.0010222075507044792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12782_13005_1",
      "ports": {
        "bus1": 12782,
        "bus2": 13005
      },
      "params": {
        "R": 0.009347045794129372,
        "X": 0.06122953072190285,
        "G": 0.0,
        "B": 0.016632970422506332
      },
      "extension": {
        "length": 24017.752820434573,
        "rating": 187.85783052444458
      }
    },
    {
      "class": "Branch",
      "id": "branch_12784_12785_1",
      "ports": {
        "bus1": 12785,
        "bus2": 12784
      },
      "params": {
        "R": 0.00036253794678486884,
        "X": 0.024237539619207382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12784_12786_1",
      "ports": {
        "bus1": 12784,
        "bus2": 12786
      },
      "params": {
        "R": 0.00022045375953894109,
        "X": 0.0011938619427382946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12784_13845_1",
      "ports": {
        "bus1": 13845,
        "bus2": 12784
      },
      "params": {
        "R": 0.0005900098476558924,
        "X": 0.008045482449233532,
        "G": 0.0,
        "B": 0.23233221471309662
      },
      "extension": {
        "length": 29999.81647265625,
        "rating": 1205.7177543640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_12785_12825_1",
      "ports": {
        "bus1": 12785,
        "bus2": 12825
      },
      "params": {
        "R": 0.007099957205355167,
        "X": 0.051781538873910904,
        "G": 0.0,
        "B": 0.0232451893389225
      },
      "extension": {
        "length": 24812.467102661132,
        "rating": 222.10981845855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_12787_12790_1",
      "ports": {
        "bus1": 12787,
        "bus2": 12790
      },
      "params": {
        "R": 0.0030370522290468216,
        "X": 0.012760806828737257,
        "G": 0.0,
        "B": 0.006704067345708608
      },
      "extension": {
        "length": 6601.620021240235,
        "rating": 188.42933177947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_12787_12853_1",
      "ports": {
        "bus1": 12787,
        "bus2": 12853
      },
      "params": {
        "R": 0.0034697046503424644,
        "X": 0.01983625255525112,
        "G": 0.0,
        "B": 0.005851555615663528
      },
      "extension": {
        "length": 7520.048356750489,
        "rating": 183.98836851119995
      }
    },
    {
      "class": "Branch",
      "id": "branch_12788_12789_1",
      "ports": {
        "bus1": 12788,
        "bus2": 12789
      },
      "params": {
        "R": 0.00021590037795249375,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12789_12790_1",
      "ports": {
        "bus1": 12789,
        "bus2": 12790
      },
      "params": {
        "R": 0.0015330254100263117,
        "X": 0.01005252543836832,
        "G": 0.0,
        "B": 0.004435674753040075
      },
      "extension": {
        "length": 4343.931979156494,
        "rating": 251.1690855026245
      }
    },
    {
      "class": "Branch",
      "id": "branch_12789_12793_1",
      "ports": {
        "bus1": 12789,
        "bus2": 12793
      },
      "params": {
        "R": 0.0026662927120923996,
        "X": 0.01417367812246084,
        "G": 0.0,
        "B": 0.027127409353852272
      },
      "extension": {
        "length": 13773.945579345704,
        "rating": 258.22863578796387
      }
    },
    {
      "class": "Branch",
      "id": "branch_12790_13627_1",
      "ports": {
        "bus1": 12790,
        "bus2": 13627
      },
      "params": {
        "R": 0.0013941529905423522,
        "X": 0.008548655547201633,
        "G": 0.0,
        "B": 0.0025043641217052937
      },
      "extension": {
        "length": 3604.612490112305,
        "rating": 241.05536937713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_12791_12871_1",
      "ports": {
        "bus1": 12791,
        "bus2": 12871
      },
      "params": {
        "R": 0.0024574133567512035,
        "X": 0.01811177283525467,
        "G": 0.0,
        "B": 0.0034755598753690715
      },
      "extension": {
        "length": 5836.407856842041,
        "rating": 242.6609754562378
      }
    },
    {
      "class": "Branch",
      "id": "branch_12791_13795_1",
      "ports": {
        "bus1": 13795,
        "bus2": 12791
      },
      "params": {
        "R": 0.0015606076922267675,
        "X": 0.011808600276708601,
        "G": 0.0,
        "B": 0.002937761601060629
      },
      "extension": {
        "length": 4347.179978576661,
        "rating": 227.50661373138428
      }
    },
    {
      "class": "Branch",
      "id": "branch_12791_14116_1",
      "ports": {
        "bus1": 12791,
        "bus2": 14116
      },
      "params": {
        "R": 0.0017436088528484108,
        "X": 0.010858263820409775,
        "G": 0.0,
        "B": 0.012258716858923435
      },
      "extension": {
        "length": 7840.00219921875,
        "rating": 226.69715881347656
      }
    },
    {
      "class": "Branch",
      "id": "branch_12792_12793_1",
      "ports": {
        "bus1": 12792,
        "bus2": 12793
      },
      "params": {
        "R": 0.00023228111967910078,
        "X": 0.0011295749573037028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12793_14116_1",
      "ports": {
        "bus1": 14116,
        "bus2": 12793
      },
      "params": {
        "R": 0.0015348005108535292,
        "X": 0.007982118055224419,
        "G": 0.0,
        "B": 0.005520028527826071
      },
      "extension": {
        "length": 4573.356231170655,
        "rating": 261.6415500640869
      }
    },
    {
      "class": "Branch",
      "id": "branch_12796_12859_1",
      "ports": {
        "bus1": 12859,
        "bus2": 12796
      },
      "params": {
        "R": 0.0024143955670297146,
        "X": 0.016436317935585976,
        "G": 0.0,
        "B": 0.010029705241322517
      },
      "extension": {
        "length": 9139.008583740235,
        "rating": 223.53534698486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_12796_12861_1",
      "ports": {
        "bus1": 12796,
        "bus2": 12861
      },
      "params": {
        "R": 0.0024921270087361336,
        "X": 0.011984003707766533,
        "G": 0.0,
        "B": 0.0036837710067629814
      },
      "extension": {
        "length": 4957.336142303467,
        "rating": 214.50231075286865
      }
    },
    {
      "class": "Branch",
      "id": "branch_12797_12798_1",
      "ports": {
        "bus1": 12797,
        "bus2": 12798
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12798_12805_1",
      "ports": {
        "bus1": 12798,
        "bus2": 12805
      },
      "params": {
        "R": 0.002419751835986972,
        "X": 0.013550088740885258,
        "G": 0.0,
        "B": 0.003835733281448483
      },
      "extension": {
        "length": 5102.103294250488,
        "rating": 233.34581851959229
      }
    },
    {
      "class": "Branch",
      "id": "branch_12798_12825_1",
      "ports": {
        "bus1": 12798,
        "bus2": 12825
      },
      "params": {
        "R": 0.010498415678739548,
        "X": 0.05379773676395417,
        "G": 0.0,
        "B": 0.012440405786037445
      },
      "extension": {
        "length": 18253.49275744629,
        "rating": 203.42674255371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_12799_12800_1",
      "ports": {
        "bus1": 12800,
        "bus2": 12799
      },
      "params": {
        "R": 0.00016566802514716983,
        "X": 0.014288865029811859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12799_12801_1",
      "ports": {
        "bus1": 12799,
        "bus2": 12801
      },
      "params": {
        "R": 0.000261242181295529,
        "X": 0.0011828645365312696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12799_12809_1",
      "ports": {
        "bus1": 12799,
        "bus2": 12809
      },
      "params": {
        "R": 0.0003890943480655551,
        "X": 0.005504955071955919,
        "G": 0.0,
        "B": 0.08548619598150253
      },
      "extension": {
        "length": 14427.20747241211,
        "rating": 1006.6607475280762
      }
    },
    {
      "class": "Branch",
      "id": "branch_12799_12837_1",
      "ports": {
        "bus1": 12799,
        "bus2": 12837
      },
      "params": {
        "R": 0.0003234677133150399,
        "X": 0.0035824633669108152,
        "G": 0.0,
        "B": 0.1912689507007599
      },
      "extension": {
        "length": 16086.229556396485,
        "rating": 1173.7310409545898
      }
    },
    {
      "class": "Branch",
      "id": "branch_12799_14094_1",
      "ports": {
        "bus1": 14094,
        "bus2": 12799
      },
      "params": {
        "R": 0.00040925887878984213,
        "X": 0.004890018608421087,
        "G": 0.0,
        "B": 0.15368187427520752
      },
      "extension": {
        "length": 19286.76712939453,
        "rating": 1244.201374053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_12800_12834_1",
      "ports": {
        "bus1": 12834,
        "bus2": 12800
      },
      "params": {
        "R": 0.0014876812929287553,
        "X": 0.008829585276544094,
        "G": 0.0,
        "B": 0.002321645151823759
      },
      "extension": {
        "length": 2971.513901184082,
        "rating": 297.1980333328247
      }
    },
    {
      "class": "Branch",
      "id": "branch_12802_12834_1",
      "ports": {
        "bus1": 12802,
        "bus2": 12834
      },
      "params": {
        "R": 0.001554024056531489,
        "X": 0.008411960676312447,
        "G": 0.0,
        "B": 0.003798304358497262
      },
      "extension": {
        "length": 4011.739337219238,
        "rating": 241.88146591186523
      }
    },
    {
      "class": "Branch",
      "id": "branch_12803_12807_1",
      "ports": {
        "bus1": 12803,
        "bus2": 12807
      },
      "params": {
        "R": 0.0005093449726700783,
        "X": 0.03587445616722107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12803_12808_1",
      "ports": {
        "bus1": 12803,
        "bus2": 12808
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12803_13889_1",
      "ports": {
        "bus1": 13889,
        "bus2": 12803
      },
      "params": {
        "R": 0.0003369238111190498,
        "X": 0.005542434751987457,
        "G": 0.0,
        "B": 0.5412302017211914
      },
      "extension": {
        "length": 37206.57044091797,
        "rating": 2617.214584350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_12803_14117_1",
      "ports": {
        "bus1": 12803,
        "bus2": 14117
      },
      "params": {
        "R": 0.00021620129700750113,
        "X": 0.004140060395002365,
        "G": 0.0,
        "B": 0.5401318669319153
      },
      "extension": {
        "length": 33647.20509594727,
        "rating": 2595.8229064941406
      }
    },
    {
      "class": "Branch",
      "id": "branch_12804_12805_1",
      "ports": {
        "bus1": 12805,
        "bus2": 12804
      },
      "params": {
        "R": 0.00037269206950441003,
        "X": 0.027350038290023804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12804_12807_1",
      "ports": {
        "bus1": 12804,
        "bus2": 12807
      },
      "params": {
        "R": -0.0003448521310929209,
        "X": -0.024288810789585114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12804_12809_1",
      "ports": {
        "bus1": 12804,
        "bus2": 12809
      },
      "params": {
        "R": 0.00020286945800762624,
        "X": 0.0011839092476293445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12805_12859_1",
      "ports": {
        "bus1": 12805,
        "bus2": 12859
      },
      "params": {
        "R": 0.0026493119075894356,
        "X": 0.016990769654512405,
        "G": 0.0,
        "B": 0.005085390992462635
      },
      "extension": {
        "length": 6611.349055297852,
        "rating": 255.98998069763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_12806_12807_1",
      "ports": {
        "bus1": 12806,
        "bus2": 12807
      },
      "params": {
        "R": 0.0007971380837261677,
        "X": 0.056144461035728455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12809_12827_1",
      "ports": {
        "bus1": 12809,
        "bus2": 12827
      },
      "params": {
        "R": 0.0007762024761177599,
        "X": 0.008778518065810204,
        "G": 0.0,
        "B": 0.12377776950597764
      },
      "extension": {
        "length": 23947.398045043945,
        "rating": 1098.8805770874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_12810_12811_1",
      "ports": {
        "bus1": 12810,
        "bus2": 12811
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12811_12838_1",
      "ports": {
        "bus1": 12811,
        "bus2": 12838
      },
      "params": {
        "R": 0.0036625475622713566,
        "X": 0.016710536554455757,
        "G": 0.0,
        "B": 0.014488507993519306
      },
      "extension": {
        "length": 10229.146926635742,
        "rating": 208.1517219543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_12812_12813_1",
      "ports": {
        "bus1": 12813,
        "bus2": 12812
      },
      "params": {
        "R": 0.00034517154563218355,
        "X": 0.025031711906194687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12812_12814_1",
      "ports": {
        "bus1": 12812,
        "bus2": 12814
      },
      "params": {
        "R": 0.0002854774647857994,
        "X": 0.0010498428018763661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12812_12827_1",
      "ports": {
        "bus1": 12827,
        "bus2": 12812
      },
      "params": {
        "R": 0.00046158197801560163,
        "X": 0.005526265595108271,
        "G": 0.0,
        "B": 0.08012878894805907
      },
      "extension": {
        "length": 16274.97957019043,
        "rating": 1177.2932052612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_12812_13796_1",
      "ports": {
        "bus1": 12812,
        "bus2": 13796
      },
      "params": {
        "R": 0.0003234048781450838,
        "X": 0.004102359991520643,
        "G": 0.0,
        "B": 0.13983191549777985
      },
      "extension": {
        "length": 16513.627142944337,
        "rating": 1254.560661315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_12812_14118_1",
      "ports": {
        "bus1": 12812,
        "bus2": 14118
      },
      "params": {
        "R": 0.0003752815828192979,
        "X": 0.004540995229035616,
        "G": 0.0,
        "B": 0.052726637572050095
      },
      "extension": {
        "length": 11315.279467529297,
        "rating": 1120.9636688232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_12813_12817_1",
      "ports": {
        "bus1": 12813,
        "bus2": 12817
      },
      "params": {
        "R": 0.00255424901843071,
        "X": 0.014130497351288795,
        "G": 0.0,
        "B": 0.005566040053963661
      },
      "extension": {
        "length": 6109.385229492188,
        "rating": 247.56975173950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_12813_12848_1",
      "ports": {
        "bus1": 12848,
        "bus2": 12813
      },
      "params": {
        "R": 0.0025934125296771526,
        "X": 0.011401291005313396,
        "G": 0.0,
        "B": 0.008694591000676155
      },
      "extension": {
        "length": 6849.009758056641,
        "rating": 275.49219131469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_12813_12865_1",
      "ports": {
        "bus1": 12813,
        "bus2": 12865
      },
      "params": {
        "R": 0.0030750527512282133,
        "X": 0.01898134872317314,
        "G": 0.0,
        "B": 0.04332459717988968
      },
      "extension": {
        "length": 21902.64178491211,
        "rating": 217.12899208068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_12813_12875_1",
      "ports": {
        "bus1": 12875,
        "bus2": 12813
      },
      "params": {
        "R": 0.001965106697753072,
        "X": 0.012463731691241264,
        "G": 0.0,
        "B": 0.0038595162332057953
      },
      "extension": {
        "length": 5126.798065979004,
        "rating": 235.77306270599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_12815_12816_1",
      "ports": {
        "bus1": 12815,
        "bus2": 12816
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12815_12817_1",
      "ports": {
        "bus1": 12817,
        "bus2": 12815
      },
      "params": {
        "R": 0.0009708264842629433,
        "X": 0.006032351404428482,
        "G": 0.0,
        "B": 0.002989104948937893
      },
      "extension": {
        "length": 3168.3434334411622,
        "rating": 230.9441089630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_12815_12820_1",
      "ports": {
        "bus1": 12820,
        "bus2": 12815
      },
      "params": {
        "R": 0.0006334553472697735,
        "X": 0.003923722077161074,
        "G": 0.0,
        "B": 0.015557897277176378
      },
      "extension": {
        "length": 5065.695004943847,
        "rating": 203.69267463684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_12818_12819_1",
      "ports": {
        "bus1": 12818,
        "bus2": 12819
      },
      "params": {
        "R": 0.004235232714563608,
        "X": 0.02140158973634243,
        "G": 0.0,
        "B": 0.01564219407737255
      },
      "extension": {
        "length": 13383.425927856446,
        "rating": 197.33734130859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_12818_12825_1",
      "ports": {
        "bus1": 12818,
        "bus2": 12825
      },
      "params": {
        "R": 0.0030354161281138654,
        "X": 0.01708154007792473,
        "G": 0.0,
        "B": 0.007514345925301313
      },
      "extension": {
        "length": 7990.799924926758,
        "rating": 227.8761863708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_12819_12836_1",
      "ports": {
        "bus1": 12836,
        "bus2": 12819
      },
      "params": {
        "R": 0.0012091165408492088,
        "X": 0.006371364463120699,
        "G": 0.0,
        "B": 0.004121559672057629
      },
      "extension": {
        "length": 3664.726762664795,
        "rating": 255.8936357498169
      }
    },
    {
      "class": "Branch",
      "id": "branch_12819_12839_1",
      "ports": {
        "bus1": 12839,
        "bus2": 12819
      },
      "params": {
        "R": 0.0018644441151991489,
        "X": 0.009614311158657074,
        "G": 0.0,
        "B": 0.005915619898587465
      },
      "extension": {
        "length": 5604.081700561524,
        "rating": 249.61810111999512
      }
    },
    {
      "class": "Branch",
      "id": "branch_12820_12824_1",
      "ports": {
        "bus1": 12820,
        "bus2": 12824
      },
      "params": {
        "R": 0.0004660762206185609,
        "X": 0.0034067709930241112,
        "G": 0.0,
        "B": 0.006512295454740524
      },
      "extension": {
        "length": 3488.2915204467777,
        "rating": 235.94186305999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_12820_12831_1",
      "ports": {
        "bus1": 12831,
        "bus2": 12820
      },
      "params": {
        "R": 0.0015258427010849118,
        "X": 0.007266954518854618,
        "G": 0.0,
        "B": 0.0039877393282949924
      },
      "extension": {
        "length": 3967.628320404053,
        "rating": 229.89847660064697
      }
    },
    {
      "class": "Branch",
      "id": "branch_12821_12828_1",
      "ports": {
        "bus1": 12821,
        "bus2": 12828
      },
      "params": {
        "R": 0.00174421863630414,
        "X": 0.010738513432443142,
        "G": 0.0,
        "B": 0.0014447312569245696
      },
      "extension": {
        "length": 2967.0864156188964,
        "rating": 246.99442386627197
      }
    },
    {
      "class": "Branch",
      "id": "branch_12821_12850_1",
      "ports": {
        "bus1": 12821,
        "bus2": 12850
      },
      "params": {
        "R": 0.0025397681165486574,
        "X": 0.01829487830400467,
        "G": 0.0,
        "B": 0.018786722794175148
      },
      "extension": {
        "length": 11580.411377197266,
        "rating": 228.06262969970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_12822_12839_1",
      "ports": {
        "bus1": 12839,
        "bus2": 12822
      },
      "params": {
        "R": 0.0027928168419748545,
        "X": 0.016336431726813316,
        "G": 0.0,
        "B": 0.005429022945463657
      },
      "extension": {
        "length": 6241.062924591065,
        "rating": 233.35576057434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_12822_12845_1",
      "ports": {
        "bus1": 12822,
        "bus2": 12845
      },
      "params": {
        "R": 0.001055968808941543,
        "X": 0.00539808813482523,
        "G": 0.0,
        "B": 0.033380065113306046
      },
      "extension": {
        "length": 10063.612914367675,
        "rating": 210.78414916992188
      }
    },
    {
      "class": "Branch",
      "id": "branch_12823_12873_1",
      "ports": {
        "bus1": 12873,
        "bus2": 12823
      },
      "params": {
        "R": 0.0017492638435214756,
        "X": 0.01524960808455944,
        "G": 0.0,
        "B": 0.005470179952681065
      },
      "extension": {
        "length": 6888.139230102539,
        "rating": 199.4485378265381
      }
    },
    {
      "class": "Branch",
      "id": "branch_12823_12875_1",
      "ports": {
        "bus1": 12823,
        "bus2": 12875
      },
      "params": {
        "R": 0.0016277277609333396,
        "X": 0.010396678000688553,
        "G": 0.0,
        "B": 0.004296792671084404
      },
      "extension": {
        "length": 4970.917115661621,
        "rating": 230.34303188323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_12824_12828_1",
      "ports": {
        "bus1": 12828,
        "bus2": 12824
      },
      "params": {
        "R": 0.002060358878225088,
        "X": 0.010236483067274094,
        "G": 0.0,
        "B": 0.0036064274609088898
      },
      "extension": {
        "length": 4424.518432342529,
        "rating": 255.0586462020874
      }
    },
    {
      "class": "Branch",
      "id": "branch_12825_12826_1",
      "ports": {
        "bus1": 12825,
        "bus2": 12826
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12827_12828_1",
      "ports": {
        "bus1": 12828,
        "bus2": 12827
      },
      "params": {
        "R": 0.00031131619471125305,
        "X": 0.02115646004676819,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12827_12829_1",
      "ports": {
        "bus1": 12827,
        "bus2": 12829
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12828_12856_1",
      "ports": {
        "bus1": 12828,
        "bus2": 12856
      },
      "params": {
        "R": 0.002467443933710456,
        "X": 0.010799817740917206,
        "G": 0.0,
        "B": 0.006486388854682445
      },
      "extension": {
        "length": 5758.735202545166,
        "rating": 237.59524822235107
      }
    },
    {
      "class": "Branch",
      "id": "branch_12830_12831_1",
      "ports": {
        "bus1": 12830,
        "bus2": 12831
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12831_12850_1",
      "ports": {
        "bus1": 12850,
        "bus2": 12831
      },
      "params": {
        "R": 0.001235623494721949,
        "X": 0.005592382047325373,
        "G": 0.0,
        "B": 0.006531116552650928
      },
      "extension": {
        "length": 4378.344657714844,
        "rating": 203.9342164993286
      }
    },
    {
      "class": "Branch",
      "id": "branch_12832_12833_1",
      "ports": {
        "bus1": 12832,
        "bus2": 12833
      },
      "params": {
        "R": 0.00020337618479970843,
        "X": 0.001006457139737904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12832_12862_1",
      "ports": {
        "bus1": 12832,
        "bus2": 12862
      },
      "params": {
        "R": 0.0026918440125882626,
        "X": 0.014248437248170376,
        "G": 0.0,
        "B": 0.003079783637076616
      },
      "extension": {
        "length": 4844.012233886719,
        "rating": 210.7328176498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_12834_12863_1",
      "ports": {
        "bus1": 12863,
        "bus2": 12834
      },
      "params": {
        "R": 0.003369069192558527,
        "X": 0.01955699361860752,
        "G": 0.0,
        "B": 0.00641511008143425
      },
      "extension": {
        "length": 7977.937617004395,
        "rating": 228.07848453521729
      }
    },
    {
      "class": "Branch",
      "id": "branch_12835_12836_1",
      "ports": {
        "bus1": 12836,
        "bus2": 12835
      },
      "params": {
        "R": 0.0005206560017541051,
        "X": 0.027787504717707634,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12835_12837_1",
      "ports": {
        "bus1": 12835,
        "bus2": 12837
      },
      "params": {
        "R": 0.00023335615696851164,
        "X": 0.0010304185561835766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12836_12838_1",
      "ports": {
        "bus1": 12838,
        "bus2": 12836
      },
      "params": {
        "R": 0.003684324910864234,
        "X": 0.01974593847990036,
        "G": 0.0,
        "B": 0.006424295250326394
      },
      "extension": {
        "length": 7791.981688476562,
        "rating": 229.74770069122314
      }
    },
    {
      "class": "Branch",
      "id": "branch_12840_12841_1",
      "ports": {
        "bus1": 12840,
        "bus2": 12841
      },
      "params": {
        "R": 0.0002534401137381792,
        "X": 0.0011137049878016114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12840_12845_1",
      "ports": {
        "bus1": 12845,
        "bus2": 12840
      },
      "params": {
        "R": 0.0036149683874100442,
        "X": 0.015951158478856087,
        "G": 0.0,
        "B": 0.011613603681325912
      },
      "extension": {
        "length": 10262.524773010255,
        "rating": 173.5978364944458
      }
    },
    {
      "class": "Branch",
      "id": "branch_12840_12854_1",
      "ports": {
        "bus1": 12840,
        "bus2": 12854
      },
      "params": {
        "R": 0.0037855303380638357,
        "X": 0.021201534196734432,
        "G": 0.0,
        "B": 0.0048780604265630245
      },
      "extension": {
        "length": 7917.844447814941,
        "rating": 197.12090492248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_12842_12843_1",
      "ports": {
        "bus1": 12842,
        "bus2": 12843
      },
      "params": {
        "R": 0.0002371860173298046,
        "X": 0.0010260224808007479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12842_12854_1",
      "ports": {
        "bus1": 12842,
        "bus2": 12854
      },
      "params": {
        "R": 0.001990112941712141,
        "X": 0.012965871952474117,
        "G": 0.0,
        "B": 0.005859444383531809
      },
      "extension": {
        "length": 6038.9191818237305,
        "rating": 212.3748540878296
      }
    },
    {
      "class": "Branch",
      "id": "branch_12842_12856_1",
      "ports": {
        "bus1": 12856,
        "bus2": 12842
      },
      "params": {
        "R": 0.003971125464886427,
        "X": 0.02530444785952568,
        "G": 0.0,
        "B": 0.011744040995836258
      },
      "extension": {
        "length": 11642.1421673584,
        "rating": 230.22871017456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_12844_12882_1",
      "ports": {
        "bus1": 12844,
        "bus2": 12882
      },
      "params": {
        "R": 0.00252950144931674,
        "X": 0.01831716299057007,
        "G": 0.0,
        "B": 0.009479090571403503
      },
      "extension": {
        "length": 9792.842186096192,
        "rating": 216.5630340576172
      }
    },
    {
      "class": "Branch",
      "id": "branch_12846_12847_1",
      "ports": {
        "bus1": 12846,
        "bus2": 12847
      },
      "params": {
        "R": 0.0002364071406191215,
        "X": 0.0011762306094169617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12846_12869_1",
      "ports": {
        "bus1": 12869,
        "bus2": 12846
      },
      "params": {
        "R": 0.0028899579774588346,
        "X": 0.016124781221151352,
        "G": 0.0,
        "B": 0.012317873537540438
      },
      "extension": {
        "length": 10292.29586279297,
        "rating": 238.6915683746338
      }
    },
    {
      "class": "Branch",
      "id": "branch_12848_13609_1",
      "ports": {
        "bus1": 12848,
        "bus2": 13609
      },
      "params": {
        "R": 0.0028172703459858894,
        "X": 0.01574854366481304,
        "G": 0.0,
        "B": 0.06389142572879791
      },
      "extension": {
        "length": 21113.808818115234,
        "rating": 259.00731086730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_12849_12850_1",
      "ports": {
        "bus1": 12849,
        "bus2": 12850
      },
      "params": {
        "R": 0.0002881483524106443,
        "X": 0.0011828052811324596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12850_12858_1",
      "ports": {
        "bus1": 12850,
        "bus2": 12858
      },
      "params": {
        "R": 0.0005012712790630758,
        "X": 0.002606022637337446,
        "G": 0.0,
        "B": 0.01512579433619976
      },
      "extension": {
        "length": 4858.387077392578,
        "rating": 230.2166223526001
      }
    },
    {
      "class": "Branch",
      "id": "branch_12851_12852_1",
      "ports": {
        "bus1": 12851,
        "bus2": 12852
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12852_13625_1",
      "ports": {
        "bus1": 12852,
        "bus2": 13625
      },
      "params": {
        "R": 0.0014219606528058648,
        "X": 0.007769825402647257,
        "G": 0.0,
        "B": 0.0026516958605498075
      },
      "extension": {
        "length": 3199.177173477173,
        "rating": 257.49194622039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_12852_13631_1",
      "ports": {
        "bus1": 13631,
        "bus2": 12852
      },
      "params": {
        "R": 0.0016152630560100076,
        "X": 0.010938169434666635,
        "G": 0.0,
        "B": 0.00829760916531086
      },
      "extension": {
        "length": 6031.922841430664,
        "rating": 254.5555830001831
      }
    },
    {
      "class": "Branch",
      "id": "branch_12854_12855_1",
      "ports": {
        "bus1": 12854,
        "bus2": 12855
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12856_12857_1",
      "ports": {
        "bus1": 12856,
        "bus2": 12857
      },
      "params": {
        "R": 0.0002835041668731719,
        "X": 0.0011186841875314713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12858_13624_1",
      "ports": {
        "bus1": 12858,
        "bus2": 13624
      },
      "params": {
        "R": 0.0037022263277322054,
        "X": 0.017593450844287872,
        "G": 0.0,
        "B": 0.00987213384360075
      },
      "extension": {
        "length": 9358.016983154297,
        "rating": 223.14908504486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_12859_12860_1",
      "ports": {
        "bus1": 12859,
        "bus2": 12860
      },
      "params": {
        "R": 0.00029833908774890006,
        "X": 0.0011859937803819776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12859_12862_1",
      "ports": {
        "bus1": 12862,
        "bus2": 12859
      },
      "params": {
        "R": 0.002129201078787446,
        "X": 0.010398473590612411,
        "G": 0.0,
        "B": 0.003247887594625354
      },
      "extension": {
        "length": 4170.018396972657,
        "rating": 226.41513347625732
      }
    },
    {
      "class": "Branch",
      "id": "branch_12865_12866_1",
      "ports": {
        "bus1": 12865,
        "bus2": 12866
      },
      "params": {
        "R": 0.0002285684313392267,
        "X": 0.0010578985093161464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12865_12872_1",
      "ports": {
        "bus1": 12872,
        "bus2": 12865
      },
      "params": {
        "R": 0.004089641850441694,
        "X": 0.022386247292160988,
        "G": 0.0,
        "B": 0.01203801017254591
      },
      "extension": {
        "length": 10795.219699768068,
        "rating": 236.27824783325195
      }
    },
    {
      "class": "Branch",
      "id": "branch_12867_12868_1",
      "ports": {
        "bus1": 12867,
        "bus2": 12868
      },
      "params": {
        "R": 0.00024713738821446896,
        "X": 0.0011546238092705607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12867_12872_1",
      "ports": {
        "bus1": 12872,
        "bus2": 12867
      },
      "params": {
        "R": 0.002238385146483779,
        "X": 0.014148267917335032,
        "G": 0.0,
        "B": 0.015523853711783888
      },
      "extension": {
        "length": 11028.43718536377,
        "rating": 247.14832305908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_12867_13588_1",
      "ports": {
        "bus1": 12867,
        "bus2": 13588
      },
      "params": {
        "R": 0.003284534439444542,
        "X": 0.020460015162825584,
        "G": 0.0,
        "B": 0.021443642675876617
      },
      "extension": {
        "length": 14804.300780639649,
        "rating": 229.567289352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_12869_12870_1",
      "ports": {
        "bus1": 12869,
        "bus2": 12870
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12869_13589_1",
      "ports": {
        "bus1": 12869,
        "bus2": 13589
      },
      "params": {
        "R": 0.005612983833998442,
        "X": 0.03147512301802635,
        "G": 0.0,
        "B": 0.030060237273573872
      },
      "extension": {
        "length": 22188.48108178711,
        "rating": 244.78535652160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_12872_16691_1",
      "ports": {
        "bus1": 12872,
        "bus2": 16691
      },
      "params": {
        "R": 0.012425428256392479,
        "X": 0.06011950224637985,
        "G": 0.0,
        "B": 0.026850933209061623
      },
      "extension": {
        "length": 26799.4201003418,
        "rating": 156.59807920455933
      }
    },
    {
      "class": "Branch",
      "id": "branch_12874_12875_1",
      "ports": {
        "bus1": 12874,
        "bus2": 12875
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12876_12877_1",
      "ports": {
        "bus1": 12876,
        "bus2": 12877
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12878_12879_1",
      "ports": {
        "bus1": 12878,
        "bus2": 12879
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12879_12880_1",
      "ports": {
        "bus1": 12880,
        "bus2": 12879
      },
      "params": {
        "R": 0.0030945504549890757,
        "X": 0.016411442309617996,
        "G": 0.0,
        "B": 0.004577011335641146
      },
      "extension": {
        "length": 6125.820528625489,
        "rating": 209.39979553222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_12880_12881_1",
      "ports": {
        "bus1": 12881,
        "bus2": 12880
      },
      "params": {
        "R": 0.003767002606764436,
        "X": 0.019650373607873917,
        "G": 0.0,
        "B": 0.008436094969511032
      },
      "extension": {
        "length": 9116.204673339844,
        "rating": 217.23616123199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_12881_14082_1",
      "ports": {
        "bus1": 14082,
        "bus2": 12881
      },
      "params": {
        "R": 0.004462145268917084,
        "X": 0.027424640953540802,
        "G": 0.0,
        "B": 0.008135896176099777
      },
      "extension": {
        "length": 10343.789603393556,
        "rating": 223.00851345062256
      }
    },
    {
      "class": "Branch",
      "id": "branch_12882_12883_1",
      "ports": {
        "bus1": 12882,
        "bus2": 12883
      },
      "params": {
        "R": 0.00025312582147307694,
        "X": 0.0011823928216472268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12882_12886_1",
      "ports": {
        "bus1": 12882,
        "bus2": 12886
      },
      "params": {
        "R": 0.001659291796386242,
        "X": 0.008479309268295765,
        "G": 0.0,
        "B": 0.0033021103590726857
      },
      "extension": {
        "length": 3783.322291168213,
        "rating": 232.12270736694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_12884_12885_1",
      "ports": {
        "bus1": 12884,
        "bus2": 12885
      },
      "params": {
        "R": 0.001102810027077794,
        "X": 0.004907320253551006,
        "G": 0.0,
        "B": 0.03690275922417641
      },
      "extension": {
        "length": 9148.67776098633,
        "rating": 302.5508403778076
      }
    },
    {
      "class": "Branch",
      "id": "branch_12884_12886_1",
      "ports": {
        "bus1": 12884,
        "bus2": 12886
      },
      "params": {
        "R": 0.001784341759048402,
        "X": 0.010386751033365726,
        "G": 0.0,
        "B": 0.00465726712718606
      },
      "extension": {
        "length": 5097.166642089844,
        "rating": 246.09482288360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_12887_12890_1",
      "ports": {
        "bus1": 12887,
        "bus2": 12890
      },
      "params": {
        "R": 0.00036939120036549866,
        "X": 0.022834433242678642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12887_12891_1",
      "ports": {
        "bus1": 12887,
        "bus2": 12891
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12887_12892_1",
      "ports": {
        "bus1": 12887,
        "bus2": 12892
      },
      "params": {
        "R": 0.00021127967920619994,
        "X": 0.0011222935281693935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12888_12890_1",
      "ports": {
        "bus1": 12888,
        "bus2": 12890
      },
      "params": {
        "R": -4.0874554542824626e-05,
        "X": -0.002526717260479927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12888_12895_1",
      "ports": {
        "bus1": 12888,
        "bus2": 12895
      },
      "params": {
        "R": 0.0010014110011979938,
        "X": 0.005900148302316666,
        "G": 0.0,
        "B": 0.003996590618044138
      },
      "extension": {
        "length": 3548.365504760742,
        "rating": 302.4775743484497
      }
    },
    {
      "class": "Branch",
      "id": "branch_12889_12890_1",
      "ports": {
        "bus1": 12889,
        "bus2": 12890
      },
      "params": {
        "R": 0.0018433178775012493,
        "X": 0.11394727230072021,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12892_14086_1",
      "ports": {
        "bus1": 14086,
        "bus2": 12892
      },
      "params": {
        "R": 0.0006525449571199715,
        "X": 0.007654526736587286,
        "G": 0.0,
        "B": 0.09757529944181442
      },
      "extension": {
        "length": 20038.705278442383,
        "rating": 1221.6315269470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_12892_14094_1",
      "ports": {
        "bus1": 12892,
        "bus2": 14094
      },
      "params": {
        "R": 0.00035615655360743403,
        "X": 0.004238900262862444,
        "G": 0.0,
        "B": 0.11199485510587694
      },
      "extension": {
        "length": 16799.342121826172,
        "rating": 1106.2494277954102
      }
    },
    {
      "class": "Branch",
      "id": "branch_12893_12894_1",
      "ports": {
        "bus1": 12893,
        "bus2": 12894
      },
      "params": {
        "R": 0.0008691359544172883,
        "X": 0.004200153984129429,
        "G": 0.0,
        "B": 0.002736299764364958
      },
      "extension": {
        "length": 2179.7224347381593,
        "rating": 222.02792167663574
      }
    },
    {
      "class": "Branch",
      "id": "branch_12894_12900_1",
      "ports": {
        "bus1": 12900,
        "bus2": 12894
      },
      "params": {
        "R": 0.0019128277199342847,
        "X": 0.01092327106744051,
        "G": 0.0,
        "B": 0.030479446053504944
      },
      "extension": {
        "length": 13290.277985595703,
        "rating": 233.94944667816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_12895_12896_1",
      "ports": {
        "bus1": 12895,
        "bus2": 12896
      },
      "params": {
        "R": 0.00028472812846302986,
        "X": 0.0011700685136020184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12897_12898_1",
      "ports": {
        "bus1": 12897,
        "bus2": 12898
      },
      "params": {
        "R": 0.00024456324172206223,
        "X": 0.0010579728987067938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12897_12899_1",
      "ports": {
        "bus1": 12899,
        "bus2": 12897
      },
      "params": {
        "R": 0.002191761275753379,
        "X": 0.012707625515758991,
        "G": 0.0,
        "B": 0.006153924390673637
      },
      "extension": {
        "length": 6521.286041015625,
        "rating": 246.6604471206665
      }
    },
    {
      "class": "Branch",
      "id": "branch_12897_13478_1",
      "ports": {
        "bus1": 12897,
        "bus2": 13478
      },
      "params": {
        "R": 0.004899867344647646,
        "X": 0.022689955309033394,
        "G": 0.0,
        "B": 0.029505366459488865
      },
      "extension": {
        "length": 19324.461572753906,
        "rating": 249.01926517486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_12899_12900_1",
      "ports": {
        "bus1": 12900,
        "bus2": 12899
      },
      "params": {
        "R": 0.002830290934070945,
        "X": 0.014916817657649519,
        "G": 0.0,
        "B": 0.0034991491120308638
      },
      "extension": {
        "length": 5363.248970489502,
        "rating": 240.16499519348145
      }
    },
    {
      "class": "Branch",
      "id": "branch_12901_12902_1",
      "ports": {
        "bus1": 12901,
        "bus2": 12902
      },
      "params": {
        "R": 0.00024881455465219915,
        "X": 0.0011021102545782924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12901_12939_1",
      "ports": {
        "bus1": 12939,
        "bus2": 12901
      },
      "params": {
        "R": 0.002040587831288576,
        "X": 0.011704138480126858,
        "G": 0.0,
        "B": 0.008139687590301037
      },
      "extension": {
        "length": 7146.844973876953,
        "rating": 175.78468322753906
      }
    },
    {
      "class": "Branch",
      "id": "branch_12901_12941_1",
      "ports": {
        "bus1": 12901,
        "bus2": 12941
      },
      "params": {
        "R": 0.003458537394180894,
        "X": 0.019395627081394196,
        "G": 0.0,
        "B": 0.0025701785925775766
      },
      "extension": {
        "length": 5175.820410919189,
        "rating": 183.0621600151062
      }
    },
    {
      "class": "Branch",
      "id": "branch_12901_13243_1",
      "ports": {
        "bus1": 12901,
        "bus2": 13243
      },
      "params": {
        "R": 0.006590384058654308,
        "X": 0.034134794026613235,
        "G": 0.0,
        "B": 0.019681498408317566
      },
      "extension": {
        "length": 17762.4075234375,
        "rating": 190.24361371994019
      }
    },
    {
      "class": "Branch",
      "id": "branch_12903_12904_1",
      "ports": {
        "bus1": 12903,
        "bus2": 12904
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12903_12913_1",
      "ports": {
        "bus1": 12903,
        "bus2": 12913
      },
      "params": {
        "R": 0.002145557664334774,
        "X": 0.011608065105974674,
        "G": 0.0,
        "B": 0.013390986248850822
      },
      "extension": {
        "length": 9064.699421813964,
        "rating": 271.0012912750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_12905_12906_1",
      "ports": {
        "bus1": 12905,
        "bus2": 12906
      },
      "params": {
        "R": 0.000298451806884259,
        "X": 0.001109202392399311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12905_12926_1",
      "ports": {
        "bus1": 12905,
        "bus2": 12926
      },
      "params": {
        "R": 0.003441766370087862,
        "X": 0.0222940668463707,
        "G": 0.0,
        "B": 0.008259282447397709
      },
      "extension": {
        "length": 9853.309844055177,
        "rating": 229.59749698638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_12905_12943_1",
      "ports": {
        "bus1": 12905,
        "bus2": 12943
      },
      "params": {
        "R": 0.0020031272433698177,
        "X": 0.01159583777189255,
        "G": 0.0,
        "B": 0.010445881634950638
      },
      "extension": {
        "length": 7564.398417114258,
        "rating": 188.96347284317017
      }
    },
    {
      "class": "Branch",
      "id": "branch_12907_12924_1",
      "ports": {
        "bus1": 12907,
        "bus2": 12924
      },
      "params": {
        "R": 0.0020685014314949512,
        "X": 0.010312640108168125,
        "G": 0.0,
        "B": 0.006379135884344578
      },
      "extension": {
        "length": 6022.034189208985,
        "rating": 189.6666169166565
      }
    },
    {
      "class": "Branch",
      "id": "branch_12907_12959_1",
      "ports": {
        "bus1": 12907,
        "bus2": 12959
      },
      "params": {
        "R": 0.0006653351010754706,
        "X": 0.004196925554424524,
        "G": 0.0,
        "B": 0.004072442650794983
      },
      "extension": {
        "length": 2524.2204476623538,
        "rating": 204.2724847793579
      }
    },
    {
      "class": "Branch",
      "id": "branch_12908_12933_1",
      "ports": {
        "bus1": 12908,
        "bus2": 12933
      },
      "params": {
        "R": 0.0009131540427915752,
        "X": 0.005189190153032541,
        "G": 0.0,
        "B": 0.002966217929497361
      },
      "extension": {
        "length": 2779.0230285186767,
        "rating": 222.0623254776001
      }
    },
    {
      "class": "Branch",
      "id": "branch_12908_12943_1",
      "ports": {
        "bus1": 12943,
        "bus2": 12908
      },
      "params": {
        "R": 0.0017444633413106203,
        "X": 0.009356310591101646,
        "G": 0.0,
        "B": 0.003748983843252063
      },
      "extension": {
        "length": 4601.191183319092,
        "rating": 168.73440742492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_12909_12910_1",
      "ports": {
        "bus1": 12909,
        "bus2": 12910
      },
      "params": {
        "R": 0.0002780869253911078,
        "X": 0.0010077464394271374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12910_12933_1",
      "ports": {
        "bus1": 12933,
        "bus2": 12910
      },
      "params": {
        "R": 0.0017779654590412974,
        "X": 0.010965639725327492,
        "G": 0.0,
        "B": 0.007191936485469342
      },
      "extension": {
        "length": 6762.551965576172,
        "rating": 272.44811058044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_12910_13830_1",
      "ports": {
        "bus1": 12910,
        "bus2": 13830
      },
      "params": {
        "R": 0.0005107491160742939,
        "X": 0.0031208235304802656,
        "G": 0.0,
        "B": 0.0007617585361003876
      },
      "extension": {
        "length": 1111.8890995559693,
        "rating": 293.2004928588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_12911_12912_1",
      "ports": {
        "bus1": 12912,
        "bus2": 12911
      },
      "params": {
        "R": 5.1045266445726156e-05,
        "X": 0.0036945813335478306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12911_12912_2",
      "ports": {
        "bus1": 12912,
        "bus2": 12911
      },
      "params": {
        "R": 5.1045266445726156e-05,
        "X": 0.0036945813335478306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12911_12912_3",
      "ports": {
        "bus1": 12912,
        "bus2": 12911
      },
      "params": {
        "R": 5.1045266445726156e-05,
        "X": 0.0036945813335478306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12911_12915_1",
      "ports": {
        "bus1": 12911,
        "bus2": 12915
      },
      "params": {
        "R": 0.00021723975078202784,
        "X": 0.00101637770421803,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12912_12913_1",
      "ports": {
        "bus1": 12913,
        "bus2": 12912
      },
      "params": {
        "R": 0.0005213380209170282,
        "X": 0.02688061259686947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12912_12914_1",
      "ports": {
        "bus1": 12912,
        "bus2": 12914
      },
      "params": {
        "R": 0.00028533648583106697,
        "X": 0.001108180615119636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12913_12919_1",
      "ports": {
        "bus1": 12913,
        "bus2": 12919
      },
      "params": {
        "R": 0.003099603578448295,
        "X": 0.01403312012553215,
        "G": 0.0,
        "B": 0.004591713193804026
      },
      "extension": {
        "length": 5839.478971710205,
        "rating": 256.42175674438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_12915_13832_1",
      "ports": {
        "bus1": 13832,
        "bus2": 12915
      },
      "params": {
        "R": 0.00013340834993869066,
        "X": 0.0026605473831295967,
        "G": 0.0,
        "B": 0.47704166173934937
      },
      "extension": {
        "length": 21042.35513305664,
        "rating": 2466.9227600097656
      }
    },
    {
      "class": "Branch",
      "id": "branch_12915_13843_1",
      "ports": {
        "bus1": 12915,
        "bus2": 13843
      },
      "params": {
        "R": 0.0003007945779245347,
        "X": 0.005348149221390486,
        "G": 0.0,
        "B": 0.521277666091919
      },
      "extension": {
        "length": 37861.038678955076,
        "rating": 2764.6133422851562
      }
    },
    {
      "class": "Branch",
      "id": "branch_12915_13981_1",
      "ports": {
        "bus1": 12915,
        "bus2": 13981
      },
      "params": {
        "R": 0.00015470421931240708,
        "X": 0.002550640143454075,
        "G": 0.0,
        "B": 0.29174327850341797
      },
      "extension": {
        "length": 19275.105794677736,
        "rating": 2967.8998947143555
      }
    },
    {
      "class": "Branch",
      "id": "branch_12916_12919_1",
      "ports": {
        "bus1": 12916,
        "bus2": 12919
      },
      "params": {
        "R": 0.0018943488830700517,
        "X": 0.011667952872812748,
        "G": 0.0,
        "B": 0.003979858011007309
      },
      "extension": {
        "length": 5186.1503152771,
        "rating": 234.08870697021484
      }
    },
    {
      "class": "Branch",
      "id": "branch_12916_12935_1",
      "ports": {
        "bus1": 12916,
        "bus2": 12935
      },
      "params": {
        "R": 0.0013358364813029766,
        "X": 0.008030617609620094,
        "G": 0.0,
        "B": 0.0033550977241247892
      },
      "extension": {
        "length": 3896.9236128845214,
        "rating": 201.7080783843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_12917_12918_1",
      "ports": {
        "bus1": 12917,
        "bus2": 12918
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12917_12922_1",
      "ports": {
        "bus1": 12922,
        "bus2": 12917
      },
      "params": {
        "R": 0.001547141931951046,
        "X": 0.00916245300322771,
        "G": 0.0,
        "B": 0.0029058787040412426
      },
      "extension": {
        "length": 3782.9055956726074,
        "rating": 219.81675624847412
      }
    },
    {
      "class": "Branch",
      "id": "branch_12917_12936_1",
      "ports": {
        "bus1": 12917,
        "bus2": 12936
      },
      "params": {
        "R": 0.0010252264328300953,
        "X": 0.006204631179571152,
        "G": 0.0,
        "B": 0.0021407585591077805
      },
      "extension": {
        "length": 2609.7723303222656,
        "rating": 188.99399042129517
      }
    },
    {
      "class": "Branch",
      "id": "branch_12920_12948_1",
      "ports": {
        "bus1": 12920,
        "bus2": 12948
      },
      "params": {
        "R": 0.0014353180304169653,
        "X": 0.008521251380443573,
        "G": 0.0,
        "B": 0.003894257126376033
      },
      "extension": {
        "length": 4166.555143249512,
        "rating": 205.28855323791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_12920_12958_1",
      "ports": {
        "bus1": 12920,
        "bus2": 12958
      },
      "params": {
        "R": 0.0033838758245110516,
        "X": 0.019042953848838806,
        "G": 0.0,
        "B": 0.010922879911959171
      },
      "extension": {
        "length": 10521.426969909668,
        "rating": 230.7652235031128
      }
    },
    {
      "class": "Branch",
      "id": "branch_12921_12947_1",
      "ports": {
        "bus1": 12921,
        "bus2": 12947
      },
      "params": {
        "R": 0.0018410955090075731,
        "X": 0.011957207694649695,
        "G": 0.0,
        "B": 0.006460119504481554
      },
      "extension": {
        "length": 6294.627096954346,
        "rating": 183.318030834198
      }
    },
    {
      "class": "Branch",
      "id": "branch_12922_12933_1",
      "ports": {
        "bus1": 12933,
        "bus2": 12922
      },
      "params": {
        "R": 0.0006691056187264621,
        "X": 0.0035488177090883255,
        "G": 0.0,
        "B": 0.0017906796419993043
      },
      "extension": {
        "length": 1930.9740250396728,
        "rating": 243.0912733078003
      }
    },
    {
      "class": "Branch",
      "id": "branch_12923_12952_1",
      "ports": {
        "bus1": 12923,
        "bus2": 12952
      },
      "params": {
        "R": 0.0011946370359510183,
        "X": 0.007721369620412588,
        "G": 0.0,
        "B": 0.01362667325884104
      },
      "extension": {
        "length": 7561.4961291503905,
        "rating": 164.67523574829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_12923_12960_1",
      "ports": {
        "bus1": 12923,
        "bus2": 12960
      },
      "params": {
        "R": 0.0024286110419780016,
        "X": 0.018270106986165047,
        "G": 0.0,
        "B": 0.006650471594184636
      },
      "extension": {
        "length": 7378.558365234375,
        "rating": 232.5603723526001
      }
    },
    {
      "class": "Branch",
      "id": "branch_12924_12953_1",
      "ports": {
        "bus1": 12953,
        "bus2": 12924
      },
      "params": {
        "R": 0.0031278380192816253,
        "X": 0.019801246002316475,
        "G": 0.0,
        "B": 0.010805966332554817
      },
      "extension": {
        "length": 10321.396249328614,
        "rating": 268.86746883392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_12924_12958_1",
      "ports": {
        "bus1": 12924,
        "bus2": 12958
      },
      "params": {
        "R": 0.0005292929708957672,
        "X": 0.0033644523937255144,
        "G": 0.0,
        "B": 0.004609427414834499
      },
      "extension": {
        "length": 2570.8650191345214,
        "rating": 249.59607124328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_12925_12928_1",
      "ports": {
        "bus1": 12925,
        "bus2": 12928
      },
      "params": {
        "R": 0.0007247039466165006,
        "X": 0.045384325087070465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12925_12929_1",
      "ports": {
        "bus1": 12925,
        "bus2": 12929
      },
      "params": {
        "R": 0.0002659493184182793,
        "X": 0.0011781231733039021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12925_12930_1",
      "ports": {
        "bus1": 12925,
        "bus2": 12930
      },
      "params": {
        "R": 0.0002820672234520316,
        "X": 0.0010733044473454356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12926_12928_1",
      "ports": {
        "bus1": 12926,
        "bus2": 12928
      },
      "params": {
        "R": -0.0003485282068140805,
        "X": -0.021826455369591713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12926_12960_1",
      "ports": {
        "bus1": 12960,
        "bus2": 12926
      },
      "params": {
        "R": 0.0016471841372549532,
        "X": 0.008096162229776382,
        "G": 0.0,
        "B": 0.0022561156656593084
      },
      "extension": {
        "length": 3255.691787841797,
        "rating": 248.28298091888428
      }
    },
    {
      "class": "Branch",
      "id": "branch_12926_13813_1",
      "ports": {
        "bus1": 12926,
        "bus2": 13813
      },
      "params": {
        "R": 0.00142740982118994,
        "X": 0.010640840977430344,
        "G": 0.0,
        "B": 0.0066192662343382835
      },
      "extension": {
        "length": 6004.271296691894,
        "rating": 258.19432735443115
      }
    },
    {
      "class": "Branch",
      "id": "branch_12927_12928_1",
      "ports": {
        "bus1": 12927,
        "bus2": 12928
      },
      "params": {
        "R": 0.0015725508565083146,
        "X": 0.09848042577505112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12930_13829_1",
      "ports": {
        "bus1": 13829,
        "bus2": 12930
      },
      "params": {
        "R": 0.0003653382300399244,
        "X": 0.004286067560315132,
        "G": 0.0,
        "B": 0.06679586321115494
      },
      "extension": {
        "length": 11519.934510498048,
        "rating": 1195.4256057739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_12931_12932_1",
      "ports": {
        "bus1": 12931,
        "bus2": 12932
      },
      "params": {
        "R": 0.0002381160156801343,
        "X": 0.00112986471503973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12931_12945_1",
      "ports": {
        "bus1": 12945,
        "bus2": 12931
      },
      "params": {
        "R": 0.0006935030105523765,
        "X": 0.005018472205847502,
        "G": 0.0,
        "B": 0.002362834755331278
      },
      "extension": {
        "length": 2105.095187576294,
        "rating": 220.23072242736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_12931_13972_1",
      "ports": {
        "bus1": 13972,
        "bus2": 12931
      },
      "params": {
        "R": 0.0019033530261367562,
        "X": 0.011195692233741283,
        "G": 0.0,
        "B": 0.00519751850515604
      },
      "extension": {
        "length": 5645.512206573487,
        "rating": 246.41802310943604
      }
    },
    {
      "class": "Branch",
      "id": "branch_12934_12938_1",
      "ports": {
        "bus1": 12934,
        "bus2": 12938
      },
      "params": {
        "R": 0.0011706853983923793,
        "X": 0.004953976720571518,
        "G": 0.0,
        "B": 0.0012499220902100205
      },
      "extension": {
        "length": 1698.2256096496583,
        "rating": 190.6801462173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_12934_12945_1",
      "ports": {
        "bus1": 12934,
        "bus2": 12945
      },
      "params": {
        "R": 0.0010668000904843211,
        "X": 0.005085139535367489,
        "G": 0.0,
        "B": 0.001931175123900175
      },
      "extension": {
        "length": 2324.896689743042,
        "rating": 194.8436975479126
      }
    },
    {
      "class": "Branch",
      "id": "branch_12936_12937_1",
      "ports": {
        "bus1": 12936,
        "bus2": 12937
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12936_13215_1",
      "ports": {
        "bus1": 12936,
        "bus2": 13215
      },
      "params": {
        "R": 0.001355180633254349,
        "X": 0.009608699008822441,
        "G": 0.0,
        "B": 0.012466087006032467
      },
      "extension": {
        "length": 8361.340447082519,
        "rating": 210.5621576309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_12938_13240_1",
      "ports": {
        "bus1": 12938,
        "bus2": 13240
      },
      "params": {
        "R": 0.001191897550597787,
        "X": 0.008125233463943005,
        "G": 0.0,
        "B": 0.0025417376309633255
      },
      "extension": {
        "length": 3411.0090865173343,
        "rating": 222.65043258666992
      }
    },
    {
      "class": "Branch",
      "id": "branch_12939_13217_1",
      "ports": {
        "bus1": 13217,
        "bus2": 12939
      },
      "params": {
        "R": 0.0012231782311573625,
        "X": 0.007785797119140625,
        "G": 0.0,
        "B": 0.0037749081384390593
      },
      "extension": {
        "length": 3430.4356914367677,
        "rating": 218.46511363983154
      }
    },
    {
      "class": "Branch",
      "id": "branch_12940_13230_1",
      "ports": {
        "bus1": 12940,
        "bus2": 13230
      },
      "params": {
        "R": 0.0017472655745223165,
        "X": 0.008303036913275719,
        "G": 0.0,
        "B": 0.0020096013322472572
      },
      "extension": {
        "length": 2740.951410507202,
        "rating": 243.86084079742432
      }
    },
    {
      "class": "Branch",
      "id": "branch_12940_13972_1",
      "ports": {
        "bus1": 12940,
        "bus2": 13972
      },
      "params": {
        "R": 0.00032336165895685554,
        "X": 0.0017304938519373534,
        "G": 0.0,
        "B": 0.005098048597574234
      },
      "extension": {
        "length": 2087.350328842163,
        "rating": 263.5932922363281
      }
    },
    {
      "class": "Branch",
      "id": "branch_12941_13242_1",
      "ports": {
        "bus1": 13242,
        "bus2": 12941
      },
      "params": {
        "R": 0.0013411204563453796,
        "X": 0.006873142905533313,
        "G": 0.0,
        "B": 0.004286160226911306
      },
      "extension": {
        "length": 3925.250081542969,
        "rating": 215.0214433670044
      }
    },
    {
      "class": "Branch",
      "id": "branch_12942_13224_1",
      "ports": {
        "bus1": 13224,
        "bus2": 12942
      },
      "params": {
        "R": 0.0024735790211707354,
        "X": 0.012910403311252594,
        "G": 0.0,
        "B": 0.0034860330633819103
      },
      "extension": {
        "length": 5107.33923046875,
        "rating": 235.91172695159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_12942_13236_1",
      "ports": {
        "bus1": 12942,
        "bus2": 13236
      },
      "params": {
        "R": 0.0028754393570125103,
        "X": 0.016695277765393257,
        "G": 0.0,
        "B": 0.004148934036493301
      },
      "extension": {
        "length": 6018.693718688965,
        "rating": 256.4901828765869
      }
    },
    {
      "class": "Branch",
      "id": "branch_12943_13813_1",
      "ports": {
        "bus1": 12943,
        "bus2": 13813
      },
      "params": {
        "R": 0.0015408488688990474,
        "X": 0.008438444696366787,
        "G": 0.0,
        "B": 0.0015113677363842724
      },
      "extension": {
        "length": 2637.929780227661,
        "rating": 212.56861686706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_12944_12945_1",
      "ports": {
        "bus1": 12944,
        "bus2": 12945
      },
      "params": {
        "R": 0.00023438496282324192,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12946_13216_1",
      "ports": {
        "bus1": 13216,
        "bus2": 12946
      },
      "params": {
        "R": 0.001727139693684876,
        "X": 0.01096576452255249,
        "G": 0.0,
        "B": 0.011465547606348991
      },
      "extension": {
        "length": 8033.6182648315435,
        "rating": 234.98458862304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_12946_13242_1",
      "ports": {
        "bus1": 12946,
        "bus2": 13242
      },
      "params": {
        "R": 0.0029642274603247643,
        "X": 0.01640894077718258,
        "G": 0.0,
        "B": 0.006378680933266878
      },
      "extension": {
        "length": 7349.890022094727,
        "rating": 228.8249969482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_12949_12950_1",
      "ports": {
        "bus1": 12949,
        "bus2": 12950
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12953_12956_1",
      "ports": {
        "bus1": 12956,
        "bus2": 12953
      },
      "params": {
        "R": 0.0015896422555670142,
        "X": 0.010348450392484665,
        "G": 0.0,
        "B": 0.008162261918187141
      },
      "extension": {
        "length": 6479.135334777832,
        "rating": 263.17219734191895
      }
    },
    {
      "class": "Branch",
      "id": "branch_12954_12955_1",
      "ports": {
        "bus1": 12954,
        "bus2": 12955
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12954_12956_1",
      "ports": {
        "bus1": 12954,
        "bus2": 12956
      },
      "params": {
        "R": 0.0014843326061964037,
        "X": 0.008357902988791466,
        "G": 0.0,
        "B": 0.0164724700152874
      },
      "extension": {
        "length": 7812.932339904785,
        "rating": 231.9713830947876
      }
    },
    {
      "class": "Branch",
      "id": "branch_12957_13244_1",
      "ports": {
        "bus1": 13244,
        "bus2": 12957
      },
      "params": {
        "R": 0.002335591707378626,
        "X": 0.013147489167749882,
        "G": 0.0,
        "B": 0.003917207010090351
      },
      "extension": {
        "length": 5036.053988616944,
        "rating": 237.81123161315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_12959_13244_1",
      "ports": {
        "bus1": 12959,
        "bus2": 13244
      },
      "params": {
        "R": 0.001703391317278147,
        "X": 0.008884216658771038,
        "G": 0.0,
        "B": 0.0062314108945429325
      },
      "extension": {
        "length": 5499.683363616943,
        "rating": 228.92591953277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_12961_12963_1",
      "ports": {
        "bus1": 12961,
        "bus2": 12963
      },
      "params": {
        "R": 0.0010721998987719417,
        "X": 0.007184344343841075,
        "G": 0.0,
        "B": 0.006928753573447466
      },
      "extension": {
        "length": 4887.483626953125,
        "rating": 237.57648468017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_12961_12965_1",
      "ports": {
        "bus1": 12965,
        "bus2": 12961
      },
      "params": {
        "R": 0.0018822780111804607,
        "X": 0.011597497388720512,
        "G": 0.0,
        "B": 0.013945398852229117
      },
      "extension": {
        "length": 8585.77356188965,
        "rating": 226.57263278961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_12962_13004_1",
      "ports": {
        "bus1": 13004,
        "bus2": 12962
      },
      "params": {
        "R": 0.0030460285488516092,
        "X": 0.010619782842695713,
        "G": 0.0,
        "B": 0.003769904375076294
      },
      "extension": {
        "length": 4480.73548928833,
        "rating": 251.78029537200928
      }
    },
    {
      "class": "Branch",
      "id": "branch_12962_13710_1",
      "ports": {
        "bus1": 12962,
        "bus2": 13710
      },
      "params": {
        "R": 0.0031374907121062283,
        "X": 0.023472638800740242,
        "G": 0.0,
        "B": 0.0056108590215444565
      },
      "extension": {
        "length": 8740.185718139648,
        "rating": 262.7636671066284
      }
    },
    {
      "class": "Branch",
      "id": "branch_12963_12964_1",
      "ports": {
        "bus1": 12963,
        "bus2": 12964
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12963_13004_1",
      "ports": {
        "bus1": 13004,
        "bus2": 12963
      },
      "params": {
        "R": 0.001177205704152584,
        "X": 0.00939533393830061,
        "G": 0.0,
        "B": 0.004929474554955959
      },
      "extension": {
        "length": 5171.680698486328,
        "rating": 249.17585849761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_12965_12979_1",
      "ports": {
        "bus1": 12965,
        "bus2": 12979
      },
      "params": {
        "R": 0.0018904241733253004,
        "X": 0.00963175855576992,
        "G": 0.0,
        "B": 0.0667572021484375
      },
      "extension": {
        "length": 17558.398627075196,
        "rating": 240.41826725006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_12965_13005_1",
      "ports": {
        "bus1": 13005,
        "bus2": 12965
      },
      "params": {
        "R": 0.002238286891952157,
        "X": 0.011036036536097525,
        "G": 0.0,
        "B": 0.003290594322606921
      },
      "extension": {
        "length": 4319.264833648682,
        "rating": 209.71930027008057
      }
    },
    {
      "class": "Branch",
      "id": "branch_12965_13009_1",
      "ports": {
        "bus1": 12965,
        "bus2": 13009
      },
      "params": {
        "R": 0.0026802697684615846,
        "X": 0.0154624218121171,
        "G": 0.0,
        "B": 0.003667824203148484
      },
      "extension": {
        "length": 5433.471370239258,
        "rating": 248.0191946029663
      }
    },
    {
      "class": "Branch",
      "id": "branch_12966_12981_1",
      "ports": {
        "bus1": 12966,
        "bus2": 12981
      },
      "params": {
        "R": 0.003480091225355864,
        "X": 0.01790991611778736,
        "G": 0.0,
        "B": 0.015995196998119354
      },
      "extension": {
        "length": 11093.220672912597,
        "rating": 207.6845645904541
      }
    },
    {
      "class": "Branch",
      "id": "branch_12966_12987_1",
      "ports": {
        "bus1": 12966,
        "bus2": 12987
      },
      "params": {
        "R": 0.002469388535246253,
        "X": 0.012761401943862438,
        "G": 0.0,
        "B": 0.005496841389685869
      },
      "extension": {
        "length": 6265.405845703125,
        "rating": 188.01028728485107
      }
    },
    {
      "class": "Branch",
      "id": "branch_12967_12968_1",
      "ports": {
        "bus1": 12967,
        "bus2": 12968
      },
      "params": {
        "R": 0.00027727754786610603,
        "X": 0.0010090884752571583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12967_12977_1",
      "ports": {
        "bus1": 12967,
        "bus2": 12977
      },
      "params": {
        "R": 0.002372339367866516,
        "X": 0.015336370095610619,
        "G": 0.0,
        "B": 0.005616991315037012
      },
      "extension": {
        "length": 6752.316450805664,
        "rating": 231.27217292785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_12967_12992_1",
      "ports": {
        "bus1": 12992,
        "bus2": 12967
      },
      "params": {
        "R": 0.0022824483457952738,
        "X": 0.010377667844295502,
        "G": 0.0,
        "B": 0.004912774544209242
      },
      "extension": {
        "length": 5174.874596557617,
        "rating": 222.26436138153076
      }
    },
    {
      "class": "Branch",
      "id": "branch_12969_12970_1",
      "ports": {
        "bus1": 12969,
        "bus2": 12970
      },
      "params": {
        "R": 0.0002587026101537049,
        "X": 0.0010538534261286259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12970_12991_1",
      "ports": {
        "bus1": 12970,
        "bus2": 12991
      },
      "params": {
        "R": 0.002844794886186719,
        "X": 0.022331640124320984,
        "G": 0.0,
        "B": 0.014290274120867252
      },
      "extension": {
        "length": 11905.309545776368,
        "rating": 253.8921594619751
      }
    },
    {
      "class": "Branch",
      "id": "branch_12972_13012_1",
      "ports": {
        "bus1": 13012,
        "bus2": 12972
      },
      "params": {
        "R": 0.010524549521505833,
        "X": 0.045532673597335815,
        "G": 0.0,
        "B": 0.014389303512871265
      },
      "extension": {
        "length": 17955.370535888673,
        "rating": 211.03615760803223
      }
    },
    {
      "class": "Branch",
      "id": "branch_12972_13581_1",
      "ports": {
        "bus1": 12972,
        "bus2": 13581
      },
      "params": {
        "R": 0.00637602573260665,
        "X": 0.03121883049607277,
        "G": 0.0,
        "B": 0.00983497966080904
      },
      "extension": {
        "length": 12528.382118774414,
        "rating": 200.45595169067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_12973_12974_1",
      "ports": {
        "bus1": 12973,
        "bus2": 12974
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12974_13010_1",
      "ports": {
        "bus1": 13010,
        "bus2": 12974
      },
      "params": {
        "R": 0.0017686650389805436,
        "X": 0.011568324640393257,
        "G": 0.0,
        "B": 0.01831536553800106
      },
      "extension": {
        "length": 10085.749191101075,
        "rating": 200.62050819396973
      }
    },
    {
      "class": "Branch",
      "id": "branch_12974_14003_1",
      "ports": {
        "bus1": 12974,
        "bus2": 14003
      },
      "params": {
        "R": 0.0029156222008168697,
        "X": 0.01896941475570202,
        "G": 0.0,
        "B": 0.007482332177460194
      },
      "extension": {
        "length": 9032.527920410157,
        "rating": 261.46080493927
      }
    },
    {
      "class": "Branch",
      "id": "branch_12975_12989_1",
      "ports": {
        "bus1": 12989,
        "bus2": 12975
      },
      "params": {
        "R": 0.005240210331976414,
        "X": 0.025551576167345047,
        "G": 0.0,
        "B": 0.014502596110105515
      },
      "extension": {
        "length": 13520.137350585937,
        "rating": 228.297758102417
      }
    },
    {
      "class": "Branch",
      "id": "branch_12976_13756_1",
      "ports": {
        "bus1": 12976,
        "bus2": 13756
      },
      "params": {
        "R": 0.001856041606515646,
        "X": 0.008623609319329262,
        "G": 0.0,
        "B": 0.007323225494474173
      },
      "extension": {
        "length": 5092.690043243409,
        "rating": 278.5102605819702
      }
    },
    {
      "class": "Branch",
      "id": "branch_12978_13004_1",
      "ports": {
        "bus1": 12978,
        "bus2": 13004
      },
      "params": {
        "R": 0.003678684355691075,
        "X": 0.022664768621325493,
        "G": 0.0,
        "B": 0.0206164363771677
      },
      "extension": {
        "length": 14939.79971923828,
        "rating": 208.10081958770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_12978_13987_1",
      "ports": {
        "bus1": 13987,
        "bus2": 12978
      },
      "params": {
        "R": 0.004279567394405603,
        "X": 0.026670958846807476,
        "G": 0.0,
        "B": 0.007861703634262085
      },
      "extension": {
        "length": 10162.250800598145,
        "rating": 232.78977870941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_12979_13018_1",
      "ports": {
        "bus1": 12979,
        "bus2": 13018
      },
      "params": {
        "R": 0.002768678590655327,
        "X": 0.016389530152082443,
        "G": 0.0,
        "B": 0.01846768520772457
      },
      "extension": {
        "length": 12564.89707598877,
        "rating": 227.75232791900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_12979_13020_1",
      "ports": {
        "bus1": 13020,
        "bus2": 12979
      },
      "params": {
        "R": 0.0010928522096946836,
        "X": 0.0068350727669894695,
        "G": 0.0,
        "B": 0.009593482129275799
      },
      "extension": {
        "length": 5868.437006469727,
        "rating": 210.56995391845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_12979_13026_1",
      "ports": {
        "bus1": 12979,
        "bus2": 13026
      },
      "params": {
        "R": 0.003061105730012059,
        "X": 0.0132528031244874,
        "G": 0.0,
        "B": 0.00919454824179411
      },
      "extension": {
        "length": 7762.149974487305,
        "rating": 240.2740716934204
      }
    },
    {
      "class": "Branch",
      "id": "branch_12980_12983_1",
      "ports": {
        "bus1": 12980,
        "bus2": 12983
      },
      "params": {
        "R": -0.0002723108045756817,
        "X": -0.01858963444828987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12980_12984_1",
      "ports": {
        "bus1": 12980,
        "bus2": 12984
      },
      "params": {
        "R": 0.00023405152023769915,
        "X": 0.001005535013973713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12981_12983_1",
      "ports": {
        "bus1": 12981,
        "bus2": 12983
      },
      "params": {
        "R": 0.000584230525419116,
        "X": 0.03988322243094444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12981_13007_1",
      "ports": {
        "bus1": 12981,
        "bus2": 13007
      },
      "params": {
        "R": 0.0010547771817073226,
        "X": 0.006981017999351025,
        "G": 0.0,
        "B": 0.007740548811852932
      },
      "extension": {
        "length": 5271.668432556153,
        "rating": 284.49745178222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_12981_13025_1",
      "ports": {
        "bus1": 12981,
        "bus2": 13025
      },
      "params": {
