        "R": 0.0023808274418115616,
        "X": 0.01350007951259613,
        "G": 0.0,
        "B": 0.0035005705431103706
      },
      "extension": {
        "length": 4941.35283883667,
        "rating": 222.92218208312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_12982_12983_1",
      "ports": {
        "bus1": 12982,
        "bus2": 12983
      },
      "params": {
        "R": 0.0013642862904816866,
        "X": 0.09313470125198364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12984_13013_1",
      "ports": {
        "bus1": 13013,
        "bus2": 12984
      },
      "params": {
        "R": 0.0005894799833185971,
        "X": 0.006986665539443493,
        "G": 0.0,
        "B": 0.1705523133277893
      },
      "extension": {
        "length": 25805.391844482423,
        "rating": 1160.224437713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_12984_13709_1",
      "ports": {
        "bus1": 12984,
        "bus2": 13709
      },
      "params": {
        "R": 0.00026434275787323713,
        "X": 0.0028815206605941057,
        "G": 0.0,
        "B": 0.1427026391029358
      },
      "extension": {
        "length": 15655.585888916015,
        "rating": 1282.6830863952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_12984_13755_1",
      "ports": {
        "bus1": 12984,
        "bus2": 13755
      },
      "params": {
        "R": 0.0004986924468539655,
        "X": 0.006801603827625513,
        "G": 0.0,
        "B": 0.17472058534622192
      },
      "extension": {
        "length": 24892.733552124024,
        "rating": 1070.1765060424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_12985_13008_1",
      "ports": {
        "bus1": 13008,
        "bus2": 12985
      },
      "params": {
        "R": 0.0033266327809542413,
        "X": 0.021727634593844414,
        "G": 0.0,
        "B": 0.007689686957746744
      },
      "extension": {
        "length": 9763.061120178223,
        "rating": 260.835599899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_12986_13020_1",
      "ports": {
        "bus1": 13020,
        "bus2": 12986
      },
      "params": {
        "R": 0.0011615591356530786,
        "X": 0.006317447405308485,
        "G": 0.0,
        "B": 0.0030299471691250805
      },
      "extension": {
        "length": 3210.942873916626,
        "rating": 169.99969482421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_12986_13023_1",
      "ports": {
        "bus1": 12986,
        "bus2": 13023
      },
      "params": {
        "R": 0.002316321711987257,
        "X": 0.015235883183777332,
        "G": 0.0,
        "B": 0.008760803379118443
      },
      "extension": {
        "length": 8888.435692382813,
        "rating": 226.22029781341553
      }
    },
    {
      "class": "Branch",
      "id": "branch_12987_12988_1",
      "ports": {
        "bus1": 12987,
        "bus2": 12988
      },
      "params": {
        "R": 0.00021832215134054422,
        "X": 0.0011237955186516047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12987_12989_1",
      "ports": {
        "bus1": 12989,
        "bus2": 12987
      },
      "params": {
        "R": 0.0031434244010597467,
        "X": 0.015318493358790874,
        "G": 0.0,
        "B": 0.0030342682730406523
      },
      "extension": {
        "length": 4887.1532633972165,
        "rating": 209.41393375396729
      }
    },
    {
      "class": "Branch",
      "id": "branch_12990_12991_1",
      "ports": {
        "bus1": 12990,
        "bus2": 12991
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12991_13007_1",
      "ports": {
        "bus1": 12991,
        "bus2": 13007
      },
      "params": {
        "R": 0.0025370505172759295,
        "X": 0.015844568610191345,
        "G": 0.0,
        "B": 0.007373408880084752
      },
      "extension": {
        "length": 6841.558352416992,
        "rating": 262.6181125640869
      }
    },
    {
      "class": "Branch",
      "id": "branch_12992_12993_1",
      "ports": {
        "bus1": 12992,
        "bus2": 12993
      },
      "params": {
        "R": 0.0002693529531825334,
        "X": 0.0010572107275947928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12992_13025_1",
      "ports": {
        "bus1": 12992,
        "bus2": 13025
      },
      "params": {
        "R": 0.0011403817916288972,
        "X": 0.00708747748285532,
        "G": 0.0,
        "B": 0.024360094219446186
      },
      "extension": {
        "length": 9916.830966796875,
        "rating": 177.88087129592896
      }
    },
    {
      "class": "Branch",
      "id": "branch_12994_13008_1",
      "ports": {
        "bus1": 12994,
        "bus2": 13008
      },
      "params": {
        "R": 0.0017448903527110815,
        "X": 0.009426719509065151,
        "G": 0.0,
        "B": 0.006764969788491726
      },
      "extension": {
        "length": 5385.1304720764165,
        "rating": 263.84379863739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_12994_14096_1",
      "ports": {
        "bus1": 12994,
        "bus2": 14096
      },
      "params": {
        "R": 0.0017573985969647765,
        "X": 0.01057969592511654,
        "G": 0.0,
        "B": 0.023259311914443973
      },
      "extension": {
        "length": 11434.517305664063,
        "rating": 277.93147563934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_12996_12997_1",
      "ports": {
        "bus1": 12997,
        "bus2": 12996
      },
      "params": {
        "R": 0.003708772361278534,
        "X": 0.017600344493985176,
        "G": 0.0,
        "B": 0.004781358875334263
      },
      "extension": {
        "length": 6766.00984753418,
        "rating": 203.5778522491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_12997_12998_1",
      "ports": {
        "bus1": 12997,
        "bus2": 12998
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12997_13766_1",
      "ports": {
        "bus1": 12997,
        "bus2": 13766
      },
      "params": {
        "R": 0.0027655356097966433,
        "X": 0.0152243971824646,
        "G": 0.0,
        "B": 0.007193905767053366
      },
      "extension": {
        "length": 7637.399170532227,
        "rating": 234.2905044555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_12999_13000_1",
      "ports": {
        "bus1": 12999,
        "bus2": 13000
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_12999_13026_1",
      "ports": {
        "bus1": 12999,
        "bus2": 13026
      },
      "params": {
        "R": 0.0028534596785902977,
        "X": 0.016038501635193825,
        "G": 0.0,
        "B": 0.033926822245121
      },
      "extension": {
        "length": 17376.93579638672,
        "rating": 225.03201961517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_12999_14000_1",
      "ports": {
        "bus1": 12999,
        "bus2": 14000
      },
      "params": {
        "R": 0.001659118919633329,
        "X": 0.01117693819105625,
        "G": 0.0,
        "B": 0.007975767366588116
      },
      "extension": {
        "length": 7190.4345457763675,
        "rating": 205.75768947601318
      }
    },
    {
      "class": "Branch",
      "id": "branch_13001_13027_1",
      "ports": {
        "bus1": 13027,
        "bus2": 13001
      },
      "params": {
        "R": 0.001967421965673566,
        "X": 0.01200923044234514,
        "G": 0.0,
        "B": 0.006087972782552243
      },
      "extension": {
        "length": 6250.651909057618,
        "rating": 211.79003715515137
      }
    },
    {
      "class": "Branch",
      "id": "branch_13001_13766_1",
      "ports": {
        "bus1": 13766,
        "bus2": 13001
      },
      "params": {
        "R": 0.00211548013612628,
        "X": 0.007857530377805233,
        "G": 0.0,
        "B": 0.003735392587259412
      },
      "extension": {
        "length": 4054.0554170837404,
        "rating": 245.83561420440674
      }
    },
    {
      "class": "Branch",
      "id": "branch_13002_13003_1",
      "ports": {
        "bus1": 13002,
        "bus2": 13003
      },
      "params": {
        "R": 0.0024898408446460962,
        "X": 0.013441271148622036,
        "G": 0.0,
        "B": 0.004305871669203043
      },
      "extension": {
        "length": 5579.315561096191,
        "rating": 195.069682598114
      }
    },
    {
      "class": "Branch",
      "id": "branch_13002_13027_1",
      "ports": {
        "bus1": 13027,
        "bus2": 13002
      },
      "params": {
        "R": 0.00582593958824873,
        "X": 0.02318955585360527,
        "G": 0.0,
        "B": 0.007687819190323353
      },
      "extension": {
        "length": 9519.363320800781,
        "rating": 203.06744575500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_13003_13581_1",
      "ports": {
        "bus1": 13003,
        "bus2": 13581
      },
      "params": {
        "R": 0.004648278933018446,
        "X": 0.02922401763498783,
        "G": 0.0,
        "B": 0.008088354952633381
      },
      "extension": {
        "length": 11113.785324645996,
        "rating": 216.4489984512329
      }
    },
    {
      "class": "Branch",
      "id": "branch_13005_13006_1",
      "ports": {
        "bus1": 13005,
        "bus2": 13006
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13007_13026_1",
      "ports": {
        "bus1": 13007,
        "bus2": 13026
      },
      "params": {
        "R": 0.0016831649700179696,
        "X": 0.009663138538599014,
        "G": 0.0,
        "B": 0.005165091250091791
      },
      "extension": {
        "length": 4873.295644134521,
        "rating": 264.4590139389038
      }
    },
    {
      "class": "Branch",
      "id": "branch_13009_13987_1",
      "ports": {
        "bus1": 13009,
        "bus2": 13987
      },
      "params": {
        "R": 0.005707070231437683,
        "X": 0.025454500690102577,
        "G": 0.0,
        "B": 0.019881129264831543
      },
      "extension": {
        "length": 15716.197817138673,
        "rating": 255.74336051940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_13012_13987_1",
      "ports": {
        "bus1": 13012,
        "bus2": 13987
      },
      "params": {
        "R": 0.004221058450639248,
        "X": 0.019965697079896927,
        "G": 0.0,
        "B": 0.04364713281393051
      },
      "extension": {
        "length": 22244.078850952148,
        "rating": 220.0328826904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_13013_13014_1",
      "ports": {
        "bus1": 13014,
        "bus2": 13013
      },
      "params": {
        "R": 0.0005513837677426636,
        "X": 0.03368770703673363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13013_13015_1",
      "ports": {
        "bus1": 13013,
        "bus2": 13015
      },
      "params": {
        "R": 0.0002210209786426276,
        "X": 0.001106081996113062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13014_13016_1",
      "ports": {
        "bus1": 13014,
        "bus2": 13016
      },
      "params": {
        "R": 0.003413425525650382,
        "X": 0.015462858602404594,
        "G": 0.0,
        "B": 0.0072758407332003125
      },
      "extension": {
        "length": 7255.658518066406,
        "rating": 238.98632526397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_13014_13086_1",
      "ports": {
        "bus1": 13014,
        "bus2": 13086
      },
      "params": {
        "R": 0.006405928172171116,
        "X": 0.03893685340881348,
        "G": 0.0,
        "B": 0.012842923402786257
      },
      "extension": {
        "length": 16954.68896520996,
        "rating": 260.21509170532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_13016_13017_1",
      "ports": {
        "bus1": 13016,
        "bus2": 13017
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13018_13019_1",
      "ports": {
        "bus1": 13019,
        "bus2": 13018
      },
      "params": {
        "R": 0.0018704328685998914,
        "X": 0.011572634801268578,
        "G": 0.0,
        "B": 0.008007220923900604
      },
      "extension": {
        "length": 7328.551836181641,
        "rating": 180.99751472473145
      }
    },
    {
      "class": "Branch",
      "id": "branch_13019_14000_1",
      "ports": {
        "bus1": 13019,
        "bus2": 14000
      },
      "params": {
        "R": 0.003559355391189456,
        "X": 0.014762637205421926,
        "G": 0.0,
        "B": 0.005040617194026709
      },
      "extension": {
        "length": 5761.009377685547,
        "rating": 231.19337558746338
      }
    },
    {
      "class": "Branch",
      "id": "branch_13021_13022_1",
      "ports": {
        "bus1": 13021,
        "bus2": 13022
      },
      "params": {
        "R": 0.0002703761856537312,
        "X": 0.001005393685773015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13021_13023_1",
      "ports": {
        "bus1": 13021,
        "bus2": 13023
      },
      "params": {
        "R": 0.0011418613139539957,
        "X": 0.007290332578122617,
        "G": 0.0,
        "B": 0.008315387181937695
      },
      "extension": {
        "length": 5618.764653167725,
        "rating": 244.77994441986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_13021_13766_1",
      "ports": {
        "bus1": 13021,
        "bus2": 13766
      },
      "params": {
        "R": 0.0027072764933109283,
        "X": 0.012538506649434566,
        "G": 0.0,
        "B": 0.011128656566143036
      },
      "extension": {
        "length": 8287.827841186523,
        "rating": 259.35657024383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_13023_13024_1",
      "ports": {
        "bus1": 13023,
        "bus2": 13024
      },
      "params": {
        "R": 0.00020709540694952008,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13028_13500_1",
      "ports": {
        "bus1": 13028,
        "bus2": 13500
      },
      "params": {
        "R": 0.01183012593537569,
        "X": 0.09329230338335037,
        "G": 0.0,
        "B": 0.015940045937895775
      },
      "extension": {
        "length": 27044.50765209961,
        "rating": 222.5611448287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_13028_13551_1",
      "ports": {
        "bus1": 13028,
        "bus2": 13551
      },
      "params": {
        "R": 0.00788159016519785,
        "X": 0.041615329682826996,
        "G": 0.0,
        "B": 0.013893586583435535
      },
      "extension": {
        "length": 17729.048861938478,
        "rating": 202.31857299804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_13029_13030_1",
      "ports": {
        "bus1": 13029,
        "bus2": 13030
      },
      "params": {
        "R": 0.008956358768045902,
        "X": 0.042914170771837234,
        "G": 0.0,
        "B": 0.010619362816214561
      },
      "extension": {
        "length": 15736.41867590332,
        "rating": 214.10272121429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_13029_13862_1",
      "ports": {
        "bus1": 13862,
        "bus2": 13029
      },
      "params": {
        "R": 0.004993022419512272,
        "X": 0.027180247008800507,
        "G": 0.0,
        "B": 0.008656597696244717
      },
      "extension": {
        "length": 10496.221880493164,
        "rating": 172.40514755249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_13030_13031_1",
      "ports": {
        "bus1": 13030,
        "bus2": 13031
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13032_13033_1",
      "ports": {
        "bus1": 13032,
        "bus2": 13033
      },
      "params": {
        "R": 0.00026883144164457917,
        "X": 0.0010865111835300922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13032_13034_1",
      "ports": {
        "bus1": 13032,
        "bus2": 13034
      },
      "params": {
        "R": 0.020876288414001465,
        "X": 0.09323591738939284,
        "G": 0.0,
        "B": 0.01672077365219593
      },
      "extension": {
        "length": 27501.50673413086,
        "rating": 226.32622718811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_13032_13038_1",
      "ports": {
        "bus1": 13032,
        "bus2": 13038
      },
      "params": {
        "R": 0.009146631695330143,
        "X": 0.03698667511343956,
        "G": 0.0,
        "B": 0.028381668031215668
      },
      "extension": {
        "length": 20215.774005249023,
        "rating": 254.0210485458374
      }
    },
    {
      "class": "Branch",
      "id": "branch_13032_13041_1",
      "ports": {
        "bus1": 13032,
        "bus2": 13041
      },
      "params": {
        "R": 0.0037317899987101555,
        "X": 0.023459929972887036,
        "G": 0.0,
        "B": 0.04452425613999367
      },
      "extension": {
        "length": 24172.60699621582,
        "rating": 296.8533515930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_13032_13047_1",
      "ports": {
        "bus1": 13032,
        "bus2": 13047
      },
      "params": {
        "R": 0.00653494894504547,
        "X": 0.03809035196900368,
        "G": 0.0,
        "B": 0.019963618367910385
      },
      "extension": {
        "length": 20637.495938232423,
        "rating": 225.7291078567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_13034_13038_1",
      "ports": {
        "bus1": 13034,
        "bus2": 13038
      },
      "params": {
        "R": 0.0027575145941227674,
        "X": 0.012623607181012632,
        "G": 0.0,
        "B": 0.017370829358696938
      },
      "extension": {
        "length": 11304.947260986328,
        "rating": 224.56469535827637
      }
    },
    {
      "class": "Branch",
      "id": "branch_13035_13036_1",
      "ports": {
        "bus1": 13035,
        "bus2": 13036
      },
      "params": {
        "R": 0.00020560866687446835,
        "X": 0.0011012410977855325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13035_13717_1",
      "ports": {
        "bus1": 13035,
        "bus2": 13717
      },
      "params": {
        "R": 0.0028203472029417753,
        "X": 0.01831735670566559,
        "G": 0.0,
        "B": 0.021377848461270332
      },
      "extension": {
        "length": 13840.963721191407,
        "rating": 250.0246286392212
      }
    },
    {
      "class": "Branch",
      "id": "branch_13037_13038_1",
      "ports": {
        "bus1": 13037,
        "bus2": 13038
      },
      "params": {
        "R": 0.00838679913431406,
        "X": 0.04043938219547272,
        "G": 0.0,
        "B": 0.02031760849058628
      },
      "extension": {
        "length": 19826.509812011718,
        "rating": 186.09541654586792
      }
    },
    {
      "class": "Branch",
      "id": "branch_13037_13050_1",
      "ports": {
        "bus1": 13050,
        "bus2": 13037
      },
      "params": {
        "R": 0.0046421829611063,
        "X": 0.03089372254908085,
        "G": 0.0,
        "B": 0.018962562084197998
      },
      "extension": {
        "length": 16316.931521118164,
        "rating": 203.87380123138428
      }
    },
    {
      "class": "Branch",
      "id": "branch_13037_13053_1",
      "ports": {
        "bus1": 13037,
        "bus2": 13053
      },
      "params": {
        "R": 0.0081246979534626,
        "X": 0.04223702475428581,
        "G": 0.0,
        "B": 0.02271139807999134
      },
      "extension": {
        "length": 21033.35665905762,
        "rating": 173.0968713760376
      }
    },
    {
      "class": "Branch",
      "id": "branch_13037_13862_1",
      "ports": {
        "bus1": 13037,
        "bus2": 13862
      },
      "params": {
        "R": 0.004457618575543165,
        "X": 0.0241854190826416,
        "G": 0.0,
        "B": 0.015822608023881912
      },
      "extension": {
        "length": 14101.560326293946,
        "rating": 211.05163097381592
      }
    },
    {
      "class": "Branch",
      "id": "branch_13039_13208_1",
      "ports": {
        "bus1": 13039,
        "bus2": 13208
      },
      "params": {
        "R": 0.004775168374180794,
        "X": 0.02125990204513073,
        "G": 0.0,
        "B": 0.007867289707064629
      },
      "extension": {
        "length": 9190.546833251954,
        "rating": 224.66824054718018
      }
    },
    {
      "class": "Branch",
      "id": "branch_13039_13566_1",
      "ports": {
        "bus1": 13039,
        "bus2": 13566
      },
      "params": {
        "R": 0.005044777411967516,
        "X": 0.029657283797860146,
        "G": 0.0,
        "B": 0.04326757788658142
      },
      "extension": {
        "length": 23387.82434033203,
        "rating": 228.30240726470947
      }
    },
    {
      "class": "Branch",
      "id": "branch_13039_13862_1",
      "ports": {
        "bus1": 13862,
        "bus2": 13039
      },
      "params": {
        "R": 0.003609749721363187,
        "X": 0.02574761211872101,
        "G": 0.0,
        "B": 0.013090880587697029
      },
      "extension": {
        "length": 13789.45616748047,
        "rating": 296.86291217803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_13040_13041_1",
      "ports": {
        "bus1": 13040,
        "bus2": 13041
      },
      "params": {
        "R": 0.0002921951236203313,
        "X": 0.001087162527255714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13041_13717_1",
      "ports": {
        "bus1": 13717,
        "bus2": 13041
      },
      "params": {
        "R": 0.0046088253147900105,
        "X": 0.0169167872518301,
        "G": 0.0,
        "B": 0.006536270026117563
      },
      "extension": {
        "length": 7094.438800598145,
        "rating": 301.5517234802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_13042_13047_1",
      "ports": {
        "bus1": 13042,
        "bus2": 13047
      },
      "params": {
        "R": 0.01190867554396391,
        "X": 0.057198416441679,
        "G": 0.0,
        "B": 0.013738288544118403
      },
      "extension": {
        "length": 21454.22217919922,
        "rating": 227.8996706008911
      }
    },
    {
      "class": "Branch",
      "id": "branch_13042_13511_1",
      "ports": {
        "bus1": 13042,
        "bus2": 13511
      },
      "params": {
        "R": 0.009524233639240265,
        "X": 0.06428316235542297,
        "G": 0.0,
        "B": 0.05428832769393921
      },
      "extension": {
        "length": 37925.149928466795,
        "rating": 207.9401969909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_13043_13045_1",
      "ports": {
        "bus1": 13043,
        "bus2": 13045
      },
      "params": {
        "R": 0.0009196805185638368,
        "X": 0.006721496582031249,
        "G": 0.0,
        "B": 0.0020008240826427937
      },
      "extension": {
        "length": 2542.894621765137,
        "rating": 254.64839935302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_13043_13049_1",
      "ports": {
        "bus1": 13043,
        "bus2": 13049
      },
      "params": {
        "R": 0.001946335658431053,
        "X": 0.011626489460468292,
        "G": 0.0,
        "B": 0.007253141608089209
      },
      "extension": {
        "length": 6980.646397521973,
        "rating": 227.00746059417725
      }
    },
    {
      "class": "Branch",
      "id": "branch_13044_13045_1",
      "ports": {
        "bus1": 13045,
        "bus2": 13044
      },
      "params": {
        "R": 0.00044092992902733386,
        "X": 0.025661597028374672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13044_13046_1",
      "ports": {
        "bus1": 13044,
        "bus2": 13046
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13044_13791_1",
      "ports": {
        "bus1": 13044,
        "bus2": 13791
      },
      "params": {
        "R": 0.0012109302915632725,
        "X": 0.014461018145084381,
        "G": 0.0,
        "B": 0.2868267595767975
      },
      "extension": {
        "length": 46843.73810595703,
        "rating": 1112.0587348937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_13044_13861_1",
      "ports": {
        "bus1": 13044,
        "bus2": 13861
      },
      "params": {
        "R": 0.0007314703543670475,
        "X": 0.008755671791732311,
        "G": 0.0,
        "B": 0.10402748733758926
      },
      "extension": {
        "length": 22965.98115893555,
        "rating": 1028.8036346435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_13045_13047_1",
      "ports": {
        "bus1": 13045,
        "bus2": 13047
      },
      "params": {
        "R": 0.0013922308571636677,
        "X": 0.007833707146346569,
        "G": 0.0,
        "B": 0.005975821986794472
      },
      "extension": {
        "length": 4606.5967138366705,
        "rating": 232.44221210479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_13045_13512_1",
      "ports": {
        "bus1": 13045,
        "bus2": 13512
      },
      "params": {
        "R": 0.013902680948376656,
        "X": 0.09679429233074188,
        "G": 0.0,
        "B": 0.027387054637074467
      },
      "extension": {
        "length": 35376.812173828126,
        "rating": 198.01490306854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_13048_13049_1",
      "ports": {
        "bus1": 13048,
        "bus2": 13049
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13049_13862_1",
      "ports": {
        "bus1": 13862,
        "bus2": 13049
      },
      "params": {
        "R": 0.007915358990430832,
        "X": 0.04421222582459449,
        "G": 0.0,
        "B": 0.019213255494832993
      },
      "extension": {
        "length": 19805.87916430664,
        "rating": 230.73663711547852
      }
    },
    {
      "class": "Branch",
      "id": "branch_13050_13051_1",
      "ports": {
        "bus1": 13050,
        "bus2": 13051
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13050_13053_1",
      "ports": {
        "bus1": 13053,
        "bus2": 13050
      },
      "params": {
        "R": 0.0016838965239003303,
        "X": 0.011227278038859367,
        "G": 0.0,
        "B": 0.009037553332746029
      },
      "extension": {
        "length": 7142.204536193848,
        "rating": 196.13720178604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_13052_13053_1",
      "ports": {
        "bus1": 13053,
        "bus2": 13052
      },
      "params": {
        "R": 0.0037959024775773287,
        "X": 0.01782916486263275,
        "G": 0.0,
        "B": 0.014016573317348957
      },
      "extension": {
        "length": 11789.656209777833,
        "rating": 225.69236755371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_13052_13862_1",
      "ports": {
        "bus1": 13862,
        "bus2": 13052
      },
      "params": {
        "R": 0.0025570117868483067,
        "X": 0.01615358330309391,
        "G": 0.0,
        "B": 0.006463021971285343
      },
      "extension": {
        "length": 7334.882845092774,
        "rating": 253.39946746826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_13054_13057_1",
      "ports": {
        "bus1": 13057,
        "bus2": 13054
      },
      "params": {
        "R": 0.003417512634769082,
        "X": 0.01519312895834446,
        "G": 0.0,
        "B": 0.01721573807299137
      },
      "extension": {
        "length": 11392.299068664552,
        "rating": 180.05231618881226
      }
    },
    {
      "class": "Branch",
      "id": "branch_13055_13057_1",
      "ports": {
        "bus1": 13057,
        "bus2": 13055
      },
      "params": {
        "R": 0.00924073625355959,
        "X": 0.045915380120277405,
        "G": 0.0,
        "B": 0.015936460345983505
      },
      "extension": {
        "length": 20735.31731616211,
        "rating": 182.33461380004883
      }
    },
    {
      "class": "Branch",
      "id": "branch_13056_13057_1",
      "ports": {
        "bus1": 13056,
        "bus2": 13057
      },
      "params": {
        "R": 0.000274374324362725,
        "X": 0.0010932480217888951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13057_13058_1",
      "ports": {
        "bus1": 13057,
        "bus2": 13058
      },
      "params": {
        "R": 0.005246012471616268,
        "X": 0.03309110552072525,
        "G": 0.0,
        "B": 0.03512944281101227
      },
      "extension": {
        "length": 25030.525467041018,
        "rating": 164.7866129875183
      }
    },
    {
      "class": "Branch",
      "id": "branch_13058_14870_1",
      "ports": {
        "bus1": 14870,
        "bus2": 13058
      },
      "params": {
        "R": 0.0011804344831034541,
        "X": 0.006424906197935343,
        "G": 0.0,
        "B": 0.0030160932801663876
      },
      "extension": {
        "length": 3198.988586151123,
        "rating": 193.818199634552
      }
    },
    {
      "class": "Branch",
      "id": "branch_13058_15605_1",
      "ports": {
        "bus1": 13058,
        "bus2": 15605
      },
      "params": {
        "R": 0.0028649312444031243,
        "X": 0.020545657724142075,
        "G": 0.0,
        "B": 0.008968714624643326
      },
      "extension": {
        "length": 9888.416631408692,
        "rating": 212.57867813110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_13059_13060_1",
      "ports": {
        "bus1": 13060,
        "bus2": 13059
      },
      "params": {
        "R": 0.0004628354508895427,
        "X": 0.02546551264822483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13059_13061_1",
      "ports": {
        "bus1": 13059,
        "bus2": 13061
      },
      "params": {
        "R": 0.00021100687445141375,
        "X": 0.0010114548495039344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13060_13067_1",
      "ports": {
        "bus1": 13060,
        "bus2": 13067
      },
      "params": {
        "R": 0.0016257296083495023,
        "X": 0.008601289242506027,
        "G": 0.0,
        "B": 0.013253248296678065
      },
      "extension": {
        "length": 7500.1329212036135,
        "rating": 254.90565299987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_13060_13070_1",
      "ports": {
        "bus1": 13060,
        "bus2": 13070
      },
      "params": {
        "R": 0.0016522785881534219,
        "X": 0.009480156935751438,
        "G": 0.0,
        "B": 0.037539348006248474
      },
      "extension": {
        "length": 14508.93350720215,
        "rating": 205.2475929260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_13061_13073_1",
      "ports": {
        "bus1": 13061,
        "bus2": 13073
      },
      "params": {
        "R": 0.0007241817656904459,
        "X": 0.007617438677698374,
        "G": 0.0,
        "B": 0.12229091674089432
      },
      "extension": {
        "length": 21470.882325073242,
        "rating": 1090.9725189208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_13063_13064_1",
      "ports": {
        "bus1": 13063,
        "bus2": 13064
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13063_13102_1",
      "ports": {
        "bus1": 13063,
        "bus2": 13102
      },
      "params": {
        "R": 0.005255397409200668,
        "X": 0.025529282167553898,
        "G": 0.0,
        "B": 0.01355289202183485
      },
      "extension": {
        "length": 13198.844403808595,
        "rating": 219.3734645843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_13065_13066_1",
      "ports": {
        "bus1": 13065,
        "bus2": 13066
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13066_13836_1",
      "ports": {
        "bus1": 13836,
        "bus2": 13066
      },
      "params": {
        "R": 0.0019966736435890198,
        "X": 0.013069799169898033,
        "G": 0.0,
        "B": 0.008486976847052574
      },
      "extension": {
        "length": 6797.633428894043,
        "rating": 207.2371006011963
      }
    },
    {
      "class": "Branch",
      "id": "branch_13067_13068_1",
      "ports": {
        "bus1": 13067,
        "bus2": 13068
      },
      "params": {
        "R": 0.0002858625666704029,
        "X": 0.0011229164665564895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13069_13106_1",
      "ports": {
        "bus1": 13069,
        "bus2": 13106
      },
      "params": {
        "R": 0.010662371292710304,
        "X": 0.06291376054286957,
        "G": 0.0,
        "B": 0.0156537014991045
      },
      "extension": {
        "length": 24137.59229626465,
        "rating": 199.68373775482178
      }
    },
    {
      "class": "Branch",
      "id": "branch_13070_13072_1",
      "ports": {
        "bus1": 13072,
        "bus2": 13070
      },
      "params": {
        "R": 0.0018719799118116498,
        "X": 0.00861365720629692,
        "G": 0.0,
        "B": 0.011772929690778255
      },
      "extension": {
        "length": 7621.175672424317,
        "rating": 209.48264598846436
      }
    },
    {
      "class": "Branch",
      "id": "branch_13071_13074_1",
      "ports": {
        "bus1": 13071,
        "bus2": 13074
      },
      "params": {
        "R": 0.0005229671369306743,
        "X": 0.003505309810861945,
        "G": 0.0,
        "B": 0.004711407236754894
      },
      "extension": {
        "length": 2806.476969039917,
        "rating": 252.31897830963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_13071_13076_1",
      "ports": {
        "bus1": 13071,
        "bus2": 13076
      },
      "params": {
        "R": 0.002453175140544772,
        "X": 0.010679741390049458,
        "G": 0.0,
        "B": 0.0018801151309162378
      },
      "extension": {
        "length": 3279.7530749816897,
        "rating": 233.9242696762085
      }
    },
    {
      "class": "Branch",
      "id": "branch_13072_13836_1",
      "ports": {
        "bus1": 13836,
        "bus2": 13072
      },
      "params": {
        "R": 0.0020766579546034336,
        "X": 0.01591358333826065,
        "G": 0.0,
        "B": 0.006532758008688688
      },
      "extension": {
        "length": 6979.564370544434,
        "rating": 230.6150197982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_13073_13074_1",
      "ports": {
        "bus1": 13074,
        "bus2": 13073
      },
      "params": {
        "R": 0.00038269252399913967,
        "X": 0.02553538791835308,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13073_13075_1",
      "ports": {
        "bus1": 13073,
        "bus2": 13075
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13073_13099_1",
      "ports": {
        "bus1": 13073,
        "bus2": 13099
      },
      "params": {
        "R": 0.0006177020841278136,
        "X": 0.007303587626665831,
        "G": 0.0,
        "B": 0.1498752385377884
      },
      "extension": {
        "length": 22834.837954467774,
        "rating": 1167.3556327819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_13076_13077_1",
      "ports": {
        "bus1": 13076,
        "bus2": 13077
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13078_13081_1",
      "ports": {
        "bus1": 13078,
        "bus2": 13081
      },
      "params": {
        "R": 0.0004971756716258824,
        "X": 0.03494712710380554,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13078_13082_1",
      "ports": {
        "bus1": 13078,
        "bus2": 13082
      },
      "params": {
        "R": 0.000248865457251668,
        "X": 0.0011349170235916972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13079_13081_1",
      "ports": {
        "bus1": 13079,
        "bus2": 13081
      },
      "params": {
        "R": -2.486789890099317e-05,
        "X": -0.0017479956150054932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13079_13088_1",
      "ports": {
        "bus1": 13088,
        "bus2": 13079
      },
      "params": {
        "R": 0.0024747170973569155,
        "X": 0.01561920065432787,
        "G": 0.0,
        "B": 0.006609785836189986
      },
      "extension": {
        "length": 6191.190689666748,
        "rating": 261.948037147522
      }
    },
    {
      "class": "Branch",
      "id": "branch_13080_13081_1",
      "ports": {
        "bus1": 13080,
        "bus2": 13081
      },
      "params": {
        "R": 0.0022975013125687838,
        "X": 0.1614943891763687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13082_13099_1",
      "ports": {
        "bus1": 13099,
        "bus2": 13082
      },
      "params": {
        "R": 0.0005631902604363859,
        "X": 0.006483412813395262,
        "G": 0.0,
        "B": 0.17292706668376923
      },
      "extension": {
        "length": 22683.82075378418,
        "rating": 1100.5633354187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_13083_13084_1",
      "ports": {
        "bus1": 13083,
        "bus2": 13084
      },
      "params": {
        "R": 0.00022987264674156907,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13083_13098_1",
      "ports": {
        "bus1": 13098,
        "bus2": 13083
      },
      "params": {
        "R": 0.003728941548615694,
        "X": 0.022330295294523243,
        "G": 0.0,
        "B": 0.003813738469034434
      },
      "extension": {
        "length": 6166.882685028077,
        "rating": 156.11990690231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_13087_13093_1",
      "ports": {
        "bus1": 13087,
        "bus2": 13093
      },
      "params": {
        "R": 0.0027184768114238977,
        "X": 0.013990025036036968,
        "G": 0.0,
        "B": 0.016371548175811768
      },
      "extension": {
        "length": 11366.934361083984,
        "rating": 248.9999771118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_13087_13094_1",
      "ports": {
        "bus1": 13094,
        "bus2": 13087
      },
      "params": {
        "R": 0.001673320890404284,
        "X": 0.008901186287403107,
        "G": 0.0,
        "B": 0.007181873545050622
      },
      "extension": {
        "length": 5600.718208190918,
        "rating": 237.24381923675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_13088_13241_1",
      "ports": {
        "bus1": 13088,
        "bus2": 13241
      },
      "params": {
        "R": 0.0025578211061656475,
        "X": 0.018144341185688972,
        "G": 0.0,
        "B": 0.004994586575776339
      },
      "extension": {
        "length": 7232.199252319336,
        "rating": 244.44899559020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_13089_13225_1",
      "ports": {
        "bus1": 13225,
        "bus2": 13089
      },
      "params": {
        "R": 0.0015518756117671728,
        "X": 0.008615161292254925,
        "G": 0.0,
        "B": 0.005840209312736987
      },
      "extension": {
        "length": 4652.685691314698,
        "rating": 173.89423847198486
      }
    },
    {
      "class": "Branch",
      "id": "branch_13089_13227_1",
      "ports": {
        "bus1": 13089,
        "bus2": 13227
      },
      "params": {
        "R": 0.005520690232515335,
        "X": 0.019628796726465225,
        "G": 0.0,
        "B": 0.009024020284414291
      },
      "extension": {
        "length": 10107.273854003906,
        "rating": 205.76915740966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_13089_13234_1",
      "ports": {
        "bus1": 13234,
        "bus2": 13089
      },
      "params": {
        "R": 0.0015459130518138409,
        "X": 0.009977705776691437,
        "G": 0.0,
        "B": 0.004393990617245436
      },
      "extension": {
        "length": 4803.339146759034,
        "rating": 222.66290187835693
      }
    },
    {
      "class": "Branch",
      "id": "branch_13090_13091_1",
      "ports": {
        "bus1": 13090,
        "bus2": 13091
      },
      "params": {
        "R": 0.00027662800857797265,
        "X": 0.0011028326116502285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13091_13093_1",
      "ports": {
        "bus1": 13091,
        "bus2": 13093
      },
      "params": {
        "R": 0.001830643624998629,
        "X": 0.008065406233072281,
        "G": 0.0,
        "B": 0.008595092222094536
      },
      "extension": {
        "length": 5493.660463806153,
        "rating": 182.22979307174683
      }
    },
    {
      "class": "Branch",
      "id": "branch_13092_13093_1",
      "ports": {
        "bus1": 13092,
        "bus2": 13093
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13093_13098_1",
      "ports": {
        "bus1": 13093,
        "bus2": 13098
      },
      "params": {
        "R": 0.002327648689970374,
        "X": 0.015255667269229889,
        "G": 0.0,
        "B": 0.013807864859700203
      },
      "extension": {
        "length": 10074.295053039552,
        "rating": 268.9851999282837
      }
    },
    {
      "class": "Branch",
      "id": "branch_13094_13095_1",
      "ports": {
        "bus1": 13095,
        "bus2": 13094
      },
      "params": {
        "R": 0.0018882048316299915,
        "X": 0.009389428421854973,
        "G": 0.0,
        "B": 0.006830927450209856
      },
      "extension": {
        "length": 6203.435628295899,
        "rating": 222.36738204956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_13096_13097_1",
      "ports": {
        "bus1": 13097,
        "bus2": 13096
      },
      "params": {
        "R": 0.0001536922063678503,
        "X": 0.01069318875670433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13096_13100_1",
      "ports": {
        "bus1": 13096,
        "bus2": 13100
      },
      "params": {
        "R": 0.0002412531030131504,
        "X": 0.0011050773318856955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13097_13098_1",
      "ports": {
        "bus1": 13098,
        "bus2": 13097
      },
      "params": {
        "R": 0.0005205940688028932,
        "X": 0.022771868854761124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13097_13099_1",
      "ports": {
        "bus1": 13097,
        "bus2": 13099
      },
      "params": {
        "R": 0.000224858449655585,
        "X": 0.001174151781015098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13099_13101_1",
      "ports": {
        "bus1": 13101,
        "bus2": 13099
      },
      "params": {
        "R": 0.00048545992467552423,
        "X": 0.005421136040240526,
        "G": 0.0,
        "B": 0.1281847208738327
      },
      "extension": {
        "length": 19594.104230346682,
        "rating": 1099.2371559143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_13100_13853_1",
      "ports": {
        "bus1": 13100,
        "bus2": 13853
      },
      "params": {
        "R": 0.000259804364759475,
        "X": 0.004660989157855511,
        "G": 0.0,
        "B": 0.47179096937179565
      },
      "extension": {
        "length": 35576.706298095705,
        "rating": 2660.4013442993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_13101_13102_1",
      "ports": {
        "bus1": 13102,
        "bus2": 13101
      },
      "params": {
        "R": 0.00017084609135054052,
        "X": 0.011395998299121857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13101_13103_1",
      "ports": {
        "bus1": 13101,
        "bus2": 13103
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13102_13104_1",
      "ports": {
        "bus1": 13102,
        "bus2": 13104
      },
      "params": {
        "R": 0.0021338388323783875,
        "X": 0.011305618099868298,
        "G": 0.0,
        "B": 0.0026153880171477795
      },
      "extension": {
        "length": 3928.0483874816896,
        "rating": 225.42834281921387
      }
    },
    {
      "class": "Branch",
      "id": "branch_13104_13105_1",
      "ports": {
        "bus1": 13104,
        "bus2": 13105
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13104_13106_1",
      "ports": {
        "bus1": 13104,
        "bus2": 13106
      },
      "params": {
        "R": 0.0018709044670686126,
        "X": 0.010497781448066235,
        "G": 0.0,
        "B": 0.0033313236199319363
      },
      "extension": {
        "length": 4140.3179075317385,
        "rating": 212.49268054962158
      }
    },
    {
      "class": "Branch",
      "id": "branch_13107_13370_1",
      "ports": {
        "bus1": 13107,
        "bus2": 13370
      },
      "params": {
        "R": 0.0023651488590985537,
        "X": 0.00937324482947588,
        "G": 0.0,
        "B": 0.0068269954062998295
      },
      "extension": {
        "length": 5941.958053710938,
        "rating": 161.74321174621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_13107_13425_1",
      "ports": {
        "bus1": 13425,
        "bus2": 13107
      },
      "params": {
        "R": 0.0011297942837700248,
        "X": 0.006780302617698908,
        "G": 0.0,
        "B": 0.0023788472171872854
      },
      "extension": {
        "length": 2960.923466217041,
        "rating": 191.39418601989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_13108_13135_1",
      "ports": {
        "bus1": 13135,
        "bus2": 13108
      },
      "params": {
        "R": 0.001047982252202928,
        "X": 0.0074256076477468005,
        "G": 0.0,
        "B": 0.0012301874812692404
      },
      "extension": {
        "length": 2167.103966583252,
        "rating": 227.25770473480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_13109_13184_1",
      "ports": {
        "bus1": 13109,
        "bus2": 13184
      },
      "params": {
        "R": 0.0018567475490272045,
        "X": 0.009193848818540573,
        "G": 0.0,
        "B": 0.006946659646928311
      },
      "extension": {
        "length": 5242.751453430176,
        "rating": 205.83767890930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_13109_13189_1",
      "ports": {
        "bus1": 13109,
        "bus2": 13189
      },
      "params": {
        "R": 0.0006390258786268532,
        "X": 0.0030999586451798673,
        "G": 0.0,
        "B": 0.0038755377754569054
      },
      "extension": {
        "length": 2338.460396713257,
        "rating": 218.1936264038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_13110_13149_1",
      "ports": {
        "bus1": 13149,
        "bus2": 13110
      },
      "params": {
        "R": 0.001883736113086343,
        "X": 0.007786697242408991,
        "G": 0.0,
        "B": 0.0042222836054861546
      },
      "extension": {
        "length": 4332.482829162598,
        "rating": 234.9390983581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_13110_13296_1",
      "ports": {
        "bus1": 13110,
        "bus2": 13296
      },
      "params": {
        "R": 0.0010400215396657586,
        "X": 0.0061638946644961825,
        "G": 0.0,
        "B": 0.00282119307667017
      },
      "extension": {
        "length": 3067.4014436645507,
        "rating": 217.96643733978271
      }
    },
    {
      "class": "Branch",
      "id": "branch_13111_13424_1",
      "ports": {
        "bus1": 13111,
        "bus2": 13424
      },
      "params": {
        "R": 0.0008044048445299269,
        "X": 0.004551765043288469,
        "G": 0.0,
        "B": 0.0014239262090995908
      },
      "extension": {
        "length": 1963.6759882507324,
        "rating": 207.8805446624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_13112_13113_1",
      "ports": {
        "bus1": 13112,
        "bus2": 13113
      },
      "params": {
        "R": 0.0002867323928512633,
        "X": 0.001009962405078113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13112_13176_1",
      "ports": {
        "bus1": 13176,
        "bus2": 13112
      },
      "params": {
        "R": 0.0014769727131351829,
        "X": 0.00853374321013689,
        "G": 0.0,
        "B": 0.002394004724919796
      },
      "extension": {
        "length": 3350.265933746338,
        "rating": 212.94832229614258
      }
    },
    {
      "class": "Branch",
      "id": "branch_13112_13180_1",
      "ports": {
        "bus1": 13180,
        "bus2": 13112
      },
      "params": {
        "R": 0.0008068586466833949,
        "X": 0.00474507687613368,
        "G": 0.0,
        "B": 0.0029315121937543154
      },
      "extension": {
        "length": 2685.1013602294925,
        "rating": 204.41489219665527
      }
    },
    {
      "class": "Branch",
      "id": "branch_13115_13155_1",
      "ports": {
        "bus1": 13155,
        "bus2": 13115
      },
      "params": {
        "R": 0.0009388498729094863,
        "X": 0.006676285061985254,
        "G": 0.0,
        "B": 0.002612997544929385
      },
      "extension": {
        "length": 3009.472520278931,
        "rating": 202.8608798980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_13115_13170_1",
      "ports": {
        "bus1": 13170,
        "bus2": 13115
      },
      "params": {
        "R": 0.0022389162331819534,
        "X": 0.011811278760433197,
        "G": 0.0,
        "B": 0.005970943719148636
      },
      "extension": {
        "length": 6177.077527862549,
        "rating": 225.85115432739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_13115_13377_1",
      "ports": {
        "bus1": 13115,
        "bus2": 13377
      },
      "params": {
        "R": 0.0010476078605279326,
        "X": 0.006221287418156861,
        "G": 0.0,
        "B": 0.01898007281124592
      },
      "extension": {
        "length": 7872.314901306153,
        "rating": 236.2069845199585
      }
    },
    {
      "class": "Branch",
      "id": "branch_13117_13118_1",
      "ports": {
        "bus1": 13117,
        "bus2": 13118
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13117_13165_1",
      "ports": {
        "bus1": 13165,
        "bus2": 13117
      },
      "params": {
        "R": 0.003064145566895604,
        "X": 0.015222767367959023,
        "G": 0.0,
        "B": 0.0058284238912165165
      },
      "extension": {
        "length": 6938.431997497559,
        "rating": 181.1645269393921
      }
    },
    {
      "class": "Branch",
      "id": "branch_13117_13190_1",
      "ports": {
        "bus1": 13117,
        "bus2": 13190
      },
      "params": {
        "R": 0.009605552069842815,
        "X": 0.04683128371834755,
        "G": 0.0,
        "B": 0.019276531413197517
      },
      "extension": {
        "length": 22969.265609619142,
        "rating": 201.55160427093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_13119_13120_1",
      "ports": {
        "bus1": 13119,
        "bus2": 13120
      },
      "params": {
        "R": 0.00027493611560203135,
        "X": 0.0011101909913122654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13119_13174_1",
      "ports": {
        "bus1": 13119,
        "bus2": 13174
      },
      "params": {
        "R": 0.0011268251109868288,
        "X": 0.006018791347742081,
        "G": 0.0,
        "B": 0.0018793472554534674
      },
      "extension": {
        "length": 2365.565748046875,
        "rating": 236.03887557983398
      }
    },
    {
      "class": "Branch",
      "id": "branch_13119_13197_1",
      "ports": {
        "bus1": 13119,
        "bus2": 13197
      },
      "params": {
        "R": 0.0027467256877571344,
        "X": 0.010835234075784683,
        "G": 0.0,
        "B": 0.005042299162596464
      },
      "extension": {
        "length": 4829.389521789551,
        "rating": 224.2806911468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_13121_13170_1",
      "ports": {
        "bus1": 13121,
        "bus2": 13170
      },
      "params": {
        "R": 0.004118541721254587,
        "X": 0.026189005002379417,
        "G": 0.0,
        "B": 0.014564821496605873
      },
      "extension": {
        "length": 13760.21534765625,
        "rating": 272.25916385650635
      }
    },
    {
      "class": "Branch",
      "id": "branch_13122_13123_1",
      "ports": {
        "bus1": 13122,
        "bus2": 13123
      },
      "params": {
        "R": 0.00021553912665694955,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13122_13169_1",
      "ports": {
        "bus1": 13169,
        "bus2": 13122
      },
      "params": {
        "R": 0.0020667423959821463,
        "X": 0.011040512472391129,
        "G": 0.0,
        "B": 0.002651241607964039
      },
      "extension": {
        "length": 4016.927694946289,
        "rating": 199.9208688735962
      }
    },
    {
      "class": "Branch",
      "id": "branch_13124_13125_1",
      "ports": {
        "bus1": 13124,
        "bus2": 13125
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13124_13193_1",
      "ports": {
        "bus1": 13193,
        "bus2": 13124
      },
      "params": {
        "R": 0.0005039811367169023,
        "X": 0.003551661968231201,
        "G": 0.0,
        "B": 0.01071595586836338
      },
      "extension": {
        "length": 3882.8415305786134,
        "rating": 248.83997440338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_13124_13413_1",
      "ports": {
        "bus1": 13413,
        "bus2": 13124
      },
      "params": {
        "R": 0.0009775382932275534,
        "X": 0.007528004702180624,
        "G": 0.0,
        "B": 0.0025116498582065105
      },
      "extension": {
        "length": 3240.3953029174804,
        "rating": 241.51947498321533
      }
    },
    {
      "class": "Branch",
      "id": "branch_13126_13350_1",
      "ports": {
        "bus1": 13350,
        "bus2": 13126
      },
      "params": {
        "R": 0.000981742748990655,
        "X": 0.005916114430874586,
        "G": 0.0,
        "B": 0.004524594638496637
      },
      "extension": {
        "length": 3301.687910522461,
        "rating": 231.31020069122314
      }
    },
    {
      "class": "Branch",
      "id": "branch_13127_13128_1",
      "ports": {
        "bus1": 13127,
        "bus2": 13128
      },
      "params": {
        "R": 0.0002579109277576208,
        "X": 0.0010231860214844346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13127_13129_1",
      "ports": {
        "bus1": 13129,
        "bus2": 13127
      },
      "params": {
        "R": 0.002567341784015298,
        "X": 0.01599442958831787,
        "G": 0.0,
        "B": 0.013687919825315475
      },
      "extension": {
        "length": 9947.250505371094,
        "rating": 218.6527967453003
      }
    },
    {
      "class": "Branch",
      "id": "branch_13130_13198_1",
      "ports": {
        "bus1": 13130,
        "bus2": 13198
      },
      "params": {
        "R": 0.0005454960628412664,
        "X": 0.003768312046304345,
        "G": 0.0,
        "B": 0.024406908079981804
      },
      "extension": {
        "length": 7025.234350341797,
        "rating": 242.55547523498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_13131_13147_1",
      "ports": {
        "bus1": 13131,
        "bus2": 13147
      },
      "params": {
        "R": 0.001411605509929359,
        "X": 0.01053867768496275,
        "G": 0.0,
        "B": 0.02002583257853985
      },
      "extension": {
        "length": 10503.461485107422,
        "rating": 220.76752185821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_13131_13370_1",
      "ports": {
        "bus1": 13370,
        "bus2": 13131
      },
      "params": {
        "R": 0.000990891014225781,
        "X": 0.006101998966187239,
        "G": 0.0,
        "B": 0.0016543075907975433
      },
      "extension": {
        "length": 2113.3830537872313,
        "rating": 198.59784841537476
      }
    },
    {
      "class": "Branch",
      "id": "branch_13131_13395_1",
      "ports": {
        "bus1": 13395,
        "bus2": 13131
      },
      "params": {
        "R": 0.001321662566624582,
        "X": 0.006607404910027981,
        "G": 0.0,
        "B": 0.0031082259956747293
      },
      "extension": {
        "length": 3171.110851730347,
        "rating": 219.86734867095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_13132_13327_1",
      "ports": {
        "bus1": 13132,
        "bus2": 13327
      },
      "params": {
        "R": 0.0004962952225469053,
        "X": 0.0031024510972201824,
        "G": 0.0,
        "B": 0.0048004379495978355
      },
      "extension": {
        "length": 2360.7369148864746,
        "rating": 262.78512477874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_13132_13331_1",
      "ports": {
        "bus1": 13132,
        "bus2": 13331
      },
      "params": {
        "R": 0.0008544649463146924,
        "X": 0.0052507659420371056,
        "G": 0.0,
        "B": 0.0018256850307807326
      },
      "extension": {
        "length": 2371.218763458252,
        "rating": 263.8546943664551
      }
    },
    {
      "class": "Branch",
      "id": "branch_13132_13331_2",
      "ports": {
        "bus1": 13132,
        "bus2": 13331
      },
      "params": {
        "R": 0.0008544649463146924,
        "X": 0.0052507659420371056,
        "G": 0.0,
        "B": 0.0018256850307807326
      },
      "extension": {
        "length": 2371.218763458252,
        "rating": 263.8546943664551
      }
    },
    {
      "class": "Branch",
      "id": "branch_13133_13134_1",
      "ports": {
        "bus1": 13133,
        "bus2": 13134
      },
      "params": {
        "R": 0.0002313606528332457,
        "X": 0.0011551823699846864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13133_13351_1",
      "ports": {
        "bus1": 13351,
        "bus2": 13133
      },
      "params": {
        "R": 0.0006217989721335471,
        "X": 0.00355098838917911,
        "G": 0.0,
        "B": 0.002289379946887493
      },
      "extension": {
        "length": 1910.6597359313967,
        "rating": 209.50331687927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_13135_13370_1",
      "ports": {
        "bus1": 13135,
        "bus2": 13370
      },
      "params": {
        "R": 0.0017646353226155043,
        "X": 0.007686451543122529,
        "G": 0.0,
        "B": 0.006939602084457874
      },
      "extension": {
        "length": 5252.056501739502,
        "rating": 210.95693111419678
      }
    },
    {
      "class": "Branch",
      "id": "branch_13136_13190_1",
      "ports": {
        "bus1": 13136,
        "bus2": 13190
      },
      "params": {
        "R": 0.0034322866704314947,
        "X": 0.020632807165384293,
        "G": 0.0,
        "B": 0.004909152165055275
      },
      "extension": {
        "length": 6937.4857994384765,
        "rating": 262.0788335800171
      }
    },
    {
      "class": "Branch",
      "id": "branch_13137_13140_1",
      "ports": {
        "bus1": 13137,
        "bus2": 13140
      },
      "params": {
        "R": 0.0003681611269712448,
        "X": 0.010797947645187378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13137_13141_1",
      "ports": {
        "bus1": 13137,
        "bus2": 13141
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13137_13142_1",
      "ports": {
        "bus1": 13137,
        "bus2": 13142
      },
      "params": {
        "R": 0.00020414043683558702,
        "X": 0.0010395533172413707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13138_13140_1",
      "ports": {
        "bus1": 13138,
        "bus2": 13140
      },
      "params": {
        "R": 0.004115876741707325,
        "X": 0.1207161396741867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13139_13140_1",
      "ports": {
        "bus1": 13139,
        "bus2": 13140
      },
      "params": {
        "R": 0.004115876741707325,
        "X": 0.1207161396741867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13142_13144_1",
      "ports": {
        "bus1": 13142,
        "bus2": 13144
      },
      "params": {
        "R": 0.0009524476481601596,
        "X": 0.005981029476970433,
        "G": 0.0,
        "B": 0.005163952242583036
      },
      "extension": {
        "length": 3651.610063293457,
        "rating": 272.166109085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_13142_13165_1",
      "ports": {
        "bus1": 13142,
        "bus2": 13165
      },
      "params": {
        "R": 0.002722394187003374,
        "X": 0.016253642737865448,
        "G": 0.0,
        "B": 0.008461774326860905
      },
      "extension": {
        "length": 9079.315227355957,
        "rating": 268.12736988067627
      }
    },
    {
      "class": "Branch",
      "id": "branch_13143_13144_1",
      "ports": {
        "bus1": 13144,
        "bus2": 13143
      },
      "params": {
        "R": 0.0003295000351499766,
        "X": 0.021367136389017105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13143_13145_1",
      "ports": {
        "bus1": 13143,
        "bus2": 13145
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13145_13842_1",
      "ports": {
        "bus1": 13145,
        "bus2": 13842
      },
      "params": {
        "R": 0.0003909270162694156,
        "X": 0.005289595108479261,
        "G": 0.0,
        "B": 0.13122661411762238
      },
      "extension": {
        "length": 18565.661377441407,
        "rating": 1225.813865661621
      }
    },
    {
      "class": "Branch",
      "id": "branch_13146_13173_1",
      "ports": {
        "bus1": 13146,
        "bus2": 13173
      },
      "params": {
        "R": 0.001901236246339977,
        "X": 0.009734287858009338,
        "G": 0.0,
        "B": 0.01162649691104889
      },
      "extension": {
        "length": 7628.149758361817,
        "rating": 200.90689659118652
      }
    },
    {
      "class": "Branch",
      "id": "branch_13146_13394_1",
      "ports": {
        "bus1": 13394,
        "bus2": 13146
      },
      "params": {
        "R": 0.0008574137464165688,
        "X": 0.004025812726467848,
        "G": 0.0,
        "B": 0.00878965388983488
      },
      "extension": {
        "length": 3957.083161743164,
        "rating": 181.54970407485962
      }
    },
    {
      "class": "Branch",
      "id": "branch_13148_13149_1",
      "ports": {
        "bus1": 13148,
        "bus2": 13149
      },
      "params": {
        "R": 0.00026978435926139355,
        "X": 0.001068948651663959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13150_13392_1",
      "ports": {
        "bus1": 13392,
        "bus2": 13150
      },
      "params": {
        "R": 0.0018246248364448547,
        "X": 0.008826000615954399,
        "G": 0.0,
        "B": 0.004782749339938164
      },
      "extension": {
        "length": 4474.492730804443,
        "rating": 201.06441974639893
      }
    },
    {
      "class": "Branch",
      "id": "branch_13150_13435_1",
      "ports": {
        "bus1": 13150,
        "bus2": 13435
      },
      "params": {
        "R": 0.0010233493521809578,
        "X": 0.007247604429721831,
        "G": 0.0,
        "B": 0.016822293400764465
      },
      "extension": {
        "length": 7292.257121337891,
        "rating": 182.77755975723267
      }
    },
    {
      "class": "Branch",
      "id": "branch_13151_13180_1",
      "ports": {
        "bus1": 13180,
        "bus2": 13151
      },
      "params": {
        "R": 0.001852966845035553,
        "X": 0.008588082157075405,
        "G": 0.0,
        "B": 0.009410640224814415
      },
      "extension": {
        "length": 5493.4597900085455,
        "rating": 260.3605031967163
      }
    },
    {
      "class": "Branch",
      "id": "branch_13151_13195_1",
      "ports": {
        "bus1": 13195,
        "bus2": 13151
      },
      "params": {
        "R": 0.004394861403852701,
        "X": 0.01682937704026699,
        "G": 0.0,
        "B": 0.005495425313711166
      },
      "extension": {
        "length": 7019.332315246582,
        "rating": 255.56941032409668
      }
    },
    {
      "class": "Branch",
      "id": "branch_13151_13197_1",
      "ports": {
        "bus1": 13151,
        "bus2": 13197
      },
      "params": {
        "R": 0.0039568105712533,
        "X": 0.02016266994178295,
        "G": 0.0,
        "B": 0.017899740487337112
      },
      "extension": {
        "length": 12920.671383178711,
        "rating": 216.23244285583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_13151_13412_1",
      "ports": {
        "bus1": 13151,
        "bus2": 13412
      },
      "params": {
        "R": 0.0020789173431694508,
        "X": 0.01021004281938076,
        "G": 0.0,
        "B": 0.013755131512880325
      },
      "extension": {
        "length": 8187.936798889161,
        "rating": 212.0905876159668
      }
    },
    {
      "class": "Branch",
      "id": "branch_13152_13153_1",
      "ports": {
        "bus1": 13153,
        "bus2": 13152
      },
      "params": {
        "R": 0.0005043518031015992,
        "X": 0.029452942311763763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13152_13154_1",
      "ports": {
        "bus1": 13152,
        "bus2": 13154
      },
      "params": {
        "R": 0.0002356159093324095,
        "X": 0.0011691832914948463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13152_13842_1",
      "ports": {
        "bus1": 13152,
        "bus2": 13842
      },
      "params": {
        "R": 0.0007226671441458166,
        "X": 0.008438926190137863,
        "G": 0.0,
        "B": 0.13407911360263824
      },
      "extension": {
        "length": 24136.229402709963,
        "rating": 1176.2337684631348
      }
    },
    {
      "class": "Branch",
      "id": "branch_13155_13156_1",
      "ports": {
        "bus1": 13155,
        "bus2": 13156
      },
      "params": {
        "R": 0.0002894492063205689,
        "X": 0.0011290754191577435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13155_13157_1",
      "ports": {
        "bus1": 13155,
        "bus2": 13157
      },
      "params": {
        "R": 0.0010497632902115583,
        "X": 0.004580309614539146,
        "G": 0.0,
        "B": 0.009624522179365158
      },
      "extension": {
        "length": 4803.47497567749,
        "rating": 179.4100522994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_13155_13194_1",
      "ports": {
        "bus1": 13194,
        "bus2": 13155
      },
      "params": {
        "R": 0.0015241566579788923,
        "X": 0.00895101111382246,
        "G": 0.0,
        "B": 0.0025866194628179073
      },
      "extension": {
        "length": 3670.4346468200683,
        "rating": 220.97723484039307
      }
    },
    {
      "class": "Branch",
      "id": "branch_13157_13158_1",
      "ports": {
        "bus1": 13157,
        "bus2": 13158
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13159_13160_1",
      "ports": {
        "bus1": 13160,
        "bus2": 13159
      },
      "params": {
        "R": 0.00013782471069134772,
        "X": 0.011262131854891777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13159_13162_1",
      "ports": {
        "bus1": 13159,
        "bus2": 13162
      },
      "params": {
        "R": 0.00022349704522639513,
        "X": 0.0010965134715661407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13160_13161_1",
      "ports": {
        "bus1": 13161,
        "bus2": 13160
      },
      "params": {
        "R": 0.00046799590927548707,
        "X": 0.028283685445785522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13160_13163_1",
      "ports": {
        "bus1": 13160,
        "bus2": 13163
      },
      "params": {
        "R": 0.00029993700445629656,
        "X": 0.0010958255734294653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13161_13182_1",
      "ports": {
        "bus1": 13161,
        "bus2": 13182
      },
      "params": {
        "R": 0.002321205334737897,
        "X": 0.013284302316606047,
        "G": 0.0,
        "B": 0.007741590030491352
      },
      "extension": {
        "length": 7661.846841064454,
        "rating": 286.07778549194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_13161_13184_1",
      "ports": {
        "bus1": 13161,
        "bus2": 13184
      },
      "params": {
        "R": 0.005622335709631443,
        "X": 0.030682571232318878,
        "G": 0.0,
        "B": 0.008431846275925636
      },
      "extension": {
        "length": 11069.923327514649,
        "rating": 233.63614082336426
      }
    },
    {
      "class": "Branch",
      "id": "branch_13162_13843_1",
      "ports": {
        "bus1": 13162,
        "bus2": 13843
      },
      "params": {
        "R": 0.0002719775657169521,
        "X": 0.004198881797492504,
        "G": 0.0,
        "B": 0.36162981390953064
      },
      "extension": {
        "length": 29914.35936328125,
        "rating": 3036.0687255859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_13164_13165_1",
      "ports": {
        "bus1": 13164,
        "bus2": 13165
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13165_13187_1",
      "ports": {
        "bus1": 13187,
        "bus2": 13165
      },
      "params": {
        "R": 0.0016701441491022704,
        "X": 0.008748534135520458,
        "G": 0.0,
        "B": 0.0035157094243913893
      },
      "extension": {
        "length": 3653.4157437744143,
        "rating": 268.0020809173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_13166_13167_1",
      "ports": {
        "bus1": 13167,
        "bus2": 13166
      },
      "params": {
        "R": 0.0006095985299907625,
        "X": 0.035010598599910736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13166_13168_1",
      "ports": {
        "bus1": 13166,
        "bus2": 13168
      },
      "params": {
        "R": 0.00020318166934885085,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13166_13179_1",
      "ports": {
        "bus1": 13166,
        "bus2": 13179
      },
      "params": {
        "R": 0.000302837259368971,
        "X": 0.003507590852677822,
        "G": 0.0,
        "B": 0.0652233213186264
      },
      "extension": {
        "length": 11004.528993530274,
        "rating": 1187.7351760864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_13167_13176_1",
      "ports": {
        "bus1": 13167,
        "bus2": 13176
      },
      "params": {
        "R": 0.0013754557585343719,
        "X": 0.008916964754462242,
        "G": 0.0,
        "B": 0.020287446677684784
      },
      "extension": {
        "length": 9822.24722845459,
        "rating": 228.15473079681396
      }
    },
    {
      "class": "Branch",
      "id": "branch_13169_13173_1",
      "ports": {
        "bus1": 13173,
        "bus2": 13169
      },
      "params": {
        "R": 0.0010778246214613318,
        "X": 0.005434391554445028,
        "G": 0.0,
        "B": 0.0014891237951815128
      },
      "extension": {
        "length": 2096.690869171143,
        "rating": 165.46560525894165
      }
    },
    {
      "class": "Branch",
      "id": "branch_13171_13173_1",
      "ports": {
        "bus1": 13173,
        "bus2": 13171
      },
      "params": {
        "R": 0.0014155682874843478,
        "X": 0.0075517515651881695,
        "G": 0.0,
        "B": 0.0032359447795897727
      },
      "extension": {
        "length": 3458.929068511963,
        "rating": 204.59482669830322
      }
    },
    {
      "class": "Branch",
      "id": "branch_13172_13173_1",
      "ports": {
        "bus1": 13172,
        "bus2": 13173
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13173_13412_1",
      "ports": {
        "bus1": 13412,
        "bus2": 13173
      },
      "params": {
        "R": 0.001066958298906684,
        "X": 0.004170338623225689,
        "G": 0.0,
        "B": 0.0016868357779458165
      },
      "extension": {
        "length": 1838.0236869964601,
        "rating": 191.18682146072388
      }
    },
    {
      "class": "Branch",
      "id": "branch_13174_13175_1",
      "ports": {
        "bus1": 13174,
        "bus2": 13175
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13174_13196_1",
      "ports": {
        "bus1": 13174,
        "bus2": 13196
      },
      "params": {
        "R": 0.002073873532935977,
        "X": 0.01442594826221466,
        "G": 0.0,
        "B": 0.01852128468453884
      },
      "extension": {
        "length": 11930.104846252441,
        "rating": 248.92659187316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_13174_13200_1",
      "ports": {
        "bus1": 13200,
        "bus2": 13174
      },
      "params": {
        "R": 0.004349153023213148,
        "X": 0.015785081312060356,
        "G": 0.0,
        "B": 0.011646149680018425
      },
      "extension": {
        "length": 9960.280872802734,
        "rating": 186.70204877853394
      }
    },
    {
      "class": "Branch",
      "id": "branch_13177_13178_1",
      "ports": {
        "bus1": 13177,
        "bus2": 13178
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13179_13180_1",
      "ports": {
        "bus1": 13180,
        "bus2": 13179
      },
      "params": {
        "R": 0.0008218353614211082,
        "X": 0.046152327209711075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13179_13181_1",
      "ports": {
        "bus1": 13179,
        "bus2": 13181
      },
      "params": {
        "R": 0.00028359502903185785,
        "X": 0.0010142894461750984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13179_13842_1",
      "ports": {
        "bus1": 13179,
        "bus2": 13842
      },
      "params": {
        "R": 0.00048228836385533214,
        "X": 0.005490475334227085,
        "G": 0.0,
        "B": 0.1713746339082718
      },
      "extension": {
        "length": 22650.155134277345,
        "rating": 1268.032455444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_13182_13183_1",
      "ports": {
        "bus1": 13182,
        "bus2": 13183
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13182_13184_1",
      "ports": {
        "bus1": 13182,
        "bus2": 13184
      },
      "params": {
        "R": 0.0016818895237520335,
        "X": 0.009342826902866364,
        "G": 0.0,
        "B": 0.002104921732097864
      },
      "extension": {
        "length": 3309.2145208740235,
        "rating": 210.12039184570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_13184_13185_1",
      "ports": {
        "bus1": 13184,
        "bus2": 13185
      },
      "params": {
        "R": 0.00027103981119580567,
        "X": 0.0010124340187758207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13186_13187_1",
      "ports": {
        "bus1": 13186,
        "bus2": 13187
      },
      "params": {
        "R": 0.00026953095220960677,
        "X": 0.0010957582853734493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13187_13194_1",
      "ports": {
        "bus1": 13187,
        "bus2": 13194
      },
      "params": {
        "R": 0.0035490936134010553,
        "X": 0.020820029079914093,
        "G": 0.0,
        "B": 0.018948189914226532
      },
      "extension": {
        "length": 14926.292032104493,
        "rating": 259.93051528930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_13188_13189_1",
      "ports": {
        "bus1": 13188,
        "bus2": 13189
      },
      "params": {
        "R": 0.00020422817033249888,
        "X": 0.0010874003637582064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13191_13192_1",
      "ports": {
        "bus1": 13192,
        "bus2": 13191
      },
      "params": {
        "R": 0.0008403374813497066,
        "X": 0.004369721747934818,
        "G": 0.0,
        "B": 0.008497894741594791
      },
      "extension": {
        "length": 4522.520531799317,
        "rating": 172.5690484046936
      }
    },
    {
      "class": "Branch",
      "id": "branch_13191_13378_1",
      "ports": {
        "bus1": 13378,
        "bus2": 13191
      },
      "params": {
        "R": 0.0009806136367842555,
        "X": 0.004884463269263506,
        "G": 0.0,
        "B": 0.0032340688630938534
      },
      "extension": {
        "length": 2690.070051132202,
        "rating": 196.19829654693604
      }
    },
    {
      "class": "Branch",
      "id": "branch_13192_13413_1",
      "ports": {
        "bus1": 13192,
        "bus2": 13413
      },
      "params": {
        "R": 0.0008018111693672837,
        "X": 0.0048009599559009075,
        "G": 0.0,
        "B": 0.003029289888218045
      },
      "extension": {
        "length": 2911.529126541138,
        "rating": 209.9151372909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_13193_13195_1",
      "ports": {
        "bus1": 13193,
        "bus2": 13195
      },
      "params": {
        "R": 0.0012857295805588365,
        "X": 0.008235907182097435,
        "G": 0.0,
        "B": 0.004705166909843683
      },
      "extension": {
        "length": 4601.468212921142,
        "rating": 252.09622383117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_13196_13839_1",
      "ports": {
        "bus1": 13839,
        "bus2": 13196
      },
      "params": {
        "R": 0.0022037664894014597,
        "X": 0.013576259836554527,
        "G": 0.0,
        "B": 0.006080045830458403
      },
      "extension": {
        "length": 6736.636268371582,
        "rating": 288.3664131164551
      }
    },
    {
      "class": "Branch",
      "id": "branch_13198_13199_1",
      "ports": {
        "bus1": 13198,
        "bus2": 13199
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13201_13204_1",
      "ports": {
        "bus1": 13201,
        "bus2": 13204
      },
      "params": {
        "R": 0.000883825880009681,
        "X": 0.05083298683166504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13201_13205_1",
      "ports": {
        "bus1": 13201,
        "bus2": 13205
      },
      "params": {
        "R": 0.00021860268316231668,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13202_13204_1",
      "ports": {
        "bus1": 13202,
        "bus2": 13204
      },
      "params": {
        "R": -0.00037448242073878646,
        "X": -0.02153824269771576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13202_13206_1",
      "ports": {
        "bus1": 13202,
        "bus2": 13206
      },
      "params": {
        "R": 0.0009818217949941754,
        "X": 0.005715050734579564,
        "G": 0.0,
        "B": 0.004562469199299812
      },
      "extension": {
        "length": 3832.039212890625,
        "rating": 204.48849201202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_13202_13554_1",
      "ports": {
        "bus1": 13554,
        "bus2": 13202
      },
      "params": {
        "R": 0.003937401808798313,
        "X": 0.022765366360545155,
        "G": 0.0,
        "B": 0.007951396517455578
      },
      "extension": {
        "length": 10317.487906494141,
        "rating": 218.55711936950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_13202_13556_1",
      "ports": {
        "bus1": 13556,
        "bus2": 13202
      },
      "params": {
        "R": 0.0022285401355475187,
        "X": 0.008767406456172466,
        "G": 0.0,
        "B": 0.005271525122225285
      },
      "extension": {
        "length": 4723.225408905029,
        "rating": 206.18984699249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_13203_13204_1",
      "ports": {
        "bus1": 13203,
        "bus2": 13204
      },
      "params": {
        "R": 0.0033418030943721533,
        "X": 0.19220282137393951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13205_13776_1",
      "ports": {
        "bus1": 13205,
        "bus2": 13776
      },
      "params": {
        "R": 0.0006820125272497535,
        "X": 0.00757621880620718,
        "G": 0.0,
        "B": 0.10850794613361359
      },
      "extension": {
        "length": 21642.345998657227,
        "rating": 1052.2951126098633
      }
    },
    {
      "class": "Branch",
      "id": "branch_13205_13952_1",
      "ports": {
        "bus1": 13952,
        "bus2": 13205
      },
      "params": {
        "R": 0.0008190075750462711,
        "X": 0.009599242359399796,
        "G": 0.0,
        "B": 0.12631627917289734
      },
      "extension": {
        "length": 24691.18492419434,
        "rating": 1054.0985107421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_13207_13772_1",
      "ports": {
        "bus1": 13207,
        "bus2": 13772
      },
      "params": {
        "R": 0.0010707620531320572,
        "X": 0.007067486643791198,
        "G": 0.0,
        "B": 0.007488399278372526
      },
      "extension": {
        "length": 5372.171472381592,
        "rating": 246.14458084106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_13208_13209_1",
      "ports": {
        "bus1": 13208,
        "bus2": 13209
      },
      "params": {
        "R": 0.0002448194718454033,
        "X": 0.001041871146298945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13208_13551_1",
      "ports": {
        "bus1": 13208,
        "bus2": 13551
      },
      "params": {
        "R": 0.011450308375060558,
        "X": 0.05898211896419525,
        "G": 0.0,
        "B": 0.017964107915759087
      },
      "extension": {
        "length": 22614.333134765624,
        "rating": 200.82576274871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_13208_13556_1",
      "ports": {
        "bus1": 13208,
        "bus2": 13556
      },
      "params": {
        "R": 0.0077033881098032,
        "X": 0.044780027121305466,
        "G": 0.0,
        "B": 0.025456303730607033
      },
      "extension": {
        "length": 24453.777461791993,
        "rating": 185.4110598564148
      }
    },
    {
      "class": "Branch",
      "id": "branch_13210_13212_1",
      "ports": {
        "bus1": 13212,
        "bus2": 13210
      },
      "params": {
        "R": 0.002192878630012274,
        "X": 0.0118857491761446,
        "G": 0.0,
        "B": 0.00696277292445302
      },
      "extension": {
        "length": 6777.428685424805,
        "rating": 223.92327785491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_13210_13225_1",
      "ports": {
        "bus1": 13210,
        "bus2": 13225
      },
      "params": {
        "R": 0.0024790670722723007,
        "X": 0.016042614355683327,
        "G": 0.0,
        "B": 0.004226078744977713
      },
      "extension": {
        "length": 6048.305574005127,
        "rating": 192.87526607513428
      }
    },
    {
      "class": "Branch",
      "id": "branch_13211_13227_1",
      "ports": {
        "bus1": 13227,
        "bus2": 13211
      },
      "params": {
        "R": 0.0012714782496914268,
        "X": 0.008855776861310005,
        "G": 0.0,
        "B": 0.008095433935523033
      },
      "extension": {
        "length": 5520.16935736084,
        "rating": 226.21636390686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_13211_13698_1",
      "ports": {
        "bus1": 13211,
        "bus2": 13698
      },
      "params": {
        "R": 0.0011554117081686854,
        "X": 0.007366041652858256,
        "G": 0.0,
        "B": 0.003314058529213071
      },
      "extension": {
        "length": 3672.8185594482425,
        "rating": 237.13092803955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_13212_13855_1",
      "ports": {
        "bus1": 13212,
        "bus2": 13855
      },
      "params": {
        "R": 0.002860134467482567,
        "X": 0.020701415836811066,
        "G": 0.0,
        "B": 0.01719382032752037
      },
      "extension": {
        "length": 13295.023556396485,
        "rating": 239.72790241241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_13213_13216_1",
      "ports": {
        "bus1": 13216,
        "bus2": 13213
      },
      "params": {
        "R": 0.0043178400956094265,
        "X": 0.021407831460237503,
        "G": 0.0,
        "B": 0.006498003844171762
      },
      "extension": {
        "length": 8520.69616204834,
        "rating": 248.0607509613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_13213_13236_1",
      "ports": {
        "bus1": 13236,
        "bus2": 13213
      },
      "params": {
        "R": 0.0014227508800104263,
        "X": 0.007609473541378976,
        "G": 0.0,
        "B": 0.009507852606475353
      },
      "extension": {
        "length": 6180.621741760254,
        "rating": 258.5834741592407
      }
    },
    {
      "class": "Branch",
      "id": "branch_13214_13215_1",
      "ports": {
        "bus1": 13214,
        "bus2": 13215
      },
      "params": {
        "R": 0.00024083792231976986,
        "X": 0.001167795155197382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13215_13238_1",
      "ports": {
        "bus1": 13215,
        "bus2": 13238
      },
      "params": {
        "R": 0.004211371764540672,
        "X": 0.02284201979637146,
        "G": 0.0,
        "B": 0.04898628219962121
      },
      "extension": {
        "length": 22724.432833007813,
        "rating": 221.94290161132812
      }
    },
    {
      "class": "Branch",
      "id": "branch_13217_13218_1",
      "ports": {
        "bus1": 13217,
        "bus2": 13218
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13217_13230_1",
      "ports": {
        "bus1": 13217,
        "bus2": 13230
      },
      "params": {
        "R": 0.0044016046449542046,
        "X": 0.024978714063763622,
        "G": 0.0,
        "B": 0.006797244306653739
      },
      "extension": {
        "length": 9195.00693310547,
        "rating": 231.44195079803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_13219_13227_1",
      "ports": {
        "bus1": 13219,
        "bus2": 13227
      },
      "params": {
        "R": 0.002137989504262805,
        "X": 0.014966884627938272,
        "G": 0.0,
        "B": 0.007608566898852587
      },
      "extension": {
        "length": 7688.028056945801,
        "rating": 227.642560005188
      }
    },
    {
      "class": "Branch",
      "id": "branch_13219_13229_1",
      "ports": {
        "bus1": 13219,
        "bus2": 13229
      },
      "params": {
        "R": 0.002005451126024127,
        "X": 0.008981427177786827,
        "G": 0.0,
        "B": 0.0027013758663088083
      },
      "extension": {
        "length": 3616.3870155944824,
        "rating": 212.28642463684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_13222_13223_1",
      "ports": {
        "bus1": 13222,
        "bus2": 13223
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13222_13228_1",
      "ports": {
        "bus1": 13222,
        "bus2": 13228
      },
      "params": {
        "R": 0.0008560831774957478,
        "X": 0.00591126037761569,
        "G": 0.0,
        "B": 0.004964946303516626
      },
      "extension": {
        "length": 3978.3891170654297,
        "rating": 172.6257562637329
      }
    },
    {
      "class": "Branch",
      "id": "branch_13222_13972_1",
      "ports": {
        "bus1": 13972,
        "bus2": 13222
      },
      "params": {
        "R": 0.0027235301677137613,
        "X": 0.012875168584287167,
        "G": 0.0,
        "B": 0.008406746201217175
      },
      "extension": {
        "length": 7544.9035140380865,
        "rating": 233.9104175567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_13224_13228_1",
      "ports": {
        "bus1": 13228,
        "bus2": 13224
      },
      "params": {
        "R": 0.0015228799311444163,
        "X": 0.008898895233869553,
        "G": 0.0,
        "B": 0.003161760745570063
      },
      "extension": {
        "length": 3943.2535523986817,
        "rating": 222.50609397888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_13224_13229_1",
      "ports": {
        "bus1": 13229,
        "bus2": 13224
      },
      "params": {
        "R": 0.0012650575954467058,
        "X": 0.005996375344693661,
        "G": 0.0,
        "B": 0.003054315224289894
      },
      "extension": {
        "length": 2987.580850708008,
        "rating": 188.09337615966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_13226_13698_1",
      "ports": {
        "bus1": 13698,
        "bus2": 13226
      },
      "params": {
        "R": 0.002487532328814268,
        "X": 0.013446656987071037,
        "G": 0.0,
        "B": 0.00341537082567811
      },
      "extension": {
        "length": 5174.956324127197,
        "rating": 233.78124237060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_13231_13232_1",
      "ports": {
        "bus1": 13231,
        "bus2": 13232
      },
      "params": {
        "R": 0.0002893542987294495,
        "X": 0.0010774654801934958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13231_13234_1",
      "ports": {
        "bus1": 13231,
        "bus2": 13234
      },
      "params": {
        "R": 0.0032694109249860044,
        "X": 0.01660730130970478,
        "G": 0.0,
        "B": 0.04205732420086861
      },
      "extension": {
        "length": 19875.14884313965,
        "rating": 237.67855167388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_13231_13960_1",
      "ports": {
        "bus1": 13960,
        "bus2": 13231
      },
      "params": {
        "R": 0.0015026374021545053,
        "X": 0.008486718870699406,
        "G": 0.0,
        "B": 0.0020903372205793858
      },
      "extension": {
        "length": 3056.2519614257812,
        "rating": 245.45722007751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_13233_13748_1",
      "ports": {
        "bus1": 13233,
        "bus2": 13748
      },
      "params": {
        "R": 0.002302621491253376,
        "X": 0.013590035028755665,
        "G": 0.0,
        "B": 0.008734116330742836
      },
      "extension": {
        "length": 7900.200501525879,
        "rating": 254.52885627746582
      }
    },
    {
      "class": "Branch",
      "id": "branch_13235_13236_1",
      "ports": {
        "bus1": 13236,
        "bus2": 13235
      },
      "params": {
        "R": 0.00039791842573322356,
        "X": 0.02750259079039097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13235_13237_1",
      "ports": {
        "bus1": 13235,
        "bus2": 13237
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13235_13752_1",
      "ports": {
        "bus1": 13752,
        "bus2": 13235
      },
      "params": {
        "R": 0.0005549995112232864,
        "X": 0.005938715301454067,
        "G": 0.0,
        "B": 0.12997008860111237
      },
      "extension": {
        "length": 20350.755719604495,
        "rating": 1147.6579666137695
      }
    },
    {
      "class": "Branch",
      "id": "branch_13235_13829_1",
      "ports": {
        "bus1": 13235,
        "bus2": 13829
      },
      "params": {
        "R": 0.0005592615925706923,
        "X": 0.006247239653021097,
        "G": 0.0,
        "B": 0.10323705524206161
      },
      "extension": {
        "length": 19022.308992553713,
        "rating": 1049.7355461120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_13238_13239_1",
      "ports": {
        "bus1": 13238,
        "bus2": 13239
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13238_13241_1",
      "ports": {
        "bus1": 13241,
        "bus2": 13238
      },
      "params": {
        "R": 0.0014528464525938034,
        "X": 0.009192279540002346,
        "G": 0.0,
        "B": 0.003978614695370197
      },
      "extension": {
        "length": 4065.507636657715,
        "rating": 231.78882598876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_13240_13813_1",
      "ports": {
        "bus1": 13240,
        "bus2": 13813
      },
      "params": {
        "R": 0.0012889906065538526,
        "X": 0.00758732995018363,
        "G": 0.0,
        "B": 0.01620255969464779
      },
      "extension": {
        "length": 7937.353931396485,
        "rating": 233.42602252960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_13244_13245_1",
      "ports": {
        "bus1": 13244,
        "bus2": 13245
      },
      "params": {
        "R": 0.00025350332725793123,
        "X": 0.0010640968102961779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13246_13247_1",
      "ports": {
        "bus1": 13246,
        "bus2": 13247
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13247_13251_1",
      "ports": {
        "bus1": 13251,
        "bus2": 13247
      },
      "params": {
        "R": 0.001835147850215435,
        "X": 0.011416385881602764,
        "G": 0.0,
        "B": 0.006432807072997092
      },
      "extension": {
        "length": 6225.509362335205,
        "rating": 218.84925365447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_13247_13258_1",
      "ports": {
        "bus1": 13258,
        "bus2": 13247
      },
      "params": {
        "R": 0.00636663381010294,
        "X": 0.027561061084270477,
        "G": 0.0,
        "B": 0.019403226673603058
      },
      "extension": {
        "length": 17635.74590588379,
        "rating": 209.93258953094482
      }
    },
    {
      "class": "Branch",
      "id": "branch_13249_13250_1",
      "ports": {
        "bus1": 13249,
        "bus2": 13250
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13249_13466_1",
      "ports": {
        "bus1": 13249,
        "bus2": 13466
      },
      "params": {
        "R": 0.005329064093530179,
        "X": 0.03671535849571228,
        "G": 0.0,
        "B": 0.012209472246468067
      },
      "extension": {
        "length": 15371.11408996582,
        "rating": 195.36293745040894
      }
    },
    {
      "class": "Branch",
      "id": "branch_13251_13253_1",
      "ports": {
        "bus1": 13253,
        "bus2": 13251
      },
      "params": {
        "R": 0.002263596747070551,
        "X": 0.011990049853920937,
        "G": 0.0,
        "B": 0.007270611356943845
      },
      "extension": {
        "length": 6693.1057858886725,
        "rating": 210.74719429016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_13252_13253_1",
      "ports": {
        "bus1": 13253,
        "bus2": 13252
      },
      "params": {
        "R": 0.0019299400737509131,
        "X": 0.012041036039590836,
        "G": 0.0,
        "B": 0.006050205789506435
      },
      "extension": {
        "length": 6530.0788531494145,
        "rating": 199.4078278541565
      }
    },
    {
      "class": "Branch",
      "id": "branch_13256_13257_1",
      "ports": {
        "bus1": 13256,
        "bus2": 13257
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13256_13260_1",
      "ports": {
        "bus1": 13260,
        "bus2": 13256
      },
      "params": {
        "R": 0.0034463158808648586,
        "X": 0.014693930745124817,
        "G": 0.0,
        "B": 0.005871780216693878
      },
      "extension": {
        "length": 6264.71058581543,
        "rating": 217.42401123046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_13256_13263_1",
      "ports": {
        "bus1": 13256,
        "bus2": 13263
      },
      "params": {
        "R": 0.0020029861479997635,
        "X": 0.011595185846090319,
        "G": 0.0,
        "B": 0.005246920045465231
      },
      "extension": {
        "length": 5585.85146447754,
        "rating": 204.95717525482178
      }
    },
    {
      "class": "Branch",
      "id": "branch_13258_13259_1",
      "ports": {
        "bus1": 13258,
        "bus2": 13259
      },
      "params": {
        "R": 0.0002714044530875981,
        "X": 0.0011227527866140008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13258_13263_1",
      "ports": {
        "bus1": 13258,
        "bus2": 13263
      },
      "params": {
        "R": 0.008011739701032639,
        "X": 0.029925111681222916,
        "G": 0.0,
        "B": 0.016358599066734314
      },
      "extension": {
        "length": 16610.38644616699,
        "rating": 177.50186920166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_13260_13261_1",
      "ports": {
        "bus1": 13261,
        "bus2": 13260
      },
      "params": {
        "R": 0.0016500547062605617,
        "X": 0.007273624185472727,
        "G": 0.0,
        "B": 0.012079771608114243
      },
      "extension": {
        "length": 6530.911476745606,
        "rating": 225.27673244476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_13261_13262_1",
      "ports": {
        "bus1": 13261,
        "bus2": 13262
      },
      "params": {
        "R": 0.0002463036507833749,
        "X": 0.0011487583396956325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13261_13953_1",
      "ports": {
        "bus1": 13261,
        "bus2": 13953
      },
      "params": {
        "R": 0.0049000452272593975,
        "X": 0.02796143665909767,
        "G": 0.0,
        "B": 0.007431112229824066
      },
      "extension": {
        "length": 9942.060612854004,
        "rating": 240.3895378112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_13264_13265_1",
      "ports": {
        "bus1": 13264,
        "bus2": 13265
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13264_13267_1",
      "ports": {
        "bus1": 13267,
        "bus2": 13264
      },
      "params": {
        "R": 0.0059227105230093,
        "X": 0.03417613357305527,
        "G": 0.0,
        "B": 0.017194001004099846
      },
      "extension": {
        "length": 16345.590655517579,
        "rating": 241.7694330215454
      }
    },
    {
      "class": "Branch",
      "id": "branch_13264_13278_1",
      "ports": {
        "bus1": 13278,
        "bus2": 13264
      },
      "params": {
        "R": 0.006547916680574417,
        "X": 0.034073736518621445,
        "G": 0.0,
        "B": 0.019188465550541878
      },
      "extension": {
        "length": 17531.49836206055,
        "rating": 227.7435541152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_13266_13267_1",
      "ports": {
        "bus1": 13266,
        "bus2": 13267
      },
      "params": {
        "R": 0.00020827248226851225,
        "X": 0.0010135783813893795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13267_15076_1",
      "ports": {
        "bus1": 13267,
        "bus2": 15076
      },
      "params": {
        "R": 0.007943869568407536,
        "X": 0.04719408228993416,
        "G": 0.0,
        "B": 0.01878737099468708
      },
      "extension": {
        "length": 19040.43793249512,
        "rating": 240.87529182434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_13267_15416_1",
      "ports": {
        "bus1": 13267,
        "bus2": 15416
      },
      "params": {
        "R": 0.020912613719701767,
        "X": 0.10671308636665344,
        "G": 0.0,
        "B": 0.03553717955946922
      },
      "extension": {
        "length": 42265.324357910155,
        "rating": 190.91455936431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_13268_13269_1",
      "ports": {
        "bus1": 13268,
        "bus2": 13269
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13268_13273_1",
      "ports": {
        "bus1": 13268,
        "bus2": 13273
      },
      "params": {
        "R": 0.0030135263223201036,
        "X": 0.01622590981423855,
        "G": 0.0,
        "B": 0.0057577951811254025
      },
      "extension": {
        "length": 6784.380516906738,
        "rating": 150.71415901184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_13270_13272_1",
      "ports": {
        "bus1": 13272,
        "bus2": 13270
      },
      "params": {
        "R": 0.003160616615787149,
        "X": 0.02108840085566044,
        "G": 0.0,
        "B": 0.005642634816467762
      },
      "extension": {
        "length": 7191.627845031739,
        "rating": 196.07938528060913
      }
    },
    {
      "class": "Branch",
      "id": "branch_13270_13276_1",
      "ports": {
        "bus1": 13276,
        "bus2": 13270
      },
      "params": {
        "R": 0.0038511280436068773,
        "X": 0.024566126987338066,
        "G": 0.0,
        "B": 0.010164392180740833
      },
      "extension": {
        "length": 11295.354823242187,
        "rating": 173.94176721572876
      }
    },
    {
      "class": "Branch",
      "id": "branch_13271_13272_1",
      "ports": {
        "bus1": 13271,
        "bus2": 13272
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13272_13275_1",
      "ports": {
        "bus1": 13275,
        "bus2": 13272
      },
      "params": {
        "R": 0.0038203052245080475,
        "X": 0.016457384452223778,
        "G": 0.0,
        "B": 0.016885101795196533
      },
      "extension": {
        "length": 12123.2558704834,
        "rating": 205.84900379180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_13273_13274_1",
      "ports": {
        "bus1": 13273,
        "bus2": 13274
      },
      "params": {
        "R": 0.00029352158890105784,
        "X": 0.0010882141068577766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13276_13277_1",
      "ports": {
        "bus1": 13276,
        "bus2": 13277
      },
      "params": {
        "R": 0.00028864643536508083,
        "X": 0.001088974648155272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13279_13280_1",
      "ports": {
        "bus1": 13279,
        "bus2": 13280
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13282_13316_1",
      "ports": {
        "bus1": 13282,
        "bus2": 13316
      },
      "params": {
        "R": 0.0031265404541045427,
        "X": 0.016177743673324585,
        "G": 0.0,
        "B": 0.005356003995984793
      },
      "extension": {
        "length": 7181.405375976563,
        "rating": 216.20395183563232
      }
    },
    {
      "class": "Branch",
      "id": "branch_13283_13288_1",
      "ports": {
        "bus1": 13283,
        "bus2": 13288
      },
      "params": {
        "R": 0.001211823197081685,
        "X": 0.005832266993820667,
        "G": 0.0,
        "B": 0.004279633983969688
      },
      "extension": {
        "length": 3618.7463715820313,
        "rating": 213.69338035583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_13283_13307_1",
      "ports": {
        "bus1": 13307,
        "bus2": 13283
      },
      "params": {
        "R": 0.001651565544307232,
        "X": 0.009021183475852013,
        "G": 0.0,
        "B": 0.0034363616723567243
      },
      "extension": {
        "length": 3860.092488922119,
        "rating": 198.95806312561035
      }
    },
    {
      "class": "Branch",
      "id": "branch_13284_13292_1",
      "ports": {
        "bus1": 13284,
        "bus2": 13292
      },
      "params": {
        "R": 0.0018647208344191313,
        "X": 0.012942648492753504,
        "G": 0.0,
        "B": 0.007810863666236401
      },
      "extension": {
        "length": 7089.011015625,
        "rating": 240.27655124664307
      }
    },
    {
      "class": "Branch",
      "id": "branch_13285_13297_1",
      "ports": {
        "bus1": 13285,
        "bus2": 13297
      },
      "params": {
        "R": 0.0022375474218279123,
        "X": 0.013003879226744175,
        "G": 0.0,
        "B": 0.004089315887540579
      },
      "extension": {
        "length": 5583.874654907227,
        "rating": 213.03582191467285
      }
    },
    {
      "class": "Branch",
      "id": "branch_13286_13287_1",
      "ports": {
        "bus1": 13286,
        "bus2": 13287
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13287_13298_1",
      "ports": {
        "bus1": 13298,
        "bus2": 13287
      },
      "params": {
        "R": 0.0008776877657510341,
        "X": 0.004293267149478197,
        "G": 0.0,
        "B": 0.0017174424137920141
      },
      "extension": {
        "length": 2009.1464453430176,
        "rating": 207.99028873443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_13287_13312_1",
      "ports": {
        "bus1": 13287,
        "bus2": 13312
      },
      "params": {
        "R": 0.0016231476329267025,
        "X": 0.007929228246212006,
        "G": 0.0,
        "B": 0.00915141124278307
      },
      "extension": {
        "length": 5363.623075561523,
        "rating": 229.93953227996826
      }
    },
    {
      "class": "Branch",
      "id": "branch_13289_13290_1",
      "ports": {
        "bus1": 13289,
        "bus2": 13290
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13289_13321_1",
      "ports": {
        "bus1": 13289,
        "bus2": 13321
      },
      "params": {
        "R": 0.0003317279624752701,
        "X": 0.002566181356087327,
        "G": 0.0,
        "B": 0.003925291355699301
      },
      "extension": {
        "length": 2231.6443817596437,
        "rating": 231.2041997909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_13292_13302_1",
      "ports": {
        "bus1": 13302,
        "bus2": 13292
      },
      "params": {
        "R": 0.0007341864402405918,
        "X": 0.004810954909771681,
        "G": 0.0,
        "B": 0.002142905257642269
      },
      "extension": {
        "length": 2208.864644302368,
        "rating": 217.04163551330566
      }
    },
    {
      "class": "Branch",
      "id": "branch_13294_13297_1",
      "ports": {
        "bus1": 13297,
        "bus2": 13294
      },
      "params": {
        "R": 0.0007523672538809477,
        "X": 0.004920060280710459,
        "G": 0.0,
        "B": 0.0030476388055831194
      },
      "extension": {
        "length": 2782.4254661865234,
        "rating": 195.12993097305298
      }
    },
    {
      "class": "Branch",
      "id": "branch_13294_13301_1",
      "ports": {
        "bus1": 13294,
        "bus2": 13301
      },
      "params": {
        "R": 0.0011315022129565477,
        "X": 0.006038278806954622,
        "G": 0.0,
        "B": 0.0014209432993084192
      },
      "extension": {
        "length": 2067.7533622283936,
        "rating": 168.33478212356567
      }
    },
    {
      "class": "Branch",
      "id": "branch_13295_13342_1",
      "ports": {
        "bus1": 13295,
        "bus2": 13342
      },
      "params": {
        "R": 0.0008882341790013015,
        "X": 0.006313805468380451,
        "G": 0.0,
        "B": 0.0015218380140140653
      },
      "extension": {
        "length": 2373.6360577697756,
        "rating": 224.7377872467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_13295_13727_1",
      "ports": {
        "bus1": 13295,
        "bus2": 13727
      },
      "params": {
        "R": 0.0005824887775816023,
        "X": 0.0036260450724512343,
        "G": 0.0,
        "B": 0.002124207327142358
      },
      "extension": {
        "length": 1835.315741821289,
        "rating": 235.35706996917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_13296_13300_1",
      "ports": {
        "bus1": 13300,
        "bus2": 13296
      },
      "params": {
        "R": 0.000719800009392202,
        "X": 0.0036876893136650324,
        "G": 0.0,
        "B": 0.00531382579356432
      },
      "extension": {
        "length": 2887.125964920044,
        "rating": 192.07525253295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_13299_13308_1",
      "ports": {
        "bus1": 13299,
        "bus2": 13308
      },
      "params": {
        "R": 0.0008639253210276365,
        "X": 0.0052635069005191335,
        "G": 0.0,
        "B": 0.00326749961823225
      },
      "extension": {
        "length": 2584.8527118530274,
        "rating": 237.69829273223877
      }
    },
    {
      "class": "Branch",
      "id": "branch_13300_13317_1",
      "ports": {
        "bus1": 13300,
        "bus2": 13317
      },
      "params": {
        "R": 0.0012254116591066122,
        "X": 0.005466006696224213,
        "G": 0.0,
        "B": 0.001223864033818245
      },
      "extension": {
        "length": 1777.3352111206054,
        "rating": 195.3648805618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_13300_13395_1",
      "ports": {
        "bus1": 13300,
        "bus2": 13395
      },
      "params": {
        "R": 0.0013732685474678876,
        "X": 0.006445323582738638,
        "G": 0.0,
        "B": 0.018733937293291092
      },
      "extension": {
        "length": 8184.2433266601565,
        "rating": 196.73854112625122
      }
    },
    {
      "class": "Branch",
      "id": "branch_13301_13311_1",
      "ports": {
        "bus1": 13301,
        "bus2": 13311
      },
      "params": {
        "R": 0.0020729282405227423,
        "X": 0.013166120275855064,
        "G": 0.0,
        "B": 0.0033551198430359364
      },
      "extension": {
        "length": 4885.682550842285,
        "rating": 212.16325759887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_13303_13332_1",
      "ports": {
        "bus1": 13303,
        "bus2": 13332
      },
      "params": {
        "R": 0.0014326844830065966,
        "X": 0.0074545396491885185,
        "G": 0.0,
        "B": 0.01189432293176651
      },
      "extension": {
        "length": 6217.860352478027,
        "rating": 272.72984981536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_13303_13332_2",
      "ports": {
        "bus1": 13303,
        "bus2": 13332
      },
      "params": {
        "R": 0.0014326844830065966,
        "X": 0.0074545396491885185,
        "G": 0.0,
        "B": 0.01189432293176651
      },
      "extension": {
        "length": 6217.860352478027,
        "rating": 272.72984981536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_13303_13348_1",
      "ports": {
        "bus1": 13303,
        "bus2": 13348
      },
      "params": {
        "R": 0.0013892640126869085,
        "X": 0.008207174018025398,
        "G": 0.0,
        "B": 0.002408241620287299
      },
      "extension": {
        "length": 3202.8286308288575,
        "rating": 258.7717294692993
      }
    },
    {
      "class": "Branch",
      "id": "branch_13304_13349_1",
      "ports": {
        "bus1": 13349,
        "bus2": 13304
      },
      "params": {
        "R": 0.0005968459299765527,
        "X": 0.0034047262743115425,
        "G": 0.0,
        "B": 0.008778590708971024
      },
      "extension": {
        "length": 3919.367998718262,
        "rating": 237.81068325042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_13304_13388_1",
      "ports": {
        "bus1": 13304,
        "bus2": 13388
      },
      "params": {
        "R": 0.0003822527942247689,
        "X": 0.0026606745086610317,
        "G": 0.0,
        "B": 0.0020054196938872337
      },
      "extension": {
        "length": 1746.6509212646486,
        "rating": 242.02680587768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_13305_13319_1",
      "ports": {
        "bus1": 13319,
        "bus2": 13305
      },
      "params": {
        "R": 0.0007822567713446915,
        "X": 0.004719673190265894,
        "G": 0.0,
        "B": 0.006762535776942968
      },
      "extension": {
        "length": 3937.822697845459,
        "rating": 189.7441864013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_13306_13314_1",
      "ports": {
        "bus1": 13306,
        "bus2": 13314
      },
      "params": {
        "R": 0.001758601050823927,
        "X": 0.010037897154688835,
        "G": 0.0,
        "B": 0.012038692831993103
      },
      "extension": {
        "length": 8075.012319580078,
        "rating": 219.626784324646
      }
    },
    {
      "class": "Branch",
      "id": "branch_13306_13328_1",
      "ports": {
        "bus1": 13328,
        "bus2": 13306
      },
      "params": {
        "R": 0.0011690695537254214,
        "X": 0.005956538487225771,
        "G": 0.0,
        "B": 0.0032509411685168743
      },
      "extension": {
        "length": 3198.030109771729,
        "rating": 201.54860019683838
      }
    },
    {
      "class": "Branch",
      "id": "branch_13307_13311_1",
      "ports": {
        "bus1": 13311,
        "bus2": 13307
      },
      "params": {
        "R": 0.0006973583367653191,
        "X": 0.0032169541809707876,
        "G": 0.0,
        "B": 0.005892738234251738
      },
      "extension": {
        "length": 2949.8334570922852,
        "rating": 235.48052310943604
      }
    },
    {
      "class": "Branch",
      "id": "branch_13308_13309_1",
      "ports": {
        "bus1": 13308,
        "bus2": 13309
      },
      "params": {
        "R": 0.00026944177807308733,
        "X": 0.0010157825890928507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13308_13312_1",
      "ports": {
        "bus1": 13308,
        "bus2": 13312
      },
      "params": {
        "R": 0.00083448231453076,
        "X": 0.003761707339435816,
        "G": 0.0,
        "B": 0.000791415455751121
      },
      "extension": {
        "length": 1168.628560661316,
        "rating": 250.48949718475342
      }
    },
    {
      "class": "Branch",
      "id": "branch_13313_13325_1",
      "ports": {
        "bus1": 13325,
        "bus2": 13313
      },
      "params": {
        "R": 0.000572616292629391,
        "X": 0.0037566595710814,
        "G": 0.0,
        "B": 0.0015492724487558007
      },
      "extension": {
        "length": 1623.7758225860596,
        "rating": 199.85991716384888
      }
    },
    {
      "class": "Branch",
      "id": "branch_13313_13327_1",
      "ports": {
        "bus1": 13313,
        "bus2": 13327
      },
      "params": {
        "R": 0.0012399909319356084,
        "X": 0.006995567586272955,
        "G": 0.0,
        "B": 0.0018301695818081498
      },
      "extension": {
        "length": 2625.253949295044,
        "rating": 238.10839653015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_13315_13316_1",
      "ports": {
        "bus1": 13315,
        "bus2": 13316
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13316_13328_1",
      "ports": {
        "bus1": 13316,
        "bus2": 13328
      },
      "params": {
        "R": 0.0009841787395998836,
        "X": 0.004687574226409197,
        "G": 0.0,
        "B": 0.006132707931101322
      },
      "extension": {
        "length": 3701.2751015625,
        "rating": 183.01936388015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_13317_13351_1",
      "ports": {
        "bus1": 13317,
        "bus2": 13351
      },
      "params": {
        "R": 0.0006936168065294622,
        "X": 0.003990881145000458,
        "G": 0.0,
        "B": 0.0016087028197944166
      },
      "extension": {
        "length": 1804.4846876678466,
        "rating": 183.1451654434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_13318_13338_1",
      "ports": {
        "bus1": 13338,
        "bus2": 13318
      },
      "params": {
        "R": 0.0005153577658347785,
        "X": 0.0027465494349598885,
        "G": 0.0,
        "B": 0.0022574197500944138
      },
      "extension": {
        "length": 1844.2956064910888,
        "rating": 230.41982650756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_13320_13321_1",
      "ports": {
        "bus1": 13320,
        "bus2": 13321
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13322_13355_1",
      "ports": {
        "bus1": 13322,
        "bus2": 13355
      },
      "params": {
        "R": 0.0006812586216256022,
        "X": 0.004166733007878065,
        "G": 0.0,
        "B": 0.006755893584340811
      },
      "extension": {
        "length": 3748.9518193359377,
        "rating": 160.06442308425903
      }
    },
    {
      "class": "Branch",
      "id": "branch_13323_13324_1",
      "ports": {
        "bus1": 13323,
        "bus2": 13324
      },
      "params": {
        "R": 0.0002038073725998402,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13324_13348_1",
      "ports": {
        "bus1": 13324,
        "bus2": 13348
      },
      "params": {
        "R": 0.0014310115948319433,
        "X": 0.007206944283097983,
        "G": 0.0,
        "B": 0.006468440871685743
      },
      "extension": {
        "length": 4843.790840423584,
        "rating": 231.8396806716919
      }
    },
    {
      "class": "Branch",
      "id": "branch_13324_13434_1",
      "ports": {
        "bus1": 13434,
        "bus2": 13324
      },
      "params": {
        "R": 0.0006644566310569645,
        "X": 0.004156453534960747,
        "G": 0.0,
        "B": 0.003316061571240425
      },
      "extension": {
        "length": 2773.8678606262206,
        "rating": 243.2953119277954
      }
    },
    {
      "class": "Branch",
      "id": "branch_13325_13403_1",
      "ports": {
        "bus1": 13403,
        "bus2": 13325
      },
      "params": {
        "R": 0.0005163828609511256,
        "X": 0.003565344726666808,
        "G": 0.0,
        "B": 0.003744816407561302
      },
      "extension": {
        "length": 2503.8482202301025,
        "rating": 190.99271297454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_13326_13328_1",
      "ports": {
        "bus1": 13328,
        "bus2": 13326
      },
      "params": {
        "R": 0.0006391857168637216,
        "X": 0.0040123239159584045,
        "G": 0.0,
        "B": 0.0031075556762516494
      },
      "extension": {
        "length": 2610.361689697266,
        "rating": 190.53789377212524
      }
    },
    {
      "class": "Branch",
      "id": "branch_13326_13379_1",
      "ports": {
        "bus1": 13379,
        "bus2": 13326
      },
      "params": {
        "R": 0.0010220613330602646,
        "X": 0.006111742462962866,
        "G": 0.0,
        "B": 0.004414036870002747
      },
      "extension": {
        "length": 3842.6388565979005,
        "rating": 227.1825075149536
      }
    },
    {
      "class": "Branch",
      "id": "branch_13326_13402_1",
      "ports": {
        "bus1": 13326,
        "bus2": 13402
      },
      "params": {
        "R": 0.0009267800487577915,
        "X": 0.004545185249298811,
        "G": 0.0,
        "B": 0.003142670495435596
      },
      "extension": {
        "length": 2686.560753707886,
        "rating": 237.83488273620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_13327_13369_1",
      "ports": {
        "bus1": 13327,
        "bus2": 13369
      },
      "params": {
        "R": 0.0010857098968699574,
        "X": 0.007749693002551794,
        "G": 0.0,
        "B": 0.002469084458425641
      },
      "extension": {
        "length": 3345.147025268555,
        "rating": 228.65653038024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_13328_13329_1",
      "ports": {
        "bus1": 13328,
        "bus2": 13329
      },
      "params": {
        "R": 0.00021920258586760608,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13328_13342_1",
      "ports": {
        "bus1": 13342,
        "bus2": 13328
      },
      "params": {
        "R": 0.0016769500216469169,
        "X": 0.008278303779661655,
        "G": 0.0,
        "B": 0.006732089910656213
      },
      "extension": {
        "length": 5145.774210021973,
        "rating": 205.287504196167
      }
    },
    {
      "class": "Branch",
      "id": "branch_13330_13331_1",
      "ports": {
        "bus1": 13330,
        "bus2": 13331
      },
      "params": {
        "R": 0.0002712030545808375,
        "X": 0.0010538602946326137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13331_13963_1",
      "ports": {
        "bus1": 13331,
        "bus2": 13963
      },
      "params": {
        "R": 0.002473380882292986,
        "X": 0.01176574919372797,
        "G": 0.0,
        "B": 0.017032505944371223
      },
      "extension": {
        "length": 9985.562701721192,
        "rating": 264.7747755050659
      }
    },
    {
      "class": "Branch",
      "id": "branch_13331_13963_2",
      "ports": {
        "bus1": 13331,
        "bus2": 13963
      },
      "params": {
        "R": 0.002473380882292986,
        "X": 0.01176574919372797,
        "G": 0.0,
        "B": 0.017032505944371223
      },
      "extension": {
        "length": 9985.562701721192,
        "rating": 264.7747755050659
      }
    },
    {
      "class": "Branch",
      "id": "branch_13332_13365_1",
      "ports": {
        "bus1": 13365,
        "bus2": 13332
      },
      "params": {
        "R": 0.0007500906358473003,
        "X": 0.00327042443677783,
        "G": 0.0,
        "B": 0.002333405427634716
      },
      "extension": {
        "length": 2076.790781524658,
        "rating": 276.22992992401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_13332_13365_2",
      "ports": {
        "bus1": 13365,
        "bus2": 13332
      },
      "params": {
        "R": 0.0007500906358473003,
        "X": 0.00327042443677783,
        "G": 0.0,
        "B": 0.002333405427634716
      },
      "extension": {
        "length": 2076.790781524658,
        "rating": 276.22992992401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_13333_13336_1",
      "ports": {
        "bus1": 13333,
        "bus2": 13336
      },
      "params": {
        "R": 0.0002524363808333874,
        "X": 0.008300289511680603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13333_13337_1",
      "ports": {
        "bus1": 13333,
        "bus2": 13337
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13333_13338_1",
      "ports": {
        "bus1": 13333,
        "bus2": 13338
      },
      "params": {
        "R": 0.00027266587130725384,
        "X": 0.0010708920890465379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13334_13336_1",
      "ports": {
        "bus1": 13334,
        "bus2": 13336
      },
      "params": {
        "R": 0.0032090276945382357,
        "X": 0.10551513731479645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13335_13336_1",
      "ports": {
        "bus1": 13335,
        "bus2": 13336
      },
      "params": {
        "R": 0.0032090276945382357,
        "X": 0.10551513731479645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13338_13375_1",
      "ports": {
        "bus1": 13375,
        "bus2": 13338
      },
      "params": {
        "R": 0.0007463134243153036,
        "X": 0.003977933432906866,
        "G": 0.0,
        "B": 0.002223025541752577
      },
      "extension": {
        "length": 2148.6791958618164,
        "rating": 236.56878471374512
      }
    },
    {
      "class": "Branch",
      "id": "branch_13338_13389_1",
      "ports": {
        "bus1": 13338,
        "bus2": 13389
      },
      "params": {
        "R": 0.0008287708624266088,
        "X": 0.00406690826639533,
        "G": 0.0,
        "B": 0.005163108464330435
      },
      "extension": {
        "length": 3108.026568603516,
        "rating": 252.03979015350342
      }
    },
    {
      "class": "Branch",
      "id": "branch_13339_13350_1",
      "ports": {
        "bus1": 13350,
        "bus2": 13339
      },
      "params": {
        "R": 0.0011132284998893738,
        "X": 0.006777913775295019,
        "G": 0.0,
        "B": 0.00931541994214058
      },
      "extension": {
        "length": 5057.879854064941,
        "rating": 219.15786266326904
      }
    },
    {
      "class": "Branch",
      "id": "branch_13339_13403_1",
      "ports": {
        "bus1": 13339,
        "bus2": 13403
      },
      "params": {
        "R": 0.0021007703617215157,
        "X": 0.011970220133662224,
        "G": 0.0,
        "B": 0.004323164466768503
      },
      "extension": {
        "length": 4809.460656829834,
        "rating": 209.34975147247314
      }
    },
    {
      "class": "Branch",
      "id": "branch_13340_13341_1",
      "ports": {
        "bus1": 13340,
        "bus2": 13341
      },
      "params": {
        "R": 0.00024162251793313771,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13340_14023_1",
      "ports": {
        "bus1": 13340,
        "bus2": 14023
      },
      "params": {
        "R": 0.000869607029017061,
        "X": 0.004721289500594139,
        "G": 0.0,
        "B": 0.0037003275938332085
      },
      "extension": {
        "length": 3014.8410239868167,
        "rating": 209.1240644454956
      }
    },
    {
      "class": "Branch",
      "id": "branch_13343_13344_1",
      "ports": {
        "bus1": 13343,
        "bus2": 13344
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13343_13435_1",
      "ports": {
        "bus1": 13435,
        "bus2": 13343
      },
      "params": {
        "R": 0.000583983026444912,
        "X": 0.004181090276688337,
        "G": 0.0,
        "B": 0.005563969723880291
      },
      "extension": {
        "length": 3311.077372283936,
        "rating": 194.4748878479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_13345_13346_1",
      "ports": {
        "bus1": 13345,
        "bus2": 13346
      },
      "params": {
        "R": 0.0002850951277650893,
        "X": 0.001133351936005056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13347_13372_1",
      "ports": {
        "bus1": 13372,
        "bus2": 13347
      },
      "params": {
        "R": 0.001158174010924995,
        "X": 0.008209267631173134,
        "G": 0.0,
        "B": 0.00166652409825474
      },
      "extension": {
        "length": 2515.338809555054,
        "rating": 229.62088584899902
      }
    },
    {
      "class": "Branch",
      "id": "branch_13348_13372_1",
      "ports": {
        "bus1": 13348,
        "bus2": 13372
      },
      "params": {
        "R": 0.0013323990860953925,
        "X": 0.006357716396450996,
        "G": 0.0,
        "B": 0.0014600970316678286
      },
      "extension": {
        "length": 2348.4988828125,
        "rating": 243.9955234527588
      }
    },
    {
      "class": "Branch",
      "id": "branch_13349_14110_1",
      "ports": {
        "bus1": 14110,
        "bus2": 13349
      },
      "params": {
        "R": 0.0005756488535553217,
        "X": 0.0042739128693938255,
        "G": 0.0,
        "B": 0.005805765278637409
      },
      "extension": {
        "length": 3511.4346194458008,
        "rating": 255.256986618042
      }
    },
    {
      "class": "Branch",
      "id": "branch_13352_13391_1",
      "ports": {
        "bus1": 13391,
        "bus2": 13352
      },
      "params": {
        "R": 0.0010145363630726933,
        "X": 0.00595359830185771,
        "G": 0.0,
        "B": 0.002943560481071472
      },
      "extension": {
        "length": 2820.7121466522217,
        "rating": 234.93351936340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_13352_13426_1",
      "ports": {
        "bus1": 13352,
        "bus2": 13426
      },
      "params": {
        "R": 0.0007214914076030255,
        "X": 0.004437424708157778,
        "G": 0.0,
        "B": 0.0026313087437301874
      },
      "extension": {
        "length": 2474.733828735352,
        "rating": 256.4279556274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_13352_13809_1",
      "ports": {
        "bus1": 13352,
        "bus2": 13809
      },
      "params": {
        "R": 0.00045208484516479075,
        "X": 0.0029436459299176927,
        "G": 0.0,
        "B": 0.0020643803291022778
      },
      "extension": {
        "length": 1640.1671883544923,
        "rating": 263.20059299468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_13352_13809_2",
      "ports": {
        "bus1": 13352,
        "bus2": 13809
      },
      "params": {
        "R": 0.00045208484516479075,
        "X": 0.0029436459299176927,
        "G": 0.0,
        "B": 0.0020643803291022778
      },
      "extension": {
        "length": 1640.1671883544923,
        "rating": 263.20059299468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_13353_13421_1",
      "ports": {
        "bus1": 13353,
        "bus2": 13421
      },
      "params": {
        "R": 0.0012673407327383757,
        "X": 0.006533228326588869,
        "G": 0.0,
        "B": 0.0027422215789556503
      },
      "extension": {
        "length": 2882.89224659729,
        "rating": 217.4520492553711
      }
    },
    {
      "class": "Branch",
      "id": "branch_13354_13355_1",
      "ports": {
        "bus1": 13354,
        "bus2": 13355
      },
      "params": {
        "R": 0.00020139382104389372,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13355_13358_1",
      "ports": {
        "bus1": 13358,
        "bus2": 13355
      },
      "params": {
        "R": 0.0007813412230461836,
        "X": 0.005988609977066517,
        "G": 0.0,
        "B": 0.0014382394729182124
      },
      "extension": {
        "length": 2018.4802709655762,
        "rating": 206.70366287231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_13356_13357_1",
      "ports": {
        "bus1": 13356,
        "bus2": 13357
      },
      "params": {
        "R": 0.0002859293017536402,
        "X": 0.0010209777392446995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13358_13359_1",
      "ports": {
        "bus1": 13358,
        "bus2": 13359
      },
      "params": {
        "R": 0.00025441907928325236,
        "X": 0.0011180950095877051,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13360_13375_1",
      "ports": {
        "bus1": 13360,
        "bus2": 13375
      },
      "params": {
        "R": 0.001573680550791323,
        "X": 0.011780553497374058,
        "G": 0.0,
        "B": 0.006487361621111631
      },
      "extension": {
        "length": 6082.986457122803,
        "rating": 249.0492820739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_13360_13421_1",
      "ports": {
        "bus1": 13360,
        "bus2": 13421
      },
      "params": {
        "R": 0.0009681686060503125,
        "X": 0.004738533403724432,
        "G": 0.0,
        "B": 0.001028153346851468
      },
      "extension": {
        "length": 1714.7163530731202,
        "rating": 238.46356868743896
      }
    },
    {
      "class": "Branch",
      "id": "branch_13360_13422_1",
      "ports": {
        "bus1": 13422,
        "bus2": 13360
      },
      "params": {
        "R": 0.0006751551991328598,
        "X": 0.004091045819222927,
        "G": 0.0,
        "B": 0.002047159941866994
      },
      "extension": {
        "length": 1995.7270086364747,
        "rating": 265.0052547454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_13360_13422_2",
      "ports": {
        "bus1": 13422,
        "bus2": 13360
      },
      "params": {
        "R": 0.0006751551991328598,
        "X": 0.004091045819222927,
        "G": 0.0,
        "B": 0.002047159941866994
      },
      "extension": {
        "length": 1995.7270086364747,
        "rating": 265.0052547454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_13361_13362_1",
      "ports": {
        "bus1": 13361,
        "bus2": 13362
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13363_13364_1",
      "ports": {
        "bus1": 13363,
        "bus2": 13364
      },
      "params": {
        "R": 0.00025133282179012895,
        "X": 0.0011697409208863974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13365_13366_1",
      "ports": {
        "bus1": 13365,
        "bus2": 13366
      },
      "params": {
        "R": 0.0002803131064865738,
        "X": 0.0010576389031484723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13365_13367_1",
      "ports": {
        "bus1": 13367,
        "bus2": 13365
      },
      "params": {
        "R": 0.0007454291917383671,
        "X": 0.0038707691710442305,
        "G": 0.0,
        "B": 0.0014205841580405831
      },
      "extension": {
        "length": 1695.277469833374,
        "rating": 283.99031162261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_13365_13367_2",
      "ports": {
        "bus1": 13367,
        "bus2": 13365
      },
      "params": {
        "R": 0.0007454291917383671,
        "X": 0.0038707691710442305,
        "G": 0.0,
        "B": 0.0014205841580405831
      },
      "extension": {
        "length": 1695.277469833374,
        "rating": 283.99031162261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_13367_14023_1",
      "ports": {
        "bus1": 14023,
        "bus2": 13367
      },
      "params": {
        "R": 0.0010860408656299114,
        "X": 0.006348919123411179,
        "G": 0.0,
        "B": 0.00666537880897522
      },
      "extension": {
        "length": 4711.524937042236,
        "rating": 264.1479730606079
      }
    },
    {
      "class": "Branch",
      "id": "branch_13367_14023_2",
      "ports": {
        "bus1": 14023,
        "bus2": 13367
      },
      "params": {
        "R": 0.0010860408656299114,
        "X": 0.006348919123411179,
        "G": 0.0,
        "B": 0.00666537880897522
      },
      "extension": {
        "length": 4711.524937042236,
        "rating": 264.1479730606079
      }
    },
    {
      "class": "Branch",
      "id": "branch_13368_13386_1",
      "ports": {
        "bus1": 13368,
        "bus2": 13386
      },
      "params": {
        "R": 0.0007642286363989115,
        "X": 0.004306458402425051,
        "G": 0.0,
        "B": 0.030697733163833618
      },
      "extension": {
        "length": 8028.4951356811525,
        "rating": 228.79631519317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_13368_13392_1",
      "ports": {
        "bus1": 13368,
        "bus2": 13392
      },
      "params": {
        "R": 0.001199148129671812,
        "X": 0.005609998479485512,
        "G": 0.0,
        "B": 0.002055913209915161
      },
      "extension": {
        "length": 2354.053671661377,
        "rating": 217.8478717803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_13369_13378_1",
      "ports": {
        "bus1": 13378,
        "bus2": 13369
      },
      "params": {
        "R": 0.0008286406518891453,
        "X": 0.005218975245952606,
        "G": 0.0,
        "B": 0.0017058199737221
      },
      "extension": {
        "length": 2187.14525491333,
        "rating": 214.0195608139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_13370_13371_1",
      "ports": {
        "bus1": 13370,
        "bus2": 13371
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13373_13374_1",
      "ports": {
        "bus1": 13373,
        "bus2": 13374
      },
      "params": {
        "R": 0.00024195837613660845,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13374_13420_1",
      "ports": {
        "bus1": 13374,
        "bus2": 13420
      },
      "params": {
        "R": 0.0018279221840202808,
        "X": 0.011028229258954523,
        "G": 0.0,
        "B": 0.015605322085320951
      },
      "extension": {
        "length": 9855.493850280762,
        "rating": 281.40578269958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_13374_13420_2",
      "ports": {
        "bus1": 13374,
        "bus2": 13420
      },
      "params": {
        "R": 0.0018279221840202808,
        "X": 0.011028229258954523,
        "G": 0.0,
        "B": 0.015605322085320951
      },
      "extension": {
        "length": 9855.493850280762,
        "rating": 281.40578269958496
      }
    },
    {
      "class": "Branch",
      "id": "branch_13375_13376_1",
      "ports": {
        "bus1": 13375,
        "bus2": 13376
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13377_13425_1",
      "ports": {
        "bus1": 13377,
        "bus2": 13425
      },
      "params": {
        "R": 0.0006031370139680803,
        "X": 0.003513384377583861,
        "G": 0.0,
        "B": 0.001412607147358358
      },
      "extension": {
        "length": 1527.6822345428468,
        "rating": 223.10800552368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_13379_13403_1",
      "ports": {
        "bus1": 13379,
        "bus2": 13403
      },
      "params": {
        "R": 0.000988423591479659,
        "X": 0.005802349653095007,
        "G": 0.0,
        "B": 0.0012447132030501962
      },
      "extension": {
        "length": 1972.2629466705323,
        "rating": 211.97195053100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_13380_13381_1",
      "ports": {
        "bus1": 13380,
        "bus2": 13381
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13380_13389_1",
      "ports": {
        "bus1": 13389,
        "bus2": 13380
      },
      "params": {
        "R": 0.0013601548271253705,
        "X": 0.00898745097219944,
        "G": 0.0,
        "B": 0.0035735466517508026
      },
      "extension": {
        "length": 3902.690970153809,
        "rating": 239.92464542388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_13382_13383_1",
      "ports": {
        "bus1": 13382,
        "bus2": 13383
      },
      "params": {
        "R": 0.00028643160476349294,
        "X": 0.0011475966311991215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13382_13398_1",
      "ports": {
        "bus1": 13398,
        "bus2": 13382
      },
      "params": {
        "R": 0.0012200085911899805,
        "X": 0.007488189730793238,
        "G": 0.0,
        "B": 0.003497249912470579
      },
      "extension": {
        "length": 3717.7338062438967,
        "rating": 257.33325481414795
      }
    },
    {
      "class": "Branch",
      "id": "branch_13384_13385_1",
      "ports": {
        "bus1": 13384,
        "bus2": 13385
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13385_14023_1",
      "ports": {
        "bus1": 14023,
        "bus2": 13385
      },
      "params": {
        "R": 0.0007386995712295174,
        "X": 0.0042764293029904366,
        "G": 0.0,
        "B": 0.004207806661725044
      },
      "extension": {
        "length": 3018.386388977051,
        "rating": 251.50322914123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_13386_13387_1",
      "ports": {
        "bus1": 13386,
        "bus2": 13387
      },
      "params": {
        "R": 0.00029956322396174073,
        "X": 0.0011541778221726418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13386_13396_1",
      "ports": {
        "bus1": 13386,
        "bus2": 13396
      },
      "params": {
        "R": 0.0013207903830334546,
        "X": 0.006800667382776737,
        "G": 0.0,
        "B": 0.0028989731799811125
      },
      "extension": {
        "length": 3263.8043042907716,
        "rating": 289.6747350692749
      }
    },
    {
      "class": "Branch",
      "id": "branch_13386_13396_2",
      "ports": {
        "bus1": 13386,
        "bus2": 13396
      },
      "params": {
        "R": 0.0013207903830334546,
        "X": 0.006800667382776737,
        "G": 0.0,
        "B": 0.0028989731799811125
      },
      "extension": {
        "length": 3263.8043042907716,
        "rating": 289.6747350692749
      }
    },
    {
      "class": "Branch",
      "id": "branch_13386_13404_1",
      "ports": {
        "bus1": 13386,
        "bus2": 13404
      },
      "params": {
        "R": 0.0019345484906807544,
        "X": 0.010994942858815193,
        "G": 0.0,
        "B": 0.02649582736194134
      },
      "extension": {
        "length": 11913.315778015138,
        "rating": 247.733473777771
      }
    },
    {
      "class": "Branch",
      "id": "branch_13386_13417_1",
      "ports": {
        "bus1": 13417,
        "bus2": 13386
      },
      "params": {
        "R": 0.000607187335845083,
        "X": 0.003402859205380082,
        "G": 0.0,
        "B": 0.0038379572797566657
      },
      "extension": {
        "length": 2625.981823471069,
        "rating": 251.6528844833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_13388_13402_1",
      "ports": {
        "bus1": 13402,
        "bus2": 13388
      },
      "params": {
        "R": 0.0007663706783205271,
        "X": 0.004790913313627243,
        "G": 0.0,
        "B": 0.0013553762109950185
      },
      "extension": {
        "length": 1823.7954159393312,
        "rating": 228.06527614593506
      }
    },
    {
      "class": "Branch",
      "id": "branch_13390_13401_1",
      "ports": {
        "bus1": 13390,
        "bus2": 13401
      },
      "params": {
        "R": 0.0021264031529426575,
        "X": 0.010556786321103571,
        "G": 0.0,
        "B": 0.009952730499207973
      },
      "extension": {
        "length": 6923.515373107911,
        "rating": 267.0528173446655
      }
    },
    {
      "class": "Branch",
      "id": "branch_13390_13401_2",
      "ports": {
        "bus1": 13390,
        "bus2": 13401
      },
      "params": {
        "R": 0.0021264031529426575,
        "X": 0.010556786321103571,
        "G": 0.0,
        "B": 0.009952730499207973
      },
      "extension": {
        "length": 6923.515373107911,
        "rating": 267.0528173446655
      }
    },
    {
      "class": "Branch",
      "id": "branch_13391_13398_1",
      "ports": {
        "bus1": 13398,
        "bus2": 13391
      },
      "params": {
        "R": 0.0006671661394648254,
        "X": 0.004569235723465681,
        "G": 0.0,
        "B": 0.00618778821080923
      },
      "extension": {
        "length": 3629.9511062622073,
        "rating": 248.1983184814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_13392_13393_1",
      "ports": {
        "bus1": 13392,
        "bus2": 13393
      },
      "params": {
        "R": 0.00025443907361477613,
        "X": 0.0010208385065197945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13394_13424_1",
      "ports": {
        "bus1": 13394,
        "bus2": 13424
      },
      "params": {
        "R": 0.0012042640009894967,
        "X": 0.00616521155461669,
        "G": 0.0,
        "B": 0.002653655596077442
      },
      "extension": {
        "length": 3112.729165283203,
        "rating": 185.86138486862183
      }
    },
    {
      "class": "Branch",
      "id": "branch_13396_13415_1",
      "ports": {
        "bus1": 13396,
        "bus2": 13415
      },
      "params": {
        "R": 0.0011542347492650151,
        "X": 0.006369894370436668,
        "G": 0.0,
        "B": 0.0025588946882635355
      },
      "extension": {
        "length": 3025.325366592407,
        "rating": 292.27473735809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_13396_13415_2",
      "ports": {
        "bus1": 13396,
        "bus2": 13415
      },
      "params": {
        "R": 0.0011542347492650151,
        "X": 0.006369894370436668,
        "G": 0.0,
        "B": 0.0025588946882635355
      },
      "extension": {
        "length": 3025.325366592407,
        "rating": 292.27473735809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_13396_13415_3",
      "ports": {
        "bus1": 13396,
        "bus2": 13415
      },
      "params": {
        "R": 0.0011542347492650151,
        "X": 0.006369894370436668,
        "G": 0.0,
        "B": 0.0025588946882635355
      },
      "extension": {
        "length": 3025.325366592407,
        "rating": 292.27473735809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_13397_13399_1",
      "ports": {
        "bus1": 13399,
        "bus2": 13397
      },
      "params": {
        "R": 0.000675478542689234,
        "X": 0.0038161245174705982,
        "G": 0.0,
        "B": 0.004106908570975065
      },
      "extension": {
        "length": 2626.52955166626,
        "rating": 292.22307205200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_13397_13399_2",
      "ports": {
        "bus1": 13399,
        "bus2": 13397
      },
      "params": {
        "R": 0.000675478542689234,
        "X": 0.0038161245174705982,
        "G": 0.0,
        "B": 0.004106908570975065
      },
      "extension": {
        "length": 2626.52955166626,
        "rating": 292.22307205200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_13397_13420_1",
      "ports": {
        "bus1": 13397,
        "bus2": 13420
      },
      "params": {
        "R": 0.0009589017136022449,
        "X": 0.004353218246251345,
        "G": 0.0,
        "B": 0.0025089329574257135
      },
      "extension": {
        "length": 2335.844347091675,
        "rating": 269.2878484725952
      }
    },
    {
      "class": "Branch",
      "id": "branch_13397_13420_2",
      "ports": {
        "bus1": 13397,
        "bus2": 13420
      },
      "params": {
        "R": 0.0009589017136022449,
        "X": 0.004353218246251345,
        "G": 0.0,
        "B": 0.0025089329574257135
      },
      "extension": {
        "length": 2335.844347091675,
        "rating": 269.2878484725952
      }
    },
    {
      "class": "Branch",
      "id": "branch_13399_13400_1",
      "ports": {
        "bus1": 13399,
        "bus2": 13400
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13399_13422_1",
      "ports": {
        "bus1": 13422,
        "bus2": 13399
      },
      "params": {
        "R": 0.0010016151936724782,
        "X": 0.005311887711286545,
        "G": 0.0,
        "B": 0.004137374460697174
      },
      "extension": {
        "length": 3250.418249267578,
        "rating": 272.5320339202881
      }
    },
    {
      "class": "Branch",
      "id": "branch_13399_13422_2",
      "ports": {
        "bus1": 13422,
        "bus2": 13399
      },
      "params": {
        "R": 0.0010016151936724782,
        "X": 0.005311887711286545,
        "G": 0.0,
        "B": 0.004137374460697174
      },
      "extension": {
        "length": 3250.418249267578,
        "rating": 272.5320339202881
      }
    },
    {
      "class": "Branch",
      "id": "branch_13404_14110_1",
      "ports": {
        "bus1": 14110,
        "bus2": 13404
      },
      "params": {
        "R": 0.0010468142572790384,
        "X": 0.006102116312831641,
        "G": 0.0,
        "B": 0.0013813003897666931
      },
      "extension": {
        "length": 2031.713422531128,
        "rating": 229.1754961013794
      }
    },
    {
      "class": "Branch",
      "id": "branch_13405_13406_1",
      "ports": {
        "bus1": 13405,
        "bus2": 13406
      },
      "params": {
        "R": 0.00022985032410360873,
        "X": 0.0010626832954585552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13405_13415_1",
      "ports": {
        "bus1": 13405,
        "bus2": 13415
      },
      "params": {
        "R": 0.0021361878607422113,
        "X": 0.009869699366390705,
        "G": 0.0,
        "B": 0.0036867375019937754
      },
      "extension": {
        "length": 4196.216111846924,
        "rating": 252.64723300933838
      }
    },
    {
      "class": "Branch",
      "id": "branch_13405_13431_1",
      "ports": {
        "bus1": 13431,
        "bus2": 13405
      },
      "params": {
        "R": 0.00120950595010072,
        "X": 0.005524103529751301,
        "G": 0.0,
        "B": 0.0010769522050395608
      },
      "extension": {
        "length": 1874.5041114349365,
        "rating": 219.4739818572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_13405_13932_1",
      "ports": {
        "bus1": 13405,
        "bus2": 13932
      },
      "params": {
        "R": 0.0020389368291944265,
        "X": 0.013821899890899658,
        "G": 0.0,
        "B": 0.009481060318648815
      },
      "extension": {
        "length": 8013.921536865235,
        "rating": 303.3378601074219
      }
    },
    {
      "class": "Branch",
      "id": "branch_13405_13932_2",
      "ports": {
        "bus1": 13405,
        "bus2": 13932
      },
      "params": {
        "R": 0.0020389368291944265,
        "X": 0.013821899890899658,
        "G": 0.0,
        "B": 0.009481060318648815
      },
      "extension": {
        "length": 8013.921536865235,
        "rating": 303.3378601074219
      }
    },
    {
      "class": "Branch",
      "id": "branch_13405_13932_3",
      "ports": {
        "bus1": 13405,
        "bus2": 13932
      },
      "params": {
        "R": 0.0020389368291944265,
        "X": 0.013821899890899658,
        "G": 0.0,
        "B": 0.009481060318648815
      },
      "extension": {
        "length": 8013.921536865235,
        "rating": 303.3378601074219
      }
    },
    {
      "class": "Branch",
      "id": "branch_13407_13410_1",
      "ports": {
        "bus1": 13407,
        "bus2": 13410
      },
      "params": {
        "R": -0.0003457237035036087,
        "X": -0.01206691563129425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13407_13411_1",
      "ports": {
        "bus1": 13407,
        "bus2": 13411
      },
      "params": {
        "R": 0.00028127801488153636,
        "X": 0.0010057692416012287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13407_13412_1",
      "ports": {
        "bus1": 13407,
        "bus2": 13412
      },
      "params": {
        "R": 0.0002508169272914529,
        "X": 0.0011920433025807142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13408_13410_1",
      "ports": {
        "bus1": 13408,
        "bus2": 13410
      },
      "params": {
        "R": 0.004375820979475975,
        "X": 0.1527308076620102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13409_13410_1",
      "ports": {
        "bus1": 13409,
        "bus2": 13410
      },
      "params": {
        "R": 0.004375820979475975,
        "X": 0.1527308076620102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13414_13417_1",
      "ports": {
        "bus1": 13417,
        "bus2": 13414
      },
      "params": {
        "R": 0.0027358185034245253,
        "X": 0.010676264762878418,
        "G": 0.0,
        "B": 0.0032040500082075596
      },
      "extension": {
        "length": 3822.661645751953,
        "rating": 200.56471824645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_13415_13416_1",
      "ports": {
        "bus1": 13415,
        "bus2": 13416
      },
      "params": {
        "R": 0.00023093081836123022,
        "X": 0.00116987235378474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13415_13426_1",
      "ports": {
        "bus1": 13415,
        "bus2": 13426
      },
      "params": {
        "R": 0.001395857660099864,
        "X": 0.006854732986539602,
        "G": 0.0,
        "B": 0.006825732532888651
      },
      "extension": {
        "length": 4913.016394042969,
        "rating": 260.1180076599121
      }
    },
    {
      "class": "Branch",
      "id": "branch_13415_13431_1",
      "ports": {
        "bus1": 13415,
        "bus2": 13431
      },
      "params": {
        "R": 0.0013357002753764393,
        "X": 0.00632005138322711,
        "G": 0.0,
        "B": 0.0022893575951457024
      },
      "extension": {
        "length": 2899.410616241455,
        "rating": 260.1358413696289
      }
    },
    {
      "class": "Branch",
      "id": "branch_13417_13418_1",
      "ports": {
        "bus1": 13417,
        "bus2": 13418
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13417_13437_1",
      "ports": {
        "bus1": 13417,
        "bus2": 13437
      },
      "params": {
        "R": 0.0012769222958013415,
        "X": 0.008586636744439602,
        "G": 0.0,
        "B": 0.0049985977821052074
      },
      "extension": {
        "length": 4051.952371032715,
        "rating": 221.4918613433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_13419_13420_1",
      "ports": {
        "bus1": 13419,
        "bus2": 13420
      },
      "params": {
        "R": 0.00023460433294530955,
        "X": 0.0010967230191454291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13422_13423_1",
      "ports": {
        "bus1": 13422,
        "bus2": 13423
      },
      "params": {
        "R": 0.00023015588521957397,
        "X": 0.0010248137405142188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13422_13426_1",
      "ports": {
        "bus1": 13422,
        "bus2": 13426
      },
      "params": {
        "R": 0.0009831744246184826,
        "X": 0.006863436661660671,
        "G": 0.0,
        "B": 0.0032415047753602266
      },
      "extension": {
        "length": 3405.234822692871,
        "rating": 197.08259105682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_13426_13427_1",
      "ports": {
        "bus1": 13426,
        "bus2": 13427
      },
      "params": {
        "R": 0.00028243567794561386,
        "X": 0.0010997558711096644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13428_13429_1",
      "ports": {
        "bus1": 13428,
        "bus2": 13429
      },
      "params": {
        "R": 0.00027254573069512844,
        "X": 0.0011058385716751218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13429_13432_1",
      "ports": {
        "bus1": 13432,
        "bus2": 13429
      },
      "params": {
        "R": 0.0010657066013664007,
        "X": 0.0064893863163888454,
        "G": 0.0,
        "B": 0.0031808565836399794
      },
      "extension": {
        "length": 3338.275386566162,
        "rating": 236.3203763961792
      }
    },
    {
      "class": "Branch",
      "id": "branch_13433_13434_1",
      "ports": {
        "bus1": 13433,
        "bus2": 13434
      },
      "params": {
        "R": 0.00027058576233685017,
        "X": 0.001144377631135285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13434_13852_1",
      "ports": {
        "bus1": 13852,
        "bus2": 13434
      },
      "params": {
        "R": 0.000473512860480696,
        "X": 0.003152549732476473,
        "G": 0.0,
        "B": 0.001521127298474312
      },
      "extension": {
        "length": 1540.3823343429565,
        "rating": 250.72684288024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_13438_13450_1",
      "ports": {
        "bus1": 13438,
        "bus2": 13450
      },
      "params": {
        "R": 0.004167055711150169,
        "X": 0.018826615065336227,
        "G": 0.0,
        "B": 0.03249381482601166
      },
      "extension": {
        "length": 17086.128384155272,
        "rating": 193.14144849777222
      }
    },
    {
      "class": "Branch",
      "id": "branch_13438_13567_1",
      "ports": {
        "bus1": 13438,
        "bus2": 13567
      },
      "params": {
        "R": 0.013833951205015182,
        "X": 0.0785171389579773,
        "G": 0.0,
        "B": 0.044067732989788055
      },
      "extension": {
        "length": 40450.30314477539,
        "rating": 207.6263427734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_13439_13440_1",
      "ports": {
        "bus1": 13439,
        "bus2": 13440
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13439_13579_1",
      "ports": {
        "bus1": 13439,
        "bus2": 13579
      },
      "params": {
        "R": 0.005494231823831797,
        "X": 0.026946188881993294,
        "G": 0.0,
        "B": 0.01161644235253334
      },
      "extension": {
        "length": 12975.58310119629,
        "rating": 192.2351360321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_13441_13442_1",
      "ports": {
        "bus1": 13441,
        "bus2": 13442
      },
      "params": {
        "R": 0.004231605213135481,
        "X": 0.032925624400377274,
        "G": 0.0,
        "B": 0.014150305651128292
      },
      "extension": {
        "length": 14921.89025427246,
        "rating": 190.4038906097412
      }
    },
    {
      "class": "Branch",
      "id": "branch_13442_13461_1",
      "ports": {
        "bus1": 13442,
        "bus2": 13461
      },
      "params": {
        "R": 0.006624510046094656,
        "X": 0.03798123821616173,
        "G": 0.0,
        "B": 0.011608243919909
      },
      "extension": {
        "length": 15262.381889648437,
        "rating": 202.47399806976318
      }
    },
    {
      "class": "Branch",
      "id": "branch_13443_13445_1",
      "ports": {
        "bus1": 13445,
        "bus2": 13443
      },
      "params": {
        "R": 0.002605382353067398,
        "X": 0.016413353383541107,
        "G": 0.0,
        "B": 0.011667592450976372
      },
      "extension": {
        "length": 9459.979224609375,
        "rating": 233.00554752349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_13444_13445_1",
      "ports": {
        "bus1": 13444,
        "bus2": 13445
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13445_13446_1",
      "ports": {
        "bus1": 13446,
        "bus2": 13445
      },
      "params": {
        "R": 0.005252155940979719,
        "X": 0.03458976373076439,
        "G": 0.0,
        "B": 0.010040519759058952
      },
      "extension": {
        "length": 13682.314009643555,
        "rating": 211.74116134643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_13446_13447_1",
      "ports": {
        "bus1": 13446,
        "bus2": 13447
      },
      "params": {
        "R": 0.0002484775905031711,
        "X": 0.001056824577972293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13446_13448_1",
      "ports": {
        "bus1": 13446,
        "bus2": 13448
      },
      "params": {
        "R": 0.0033019885886460543,
        "X": 0.01639324426651001,
        "G": 0.0,
        "B": 0.006254098378121853
      },
      "extension": {
        "length": 6799.818969909668,
        "rating": 174.3000626564026
      }
    },
    {
      "class": "Branch",
      "id": "branch_13448_13449_1",
      "ports": {
        "bus1": 13448,
        "bus2": 13449
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13448_14100_1",
      "ports": {
        "bus1": 14100,
        "bus2": 13448
      },
      "params": {
        "R": 0.004147818777710199,
        "X": 0.021004337817430496,
        "G": 0.0,
        "B": 0.005941434763371944
      },
      "extension": {
        "length": 8555.726209899902,
        "rating": 208.77034664154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_13450_13458_1",
      "ports": {
        "bus1": 13450,
        "bus2": 13458
      },
      "params": {
        "R": 0.01143190823495388,
        "X": 0.05984707176685333,
        "G": 0.0,
        "B": 0.011799003928899767
      },
      "extension": {
        "length": 18810.455784301757,
        "rating": 198.06280136108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_13452_13453_1",
      "ports": {
        "bus1": 13452,
        "bus2": 13453
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13455_13458_1",
      "ports": {
        "bus1": 13458,
        "bus2": 13455
      },
      "params": {
        "R": 0.0023556197993457317,
        "X": 0.018659573048353195,
        "G": 0.0,
        "B": 0.0383048951625824
      },
      "extension": {
        "length": 19099.096072998047,
        "rating": 216.8884038925171
      }
    },
    {
      "class": "Branch",
      "id": "branch_13455_13461_1",
      "ports": {
        "bus1": 13461,
        "bus2": 13455
      },
      "params": {
        "R": 0.0015887587796896696,
        "X": 0.010128322057425976,
        "G": 0.0,
        "B": 0.03255697712302208
      },
      "extension": {
        "length": 12790.518885681153,
        "rating": 211.1870288848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_13456_13457_1",
      "ports": {
        "bus1": 13457,
        "bus2": 13456
      },
      "params": {
        "R": 0.0004062347288709134,
        "X": 0.023701220750808716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13456_13460_1",
      "ports": {
        "bus1": 13456,
        "bus2": 13460
      },
      "params": {
        "R": 0.0002904167340602726,
        "X": 0.0010773098329082131,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13456_14104_1",
      "ports": {
        "bus1": 13456,
        "bus2": 14104
      },
      "params": {
        "R": 0.0007429203251376748,
        "X": 0.008610568940639496,
        "G": 0.0,
        "B": 0.11946342885494232
      },
      "extension": {
        "length": 24072.586264160156,
        "rating": 1211.5050315856934
      }
    },
    {
      "class": "Branch",
      "id": "branch_13457_13458_1",
      "ports": {
        "bus1": 13458,
        "bus2": 13457
      },
      "params": {
        "R": 0.004078201483935118,
        "X": 0.10847689211368561,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13457_13459_1",
      "ports": {
        "bus1": 13457,
        "bus2": 13459
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13463_13478_1",
      "ports": {
        "bus1": 13463,
        "bus2": 13478
      },
      "params": {
        "R": 0.0033172585535794497,
        "X": 0.020354943349957466,
        "G": 0.0,
        "B": 0.0367782786488533
      },
      "extension": {
        "length": 19808.096935913087,
        "rating": 260.17374992370605
      }
    },
    {
      "class": "Branch",
      "id": "branch_13463_13984_1",
      "ports": {
        "bus1": 13984,
        "bus2": 13463
      },
      "params": {
        "R": 0.00028794529498554766,
        "X": 0.0019763358868658543,
        "G": 0.0,
        "B": 0.0011906711151823401
      },
      "extension": {
        "length": 1021.7178825759888,
        "rating": 264.282751083374
      }
    },
    {
      "class": "Branch",
      "id": "branch_13464_13946_1",
      "ports": {
        "bus1": 13464,
        "bus2": 13946
      },
      "params": {
        "R": 0.006555127445608377,
        "X": 0.03860343247652054,
        "G": 0.0,
        "B": 0.011701397597789764
      },
      "extension": {
        "length": 15478.897790039064,
        "rating": 222.8616714477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_13464_14039_1",
      "ports": {
        "bus1": 14039,
        "bus2": 13464
      },
      "params": {
        "R": 0.000636328652035445,
        "X": 0.0033537179697304964,
        "G": 0.0,
        "B": 0.001992946956306696
      },
      "extension": {
        "length": 1899.9967821350099,
        "rating": 233.95695686340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_13465_13466_1",
      "ports": {
        "bus1": 13465,
        "bus2": 13466
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13467_13468_1",
      "ports": {
        "bus1": 13467,
        "bus2": 13468
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13467_13471_1",
      "ports": {
        "bus1": 13467,
        "bus2": 13471
      },
      "params": {
        "R": 0.013303457759320734,
        "X": 0.07365327328443527,
        "G": 0.0,
        "B": 0.014257728122174738
      },
      "extension": {
        "length": 24054.810325927734,
        "rating": 235.27698516845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_13467_13911_1",
      "ports": {
        "bus1": 13911,
        "bus2": 13467
      },
      "params": {
        "R": 0.0008056046208366752,
        "X": 0.0052950698882341385,
        "G": 0.0,
        "B": 0.002788742771372199
      },
      "extension": {
        "length": 2433.905535964966,
        "rating": 248.1250286102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_13469_13478_1",
      "ports": {
        "bus1": 13469,
        "bus2": 13478
      },
      "params": {
        "R": 0.0014691862743347883,
        "X": 0.008357122540473938,
        "G": 0.0,
        "B": 0.010336536914110184
      },
      "extension": {
        "length": 6008.983102111816,
        "rating": 226.55858993530273
      }
    },
    {
      "class": "Branch",
      "id": "branch_13469_13483_1",
      "ports": {
        "bus1": 13483,
        "bus2": 13469
      },
      "params": {
        "R": 0.0022179780062288046,
        "X": 0.011526609770953657,
        "G": 0.0,
        "B": 0.007921738550066948
      },
      "extension": {
        "length": 6768.303591247559,
        "rating": 258.3994388580322
      }
    },
    {
      "class": "Branch",
      "id": "branch_13469_13692_1",
      "ports": {
        "bus1": 13469,
        "bus2": 13692
      },
      "params": {
        "R": 0.004592448007315397,
        "X": 0.025360789149999622,
        "G": 0.0,
        "B": 0.04736324772238732
      },
      "extension": {
        "length": 22799.591501220704,
        "rating": 233.98594856262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_13469_14082_1",
      "ports": {
        "bus1": 13469,
        "bus2": 14082
      },
      "params": {
        "R": 0.0022737900726497173,
        "X": 0.010759945027530195,
        "G": 0.0,
        "B": 0.07634976506233215
      },
      "extension": {
        "length": 20059.678184326174,
        "rating": 256.8711757659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_13470_13492_1",
      "ports": {
        "bus1": 13470,
        "bus2": 13492
      },
      "params": {
        "R": 0.002989641157910228,
        "X": 0.017006196081638336,
        "G": 0.0,
        "B": 0.005722763016819954
      },
      "extension": {
        "length": 6716.611862731934,
        "rating": 231.14802837371826
      }
    },
    {
      "class": "Branch",
      "id": "branch_13471_13474_1",
      "ports": {
        "bus1": 13471,
        "bus2": 13474
      },
      "params": {
        "R": 0.002211678074672818,
        "X": 0.0141477407887578,
        "G": 0.0,
        "B": 0.006359240505844355
      },
      "extension": {
        "length": 6743.0846887207035,
        "rating": 214.9456262588501
      }
    },
    {
      "class": "Branch",
      "id": "branch_13472_13479_1",
      "ports": {
        "bus1": 13472,
        "bus2": 13479
      },
      "params": {
        "R": 0.012200999073684216,
        "X": 0.06533932685852051,
        "G": 0.0,
        "B": 0.016599569469690323
      },
      "extension": {
        "length": 22312.974041015626,
        "rating": 190.127694606781
      }
    },
    {
      "class": "Branch",
      "id": "branch_13472_13915_1",
      "ports": {
        "bus1": 13915,
        "bus2": 13472
      },
      "params": {
        "R": 0.005081673618406057,
        "X": 0.032598961144685745,
        "G": 0.0,
        "B": 0.01402483135461807
      },
      "extension": {
        "length": 15879.484129394532,
        "rating": 244.07100677490234
      }
    },
    {
      "class": "Branch",
      "id": "branch_13473_13474_1",
      "ports": {
        "bus1": 13473,
        "bus2": 13474
      },
      "params": {
        "R": 0.00022548549168277535,
        "X": 0.0011373352026566863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13474_13480_1",
      "ports": {
        "bus1": 13474,
        "bus2": 13480
      },
      "params": {
        "R": 0.002513504819944501,
        "X": 0.01653885655105114,
        "G": 0.0,
        "B": 0.021779922768473625
      },
      "extension": {
        "length": 13328.970042480469,
        "rating": 258.08985233306885
      }
    },
    {
      "class": "Branch",
      "id": "branch_13475_13485_1",
      "ports": {
        "bus1": 13475,
        "bus2": 13485
      },
      "params": {
        "R": 0.006080237217247486,
        "X": 0.037840861827135086,
        "G": 0.0,
        "B": 0.019087914377450943
      },
      "extension": {
        "length": 17861.4828248291,
        "rating": 204.00171279907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_13475_13915_1",
      "ports": {
        "bus1": 13475,
        "bus2": 13915
      },
      "params": {
        "R": 0.0025109967682510614,
        "X": 0.015600917860865593,
        "G": 0.0,
        "B": 0.010964724235236645
      },
      "extension": {
        "length": 9068.331502441406,
        "rating": 157.5244665145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_13476_13483_1",
      "ports": {
        "bus1": 13476,
        "bus2": 13483
      },
      "params": {
        "R": 0.003924697637557983,
        "X": 0.02232181653380394,
        "G": 0.0,
        "B": 0.028317980468273163
      },
      "extension": {
        "length": 18194.13321789551,
        "rating": 238.22054862976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_13476_13946_1",
      "ports": {
        "bus1": 13476,
        "bus2": 13946
      },
      "params": {
        "R": 0.0018255669856444001,
        "X": 0.009976186789572239,
        "G": 0.0,
        "B": 0.011271994560956955
      },
      "extension": {
        "length": 7259.08954119873,
        "rating": 267.8175926208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_13477_13478_1",
      "ports": {
        "bus1": 13477,
        "bus2": 13478
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13479_13483_1",
      "ports": {
        "bus1": 13479,
        "bus2": 13483
      },
      "params": {
        "R": 0.0022307480685412884,
        "X": 0.011936393566429615,
        "G": 0.0,
        "B": 0.018051356077194214
      },
      "extension": {
        "length": 9418.542963134765,
        "rating": 218.47116947174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_13480_13911_1",
      "ports": {
        "bus1": 13480,
        "bus2": 13911
      },
      "params": {
        "R": 0.003589816857129335,
        "X": 0.022013926878571514,
        "G": 0.0,
        "B": 0.03540068119764328
      },
      "extension": {
        "length": 19048.50325415039,
        "rating": 272.194504737854
      }
    },
    {
      "class": "Branch",
      "id": "branch_13481_13482_1",
      "ports": {
        "bus1": 13482,
        "bus2": 13481
      },
      "params": {
        "R": 0.004267620388418436,
        "X": 0.023985935375094414,
        "G": 0.0,
        "B": 0.008638668805360794
      },
      "extension": {
        "length": 10787.567236633302,
        "rating": 194.69454288482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_13481_13492_1",
      "ports": {
        "bus1": 13481,
        "bus2": 13492
      },
      "params": {
        "R": 0.012853121384978294,
        "X": 0.07558801770210266,
        "G": 0.0,
        "B": 0.022736163809895515
      },
      "extension": {
        "length": 30409.869396972656,
        "rating": 218.0619716644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_13484_13692_1",
      "ports": {
        "bus1": 13484,
        "bus2": 13692
      },
      "params": {
        "R": 0.0015210768906399608,
        "X": 0.01017124392092228,
        "G": 0.0,
        "B": 0.004020578693598509
      },
      "extension": {
        "length": 4615.121705108642,
        "rating": 231.74445629119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_13484_13984_1",
      "ports": {
        "bus1": 13484,
        "bus2": 13984
      },
      "params": {
        "R": 0.0019862798508256674,
        "X": 0.011148990131914617,
        "G": 0.0,
        "B": 0.004130525514483452
      },
      "extension": {
        "length": 4715.827337219239,
        "rating": 210.01031398773193
      }
    },
    {
      "class": "Branch",
      "id": "branch_13485_13486_1",
      "ports": {
        "bus1": 13485,
        "bus2": 13486
      },
      "params": {
        "R": 0.00022283037833403793,
        "X": 0.0011187634663656354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13485_14003_1",
      "ports": {
        "bus1": 13485,
        "bus2": 14003
      },
      "params": {
        "R": 0.003173372708261013,
        "X": 0.018383119255304337,
        "G": 0.0,
        "B": 0.011638597585260866
      },
      "extension": {
        "length": 11033.38151147461,
        "rating": 234.29768085479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_13487_13490_1",
      "ports": {
        "bus1": 13487,
        "bus2": 13490
      },
      "params": {
        "R": 0.00011082133278250694,
        "X": 0.0027545318007469177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13487_13491_1",
      "ports": {
        "bus1": 13487,
        "bus2": 13491
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13487_13492_1",
      "ports": {
        "bus1": 13487,
        "bus2": 13492
      },
      "params": {
        "R": 0.00023375192540697753,
        "X": 0.0010450611589476466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13488_13490_1",
      "ports": {
        "bus1": 13488,
        "bus2": 13490
      },
      "params": {
        "R": 0.0033476874232292175,
        "X": 0.08320873975753784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13489_13490_1",
      "ports": {
        "bus1": 13489,
        "bus2": 13490
      },
      "params": {
        "R": 0.0033476874232292175,
        "X": 0.08320873975753784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13493_13496_1",
      "ports": {
        "bus1": 13493,
        "bus2": 13496
      },
      "params": {
        "R": -0.00014712056145071983,
        "X": -0.003729909658432007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13493_13497_1",
      "ports": {
        "bus1": 13493,
        "bus2": 13497
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13493_13498_1",
      "ports": {
        "bus1": 13493,
        "bus2": 13498
      },
      "params": {
        "R": 0.00021044860477559268,
        "X": 0.001041705021634698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13494_13496_1",
      "ports": {
        "bus1": 13494,
        "bus2": 13496
      },
      "params": {
        "R": 0.0068694790825247765,
        "X": 0.17416003346443176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13495_13496_1",
      "ports": {
        "bus1": 13495,
        "bus2": 13496
      },
      "params": {
        "R": 0.0068694790825247765,
        "X": 0.17416003346443176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13498_13499_1",
      "ports": {
        "bus1": 13498,
        "bus2": 13499
      },
      "params": {
        "R": 0.001542809302918613,
        "X": 0.010585442185401917,
        "G": 0.0,
        "B": 0.00573005061596632
      },
      "extension": {
        "length": 5328.992073120117,
        "rating": 242.37244129180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_13498_13911_1",
      "ports": {
        "bus1": 13911,
        "bus2": 13498
      },
      "params": {
        "R": 0.0022744107991456985,
        "X": 0.013347635976970196,
        "G": 0.0,
        "B": 0.0037268502637743954
      },
      "extension": {
        "length": 5203.111663696289,
        "rating": 253.77004146575928
      }
    },
    {
      "class": "Branch",
      "id": "branch_13500_13501_1",
      "ports": {
        "bus1": 13500,
        "bus2": 13501
      },
      "params": {
        "R": 0.00029875931795686483,
        "X": 0.001173923839814961,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13502_13503_1",
      "ports": {
        "bus1": 13502,
        "bus2": 13503
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13503_13564_1",
      "ports": {
        "bus1": 13503,
        "bus2": 13564
      },
      "params": {
        "R": 0.0074791437946259975,
        "X": 0.04479051753878593,
        "G": 0.0,
        "B": 0.01729663275182247
      },
      "extension": {
        "length": 20438.84038952637,
        "rating": 206.08341693878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_13504_13507_1",
      "ports": {
        "bus1": 13507,
        "bus2": 13504
      },
      "params": {
        "R": 0.00233136466704309,
        "X": 0.014361302368342876,
        "G": 0.0,
        "B": 0.0027673125732690096
      },
      "extension": {
        "length": 4382.108730285645,
        "rating": 222.82781600952148
      }
    },
    {
      "class": "Branch",
      "id": "branch_13505_13506_1",
      "ports": {
        "bus1": 13505,
        "bus2": 13506
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13505_13507_1",
      "ports": {
        "bus1": 13507,
        "bus2": 13505
      },
      "params": {
        "R": 0.001741496380418539,
        "X": 0.008555540814995766,
        "G": 0.0,
        "B": 0.002915669465437532
      },
      "extension": {
        "length": 3305.45543637085,
        "rating": 221.6676950454712
      }
    },
    {
      "class": "Branch",
      "id": "branch_13505_13509_1",
      "ports": {
        "bus1": 13505,
        "bus2": 13509
      },
      "params": {
        "R": 0.0033408482559025288,
        "X": 0.01971578598022461,
        "G": 0.0,
        "B": 0.011413510888814926
      },
      "extension": {
        "length": 10856.535329223632,
        "rating": 208.19056034088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_13507_13508_1",
      "ports": {
        "bus1": 13507,
        "bus2": 13508
      },
      "params": {
        "R": 0.00028572665178216994,
        "X": 0.0011626913910731673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13507_13953_1",
      "ports": {
        "bus1": 13507,
        "bus2": 13953
      },
      "params": {
        "R": 0.000780900998506695,
        "X": 0.005513389594852924,
        "G": 0.0,
        "B": 0.02936490252614021
      },
      "extension": {
        "length": 9900.143194702148,
        "rating": 251.17921829223633
      }
    },
    {
      "class": "Branch",
      "id": "branch_13509_13510_1",
      "ports": {
        "bus1": 13509,
        "bus2": 13510
      },
      "params": {
        "R": 0.00027109289658255875,
        "X": 0.0010291653452441096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13509_13553_1",
      "ports": {
        "bus1": 13509,
        "bus2": 13553
      },
      "params": {
        "R": 0.0017073921626433728,
        "X": 0.012734622694551945,
        "G": 0.0,
        "B": 0.004552748985588551
      },
      "extension": {
        "length": 5446.589604400635,
        "rating": 142.62871742248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_13511_13512_1",
      "ports": {
        "bus1": 13512,
        "bus2": 13511
      },
      "params": {
        "R": 0.005204638000577688,
        "X": 0.02155490405857563,
        "G": 0.0,
        "B": 0.014045787043869495
      },
      "extension": {
        "length": 13348.739672973634,
        "rating": 190.52398204803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_13512_13513_1",
      "ports": {
        "bus1": 13512,
        "bus2": 13513
      },
      "params": {
        "R": 0.000295859994366765,
        "X": 0.001099408371374011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13514_13517_1",
      "ports": {
        "bus1": 13514,
        "bus2": 13517
      },
      "params": {
        "R": 0.0029067825525999074,
        "X": 0.013961068354547024,
        "G": 0.0,
        "B": 0.0482262298464775
      },
      "extension": {
        "length": 18425.033170532228,
        "rating": 239.94693756103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_13516_13517_1",
      "ports": {
        "bus1": 13516,
        "bus2": 13517
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13517_13536_1",
      "ports": {
        "bus1": 13517,
        "bus2": 13536
      },
      "params": {
        "R": 0.0034023255575448275,
        "X": 0.01714956946671009,
        "G": 0.0,
        "B": 0.03968575969338417
      },
      "extension": {
        "length": 18976.53694921875,
        "rating": 237.9117727279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_13518_13529_1",
      "ports": {
        "bus1": 13529,
        "bus2": 13518
      },
      "params": {
        "R": 0.007099709939211608,
        "X": 0.03664575144648552,
        "G": 0.0,
        "B": 0.027578804641962055
      },
      "extension": {
        "length": 20887.3597565918,
        "rating": 235.31718254089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_13519_13520_1",
      "ports": {
        "bus1": 13520,
        "bus2": 13519
      },
      "params": {
        "R": 0.004836973734200001,
        "X": 0.02700784802436829,
        "G": 0.0,
        "B": 0.039485786110162735
      },
      "extension": {
        "length": 23625.822696899413,
        "rating": 235.05184650421143
      }
    },
    {
      "class": "Branch",
      "id": "branch_13519_14072_1",
      "ports": {
        "bus1": 14072,
        "bus2": 13519
      },
      "params": {
        "R": 0.0013011150294914842,
        "X": 0.005270244553685188,
        "G": 0.0,
        "B": 0.0014906142605468629
      },
      "extension": {
        "length": 1758.7744196319582,
        "rating": 246.0348129272461
      }
    },
    {
      "class": "Branch",
      "id": "branch_13521_13524_1",
      "ports": {
        "bus1": 13524,
        "bus2": 13521
      },
      "params": {
        "R": 0.0030406732112169266,
        "X": 0.018434401601552963,
        "G": 0.0,
        "B": 0.00938952062278986
      },
      "extension": {
        "length": 9382.011890625,
        "rating": 232.9749345779419
      }
    },
    {
      "class": "Branch",
      "id": "branch_13521_13528_1",
      "ports": {
        "bus1": 13528,
        "bus2": 13521
      },
      "params": {
        "R": 0.007015974726527929,
        "X": 0.03611057996749878,
        "G": 0.0,
        "B": 0.02832063846290112
      },
      "extension": {
        "length": 22505.693021850588,
        "rating": 226.16639137268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_13522_13523_1",
      "ports": {
        "bus1": 13523,
        "bus2": 13522
      },
      "params": {
        "R": 0.0006191306747496128,
        "X": 0.039796262979507446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13522_13526_1",
      "ports": {
        "bus1": 13522,
        "bus2": 13526
      },
      "params": {
        "R": 0.00024255771131720394,
        "X": 0.001140521839261055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13523_13524_1",
      "ports": {
        "bus1": 13524,
        "bus2": 13523
      },
      "params": {
        "R": 0.00392672885209322,
        "X": 0.1275397092103958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13523_13525_1",
      "ports": {
        "bus1": 13523,
        "bus2": 13525
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13526_13534_1",
      "ports": {
        "bus1": 13534,
        "bus2": 13526
      },
      "params": {
        "R": 0.0009138492168858647,
        "X": 0.011152739636600018,
        "G": 0.0,
        "B": 0.19722604751586914
      },
      "extension": {
        "length": 33681.67648022461,
        "rating": 1037.9262924194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_13527_13528_1",
      "ports": {
        "bus1": 13527,
        "bus2": 13528
      },
      "params": {
        "R": 0.0002492030616849661,
        "X": 0.0011498151579871774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13529_13570_1",
      "ports": {
        "bus1": 13529,
        "bus2": 13570
      },
      "params": {
        "R": 0.01505198609083891,
        "X": 0.07070353627204895,
        "G": 0.0,
        "B": 0.013039378449320795
      },
      "extension": {
        "length": 23346.464818359374,
        "rating": 231.51161670684814
      }
    },
    {
      "class": "Branch",
      "id": "branch_13530_13531_1",
      "ports": {
        "bus1": 13531,
        "bus2": 13530
      },
      "params": {
        "R": 0.00032986680162139237,
        "X": 0.02429322525858879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13530_13534_1",
      "ports": {
        "bus1": 13530,
        "bus2": 13534
      },
      "params": {
        "R": 0.0002489160106051713,
        "X": 0.0011139711132273078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13531_13532_1",
      "ports": {
        "bus1": 13532,
        "bus2": 13531
      },
      "params": {
        "R": 0.004559342283755541,
        "X": 0.1450178474187851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13531_13533_1",
      "ports": {
        "bus1": 13531,
        "bus2": 13533
      },
      "params": {
        "R": 0.00022716705279890448,
        "X": 0.0011900827521458268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13532_13536_1",
      "ports": {
        "bus1": 13536,
        "bus2": 13532
      },
      "params": {
        "R": 0.002987526590004563,
        "X": 0.01766609214246273,
        "G": 0.0,
        "B": 0.013350525870919228
      },
      "extension": {
        "length": 11503.24904058838,
        "rating": 232.41572380065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_13534_13882_1",
      "ports": {
        "bus1": 13882,
        "bus2": 13534
      },
      "params": {
        "R": 0.0009867229964584112,
        "X": 0.011933401226997375,
        "G": 0.0,
        "B": 0.22933237254619598
      },
      "extension": {
        "length": 37399.14361669922,
        "rating": 1046.1213111877441
      }
    },
    {
      "class": "Branch",
      "id": "branch_13535_13536_1",
      "ports": {
        "bus1": 13535,
        "bus2": 13536
      },
      "params": {
        "R": 0.0002253711281809956,
        "X": 0.0011240050662308931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13537_13540_1",
      "ports": {
        "bus1": 13537,
        "bus2": 13540
      },
      "params": {
        "R": 0.005117181222885847,
        "X": 0.028378572314977646,
        "G": 0.0,
        "B": 0.011942071840167046
      },
      "extension": {
        "length": 12885.561526245117,
        "rating": 201.1335849761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_13538_13539_1",
      "ports": {
        "bus1": 13538,
        "bus2": 13539
      },
      "params": {
        "R": 0.00021670998830813915,
        "X": 0.0010860335314646363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13538_13540_1",
      "ports": {
        "bus1": 13540,
        "bus2": 13538
      },
      "params": {
        "R": 0.004619249142706394,
        "X": 0.028887249529361725,
        "G": 0.0,
        "B": 0.018427202478051186
      },
      "extension": {
        "length": 16104.306313476563,
        "rating": 194.3169355392456
      }
    },
    {
      "class": "Branch",
      "id": "branch_13540_13541_1",
      "ports": {
        "bus1": 13540,
        "bus2": 13541
      },
      "params": {
        "R": 0.00026264257030561566,
        "X": 0.0010964543325826526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13540_15623_1",
      "ports": {
        "bus1": 15623,
        "bus2": 13540
      },
      "params": {
        "R": 0.003768479218706489,
        "X": 0.0217195563018322,
        "G": 0.0,
        "B": 0.01078119222074747
      },
      "extension": {
        "length": 10730.3679140625,
        "rating": 227.50489711761475
      }
    },
    {
      "class": "Branch",
      "id": "branch_13542_13543_1",
      "ports": {
        "bus1": 13542,
        "bus2": 13543
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13543_13544_1",
      "ports": {
        "bus1": 13543,
        "bus2": 13544
      },
      "params": {
        "R": 0.01440319512039423,
        "X": 0.08067493140697479,
        "G": 0.0,
        "B": 0.023010428994894028
      },
      "extension": {
        "length": 32388.843021240235,
        "rating": 247.00734615325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_13544_13545_1",
      "ports": {
        "bus1": 13544,
        "bus2": 13545
      },
      "params": {
        "R": 0.00024320937518496064,
        "X": 0.001115301507525146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13544_13550_1",
      "ports": {
        "bus1": 13544,
        "bus2": 13550
      },
      "params": {
        "R": 0.007892686873674393,
        "X": 0.04495522007346153,
        "G": 0.0,
        "B": 0.02904917299747467
      },
      "extension": {
        "length": 24103.747106323244,
        "rating": 209.76691246032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_13546_13547_1",
      "ports": {
        "bus1": 13547,
        "bus2": 13546
      },
      "params": {
        "R": 0.008242469280958176,
        "X": 0.03457441180944443,
        "G": 0.0,
        "B": 0.007908076979219913
      },
      "extension": {
        "length": 12416.155968933106,
        "rating": 236.16414070129395
      }
    },
    {
      "class": "Branch",
      "id": "branch_13546_13790_1",
      "ports": {
        "bus1": 13546,
        "bus2": 13790
      },
      "params": {
        "R": 0.0035363927017897367,
        "X": 0.017038093879818916,
        "G": 0.0,
        "B": 0.008682506158947945
      },
      "extension": {
        "length": 7771.859823669434,
        "rating": 251.1265993118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_13547_13548_1",
      "ports": {
        "bus1": 13547,
        "bus2": 13548
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13547_15628_1",
      "ports": {
        "bus1": 13547,
        "bus2": 15628
      },
      "params": {
        "R": 0.015370795503258705,
        "X": 0.1076202318072319,
        "G": 0.0,
        "B": 0.038996029645204544
      },
      "extension": {
        "length": 43540.20384301758,
        "rating": 203.5492181777954
      }
    },
    {
      "class": "Branch",
      "id": "branch_13549_13550_1",
      "ports": {
        "bus1": 13549,
        "bus2": 13550
      },
      "params": {
        "R": 0.00608775857836008,
        "X": 0.027681129053235054,
        "G": 0.0,
        "B": 0.013151724822819233
      },
      "extension": {
        "length": 14716.914440185546,
        "rating": 199.04046058654785
      }
    },
    {
      "class": "Branch",
      "id": "branch_13549_15666_1",
      "ports": {
        "bus1": 13549,
        "bus2": 15666
      },
      "params": {
        "R": 0.005901469383388758,
        "X": 0.04181563854217529,
        "G": 0.0,
        "B": 0.011416715569794178
      },
      "extension": {
        "length": 16979.336158447266,
        "rating": 230.36692142486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_13551_13566_1",
      "ports": {
        "bus1": 13551,
        "bus2": 13566
      },
      "params": {
        "R": 0.007435638923197985,
        "X": 0.02107846736907959,
        "G": 0.0,
        "B": 0.009415512904524803
      },
      "extension": {
        "length": 9229.82517993164,
        "rating": 198.12828302383423
      }
    },
    {
      "class": "Branch",
      "id": "branch_13552_13553_1",
      "ports": {
        "bus1": 13552,
        "bus2": 13553
      },
      "params": {
        "R": 0.00028687421581707895,
        "X": 0.0011919050011783838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13553_13554_1",
      "ports": {
        "bus1": 13554,
        "bus2": 13553
      },
      "params": {
        "R": 0.005284531507641078,
        "X": 0.03391014784574509,
        "G": 0.0,
        "B": 0.006361402105540037
      },
      "extension": {
        "length": 10671.00914190674,
        "rating": 202.57198810577393
      }
    },
    {
      "class": "Branch",
      "id": "branch_13554_13555_1",
      "ports": {
        "bus1": 13554,
        "bus2": 13555
      },
      "params": {
        "R": 0.00022101109789218754,
        "X": 0.0010812673717737198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13557_13558_1",
      "ports": {
        "bus1": 13557,
        "bus2": 13558
      },
      "params": {
        "R": 0.000208114564884454,
        "X": 0.0010640515247359872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13558_13560_1",
      "ports": {
        "bus1": 13558,
        "bus2": 13560
      },
      "params": {
        "R": 0.0020705354399979115,
        "X": 0.01239959616214037,
        "G": 0.0,
        "B": 0.006406692788004876
      },
      "extension": {
        "length": 6363.85380166626,
        "rating": 220.96538543701172
      }
    },
    {
      "class": "Branch",
      "id": "branch_13558_13564_1",
      "ports": {
        "bus1": 13558,
        "bus2": 13564
      },
      "params": {
        "R": 0.006765065714716911,
        "X": 0.04736415669322014,
        "G": 0.0,
        "B": 0.017819037660956383
      },
      "extension": {
        "length": 21346.0425032959,
        "rating": 215.0843620300293
      }
    },
    {
      "class": "Branch",
      "id": "branch_13559_13562_1",
      "ports": {
        "bus1": 13559,
        "bus2": 13562
      },
      "params": {
        "R": 0.0008056783117353916,
        "X": 0.04559176787734032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13559_13563_1",
      "ports": {
        "bus1": 13559,
        "bus2": 13563
      },
      "params": {
        "R": 0.00021343948901630938,
        "X": 0.0010495019378140569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13559_13776_1",
      "ports": {
        "bus1": 13559,
        "bus2": 13776
      },
      "params": {
        "R": 0.0012958950828760862,
        "X": 0.014933240599930286,
        "G": 0.0,
        "B": 0.23995450139045715
      },
      "extension": {
        "length": 43311.148708007815,
        "rating": 1077.5786399841309
      }
    },
    {
      "class": "Branch",
      "id": "branch_13560_13562_1",
      "ports": {
        "bus1": 13560,
        "bus2": 13562
      },
      "params": {
        "R": -0.00029960181564092636,
        "X": -0.016953881829977036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13560_14971_1",
      "ports": {
        "bus1": 13560,
        "bus2": 14971
      },
      "params": {
        "R": 0.007244999520480633,
        "X": 0.054160408675670624,
        "G": 0.0,
        "B": 0.05652967467904091
      },
      "extension": {
        "length": 39119.20737011719,
        "rating": 201.77805423736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_13561_13562_1",
      "ports": {
        "bus1": 13561,
        "bus2": 13562
      },
      "params": {
        "R": 0.0024160845205187798,
        "X": 0.13672152161598206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13565_13566_1",
      "ports": {
        "bus1": 13565,
        "bus2": 13566
      },
      "params": {
        "R": 0.00026062928372994065,
        "X": 0.0011973305372521281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13567_13568_1",
      "ports": {
        "bus1": 13567,
        "bus2": 13568
      },
      "params": {
        "R": 0.007586980238556862,
        "X": 0.03372317925095558,
        "G": 0.0,
        "B": 0.021535418927669525
      },
      "extension": {
        "length": 19197.15841296387,
        "rating": 173.71965646743774
      }
    },
    {
      "class": "Branch",
      "id": "branch_13567_13570_1",
      "ports": {
        "bus1": 13567,
        "bus2": 13570
      },
      "params": {
        "R": 0.006276645697653294,
        "X": 0.05125390365719795,
        "G": 0.0,
        "B": 0.01680929958820343
      },
      "extension": {
        "length": 22685.433818115234,
        "rating": 228.67767810821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_13569_13579_1",
      "ports": {
        "bus1": 13579,
        "bus2": 13569
      },
      "params": {
        "R": 0.002209317171946168,
        "X": 0.011715956032276155,
        "G": 0.0,
        "B": 0.0062275561504066
      },
      "extension": {
        "length": 5913.438201507569,
        "rating": 206.79681301116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_13570_13571_1",
      "ports": {
        "bus1": 13570,
        "bus2": 13571
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13572_13578_1",
      "ports": {
        "bus1": 13572,
        "bus2": 13578
      },
      "params": {
        "R": 0.0014438838697969913,
        "X": 0.010426616296172142,
        "G": 0.0,
        "B": 0.006451981607824564
      },
      "extension": {
        "length": 5709.316114379883,
        "rating": 256.05101585388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_13572_13879_1",
      "ports": {
        "bus1": 13572,
        "bus2": 13879
      },
      "params": {
        "R": 0.000605020031798631,
        "X": 0.0028942660428583626,
        "G": 0.0,
        "B": 0.0015321323880925775
      },
      "extension": {
        "length": 1551.7962800903322,
        "rating": 263.9335870742798
      }
    },
    {
      "class": "Branch",
      "id": "branch_13573_13576_1",
      "ports": {
        "bus1": 13573,
        "bus2": 13576
      },
      "params": {
        "R": -0.000288316048681736,
        "X": -0.009241700172424316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13573_13577_1",
      "ports": {
        "bus1": 13573,
        "bus2": 13577
      },
      "params": {
        "R": 0.00022444817295763644,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13573_13578_1",
      "ports": {
        "bus1": 13573,
        "bus2": 13578
      },
      "params": {
        "R": 0.00029817939503118396,
        "X": 0.0010784744517877698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13574_13576_1",
      "ports": {
        "bus1": 13574,
        "bus2": 13576
      },
      "params": {
        "R": 0.005208177026361227,
        "X": 0.1669432669878006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13575_13576_1",
      "ports": {
        "bus1": 13575,
        "bus2": 13576
      },
      "params": {
        "R": 0.005208177026361227,
        "X": 0.1669432669878006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13579_13580_1",
      "ports": {
        "bus1": 13579,
        "bus2": 13580
      },
      "params": {
        "R": 0.00026863859966397285,
        "X": 0.0011683573247864842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13581_13582_1",
      "ports": {
        "bus1": 13581,
        "bus2": 13582
      },
      "params": {
        "R": 0.00025748542975634336,
        "X": 0.001066247932612896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13581_13584_1",
      "ports": {
        "bus1": 13584,
        "bus2": 13581
      },
      "params": {
        "R": 0.0031914100982248783,
        "X": 0.020962482318282127,
        "G": 0.0,
        "B": 0.005986161995679139
      },
      "extension": {
        "length": 8206.004347229004,
        "rating": 226.72364711761475
      }
    },
    {
      "class": "Branch",
      "id": "branch_13583_13584_1",
      "ports": {
        "bus1": 13584,
        "bus2": 13583
      },
      "params": {
        "R": 0.0031119033228605986,
        "X": 0.013247165828943254,
        "G": 0.0,
        "B": 0.007977639324963093
      },
      "extension": {
        "length": 7264.255644470215,
        "rating": 230.5093288421631
      }
    },
    {
      "class": "Branch",
      "id": "branch_13583_14072_1",
      "ports": {
        "bus1": 14072,
        "bus2": 13583
      },
      "params": {
        "R": 0.003044493030756712,
        "X": 0.01594756916165352,
        "G": 0.0,
        "B": 0.00855814665555954
      },
      "extension": {
        "length": 8018.517465637207,
        "rating": 239.32976722717285
      }
    },
    {
      "class": "Branch",
      "id": "branch_13585_13586_1",
      "ports": {
        "bus1": 13585,
        "bus2": 13586
      },
      "params": {
        "R": 0.0002660400641616434,
        "X": 0.0011604302562773228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13585_13846_1",
      "ports": {
        "bus1": 13585,
        "bus2": 13846
      },
      "params": {
        "R": 0.005036710761487484,
        "X": 0.03254763036966324,
        "G": 0.0,
        "B": 0.03249308466911316
      },
      "extension": {
        "length": 22236.92672937012,
        "rating": 240.4700517654419
      }
    },
    {
      "class": "Branch",
      "id": "branch_13585_16907_1",
      "ports": {
        "bus1": 13585,
        "bus2": 16907
      },
      "params": {
        "R": 0.0018555384594947098,
        "X": 0.01031249389052391,
        "G": 0.0,
        "B": 0.005355081520974636
      },
      "extension": {
        "length": 5621.835000640869,
        "rating": 233.8036298751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_13587_13636_1",
      "ports": {
        "bus1": 13636,
        "bus2": 13587
      },
      "params": {
        "R": 0.0009093290427699684,
        "X": 0.0049934242852032185,
        "G": 0.0,
        "B": 0.005715263541787863
      },
      "extension": {
        "length": 3588.7454469909667,
        "rating": 221.88336849212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_13587_13655_1",
      "ports": {
        "bus1": 13587,
        "bus2": 13655
      },
      "params": {
        "R": 0.0019377878634259103,
        "X": 0.01046267244964838,
        "G": 0.0,
        "B": 0.023706551641225815
      },
      "extension": {
        "length": 11229.103309020997,
        "rating": 214.70410823822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_13588_14009_1",
      "ports": {
        "bus1": 13588,
        "bus2": 14009
      },
      "params": {
        "R": 0.0003310260944999755,
        "X": 0.0020432292949408293,
        "G": 0.0,
        "B": 0.0006524996133521199
      },
      "extension": {
        "length": 869.8226860656739,
        "rating": 235.73670387268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_13589_13730_1",
      "ports": {
        "bus1": 13589,
        "bus2": 13730
      },
      "params": {
        "R": 0.0011234558187425137,
        "X": 0.006269074510782957,
        "G": 0.0,
        "B": 0.020577367395162582
      },
      "extension": {
        "length": 6968.665059082032,
        "rating": 229.28094863891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_13590_13593_1",
      "ports": {
        "bus1": 13590,
        "bus2": 13593
      },
      "params": {
        "R": 0.0030508351046591993,
        "X": 0.01782025396823883,
        "G": 0.0,
        "B": 0.010563368909060955
      },
      "extension": {
        "length": 10006.263949768067,
        "rating": 225.04122257232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_13590_13656_1",
      "ports": {
        "bus1": 13590,
        "bus2": 13656
      },
      "params": {
        "R": 0.003217302961274982,
        "X": 0.014564189128577707,
        "G": 0.0,
        "B": 0.006500795017927886
      },
      "extension": {
        "length": 7284.5639862670905,
        "rating": 205.67567348480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_13591_13592_1",
      "ports": {
        "bus1": 13591,
        "bus2": 13592
      },
      "params": {
        "R": 0.002604016102850437,
        "X": 0.010771042667329311,
        "G": 0.0,
        "B": 0.003213515039533377
      },
      "extension": {
        "length": 3849.656300354004,
        "rating": 229.9814224243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_13591_13595_1",
      "ports": {
        "bus1": 13591,
        "bus2": 13595
      },
      "params": {
        "R": 0.0017824368551373482,
        "X": 0.008105233311653137,
        "G": 0.0,
        "B": 0.011888006702065468
      },
      "extension": {
        "length": 7421.290756896973,
        "rating": 211.89749240875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_13592_13644_1",
      "ports": {
        "bus1": 13644,
        "bus2": 13592
      },
      "params": {
        "R": 0.002086721593514085,
        "X": 0.011090879328548908,
        "G": 0.0,
        "B": 0.003797061974182725
      },
      "extension": {
        "length": 4494.024468841553,
        "rating": 241.0353183746338
      }
    },
    {
      "class": "Branch",
      "id": "branch_13593_13642_1",
      "ports": {
        "bus1": 13593,
        "bus2": 13642
      },
      "params": {
        "R": 0.0034004366025328636,
        "X": 0.021205469965934753,
        "G": 0.0,
        "B": 0.007451060693711042
      },
      "extension": {
        "length": 8619.862016052246,
        "rating": 236.30225658416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_13594_13648_1",
      "ports": {
        "bus1": 13594,
        "bus2": 13648
      },
      "params": {
        "R": 0.0014289900427684188,
        "X": 0.008261910639703274,
        "G": 0.0,
        "B": 0.014366076327860357
      },
      "extension": {
        "length": 7732.648240356446,
        "rating": 224.95033740997314
      }
    },
    {
      "class": "Branch",
      "id": "branch_13595_13596_1",
      "ports": {
        "bus1": 13595,
        "bus2": 13596
      },
      "params": {
        "R": 0.0011469053570181131,
        "X": 0.008300173096358776,
        "G": 0.0,
        "B": 0.00432604318484664
      },
      "extension": {
        "length": 3973.1428210144045,
        "rating": 203.1416416168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_13597_13612_1",
      "ports": {
        "bus1": 13612,
        "bus2": 13597
      },
      "params": {
        "R": 0.004790003877133131,
        "X": 0.029748760163784027,
        "G": 0.0,
        "B": 0.015492554754018782
      },
      "extension": {
        "length": 14784.257957519532,
        "rating": 211.55614852905273
      }
    },
    {
      "class": "Branch",
      "id": "branch_13597_13618_1",
      "ports": {
        "bus1": 13597,
        "bus2": 13618
      },
      "params": {
        "R": 0.0033709427807480097,
        "X": 0.01668277196586132,
        "G": 0.0,
        "B": 0.011208398267626762
      },
      "extension": {
        "length": 9461.60917163086,
        "rating": 190.9529685974121
      }
    },
    {
      "class": "Branch",
      "id": "branch_13598_13605_1",
      "ports": {
        "bus1": 13598,
        "bus2": 13605
      },
      "params": {
        "R": 0.0025597657077014446,
        "X": 0.018045686185359955,
        "G": 0.0,
        "B": 0.006897150538861751
      },
      "extension": {
        "length": 7777.523966308594,
        "rating": 246.97930812835693
      }
    },
    {
      "class": "Branch",
      "id": "branch_13598_13622_1",
      "ports": {
        "bus1": 13622,
        "bus2": 13598
      },
      "params": {
        "R": 0.0020161126740276814,
        "X": 0.01099174376577139,
        "G": 0.0,
        "B": 0.002949503716081381
      },
      "extension": {
        "length": 4236.417251037597,
        "rating": 248.57723712921143
      }
    },
    {
      "class": "Branch",
      "id": "branch_13599_13600_1",
      "ports": {
        "bus1": 13599,
        "bus2": 13600
      },
      "params": {
        "R": 0.0002439333184156567,
        "X": 0.0010680364212021232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13599_13615_1",
      "ports": {
        "bus1": 13599,
        "bus2": 13615
      },
      "params": {
        "R": 0.001584620913490653,
        "X": 0.009538781829178333,
        "G": 0.0,
        "B": 0.003439808264374733
      },
      "extension": {
        "length": 4149.850488464355,
        "rating": 190.13112783432007
      }
    },
    {
      "class": "Branch",
      "id": "branch_13599_13922_1",
      "ports": {
        "bus1": 13922,
        "bus2": 13599
      },
      "params": {
        "R": 0.0008756306488066913,
        "X": 0.004526596982032061,
        "G": 0.0,
        "B": 0.0021595752332359552
      },
      "extension": {
        "length": 2122.9110303497314,
        "rating": 271.19297981262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_13601_16487_1",
      "ports": {
        "bus1": 13601,
        "bus2": 16487
      },
      "params": {
        "R": 0.003472622251138091,
        "X": 0.02333631180226803,
        "G": 0.0,
        "B": 0.006640470121055841
      },
      "extension": {
        "length": 8071.709451416016,
        "rating": 202.614426612854
      }
    },
    {
      "class": "Branch",
      "id": "branch_13601_16660_1",
      "ports": {
        "bus1": 16660,
        "bus2": 13601
      },
      "params": {
        "R": 0.0029348249081522226,
        "X": 0.013520799577236176,
        "G": 0.0,
        "B": 0.004276608116924763
      },
      "extension": {
        "length": 5829.7767964782715,
        "rating": 200.49161911010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_13602_13648_1",
      "ports": {
        "bus1": 13602,
        "bus2": 13648
      },
      "params": {
        "R": 0.00244798487983644,
        "X": 0.013711114414036274,
        "G": 0.0,
        "B": 0.011779367923736574
      },
      "extension": {
        "length": 9780.365110473633,
        "rating": 248.26831817626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_13602_13968_1",
      "ports": {
        "bus1": 13602,
        "bus2": 13968
      },
      "params": {
        "R": 0.0019853911362588406,
        "X": 0.011288207024335863,
        "G": 0.0,
        "B": 0.005007172469049692
      },
      "extension": {
        "length": 5345.161086181641,
        "rating": 243.44282150268555
      }
    },
    {
      "class": "Branch",
      "id": "branch_13603_13644_1",
      "ports": {
        "bus1": 13644,
        "bus2": 13603
      },
      "params": {
        "R": 0.0017914407653734088,
        "X": 0.007752617355436087,
        "G": 0.0,
        "B": 0.006614679004997015
      },
      "extension": {
        "length": 4723.64939465332,
        "rating": 221.86789512634277
      }
    },
    {
      "class": "Branch",
      "id": "branch_13603_13702_1",
      "ports": {
        "bus1": 13603,
        "bus2": 13702
      },
      "params": {
        "R": 0.002921884413808584,
        "X": 0.01666269451379776,
        "G": 0.0,
        "B": 0.005676331464201212
      },
      "extension": {
        "length": 6468.5652357788085,
        "rating": 226.590895652771
      }
    },
    {
      "class": "Branch",
      "id": "branch_13604_13625_1",
      "ports": {
        "bus1": 13604,
        "bus2": 13625
      },
      "params": {
        "R": 0.00209523132070899,
        "X": 0.011739766225218775,
        "G": 0.0,
        "B": 0.011126100085675716
      },
      "extension": {
        "length": 7709.853538696289,
        "rating": 276.2206792831421
      }
    },
    {
      "class": "Branch",
      "id": "branch_13604_13943_1",
      "ports": {
        "bus1": 13604,
        "bus2": 13943
      },
      "params": {
        "R": 0.0016425790963694453,
        "X": 0.009056293405592442,
        "G": 0.0,
        "B": 0.03369389474391937
      },
      "extension": {
        "length": 11941.400900939941,
        "rating": 281.7568778991699
      }
    },
    {
      "class": "Branch",
      "id": "branch_13605_16443_1",
      "ports": {
        "bus1": 13605,
        "bus2": 16443
      },
      "params": {
        "R": 0.004506636876612902,
        "X": 0.030517520383000374,
        "G": 0.0,
        "B": 0.04761628061532974
      },
      "extension": {
        "length": 26499.18447290039,
        "rating": 245.672345161438
      }
    },
    {
      "class": "Branch",
      "id": "branch_13606_13607_1",
      "ports": {
        "bus1": 13606,
        "bus2": 13607
      },
      "params": {
        "R": 0.0025876141153275967,
        "X": 0.017003975808620453,
        "G": 0.0,
        "B": 0.010186491534113884
      },
      "extension": {
        "length": 9843.162579711914,
        "rating": 219.51913833618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_13606_16562_1",
      "ports": {
        "bus1": 16562,
        "bus2": 13606
      },
      "params": {
        "R": 0.0023164902813732624,
        "X": 0.011374939233064651,
        "G": 0.0,
        "B": 0.007761803455650806
      },
      "extension": {
        "length": 7052.054806274415,
        "rating": 222.15869426727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_13607_16539_1",
      "ports": {
        "bus1": 13607,
        "bus2": 16539
      },
      "params": {
        "R": 0.00037450689706020057,
        "X": 0.0023772658314555883,
        "G": 0.0,
        "B": 0.0024214698933064938
      },
      "extension": {
        "length": 1648.3639264068604,
        "rating": 225.8788824081421
      }
    },
    {
      "class": "Branch",
      "id": "branch_13607_16545_1",
      "ports": {
        "bus1": 13607,
        "bus2": 16545
      },
      "params": {
        "R": 0.006425617262721062,
        "X": 0.033422861248254776,
        "G": 0.0,
        "B": 0.03855578973889351
      },
      "extension": {
        "length": 24248.16317504883,
        "rating": 249.07009601593018
      }
    },
    {
      "class": "Branch",
      "id": "branch_13608_13609_1",
      "ports": {
        "bus1": 13609,
        "bus2": 13608
      },
      "params": {
        "R": 0.001466006156988442,
        "X": 0.009962898679077625,
        "G": 0.0,
        "B": 0.005631058011204004
      },
      "extension": {
        "length": 5281.192572143555,
        "rating": 260.97400188446045
      }
    },
    {
      "class": "Branch",
      "id": "branch_13608_16469_1",
      "ports": {
        "bus1": 13608,
        "bus2": 16469
      },
      "params": {
        "R": 0.003457050072029233,
        "X": 0.022657830268144608,
        "G": 0.0,
        "B": 0.010628364980220795
      },
      "extension": {
        "length": 10525.931578674317,
        "rating": 245.89428901672363
      }
    },
    {
      "class": "Branch",
      "id": "branch_13609_13624_1",
      "ports": {
        "bus1": 13624,
        "bus2": 13609
      },
      "params": {
        "R": 0.0019192323088645935,
        "X": 0.012490490451455115,
        "G": 0.0,
        "B": 0.012531776912510395
      },
      "extension": {
        "length": 8572.189902648926,
        "rating": 218.00148487091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_13610_13611_1",
      "ports": {
        "bus1": 13610,
        "bus2": 13611
      },
      "params": {
        "R": 0.0002285300724906847,
        "X": 0.0010866128141060472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13611_13612_1",
      "ports": {
        "bus1": 13611,
        "bus2": 13612
      },
      "params": {
        "R": 0.0027888857293874025,
        "X": 0.020021172240376472,
        "G": 0.0,
        "B": 0.030082156881690022
      },
      "extension": {
        "length": 16788.419021118163,
        "rating": 278.72066497802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_13611_13628_1",
      "ports": {
        "bus1": 13611,
        "bus2": 13628
      },
      "params": {
        "R": 0.0014869262231513858,
        "X": 0.00813488382846117,
        "G": 0.0,
        "B": 0.0015233135782182214
      },
      "extension": {
        "length": 2719.802387466431,
        "rating": 165.75480699539185
      }
    },
    {
      "class": "Branch",
      "id": "branch_13611_13650_1",
      "ports": {
        "bus1": 13611,
        "bus2": 13650
      },
      "params": {
        "R": 0.001310084480792284,
        "X": 0.006715401541441679,
        "G": 0.0,
        "B": 0.006963641848415136
      },
      "extension": {
        "length": 4685.253168548584,
        "rating": 285.7837677001953
      }
    },
    {
      "class": "Branch",
      "id": "branch_13612_16562_1",
      "ports": {
        "bus1": 13612,
        "bus2": 16562
      },
      "params": {
        "R": 0.008672981522977352,
        "X": 0.055148638784885406,
        "G": 0.0,
        "B": 0.026017826050519943
      },
      "extension": {
        "length": 28267.241110839845,
        "rating": 245.53234577178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_13613_13617_1",
      "ports": {
        "bus1": 13613,
        "bus2": 13617
      },
      "params": {
        "R": 0.00763862207531929,
        "X": 0.043028004467487335,
        "G": 0.0,
        "B": 0.04666454717516899
      },
      "extension": {
        "length": 30566.221527832033,
        "rating": 215.1780605316162
      }
    },
    {
      "class": "Branch",
      "id": "branch_13613_13639_1",
      "ports": {
        "bus1": 13613,
        "bus2": 13639
      },
      "params": {
        "R": 0.006073235534131527,
        "X": 0.04166904091835022,
        "G": 0.0,
        "B": 0.010543106123805046
      },
      "extension": {
        "length": 15163.986500244142,
        "rating": 200.02965927124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_13613_16524_1",
      "ports": {
        "bus1": 16524,
        "bus2": 13613
      },
      "params": {
        "R": 0.005675699561834335,
        "X": 0.03315317630767822,
        "G": 0.0,
        "B": 0.009832190349698067
      },
      "extension": {
        "length": 12843.274991088867,
        "rating": 222.62279987335205
      }
    },
    {
      "class": "Branch",
      "id": "branch_13614_13630_1",
      "ports": {
        "bus1": 13614,
        "bus2": 13630
      },
      "params": {
        "R": 0.00515786511823535,
        "X": 0.037489473819732666,
        "G": 0.0,
        "B": 0.02520236931741238
      },
      "extension": {
        "length": 21406.69280126953,
        "rating": 224.97453689575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_13614_13638_1",
      "ports": {
        "bus1": 13614,
        "bus2": 13638
      },
      "params": {
        "R": 0.006674767006188632,
        "X": 0.03470546379685402,
        "G": 0.0,
        "B": 0.015742622315883636
      },
      "extension": {
        "length": 15636.827685058593,
        "rating": 172.13056087493896
      }
    },
    {
      "class": "Branch",
      "id": "branch_13614_16469_1",
      "ports": {
        "bus1": 16469,
        "bus2": 13614
      },
      "params": {
        "R": 0.0009789880132302642,
        "X": 0.0062344870530068874,
        "G": 0.0,
        "B": 0.001550522050820291
      },
      "extension": {
        "length": 2071.7319217071536,
        "rating": 222.57039546966553
      }
    },
    {
      "class": "Branch",
      "id": "branch_13615_13616_1",
      "ports": {
        "bus1": 13615,
        "bus2": 13616
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13615_13652_1",
      "ports": {
        "bus1": 13615,
        "bus2": 13652
      },
      "params": {
        "R": 0.0023894065525382757,
        "X": 0.014475248754024506,
        "G": 0.0,
        "B": 0.005102051421999931
      },
      "extension": {
        "length": 6120.664017791748,
        "rating": 216.1731481552124
      }
    },
    {
      "class": "Branch",
      "id": "branch_13617_13779_1",
      "ports": {
        "bus1": 13617,
        "bus2": 13779
      },
      "params": {
        "R": 0.0006687311688438058,
        "X": 0.003592466935515404,
        "G": 0.0,
        "B": 0.011004104278981686
      },
      "extension": {
        "length": 4519.892971252441,
        "rating": 208.21900367736816
      }
    },
    {
      "class": "Branch",
      "id": "branch_13618_13619_1",
      "ports": {
        "bus1": 13618,
        "bus2": 13619
      },
      "params": {
        "R": 0.00026881927624344826,
        "X": 0.001087945420295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13618_16563_1",
      "ports": {
        "bus1": 16563,
        "bus2": 13618
      },
      "params": {
        "R": 0.0019253611098974943,
        "X": 0.009823587723076344,
        "G": 0.0,
        "B": 0.005296231247484684
      },
      "extension": {
        "length": 4848.001153198243,
        "rating": 183.80190134048462
      }
    },
    {
      "class": "Branch",
      "id": "branch_13620_13621_1",
      "ports": {
        "bus1": 13620,
        "bus2": 13621
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13621_13622_1",
      "ports": {
        "bus1": 13621,
        "bus2": 13622
      },
      "params": {
        "R": 0.002871172036975622,
        "X": 0.014201827347278593,
        "G": 0.0,
        "B": 0.013744079507887363
      },
      "extension": {
        "length": 9833.15114428711,
        "rating": 257.4160575866699
      }
    },
    {
      "class": "Branch",
      "id": "branch_13621_13634_1",
      "ports": {
        "bus1": 13634,
        "bus2": 13621
      },
      "params": {
        "R": 0.002212622668594122,
        "X": 0.013534563593566418,
        "G": 0.0,
        "B": 0.010360460728406906
      },
      "extension": {
        "length": 7638.68762677002,
        "rating": 210.75468063354492
      }
    },
    {
      "class": "Branch",
      "id": "branch_13621_16539_1",
      "ports": {
        "bus1": 13621,
        "bus2": 16539
      },
      "params": {
        "R": 0.01910277083516121,
        "X": 0.09343418478965759,
        "G": 0.0,
        "B": 0.01255385670810938
      },
      "extension": {
        "length": 23766.937432250976,
        "rating": 234.10544395446777
      }
    },
    {
      "class": "Branch",
      "id": "branch_13622_13623_1",
      "ports": {
        "bus1": 13622,
        "bus2": 13623
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13622_13873_1",
      "ports": {
        "bus1": 13622,
        "bus2": 13873
      },
      "params": {
        "R": 0.000590539479162544,
        "X": 0.0039468323811888695,
        "G": 0.0,
        "B": 0.0021265714894980192
      },
      "extension": {
        "length": 2111.9317179565433,
        "rating": 266.13330841064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_13622_13873_2",
      "ports": {
        "bus1": 13622,
        "bus2": 13873
      },
      "params": {
        "R": 0.000590539479162544,
        "X": 0.0039468323811888695,
        "G": 0.0,
        "B": 0.0021265714894980192
      },
      "extension": {
        "length": 2111.9317179565433,
        "rating": 266.13330841064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_13626_13640_1",
      "ports": {
        "bus1": 13626,
        "bus2": 13640
      },
      "params": {
        "R": 0.002605625195428729,
        "X": 0.012075583450496197,
        "G": 0.0,
        "B": 0.005690280813723803
      },
      "extension": {
        "length": 5916.3048056030275,
        "rating": 234.2050313949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_13626_13968_1",
      "ports": {
        "bus1": 13968,
        "bus2": 13626
      },
      "params": {
        "R": 0.0007632400956936181,
        "X": 0.004135509021580219,
        "G": 0.0,
        "B": 0.0027967493515461683
      },
      "extension": {
        "length": 2345.1353904418947,
        "rating": 243.5490608215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_13627_13630_1",
      "ports": {
        "bus1": 13627,
        "bus2": 13630
      },
      "params": {
        "R": 0.0019741046708077192,
        "X": 0.011427480727434158,
        "G": 0.0,
        "B": 0.060107432305812836
      },
      "extension": {
        "length": 18402.33669543457,
        "rating": 229.3201446533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_13628_13631_1",
      "ports": {
        "bus1": 13628,
        "bus2": 13631
      },
      "params": {
        "R": 0.0018803809070959687,
        "X": 0.013965127989649773,
        "G": 0.0,
        "B": 0.00790107250213623
      },
      "extension": {
        "length": 7342.4915667114265,
        "rating": 223.36804866790771
      }
    },
    {
      "class": "Branch",
      "id": "branch_13628_13632_1",
      "ports": {
        "bus1": 13628,
        "bus2": 13632
      },
      "params": {
        "R": 0.0019380430458113551,
        "X": 0.012435979209840298,
        "G": 0.0,
        "B": 0.013321386650204659
      },
      "extension": {
        "length": 9377.682247924806,
        "rating": 256.0783386230469
      }
    },
    {
      "class": "Branch",
      "id": "branch_13628_13650_1",
      "ports": {
        "bus1": 13628,
        "bus2": 13650
      },
      "params": {
        "R": 0.0020563143771141768,
        "X": 0.009966167621314526,
        "G": 0.0,
        "B": 0.0014052196638658643
      },
      "extension": {
        "length": 2793.180507385254,
        "rating": 253.55753898620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_13629_13630_1",
      "ports": {
        "bus1": 13630,
        "bus2": 13629
      },
      "params": {
        "R": 0.0012771235778927803,
        "X": 0.008341696113348007,
        "G": 0.0,
        "B": 0.004463080782443285
      },
      "extension": {
        "length": 4751.538831848145,
        "rating": 199.7831106185913
      }
    },
    {
      "class": "Branch",
      "id": "branch_13629_13633_1",
      "ports": {
        "bus1": 13629,
        "bus2": 13633
      },
      "params": {
        "R": 0.0007248604670166969,
        "X": 0.002898766426369548,
        "G": 0.0,
        "B": 0.0029087746515870094
      },
      "extension": {
        "length": 2149.8151323394777,
        "rating": 252.4214506149292
      }
    },
    {
      "class": "Branch",
      "id": "branch_13629_13636_1",
      "ports": {
        "bus1": 13629,
        "bus2": 13636
      },
      "params": {
        "R": 0.0008829925209283828,
        "X": 0.00412925286218524,
        "G": 0.0,
        "B": 0.0029210622888058424
      },
      "extension": {
        "length": 2285.701221725464,
        "rating": 279.7922372817993
      }
    },
    {
      "class": "Branch",
      "id": "branch_13630_13640_1",
      "ports": {
        "bus1": 13630,
        "bus2": 13640
      },
      "params": {
        "R": 0.001168981660157442,
        "X": 0.006627188064157964,
        "G": 0.0,
        "B": 0.0061373221687972546
      },
      "extension": {
        "length": 4759.734610656738,
        "rating": 229.40495014190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_13632_13638_1",
      "ports": {
        "bus1": 13632,
        "bus2": 13638
      },
      "params": {
        "R": 0.001070970087312162,
        "X": 0.006795338820666074,
        "G": 0.0,
        "B": 0.00267286179587245
      },
      "extension": {
        "length": 2968.7368904571535,
        "rating": 243.13297271728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_13633_13653_1",
      "ports": {
        "bus1": 13633,
        "bus2": 13653
      },
      "params": {
        "R": 0.0008059749379754066,
        "X": 0.004453072790056467,
        "G": 0.0,
        "B": 0.007762007880955935
      },
      "extension": {
        "length": 4094.5420272216797,
        "rating": 238.4021282196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_13634_13639_1",
      "ports": {
        "bus1": 13634,
        "bus2": 13639
      },
      "params": {
        "R": 0.0009528068476356566,
        "X": 0.006272247992455959,
        "G": 0.0,
        "B": 0.006214450113475323
      },
      "extension": {
        "length": 4201.892916503906,
        "rating": 207.25514888763428
      }
    },
    {
      "class": "Branch",
      "id": "branch_13635_13636_1",
      "ports": {
        "bus1": 13636,
        "bus2": 13635
      },
      "params": {
        "R": 0.00046065091737546027,
        "X": 0.028371939435601234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13635_13637_1",
      "ports": {
        "bus1": 13635,
        "bus2": 13637
      },
      "params": {
        "R": 0.00021644996013492346,
        "X": 0.001152676995843649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13635_13649_1",
      "ports": {
        "bus1": 13635,
        "bus2": 13649
      },
      "params": {
        "R": 0.0004955944023095071,
        "X": 0.0047113629989326,
        "G": 0.0,
        "B": 0.09740006178617477
      },
      "extension": {
        "length": 15457.68392211914,
        "rating": 1238.0789756774902
      }
    },
    {
      "class": "Branch",
      "id": "branch_13635_13923_1",
      "ports": {
        "bus1": 13635,
        "bus2": 13923
      },
      "params": {
        "R": 0.0003662237722892314,
        "X": 0.004392141476273537,
        "G": 0.0,
        "B": 0.13623493909835815
      },
      "extension": {
        "length": 18850.40176464844,
        "rating": 1143.765640258789
      }
    },
    {
      "class": "Branch",
      "id": "branch_13638_13639_1",
      "ports": {
        "bus1": 13638,
        "bus2": 13639
      },
      "params": {
        "R": 0.00450742244720459,
        "X": 0.02341128513216972,
        "G": 0.0,
        "B": 0.013855677098035812
      },
      "extension": {
        "length": 12453.634774291993,
        "rating": 238.62550258636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_13640_13641_1",
      "ports": {
        "bus1": 13640,
        "bus2": 13641
      },
      "params": {
        "R": 0.0002355319011257961,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13642_13644_1",
      "ports": {
        "bus1": 13642,
        "bus2": 13644
      },
      "params": {
        "R": 0.002049738308414817,
        "X": 0.010760435834527016,
        "G": 0.0,
        "B": 0.0031862265896052126
      },
      "extension": {
        "length": 4225.106232147217,
        "rating": 250.8641242980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_13643_13646_1",
      "ports": {
        "bus1": 13643,
        "bus2": 13646
      },
      "params": {
        "R": 0.0006515826098620892,
        "X": 0.041025951504707336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13643_13647_1",
      "ports": {
        "bus1": 13643,
        "bus2": 13647
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13644_13646_1",
      "ports": {
        "bus1": 13644,
        "bus2": 13646
      },
      "params": {
        "R": -0.0001403139904141426,
        "X": -0.008834661915898323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13645_13646_1",
      "ports": {
        "bus1": 13645,
        "bus2": 13646
      },
      "params": {
        "R": 0.002877750201150775,
        "X": 0.18119338154792786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13647_13706_1",
      "ports": {
        "bus1": 13706,
        "bus2": 13647
      },
      "params": {
        "R": 0.00019864263595081866,
        "X": 0.0024497180711477995,
        "G": 0.0,
        "B": 0.053012888878583915
      },
      "extension": {
        "length": 7987.891497802734,
        "rating": 1146.6504096984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13648_13702_1",
      "ports": {
        "bus1": 13648,
        "bus2": 13702
      },
      "params": {
        "R": 0.00136938551440835,
        "X": 0.006893053650856019,
        "G": 0.0,
        "B": 0.001735824509523809
      },
      "extension": {
        "length": 2183.8671352386477,
        "rating": 291.59374237060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_13649_13650_1",
      "ports": {
        "bus1": 13650,
        "bus2": 13649
      },
      "params": {
        "R": 0.0006166537059471011,
        "X": 0.03246338292956352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13649_13651_1",
      "ports": {
        "bus1": 13649,
        "bus2": 13651
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13649_13706_1",
      "ports": {
        "bus1": 13649,
        "bus2": 13706
      },
      "params": {
        "R": 0.00048002557014115155,
        "X": 0.00543640274554491,
        "G": 0.0,
        "B": 0.11979718506336212
      },
      "extension": {
        "length": 18282.480336914065,
        "rating": 1238.4374618530273
      }
    },
    {
      "class": "Branch",
      "id": "branch_13649_14118_1",
      "ports": {
        "bus1": 14118,
        "bus2": 13649
      },
      "params": {
        "R": 0.0006293677724897861,
        "X": 0.007463459856808186,
        "G": 0.0,
        "B": 0.16635677218437195
      },
      "extension": {
        "length": 23999.10972583008,
        "rating": 1216.1224365234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_13652_13653_1",
      "ports": {
        "bus1": 13652,
        "bus2": 13653
      },
      "params": {
        "R": 0.0037421309389173985,
        "X": 0.02198413386940956,
        "G": 0.0,
        "B": 0.0055350144393742085
      },
      "extension": {
        "length": 7195.546931396485,
        "rating": 226.76637172698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_13653_13654_1",
      "ports": {
        "bus1": 13653,
        "bus2": 13654
      },
      "params": {
        "R": 0.0002635304699651897,
        "X": 0.0011676980648189783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13655_13656_1",
      "ports": {
        "bus1": 13656,
        "bus2": 13655
      },
      "params": {
        "R": 0.0013922493671998382,
        "X": 0.007038521580398083,
        "G": 0.0,
        "B": 0.0013127359561622143
      },
      "extension": {
        "length": 2141.0758460083007,
        "rating": 193.41602325439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_13656_13657_1",
      "ports": {
        "bus1": 13656,
        "bus2": 13657
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13658_14028_1",
      "ports": {
        "bus1": 13658,
        "bus2": 14028
      },
      "params": {
        "R": 0.00032536120852455497,
        "X": 0.0022845168132334948,
        "G": 0.0,
        "B": 0.0016688096802681682
      },
      "extension": {
        "length": 1473.9509619140626,
        "rating": 249.40590858459473
      }
    },
    {
      "class": "Branch",
      "id": "branch_13658_14032_1",
      "ports": {
        "bus1": 13658,
        "bus2": 14032
      },
      "params": {
        "R": 0.0007005824008956552,
        "X": 0.004161111544817686,
        "G": 0.0,
        "B": 0.0009490939555689694
      },
      "extension": {
        "length": 1447.6872510681153,
        "rating": 253.66449356079102
      }
    },
    {
      "class": "Branch",
      "id": "branch_13659_13660_1",
      "ports": {
        "bus1": 13660,
        "bus2": 13659
      },
      "params": {
        "R": 0.0002259395841974765,
        "X": 0.015677161514759064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13659_13662_1",
      "ports": {
        "bus1": 13659,
        "bus2": 13662
      },
      "params": {
        "R": 0.00019991761655546725,
        "X": 0.01537646446377039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13659_13663_1",
      "ports": {
        "bus1": 13659,
        "bus2": 13663
      },
      "params": {
        "R": 0.0002052608906524256,
        "X": 0.0010975886834785342,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13660_13661_1",
      "ports": {
        "bus1": 13661,
        "bus2": 13660
      },
      "params": {
        "R": 0.0006359786493703723,
        "X": 0.030837126076221466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13660_13664_1",
      "ports": {
        "bus1": 13660,
        "bus2": 13664
      },
      "params": {
        "R": 0.00024421565467491746,
        "X": 0.0011448439909145236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13663_13881_1",
      "ports": {
        "bus1": 13663,
        "bus2": 13881
      },
      "params": {
        "R": 0.00012089096708223224,
        "X": 0.0023069330491125584,
        "G": 0.0,
        "B": 0.2896600067615509
      },
      "extension": {
        "length": 18675.122603027343,
        "rating": 2527.3441314697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_13663_14070_1",
      "ports": {
        "bus1": 13663,
        "bus2": 14070
      },
      "params": {
        "R": 0.0003825959865935147,
        "X": 0.0063040172681212425,
        "G": 0.0,
        "B": 0.5712400078773499
      },
      "extension": {
        "length": 45446.023234863285,
        "rating": 2649.735450744629
      }
    },
    {
      "class": "Branch",
      "id": "branch_13665_13666_1",
      "ports": {
        "bus1": 13665,
        "bus2": 13666
      },
      "params": {
        "R": 0.0021481255535036325,
        "X": 0.06669655442237854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13665_13667_1",
      "ports": {
        "bus1": 13665,
        "bus2": 13667
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13668_13669_1",
      "ports": {
        "bus1": 13668,
        "bus2": 13669
      },
      "params": {
        "R": 0.004188924096524715,
        "X": 0.0994824469089508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13668_13670_1",
      "ports": {
        "bus1": 13668,
        "bus2": 13670
      },
      "params": {
        "R": 0.003382538678124547,
        "X": 0.12261635065078735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13668_13671_1",
      "ports": {
        "bus1": 13668,
        "bus2": 13671
      },
      "params": {
        "R": 0.00020953011699020863,
        "X": 0.0011854999465867877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13668_13672_1",
      "ports": {
        "bus1": 13668,
        "bus2": 13672
      },
      "params": {
        "R": 0.00028124020900577307,
        "X": 0.0010746478801593184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13673_13674_1",
      "ports": {
        "bus1": 13673,
        "bus2": 13674
      },
      "params": {
        "R": 0.002824768889695406,
        "X": 0.06257109344005585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13673_13675_1",
      "ports": {
        "bus1": 13673,
        "bus2": 13675
      },
      "params": {
        "R": 0.0019241379341110587,
        "X": 0.05684276670217514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13673_13676_1",
      "ports": {
        "bus1": 13673,
        "bus2": 13676
      },
      "params": {
        "R": 0.001208854140713811,
        "X": 0.03895671293139458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13673_13677_1",
      "ports": {
        "bus1": 13673,
        "bus2": 13677
      },
      "params": {
        "R": 0.00027917075203731656,
        "X": 0.0010984500404447317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13673_13678_1",
      "ports": {
        "bus1": 13673,
        "bus2": 13678
      },
      "params": {
        "R": 0.0002627659705467522,
        "X": 0.001195812481455505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13677_13932_1",
      "ports": {
        "bus1": 13932,
        "bus2": 13677
      },
      "params": {
        "R": 0.001227681990712881,
        "X": 0.008779620751738548,
        "G": 0.0,
        "B": 0.0027040925342589617
      },
      "extension": {
        "length": 3727.9839015197754,
        "rating": 229.3008804321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_13679_13680_1",
      "ports": {
        "bus1": 13680,
        "bus2": 13679
      },
      "params": {
        "R": 0.0002118188131134957,
        "X": 0.017326494678854942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13679_13685_1",
      "ports": {
        "bus1": 13679,
        "bus2": 13685
      },
      "params": {
        "R": 0.00029324277420528233,
        "X": 0.019343461841344833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13679_13688_1",
      "ports": {
        "bus1": 13679,
        "bus2": 13688
      },
      "params": {
        "R": 0.00025430714595131576,
        "X": 0.001159528037533164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13680_13681_1",
      "ports": {
        "bus1": 13681,
        "bus2": 13680
      },
      "params": {
        "R": 0.000488627643790096,
        "X": 0.03010566532611847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13680_13684_1",
      "ports": {
        "bus1": 13680,
        "bus2": 13684
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0031594261527061462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13680_13687_1",
      "ports": {
        "bus1": 13680,
        "bus2": 13687
      },
      "params": {
        "R": 0.00022963088122196496,
        "X": 0.0010351763339713216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13681_13686_1",
      "ports": {
        "bus1": 13681,
        "bus2": 13686
      },
      "params": {
        "R": 0.026762861758470535,
        "X": 0.8099138736724854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13682_13684_1",
      "ports": {
        "bus1": 13682,
        "bus2": 13684
      },
      "params": {
        "R": 0.0010329245124012232,
        "X": 0.06755748391151428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13683_13684_1",
      "ports": {
        "bus1": 13683,
        "bus2": 13684
      },
      "params": {
        "R": 0.0010329245124012232,
        "X": 0.06755748391151428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13688_15593_1",
      "ports": {
        "bus1": 15593,
        "bus2": 13688
      },
      "params": {
        "R": 0.0004510597500484437,
        "X": 0.008215711452066898,
        "G": 0.0,
        "B": 1.2535535097122192
      },
      "extension": {
        "length": 70810.36860498047,
        "rating": 2341.412925720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_13689_13690_1",
      "ports": {
        "bus1": 13689,
        "bus2": 13690
      },
      "params": {
        "R": 0.0036021280102431774,
        "X": 0.09228315949440002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13689_13691_1",
      "ports": {
        "bus1": 13689,
        "bus2": 13691
      },
      "params": {
        "R": 0.016006888821721077,
        "X": 0.4664131700992584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13689_13692_1",
      "ports": {
        "bus1": 13689,
        "bus2": 13692
      },
      "params": {
        "R": 0.0002930225455202162,
        "X": 0.001172271673567593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13689_13693_1",
      "ports": {
        "bus1": 13689,
        "bus2": 13693
      },
      "params": {
        "R": 0.00023306524963118136,
        "X": 0.0011572545627132058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13692_14003_1",
      "ports": {
        "bus1": 13692,
        "bus2": 14003
      },
      "params": {
        "R": 0.0015542502515017986,
        "X": 0.008698690682649612,
        "G": 0.0,
        "B": 0.003908499609678984
      },
      "extension": {
        "length": 4210.653881744385,
        "rating": 156.63448572158813
      }
    },
    {
      "class": "Branch",
      "id": "branch_13694_13695_1",
      "ports": {
        "bus1": 13694,
        "bus2": 13695
      },
      "params": {
        "R": 0.011666007339954376,
        "X": 0.34429797530174255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_13694_13696_1",
      "ports": {
        "bus1": 13694,
        "bus2": 13696
      },
      "params": {
        "R": 0.023644521832466125,
        "X": 0.6407701373100281,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13694_13697_1",
      "ports": {
        "bus1": 13694,
        "bus2": 13697
      },
      "params": {
        "R": 0.26208704710006714,
        "X": 6.418066024780273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13694_13698_1",
      "ports": {
        "bus1": 13694,
        "bus2": 13698
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13694_13699_1",
      "ports": {
        "bus1": 13694,
        "bus2": 13699
      },
      "params": {
        "R": 0.0002200740127591416,
        "X": 0.0011601377045735717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13700_13704_1",
      "ports": {
        "bus1": 13700,
        "bus2": 13704
      },
      "params": {
        "R": 0.000432914646808058,
        "X": 0.034995757043361664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13700_13705_1",
      "ports": {
        "bus1": 13700,
        "bus2": 13705
      },
      "params": {
        "R": 0.00010700852726586163,
        "X": 0.006544961594045162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13700_13821_1",
      "ports": {
        "bus1": 13821,
        "bus2": 13700
      },
      "params": {
        "R": 0.00022892632114235312,
        "X": 0.003293026238679886,
        "G": 0.0,
        "B": 0.43846535682678217
      },
      "extension": {
        "length": 23542.951708740235,
        "rating": 2767.2204971313477
      }
    },
    {
      "class": "Branch",
      "id": "branch_13700_13924_1",
      "ports": {
        "bus1": 13924,
        "bus2": 13700
      },
      "params": {
        "R": 0.0002553309896029532,
        "X": 0.0047623030841350555,
        "G": 0.0,
        "B": 0.39573243260383606
      },
      "extension": {
        "length": 33667.35075,
        "rating": 2893.3591842651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_13700_14030_1",
      "ports": {
        "bus1": 13700,
        "bus2": 14030
      },
      "params": {
        "R": 4.633501885109581e-05,
        "X": 0.000668369117192924,
        "G": 0.0,
        "B": 0.08499008417129515
      },
      "extension": {
        "length": 4971.7213456420905,
        "rating": 2334.7970962524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_13700_14093_1",
      "ports": {
        "bus1": 13700,
        "bus2": 14093
      },
      "params": {
        "R": 0.00031632775790058076,
        "X": 0.00599073339253664,
        "G": 0.0,
        "B": 0.6572401523590087
      },
      "extension": {
        "length": 45355.65786694336,
        "rating": 2676.9973754882812
      }
    },
    {
      "class": "Branch",
      "id": "branch_13701_13702_1",
      "ports": {
        "bus1": 13702,
        "bus2": 13701
      },
      "params": {
        "R": 0.0004740966542158276,
        "X": 0.02509760856628418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13701_13704_1",
      "ports": {
        "bus1": 13701,
        "bus2": 13704
      },
      "params": {
        "R": -0.00025036040460690856,
        "X": -0.020238518714904785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13701_13706_1",
      "ports": {
        "bus1": 13701,
        "bus2": 13706
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13701_13707_1",
      "ports": {
        "bus1": 13701,
        "bus2": 13707
      },
      "params": {
        "R": 0.0002001970133278519,
        "X": 0.0010492121800780296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13703_13704_1",
      "ports": {
        "bus1": 13703,
        "bus2": 13704
      },
      "params": {
        "R": 0.0008411129820160568,
        "X": 0.06799351423978806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13706_14036_1",
      "ports": {
        "bus1": 13706,
        "bus2": 14036
      },
      "params": {
        "R": 0.00013988272985443473,
        "X": 0.0015015839599072933,
        "G": 0.0,
        "B": 0.028122371062636375
      },
      "extension": {
        "length": 4693.449714752197,
        "rating": 1191.4807319641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_13708_13712_1",
      "ports": {
        "bus1": 13708,
        "bus2": 13712
      },
      "params": {
        "R": 0.0002867633302230388,
        "X": 0.01769869774580002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13708_13713_1",
      "ports": {
        "bus1": 13708,
        "bus2": 13713
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13708_13714_1",
      "ports": {
        "bus1": 13708,
        "bus2": 13714
      },
      "params": {
        "R": 0.0002522884460631758,
        "X": 0.0010387751972302794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13709_13710_1",
      "ports": {
        "bus1": 13710,
        "bus2": 13709
      },
      "params": {
        "R": 0.0005931749474257231,
        "X": 0.03503560647368431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13709_13712_1",
      "ports": {
        "bus1": 13709,
        "bus2": 13712
      },
      "params": {
        "R": -8.848865400068462e-05,
        "X": -0.005461417138576508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13709_13742_1",
      "ports": {
        "bus1": 13709,
        "bus2": 13742
      },
      "params": {
        "R": 0.00046309243771247566,
        "X": 0.005190826486796141,
        "G": 0.0,
        "B": 0.17944534122943878
      },
      "extension": {
        "length": 19412.520151245117,
        "rating": 1143.9885139465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_13710_14096_1",
      "ports": {
        "bus1": 13710,
        "bus2": 14096
      },
      "params": {
        "R": 0.0010611562756821513,
        "X": 0.0066575175151228905,
        "G": 0.0,
        "B": 0.002781104063615203
      },
      "extension": {
        "length": 2751.3860642852783,
        "rating": 244.6995973587036
      }
    },
    {
      "class": "Branch",
      "id": "branch_13711_13712_1",
      "ports": {
        "bus1": 13711,
        "bus2": 13712
      },
      "params": {
        "R": 0.0008769268169999123,
        "X": 0.054122887551784515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13713_13737_1",
      "ports": {
        "bus1": 13713,
        "bus2": 13737
      },
      "params": {
        "R": 0.00015538118896074593,
        "X": 0.002694488503038883,
        "G": 0.0,
        "B": 0.23779961466789248
      },
      "extension": {
        "length": 18942.036403930666,
        "rating": 3148.356819152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_13713_13768_1",
      "ports": {
        "bus1": 13768,
        "bus2": 13713
      },
      "params": {
        "R": 0.00019160746887791902,
        "X": 0.003709309035912156,
        "G": 0.0,
        "B": 0.33886536955833435
      },
      "extension": {
        "length": 25230.269181884767,
        "rating": 2862.4372482299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_13715_13716_1",
      "ports": {
        "bus1": 13716,
        "bus2": 13715
      },
      "params": {
        "R": 0.00019376764248590916,
        "X": 0.015299046412110329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13715_13718_1",
      "ports": {
        "bus1": 13715,
        "bus2": 13718
      },
      "params": {
        "R": 0.0003475922567304224,
        "X": 0.021368738263845444,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13715_13719_1",
      "ports": {
        "bus1": 13715,
        "bus2": 13719
      },
      "params": {
        "R": 0.0002427427825750783,
        "X": 0.001172793097794056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13715_13720_1",
      "ports": {
        "bus1": 13715,
        "bus2": 13720
      },
      "params": {
        "R": 0.00024159980239346623,
        "X": 0.001143028144724667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13716_13717_1",
      "ports": {
        "bus1": 13717,
        "bus2": 13716
      },
      "params": {
        "R": 0.0002513969084247947,
        "X": 0.016545861959457397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13716_13791_1",
      "ports": {
        "bus1": 13716,
        "bus2": 13791
      },
      "params": {
        "R": 0.0003786022716667503,
        "X": 0.005079256370663643,
        "G": 0.0,
        "B": 0.16735029220581055
      },
      "extension": {
        "length": 20763.824506347657,
        "rating": 1134.643268585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_13719_13865_1",
      "ports": {
        "bus1": 13719,
        "bus2": 13865
      },
      "params": {
        "R": 0.00024343456607311964,
        "X": 0.004682699218392372,
        "G": 0.0,
        "B": 0.48387131094932556
      },
      "extension": {
        "length": 35303.01026000977,
        "rating": 2494.9644088745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_13719_15882_1",
      "ports": {
        "bus1": 13719,
        "bus2": 15882
      },
      "params": {
        "R": 0.0017761987401172519,
        "X": 0.029264727607369423,
        "G": 0.0,
        "B": 3.5505604743957515
      },
      "extension": {
        "length": 239498.09200195313,
        "rating": 2514.6108627319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_13719_16017_1",
      "ports": {
        "bus1": 13719,
        "bus2": 16017
      },
      "params": {
        "R": 0.0015947527717798948,
        "X": 0.03202950581908226,
        "G": 0.0,
        "B": 2.8423240184783936
      },
      "extension": {
        "length": 221793.78549023438,
        "rating": 2475.12149810791
      }
    },
    {
      "class": "Branch",
      "id": "branch_13721_13722_1",
      "ports": {
        "bus1": 13721,
        "bus2": 13722
      },
      "params": {
        "R": 0.00792396254837513,
        "X": 0.20275504887104034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13721_13723_1",
      "ports": {
        "bus1": 13721,
        "bus2": 13723
      },
      "params": {
        "R": 0.019109049811959267,
        "X": 0.7359748482704163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13721_13724_1",
      "ports": {
        "bus1": 13721,
        "bus2": 13724
      },
      "params": {
        "R": 0.00028194725746288896,
        "X": 0.0011958437971770763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13721_13725_1",
      "ports": {
        "bus1": 13721,
        "bus2": 13725
      },
      "params": {
        "R": 0.0002348807029193267,
        "X": 0.0010916994651779532,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13726_13727_1",
      "ports": {
        "bus1": 13726,
        "bus2": 13727
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13728_13729_1",
      "ports": {
        "bus1": 13729,
        "bus2": 13728
      },
      "params": {
        "R": 0.00017390286666341126,
        "X": 0.009241132065653801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13728_13731_1",
      "ports": {
        "bus1": 13728,
        "bus2": 13731
      },
      "params": {
        "R": 0.0002061042468994856,
        "X": 0.014897681772708893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13728_13732_1",
      "ports": {
        "bus1": 13728,
        "bus2": 13732
      },
      "params": {
        "R": 0.00036330035072751343,
        "X": 0.022270195186138153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13728_13733_1",
      "ports": {
        "bus1": 13728,
        "bus2": 13733
      },
      "params": {
        "R": 0.00013944541569799185,
        "X": 0.01010891329497099,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13728_13734_1",
      "ports": {
        "bus1": 13728,
        "bus2": 13734
      },
      "params": {
        "R": 0.0002365297550568357,
        "X": 0.01702231541275978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13728_13793_1",
      "ports": {
        "bus1": 13728,
        "bus2": 13793
      },
      "params": {
        "R": 0.00010889230907196179,
        "X": 0.0021204533986747265,
        "G": 0.0,
        "B": 0.31331437826156616
      },
      "extension": {
        "length": 19129.141122802735,
        "rating": 2623.9126205444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_13728_13849_1",
      "ports": {
        "bus1": 13728,
        "bus2": 13849
      },
      "params": {
        "R": 3.9142581954365596e-05,
        "X": 0.0006074948469176888,
        "G": 0.0,
        "B": 0.06819793581962585
      },
      "extension": {
        "length": 4660.161269897461,
        "rating": 2564.6265029907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_13729_13730_1",
      "ports": {
        "bus1": 13730,
        "bus2": 13729
      },
      "params": {
        "R": 0.0004772482207044959,
        "X": 0.026639049872756004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13729_13735_1",
      "ports": {
        "bus1": 13729,
        "bus2": 13735
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13729_13736_1",
      "ports": {
        "bus1": 13729,
        "bus2": 13736
      },
      "params": {
        "R": 0.0002936146629508585,
        "X": 0.0010267061879858375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13735_13845_1",
      "ports": {
        "bus1": 13735,
        "bus2": 13845
      },
      "params": {
        "R": 0.00010525401012273505,
        "X": 0.0013623819686472416,
        "G": 0.0,
        "B": 0.027446554973721504
      },
      "extension": {
        "length": 4334.905495239258,
        "rating": 1159.4999313354492
      }
    },
    {
      "class": "Branch",
      "id": "branch_13735_14017_1",
      "ports": {
        "bus1": 14017,
        "bus2": 13735
      },
      "params": {
        "R": 0.00012027681805193424,
        "X": 0.0015426946338266134,
        "G": 0.0,
        "B": 0.024803545325994495
      },
      "extension": {
        "length": 4587.494333312989,
        "rating": 1142.9162979125977
      }
    },
    {
      "class": "Branch",
      "id": "branch_13735_16873_1",
      "ports": {
        "bus1": 16873,
        "bus2": 13735
      },
      "params": {
        "R": 0.0005400866502895951,
        "X": 0.0068518053740262985,
        "G": 0.0,
        "B": 0.14661775529384613
      },
      "extension": {
        "length": 21998.1333515625,
        "rating": 1286.5568161010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_13737_13738_1",
      "ports": {
        "bus1": 13738,
        "bus2": 13737
      },
      "params": {
        "R": 0.00019679426623042673,
        "X": 0.014274793677031994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13737_13740_1",
      "ports": {
        "bus1": 13737,
        "bus2": 13740
      },
      "params": {
        "R": 0.00014115244266577065,
        "X": 0.009470605291426182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13737_13741_1",
      "ports": {
        "bus1": 13737,
        "bus2": 13741
      },
      "params": {
        "R": 0.00012937450082972646,
        "X": 0.008634298108518124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13737_13762_1",
      "ports": {
        "bus1": 13737,
        "bus2": 13762
      },
      "params": {
        "R": 0.00023513520136475563,
        "X": 0.0034699728712439537,
        "G": 0.0,
        "B": 0.29360702633857727
      },
      "extension": {
        "length": 24751.107731689455,
        "rating": 2933.5437774658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_13737_13770_1",
      "ports": {
        "bus1": 13770,
        "bus2": 13737
      },
      "params": {
        "R": 0.0004024337395094335,
        "X": 0.006088369060307741,
        "G": 0.0,
        "B": 0.7954776287078857
      },
      "extension": {
        "length": 45609.87741943359,
        "rating": 2795.6390380859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_13737_13823_1",
      "ports": {
        "bus1": 13737,
        "bus2": 13823
      },
      "params": {
        "R": 0.00030602127662859857,
        "X": 0.005883306264877319,
        "G": 0.0,
        "B": 0.57559734582901
      },
      "extension": {
        "length": 43451.416239257815,
        "rating": 2890.830612182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_13737_13895_1",
      "ports": {
        "bus1": 13737,
        "bus2": 13895
      },
      "params": {
        "R": 0.00031589294667355716,
        "X": 0.005126315634697676,
        "G": 0.0,
        "B": 0.4964016079902649
      },
      "extension": {
        "length": 36802.75797290039,
        "rating": 2779.059600830078
      }
    },
    {
      "class": "Branch",
      "id": "branch_13738_13739_1",
      "ports": {
        "bus1": 13739,
        "bus2": 13738
      },
      "params": {
        "R": 0.00039640540489926934,
        "X": 0.02471458725631237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13738_13742_1",
      "ports": {
        "bus1": 13738,
        "bus2": 13742
      },
      "params": {
        "R": 0.000273356243269518,
        "X": 0.0011473054764792323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13738_13743_1",
      "ports": {
        "bus1": 13738,
        "bus2": 13743
      },
      "params": {
        "R": 0.00028261353145353496,
        "X": 0.0011378796771168709,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13744_13745_1",
      "ports": {
        "bus1": 13744,
        "bus2": 13745
      },
      "params": {
        "R": 0.00027267265249975026,
        "X": 0.0011257296428084373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13746_13747_1",
      "ports": {
        "bus1": 13747,
        "bus2": 13746
      },
      "params": {
        "R": 0.0001901019422803074,
        "X": 0.01335139013826847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13746_13749_1",
      "ports": {
        "bus1": 13746,
        "bus2": 13749
      },
      "params": {
        "R": 0.00016885479271877557,
        "X": 0.013569856993854046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13746_13750_1",
      "ports": {
        "bus1": 13746,
        "bus2": 13750
      },
      "params": {
        "R": 0.00022651620383840054,
        "X": 0.017849963158369064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13746_13751_1",
      "ports": {
        "bus1": 13746,
        "bus2": 13751
      },
      "params": {
        "R": 0.00028257869416847825,
        "X": 0.014382283203303814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13746_13753_1",
      "ports": {
        "bus1": 13746,
        "bus2": 13753
      },
      "params": {
        "R": 0.0002603129541967064,
        "X": 0.0011149144265800714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13747_13748_1",
      "ports": {
        "bus1": 13748,
        "bus2": 13747
      },
      "params": {
        "R": 0.0004768215585500002,
        "X": 0.027116982266306877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13747_13752_1",
      "ports": {
        "bus1": 13747,
        "bus2": 13752
      },
      "params": {
        "R": 0.00024037304683588445,
        "X": 0.0011951978085562587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13752_13858_1",
      "ports": {
        "bus1": 13752,
        "bus2": 13858
      },
      "params": {
        "R": 0.0003958969609811902,
        "X": 0.004788568709045649,
        "G": 0.0,
        "B": 0.11441311985254288
      },
      "extension": {
        "length": 16052.866290527345,
        "rating": 965.7001495361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_13752_14050_1",
      "ports": {
        "bus1": 14050,
        "bus2": 13752
      },
      "params": {
        "R": 7.571365858893842e-05,
        "X": 0.0008587308693677187,
        "G": 0.0,
        "B": 0.031212484464049343
      },
      "extension": {
        "length": 3502.8858389282227,
        "rating": 1095.4645156860352
      }
    },
    {
      "class": "Branch",
      "id": "branch_13753_14051_1",
      "ports": {
        "bus1": 13753,
        "bus2": 14051
      },
      "params": {
        "R": 1.9850771423080005e-05,
        "X": 0.00045728698023594916,
        "G": 0.0,
        "B": 0.05561462417244911
      },
      "extension": {
        "length": 3347.43002545166,
        "rating": 2792.268753051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_13754_13758_1",
      "ports": {
        "bus1": 13754,
        "bus2": 13758
      },
      "params": {
        "R": 0.0002562192967161536,
        "X": 0.018042411655187607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13754_13761_1",
      "ports": {
        "bus1": 13754,
        "bus2": 13761
      },
      "params": {
        "R": 9.99999901978299e-05,
        "X": -0.0008304426446557045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13754_13762_1",
      "ports": {
        "bus1": 13754,
        "bus2": 13762
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13754_13763_1",
      "ports": {
        "bus1": 13754,
        "bus2": 13763
      },
      "params": {
        "R": 0.00022367459314409643,
        "X": 0.0011238721199333668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13755_13756_1",
      "ports": {
        "bus1": 13756,
        "bus2": 13755
      },
      "params": {
        "R": 0.0004974922630935907,
        "X": 0.030532371252775192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13755_13758_1",
      "ports": {
        "bus1": 13755,
        "bus2": 13758
      },
      "params": {
        "R": -0.00015609399997629225,
        "X": -0.010991804301738739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13755_13892_1",
      "ports": {
        "bus1": 13755,
        "bus2": 13892
      },
      "params": {
        "R": 0.00038753304397687316,
        "X": 0.00472284248098731,
        "G": 0.0,
        "B": 0.12640389800071716
      },
      "extension": {
        "length": 18536.962338500976,
        "rating": 1208.943271636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_13755_13912_1",
      "ports": {
        "bus1": 13912,
        "bus2": 13755
      },
      "params": {
        "R": 0.0004199663526378572,
        "X": 0.005089046433568001,
        "G": 0.0,
        "B": 0.11962600052356721
      },
      "extension": {
        "length": 16743.888622924806,
        "rating": 1195.2768325805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_13756_13941_1",
      "ports": {
        "bus1": 13756,
        "bus2": 13941
      },
      "params": {
        "R": 0.0013110613217577338,
        "X": 0.005645396187901496,
        "G": 0.0,
        "B": 0.001333634601905942
      },
      "extension": {
        "length": 2103.261880874634,
        "rating": 202.30696201324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_13757_13758_1",
      "ports": {
        "bus1": 13757,
        "bus2": 13758
      },
      "params": {
        "R": 0.000562742177862674,
        "X": 0.039627090096473694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13759_13761_1",
      "ports": {
        "bus1": 13759,
        "bus2": 13761
      },
      "params": {
        "R": 0.00020638613204937428,
        "X": 0.013615135103464127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13760_13761_1",
      "ports": {
        "bus1": 13760,
        "bus2": 13761
      },
      "params": {
        "R": 0.00020638613204937428,
        "X": 0.013615135103464127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13762_13895_1",
      "ports": {
        "bus1": 13762,
        "bus2": 13895
      },
      "params": {
        "R": 0.00016324204625561833,
        "X": 0.0026264565531164408,
        "G": 0.0,
        "B": 0.22944253683090207
      },
      "extension": {
        "length": 18072.47808544922,
        "rating": 2386.0958099365234
      }
    },
    {
      "class": "Branch",
      "id": "branch_13764_13765_1",
      "ports": {
        "bus1": 13765,
        "bus2": 13764
      },
      "params": {
        "R": 0.00029573243227787316,
        "X": 0.019288646057248116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13764_13768_1",
      "ports": {
        "bus1": 13764,
        "bus2": 13768
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13764_13769_1",
      "ports": {
        "bus1": 13764,
        "bus2": 13769
      },
      "params": {
        "R": 0.0002025644644163549,
        "X": 0.001045601675286889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13765_13766_1",
      "ports": {
        "bus1": 13766,
        "bus2": 13765
      },
      "params": {
        "R": 0.000387834181310609,
        "X": 0.026100128889083862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13765_13767_1",
      "ports": {
        "bus1": 13765,
        "bus2": 13767
      },
      "params": {
        "R": 0.001010947860777378,
        "X": 0.04788896441459656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13765_13989_1",
      "ports": {
        "bus1": 13765,
        "bus2": 13989
      },
      "params": {
        "R": 0.0006149334949441254,
        "X": 0.007168073207139969,
        "G": 0.0,
        "B": 0.1763627678155899
      },
      "extension": {
        "length": 25733.031098510743,
        "rating": 1095.8856582641602
      }
    },
    {
      "class": "Branch",
      "id": "branch_13768_13881_1",
      "ports": {
        "bus1": 13768,
        "bus2": 13881
      },
      "params": {
        "R": 0.00041211937787011266,
        "X": 0.006868258118629456,
        "G": 0.0,
        "B": 0.773829460144043
      },
      "extension": {
        "length": 51521.39751708985,
        "rating": 2585.904884338379
      }
    },
    {
      "class": "Branch",
      "id": "branch_13768_13990_1",
      "ports": {
        "bus1": 13768,
        "bus2": 13990
      },
      "params": {
        "R": 0.00020227844652254134,
        "X": 0.0030731414444744587,
        "G": 0.0,
        "B": 0.3721507489681244
      },
      "extension": {
        "length": 25216.80753845215,
        "rating": 2287.5015258789062
      }
    },
    {
      "class": "Branch",
      "id": "branch_13770_13771_1",
      "ports": {
        "bus1": 13771,
        "bus2": 13770
      },
      "params": {
        "R": 0.0003418564738240093,
        "X": 0.02118195965886116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13770_13773_1",
      "ports": {
        "bus1": 13770,
        "bus2": 13773
      },
      "params": {
        "R": 0.0001270557113457471,
        "X": 0.008344343863427639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13770_13774_1",
      "ports": {
        "bus1": 13770,
        "bus2": 13774
      },
      "params": {
        "R": 0.0001717309933155775,
        "X": 0.01258094422519207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13770_13775_1",
      "ports": {
        "bus1": 13770,
        "bus2": 13775
      },
      "params": {
        "R": 0.00015125988284125924,
        "X": 0.01098329946398735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13770_13954_1",
      "ports": {
        "bus1": 13954,
        "bus2": 13770
      },
      "params": {
        "R": 0.00030880424310453236,
        "X": 0.005043996963649988,
        "G": 0.0,
        "B": 0.4944270253181457
      },
      "extension": {
        "length": 36164.2147163086,
        "rating": 2586.5026473999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_13771_13772_1",
      "ports": {
        "bus1": 13772,
        "bus2": 13771
      },
      "params": {
        "R": 0.0002966132014989853,
        "X": 0.019668729975819588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13771_13776_1",
      "ports": {
        "bus1": 13771,
        "bus2": 13776
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13771_13777_1",
      "ports": {
        "bus1": 13771,
        "bus2": 13777
      },
      "params": {
        "R": 0.0002469284227117896,
        "X": 0.0011510977055877447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13776_13861_1",
      "ports": {
        "bus1": 13776,
        "bus2": 13861
      },
      "params": {
        "R": 0.000999458017759025,
        "X": 0.011603787541389465,
        "G": 0.0,
        "B": 0.26983243227005005
      },
      "extension": {
        "length": 41868.40923632812,
        "rating": 1130.0206184387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_13778_13779_1",
      "ports": {
        "bus1": 13778,
        "bus2": 13779
      },
      "params": {
        "R": 0.00022601113596465439,
        "X": 0.0011661896714940667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13780_13781_1",
      "ports": {
        "bus1": 13781,
        "bus2": 13780
      },
      "params": {
        "R": 0.00020275718998163939,
        "X": 0.012408088892698288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13780_13781_2",
      "ports": {
        "bus1": 13781,
        "bus2": 13780
      },
      "params": {
        "R": 0.00020275718998163939,
        "X": 0.012408088892698288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13780_13783_1",
      "ports": {
        "bus1": 13780,
        "bus2": 13783
      },
      "params": {
        "R": 0.00018191819253843278,
        "X": 0.011298057623207569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13780_13784_1",
      "ports": {
        "bus1": 13780,
        "bus2": 13784
      },
      "params": {
        "R": 0.0002392860915279016,
        "X": 0.013714107684791088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13780_13785_1",
      "ports": {
        "bus1": 13780,
        "bus2": 13785
      },
      "params": {
        "R": 0.00014115801604930311,
        "X": 0.00815183762460947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13780_13786_1",
      "ports": {
        "bus1": 13780,
        "bus2": 13786
      },
      "params": {
        "R": 0.00012724762200377882,
        "X": 0.008612466044723988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13780_13787_1",
      "ports": {
        "bus1": 13780,
        "bus2": 13787
      },
      "params": {
        "R": 0.00023951855837367475,
        "X": 0.0011666645295917988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13780_13788_1",
      "ports": {
        "bus1": 13780,
        "bus2": 13788
      },
      "params": {
        "R": 0.00023925610003061593,
        "X": 0.0010134481126442552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13781_13782_1",
      "ports": {
        "bus1": 13782,
        "bus2": 13781
      },
      "params": {
        "R": 0.00035861399373970926,
        "X": 0.027899479493498802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13781_14064_1",
      "ports": {
        "bus1": 14064,
        "bus2": 13781
      },
      "params": {
        "R": 0.000572160875890404,
        "X": 0.005953159183263779,
        "G": 0.0,
        "B": 0.1288890838623047
      },
      "extension": {
        "length": 18987.269735961916,
        "rating": 1176.1011123657227
      }
    },
    {
      "class": "Branch",
      "id": "branch_13782_14079_1",
      "ports": {
        "bus1": 14079,
        "bus2": 13782
      },
      "params": {
        "R": 0.00031374397804029286,
        "X": 0.0021274934988468885,
        "G": 0.0,
        "B": 0.0007315624970942737
      },
      "extension": {
        "length": 926.3614733734131,
        "rating": 251.58698558807373
      }
    },
    {
      "class": "Branch",
      "id": "branch_13787_13924_1",
      "ports": {
        "bus1": 13787,
        "bus2": 13924
      },
      "params": {
        "R": 0.0002720500051509589,
        "X": 0.004478740971535444,
        "G": 0.0,
        "B": 0.4742102026939392
      },
      "extension": {
        "length": 31510.21562841797,
        "rating": 2395.114326477051
      }
    },
    {
      "class": "Branch",
      "id": "branch_13789_13790_1",
      "ports": {
        "bus1": 13790,
        "bus2": 13789
      },
      "params": {
        "R": 0.00047654201625846326,
        "X": 0.02675517648458481,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13789_13791_1",
      "ports": {
        "bus1": 13789,
        "bus2": 13791
      },
      "params": {
        "R": 0.00025834052939899266,
        "X": 0.0011870396556332707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13789_13792_1",
      "ports": {
        "bus1": 13789,
        "bus2": 13792
      },
      "params": {
        "R": 0.0002813032187987119,
        "X": 0.0011788223637267947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13791_13938_1",
      "ports": {
        "bus1": 13938,
        "bus2": 13791
      },
      "params": {
        "R": 0.0005989416386000812,
        "X": 0.0075143552385270596,
        "G": 0.0,
        "B": 0.15114060044288635
      },
      "extension": {
        "length": 23966.378793457032,
        "rating": 1037.1352195739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_13793_13794_1",
      "ports": {
        "bus1": 13794,
        "bus2": 13793
      },
      "params": {
        "R": 0.0003336860681883991,
        "X": 0.01693119667470455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13793_14016_1",
      "ports": {
        "bus1": 14016,
        "bus2": 13793
      },
      "params": {
        "R": 9.954648703569546e-05,
        "X": 0.0019955281168222427,
        "G": 0.0,
        "B": 0.3051207959651947
      },
      "extension": {
        "length": 15956.331066650391,
        "rating": 2584.005355834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_13793_14117_1",
      "ports": {
        "bus1": 13793,
        "bus2": 14117
      },
      "params": {
        "R": 0.00010276815010001883,
        "X": 0.0015900570433586836,
        "G": 0.0,
        "B": 0.13893631100654602
      },
      "extension": {
        "length": 11057.444717102051,
        "rating": 2596.055221557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_13794_13795_1",
      "ports": {
        "bus1": 13795,
        "bus2": 13794
      },
      "params": {
        "R": 0.0007981100934557617,
        "X": 0.04560041055083275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13794_13796_1",
      "ports": {
        "bus1": 13794,
        "bus2": 13796
      },
      "params": {
        "R": 0.0002012993791140616,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13794_13797_1",
      "ports": {
        "bus1": 13794,
        "bus2": 13797
      },
      "params": {
        "R": 0.00022167194401845336,
        "X": 0.0010702459840103984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13795_16906_1",
      "ports": {
        "bus1": 13795,
        "bus2": 16906
      },
      "params": {
        "R": 0.009935435838997364,
        "X": 0.056275088340044015,
        "G": 0.0,
        "B": 0.03283222019672394
      },
      "extension": {
        "length": 30089.420584716798,
        "rating": 249.19898509979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_13798_13801_1",
      "ports": {
        "bus1": 13798,
        "bus2": 13801
      },
      "params": {
        "R": 0.0003122065681964159,
        "X": 0.0099196657538414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13798_13804_1",
      "ports": {
        "bus1": 13798,
        "bus2": 13804
      },
      "params": {
        "R": 0.0001380180474370718,
        "X": 0.0043066516518592834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13798_13805_1",
      "ports": {
        "bus1": 13798,
        "bus2": 13805
      },
      "params": {
        "R": 0.005955709610134363,
        "X": 0.20391175150871277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13798_13806_1",
      "ports": {
        "bus1": 13798,
        "bus2": 13806
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13798_13807_1",
      "ports": {
        "bus1": 13798,
        "bus2": 13807
      },
      "params": {
        "R": 0.00021774196648038924,
        "X": 0.0011445452691987157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13799_13801_1",
      "ports": {
        "bus1": 13799,
        "bus2": 13801
      },
      "params": {
        "R": 0.0037702268455177546,
        "X": 0.11979053169488907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13800_13801_1",
      "ports": {
        "bus1": 13800,
        "bus2": 13801
      },
      "params": {
        "R": 0.0037702268455177546,
        "X": 0.11979053169488907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13802_13804_1",
      "ports": {
        "bus1": 13802,
        "bus2": 13804
      },
      "params": {
        "R": 0.002826728392392397,
        "X": 0.08820395171642303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13803_13804_1",
      "ports": {
        "bus1": 13803,
        "bus2": 13804
      },
      "params": {
        "R": 0.002826728392392397,
        "X": 0.08820395171642303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13808_13809_1",
      "ports": {
        "bus1": 13808,
        "bus2": 13809
      },
      "params": {
        "R": 0.000273852696409449,
        "X": 0.0010079286294057965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13809_13852_1",
      "ports": {
        "bus1": 13809,
        "bus2": 13852
      },
      "params": {
        "R": 0.0004241519491188228,
        "X": 0.0028038232121616598,
        "G": 0.0,
        "B": 0.004297093488276005
      },
      "extension": {
        "length": 2426.6313985748293,
        "rating": 243.08545589447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_13810_13811_1",
      "ports": {
        "bus1": 13810,
        "bus2": 13811
      },
      "params": {
        "R": 0.00570960296317935,
        "X": 0.16023774445056915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13810_13812_1",
      "ports": {
        "bus1": 13810,
        "bus2": 13812
      },
      "params": {
        "R": 0.007970982231199741,
        "X": 0.2209887057542801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13810_13813_1",
      "ports": {
        "bus1": 13810,
        "bus2": 13813
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13810_13814_1",
      "ports": {
        "bus1": 13810,
        "bus2": 13814
      },
      "params": {
        "R": 0.0002800980000756681,
        "X": 0.001036780304275453,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13815_13816_1",
      "ports": {
        "bus1": 13816,
        "bus2": 13815
      },
      "params": {
        "R": 0.0001949482539203018,
        "X": 0.013547004200518131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13815_13820_1",
      "ports": {
        "bus1": 13815,
        "bus2": 13820
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.001672474667429924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13815_13821_1",
      "ports": {
        "bus1": 13815,
        "bus2": 13821
      },
      "params": {
        "R": 0.00026561543927527964,
        "X": 0.0011211594101041555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13816_13817_1",
      "ports": {
        "bus1": 13817,
        "bus2": 13816
      },
      "params": {
        "R": 0.0005136713152751327,
        "X": 0.02818354219198227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13816_13822_1",
      "ports": {
        "bus1": 13816,
        "bus2": 13822
      },
      "params": {
        "R": 0.00024574153940193355,
        "X": 0.001054951106198132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13818_13820_1",
      "ports": {
        "bus1": 13818,
        "bus2": 13820
      },
      "params": {
        "R": 0.00029658121638931334,
        "X": 0.021307356655597687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13819_13820_1",
      "ports": {
        "bus1": 13819,
        "bus2": 13820
      },
      "params": {
        "R": 0.00029658121638931334,
        "X": 0.021307356655597687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13822_14068_1",
      "ports": {
        "bus1": 13822,
        "bus2": 14068
      },
      "params": {
        "R": 0.0004232024075463414,
        "X": 0.005277450196444988,
        "G": 0.0,
        "B": 0.11472368985414505
      },
      "extension": {
        "length": 18148.249134887697,
        "rating": 1202.162265777588
      }
    },
    {
      "class": "Branch",
      "id": "branch_13823_13824_1",
      "ports": {
        "bus1": 13824,
        "bus2": 13823
      },
      "params": {
        "R": 0.00024776224745437503,
        "X": 0.01623709127306938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13823_14085_1",
      "ports": {
        "bus1": 14085,
        "bus2": 13823
      },
      "params": {
        "R": 0.00024275766918435693,
        "X": 0.003914240747690201,
        "G": 0.0,
        "B": 0.48425355553627014
      },
      "extension": {
        "length": 29752.963912353516,
        "rating": 2622.838020324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_13824_13825_1",
      "ports": {
        "bus1": 13825,
        "bus2": 13824
      },
      "params": {
        "R": 0.00036488709156401455,
        "X": 0.018917972221970558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13824_13826_1",
      "ports": {
        "bus1": 13824,
        "bus2": 13826
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13824_13827_1",
      "ports": {
        "bus1": 13824,
        "bus2": 13827
      },
      "params": {
        "R": 0.00023943006817717105,
        "X": 0.001078012166544795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13826_14086_1",
      "ports": {
        "bus1": 13826,
        "bus2": 14086
      },
      "params": {
        "R": 0.0008543420699425042,
        "X": 0.009248868562281132,
        "G": 0.0,
        "B": 0.1950397193431854
      },
      "extension": {
        "length": 28963.535447021484,
        "rating": 1167.2019004821777
      }
    },
    {
      "class": "Branch",
      "id": "branch_13828_13829_1",
      "ports": {
        "bus1": 13829,
        "bus2": 13828
      },
      "params": {
        "R": 0.00010862149065360427,
        "X": 0.006716057658195496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13828_13831_1",
      "ports": {
        "bus1": 13828,
        "bus2": 13831
      },
      "params": {
        "R": 0.00024124323681462556,
        "X": 0.017512526363134384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13828_13832_1",
      "ports": {
        "bus1": 13828,
        "bus2": 13832
      },
      "params": {
        "R": 0.0002634309930726886,
        "X": 0.0011571296490728855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13828_13833_1",
      "ports": {
        "bus1": 13828,
        "bus2": 13833
      },
      "params": {
        "R": 0.0002671184192877263,
        "X": 0.0011360949138179421,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13829_13830_1",
      "ports": {
        "bus1": 13830,
        "bus2": 13829
      },
      "params": {
        "R": 0.0006527451332658529,
        "X": 0.028628652915358543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13832_13981_1",
      "ports": {
        "bus1": 13832,
        "bus2": 13981
      },
      "params": {
        "R": 0.00012924139446113259,
        "X": 0.0025216881185770035,
        "G": 0.0,
        "B": 0.3812788128852844
      },
      "extension": {
        "length": 20533.59372216797,
        "rating": 2811.0610961914062
      }
    },
    {
      "class": "Branch",
      "id": "branch_13834_13835_1",
      "ports": {
        "bus1": 13834,
        "bus2": 13835
      },
      "params": {
        "R": 0.005029449239373207,
        "X": 0.16672302782535553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 137.1374967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13834_13836_1",
      "ports": {
        "bus1": 13834,
        "bus2": 13836
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13837_13838_1",
      "ports": {
        "bus1": 13838,
        "bus2": 13837
      },
      "params": {
        "R": 0.00019588031864259392,
        "X": 0.01353439036756754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13837_13838_2",
      "ports": {
        "bus1": 13838,
        "bus2": 13837
      },
      "params": {
        "R": 0.00019588031864259392,
        "X": 0.01353439036756754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13837_13838_3",
      "ports": {
        "bus1": 13838,
        "bus2": 13837
      },
      "params": {
        "R": 0.00019588031864259392,
        "X": 0.01353439036756754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13837_13840_1",
      "ports": {
        "bus1": 13837,
        "bus2": 13840
      },
      "params": {
        "R": 0.00016135985788423568,
        "X": 0.008975931443274021,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13837_13841_1",
      "ports": {
        "bus1": 13837,
        "bus2": 13841
      },
      "params": {
        "R": 0.00014551002823282033,
        "X": 0.011251908726990223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13837_13843_1",
      "ports": {
        "bus1": 13837,
        "bus2": 13843
      },
      "params": {
        "R": 0.0002593444660305977,
        "X": 0.001110746874473989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13838_13839_1",
      "ports": {
        "bus1": 13839,
        "bus2": 13838
      },
      "params": {
        "R": 0.00045284509542398155,
        "X": 0.029881995171308517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13838_13842_1",
      "ports": {
        "bus1": 13838,
        "bus2": 13842
      },
      "params": {
        "R": 0.00022927465033717453,
        "X": 0.0011430552694946527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13842_14107_1",
      "ports": {
        "bus1": 13842,
        "bus2": 14107
      },
      "params": {
        "R": 0.00017815842875279486,
        "X": 0.0020462721586227417,
        "G": 0.0,
        "B": 0.04363704472780228
      },
      "extension": {
        "length": 6895.5192680053715,
        "rating": 1215.0251388549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_13844_13845_1",
      "ports": {
        "bus1": 13845,
        "bus2": 13844
      },
      "params": {
        "R": 0.0001713296805974096,
        "X": 0.011414638720452785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13844_13845_2",
      "ports": {
        "bus1": 13845,
        "bus2": 13844
      },
      "params": {
        "R": 0.0001713296805974096,
        "X": 0.011414638720452785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13844_13845_3",
      "ports": {
        "bus1": 13845,
        "bus2": 13844
      },
      "params": {
        "R": 0.0001713296805974096,
        "X": 0.011414638720452785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13844_13847_1",
      "ports": {
        "bus1": 13844,
        "bus2": 13847
      },
      "params": {
        "R": 0.00011212750541744754,
        "X": 0.00786099024116993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13844_13848_1",
      "ports": {
        "bus1": 13844,
        "bus2": 13848
      },
      "params": {
        "R": 3.770489274756983e-05,
        "X": 0.0029768601525574923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13844_13849_1",
      "ports": {
        "bus1": 13844,
        "bus2": 13849
      },
      "params": {
        "R": 0.00022358856222126633,
        "X": 0.001154501223936677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13844_13850_1",
      "ports": {
        "bus1": 13844,
        "bus2": 13850
      },
      "params": {
        "R": 0.0002749228151515126,
        "X": 0.001044782460667193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13845_13846_1",
      "ports": {
        "bus1": 13846,
        "bus2": 13845
      },
      "params": {
        "R": 0.00039200764149427414,
        "X": 0.02493499033153057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13845_14017_1",
      "ports": {
        "bus1": 14017,
        "bus2": 13845
      },
      "params": {
        "R": 0.00015196169260889292,
        "X": 0.0019071026472374797,
        "G": 0.0,
        "B": 0.026969868689775467
      },
      "extension": {
        "length": 5185.0847872924805,
        "rating": 1195.6257820129395
      }
    },
    {
      "class": "Branch",
      "id": "branch_13845_16441_1",
      "ports": {
        "bus1": 13845,
        "bus2": 16441
      },
      "params": {
        "R": 0.0010572320315986872,
        "X": 0.014227745123207569,
        "G": 0.0,
        "B": 0.3841676115989685
      },
      "extension": {
        "length": 55551.75002050782,
        "rating": 1350.0802040100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_13845_16873_1",
      "ports": {
        "bus1": 13845,
        "bus2": 16873
      },
      "params": {
        "R": 0.0006854538805782795,
        "X": 0.007871760986745358,
        "G": 0.0,
        "B": 0.1501876264810562
      },
      "extension": {
        "length": 25493.741983520507,
        "rating": 1254.9407958984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_13845_17399_1",
      "ports": {
        "bus1": 17399,
        "bus2": 13845
      },
      "params": {
        "R": 0.00021633847791235894,
        "X": 0.0025249638129025698,
        "G": 0.0,
        "B": 0.03891506418585777
      },
      "extension": {
        "length": 7078.642741516113,
        "rating": 1098.0289459228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_13845_17514_1",
      "ports": {
        "bus1": 13845,
        "bus2": 17514
      },
      "params": {
        "R": 0.0008674200507812202,
        "X": 0.010959847830235958,
        "G": 0.0,
        "B": 0.2198006808757782
      },
      "extension": {
        "length": 34277.78279223633,
        "rating": 1283.754539489746
      }
    },
    {
      "class": "Branch",
      "id": "branch_13845_17518_1",
      "ports": {
        "bus1": 13845,
        "bus2": 17518
      },
      "params": {
        "R": 0.0004292200901545584,
        "X": 0.005221789702773094,
        "G": 0.0,
        "B": 0.15287542343139648
      },
      "extension": {
        "length": 18799.36846105957,
        "rating": 1247.1537590026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_13849_14016_1",
      "ports": {
        "bus1": 14016,
        "bus2": 13849
      },
      "params": {
        "R": 5.178726860322058e-05,
        "X": 0.0006407516775652766,
        "G": 0.0,
        "B": 0.06699474900960922
      },
      "extension": {
        "length": 4861.086005676269,
        "rating": 2712.8618240356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_13849_14030_1",
      "ports": {
        "bus1": 13849,
        "bus2": 14030
      },
      "params": {
        "R": 0.0005605763872154057,
        "X": 0.008768382482230663,
        "G": 0.0,
        "B": 0.9494433403015137
      },
      "extension": {
        "length": 64344.31658789063,
        "rating": 2334.0030670166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_13851_13852_1",
      "ports": {
        "bus1": 13851,
        "bus2": 13852
      },
      "params": {
        "R": 0.00022532000730279833,
        "X": 0.0010390954557806253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13853_13854_1",
      "ports": {
        "bus1": 13854,
        "bus2": 13853
      },
      "params": {
        "R": 0.0002468616294208914,
        "X": 0.0157170370221138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13853_13856_1",
      "ports": {
        "bus1": 13853,
        "bus2": 13856
      },
      "params": {
        "R": 0.0003039479779545218,
        "X": 0.018622219562530518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13853_13857_1",
      "ports": {
        "bus1": 13853,
        "bus2": 13857
      },
      "params": {
        "R": 0.00019001829787157476,
        "X": 0.013683452270925045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13853_14051_1",
      "ports": {
        "bus1": 13853,
        "bus2": 14051
      },
      "params": {
        "R": 0.00016791872621979564,
        "X": 0.002302516018971801,
        "G": 0.0,
        "B": 0.21783976256847384
      },
      "extension": {
        "length": 16550.020084350588,
        "rating": 2369.58065032959
      }
    },
    {
      "class": "Branch",
      "id": "branch_13854_13855_1",
      "ports": {
        "bus1": 13855,
        "bus2": 13854
      },
      "params": {
        "R": 0.00043722870759665966,
        "X": 0.03346170112490654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13854_13858_1",
      "ports": {
        "bus1": 13854,
        "bus2": 13858
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13854_13859_1",
      "ports": {
        "bus1": 13854,
        "bus2": 13859
      },
      "params": {
        "R": 0.00023780421179253608,
        "X": 0.0011592372320592403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13860_13861_1",
      "ports": {
        "bus1": 13861,
        "bus2": 13860
      },
      "params": {
        "R": 0.0002629971131682396,
        "X": 0.017792055383324623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13860_13865_1",
      "ports": {
        "bus1": 13860,
        "bus2": 13865
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13860_13866_1",
      "ports": {
        "bus1": 13860,
        "bus2": 13866
      },
      "params": {
        "R": 0.00029538964736275375,
        "X": 0.0011152718216180801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13861_13862_1",
      "ports": {
        "bus1": 13862,
        "bus2": 13861
      },
      "params": {
        "R": 0.00044324842747300863,
        "X": 0.020194342359900475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13861_13863_1",
      "ports": {
        "bus1": 13861,
        "bus2": 13863
      },
      "params": {
        "R": 0.0006153872818686068,
        "X": 0.036170464009046555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13861_13864_1",
      "ports": {
        "bus1": 13861,
        "bus2": 13864
      },
      "params": {
        "R": 0.000982614466920495,
        "X": 0.0441242977976799,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13865_14876_1",
      "ports": {
        "bus1": 13865,
        "bus2": 14876
      },
      "params": {
        "R": 0.0006413295632228255,
        "X": 0.011334485374391079,
        "G": 0.0,
        "B": 1.4408732652664185
      },
      "extension": {
        "length": 89814.37215673829,
        "rating": 2542.625045776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_13865_15875_1",
      "ports": {
        "bus1": 13865,
        "bus2": 15875
      },
      "params": {
        "R": 0.0012002516305074096,
        "X": 0.020258188247680664,
        "G": 0.0,
        "B": 2.0997917652130127
      },
      "extension": {
        "length": 149497.5743701172,
        "rating": 2332.7585220336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_13867_13868_1",
      "ports": {
        "bus1": 13867,
        "bus2": 13868
      },
      "params": {
        "R": 0.0031402460299432278,
        "X": 0.07631231844425201,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13867_13869_1",
      "ports": {
        "bus1": 13867,
        "bus2": 13869
      },
      "params": {
        "R": 0.00020215805852785704,
        "X": 0.0010917879408225417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13867_13870_1",
      "ports": {
        "bus1": 13867,
        "bus2": 13870
      },
      "params": {
        "R": 0.00026932128821499646,
        "X": 0.001136258477345109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13869_16181_1",
      "ports": {
        "bus1": 13869,
        "bus2": 16181
      },
      "params": {
        "R": 0.0006750340689904988,
        "X": 0.0036228762473911047,
        "G": 0.0,
        "B": 0.002473308937624097
      },
      "extension": {
        "length": 2056.69213041687,
        "rating": 228.69470119476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_13871_13872_1",
      "ports": {
        "bus1": 13872,
        "bus2": 13871
      },
      "params": {
        "R": 0.00028333402588032186,
        "X": 0.017546795308589935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13871_13874_1",
      "ports": {
        "bus1": 13871,
        "bus2": 13874
      },
      "params": {
        "R": 0.0003410269564483315,
        "X": 0.021877964958548546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13871_14016_1",
      "ports": {
        "bus1": 13871,
        "bus2": 14016
      },
      "params": {
        "R": 0.00023012261954136193,
        "X": 0.004109801258891821,
        "G": 0.0,
        "B": 0.4302653670310974
      },
      "extension": {
        "length": 30610.303767333986,
        "rating": 2723.2547760009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_13872_13873_1",
      "ports": {
        "bus1": 13873,
        "bus2": 13872
      },
      "params": {
        "R": 0.0006334498175419867,
        "X": 0.03596005216240883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13872_13875_1",
      "ports": {
        "bus1": 13872,
        "bus2": 13875
      },
      "params": {
        "R": 0.00022918135800864547,
        "X": 0.0010284851305186749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13872_13876_1",
      "ports": {
        "bus1": 13872,
        "bus2": 13876
      },
      "params": {
        "R": 0.0002443237754050642,
        "X": 0.0011810349533334374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13875_16441_1",
      "ports": {
        "bus1": 16441,
        "bus2": 13875
      },
      "params": {
        "R": 0.0009778770618140697,
        "X": 0.01082550548017025,
        "G": 0.0,
        "B": 0.2245115637779236
      },
      "extension": {
        "length": 31234.843599609376,
        "rating": 1331.8663597106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_13875_17399_1",
      "ports": {
        "bus1": 13875,
        "bus2": 17399
      },
      "params": {
        "R": 0.0006033986574038863,
        "X": 0.007101492956280708,
        "G": 0.0,
        "B": 0.4619728624820709
      },
      "extension": {
        "length": 39851.498671875,
        "rating": 1280.992317199707
      }
    },
    {
      "class": "Branch",
      "id": "branch_13877_13878_1",
      "ports": {
        "bus1": 13878,
        "bus2": 13877
      },
      "params": {
        "R": 0.0002953703806269914,
        "X": 0.01630682498216629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13877_13880_1",
      "ports": {
        "bus1": 13877,
        "bus2": 13880
      },
      "params": {
        "R": 0.00048437327495776117,
        "X": 0.032290972769260406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13877_13881_1",
      "ports": {
        "bus1": 13877,
        "bus2": 13881
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13878_13879_1",
      "ports": {
        "bus1": 13879,
        "bus2": 13878
      },
      "params": {
        "R": 0.00038924545515328646,
        "X": 0.020055921748280525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13878_13882_1",
      "ports": {
        "bus1": 13878,
        "bus2": 13882
      },
      "params": {
        "R": 0.00025786811602301896,
        "X": 0.001012347755022347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13881_14097_1",
      "ports": {
        "bus1": 13881,
        "bus2": 14097
      },
      "params": {
        "R": 0.00026011059526354074,
        "X": 0.004363782238215208,
        "G": 0.0,
        "B": 0.42172533273696905
      },
      "extension": {
        "length": 31805.31891796875,
        "rating": 2664.1544342041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_13883_13884_1",
      "ports": {
        "bus1": 13884,
        "bus2": 13883
      },
      "params": {
        "R": 0.00015663172234781086,
        "X": 0.013714374974370003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13883_13886_1",
      "ports": {
        "bus1": 13883,
        "bus2": 13886
      },
      "params": {
        "R": 0.0002121004945365712,
        "X": 0.014057026244699955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13883_13887_1",
      "ports": {
        "bus1": 13883,
        "bus2": 13887
      },
      "params": {
        "R": 0.00020475372730288655,
        "X": 0.012821698561310768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13883_13888_1",
      "ports": {
        "bus1": 13883,
        "bus2": 13888
      },
      "params": {
        "R": 0.0001281972072320059,
        "X": 0.009808627888560295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13883_13889_1",
      "ports": {
        "bus1": 13883,
        "bus2": 13889
      },
      "params": {
        "R": 0.00025762448785826564,
        "X": 0.001119487453252077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13884_13885_1",
      "ports": {
        "bus1": 13885,
        "bus2": 13884
      },
      "params": {
        "R": 0.0005638035363517702,
        "X": 0.03191710636019707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13884_13890_1",
      "ports": {
        "bus1": 13884,
        "bus2": 13890
      },
      "params": {
        "R": 0.0002412471076240763,
        "X": 0.0010636025108397007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13891_13892_1",
      "ports": {
        "bus1": 13892,
        "bus2": 13891
      },
      "params": {
        "R": 0.00024747324641793966,
        "X": 0.017203837633132935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13891_13894_1",
      "ports": {
        "bus1": 13891,
        "bus2": 13894
      },
      "params": {
        "R": 0.00018782193365041167,
        "X": 0.010300296358764172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_13891_13895_1",
      "ports": {
        "bus1": 13891,
        "bus2": 13895
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13891_13896_1",
      "ports": {
        "bus1": 13891,
        "bus2": 13896
      },
      "params": {
        "R": 0.0002124136663042009,
        "X": 0.001143148634582758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13892_13893_1",
      "ports": {
        "bus1": 13893,
        "bus2": 13892
      },
      "params": {
        "R": 0.00024189887335523963,
        "X": 0.01608521305024624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13895_13950_1",
      "ports": {
        "bus1": 13950,
        "bus2": 13895
      },
      "params": {
        "R": 0.0002611906675156206,
        "X": 0.004083890933543444,
        "G": 0.0,
        "B": 0.36161473393440247
      },
      "extension": {
        "length": 27851.34370605469,
        "rating": 2683.803939819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13898_1",
      "ports": {
        "bus1": 13898,
        "bus2": 13897
      },
      "params": {
        "R": 0.00018282861856278032,
        "X": 0.01178322546184063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13902_1",
      "ports": {
        "bus1": 13897,
        "bus2": 13902
      },
      "params": {
        "R": 0.00014514618669636548,
        "X": 0.01022788230329752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13903_1",
      "ports": {
        "bus1": 13897,
        "bus2": 13903
      },
      "params": {
        "R": 0.0002488296595402062,
        "X": 0.012541316449642181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13904_1",
      "ports": {
        "bus1": 13897,
        "bus2": 13904
      },
      "params": {
        "R": 0.0002474284265190363,
        "X": 0.019381139427423477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13905_1",
      "ports": {
        "bus1": 13897,
        "bus2": 13905
      },
      "params": {
        "R": 0.0002977214171551168,
        "X": 0.021114438772201538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13906_1",
      "ports": {
        "bus1": 13897,
        "bus2": 13906
      },
      "params": {
        "R": 9.569413668941706e-05,
        "X": 0.008220086805522442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13907_1",
      "ports": {
        "bus1": 13897,
        "bus2": 13907
      },
      "params": {
        "R": 0.0001951647864188999,
        "X": 0.016800859943032265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13908_1",
      "ports": {
        "bus1": 13897,
        "bus2": 13908
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13897_13909_1",
      "ports": {
        "bus1": 13897,
        "bus2": 13909
      },
      "params": {
        "R": 0.0002597136772237718,
        "X": 0.0010805354686453938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13898_13901_1",
      "ports": {
        "bus1": 13898,
        "bus2": 13901
      },
      "params": {
        "R": 0.0003599233750719577,
        "X": 0.021105805411934853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13899_13901_1",
      "ports": {
        "bus1": 13899,
        "bus2": 13901
      },
      "params": {
        "R": 0.00012257116031832993,
        "X": 0.007187539711594582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13900_13901_1",
      "ports": {
        "bus1": 13900,
        "bus2": 13901
      },
      "params": {
        "R": 0.0025761681608855724,
        "X": 0.15106578171253204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13910_13911_1",
      "ports": {
        "bus1": 13911,
        "bus2": 13910
      },
      "params": {
        "R": 0.0003366699966136366,
        "X": 0.016910448670387268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13910_13912_1",
      "ports": {
        "bus1": 13910,
        "bus2": 13912
      },
      "params": {
        "R": 0.00023585697636008263,
        "X": 0.001108073745854199,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13910_13913_1",
      "ports": {
        "bus1": 13910,
        "bus2": 13913
      },
      "params": {
        "R": 0.0002778951602522284,
        "X": 0.0010470134438946843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13912_14005_1",
      "ports": {
        "bus1": 14005,
        "bus2": 13912
      },
      "params": {
        "R": 0.0004029202973470092,
        "X": 0.005458150524646044,
        "G": 0.0,
        "B": 0.10483093559741974
      },
      "extension": {
        "length": 14858.288555053712,
        "rating": 1108.042812347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_13914_13917_1",
      "ports": {
        "bus1": 13914,
        "bus2": 13917
      },
      "params": {
        "R": 0.0007565027917735279,
        "X": 0.03870213031768799,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13914_13918_1",
      "ports": {
        "bus1": 13914,
        "bus2": 13918
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13914_13919_1",
      "ports": {
        "bus1": 13914,
        "bus2": 13919
      },
      "params": {
        "R": 0.00028927141102030873,
        "X": 0.001137356972321868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13915_13917_1",
      "ports": {
        "bus1": 13915,
        "bus2": 13917
      },
      "params": {
        "R": -0.00015624362276867032,
        "X": -0.007993310689926147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13916_13917_1",
      "ports": {
        "bus1": 13916,
        "bus2": 13917
      },
      "params": {
        "R": 0.002793586580082774,
        "X": 0.14291782677173615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13918_13949_1",
      "ports": {
        "bus1": 13949,
        "bus2": 13918
      },
      "params": {
        "R": 0.0004474477609619498,
        "X": 0.004809188190847635,
        "G": 0.0,
        "B": 0.11553849279880524
      },
      "extension": {
        "length": 15736.02576965332,
        "rating": 1224.9971389770508
      }
    },
    {
      "class": "Branch",
      "id": "branch_13920_13921_1",
      "ports": {
        "bus1": 13921,
        "bus2": 13920
      },
      "params": {
        "R": 0.00013230634795036167,
        "X": 0.011787313036620617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13920_13924_1",
      "ports": {
        "bus1": 13920,
        "bus2": 13924
      },
      "params": {
        "R": 0.0002735356392804533,
        "X": 0.0011797209735959768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13921_13922_1",
      "ports": {
        "bus1": 13922,
        "bus2": 13921
      },
      "params": {
        "R": 0.00053278828272596,
        "X": 0.030509451404213905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13921_13923_1",
      "ports": {
        "bus1": 13921,
        "bus2": 13923
      },
      "params": {
        "R": 0.00024022665456868708,
        "X": 0.001186524285003543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13922_16552_1",
      "ports": {
        "bus1": 13922,
        "bus2": 16552
      },
      "params": {
        "R": 0.011302424594759943,
        "X": 0.07998418062925339,
        "G": 0.0,
        "B": 0.02882065437734127
      },
      "extension": {
        "length": 36632.875133056645,
        "rating": 253.30708026885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_13923_16663_1",
      "ports": {
        "bus1": 16663,
        "bus2": 13923
      },
      "params": {
        "R": 0.0007097627385519445,
        "X": 0.009701311588287354,
        "G": 0.0,
        "B": 0.14976458251476288
      },
      "extension": {
        "length": 27754.952752441408,
        "rating": 1240.8065795898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_13925_13926_1",
      "ports": {
        "bus1": 13925,
        "bus2": 13926
      },
      "params": {
        "R": 0.0018529477529227734,
        "X": 0.06322690844535828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13925_13927_1",
      "ports": {
        "bus1": 13925,
        "bus2": 13927
      },
      "params": {
        "R": 0.002141964854672551,
        "X": 0.06823127716779709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13925_13928_1",
      "ports": {
        "bus1": 13925,
        "bus2": 13928
      },
      "params": {
        "R": 0.0028626732528209686,
        "X": 0.08958172053098679,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13925_13929_1",
      "ports": {
        "bus1": 13925,
        "bus2": 13929
      },
      "params": {
        "R": 0.0017685797065496445,
        "X": 0.0447702519595623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13925_13930_1",
      "ports": {
        "bus1": 13925,
        "bus2": 13930
      },
      "params": {
        "R": 0.002255490981042385,
        "X": 0.06227840110659599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13925_13931_1",
      "ports": {
        "bus1": 13925,
        "bus2": 13931
      },
      "params": {
        "R": 0.002078851917758584,
        "X": 0.07191140204668045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13925_13932_1",
      "ports": {
        "bus1": 13925,
        "bus2": 13932
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13925_13933_1",
      "ports": {
        "bus1": 13925,
        "bus2": 13933
      },
      "params": {
        "R": 0.0002874440688174218,
        "X": 0.001078812056221068,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13934_13935_1",
      "ports": {
        "bus1": 13935,
        "bus2": 13934
      },
      "params": {
        "R": 0.0002854178019333631,
        "X": 0.01863992214202881,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13934_13937_1",
      "ports": {
        "bus1": 13934,
        "bus2": 13937
      },
      "params": {
        "R": 0.0003096172877121717,
        "X": 0.020490270107984543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13934_14070_1",
      "ports": {
        "bus1": 13934,
        "bus2": 14070
      },
      "params": {
        "R": 0.0022669443860650063,
        "X": 0.03304344043135643,
        "G": 0.0,
        "B": 2.7637407779693604
      },
      "extension": {
        "length": 230467.41196875,
        "rating": 2157.4920654296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_13935_13936_1",
      "ports": {
        "bus1": 13936,
        "bus2": 13935
      },
      "params": {
        "R": 0.0003669212746899575,
        "X": 0.023516951128840446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13935_13938_1",
      "ports": {
        "bus1": 13935,
        "bus2": 13938
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13935_13939_1",
      "ports": {
        "bus1": 13935,
        "bus2": 13939
      },
      "params": {
        "R": 0.00022743295994587243,
        "X": 0.0010640741093084216,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13938_15626_1",
      "ports": {
        "bus1": 15626,
        "bus2": 13938
      },
      "params": {
        "R": 0.0019488498801365495,
        "X": 0.023815425112843513,
        "G": 0.0,
        "B": 0.3649369478225708
      },
      "extension": {
        "length": 69104.79326953125,
        "rating": 757.9011917114258
      }
    },
    {
      "class": "Branch",
      "id": "branch_13940_13941_1",
      "ports": {
        "bus1": 13940,
        "bus2": 13941
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13942_13943_1",
      "ports": {
        "bus1": 13942,
        "bus2": 13943
      },
      "params": {
        "R": 0.00021342390391509977,
        "X": 0.0010169005254283547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13943_14032_1",
      "ports": {
        "bus1": 14032,
        "bus2": 13943
      },
      "params": {
        "R": 0.0008720564655959606,
        "X": 0.004661364480853081,
        "G": 0.0,
        "B": 0.003902144730091095
      },
      "extension": {
        "length": 2916.037572280884,
        "rating": 259.25889015197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_13944_13948_1",
      "ports": {
        "bus1": 13944,
        "bus2": 13948
      },
      "params": {
        "R": 0.000612084346357733,
        "X": 0.04389224201440811,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13944_13950_1",
      "ports": {
        "bus1": 13944,
        "bus2": 13950
      },
      "params": {
        "R": 0.00024239125195890665,
        "X": 0.0011991781648248434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13945_13946_1",
      "ports": {
        "bus1": 13946,
        "bus2": 13945
      },
      "params": {
        "R": 0.0006852990482002497,
        "X": 0.039381321519613266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13945_13948_1",
      "ports": {
        "bus1": 13945,
        "bus2": 13948
      },
      "params": {
        "R": -0.000371984438970685,
        "X": -0.026674805209040642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13945_13949_1",
      "ports": {
        "bus1": 13945,
        "bus2": 13949
      },
      "params": {
        "R": 0.000278068968327716,
        "X": 0.0011469352757558227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13947_13948_1",
      "ports": {
        "bus1": 13947,
        "bus2": 13948
      },
      "params": {
        "R": 0.0009152857237495482,
        "X": 0.06563464552164078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13949_14005_1",
      "ports": {
        "bus1": 14005,
        "bus2": 13949
      },
      "params": {
        "R": 0.00046043499605730176,
        "X": 0.005054948385804892,
        "G": 0.0,
        "B": 0.06228863447904587
      },
      "extension": {
        "length": 13741.83009777832,
        "rating": 1120.9336280822754
      }
    },
    {
      "class": "Branch",
      "id": "branch_13950_14085_1",
      "ports": {
        "bus1": 14085,
        "bus2": 13950
      },
      "params": {
        "R": 0.0002676454314496368,
        "X": 0.005168556235730648,
        "G": 0.0,
        "B": 0.5175184011459351
      },
      "extension": {
        "length": 37229.85013623047,
        "rating": 2369.011688232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_13951_13952_1",
      "ports": {
        "bus1": 13952,
        "bus2": 13951
      },
      "params": {
        "R": 0.00012451791553758085,
        "X": 0.010210232809185982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13951_13954_1",
      "ports": {
        "bus1": 13951,
        "bus2": 13954
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13951_13955_1",
      "ports": {
        "bus1": 13951,
        "bus2": 13955
      },
      "params": {
        "R": 0.0002778192865662277,
        "X": 0.0010411773109808564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13952_13953_1",
      "ports": {
        "bus1": 13953,
        "bus2": 13952
      },
      "params": {
        "R": 0.0003075514978263527,
        "X": 0.022234594449400902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13956_13957_1",
      "ports": {
        "bus1": 13956,
        "bus2": 13957
      },
