      "params": {
        "R": 0.0034358464181423187,
        "X": 0.11699990928173065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13956_13958_1",
      "ports": {
        "bus1": 13956,
        "bus2": 13958
      },
      "params": {
        "R": 0.0051529258489608765,
        "X": 0.15329156816005707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13956_13959_1",
      "ports": {
        "bus1": 13956,
        "bus2": 13959
      },
      "params": {
        "R": 0.003946743439882994,
        "X": 0.12591363489627838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13956_13960_1",
      "ports": {
        "bus1": 13956,
        "bus2": 13960
      },
      "params": {
        "R": 0.00023055692145135254,
        "X": 0.0010251421481370926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13956_13961_1",
      "ports": {
        "bus1": 13956,
        "bus2": 13961
      },
      "params": {
        "R": 0.0002556662366259843,
        "X": 0.001016325200907886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13962_13963_1",
      "ports": {
        "bus1": 13962,
        "bus2": 13963
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13964_13965_1",
      "ports": {
        "bus1": 13964,
        "bus2": 13965
      },
      "params": {
        "R": 0.010632381774485111,
        "X": 0.2486298680305481,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13964_13966_1",
      "ports": {
        "bus1": 13964,
        "bus2": 13966
      },
      "params": {
        "R": 0.007863512262701988,
        "X": 0.19104909896850586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13964_13967_1",
      "ports": {
        "bus1": 13964,
        "bus2": 13967
      },
      "params": {
        "R": 0.005938647780567408,
        "X": 0.16006454825401306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13964_13968_1",
      "ports": {
        "bus1": 13964,
        "bus2": 13968
      },
      "params": {
        "R": 0.000200970986043103,
        "X": 0.001048262813128531,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13964_13969_1",
      "ports": {
        "bus1": 13964,
        "bus2": 13969
      },
      "params": {
        "R": 0.0002730538253672421,
        "X": 0.0011586425825953484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13970_13974_1",
      "ports": {
        "bus1": 13970,
        "bus2": 13974
      },
      "params": {
        "R": 0.0003434136451687664,
        "X": 0.024179797619581223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13970_13975_1",
      "ports": {
        "bus1": 13970,
        "bus2": 13975
      },
      "params": {
        "R": 0.0001886938844108954,
        "X": 0.01103883609175682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13970_13976_1",
      "ports": {
        "bus1": 13970,
        "bus2": 13976
      },
      "params": {
        "R": 0.00010534813191043213,
        "X": 0.00832141749560833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13970_13977_1",
      "ports": {
        "bus1": 13970,
        "bus2": 13977
      },
      "params": {
        "R": 0.0001876568712759763,
        "X": 0.01172831654548645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13970_13978_1",
      "ports": {
        "bus1": 13970,
        "bus2": 13978
      },
      "params": {
        "R": 0.0002915664226748049,
        "X": 0.015382633544504642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13970_13979_1",
      "ports": {
        "bus1": 13970,
        "bus2": 13979
      },
      "params": {
        "R": 0.00020637732814066112,
        "X": 0.0132774468511343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13970_13980_1",
      "ports": {
        "bus1": 13970,
        "bus2": 13980
      },
      "params": {
        "R": 0.00013199655222706497,
        "X": 0.008959452621638775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13970_13981_1",
      "ports": {
        "bus1": 13970,
        "bus2": 13981
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13971_13972_1",
      "ports": {
        "bus1": 13972,
        "bus2": 13971
      },
      "params": {
        "R": 0.0005475030047819018,
        "X": 0.032152220606803894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13971_13974_1",
      "ports": {
        "bus1": 13971,
        "bus2": 13974
      },
      "params": {
        "R": -0.00018979181186296046,
        "X": -0.013363264501094818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13971_13982_1",
      "ports": {
        "bus1": 13971,
        "bus2": 13982
      },
      "params": {
        "R": 0.00021733397443313152,
        "X": 0.001052004867233336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13973_13974_1",
      "ports": {
        "bus1": 13973,
        "bus2": 13974
      },
      "params": {
        "R": 0.0008272106060758233,
        "X": 0.0582440085709095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13983_13984_1",
      "ports": {
        "bus1": 13983,
        "bus2": 13984
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13985_13986_1",
      "ports": {
        "bus1": 13986,
        "bus2": 13985
      },
      "params": {
        "R": 0.00025470569380559027,
        "X": 0.014835392124950886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13985_13988_1",
      "ports": {
        "bus1": 13985,
        "bus2": 13988
      },
      "params": {
        "R": 0.00021217683388385922,
        "X": 0.013756307773292065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13985_13990_1",
      "ports": {
        "bus1": 13985,
        "bus2": 13990
      },
      "params": {
        "R": 0.00023381657956633717,
        "X": 0.0011260421015322208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13986_13987_1",
      "ports": {
        "bus1": 13987,
        "bus2": 13986
      },
      "params": {
        "R": 0.00048600704758428037,
        "X": 0.0235391054302454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13986_13989_1",
      "ports": {
        "bus1": 13986,
        "bus2": 13989
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13991_13994_1",
      "ports": {
        "bus1": 13991,
        "bus2": 13994
      },
      "params": {
        "R": -0.00035653053782880306,
        "X": -0.009760551154613495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13991_13995_1",
      "ports": {
        "bus1": 13991,
        "bus2": 13995
      },
      "params": {
        "R": 0.006667971611022949,
        "X": 0.1905604600906372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_13991_13996_1",
      "ports": {
        "bus1": 13991,
        "bus2": 13996
      },
      "params": {
        "R": 0.00022759052808396518,
        "X": 0.0011708235833793879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13991_13997_1",
      "ports": {
        "bus1": 13991,
        "bus2": 13997
      },
      "params": {
        "R": 0.00021901022410020232,
        "X": 0.001004990073852241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13992_13994_1",
      "ports": {
        "bus1": 13992,
        "bus2": 13994
      },
      "params": {
        "R": 0.004009975586086512,
        "X": 0.10977908223867416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13993_13994_1",
      "ports": {
        "bus1": 13993,
        "bus2": 13994
      },
      "params": {
        "R": 0.004009975586086512,
        "X": 0.10977908223867416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13996_14045_1",
      "ports": {
        "bus1": 14045,
        "bus2": 13996
      },
      "params": {
        "R": 0.0006700953235849738,
        "X": 0.0037701313849538565,
        "G": 0.0,
        "B": 0.0024206717498600483
      },
      "extension": {
        "length": 1918.0303732452394,
        "rating": 187.29329109191895
      }
    },
    {
      "class": "Branch",
      "id": "branch_13998_13999_1",
      "ports": {
        "bus1": 13998,
        "bus2": 13999
      },
      "params": {
        "R": 0.004803240764886141,
        "X": 0.1338447779417038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13998_14000_1",
      "ports": {
        "bus1": 13998,
        "bus2": 14000
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_13998_14001_1",
      "ports": {
        "bus1": 13998,
        "bus2": 14001
      },
      "params": {
        "R": 0.00026180705754086375,
        "X": 0.001145323272794485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14002_14003_1",
      "ports": {
        "bus1": 14003,
        "bus2": 14002
      },
      "params": {
        "R": 0.0003168410330545157,
        "X": 0.017983270809054375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14002_14004_1",
      "ports": {
        "bus1": 14002,
        "bus2": 14004
      },
      "params": {
        "R": 0.0004091183072887361,
        "X": 0.028465688228607178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14002_14005_1",
      "ports": {
        "bus1": 14002,
        "bus2": 14005
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14002_14006_1",
      "ports": {
        "bus1": 14002,
        "bus2": 14006
      },
      "params": {
        "R": 0.00020150793716311455,
        "X": 0.0010086358524858952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14003_14039_1",
      "ports": {
        "bus1": 14039,
        "bus2": 14003
      },
      "params": {
        "R": 0.0013365390477702022,
        "X": 0.009445777162909508,
        "G": 0.0,
        "B": 0.0022988233249634504
      },
      "extension": {
        "length": 3381.177756225586,
        "rating": 193.86918544769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_14007_14008_1",
      "ports": {
        "bus1": 14008,
        "bus2": 14007
      },
      "params": {
        "R": 0.00016040347691159695,
        "X": 0.012478617951273918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14007_14010_1",
      "ports": {
        "bus1": 14007,
        "bus2": 14010
      },
      "params": {
        "R": 0.0002551308134570718,
        "X": 0.020536961033940315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14007_14011_1",
      "ports": {
        "bus1": 14007,
        "bus2": 14011
      },
      "params": {
        "R": 0.00015116474241949618,
        "X": 0.01026045624166727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14007_14012_1",
      "ports": {
        "bus1": 14007,
        "bus2": 14012
      },
      "params": {
        "R": 0.0002960779529530555,
        "X": 0.01872342638671398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14007_14013_1",
      "ports": {
        "bus1": 14007,
        "bus2": 14013
      },
      "params": {
        "R": 0.00027033212245441973,
        "X": 0.01883079670369625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14007_14014_1",
      "ports": {
        "bus1": 14007,
        "bus2": 14014
      },
      "params": {
        "R": 0.00030930762295611203,
        "X": 0.022335371002554893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14007_14015_1",
      "ports": {
        "bus1": 14007,
        "bus2": 14015
      },
      "params": {
        "R": 0.00023825997777748853,
        "X": 0.01339770294725895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14007_14016_1",
      "ports": {
        "bus1": 14007,
        "bus2": 14016
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14008_14009_1",
      "ports": {
        "bus1": 14009,
        "bus2": 14008
      },
      "params": {
        "R": 0.0004976428463123739,
        "X": 0.0285632386803627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14008_14017_1",
      "ports": {
        "bus1": 14008,
        "bus2": 14017
      },
      "params": {
        "R": 0.00021272289450280368,
        "X": 0.0010400962783023715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14016_14117_1",
      "ports": {
        "bus1": 14016,
        "bus2": 14117
      },
      "params": {
        "R": 0.0001729911455186084,
        "X": 0.003140038112178445,
        "G": 0.0,
        "B": 0.2596968114376068
      },
      "extension": {
        "length": 20373.097658203125,
        "rating": 2624.386787414551
      }
    },
    {
      "class": "Branch",
      "id": "branch_14018_14019_1",
      "ports": {
        "bus1": 14018,
        "bus2": 14019
      },
      "params": {
        "R": 0.00021333845506887883,
        "X": 0.001131280092522502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14020_14021_1",
      "ports": {
        "bus1": 14020,
        "bus2": 14021
      },
      "params": {
        "R": 0.006370078306645155,
        "X": 0.20140226185321808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14020_14022_1",
      "ports": {
        "bus1": 14020,
        "bus2": 14022
      },
      "params": {
        "R": 0.0033126596827059984,
        "X": 0.11219076067209244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14020_14023_1",
      "ports": {
        "bus1": 14020,
        "bus2": 14023
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14020_14024_1",
      "ports": {
        "bus1": 14020,
        "bus2": 14024
      },
      "params": {
        "R": 0.00020755836158059537,
        "X": 0.0010322242742404342,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14025_14026_1",
      "ports": {
        "bus1": 14025,
        "bus2": 14026
      },
      "params": {
        "R": 0.013299253769218922,
        "X": 0.394519567489624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14025_14027_1",
      "ports": {
        "bus1": 14025,
        "bus2": 14027
      },
      "params": {
        "R": 0.015556574799120426,
        "X": 0.4636598825454712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14025_14028_1",
      "ports": {
        "bus1": 14025,
        "bus2": 14028
      },
      "params": {
        "R": 0.0002563943562563509,
        "X": 0.0011810081778094172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14025_14029_1",
      "ports": {
        "bus1": 14025,
        "bus2": 14029
      },
      "params": {
        "R": 0.0002700265613384545,
        "X": 0.0010172161273658276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14030_14031_1",
      "ports": {
        "bus1": 14031,
        "bus2": 14030
      },
      "params": {
        "R": 0.00021550127712544054,
        "X": 0.015127753838896751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14030_14033_1",
      "ports": {
        "bus1": 14030,
        "bus2": 14033
      },
      "params": {
        "R": 0.0001623873831704259,
        "X": 0.012480877339839935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14030_14034_1",
      "ports": {
        "bus1": 14030,
        "bus2": 14034
      },
      "params": {
        "R": 7.485078094759956e-05,
        "X": 0.005935212131589651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14030_14035_1",
      "ports": {
        "bus1": 14030,
        "bus2": 14035
      },
      "params": {
        "R": 0.00016943804803304374,
        "X": 0.01059116329997778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14031_14032_1",
      "ports": {
        "bus1": 14032,
        "bus2": 14031
      },
      "params": {
        "R": 0.00043802091386169195,
        "X": 0.02542881667613983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14031_14036_1",
      "ports": {
        "bus1": 14031,
        "bus2": 14036
      },
      "params": {
        "R": 0.00020998509717173874,
        "X": 0.0010139693040400743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14031_14037_1",
      "ports": {
        "bus1": 14031,
        "bus2": 14037
      },
      "params": {
        "R": 0.00021927837224211544,
        "X": 0.0011279820464551449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14038_14039_1",
      "ports": {
        "bus1": 14038,
        "bus2": 14039
      },
      "params": {
        "R": 0.00023033516481518743,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14040_14041_1",
      "ports": {
        "bus1": 14040,
        "bus2": 14041
      },
      "params": {
        "R": 0.009386520832777023,
        "X": 0.2853938043117523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_14040_14042_1",
      "ports": {
        "bus1": 14040,
        "bus2": 14042
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14042_14967_1",
      "ports": {
        "bus1": 14042,
        "bus2": 14967
      },
      "params": {
        "R": 0.0032510205637663603,
        "X": 0.02072068862617016,
        "G": 0.0,
        "B": 0.014961862936615944
      },
      "extension": {
        "length": 12477.545268310547,
        "rating": 234.8144769668579
      }
    },
    {
      "class": "Branch",
      "id": "branch_14042_14971_1",
      "ports": {
        "bus1": 14042,
        "bus2": 14971
      },
      "params": {
        "R": 0.0036240546032786365,
        "X": 0.02069452404975891,
        "G": 0.0,
        "B": 0.01250119972974062
      },
      "extension": {
        "length": 11648.08487438965,
        "rating": 264.9043798446655
      }
    },
    {
      "class": "Branch",
      "id": "branch_14043_14047_1",
      "ports": {
        "bus1": 14043,
        "bus2": 14047
      },
      "params": {
        "R": 0.0003103782655671239,
        "X": 0.02481255494058132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14043_14048_1",
      "ports": {
        "bus1": 14043,
        "bus2": 14048
      },
      "params": {
        "R": 0.00011386794358259067,
        "X": 0.009402170777320862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14043_14049_1",
      "ports": {
        "bus1": 14043,
        "bus2": 14049
      },
      "params": {
        "R": 0.00013773833052255213,
        "X": 0.010124689899384975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14043_14051_1",
      "ports": {
        "bus1": 14043,
        "bus2": 14051
      },
      "params": {
        "R": 0.00020537945965770632,
        "X": 0.001039089635014534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14044_14045_1",
      "ports": {
        "bus1": 14045,
        "bus2": 14044
      },
      "params": {
        "R": 0.0004347670474089682,
        "X": 0.030712611973285675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14044_14047_1",
      "ports": {
        "bus1": 14044,
        "bus2": 14047
      },
      "params": {
        "R": -9.993683488573879e-05,
        "X": -0.007989244535565376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14044_14050_1",
      "ports": {
        "bus1": 14044,
        "bus2": 14050
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14046_14047_1",
      "ports": {
        "bus1": 14046,
        "bus2": 14047
      },
      "params": {
        "R": 0.0011371943401172757,
        "X": 0.09091067314147949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14052_14053_1",
      "ports": {
        "bus1": 14053,
        "bus2": 14052
      },
      "params": {
        "R": 0.00023157979012466967,
        "X": 0.016222331672906876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14052_14055_1",
      "ports": {
        "bus1": 14052,
        "bus2": 14055
      },
      "params": {
        "R": 0.00023134653747547418,
        "X": 0.01655513234436512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14052_14056_1",
      "ports": {
        "bus1": 14052,
        "bus2": 14056
      },
      "params": {
        "R": 0.00024939290597103536,
        "X": 0.01792815513908863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14052_14057_1",
      "ports": {
        "bus1": 14052,
        "bus2": 14057
      },
      "params": {
        "R": 0.00010863623901968822,
        "X": 0.006873826961964369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14052_14058_1",
      "ports": {
        "bus1": 14052,
        "bus2": 14058
      },
      "params": {
        "R": 0.00011202024325029925,
        "X": 0.009442362934350967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14053_14054_1",
      "ports": {
        "bus1": 14054,
        "bus2": 14053
      },
      "params": {
        "R": 0.00036562010063789785,
        "X": 0.029778607189655304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14053_14059_1",
      "ports": {
        "bus1": 14053,
        "bus2": 14059
      },
      "params": {
        "R": 0.0002818478678818792,
        "X": 0.0011419103248044848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14053_14060_1",
      "ports": {
        "bus1": 14053,
        "bus2": 14060
      },
      "params": {
        "R": 0.0002742562792263925,
        "X": 0.0010801415191963315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14054_16182_1",
      "ports": {
        "bus1": 16182,
        "bus2": 14054
      },
      "params": {
        "R": 0.0012651394354179502,
        "X": 0.006644356995820999,
        "G": 0.0,
        "B": 0.003598127281293273
      },
      "extension": {
        "length": 3652.534774291992,
        "rating": 224.55120086669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_14061_14062_1",
      "ports": {
        "bus1": 14062,
        "bus2": 14061
      },
      "params": {
        "R": 0.0005016248323954642,
        "X": 0.022439535707235336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14061_14063_1",
      "ports": {
        "bus1": 14061,
        "bus2": 14063
      },
      "params": {
        "R": 0.0006796782254241407,
        "X": 0.04554132744669914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14061_14064_1",
      "ports": {
        "bus1": 14061,
        "bus2": 14064
      },
      "params": {
        "R": 0.00028725070296786726,
        "X": 0.0010805028723552823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14061_14065_1",
      "ports": {
        "bus1": 14061,
        "bus2": 14065
      },
      "params": {
        "R": 0.00021434570953715593,
        "X": 0.0011634902330115438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14066_14067_1",
      "ports": {
        "bus1": 14067,
        "bus2": 14066
      },
      "params": {
        "R": 0.0004178101953584701,
        "X": 0.03239690139889717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14066_14068_1",
      "ports": {
        "bus1": 14066,
        "bus2": 14068
      },
      "params": {
        "R": 0.00024034736270550638,
        "X": 0.0010118932696059346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14066_14069_1",
      "ports": {
        "bus1": 14066,
        "bus2": 14069
      },
      "params": {
        "R": 0.00029936947976239026,
        "X": 0.0011818673228845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14070_14071_1",
      "ports": {
        "bus1": 14071,
        "bus2": 14070
      },
      "params": {
        "R": 0.0002874227939173579,
        "X": 0.017697693780064583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14070_14073_1",
      "ports": {
        "bus1": 14070,
        "bus2": 14073
      },
      "params": {
        "R": 0.0003065343771595508,
        "X": 0.01919669099152088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14070_14074_1",
      "ports": {
        "bus1": 14070,
        "bus2": 14074
      },
      "params": {
        "R": 0.0003047538339160383,
        "X": 0.02031690813601017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14071_14072_1",
      "ports": {
        "bus1": 14072,
        "bus2": 14071
      },
      "params": {
        "R": 0.0007064263336360455,
        "X": 0.038443055003881454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14071_14076_1",
      "ports": {
        "bus1": 14071,
        "bus2": 14076
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14071_14077_1",
      "ports": {
        "bus1": 14071,
        "bus2": 14077
      },
      "params": {
        "R": 0.00029811644344590604,
        "X": 0.001088032848201692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14072_14075_1",
      "ports": {
        "bus1": 14072,
        "bus2": 14075
      },
      "params": {
        "R": 0.014730995520949364,
        "X": 0.548188328742981,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14078_14079_1",
      "ports": {
        "bus1": 14078,
        "bus2": 14079
      },
      "params": {
        "R": 0.0002762790536507964,
        "X": 0.0010537555208429694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14080_14084_1",
      "ports": {
        "bus1": 14080,
        "bus2": 14084
      },
      "params": {
        "R": 6.84298574924469e-05,
        "X": 0.005047952756285667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14080_14085_1",
      "ports": {
        "bus1": 14080,
        "bus2": 14085
      },
      "params": {
        "R": 0.0002581715816631913,
        "X": 0.0010420673061162233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14081_14082_1",
      "ports": {
        "bus1": 14082,
        "bus2": 14081
      },
      "params": {
        "R": 0.0002814383478835225,
        "X": 0.012291072867810726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14081_14084_1",
      "ports": {
        "bus1": 14081,
        "bus2": 14084
      },
      "params": {
        "R": 0.000147387501783669,
        "X": 0.01087251864373684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14081_14086_1",
      "ports": {
        "bus1": 14081,
        "bus2": 14086
      },
      "params": {
        "R": 0.00020669505465775728,
        "X": 0.0011993852676823735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14083_14084_1",
      "ports": {
        "bus1": 14083,
        "bus2": 14084
      },
      "params": {
        "R": 0.0013616671785712242,
        "X": 0.10044781863689423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14087_14088_1",
      "ports": {
        "bus1": 14088,
        "bus2": 14087
      },
      "params": {
        "R": 0.0002207903453381732,
        "X": 0.013910776935517788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14087_14090_1",
      "ports": {
        "bus1": 14087,
        "bus2": 14090
      },
      "params": {
        "R": 0.00022034303401596844,
        "X": 0.015354988165199757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14087_14091_1",
      "ports": {
        "bus1": 14087,
        "bus2": 14091
      },
      "params": {
        "R": 0.0001517269847681746,
        "X": 0.01026732288300991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14087_14092_1",
      "ports": {
        "bus1": 14087,
        "bus2": 14092
      },
      "params": {
        "R": 0.00020294892601668835,
        "X": 0.013404030352830887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14087_14093_1",
      "ports": {
        "bus1": 14087,
        "bus2": 14093
      },
      "params": {
        "R": 0.0002288132964167744,
        "X": 0.0010279810521751642,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14088_14089_1",
      "ports": {
        "bus1": 14089,
        "bus2": 14088
      },
      "params": {
        "R": 0.0006052217213436961,
        "X": 0.03387913107872009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14088_14094_1",
      "ports": {
        "bus1": 14088,
        "bus2": 14094
      },
      "params": {
        "R": 0.0002191213716287166,
        "X": 0.0011204007314518094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14095_14096_1",
      "ports": {
        "bus1": 14095,
        "bus2": 14096
      },
      "params": {
        "R": 0.00021879270207136872,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14097_14098_1",
      "ports": {
        "bus1": 14098,
        "bus2": 14097
      },
      "params": {
        "R": 0.00015676899056416005,
        "X": 0.011637404561042786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14098_14102_1",
      "ports": {
        "bus1": 14098,
        "bus2": 14102
      },
      "params": {
        "R": 0.00038721575401723385,
        "X": 0.023655343800783157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14098_14104_1",
      "ports": {
        "bus1": 14098,
        "bus2": 14104
      },
      "params": {
        "R": 0.0002844864211510867,
        "X": 0.0011065248399972916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14099_14100_1",
      "ports": {
        "bus1": 14100,
        "bus2": 14099
      },
      "params": {
        "R": 0.004362501669675112,
        "X": 0.12140140682458878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14099_14102_1",
      "ports": {
        "bus1": 14099,
        "bus2": 14102
      },
      "params": {
        "R": 8.172423986252397e-05,
        "X": 0.004992607980966568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14099_14103_1",
      "ports": {
        "bus1": 14099,
        "bus2": 14103
      },
      "params": {
        "R": 0.00021297868806868792,
        "X": 0.001002949196845293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14101_14102_1",
      "ports": {
        "bus1": 14101,
        "bus2": 14102
      },
      "params": {
        "R": 0.0026361963246017694,
        "X": 0.1610475331544876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14105_14106_1",
      "ports": {
        "bus1": 14106,
        "bus2": 14105
      },
      "params": {
        "R": 0.0005943283322267234,
        "X": 0.031207362189888954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14105_14107_1",
      "ports": {
        "bus1": 14105,
        "bus2": 14107
      },
      "params": {
        "R": 0.00022031842672731727,
        "X": 0.001018647337332368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14105_14108_1",
      "ports": {
        "bus1": 14105,
        "bus2": 14108
      },
      "params": {
        "R": 0.00029037639615125954,
        "X": 0.0010073503945022821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14109_14110_1",
      "ports": {
        "bus1": 14109,
        "bus2": 14110
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14111_14112_1",
      "ports": {
        "bus1": 14111,
        "bus2": 14112
      },
      "params": {
        "R": 0.003907226957380772,
        "X": 0.13010866940021515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_14111_14113_1",
      "ports": {
        "bus1": 14111,
        "bus2": 14113
      },
      "params": {
        "R": 0.00022534257732331753,
        "X": 0.0010379315353929996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14114_14115_1",
      "ports": {
        "bus1": 14115,
        "bus2": 14114
      },
      "params": {
        "R": 0.00013690617925021797,
        "X": 0.010296829044818878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14114_14117_1",
      "ports": {
        "bus1": 14114,
        "bus2": 14117
      },
      "params": {
        "R": 0.0002323607768630609,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14115_14116_1",
      "ports": {
        "bus1": 14116,
        "bus2": 14115
      },
      "params": {
        "R": 0.0005301713244989514,
        "X": 0.03060985542833805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14115_14118_1",
      "ports": {
        "bus1": 14115,
        "bus2": 14118
      },
      "params": {
        "R": 0.00028399715665727854,
        "X": 0.0011390212457627058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14119_14120_1",
      "ports": {
        "bus1": 14119,
        "bus2": 14120
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14119_14191_1",
      "ports": {
        "bus1": 14191,
        "bus2": 14119
      },
      "params": {
        "R": 0.0008416514610871672,
        "X": 0.004482056014239788,
        "G": 0.0,
        "B": 0.0018801987171173098
      },
      "extension": {
        "length": 1914.9888030853272,
        "rating": 247.66442775726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_14119_14476_1",
      "ports": {
        "bus1": 14476,
        "bus2": 14119
      },
      "params": {
        "R": 0.0022563831880688667,
        "X": 0.009829296730458736,
        "G": 0.0,
        "B": 0.008344128727912903
      },
      "extension": {
        "length": 5804.047576263428,
        "rating": 234.61825847625732
      }
    },
    {
      "class": "Branch",
      "id": "branch_14121_14123_1",
      "ports": {
        "bus1": 14121,
        "bus2": 14123
      },
      "params": {
        "R": 0.002142996760085225,
        "X": 0.014108463190495968,
        "G": 0.0,
        "B": 0.0045779310166835785
      },
      "extension": {
        "length": 6064.692910949707,
        "rating": 199.6599316596985
      }
    },
    {
      "class": "Branch",
      "id": "branch_14121_14189_1",
      "ports": {
        "bus1": 14121,
        "bus2": 14189
      },
      "params": {
        "R": 0.003322763834148645,
        "X": 0.014939327724277973,
        "G": 0.0,
        "B": 0.004185138735920191
      },
      "extension": {
        "length": 4798.05639944458,
        "rating": 164.12214040756226
      }
    },
    {
      "class": "Branch",
      "id": "branch_14122_14123_1",
      "ports": {
        "bus1": 14123,
        "bus2": 14122
      },
      "params": {
        "R": 0.0014887326397001743,
        "X": 0.00804068148136139,
        "G": 0.0,
        "B": 0.005789211951196194
      },
      "extension": {
        "length": 4717.083562866211,
        "rating": 217.2360897064209
      }
    },
    {
      "class": "Branch",
      "id": "branch_14122_14186_1",
      "ports": {
        "bus1": 14122,
        "bus2": 14186
      },
      "params": {
        "R": 0.001739918370731175,
        "X": 0.008875550702214241,
        "G": 0.0,
        "B": 0.007187432609498501
      },
      "extension": {
        "length": 5587.640262268066,
        "rating": 230.64069747924805
      }
    },
    {
      "class": "Branch",
      "id": "branch_14124_14583_1",
      "ports": {
        "bus1": 14124,
        "bus2": 14583
      },
      "params": {
        "R": 0.0020099685061722994,
        "X": 0.01132671907544136,
        "G": 0.0,
        "B": 0.01146519836038351
      },
      "extension": {
        "length": 7717.021008178711,
        "rating": 207.77006149291992
      }
    },
    {
      "class": "Branch",
      "id": "branch_14124_14585_1",
      "ports": {
        "bus1": 14585,
        "bus2": 14124
      },
      "params": {
        "R": 0.0031438751611858606,
        "X": 0.015938222408294678,
        "G": 0.0,
        "B": 0.005492515861988068
      },
      "extension": {
        "length": 6996.361880126953,
        "rating": 193.9641833305359
      }
    },
    {
      "class": "Branch",
      "id": "branch_14125_14479_1",
      "ports": {
        "bus1": 14125,
        "bus2": 14479
      },
      "params": {
        "R": 0.0022945760283619165,
        "X": 0.012944464571774004,
        "G": 0.0,
        "B": 0.0074110315181314945
      },
      "extension": {
        "length": 6834.575057739258,
        "rating": 214.68534469604492
      }
    },
    {
      "class": "Branch",
      "id": "branch_14125_14720_1",
      "ports": {
        "bus1": 14720,
        "bus2": 14125
      },
      "params": {
        "R": 0.00042402595863677556,
        "X": 0.0029822355136275287,
        "G": 0.0,
        "B": 0.0019598370417952538
      },
      "extension": {
        "length": 1803.949237792969,
        "rating": 226.18982791900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_14126_14129_1",
      "ports": {
        "bus1": 14126,
        "bus2": 14129
      },
      "params": {
        "R": 0.0013712464133277535,
        "X": 0.007538666948676109,
        "G": 0.0,
        "B": 0.0022605136036872864
      },
      "extension": {
        "length": 3188.783767181397,
        "rating": 230.08105754852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_14126_14477_1",
      "ports": {
        "bus1": 14126,
        "bus2": 14477
      },
      "params": {
        "R": 0.0007363664917647839,
        "X": 0.004592944402247667,
        "G": 0.0,
        "B": 0.0020787855610251427
      },
      "extension": {
        "length": 2290.546745727539,
        "rating": 222.41568565368652
      }
    },
    {
      "class": "Branch",
      "id": "branch_14127_14392_1",
      "ports": {
        "bus1": 14127,
        "bus2": 14392
      },
      "params": {
        "R": 0.001172710326500237,
        "X": 0.006481930613517761,
        "G": 0.0,
        "B": 0.007466535083949566
      },
      "extension": {
        "length": 5339.818098358154,
        "rating": 253.33261489868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_14127_14579_1",
      "ports": {
        "bus1": 14127,
        "bus2": 14579
      },
      "params": {
        "R": 0.0023707537911832333,
        "X": 0.01246797014027834,
        "G": 0.0,
        "B": 0.007848055101931095
      },
      "extension": {
        "length": 6860.528357299805,
        "rating": 257.4781656265259
      }
    },
    {
      "class": "Branch",
      "id": "branch_14128_14129_1",
      "ports": {
        "bus1": 14129,
        "bus2": 14128
      },
      "params": {
        "R": 0.0003977936285082251,
        "X": 0.02207435667514801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14128_14130_1",
      "ports": {
        "bus1": 14128,
        "bus2": 14130
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14128_14190_1",
      "ports": {
        "bus1": 14190,
        "bus2": 14128
      },
      "params": {
        "R": 0.0003497526631690562,
        "X": 0.004312473349273205,
        "G": 0.0,
        "B": 0.07786838710308075
      },
      "extension": {
        "length": 13110.8257298584,
        "rating": 1172.5757598876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_14128_14578_1",
      "ports": {
        "bus1": 14128,
        "bus2": 14578
      },
      "params": {
        "R": 0.0004387314256746322,
        "X": 0.00551873492076993,
        "G": 0.0,
        "B": 0.10822371393442154
      },
      "extension": {
        "length": 16843.390595947265,
        "rating": 1238.166332244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_14128_14719_1",
      "ports": {
        "bus1": 14128,
        "bus2": 14719
      },
      "params": {
        "R": 0.0006453085225075483,
        "X": 0.005790763068944216,
        "G": 0.0,
        "B": 0.12144210934638977
      },
      "extension": {
        "length": 18132.901234497072,
        "rating": 1059.0042114257812
      }
    },
    {
      "class": "Branch",
      "id": "branch_14129_14347_1",
      "ports": {
        "bus1": 14129,
        "bus2": 14347
      },
      "params": {
        "R": 0.0013761710142716765,
        "X": 0.00680948793888092,
        "G": 0.0,
        "B": 0.0036215598229318857
      },
      "extension": {
        "length": 3273.2574598388674,
        "rating": 277.53303050994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_14131_14132_1",
      "ports": {
        "bus1": 14131,
        "bus2": 14132
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14132_14434_1",
      "ports": {
        "bus1": 14132,
        "bus2": 14434
      },
      "params": {
        "R": 0.0006782569689676166,
        "X": 0.0040544066578149796,
        "G": 0.0,
        "B": 0.0022805475164204836
      },
      "extension": {
        "length": 2156.475929260254,
        "rating": 173.2613205909729
      }
    },
    {
      "class": "Branch",
      "id": "branch_14132_14479_1",
      "ports": {
        "bus1": 14479,
        "bus2": 14132
      },
      "params": {
        "R": 0.001715435879305005,
        "X": 0.008857480250298977,
        "G": 0.0,
        "B": 0.004780120681971312
      },
      "extension": {
        "length": 4487.375758392334,
        "rating": 197.2786545753479
      }
    },
    {
      "class": "Branch",
      "id": "branch_14133_14143_1",
      "ports": {
        "bus1": 14133,
        "bus2": 14143
      },
      "params": {
        "R": 0.0017237499123439193,
        "X": 0.00957751739770174,
        "G": 0.0,
        "B": 0.00440489174798131
      },
      "extension": {
        "length": 4812.517958587647,
        "rating": 262.633752822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_14133_14146_1",
      "ports": {
        "bus1": 14146,
        "bus2": 14133
      },
      "params": {
        "R": 0.0013164239935576914,
        "X": 0.008745774626731873,
        "G": 0.0,
        "B": 0.003551614237949252
      },
      "extension": {
        "length": 3652.01486416626,
        "rating": 269.5058584213257
      }
    },
    {
      "class": "Branch",
      "id": "branch_14134_14135_1",
      "ports": {
        "bus1": 14134,
        "bus2": 14135
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14134_14353_1",
      "ports": {
        "bus1": 14134,
        "bus2": 14353
      },
      "params": {
        "R": 0.0009938109433278441,
        "X": 0.004857280757278204,
        "G": 0.0,
        "B": 0.0008322395151481032
      },
      "extension": {
        "length": 1510.3861100463869,
        "rating": 234.71648693084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_14134_14436_1",
      "ports": {
        "bus1": 14134,
        "bus2": 14436
      },
      "params": {
        "R": 0.001779216923750937,
        "X": 0.009887974709272385,
        "G": 0.0,
        "B": 0.018148008733987808
      },
      "extension": {
        "length": 9109.422436157227,
        "rating": 250.06637573242188
      }
    },
    {
      "class": "Branch",
      "id": "branch_14136_14137_1",
      "ports": {
        "bus1": 14136,
        "bus2": 14137
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14136_14246_1",
      "ports": {
        "bus1": 14246,
        "bus2": 14136
      },
      "params": {
        "R": 0.0016847944352775812,
        "X": 0.008770710788667202,
        "G": 0.0,
        "B": 0.006761379539966582
      },
      "extension": {
        "length": 5014.009415588379,
        "rating": 219.81148719787598
      }
    },
    {
      "class": "Branch",
      "id": "branch_14136_14374_1",
      "ports": {
        "bus1": 14136,
        "bus2": 14374
      },
      "params": {
        "R": 0.0011114863445982337,
        "X": 0.005291555542498826,
        "G": 0.0,
        "B": 0.0011542929569259286
      },
      "extension": {
        "length": 1734.863158218384,
        "rating": 221.44761085510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_14136_14461_1",
      "ports": {
        "bus1": 14136,
        "bus2": 14461
      },
      "params": {
        "R": 0.0013252514181658626,
        "X": 0.008491667918860912,
        "G": 0.0,
        "B": 0.002672266447916627
      },
      "extension": {
        "length": 3467.138660430908,
        "rating": 232.7641725540161
      }
    },
    {
      "class": "Branch",
      "id": "branch_14138_14349_1",
      "ports": {
        "bus1": 14349,
        "bus2": 14138
      },
      "params": {
        "R": 0.0007372432155534625,
        "X": 0.0043874504044651985,
        "G": 0.0,
        "B": 0.00197957013733685
      },
      "extension": {
        "length": 2038.4887531585694,
        "rating": 173.81222248077393
      }
    },
    {
      "class": "Branch",
      "id": "branch_14138_14439_1",
      "ports": {
        "bus1": 14138,
        "bus2": 14439
      },
      "params": {
        "R": 0.002989223226904869,
        "X": 0.012738376855850221,
        "G": 0.0,
        "B": 0.009242466650903225
      },
      "extension": {
        "length": 7866.585530090332,
        "rating": 207.82437324523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_14139_14140_1",
      "ports": {
        "bus1": 14139,
        "bus2": 14140
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14139_14278_1",
      "ports": {
        "bus1": 14139,
        "bus2": 14278
      },
      "params": {
        "R": 0.0016477759927511213,
        "X": 0.009396536275744438,
        "G": 0.0,
        "B": 0.002855835482478142
      },
      "extension": {
        "length": 3501.40054586792,
        "rating": 216.2998914718628
      }
    },
    {
      "class": "Branch",
      "id": "branch_14139_14289_1",
      "ports": {
        "bus1": 14289,
        "bus2": 14139
      },
      "params": {
        "R": 0.0016697222599759698,
        "X": 0.006746443919837476,
        "G": 0.0,
        "B": 0.0009822732536122203
      },
      "extension": {
        "length": 1971.7127244415283,
        "rating": 207.81733989715576
      }
    },
    {
      "class": "Branch",
      "id": "branch_14141_14142_1",
      "ports": {
        "bus1": 14141,
        "bus2": 14142
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14141_14304_1",
      "ports": {
        "bus1": 14304,
        "bus2": 14141
      },
      "params": {
        "R": 0.0008408720605075359,
        "X": 0.005673881620168686,
        "G": 0.0,
        "B": 0.0021461714059114456
      },
      "extension": {
        "length": 2493.7326109313967,
        "rating": 232.96151161193848
      }
    },
    {
      "class": "Branch",
      "id": "branch_14141_14447_1",
      "ports": {
        "bus1": 14447,
        "bus2": 14141
      },
      "params": {
        "R": 0.0012308736331760883,
        "X": 0.006798001006245612,
        "G": 0.0,
        "B": 0.0018074078252539036
      },
      "extension": {
        "length": 2317.374108215332,
        "rating": 245.05631923675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_14143_14144_1",
      "ports": {
        "bus1": 14143,
        "bus2": 14144
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14143_14401_1",
      "ports": {
        "bus1": 14143,
        "bus2": 14401
      },
      "params": {
        "R": 0.0011358255287632346,
        "X": 0.006073450669646264,
        "G": 0.0,
        "B": 0.004361741244792938
      },
      "extension": {
        "length": 3403.6486171875,
        "rating": 259.7949981689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_14145_14146_1",
      "ports": {
        "bus1": 14146,
        "bus2": 14145
      },
      "params": {
        "R": 0.0005715579027310014,
        "X": 0.026845209300518036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14145_14147_1",
      "ports": {
        "bus1": 14145,
        "bus2": 14147
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14145_14151_1",
      "ports": {
        "bus1": 14145,
        "bus2": 14151
      },
      "params": {
        "R": 0.00028374153771437705,
        "X": 0.0034261068794876337,
        "G": 0.0,
        "B": 0.0664837509393692
      },
      "extension": {
        "length": 10507.750455871583,
        "rating": 1237.898349761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_14145_14578_1",
      "ports": {
        "bus1": 14145,
        "bus2": 14578
      },
      "params": {
        "R": 0.0005989799974486232,
        "X": 0.007052414119243622,
        "G": 0.0,
        "B": 0.16152013838291168
      },
      "extension": {
        "length": 26115.28437084961,
        "rating": 1310.4308128356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_14145_15737_1",
      "ports": {
        "bus1": 15737,
        "bus2": 14145
      },
      "params": {
        "R": 0.0006672811578027904,
        "X": 0.007677195128053427,
        "G": 0.0,
        "B": 0.3036833107471466
      },
      "extension": {
        "length": 34033.342921875,
        "rating": 1240.8102989196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_14145_35473_1",
      "ports": {
        "bus1": 14145,
        "bus2": 35473
      },
      "params": {
        "R": 0.0012712584575638175,
        "X": 0.0161384679377079,
        "G": 0.0,
        "B": 0.8023555278778076
      },
      "extension": {
        "length": 82926.02572998047,
        "rating": 1387.1525764465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_14146_14419_1",
      "ports": {
        "bus1": 14146,
        "bus2": 14419
      },
      "params": {
        "R": 0.0003719421802088619,
        "X": 0.0021941636223345995,
        "G": 0.0,
        "B": 0.002038682112470269
      },
      "extension": {
        "length": 1504.866525444031,
        "rating": 268.46373081207275
      }
    },
    {
      "class": "Branch",
      "id": "branch_14148_14228_1",
      "ports": {
        "bus1": 14148,
        "bus2": 14228
      },
      "params": {
        "R": 0.0010477534960955381,
        "X": 0.004181842319667339,
        "G": 0.0,
        "B": 0.002410727785900235
      },
      "extension": {
        "length": 2161.0223610534667,
        "rating": 260.37418842315674
      }
    },
    {
      "class": "Branch",
      "id": "branch_14148_14272_1",
      "ports": {
        "bus1": 14148,
        "bus2": 14272
      },
      "params": {
        "R": 0.0009677402558736503,
        "X": 0.005308298859745264,
        "G": 0.0,
        "B": 0.01857626438140869
      },
      "extension": {
        "length": 6988.899730957031,
        "rating": 264.23957347869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_14149_14150_1",
      "ports": {
        "bus1": 14150,
        "bus2": 14149
      },
      "params": {
        "R": 0.0004604560963343829,
        "X": 0.028303539380431175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14149_14151_1",
      "ports": {
        "bus1": 14149,
        "bus2": 14151
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14150_14403_1",
      "ports": {
        "bus1": 14403,
        "bus2": 14150
      },
      "params": {
        "R": 0.0011638677679002285,
        "X": 0.006665647029876709,
        "G": 0.0,
        "B": 0.003767662215977907
      },
      "extension": {
        "length": 3872.6942662353517,
        "rating": 267.56317615509033
      }
    },
    {
      "class": "Branch",
      "id": "branch_14150_14436_1",
      "ports": {
        "bus1": 14150,
        "bus2": 14436
      },
      "params": {
        "R": 0.0015546564245596528,
        "X": 0.009770376607775688,
        "G": 0.0,
        "B": 0.010312879458069801
      },
      "extension": {
        "length": 7243.17914025879,
        "rating": 266.11738204956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_14151_14245_1",
      "ports": {
        "bus1": 14151,
        "bus2": 14245
      },
      "params": {
        "R": 0.0004887728719040751,
        "X": 0.0065216561779379845,
        "G": 0.0,
        "B": 0.09312273561954498
      },
      "extension": {
        "length": 18335.23107055664,
        "rating": 1242.6684379577637
      }
    },
    {
      "class": "Branch",
      "id": "branch_14151_15741_1",
      "ports": {
        "bus1": 14151,
        "bus2": 15741
      },
      "params": {
        "R": 0.000531652185600251,
        "X": 0.006483545992523432,
        "G": 0.0,
        "B": 0.19965898990631104
      },
      "extension": {
        "length": 25786.280638916018,
        "rating": 1216.438865661621
      }
    },
    {
      "class": "Branch",
      "id": "branch_14152_14350_1",
      "ports": {
        "bus1": 14152,
        "bus2": 14350
      },
      "params": {
        "R": 0.001899442169815302,
        "X": 0.010567043907940388,
        "G": 0.0,
        "B": 0.002892719814553857
      },
      "extension": {
        "length": 3945.6957870483398,
        "rating": 197.85031080245972
      }
    },
    {
      "class": "Branch",
      "id": "branch_14152_14415_1",
      "ports": {
        "bus1": 14152,
        "bus2": 14415
      },
      "params": {
        "R": 0.0013108814600855112,
        "X": 0.0064692022278904915,
        "G": 0.0,
        "B": 0.005604948382824659
      },
      "extension": {
        "length": 4654.0884894104,
        "rating": 212.28935718536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_14153_14227_1",
      "ports": {
        "bus1": 14153,
        "bus2": 14227
      },
      "params": {
        "R": 0.0018622984644025564,
        "X": 0.009661338292062283,
        "G": 0.0,
        "B": 0.0025942304637283087
      },
      "extension": {
        "length": 3726.442588623047,
        "rating": 223.1860876083374
      }
    },
    {
      "class": "Branch",
      "id": "branch_14153_14371_1",
      "ports": {
        "bus1": 14153,
        "bus2": 14371
      },
      "params": {
        "R": 0.0014894906198605895,
        "X": 0.009007683023810387,
        "G": 0.0,
        "B": 0.0028877307195216417
      },
      "extension": {
        "length": 3830.430369232178,
        "rating": 232.14879035949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_14154_14155_1",
      "ports": {
        "bus1": 14154,
        "bus2": 14155
      },
      "params": {
        "R": 0.00028090618434362113,
        "X": 0.0011454811319708824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14155_14270_1",
      "ports": {
        "bus1": 14155,
        "bus2": 14270
      },
      "params": {
        "R": 0.0028771853540092707,
        "X": 0.012402395717799662,
        "G": 0.0,
        "B": 0.0028140153735876083
      },
      "extension": {
        "length": 4339.35408416748,
        "rating": 211.80601119995117
      }
    },
    {
      "class": "Branch",
      "id": "branch_14155_14272_1",
      "ports": {
        "bus1": 14155,
        "bus2": 14272
      },
      "params": {
        "R": 0.0006428197375498712,
        "X": 0.004277726635336876,
        "G": 0.0,
        "B": 0.003394335974007845
      },
      "extension": {
        "length": 2448.77995362854,
        "rating": 198.45807552337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_14156_14401_1",
      "ports": {
        "bus1": 14156,
        "bus2": 14401
      },
      "params": {
        "R": 0.0016899371985346079,
        "X": 0.008092987351119518,
        "G": 0.0,
        "B": 0.018814628943800926
      },
      "extension": {
        "length": 9177.25938848877,
        "rating": 254.96673583984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_14156_14421_1",
      "ports": {
        "bus1": 14156,
        "bus2": 14421
      },
      "params": {
        "R": 0.0005160979926586151,
        "X": 0.002890336327254772,
        "G": 0.0,
        "B": 0.002500350819900632
      },
      "extension": {
        "length": 1998.6701603851318,
        "rating": 248.00539016723633
      }
    },
    {
      "class": "Branch",
      "id": "branch_14157_14160_1",
      "ports": {
        "bus1": 14157,
        "bus2": 14160
      },
      "params": {
        "R": -0.00011420692317187786,
        "X": -0.003262132406234741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14157_14161_1",
      "ports": {
        "bus1": 14157,
        "bus2": 14161
      },
      "params": {
        "R": 0.0002465752768330276,
        "X": 0.0010638927342370152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14157_14162_1",
      "ports": {
        "bus1": 14157,
        "bus2": 14162
      },
      "params": {
        "R": 0.000294986559310928,
        "X": 0.001065524062141776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14158_14160_1",
      "ports": {
        "bus1": 14158,
        "bus2": 14160
      },
      "params": {
        "R": 0.0038095563650131226,
        "X": 0.1088135689496994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14159_14160_1",
      "ports": {
        "bus1": 14159,
        "bus2": 14160
      },
      "params": {
        "R": 0.0038095563650131226,
        "X": 0.1088135689496994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14161_14215_1",
      "ports": {
        "bus1": 14161,
        "bus2": 14215
      },
      "params": {
        "R": 0.0031395291443914175,
        "X": 0.012804986909031868,
        "G": 0.0,
        "B": 0.02103307843208313
      },
      "extension": {
        "length": 11893.319765991211,
        "rating": 203.0123472213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_14161_14454_1",
      "ports": {
        "bus1": 14454,
        "bus2": 14161
      },
      "params": {
        "R": 0.0013052496360614896,
        "X": 0.005085585173219442,
        "G": 0.0,
        "B": 0.0022844388149678707
      },
      "extension": {
        "length": 2312.3866161346436,
        "rating": 210.5254888534546
      }
    },
    {
      "class": "Branch",
      "id": "branch_14163_14299_1",
      "ports": {
        "bus1": 14163,
        "bus2": 14299
      },
      "params": {
        "R": 0.0015605886001139877,
        "X": 0.01170077919960022,
        "G": 0.0,
        "B": 0.005051047075539827
      },
      "extension": {
        "length": 5379.596402893067,
        "rating": 250.90713500976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_14163_14301_1",
      "ports": {
        "bus1": 14163,
        "bus2": 14301
      },
      "params": {
        "R": 0.001473926822654903,
        "X": 0.007460121996700764,
        "G": 0.0,
        "B": 0.0017406406113877892
      },
      "extension": {
        "length": 2458.231190689087,
        "rating": 254.8302412033081
      }
    },
    {
      "class": "Branch",
      "id": "branch_14164_14216_1",
      "ports": {
        "bus1": 14164,
        "bus2": 14216
      },
      "params": {
        "R": 0.004553394392132759,
        "X": 0.026692746207118034,
        "G": 0.0,
        "B": 0.0362011194229126
      },
      "extension": {
        "length": 22020.920379272462,
        "rating": 222.1729278564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_14164_14301_1",
      "ports": {
        "bus1": 14301,
        "bus2": 14164
      },
      "params": {
        "R": 0.0016460689948871732,
        "X": 0.009921114891767502,
        "G": 0.0,
        "B": 0.0030644002836197615
      },
      "extension": {
        "length": 3907.4269485168456,
        "rating": 231.02688789367676
      }
    },
    {
      "class": "Branch",
      "id": "branch_14165_14436_1",
      "ports": {
        "bus1": 14165,
        "bus2": 14436
      },
      "params": {
        "R": 0.0005043302080594003,
        "X": 0.003477309597656131,
        "G": 0.0,
        "B": 0.007372520398348571
      },
      "extension": {
        "length": 3529.9046664733887,
        "rating": 177.25400924682617
      }
    },
    {
      "class": "Branch",
      "id": "branch_14165_15733_1",
      "ports": {
        "bus1": 14165,
        "bus2": 15733
      },
      "params": {
        "R": 0.002585041569545865,
        "X": 0.014441849663853645,
        "G": 0.0,
        "B": 0.009250916540622711
      },
      "extension": {
        "length": 8447.969368652344,
        "rating": 215.78235626220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_14166_14167_1",
      "ports": {
        "bus1": 14166,
        "bus2": 14167
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14166_14439_1",
      "ports": {
        "bus1": 14439,
        "bus2": 14166
      },
      "params": {
        "R": 0.0024301891680806875,
        "X": 0.014482914470136167,
        "G": 0.0,
        "B": 0.005162411835044622
      },
      "extension": {
        "length": 6275.82591897583,
        "rating": 220.28870582580566
      }
    },
    {
      "class": "Branch",
      "id": "branch_14166_15800_1",
      "ports": {
        "bus1": 14166,
        "bus2": 15800
      },
      "params": {
        "R": 0.0033866919111460447,
        "X": 0.015543959103524685,
        "G": 0.0,
        "B": 0.009640521369874477
      },
      "extension": {
        "length": 8434.48470336914,
        "rating": 231.53414726257324
      }
    },
    {
      "class": "Branch",
      "id": "branch_14168_14238_1",
      "ports": {
        "bus1": 14168,
        "bus2": 14238
      },
      "params": {
        "R": 0.002027620794251561,
        "X": 0.012290731072425842,
        "G": 0.0,
        "B": 0.015141176059842111
      },
      "extension": {
        "length": 8956.796008117675,
        "rating": 254.59883213043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_14168_14290_1",
      "ports": {
        "bus1": 14168,
        "bus2": 14290
      },
      "params": {
        "R": 0.0006868086056783795,
        "X": 0.003926773555576801,
        "G": 0.0,
        "B": 0.00424474710598588
      },
      "extension": {
        "length": 2406.570349822998,
        "rating": 248.22263717651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_14169_14221_1",
      "ports": {
        "bus1": 14169,
        "bus2": 14221
      },
      "params": {
        "R": 0.0030260318890213966,
        "X": 0.014254750683903694,
        "G": 0.0,
        "B": 0.01020415686070919
      },
      "extension": {
        "length": 8898.391107971192,
        "rating": 241.8243646621704
      }
    },
    {
      "class": "Branch",
      "id": "branch_14169_14567_1",
      "ports": {
        "bus1": 14567,
        "bus2": 14169
      },
      "params": {
        "R": 0.0020693563856184483,
        "X": 0.012753425166010858,
        "G": 0.0,
        "B": 0.01321626268327236
      },
      "extension": {
        "length": 9686.560278076173,
        "rating": 238.50171566009521
      }
    },
    {
      "class": "Branch",
      "id": "branch_14170_14171_1",
      "ports": {
        "bus1": 14170,
        "bus2": 14171
      },
      "params": {
        "R": 0.0002825884730555117,
        "X": 0.0011567824985831976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14171_14535_1",
      "ports": {
        "bus1": 14171,
        "bus2": 14535
      },
      "params": {
        "R": 0.00154823693446815,
        "X": 0.009008354507386684,
        "G": 0.0,
        "B": 0.013296730816364288
      },
      "extension": {
        "length": 7366.562446289063,
        "rating": 217.23599433898926
      }
    },
    {
      "class": "Branch",
      "id": "branch_14171_34588_1",
      "ports": {
        "bus1": 14171,
        "bus2": 34588
      },
      "params": {
        "R": 0.003037299960851669,
        "X": 0.018284358084201813,
        "G": 0.0,
        "B": 0.024393891915678974
      },
      "extension": {
        "length": 14380.0111439209,
        "rating": 214.36610221862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_14172_14176_1",
      "ports": {
        "bus1": 14176,
        "bus2": 14172
      },
      "params": {
        "R": 0.004343435168266296,
        "X": 0.025378461927175522,
        "G": 0.0,
        "B": 0.005509509705007076
      },
      "extension": {
        "length": 8155.351671569824,
        "rating": 211.86604499816895
      }
    },
    {
      "class": "Branch",
      "id": "branch_14172_14201_1",
      "ports": {
        "bus1": 14172,
        "bus2": 14201
      },
      "params": {
        "R": 0.0022351823281496763,
        "X": 0.010252042673528194,
        "G": 0.0,
        "B": 0.008131345734000206
      },
      "extension": {
        "length": 6259.820361053467,
        "rating": 216.33806228637695
      }
    },
    {
      "class": "Branch",
      "id": "branch_14173_14176_1",
      "ports": {
        "bus1": 14176,
        "bus2": 14173
      },
      "params": {
        "R": 0.0010105692781507969,
        "X": 0.007609780877828598,
        "G": 0.0,
        "B": 0.005599571857601404
      },
      "extension": {
        "length": 4409.27604876709,
        "rating": 156.95476531982422
      }
    },
    {
      "class": "Branch",
      "id": "branch_14173_14579_1",
      "ports": {
        "bus1": 14173,
        "bus2": 14579
      },
      "params": {
        "R": 0.0006218385533429682,
        "X": 0.0037705409340560436,
        "G": 0.0,
        "B": 0.0016001596814021466
      },
      "extension": {
        "length": 1853.613892364502,
        "rating": 214.89601135253906
      }
    },
    {
      "class": "Branch",
      "id": "branch_14174_14431_1",
      "ports": {
        "bus1": 14431,
        "bus2": 14174
      },
      "params": {
        "R": 0.0012830179184675217,
        "X": 0.0071652564220130435,
        "G": 0.0,
        "B": 0.004070371389389038
      },
      "extension": {
        "length": 3963.862329345703,
        "rating": 202.85508632659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_14174_14720_1",
      "ports": {
        "bus1": 14174,
        "bus2": 14720
      },
      "params": {
        "R": 0.0016199266538023949,
        "X": 0.00957514438778162,
        "G": 0.0,
        "B": 0.045348651707172394
      },
      "extension": {
        "length": 13082.769767944337,
        "rating": 228.02183628082275
      }
    },
    {
      "class": "Branch",
      "id": "branch_14175_14433_1",
      "ports": {
        "bus1": 14433,
        "bus2": 14175
      },
      "params": {
        "R": 0.0022512462455779314,
        "X": 0.010883714072406292,
        "G": 0.0,
        "B": 0.006484349723905326
      },
      "extension": {
        "length": 5867.983092315674,
        "rating": 228.16872596740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_14175_14434_1",
      "ports": {
        "bus1": 14434,
        "bus2": 14175
      },
      "params": {
        "R": 0.0013127779820933938,
        "X": 0.007853232324123383,
        "G": 0.0,
        "B": 0.0023728387895971537
      },
      "extension": {
        "length": 2955.789977233887,
        "rating": 204.39023971557617
      }
    },
    {
      "class": "Branch",
      "id": "branch_14176_14177_1",
      "ports": {
        "bus1": 14176,
        "bus2": 14177
      },
      "params": {
        "R": 0.00028201215900480747,
        "X": 0.001191048533655703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14178_14179_1",
      "ports": {
        "bus1": 14178,
        "bus2": 14179
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14178_14263_1",
      "ports": {
        "bus1": 14178,
        "bus2": 14263
      },
      "params": {
        "R": 0.0007000684272497892,
        "X": 0.0027640170883387323,
        "G": 0.0,
        "B": 0.0020859239157289267
      },
      "extension": {
        "length": 1698.3645081481934,
        "rating": 229.00116443634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_14178_14290_1",
      "ports": {
        "bus1": 14178,
        "bus2": 14290
      },
      "params": {
        "R": 0.001617180882021785,
        "X": 0.007001845631748438,
        "G": 0.0,
        "B": 0.004343636799603701
      },
      "extension": {
        "length": 3995.139048156738,
        "rating": 203.86552810668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_14180_15208_1",
      "ports": {
        "bus1": 14180,
        "bus2": 15208
      },
      "params": {
        "R": 0.0019212714396417139,
        "X": 0.009142300114035606,
        "G": 0.0,
        "B": 0.003819955047219992
      },
      "extension": {
        "length": 4279.620823242188,
        "rating": 239.97583389282227
      }
    },
    {
      "class": "Branch",
      "id": "branch_14180_15243_1",
      "ports": {
        "bus1": 14180,
        "bus2": 15243
      },
      "params": {
        "R": 0.0037249759770929813,
        "X": 0.022633275017142296,
        "G": 0.0,
        "B": 0.02604028582572937
      },
      "extension": {
        "length": 17849.58206286621,
        "rating": 227.99692153930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_14180_15723_1",
      "ports": {
        "bus1": 14180,
        "bus2": 15723
      },
      "params": {
        "R": 0.002596215344965458,
        "X": 0.01595064252614975,
        "G": 0.0,
        "B": 0.017666447907686234
      },
      "extension": {
        "length": 12267.90983166504,
        "rating": 209.3740463256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_14181_14182_1",
      "ports": {
        "bus1": 14181,
        "bus2": 14182
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14181_14237_1",
      "ports": {
        "bus1": 14181,
        "bus2": 14237
      },
      "params": {
        "R": 0.0011461259564384818,
        "X": 0.006174448877573014,
        "G": 0.0,
        "B": 0.004374301992356777
      },
      "extension": {
        "length": 3833.9258535461427,
        "rating": 239.37628269195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_14181_14246_1",
      "ports": {
        "bus1": 14181,
        "bus2": 14246
      },
      "params": {
        "R": 0.0008471501641906797,
        "X": 0.005304306279867888,
        "G": 0.0,
        "B": 0.0028412046376615763
      },
      "extension": {
        "length": 2665.629862701416,
        "rating": 205.5448293685913
      }
    },
    {
      "class": "Branch",
      "id": "branch_14181_15208_1",
      "ports": {
        "bus1": 15208,
        "bus2": 14181
      },
      "params": {
        "R": 0.0008419918594881892,
        "X": 0.004979649558663368,
        "G": 0.0,
        "B": 0.004660334438085556
      },
      "extension": {
        "length": 3361.37858102417,
        "rating": 230.8004856109619
      }
    },
    {
      "class": "Branch",
      "id": "branch_14183_14184_1",
      "ports": {
        "bus1": 14183,
        "bus2": 14184
      },
      "params": {
        "R": 0.00021100687445141375,
        "X": 0.0010114548495039344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14184_15717_1",
      "ports": {
        "bus1": 14184,
        "bus2": 15717
      },
      "params": {
        "R": 0.0013087483821436763,
        "X": 0.007952534593641758,
        "G": 0.0,
        "B": 0.0020162819419056177
      },
      "extension": {
        "length": 3014.3222649536133,
        "rating": 235.1996660232544
      }
    },
    {
      "class": "Branch",
      "id": "branch_14184_15732_1",
      "ports": {
        "bus1": 15732,
        "bus2": 14184
      },
      "params": {
        "R": 0.002712923102080822,
        "X": 0.018751395866274834,
        "G": 0.0,
        "B": 0.007627709303051232
      },
      "extension": {
        "length": 8332.580783935548,
        "rating": 228.97818088531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_14185_14436_1",
      "ports": {
        "bus1": 14185,
        "bus2": 14436
      },
      "params": {
        "R": 0.0023198702838271856,
        "X": 0.01481350976973772,
        "G": 0.0,
        "B": 0.009469508193433285
      },
      "extension": {
        "length": 8178.054285827637,
        "rating": 209.2198133468628
      }
    },
    {
      "class": "Branch",
      "id": "branch_14185_15732_1",
      "ports": {
        "bus1": 14185,
        "bus2": 15732
      },
      "params": {
        "R": 0.001806871616281569,
        "X": 0.01253637857735157,
        "G": 0.0,
        "B": 0.004385889507830143
      },
      "extension": {
        "length": 5311.821225860596,
        "rating": 221.89812660217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_14186_14191_1",
      "ports": {
        "bus1": 14191,
        "bus2": 14186
      },
      "params": {
        "R": 0.0009810685878619552,
        "X": 0.006217691581696272,
        "G": 0.0,
        "B": 0.003923209384083748
      },
      "extension": {
        "length": 3758.6194617919923,
        "rating": 245.05255222320557
      }
    },
    {
      "class": "Branch",
      "id": "branch_14187_14214_1",
      "ports": {
        "bus1": 14187,
        "bus2": 14214
      },
      "params": {
        "R": 0.0029673066455870867,
        "X": 0.015613087452948093,
        "G": 0.0,
        "B": 0.00378335383720696
      },
      "extension": {
        "length": 5361.822383148194,
        "rating": 196.3359832763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_14187_14431_1",
      "ports": {
        "bus1": 14187,
        "bus2": 14431
      },
      "params": {
        "R": 0.0021617652382701635,
        "X": 0.013932311907410622,
        "G": 0.0,
        "B": 0.017971446737647057
      },
      "extension": {
        "length": 10811.336529968263,
        "rating": 178.1006097793579
      }
    },
    {
      "class": "Branch",
      "id": "branch_14188_14189_1",
      "ports": {
        "bus1": 14188,
        "bus2": 14189
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14189_14301_1",
      "ports": {
        "bus1": 14189,
        "bus2": 14301
      },
      "params": {
        "R": 0.0021542322356253862,
        "X": 0.013741410337388515,
        "G": 0.0,
        "B": 0.005536922253668308
      },
      "extension": {
        "length": 5836.903210327148,
        "rating": 216.67485237121582
      }
    },
    {
      "class": "Branch",
      "id": "branch_14190_14191_1",
      "ports": {
        "bus1": 14191,
        "bus2": 14190
      },
      "params": {
        "R": 0.00031682741246186197,
        "X": 0.017443763092160225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14190_14192_1",
      "ports": {
        "bus1": 14190,
        "bus2": 14192
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14190_14300_1",
      "ports": {
        "bus1": 14300,
        "bus2": 14190
      },
      "params": {
        "R": 0.0002704598009586334,
        "X": 0.003355772467330098,
        "G": 0.0,
        "B": 0.1301865428686142
      },
      "extension": {
        "length": 14930.65083581543,
        "rating": 1038.145923614502
      }
    },
    {
      "class": "Branch",
      "id": "branch_14190_14730_1",
      "ports": {
        "bus1": 14190,
        "bus2": 14730
      },
      "params": {
        "R": 0.00043996478780172765,
        "X": 0.004781590308994055,
        "G": 0.0,
        "B": 0.13368086516857147
      },
      "extension": {
        "length": 15689.71194543457,
        "rating": 1071.8605041503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_14191_14456_1",
      "ports": {
        "bus1": 14456,
        "bus2": 14191
      },
      "params": {
        "R": 0.0012766170548275113,
        "X": 0.006051612552255392,
        "G": 0.0,
        "B": 0.00204104813747108
      },
      "extension": {
        "length": 2355.401409164429,
        "rating": 224.75121021270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_14193_14194_1",
      "ports": {
        "bus1": 14193,
        "bus2": 14194
      },
      "params": {
        "R": 0.00020122200658079234,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14193_14309_1",
      "ports": {
        "bus1": 14309,
        "bus2": 14193
      },
      "params": {
        "R": 0.000984296784736216,
        "X": 0.006260883063077927,
        "G": 0.0,
        "B": 0.0033600563183426857
      },
      "extension": {
        "length": 3381.8737835083007,
        "rating": 255.30099868774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_14193_14319_1",
      "ports": {
        "bus1": 14193,
        "bus2": 14319
      },
      "params": {
        "R": 0.001446658745408058,
        "X": 0.010237585753202438,
        "G": 0.0,
        "B": 0.014275056309998035
      },
      "extension": {
        "length": 8589.369574951172,
        "rating": 247.8609561920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_14195_14196_1",
      "ports": {
        "bus1": 14195,
        "bus2": 14196
      },
      "params": {
        "R": 0.00027254573069512844,
        "X": 0.0011058385716751218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14196_14332_1",
      "ports": {
        "bus1": 14332,
        "bus2": 14196
      },
      "params": {
        "R": 0.001421290566213429,
        "X": 0.007283194921910763,
        "G": 0.0,
        "B": 0.0017318128375336528
      },
      "extension": {
        "length": 2608.0255474090577,
        "rating": 253.14290523529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_14196_14347_1",
      "ports": {
        "bus1": 14196,
        "bus2": 14347
      },
      "params": {
        "R": 0.002373303519561887,
        "X": 0.013038603588938713,
        "G": 0.0,
        "B": 0.017171869054436684
      },
      "extension": {
        "length": 10738.675732543945,
        "rating": 272.04158306121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_14196_14390_1",
      "ports": {
        "bus1": 14196,
        "bus2": 14390
      },
      "params": {
        "R": 0.0016224426217377186,
        "X": 0.009552470408380032,
        "G": 0.0,
        "B": 0.007254534866660833
      },
      "extension": {
        "length": 6188.002930755615,
        "rating": 231.05201721191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_14197_14352_1",
      "ports": {
        "bus1": 14197,
        "bus2": 14352
      },
      "params": {
        "R": 0.0017867633141577244,
        "X": 0.007737911306321621,
        "G": 0.0,
        "B": 0.004332692828029394
      },
      "extension": {
        "length": 4459.0615680542,
        "rating": 217.35451221466064
      }
    },
    {
      "class": "Branch",
      "id": "branch_14197_14462_1",
      "ports": {
        "bus1": 14462,
        "bus2": 14197
      },
      "params": {
        "R": 0.0007530595757998526,
        "X": 0.004107009619474411,
        "G": 0.0,
        "B": 0.001014847308397293
      },
      "extension": {
        "length": 1568.6552771987915,
        "rating": 231.96020126342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_14198_14321_1",
      "ports": {
        "bus1": 14198,
        "bus2": 14321
      },
      "params": {
        "R": 0.0010096522746607661,
        "X": 0.005293197464197874,
        "G": 0.0,
        "B": 0.003960633184760809
      },
      "extension": {
        "length": 3513.0400098266605,
        "rating": 219.68109607696533
      }
    },
    {
      "class": "Branch",
      "id": "branch_14198_14343_1",
      "ports": {
        "bus1": 14198,
        "bus2": 14343
      },
      "params": {
        "R": 0.000913419236894697,
        "X": 0.005987918004393578,
        "G": 0.0,
        "B": 0.0031799939461052418
      },
      "extension": {
        "length": 3161.6621087036133,
        "rating": 188.673734664917
      }
    },
    {
      "class": "Branch",
      "id": "branch_14199_14378_1",
      "ports": {
        "bus1": 14378,
        "bus2": 14199
      },
      "params": {
        "R": 0.0008273745188489557,
        "X": 0.003862489713355899,
        "G": 0.0,
        "B": 0.0016007384983822701
      },
      "extension": {
        "length": 1831.5777606811523,
        "rating": 169.2041039466858
      }
    },
    {
      "class": "Branch",
      "id": "branch_14199_14438_1",
      "ports": {
        "bus1": 14199,
        "bus2": 14438
      },
      "params": {
        "R": 0.0010425483342260122,
        "X": 0.004171598237007856,
        "G": 0.0,
        "B": 0.0013648696476593614
      },
      "extension": {
        "length": 1754.1919202728272,
        "rating": 197.98892736434937
      }
    },
    {
      "class": "Branch",
      "id": "branch_14200_14265_1",
      "ports": {
        "bus1": 14265,
        "bus2": 14200
      },
      "params": {
        "R": 0.0006872215890325606,
        "X": 0.005078468471765518,
        "G": 0.0,
        "B": 0.002721618628129363
      },
      "extension": {
        "length": 2816.5540167388917,
        "rating": 208.9590311050415
      }
    },
    {
      "class": "Branch",
      "id": "branch_14200_14289_1",
      "ports": {
        "bus1": 14200,
        "bus2": 14289
      },
      "params": {
        "R": 0.0009255261975340545,
        "X": 0.006025198381394148,
        "G": 0.0,
        "B": 0.0060569499619305125
      },
      "extension": {
        "length": 4260.799309295654,
        "rating": 231.54990673065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_14201_14202_1",
      "ports": {
        "bus1": 14201,
        "bus2": 14202
      },
      "params": {
        "R": 0.0017335641896352174,
        "X": 0.012799359858036041,
        "G": 0.0,
        "B": 0.009370381012558937
      },
      "extension": {
        "length": 8240.632280090333,
        "rating": 229.6639919281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_14201_14219_1",
      "ports": {
        "bus1": 14219,
        "bus2": 14201
      },
      "params": {
        "R": 0.002682306105270982,
        "X": 0.01198176294565201,
        "G": 0.0,
        "B": 0.004304535686969757
      },
      "extension": {
        "length": 5046.12873413086,
        "rating": 190.5701994895935
      }
    },
    {
      "class": "Branch",
      "id": "branch_14202_15705_1",
      "ports": {
        "bus1": 14202,
        "bus2": 15705
      },
      "params": {
        "R": 0.001800984493456781,
        "X": 0.008226837031543255,
        "G": 0.0,
        "B": 0.0031954359728842974
      },
      "extension": {
        "length": 3656.498369567871,
        "rating": 237.49232292175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_14203_14204_1",
      "ports": {
        "bus1": 14203,
        "bus2": 14204
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14203_14238_1",
      "ports": {
        "bus1": 14238,
        "bus2": 14203
      },
      "params": {
        "R": 0.0008464391576126218,
        "X": 0.004819084424525499,
        "G": 0.0,
        "B": 0.0020150160416960716
      },
      "extension": {
        "length": 2394.1719321899413,
        "rating": 260.57372093200684
      }
    },
    {
      "class": "Branch",
      "id": "branch_14203_14246_1",
      "ports": {
        "bus1": 14203,
        "bus2": 14246
      },
      "params": {
        "R": 0.0018679527565836906,
        "X": 0.01244755554944277,
        "G": 0.0,
        "B": 0.011729675345122814
      },
      "extension": {
        "length": 8616.240678955079,
        "rating": 268.8955307006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_14205_14264_1",
      "ports": {
        "bus1": 14205,
        "bus2": 14264
      },
      "params": {
        "R": 0.0033647741656750445,
        "X": 0.0166197307407856,
        "G": 0.0,
        "B": 0.0032950311433523893
      },
      "extension": {
        "length": 5245.7761408996585,
        "rating": 243.64614486694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_14205_14304_1",
      "ports": {
        "bus1": 14205,
        "bus2": 14304
      },
      "params": {
        "R": 0.0010799505980685353,
        "X": 0.005193830002099276,
        "G": 0.0,
        "B": 0.0021968393120914698
      },
      "extension": {
        "length": 2446.890627090454,
        "rating": 220.5517053604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_14205_14320_1",
      "ports": {
        "bus1": 14205,
        "bus2": 14320
      },
      "params": {
        "R": 0.0020048320293426514,
        "X": 0.008756991475820541,
        "G": 0.0,
        "B": 0.056475590914487846
      },
      "extension": {
        "length": 14626.552141845703,
        "rating": 252.18541622161865
      }
    },
    {
      "class": "Branch",
      "id": "branch_14206_14207_1",
      "ports": {
        "bus1": 14206,
        "bus2": 14207
      },
      "params": {
        "R": 0.00020709540694952008,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14206_15785_1",
      "ports": {
        "bus1": 15785,
        "bus2": 14206
      },
      "params": {
        "R": 0.001004854217171669,
        "X": 0.005826610140502453,
        "G": 0.0,
        "B": 0.0013883215142413974
      },
      "extension": {
        "length": 2056.9225407714844,
        "rating": 195.34209966659546
      }
    },
    {
      "class": "Branch",
      "id": "branch_14206_15811_1",
      "ports": {
        "bus1": 14206,
        "bus2": 15811
      },
      "params": {
        "R": 0.0033540998119860888,
        "X": 0.014566193334758282,
        "G": 0.0,
        "B": 0.0057144248858094215
      },
      "extension": {
        "length": 6471.162100524903,
        "rating": 226.9589900970459
      }
    },
    {
      "class": "Branch",
      "id": "branch_14208_14209_1",
      "ports": {
        "bus1": 14209,
        "bus2": 14208
      },
      "params": {
        "R": 0.000329971982864663,
        "X": 0.020478304475545883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14208_15762_1",
      "ports": {
        "bus1": 14208,
        "bus2": 15762
      },
      "params": {
        "R": 0.00019584452093113214,
        "X": 0.002724466612562537,
        "G": 0.0,
        "B": 0.2102590501308441
      },
      "extension": {
        "length": 18446.141137939452,
        "rating": 2335.843276977539
      }
    },
    {
      "class": "Branch",
      "id": "branch_14208_15942_1",
      "ports": {
        "bus1": 14208,
        "bus2": 15942
      },
      "params": {
        "R": 0.00017338122415822,
        "X": 0.0032246781047433615,
        "G": 0.0,
        "B": 0.4298267066478729
      },
      "extension": {
        "length": 24312.381859863282,
        "rating": 2047.7411270141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_14209_14210_1",
      "ports": {
        "bus1": 14210,
        "bus2": 14209
      },
      "params": {
        "R": 0.000397294235881418,
        "X": 0.02773321233689785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14209_14211_1",
      "ports": {
        "bus1": 14209,
        "bus2": 14211
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14209_14212_1",
      "ports": {
        "bus1": 14209,
        "bus2": 14212
      },
      "params": {
        "R": 0.00024825878790579736,
        "X": 0.0011934253852814436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14210_14235_1",
      "ports": {
        "bus1": 14235,
        "bus2": 14210
      },
      "params": {
        "R": 0.0015183566138148308,
        "X": 0.008020286448299885,
        "G": 0.0,
        "B": 0.0022451456170529127
      },
      "extension": {
        "length": 2998.4949345245363,
        "rating": 260.59303283691406
      }
    },
    {
      "class": "Branch",
      "id": "branch_14211_14448_1",
      "ports": {
        "bus1": 14448,
        "bus2": 14211
      },
      "params": {
        "R": 0.0002704564540181309,
        "X": 0.0035456654150038958,
        "G": 0.0,
        "B": 0.04686752334237099
      },
      "extension": {
        "length": 9209.305804504394,
        "rating": 1075.150203704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_14211_15758_1",
      "ports": {
        "bus1": 15758,
        "bus2": 14211
      },
      "params": {
        "R": 0.0004650231567211449,
        "X": 0.006160775199532509,
        "G": 0.0,
        "B": 0.09166466444730759
      },
      "extension": {
        "length": 18442.934961547853,
        "rating": 1113.5494232177734
      }
    },
    {
      "class": "Branch",
      "id": "branch_14213_15752_1",
      "ports": {
        "bus1": 15752,
        "bus2": 14213
      },
      "params": {
        "R": 0.0030544803012162447,
        "X": 0.015921058133244514,
        "G": 0.0,
        "B": 0.00912543199956417
      },
      "extension": {
        "length": 8465.148273559571,
        "rating": 221.9043731689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_14213_15785_1",
      "ports": {
        "bus1": 14213,
        "bus2": 15785
      },
      "params": {
        "R": 0.0022769072093069553,
        "X": 0.015122158452868462,
        "G": 0.0,
        "B": 0.0031967738177627325
      },
      "extension": {
        "length": 5167.567461181641,
        "rating": 181.85832500457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_14214_14470_1",
      "ports": {
        "bus1": 14470,
        "bus2": 14214
      },
      "params": {
        "R": 0.001215773168951273,
        "X": 0.006860399618744849,
        "G": 0.0,
        "B": 0.0039011496119201183
      },
      "extension": {
        "length": 3558.036216796875,
        "rating": 208.95328521728516
      }
    },
    {
      "class": "Branch",
      "id": "branch_14214_14477_1",
      "ports": {
        "bus1": 14214,
        "bus2": 14477
      },
      "params": {
        "R": 0.001395456260070205,
        "X": 0.008788079023361206,
        "G": 0.0,
        "B": 0.0025775099638849497
      },
      "extension": {
        "length": 3473.989195770264,
        "rating": 208.32364559173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_14215_14695_1",
      "ports": {
        "bus1": 14695,
        "bus2": 14215
      },
      "params": {
        "R": 0.002404977800324559,
        "X": 0.017941419035196304,
        "G": 0.0,
        "B": 0.013458161614835262
      },
      "extension": {
        "length": 11231.525207702636,
        "rating": 178.24875116348267
      }
    },
    {
      "class": "Branch",
      "id": "branch_14216_14217_1",
      "ports": {
        "bus1": 14216,
        "bus2": 14217
      },
      "params": {
        "R": 0.00021673926676157862,
        "X": 0.0011836078483611345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14216_14741_1",
      "ports": {
        "bus1": 14216,
        "bus2": 14741
      },
      "params": {
        "R": 0.002401010598987341,
        "X": 0.013274209573864937,
        "G": 0.0,
        "B": 0.03738470748066902
      },
      "extension": {
        "length": 14279.368821899414,
        "rating": 208.8717222213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_14218_14219_1",
      "ports": {
        "bus1": 14218,
        "bus2": 14219
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14219_14223_1",
      "ports": {
        "bus1": 14223,
        "bus2": 14219
      },
      "params": {
        "R": 0.002929911483079195,
        "X": 0.016367048025131226,
        "G": 0.0,
        "B": 0.005111854523420334
      },
      "extension": {
        "length": 7002.722050048828,
        "rating": 170.15758752822876
      }
    },
    {
      "class": "Branch",
      "id": "branch_14220_14221_1",
      "ports": {
        "bus1": 14221,
        "bus2": 14220
      },
      "params": {
        "R": 0.0005157628911547363,
        "X": 0.030141497030854225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14220_14222_1",
      "ports": {
        "bus1": 14220,
        "bus2": 14222
      },
      "params": {
        "R": 0.0002414748159935698,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14220_14273_1",
      "ports": {
        "bus1": 14273,
        "bus2": 14220
      },
      "params": {
        "R": 0.00033549763611517847,
        "X": 0.004217782989144325,
        "G": 0.0,
        "B": 0.18663835525512695
      },
      "extension": {
        "length": 17937.052816772462,
        "rating": 1149.3945121765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_14221_15704_1",
      "ports": {
        "bus1": 14221,
        "bus2": 15704
      },
      "params": {
        "R": 0.0011973113287240267,
        "X": 0.0066091991029679775,
        "G": 0.0,
        "B": 0.010920808650553226
      },
      "extension": {
        "length": 6431.148205718994,
        "rating": 195.53117752075195
      }
    },
    {
      "class": "Branch",
      "id": "branch_14221_15705_1",
      "ports": {
        "bus1": 15705,
        "bus2": 14221
      },
      "params": {
        "R": 0.0019504347583279014,
        "X": 0.01126768346875906,
        "G": 0.0,
        "B": 0.0042780921794474125
      },
      "extension": {
        "length": 4985.157281341553,
        "rating": 256.0154438018799
      }
    },
    {
      "class": "Branch",
      "id": "branch_14223_14224_1",
      "ports": {
        "bus1": 14223,
        "bus2": 14224
      },
      "params": {
        "R": 0.0002850951277650893,
        "X": 0.001133351936005056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14223_14274_1",
      "ports": {
        "bus1": 14223,
        "bus2": 14274
      },
      "params": {
        "R": 0.0018732458120211959,
        "X": 0.0106735834851861,
        "G": 0.0,
        "B": 0.0031291204504668713
      },
      "extension": {
        "length": 3882.4762505493163,
        "rating": 202.61492729187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_14225_14356_1",
      "ports": {
        "bus1": 14225,
        "bus2": 14356
      },
      "params": {
        "R": 0.0009092733962461352,
        "X": 0.004853102844208479,
        "G": 0.0,
        "B": 0.0029519142117351294
      },
      "extension": {
        "length": 2678.902151412964,
        "rating": 176.55363082885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_14225_14366_1",
      "ports": {
        "bus1": 14366,
        "bus2": 14225
      },
      "params": {
        "R": 0.0009226856054738164,
        "X": 0.005669156555086373,
        "G": 0.0,
        "B": 0.0025946134701371193
      },
      "extension": {
        "length": 2335.923964324951,
        "rating": 191.44389629364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_14226_14227_1",
      "ports": {
        "bus1": 14226,
        "bus2": 14227
      },
      "params": {
        "R": 0.00028530744020827115,
        "X": 0.0010318683926016092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14227_14391_1",
      "ports": {
        "bus1": 14227,
        "bus2": 14391
      },
      "params": {
        "R": 0.0033617292065173388,
        "X": 0.01692298799753189,
        "G": 0.0,
        "B": 0.004381804261356592
      },
      "extension": {
        "length": 6240.501958831787,
        "rating": 175.96372365951538
      }
    },
    {
      "class": "Branch",
      "id": "branch_14228_14368_1",
      "ports": {
        "bus1": 14228,
        "bus2": 14368
      },
      "params": {
        "R": 0.00046145531814545393,
        "X": 0.0024263362865895033,
        "G": 0.0,
        "B": 0.0018103541806340215
      },
      "extension": {
        "length": 1567.6652416992188,
        "rating": 256.25786781311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_14229_14415_1",
      "ports": {
        "bus1": 14415,
        "bus2": 14229
      },
      "params": {
        "R": 0.0004873817088082433,
        "X": 0.0023618689738214016,
        "G": 0.0,
        "B": 0.001711912686005235
      },
      "extension": {
        "length": 1336.5733443832398,
        "rating": 225.9526252746582
      }
    },
    {
      "class": "Branch",
      "id": "branch_14229_14423_1",
      "ports": {
        "bus1": 14423,
        "bus2": 14229
      },
      "params": {
        "R": 0.00045716416207142174,
        "X": 0.002253639278933406,
        "G": 0.0,
        "B": 0.0017503165872767568
      },
      "extension": {
        "length": 1435.4269645385743,
        "rating": 236.59896850585938
      }
    },
    {
      "class": "Branch",
      "id": "branch_14230_14298_1",
      "ports": {
        "bus1": 14230,
        "bus2": 14298
      },
      "params": {
        "R": 0.001655863132327795,
        "X": 0.00977890845388174,
        "G": 0.0,
        "B": 0.00547834113240242
      },
      "extension": {
        "length": 4599.78646673584,
        "rating": 250.10178089141846
      }
    },
    {
      "class": "Branch",
      "id": "branch_14230_14460_1",
      "ports": {
        "bus1": 14230,
        "bus2": 14460
      },
      "params": {
        "R": 0.0015507787466049192,
        "X": 0.0098129753023386,
        "G": 0.0,
        "B": 0.008527999743819237
      },
      "extension": {
        "length": 6614.437052856446,
        "rating": 245.50683498382568
      }
    },
    {
      "class": "Branch",
      "id": "branch_14231_14234_1",
      "ports": {
        "bus1": 14231,
        "bus2": 14234
      },
      "params": {
        "R": -0.0003604572266340256,
        "X": -0.012815773487091064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14231_14235_1",
      "ports": {
        "bus1": 14231,
        "bus2": 14235
      },
      "params": {
        "R": 0.000293425633572042,
        "X": 0.0011292992858216166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14231_14236_1",
      "ports": {
        "bus1": 14231,
        "bus2": 14236
      },
      "params": {
        "R": 0.00024330639280378819,
        "X": 0.0011711202096194029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14232_14234_1",
      "ports": {
        "bus1": 14232,
        "bus2": 14234
      },
      "params": {
        "R": 0.004365061409771442,
        "X": 0.15519627928733826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14233_14234_1",
      "ports": {
        "bus1": 14233,
        "bus2": 14234
      },
      "params": {
        "R": 0.004365061409771442,
        "X": 0.15519627928733826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14235_14264_1",
      "ports": {
        "bus1": 14235,
        "bus2": 14264
      },
      "params": {
        "R": 0.0009518678416498005,
        "X": 0.0063655334524810306,
        "G": 0.0,
        "B": 0.00430556433275342
      },
      "extension": {
        "length": 3929.050989074707,
        "rating": 253.91442775726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_14237_14240_1",
      "ports": {
        "bus1": 14240,
        "bus2": 14237
      },
      "params": {
        "R": 0.001723447465337813,
        "X": 0.010709630325436594,
        "G": 0.0,
        "B": 0.006330922245979309
      },
      "extension": {
        "length": 5240.659150909424,
        "rating": 227.47118473052979
      }
    },
    {
      "class": "Branch",
      "id": "branch_14239_14290_1",
      "ports": {
        "bus1": 14239,
        "bus2": 14290
      },
      "params": {
        "R": 0.0027333577163517475,
        "X": 0.015577290207147598,
        "G": 0.0,
        "B": 0.017479587346315384
      },
      "extension": {
        "length": 11478.060066467286,
        "rating": 243.2159662246704
      }
    },
    {
      "class": "Branch",
      "id": "branch_14239_14317_1",
      "ports": {
        "bus1": 14317,
        "bus2": 14239
      },
      "params": {
        "R": 0.0011658895527943969,
        "X": 0.0035933044273406267,
        "G": 0.0,
        "B": 0.005840463563799858
      },
      "extension": {
        "length": 2998.367546951294,
        "rating": 189.808452129364
      }
    },
    {
      "class": "Branch",
      "id": "branch_14239_14462_1",
      "ports": {
        "bus1": 14239,
        "bus2": 14462
      },
      "params": {
        "R": 0.0006900278967805207,
        "X": 0.004577237647026777,
        "G": 0.0,
        "B": 0.001749289222061634
      },
      "extension": {
        "length": 2164.8000548858645,
        "rating": 239.41335678100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_14240_14346_1",
      "ports": {
        "bus1": 14346,
        "bus2": 14240
      },
      "params": {
        "R": 0.0007134609622880816,
        "X": 0.005157476291060448,
        "G": 0.0,
        "B": 0.0069900047965347776
      },
      "extension": {
        "length": 4408.9437667236325,
        "rating": 222.29714393615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_14241_15216_1",
      "ports": {
        "bus1": 14241,
        "bus2": 15216
      },
      "params": {
        "R": 0.0034063044004142284,
        "X": 0.01993517577648163,
        "G": 0.0,
        "B": 0.015245603397488594
      },
      "extension": {
        "length": 12405.57359161377,
        "rating": 247.0175266265869
      }
    },
    {
      "class": "Branch",
      "id": "branch_14241_15800_1",
      "ports": {
        "bus1": 14241,
        "bus2": 15800
      },
      "params": {
        "R": 0.00327017530798912,
        "X": 0.018527410924434662,
        "G": 0.0,
        "B": 0.012420552782714367
      },
      "extension": {
        "length": 10552.88939831543,
        "rating": 237.79451847076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_14242_14243_1",
      "ports": {
        "bus1": 14243,
        "bus2": 14242
      },
      "params": {
        "R": 0.00036826179712079465,
        "X": 0.02253943681716919,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14242_14244_1",
      "ports": {
        "bus1": 14242,
        "bus2": 14244
      },
      "params": {
        "R": 0.00022444817295763642,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14242_14245_1",
      "ports": {
        "bus1": 14242,
        "bus2": 14245
      },
      "params": {
        "R": 0.000515500083565712,
        "X": 0.005907286424189806,
        "G": 0.0,
        "B": 0.16321226954460144
      },
      "extension": {
        "length": 20366.556383056643,
        "rating": 1205.9496879577637
      }
    },
    {
      "class": "Branch",
      "id": "branch_14242_15737_1",
      "ports": {
        "bus1": 15737,
        "bus2": 14242
      },
      "params": {
        "R": 0.0009014175739139318,
        "X": 0.009907680563628674,
        "G": 0.0,
        "B": 0.2050928920507431
      },
      "extension": {
        "length": 30327.40512817383,
        "rating": 1283.717918395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_14243_15717_1",
      "ports": {
        "bus1": 15717,
        "bus2": 14243
      },
      "params": {
        "R": 0.001622083829715848,
        "X": 0.010225142352283001,
        "G": 0.0,
        "B": 0.008907778188586235
      },
      "extension": {
        "length": 7163.510491516114,
        "rating": 267.5788164138794
      }
    },
    {
      "class": "Branch",
      "id": "branch_14243_15718_1",
      "ports": {
        "bus1": 14243,
        "bus2": 15718
      },
      "params": {
        "R": 0.0018863367149606347,
        "X": 0.011257912963628769,
        "G": 0.0,
        "B": 0.009638392366468906
      },
      "extension": {
        "length": 7202.112763183594,
        "rating": 246.02160453796387
      }
    },
    {
      "class": "Branch",
      "id": "branch_14245_14246_1",
      "ports": {
        "bus1": 14246,
        "bus2": 14245
      },
      "params": {
        "R": 0.0005269648390822113,
        "X": 0.031178127974271774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14245_14247_1",
      "ports": {
        "bus1": 14245,
        "bus2": 14247
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14245_14448_1",
      "ports": {
        "bus1": 14448,
        "bus2": 14245
      },
      "params": {
        "R": 0.00047572507173754275,
        "X": 0.00601231912150979,
        "G": 0.0,
        "B": 0.15057480335235596
      },
      "extension": {
        "length": 21230.13208996582,
        "rating": 1258.3022117614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_14248_14322_1",
      "ports": {
        "bus1": 14322,
        "bus2": 14248
      },
      "params": {
        "R": 0.001113794045522809,
        "X": 0.005952904000878334,
        "G": 0.0,
        "B": 0.0016357636777684093
      },
      "extension": {
        "length": 2247.198327713013,
        "rating": 243.02020072937012
      }
    },
    {
      "class": "Branch",
      "id": "branch_14248_14458_1",
      "ports": {
        "bus1": 14458,
        "bus2": 14248
      },
      "params": {
        "R": 0.0005780791980214417,
        "X": 0.003893011948093772,
        "G": 0.0,
        "B": 0.004625186789780855
      },
      "extension": {
        "length": 2810.267324890137,
        "rating": 259.70094203948975
      }
    },
    {
      "class": "Branch",
      "id": "branch_14249_14286_1",
      "ports": {
        "bus1": 14286,
        "bus2": 14249
      },
      "params": {
        "R": 0.0010985509725287557,
        "X": 0.00708238547667861,
        "G": 0.0,
        "B": 0.0024869630578905344
      },
      "extension": {
        "length": 2971.241284103394,
        "rating": 211.0720157623291
      }
    },
    {
      "class": "Branch",
      "id": "branch_14249_14464_1",
      "ports": {
        "bus1": 14249,
        "bus2": 14464
      },
      "params": {
        "R": 0.0007610474131070079,
        "X": 0.004255741834640503,
        "G": 0.0,
        "B": 0.0008448176668025553
      },
      "extension": {
        "length": 1329.7294278259278,
        "rating": 185.3829860687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_14250_14285_1",
      "ports": {
        "bus1": 14250,
        "bus2": 14285
      },
      "params": {
        "R": 0.0008984821033664048,
        "X": 0.005976344458758831,
        "G": 0.0,
        "B": 0.008702369406819344
      },
      "extension": {
        "length": 5279.830829681397,
        "rating": 263.4589195251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_14250_14293_1",
      "ports": {
        "bus1": 14250,
        "bus2": 14293
      },
      "params": {
        "R": 0.0014958470128476622,
        "X": 0.007496154401451349,
        "G": 0.0,
        "B": 0.003590745152905584
      },
      "extension": {
        "length": 3719.97153012085,
        "rating": 269.78299617767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_14251_14283_1",
      "ports": {
        "bus1": 14251,
        "bus2": 14283
      },
      "params": {
        "R": 0.0023950280155986547,
        "X": 0.009644445963203907,
        "G": 0.0,
        "B": 0.004622595850378275
      },
      "extension": {
        "length": 4754.327161651611,
        "rating": 198.8489866256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_14251_15780_1",
      "ports": {
        "bus1": 14251,
        "bus2": 15780
      },
      "params": {
        "R": 0.0043817246332764626,
        "X": 0.019375920295715332,
        "G": 0.0,
        "B": 0.009296635165810585
      },
      "extension": {
        "length": 9561.84784387207,
        "rating": 221.78335189819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_14252_14253_1",
      "ports": {
        "bus1": 14253,
        "bus2": 14252
      },
      "params": {
        "R": 0.0021651755087077618,
        "X": 0.01170183811336756,
        "G": 0.0,
        "B": 0.0045701307244598866
      },
      "extension": {
        "length": 5161.132086547852,
        "rating": 187.76135444641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_14252_14281_1",
      "ports": {
        "bus1": 14252,
        "bus2": 14281
      },
      "params": {
        "R": 0.0032448095735162497,
        "X": 0.013967065140604973,
        "G": 0.0,
        "B": 0.02680962160229683
      },
      "extension": {
        "length": 13866.30310473633,
        "rating": 194.02121305465698
      }
    },
    {
      "class": "Branch",
      "id": "branch_14253_14262_1",
      "ports": {
        "bus1": 14253,
        "bus2": 14262
      },
      "params": {
        "R": 0.001787100685760379,
        "X": 0.007406160701066256,
        "G": 0.0,
        "B": 0.0033363963011652236
      },
      "extension": {
        "length": 3550.7570913391114,
        "rating": 209.49819087982178
      }
    },
    {
      "class": "Branch",
      "id": "branch_14253_14283_1",
      "ports": {
        "bus1": 14283,
        "bus2": 14253
      },
      "params": {
        "R": 0.0021885221358388662,
        "X": 0.011847177520394325,
        "G": 0.0,
        "B": 0.004615060985088348
      },
      "extension": {
        "length": 5669.4250027770995,
        "rating": 162.37298250198364
      }
    },
    {
      "class": "Branch",
      "id": "branch_14254_14256_1",
      "ports": {
        "bus1": 14254,
        "bus2": 14256
      },
      "params": {
        "R": 0.0009019687422551215,
        "X": 0.004723534919321537,
        "G": 0.0,
        "B": 0.001607717014849186
      },
      "extension": {
        "length": 1900.6208661346436,
        "rating": 205.7201385498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_14254_15944_1",
      "ports": {
        "bus1": 14254,
        "bus2": 15944
      },
      "params": {
        "R": 0.0019981975201517344,
        "X": 0.01184513233602047,
        "G": 0.0,
        "B": 0.01838727667927742
      },
      "extension": {
        "length": 9599.204633422853,
        "rating": 219.69280242919922
      }
    },
    {
      "class": "Branch",
      "id": "branch_14255_14257_1",
      "ports": {
        "bus1": 14255,
        "bus2": 14257
      },
      "params": {
        "R": 0.0014925295254215598,
        "X": 0.00888011697679758,
        "G": 0.0,
        "B": 0.004803275689482689
      },
      "extension": {
        "length": 4647.68956604004,
        "rating": 180.49402236938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_14255_14427_1",
      "ports": {
        "bus1": 14427,
        "bus2": 14255
      },
      "params": {
        "R": 0.0016279192641377451,
        "X": 0.009754864498972893,
        "G": 0.0,
        "B": 0.011905305087566376
      },
      "extension": {
        "length": 6981.360074890137,
        "rating": 189.45952653884888
      }
    },
    {
      "class": "Branch",
      "id": "branch_14255_14510_1",
      "ports": {
        "bus1": 14510,
        "bus2": 14255
      },
      "params": {
        "R": 0.001573904068209231,
        "X": 0.008110202848911285,
        "G": 0.0,
        "B": 0.0028230957686901093
      },
      "extension": {
        "length": 3335.5898876953124,
        "rating": 211.10835075378418
      }
    },
    {
      "class": "Branch",
      "id": "branch_14256_14261_1",
      "ports": {
        "bus1": 14256,
        "bus2": 14261
      },
      "params": {
        "R": 0.002409403445199132,
        "X": 0.008868517354130745,
        "G": 0.0,
        "B": 0.005848178640007973
      },
      "extension": {
        "length": 5215.195833068848,
        "rating": 189.78110551834106
      }
    },
    {
      "class": "Branch",
      "id": "branch_14257_14760_1",
      "ports": {
        "bus1": 14760,
        "bus2": 14257
      },
      "params": {
        "R": 0.002871503820642829,
        "X": 0.015983175486326218,
        "G": 0.0,
        "B": 0.004605900030583143
      },
      "extension": {
        "length": 6421.827042114258,
        "rating": 178.80280017852783
      }
    },
    {
      "class": "Branch",
      "id": "branch_14258_14299_1",
      "ports": {
        "bus1": 14299,
        "bus2": 14258
      },
      "params": {
        "R": 0.0007553877658210694,
        "X": 0.004045258741825819,
        "G": 0.0,
        "B": 0.0015553258126601577
      },
      "extension": {
        "length": 1701.3586916656495,
        "rating": 242.96927452087402
      }
    },
    {
      "class": "Branch",
      "id": "branch_14258_14303_1",
      "ports": {
        "bus1": 14303,
        "bus2": 14258
      },
      "params": {
        "R": 0.0011801543878391385,
        "X": 0.006339700426906348,
        "G": 0.0,
        "B": 0.002619050210341811
      },
      "extension": {
        "length": 2722.5630910491946,
        "rating": 216.27473831176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_14259_14260_1",
      "ports": {
        "bus1": 14259,
        "bus2": 14260
      },
      "params": {
        "R": 0.00021953760005999357,
        "X": 0.0011965320445597172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14259_14261_1",
      "ports": {
        "bus1": 14259,
        "bus2": 14261
      },
      "params": {
        "R": 0.0011437356006354094,
        "X": 0.007998337969183922,
        "G": 0.0,
        "B": 0.002995135961100459
      },
      "extension": {
        "length": 3431.066490142822,
        "rating": 205.83014488220215
      }
    },
    {
      "class": "Branch",
      "id": "branch_14259_14281_1",
      "ports": {
        "bus1": 14281,
        "bus2": 14259
      },
      "params": {
        "R": 0.001358120352961123,
        "X": 0.009032231755554676,
        "G": 0.0,
        "B": 0.0033559228759258986
      },
      "extension": {
        "length": 4141.326648284912,
        "rating": 191.95555448532104
      }
    },
    {
      "class": "Branch",
      "id": "branch_14259_15938_1",
      "ports": {
        "bus1": 14259,
        "bus2": 15938
      },
      "params": {
        "R": 0.0021369331516325474,
        "X": 0.011446833610534668,
        "G": 0.0,
        "B": 0.0036193684209138155
      },
      "extension": {
        "length": 4543.070219329834,
        "rating": 238.40231895446777
      }
    },
    {
      "class": "Branch",
      "id": "branch_14262_14284_1",
      "ports": {
        "bus1": 14262,
        "bus2": 14284
      },
      "params": {
        "R": 0.001849329099059105,
        "X": 0.01066856924444437,
        "G": 0.0,
        "B": 0.0027784141711890697
      },
      "extension": {
        "length": 3786.282517456055,
        "rating": 233.01939964294434
      }
    },
    {
      "class": "Branch",
      "id": "branch_14263_14320_1",
      "ports": {
        "bus1": 14320,
        "bus2": 14263
      },
      "params": {
        "R": 0.0010523758828639984,
        "X": 0.005888207815587521,
        "G": 0.0,
        "B": 0.00774093484506011
      },
      "extension": {
        "length": 4692.689993682861,
        "rating": 237.1140956878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_14265_14452_1",
      "ports": {
        "bus1": 14265,
        "bus2": 14452
      },
      "params": {
        "R": 0.0013386388309299948,
        "X": 0.009556959383189678,
        "G": 0.0,
        "B": 0.002898409264162183
      },
      "extension": {
        "length": 3383.374424468994,
        "rating": 199.01883602142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_14266_14269_1",
      "ports": {
        "bus1": 14266,
        "bus2": 14269
      },
      "params": {
        "R": 0.00023331260308623314,
        "X": 0.006944417953491211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14266_14270_1",
      "ports": {
        "bus1": 14266,
        "bus2": 14270
      },
      "params": {
        "R": 0.0002893292985390872,
        "X": 0.0011002508690580726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14266_14271_1",
      "ports": {
        "bus1": 14266,
        "bus2": 14271
      },
      "params": {
        "R": 0.00027991877868771553,
        "X": 0.0010409934911876917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14267_14269_1",
      "ports": {
        "bus1": 14267,
        "bus2": 14269
      },
      "params": {
        "R": 0.0055471668019890785,
        "X": 0.16510820388793945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14268_14269_1",
      "ports": {
        "bus1": 14268,
        "bus2": 14269
      },
      "params": {
        "R": 0.0055471668019890785,
        "X": 0.16510820388793945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14270_14274_1",
      "ports": {
        "bus1": 14274,
        "bus2": 14270
      },
      "params": {
        "R": 0.002331050578504801,
        "X": 0.01292523182928562,
        "G": 0.0,
        "B": 0.006514474283903837
      },
      "extension": {
        "length": 6294.972808410645,
        "rating": 221.83117866516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_14272_14274_1",
      "ports": {
        "bus1": 14274,
        "bus2": 14272
      },
      "params": {
        "R": 0.0012346720322966576,
        "X": 0.00814702920615673,
        "G": 0.0,
        "B": 0.0031318161636590958
      },
      "extension": {
        "length": 3752.8582436828615,
        "rating": 261.9397163391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_14273_14276_1",
      "ports": {
        "bus1": 14273,
        "bus2": 14276
      },
      "params": {
        "R": 0.0007288974593393505,
        "X": 0.03652532026171684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14273_14277_1",
      "ports": {
        "bus1": 14273,
        "bus2": 14277
      },
      "params": {
        "R": 0.0002917014353442937,
        "X": 0.0011096509406343102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14273_15741_1",
      "ports": {
        "bus1": 14273,
        "bus2": 15741
      },
      "params": {
        "R": 0.0006103584892116487,
        "X": 0.006719538010656834,
        "G": 0.0,
        "B": 0.16634152829647064
      },
      "extension": {
        "length": 23722.0801237793,
        "rating": 1268.9282417297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_14274_14276_1",
      "ports": {
        "bus1": 14274,
        "bus2": 14276
      },
      "params": {
        "R": -0.00020390894496813416,
        "X": -0.010217953473329544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14274_14426_1",
      "ports": {
        "bus1": 14274,
        "bus2": 14426
      },
      "params": {
        "R": 0.005550096742808819,
        "X": 0.028039775788784027,
        "G": 0.0,
        "B": 0.019706567749381065
      },
      "extension": {
        "length": 16584.133862548828,
        "rating": 258.8888168334961
      }
    },
    {
      "class": "Branch",
      "id": "branch_14275_14276_1",
      "ports": {
        "bus1": 14275,
        "bus2": 14276
      },
      "params": {
        "R": 0.002815326675772667,
        "X": 0.14107705652713776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14278_14458_1",
      "ports": {
        "bus1": 14458,
        "bus2": 14278
      },
      "params": {
        "R": 0.0008924131980165839,
        "X": 0.005217297933995724,
        "G": 0.0,
        "B": 0.0045713274739682674
      },
      "extension": {
        "length": 3398.4928737487794,
        "rating": 221.72112464904785
      }
    },
    {
      "class": "Branch",
      "id": "branch_14279_14328_1",
      "ports": {
        "bus1": 14328,
        "bus2": 14279
      },
      "params": {
        "R": 0.0013649335596710443,
        "X": 0.00729407323524356,
        "G": 0.0,
        "B": 0.00518258148804307
      },
      "extension": {
        "length": 3946.28476272583,
        "rating": 260.0759267807007
      }
    },
    {
      "class": "Branch",
      "id": "branch_14279_14441_1",
      "ports": {
        "bus1": 14441,
        "bus2": 14279
      },
      "params": {
        "R": 0.0010348844807595015,
        "X": 0.006448316853493452,
        "G": 0.0,
        "B": 0.0032579300459474325
      },
      "extension": {
        "length": 3414.428982421875,
        "rating": 262.9473686218262
      }
    },
    {
      "class": "Branch",
      "id": "branch_14280_14449_1",
      "ports": {
        "bus1": 14449,
        "bus2": 14280
      },
      "params": {
        "R": 0.002321301493793726,
        "X": 0.015189754776656628,
        "G": 0.0,
        "B": 0.007275470066815615
      },
      "extension": {
        "length": 8069.226928527833,
        "rating": 261.59276962280273
      }
    },
    {
      "class": "Branch",
      "id": "branch_14280_15787_1",
      "ports": {
        "bus1": 15787,
        "bus2": 14280
      },
      "params": {
        "R": 0.0012286980636417866,
        "X": 0.008647769689559937,
        "G": 0.0,
        "B": 0.005352702923119068
      },
      "extension": {
        "length": 4937.06310067749,
        "rating": 265.2665853500366
      }
    },
    {
      "class": "Branch",
      "id": "branch_14281_14440_1",
      "ports": {
        "bus1": 14281,
        "bus2": 14440
      },
      "params": {
        "R": 0.001950772712007165,
        "X": 0.008904368616640568,
        "G": 0.0,
        "B": 0.002831630641594529
      },
      "extension": {
        "length": 3758.174372680664,
        "rating": 199.9955415725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_14282_14458_1",
      "ports": {
        "bus1": 14282,
        "bus2": 14458
      },
      "params": {
        "R": 0.001246758154593408,
        "X": 0.008193528279662132,
        "G": 0.0,
        "B": 0.010965163819491863
      },
      "extension": {
        "length": 6983.814971557617,
        "rating": 272.1994400024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_14282_14459_1",
      "ports": {
        "bus1": 14282,
        "bus2": 14459
      },
      "params": {
        "R": 0.0006567244417965412,
        "X": 0.004119141958653927,
        "G": 0.0,
        "B": 0.00206366297788918
      },
      "extension": {
        "length": 2216.4898649139404,
        "rating": 280.07984161376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_14284_14457_1",
      "ports": {
        "bus1": 14284,
        "bus2": 14457
      },
      "params": {
        "R": 0.0004805955104529858,
        "X": 0.0027312650345265865,
        "G": 0.0,
        "B": 0.001762298168614507
      },
      "extension": {
        "length": 1591.9577065887452,
        "rating": 243.9911127090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_14285_14459_1",
      "ports": {
        "bus1": 14285,
        "bus2": 14459
      },
      "params": {
        "R": 0.001092323916964233,
        "X": 0.006151950452476739,
        "G": 0.0,
        "B": 0.0025430566165596247
      },
      "extension": {
        "length": 2520.4208830718994,
        "rating": 257.1560859680176
      }
    },
    {
      "class": "Branch",
      "id": "branch_14286_14322_1",
      "ports": {
        "bus1": 14286,
        "bus2": 14322
      },
      "params": {
        "R": 0.0009249189752154051,
        "X": 0.0057678003795444965,
        "G": 0.0,
        "B": 0.0030118708964437246
      },
      "extension": {
        "length": 2691.0528923034667,
        "rating": 233.75627994537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_14287_14288_1",
      "ports": {
        "bus1": 14287,
        "bus2": 14288
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14287_14441_1",
      "ports": {
        "bus1": 14287,
        "bus2": 14441
      },
      "params": {
        "R": 0.001020333031192422,
        "X": 0.0073108128271996975,
        "G": 0.0,
        "B": 0.005595401395112276
      },
      "extension": {
        "length": 4395.797138946534,
        "rating": 266.31786823272705
      }
    },
    {
      "class": "Branch",
      "id": "branch_14287_15944_1",
      "ports": {
        "bus1": 14287,
        "bus2": 15944
      },
      "params": {
        "R": 0.0010546669363975525,
        "X": 0.004723308142274618,
        "G": 0.0,
        "B": 0.0015770914033055305
      },
      "extension": {
        "length": 1903.178977432251,
        "rating": 275.7265567779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_14289_14333_1",
      "ports": {
        "bus1": 14289,
        "bus2": 14333
      },
      "params": {
        "R": 0.000696025846991688,
        "X": 0.0045083570294082165,
        "G": 0.0,
        "B": 0.0020757769234478474
      },
      "extension": {
        "length": 2373.7289125671387,
        "rating": 232.82670974731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_14290_14291_1",
      "ports": {
        "bus1": 14290,
        "bus2": 14291
      },
      "params": {
        "R": 0.00023903163673821834,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14292_14295_1",
      "ports": {
        "bus1": 14292,
        "bus2": 14295
      },
      "params": {
        "R": 0.0005475524812936783,
        "X": 0.02319805696606636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14292_14296_1",
      "ports": {
        "bus1": 14292,
        "bus2": 14296
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14292_14448_1",
      "ports": {
        "bus1": 14448,
        "bus2": 14292
      },
      "params": {
        "R": 0.0003058052679989487,
        "X": 0.0038177743554115295,
        "G": 0.0,
        "B": 0.07095449417829514
      },
      "extension": {
        "length": 11522.072473022461,
        "rating": 1156.413745880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_14293_14295_1",
      "ports": {
        "bus1": 14293,
        "bus2": 14295
      },
      "params": {
        "R": -4.500354407355189e-06,
        "X": -0.00019067060202360153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14293_14457_1",
      "ports": {
        "bus1": 14457,
        "bus2": 14293
      },
      "params": {
        "R": 0.0007975922198966146,
        "X": 0.004503454081714153,
        "G": 0.0,
        "B": 0.005396626424044371
      },
      "extension": {
        "length": 3729.4377313842774,
        "rating": 252.44989395141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_14293_15972_1",
      "ports": {
        "bus1": 15972,
        "bus2": 14293
      },
      "params": {
        "R": 0.0021342411637306213,
        "X": 0.00974992010742426,
        "G": 0.0,
        "B": 0.0030892884824424978
      },
      "extension": {
        "length": 3961.8479174194335,
        "rating": 250.52156448364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_14294_14295_1",
      "ports": {
        "bus1": 14294,
        "bus2": 14295
      },
      "params": {
        "R": 0.00360772293061018,
        "X": 0.15284770727157593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14297_14353_1",
      "ports": {
        "bus1": 14297,
        "bus2": 14353
      },
      "params": {
        "R": 0.0007737730629742147,
        "X": 0.0042129927314817905,
        "G": 0.0,
        "B": 0.0012481185840442777
      },
      "extension": {
        "length": 1624.0169764709474,
        "rating": 222.89433479309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_14297_14361_1",
      "ports": {
        "bus1": 14297,
        "bus2": 14361
      },
      "params": {
        "R": 0.0006189873092807829,
        "X": 0.002877406310290098,
        "G": 0.0,
        "B": 0.014807580970227718
      },
      "extension": {
        "length": 4924.396478485108,
        "rating": 200.68483352661133
      }
    },
    {
      "class": "Branch",
      "id": "branch_14298_14449_1",
      "ports": {
        "bus1": 14298,
        "bus2": 14449
      },
      "params": {
        "R": 0.0017836850602179766,
        "X": 0.012108118273317814,
        "G": 0.0,
        "B": 0.010034562088549137
      },
      "extension": {
        "length": 7708.559710693359,
        "rating": 259.74509716033936
      }
    },
    {
      "class": "Branch",
      "id": "branch_14300_14301_1",
      "ports": {
        "bus1": 14301,
        "bus2": 14300
      },
      "params": {
        "R": 0.00039364027907140553,
        "X": 0.02103791944682598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14300_14302_1",
      "ports": {
        "bus1": 14300,
        "bus2": 14302
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14300_15950_1",
      "ports": {
        "bus1": 15950,
        "bus2": 14300
      },
      "params": {
        "R": 0.00027258307090960443,
        "X": 0.003611094318330288,
        "G": 0.0,
        "B": 0.06062722206115723
      },
      "extension": {
        "length": 11281.425068847657,
        "rating": 1163.3862495422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_14301_14444_1",
      "ports": {
        "bus1": 14301,
        "bus2": 14444
      },
      "params": {
        "R": 0.0009934372501447797,
        "X": 0.006489100400358438,
        "G": 0.0,
        "B": 0.023746058344841
      },
      "extension": {
        "length": 9356.713179016113,
        "rating": 204.33053970336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_14303_14335_1",
      "ports": {
        "bus1": 14303,
        "bus2": 14335
      },
      "params": {
        "R": 0.002100603887811303,
        "X": 0.013271011412143707,
        "G": 0.0,
        "B": 0.008376844227313995
      },
      "extension": {
        "length": 7944.577420715333,
        "rating": 203.19559574127197
      }
    },
    {
      "class": "Branch",
      "id": "branch_14304_14305_1",
      "ports": {
        "bus1": 14304,
        "bus2": 14305
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14306_14312_1",
      "ports": {
        "bus1": 14312,
        "bus2": 14306
      },
      "params": {
        "R": 0.0006376884994097054,
        "X": 0.004480729810893536,
        "G": 0.0,
        "B": 0.0012124889763072133
      },
      "extension": {
        "length": 1650.16538621521,
        "rating": 239.34121131896973
      }
    },
    {
      "class": "Branch",
      "id": "branch_14306_14319_1",
      "ports": {
        "bus1": 14306,
        "bus2": 14319
      },
      "params": {
        "R": 0.000778338173404336,
        "X": 0.004202634561806917,
        "G": 0.0,
        "B": 0.0018648095428943634
      },
      "extension": {
        "length": 1958.3485401763917,
        "rating": 245.84219455718994
      }
    },
    {
      "class": "Branch",
      "id": "branch_14307_14308_1",
      "ports": {
        "bus1": 14307,
        "bus2": 14308
      },
      "params": {
        "R": 0.00021879270207136872,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14307_14316_1",
      "ports": {
        "bus1": 14307,
        "bus2": 14316
      },
      "params": {
        "R": 0.00279326387681067,
        "X": 0.015049322508275507,
        "G": 0.0,
        "B": 0.005359442438930273
      },
      "extension": {
        "length": 6531.520020996094,
        "rating": 198.05647134780884
      }
    },
    {
      "class": "Branch",
      "id": "branch_14307_14462_1",
      "ports": {
        "bus1": 14307,
        "bus2": 14462
      },
      "params": {
        "R": 0.0008023048867471516,
        "X": 0.004999581258744001,
        "G": 0.0,
        "B": 0.002791933249682188
      },
      "extension": {
        "length": 2480.363246749878,
        "rating": 179.09154891967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_14309_14327_1",
      "ports": {
        "bus1": 14327,
        "bus2": 14309
      },
      "params": {
        "R": 0.001812887960113585,
        "X": 0.011731443926692009,
        "G": 0.0,
        "B": 0.004003201611340046
      },
      "extension": {
        "length": 5019.223097351074,
        "rating": 194.5906400680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_14309_15972_1",
      "ports": {
        "bus1": 14309,
        "bus2": 15972
      },
      "params": {
        "R": 0.004400069825351238,
        "X": 0.026950681582093235,
        "G": 0.0,
        "B": 0.011328422464430332
      },
      "extension": {
        "length": 12951.075573852539,
        "rating": 270.19946575164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_14310_14311_1",
      "ports": {
        "bus1": 14310,
        "bus2": 14311
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14310_14317_1",
      "ports": {
        "bus1": 14310,
        "bus2": 14317
      },
      "params": {
        "R": 0.0008956853998824954,
        "X": 0.00471831439062953,
        "G": 0.0,
        "B": 0.001458489801734686
      },
      "extension": {
        "length": 2028.8142041473388,
        "rating": 213.74883651733398
      }
    },
    {
      "class": "Branch",
      "id": "branch_14310_14404_1",
      "ports": {
        "bus1": 14310,
        "bus2": 14404
      },
      "params": {
        "R": 0.0010422255145385861,
        "X": 0.006713358219712973,
        "G": 0.0,
        "B": 0.00738363480195403
      },
      "extension": {
        "length": 4855.700043731689,
        "rating": 229.66742515563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_14312_14348_1",
      "ports": {
        "bus1": 14312,
        "bus2": 14348
      },
      "params": {
        "R": 0.0008645178750157355,
        "X": 0.005957260727882386,
        "G": 0.0,
        "B": 0.007901200093328953
      },
      "extension": {
        "length": 5184.399503540039,
        "rating": 223.85516166687012
      }
    },
    {
      "class": "Branch",
      "id": "branch_14313_14314_1",
      "ports": {
        "bus1": 14313,
        "bus2": 14314
      },
      "params": {
        "R": 0.001311089494265616,
        "X": 0.00735107995569706,
        "G": 0.0,
        "B": 0.002541216788813472
      },
      "extension": {
        "length": 3231.3588428649905,
        "rating": 220.90394496917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_14313_14319_1",
      "ports": {
        "bus1": 14313,
        "bus2": 14319
      },
      "params": {
        "R": 0.0010950922733172774,
        "X": 0.004284994676709175,
        "G": 0.0,
        "B": 0.0035912615712732077
      },
      "extension": {
        "length": 2616.7748098754882,
        "rating": 199.58537817001343
      }
    },
    {
      "class": "Branch",
      "id": "branch_14313_14355_1",
      "ports": {
        "bus1": 14313,
        "bus2": 14355
      },
      "params": {
        "R": 0.000983747886493802,
        "X": 0.005010709166526794,
        "G": 0.0,
        "B": 0.03365139290690422
      },
      "extension": {
        "length": 9163.567526550294,
        "rating": 168.20591688156128
      }
    },
    {
      "class": "Branch",
      "id": "branch_14314_14315_1",
      "ports": {
        "bus1": 14314,
        "bus2": 14315
      },
      "params": {
        "R": 0.00021943247702438384,
        "X": 0.0011106206802651286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14314_14367_1",
      "ports": {
        "bus1": 14367,
        "bus2": 14314
      },
      "params": {
        "R": 0.0018133457051590083,
        "X": 0.00996157992631197,
        "G": 0.0,
        "B": 0.0055075944401323795
      },
      "extension": {
        "length": 4816.0249538269045,
        "rating": 243.76935958862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_14316_14460_1",
      "ports": {
        "bus1": 14316,
        "bus2": 14460
      },
      "params": {
        "R": 0.0012044113827869296,
        "X": 0.006334043107926845,
        "G": 0.0,
        "B": 0.004312962293624878
      },
      "extension": {
        "length": 3448.8700545959473,
        "rating": 218.26767921447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_14317_14318_1",
      "ports": {
        "bus1": 14317,
        "bus2": 14318
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14321_14338_1",
      "ports": {
        "bus1": 14321,
        "bus2": 14338
      },
      "params": {
        "R": 0.0008625003974884748,
        "X": 0.004841242916882038,
        "G": 0.0,
        "B": 0.0027509722858667374
      },
      "extension": {
        "length": 2717.456269042969,
        "rating": 234.4726324081421
      }
    },
    {
      "class": "Branch",
      "id": "branch_14323_14324_1",
      "ports": {
        "bus1": 14323,
        "bus2": 14324
      },
      "params": {
        "R": 0.00024349360319320115,
        "X": 0.0011811386793851852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14323_14330_1",
      "ports": {
        "bus1": 14330,
        "bus2": 14323
      },
      "params": {
        "R": 0.0010537925409153104,
        "X": 0.007071358151733875,
        "G": 0.0,
        "B": 0.0039682877250015736
      },
      "extension": {
        "length": 3872.5899005126953,
        "rating": 222.7985143661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_14323_14370_1",
      "ports": {
        "bus1": 14323,
        "bus2": 14370
      },
      "params": {
        "R": 0.0006579534965567291,
        "X": 0.00470006326213479,
        "G": 0.0,
        "B": 0.0016867922386154532
      },
      "extension": {
        "length": 2114.6304543914794,
        "rating": 230.06632328033447
      }
    },
    {
      "class": "Branch",
      "id": "branch_14325_14326_1",
      "ports": {
        "bus1": 14325,
        "bus2": 14326
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14325_14333_1",
      "ports": {
        "bus1": 14325,
        "bus2": 14333
      },
      "params": {
        "R": 0.0008778767078183591,
        "X": 0.005878891795873642,
        "G": 0.0,
        "B": 0.0023413547314703465
      },
      "extension": {
        "length": 2826.42847215271,
        "rating": 218.780779838562
      }
    },
    {
      "class": "Branch",
      "id": "branch_14325_14377_1",
      "ports": {
        "bus1": 14325,
        "bus2": 14377
      },
      "params": {
        "R": 0.0030809424351900816,
        "X": 0.012250584550201893,
        "G": 0.0,
        "B": 0.010287728160619736
      },
      "extension": {
        "length": 7960.949026062012,
        "rating": 208.62562656402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_14327_14335_1",
      "ports": {
        "bus1": 14335,
        "bus2": 14327
      },
      "params": {
        "R": 0.0005739680491387844,
        "X": 0.003416135674342513,
        "G": 0.0,
        "B": 0.0029425048269331455
      },
      "extension": {
        "length": 2150.0737444610595,
        "rating": 174.1432547569275
      }
    },
    {
      "class": "Branch",
      "id": "branch_14328_14333_1",
      "ports": {
        "bus1": 14333,
        "bus2": 14328
      },
      "params": {
        "R": 0.0011420431546866894,
        "X": 0.00784184131771326,
        "G": 0.0,
        "B": 0.007419099099934101
      },
      "extension": {
        "length": 5480.967750183106,
        "rating": 258.98869037628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_14329_14330_1",
      "ports": {
        "bus1": 14329,
        "bus2": 14330
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14330_14337_1",
      "ports": {
        "bus1": 14330,
        "bus2": 14337
      },
      "params": {
        "R": 0.0010450392728671432,
        "X": 0.005084695294499397,
        "G": 0.0,
        "B": 0.002449843566864729
      },
      "extension": {
        "length": 2523.4229323883055,
        "rating": 197.46925830841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_14331_14337_1",
      "ports": {
        "bus1": 14337,
        "bus2": 14331
      },
      "params": {
        "R": 0.0014313034480437639,
        "X": 0.007055417634546757,
        "G": 0.0,
        "B": 0.004337528254836798
      },
      "extension": {
        "length": 3976.077723266602,
        "rating": 183.27171802520752
      }
    },
    {
      "class": "Branch",
      "id": "branch_14331_14377_1",
      "ports": {
        "bus1": 14331,
        "bus2": 14377
      },
      "params": {
        "R": 0.0008045487338677049,
        "X": 0.005964202340692282,
        "G": 0.0,
        "B": 0.005302512552589178
      },
      "extension": {
        "length": 3747.4293076171875,
        "rating": 195.7602858543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_14332_14370_1",
      "ports": {
        "bus1": 14370,
        "bus2": 14332
      },
      "params": {
        "R": 0.0009728065924718976,
        "X": 0.004691049922257662,
        "G": 0.0,
        "B": 0.0024083401076495647
      },
      "extension": {
        "length": 2357.164115524292,
        "rating": 248.50857257843018
      }
    },
    {
      "class": "Branch",
      "id": "branch_14334_14335_1",
      "ports": {
        "bus1": 14334,
        "bus2": 14335
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14336_14337_1",
      "ports": {
        "bus1": 14336,
        "bus2": 14337
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14338_14361_1",
      "ports": {
        "bus1": 14338,
        "bus2": 14361
      },
      "params": {
        "R": 0.001305208308622241,
        "X": 0.00698114139959216,
        "G": 0.0,
        "B": 0.007254541851580142
      },
      "extension": {
        "length": 5026.475747680664,
        "rating": 250.45156478881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_14339_14340_1",
      "ports": {
        "bus1": 14339,
        "bus2": 14340
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14339_14350_1",
      "ports": {
        "bus1": 14350,
        "bus2": 14339
      },
      "params": {
        "R": 0.0008820691145956516,
        "X": 0.005424305330961943,
        "G": 0.0,
        "B": 0.0020447070710361004
      },
      "extension": {
        "length": 2525.5140838165285,
        "rating": 181.30946159362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_14339_14364_1",
      "ports": {
        "bus1": 14364,
        "bus2": 14339
      },
      "params": {
        "R": 0.0006933643599040806,
        "X": 0.00439509516581893,
        "G": 0.0,
        "B": 0.0012298491783440113
      },
      "extension": {
        "length": 1700.5888026123048,
        "rating": 211.2637996673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_14341_14342_1",
      "ports": {
        "bus1": 14341,
        "bus2": 14342
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14341_14343_1",
      "ports": {
        "bus1": 14343,
        "bus2": 14341
      },
      "params": {
        "R": 0.0011027728905901313,
        "X": 0.0056152520701289186,
        "G": 0.0,
        "B": 0.0010136611526831985
      },
      "extension": {
        "length": 1650.3265391693117,
        "rating": 232.84540176391602
      }
    },
    {
      "class": "Branch",
      "id": "branch_14341_14379_1",
      "ports": {
        "bus1": 14379,
        "bus2": 14341
      },
      "params": {
        "R": 0.0007587629370391369,
        "X": 0.0044797249138355255,
        "G": 0.0,
        "B": 0.001748814480379224
      },
      "extension": {
        "length": 2131.8954993896486,
        "rating": 217.75753498077393
      }
    },
    {
      "class": "Branch",
      "id": "branch_14343_14400_1",
      "ports": {
        "bus1": 14343,
        "bus2": 14400
      },
      "params": {
        "R": 0.00126023986376822,
        "X": 0.009039817377924919,
        "G": 0.0,
        "B": 0.021053818985819817
      },
      "extension": {
        "length": 8377.320680969238,
        "rating": 241.83156490325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_14344_14345_1",
      "ports": {
        "bus1": 14344,
        "bus2": 14345
      },
      "params": {
        "R": 0.0002693529531825334,
        "X": 0.0010572107275947928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14344_14438_1",
      "ports": {
        "bus1": 14344,
        "bus2": 14438
      },
      "params": {
        "R": 0.0017017682548612358,
        "X": 0.009286862798035145,
        "G": 0.0,
        "B": 0.005860306788235903
      },
      "extension": {
        "length": 5382.643344818115,
        "rating": 216.568922996521
      }
    },
    {
      "class": "Branch",
      "id": "branch_14344_14439_1",
      "ports": {
        "bus1": 14439,
        "bus2": 14344
      },
      "params": {
        "R": 0.0010011364938691258,
        "X": 0.00636120792478323,
        "G": 0.0,
        "B": 0.00284228241071105
      },
      "extension": {
        "length": 3062.854628173828,
        "rating": 231.34222030639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_14346_14351_1",
      "ports": {
        "bus1": 14346,
        "bus2": 14351
      },
      "params": {
        "R": 0.0017627667402848601,
        "X": 0.00921148993074894,
        "G": 0.0,
        "B": 0.02161206677556038
      },
      "extension": {
        "length": 10585.86282751465,
        "rating": 175.1554012298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_14348_14375_1",
      "ports": {
        "bus1": 14375,
        "bus2": 14348
      },
      "params": {
        "R": 0.0009619904449209572,
        "X": 0.00563413742929697,
        "G": 0.0,
        "B": 0.003282962366938591
      },
      "extension": {
        "length": 3127.1765276184083,
        "rating": 195.30483484268188
      }
    },
    {
      "class": "Branch",
      "id": "branch_14349_14361_1",
      "ports": {
        "bus1": 14361,
        "bus2": 14349
      },
      "params": {
        "R": 0.0007823182386346161,
        "X": 0.004473270382732153,
        "G": 0.0,
        "B": 0.005133341066539288
      },
      "extension": {
        "length": 3218.5903489837647,
        "rating": 255.8896541595459
      }
    },
    {
      "class": "Branch",
      "id": "branch_14349_14384_1",
      "ports": {
        "bus1": 14349,
        "bus2": 14384
      },
      "params": {
        "R": 0.0005835617193952203,
        "X": 0.0038561457768082623,
        "G": 0.0,
        "B": 0.01811821013689041
      },
      "extension": {
        "length": 5461.121763885498,
        "rating": 260.07206439971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_14349_14421_1",
      "ports": {
        "bus1": 14349,
        "bus2": 14421
      },
      "params": {
        "R": 0.0006855964311398566,
        "X": 0.00336225749924779,
        "G": 0.0,
        "B": 0.0035877330228686333
      },
      "extension": {
        "length": 2360.635043197632,
        "rating": 181.6170334815979
      }
    },
    {
      "class": "Branch",
      "id": "branch_14351_14461_1",
      "ports": {
        "bus1": 14351,
        "bus2": 14461
      },
      "params": {
        "R": 0.0021322728134691715,
        "X": 0.01081161480396986,
        "G": 0.0,
        "B": 0.019387543201446533
      },
      "extension": {
        "length": 10345.884591796876,
        "rating": 222.61033058166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_14352_14375_1",
      "ports": {
        "bus1": 14375,
        "bus2": 14352
      },
      "params": {
        "R": 0.0011942103737965226,
        "X": 0.005861028097569942,
        "G": 0.0,
        "B": 0.0023724730126559734
      },
      "extension": {
        "length": 2757.7938126983645,
        "rating": 207.9559326171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_14353_14354_1",
      "ports": {
        "bus1": 14353,
        "bus2": 14354
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14355_14390_1",
      "ports": {
        "bus1": 14390,
        "bus2": 14355
      },
      "params": {
        "R": 0.0012288944562897086,
        "X": 0.007829674519598484,
        "G": 0.0,
        "B": 0.00257715187035501
      },
      "extension": {
        "length": 3310.105850189209,
        "rating": 206.69376850128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_14356_14409_1",
      "ports": {
        "bus1": 14356,
        "bus2": 14409
      },
      "params": {
        "R": 0.0021442396100610495,
        "X": 0.011330955661833285,
        "G": 0.0,
        "B": 0.0053442553617060184
      },
      "extension": {
        "length": 5498.808149597168,
        "rating": 207.26006031036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_14357_14360_1",
      "ports": {
        "bus1": 14357,
        "bus2": 14360
      },
      "params": {
        "R": -0.00025036372244358063,
        "X": -0.00690305233001709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14357_14361_1",
      "ports": {
        "bus1": 14357,
        "bus2": 14361
      },
      "params": {
        "R": 0.00020226542255841196,
        "X": 0.001103625982068479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14357_14362_1",
      "ports": {
        "bus1": 14357,
        "bus2": 14362
      },
      "params": {
        "R": 0.00027759119984693825,
        "X": 0.0010434004943817854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14358_14360_1",
      "ports": {
        "bus1": 14358,
        "bus2": 14360
      },
      "params": {
        "R": 0.006552835926413536,
        "X": 0.1806756556034088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14359_14360_1",
      "ports": {
        "bus1": 14359,
        "bus2": 14360
      },
      "params": {
        "R": 0.006552835926413536,
        "X": 0.1806756556034088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14363_14364_1",
      "ports": {
        "bus1": 14363,
        "bus2": 14364
      },
      "params": {
        "R": 0.00029713372350670397,
        "X": 0.0011791059514507651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14364_14402_1",
      "ports": {
        "bus1": 14364,
        "bus2": 14402
      },
      "params": {
        "R": 0.0009875897085294127,
        "X": 0.004889517091214657,
        "G": 0.0,
        "B": 0.0025355112738907337
      },
      "extension": {
        "length": 2507.979875015259,
        "rating": 237.55052089691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_14365_14366_1",
      "ports": {
        "bus1": 14366,
        "bus2": 14365
      },
      "params": {
        "R": 0.0007630099426023663,
        "X": 0.0056802970357239255,
        "G": 0.0,
        "B": 0.002179441973567009
      },
      "extension": {
        "length": 2503.8271168670653,
        "rating": 215.08386135101318
      }
    },
    {
      "class": "Branch",
      "id": "branch_14365_14405_1",
      "ports": {
        "bus1": 14365,
        "bus2": 14405
      },
      "params": {
        "R": 0.0009966213256120682,
        "X": 0.006469078827649355,
        "G": 0.0,
        "B": 0.0065324739553034306
      },
      "extension": {
        "length": 4984.089067474365,
        "rating": 240.23685455322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_14365_16093_1",
      "ports": {
        "bus1": 16093,
        "bus2": 14365
      },
      "params": {
        "R": 0.0005582549492828548,
        "X": 0.004555908497422934,
        "G": 0.0,
        "B": 0.00820473674684763
      },
      "extension": {
        "length": 4269.078734161377,
        "rating": 263.7026071548462
      }
    },
    {
      "class": "Branch",
      "id": "branch_14367_14369_1",
      "ports": {
        "bus1": 14367,
        "bus2": 14369
      },
      "params": {
        "R": 0.0013349043438211083,
        "X": 0.006443392485380173,
        "G": 0.0,
        "B": 0.00923501793295145
      },
      "extension": {
        "length": 5561.719960693359,
        "rating": 266.07444286346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_14368_14371_1",
      "ports": {
        "bus1": 14371,
        "bus2": 14368
      },
      "params": {
        "R": 0.0014721386833116412,
        "X": 0.008459577336907387,
        "G": 0.0,
        "B": 0.004549544304609299
      },
      "extension": {
        "length": 4505.7617756652835,
        "rating": 244.63765621185303
      }
    },
    {
      "class": "Branch",
      "id": "branch_14369_16093_1",
      "ports": {
        "bus1": 14369,
        "bus2": 16093
      },
      "params": {
        "R": 0.0007150429883040489,
        "X": 0.004617650061845779,
        "G": 0.0,
        "B": 0.0010795361595228314
      },
      "extension": {
        "length": 1567.6314763183593,
        "rating": 271.7103958129883
      }
    },
    {
      "class": "Branch",
      "id": "branch_14372_14373_1",
      "ports": {
        "bus1": 14372,
        "bus2": 14373
      },
      "params": {
        "R": 0.0002644225023686886,
        "X": 0.0011484066490083933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14372_14385_1",
      "ports": {
        "bus1": 14372,
        "bus2": 14385
      },
      "params": {
        "R": 0.0009473832324147226,
        "X": 0.004776285961270332,
        "G": 0.0,
        "B": 0.0036293379962444305
      },
      "extension": {
        "length": 2863.569623703003,
        "rating": 211.4663600921631
      }
    },
    {
      "class": "Branch",
      "id": "branch_14372_14421_1",
      "ports": {
        "bus1": 14421,
        "bus2": 14372
      },
      "params": {
        "R": 0.0006190273561514914,
        "X": 0.003817433025687933,
        "G": 0.0,
        "B": 0.0023871459998190403
      },
      "extension": {
        "length": 2220.883201400757,
        "rating": 224.2825746536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_14374_15802_1",
      "ports": {
        "bus1": 14374,
        "bus2": 15802
      },
      "params": {
        "R": 0.0027180472388863564,
        "X": 0.017157472670078278,
        "G": 0.0,
        "B": 0.025194605812430382
      },
      "extension": {
        "length": 15476.39608227539,
        "rating": 230.64444065093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_14376_14377_1",
      "ports": {
        "bus1": 14376,
        "bus2": 14377
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14378_14385_1",
      "ports": {
        "bus1": 14378,
        "bus2": 14385
      },
      "params": {
        "R": 0.001963343471288681,
        "X": 0.010248796083033085,
        "G": 0.0,
        "B": 0.004228424746543169
      },
      "extension": {
        "length": 4725.052576446534,
        "rating": 191.62153005599976
      }
    },
    {
      "class": "Branch",
      "id": "branch_14379_14380_1",
      "ports": {
        "bus1": 14379,
        "bus2": 14380
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14379_14381_1",
      "ports": {
        "bus1": 14379,
        "bus2": 14381
      },
      "params": {
        "R": 0.0012988016242161393,
        "X": 0.008029788732528687,
        "G": 0.0,
        "B": 0.011200576089322567
      },
      "extension": {
        "length": 6476.162446472168,
        "rating": 240.75729846954346
      }
    },
    {
      "class": "Branch",
      "id": "branch_14379_14404_1",
      "ports": {
        "bus1": 14379,
        "bus2": 14404
      },
      "params": {
        "R": 0.001384692033752799,
        "X": 0.006608376279473305,
        "G": 0.0,
        "B": 0.0019580803345888853
      },
      "extension": {
        "length": 2744.380131454468,
        "rating": 253.5632848739624
      }
    },
    {
      "class": "Branch",
      "id": "branch_14381_14382_1",
      "ports": {
        "bus1": 14381,
        "bus2": 14382
      },
      "params": {
        "R": 0.00027872377540916204,
        "X": 0.0010290734935551882,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14381_14426_1",
      "ports": {
        "bus1": 14381,
        "bus2": 14426
      },
      "params": {
        "R": 0.0008807489066384733,
        "X": 0.006585809402167797,
        "G": 0.0,
        "B": 0.0021657065954059362
      },
      "extension": {
        "length": 2654.9066683959963,
        "rating": 257.7538251876831
      }
    },
    {
      "class": "Branch",
      "id": "branch_14383_14384_1",
      "ports": {
        "bus1": 14383,
        "bus2": 14384
      },
      "params": {
        "R": 0.00021117067080922425,
        "X": 0.0011908416636288166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14384_14403_1",
      "ports": {
        "bus1": 14384,
        "bus2": 14403
      },
      "params": {
        "R": 0.0012080587912350893,
        "X": 0.006746639497578144,
        "G": 0.0,
        "B": 0.00495240418240428
      },
      "extension": {
        "length": 3928.8276771240235,
        "rating": 264.1260623931885
      }
    },
    {
      "class": "Branch",
      "id": "branch_14386_14387_1",
      "ports": {
        "bus1": 14386,
        "bus2": 14387
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14386_14413_1",
      "ports": {
        "bus1": 14386,
        "bus2": 14413
      },
      "params": {
        "R": 0.0008446746505796909,
        "X": 0.004621317144483328,
        "G": 0.0,
        "B": 0.003859632182866335
      },
      "extension": {
        "length": 2864.2729412384033,
        "rating": 264.93420600891113
      }
    },
    {
      "class": "Branch",
      "id": "branch_14386_14419_1",
      "ports": {
        "bus1": 14386,
        "bus2": 14419
      },
      "params": {
        "R": 0.0035565472207963462,
        "X": 0.02059391513466835,
        "G": 0.0,
        "B": 0.012576666660606861
      },
      "extension": {
        "length": 12387.671800598146,
        "rating": 269.6859121322632
      }
    },
    {
      "class": "Branch",
      "id": "branch_14388_14389_1",
      "ports": {
        "bus1": 14388,
        "bus2": 14389
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14388_14409_1",
      "ports": {
        "bus1": 14409,
        "bus2": 14388
      },
      "params": {
        "R": 0.0009473869577050209,
        "X": 0.005831161513924599,
        "G": 0.0,
        "B": 0.002396297873929143
      },
      "extension": {
        "length": 2843.0604162597656,
        "rating": 152.64519453048706
      }
    },
    {
      "class": "Branch",
      "id": "branch_14388_14422_1",
      "ports": {
        "bus1": 14422,
        "bus2": 14388
      },
      "params": {
        "R": 0.0015729594742879272,
        "X": 0.007937630638480186,
        "G": 0.0,
        "B": 0.003728845389559865
      },
      "extension": {
        "length": 3926.589185852051,
        "rating": 229.4346809387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_14388_16093_1",
      "ports": {
        "bus1": 14388,
        "bus2": 16093
      },
      "params": {
        "R": 0.0011733033461496234,
        "X": 0.007889976724982262,
        "G": 0.0,
        "B": 0.0078570656478405
      },
      "extension": {
        "length": 5504.7186260375975,
        "rating": 240.94164371490479
      }
    },
    {
      "class": "Branch",
      "id": "branch_14391_14422_1",
      "ports": {
        "bus1": 14391,
        "bus2": 14422
      },
      "params": {
        "R": 0.001064956421032548,
        "X": 0.006292171310633421,
        "G": 0.0,
        "B": 0.0019736667163670063
      },
      "extension": {
        "length": 2576.9828840789796,
        "rating": 217.33896732330322
      }
    },
    {
      "class": "Branch",
      "id": "branch_14392_14393_1",
      "ports": {
        "bus1": 14392,
        "bus2": 14393
      },
      "params": {
        "R": 0.00024681445211172104,
        "X": 0.0010763214668259025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14392_14407_1",
      "ports": {
        "bus1": 14407,
        "bus2": 14392
      },
      "params": {
        "R": 0.001349145662970841,
        "X": 0.006912516430020332,
        "G": 0.0,
        "B": 0.0034258333034813404
      },
      "extension": {
        "length": 3273.9661491394045,
        "rating": 232.04586505889893
      }
    },
    {
      "class": "Branch",
      "id": "branch_14394_14410_1",
      "ports": {
        "bus1": 14394,
        "bus2": 14410
      },
      "params": {
        "R": 0.0005607408238574862,
        "X": 0.0028389578219503164,
        "G": 0.0,
        "B": 0.0008264132775366306
      },
      "extension": {
        "length": 1104.9771726150514,
        "rating": 211.32991313934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_14394_14411_1",
      "ports": {
        "bus1": 14394,
        "bus2": 14411
      },
      "params": {
        "R": 0.00011951570195378736,
        "X": 0.0008383395033888519,
        "G": 0.0,
        "B": 0.005735589656978846
      },
      "extension": {
        "length": 1562.9095988388062,
        "rating": 168.27502250671387
      }
    },
    {
      "class": "Branch",
      "id": "branch_14395_14398_1",
      "ports": {
        "bus1": 14395,
        "bus2": 14398
      },
      "params": {
        "R": -0.000568164512515068,
        "X": -0.010959193110466003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14395_14399_1",
      "ports": {
        "bus1": 14395,
        "bus2": 14399
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14395_14400_1",
      "ports": {
        "bus1": 14395,
        "bus2": 14400
      },
      "params": {
        "R": 0.0002534401137381792,
        "X": 0.0011137049878016114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14396_14398_1",
      "ports": {
        "bus1": 14396,
        "bus2": 14398
      },
      "params": {
        "R": 0.008834360167384148,
        "X": 0.17040391266345978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14397_14398_1",
      "ports": {
        "bus1": 14397,
        "bus2": 14398
      },
      "params": {
        "R": 0.008834360167384148,
        "X": 0.17040391266345978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14400_16093_1",
      "ports": {
        "bus1": 14400,
        "bus2": 16093
      },
      "params": {
        "R": 0.0004603441630024463,
        "X": 0.0029615843668580055,
        "G": 0.0,
        "B": 0.0010103615932166576
      },
      "extension": {
        "length": 1315.5469126968385,
        "rating": 249.42727088928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_14402_14426_1",
      "ports": {
        "bus1": 14402,
        "bus2": 14426
      },
      "params": {
        "R": 0.0010869326069951057,
        "X": 0.0060369404964149,
        "G": 0.0,
        "B": 0.00668917316943407
      },
      "extension": {
        "length": 4794.620771942139,
        "rating": 246.40069007873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_14405_14406_1",
      "ports": {
        "bus1": 14405,
        "bus2": 14406
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14405_14410_1",
      "ports": {
        "bus1": 14405,
        "bus2": 14410
      },
      "params": {
        "R": 0.0007919914205558598,
        "X": 0.005284353159368039,
        "G": 0.0,
        "B": 0.002220951020717621
      },
      "extension": {
        "length": 2348.9199908294677,
        "rating": 233.90169143676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_14407_14408_1",
      "ports": {
        "bus1": 14407,
        "bus2": 14408
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14407_14425_1",
      "ports": {
        "bus1": 14407,
        "bus2": 14425
      },
      "params": {
        "R": 0.0019921651110053062,
        "X": 0.012721380218863489,
        "G": 0.0,
        "B": 0.008405975066125393
      },
      "extension": {
        "length": 6588.54821447754,
        "rating": 227.4758815765381
      }
    },
    {
      "class": "Branch",
      "id": "branch_14409_15941_1",
      "ports": {
        "bus1": 14409,
        "bus2": 15941
      },
      "params": {
        "R": 0.0009758964297361672,
        "X": 0.005750228650867939,
        "G": 0.0,
        "B": 0.003351018996909261
      },
      "extension": {
        "length": 2865.0343889465335,
        "rating": 214.49992656707764
      }
    },
    {
      "class": "Branch",
      "id": "branch_14411_14425_1",
      "ports": {
        "bus1": 14411,
        "bus2": 14425
      },
      "params": {
        "R": 0.0008411024464294314,
        "X": 0.004224298521876335,
        "G": 0.0,
        "B": 0.002117294119670987
      },
      "extension": {
        "length": 2261.7738450164798,
        "rating": 212.82613277435303
      }
    },
    {
      "class": "Branch",
      "id": "branch_14412_14413_1",
      "ports": {
        "bus1": 14412,
        "bus2": 14413
      },
      "params": {
        "R": 0.00028831869713030756,
        "X": 0.0010452979477122426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14413_14416_1",
      "ports": {
        "bus1": 14413,
        "bus2": 14416
      },
      "params": {
        "R": 0.000887271307874471,
        "X": 0.006147293373942374,
        "G": 0.0,
        "B": 0.003007634542882443
      },
      "extension": {
        "length": 3258.790528930664,
        "rating": 260.4914665222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_14414_15713_1",
      "ports": {
        "bus1": 15713,
        "bus2": 14414
      },
      "params": {
        "R": 0.0022352784872055054,
        "X": 0.01068437658250332,
        "G": 0.0,
        "B": 0.00553295761346817
      },
      "extension": {
        "length": 5236.757330932617,
        "rating": 188.80852460861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_14414_15728_1",
      "ports": {
        "bus1": 14414,
        "bus2": 15728
      },
      "params": {
        "R": 0.003733067074790597,
        "X": 0.019463777542114258,
        "G": 0.0,
        "B": 0.024556016549468044
      },
      "extension": {
        "length": 15259.7911640625,
        "rating": 208.4184169769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_14416_14417_1",
      "ports": {
        "bus1": 14416,
        "bus2": 14417
      },
      "params": {
        "R": 0.00025312582147307694,
        "X": 0.0011823928216472268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14416_14426_1",
      "ports": {
        "bus1": 14426,
        "bus2": 14416
      },
      "params": {
        "R": 0.0005507125169970095,
        "X": 0.0037301392294466496,
        "G": 0.0,
        "B": 0.001548968721181154
      },
      "extension": {
        "length": 1552.0791610794067,
        "rating": 256.7543029785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_14418_14436_1",
      "ports": {
        "bus1": 14418,
        "bus2": 14436
      },
      "params": {
        "R": 0.0006921293097548187,
        "X": 0.0043658362701535225,
        "G": 0.0,
        "B": 0.003389644203707576
      },
      "extension": {
        "length": 2745.1912679901125,
        "rating": 242.47190952301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_14418_14439_1",
      "ports": {
        "bus1": 14418,
        "bus2": 14439
      },
      "params": {
        "R": 0.000703964033164084,
        "X": 0.005123606417328119,
        "G": 0.0,
        "B": 0.014865679666399954
      },
      "extension": {
        "length": 5980.585649414063,
        "rating": 230.22723197937012
      }
    },
    {
      "class": "Branch",
      "id": "branch_14419_15713_1",
      "ports": {
        "bus1": 14419,
        "bus2": 15713
      },
      "params": {
        "R": 0.0025611124001443386,
        "X": 0.011961370706558228,
        "G": 0.0,
        "B": 0.012372675351798533
      },
      "extension": {
        "length": 8558.13429547119,
        "rating": 204.1154146194458
      }
    },
    {
      "class": "Branch",
      "id": "branch_14419_15729_1",
      "ports": {
        "bus1": 15729,
        "bus2": 14419
      },
      "params": {
        "R": 0.0025395064149051905,
        "X": 0.011350086890161036,
        "G": 0.0,
        "B": 0.007040695287287235
      },
      "extension": {
        "length": 6119.468416351318,
        "rating": 220.00510692596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_14420_14421_1",
      "ports": {
        "bus1": 14420,
        "bus2": 14421
      },
      "params": {
        "R": 0.00023912584583740684,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14423_15941_1",
      "ports": {
        "bus1": 15941,
        "bus2": 14423
      },
      "params": {
        "R": 0.00035063058021478355,
        "X": 0.0016083172522485256,
        "G": 0.0,
        "B": 0.00055082788458094
      },
      "extension": {
        "length": 607.9476008605957,
        "rating": 248.19824695587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_14424_14425_1",
      "ports": {
        "bus1": 14424,
        "bus2": 14425
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14427_14443_1",
      "ports": {
        "bus1": 14443,
        "bus2": 14427
      },
      "params": {
        "R": 0.0007008345564827322,
        "X": 0.004513672553002834,
        "G": 0.0,
        "B": 0.004410481546074152
      },
      "extension": {
        "length": 3147.6740322875976,
        "rating": 138.0820393562317
      }
    },
    {
      "class": "Branch",
      "id": "branch_14428_14453_1",
      "ports": {
        "bus1": 14428,
        "bus2": 14453
      },
      "params": {
        "R": 0.001020606025122106,
        "X": 0.006227868609130382,
        "G": 0.0,
        "B": 0.028307206928730014
      },
      "extension": {
        "length": 9590.949765197754,
        "rating": 204.62582111358643
      }
    },
    {
      "class": "Branch",
      "id": "branch_14428_14500_1",
      "ports": {
        "bus1": 14428,
        "bus2": 14500
      },
      "params": {
        "R": 0.0028286015149205923,
        "X": 0.01765054278075695,
        "G": 0.0,
        "B": 0.040995512157678604
      },
      "extension": {
        "length": 19360.11474536133,
        "rating": 216.69325828552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_14429_14430_1",
      "ports": {
        "bus1": 14429,
        "bus2": 14430
      },
      "params": {
        "R": 0.00022128083219286057,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14429_14698_1",
      "ports": {
        "bus1": 14429,
        "bus2": 14698
      },
      "params": {
        "R": 0.005316822323948145,
        "X": 0.03702159598469734,
        "G": 0.0,
        "B": 0.01161089725792408
      },
      "extension": {
        "length": 14923.690562988282,
        "rating": 171.71779870986938
      }
    },
    {
      "class": "Branch",
      "id": "branch_14429_14718_1",
      "ports": {
        "bus1": 14718,
        "bus2": 14429
      },
      "params": {
        "R": 0.004680444486439228,
        "X": 0.015145392157137394,
        "G": 0.0,
        "B": 0.004833317827433348
      },
      "extension": {
        "length": 6253.657795349121,
        "rating": 179.74133491516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_14432_14433_1",
      "ports": {
        "bus1": 14432,
        "bus2": 14433
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14433_14579_1",
      "ports": {
        "bus1": 14433,
        "bus2": 14579
      },
      "params": {
        "R": 0.001124074449762702,
        "X": 0.007930561900138855,
        "G": 0.0,
        "B": 0.00408124877139926
      },
      "extension": {
        "length": 4370.16576159668,
        "rating": 240.16222953796387
      }
    },
    {
      "class": "Branch",
      "id": "branch_14434_14534_1",
      "ports": {
        "bus1": 14434,
        "bus2": 14534
      },
      "params": {
        "R": 0.0011875876225531101,
        "X": 0.0076171946711838245,
        "G": 0.0,
        "B": 0.014079140499234201
      },
      "extension": {
        "length": 7129.269325744629,
        "rating": 187.64705657958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_14435_14436_1",
      "ports": {
        "bus1": 14435,
        "bus2": 14436
      },
      "params": {
        "R": 0.0002602861204650253,
        "X": 0.001198782934807241,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14437_14438_1",
      "ports": {
        "bus1": 14437,
        "bus2": 14438
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14440_14480_1",
      "ports": {
        "bus1": 14480,
        "bus2": 14440
      },
      "params": {
        "R": 0.0025156186893582344,
        "X": 0.017026301473379135,
        "G": 0.0,
        "B": 0.020772641524672508
      },
      "extension": {
        "length": 12652.460684692383,
        "rating": 205.60550689697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_14441_14442_1",
      "ports": {
        "bus1": 14441,
        "bus2": 14442
      },
      "params": {
        "R": 0.0002645377244334668,
        "X": 0.0011683106422424316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14443_14453_1",
      "ports": {
        "bus1": 14453,
        "bus2": 14443
      },
      "params": {
        "R": 0.0024508945643901825,
        "X": 0.013519613072276115,
        "G": 0.0,
        "B": 0.00458886893466115
      },
      "extension": {
        "length": 5916.566871002197,
        "rating": 194.63436603546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_14444_14445_1",
      "ports": {
        "bus1": 14444,
        "bus2": 14445
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14444_14760_1",
      "ports": {
        "bus1": 14444,
        "bus2": 14760
      },
      "params": {
        "R": 0.0015076901763677597,
        "X": 0.009779284708201885,
        "G": 0.0,
        "B": 0.0034528858959674835
      },
      "extension": {
        "length": 4527.876949035644,
        "rating": 189.61575031280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_14446_14447_1",
      "ports": {
        "bus1": 14447,
        "bus2": 14446
      },
      "params": {
        "R": 0.0004972449387423694,
        "X": 0.0261154156178236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14446_14448_1",
      "ports": {
        "bus1": 14446,
        "bus2": 14448
      },
      "params": {
        "R": 0.00021726494014728814,
        "X": 0.0010453719878569245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14447_14459_1",
      "ports": {
        "bus1": 14447,
        "bus2": 14459
      },
      "params": {
        "R": 0.0025230401661247015,
        "X": 0.014019515365362167,
        "G": 0.0,
        "B": 0.006473323330283165
      },
      "extension": {
        "length": 6879.676397827148,
        "rating": 259.6395492553711
      }
    },
    {
      "class": "Branch",
      "id": "branch_14449_14450_1",
      "ports": {
        "bus1": 14449,
        "bus2": 14450
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14451_14452_1",
      "ports": {
        "bus1": 14451,
        "bus2": 14452
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14452_14464_1",
      "ports": {
        "bus1": 14452,
        "bus2": 14464
      },
      "params": {
        "R": 0.0020182630978524685,
        "X": 0.009594622999429703,
        "G": 0.0,
        "B": 0.002902910578995943
      },
      "extension": {
        "length": 3414.1208733215335,
        "rating": 182.26505517959595
      }
    },
    {
      "class": "Branch",
      "id": "branch_14454_14455_1",
      "ports": {
        "bus1": 14454,
        "bus2": 14455
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14454_14456_1",
      "ports": {
        "bus1": 14454,
        "bus2": 14456
      },
      "params": {
        "R": 0.0036221046466380353,
        "X": 0.01781901717185974,
        "G": 0.0,
        "B": 0.008348185569047928
      },
      "extension": {
        "length": 8460.273780395508,
        "rating": 218.60980987548828
      }
    },
    {
      "class": "Branch",
      "id": "branch_14462_14463_1",
      "ports": {
        "bus1": 14462,
        "bus2": 14463
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14465_15787_1",
      "ports": {
        "bus1": 14465,
        "bus2": 15787
      },
      "params": {
        "R": 0.00096724065952003,
        "X": 0.004934549797326326,
        "G": 0.0,
        "B": 0.0021389739122241735
      },
      "extension": {
        "length": 2505.839418457031,
        "rating": 235.36174297332764
      }
    },
    {
      "class": "Branch",
      "id": "branch_14465_15811_1",
      "ports": {
        "bus1": 15811,
        "bus2": 14465
      },
      "params": {
        "R": 0.002309025265276432,
        "X": 0.01675170101225376,
        "G": 0.0,
        "B": 0.00433280598372221
      },
      "extension": {
        "length": 6333.067831970215,
        "rating": 230.31153678894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_14466_14467_1",
      "ports": {
        "bus1": 14466,
        "bus2": 14467
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14466_14468_1",
      "ports": {
        "bus1": 14468,
        "bus2": 14466
      },
      "params": {
        "R": 0.0012056728592142463,
        "X": 0.009412753395736217,
        "G": 0.0,
        "B": 0.01634996384382248
      },
      "extension": {
        "length": 8643.508526184083,
        "rating": 197.1393346786499
      }
    },
    {
      "class": "Branch",
      "id": "branch_14466_15282_1",
      "ports": {
        "bus1": 15282,
        "bus2": 14466
      },
      "params": {
        "R": 0.0021157851442694664,
        "X": 0.011899699456989765,
        "G": 0.0,
        "B": 0.0032905011903494596
      },
      "extension": {
        "length": 4415.999196533203,
        "rating": 207.74409770965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_14468_15724_1",
      "ports": {
        "bus1": 14468,
        "bus2": 15724
      },
      "params": {
        "R": 0.0008273374405689538,
        "X": 0.00589692173525691,
        "G": 0.0,
        "B": 0.010541464202105999
      },
      "extension": {
        "length": 5997.543544555664,
        "rating": 179.177725315094
      }
    },
    {
      "class": "Branch",
      "id": "branch_14469_14470_1",
      "ports": {
        "bus1": 14469,
        "bus2": 14470
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14470_14476_1",
      "ports": {
        "bus1": 14476,
        "bus2": 14470
      },
      "params": {
        "R": 0.0012917761923745275,
        "X": 0.008327838964760303,
        "G": 0.0,
        "B": 0.0047081466764211655
      },
      "extension": {
        "length": 4742.766739379883,
        "rating": 223.55902194976807
      }
    },
    {
      "class": "Branch",
      "id": "branch_14471_14474_1",
      "ports": {
        "bus1": 14471,
        "bus2": 14474
      },
      "params": {
        "R": 0.0004768194630742073,
        "X": 0.01826082170009613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14471_14475_1",
      "ports": {
        "bus1": 14471,
        "bus2": 14475
      },
      "params": {
        "R": 0.00027842132840305567,
        "X": 0.0011192082893103361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14471_14476_1",
      "ports": {
        "bus1": 14471,
        "bus2": 14476
      },
      "params": {
        "R": 0.00021928201022092256,
        "X": 0.0010624062269926071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14472_14474_1",
      "ports": {
        "bus1": 14472,
        "bus2": 14474
      },
      "params": {
        "R": 0.004552541766315699,
        "X": 0.17434927821159363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14473_14474_1",
      "ports": {
        "bus1": 14473,
        "bus2": 14474
      },
      "params": {
        "R": 0.004552541766315699,
        "X": 0.17434927821159363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14477_14478_1",
      "ports": {
        "bus1": 14477,
        "bus2": 14478
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14480_14481_1",
      "ports": {
        "bus1": 14480,
        "bus2": 14481
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14480_14529_1",
      "ports": {
        "bus1": 14480,
        "bus2": 14529
      },
      "params": {
        "R": 0.002435654401779175,
        "X": 0.014878634363412855,
        "G": 0.0,
        "B": 0.016877226531505585
      },
      "extension": {
        "length": 10395.151352050781,
        "rating": 218.8488245010376
      }
    },
    {
      "class": "Branch",
      "id": "branch_14482_14485_1",
      "ports": {
        "bus1": 14482,
        "bus2": 14485
      },
      "params": {
        "R": 0.00073291826993227,
        "X": 0.04674939066171646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14482_14486_1",
      "ports": {
        "bus1": 14482,
        "bus2": 14486
      },
      "params": {
        "R": 0.00024807287263683975,
        "X": 0.0011846799170598388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14482_14487_1",
      "ports": {
        "bus1": 14482,
        "bus2": 14487
      },
      "params": {
        "R": 0.0002694766444619745,
        "X": 0.0011793490266427398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14483_14485_1",
      "ports": {
        "bus1": 14483,
        "bus2": 14485
      },
      "params": {
        "R": -0.0004922131774947047,
        "X": -0.031395941972732544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14483_14509_1",
      "ports": {
        "bus1": 14509,
        "bus2": 14483
      },
      "params": {
        "R": 0.0011792294681072235,
        "X": 0.006124509498476982,
        "G": 0.0,
        "B": 0.004654635675251484
      },
      "extension": {
        "length": 3425.4476238098146,
        "rating": 256.36744499206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_14484_14485_1",
      "ports": {
        "bus1": 14484,
        "bus2": 14485
      },
      "params": {
        "R": 0.0012579355388879776,
        "X": 0.0802377387881279,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14487_15957_1",
      "ports": {
        "bus1": 14487,
        "bus2": 15957
      },
      "params": {
        "R": 0.0006295428611338139,
        "X": 0.007408736739307642,
        "G": 0.0,
        "B": 0.1779361367225647
      },
      "extension": {
        "length": 25867.633719726564,
        "rating": 1082.7664375305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_14487_16063_1",
      "ports": {
        "bus1": 14487,
        "bus2": 16063
      },
      "params": {
        "R": 0.0003988081880379468,
        "X": 0.004308993928134441,
        "G": 0.0,
        "B": 0.0564998984336853
      },
      "extension": {
        "length": 10861.684549804688,
        "rating": 1043.9162254333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_14488_15447_1",
      "ports": {
        "bus1": 15447,
        "bus2": 14488
      },
      "params": {
        "R": 0.002933200215920806,
        "X": 0.01573563739657402,
        "G": 0.0,
        "B": 0.01525352243334055
      },
      "extension": {
        "length": 11484.361914367677,
        "rating": 184.39596891403198
      }
    },
    {
      "class": "Branch",
      "id": "branch_14488_15759_1",
      "ports": {
        "bus1": 15759,
        "bus2": 14488
      },
      "params": {
        "R": 0.002484278054907918,
        "X": 0.016665739938616753,
        "G": 0.0,
        "B": 0.0064274962060153484
      },
      "extension": {
        "length": 7936.3908506469725,
        "rating": 207.155442237854
      }
    },
    {
      "class": "Branch",
      "id": "branch_14489_14490_1",
      "ports": {
        "bus1": 14489,
        "bus2": 14490
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14490_14491_1",
      "ports": {
        "bus1": 14490,
        "bus2": 14491
      },
      "params": {
        "R": 0.0017311515985056756,
        "X": 0.013731599785387516,
        "G": 0.0,
        "B": 0.004238907713443041
      },
      "extension": {
        "length": 5157.166956481934,
        "rating": 188.23235034942627
      }
    },
    {
      "class": "Branch",
      "id": "branch_14490_14532_1",
      "ports": {
        "bus1": 14490,
        "bus2": 14532
      },
      "params": {
        "R": 0.002274974947795272,
        "X": 0.015059566125273706,
        "G": 0.0,
        "B": 0.026066089048981667
      },
      "extension": {
        "length": 11001.42488067627,
        "rating": 187.53926753997803
      }
    },
    {
      "class": "Branch",
      "id": "branch_14490_14767_1",
      "ports": {
        "bus1": 14490,
        "bus2": 14767
      },
      "params": {
        "R": 0.009704978205263615,
        "X": 0.0562126524746418,
        "G": 0.0,
        "B": 0.011639239266514778
      },
      "extension": {
        "length": 18225.386147460937,
        "rating": 178.22656631469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_14491_14706_1",
      "ports": {
        "bus1": 14491,
        "bus2": 14706
      },
      "params": {
        "R": 0.0020199627615511417,
        "X": 0.014632265083491802,
        "G": 0.0,
        "B": 0.014941864646971226
      },
      "extension": {
        "length": 9401.925023986816,
        "rating": 195.9303617477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_14492_14493_1",
      "ports": {
        "bus1": 14492,
        "bus2": 14493
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14493_14518_1",
      "ports": {
        "bus1": 14493,
        "bus2": 14518
      },
      "params": {
        "R": 0.010845407843589783,
        "X": 0.0505569539964199,
        "G": 0.0,
        "B": 0.01294735912233591
      },
      "extension": {
        "length": 19256.89244128418,
        "rating": 177.48674154281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_14493_14531_1",
      "ports": {
        "bus1": 14493,
        "bus2": 14531
      },
      "params": {
        "R": 0.0020223164465278387,
        "X": 0.013381997123360634,
        "G": 0.0,
        "B": 0.012714554555714132
      },
      "extension": {
        "length": 9371.594503234863,
        "rating": 220.42264938354492
      }
    },
    {
      "class": "Branch",
      "id": "branch_14493_14532_1",
      "ports": {
        "bus1": 14532,
        "bus2": 14493
      },
      "params": {
        "R": 0.002930915215983987,
        "X": 0.013762491755187511,
        "G": 0.0,
        "B": 0.006359059829264879
      },
      "extension": {
        "length": 6834.9464769287115,
        "rating": 183.673894405365
      }
    },
    {
      "class": "Branch",
      "id": "branch_14493_14737_1",
      "ports": {
        "bus1": 14493,
        "bus2": 14737
      },
      "params": {
        "R": 0.008097520098090172,
        "X": 0.04534875601530075,
        "G": 0.0,
        "B": 0.030737249180674553
      },
      "extension": {
        "length": 27597.022857421875,
        "rating": 216.26968383789062
      }
    },
    {
      "class": "Branch",
      "id": "branch_14494_14495_1",
      "ports": {
        "bus1": 14494,
        "bus2": 14495
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14494_14511_1",
      "ports": {
        "bus1": 14494,
        "bus2": 14511
      },
      "params": {
        "R": 0.006616089027374983,
        "X": 0.02971033006906509,
        "G": 0.0,
        "B": 0.030469011515378952
      },
      "extension": {
        "length": 20503.134279052734,
        "rating": 225.3469944000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_14494_14520_1",
      "ports": {
        "bus1": 14494,
        "bus2": 14520
      },
      "params": {
        "R": 0.0065616974607110015,
        "X": 0.04010806605219841,
        "G": 0.0,
        "B": 0.015856346115469933
      },
      "extension": {
        "length": 19115.854445434572,
        "rating": 229.62393760681152
      }
    },
    {
      "class": "Branch",
      "id": "branch_14496_14498_1",
      "ports": {
        "bus1": 14498,
        "bus2": 14496
      },
      "params": {
        "R": 0.0016572810709476473,
        "X": 0.008852556347846985,
        "G": 0.0,
        "B": 0.004376051016151905
      },
      "extension": {
        "length": 4550.743402130127,
        "rating": 247.60427474975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_14496_14520_1",
      "ports": {
        "bus1": 14496,
        "bus2": 14520
      },
      "params": {
        "R": 0.004743257071822882,
        "X": 0.028090953826904297,
        "G": 0.0,
        "B": 0.012509165331721306
      },
      "extension": {
        "length": 13139.082749267578,
        "rating": 188.1977915763855
      }
    },
    {
      "class": "Branch",
      "id": "branch_14496_14524_1",
      "ports": {
        "bus1": 14496,
        "bus2": 14524
      },
      "params": {
        "R": 0.0046101221814751625,
        "X": 0.019703064113855362,
        "G": 0.0,
        "B": 0.04768349975347518
      },
      "extension": {
        "length": 20099.80526989746,
        "rating": 205.3023099899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_14496_15439_1",
      "ports": {
        "bus1": 14496,
        "bus2": 15439
      },
      "params": {
        "R": 0.008882169611752033,
        "X": 0.04470892623066903,
        "G": 0.0,
        "B": 0.04088522121310234
      },
      "extension": {
        "length": 30275.332771728517,
        "rating": 181.6955804824829
      }
    },
    {
      "class": "Branch",
      "id": "branch_14496_16058_1",
      "ports": {
        "bus1": 14496,
        "bus2": 16058
      },
      "params": {
        "R": 0.007429444696754218,
        "X": 0.03517260402441025,
        "G": 0.0,
        "B": 0.013529651798307894
      },
      "extension": {
        "length": 14984.36541760254,
        "rating": 238.17269802093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_14497_14498_1",
      "ports": {
        "bus1": 14497,
        "bus2": 14498
      },
      "params": {
        "R": 0.001235827337950468,
        "X": 0.007255342788994312,
        "G": 0.0,
        "B": 0.003527443390339613
      },
      "extension": {
        "length": 3914.8956205444338,
        "rating": 242.63882637023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_14497_14527_1",
      "ports": {
        "bus1": 14527,
        "bus2": 14497
      },
      "params": {
        "R": 0.000835959508549422,
        "X": 0.004666519816964865,
        "G": 0.0,
        "B": 0.006330861710011959
      },
      "extension": {
        "length": 3839.28418927002,
        "rating": 235.2428436279297
      }
    },
    {
      "class": "Branch",
      "id": "branch_14498_14499_1",
      "ports": {
        "bus1": 14498,
        "bus2": 14499
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14500_14509_1",
      "ports": {
        "bus1": 14500,
        "bus2": 14509
      },
      "params": {
        "R": 0.002573370235040784,
        "X": 0.014165170490741731,
        "G": 0.0,
        "B": 0.0030420268885791297
      },
      "extension": {
        "length": 4744.707097686768,
        "rating": 221.94910049438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_14501_14508_1",
      "ports": {
        "bus1": 14508,
        "bus2": 14501
      },
      "params": {
        "R": 0.0023192281369119883,
        "X": 0.015056893229484558,
        "G": 0.0,
        "B": 0.008316717110574245
      },
      "extension": {
        "length": 7469.099466613769,
        "rating": 234.28006172180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_14501_14716_1",
      "ports": {
        "bus1": 14501,
        "bus2": 14716
      },
      "params": {
        "R": 0.0005329352570697665,
        "X": 0.0036811530590057373,
        "G": 0.0,
        "B": 0.007325501181185246
      },
      "extension": {
        "length": 3676.431071502686,
        "rating": 230.5475950241089
      }
    },
    {
      "class": "Branch",
      "id": "branch_14502_14503_1",
      "ports": {
        "bus1": 14502,
        "bus2": 14503
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14503_14517_1",
      "ports": {
        "bus1": 14517,
        "bus2": 14503
      },
      "params": {
        "R": 0.005232971161603928,
        "X": 0.022673750296235085,
        "G": 0.0,
        "B": 0.006295918952673673
      },
      "extension": {
        "length": 9020.969416625976,
        "rating": 192.7574634552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_14503_14693_1",
      "ports": {
        "bus1": 14503,
        "bus2": 14693
      },
      "params": {
        "R": 0.006409325171262025,
        "X": 0.029175447300076485,
        "G": 0.0,
        "B": 0.01718558371067047
      },
      "extension": {
        "length": 16136.612109008789,
        "rating": 177.4767279624939
      }
    },
    {
      "class": "Branch",
      "id": "branch_14504_14505_1",
      "ports": {
        "bus1": 14504,
        "bus2": 14505
      },
      "params": {
        "R": 0.001954241655766964,
        "X": 0.006640844512730837,
        "G": 0.0,
        "B": 0.002525326795876026
      },
      "extension": {
        "length": 2902.261296890259,
        "rating": 205.8002233505249
      }
    },
    {
      "class": "Branch",
      "id": "branch_14504_15441_1",
      "ports": {
        "bus1": 14504,
        "bus2": 15441
      },
      "params": {
        "R": 0.01400664821267128,
        "X": 0.08038504421710968,
        "G": 0.0,
        "B": 0.040375031530857086
      },
      "extension": {
        "length": 36821.81699560547,
        "rating": 159.82613563537598
      }
    },
    {
      "class": "Branch",
      "id": "branch_14504_15442_1",
      "ports": {
        "bus1": 14504,
        "bus2": 15442
      },
      "params": {
        "R": 0.01493848953396082,
        "X": 0.08688025921583174,
        "G": 0.0,
        "B": 0.044157616794109344
      },
      "extension": {
        "length": 44734.00650952149,
        "rating": 187.5388264656067
      }
    },
    {
      "class": "Branch",
      "id": "branch_14505_14506_1",
      "ports": {
        "bus1": 14506,
        "bus2": 14505
      },
      "params": {
        "R": 0.0009152669808827341,
        "X": 0.005949584767222405,
        "G": 0.0,
        "B": 0.0035011782310903072
      },
      "extension": {
        "length": 2878.0649482269287,
        "rating": 218.43082904815674
      }
    },
    {
      "class": "Branch",
      "id": "branch_14506_14527_1",
      "ports": {
        "bus1": 14506,
        "bus2": 14527
      },
      "params": {
        "R": 0.0007922032964415848,
        "X": 0.004019149113446474,
        "G": 0.0,
        "B": 0.011120946146547794
      },
      "extension": {
        "length": 4461.263991760254,
        "rating": 228.0414342880249
      }
    },
    {
      "class": "Branch",
      "id": "branch_14507_14511_1",
      "ports": {
        "bus1": 14507,
        "bus2": 14511
      },
      "params": {
        "R": 0.020398393273353577,
        "X": 0.090728759765625,
        "G": 0.0,
        "B": 0.0191393680870533
      },
      "extension": {
        "length": 29062.157985351565,
        "rating": 190.04446268081665
      }
    },
    {
      "class": "Branch",
      "id": "branch_14507_14905_1",
      "ports": {
        "bus1": 14507,
        "bus2": 14905
      },
      "params": {
        "R": 0.008724767714738846,
        "X": 0.0478428341448307,
        "G": 0.0,
        "B": 0.022425971925258636
      },
      "extension": {
        "length": 24626.31395361328,
        "rating": 201.58743858337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_14507_14912_1",
      "ports": {
        "bus1": 14507,
        "bus2": 14912
      },
      "params": {
        "R": 0.008089790120720863,
        "X": 0.04043057933449745,
        "G": 0.0,
        "B": 0.032168108969926834
      },
      "extension": {
        "length": 22654.84545263672,
        "rating": 205.92284202575684
      }
    },
    {
      "class": "Branch",
      "id": "branch_14507_14914_1",
      "ports": {
        "bus1": 14507,
        "bus2": 14914
      },
      "params": {
        "R": 0.015723800286650658,
        "X": 0.09949278086423875,
        "G": 0.0,
        "B": 0.030742136761546135
      },
      "extension": {
        "length": 38498.99564575195,
        "rating": 189.43970203399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_14507_15453_1",
      "ports": {
        "bus1": 14507,
        "bus2": 15453
      },
      "params": {
        "R": 0.011753752827644346,
        "X": 0.07356318831443787,
        "G": 0.0,
        "B": 0.030369276180863377
      },
      "extension": {
        "length": 30538.791760253906,
        "rating": 188.62812519073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_14507_16046_1",
      "ports": {
        "bus1": 14507,
        "bus2": 16046
      },
      "params": {
        "R": 0.002354418858885765,
        "X": 0.01587623730301857,
        "G": 0.0,
        "B": 0.0037992647849023346
      },
      "extension": {
        "length": 5872.306979553223,
        "rating": 253.89773845672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_14508_16062_1",
      "ports": {
        "bus1": 16062,
        "bus2": 14508
      },
      "params": {
        "R": 0.0016725345049053428,
        "X": 0.00997405219823122,
        "G": 0.0,
        "B": 0.008719231002032757
      },
      "extension": {
        "length": 6522.018903259278,
        "rating": 242.86370277404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_14509_14529_1",
      "ports": {
        "bus1": 14529,
        "bus2": 14509
      },
      "params": {
        "R": 0.0012869162019342184,
        "X": 0.008006658405065536,
        "G": 0.0,
        "B": 0.01805703341960907
      },
      "extension": {
        "length": 8830.382259155274,
        "rating": 225.56891441345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_14510_14715_1",
      "ports": {
        "bus1": 14715,
        "bus2": 14510
      },
      "params": {
        "R": 0.0014826038386672737,
        "X": 0.009759586304426193,
        "G": 0.0,
        "B": 0.0080591244623065
      },
      "extension": {
        "length": 6173.2689463806155,
        "rating": 220.28446197509766
      }
    },
    {
      "class": "Branch",
      "id": "branch_14511_14512_1",
      "ports": {
        "bus1": 14511,
        "bus2": 14512
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14511_14898_1",
      "ports": {
        "bus1": 14511,
        "bus2": 14898
      },
      "params": {
        "R": 0.019197754561901093,
        "X": 0.11065169423818588,
        "G": 0.0,
        "B": 0.038363803178071976
      },
      "extension": {
        "length": 43436.60551538086,
        "rating": 191.83974266052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_14511_14904_1",
      "ports": {
        "bus1": 14511,
        "bus2": 14904
      },
      "params": {
        "R": 0.013620318844914436,
        "X": 0.09843315929174423,
        "G": 0.0,
        "B": 0.03405061364173889
      },
      "extension": {
        "length": 40224.428094726565,
        "rating": 199.83781576156616
      }
    },
    {
      "class": "Branch",
      "id": "branch_14511_14913_1",
      "ports": {
        "bus1": 14511,
        "bus2": 14913
      },
      "params": {
        "R": 0.007542588282376528,
        "X": 0.05899982899427413,
        "G": 0.0,
        "B": 0.016195785254240036
      },
      "extension": {
        "length": 21722.448225585937,
        "rating": 198.74390363693237
      }
    },
    {
      "class": "Branch",
      "id": "branch_14513_14896_1",
      "ports": {
        "bus1": 14513,
        "bus2": 14896
      },
      "params": {
        "R": 0.008417455479502678,
        "X": 0.04064352065324783,
        "G": 0.0,
        "B": 0.05289622023701668
      },
      "extension": {
        "length": 34137.82528857422,
        "rating": 184.7430944442749
      }
    },
    {
      "class": "Branch",
      "id": "branch_14513_14907_1",
      "ports": {
        "bus1": 14513,
        "bus2": 14907
      },
      "params": {
        "R": 0.004828053060919046,
        "X": 0.027283092960715294,
        "G": 0.0,
        "B": 0.04360237345099449
      },
      "extension": {
        "length": 26370.16695263672,
        "rating": 180.3726315498352
      }
    },
    {
      "class": "Branch",
      "id": "branch_14514_14515_1",
      "ports": {
        "bus1": 14514,
        "bus2": 14515
      },
      "params": {
        "R": 0.00029196127434261143,
        "X": 0.0011760004563257098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14514_14516_1",
      "ports": {
        "bus1": 14514,
        "bus2": 14516
      },
      "params": {
        "R": 0.006724017206579447,
        "X": 0.038174498826265335,
        "G": 0.0,
        "B": 0.03648565709590912
      },
      "extension": {
        "length": 24746.736649658204,
        "rating": 171.55559062957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_14514_14526_1",
      "ports": {
        "bus1": 14526,
        "bus2": 14514
      },
      "params": {
        "R": 0.0025300742127001286,
        "X": 0.01719171367585659,
        "G": 0.0,
        "B": 0.0163278728723526
      },
      "extension": {
        "length": 12394.19389086914,
        "rating": 173.30105304718018
      }
    },
    {
      "class": "Branch",
      "id": "branch_14514_14531_1",
      "ports": {
        "bus1": 14514,
        "bus2": 14531
      },
      "params": {
        "R": 0.009107714518904686,
        "X": 0.05750401318073273,
        "G": 0.0,
        "B": 0.02175082638859749
      },
      "extension": {
        "length": 25472.003217407226,
        "rating": 201.0638952255249
      }
    },
    {
      "class": "Branch",
      "id": "branch_14514_14905_1",
      "ports": {
        "bus1": 14514,
        "bus2": 14905
      },
      "params": {
        "R": 0.006695393938571215,
        "X": 0.04041003808379173,
        "G": 0.0,
        "B": 0.018367918208241463
      },
      "extension": {
        "length": 19807.005700195314,
        "rating": 182.0267677307129
      }
    },
    {
      "class": "Branch",
      "id": "branch_14514_14909_1",
      "ports": {
        "bus1": 14514,
        "bus2": 14909
      },
      "params": {
        "R": 0.014859020709991455,
        "X": 0.08316504210233688,
        "G": 0.0,
        "B": 0.03186507150530815
      },
      "extension": {
        "length": 36767.27055761719,
        "rating": 191.18629693984985
      }
    },
    {
      "class": "Branch",
      "id": "branch_14514_14910_1",
      "ports": {
        "bus1": 14514,
        "bus2": 14910
      },
      "params": {
        "R": 0.013751724734902382,
        "X": 0.07427894324064255,
        "G": 0.0,
        "B": 0.022999461740255356
      },
      "extension": {
        "length": 28726.926075439453,
        "rating": 175.6265163421631
      }
    },
    {
      "class": "Branch",
      "id": "branch_14516_14518_1",
      "ports": {
        "bus1": 14518,
        "bus2": 14516
      },
      "params": {
        "R": 0.0030410615727305412,
        "X": 0.01300194952636957,
        "G": 0.0,
        "B": 0.012922664172947407
      },
      "extension": {
        "length": 9367.18044708252,
        "rating": 168.03371906280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_14516_14903_1",
      "ports": {
        "bus1": 14516,
        "bus2": 14903
      },
      "params": {
        "R": 0.004084679298102856,
        "X": 0.017540212720632553,
        "G": 0.0,
        "B": 0.003618251997977495
      },
      "extension": {
        "length": 5594.165038421631,
        "rating": 183.60512256622314
      }
    },
    {
      "class": "Branch",
      "id": "branch_14517_14532_1",
      "ports": {
        "bus1": 14517,
        "bus2": 14532
      },
      "params": {
        "R": 0.002195738023146987,
        "X": 0.017670128494501114,
        "G": 0.0,
        "B": 0.027688737958669662
      },
      "extension": {
        "length": 16676.05397277832,
        "rating": 195.23366689682007
      }
    },
    {
      "class": "Branch",
      "id": "branch_14517_14718_1",
      "ports": {
        "bus1": 14517,
        "bus2": 14718
      },
      "params": {
        "R": 0.01566745527088642,
        "X": 0.08945166319608688,
        "G": 0.0,
        "B": 0.023127077147364616
      },
      "extension": {
        "length": 29406.18731176758,
        "rating": 215.64104557037354
      }
    },
    {
      "class": "Branch",
      "id": "branch_14517_14906_1",
      "ports": {
        "bus1": 14517,
        "bus2": 14906
      },
      "params": {
        "R": 0.003458088031038642,
        "X": 0.020758669823408127,
        "G": 0.0,
        "B": 0.01578538864850998
      },
      "extension": {
        "length": 13152.590436401368,
        "rating": 237.17925548553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_14518_14519_1",
      "ports": {
        "bus1": 14518,
        "bus2": 14519
      },
      "params": {
        "R": 0.0002539197448641062,
        "X": 0.0011136720422655344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14520_15954_1",
      "ports": {
        "bus1": 14520,
        "bus2": 15954
      },
      "params": {
        "R": 0.002070894930511713,
        "X": 0.015914268791675568,
        "G": 0.0,
        "B": 0.005940370727330446
      },
      "extension": {
        "length": 6818.877992614746,
        "rating": 238.10193538665771
      }
    },
    {
      "class": "Branch",
      "id": "branch_14521_14530_1",
      "ports": {
        "bus1": 14521,
        "bus2": 14530
      },
      "params": {
        "R": 0.006878049578517675,
        "X": 0.04875340312719345,
        "G": 0.0,
        "B": 0.015056413598358633
      },
      "extension": {
        "length": 19940.029022460938,
        "rating": 222.30513095855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_14521_16096_1",
      "ports": {
        "bus1": 16096,
        "bus2": 14521
      },
      "params": {
        "R": 0.0014677162980660794,
        "X": 0.007658140733838081,
        "G": 0.0,
        "B": 0.008158623240888119
      },
      "extension": {
        "length": 5332.610724334717,
        "rating": 227.01921463012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_14522_14523_1",
      "ports": {
        "bus1": 14522,
        "bus2": 14523
      },
      "params": {
        "R": 0.00025334558449685574,
        "X": 0.0011834740871563554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14523_14525_1",
      "ports": {
        "bus1": 14525,
        "bus2": 14523
      },
      "params": {
        "R": 0.0026581350248306994,
        "X": 0.015986260026693344,
        "G": 0.0,
        "B": 0.013601133599877356
      },
      "extension": {
        "length": 11092.145552490234,
        "rating": 228.2313585281372
      }
    },
    {
      "class": "Branch",
      "id": "branch_14523_16096_1",
      "ports": {
        "bus1": 14523,
        "bus2": 16096
      },
      "params": {
        "R": 0.0020751608535647392,
        "X": 0.013431778177618979,
        "G": 0.0,
        "B": 0.011138468980789185
      },
      "extension": {
        "length": 9122.473523254395,
        "rating": 232.12668895721436
      }
    },
    {
      "class": "Branch",
      "id": "branch_14524_15954_1",
      "ports": {
        "bus1": 15954,
        "bus2": 14524
      },
      "params": {
        "R": 0.003343594027683139,
        "X": 0.021257633343338966,
        "G": 0.0,
        "B": 0.00958446878939867
      },
      "extension": {
        "length": 9484.54660876465,
        "rating": 223.74334335327148
      }
    },
    {
      "class": "Branch",
      "id": "branch_14525_15448_1",
      "ports": {
        "bus1": 15448,
        "bus2": 14525
      },
      "params": {
        "R": 0.00255582295358181,
        "X": 0.018064532428979874,
        "G": 0.0,
        "B": 0.009084174409508705
      },
      "extension": {
        "length": 8955.846740478515,
        "rating": 214.8371934890747
      }
    },
    {
      "class": "Branch",
      "id": "branch_14526_15453_1",
      "ports": {
        "bus1": 14526,
        "bus2": 15453
      },
      "params": {
        "R": 0.01734742522239685,
        "X": 0.08009061217308044,
        "G": 0.0,
        "B": 0.03872833773493767
      },
      "extension": {
        "length": 40678.925468994144,
        "rating": 190.57892560958862
      }
    },
    {
      "class": "Branch",
      "id": "branch_14527_14528_1",
      "ports": {
        "bus1": 14527,
        "bus2": 14528
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14529_14530_1",
      "ports": {
        "bus1": 14529,
        "bus2": 14530
      },
      "params": {
        "R": 0.0006985816289670765,
        "X": 0.003423887770622969,
        "G": 0.0,
        "B": 0.007422905415296554
      },
      "extension": {
        "length": 3584.2354664611817,
        "rating": 199.5014190673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_14529_15423_1",
      "ports": {
        "bus1": 14529,
        "bus2": 15423
      },
      "params": {
        "R": 0.012909078039228916,
        "X": 0.09493184089660646,
        "G": 0.0,
        "B": 0.02843917533755302
      },
      "extension": {
        "length": 37150.20374194336,
        "rating": 193.56484413146973
      }
    },
    {
      "class": "Branch",
      "id": "branch_14531_14716_1",
      "ports": {
        "bus1": 14716,
        "bus2": 14531
      },
      "params": {
        "R": 0.003868265775963664,
        "X": 0.01890132948756218,
        "G": 0.0,
        "B": 0.011969338171184065
      },
      "extension": {
        "length": 9533.296144775391,
        "rating": 227.903413772583
      }
    },
    {
      "class": "Branch",
      "id": "branch_14531_14906_1",
      "ports": {
        "bus1": 14906,
        "bus2": 14531
      },
      "params": {
        "R": 0.0060684699565172195,
        "X": 0.03555736318230629,
        "G": 0.0,
        "B": 0.01718941144645214
      },
      "extension": {
        "length": 16406.1580748291,
        "rating": 201.3493537902832
      }
    },
    {
      "class": "Branch",
      "id": "branch_14533_14543_1",
      "ports": {
        "bus1": 14533,
        "bus2": 14543
      },
      "params": {
        "R": 0.0010558974463492632,
        "X": 0.006319000851362944,
        "G": 0.0,
        "B": 0.004515509121119976
      },
      "extension": {
        "length": 3668.2460362243655,
        "rating": 258.3868741989136
      }
    },
    {
      "class": "Branch",
      "id": "branch_14533_14576_1",
      "ports": {
        "bus1": 14533,
        "bus2": 14576
      },
      "params": {
        "R": 0.0016804168699309228,
        "X": 0.009806947782635689,
        "G": 0.0,
        "B": 0.016143349930644035
      },
      "extension": {
        "length": 8394.50572503662,
        "rating": 263.4385108947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_14534_14581_1",
      "ports": {
        "bus1": 14581,
        "bus2": 14534
      },
      "params": {
        "R": 0.006185533478856087,
        "X": 0.033550925552845,
        "G": 0.0,
        "B": 0.008017363958060741
      },
      "extension": {
        "length": 11778.148354064942,
        "rating": 210.35528182983398
      }
    },
    {
      "class": "Branch",
      "id": "branch_14535_14567_1",
      "ports": {
        "bus1": 14535,
        "bus2": 14567
      },
      "params": {
        "R": 0.002163795055821538,
        "X": 0.011483386158943176,
        "G": 0.0,
        "B": 0.007852811366319656
      },
      "extension": {
        "length": 6467.1148591918945,
        "rating": 235.8717441558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_14536_14537_1",
      "ports": {
        "bus1": 14536,
        "bus2": 14537
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14536_14583_1",
      "ports": {
        "bus1": 14583,
        "bus2": 14536
      },
      "params": {
        "R": 0.0009561798651702703,
        "X": 0.006079826038330793,
        "G": 0.0,
        "B": 0.0066703553311526775
      },
      "extension": {
        "length": 3980.1560440979006,
        "rating": 219.1965103149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_14536_14720_1",
      "ports": {
        "bus1": 14536,
        "bus2": 14720
      },
      "params": {
        "R": 0.001176417339593172,
        "X": 0.006855962332338095,
        "G": 0.0,
        "B": 0.007435622625052929
      },
      "extension": {
        "length": 4974.679269744874,
        "rating": 236.75708770751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_14538_14539_1",
      "ports": {
        "bus1": 14538,
        "bus2": 14539
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14538_14544_1",
      "ports": {
        "bus1": 14544,
        "bus2": 14538
      },
      "params": {
        "R": 0.003890525782480836,
        "X": 0.01843886636197567,
        "G": 0.0,
        "B": 0.004379509948194027
      },
      "extension": {
        "length": 6585.8776798095705,
        "rating": 269.87640857696533
      }
    },
    {
      "class": "Branch",
      "id": "branch_14538_14586_1",
      "ports": {
        "bus1": 14538,
        "bus2": 14586
      },
      "params": {
        "R": 0.004741991404443979,
        "X": 0.029037389904260635,
        "G": 0.0,
        "B": 0.01991962641477585
      },
      "extension": {
        "length": 17696.606470092775,
        "rating": 267.76437759399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_14540_14541_1",
      "ports": {
        "bus1": 14540,
        "bus2": 14541
      },
      "params": {
        "R": 0.0002153598325094208,
        "X": 0.0011745013762265444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14541_14542_1",
      "ports": {
        "bus1": 14541,
        "bus2": 14542
      },
      "params": {
        "R": 0.002398228272795677,
        "X": 0.01613043062388897,
        "G": 0.0,
        "B": 0.006860794033855201
      },
      "extension": {
        "length": 7840.479518920899,
        "rating": 229.63354587554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_14541_14571_1",
      "ports": {
        "bus1": 14541,
        "bus2": 14571
      },
      "params": {
        "R": 0.0020202675368636847,
        "X": 0.011688314378261566,
        "G": 0.0,
        "B": 0.003381541697308421
      },
      "extension": {
        "length": 4800.338632232666,
        "rating": 246.13802433013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_14541_14573_1",
      "ports": {
        "bus1": 14541,
        "bus2": 14573
      },
      "params": {
        "R": 0.0037869359366595745,
        "X": 0.02278664894402027,
        "G": 0.0,
        "B": 0.03332589566707611
      },
      "extension": {
        "length": 18599.46205847168,
        "rating": 261.301589012146
      }
    },
    {
      "class": "Branch",
      "id": "branch_14542_14576_1",
      "ports": {
        "bus1": 14542,
        "bus2": 14576
      },
      "params": {
        "R": 0.001135553582571447,
        "X": 0.00755975628271699,
        "G": 0.0,
        "B": 0.005953107960522175
      },
      "extension": {
        "length": 4762.305000274659,
        "rating": 238.56377601623535
      }
    },
    {
      "class": "Branch",
      "id": "branch_14543_14545_1",
      "ports": {
        "bus1": 14545,
        "bus2": 14543
      },
      "params": {
        "R": 0.0019023785134777427,
        "X": 0.009551096707582474,
        "G": 0.0,
        "B": 0.007652364205569029
      },
      "extension": {
        "length": 6443.756889587403,
        "rating": 253.35774421691895
      }
    },
    {
      "class": "Branch",
      "id": "branch_14544_14548_1",
      "ports": {
        "bus1": 14548,
        "bus2": 14544
      },
      "params": {
        "R": 0.001311342348344624,
        "X": 0.008394056931138039,
        "G": 0.0,
        "B": 0.0014867472928017378
      },
      "extension": {
        "length": 2650.1848868408206,
        "rating": 279.5778512954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_14545_14546_1",
      "ports": {
        "bus1": 14545,
        "bus2": 14546
      },
      "params": {
        "R": 0.0002085123269353062,
        "X": 0.0010667890310287476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14545_14572_1",
      "ports": {
        "bus1": 14545,
        "bus2": 14572
      },
      "params": {
        "R": 0.001956015359610319,
        "X": 0.008381274528801441,
        "G": 0.0,
        "B": 0.0038690250366926193
      },
      "extension": {
        "length": 4178.766700195312,
        "rating": 237.50970363616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_14547_14548_1",
      "ports": {
        "bus1": 14548,
        "bus2": 14547
      },
      "params": {
        "R": 0.0005473575438372791,
        "X": 0.02490679919719696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14547_14549_1",
      "ports": {
        "bus1": 14547,
        "bus2": 14549
      },
      "params": {
        "R": 0.0002808591234497726,
        "X": 0.001182824489660561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14547_15902_1",
      "ports": {
        "bus1": 15902,
        "bus2": 14547
      },
      "params": {
        "R": 0.0004970741574652493,
        "X": 0.006609438918530941,
        "G": 0.0,
        "B": 0.2141103297472
      },
      "extension": {
        "length": 27383.966373779298,
        "rating": 1204.318904876709
      }
    },
    {
      "class": "Branch",
      "id": "branch_14547_15991_1",
      "ports": {
        "bus1": 14547,
        "bus2": 15991
      },
      "params": {
        "R": 0.0006262005772441626,
        "X": 0.0060494462959468365,
        "G": 0.0,
        "B": 0.13443465530872345
      },
      "extension": {
        "length": 19310.798871826173,
        "rating": 1276.4055252075195
      }
    },
    {
      "class": "Branch",
      "id": "branch_14548_14590_1",
      "ports": {
        "bus1": 14590,
        "bus2": 14548
      },
      "params": {
        "R": 0.002300538821145892,
        "X": 0.011288596317172049,
        "G": 0.0,
        "B": 0.003640916431322694
      },
      "extension": {
        "length": 4870.926312011719,
        "rating": 207.15973377227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_14550_14551_1",
      "ports": {
        "bus1": 14550,
        "bus2": 14551
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14551_14554_1",
      "ports": {
        "bus1": 14551,
        "bus2": 14554
      },
      "params": {
        "R": 0.002098795725032687,
        "X": 0.013591439463198185,
        "G": 0.0,
        "B": 0.002647013170644641
      },
      "extension": {
        "length": 4350.892635681153,
        "rating": 231.95946216583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_14551_14558_1",
      "ports": {
        "bus1": 14558,
        "bus2": 14551
      },
      "params": {
        "R": 0.0018330095335841179,
        "X": 0.012904071249067783,
        "G": 0.0,
        "B": 0.010096367448568344
      },
      "extension": {
        "length": 8044.52678503418,
        "rating": 248.33190441131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_14552_14555_1",
      "ports": {
        "bus1": 14555,
        "bus2": 14552
      },
      "params": {
        "R": 0.0036129283253103495,
        "X": 0.022724123671650883,
        "G": 0.0,
        "B": 0.003897429443895817
      },
      "extension": {
        "length": 7228.388368652344,
        "rating": 244.1722869873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_14552_37293_1",
      "ports": {
        "bus1": 37293,
        "bus2": 14552
      },
      "params": {
        "R": 0.000934916315600276,
        "X": 0.006569760851562022,
        "G": 0.0,
        "B": 0.0019534158054739237
      },
      "extension": {
        "length": 2608.435528198242,
        "rating": 246.95947170257568
      }
    },
    {
      "class": "Branch",
      "id": "branch_14553_14554_1",
      "ports": {
        "bus1": 14553,
        "bus2": 14554
      },
      "params": {
        "R": 0.00024195837613660845,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14554_14557_1",
      "ports": {
        "bus1": 14557,
        "bus2": 14554
      },
      "params": {
        "R": 0.0019364365143701434,
        "X": 0.013093437999486923,
        "G": 0.0,
        "B": 0.003858527867123484
      },
      "extension": {
        "length": 5155.758019226075,
        "rating": 226.52506828308105
      }
    },
    {
      "class": "Branch",
      "id": "branch_14554_14561_1",
      "ports": {
        "bus1": 14561,
        "bus2": 14554
      },
      "params": {
        "R": 0.0029221766162663703,
        "X": 0.0193923506885767,
        "G": 0.0,
        "B": 0.005166203714907169
      },
      "extension": {
        "length": 7102.89472631836,
        "rating": 257.8454256057739
      }
    },
    {
      "class": "Branch",
      "id": "branch_14555_14586_1",
      "ports": {
        "bus1": 14586,
        "bus2": 14555
      },
      "params": {
        "R": 0.0035236631520092487,
        "X": 0.023507751524448398,
        "G": 0.0,
        "B": 0.013731939718127249
      },
      "extension": {
        "length": 13510.732157226563,
        "rating": 241.6987657546997
      }
    },
    {
      "class": "Branch",
      "id": "branch_14556_14557_1",
      "ports": {
        "bus1": 14556,
        "bus2": 14557
      },
      "params": {
        "R": 0.00025461791665293276,
        "X": 0.0011130351340398192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14557_14572_1",
      "ports": {
        "bus1": 14557,
        "bus2": 14572
      },
      "params": {
        "R": 0.0055938297882676125,
        "X": 0.033098749816417694,
        "G": 0.0,
        "B": 0.022188924252986908
      },
      "extension": {
        "length": 19002.88162023926,
        "rating": 234.1348648071289
      }
    },
    {
      "class": "Branch",
      "id": "branch_14558_15471_1",
      "ports": {
        "bus1": 15471,
        "bus2": 14558
      },
      "params": {
        "R": 0.003471815027296543,
        "X": 0.017284872010350227,
        "G": 0.0,
        "B": 0.005301073659211397
      },
      "extension": {
        "length": 6799.245725830078,
        "rating": 257.6856851577759
      }
    },
    {
      "class": "Branch",
      "id": "branch_14559_14560_1",
      "ports": {
        "bus1": 14559,
        "bus2": 14560
      },
      "params": {
        "R": 0.0022872944828122854,
        "X": 0.010696335695683958,
        "G": 0.0,
        "B": 0.005113806109875441
      },
      "extension": {
        "length": 5246.801380645752,
        "rating": 196.65601253509521
      }
    },
    {
      "class": "Branch",
      "id": "branch_14559_14569_1",
      "ports": {
        "bus1": 14569,
        "bus2": 14559
      },
      "params": {
        "R": 0.002429541666060686,
        "X": 0.010717245750129223,
        "G": 0.0,
        "B": 0.006871582474559545
      },
      "extension": {
        "length": 6547.0459570312505,
        "rating": 172.29583263397217
      }
    },
    {
      "class": "Branch",
      "id": "branch_14560_15471_1",
      "ports": {
        "bus1": 15471,
        "bus2": 14560
      },
      "params": {
        "R": 0.0021976884454488754,
        "X": 0.010385670699179173,
        "G": 0.0,
        "B": 0.005999249871820211
      },
      "extension": {
        "length": 5292.353565307617,
        "rating": 254.08403873443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_14560_15476_1",
      "ports": {
        "bus1": 15476,
        "bus2": 14560
      },
      "params": {
        "R": 0.006745887454599142,
        "X": 0.025964850559830666,
        "G": 0.0,
        "B": 0.03349887579679489
      },
      "extension": {
        "length": 18839.698138916017,
        "rating": 261.1330032348633
      }
    },
    {
      "class": "Branch",
      "id": "branch_14561_14562_1",
      "ports": {
        "bus1": 14562,
        "bus2": 14561
      },
      "params": {
        "R": 0.004585233051329851,
        "X": 0.11836685240268707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14561_14562_2",
      "ports": {
        "bus1": 14562,
        "bus2": 14561
      },
      "params": {
        "R": 0.004585233051329851,
        "X": 0.11836685240268707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14561_14562_3",
      "ports": {
        "bus1": 14562,
        "bus2": 14561
      },
      "params": {
        "R": 0.004585233051329851,
        "X": 0.11836685240268707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14561_14563_1",
      "ports": {
        "bus1": 14561,
        "bus2": 14563
      },
      "params": {
        "R": 0.00029903362155891955,
        "X": 0.0011971461353823543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14562_37300_1",
      "ports": {
        "bus1": 37300,
        "bus2": 14562
      },
      "params": {
        "R": 0.0008229782106354833,
        "X": 0.0036506960168480873,
        "G": 0.0,
        "B": 0.0003302234981674701
      },
      "extension": {
        "length": 792.788648311615,
        "rating": 143.39072704315186
      }
    },
    {
      "class": "Branch",
      "id": "branch_14564_14722_1",
      "ports": {
        "bus1": 14722,
        "bus2": 14564
      },
      "params": {
        "R": 0.0020345603115856647,
        "X": 0.010640928521752357,
        "G": 0.0,
        "B": 0.0021578765008598566
      },
      "extension": {
        "length": 3678.4431812438966,
        "rating": 231.9462776184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_14564_14736_1",
      "ports": {
        "bus1": 14564,
        "bus2": 14736
      },
      "params": {
        "R": 0.001114869606681168,
        "X": 0.007245087530463934,
        "G": 0.0,
        "B": 0.0017037828220054507
      },
      "extension": {
        "length": 2572.8704141693115,
        "rating": 244.17483806610107
      }
    },
    {
      "class": "Branch",
      "id": "branch_14565_14566_1",
      "ports": {
        "bus1": 14565,
        "bus2": 14566
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14565_34572_1",
      "ports": {
        "bus1": 14565,
        "bus2": 34572
      },
      "params": {
        "R": 0.0016940271016210318,
        "X": 0.010199961252510548,
        "G": 0.0,
        "B": 0.006766459438949823
      },
      "extension": {
        "length": 6341.435123565674,
        "rating": 217.41487979888916
      }
    },
    {
      "class": "Branch",
      "id": "branch_14565_34573_1",
      "ports": {
        "bus1": 34573,
        "bus2": 14565
      },
      "params": {
        "R": 0.0012893473030999303,
        "X": 0.007360777817666531,
        "G": 0.0,
        "B": 0.00792713277041912
      },
      "extension": {
        "length": 4852.054917388916,
        "rating": 252.84051895141602
      }
    },
    {
      "class": "Branch",
      "id": "branch_14565_34589_1",
      "ports": {
        "bus1": 34589,
        "bus2": 14565
      },
      "params": {
        "R": 0.0009425035677850246,
        "X": 0.004121831618249416,
        "G": 0.0,
        "B": 0.004357021301984787
      },
      "extension": {
        "length": 2950.735721786499,
        "rating": 230.15742301940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_14568_14757_1",
      "ports": {
        "bus1": 14568,
        "bus2": 14757
      },
      "params": {
        "R": 0.0034416778944432735,
        "X": 0.021970421075820923,
        "G": 0.0,
        "B": 0.011238905601203442
      },
      "extension": {
        "length": 11380.034561462402,
        "rating": 208.60717296600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_14568_14764_1",
      "ports": {
        "bus1": 14764,
        "bus2": 14568
      },
      "params": {
        "R": 0.005428843665868045,
        "X": 0.025891056284308434,
        "G": 0.0,
        "B": 0.023005958646535873
      },
      "extension": {
        "length": 14409.172154663087,
        "rating": 218.88408660888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_14569_14756_1",
      "ports": {
        "bus1": 14569,
        "bus2": 14756
      },
      "params": {
        "R": 0.0026252998504787683,
        "X": 0.017131449654698372,
        "G": 0.0,
        "B": 0.007594945840537548
      },
      "extension": {
        "length": 8651.404253540039,
        "rating": 169.99914646148682
      }
    },
    {
      "class": "Branch",
      "id": "branch_14570_15992_1",
      "ports": {
        "bus1": 15992,
        "bus2": 14570
      },
      "params": {
        "R": 0.001718577346764505,
        "X": 0.010835932567715645,
        "G": 0.0,
        "B": 0.0038812952116131783
      },
      "extension": {
        "length": 4932.833603027344,
        "rating": 227.1289825439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_14570_34575_1",
      "ports": {
        "bus1": 34575,
        "bus2": 14570
      },
      "params": {
        "R": 0.002263421891257167,
        "X": 0.015461145900189875,
        "G": 0.0,
        "B": 0.003845600178465247
      },
      "extension": {
        "length": 5840.810402069092,
        "rating": 220.09282112121582
      }
    },
    {
      "class": "Branch",
      "id": "branch_14571_15976_1",
      "ports": {
        "bus1": 14571,
        "bus2": 15976
      },
      "params": {
        "R": 0.0019902882631868124,
        "X": 0.009151481091976166,
        "G": 0.0,
        "B": 0.0106072211638093
      },
      "extension": {
        "length": 7309.069211425782,
        "rating": 248.02210330963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_14573_14574_1",
      "ports": {
        "bus1": 14573,
        "bus2": 14574
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14573_34573_1",
      "ports": {
        "bus1": 14573,
        "bus2": 34573
      },
      "params": {
        "R": 0.005081475712358952,
        "X": 0.028714008629322052,
        "G": 0.0,
        "B": 0.005666093900799751
      },
      "extension": {
        "length": 9648.879647827149,
        "rating": 247.7780818939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_14573_37293_1",
      "ports": {
        "bus1": 37293,
        "bus2": 14573
      },
      "params": {
        "R": 0.0014327478129416704,
        "X": 0.009232389740645885,
        "G": 0.0,
        "B": 0.012505678460001947
      },
      "extension": {
        "length": 7730.013005859375,
        "rating": 282.3683023452759
      }
    },
    {
      "class": "Branch",
      "id": "branch_14575_15976_1",
      "ports": {
        "bus1": 15976,
        "bus2": 14575
      },
      "params": {
        "R": 0.0019683288410305977,
        "X": 0.012241334654390812,
        "G": 0.0,
        "B": 0.007464456371963025
      },
      "extension": {
        "length": 6804.018922851563,
        "rating": 226.318359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_14575_34572_1",
      "ports": {
        "bus1": 34572,
        "bus2": 14575
      },
      "params": {
        "R": 0.0014708435628563166,
        "X": 0.011337675154209139,
        "G": 0.0,
        "B": 0.004498463589698076
      },
      "extension": {
        "length": 5000.121867919922,
        "rating": 222.5712776184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_14576_14577_1",
      "ports": {
        "bus1": 14576,
        "bus2": 14577
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14576_14581_1",
      "ports": {
        "bus1": 14581,
        "bus2": 14576
      },
      "params": {
        "R": 0.0010292415972799063,
        "X": 0.006363258697092533,
        "G": 0.0,
        "B": 0.0029542597476392984
      },
      "extension": {
        "length": 2966.9308262786867,
        "rating": 223.77758026123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_14576_15814_1",
      "ports": {
        "bus1": 14576,
        "bus2": 15814
      },
      "params": {
        "R": 0.0006871380028314888,
        "X": 0.00377267599105835,
        "G": 0.0,
        "B": 0.0015003499574959278
      },
      "extension": {
        "length": 1584.72213079834,
        "rating": 294.5091247558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_14578_14579_1",
      "ports": {
        "bus1": 14579,
        "bus2": 14578
      },
      "params": {
        "R": 0.0005354609456844628,
        "X": 0.03444395586848259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14578_14580_1",
      "ports": {
        "bus1": 14578,
        "bus2": 14580
      },
      "params": {
        "R": 0.00024276389740407467,
        "X": 0.0011049446184188128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14581_14582_1",
      "ports": {
        "bus1": 14581,
        "bus2": 14582
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14583_14584_1",
      "ports": {
        "bus1": 14583,
        "bus2": 14584
      },
      "params": {
        "R": 0.00024364875571336597,
        "X": 0.0010779357980936766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14585_14590_1",
      "ports": {
        "bus1": 14590,
        "bus2": 14585
      },
      "params": {
        "R": 0.000809226941782981,
        "X": 0.004770364612340927,
        "G": 0.0,
        "B": 0.004578331019729376
      },
      "extension": {
        "length": 3289.4598545837403,
        "rating": 195.83686590194702
      }
    },
    {
      "class": "Branch",
      "id": "branch_14586_14587_1",
      "ports": {
        "bus1": 14587,
        "bus2": 14586
      },
      "params": {
        "R": 0.005193608812987804,
        "X": 0.16161969304084778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14586_14587_2",
      "ports": {
        "bus1": 14587,
        "bus2": 14586
      },
      "params": {
        "R": 0.005193608812987804,
        "X": 0.16161969304084778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14586_14587_3",
      "ports": {
        "bus1": 14587,
        "bus2": 14586
      },
      "params": {
        "R": 0.005193608812987804,
        "X": 0.16161969304084778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14586_14587_4",
      "ports": {
        "bus1": 14587,
        "bus2": 14586
      },
      "params": {
        "R": 0.005193608812987804,
        "X": 0.16161969304084778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14586_14588_1",
      "ports": {
        "bus1": 14586,
        "bus2": 14588
      },
      "params": {
        "R": 0.00021522214228753003,
        "X": 0.0010681030107662082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14586_15465_1",
      "ports": {
        "bus1": 14586,
        "bus2": 15465
      },
      "params": {
        "R": 0.0030520567670464516,
        "X": 0.025879492983222008,
        "G": 0.0,
        "B": 0.007597881834954024
      },
      "extension": {
        "length": 10346.292078552246,
        "rating": 221.20163440704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_14587_37299_1",
      "ports": {
        "bus1": 37299,
        "bus2": 14587
      },
      "params": {
        "R": 0.011181061156094074,
        "X": 0.049607113003730774,
        "G": 0.0,
        "B": 0.00503414636477828
      },
      "extension": {
        "length": 10734.863314086915,
        "rating": 130.4154396057129
      }
    },
    {
      "class": "Branch",
      "id": "branch_14587_37301_1",
      "ports": {
        "bus1": 37301,
        "bus2": 14587
      },
      "params": {
        "R": 0.0018304429249837995,
        "X": 0.00709203165024519,
        "G": 0.0,
        "B": 0.0008543133735656739
      },
      "extension": {
        "length": 1758.8950924987794,
        "rating": 142.23569631576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_14587_37843_1",
      "ports": {
        "bus1": 14587,
        "bus2": 37843
      },
      "params": {
        "R": 0.011632949113845825,
        "X": 0.04573417082428932,
        "G": 0.0,
        "B": 0.0074577112682163715
      },
      "extension": {
        "length": 13390.19588671875,
        "rating": 145.08579969406128
      }
    },
    {
      "class": "Branch",
      "id": "branch_14589_14595_1",
      "ports": {
        "bus1": 14595,
        "bus2": 14589
      },
      "params": {
        "R": 0.0034403780009597544,
        "X": 0.02224518358707428,
        "G": 0.0,
        "B": 0.019151397049427032
      },
      "extension": {
        "length": 13443.247439208984,
        "rating": 208.67295265197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_14589_14722_1",
      "ports": {
        "bus1": 14589,
        "bus2": 14722
      },
      "params": {
        "R": 0.0008378436905331911,
        "X": 0.0034476658329367633,
        "G": 0.0,
        "B": 0.0026535114739090204
      },
      "extension": {
        "length": 2219.232918411255,
        "rating": 216.87800884246826
      }
    },
    {
      "class": "Branch",
      "id": "branch_14591_14592_1",
      "ports": {
        "bus1": 14591,
        "bus2": 14592
      },
      "params": {
        "R": 0.00029554235516116023,
        "X": 0.0010070522548630834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14591_14595_1",
      "ports": {
        "bus1": 14591,
        "bus2": 14595
      },
      "params": {
        "R": 0.002408702624961734,
        "X": 0.016815444454550743,
        "G": 0.0,
        "B": 0.008452390320599079
      },
      "extension": {
        "length": 8602.647043579102,
        "rating": 199.660325050354
      }
    },
    {
      "class": "Branch",
      "id": "branch_14591_14756_1",
      "ports": {
        "bus1": 14591,
        "bus2": 14756
      },
      "params": {
        "R": 0.005258011166006327,
        "X": 0.025638040155172348,
        "G": 0.0,
        "B": 0.019258445128798485
      },
      "extension": {
        "length": 16019.90207006836,
        "rating": 183.07366371154785
      }
    },
    {
      "class": "Branch",
      "id": "branch_14593_15466_1",
      "ports": {
        "bus1": 15466,
        "bus2": 14593
      },
      "params": {
        "R": 0.0022975357715040445,
        "X": 0.013693862594664097,
        "G": 0.0,
        "B": 0.0049168942496180534
      },
      "extension": {
        "length": 5768.94309109497,
        "rating": 211.8638515472412
      }
    },
    {
      "class": "Branch",
      "id": "branch_14593_15487_1",
      "ports": {
        "bus1": 14593,
        "bus2": 15487
      },
      "params": {
        "R": 0.002386098727583885,
        "X": 0.016279179602861404,
        "G": 0.0,
        "B": 0.0053683072328567505
      },
      "extension": {
        "length": 6742.954998962403,
        "rating": 208.0359935760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_14594_14741_1",
      "ports": {
        "bus1": 14741,
        "bus2": 14594
      },
      "params": {
        "R": 0.0015736309578642247,
        "X": 0.009227903559803963,
        "G": 0.0,
        "B": 0.00506957620382309
      },
      "extension": {
        "length": 4698.263967407227,
        "rating": 203.09076309204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_14594_14742_1",
      "ports": {
        "bus1": 14742,
        "bus2": 14594
      },
      "params": {
        "R": 0.002769178943708539,
        "X": 0.019354702904820442,
        "G": 0.0,
        "B": 0.005932424683123828
      },
      "extension": {
        "length": 6880.759192199707,
        "rating": 186.94754838943481
      }
    },
    {
      "class": "Branch",
      "id": "branch_14596_14597_1",
      "ports": {
        "bus1": 14596,
        "bus2": 14597
      },
      "params": {
        "R": 0.00021733681205660105,
        "X": 0.0010873666033148766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14596_14635_1",
      "ports": {
        "bus1": 14596,
        "bus2": 14635
      },
      "params": {
        "R": 0.004014667589217424,
        "X": 0.02497515268623829,
        "G": 0.0,
        "B": 0.007121104747056961
      },
      "extension": {
        "length": 10081.535425048829,
        "rating": 218.26164722442627
      }
    },
    {
      "class": "Branch",
      "id": "branch_14596_16016_1",
      "ports": {
        "bus1": 14596,
        "bus2": 16016
      },
      "params": {
        "R": 0.008039049804210663,
        "X": 0.031860414892435074,
        "G": 0.0,
        "B": 0.010626104660332203
      },
      "extension": {
        "length": 14180.466951782228,
        "rating": 221.718168258667
      }
    },
    {
      "class": "Branch",
      "id": "branch_14598_14612_1",
      "ports": {
        "bus1": 14612,
        "bus2": 14598
      },
      "params": {
        "R": 0.0017925975844264028,
        "X": 0.011891094036400318,
        "G": 0.0,
        "B": 0.008122113533318043
      },
      "extension": {
        "length": 7280.633388977051,
        "rating": 242.91718006134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_14598_14621_1",
      "ports": {
        "bus1": 14598,
        "bus2": 14621
      },
      "params": {
        "R": 0.0030307190027087927,
        "X": 0.01979023963212967,
        "G": 0.0,
        "B": 0.016824442893266678
      },
      "extension": {
        "length": 13897.645052124024,
        "rating": 250.12238025665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_14599_14601_1",
      "ports": {
        "bus1": 14601,
        "bus2": 14599
      },
      "params": {
        "R": 0.005179665982723236,
        "X": 0.03430270403623581,
        "G": 0.0,
        "B": 0.012203549966216087
      },
      "extension": {
        "length": 14599.65955078125,
        "rating": 246.60639762878418
      }
    },
    {
      "class": "Branch",
      "id": "branch_14599_14619_1",
      "ports": {
        "bus1": 14599,
        "bus2": 14619
      },
      "params": {
        "R": 0.006152071990072727,
        "X": 0.03498968482017517,
        "G": 0.0,
        "B": 0.02365880459547043
      },
      "extension": {
        "length": 19563.304063842774,
        "rating": 254.7245979309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_14600_14601_1",
      "ports": {
        "bus1": 14601,
        "bus2": 14600
      },
      "params": {
        "R": 0.0005753095028921962,
        "X": 0.041035059839487076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14600_14602_1",
      "ports": {
        "bus1": 14600,
        "bus2": 14602
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14600_15328_1",
      "ports": {
        "bus1": 15328,
        "bus2": 14600
      },
      "params": {
        "R": 0.001291759661398828,
        "X": 0.014116914942860603,
        "G": 0.0,
        "B": 0.4821251928806305
      },
      "extension": {
        "length": 58363.159996582035,
        "rating": 1283.158779144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_14600_16106_1",
      "ports": {
        "bus1": 14600,
        "bus2": 16106
      },
      "params": {
        "R": 0.0009787024464458227,
        "X": 0.011794373393058777,
        "G": 0.0,
        "B": 0.1432015597820282
      },
      "extension": {
        "length": 31571.26343701172,
        "rating": 1298.2542037963867
      }
    },
    {
      "class": "Branch",
      "id": "branch_14601_14609_1",
      "ports": {
        "bus1": 14601,
        "bus2": 14609
      },
      "params": {
        "R": 0.007707022596150637,
        "X": 0.044767238199710846,
        "G": 0.0,
        "B": 0.011436616070568562
      },
      "extension": {
        "length": 15801.387873046875,
        "rating": 261.62405014038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_14603_14615_1",
      "ports": {
        "bus1": 14615,
        "bus2": 14603
      },
      "params": {
        "R": 0.003606648650020361,
        "X": 0.0251337792724371,
        "G": 0.0,
        "B": 0.010831604711711407
      },
      "extension": {
        "length": 11508.920857177734,
        "rating": 227.61497497558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_14603_15357_1",
      "ports": {
        "bus1": 14603,
        "bus2": 15357
      },
      "params": {
        "R": 0.007061053067445754,
        "X": 0.03540480136871338,
        "G": 0.0,
        "B": 0.009954553097486496
      },
      "extension": {
        "length": 12014.20673602295,
        "rating": 198.15781116485596
      }
    },
    {
      "class": "Branch",
      "id": "branch_14604_14605_1",
      "ports": {
        "bus1": 14604,
        "bus2": 14605
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14604_14608_1",
      "ports": {
        "bus1": 14604,
        "bus2": 14608
      },
      "params": {
        "R": 0.0050505828112363815,
        "X": 0.028225084766745567,
        "G": 0.0,
        "B": 0.005469582509249449
      },
      "extension": {
        "length": 9031.674577148438,
        "rating": 234.5078706741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_14604_14639_1",
      "ports": {
        "bus1": 14639,
        "bus2": 14604
      },
      "params": {
        "R": 0.003608014900237322,
        "X": 0.024740120396018028,
        "G": 0.0,
        "B": 0.030093943700194355
      },
      "extension": {
        "length": 17487.274921875,
        "rating": 238.62082958221436
      }
    },
    {
      "class": "Branch",
      "id": "branch_14606_14607_1",
      "ports": {
        "bus1": 14606,
        "bus2": 14607
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14606_14631_1",
      "ports": {
        "bus1": 14606,
        "bus2": 14631
      },
      "params": {
        "R": 0.0011155545944347978,
        "X": 0.006942677777260541,
        "G": 0.0,
        "B": 0.051039356738328934
      },
      "extension": {
        "length": 12943.179079101563,
        "rating": 228.1862735748291
      }
    },
    {
      "class": "Branch",
      "id": "branch_14606_14642_1",
      "ports": {
        "bus1": 14642,
        "bus2": 14606
      },
      "params": {
        "R": 0.0024455110542476177,
        "X": 0.017299890518188477,
        "G": 0.0,
        "B": 0.008098495192825794
      },
      "extension": {
        "length": 7564.717653442383,
        "rating": 235.33434867858887
      }
    },
    {
      "class": "Branch",
      "id": "branch_14608_14629_1",
      "ports": {
        "bus1": 14608,
        "bus2": 14629
      },
      "params": {
        "R": 0.004104119259864092,
        "X": 0.02572500705718994,
        "G": 0.0,
        "B": 0.007143713533878326
      },
      "extension": {
        "length": 9793.100030822754,
        "rating": 231.0462474822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_14609_14610_1",
      "ports": {
        "bus1": 14609,
        "bus2": 14610
      },
      "params": {
        "R": 0.002583805238828063,
        "X": 0.01566656306385994,
        "G": 0.0,
        "B": 0.010969335213303566
      },
      "extension": {
        "length": 9204.934722473145,
        "rating": 225.49231052398682
      }
    },
    {
      "class": "Branch",
      "id": "branch_14609_15369_1",
      "ports": {
        "bus1": 14609,
        "bus2": 15369
      },
      "params": {
        "R": 0.009754289872944355,
        "X": 0.05576928704977035,
        "G": 0.0,
        "B": 0.012132208794355392
      },
      "extension": {
        "length": 19762.11769592285,
        "rating": 245.35207748413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_14610_14611_1",
      "ports": {
        "bus1": 14610,
        "bus2": 14611
      },
      "params": {
        "R": 0.00028651609318330884,
        "X": 0.0010003646602854133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14610_15370_1",
      "ports": {
        "bus1": 14610,
        "bus2": 15370
      },
      "params": {
        "R": 0.013076793402433395,
        "X": 0.058094512671232224,
        "G": 0.0,
        "B": 0.011162849143147469
      },
      "extension": {
        "length": 18263.326157226562,
        "rating": 197.04142808914185
      }
    },
    {
      "class": "Branch",
      "id": "branch_14612_14613_1",
      "ports": {
        "bus1": 14612,
        "bus2": 14613
      },
      "params": {
        "R": 0.00023145985323935747,
        "X": 0.0011916793882846832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14612_14614_1",
      "ports": {
        "bus1": 14614,
        "bus2": 14612
      },
      "params": {
        "R": 0.005247131921350956,
        "X": 0.031126974150538445,
        "G": 0.0,
        "B": 0.007752683945000172
      },
      "extension": {
        "length": 11098.757427978517,
        "rating": 238.01138401031494
      }
    },
    {
      "class": "Branch",
      "id": "branch_14614_14615_1",
      "ports": {
        "bus1": 14615,
        "bus2": 14614
      },
      "params": {
        "R": 0.0038608454633504152,
        "X": 0.02627653442323208,
        "G": 0.0,
        "B": 0.004568330477923155
      },
      "extension": {
        "length": 7752.839170715332,
        "rating": 234.23821926116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_14616_14648_1",
      "ports": {
        "bus1": 14616,
        "bus2": 14648
      },
      "params": {
        "R": 0.003275240771472454,
        "X": 0.022165289148688316,
        "G": 0.0,
        "B": 0.018187416717410088
      },
      "extension": {
        "length": 15422.664617797853,
        "rating": 242.05684661865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_14616_15326_1",
      "ports": {
        "bus1": 14616,
        "bus2": 15326
      },
      "params": {
        "R": 0.010860779322683811,
        "X": 0.05814462155103684,
        "G": 0.0,
        "B": 0.045148540288209915
      },
      "extension": {
        "length": 37192.579294921874,
        "rating": 240.40896892547607
      }
    },
    {
      "class": "Branch",
      "id": "branch_14617_14629_1",
      "ports": {
        "bus1": 14617,
        "bus2": 14629
      },
      "params": {
        "R": 0.00709092291072011,
        "X": 0.03197677806019783,
        "G": 0.0,
        "B": 0.006306340452283621
      },
      "extension": {
        "length": 10548.920431274415,
        "rating": 227.92329788208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_14617_14631_1",
      "ports": {
        "bus1": 14617,
        "bus2": 14631
      },
      "params": {
        "R": 0.00232266029343009,
        "X": 0.012981614097952843,
        "G": 0.0,
        "B": 0.011161108501255512
      },
      "extension": {
        "length": 8626.835334594727,
        "rating": 225.0659942626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_14617_14648_1",
      "ports": {
        "bus1": 14648,
        "bus2": 14617
      },
      "params": {
        "R": 0.0023082296829670668,
        "X": 0.013100801035761835,
        "G": 0.0,
        "B": 0.004809598904103041
      },
      "extension": {
        "length": 5417.192619689941,
        "rating": 247.07064628601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_14618_16301_1",
      "ports": {
        "bus1": 14618,
        "bus2": 16301
      },
      "params": {
        "R": 0.0008934161742217839,
        "X": 0.005868956446647643,
        "G": 0.0,
        "B": 0.007234633900225163
      },
      "extension": {
        "length": 4922.704756164551,
        "rating": 274.09369945526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_14618_34951_1",
      "ports": {
        "bus1": 14618,
        "bus2": 34951
      },
      "params": {
        "R": 0.00407575536519289,
        "X": 0.01913473755121231,
        "G": 0.0,
        "B": 0.015958290547132492
      },
      "extension": {
        "length": 10935.40051538086,
        "rating": 279.6259880065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_14619_16302_1",
      "ports": {
        "bus1": 16302,
        "bus2": 14619
      },
      "params": {
        "R": 0.0017716384027153254,
        "X": 0.012945827096700668,
        "G": 0.0,
        "B": 0.004578783642500639
      },
      "extension": {
        "length": 5670.410721679687,
        "rating": 256.5146207809448
      }
    },
    {
      "class": "Branch",
      "id": "branch_14620_14621_1",
      "ports": {
        "bus1": 14620,
        "bus2": 14621
      },
      "params": {
        "R": 0.00020139382104389372,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14621_14632_1",
      "ports": {
        "bus1": 14621,
        "bus2": 14632
      },
      "params": {
        "R": 0.007463828660547733,
        "X": 0.04327863827347755,
        "G": 0.0,
        "B": 0.012518700212240217
      },
      "extension": {
        "length": 16777.941009521484,
        "rating": 253.7891149520874
      }
    },
    {
      "class": "Branch",
      "id": "branch_14622_15639_1",
      "ports": {
        "bus1": 14622,
        "bus2": 15639
      },
      "params": {
        "R": 0.00524862390011549,
        "X": 0.03146914765238762,
        "G": 0.0,
        "B": 0.008848940022289753
      },
      "extension": {
        "length": 12279.658649414063,
        "rating": 256.0675621032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_14622_16105_1",
      "ports": {
        "bus1": 14622,
        "bus2": 16105
      },
      "params": {
        "R": 0.0015141217736527324,
        "X": 0.010989258997142315,
        "G": 0.0,
        "B": 0.020466944202780724
      },
      "extension": {
        "length": 11607.464353820802,
        "rating": 254.41038608551025
      }
    },
    {
      "class": "Branch",
      "id": "branch_14623_14624_1",
      "ports": {
        "bus1": 14623,
        "bus2": 14624
      },
      "params": {
        "R": 0.0002854774647857994,
        "X": 0.0010498428018763661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14623_14625_1",
      "ports": {
        "bus1": 14623,
        "bus2": 14625
      },
      "params": {
        "R": 0.003710075980052352,
        "X": 0.019318420439958572,
        "G": 0.0,
        "B": 0.004232937004417181
      },
      "extension": {
        "length": 6447.795689575196,
        "rating": 199.64483976364136
      }
    },
    {
      "class": "Branch",
      "id": "branch_14623_14685_1",
      "ports": {
        "bus1": 14685,
        "bus2": 14623
      },
      "params": {
        "R": 0.001215904369018972,
        "X": 0.007463996298611164,
        "G": 0.0,
        "B": 0.005348816979676485
      },
      "extension": {
        "length": 4554.4088644409185,
        "rating": 204.65586185455322
      }
    },
    {
      "class": "Branch",
      "id": "branch_14623_15397_1",
      "ports": {
        "bus1": 15397,
        "bus2": 14623
      },
      "params": {
        "R": 0.0035607651807367806,
        "X": 0.01758042350411415,
        "G": 0.0,
        "B": 0.03886285796761513
      },
      "extension": {
        "length": 17036.735771118165,
        "rating": 212.95833587646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_14625_14646_1",
      "ports": {
        "bus1": 14646,
        "bus2": 14625
      },
      "params": {
        "R": 0.0015202573267742994,
        "X": 0.00782467145472765,
        "G": 0.0,
        "B": 0.003183536697179079
      },
      "extension": {
        "length": 3673.585187072754,
        "rating": 210.20708084106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_14626_14627_1",
      "ports": {
        "bus1": 14627,
        "bus2": 14626
      },
      "params": {
        "R": 0.0004095995973329991,
        "X": 0.027126947417855263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14626_14628_1",
      "ports": {
        "bus1": 14626,
        "bus2": 14628
      },
      "params": {
        "R": 0.00025568180717527866,
        "X": 0.0010793933179229498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14626_15864_1",
      "ports": {
        "bus1": 14626,
        "bus2": 15864
      },
      "params": {
        "R": 0.0009619789780117571,
        "X": 0.01052925642579794,
        "G": 0.0,
        "B": 0.2096598893404007
      },
      "extension": {
        "length": 34289.413431152345,
        "rating": 1143.4486389160156
      }
    },
    {
      "class": "Branch",
      "id": "branch_14626_16082_1",
      "ports": {
        "bus1": 14626,
        "bus2": 16082
      },
      "params": {
        "R": 0.0008439762750640512,
        "X": 0.011690151877701283,
        "G": 0.0,
        "B": 0.2206137776374817
      },
      "extension": {
        "length": 37030.063447265624,
        "rating": 1219.4079399108887
      }
    },
    {
      "class": "Branch",
      "id": "branch_14627_14645_1",
      "ports": {
        "bus1": 14645,
        "bus2": 14627
      },
      "params": {
        "R": 0.0035479520447552204,
        "X": 0.015449173748493195,
        "G": 0.0,
        "B": 0.009870088659226894
      },
      "extension": {
        "length": 7998.182265014649,
        "rating": 272.34318256378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_14629_14630_1",
      "ports": {
        "bus1": 14629,
        "bus2": 14630
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14632_14633_1",
      "ports": {
        "bus1": 14632,
        "bus2": 14633
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14632_14635_1",
      "ports": {
        "bus1": 14635,
        "bus2": 14632
      },
      "params": {
        "R": 0.0017016092315316198,
        "X": 0.009673402644693851,
        "G": 0.0,
        "B": 0.0054005165584385395
      },
      "extension": {
        "length": 5539.850737426758,
        "rating": 255.6753396987915
      }
    },
    {
      "class": "Branch",
      "id": "branch_14634_14635_1",
      "ports": {
        "bus1": 14634,
        "bus2": 14635
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14635_14636_1",
      "ports": {
        "bus1": 14636,
        "bus2": 14635
      },
      "params": {
        "R": 0.0015464132884517312,
        "X": 0.008807918056845665,
        "G": 0.0,
        "B": 0.008870546706020832
      },
      "extension": {
        "length": 6769.615069335938,
        "rating": 241.67070388793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_14636_14649_1",
      "ports": {
        "bus1": 14649,
        "bus2": 14636
      },
      "params": {
        "R": 0.00647401437163353,
        "X": 0.036176230758428574,
        "G": 0.0,
        "B": 0.007228138390928506
      },
      "extension": {
        "length": 12276.92979272461,
        "rating": 248.20592403411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_14637_14671_1",
      "ports": {
        "bus1": 14671,
        "bus2": 14637
      },
      "params": {
        "R": 0.0020531399641186,
        "X": 0.012218952178955078,
        "G": 0.0,
        "B": 0.006220775656402112
      },
      "extension": {
        "length": 5923.058265472412,
        "rating": 221.4712381362915
      }
    },
    {
      "class": "Branch",
      "id": "branch_14637_15914_1",
      "ports": {
        "bus1": 14637,
        "bus2": 15914
      },
      "params": {
        "R": 0.0015963541809469464,
        "X": 0.00974732730537653,
        "G": 0.0,
        "B": 0.004777106922119856
      },
      "extension": {
        "length": 4984.50729776001,
        "rating": 198.46738576889038
      }
    },
    {
      "class": "Branch",
      "id": "branch_14638_14639_1",
      "ports": {
        "bus1": 14638,
        "bus2": 14639
      },
      "params": {
        "R": 0.00023134164803195745,
        "X": 0.0010865816147997975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14639_14815_1",
      "ports": {
        "bus1": 14639,
        "bus2": 14815
      },
      "params": {
        "R": 0.0013726260513067245,
        "X": 0.01006990298628807,
        "G": 0.0,
        "B": 0.0065165371634066105
      },
      "extension": {
        "length": 5961.850083709717,
        "rating": 242.49513149261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_14640_14670_1",
      "ports": {
        "bus1": 14640,
        "bus2": 14670
      },
      "params": {
        "R": 0.002156859030947089,
        "X": 0.012117648497223854,
        "G": 0.0,
        "B": 0.008156836032867432
      },
      "extension": {
        "length": 7266.028326965332,
        "rating": 203.80680561065674
      }
    },
    {
      "class": "Branch",
      "id": "branch_14640_14817_1",
      "ports": {
        "bus1": 14817,
        "bus2": 14640
      },
      "params": {
        "R": 0.0010698203695937991,
        "X": 0.007788976654410362,
        "G": 0.0,
        "B": 0.013281511142849922
      },
      "extension": {
        "length": 7476.530152587891,
        "rating": 225.8864164352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_14641_14673_1",
      "ports": {
        "bus1": 14673,
        "bus2": 14641
      },
      "params": {
        "R": 0.0022433726117014885,
        "X": 0.011691362597048283,
        "G": 0.0,
        "B": 0.007039567455649376
      },
      "extension": {
        "length": 5867.600162200928,
        "rating": 232.18228816986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_14641_14805_1",
      "ports": {
        "bus1": 14641,
        "bus2": 14805
      },
      "params": {
        "R": 0.003530821530148387,
        "X": 0.02002425491809845,
        "G": 0.0,
        "B": 0.03021207265555859
      },
      "extension": {
        "length": 17052.93241040039,
        "rating": 235.4696750640869
      }
    },
    {
      "class": "Branch",
      "id": "branch_14642_14674_1",
      "ports": {
        "bus1": 14642,
        "bus2": 14674
      },
      "params": {
        "R": 0.0025477255694568157,
        "X": 0.015217705629765986,
        "G": 0.0,
        "B": 0.006915620993822813
      },
      "extension": {
        "length": 6989.109997192383,
        "rating": 231.12239837646484
      }
    },
    {
      "class": "Branch",
      "id": "branch_14642_15914_1",
      "ports": {
        "bus1": 15914,
        "bus2": 14642
      },
      "params": {
        "R": 0.004362134728580713,
        "X": 0.02186353504657745,
        "G": 0.0,
        "B": 0.017316024750471115
      },
      "extension": {
        "length": 12815.2934664917,
        "rating": 260.6569766998291
      }
    },
    {
      "class": "Branch",
      "id": "branch_14643_14644_1",
      "ports": {
        "bus1": 14643,
        "bus2": 14644
      },
      "params": {
        "R": 0.0002858625666704029,
        "X": 0.0011229164665564895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14643_14646_1",
      "ports": {
        "bus1": 14643,
        "bus2": 14646
      },
      "params": {
        "R": 0.003735210746526718,
        "X": 0.02061544544994831,
        "G": 0.0,
        "B": 0.012689484283328056
      },
      "extension": {
        "length": 12165.627586486817,
        "rating": 218.1459903717041
      }
    },
    {
      "class": "Branch",
      "id": "branch_14643_14674_1",
      "ports": {
        "bus1": 14674,
        "bus2": 14643
      },
      "params": {
        "R": 0.002585411537438631,
        "X": 0.015971364453434944,
        "G": 0.0,
        "B": 0.015136811882257462
      },
      "extension": {
        "length": 10318.417221862794,
        "rating": 227.09641456604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_14645_15353_1",
      "ports": {
        "bus1": 14645,
        "bus2": 15353
      },
      "params": {
        "R": 0.007567009888589382,
        "X": 0.04596271738409996,
        "G": 0.0,
        "B": 0.020555570721626282
      },
      "extension": {
        "length": 22758.121474365234,
        "rating": 251.7315149307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_14645_15367_1",
      "ports": {
        "bus1": 14645,
        "bus2": 15367
      },
      "params": {
        "R": 0.005964324343949556,
        "X": 0.03076242469251156,
        "G": 0.0,
        "B": 0.028179198503494266
      },
      "extension": {
        "length": 22176.914904052734,
        "rating": 238.68684768676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_14645_15395_1",
      "ports": {
        "bus1": 15395,
        "bus2": 14645
      },
      "params": {
        "R": 0.0029343224596232176,
        "X": 0.01963413879275322,
        "G": 0.0,
        "B": 0.02355748973786831
      },
      "extension": {
        "length": 16126.64211291504,
        "rating": 199.2626428604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_14645_15406_1",
      "ports": {
        "bus1": 14645,
        "bus2": 15406
      },
      "params": {
        "R": 0.00998071301728487,
        "X": 0.04711886867880821,
        "G": 0.0,
        "B": 0.014537728391587734
      },
      "extension": {
        "length": 18838.634529418945,
        "rating": 206.30128383636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_14646_14647_1",
      "ports": {
        "bus1": 14646,
        "bus2": 14647
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14649_16105_1",
      "ports": {
        "bus1": 16105,
        "bus2": 14649
      },
      "params": {
        "R": 0.0033119234722107653,
        "X": 0.022279689088463783,
        "G": 0.0,
        "B": 0.009278031066060066
      },
      "extension": {
        "length": 9946.992660644531,
        "rating": 248.54326248168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_14650_14651_1",
      "ports": {
        "bus1": 14651,
        "bus2": 14650
      },
      "params": {
        "R": 0.00031159684294834733,
        "X": 0.020298268646001816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14650_14654_1",
      "ports": {
        "bus1": 14650,
        "bus2": 14654
      },
      "params": {
        "R": 0.00020048943406436592,
        "X": 0.0010193332564085722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14651_14652_1",
      "ports": {
        "bus1": 14652,
        "bus2": 14651
      },
      "params": {
        "R": 0.000651066075079143,
        "X": 0.0340702049434185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14651_14653_1",
      "ports": {
        "bus1": 14651,
        "bus2": 14653
      },
      "params": {
        "R": 0.00025847184588201344,
        "X": 0.001032844535075128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14652_14669_1",
      "ports": {
        "bus1": 14652,
        "bus2": 14669
      },
      "params": {
        "R": 0.0024747445713728666,
        "X": 0.013572512194514275,
        "G": 0.0,
        "B": 0.04000397399067879
      },
      "extension": {
        "length": 15315.794117797852,
        "rating": 231.0286045074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_14652_14687_1",
      "ports": {
        "bus1": 14652,
        "bus2": 14687
      },
      "params": {
        "R": 0.0005410640733316541,
        "X": 0.0032956479117274284,
        "G": 0.0,
        "B": 0.005044560879468918
      },
      "extension": {
        "length": 2903.5608803558353,
        "rating": 237.00075149536133
      }
    },
    {
      "class": "Branch",
      "id": "branch_14653_14663_1",
      "ports": {
        "bus1": 14663,
        "bus2": 14653
      },
      "params": {
        "R": 0.00040361928404308856,
        "X": 0.005172394216060638,
        "G": 0.0,
        "B": 0.09351050108671188
      },
      "extension": {
        "length": 14063.540507446289,
        "rating": 1204.707145690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_14653_15867_1",
      "ports": {
        "bus1": 14653,
        "bus2": 15867
      },
      "params": {
        "R": 0.0006225491524673998,
        "X": 0.008026542142033577,
        "G": 0.0,
        "B": 0.11719754338264465
      },
      "extension": {
        "length": 22999.893879638672,
        "rating": 1202.4256706237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_14654_15840_1",
      "ports": {
        "bus1": 14654,
        "bus2": 15840
      },
      "params": {
        "R": 0.00032122663105838,
        "X": 0.005637187976390123,
        "G": 0.0,
        "B": 0.6330444812774658
      },
      "extension": {
        "length": 42876.545282226565,
        "rating": 2736.2503051757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_14654_15863_1",
      "ports": {
        "bus1": 14654,
        "bus2": 15863
      },
      "params": {
        "R": 0.00028809119248762727,
        "X": 0.004897600505501032,
        "G": 0.0,
        "B": 0.4110058546066284
      },
      "extension": {
        "length": 32118.33320727539,
        "rating": 2556.998825073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_14654_15875_1",
      "ports": {
        "bus1": 15875,
        "bus2": 14654
      },
      "params": {
        "R": 0.0002300665801158175,
        "X": 0.003367592580616474,
        "G": 0.0,
        "B": 0.3572441339492798
      },
      "extension": {
        "length": 25591.170455200197,
        "rating": 2250.6439208984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_14655_14658_1",
      "ports": {
        "bus1": 14655,
        "bus2": 14658
      },
      "params": {
        "R": 0.0030358680523931976,
        "X": 0.018171023577451706,
        "G": 0.0,
        "B": 0.033006198704242706
      },
      "extension": {
        "length": 16993.36260461426,
        "rating": 185.75873374938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_14655_14659_1",
      "ports": {
        "bus1": 14655,
        "bus2": 14659
      },
      "params": {
        "R": 0.0014833806781098247,
        "X": 0.008718940429389477,
        "G": 0.0,
        "B": 0.004899431951344013
      },
      "extension": {
        "length": 5059.179437530518,
        "rating": 224.1987705230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_14656_14657_1",
      "ports": {
        "bus1": 14656,
        "bus2": 14657
      },
      "params": {
        "R": 0.00022363280004356054,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14656_14664_1",
      "ports": {
        "bus1": 14664,
        "bus2": 14656
      },
      "params": {
        "R": 0.001558624324388802,
        "X": 0.01115642674267292,
        "G": 0.0,
        "B": 0.006009265314787626
      },
      "extension": {
        "length": 5374.715386871338,
        "rating": 228.01761627197266
      }
    },
    {
      "class": "Branch",
      "id": "branch_14656_16027_1",
      "ports": {
        "bus1": 14656,
        "bus2": 16027
      },
      "params": {
        "R": 0.0026027001440525055,
        "X": 0.020529471337795258,
        "G": 0.0,
        "B": 0.007484429515898228
      },
      "extension": {
        "length": 9196.374431030274,
        "rating": 192.81377792358398
      }
    },
    {
      "class": "Branch",
      "id": "branch_14658_14661_1",
      "ports": {
        "bus1": 14658,
        "bus2": 14661
      },
      "params": {
        "R": 0.0017590384231880307,
        "X": 0.00842881016433239,
        "G": 0.0,
        "B": 0.005322728771716356
      },
      "extension": {
        "length": 4325.489558349609,
        "rating": 220.6066608428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_14658_14689_1",
      "ports": {
        "bus1": 14689,
        "bus2": 14658
      },
      "params": {
        "R": 0.005927381571382284,
        "X": 0.033079132437705994,
        "G": 0.0,
        "B": 0.02042444236576557
      },
      "extension": {
        "length": 18850.533756591798,
        "rating": 205.5081844329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_14659_14682_1",
      "ports": {
        "bus1": 14682,
        "bus2": 14659
      },
      "params": {
        "R": 0.0013502979418262837,
        "X": 0.0063892873004078865,
        "G": 0.0,
        "B": 0.011025218293070793
      },
      "extension": {
        "length": 5758.193421661377,
        "rating": 240.74101448059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_14660_14661_1",
      "ports": {
        "bus1": 14660,
        "bus2": 14661
      },
      "params": {
        "R": 0.0016746738692745566,
        "X": 0.010487542487680912,
        "G": 0.0,
        "B": 0.0034769708290696144
      },
      "extension": {
        "length": 3814.2371832275394,
        "rating": 237.18252182006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_14660_14668_1",
      "ports": {
        "bus1": 14660,
        "bus2": 14668
      },
      "params": {
        "R": 0.002485106000676751,
        "X": 0.01566675305366516,
        "G": 0.0,
        "B": 0.020320111885666847
      },
      "extension": {
        "length": 13254.518912475587,
        "rating": 254.3508768081665
      }
    },
    {
      "class": "Branch",
      "id": "branch_14661_14662_1",
      "ports": {
        "bus1": 14661,
        "bus2": 14662
      },
      "params": {
        "R": 0.00020763072825502604,
        "X": 0.0010887791868299246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14663_14666_1",
      "ports": {
        "bus1": 14663,
        "bus2": 14666
      },
      "params": {
        "R": 0.0007493835873901844,
        "X": 0.05834164470434189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14663_14667_1",
      "ports": {
        "bus1": 14663,
        "bus2": 14667
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14663_16082_1",
      "ports": {
        "bus1": 16082,
        "bus2": 14663
      },
      "params": {
        "R": 0.0004621143452823162,
        "X": 0.005988114047795534,
        "G": 0.0,
        "B": 0.10732180625200272
      },
      "extension": {
        "length": 19065.181817504883,
        "rating": 1223.8977432250977
      }
    },
    {
      "class": "Branch",
      "id": "branch_14664_14666_1",
      "ports": {
        "bus1": 14664,
        "bus2": 14666
      },
      "params": {
        "R": -0.00028290320187807083,
        "X": -0.022024817764759064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14665_14666_1",
      "ports": {
        "bus1": 14665,
        "bus2": 14666
      },
      "params": {
        "R": 0.002775865141302347,
        "X": 0.2161090075969696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14668_14777_1",
      "ports": {
        "bus1": 14668,
        "bus2": 14777
      },
      "params": {
        "R": 0.0037442210596054792,
        "X": 0.025201868265867233,
        "G": 0.0,
        "B": 0.00733228074386716
      },
      "extension": {
        "length": 9710.87672406006,
        "rating": 217.56107807159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_14668_14778_1",
      "ports": {
        "bus1": 14778,
        "bus2": 14668
      },
      "params": {
        "R": 0.0036597880534827714,
        "X": 0.022558296099305153,
        "G": 0.0,
        "B": 0.007956587709486485
      },
      "extension": {
        "length": 9186.012296081542,
        "rating": 234.93833541870117
      }
    },
    {
      "class": "Branch",
      "id": "branch_14668_14811_1",
      "ports": {
        "bus1": 14668,
        "bus2": 14811
      },
      "params": {
        "R": 0.002040579216554761,
        "X": 0.01518893800675869,
        "G": 0.0,
        "B": 0.04550227150321007
      },
      "extension": {
        "length": 18871.618702148437,
        "rating": 242.11623668670654
      }
    },
    {
      "class": "Branch",
      "id": "branch_14669_15394_1",
      "ports": {
        "bus1": 14669,
        "bus2": 15394
      },
      "params": {
        "R": 0.008387974463403225,
        "X": 0.055358476936817176,
        "G": 0.0,
        "B": 0.014671490527689457
      },
      "extension": {
        "length": 19879.67954333496,
        "rating": 196.18844985961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_14669_15399_1",
      "ports": {
        "bus1": 14669,
        "bus2": 15399
      },
      "params": {
        "R": 0.004391862079501152,
        "X": 0.034446749836206436,
        "G": 0.0,
        "B": 0.044973086565732956
      },
      "extension": {
        "length": 26761.200758789062,
        "rating": 217.14811325073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_14670_14671_1",
      "ports": {
        "bus1": 14671,
        "bus2": 14670
      },
      "params": {
        "R": 0.0010136195924133062,
        "X": 0.008222830481827259,
        "G": 0.0,
        "B": 0.004375225864350796
      },
      "extension": {
        "length": 4009.867277069092,
        "rating": 194.9816107749939
      }
    },
    {
      "class": "Branch",
      "id": "branch_14670_16083_1",
      "ports": {
        "bus1": 14670,
        "bus2": 16083
      },
      "params": {
        "R": 0.0009245240944437684,
        "X": 0.006379414815455675,
        "G": 0.0,
        "B": 0.003630339866504073
      },
      "extension": {
        "length": 3609.353456542969,
        "rating": 189.34353590011597
      }
    },
    {
      "class": "Branch",
      "id": "branch_14671_14672_1",
      "ports": {
        "bus1": 14671,
        "bus2": 14672
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14671_14804_1",
      "ports": {
        "bus1": 14671,
        "bus2": 14804
      },
      "params": {
        "R": 0.0042413026094436646,
        "X": 0.021900080144405365,
        "G": 0.0,
        "B": 0.013073900714516641
      },
      "extension": {
        "length": 10236.349696289062,
        "rating": 227.98974514007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_14673_14685_1",
      "ports": {
        "bus1": 14673,
        "bus2": 14685
      },
      "params": {
        "R": 0.003526468528434634,
        "X": 0.018139362335205078,
        "G": 0.0,
        "B": 0.03982914239168167
      },
      "extension": {
        "length": 19104.496999145507,
        "rating": 220.97454071044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_14675_14778_1",
      "ports": {
        "bus1": 14778,
        "bus2": 14675
      },
      "params": {
        "R": 0.003463712055236101,
        "X": 0.01737000048160553,
        "G": 0.0,
        "B": 0.008089080452919006
      },
      "extension": {
        "length": 8363.60119281006,
        "rating": 235.48941612243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_14675_16027_1",
      "ports": {
        "bus1": 14675,
        "bus2": 16027
      },
      "params": {
        "R": 0.0010332325473427773,
        "X": 0.007060601841658354,
        "G": 0.0,
        "B": 0.0038718883879482746
      },
      "extension": {
        "length": 3824.1588334350586,
        "rating": 239.54343795776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_14676_14679_1",
      "ports": {
        "bus1": 14676,
        "bus2": 14679
      },
      "params": {
        "R": 0.00019700918346643448,
        "X": 0.005192220211029053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14676_14680_1",
      "ports": {
        "bus1": 14676,
        "bus2": 14680
      },
      "params": {
        "R": 0.000282068969681859,
        "X": 0.001098349574021995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14676_14681_1",
      "ports": {
        "bus1": 14676,
        "bus2": 14681
      },
      "params": {
        "R": 0.0002167578204534948,
        "X": 0.0011648958316072822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14677_14679_1",
      "ports": {
        "bus1": 14677,
        "bus2": 14679
      },
      "params": {
        "R": 0.006310110446065664,
        "X": 0.16630403697490692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14678_14679_1",
      "ports": {
        "bus1": 14678,
        "bus2": 14679
      },
      "params": {
        "R": 0.006310110446065664,
        "X": 0.16630403697490692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14681_14682_1",
      "ports": {
        "bus1": 14682,
        "bus2": 14681
      },
      "params": {
        "R": 0.002371078822761774,
        "X": 0.012450267560780048,
        "G": 0.0,
        "B": 0.008215297944843769
      },
      "extension": {
        "length": 7410.502717712403,
        "rating": 248.2839822769165
      }
    },
    {
      "class": "Branch",
      "id": "branch_14681_14805_1",
      "ports": {
        "bus1": 14681,
        "bus2": 14805
      },
      "params": {
        "R": 0.0016724803717806935,
        "X": 0.011193162761628628,
        "G": 0.0,
        "B": 0.003506934503093362
      },
      "extension": {
        "length": 4762.321115570068,
        "rating": 248.80876541137695
      }
    },
    {
      "class": "Branch",
      "id": "branch_14683_14684_1",
      "ports": {
        "bus1": 14683,
        "bus2": 14684
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14683_14687_1",
      "ports": {
        "bus1": 14687,
        "bus2": 14683
      },
      "params": {
        "R": 0.0021263686940073967,
        "X": 0.009347237646579742,
        "G": 0.0,
        "B": 0.0030515713151544333
      },
      "extension": {
        "length": 3684.1917373352053,
        "rating": 228.355073928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_14683_14692_1",
      "ports": {
        "bus1": 14683,
        "bus2": 14692
      },
      "params": {
        "R": 0.0015801762929186227,
        "X": 0.009868203662335873,
        "G": 0.0,
        "B": 0.0043343231081962585
      },
      "extension": {
        "length": 4656.225300842285,
        "rating": 219.12927627563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_14685_14686_1",
      "ports": {
        "bus1": 14685,
        "bus2": 14686
      },
      "params": {
        "R": 0.00021670998830813915,
        "X": 0.0010860335314646363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14688_14690_1",
      "ports": {
        "bus1": 14690,
        "bus2": 14688
      },
      "params": {
        "R": 0.0011762924259528518,
        "X": 0.0061457399278879166,
        "G": 0.0,
        "B": 0.0014469780726358294
      },
      "extension": {
        "length": 2087.8199745941165,
        "rating": 242.97704696655273
      }
    },
    {
      "class": "Branch",
      "id": "branch_14688_15871_1",
      "ports": {
        "bus1": 15871,
        "bus2": 14688
      },
      "params": {
        "R": 0.0037354042287915945,
        "X": 0.02209063246846199,
        "G": 0.0,
        "B": 0.009006282314658165
      },
      "extension": {
        "length": 9641.011546691894,
        "rating": 252.9768705368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_14689_14691_1",
      "ports": {
        "bus1": 14689,
        "bus2": 14691
      },
      "params": {
        "R": 0.009333061054348946,
        "X": 0.04837281629443168,
        "G": 0.0,
        "B": 0.02830635942518711
      },
      "extension": {
        "length": 25403.365872070313,
        "rating": 205.9556007385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_14689_15866_1",
      "ports": {
        "bus1": 15866,
        "bus2": 14689
      },
      "params": {
        "R": 0.003557023359462619,
        "X": 0.017603415995836258,
        "G": 0.0,
        "B": 0.00994565524160862
      },
      "extension": {
        "length": 9441.183418395996,
        "rating": 232.64410495758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_14690_14855_1",
      "ports": {
        "bus1": 14690,
        "bus2": 14855
      },
      "params": {
        "R": 0.008818337693810463,
        "X": 0.044645011425018304,
        "G": 0.0,
        "B": 0.026518695056438446
      },
      "extension": {
        "length": 24610.562403442385,
        "rating": 218.87781620025635
      }
    },
    {
      "class": "Branch",
      "id": "branch_14690_14862_1",
      "ports": {
        "bus1": 14690,
        "bus2": 14862
      },
      "params": {
        "R": 0.010396563448011875,
        "X": 0.048585303127765656,
        "G": 0.0,
        "B": 0.03151514381170273
      },
      "extension": {
        "length": 26957.28246459961,
        "rating": 213.0134105682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_14691_14692_1",
      "ports": {
        "bus1": 14692,
        "bus2": 14691
      },
      "params": {
        "R": 0.0046013593673706055,
        "X": 0.029705794528126717,
        "G": 0.0,
        "B": 0.008352259173989296
      },
      "extension": {
        "length": 11884.43256427002,
        "rating": 205.98831176757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_14691_15397_1",
      "ports": {
        "bus1": 15397,
        "bus2": 14691
      },
      "params": {
        "R": 0.004477761685848236,
        "X": 0.03150443360209465,
        "G": 0.0,
        "B": 0.007942486554384232
      },
      "extension": {
        "length": 11499.955381164551,
        "rating": 209.40942764282227
      }
    },
    {
      "class": "Branch",
      "id": "branch_14691_15418_1",
      "ports": {
        "bus1": 14691,
        "bus2": 15418
      },
      "params": {
        "R": 0.010406714864075184,
        "X": 0.05907252803444863,
        "G": 0.0,
        "B": 0.05825997143983841
      },
      "extension": {
        "length": 43431.73716137696,
        "rating": 229.23200130462646
      }
    },
    {
      "class": "Branch",
      "id": "branch_14693_14694_1",
      "ports": {
        "bus1": 14693,
        "bus2": 14694
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14693_14752_1",
      "ports": {
        "bus1": 14693,
        "bus2": 14752
      },
      "params": {
        "R": 0.0060925548896193496,
        "X": 0.03485426679253578,
        "G": 0.0,
        "B": 0.011606229469180107
      },
      "extension": {
        "length": 15591.861406494141,
        "rating": 194.80255842208862
      }
    },
    {
      "class": "Branch",
      "id": "branch_14695_14696_1",
      "ports": {
        "bus1": 14695,
        "bus2": 14696
      },
      "params": {
        "R": 0.00022138473286759108,
        "X": 0.001046994118951261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14695_14758_1",
      "ports": {
        "bus1": 14695,
        "bus2": 14758
      },
      "params": {
        "R": 0.002338316524401307,
        "X": 0.014534026384353638,
        "G": 0.0,
        "B": 0.005972323939204216
      },
      "extension": {
        "length": 6753.271090209962,
        "rating": 181.36307001113892
      }
    },
    {
      "class": "Branch",
      "id": "branch_14697_14700_1",
      "ports": {
        "bus1": 14697,
        "bus2": 14700
      },
      "params": {
        "R": 0.0009551853290759027,
        "X": 0.003458121558651328,
        "G": 0.0,
        "B": 0.002372099319472909
      },
      "extension": {
        "length": 2009.378390487671,
        "rating": 217.93606281280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_14697_14711_1",
      "ports": {
        "bus1": 14697,
        "bus2": 14711
      },
      "params": {
        "R": 0.0049837385304272175,
        "X": 0.02067659981548786,
        "G": 0.0,
        "B": 0.005911749321967363
      },
      "extension": {
        "length": 8375.502722167968,
        "rating": 227.62384414672852
      }
    },
    {
      "class": "Branch",
      "id": "branch_14698_14699_1",
      "ports": {
        "bus1": 14698,
        "bus2": 14699
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14698_14761_1",
      "ports": {
        "bus1": 14761,
        "bus2": 14698
      },
      "params": {
        "R": 0.002940622856840491,
        "X": 0.014452820643782616,
        "G": 0.0,
        "B": 0.007606936618685723
      },
      "extension": {
        "length": 7139.524792785644,
        "rating": 202.50952243804932
      }
    },
    {
      "class": "Branch",
      "id": "branch_14700_14761_1",
      "ports": {
        "bus1": 14761,
        "bus2": 14700
      },
      "params": {
        "R": 0.00166752771474421,
        "X": 0.009599795565009117,
        "G": 0.0,
        "B": 0.008005169220268726
      },
      "extension": {
        "length": 6312.749514038086,
        "rating": 207.74483680725098
      }
    },
    {
      "class": "Branch",
      "id": "branch_14701_14702_1",
      "ports": {
        "bus1": 14702,
        "bus2": 14701
      },
      "params": {
        "R": 0.0002074961957987398,
        "X": 0.015904003754258156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14701_14704_1",
      "ports": {
        "bus1": 14701,
        "bus2": 14704
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14701_14729_1",
      "ports": {
        "bus1": 14701,
        "bus2": 14729
      },
      "params": {
        "R": 0.00016791959933470935,
        "X": 0.0030397672671824694,
        "G": 0.0,
        "B": 0.4223531484603882
      },
      "extension": {
        "length": 23291.542356811526,
        "rating": 2549.1931915283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_14701_15815_1",
      "ports": {
        "bus1": 14701,
        "bus2": 15815
      },
      "params": {
        "R": 0.00027034766389988363,
        "X": 0.005564296618103981,
        "G": 0.0,
        "B": 0.7563830614089965
      },
      "extension": {
        "length": 47146.404840820316,
        "rating": 2651.907157897949
      }
    },
    {
      "class": "Branch",
      "id": "branch_14701_15882_1",
      "ports": {
        "bus1": 14701,
        "bus2": 15882
      },
      "params": {
        "R": 0.00044477166375145316,
        "X": 0.007061620242893696,
        "G": 0.0,
        "B": 0.9548109769821167
      },
      "extension": {
        "length": 60657.683383300784,
        "rating": 2671.3829040527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_14702_14703_1",
      "ports": {
        "bus1": 14703,
        "bus2": 14702
      },
      "params": {
        "R": 0.000414288486354053,
        "X": 0.02171967178583145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14702_14705_1",
      "ports": {
        "bus1": 14702,
        "bus2": 14705
      },
      "params": {
        "R": 0.0002241686306660995,
        "X": 0.0010809843661263585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14703_14706_1",
      "ports": {
        "bus1": 14706,
        "bus2": 14703
      },
      "params": {
        "R": 0.0067297061905264854,
        "X": 0.04093793407082558,
        "G": 0.0,
        "B": 0.021089637652039528
      },
      "extension": {
        "length": 21611.114556152344,
        "rating": 238.65890502929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_14703_14757_1",
      "ports": {
        "bus1": 14703,
        "bus2": 14757
      },
      "params": {
        "R": 0.0022193659096956253,
        "X": 0.010807538405060768,
        "G": 0.0,
        "B": 0.0040128398686647415
      },
      "extension": {
        "length": 4751.684636901856,
        "rating": 215.136981010437
      }
    },
    {
      "class": "Branch",
      "id": "branch_14703_14766_1",
      "ports": {
        "bus1": 14703,
        "bus2": 14766
      },
      "params": {
        "R": 0.004295137245208025,
        "X": 0.02930901199579239,
        "G": 0.0,
        "B": 0.01777341589331627
      },
      "extension": {
        "length": 17019.51849645996,
        "rating": 218.73481273651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_14705_14707_1",
      "ports": {
        "bus1": 14705,
        "bus2": 14707
      },
      "params": {
        "R": 0.0004032594442833215,
        "X": 0.004442843608558178,
        "G": 0.0,
        "B": 0.09435779601335526
      },
      "extension": {
        "length": 15231.745945678711,
        "rating": 1216.2477493286133
      }
    },
    {
      "class": "Branch",
      "id": "branch_14706_14743_1",
      "ports": {
        "bus1": 14706,
        "bus2": 14743
      },
      "params": {
        "R": 0.008769292384386063,
        "X": 0.04793310537934304,
        "G": 0.0,
        "B": 0.018653323873877525
      },
      "extension": {
        "length": 20474.31092211914,
        "rating": 221.0521697998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_14707_14708_1",
      "ports": {
        "bus1": 14708,
        "bus2": 14707
      },
      "params": {
        "R": 0.0005954282241873443,
        "X": 0.03119799494743347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14707_14709_1",
      "ports": {
        "bus1": 14707,
        "bus2": 14709
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14707_14710_1",
      "ports": {
        "bus1": 14710,
        "bus2": 14707
      },
      "params": {
        "R": 0.0005943445139564574,
        "X": 0.006218855734914541,
        "G": 0.0,
        "B": 0.18334504961967468
      },
      "extension": {
        "length": 23930.395640991213,
        "rating": 1089.4872665405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_14707_14747_1",
      "ports": {
        "bus1": 14707,
        "bus2": 14747
      },
      "params": {
        "R": 0.001024772529490292,
        "X": 0.009838644415140152,
        "G": 0.0,
        "B": 0.13650202751159668
      },
      "extension": {
        "length": 25287.456993530275,
        "rating": 1104.6954154968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_14708_14742_1",
      "ports": {
        "bus1": 14708,
        "bus2": 14742
      },
      "params": {
        "R": 0.01068828534334898,
        "X": 0.048331037163734436,
        "G": 0.0,
        "B": 0.0227446760982275
      },
      "extension": {
        "length": 23024.8326829834,
        "rating": 156.04665279388428
      }
    },
    {
      "class": "Branch",
      "id": "branch_14708_14755_1",
      "ports": {
        "bus1": 14708,
        "bus2": 14755
      },
      "params": {
        "R": 0.006049820221960545,
        "X": 0.02633097395300865,
        "G": 0.0,
        "B": 0.023770034313201904
      },
      "extension": {
        "length": 18361.069260864257,
        "rating": 250.63433647155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_14710_14713_1",
      "ports": {
        "bus1": 14710,
        "bus2": 14713
      },
      "params": {
        "R": 0.0010065450333058834,
        "X": 0.06656870245933533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14710_14714_1",
      "ports": {
        "bus1": 14710,
        "bus2": 14714
      },
      "params": {
        "R": 0.0002196329878643155,
        "X": 0.001183659303933382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14711_14713_1",
      "ports": {
        "bus1": 14711,
        "bus2": 14713
      },
      "params": {
        "R": -0.0005739664193242788,
        "X": -0.0379597432911396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14712_14713_1",
      "ports": {
        "bus1": 14712,
        "bus2": 14713
      },
      "params": {
        "R": 0.0025316947139799595,
        "X": 0.16743572056293488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14715_16062_1",
      "ports": {
        "bus1": 16062,
        "bus2": 14715
      },
      "params": {
        "R": 0.003155185142531991,
        "X": 0.017720885574817657,
        "G": 0.0,
        "B": 0.0058615002781152725
      },
      "extension": {
        "length": 7144.542788818359,
        "rating": 224.32153224945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_14716_14717_1",
      "ports": {
        "bus1": 14716,
        "bus2": 14717
      },
      "params": {
        "R": 0.00022046112280804664,
        "X": 0.001079295645467937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14719_14720_1",
      "ports": {
        "bus1": 14720,
        "bus2": 14719
      },
      "params": {
        "R": 0.0005715768784284592,
        "X": 0.03566528111696243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14719_14721_1",
      "ports": {
        "bus1": 14719,
        "bus2": 14721
      },
      "params": {
        "R": 0.0002890615724027157,
        "X": 0.0011816158657893538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14719_15816_1",
      "ports": {
        "bus1": 14719,
        "bus2": 15816
      },
      "params": {
        "R": 0.00029049752629362047,
        "X": 0.0034286135341972113,
        "G": 0.0,
        "B": 0.08826743066310883
      },
      "extension": {
        "length": 12254.183436950683,
        "rating": 1193.29252243042
      }
    },
    {
      "class": "Branch",
      "id": "branch_14722_14723_1",
      "ports": {
        "bus1": 14722,
        "bus2": 14723
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14724_14725_1",
      "ports": {
        "bus1": 14725,
        "bus2": 14724
      },
      "params": {
        "R": 0.00025732460198923945,
        "X": 0.020680250599980354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14724_14729_1",
      "ports": {
        "bus1": 14724,
        "bus2": 14729
      },
      "params": {
        "R": 0.0002323775115655735,
        "X": 0.0010787153150886297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14725_14728_1",
      "ports": {
        "bus1": 14725,
        "bus2": 14728
      },
      "params": {
        "R": 0.0007731292862445116,
        "X": 0.049586255103349686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14725_14730_1",
      "ports": {
        "bus1": 14725,
        "bus2": 14730
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14726_14728_1",
      "ports": {
        "bus1": 14726,
        "bus2": 14728
      },
      "params": {
        "R": -0.000400945806177333,
        "X": -0.025715496391057968,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14726_14736_1",
      "ports": {
        "bus1": 14726,
        "bus2": 14736
      },
      "params": {
        "R": 0.0023471086751669645,
        "X": 0.01073416043072939,
        "G": 0.0,
        "B": 0.00475380290299654
      },
      "extension": {
        "length": 5327.74237033081,
        "rating": 255.5497646331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_14726_14758_1",
      "ports": {
        "bus1": 14726,
        "bus2": 14758
      },
      "params": {
        "R": 0.0044804769568145275,
        "X": 0.020770275965332985,
        "G": 0.0,
        "B": 0.02943155914545059
      },
      "extension": {
        "length": 17828.882349609376,
        "rating": 215.88943004608154
      }
    },
    {
      "class": "Branch",
      "id": "branch_14727_14728_1",
      "ports": {
        "bus1": 14727,
        "bus2": 14728
      },
      "params": {
        "R": 0.0020042031537741423,
        "X": 0.12854374945163727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14729_15997_1",
      "ports": {
        "bus1": 14729,
        "bus2": 15997
      },
      "params": {
        "R": 0.000309026800096035,
        "X": 0.005059957038611174,
        "G": 0.0,
        "B": 0.4201556146144867
      },
      "extension": {
        "length": 34807.113459228516,
        "rating": 2656.5765380859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_14731_14734_1",
      "ports": {
        "bus1": 14731,
        "bus2": 14734
      },
      "params": {
        "R": -0.00025557540357112885,
        "X": -0.007482677698135376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14731_14735_1",
      "ports": {
        "bus1": 14731,
        "bus2": 14735
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14731_14736_1",
      "ports": {
        "bus1": 14731,
        "bus2": 14736
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14732_14734_1",
      "ports": {
        "bus1": 14732,
        "bus2": 14734
      },
      "params": {
        "R": 0.004618688952177763,
        "X": 0.135224848985672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14733_14734_1",
      "ports": {
        "bus1": 14733,
        "bus2": 14734
      },
      "params": {
        "R": 0.004618688952177763,
        "X": 0.135224848985672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14737_14738_1",
      "ports": {
        "bus1": 14737,
        "bus2": 14738
      },
      "params": {
        "R": 0.00027103981119580567,
        "X": 0.0010124340187758207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14737_14740_1",
      "ports": {
        "bus1": 14740,
        "bus2": 14737
      },
      "params": {
        "R": 0.0015600358601659536,
        "X": 0.008166450075805187,
        "G": 0.0,
        "B": 0.002940370934084058
      },
      "extension": {
        "length": 3533.2121390075686,
        "rating": 235.99696159362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_14739_14899_1",
      "ports": {
        "bus1": 14899,
        "bus2": 14739
      },
      "params": {
        "R": 0.004459491465240717,
        "X": 0.0267319492995739,
        "G": 0.0,
        "B": 0.01336743962019682
      },
      "extension": {
        "length": 12967.778693847657,
        "rating": 187.40155696868896
      }
    },
    {
      "class": "Branch",
      "id": "branch_14739_15827_1",
      "ports": {
        "bus1": 15827,
        "bus2": 14739
      },
      "params": {
        "R": 0.0038851802237331867,
        "X": 0.02773037552833557,
        "G": 0.0,
        "B": 0.012906282208859922
      },
      "extension": {
        "length": 14395.580054077149,
        "rating": 180.01092672348022
      }
    },
    {
      "class": "Branch",
      "id": "branch_14740_14900_1",
      "ports": {
        "bus1": 14740,
        "bus2": 14900
      },
      "params": {
        "R": 0.0026784560177475214,
        "X": 0.013671142980456354,
        "G": 0.0,
        "B": 0.007240843027830124
      },
      "extension": {
        "length": 7190.112239868165,
        "rating": 211.88421249389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_14740_15673_1",
      "ports": {
        "bus1": 14740,
        "bus2": 15673
      },
      "params": {
        "R": 0.0013236961094662545,
        "X": 0.010086839087307453,
        "G": 0.0,
        "B": 0.035547107458114624
      },
      "extension": {
        "length": 13167.717327026368,
        "rating": 211.06302738189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_14743_14758_1",
      "ports": {
        "bus1": 14743,
        "bus2": 14758
      },
      "params": {
        "R": 0.002633306896314025,
        "X": 0.015649735927581787,
        "G": 0.0,
        "B": 0.007813445292413235
      },
      "extension": {
        "length": 8070.702629150391,
        "rating": 206.58867359161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_14744_14746_1",
      "ports": {
        "bus1": 14744,
        "bus2": 14746
      },
      "params": {
        "R": 0.001111315912567079,
        "X": 0.006289388984441757,
        "G": 0.0,
        "B": 0.011675880290567875
      },
      "extension": {
        "length": 6582.363778015137,
        "rating": 211.4171266555786
      }
    },
    {
      "class": "Branch",
      "id": "branch_14744_14754_1",
      "ports": {
        "bus1": 14744,
        "bus2": 14754
      },
      "params": {
        "R": 0.0017991212662309408,
        "X": 0.006136923562735319,
        "G": 0.0,
        "B": 0.010100526735186577
      },
      "extension": {
        "length": 5986.282790039063,
        "rating": 171.81439399719238
      }
    },
    {
      "class": "Branch",
      "id": "branch_14745_14763_1",
      "ports": {
        "bus1": 14745,
        "bus2": 14763
      },
      "params": {
        "R": 0.004039998631924391,
        "X": 0.02734284661710262,
        "G": 0.0,
        "B": 0.034421712160110474
      },
      "extension": {
        "length": 22010.948848388674,
        "rating": 272.46291637420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_14745_15493_1",
      "ports": {
        "bus1": 14745,
        "bus2": 15493
      },
      "params": {
        "R": 0.0024895414244383574,
        "X": 0.019431795924901962,
        "G": 0.0,
        "B": 0.04897905886173248
      },
      "extension": {
        "length": 22633.387553100587,
        "rating": 244.72973346710205
      }
    },
    {
      "class": "Branch",
      "id": "branch_14745_15566_1",
      "ports": {
        "bus1": 14745,
        "bus2": 15566
      },
      "params": {
        "R": 0.005604053381830453,
        "X": 0.03313375264406204,
        "G": 0.0,
        "B": 0.020738065242767334
      },
      "extension": {
        "length": 16862.11349963379,
        "rating": 231.9927453994751
      }
    },
    {
      "class": "Branch",
      "id": "branch_14746_15569_1",
      "ports": {
        "bus1": 15569,
        "bus2": 14746
      },
      "params": {
        "R": 0.0030735537875443693,
        "X": 0.01768753118813038,
        "G": 0.0,
        "B": 0.01227906346321106
      },
      "extension": {
        "length": 11377.268869812013,
        "rating": 231.66687488555908
      }
    },
    {
      "class": "Branch",
      "id": "branch_14747_14750_1",
      "ports": {
        "bus1": 14747,
        "bus2": 14750
      },
      "params": {
        "R": 0.00043334680958651006,
        "X": 0.02757970057427883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14747_14751_1",
      "ports": {
        "bus1": 14747,
        "bus2": 14751
      },
      "params": {
        "R": 0.0002491746563464403,
        "X": 0.0010873277205973864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14747_15479_1",
      "ports": {
        "bus1": 15479,
        "bus2": 14747
      },
      "params": {
        "R": 0.0005075411172583699,
        "X": 0.006949894595891237,
        "G": 0.0,
        "B": 0.10194149613380432
      },
      "extension": {
        "length": 19422.262998413087,
        "rating": 1138.0587577819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_14747_15560_1",
      "ports": {
        "bus1": 14747,
        "bus2": 15560
      },
      "params": {
        "R": 0.0006440914585255086,
        "X": 0.008604142814874649,
        "G": 0.0,
        "B": 0.16571202874183655
      },
      "extension": {
        "length": 28855.51078491211,
        "rating": 1121.8327522277832
      }
    },
    {
      "class": "Branch",
      "id": "branch_14748_14750_1",
      "ports": {
        "bus1": 14748,
        "bus2": 14750
      },
      "params": {
        "R": -0.00010549710714258254,
        "X": -0.006714204326272011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14748_15567_1",
      "ports": {
        "bus1": 14748,
        "bus2": 15567
      },
      "params": {
        "R": 0.004766080994158983,
        "X": 0.026860320940613747,
        "G": 0.0,
        "B": 0.009898602031171322
      },
      "extension": {
        "length": 11835.89329449463,
        "rating": 284.4433307647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_14749_14750_1",
      "ports": {
        "bus1": 14749,
        "bus2": 14750
      },
      "params": {
        "R": 0.0018153724959120154,
        "X": 0.11553662270307541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14752_14767_1",
      "ports": {
        "bus1": 14767,
        "bus2": 14752
      },
      "params": {
        "R": 0.004578775726258755,
        "X": 0.025943931192159653,
        "G": 0.0,
        "B": 0.010370831936597824
      },
      "extension": {
        "length": 11014.527383239747,
        "rating": 210.85736751556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_14753_14754_1",
      "ports": {
        "bus1": 14753,
        "bus2": 14754
      },
      "params": {
        "R": 0.0028242028784006834,
        "X": 0.0163568127900362,
        "G": 0.0,
        "B": 0.003145999973639846
      },
      "extension": {
        "length": 5162.804240295411,
        "rating": 189.0347957611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_14753_15673_1",
      "ports": {
        "bus1": 15673,
        "bus2": 14753
      },
      "params": {
        "R": 0.0049521601758897305,
        "X": 0.02725275233387947,
        "G": 0.0,
        "B": 0.006413005292415619
      },
      "extension": {
        "length": 9886.130561645508,
        "rating": 199.0491271018982
      }
    },
    {
      "class": "Branch",
      "id": "branch_14755_14763_1",
      "ports": {
        "bus1": 14755,
        "bus2": 14763
      },
      "params": {
        "R": 0.0033910451456904416,
        "X": 0.022410590201616287,
        "G": 0.0,
        "B": 0.008990660309791565
      },
      "extension": {
        "length": 9659.335404968262,
        "rating": 278.85992527008057
      }
    },
    {
      "class": "Branch",
      "id": "branch_14755_15476_1",
      "ports": {
        "bus1": 14755,
        "bus2": 15476
      },
      "params": {
        "R": 0.0033664735965430737,
        "X": 0.018794560804963112,
        "G": 0.0,
        "B": 0.01253899000585079
      },
      "extension": {
        "length": 11264.843197265625,
        "rating": 198.79915714263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_14759_14760_1",
      "ports": {
        "bus1": 14759,
        "bus2": 14760
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14762_14764_1",
      "ports": {
        "bus1": 14762,
        "bus2": 14764
      },
      "params": {
        "R": 0.0030792432371526957,
        "X": 0.013693844899535177,
        "G": 0.0,
        "B": 0.009173959493637085
      },
      "extension": {
        "length": 7994.672200195313,
        "rating": 178.03741693496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_14762_14766_1",
      "ports": {
        "bus1": 14766,
        "bus2": 14762
      },
      "params": {
        "R": 0.0034244151320308447,
        "X": 0.021503036841750145,
        "G": 0.0,
        "B": 0.012541846372187138
      },
      "extension": {
        "length": 11816.963961547852,
        "rating": 213.04807662963867
      }
    },
    {
      "class": "Branch",
      "id": "branch_14765_14766_1",
      "ports": {
        "bus1": 14765,
        "bus2": 14766
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14766_14767_1",
      "ports": {
        "bus1": 14766,
        "bus2": 14767
      },
      "params": {
        "R": 0.001906264922581613,
        "X": 0.012049924582242966,
        "G": 0.0,
        "B": 0.008375037461519241
      },
      "extension": {
        "length": 6575.985190612793,
        "rating": 225.34122467041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_14768_14769_1",
      "ports": {
        "bus1": 14768,
        "bus2": 14769
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14768_14780_1",
      "ports": {
        "bus1": 14780,
        "bus2": 14768
      },
      "params": {
        "R": 0.0023765573278069496,
        "X": 0.012515692040324211,
        "G": 0.0,
        "B": 0.010696236975491047
      },
      "extension": {
        "length": 8353.264381896974,
        "rating": 222.3940372467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_14768_14950_1",
      "ports": {
        "bus1": 14950,
        "bus2": 14768
      },
      "params": {
        "R": 0.004680988844484091,
        "X": 0.03325061872601509,
        "G": 0.0,
        "B": 0.02626583725214004
      },
      "extension": {
        "length": 20714.594581054687,
        "rating": 218.5037612915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_14770_14772_1",
      "ports": {
        "bus1": 14770,
        "bus2": 14772
      },
      "params": {
        "R": 0.002367343520745635,
        "X": 0.013678656890988348,
        "G": 0.0,
        "B": 0.0053160348907113075
      },
      "extension": {
        "length": 5581.3913646240235,
        "rating": 192.26807355880737
      }
    },
    {
      "class": "Branch",
      "id": "branch_14770_14856_1",
      "ports": {
        "bus1": 14770,
        "bus2": 14856
      },
      "params": {
        "R": 0.009952167980372906,
        "X": 0.059977978467941284,
        "G": 0.0,
        "B": 0.017277220264077187
      },
      "extension": {
        "length": 23001.81697155762,
        "rating": 177.45026350021362
      }
    },
    {
      "class": "Branch",
      "id": "branch_14770_14926_1",
      "ports": {
        "bus1": 14770,
        "bus2": 14926
      },
      "params": {
        "R": 0.00999970268458128,
        "X": 0.058159422129392624,
        "G": 0.0,
        "B": 0.01969396136701107
      },
      "extension": {
        "length": 24755.63075793457,
        "rating": 219.02062892913818
      }
    },
    {
      "class": "Branch",
      "id": "branch_14770_14948_1",
      "ports": {
        "bus1": 14770,
        "bus2": 14948
      },
      "params": {
        "R": 0.004111163318157196,
        "X": 0.026665687561035156,
        "G": 0.0,
        "B": 0.015652839094400406
      },
      "extension": {
        "length": 15467.687683593751,
        "rating": 203.6998748779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_14771_14772_1",
      "ports": {
        "bus1": 14772,
        "bus2": 14771
      },
      "params": {
        "R": 0.0032300041057169433,
        "X": 0.022491555660963062,
        "G": 0.0,
        "B": 0.00609514070674777
      },
      "extension": {
        "length": 7777.467179077149,
        "rating": 183.19584131240845
      }
    },
    {
      "class": "Branch",
      "id": "branch_14771_14854_1",
      "ports": {
        "bus1": 14771,
        "bus2": 14854
      },
      "params": {
        "R": 0.0038743482436984777,
        "X": 0.02527426742017269,
        "G": 0.0,
        "B": 0.03750400245189667
      },
      "extension": {
        "length": 20546.350896972657,
        "rating": 181.18778467178345
      }
    },
    {
      "class": "Branch",
      "id": "branch_14773_14775_1",
      "ports": {
        "bus1": 14773,
        "bus2": 14775
      },
      "params": {
        "R": 0.003871406428515911,
        "X": 0.027314074337482452,
        "G": 0.0,
        "B": 0.010024230927228928
      },
      "extension": {
        "length": 12732.892124084474,
        "rating": 197.76779413223267
      }
    },
    {
      "class": "Branch",
      "id": "branch_14773_14818_1",
      "ports": {
        "bus1": 14773,
        "bus2": 14818
      },
      "params": {
        "R": 0.002028638031333685,
        "X": 0.010178927332162857,
        "G": 0.0,
        "B": 0.008214738219976425
      },
      "extension": {
        "length": 6099.5054023132325,
        "rating": 208.45422744750977
      }
    },
    {
      "class": "Branch",
      "id": "branch_14774_14776_1",
      "ports": {
        "bus1": 14774,
        "bus2": 14776
      },
      "params": {
        "R": 0.002044043270871043,
        "X": 0.014530663378536701,
        "G": 0.0,
        "B": 0.011105312965810299
      },
      "extension": {
        "length": 9412.634021484375,
        "rating": 181.944739818573
      }
    },
    {
      "class": "Branch",
      "id": "branch_14774_15961_1",
      "ports": {
        "bus1": 14774,
        "bus2": 15961
      },
      "params": {
        "R": 0.003232852322980762,
        "X": 0.017139172181487083,
        "G": 0.0,
        "B": 0.010964247398078442
      },
      "extension": {
        "length": 9631.968563781738,
        "rating": 202.90544033050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_14775_15961_1",
      "ports": {
        "bus1": 15961,
        "bus2": 14775
      },
      "params": {
        "R": 0.001439861487597227,
        "X": 0.009324301034212112,
        "G": 0.0,
        "B": 0.01553519256412983
      },
      "extension": {
        "length": 8693.024689819336,
        "rating": 151.17557048797607
      }
    },
    {
      "class": "Branch",
      "id": "branch_14776_14806_1",
      "ports": {
        "bus1": 14776,
        "bus2": 14806
      },
      "params": {
        "R": 0.0020052441395819187,
        "X": 0.014079215005040169,
        "G": 0.0,
        "B": 0.01575992815196514
      },
      "extension": {
        "length": 10891.032804931641,
        "rating": 205.03864288330078
      }
    },
    {
      "class": "Branch",
      "id": "branch_14776_14807_1",
      "ports": {
        "bus1": 14776,
        "bus2": 14807
      },
      "params": {
        "R": 0.003219524398446083,
        "X": 0.018272677436470985,
        "G": 0.0,
        "B": 0.010971233248710632
      },
      "extension": {
        "length": 9948.608027160644,
        "rating": 206.5476417541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_14776_14813_1",
      "ports": {
        "bus1": 14776,
        "bus2": 14813
      },
      "params": {
        "R": 0.0025547966361045837,
        "X": 0.01591569557785988,
        "G": 0.0,
        "B": 0.03854707255959511
      },
      "extension": {
        "length": 18312.537665039064,
        "rating": 268.37167739868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_14776_15961_1",
      "ports": {
        "bus1": 14776,
        "bus2": 15961
      },
      "params": {
        "R": 0.0003153167781420052,
        "X": 0.001646938151679933,
        "G": 0.0,
        "B": 0.0022085874807089567
      },
      "extension": {
        "length": 1407.498390197754,
        "rating": 263.60204219818115
      }
    },
    {
      "class": "Branch",
      "id": "branch_14777_14853_1",
      "ports": {
        "bus1": 14777,
        "bus2": 14853
      },
      "params": {
        "R": 0.005307620856910943,
        "X": 0.037383582442998886,
        "G": 0.0,
        "B": 0.02190576121211052
      },
      "extension": {
        "length": 21353.86839770508,
        "rating": 213.4429693222046
      }
    },
    {
      "class": "Branch",
      "id": "branch_14779_14803_1",
      "ports": {
        "bus1": 14779,
        "bus2": 14803
      },
      "params": {
        "R": 0.0039360704831779,
        "X": 0.017725327983498573,
        "G": 0.0,
        "B": 0.016311146318912506
      },
      "extension": {
        "length": 11517.248627929688,
        "rating": 252.24204063415527
      }
    },
    {
      "class": "Branch",
      "id": "branch_14779_15916_1",
      "ports": {
        "bus1": 14779,
        "bus2": 15916
      },
      "params": {
        "R": 0.0008361390209756792,
        "X": 0.0028447492513805628,
        "G": 0.0,
        "B": 0.002120594261214137
      },
      "extension": {
        "length": 1812.1877988739013,
        "rating": 254.73244190216064
      }
    },
    {
      "class": "Branch",
      "id": "branch_14780_15916_1",
      "ports": {
        "bus1": 15916,
        "bus2": 14780
      },
      "params": {
        "R": 0.006042012013494968,
        "X": 0.02738448604941368,
        "G": 0.0,
        "B": 0.00907222181558609
      },
      "extension": {
        "length": 12109.059062622071,
        "rating": 229.62374687194824
      }
    },
    {
      "class": "Branch",
      "id": "branch_14781_14782_1",
      "ports": {
        "bus1": 14781,
        "bus2": 14782
      },
      "params": {
        "R": 0.0013960632495582104,
        "X": 0.007926348596811295,
        "G": 0.0,
        "B": 0.0020874205511063337
      },
      "extension": {
        "length": 3064.64476890564,
        "rating": 219.71087455749512
      }
    },
    {
      "class": "Branch",
      "id": "branch_14781_14783_1",
      "ports": {
        "bus1": 14781,
        "bus2": 14783
      },
      "params": {
        "R": 0.003020050236955285,
        "X": 0.022285891696810722,
        "G": 0.0,
        "B": 0.007555728778243065
      },
      "extension": {
        "length": 9949.723052124024,
        "rating": 200.138258934021
      }
    },
    {
      "class": "Branch",
      "id": "branch_14782_14791_1",
      "ports": {
        "bus1": 14782,
        "bus2": 14791
      },
      "params": {
        "R": 0.0026343883946537976,
        "X": 0.014003190211951734,
        "G": 0.0,
        "B": 0.006887362804263829
      },
      "extension": {
        "length": 6491.782004699708,
        "rating": 234.02233123779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_14783_14820_1",
      "ports": {
        "bus1": 14820,
        "bus2": 14783
      },
      "params": {
        "R": 0.0024463224690407515,
        "X": 0.015119464136660099,
        "G": 0.0,
        "B": 0.005409992299973965
      },
      "extension": {
        "length": 6391.015748382569,
        "rating": 166.47645235061646
      }
    },
    {
      "class": "Branch",
      "id": "branch_14784_14785_1",
      "ports": {
        "bus1": 14785,
        "bus2": 14784
      },
      "params": {
        "R": 0.0006012034718878567,
        "X": 0.029905714094638824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14784_14786_1",
      "ports": {
        "bus1": 14784,
        "bus2": 14786
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14785_14791_1",
      "ports": {
        "bus1": 14785,
        "bus2": 14791
      },
      "params": {
        "R": 0.002811528742313385,
        "X": 0.014400932937860489,
        "G": 0.0,
        "B": 0.010441728867590427
      },
      "extension": {
        "length": 8849.179600158692,
        "rating": 242.95687675476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_14785_14797_1",
      "ports": {
        "bus1": 14785,
        "bus2": 14797
      },
      "params": {
        "R": 0.0012599887559190392,
        "X": 0.005926093552261591,
        "G": 0.0,
        "B": 0.0036559859290719032
      },
      "extension": {
        "length": 3305.3157704772952,
        "rating": 199.38620328903198
      }
    },
    {
      "class": "Branch",
      "id": "branch_14786_16018_1",
      "ports": {
        "bus1": 14786,
        "bus2": 16018
      },
      "params": {
        "R": 0.00043660387746058404,
        "X": 0.005896719638258219,
        "G": 0.0,
        "B": 0.21938356757164001
      },
      "extension": {
        "length": 27324.106492675783,
        "rating": 1148.4458923339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_14786_16020_1",
      "ports": {
        "bus1": 16020,
        "bus2": 14786
      },
      "params": {
        "R": 0.00025671403273008764,
        "X": 0.0032699068542569876,
        "G": 0.0,
        "B": 0.08036385476589203
      },
      "extension": {
        "length": 11488.231120056153,
        "rating": 1187.7208709716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_14787_14788_1",
      "ports": {
        "bus1": 14787,
        "bus2": 14788
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14787_14793_1",
      "ports": {
        "bus1": 14787,
        "bus2": 14793
      },
      "params": {
        "R": 0.0017174065578728914,
        "X": 0.010471892543137074,
        "G": 0.0,
        "B": 0.003145007416605949
      },
      "extension": {
        "length": 4227.614462768554,
        "rating": 223.86136054992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_14787_14816_1",
      "ports": {
        "bus1": 14787,
        "bus2": 14816
      },
      "params": {
        "R": 0.003963554743677378,
        "X": 0.0262613445520401,
        "G": 0.0,
        "B": 0.008199776522815228
      },
      "extension": {
        "length": 10862.619236938477,
        "rating": 216.14410877227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_14789_14793_1",
      "ports": {
        "bus1": 14793,
        "bus2": 14789
      },
      "params": {
        "R": 0.0017112287459895015,
        "X": 0.009890992194414139,
        "G": 0.0,
        "B": 0.00526731600984931
      },
      "extension": {
        "length": 5429.131751403809,
        "rating": 232.41822719573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_14789_14796_1",
      "ports": {
        "bus1": 14796,
        "bus2": 14789
      },
      "params": {
        "R": 0.0025518748443573713,
        "X": 0.011464415118098259,
        "G": 0.0,
        "B": 0.010248241946101189
      },
      "extension": {
        "length": 7252.342604187012,
        "rating": 233.8135004043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_14789_15451_1",
      "ports": {
        "bus1": 15451,
        "bus2": 14789
      },
      "params": {
        "R": 0.0017201012233272195,
        "X": 0.01127068605273962,
        "G": 0.0,
        "B": 0.008854814805090427
      },
      "extension": {
        "length": 6673.837264343262,
        "rating": 258.16490650177
      }
    },
    {
      "class": "Branch",
      "id": "branch_14790_14791_1",
      "ports": {
        "bus1": 14790,
        "bus2": 14791
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14792_14816_1",
      "ports": {
        "bus1": 14816,
        "bus2": 14792
      },
      "params": {
        "R": 0.0034389912616461515,
        "X": 0.01871211640536785,
        "G": 0.0,
        "B": 0.006244681309908629
      },
      "extension": {
        "length": 8106.470911010742,
        "rating": 213.83872032165527
      }
    },
    {
      "class": "Branch",
      "id": "branch_14792_14823_1",
      "ports": {
        "bus1": 14823,
        "bus2": 14792
      },
      "params": {
        "R": 0.002509500365704298,
        "X": 0.015933703631162643,
        "G": 0.0,
        "B": 0.007971571758389473
      },
      "extension": {
        "length": 8196.343611328126,
        "rating": 227.90400981903076
      }
    },
    {
      "class": "Branch",
      "id": "branch_14793_14794_1",
      "ports": {
        "bus1": 14793,
        "bus2": 14794
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14795_14797_1",
      "ports": {
        "bus1": 14795,
        "bus2": 14797
      },
      "params": {
        "R": 0.0008549451013095678,
        "X": 0.005746764130890369,
        "G": 0.0,
        "B": 0.0014139646664261818
      },
      "extension": {
        "length": 1979.975842163086,
        "rating": 221.41954898834229
      }
    },
    {
      "class": "Branch",
      "id": "branch_14795_14799_1",
      "ports": {
        "bus1": 14795,
        "bus2": 14799
      },
      "params": {
        "R": 0.004082106053829193,
        "X": 0.020509906113147736,
        "G": 0.0,
        "B": 0.005800935905426741
      },
      "extension": {
        "length": 8482.456100830079,
        "rating": 214.11235332489014
      }
    },
    {
      "class": "Branch",
      "id": "branch_14795_16021_1",
      "ports": {
        "bus1": 16021,
        "bus2": 14795
      },
      "params": {
        "R": 0.0028891104739159346,
        "X": 0.017830153927206993,
        "G": 0.0,
        "B": 0.006155261304229498
      },
      "extension": {
        "length": 8052.095602111816,
        "rating": 246.09768390655518
      }
    },
    {
      "class": "Branch",
      "id": "branch_14796_14807_1",
      "ports": {
        "bus1": 14807,
        "bus2": 14796
      },
      "params": {
        "R": 0.002112105255946517,
        "X": 0.012867907993495466,
        "G": 0.0,
        "B": 0.02249007113277912
      },
      "extension": {
        "length": 11438.728002136231,
        "rating": 215.0923490524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_14797_14798_1",
      "ports": {
        "bus1": 14797,
        "bus2": 14798
      },
      "params": {
        "R": 0.00025163503596559167,
        "X": 0.001198994112201035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14799_14801_1",
      "ports": {
        "bus1": 14799,
        "bus2": 14801
      },
      "params": {
        "R": 0.0014034133637323973,
        "X": 0.007461744360625744,
        "G": 0.0,
        "B": 0.0016154603799805045
      },
      "extension": {
        "length": 2446.6548449707034,
        "rating": 185.6265664100647
      }
    },
    {
      "class": "Branch",
      "id": "branch_14800_15644_1",
      "ports": {
        "bus1": 14800,
        "bus2": 15644
      },
      "params": {
        "R": 0.0024554769042879343,
        "X": 0.0149336326867342,
        "G": 0.0,
        "B": 0.01216082088649273
      },
      "extension": {
        "length": 9843.761147827148,
        "rating": 209.98222827911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_14800_15662_1",
      "ports": {
        "bus1": 15662,
        "bus2": 14800
      },
      "params": {
        "R": 0.003798804013058543,
        "X": 0.022846169769763947,
        "G": 0.0,
        "B": 0.008791089989244938
      },
      "extension": {
        "length": 9503.77829534912,
        "rating": 175.7962465286255
      }
    },
    {
      "class": "Branch",
      "id": "branch_14801_14802_1",
      "ports": {
        "bus1": 14802,
        "bus2": 14801
      },
      "params": {
        "R": 0.0014166231267154217,
        "X": 0.0060769044794142255,
        "G": 0.0,
        "B": 0.011010594666004181
      },
      "extension": {
        "length": 5827.215999298096,
        "rating": 203.14910411834717
      }
    },
    {
      "class": "Branch",
      "id": "branch_14802_15643_1",
      "ports": {
        "bus1": 14802,
        "bus2": 15643
      },
      "params": {
        "R": 0.003251153277233243,
        "X": 0.021415747702121735,
        "G": 0.0,
        "B": 0.03977930545806885
      },
      "extension": {
        "length": 21960.409747192385,
        "rating": 229.14903163909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_14803_14812_1",
      "ports": {
        "bus1": 14803,
        "bus2": 14812
      },
      "params": {
        "R": 0.0029352044221013784,
        "X": 0.018322499468922615,
        "G": 0.0,
        "B": 0.004690387286245823
      },
      "extension": {
        "length": 6945.079940551758,
        "rating": 248.44367504119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_14804_16066_1",
      "ports": {
        "bus1": 14804,
        "bus2": 16066
      },
      "params": {
        "R": 0.008043021894991398,
        "X": 0.033877063542604446,
        "G": 0.0,
        "B": 0.009289256297051907
      },
      "extension": {
        "length": 13342.354946411133,
        "rating": 232.88140296936035
      }
    },
    {
      "class": "Branch",
      "id": "branch_14805_14813_1",
      "ports": {
        "bus1": 14813,
        "bus2": 14805
      },
      "params": {
        "R": 0.0019442581105977297,
        "X": 0.01165707502514124,
        "G": 0.0,
        "B": 0.02334536239504814
      },
      "extension": {
        "length": 12252.149840148926,
        "rating": 266.88361167907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_14806_14809_1",
      "ports": {
        "bus1": 14806,
        "bus2": 14809
      },
      "params": {
        "R": 0.0022367816418409348,
        "X": 0.015624726191163063,
        "G": 0.0,
        "B": 0.01543858740478754
      },
      "extension": {
        "length": 10464.28750415039,
        "rating": 217.8891897201538
      }
    },
    {
      "class": "Branch",
      "id": "branch_14806_15428_1",
      "ports": {
        "bus1": 14806,
        "bus2": 15428
      },
      "params": {
        "R": 0.0020305875223129988,
        "X": 0.011990177445113659,
        "G": 0.0,
        "B": 0.038918059319257736
      },
      "extension": {
        "length": 14973.922706176758,
        "rating": 236.74380779266357
      }
    },
    {
      "class": "Branch",
      "id": "branch_14808_14810_1",
      "ports": {
        "bus1": 14810,
        "bus2": 14808
      },
      "params": {
        "R": 0.001349204103462398,
        "X": 0.006663810927420855,
        "G": 0.0,
        "B": 0.009660454466938972
      },
      "extension": {
        "length": 5581.9078214721685,
        "rating": 191.85460805892944
      }
    },
    {
      "class": "Branch",
      "id": "branch_14808_15426_1",
      "ports": {
        "bus1": 14808,
        "bus2": 15426
      },
      "params": {
        "R": 0.0017741837073117495,
        "X": 0.011839506216347218,
        "G": 0.0,
        "B": 0.00420069694519043
      },
      "extension": {
        "length": 4931.296510803223,
        "rating": 133.53151082992554
      }
    },
    {
      "class": "Branch",
      "id": "branch_14809_14810_1",
      "ports": {
        "bus1": 14809,
        "bus2": 14810
      },
      "params": {
        "R": 0.0009297881042584777,
        "X": 0.005074355751276016,
        "G": 0.0,
        "B": 0.0041159773245453835
      },
      "extension": {
        "length": 3120.4476243896484,
        "rating": 203.1977415084839
      }
    },
    {
      "class": "Branch",
      "id": "branch_14811_14812_1",
      "ports": {
        "bus1": 14811,
        "bus2": 14812
      },
      "params": {
        "R": 0.0028988015837967396,
        "X": 0.02004408836364746,
        "G": 0.0,
        "B": 0.006899531465023755
      },
      "extension": {
        "length": 8478.722724060059,
        "rating": 247.90363311767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_14813_14814_1",
      "ports": {
        "bus1": 14813,
        "bus2": 14814
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14815_16016_1",
      "ports": {
        "bus1": 16016,
        "bus2": 14815
      },
      "params": {
        "R": 0.001800095196813345,
        "X": 0.007008867803961038,
        "G": 0.0,
        "B": 0.004056577570736408
      },
      "extension": {
        "length": 3957.5378432922366,
        "rating": 246.39286994934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_14816_14817_1",
      "ports": {
        "bus1": 14817,
        "bus2": 14816
      },
      "params": {
        "R": 0.0016694596270099282,
        "X": 0.009494531899690628,
        "G": 0.0,
        "B": 0.012602581642568113
      },
      "extension": {
        "length": 7610.394539794922,
        "rating": 228.30560207366943
      }
    },
    {
      "class": "Branch",
      "id": "branch_14818_14819_1",
      "ports": {
        "bus1": 14818,
        "bus2": 14819
      },
      "params": {
        "R": 0.000264787464402616,
        "X": 0.001135592581704259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14818_15837_1",
      "ports": {
        "bus1": 14818,
        "bus2": 15837
      },
      "params": {
        "R": 0.006176003720611334,
        "X": 0.023484477773308754,
        "G": 0.0,
        "B": 0.009416910819709301
      },
      "extension": {
        "length": 9719.098594299317,
        "rating": 215.40005207061768
      }
    },
    {
      "class": "Branch",
      "id": "branch_14820_14822_1",
      "ports": {
        "bus1": 14822,
        "bus2": 14820
      },
      "params": {
        "R": 0.0027678220067173243,
        "X": 0.019440587610006332,
        "G": 0.0,
        "B": 0.006846996024250984
      },
      "extension": {
        "length": 8258.03910131836,
        "rating": 196.08454704284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_14821_14822_1",
      "ports": {
        "bus1": 14821,
        "bus2": 14822
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14822_14823_1",
      "ports": {
        "bus1": 14823,
        "bus2": 14822
      },
      "params": {
        "R": 0.002056721830740571,
        "X": 0.010422568768262863,
        "G": 0.0,
        "B": 0.004670101683586836
      },
      "extension": {
        "length": 4851.002435119629,
        "rating": 217.61915683746338
      }
    },
    {
      "class": "Branch",
      "id": "branch_14823_15893_1",
      "ports": {
        "bus1": 14823,
        "bus2": 15893
      },
      "params": {
        "R": 0.0007828240050002933,
        "X": 0.005350620485842229,
        "G": 0.0,
        "B": 0.0017510626930743456
      },
      "extension": {
        "length": 2220.541135070801,
        "rating": 253.69412899017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_14824_14825_1",
      "ports": {
        "bus1": 14824,
        "bus2": 14825
      },
      "params": {
        "R": 0.0074337804690003395,
        "X": 0.031549569219350815,
        "G": 0.0,
        "B": 0.010963046923279762
      },
      "extension": {
        "length": 13724.796997924805,
        "rating": 225.48925876617432
      }
    },
    {
      "class": "Branch",
      "id": "branch_14824_15611_1",
      "ports": {
        "bus1": 15611,
        "bus2": 14824
      },
      "params": {
        "R": 0.004383321385830641,
        "X": 0.025619739666581154,
        "G": 0.0,
        "B": 0.010385732166469097
      },
      "extension": {
        "length": 12278.350240905762,
        "rating": 230.12826442718506
      }
    },
    {
      "class": "Branch",
      "id": "branch_14825_15615_1",
      "ports": {
        "bus1": 15615,
        "bus2": 14825
      },
      "params": {
        "R": 0.012252121232450008,
