        "X": 0.05934225022792816,
        "G": 0.0,
        "B": 0.013411090709269047
      },
      "extension": {
        "length": 19544.047053222657,
        "rating": 222.13449478149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_14826_14852_1",
      "ports": {
        "bus1": 14852,
        "bus2": 14826
      },
      "params": {
        "R": 0.005211016163229942,
        "X": 0.043011367321014404,
        "G": 0.0,
        "B": 0.017941789701581
      },
      "extension": {
        "length": 20403.88247680664,
        "rating": 241.137433052063
      }
    },
    {
      "class": "Branch",
      "id": "branch_14826_15110_1",
      "ports": {
        "bus1": 15110,
        "bus2": 14826
      },
      "params": {
        "R": 0.009896318428218365,
        "X": 0.0331968255341053,
        "G": 0.0,
        "B": 0.01248227246105671
      },
      "extension": {
        "length": 13943.303520996094,
        "rating": 244.10409927368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_14827_14828_1",
      "ports": {
        "bus1": 14828,
        "bus2": 14827
      },
      "params": {
        "R": 0.006523252464830876,
        "X": 0.033946603536605835,
        "G": 0.0,
        "B": 0.012888344936072826
      },
      "extension": {
        "length": 15662.358917358399,
        "rating": 214.2436981201172
      }
    },
    {
      "class": "Branch",
      "id": "branch_14827_15533_1",
      "ports": {
        "bus1": 15533,
        "bus2": 14827
      },
      "params": {
        "R": 0.009584896266460419,
        "X": 0.05287056043744087,
        "G": 0.0,
        "B": 0.01890554279088974
      },
      "extension": {
        "length": 23295.816747070312,
        "rating": 225.76353549957275
      }
    },
    {
      "class": "Branch",
      "id": "branch_14828_15107_1",
      "ports": {
        "bus1": 14828,
        "bus2": 15107
      },
      "params": {
        "R": 0.007046071346849203,
        "X": 0.034714069217443466,
        "G": 0.0,
        "B": 0.016213299706578255
      },
      "extension": {
        "length": 17736.808760375978,
        "rating": 183.57199430465698
      }
    },
    {
      "class": "Branch",
      "id": "branch_14829_14830_1",
      "ports": {
        "bus1": 14829,
        "bus2": 14830
      },
      "params": {
        "R": 0.00643044151365757,
        "X": 0.033785346895456314,
        "G": 0.0,
        "B": 0.008905937895178795
      },
      "extension": {
        "length": 11662.092135681152,
        "rating": 183.60389471054077
      }
    },
    {
      "class": "Branch",
      "id": "branch_14829_14832_1",
      "ports": {
        "bus1": 14832,
        "bus2": 14829
      },
      "params": {
        "R": 0.003255408490076661,
        "X": 0.019628876820206642,
        "G": 0.0,
        "B": 0.015834741294384003
      },
      "extension": {
        "length": 11774.586106384279,
        "rating": 191.87554121017456
      }
    },
    {
      "class": "Branch",
      "id": "branch_14830_14831_1",
      "ports": {
        "bus1": 14830,
        "bus2": 14831
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14830_14975_1",
      "ports": {
        "bus1": 14830,
        "bus2": 14975
      },
      "params": {
        "R": 0.006510751787573099,
        "X": 0.038641028106212616,
        "G": 0.0,
        "B": 0.016144849359989166
      },
      "extension": {
        "length": 18323.554387939454,
        "rating": 164.5265817642212
      }
    },
    {
      "class": "Branch",
      "id": "branch_14832_14844_1",
      "ports": {
        "bus1": 14832,
        "bus2": 14844
      },
      "params": {
        "R": 0.006268043536692857,
        "X": 0.0464300662279129,
        "G": 0.0,
        "B": 0.009972243569791317
      },
      "extension": {
        "length": 15819.773122924806,
        "rating": 205.13901710510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_14833_14834_1",
      "ports": {
        "bus1": 14834,
        "bus2": 14833
      },
      "params": {
        "R": 0.0020396667532622814,
        "X": 0.012681457214057447,
        "G": 0.0,
        "B": 0.016058513894677162
      },
      "extension": {
        "length": 10776.923467712402,
        "rating": 259.18989181518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_14833_14837_1",
      "ports": {
        "bus1": 14833,
        "bus2": 14837
      },
      "params": {
        "R": 0.0015520884189754722,
        "X": 0.009984290227293968,
        "G": 0.0,
        "B": 0.020986534655094147
      },
      "extension": {
        "length": 9920.828327453613,
        "rating": 281.87408447265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_14834_14846_1",
      "ports": {
        "bus1": 14846,
        "bus2": 14834
      },
      "params": {
        "R": 0.0021942169405519962,
        "X": 0.011476218700408934,
        "G": 0.0,
        "B": 0.018064716830849648
      },
      "extension": {
        "length": 10851.12135736084,
        "rating": 231.91888332366943
      }
    },
    {
      "class": "Branch",
      "id": "branch_14835_14837_1",
      "ports": {
        "bus1": 14835,
        "bus2": 14837
      },
      "params": {
        "R": 0.0008868419681675731,
        "X": 0.005484820809215306,
        "G": 0.0,
        "B": 0.0016831511165946724
      },
      "extension": {
        "length": 2113.1981115875246,
        "rating": 272.3806142807007
      }
    },
    {
      "class": "Branch",
      "id": "branch_14835_14887_1",
      "ports": {
        "bus1": 14835,
        "bus2": 14887
      },
      "params": {
        "R": 0.006198383402079344,
        "X": 0.028648536652326584,
        "G": 0.0,
        "B": 0.008471847511827946
      },
      "extension": {
        "length": 10133.679149230957,
        "rating": 257.8963041305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_14836_14837_1",
      "ports": {
        "bus1": 14837,
        "bus2": 14836
      },
      "params": {
        "R": 0.00031417605350725353,
        "X": 0.020533017814159393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14836_14838_1",
      "ports": {
        "bus1": 14836,
        "bus2": 14838
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14836_15852_1",
      "ports": {
        "bus1": 14836,
        "bus2": 15852
      },
      "params": {
        "R": 0.001145796268247068,
        "X": 0.012511562556028366,
        "G": 0.0,
        "B": 0.4618692696094513
      },
      "extension": {
        "length": 56247.3782578125,
        "rating": 1197.366714477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_14839_14843_1",
      "ports": {
        "bus1": 14843,
        "bus2": 14839
      },
      "params": {
        "R": 0.0035274391993880276,
        "X": 0.02142186649143696,
        "G": 0.0,
        "B": 0.00933333020657301
      },
      "extension": {
        "length": 9749.98624383545,
        "rating": 225.03089904785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_14839_15590_1",
      "ports": {
        "bus1": 14839,
        "bus2": 15590
      },
      "params": {
        "R": 0.0020565057639032602,
        "X": 0.015114459209144115,
        "G": 0.0,
        "B": 0.012939295731484888
      },
      "extension": {
        "length": 9983.405554321289,
        "rating": 199.7314214706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_14840_14841_1",
      "ports": {
        "bus1": 14841,
        "bus2": 14840
      },
      "params": {
        "R": 0.0038217569235712285,
        "X": 0.021977793425321576,
        "G": 0.0,
        "B": 0.006762001197785138
      },
      "extension": {
        "length": 8386.58390625,
        "rating": 251.64673328399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_14840_14875_1",
      "ports": {
        "bus1": 14840,
        "bus2": 14875
      },
      "params": {
        "R": 0.0035581057891249657,
        "X": 0.019128911197185516,
        "G": 0.0,
        "B": 0.011390452273190022
      },
      "extension": {
        "length": 10368.541162353516,
        "rating": 260.2292060852051
      }
    },
    {
      "class": "Branch",
      "id": "branch_14841_14842_1",
      "ports": {
        "bus1": 14841,
        "bus2": 14842
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14841_15605_1",
      "ports": {
        "bus1": 14841,
        "bus2": 15605
      },
      "params": {
        "R": 0.001699835411272943,
        "X": 0.008901691064238548,
        "G": 0.0,
        "B": 0.004292978439480066
      },
      "extension": {
        "length": 4426.528239898682,
        "rating": 238.16559314727783
      }
    },
    {
      "class": "Branch",
      "id": "branch_14843_15418_1",
      "ports": {
        "bus1": 15418,
        "bus2": 14843
      },
      "params": {
        "R": 0.0038321258034557104,
        "X": 0.023845234885811802,
        "G": 0.0,
        "B": 0.008336121216416359
      },
      "extension": {
        "length": 10311.306539611816,
        "rating": 256.0535430908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_14843_15590_1",
      "ports": {
        "bus1": 14843,
        "bus2": 15590
      },
      "params": {
        "R": 0.002341171959415078,
        "X": 0.014919583685696125,
        "G": 0.0,
        "B": 0.004353472497314215
      },
      "extension": {
        "length": 5590.536411071777,
        "rating": 225.75669288635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_14844_14849_1",
      "ports": {
        "bus1": 14844,
        "bus2": 14849
      },
      "params": {
        "R": 0.008533917367458344,
        "X": 0.04196644201874733,
        "G": 0.0,
        "B": 0.016485372558236122
      },
      "extension": {
        "length": 18470.88348815918,
        "rating": 210.49954891204834
      }
    },
    {
      "class": "Branch",
      "id": "branch_14845_14846_1",
      "ports": {
        "bus1": 14846,
        "bus2": 14845
      },
      "params": {
        "R": 0.002592431614175439,
        "X": 0.015190917998552322,
        "G": 0.0,
        "B": 0.02496788837015629
      },
      "extension": {
        "length": 13976.64223022461,
        "rating": 203.19712162017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_14845_14967_1",
      "ports": {
        "bus1": 14845,
        "bus2": 14967
      },
      "params": {
        "R": 0.003937921952456236,
        "X": 0.02221090719103813,
        "G": 0.0,
        "B": 0.010318444110453129
      },
      "extension": {
        "length": 10472.593787841797,
        "rating": 182.66584873199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_14846_14847_1",
      "ports": {
        "bus1": 14846,
        "bus2": 14847
      },
      "params": {
        "R": 0.00022444417118094864,
        "X": 0.0011371909640729427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14848_14872_1",
      "ports": {
        "bus1": 14848,
        "bus2": 14872
      },
      "params": {
        "R": 0.0034473142586648464,
        "X": 0.021753607317805287,
        "G": 0.0,
        "B": 0.004645096603780985
      },
      "extension": {
        "length": 7583.281706359863,
        "rating": 197.51511812210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_14848_14884_1",
      "ports": {
        "bus1": 14848,
        "bus2": 14884
      },
      "params": {
        "R": 0.002560282591730356,
        "X": 0.01179394032806158,
        "G": 0.0,
        "B": 0.00740108359605074
      },
      "extension": {
        "length": 6542.207531433106,
        "rating": 214.42463397979736
      }
    },
    {
      "class": "Branch",
      "id": "branch_14849_14850_1",
      "ports": {
        "bus1": 14849,
        "bus2": 14850
      },
      "params": {
        "R": 0.00028193884645588696,
        "X": 0.001140679232776165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14849_14864_1",
      "ports": {
        "bus1": 14864,
        "bus2": 14849
      },
      "params": {
        "R": 0.00326926726847887,
        "X": 0.020598268136382103,
        "G": 0.0,
        "B": 0.0053109279833734035
      },
      "extension": {
        "length": 7730.122743347169,
        "rating": 227.68664360046387
      }
    },
    {
      "class": "Branch",
      "id": "branch_14849_14884_1",
      "ports": {
        "bus1": 14849,
        "bus2": 14884
      },
      "params": {
        "R": 0.0030146939679980274,
        "X": 0.019675415009260178,
        "G": 0.0,
        "B": 0.010946842841804028
      },
      "extension": {
        "length": 11115.306301574707,
        "rating": 198.13568592071533
      }
    },
    {
      "class": "Branch",
      "id": "branch_14851_14864_1",
      "ports": {
        "bus1": 14864,
        "bus2": 14851
      },
      "params": {
        "R": 0.00413438118994236,
        "X": 0.02323443442583084,
        "G": 0.0,
        "B": 0.01956970803439617
      },
      "extension": {
        "length": 16024.61541027832,
        "rating": 234.10179615020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_14851_14963_1",
      "ports": {
        "bus1": 14851,
        "bus2": 14963
      },
      "params": {
        "R": 0.008092211559414864,
        "X": 0.03303726017475128,
        "G": 0.0,
        "B": 0.02192900888621807
      },
      "extension": {
        "length": 17158.2512376709,
        "rating": 237.68370151519775
      }
    },
    {
      "class": "Branch",
      "id": "branch_14852_14977_1",
      "ports": {
        "bus1": 14852,
        "bus2": 14977
      },
      "params": {
        "R": 0.002683093538507819,
        "X": 0.017535928636789322,
        "G": 0.0,
        "B": 0.13602188229560852
      },
      "extension": {
        "length": 32692.09297631836,
        "rating": 237.85390853881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_14853_14854_1",
      "ports": {
        "bus1": 14854,
        "bus2": 14853
      },
      "params": {
        "R": 0.0017350437119603155,
        "X": 0.013102376833558084,
        "G": 0.0,
        "B": 0.01837504468858242
      },
      "extension": {
        "length": 10450.584898681642,
        "rating": 230.0593614578247
      }
    },
    {
      "class": "Branch",
      "id": "branch_14854_14947_1",
      "ports": {
        "bus1": 14947,
        "bus2": 14854
      },
      "params": {
        "R": 0.0024531378876417875,
        "X": 0.01947340928018093,
        "G": 0.0,
        "B": 0.005973883904516697
      },
      "extension": {
        "length": 7532.681213562012,
        "rating": 215.2235507965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_14855_14886_1",
      "ports": {
        "bus1": 14886,
        "bus2": 14855
      },
      "params": {
        "R": 0.0018435044912621379,
        "X": 0.010219997726380825,
        "G": 0.0,
        "B": 0.008660702034831047
      },
      "extension": {
        "length": 7025.7047634887695,
        "rating": 236.8619441986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_14856_14859_1",
      "ports": {
        "bus1": 14856,
        "bus2": 14859
      },
      "params": {
        "R": 0.005130715202540159,
        "X": 0.030945584177970886,
        "G": 0.0,
        "B": 0.008090142160654068
      },
      "extension": {
        "length": 11099.571634094238,
        "rating": 221.76308631896973
      }
    },
    {
      "class": "Branch",
      "id": "branch_14857_14861_1",
      "ports": {
        "bus1": 14857,
        "bus2": 14861
      },
      "params": {
        "R": 0.003270456567406654,
        "X": 0.016409698873758316,
        "G": 0.0,
        "B": 0.0065035102888941765
      },
      "extension": {
        "length": 6922.536944458008,
        "rating": 258.50839614868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_14857_14862_1",
      "ports": {
        "bus1": 14862,
        "bus2": 14857
      },
      "params": {
        "R": 0.0034146402031183243,
        "X": 0.01793612539768219,
        "G": 0.0,
        "B": 0.006315816659480333
      },
      "extension": {
        "length": 7990.994843261719,
        "rating": 233.84757041931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_14857_15866_1",
      "ports": {
        "bus1": 14857,
        "bus2": 15866
      },
      "params": {
        "R": 0.0031743005383759737,
        "X": 0.023020196706056595,
        "G": 0.0,
        "B": 0.022678859531879425
      },
      "extension": {
        "length": 16795.115310058594,
        "rating": 293.5655117034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_14858_14859_1",
      "ports": {
        "bus1": 14859,
        "bus2": 14858
      },
      "params": {
        "R": 0.0004057851620018482,
        "X": 0.026896795257925987,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14858_14860_1",
      "ports": {
        "bus1": 14858,
        "bus2": 14860
      },
      "params": {
        "R": 0.0002861181856133044,
        "X": 0.0011245525674894452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14858_15867_1",
      "ports": {
        "bus1": 15867,
        "bus2": 14858
      },
      "params": {
        "R": 0.0006155925802886486,
        "X": 0.008114764466881752,
        "G": 0.0,
        "B": 0.1746158003807068
      },
      "extension": {
        "length": 27828.475334472656,
        "rating": 1050.0935554504395
      }
    },
    {
      "class": "Branch",
      "id": "branch_14859_14953_1",
      "ports": {
        "bus1": 14859,
        "bus2": 14953
      },
      "params": {
        "R": 0.0025145981926470995,
        "X": 0.014998042955994606,
        "G": 0.0,
        "B": 0.006117318291217089
      },
      "extension": {
        "length": 5997.742683563232,
        "rating": 246.79365158081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_14861_14886_1",
      "ports": {
        "bus1": 14861,
        "bus2": 14886
      },
      "params": {
        "R": 0.003489488735795021,
        "X": 0.026048079133033752,
        "G": 0.0,
        "B": 0.015614216215908526
      },
      "extension": {
        "length": 15477.80501953125,
        "rating": 177.56597995758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_14861_14894_1",
      "ports": {
        "bus1": 14861,
        "bus2": 14894
      },
      "params": {
        "R": 0.0031793550588190556,
        "X": 0.020685428753495216,
        "G": 0.0,
        "B": 0.010258693248033524
      },
      "extension": {
        "length": 10380.72893005371,
        "rating": 243.77052783966064
      }
    },
    {
      "class": "Branch",
      "id": "branch_14862_14863_1",
      "ports": {
        "bus1": 14863,
        "bus2": 14862
      },
      "params": {
        "R": 0.0042469073086977005,
        "X": 0.02156340889632702,
        "G": 0.0,
        "B": 0.009210021235048771
      },
      "extension": {
        "length": 10143.184103942871,
        "rating": 254.02939319610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_14863_14884_1",
      "ports": {
        "bus1": 14884,
        "bus2": 14863
      },
      "params": {
        "R": 0.0014195184921845792,
        "X": 0.0068957265466451645,
        "G": 0.0,
        "B": 0.0024582287296652794
      },
      "extension": {
        "length": 2925.7138479309083,
        "rating": 240.4898166656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_14864_14865_1",
      "ports": {
        "bus1": 14864,
        "bus2": 14865
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14866_14869_1",
      "ports": {
        "bus1": 14866,
        "bus2": 14869
      },
      "params": {
        "R": 0.00035357847809791565,
        "X": 0.011429741978645325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14866_14870_1",
      "ports": {
        "bus1": 14866,
        "bus2": 14870
      },
      "params": {
        "R": 0.00028275029035285115,
        "X": 0.0011642338940873742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14866_14871_1",
      "ports": {
        "bus1": 14866,
        "bus2": 14871
      },
      "params": {
        "R": 0.00022548549168277535,
        "X": 0.0011373352026566863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14867_14869_1",
      "ports": {
        "bus1": 14867,
        "bus2": 14869
      },
      "params": {
        "R": 0.0051396735943853855,
        "X": 0.1661445051431656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14868_14869_1",
      "ports": {
        "bus1": 14868,
        "bus2": 14869
      },
      "params": {
        "R": 0.0051396735943853855,
        "X": 0.1661445051431656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14870_15605_1",
      "ports": {
        "bus1": 15605,
        "bus2": 14870
      },
      "params": {
        "R": 0.003116661915555597,
        "X": 0.01759723573923111,
        "G": 0.0,
        "B": 0.004780676681548357
      },
      "extension": {
        "length": 6585.848518798828,
        "rating": 211.46349906921387
      }
    },
    {
      "class": "Branch",
      "id": "branch_14872_14873_1",
      "ports": {
        "bus1": 14872,
        "bus2": 14873
      },
      "params": {
        "R": 0.00027493611560203135,
        "X": 0.0011101909913122654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14872_14882_1",
      "ports": {
        "bus1": 14872,
        "bus2": 14882
      },
      "params": {
        "R": 0.0014035042840987444,
        "X": 0.009125513024628162,
        "G": 0.0,
        "B": 0.0027078052517026663
      },
      "extension": {
        "length": 3871.539720428467,
        "rating": 249.23381805419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_14872_14892_1",
      "ports": {
        "bus1": 14872,
        "bus2": 14892
      },
      "params": {
        "R": 0.002004282781854272,
        "X": 0.012109432369470595,
        "G": 0.0,
        "B": 0.0033052156213670973
      },
      "extension": {
        "length": 4280.504094909668,
        "rating": 158.1385612487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_14874_14875_1",
      "ports": {
        "bus1": 14874,
        "bus2": 14875
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14875_14878_1",
      "ports": {
        "bus1": 14878,
        "bus2": 14875
      },
      "params": {
        "R": 0.0014300731709226966,
        "X": 0.00750509137287736,
        "G": 0.0,
        "B": 0.005923055578023195
      },
      "extension": {
        "length": 4849.047880004883,
        "rating": 283.87579917907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_14875_14887_1",
      "ports": {
        "bus1": 14887,
        "bus2": 14875
      },
      "params": {
        "R": 0.0015181672060862184,
        "X": 0.010014102794229984,
        "G": 0.0,
        "B": 0.012226054444909094
      },
      "extension": {
        "length": 8119.772936279297,
        "rating": 215.16799926757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_14876_14877_1",
      "ports": {
        "bus1": 14877,
        "bus2": 14876
      },
      "params": {
        "R": 0.00021006538008805364,
        "X": 0.01432264968752861,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14876_14879_1",
      "ports": {
        "bus1": 14876,
        "bus2": 14879
      },
      "params": {
        "R": 0.0002503786818124354,
        "X": 0.0011454046471044421,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14876_15593_1",
      "ports": {
        "bus1": 15593,
        "bus2": 14876
      },
      "params": {
        "R": 0.0003391835780348629,
        "X": 0.004692802205681801,
        "G": 0.0,
        "B": 0.4164641201496124
      },
      "extension": {
        "length": 33040.72974243164,
        "rating": 2551.2449264526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_14876_15853_1",
      "ports": {
        "bus1": 14876,
        "bus2": 15853
      },
      "params": {
        "R": 0.00037528149550780654,
        "X": 0.007272518705576658,
        "G": 0.0,
        "B": 1.0056289434432983
      },
      "extension": {
        "length": 57163.60493701172,
        "rating": 2559.580612182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_14877_14878_1",
      "ports": {
        "bus1": 14878,
        "bus2": 14877
      },
      "params": {
        "R": 0.0007142818067222834,
        "X": 0.027388835325837135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14877_14880_1",
      "ports": {
        "bus1": 14877,
        "bus2": 14880
      },
      "params": {
        "R": 0.00026476880884729326,
        "X": 0.0011546071618795395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14880_14883_1",
      "ports": {
        "bus1": 14880,
        "bus2": 14883
      },
      "params": {
        "R": 0.00022712159261573106,
        "X": 0.003375921631231904,
        "G": 0.0,
        "B": 0.05648880824446678
      },
      "extension": {
        "length": 9836.935936523438,
        "rating": 1076.3633728027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_14880_14970_1",
      "ports": {
        "bus1": 14880,
        "bus2": 14970
      },
      "params": {
        "R": 0.0009613995789550245,
        "X": 0.01212066225707531,
        "G": 0.0,
        "B": 0.2250099629163742
      },
      "extension": {
        "length": 40235.70266235352,
        "rating": 1053.0498504638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_14881_14882_1",
      "ports": {
        "bus1": 14882,
        "bus2": 14881
      },
      "params": {
        "R": 0.0004094334726687521,
        "X": 0.02775522507727146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14881_14883_1",
      "ports": {
        "bus1": 14881,
        "bus2": 14883
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14883_14888_1",
      "ports": {
        "bus1": 14883,
        "bus2": 14888
      },
      "params": {
        "R": 0.0005309941479936242,
        "X": 0.005867690779268742,
        "G": 0.0,
        "B": 0.12224192172288895
      },
      "extension": {
        "length": 19144.004029541014,
        "rating": 1155.0508499145508
      }
    },
    {
      "class": "Branch",
      "id": "branch_14883_15597_1",
      "ports": {
        "bus1": 14883,
        "bus2": 15597
      },
      "params": {
        "R": 0.0007490143179893494,
        "X": 0.00927177257835865,
        "G": 0.0,
        "B": 0.27509361505508423
      },
      "extension": {
        "length": 34027.682616210936,
        "rating": 1165.857219696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_14884_14885_1",
      "ports": {
        "bus1": 14884,
        "bus2": 14885
      },
      "params": {
        "R": 0.00024718703934922814,
        "X": 0.0011474044295027852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14888_14889_1",
      "ports": {
        "bus1": 14889,
        "bus2": 14888
      },
      "params": {
        "R": 0.00041787157533690333,
        "X": 0.028641261160373688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14888_14890_1",
      "ports": {
        "bus1": 14888,
        "bus2": 14890
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14888_15867_1",
      "ports": {
        "bus1": 15867,
        "bus2": 14888
      },
      "params": {
        "R": 0.0008084051660262048,
        "X": 0.00956668145954609,
        "G": 0.0,
        "B": 0.11960873007774353
      },
      "extension": {
        "length": 24510.99903881836,
        "rating": 1191.241455078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_14889_15405_1",
      "ports": {
        "bus1": 15405,
        "bus2": 14889
      },
      "params": {
        "R": 0.002375658368691802,
        "X": 0.014718015678226948,
        "G": 0.0,
        "B": 0.003674971405416727
      },
      "extension": {
        "length": 5136.212468078614,
        "rating": 200.66814422607422
      }
    },
    {
      "class": "Branch",
      "id": "branch_14889_15602_1",
      "ports": {
        "bus1": 14889,
        "bus2": 15602
      },
      "params": {
        "R": 0.007483936846256256,
        "X": 0.03413745388388634,
        "G": 0.0,
        "B": 0.055822089314460754
      },
      "extension": {
        "length": 30656.537782470703,
        "rating": 263.20321559906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_14891_14892_1",
      "ports": {
        "bus1": 14891,
        "bus2": 14892
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14892_14894_1",
      "ports": {
        "bus1": 14892,
        "bus2": 14894
      },
      "params": {
        "R": 0.003342519048601389,
        "X": 0.024120232090353966,
        "G": 0.0,
        "B": 0.004588775336742401
      },
      "extension": {
        "length": 8097.430230285645,
        "rating": 220.51551342010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_14893_14894_1",
      "ports": {
        "bus1": 14893,
        "bus2": 14894
      },
      "params": {
        "R": 0.00027662800857797265,
        "X": 0.0011028326116502285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14895_14896_1",
      "ports": {
        "bus1": 14895,
        "bus2": 14896
      },
      "params": {
        "R": 0.0037860944867134094,
        "X": 0.021198108792304993,
        "G": 0.0,
        "B": 0.005779579281806946
      },
      "extension": {
        "length": 7765.102910522462,
        "rating": 221.11592292785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_14895_14909_1",
      "ports": {
        "bus1": 14909,
        "bus2": 14895
      },
      "params": {
        "R": 0.0015588592505082488,
        "X": 0.01029102224856615,
        "G": 0.0,
        "B": 0.0046535031870007515
      },
      "extension": {
        "length": 5241.081985565185,
        "rating": 191.24304056167603
      }
    },
    {
      "class": "Branch",
      "id": "branch_14896_14897_1",
      "ports": {
        "bus1": 14896,
        "bus2": 14897
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14896_15878_1",
      "ports": {
        "bus1": 14896,
        "bus2": 15878
      },
      "params": {
        "R": 0.0035556796938180928,
        "X": 0.01654784567654133,
        "G": 0.0,
        "B": 0.004653234966099262
      },
      "extension": {
        "length": 5870.386957214356,
        "rating": 239.69683647155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_14898_14908_1",
      "ports": {
        "bus1": 14898,
        "bus2": 14908
      },
      "params": {
        "R": 0.0035244124010205273,
        "X": 0.018685540184378624,
        "G": 0.0,
        "B": 0.011664108373224735
      },
      "extension": {
        "length": 9984.183692871095,
        "rating": 187.27527856826782
      }
    },
    {
      "class": "Branch",
      "id": "branch_14899_14900_1",
      "ports": {
        "bus1": 14900,
        "bus2": 14899
      },
      "params": {
        "R": 0.00283031933940947,
        "X": 0.018943309783935547,
        "G": 0.0,
        "B": 0.028771907091140747
      },
      "extension": {
        "length": 16252.155707519532,
        "rating": 198.0868935585022
      }
    },
    {
      "class": "Branch",
      "id": "branch_14900_14901_1",
      "ports": {
        "bus1": 14900,
        "bus2": 14901
      },
      "params": {
        "R": 0.00028864643536508083,
        "X": 0.001088974648155272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14902_14907_1",
      "ports": {
        "bus1": 14902,
        "bus2": 14907
      },
      "params": {
        "R": 0.004874058999121189,
        "X": 0.029726743698120117,
        "G": 0.0,
        "B": 0.01763872802257538
      },
      "extension": {
        "length": 15448.61638256836,
        "rating": 197.67380952835083
      }
    },
    {
      "class": "Branch",
      "id": "branch_14902_14910_1",
      "ports": {
        "bus1": 14902,
        "bus2": 14910
      },
      "params": {
        "R": 0.0025491693522781134,
        "X": 0.013089759275317192,
        "G": 0.0,
        "B": 0.010363183915615082
      },
      "extension": {
        "length": 7732.074996276856,
        "rating": 212.04907894134521
      }
    },
    {
      "class": "Branch",
      "id": "branch_14903_14905_1",
      "ports": {
        "bus1": 14905,
        "bus2": 14903
      },
      "params": {
        "R": 0.0032201705034822226,
        "X": 0.01629623770713806,
        "G": 0.0,
        "B": 0.008490029722452164
      },
      "extension": {
        "length": 8202.467423583985,
        "rating": 206.3286542892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_14904_14918_1",
      "ports": {
        "bus1": 14904,
        "bus2": 14918
      },
      "params": {
        "R": 0.003023121040314436,
        "X": 0.01846216432750225,
        "G": 0.0,
        "B": 0.01719745434820652
      },
      "extension": {
        "length": 12954.43215966797,
        "rating": 206.21356964111328
      }
    },
    {
      "class": "Branch",
      "id": "branch_14906_16046_1",
      "ports": {
        "bus1": 14906,
        "bus2": 16046
      },
      "params": {
        "R": 0.006063055247068404,
        "X": 0.032855790108442307,
        "G": 0.0,
        "B": 0.017318544909358025
      },
      "extension": {
        "length": 16999.042862548828,
        "rating": 251.70612335205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_14908_14909_1",
      "ports": {
        "bus1": 14908,
        "bus2": 14909
      },
      "params": {
        "R": 0.004536714404821396,
        "X": 0.02895274944603443,
        "G": 0.0,
        "B": 0.010485030710697174
      },
      "extension": {
        "length": 11879.446031433106,
        "rating": 196.88540697097778
      }
    },
    {
      "class": "Branch",
      "id": "branch_14910_15878_1",
      "ports": {
        "bus1": 14910,
        "bus2": 15878
      },
      "params": {
        "R": 0.0026129779871553183,
        "X": 0.016752468422055244,
        "G": 0.0,
        "B": 0.0037900018505752087
      },
      "extension": {
        "length": 5686.799593414306,
        "rating": 221.91448211669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_14911_14940_1",
      "ports": {
        "bus1": 14911,
        "bus2": 14940
      },
      "params": {
        "R": 0.010069298557937145,
        "X": 0.04828107729554177,
        "G": 0.0,
        "B": 0.043254513293504715
      },
      "extension": {
        "length": 31426.775233154298,
        "rating": 188.6264204978943
      }
    },
    {
      "class": "Branch",
      "id": "branch_14911_14942_1",
      "ports": {
        "bus1": 14911,
        "bus2": 14942
      },
      "params": {
        "R": 0.01103028655052185,
        "X": 0.056554481387138374,
        "G": 0.0,
        "B": 0.014997378922998907
      },
      "extension": {
        "length": 20259.56003027344,
        "rating": 191.8440818786621
      }
    },
    {
      "class": "Branch",
      "id": "branch_14911_15082_1",
      "ports": {
        "bus1": 14911,
        "bus2": 15082
      },
      "params": {
        "R": 0.014046498574316502,
        "X": 0.061430707573890686,
        "G": 0.0,
        "B": 0.031710922718048096
      },
      "extension": {
        "length": 32140.722724365234,
        "rating": 185.2429747581482
      }
    },
    {
      "class": "Branch",
      "id": "branch_14911_15089_1",
      "ports": {
        "bus1": 14911,
        "bus2": 15089
      },
      "params": {
        "R": 0.016161920502781868,
        "X": 0.08954543620347977,
        "G": 0.0,
        "B": 0.020491845905780792
      },
      "extension": {
        "length": 30759.325740966797,
        "rating": 171.84978723526
      }
    },
    {
      "class": "Branch",
      "id": "branch_14911_15099_1",
      "ports": {
        "bus1": 14911,
        "bus2": 15099
      },
      "params": {
        "R": 0.0053873988799750805,
        "X": 0.03302289545536041,
        "G": 0.0,
        "B": 0.011801310814917088
      },
      "extension": {
        "length": 13752.114725830079,
        "rating": 203.0668020248413
      }
    },
    {
      "class": "Branch",
      "id": "branch_14912_15452_1",
      "ports": {
        "bus1": 14912,
        "bus2": 15452
      },
      "params": {
        "R": 0.010868889279663563,
        "X": 0.07498015463352203,
        "G": 0.0,
        "B": 0.012968081049621105
      },
      "extension": {
        "length": 22329.61883898926,
        "rating": 224.26414489746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_14913_14914_1",
      "ports": {
        "bus1": 14913,
        "bus2": 14914
      },
      "params": {
        "R": 0.004281507804989815,
        "X": 0.027580538764595985,
        "G": 0.0,
        "B": 0.006880946923047305
      },
      "extension": {
        "length": 10103.491363952637,
        "rating": 232.2157382965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_14913_14916_1",
      "ports": {
        "bus1": 14916,
        "bus2": 14913
      },
      "params": {
        "R": 0.004715757444500923,
        "X": 0.029916184023022648,
        "G": 0.0,
        "B": 0.010873468592762947
      },
      "extension": {
        "length": 13732.563035522462,
        "rating": 239.54904079437256
      }
    },
    {
      "class": "Branch",
      "id": "branch_14914_14915_1",
      "ports": {
        "bus1": 14914,
        "bus2": 14915
      },
      "params": {
        "R": 0.00025932397693395615,
        "X": 0.0010341680608689785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14914_15878_1",
      "ports": {
        "bus1": 15878,
        "bus2": 14914
      },
      "params": {
        "R": 0.0046092187985777855,
        "X": 0.02055428922176361,
        "G": 0.0,
        "B": 0.020317228510975838
      },
      "extension": {
        "length": 14414.325979614257,
        "rating": 222.6912260055542
      }
    },
    {
      "class": "Branch",
      "id": "branch_14916_14956_1",
      "ports": {
        "bus1": 14916,
        "bus2": 14956
      },
      "params": {
        "R": 0.007220660336315632,
        "X": 0.04163820296525955,
        "G": 0.0,
        "B": 0.06775783747434616
      },
      "extension": {
        "length": 37112.22075805664,
        "rating": 235.17019748687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_14917_14918_1",
      "ports": {
        "bus1": 14918,
        "bus2": 14917
      },
      "params": {
        "R": 0.0003351763298269361,
        "X": 0.022926945239305496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14917_14919_1",
      "ports": {
        "bus1": 14917,
        "bus2": 14919
      },
      "params": {
        "R": 0.0002135097311111167,
        "X": 0.0010443824576213956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14918_14921_1",
      "ports": {
        "bus1": 14918,
        "bus2": 14921
      },
      "params": {
        "R": 0.006836391519755125,
        "X": 0.028240393847227093,
        "G": 0.0,
        "B": 0.004718970973044634
      },
      "extension": {
        "length": 8863.381779785157,
        "rating": 232.2798490524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_14918_15088_1",
      "ports": {
        "bus1": 14918,
        "bus2": 15088
      },
      "params": {
        "R": 0.017739953473210335,
        "X": 0.09046638756990433,
        "G": 0.0,
        "B": 0.04417622834444046
      },
      "extension": {
        "length": 44398.99253979493,
        "rating": 190.25161266326904
      }
    },
    {
      "class": "Branch",
      "id": "branch_14918_15305_1",
      "ports": {
        "bus1": 14918,
        "bus2": 15305
      },
      "params": {
        "R": 0.0036743108648806815,
        "X": 0.018168244510889053,
        "G": 0.0,
        "B": 0.10304014384746552
      },
      "extension": {
        "length": 28612.406181884766,
        "rating": 248.6820936203003
      }
    },
    {
      "class": "Branch",
      "id": "branch_14919_15085_1",
      "ports": {
        "bus1": 15085,
        "bus2": 14919
      },
      "params": {
        "R": 0.0011204147012904286,
        "X": 0.014827217906713486,
        "G": 0.0,
        "B": 0.25045984983444214
      },
      "extension": {
        "length": 45892.27571704102,
        "rating": 1048.8420486450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_14919_15883_1",
      "ports": {
        "bus1": 14919,
        "bus2": 15883
      },
      "params": {
        "R": 0.0008412272436544299,
        "X": 0.011163733899593353,
        "G": 0.0,
        "B": 0.2061806172132492
      },
      "extension": {
        "length": 33715.74574951172,
        "rating": 1118.7875747680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_14920_14921_1",
      "ports": {
        "bus1": 14921,
        "bus2": 14920
      },
      "params": {
        "R": 0.0011753044091165066,
        "X": 0.0058031827211380005,
        "G": 0.0,
        "B": 0.00723794987425208
      },
      "extension": {
        "length": 4418.867719116211,
        "rating": 230.12526035308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_14920_15674_1",
      "ports": {
        "bus1": 15674,
        "bus2": 14920
      },
      "params": {
        "R": 0.004844351205974817,
        "X": 0.028433687984943393,
        "G": 0.0,
        "B": 0.03296836465597153
      },
      "extension": {
        "length": 21522.92552050781,
        "rating": 219.7416067123413
      }
    },
    {
      "class": "Branch",
      "id": "branch_14922_14923_1",
      "ports": {
        "bus1": 14923,
        "bus2": 14922
      },
      "params": {
        "R": 0.00042970714275725186,
        "X": 0.025948520749807358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14922_14924_1",
      "ports": {
        "bus1": 14922,
        "bus2": 14924
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14922_14933_1",
      "ports": {
        "bus1": 14933,
        "bus2": 14922
      },
      "params": {
        "R": 0.0007997674983926117,
        "X": 0.010197889059782028,
        "G": 0.0,
        "B": 0.1730007380247116
      },
      "extension": {
        "length": 30732.405523681642,
        "rating": 996.2956428527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_14922_15102_1",
      "ports": {
        "bus1": 15102,
        "bus2": 14922
      },
      "params": {
        "R": 0.0013187304139137268,
        "X": 0.014679701998829842,
        "G": 0.0,
        "B": 0.17026081681251526
      },
      "extension": {
        "length": 36601.22776245117,
        "rating": 1073.803997039795
      }
    },
    {
      "class": "Branch",
      "id": "branch_14922_15883_1",
      "ports": {
        "bus1": 14922,
        "bus2": 15883
      },
      "params": {
        "R": 0.0012657615588977933,
        "X": 0.01711219735443592,
        "G": 0.0,
        "B": 0.3116599917411804
      },
      "extension": {
        "length": 51239.3951953125,
        "rating": 1118.2888984680176
      }
    },
    {
      "class": "Branch",
      "id": "branch_14923_15092_1",
      "ports": {
        "bus1": 14923,
        "bus2": 15092
      },
      "params": {
        "R": 0.01064480375498533,
        "X": 0.0626523345708847,
        "G": 0.0,
        "B": 0.02087671123445034
      },
      "extension": {
        "length": 24149.962703979494,
        "rating": 216.60966873168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_14925_15092_1",
      "ports": {
        "bus1": 14925,
        "bus2": 15092
      },
      "params": {
        "R": 0.008088660426437855,
        "X": 0.0412701815366745,
        "G": 0.0,
        "B": 0.024980338290333748
      },
      "extension": {
        "length": 23858.59662817383,
        "rating": 205.2201509475708
      }
    },
    {
      "class": "Branch",
      "id": "branch_14925_15094_1",
      "ports": {
        "bus1": 14925,
        "bus2": 15094
      },
      "params": {
        "R": 0.004493212793022394,
        "X": 0.02921636961400509,
        "G": 0.0,
        "B": 0.022535448893904686
      },
      "extension": {
        "length": 17865.74340197754,
        "rating": 204.0987730026245
      }
    },
    {
      "class": "Branch",
      "id": "branch_14925_15302_1",
      "ports": {
        "bus1": 14925,
        "bus2": 15302
      },
      "params": {
        "R": 0.010274164378643036,
        "X": 0.05181678012013436,
        "G": 0.0,
        "B": 0.03902476653456688
      },
      "extension": {
        "length": 34776.04623925781,
        "rating": 183.42944383621216
      }
    },
    {
      "class": "Branch",
      "id": "branch_14926_15847_1",
      "ports": {
        "bus1": 15847,
        "bus2": 14926
      },
      "params": {
        "R": 0.0033853696659207344,
        "X": 0.023011527955532077,
        "G": 0.0,
        "B": 0.006434149574488402
      },
      "extension": {
        "length": 8837.4791282959,
        "rating": 259.9583864212036
      }
    },
    {
      "class": "Branch",
      "id": "branch_14927_14932_1",
      "ports": {
        "bus1": 14927,
        "bus2": 14932
      },
      "params": {
        "R": 0.013644338585436344,
        "X": 0.07066340744495392,
        "G": 0.0,
        "B": 0.01032760925590992
      },
      "extension": {
        "length": 19020.286139282227,
        "rating": 186.58227920532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_14927_14964_1",
      "ports": {
        "bus1": 14927,
        "bus2": 14964
      },
      "params": {
        "R": 0.007377134170383215,
        "X": 0.03698551282286644,
        "G": 0.0,
        "B": 0.013755434192717075
      },
      "extension": {
        "length": 15847.552822631837,
        "rating": 183.6993932723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_14927_15847_1",
      "ports": {
        "bus1": 15847,
        "bus2": 14927
      },
      "params": {
        "R": 0.0025591528974473476,
        "X": 0.01506384275853634,
        "G": 0.0,
        "B": 0.02744908817112446
      },
      "extension": {
        "length": 14894.379142822267,
        "rating": 212.8286838531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_14928_14930_1",
      "ports": {
        "bus1": 14928,
        "bus2": 14930
      },
      "params": {
        "R": 0.006630214396864176,
        "X": 0.039791688323020935,
        "G": 0.0,
        "B": 0.014963407069444658
      },
      "extension": {
        "length": 17109.688946044924,
        "rating": 212.34068870544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_14928_14950_1",
      "ports": {
        "bus1": 14928,
        "bus2": 14950
      },
      "params": {
        "R": 0.01281337346881628,
        "X": 0.05994850769639015,
        "G": 0.0,
        "B": 0.0175298061221838
      },
      "extension": {
        "length": 24146.377434448244,
        "rating": 232.122540473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_14928_15446_1",
      "ports": {
        "bus1": 14928,
        "bus2": 15446
      },
      "params": {
        "R": 0.017750928178429604,
        "X": 0.09960747510194778,
        "G": 0.0,
        "B": 0.031200472265481952
      },
      "extension": {
        "length": 38851.13787231445,
        "rating": 205.3356647491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_14929_14930_1",
      "ports": {
        "bus1": 14929,
        "bus2": 14930
      },
      "params": {
        "R": 0.0002587026101537049,
        "X": 0.0010538534261286259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14930_14932_1",
      "ports": {
        "bus1": 14930,
        "bus2": 14932
      },
      "params": {
        "R": 0.0037394072860479355,
        "X": 0.020296871662139893,
        "G": 0.0,
        "B": 0.009234745055437088
      },
      "extension": {
        "length": 9961.266975402832,
        "rating": 202.46479511260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_14930_14934_1",
      "ports": {
        "bus1": 14930,
        "bus2": 14934
      },
      "params": {
        "R": 0.004647545516490936,
        "X": 0.02918664924800396,
        "G": 0.0,
        "B": 0.014572895132005215
      },
      "extension": {
        "length": 14865.325567382813,
        "rating": 196.7095971107483
      }
    },
    {
      "class": "Branch",
      "id": "branch_14931_14932_1",
      "ports": {
        "bus1": 14931,
        "bus2": 14932
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14933_14934_1",
      "ports": {
        "bus1": 14934,
        "bus2": 14933
      },
      "params": {
        "R": 0.0006069993833079934,
        "X": 0.03441782668232918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14933_14935_1",
      "ports": {
        "bus1": 14933,
        "bus2": 14935
      },
      "params": {
        "R": 0.00020636961562559009,
        "X": 0.0010700708953663707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14933_14961_1",
      "ports": {
        "bus1": 14961,
        "bus2": 14933
      },
      "params": {
        "R": 0.0010663187131285667,
        "X": 0.01281641237437725,
        "G": 0.0,
        "B": 0.20649760961532593
      },
      "extension": {
        "length": 35564.89455395508,
        "rating": 1135.713005065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_14933_15852_1",
      "ports": {
        "bus1": 15852,
        "bus2": 14933
      },
      "params": {
        "R": 0.0008318053442053497,
        "X": 0.01041159313172102,
        "G": 0.0,
        "B": 0.1650831550359726
      },
      "extension": {
        "length": 30317.020738769534,
        "rating": 1099.3894577026367
      }
    },
    {
      "class": "Branch",
      "id": "branch_14934_15111_1",
      "ports": {
        "bus1": 14934,
        "bus2": 15111
      },
      "params": {
        "R": 0.013774795457720757,
        "X": 0.06626331806182861,
        "G": 0.0,
        "B": 0.04604247584939003
      },
      "extension": {
        "length": 38207.52059985352,
        "rating": 229.79934215545654
      }
    },
    {
      "class": "Branch",
      "id": "branch_14936_14937_1",
      "ports": {
        "bus1": 14937,
        "bus2": 14936
      },
      "params": {
        "R": 0.002471804851666093,
        "X": 0.0159447081387043,
        "G": 0.0,
        "B": 0.008881920017302036
      },
      "extension": {
        "length": 8292.04314202881,
        "rating": 224.00434017181396
      }
    },
    {
      "class": "Branch",
      "id": "branch_14936_15462_1",
      "ports": {
        "bus1": 14936,
        "bus2": 15462
      },
      "params": {
        "R": 0.004103744402527809,
        "X": 0.026162199676036835,
        "G": 0.0,
        "B": 0.022977203130722046
      },
      "extension": {
        "length": 16903.075510986328,
        "rating": 224.8199462890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_14937_14938_1",
      "ports": {
        "bus1": 14937,
        "bus2": 14938
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14937_14944_1",
      "ports": {
        "bus1": 14937,
        "bus2": 14944
      },
      "params": {
        "R": 0.006855921819806099,
        "X": 0.044524792581796646,
        "G": 0.0,
        "B": 0.0081514623016119
      },
      "extension": {
        "length": 12932.351135375977,
        "rating": 186.42805814743042
      }
    },
    {
      "class": "Branch",
      "id": "branch_14939_14955_1",
      "ports": {
        "bus1": 14939,
        "bus2": 14955
      },
      "params": {
        "R": 0.004998479969799519,
        "X": 0.026008645072579384,
        "G": 0.0,
        "B": 0.02587530016899109
      },
      "extension": {
        "length": 18529.288388305664,
        "rating": 144.03183460235596
      }
    },
    {
      "class": "Branch",
      "id": "branch_14939_15077_1",
      "ports": {
        "bus1": 14939,
        "bus2": 15077
      },
      "params": {
        "R": 0.00530190160498023,
        "X": 0.032123882323503494,
        "G": 0.0,
        "B": 0.01150332111865282
      },
      "extension": {
        "length": 14333.20465209961,
        "rating": 233.7083101272583
      }
    },
    {
      "class": "Branch",
      "id": "branch_14940_14941_1",
      "ports": {
        "bus1": 14940,
        "bus2": 14941
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14940_15077_1",
      "ports": {
        "bus1": 15077,
        "bus2": 14940
      },
      "params": {
        "R": 0.008659298531711102,
        "X": 0.05010579526424408,
        "G": 0.0,
        "B": 0.01154608279466629
      },
      "extension": {
        "length": 17666.232975219726,
        "rating": 199.7573733329773
      }
    },
    {
      "class": "Branch",
      "id": "branch_14940_15460_1",
      "ports": {
        "bus1": 14940,
        "bus2": 15460
      },
      "params": {
        "R": 0.002602924359962344,
        "X": 0.015057952143251898,
        "G": 0.0,
        "B": 0.017313241958618164
      },
      "extension": {
        "length": 10672.961394836426,
        "rating": 188.752019405365
      }
    },
    {
      "class": "Branch",
      "id": "branch_14942_15077_1",
      "ports": {
        "bus1": 15077,
        "bus2": 14942
      },
      "params": {
        "R": 0.003061670111492276,
        "X": 0.021182386204600334,
        "G": 0.0,
        "B": 0.011956504546105863
      },
      "extension": {
        "length": 11801.025166992187,
        "rating": 205.7119607925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_14942_15079_1",
      "ports": {
        "bus1": 14942,
        "bus2": 15079
      },
      "params": {
        "R": 0.006499835290014744,
        "X": 0.04411539807915688,
        "G": 0.0,
        "B": 0.051519569009542465
      },
      "extension": {
        "length": 33051.74339575195,
        "rating": 183.43087434768677
      }
    },
    {
      "class": "Branch",
      "id": "branch_14943_14951_1",
      "ports": {
        "bus1": 14943,
        "bus2": 14951
      },
      "params": {
        "R": 0.0040346235036849976,
        "X": 0.02750488929450512,
        "G": 0.0,
        "B": 0.017331555485725403
      },
      "extension": {
        "length": 15045.193751220704,
        "rating": 243.65074634552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_14943_15111_1",
      "ports": {
        "bus1": 15111,
        "bus2": 14943
      },
      "params": {
        "R": 0.004264974966645241,
        "X": 0.027281539514660835,
        "G": 0.0,
        "B": 0.012538017705082893
      },
      "extension": {
        "length": 12256.338282165527,
        "rating": 249.46696758270264
      }
    },
    {
      "class": "Branch",
      "id": "branch_14944_14945_1",
      "ports": {
        "bus1": 14944,
        "bus2": 14945
      },
      "params": {
        "R": 0.00025970544083975255,
        "X": 0.0011572178918868303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14944_14955_1",
      "ports": {
        "bus1": 14944,
        "bus2": 14955
      },
      "params": {
        "R": 0.005120937246829271,
        "X": 0.024595430120825764,
        "G": 0.0,
        "B": 0.04762158542871475
      },
      "extension": {
        "length": 25653.223551269533,
        "rating": 185.96111536026
      }
    },
    {
      "class": "Branch",
      "id": "branch_14946_14947_1",
      "ports": {
        "bus1": 14947,
        "bus2": 14946
      },
      "params": {
        "R": 0.0034205401316285133,
        "X": 0.013373225927352905,
        "G": 0.0,
        "B": 0.006859960034489632
      },
      "extension": {
        "length": 7176.755729553223,
        "rating": 192.40880012512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_14946_14948_1",
      "ports": {
        "bus1": 14948,
        "bus2": 14946
      },
      "params": {
        "R": 0.0017315135337412357,
        "X": 0.010942314751446245,
        "G": 0.0,
        "B": 0.0042902883142232895
      },
      "extension": {
        "length": 5060.79557144165,
        "rating": 188.08412551879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_14946_14949_1",
      "ports": {
        "bus1": 14946,
        "bus2": 14949
      },
      "params": {
        "R": 0.0033183558844029903,
        "X": 0.016161497682332993,
        "G": 0.0,
        "B": 0.008624996989965439
      },
      "extension": {
        "length": 8558.500342895508,
        "rating": 174.4620680809021
      }
    },
    {
      "class": "Branch",
      "id": "branch_14948_14949_1",
      "ports": {
        "bus1": 14948,
        "bus2": 14949
      },
      "params": {
        "R": 0.005649926140904427,
        "X": 0.02340710535645485,
        "G": 0.0,
        "B": 0.014936242252588272
      },
      "extension": {
        "length": 12179.748422241211,
        "rating": 183.9576244354248
      }
    },
    {
      "class": "Branch",
      "id": "branch_14949_14951_1",
      "ports": {
        "bus1": 14949,
        "bus2": 14951
      },
      "params": {
        "R": 0.01678292453289032,
        "X": 0.1017652675509453,
        "G": 0.0,
        "B": 0.028817789629101757
      },
      "extension": {
        "length": 37886.56530688477,
        "rating": 184.63611602783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_14949_14962_1",
      "ports": {
        "bus1": 14949,
        "bus2": 14962
      },
      "params": {
        "R": 0.007386635523289441,
        "X": 0.04772113263607025,
        "G": 0.0,
        "B": 0.020282194018363953
      },
      "extension": {
        "length": 22165.422396240236,
        "rating": 184.5807909965515
      }
    },
    {
      "class": "Branch",
      "id": "branch_14951_14952_1",
      "ports": {
        "bus1": 14951,
        "bus2": 14952
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14951_14963_1",
      "ports": {
        "bus1": 14951,
        "bus2": 14963
      },
      "params": {
        "R": 0.003294316353276372,
        "X": 0.01974421739578247,
        "G": 0.0,
        "B": 0.011716543696820736
      },
      "extension": {
        "length": 11254.90082739258,
        "rating": 245.06781101226807
      }
    },
    {
      "class": "Branch",
      "id": "branch_14953_14962_1",
      "ports": {
        "bus1": 14953,
        "bus2": 14962
      },
      "params": {
        "R": 0.003891085274517536,
        "X": 0.020005369558930397,
        "G": 0.0,
        "B": 0.010486043989658356
      },
      "extension": {
        "length": 11187.652467041016,
        "rating": 226.21910572052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_14954_14955_1",
      "ports": {
        "bus1": 14954,
        "bus2": 14955
      },
      "params": {
        "R": 0.0002792246814351529,
        "X": 0.001191082177683711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14955_15111_1",
      "ports": {
        "bus1": 14955,
        "bus2": 15111
      },
      "params": {
        "R": 0.006956574041396379,
        "X": 0.03330900892615318,
        "G": 0.0,
        "B": 0.01643194444477558
      },
      "extension": {
        "length": 16118.232998291016,
        "rating": 209.27507877349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_14956_15446_1",
      "ports": {
        "bus1": 15446,
        "bus2": 14956
      },
      "params": {
        "R": 0.0071920743212103835,
        "X": 0.0383668951690197,
        "G": 0.0,
        "B": 0.023273564875125885
      },
      "extension": {
        "length": 20995.775790161133,
        "rating": 223.32613468170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_14956_15462_1",
      "ports": {
        "bus1": 14956,
        "bus2": 15462
      },
      "params": {
        "R": 0.004774834960699081,
        "X": 0.03802860900759697,
        "G": 0.0,
        "B": 0.012396533973515034
      },
      "extension": {
        "length": 14505.731935180664,
        "rating": 232.5432300567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_14957_14958_1",
      "ports": {
        "bus1": 14957,
        "bus2": 14958
      },
      "params": {
        "R": 0.00020151774515397847,
        "X": 0.0011517140083014965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14957_14960_1",
      "ports": {
        "bus1": 14957,
        "bus2": 14960
      },
      "params": {
        "R": 0.0018889657221734524,
        "X": 0.01275744941085577,
        "G": 0.0,
        "B": 0.004478316754102707
      },
      "extension": {
        "length": 5652.46480545044,
        "rating": 164.67068195343018
      }
    },
    {
      "class": "Branch",
      "id": "branch_14957_15452_1",
      "ports": {
        "bus1": 15452,
        "bus2": 14957
      },
      "params": {
        "R": 0.003750075586140156,
        "X": 0.024535009637475014,
        "G": 0.0,
        "B": 0.03174133971333504
      },
      "extension": {
        "length": 18873.37143237305,
        "rating": 206.04360103607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_14959_14960_1",
      "ports": {
        "bus1": 14960,
        "bus2": 14959
      },
      "params": {
        "R": 0.0004942623199895024,
        "X": 0.03272036463022232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14959_14961_1",
      "ports": {
        "bus1": 14959,
        "bus2": 14961
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14960_15457_1",
      "ports": {
        "bus1": 14960,
        "bus2": 15457
      },
      "params": {
        "R": 0.00237658666446805,
        "X": 0.016744231805205345,
        "G": 0.0,
        "B": 0.06003044173121452
      },
      "extension": {
        "length": 22406.69139038086,
        "rating": 249.7352123260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_14961_16047_1",
      "ports": {
        "bus1": 14961,
        "bus2": 16047
      },
      "params": {
        "R": 0.0013690809719264507,
        "X": 0.01541393157094717,
        "G": 0.0,
        "B": 0.27098897099494934
      },
      "extension": {
        "length": 43084.62904614258,
        "rating": 1187.6830101013184
      }
    },
    {
      "class": "Branch",
      "id": "branch_14964_14965_1",
      "ports": {
        "bus1": 14964,
        "bus2": 14965
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14964_15847_1",
      "ports": {
        "bus1": 14964,
        "bus2": 15847
      },
      "params": {
        "R": 0.001995275728404522,
        "X": 0.011796002276241781,
        "G": 0.0,
        "B": 0.004777357913553715
      },
      "extension": {
        "length": 5190.06326248169,
        "rating": 202.41920948028564
      }
    },
    {
      "class": "Branch",
      "id": "branch_14966_14969_1",
      "ports": {
        "bus1": 14966,
        "bus2": 14969
      },
      "params": {
        "R": 0.0006452752277255058,
        "X": 0.043799761682748795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14966_14970_1",
      "ports": {
        "bus1": 14966,
        "bus2": 14970
      },
      "params": {
        "R": 0.00023858067288529128,
        "X": 0.0011127429315820336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14967_14969_1",
      "ports": {
        "bus1": 14967,
        "bus2": 14969
      },
      "params": {
        "R": -0.00037214389885775745,
        "X": -0.02526025101542473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14967_14972_1",
      "ports": {
        "bus1": 14972,
        "bus2": 14967
      },
      "params": {
        "R": 0.0019053107826039197,
        "X": 0.009479000233113766,
        "G": 0.0,
        "B": 0.008022482506930828
      },
      "extension": {
        "length": 6479.734670288086,
        "rating": 242.030668258667
      }
    },
    {
      "class": "Branch",
      "id": "branch_14968_14969_1",
      "ports": {
        "bus1": 14968,
        "bus2": 14969
      },
      "params": {
        "R": 0.0016308254562318325,
        "X": 0.11069657653570175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14972_14973_1",
      "ports": {
        "bus1": 14972,
        "bus2": 14973
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14974_14977_1",
      "ports": {
        "bus1": 14974,
        "bus2": 14977
      },
      "params": {
        "R": 0.0025783488526940346,
        "X": 0.015709590166807175,
        "G": 0.0,
        "B": 0.02401715517044067
      },
      "extension": {
        "length": 14095.450327148437,
        "rating": 224.39417839050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_14974_15612_1",
      "ports": {
        "bus1": 14974,
        "bus2": 15612
      },
      "params": {
        "R": 0.008995337411761284,
        "X": 0.056332889944314964,
        "G": 0.0,
        "B": 0.04420171305537224
      },
      "extension": {
        "length": 36474.62293212891,
        "rating": 218.719220161438
      }
    },
    {
      "class": "Branch",
      "id": "branch_14975_14977_1",
      "ports": {
        "bus1": 14977,
        "bus2": 14975
      },
      "params": {
        "R": 0.0044614351354539394,
        "X": 0.02758275717496872,
        "G": 0.0,
        "B": 0.007393050938844681
      },
      "extension": {
        "length": 10842.694592651367,
        "rating": 200.66919326782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_14976_14977_1",
      "ports": {
        "bus1": 14976,
        "bus2": 14977
      },
      "params": {
        "R": 0.00023438496282324192,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14978_14986_1",
      "ports": {
        "bus1": 14978,
        "bus2": 14986
      },
      "params": {
        "R": 0.005751551594585179,
        "X": 0.02898669056594372,
        "G": 0.0,
        "B": 0.0064013926312327385
      },
      "extension": {
        "length": 9621.94638482666,
        "rating": 219.50411796569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_14978_15035_1",
      "ports": {
        "bus1": 14978,
        "bus2": 15035
      },
      "params": {
        "R": 0.005932536441832781,
        "X": 0.0305399801582098,
        "G": 0.0,
        "B": 0.034074731171131134
      },
      "extension": {
        "length": 22663.535433837893,
        "rating": 200.85124969482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_14979_14980_1",
      "ports": {
        "bus1": 14980,
        "bus2": 14979
      },
      "params": {
        "R": 0.00036784083931706846,
        "X": 0.02669706754386425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14979_14984_1",
      "ports": {
        "bus1": 14979,
        "bus2": 14984
      },
      "params": {
        "R": 0.0002785778196994215,
        "X": 0.0010724007152020931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14979_14985_1",
      "ports": {
        "bus1": 14979,
        "bus2": 14985
      },
      "params": {
        "R": 0.00029943263507448137,
        "X": 0.0010825752979144454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14980_14983_1",
      "ports": {
        "bus1": 14980,
        "bus2": 14983
      },
      "params": {
        "R": 0.00018635112792253494,
        "X": 0.004171028733253479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14980_15036_1",
      "ports": {
        "bus1": 15036,
        "bus2": 14980
      },
      "params": {
        "R": 0.001971935387700796,
        "X": 0.013820797204971313,
        "G": 0.0,
        "B": 0.014627635478973389
      },
      "extension": {
        "length": 10336.645155761718,
        "rating": 261.5191459655762
      }
    },
    {
      "class": "Branch",
      "id": "branch_14980_15054_1",
      "ports": {
        "bus1": 14980,
        "bus2": 15054
      },
      "params": {
        "R": 0.005010584369301796,
        "X": 0.0250632930546999,
        "G": 0.0,
        "B": 0.008631478063762188
      },
      "extension": {
        "length": 9379.427304199218,
        "rating": 212.85638809204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_14981_14983_1",
      "ports": {
        "bus1": 14981,
        "bus2": 14983
      },
      "params": {
        "R": 0.007758922874927521,
        "X": 0.17366570234298706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14982_14983_1",
      "ports": {
        "bus1": 14982,
        "bus2": 14983
      },
      "params": {
        "R": 0.007758922874927521,
        "X": 0.17366570234298706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14985_15042_1",
      "ports": {
        "bus1": 15042,
        "bus2": 14985
      },
      "params": {
        "R": 0.0009333004127256572,
        "X": 0.012701453641057014,
        "G": 0.0,
        "B": 0.2506489157676697
      },
      "extension": {
        "length": 40188.081197021485,
        "rating": 1136.7398262023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_14985_15191_1",
      "ports": {
        "bus1": 15191,
        "bus2": 14985
      },
      "params": {
        "R": 0.0006184132071211934,
        "X": 0.007270412985235453,
        "G": 0.0,
        "B": 0.1280508041381836
      },
      "extension": {
        "length": 20012.69212207031,
        "rating": 1060.3934288024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_14986_15054_1",
      "ports": {
        "bus1": 15054,
        "bus2": 14986
      },
      "params": {
        "R": 0.004616278223693371,
        "X": 0.025881171226501465,
        "G": 0.0,
        "B": 0.020236225798726082
      },
      "extension": {
        "length": 14964.304177001954,
        "rating": 202.61025428771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_14986_15187_1",
      "ports": {
        "bus1": 15187,
        "bus2": 14986
      },
      "params": {
        "R": 0.0021479022689163685,
        "X": 0.010768849402666092,
        "G": 0.0,
        "B": 0.009197686798870564
      },
      "extension": {
        "length": 6950.0380797729495,
        "rating": 216.59061908721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_14987_14990_1",
      "ports": {
        "bus1": 14987,
        "bus2": 14990
      },
      "params": {
        "R": 0.0021871421486139297,
        "X": 0.013097092509269713,
        "G": 0.0,
        "B": 0.01021688524633646
      },
      "extension": {
        "length": 8558.526434326172,
        "rating": 201.8418312072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_14987_15068_1",
      "ports": {
        "bus1": 15068,
        "bus2": 14987
      },
      "params": {
        "R": 0.0031748656183481216,
        "X": 0.01243867352604866,
        "G": 0.0,
        "B": 0.0055593885481357574
      },
      "extension": {
        "length": 6027.295065765381,
        "rating": 173.62967729568481
      }
    },
    {
      "class": "Branch",
      "id": "branch_14988_14989_1",
      "ports": {
        "bus1": 14988,
        "bus2": 14989
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14988_15002_1",
      "ports": {
        "bus1": 14988,
        "bus2": 15002
      },
      "params": {
        "R": 0.013107720762491226,
        "X": 0.07250919938087463,
        "G": 0.0,
        "B": 0.024515042081475258
      },
      "extension": {
        "length": 27769.923094482423,
        "rating": 213.12310695648193
      }
    },
    {
      "class": "Branch",
      "id": "branch_14988_15030_1",
      "ports": {
        "bus1": 14988,
        "bus2": 15030
      },
      "params": {
        "R": 0.004890051670372486,
        "X": 0.022595318034291267,
        "G": 0.0,
        "B": 0.009703846648335457
      },
      "extension": {
        "length": 9526.468631286622,
        "rating": 227.2869110107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_14990_15047_1",
      "ports": {
        "bus1": 14990,
        "bus2": 15047
      },
      "params": {
        "R": 0.002880117623135448,
        "X": 0.013001714833080769,
        "G": 0.0,
        "B": 0.004243387375026941
      },
      "extension": {
        "length": 5403.261714202881,
        "rating": 217.96340942382812
      }
    },
    {
      "class": "Branch",
      "id": "branch_14991_14992_1",
      "ports": {
        "bus1": 14991,
        "bus2": 14992
      },
      "params": {
        "R": 0.00021887930051889268,
        "X": 0.0011791421566158533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14992_14993_1",
      "ports": {
        "bus1": 14993,
        "bus2": 14992
      },
      "params": {
        "R": 0.0015474774409085512,
        "X": 0.010410464368760586,
        "G": 0.0,
        "B": 0.010598194785416126
      },
      "extension": {
        "length": 7615.0825559692385,
        "rating": 217.11835861206055
      }
    },
    {
      "class": "Branch",
      "id": "branch_14992_15050_1",
      "ports": {
        "bus1": 14992,
        "bus2": 15050
      },
      "params": {
        "R": 0.00638845982030034,
        "X": 0.02994243241846561,
        "G": 0.0,
        "B": 0.008205272257328033
      },
      "extension": {
        "length": 11611.11715411377,
        "rating": 207.01191425323486
      }
    },
    {
      "class": "Branch",
      "id": "branch_14992_15063_1",
      "ports": {
        "bus1": 14992,
        "bus2": 15063
      },
      "params": {
        "R": 0.00458587845787406,
        "X": 0.02791173942387104,
        "G": 0.0,
        "B": 0.017923425883054733
      },
      "extension": {
        "length": 16938.168485229493,
        "rating": 229.638934135437
      }
    },
    {
      "class": "Branch",
      "id": "branch_14993_15006_1",
      "ports": {
        "bus1": 14993,
        "bus2": 15006
      },
      "params": {
        "R": 0.004773971624672413,
        "X": 0.029693469405174255,
        "G": 0.0,
        "B": 0.03502395376563072
      },
      "extension": {
        "length": 21979.106559448242,
        "rating": 223.649263381958
      }
    },
    {
      "class": "Branch",
      "id": "branch_14994_15063_1",
      "ports": {
        "bus1": 14994,
        "bus2": 15063
      },
      "params": {
        "R": 0.004044572822749615,
        "X": 0.02042112872004509,
        "G": 0.0,
        "B": 0.005763626657426357
      },
      "extension": {
        "length": 7234.083207092285,
        "rating": 224.60782527923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_14994_15066_1",
      "ports": {
        "bus1": 14994,
        "bus2": 15066
      },
      "params": {
        "R": 0.006817307788878679,
        "X": 0.03423023596405983,
        "G": 0.0,
        "B": 0.011787770316004753
      },
      "extension": {
        "length": 14824.64902697754,
        "rating": 218.68510246276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_14995_14996_1",
      "ports": {
        "bus1": 14995,
        "bus2": 14996
      },
      "params": {
        "R": 0.0028230035677552223,
        "X": 0.01712755113840103,
        "G": 0.0,
        "B": 0.008424971252679825
      },
      "extension": {
        "length": 8685.737506713867,
        "rating": 191.4397120475769
      }
    },
    {
      "class": "Branch",
      "id": "branch_14995_15552_1",
      "ports": {
        "bus1": 15552,
        "bus2": 14995
      },
      "params": {
        "R": 0.0027738229837268587,
        "X": 0.018068909645080566,
        "G": 0.0,
        "B": 0.00897044688463211
      },
      "extension": {
        "length": 9588.968351257325,
        "rating": 210.5738878250122
      }
    },
    {
      "class": "Branch",
      "id": "branch_14996_14997_1",
      "ports": {
        "bus1": 14996,
        "bus2": 14997
      },
      "params": {
        "R": 0.001674580154940486,
        "X": 0.008047322742640972,
        "G": 0.0,
        "B": 0.006202878430485725
      },
      "extension": {
        "length": 4938.531127349854,
        "rating": 172.98578023910522
      }
    },
    {
      "class": "Branch",
      "id": "branch_14997_14998_1",
      "ports": {
        "bus1": 14997,
        "bus2": 14998
      },
      "params": {
        "R": 0.0002287730312673375,
        "X": 0.001052600098773837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14997_15043_1",
      "ports": {
        "bus1": 14997,
        "bus2": 15043
      },
      "params": {
        "R": 0.0021183593198657036,
        "X": 0.01319983508437872,
        "G": 0.0,
        "B": 0.006245031487196684
      },
      "extension": {
        "length": 6571.695452453613,
        "rating": 195.52175998687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_14999_15000_1",
      "ports": {
        "bus1": 14999,
        "bus2": 15000
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14999_15001_1",
      "ports": {
        "bus1": 15001,
        "bus2": 14999
      },
      "params": {
        "R": 0.0015196888707578184,
        "X": 0.008378521539270878,
        "G": 0.0,
        "B": 0.003402701811864972
      },
      "extension": {
        "length": 3844.5231950683597,
        "rating": 240.25719165802002
      }
    },
    {
      "class": "Branch",
      "id": "branch_14999_15031_1",
      "ports": {
        "bus1": 14999,
        "bus2": 15031
      },
      "params": {
        "R": 0.004556449595838785,
        "X": 0.03017266094684601,
        "G": 0.0,
        "B": 0.014765750616788864
      },
      "extension": {
        "length": 15133.395065185547,
        "rating": 233.82909297943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_15001_15005_1",
      "ports": {
        "bus1": 15001,
        "bus2": 15005
      },
      "params": {
        "R": 0.0033597981091588736,
        "X": 0.016761470586061478,
        "G": 0.0,
        "B": 0.044250983744859695
      },
      "extension": {
        "length": 19153.211234985352,
        "rating": 211.62707805633545
      }
    },
    {
      "class": "Branch",
      "id": "branch_15001_15026_1",
      "ports": {
        "bus1": 15026,
        "bus2": 15001
      },
      "params": {
        "R": 0.0013791285455226898,
        "X": 0.0073247975669801235,
        "G": 0.0,
        "B": 0.002719051903113723
      },
      "extension": {
        "length": 3176.273885421753,
        "rating": 232.5460433959961
      }
    },
    {
      "class": "Branch",
      "id": "branch_15002_15003_1",
      "ports": {
        "bus1": 15002,
        "bus2": 15003
      },
      "params": {
        "R": 0.0002434870257275179,
        "X": 0.001147358794696629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15002_15026_1",
      "ports": {
        "bus1": 15002,
        "bus2": 15026
      },
      "params": {
        "R": 0.002929644426330924,
        "X": 0.014723483473062517,
        "G": 0.0,
        "B": 0.023567816242575642
      },
      "extension": {
        "length": 11734.355422485352,
        "rating": 195.53263187408447
      }
    },
    {
      "class": "Branch",
      "id": "branch_15004_15005_1",
      "ports": {
        "bus1": 15005,
        "bus2": 15004
      },
      "params": {
        "R": 0.0019328370690345764,
        "X": 0.013098457828164099,
        "G": 0.0,
        "B": 0.0068413675762712955
      },
      "extension": {
        "length": 6189.139059082031,
        "rating": 217.4959897994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_15004_15036_1",
      "ports": {
        "bus1": 15004,
        "bus2": 15036
      },
      "params": {
        "R": 0.0023396662436425686,
        "X": 0.010778631083667278,
        "G": 0.0,
        "B": 0.007135142106562853
      },
      "extension": {
        "length": 6457.718107177735,
        "rating": 224.97644424438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_15006_15007_1",
      "ports": {
        "bus1": 15006,
        "bus2": 15007
      },
      "params": {
        "R": 0.0002660400641616434,
        "X": 0.0011604302562773228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15006_15570_1",
      "ports": {
        "bus1": 15006,
        "bus2": 15570
      },
      "params": {
        "R": 0.0037499447353184223,
        "X": 0.02168308943510056,
        "G": 0.0,
        "B": 0.03547059744596481
      },
      "extension": {
        "length": 19457.415829467773,
        "rating": 227.78191566467285
      }
    },
    {
      "class": "Branch",
      "id": "branch_15008_15009_1",
      "ports": {
        "bus1": 15009,
        "bus2": 15008
      },
      "params": {
        "R": 0.00032205163734033704,
        "X": 0.021904803812503815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15008_15011_1",
      "ports": {
        "bus1": 15008,
        "bus2": 15011
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15008_15132_1",
      "ports": {
        "bus1": 15008,
        "bus2": 15132
      },
      "params": {
        "R": 0.0006768513703718781,
        "X": 0.009433572180569172,
        "G": 0.0,
        "B": 0.18618004024028778
      },
      "extension": {
        "length": 30931.338869384766,
        "rating": 1124.4576454162598
      }
    },
    {
      "class": "Branch",
      "id": "branch_15008_15680_1",
      "ports": {
        "bus1": 15008,
        "bus2": 15680
      },
      "params": {
        "R": 0.0011338399490341544,
        "X": 0.01336045004427433,
        "G": 0.0,
        "B": 0.43804728984832764
      },
      "extension": {
        "length": 54988.00322167969,
        "rating": 1087.45698928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_15008_15910_1",
      "ports": {
        "bus1": 15008,
        "bus2": 15910
      },
      "params": {
        "R": 0.0013511754805222154,
        "X": 0.016481034457683563,
        "G": 0.0,
        "B": 0.3580358028411865
      },
      "extension": {
        "length": 54838.760238281255,
        "rating": 1094.0642356872559
      }
    },
    {
      "class": "Branch",
      "id": "branch_15009_15010_1",
      "ports": {
        "bus1": 15010,
        "bus2": 15009
      },
      "params": {
        "R": 0.002659143880009651,
        "X": 0.09098823368549347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15009_15012_1",
      "ports": {
        "bus1": 15009,
        "bus2": 15012
      },
      "params": {
        "R": 0.00021127579384483397,
        "X": 0.0010323154274374247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15010_15013_1",
      "ports": {
        "bus1": 15010,
        "bus2": 15013
      },
      "params": {
        "R": 0.0031248468440026045,
        "X": 0.02187793143093586,
        "G": 0.0,
        "B": 0.009177438914775848
      },
      "extension": {
        "length": 10310.166190612794,
        "rating": 183.02843570709229
      }
    },
    {
      "class": "Branch",
      "id": "branch_15010_15052_1",
      "ports": {
        "bus1": 15010,
        "bus2": 15052
      },
      "params": {
        "R": 0.001847711391746998,
        "X": 0.011152575723826887,
        "G": 0.0,
        "B": 0.00584148522466421
      },
      "extension": {
        "length": 5825.52235848999,
        "rating": 239.75067138671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_15013_15682_1",
      "ports": {
        "bus1": 15013,
        "bus2": 15682
      },
      "params": {
        "R": 0.005738548934459686,
        "X": 0.029593102633953094,
        "G": 0.0,
        "B": 0.01006147637963295
      },
      "extension": {
        "length": 11871.520375671387,
        "rating": 192.5490379333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_15013_15695_1",
      "ports": {
        "bus1": 15013,
        "bus2": 15695
      },
      "params": {
        "R": 0.004287216812372208,
        "X": 0.026781165972352024,
        "G": 0.0,
        "B": 0.009451285935938358
      },
      "extension": {
        "length": 11824.406925842286,
        "rating": 226.43742561340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_15014_15015_1",
      "ports": {
        "bus1": 15014,
        "bus2": 15015
      },
      "params": {
        "R": 0.00021528324577957392,
        "X": 0.0011363392695784569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15016_15017_1",
      "ports": {
        "bus1": 15016,
        "bus2": 15017
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15017_15133_1",
      "ports": {
        "bus1": 15017,
        "bus2": 15133
      },
      "params": {
        "R": 0.0037487263325601816,
        "X": 0.02144269458949566,
        "G": 0.0,
        "B": 0.021601717919111252
      },
      "extension": {
        "length": 15567.464384033203,
        "rating": 226.7648458480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_15017_15198_1",
      "ports": {
        "bus1": 15017,
        "bus2": 15198
      },
      "params": {
        "R": 0.002243450377136469,
        "X": 0.010785708203911781,
        "G": 0.0,
        "B": 0.0027071016374975443
      },
      "extension": {
        "length": 3882.7149104003906,
        "rating": 188.15853595733643
      }
    },
    {
      "class": "Branch",
      "id": "branch_15018_15182_1",
      "ports": {
        "bus1": 15018,
        "bus2": 15182
      },
      "params": {
        "R": 0.0051261913031339645,
        "X": 0.029501993209123608,
        "G": 0.0,
        "B": 0.007420121692121028
      },
      "extension": {
        "length": 9871.922242858887,
        "rating": 177.12785005569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_15018_15197_1",
      "ports": {
        "bus1": 15197,
        "bus2": 15018
      },
      "params": {
        "R": 0.0021296623162925243,
        "X": 0.01163486950099468,
        "G": 0.0,
        "B": 0.009801378473639488
      },
      "extension": {
        "length": 7864.31404083252,
        "rating": 212.49394416809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_15019_15133_1",
      "ports": {
        "bus1": 15019,
        "bus2": 15133
      },
      "params": {
        "R": 0.0034736115485429764,
        "X": 0.018801962956786156,
        "G": 0.0,
        "B": 0.056182928383350365
      },
      "extension": {
        "length": 25306.098553344727,
        "rating": 224.888014793396
      }
    },
    {
      "class": "Branch",
      "id": "branch_15019_15182_1",
      "ports": {
        "bus1": 15182,
        "bus2": 15019
      },
      "params": {
        "R": 0.0029644265305250883,
        "X": 0.018973032012581825,
        "G": 0.0,
        "B": 0.00407551322132349
      },
      "extension": {
        "length": 6076.7467682189945,
        "rating": 202.0465612411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_15020_15021_1",
      "ports": {
        "bus1": 15020,
        "bus2": 15021
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15021_15023_1",
      "ports": {
        "bus1": 15023,
        "bus2": 15021
      },
      "params": {
        "R": 0.0027374865021556616,
        "X": 0.014543985947966577,
        "G": 0.0,
        "B": 0.00450834771618247
      },
      "extension": {
        "length": 5734.441011016846,
        "rating": 214.1639232635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_15021_15547_1",
      "ports": {
        "bus1": 15021,
        "bus2": 15547
      },
      "params": {
        "R": 0.004769044928252697,
        "X": 0.023573240265250203,
        "G": 0.0,
        "B": 0.006686802953481673
      },
      "extension": {
        "length": 8866.521192810058,
        "rating": 234.57586765289307
      }
    },
    {
      "class": "Branch",
      "id": "branch_15022_15023_1",
      "ports": {
        "bus1": 15022,
        "bus2": 15023
      },
      "params": {
        "R": 0.002793292049318552,
        "X": 0.013441032730042934,
        "G": 0.0,
        "B": 0.01789581961929798
      },
      "extension": {
        "length": 11192.502403564453,
        "rating": 169.88449096679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_15022_15033_1",
      "ports": {
        "bus1": 15033,
        "bus2": 15022
      },
      "params": {
        "R": 0.003987596370279789,
        "X": 0.01742391474545002,
        "G": 0.0,
        "B": 0.03372795134782791
      },
      "extension": {
        "length": 16815.345377563477,
        "rating": 215.62135219573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_15024_15025_1",
      "ports": {
        "bus1": 15025,
        "bus2": 15024
      },
      "params": {
        "R": 0.0003854505193885416,
        "X": 0.021868474781513214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15024_15042_1",
      "ports": {
        "bus1": 15024,
        "bus2": 15042
      },
      "params": {
        "R": 0.0009798784740269184,
        "X": 0.009526938199996948,
        "G": 0.0,
        "B": 0.1699780374765396
      },
      "extension": {
        "length": 26432.37199291992,
        "rating": 1040.7302856445312
      }
    },
    {
      "class": "Branch",
      "id": "branch_15024_15575_1",
      "ports": {
        "bus1": 15024,
        "bus2": 15575
      },
      "params": {
        "R": 0.0006863296148367226,
        "X": 0.008435439318418503,
        "G": 0.0,
        "B": 0.216591939330101
      },
      "extension": {
        "length": 31205.403257080077,
        "rating": 1174.7722625732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_15025_15026_1",
      "ports": {
        "bus1": 15026,
        "bus2": 15025
      },
      "params": {
        "R": 0.0011415560729801655,
        "X": 0.05437789857387543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15025_15027_1",
      "ports": {
        "bus1": 15025,
        "bus2": 15027
      },
      "params": {
        "R": 0.00022094747691880912,
        "X": 0.0011636957060545683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15025_15028_1",
      "ports": {
        "bus1": 15025,
        "bus2": 15028
      },
      "params": {
        "R": 0.00029140262631699443,
        "X": 0.0010997214121744037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15026_15033_1",
      "ports": {
        "bus1": 15033,
        "bus2": 15026
      },
      "params": {
        "R": 0.002033272059634328,
        "X": 0.009891658090054989,
        "G": 0.0,
        "B": 0.014671118929982185
      },
      "extension": {
        "length": 8762.79087322998,
        "rating": 225.74927806854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_15028_37239_1",
      "ports": {
        "bus1": 15028,
        "bus2": 37239
      },
      "params": {
        "R": 0.0016502466751262546,
        "X": 0.015087543986737728,
        "G": 0.0,
        "B": 0.04049395024776459
      },
      "extension": {
        "length": 17777.901228881838,
        "rating": 462.80741691589355
      }
    },
    {
      "class": "Branch",
      "id": "branch_15028_38105_1",
      "ports": {
        "bus1": 15028,
        "bus2": 38105
      },
      "params": {
        "R": 0.005614668596535921,
        "X": 0.046518564224243164,
        "G": 0.0,
        "B": 0.14400044083595276
      },
      "extension": {
        "length": 53893.82070703125,
        "rating": 482.84034729003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_15029_15030_1",
      "ports": {
        "bus1": 15029,
        "bus2": 15030
      },
      "params": {
        "R": 0.0022375292610377073,
        "X": 0.012235095724463463,
        "G": 0.0,
        "B": 0.007426702417433263
      },
      "extension": {
        "length": 6921.7035534667975,
        "rating": 234.7722053527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_15029_15038_1",
      "ports": {
        "bus1": 15038,
        "bus2": 15029
      },
      "params": {
        "R": 0.0010386536596342921,
        "X": 0.007319483906030655,
        "G": 0.0,
        "B": 0.02310996875166893
      },
      "extension": {
        "length": 9390.707243591309,
        "rating": 243.49145889282227
      }
    },
    {
      "class": "Branch",
      "id": "branch_15029_15043_1",
      "ports": {
        "bus1": 15029,
        "bus2": 15043
      },
      "params": {
        "R": 0.0010671888012439013,
        "X": 0.007853181101381779,
        "G": 0.0,
        "B": 0.0071280356496572495
      },
      "extension": {
        "length": 5044.65456829834,
        "rating": 269.3776607513428
      }
    },
    {
      "class": "Branch",
      "id": "branch_15031_37234_1",
      "ports": {
        "bus1": 15031,
        "bus2": 37234
      },
      "params": {
        "R": 0.002269470365718007,
        "X": 0.012010395526885986,
        "G": 0.0,
        "B": 0.0032496401108801365
      },
      "extension": {
        "length": 4519.615557952881,
        "rating": 230.2429437637329
      }
    },
    {
      "class": "Branch",
      "id": "branch_15032_15037_1",
      "ports": {
        "bus1": 15032,
        "bus2": 15037
      },
      "params": {
        "R": 0.002176173496991396,
        "X": 0.01017299946397543,
        "G": 0.0,
        "B": 0.06251935660839081
      },
      "extension": {
        "length": 18965.44195202637,
        "rating": 242.03057289123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_15032_37234_1",
      "ports": {
        "bus1": 15032,
        "bus2": 37234
      },
      "params": {
        "R": 0.0029852373991161585,
        "X": 0.017900843173265457,
        "G": 0.0,
        "B": 0.010478219017386436
      },
      "extension": {
        "length": 9499.832350158691,
        "rating": 238.61191272735596
      }
    },
    {
      "class": "Branch",
      "id": "branch_15034_15035_1",
      "ports": {
        "bus1": 15034,
        "bus2": 15035
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15035_15036_1",
      "ports": {
        "bus1": 15035,
        "bus2": 15036
      },
      "params": {
        "R": 0.0020635954570025206,
        "X": 0.0124730933457613,
        "G": 0.0,
        "B": 0.00254459329880774
      },
      "extension": {
        "length": 4180.416983184815,
        "rating": 243.43342781066895
      }
    },
    {
      "class": "Branch",
      "id": "branch_15035_15037_1",
      "ports": {
        "bus1": 15035,
        "bus2": 15037
      },
      "params": {
        "R": 0.001943978713825345,
        "X": 0.015579859726130962,
        "G": 0.0,
        "B": 0.012426240369677544
      },
      "extension": {
        "length": 10213.152112243653,
        "rating": 247.34668731689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_15038_15039_1",
      "ports": {
        "bus1": 15038,
        "bus2": 15039
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15038_15049_1",
      "ports": {
        "bus1": 15038,
        "bus2": 15049
      },
      "params": {
        "R": 0.0019480102928355336,
        "X": 0.01148272305727005,
        "G": 0.0,
        "B": 0.007162884809076786
      },
      "extension": {
        "length": 6370.282653442383,
        "rating": 215.78681468963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_15040_15043_1",
      "ports": {
        "bus1": 15043,
        "bus2": 15040
      },
      "params": {
        "R": 0.0008338983170688152,
        "X": 0.004964816849678755,
        "G": 0.0,
        "B": 0.0020306813530623913
      },
      "extension": {
        "length": 2348.156816482544,
        "rating": 263.78417015075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_15040_15046_1",
      "ports": {
        "bus1": 15040,
        "bus2": 15046
      },
      "params": {
        "R": 0.0034842782188206915,
        "X": 0.016317076981067657,
        "G": 0.0,
        "B": 0.010552996769547462
      },
      "extension": {
        "length": 9766.24120513916,
        "rating": 250.41146278381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_15041_15042_1",
      "ports": {
        "bus1": 15042,
        "bus2": 15041
      },
      "params": {
        "R": 0.00025131917209364474,
        "X": 0.015320612117648125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15041_15044_1",
      "ports": {
        "bus1": 15041,
        "bus2": 15044
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15041_15045_1",
      "ports": {
        "bus1": 15041,
        "bus2": 15045
      },
      "params": {
        "R": 0.00025133282179012895,
        "X": 0.0011697409208863974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15042_15043_1",
      "ports": {
        "bus1": 15043,
        "bus2": 15042
      },
      "params": {
        "R": 0.0002783779927995056,
        "X": 0.019964946433901787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15044_15176_1",
      "ports": {
        "bus1": 15044,
        "bus2": 15176
      },
      "params": {
        "R": 0.00043448610813356936,
        "X": 0.008287450298666954,
        "G": 0.0,
        "B": 0.8541877865791321
      },
      "extension": {
        "length": 57614.23770996094,
        "rating": 2378.900909423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_15044_15579_1",
      "ports": {
        "bus1": 15044,
        "bus2": 15579
      },
      "params": {
        "R": 0.00037423978210426867,
        "X": 0.00630703242495656,
        "G": 0.0,
        "B": 0.8743734955787659
      },
      "extension": {
        "length": 53865.396395507814,
        "rating": 2321.524429321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_15044_15833_1",
      "ports": {
        "bus1": 15044,
        "bus2": 15833
      },
      "params": {
        "R": 0.0004019267507828772,
        "X": 0.0065446048974990845,
        "G": 0.0,
        "B": 0.5296386480331421
      },
      "extension": {
        "length": 45024.861500244144,
        "rating": 2387.342643737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_15046_15048_1",
      "ports": {
        "bus1": 15046,
        "bus2": 15048
      },
      "params": {
        "R": 0.004560674540698528,
        "X": 0.021397335454821587,
        "G": 0.0,
        "B": 0.07873993366956711
      },
      "extension": {
        "length": 27399.240604248047,
        "rating": 237.65017986297607
      }
    },
    {
      "class": "Branch",
      "id": "branch_15046_15049_1",
      "ports": {
        "bus1": 15049,
        "bus2": 15046
      },
      "params": {
        "R": 0.0010475788731127977,
        "X": 0.007647674065083265,
        "G": 0.0,
        "B": 0.003409690922126174
      },
      "extension": {
        "length": 3338.2608060607913,
        "rating": 205.89087009429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_15047_15048_1",
      "ports": {
        "bus1": 15048,
        "bus2": 15047
      },
      "params": {
        "R": 0.004766973666846752,
        "X": 0.029764899984002113,
        "G": 0.0,
        "B": 0.00915713980793953
      },
      "extension": {
        "length": 11722.182235290527,
        "rating": 229.7607421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_15050_15056_1",
      "ports": {
        "bus1": 15050,
        "bus2": 15056
      },
      "params": {
        "R": 0.007081402465701102,
        "X": 0.03146561607718468,
        "G": 0.0,
        "B": 0.01535769645124674
      },
      "extension": {
        "length": 15921.29641442871,
        "rating": 213.8444423675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_15051_15052_1",
      "ports": {
        "bus1": 15052,
        "bus2": 15051
      },
      "params": {
        "R": 0.002608741167932749,
        "X": 0.012684408575296402,
        "G": 0.0,
        "B": 0.005315838381648064
      },
      "extension": {
        "length": 5490.835299041748,
        "rating": 198.4751582145691
      }
    },
    {
      "class": "Branch",
      "id": "branch_15051_15687_1",
      "ports": {
        "bus1": 15051,
        "bus2": 15687
      },
      "params": {
        "R": 0.01411852240562439,
        "X": 0.09212048351764679,
        "G": 0.0,
        "B": 0.03090774640440941
      },
      "extension": {
        "length": 38796.67738256836,
        "rating": 210.62259674072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_15052_15053_1",
      "ports": {
        "bus1": 15052,
        "bus2": 15053
      },
      "params": {
        "R": 0.0002373317547608167,
        "X": 0.0010487562976777554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15052_15065_1",
      "ports": {
        "bus1": 15065,
        "bus2": 15052
      },
      "params": {
        "R": 0.0011738596949726343,
        "X": 0.0072182794101536265,
        "G": 0.0,
        "B": 0.013011998496949673
      },
      "extension": {
        "length": 7392.12207220459,
        "rating": 245.6437587738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_15055_15058_1",
      "ports": {
        "bus1": 15058,
        "bus2": 15055
      },
      "params": {
        "R": 0.0006739830132573843,
        "X": 0.0048962607979774475,
        "G": 0.0,
        "B": 0.0068756998516619205
      },
      "extension": {
        "length": 4068.9789480285644,
        "rating": 187.92721033096313
      }
    },
    {
      "class": "Branch",
      "id": "branch_15055_15307_1",
      "ports": {
        "bus1": 15055,
        "bus2": 15307
      },
      "params": {
        "R": 0.006218714639544486,
        "X": 0.03562850132584572,
        "G": 0.0,
        "B": 0.022985870018601418
      },
      "extension": {
        "length": 18821.94522253418,
        "rating": 217.1640396118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_15056_15058_1",
      "ports": {
        "bus1": 15056,
        "bus2": 15058
      },
      "params": {
        "R": 0.002615531673654914,
        "X": 0.014620283618569374,
        "G": 0.0,
        "B": 0.027558365836739544
      },
      "extension": {
        "length": 14218.652527954102,
        "rating": 231.57663345336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_15057_15058_1",
      "ports": {
        "bus1": 15057,
        "bus2": 15058
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15058_15681_1",
      "ports": {
        "bus1": 15681,
        "bus2": 15058
      },
      "params": {
        "R": 0.003228762885555625,
        "X": 0.01613287441432476,
        "G": 0.0,
        "B": 0.011678571812808514
      },
      "extension": {
        "length": 10278.989233154298,
        "rating": 241.80583953857422
      }
    },
    {
      "class": "Branch",
      "id": "branch_15059_15062_1",
      "ports": {
        "bus1": 15059,
        "bus2": 15062
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0008420944213867188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15059_15063_1",
      "ports": {
        "bus1": 15059,
        "bus2": 15063
      },
      "params": {
        "R": 0.00028464102069847286,
        "X": 0.0011666727950796485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15059_15064_1",
      "ports": {
        "bus1": 15059,
        "bus2": 15064
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15060_15062_1",
      "ports": {
        "bus1": 15060,
        "bus2": 15062
      },
      "params": {
        "R": 0.001636964618228376,
        "X": 0.05060494691133499,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15061_15062_1",
      "ports": {
        "bus1": 15061,
        "bus2": 15062
      },
      "params": {
        "R": 0.001636964618228376,
        "X": 0.05060494691133499,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15065_15067_1",
      "ports": {
        "bus1": 15065,
        "bus2": 15067
      },
      "params": {
        "R": 0.004192209802567959,
        "X": 0.027573972940444946,
        "G": 0.0,
        "B": 0.008118250407278538
      },
      "extension": {
        "length": 10132.3960647583,
        "rating": 236.18130683898926
      }
    },
    {
      "class": "Branch",
      "id": "branch_15066_15125_1",
      "ports": {
        "bus1": 15066,
        "bus2": 15125
      },
      "params": {
        "R": 0.004923912696540356,
        "X": 0.027483120560646057,
        "G": 0.0,
        "B": 0.029468556866049767
      },
      "extension": {
        "length": 19251.255157470703,
        "rating": 195.96182107925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_15067_15206_1",
      "ports": {
        "bus1": 15206,
        "bus2": 15067
      },
      "params": {
        "R": 0.008746827021241188,
        "X": 0.038481563329696655,
        "G": 0.0,
        "B": 0.008690182119607925
      },
      "extension": {
        "length": 13263.265680908204,
        "rating": 227.38358974456787
      }
    },
    {
      "class": "Branch",
      "id": "branch_15068_15069_1",
      "ports": {
        "bus1": 15068,
        "bus2": 15069
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15068_15072_1",
      "ports": {
        "bus1": 15068,
        "bus2": 15072
      },
      "params": {
        "R": 0.0019109696149826048,
        "X": 0.012518207542598248,
        "G": 0.0,
        "B": 0.009770125150680542
      },
      "extension": {
        "length": 8326.014952148438,
        "rating": 204.26514148712158
      }
    },
    {
      "class": "Branch",
      "id": "branch_15070_15071_1",
      "ports": {
        "bus1": 15070,
        "bus2": 15071
      },
      "params": {
        "R": 0.00027647113893181086,
        "X": 0.0011149781057611108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15070_15116_1",
      "ports": {
        "bus1": 15116,
        "bus2": 15070
      },
      "params": {
        "R": 0.001114034210331738,
        "X": 0.0064668222330510625,
        "G": 0.0,
        "B": 0.006879198830574751
      },
      "extension": {
        "length": 4290.303345611573,
        "rating": 231.10885620117188
      }
    },
    {
      "class": "Branch",
      "id": "branch_15070_15202_1",
      "ports": {
        "bus1": 15070,
        "bus2": 15202
      },
      "params": {
        "R": 0.0042951093055307865,
        "X": 0.029903899878263474,
        "G": 0.0,
        "B": 0.011591694317758083
      },
      "extension": {
        "length": 13100.358461791993,
        "rating": 214.09013271331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_15072_15073_1",
      "ports": {
        "bus1": 15072,
        "bus2": 15073
      },
      "params": {
        "R": 0.00024325559206772596,
        "X": 0.0011189548531547189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15072_15125_1",
      "ports": {
        "bus1": 15072,
        "bus2": 15125
      },
      "params": {
        "R": 0.0016457147430628538,
        "X": 0.011766670271754265,
        "G": 0.0,
        "B": 0.00988383311778307
      },
      "extension": {
        "length": 7711.446650756836,
        "rating": 213.61441612243652
      }
    },
    {
      "class": "Branch",
      "id": "branch_15072_15133_1",
      "ports": {
        "bus1": 15072,
        "bus2": 15133
      },
      "params": {
        "R": 0.0014455015771090984,
        "X": 0.007631897926330566,
        "G": 0.0,
        "B": 0.00848469790071249
      },
      "extension": {
        "length": 5676.007333557129,
        "rating": 239.10181522369385
      }
    },
    {
      "class": "Branch",
      "id": "branch_15074_15075_1",
      "ports": {
        "bus1": 15074,
        "bus2": 15075
      },
      "params": {
        "R": 0.0024857274256646633,
        "X": 0.01444672979414463,
        "G": 0.0,
        "B": 0.004348244983702898
      },
      "extension": {
        "length": 5872.801565643311,
        "rating": 196.16934061050415
      }
    },
    {
      "class": "Branch",
      "id": "branch_15076_15324_1",
      "ports": {
        "bus1": 15324,
        "bus2": 15076
      },
      "params": {
        "R": 0.003910726867616177,
        "X": 0.02069317363202572,
        "G": 0.0,
        "B": 0.009123997762799263
      },
      "extension": {
        "length": 9280.240730529786,
        "rating": 217.90132522583008
      }
    },
    {
      "class": "Branch",
      "id": "branch_15076_15464_1",
      "ports": {
        "bus1": 15464,
        "bus2": 15076
      },
      "params": {
        "R": 0.009806934744119644,
        "X": 0.056800778955221176,
        "G": 0.0,
        "B": 0.015335002914071083
      },
      "extension": {
        "length": 20791.283434936526,
        "rating": 224.2314338684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_15077_15078_1",
      "ports": {
        "bus1": 15077,
        "bus2": 15078
      },
      "params": {
        "R": 0.00026771609554998577,
        "X": 0.0010606703581288457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15077_15458_1",
      "ports": {
        "bus1": 15077,
        "bus2": 15458
      },
      "params": {
        "R": 0.01304693054407835,
        "X": 0.06181208044290542,
        "G": 0.0,
        "B": 0.01606493815779686
      },
      "extension": {
        "length": 22227.47549230957,
        "rating": 210.29152870178223
      }
    },
    {
      "class": "Branch",
      "id": "branch_15079_15080_1",
      "ports": {
        "bus1": 15079,
        "bus2": 15080
      },
      "params": {
        "R": 0.00024900518474169075,
        "X": 0.0011305800871923566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15079_15103_1",
      "ports": {
        "bus1": 15103,
        "bus2": 15079
      },
      "params": {
        "R": 0.0011408333666622639,
        "X": 0.008261570706963539,
        "G": 0.0,
        "B": 0.013006712310016155
      },
      "extension": {
        "length": 7524.674981323243,
        "rating": 271.80047035217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_15079_15107_1",
      "ports": {
        "bus1": 15107,
        "bus2": 15079
      },
      "params": {
        "R": 0.007633831817656755,
        "X": 0.04128753021359444,
        "G": 0.0,
        "B": 0.028474910184741024
      },
      "extension": {
        "length": 20844.075607910156,
        "rating": 260.7731819152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_15081_15082_1",
      "ports": {
        "bus1": 15082,
        "bus2": 15081
      },
      "params": {
        "R": 0.0051774196326732635,
        "X": 0.024290282279253003,
        "G": 0.0,
        "B": 0.009191837161779404
      },
      "extension": {
        "length": 10628.480877319336,
        "rating": 204.70547676086426
      }
    },
    {
      "class": "Branch",
      "id": "branch_15081_15112_1",
      "ports": {
        "bus1": 15081,
        "bus2": 15112
      },
      "params": {
        "R": 0.004476193804293871,
        "X": 0.03382007032632828,
        "G": 0.0,
        "B": 0.011117300018668175
      },
      "extension": {
        "length": 14393.633940307618,
        "rating": 212.95828819274902
      }
    },
    {
      "class": "Branch",
      "id": "branch_15083_15084_1",
      "ports": {
        "bus1": 15083,
        "bus2": 15084
      },
      "params": {
        "R": 0.00027630117256194353,
        "X": 0.0011239399900659919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15083_15086_1",
      "ports": {
        "bus1": 15083,
        "bus2": 15086
      },
      "params": {
        "R": 0.0034456888679414983,
        "X": 0.021928267553448677,
        "G": 0.0,
        "B": 0.006447189021855593
      },
      "extension": {
        "length": 8561.284452026368,
        "rating": 241.18728637695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_15083_15515_1",
      "ports": {
        "bus1": 15515,
        "bus2": 15083
      },
      "params": {
        "R": 0.0061003006994724265,
        "X": 0.03439495339989662,
        "G": 0.0,
        "B": 0.0221383236348629
      },
      "extension": {
        "length": 19385.679743041994,
        "rating": 229.8429012298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_15085_15086_1",
      "ports": {
        "bus1": 15086,
        "bus2": 15085
      },
      "params": {
        "R": 0.00018040974100586027,
        "X": 0.011822840198874474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15085_15087_1",
      "ports": {
        "bus1": 15085,
        "bus2": 15087
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15085_15910_1",
      "ports": {
        "bus1": 15910,
        "bus2": 15085
      },
      "params": {
        "R": 0.0009813051437959075,
        "X": 0.010973715223371983,
        "G": 0.0,
        "B": 0.16165588796138766
      },
      "extension": {
        "length": 30959.729415527345,
        "rating": 1049.6729850769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_15086_15088_1",
      "ports": {
        "bus1": 15086,
        "bus2": 15088
      },
      "params": {
        "R": 0.0019573098979890347,
        "X": 0.013871140778064728,
        "G": 0.0,
        "B": 0.004380096681416035
      },
      "extension": {
        "length": 6060.44806539917,
        "rating": 233.98661613464355
      }
    },
    {
      "class": "Branch",
      "id": "branch_15086_15308_1",
      "ports": {
        "bus1": 15086,
        "bus2": 15308
      },
      "params": {
        "R": 0.008663352578878403,
        "X": 0.05265861377120018,
        "G": 0.0,
        "B": 0.013829236850142479
      },
      "extension": {
        "length": 18718.962345703127,
        "rating": 211.05725765228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_15086_15514_1",
      "ports": {
        "bus1": 15514,
        "bus2": 15086
      },
      "params": {
        "R": 0.005782340187579393,
        "X": 0.0294540673494339,
        "G": 0.0,
        "B": 0.010640387423336506
      },
      "extension": {
        "length": 13167.9582890625,
        "rating": 229.41534519195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_15086_15689_1",
      "ports": {
        "bus1": 15086,
        "bus2": 15689
      },
      "params": {
        "R": 0.008125750347971916,
        "X": 0.05222781375050545,
        "G": 0.0,
        "B": 0.061577100306749344
      },
      "extension": {
        "length": 37034.971705810545,
        "rating": 237.44373321533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_15088_15303_1",
      "ports": {
        "bus1": 15088,
        "bus2": 15303
      },
      "params": {
        "R": 0.00997621938586235,
        "X": 0.05080149695277214,
        "G": 0.0,
        "B": 0.03446795046329498
      },
      "extension": {
        "length": 28257.169818603517,
        "rating": 230.50296306610107
      }
    },
    {
      "class": "Branch",
      "id": "branch_15089_15091_1",
      "ports": {
        "bus1": 15091,
        "bus2": 15089
      },
      "params": {
        "R": 0.0024221898056566715,
        "X": 0.015688275918364525,
        "G": 0.0,
        "B": 0.009623123332858086
      },
      "extension": {
        "length": 8900.78384564209,
        "rating": 188.20852041244507
      }
    },
    {
      "class": "Branch",
      "id": "branch_15090_15091_1",
      "ports": {
        "bus1": 15090,
        "bus2": 15091
      },
      "params": {
        "R": 0.0002038073725998402,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15091_15108_1",
      "ports": {
        "bus1": 15091,
        "bus2": 15108
      },
      "params": {
        "R": 0.0022861813195049763,
        "X": 0.008117125369608402,
        "G": 0.0,
        "B": 0.012501837685704231
      },
      "extension": {
        "length": 7428.97468322754,
        "rating": 214.51456546783447
      }
    },
    {
      "class": "Branch",
      "id": "branch_15093_15094_1",
      "ports": {
        "bus1": 15093,
        "bus2": 15094
      },
      "params": {
        "R": 0.0002837848151102662,
        "X": 0.0011746446834877133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15094_15099_1",
      "ports": {
        "bus1": 15094,
        "bus2": 15099
      },
      "params": {
        "R": 0.0053950371220707885,
        "X": 0.026777809485793114,
        "G": 0.0,
        "B": 0.0051416014321148396
      },
      "extension": {
        "length": 8290.740105285644,
        "rating": 210.75575351715088
      }
    },
    {
      "class": "Branch",
      "id": "branch_15095_15098_1",
      "ports": {
        "bus1": 15095,
        "bus2": 15098
      },
      "params": {
        "R": 0.0002459101378917694,
        "X": 0.008854657411575317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15095_15099_1",
      "ports": {
        "bus1": 15095,
        "bus2": 15099
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15095_15100_1",
      "ports": {
        "bus1": 15095,
        "bus2": 15100
      },
      "params": {
        "R": 0.00029934392659924924,
        "X": 0.0010440113255754113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15096_15098_1",
      "ports": {
        "bus1": 15096,
        "bus2": 15098
      },
      "params": {
        "R": 0.004586469382047653,
        "X": 0.16514798998832703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15097_15098_1",
      "ports": {
        "bus1": 15097,
        "bus2": 15098
      },
      "params": {
        "R": 0.004586469382047653,
        "X": 0.16514798998832703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15099_15454_1",
      "ports": {
        "bus1": 15099,
        "bus2": 15454
      },
      "params": {
        "R": 0.014499231241643429,
        "X": 0.06428393721580505,
        "G": 0.0,
        "B": 0.038064587861299515
      },
      "extension": {
        "length": 31646.775106933594,
        "rating": 208.24639797210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_15101_15102_1",
      "ports": {
        "bus1": 15102,
        "bus2": 15101
      },
      "params": {
        "R": 0.00012639458873309195,
        "X": 0.007964744232594967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15101_15104_1",
      "ports": {
        "bus1": 15101,
        "bus2": 15104
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15101_15105_1",
      "ports": {
        "bus1": 15101,
        "bus2": 15105
      },
      "params": {
        "R": 0.0002654821437317878,
        "X": 0.0011335430899634957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15102_15103_1",
      "ports": {
        "bus1": 15103,
        "bus2": 15102
      },
      "params": {
        "R": 0.0006025753100402653,
        "X": 0.03169088438153267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15102_15522_1",
      "ports": {
        "bus1": 15102,
        "bus2": 15522
      },
      "params": {
        "R": 0.0010802720207720995,
        "X": 0.012647068127989769,
        "G": 0.0,
        "B": 0.31438639760017395
      },
      "extension": {
        "length": 47314.31701025391,
        "rating": 1085.7080459594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_15103_15108_1",
      "ports": {
        "bus1": 15108,
        "bus2": 15103
      },
      "params": {
        "R": 0.0015053756069391968,
        "X": 0.008554298430681229,
        "G": 0.0,
        "B": 0.001768847228959203
      },
      "extension": {
        "length": 2753.0902567749026,
        "rating": 242.72851943969727
      }
    },
    {
      "class": "Branch",
      "id": "branch_15105_15853_1",
      "ports": {
        "bus1": 15853,
        "bus2": 15105
      },
      "params": {
        "R": 0.0003738651575986296,
        "X": 0.006613442208617926,
        "G": 0.0,
        "B": 0.5934462547302246
      },
      "extension": {
        "length": 47423.79051416016,
        "rating": 2111.2186431884766
      }
    },
    {
      "class": "Branch",
      "id": "branch_15106_15107_1",
      "ports": {
        "bus1": 15106,
        "bus2": 15107
      },
      "params": {
        "R": 0.0002172132226405665,
        "X": 0.0011893220944330096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15107_15110_1",
      "ports": {
        "bus1": 15107,
        "bus2": 15110
      },
      "params": {
        "R": 0.005315243266522884,
        "X": 0.02857876569032669,
        "G": 0.0,
        "B": 0.013806904666125774
      },
      "extension": {
        "length": 14750.560107421876,
        "rating": 249.89912509918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_15108_15109_1",
      "ports": {
        "bus1": 15108,
        "bus2": 15109
      },
      "params": {
        "R": 0.0002861358516383916,
        "X": 0.0011623423779383302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15112_15113_1",
      "ports": {
        "bus1": 15112,
        "bus2": 15113
      },
      "params": {
        "R": 0.005521688144654036,
        "X": 0.028491346165537834,
        "G": 0.0,
        "B": 0.01229673717170954
      },
      "extension": {
        "length": 12177.859863098145,
        "rating": 214.35232162475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_15113_15114_1",
      "ports": {
        "bus1": 15113,
        "bus2": 15114
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15113_15515_1",
      "ports": {
        "bus1": 15113,
        "bus2": 15515
      },
      "params": {
        "R": 0.005137404426932335,
        "X": 0.02955897524952888,
        "G": 0.0,
        "B": 0.01600842922925949
      },
      "extension": {
        "length": 16150.267135986329,
        "rating": 223.03786277770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_15115_15192_1",
      "ports": {
        "bus1": 15192,
        "bus2": 15115
      },
      "params": {
        "R": 0.002146607032045722,
        "X": 0.012180649675428867,
        "G": 0.0,
        "B": 0.003918440081179142
      },
      "extension": {
        "length": 4644.3909185485845,
        "rating": 247.33288288116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_15115_15199_1",
      "ports": {
        "bus1": 15199,
        "bus2": 15115
      },
      "params": {
        "R": 0.0014982047723606229,
        "X": 0.006860445253551006,
        "G": 0.0,
        "B": 0.0058345403522253045
      },
      "extension": {
        "length": 4363.516283752441,
        "rating": 226.9068956375122
      }
    },
    {
      "class": "Branch",
      "id": "branch_15116_15117_1",
      "ports": {
        "bus1": 15116,
        "bus2": 15117
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15116_15133_1",
      "ports": {
        "bus1": 15133,
        "bus2": 15116
      },
      "params": {
        "R": 0.0027105524204671383,
        "X": 0.012700830586254595,
        "G": 0.0,
        "B": 0.012814851477742197
      },
      "extension": {
        "length": 8168.933028625489,
        "rating": 241.05453491210938
      }
    },
    {
      "class": "Branch",
      "id": "branch_15116_15153_1",
      "ports": {
        "bus1": 15116,
        "bus2": 15153
      },
      "params": {
        "R": 0.0009446487529203296,
        "X": 0.004937790334224701,
        "G": 0.0,
        "B": 0.0146480118855834
      },
      "extension": {
        "length": 5987.275415496826,
        "rating": 206.21917247772217
      }
    },
    {
      "class": "Branch",
      "id": "branch_15118_15199_1",
      "ports": {
        "bus1": 15118,
        "bus2": 15199
      },
      "params": {
        "R": 0.0009088207734748721,
        "X": 0.005749104078859091,
        "G": 0.0,
        "B": 0.005261722486466169
      },
      "extension": {
        "length": 3664.991897644043,
        "rating": 191.47241115570068
      }
    },
    {
      "class": "Branch",
      "id": "branch_15118_15202_1",
      "ports": {
        "bus1": 15202,
        "bus2": 15118
      },
      "params": {
        "R": 0.00287498626857996,
        "X": 0.01350616104900837,
        "G": 0.0,
        "B": 0.014790498651564121
      },
      "extension": {
        "length": 10390.45566192627,
        "rating": 207.95526504516602
      }
    },
    {
      "class": "Branch",
      "id": "branch_15118_15203_1",
      "ports": {
        "bus1": 15118,
        "bus2": 15203
      },
      "params": {
        "R": 0.003488417947664857,
        "X": 0.017049213871359825,
        "G": 0.0,
        "B": 0.012191633693873882
      },
      "extension": {
        "length": 9224.482575805665,
        "rating": 216.91975593566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_15119_15120_1",
      "ports": {
        "bus1": 15120,
        "bus2": 15119
      },
      "params": {
        "R": 0.00021907906921114773,
        "X": 0.014846308156847954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15119_15122_1",
      "ports": {
        "bus1": 15119,
        "bus2": 15122
      },
      "params": {
        "R": 0.00024326519633177668,
        "X": 0.0011512875789776444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15119_15176_1",
      "ports": {
        "bus1": 15119,
        "bus2": 15176
      },
      "params": {
        "R": 0.00021697406191378832,
        "X": 0.0036463974975049496,
        "G": 0.0,
        "B": 0.3022078275680542
      },
      "extension": {
        "length": 25764.04153125,
        "rating": 2004.1690826416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_15120_15121_1",
      "ports": {
        "bus1": 15121,
        "bus2": 15120
      },
      "params": {
        "R": 0.00037030174280516803,
        "X": 0.024499136954545975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15120_15123_1",
      "ports": {
        "bus1": 15120,
        "bus2": 15123
      },
      "params": {
        "R": 0.0002788517449516803,
        "X": 0.0010027325479313731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15121_15124_1",
      "ports": {
        "bus1": 15121,
        "bus2": 15124
      },
      "params": {
        "R": 0.0014277229784056544,
        "X": 0.00949642714112997,
        "G": 0.0,
        "B": 0.004162632394582033
      },
      "extension": {
        "length": 4520.866028137207,
        "rating": 254.60450649261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_15121_15145_1",
      "ports": {
        "bus1": 15121,
        "bus2": 15145
      },
      "params": {
        "R": 0.0011591131333261728,
        "X": 0.008164066821336746,
        "G": 0.0,
        "B": 0.043490588665008545
      },
      "extension": {
        "length": 13246.306250976562,
        "rating": 254.48031425476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_15121_15150_1",
      "ports": {
        "bus1": 15121,
        "bus2": 15150
      },
      "params": {
        "R": 0.001746271620504558,
        "X": 0.012070208787918089,
        "G": 0.0,
        "B": 0.006903857458382846
      },
      "extension": {
        "length": 6527.769761535645,
        "rating": 251.89847946166992
      }
    },
    {
      "class": "Branch",
      "id": "branch_15123_15127_1",
      "ports": {
        "bus1": 15123,
        "bus2": 15127
      },
      "params": {
        "R": 0.0005578963900916278,
        "X": 0.006253885570913553,
        "G": 0.0,
        "B": 0.17321182787418365
      },
      "extension": {
        "length": 24248.57296398926,
        "rating": 1071.8521118164062
      }
    },
    {
      "class": "Branch",
      "id": "branch_15123_15173_1",
      "ports": {
        "bus1": 15123,
        "bus2": 15173
      },
      "params": {
        "R": 0.0006010641227476299,
        "X": 0.008077522739768028,
        "G": 0.0,
        "B": 0.15475571155548096
      },
      "extension": {
        "length": 27021.366087890627,
        "rating": 989.2074584960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_15124_15139_1",
      "ports": {
        "bus1": 15124,
        "bus2": 15139
      },
      "params": {
        "R": 0.0012088775401934981,
        "X": 0.006898416206240655,
        "G": 0.0,
        "B": 0.0051569268107414246
      },
      "extension": {
        "length": 4033.1999226379394,
        "rating": 245.0589418411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_15126_15142_1",
      "ports": {
        "bus1": 15126,
        "bus2": 15142
      },
      "params": {
        "R": 0.0018045570468530059,
        "X": 0.006163234356790782,
        "G": 0.0,
        "B": 0.0033536117989569902
      },
      "extension": {
        "length": 3187.3656211853026,
        "rating": 188.82112503051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_15126_15154_1",
      "ports": {
        "bus1": 15154,
        "bus2": 15126
      },
      "params": {
        "R": 0.0014402816304937005,
        "X": 0.007592059671878815,
        "G": 0.0,
        "B": 0.0028412381652742624
      },
      "extension": {
        "length": 2968.8842303009033,
        "rating": 229.45525646209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_15127_15130_1",
      "ports": {
        "bus1": 15127,
        "bus2": 15130
      },
      "params": {
        "R": 0.001071176491677761,
        "X": 0.06828312575817108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15127_15131_1",
      "ports": {
        "bus1": 15127,
        "bus2": 15131
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15127_15157_1",
      "ports": {
        "bus1": 15127,
        "bus2": 15157
      },
      "params": {
        "R": 0.0003888937062583864,
        "X": 0.004736799746751785,
        "G": 0.0,
        "B": 0.12877020239830017
      },
      "extension": {
        "length": 17987.963337158202,
        "rating": 1107.8760147094727
      }
    },
    {
      "class": "Branch",
      "id": "branch_15127_15173_1",
      "ports": {
        "bus1": 15127,
        "bus2": 15173
      },
      "params": {
        "R": 0.00022517792240250856,
        "X": 0.0025853810366243124,
        "G": 0.0,
        "B": 0.04989608377218246
      },
      "extension": {
        "length": 8403.801948303222,
        "rating": 1167.7444458007812
      }
    },
    {
      "class": "Branch",
      "id": "branch_15128_15130_1",
      "ports": {
        "bus1": 15128,
        "bus2": 15130
      },
      "params": {
        "R": -0.0006414197268895805,
        "X": -0.04088788852095604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15128_15149_1",
      "ports": {
        "bus1": 15128,
        "bus2": 15149
      },
      "params": {
        "R": 0.0008268445380963385,
        "X": 0.004800064489245415,
        "G": 0.0,
        "B": 0.0015519271837547424
      },
      "extension": {
        "length": 1839.9247163085938,
        "rating": 247.66905307769775
      }
    },
    {
      "class": "Branch",
      "id": "branch_15128_15152_1",
      "ports": {
        "bus1": 15128,
        "bus2": 15152
      },
      "params": {
        "R": 0.000864795467350632,
        "X": 0.005759359337389469,
        "G": 0.0,
        "B": 0.0035214172676205635
      },
      "extension": {
        "length": 3467.107580932617,
        "rating": 234.56292152404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_15128_15153_1",
      "ports": {
        "bus1": 15128,
        "bus2": 15153
      },
      "params": {
        "R": 0.002236753236502409,
        "X": 0.014123619534075258,
        "G": 0.0,
        "B": 0.011114033870398998
      },
      "extension": {
        "length": 8669.748064086914,
        "rating": 229.67069149017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_15128_15155_1",
      "ports": {
        "bus1": 15128,
        "bus2": 15155
      },
      "params": {
        "R": 0.001154741970822215,
        "X": 0.004875314887613058,
        "G": 0.0,
        "B": 0.0040320162661373615
      },
      "extension": {
        "length": 3169.360039993286,
        "rating": 247.2909450531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_15129_15130_1",
      "ports": {
        "bus1": 15129,
        "bus2": 15130
      },
      "params": {
        "R": 0.0023592268116772175,
        "X": 0.15039102733135223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15132_15133_1",
      "ports": {
        "bus1": 15133,
        "bus2": 15132
      },
      "params": {
        "R": 0.000700808537658304,
        "X": 0.03788335248827934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15132_15134_1",
      "ports": {
        "bus1": 15132,
        "bus2": 15134
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15132_15173_1",
      "ports": {
        "bus1": 15132,
        "bus2": 15173
      },
      "params": {
        "R": 0.000570408534258604,
        "X": 0.006677178665995598,
        "G": 0.0,
        "B": 0.15384332835674283
      },
      "extension": {
        "length": 21807.54005493164,
        "rating": 961.1363410949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_15135_15136_1",
      "ports": {
        "bus1": 15135,
        "bus2": 15136
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15136_15145_1",
      "ports": {
        "bus1": 15145,
        "bus2": 15136
      },
      "params": {
        "R": 0.0009721806272864343,
        "X": 0.005783961620181798,
        "G": 0.0,
        "B": 0.001858582254499197
      },
      "extension": {
        "length": 2460.315243713379,
        "rating": 150.8694291114807
      }
    },
    {
      "class": "Branch",
      "id": "branch_15136_15164_1",
      "ports": {
        "bus1": 15136,
        "bus2": 15164
      },
      "params": {
        "R": 0.0023336908780038357,
        "X": 0.015216908417642117,
        "G": 0.0,
        "B": 0.006090668495744467
      },
      "extension": {
        "length": 7194.918434875489,
        "rating": 216.79954528808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_15137_15138_1",
      "ports": {
        "bus1": 15137,
        "bus2": 15138
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15138_15149_1",
      "ports": {
        "bus1": 15149,
        "bus2": 15138
      },
      "params": {
        "R": 0.0011167845223098993,
        "X": 0.006343457382172345,
        "G": 0.0,
        "B": 0.002278219908475876
      },
      "extension": {
        "length": 2775.791144393921,
        "rating": 234.65116024017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_15138_15177_1",
      "ports": {
        "bus1": 15177,
        "bus2": 15138
      },
      "params": {
        "R": 0.003214391181245446,
        "X": 0.013995588757097721,
        "G": 0.0,
        "B": 0.005743761081248522
      },
      "extension": {
        "length": 6781.860391662598,
        "rating": 205.92896938323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_15138_15198_1",
      "ports": {
        "bus1": 15138,
        "bus2": 15198
      },
      "params": {
        "R": 0.0013163527473807335,
        "X": 0.007504326291382313,
        "G": 0.0,
        "B": 0.016683541238307953
      },
      "extension": {
        "length": 7671.1921776123045,
        "rating": 191.44771099090576
      }
    },
    {
      "class": "Branch",
      "id": "branch_15139_15140_1",
      "ports": {
        "bus1": 15139,
        "bus2": 15140
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15139_15150_1",
      "ports": {
        "bus1": 15150,
        "bus2": 15139
      },
      "params": {
        "R": 0.0008109004120342432,
        "X": 0.005219374783337116,
        "G": 0.0,
        "B": 0.0023438511416316032
      },
      "extension": {
        "length": 2342.3693150939944,
        "rating": 240.6824827194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_15139_15192_1",
      "ports": {
        "bus1": 15139,
        "bus2": 15192
      },
      "params": {
        "R": 0.0008470162865705787,
        "X": 0.005264215636998415,
        "G": 0.0,
        "B": 0.03386470302939415
      },
      "extension": {
        "length": 9814.035334350587,
        "rating": 252.48138904571533
      }
    },
    {
      "class": "Branch",
      "id": "branch_15141_15143_1",
      "ports": {
        "bus1": 15143,
        "bus2": 15141
      },
      "params": {
        "R": 0.0011592319933697581,
        "X": 0.0074091507121920586,
        "G": 0.0,
        "B": 0.0062482296489179134
      },
      "extension": {
        "length": 4600.680481933594,
        "rating": 236.60180568695068
      }
    },
    {
      "class": "Branch",
      "id": "branch_15141_15145_1",
      "ports": {
        "bus1": 15145,
        "bus2": 15141
      },
      "params": {
        "R": 0.0013164626434445383,
        "X": 0.006546922028064728,
        "G": 0.0,
        "B": 0.002335416618734598
      },
      "extension": {
        "length": 2801.1113430633545,
        "rating": 248.9776611328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_15142_15143_1",
      "ports": {
        "bus1": 15142,
        "bus2": 15143
      },
      "params": {
        "R": 0.00023015245096758008,
        "X": 0.0017066540895029902,
        "G": 0.0,
        "B": 0.0027215031441301107
      },
      "extension": {
        "length": 1551.9180081253053,
        "rating": 220.1672077178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_15143_15144_1",
      "ports": {
        "bus1": 15143,
        "bus2": 15144
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15145_15146_1",
      "ports": {
        "bus1": 15145,
        "bus2": 15146
      },
      "params": {
        "R": 0.0013562790118157864,
        "X": 0.007650825195014477,
        "G": 0.0,
        "B": 0.004201469477266073
      },
      "extension": {
        "length": 4074.6404047851565,
        "rating": 223.34794998168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_15146_15158_1",
      "ports": {
        "bus1": 15146,
        "bus2": 15158
      },
      "params": {
        "R": 0.0019474116852506995,
        "X": 0.01116987131536007,
        "G": 0.0,
        "B": 0.004273844882845879
      },
      "extension": {
        "length": 4682.162485107422,
        "rating": 240.37480354309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_15147_15148_1",
      "ports": {
        "bus1": 15147,
        "bus2": 15148
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15147_15154_1",
      "ports": {
        "bus1": 15147,
        "bus2": 15154
      },
      "params": {
        "R": 0.001069205696694553,
        "X": 0.007959853857755661,
        "G": 0.0,
        "B": 0.0012681925436481833
      },
      "extension": {
        "length": 2352.4078011932374,
        "rating": 226.32343769073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_15147_15168_1",
      "ports": {
        "bus1": 15168,
        "bus2": 15147
      },
      "params": {
        "R": 0.001130840159021318,
        "X": 0.005408362951129674,
        "G": 0.0,
        "B": 0.012949987314641476
      },
      "extension": {
        "length": 5663.943500152588,
        "rating": 238.1413698196411
      }
    },
    {
      "class": "Branch",
      "id": "branch_15149_15155_1",
      "ports": {
        "bus1": 15149,
        "bus2": 15155
      },
      "params": {
        "R": 0.0009113088017329574,
        "X": 0.005354085937142373,
        "G": 0.0,
        "B": 0.0008651265525259078
      },
      "extension": {
        "length": 1597.1146970443726,
        "rating": 144.53673362731934
      }
    },
    {
      "class": "Branch",
      "id": "branch_15151_15166_1",
      "ports": {
        "bus1": 15166,
        "bus2": 15151
      },
      "params": {
        "R": 0.0016335342079401016,
        "X": 0.009474879130721092,
        "G": 0.0,
        "B": 0.0019913699943572283
      },
      "extension": {
        "length": 3360.9162255249025,
        "rating": 190.45785665512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_15151_15171_1",
      "ports": {
        "bus1": 15151,
        "bus2": 15171
      },
      "params": {
        "R": 0.0006550442194566131,
        "X": 0.004735233262181282,
        "G": 0.0,
        "B": 0.021739957854151726
      },
      "extension": {
        "length": 6742.654180114746,
        "rating": 196.78807258605957
      }
    },
    {
      "class": "Branch",
      "id": "branch_15152_15154_1",
      "ports": {
        "bus1": 15152,
        "bus2": 15154
      },
      "params": {
        "R": 0.0011675299610942602,
        "X": 0.00815142784267664,
        "G": 0.0,
        "B": 0.0037996110040694475
      },
      "extension": {
        "length": 4246.157028625488,
        "rating": 216.43238067626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_15155_15156_1",
      "ports": {
        "bus1": 15155,
        "bus2": 15156
      },
      "params": {
        "R": 0.0002711003180593252,
        "X": 0.0010510741267353296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15155_15170_1",
      "ports": {
        "bus1": 15170,
        "bus2": 15155
      },
      "params": {
        "R": 0.00118977390229702,
        "X": 0.00750053720548749,
        "G": 0.0,
        "B": 0.0021501134615391493
      },
      "extension": {
        "length": 3052.1229925231933,
        "rating": 233.14151763916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_15157_15158_1",
      "ports": {
        "bus1": 15158,
        "bus2": 15157
      },
      "params": {
        "R": 0.0004082212399225682,
        "X": 0.02602539397776127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15157_15159_1",
      "ports": {
        "bus1": 15157,
        "bus2": 15159
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15158_15164_1",
      "ports": {
        "bus1": 15158,
        "bus2": 15164
      },
      "params": {
        "R": 0.0010783347534015775,
        "X": 0.0069148153997957715,
        "G": 0.0,
        "B": 0.002007922623306513
      },
      "extension": {
        "length": 2629.201429275513,
        "rating": 248.05974960327148
      }
    },
    {
      "class": "Branch",
      "id": "branch_15158_15166_1",
      "ports": {
        "bus1": 15158,
        "bus2": 15166
      },
      "params": {
        "R": 0.004284965340048075,
        "X": 0.015790646895766258,
        "G": 0.0,
        "B": 0.010054299607872963
      },
      "extension": {
        "length": 9146.326462646484,
        "rating": 222.72040843963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_15160_15163_1",
      "ports": {
        "bus1": 15160,
        "bus2": 15163
      },
      "params": {
        "R": -0.0004052617587149143,
        "X": -0.010357789695262909,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15160_15164_1",
      "ports": {
        "bus1": 15160,
        "bus2": 15164
      },
      "params": {
        "R": 0.0002863338158931583,
        "X": 0.0011501804692670703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15160_15165_1",
      "ports": {
        "bus1": 15160,
        "bus2": 15165
      },
      "params": {
        "R": 0.0002267058880534023,
        "X": 0.001195642282254994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15161_15163_1",
      "ports": {
        "bus1": 15161,
        "bus2": 15163
      },
      "params": {
        "R": 0.0050074514001607895,
        "X": 0.1279817670583725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15162_15163_1",
      "ports": {
        "bus1": 15162,
        "bus2": 15163
      },
      "params": {
        "R": 0.0050074514001607895,
        "X": 0.1279817670583725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15166_15167_1",
      "ports": {
        "bus1": 15166,
        "bus2": 15167
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15168_15169_1",
      "ports": {
        "bus1": 15168,
        "bus2": 15169
      },
      "params": {
        "R": 0.00028572665178216994,
        "X": 0.0011626913910731673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15168_15181_1",
      "ports": {
        "bus1": 15168,
        "bus2": 15181
      },
      "params": {
        "R": 0.001692384947091341,
        "X": 0.007744318805634975,
        "G": 0.0,
        "B": 0.005712812766432762
      },
      "extension": {
        "length": 4711.871799591065,
        "rating": 251.05972290039062
      }
    },
    {
      "class": "Branch",
      "id": "branch_15170_15177_1",
      "ports": {
        "bus1": 15170,
        "bus2": 15177
      },
      "params": {
        "R": 0.0021039037965238094,
        "X": 0.011803998611867428,
        "G": 0.0,
        "B": 0.005144177470356226
      },
      "extension": {
        "length": 5441.153761779786,
        "rating": 203.07116508483887
      }
    },
    {
      "class": "Branch",
      "id": "branch_15171_15174_1",
      "ports": {
        "bus1": 15171,
        "bus2": 15174
      },
      "params": {
        "R": 0.0019435674184933305,
        "X": 0.009422878734767437,
        "G": 0.0,
        "B": 0.002579335356131196
      },
      "extension": {
        "length": 3522.6823282470705,
        "rating": 231.78951740264893
      }
    },
    {
      "class": "Branch",
      "id": "branch_15172_15173_1",
      "ports": {
        "bus1": 15173,
        "bus2": 15172
      },
      "params": {
        "R": 0.00012424752640072256,
        "X": 0.007901554927229881,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15172_15175_1",
      "ports": {
        "bus1": 15172,
        "bus2": 15175
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15172_15176_1",
      "ports": {
        "bus1": 15172,
        "bus2": 15176
      },
      "params": {
        "R": 0.00021767844737041742,
        "X": 0.0011843902757391334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15173_15174_1",
      "ports": {
        "bus1": 15174,
        "bus2": 15173
      },
      "params": {
        "R": 0.0006215714965946972,
        "X": 0.033537525683641434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15174_15178_1",
      "ports": {
        "bus1": 15174,
        "bus2": 15178
      },
      "params": {
        "R": 0.0025073103606700897,
        "X": 0.013854079879820347,
        "G": 0.0,
        "B": 0.013998357579112053
      },
      "extension": {
        "length": 10124.161916198731,
        "rating": 231.51216506958008
      }
    },
    {
      "class": "Branch",
      "id": "branch_15174_15181_1",
      "ports": {
        "bus1": 15174,
        "bus2": 15181
      },
      "params": {
        "R": 0.0010265070013701916,
        "X": 0.0034280507825315,
        "G": 0.0,
        "B": 0.00142614112701267
      },
      "extension": {
        "length": 1632.0842166137695,
        "rating": 255.26549816131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_15178_15180_1",
      "ports": {
        "bus1": 15180,
        "bus2": 15178
      },
      "params": {
        "R": 0.0043599558994174,
        "X": 0.020227894186973572,
        "G": 0.0,
        "B": 0.003365517361089587
      },
      "extension": {
        "length": 5819.584255828858,
        "rating": 216.94529056549072
      }
    },
    {
      "class": "Branch",
      "id": "branch_15179_15180_1",
      "ports": {
        "bus1": 15179,
        "bus2": 15180
      },
      "params": {
        "R": 0.0002645283530000597,
        "X": 0.0011224987683817744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15180_15195_1",
      "ports": {
        "bus1": 15180,
        "bus2": 15195
      },
      "params": {
        "R": 0.002319772494956851,
        "X": 0.012430394068360329,
        "G": 0.0,
        "B": 0.009840313345193863
      },
      "extension": {
        "length": 7745.80369317627,
        "rating": 193.84158849716187
      }
    },
    {
      "class": "Branch",
      "id": "branch_15182_15183_1",
      "ports": {
        "bus1": 15182,
        "bus2": 15183
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15184_15185_1",
      "ports": {
        "bus1": 15184,
        "bus2": 15185
      },
      "params": {
        "R": 0.00022552997688762844,
        "X": 0.0011296170996502042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15184_15195_1",
      "ports": {
        "bus1": 15195,
        "bus2": 15184
      },
      "params": {
        "R": 0.0018614723812788725,
        "X": 0.013163701631128788,
        "G": 0.0,
        "B": 0.005610827822238207
      },
      "extension": {
        "length": 5768.760067382813,
        "rating": 171.11897468566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_15184_15196_1",
      "ports": {
        "bus1": 15184,
        "bus2": 15196
      },
      "params": {
        "R": 0.0029716179706156254,
        "X": 0.01911899447441101,
        "G": 0.0,
        "B": 0.019350705668330193
      },
      "extension": {
        "length": 12942.810729492188,
        "rating": 235.59820652008057
      }
    },
    {
      "class": "Branch",
      "id": "branch_15184_15197_1",
      "ports": {
        "bus1": 15197,
        "bus2": 15184
      },
      "params": {
        "R": 0.001627821009606123,
        "X": 0.00805568415671587,
        "G": 0.0,
        "B": 0.01242875400930643
      },
      "extension": {
        "length": 6911.40204272461,
        "rating": 219.91124153137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_15186_15189_1",
      "ports": {
        "bus1": 15186,
        "bus2": 15189
      },
      "params": {
        "R": 0.001067503821104765,
        "X": 0.07429522275924683,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15186_15190_1",
      "ports": {
        "bus1": 15186,
        "bus2": 15190
      },
      "params": {
        "R": 0.00021943674073554575,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15186_15191_1",
      "ports": {
        "bus1": 15186,
        "bus2": 15191
      },
      "params": {
        "R": 0.00023389622219838202,
        "X": 0.001022502314299345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15187_15189_1",
      "ports": {
        "bus1": 15187,
        "bus2": 15189
      },
      "params": {
        "R": -0.0005656809080392122,
        "X": -0.03936977684497833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15187_15196_1",
      "ports": {
        "bus1": 15196,
        "bus2": 15187
      },
      "params": {
        "R": 0.0024233481381088495,
        "X": 0.01260868925601244,
        "G": 0.0,
        "B": 0.004595325794070959
      },
      "extension": {
        "length": 5889.86075692749,
        "rating": 243.8307285308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_15188_15189_1",
      "ports": {
        "bus1": 15188,
        "bus2": 15189
      },
      "params": {
        "R": 0.0023156702518463135,
        "X": 0.1611640453338623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15192_15193_1",
      "ports": {
        "bus1": 15192,
        "bus2": 15193
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15194_15195_1",
      "ports": {
        "bus1": 15194,
        "bus2": 15195
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15199_15200_1",
      "ports": {
        "bus1": 15199,
        "bus2": 15200
      },
      "params": {
        "R": 0.00280179362744093,
        "X": 0.02020649053156376,
        "G": 0.0,
        "B": 0.0073666293174028405
      },
      "extension": {
        "length": 8767.559465881348,
        "rating": 213.2399559020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_15200_15201_1",
      "ports": {
        "bus1": 15200,
        "bus2": 15201
      },
      "params": {
        "R": 0.007038888521492481,
        "X": 0.04577470570802688,
        "G": 0.0,
        "B": 0.008427072316408157
      },
      "extension": {
        "length": 13780.686377197266,
        "rating": 170.96197605133057
      }
    },
    {
      "class": "Branch",
      "id": "branch_15203_15204_1",
      "ports": {
        "bus1": 15203,
        "bus2": 15204
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15203_15206_1",
      "ports": {
        "bus1": 15203,
        "bus2": 15206
      },
      "params": {
        "R": 0.006048337556421757,
        "X": 0.03516783192753792,
        "G": 0.0,
        "B": 0.0075900256633758545
      },
      "extension": {
        "length": 12315.149134277344,
        "rating": 223.30150604248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_15205_15206_1",
      "ports": {
        "bus1": 15205,
        "bus2": 15206
      },
      "params": {
        "R": 0.000274374324362725,
        "X": 0.0010932480217888951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15207_15230_1",
      "ports": {
        "bus1": 15207,
        "bus2": 15230
      },
      "params": {
        "R": 0.003449085634201765,
        "X": 0.018823891878128052,
        "G": 0.0,
        "B": 0.0076052616350352755
      },
      "extension": {
        "length": 9112.283284790039,
        "rating": 252.3031234741211
      }
    },
    {
      "class": "Branch",
      "id": "branch_15207_15638_1",
      "ports": {
        "bus1": 15207,
        "bus2": 15638
      },
      "params": {
        "R": 0.006002258043736219,
        "X": 0.028025381267070767,
        "G": 0.0,
        "B": 0.07634645700454712
      },
      "extension": {
        "length": 32578.045798095704,
        "rating": 215.22855758666992
      }
    },
    {
      "class": "Branch",
      "id": "branch_15207_15657_1",
      "ports": {
        "bus1": 15207,
        "bus2": 15657
      },
      "params": {
        "R": 0.006170648615807295,
        "X": 0.03389409929513931,
        "G": 0.0,
        "B": 0.07234077900648117
      },
      "extension": {
        "length": 34947.70943554687,
        "rating": 233.50830078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_15207_15658_1",
      "ports": {
        "bus1": 15207,
        "bus2": 15658
      },
      "params": {
        "R": 0.017664659768342972,
        "X": 0.0898907780647278,
        "G": 0.0,
        "B": 0.036561232060194016
      },
      "extension": {
        "length": 35834.46814599609,
        "rating": 192.48502254486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_15208_15209_1",
      "ports": {
        "bus1": 15208,
        "bus2": 15209
      },
      "params": {
        "R": 0.00022984993120189756,
        "X": 0.0011581808794289827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15210_15211_1",
      "ports": {
        "bus1": 15210,
        "bus2": 15211
      },
      "params": {
        "R": 0.0002458939852658659,
        "X": 0.0011063602287322283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15211_15718_1",
      "ports": {
        "bus1": 15211,
        "bus2": 15718
      },
      "params": {
        "R": 0.0017732831183820965,
        "X": 0.008983252570033073,
        "G": 0.0,
        "B": 0.004475097171962261
      },
      "extension": {
        "length": 4414.751412231445,
        "rating": 234.97400283813477
      }
    },
    {
      "class": "Branch",
      "id": "branch_15211_15723_1",
      "ports": {
        "bus1": 15723,
        "bus2": 15211
      },
      "params": {
        "R": 0.0018748234724625947,
        "X": 0.008704109117388725,
        "G": 0.0,
        "B": 0.004615212325006723
      },
      "extension": {
        "length": 4673.146361022949,
        "rating": 227.3465871810913
      }
    },
    {
      "class": "Branch",
      "id": "branch_15212_15213_1",
      "ports": {
        "bus1": 15212,
        "bus2": 15213
      },
      "params": {
        "R": 0.0002957794058602303,
        "X": 0.0010513127781450748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15213_15271_1",
      "ports": {
        "bus1": 15213,
        "bus2": 15271
      },
      "params": {
        "R": 0.002372241113334894,
        "X": 0.012973909266293047,
        "G": 0.0,
        "B": 0.005086236633360386
      },
      "extension": {
        "length": 5098.335768402099,
        "rating": 167.65244007110596
      }
    },
    {
      "class": "Branch",
      "id": "branch_15213_15808_1",
      "ports": {
        "bus1": 15808,
        "bus2": 15213
      },
      "params": {
        "R": 0.003971639089286327,
        "X": 0.020638510584831238,
        "G": 0.0,
        "B": 0.011171286925673485
      },
      "extension": {
        "length": 10786.306406616211,
        "rating": 203.5724401473999
      }
    },
    {
      "class": "Branch",
      "id": "branch_15214_15215_1",
      "ports": {
        "bus1": 15214,
        "bus2": 15215
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15214_15723_1",
      "ports": {
        "bus1": 15723,
        "bus2": 15214
      },
      "params": {
        "R": 0.001972590107470751,
        "X": 0.01340218260884285,
        "G": 0.0,
        "B": 0.0023134564980864525
      },
      "extension": {
        "length": 3967.0589132995606,
        "rating": 195.21265029907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_15214_15724_1",
      "ports": {
        "bus1": 15724,
        "bus2": 15214
      },
      "params": {
        "R": 0.001566416583955288,
        "X": 0.009637036360800266,
        "G": 0.0,
        "B": 0.005585444625467062
      },
      "extension": {
        "length": 4735.452697448731,
        "rating": 161.17002964019775
      }
    },
    {
      "class": "Branch",
      "id": "branch_15216_15217_1",
      "ports": {
        "bus1": 15216,
        "bus2": 15217
      },
      "params": {
        "R": 0.00027301302179694176,
        "X": 0.001146744005382061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15216_15725_1",
      "ports": {
        "bus1": 15216,
        "bus2": 15725
      },
      "params": {
        "R": 0.0020980725530534983,
        "X": 0.01255102548748255,
        "G": 0.0,
        "B": 0.06652121990919113
      },
      "extension": {
        "length": 21580.46326428223,
        "rating": 253.7081003189087
      }
    },
    {
      "class": "Branch",
      "id": "branch_15218_15246_1",
      "ports": {
        "bus1": 15218,
        "bus2": 15246
      },
      "params": {
        "R": 0.002601106883957982,
        "X": 0.016421068459749222,
        "G": 0.0,
        "B": 0.004402784164994955
      },
      "extension": {
        "length": 6485.516991760254,
        "rating": 227.45912075042725
      }
    },
    {
      "class": "Branch",
      "id": "branch_15218_15706_1",
      "ports": {
        "bus1": 15706,
        "bus2": 15218
      },
      "params": {
        "R": 0.0026951308827847242,
        "X": 0.01731959357857704,
        "G": 0.0,
        "B": 0.0062237060628831395
      },
      "extension": {
        "length": 7642.183878479004,
        "rating": 218.22619438171387
      }
    },
    {
      "class": "Branch",
      "id": "branch_15218_15707_1",
      "ports": {
        "bus1": 15218,
        "bus2": 15707
      },
      "params": {
        "R": 0.0021034518722444773,
        "X": 0.015447570011019707,
        "G": 0.0,
        "B": 0.006322778761386872
      },
      "extension": {
        "length": 7090.788302490235,
        "rating": 239.8637294769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_15219_15220_1",
      "ports": {
        "bus1": 15219,
        "bus2": 15220
      },
      "params": {
        "R": 0.0002480774710420519,
        "X": 0.001049559097737074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15219_15372_1",
      "ports": {
        "bus1": 15219,
        "bus2": 15372
      },
      "params": {
        "R": 0.0024451836943626404,
        "X": 0.01628251001238823,
        "G": 0.0,
        "B": 0.016865350306034088
      },
      "extension": {
        "length": 12666.830923828125,
        "rating": 219.99008655548096
      }
    },
    {
      "class": "Branch",
      "id": "branch_15219_15383_1",
      "ports": {
        "bus1": 15219,
        "bus2": 15383
      },
      "params": {
        "R": 0.001097510801628232,
        "X": 0.008755544200539589,
        "G": 0.0,
        "B": 0.005303337704390287
      },
      "extension": {
        "length": 5023.91264831543,
        "rating": 230.31797409057617
      }
    },
    {
      "class": "Branch",
      "id": "branch_15221_15660_1",
      "ports": {
        "bus1": 15660,
        "bus2": 15221
      },
      "params": {
        "R": 0.002944221021607518,
        "X": 0.01732512190937996,
        "G": 0.0,
        "B": 0.014991241507232191
      },
      "extension": {
        "length": 10429.225993103028,
        "rating": 230.72588443756104
      }
    },
    {
      "class": "Branch",
      "id": "branch_15221_15809_1",
      "ports": {
        "bus1": 15221,
        "bus2": 15809
      },
      "params": {
        "R": 0.0026711300015449524,
        "X": 0.014624332077801228,
        "G": 0.0,
        "B": 0.016942910850048065
      },
      "extension": {
        "length": 11680.666164733888,
        "rating": 225.76236724853516
      }
    },
    {
      "class": "Branch",
      "id": "branch_15222_15223_1",
      "ports": {
        "bus1": 15223,
        "bus2": 15222
      },
      "params": {
        "R": 0.005895076785236597,
        "X": 0.024844927713274956,
        "G": 0.0,
        "B": 0.00920761190354824
      },
      "extension": {
        "length": 10285.7944921875,
        "rating": 195.30255794525146
      }
    },
    {
      "class": "Branch",
      "id": "branch_15222_15277_1",
      "ports": {
        "bus1": 15222,
        "bus2": 15277
      },
      "params": {
        "R": 0.006280132103711367,
        "X": 0.032395072281360626,
        "G": 0.0,
        "B": 0.020657269284129143
      },
      "extension": {
        "length": 17289.027627319338,
        "rating": 215.81358909606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_15222_15651_1",
      "ports": {
        "bus1": 15222,
        "bus2": 15651
      },
      "params": {
        "R": 0.015024221502244473,
        "X": 0.07137375324964523,
        "G": 0.0,
        "B": 0.032746054232120514
      },
      "extension": {
        "length": 34892.641168945316,
        "rating": 193.55316162109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_15222_15652_1",
      "ports": {
        "bus1": 15222,
        "bus2": 15652
      },
      "params": {
        "R": 0.009128022007644176,
        "X": 0.05684540420770645,
        "G": 0.0,
        "B": 0.01743275485932827
      },
      "extension": {
        "length": 22626.841673583986,
        "rating": 192.67714023590088
      }
    },
    {
      "class": "Branch",
      "id": "branch_15223_15255_1",
      "ports": {
        "bus1": 15255,
        "bus2": 15223
      },
      "params": {
        "R": 0.008308220654726028,
        "X": 0.04080556333065033,
        "G": 0.0,
        "B": 0.010465431027114391
      },
      "extension": {
        "length": 15379.713518554689,
        "rating": 195.50646543502808
      }
    },
    {
      "class": "Branch",
      "id": "branch_15224_15230_1",
      "ports": {
        "bus1": 15230,
        "bus2": 15224
      },
      "params": {
        "R": 0.002686520107090473,
        "X": 0.012894940562546251,
        "G": 0.0,
        "B": 0.0056988573633134365
      },
      "extension": {
        "length": 6409.951987884521,
        "rating": 160.41918992996216
      }
    },
    {
      "class": "Branch",
      "id": "branch_15224_15270_1",
      "ports": {
        "bus1": 15270,
        "bus2": 15224
      },
      "params": {
        "R": 0.004260876681655645,
        "X": 0.023647647351026535,
        "G": 0.0,
        "B": 0.00679403729736805
      },
      "extension": {
        "length": 9692.50758947754,
        "rating": 208.21781158447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_15225_15226_1",
      "ports": {
        "bus1": 15225,
        "bus2": 15226
      },
      "params": {
        "R": 0.0002749327686615288,
        "X": 0.0010678659891709685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15225_15265_1",
      "ports": {
        "bus1": 15265,
        "bus2": 15225
      },
      "params": {
        "R": 0.003941564820706844,
        "X": 0.01968057081103325,
        "G": 0.0,
        "B": 0.013211391866207123
      },
      "extension": {
        "length": 11004.178294006348,
        "rating": 225.0152349472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_15225_15267_1",
      "ports": {
        "bus1": 15267,
        "bus2": 15225
      },
      "params": {
        "R": 0.0023276435676962137,
        "X": 0.012337367050349712,
        "G": 0.0,
        "B": 0.0031120786443352704
      },
      "extension": {
        "length": 4529.306222259522,
        "rating": 234.34226512908936
      }
    },
    {
      "class": "Branch",
      "id": "branch_15227_15228_1",
      "ports": {
        "bus1": 15227,
        "bus2": 15228
      },
      "params": {
        "R": 0.00022102097864262757,
        "X": 0.001106081996113062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15227_15236_1",
      "ports": {
        "bus1": 15236,
        "bus2": 15227
      },
      "params": {
        "R": 0.004598633386194706,
        "X": 0.021613091230392456,
        "G": 0.0,
        "B": 0.006971457973122598
      },
      "extension": {
        "length": 9518.084073303224,
        "rating": 217.7495241165161
      }
    },
    {
      "class": "Branch",
      "id": "branch_15227_15280_1",
      "ports": {
        "bus1": 15280,
        "bus2": 15227
      },
      "params": {
        "R": 0.0020894957706332207,
        "X": 0.01329090166836977,
        "G": 0.0,
        "B": 0.0032545863650739193
      },
      "extension": {
        "length": 4648.766221252442,
        "rating": 204.77380752563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_15229_15230_1",
      "ports": {
        "bus1": 15230,
        "bus2": 15229
      },
      "params": {
        "R": 0.0004147592990193516,
        "X": 0.02100212126970291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15229_15231_1",
      "ports": {
        "bus1": 15229,
        "bus2": 15231
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15229_15295_1",
      "ports": {
        "bus1": 15229,
        "bus2": 15295
      },
      "params": {
        "R": 0.0008161055739037693,
        "X": 0.009449664503335953,
        "G": 0.0,
        "B": 0.14620809257030487
      },
      "extension": {
        "length": 26328.577212158205,
        "rating": 1247.621726989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_15229_15659_1",
      "ports": {
        "bus1": 15229,
        "bus2": 15659
      },
      "params": {
        "R": 0.0006776047521270812,
        "X": 0.00758102722465992,
        "G": 0.0,
        "B": 0.20394504070281982
      },
      "extension": {
        "length": 28608.870025634766,
        "rating": 945.7056045532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_15229_15771_1",
      "ports": {
        "bus1": 15229,
        "bus2": 15771
      },
      "params": {
        "R": 0.0003339025715831667,
        "X": 0.004462727345526218,
        "G": 0.0,
        "B": 0.16220499575138092
      },
      "extension": {
        "length": 18720.46183557129,
        "rating": 1197.7814674377441
      }
    },
    {
      "class": "Branch",
      "id": "branch_15230_15267_1",
      "ports": {
        "bus1": 15267,
        "bus2": 15230
      },
      "params": {
        "R": 0.0019511571153998373,
        "X": 0.012389158830046654,
        "G": 0.0,
        "B": 0.0034615772310644384
      },
      "extension": {
        "length": 4989.164234436035,
        "rating": 243.72098445892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_15230_15809_1",
      "ports": {
        "bus1": 15230,
        "bus2": 15809
      },
      "params": {
        "R": 0.004192719701677561,
        "X": 0.028466852381825447,
        "G": 0.0,
        "B": 0.03331928700208664
      },
      "extension": {
        "length": 20418.820588256836,
        "rating": 210.6635332107544
      }
    },
    {
      "class": "Branch",
      "id": "branch_15232_15278_1",
      "ports": {
        "bus1": 15278,
        "bus2": 15232
      },
      "params": {
        "R": 0.0018145462963730097,
        "X": 0.01059832237660885,
        "G": 0.0,
        "B": 0.0049262456595897675
      },
      "extension": {
        "length": 5224.0815,
        "rating": 241.06664657592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_15232_15287_1",
      "ports": {
        "bus1": 15232,
        "bus2": 15287
      },
      "params": {
        "R": 0.0037405590992420907,
        "X": 0.0248256903141737,
        "G": 0.0,
        "B": 0.013817650265991688
      },
      "extension": {
        "length": 13033.237489013673,
        "rating": 247.4337339401245
      }
    },
    {
      "class": "Branch",
      "id": "branch_15233_15247_1",
      "ports": {
        "bus1": 15233,
        "bus2": 15247
      },
      "params": {
        "R": 0.003284841310232878,
        "X": 0.018221566453576088,
        "G": 0.0,
        "B": 0.006741608027368784
      },
      "extension": {
        "length": 8571.302794006348,
        "rating": 207.47268199920654
      }
    },
    {
      "class": "Branch",
      "id": "branch_15233_15251_1",
      "ports": {
        "bus1": 15251,
        "bus2": 15233
      },
      "params": {
        "R": 0.0026788946706801653,
        "X": 0.00865075085312128,
        "G": 0.0,
        "B": 0.003971373196691275
      },
      "extension": {
        "length": 4152.916615264893,
        "rating": 211.1377477645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_15234_15235_1",
      "ports": {
        "bus1": 15234,
        "bus2": 15235
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15234_15242_1",
      "ports": {
        "bus1": 15234,
        "bus2": 15242
      },
      "params": {
        "R": 0.004067417234182358,
        "X": 0.028743650764226913,
        "G": 0.0,
        "B": 0.011895271949470043
      },
      "extension": {
        "length": 12160.495248596191,
        "rating": 222.30336666107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_15234_15251_1",
      "ports": {
        "bus1": 15234,
        "bus2": 15251
      },
      "params": {
        "R": 0.0011747087119147182,
        "X": 0.006407035049051047,
        "G": 0.0,
        "B": 0.006332781631499529
      },
      "extension": {
        "length": 4657.370637908935,
        "rating": 215.71803092956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_15236_15237_1",
      "ports": {
        "bus1": 15236,
        "bus2": 15237
      },
      "params": {
        "R": 0.00029444496612995863,
        "X": 0.0011946974555030465,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15236_15247_1",
      "ports": {
        "bus1": 15247,
        "bus2": 15236
      },
      "params": {
        "R": 0.0023072101175785065,
        "X": 0.012742524035274982,
        "G": 0.0,
        "B": 0.004842159803956747
      },
      "extension": {
        "length": 5678.862810424805,
        "rating": 221.854829788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_15238_15288_1",
      "ports": {
        "bus1": 15238,
        "bus2": 15288
      },
      "params": {
        "R": 0.0029647366609424353,
        "X": 0.0163407102227211,
        "G": 0.0,
        "B": 0.009127792902290821
      },
      "extension": {
        "length": 8634.978930541993,
        "rating": 249.25897121429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_15238_16090_1",
      "ports": {
        "bus1": 15238,
        "bus2": 16090
      },
      "params": {
        "R": 0.0034802656155079603,
        "X": 0.02312918752431869,
        "G": 0.0,
        "B": 0.027943702414631844
      },
      "extension": {
        "length": 18681.90790979004,
        "rating": 251.80675983428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_15239_15240_1",
      "ports": {
        "bus1": 15240,
        "bus2": 15239
      },
      "params": {
        "R": 0.002218261593952775,
        "X": 0.015886781737208366,
        "G": 0.0,
        "B": 0.005619957111775875
      },
      "extension": {
        "length": 6452.769176696777,
        "rating": 229.87909317016602
      }
    },
    {
      "class": "Branch",
      "id": "branch_15239_15242_1",
      "ports": {
        "bus1": 15242,
        "bus2": 15239
      },
      "params": {
        "R": 0.006098548881709576,
        "X": 0.02334965392947197,
        "G": 0.0,
        "B": 0.00932934507727623
      },
      "extension": {
        "length": 10219.45702972412,
        "rating": 225.1293659210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_15240_15241_1",
      "ports": {
        "bus1": 15240,
        "bus2": 15241
      },
      "params": {
        "R": 0.0002672994742169976,
        "X": 0.001122386660426855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15240_15931_1",
      "ports": {
        "bus1": 15240,
        "bus2": 15931
      },
      "params": {
        "R": 0.0009500058949925005,
        "X": 0.005827114451676607,
        "G": 0.0,
        "B": 0.0027297025080770254
      },
      "extension": {
        "length": 2915.6538747711184,
        "rating": 232.52975940704346
      }
    },
    {
      "class": "Branch",
      "id": "branch_15243_15244_1",
      "ports": {
        "bus1": 15243,
        "bus2": 15244
      },
      "params": {
        "R": 0.0002929216716438532,
        "X": 0.0010435092262923717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15243_15707_1",
      "ports": {
        "bus1": 15243,
        "bus2": 15707
      },
      "params": {
        "R": 0.0025818455033004284,
        "X": 0.014271785505115986,
        "G": 0.0,
        "B": 0.005749029107391834
      },
      "extension": {
        "length": 6049.349231231689,
        "rating": 232.39119052886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_15245_15258_1",
      "ports": {
        "bus1": 15258,
        "bus2": 15245
      },
      "params": {
        "R": 0.0020222095772624016,
        "X": 0.013570513576269152,
        "G": 0.0,
        "B": 0.004180700983852148
      },
      "extension": {
        "length": 5013.793010192871,
        "rating": 239.9735689163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_15245_15272_1",
      "ports": {
        "bus1": 15272,
        "bus2": 15245
      },
      "params": {
        "R": 0.0024935973342508078,
        "X": 0.013426519930362701,
        "G": 0.0,
        "B": 0.002700577722862363
      },
      "extension": {
        "length": 4329.935461395264,
        "rating": 234.82112884521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_15246_15272_1",
      "ports": {
        "bus1": 15272,
        "bus2": 15246
      },
      "params": {
        "R": 0.003470249706879258,
        "X": 0.016535833477973938,
        "G": 0.0,
        "B": 0.007696279790252447
      },
      "extension": {
        "length": 8521.867206848145,
        "rating": 230.23557662963867
      }
    },
    {
      "class": "Branch",
      "id": "branch_15247_15248_1",
      "ports": {
        "bus1": 15247,
        "bus2": 15248
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15247_15252_1",
      "ports": {
        "bus1": 15247,
        "bus2": 15252
      },
      "params": {
        "R": 0.0035477099008858204,
        "X": 0.015374373644590378,
        "G": 0.0,
        "B": 0.02081824652850628
      },
      "extension": {
        "length": 12109.400553405761,
        "rating": 227.8848171234131
      }
    },
    {
      "class": "Branch",
      "id": "branch_15247_15262_1",
      "ports": {
        "bus1": 15247,
        "bus2": 15262
      },
      "params": {
        "R": 0.0056682308204472065,
        "X": 0.04164332151412964,
        "G": 0.0,
        "B": 0.019225407391786575
      },
      "extension": {
        "length": 19719.855717407227,
        "rating": 211.6546630859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_15249_15250_1",
      "ports": {
        "bus1": 15249,
        "bus2": 15250
      },
      "params": {
        "R": 0.00022554471797775477,
        "X": 0.0011523476568982005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15249_15390_1",
      "ports": {
        "bus1": 15249,
        "bus2": 15390
      },
      "params": {
        "R": 0.005987859331071377,
        "X": 0.03674645721912384,
        "G": 0.0,
        "B": 0.01236970815807581
      },
      "extension": {
        "length": 15207.170887573242,
        "rating": 238.69595527648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_15249_15702_1",
      "ports": {
        "bus1": 15249,
        "bus2": 15702
      },
      "params": {
        "R": 0.005228322930634022,
        "X": 0.03283342719078064,
        "G": 0.0,
        "B": 0.022961916401982307
      },
      "extension": {
        "length": 20428.35777355957,
        "rating": 228.10137271881104
      }
    },
    {
      "class": "Branch",
      "id": "branch_15252_15288_1",
      "ports": {
        "bus1": 15288,
        "bus2": 15252
      },
      "params": {
        "R": 0.0028135948814451694,
        "X": 0.01666354574263096,
        "G": 0.0,
        "B": 0.01096886396408081
      },
      "extension": {
        "length": 10146.300495117188,
        "rating": 231.1499834060669
      }
    },
    {
      "class": "Branch",
      "id": "branch_15253_15254_1",
      "ports": {
        "bus1": 15253,
        "bus2": 15254
      },
      "params": {
        "R": 0.0002076333330478519,
        "X": 0.0011006711283698678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15253_15255_1",
      "ports": {
        "bus1": 15253,
        "bus2": 15255
      },
      "params": {
        "R": 0.0038888063281774517,
        "X": 0.022969521582126617,
        "G": 0.0,
        "B": 0.006621699780225754
      },
      "extension": {
        "length": 9557.188988708496,
        "rating": 200.30767917633057
      }
    },
    {
      "class": "Branch",
      "id": "branch_15253_35101_1",
      "ports": {
        "bus1": 15253,
        "bus2": 35101
      },
      "params": {
        "R": 0.003454996040090919,
        "X": 0.016598455607891083,
        "G": 0.0,
        "B": 0.011885988526046276
      },
      "extension": {
        "length": 9788.002225708007,
        "rating": 202.93164253234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15256_15257_1",
      "ports": {
        "bus1": 15256,
        "bus2": 15257
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15256_15268_1",
      "ports": {
        "bus1": 15256,
        "bus2": 15268
      },
      "params": {
        "R": 0.0023957404773682356,
        "X": 0.015383581630885603,
        "G": 0.0,
        "B": 0.004647046327590942
      },
      "extension": {
        "length": 6256.065113525391,
        "rating": 247.8618860244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_15256_16038_1",
      "ports": {
        "bus1": 15256,
        "bus2": 16038
      },
      "params": {
        "R": 0.0012149577960371971,
        "X": 0.005958293098956346,
        "G": 0.0,
        "B": 0.001897391164675355
      },
      "extension": {
        "length": 2564.9236550445557,
        "rating": 252.5125503540039
      }
    },
    {
      "class": "Branch",
      "id": "branch_15258_15268_1",
      "ports": {
        "bus1": 15258,
        "bus2": 15268
      },
      "params": {
        "R": 0.0030482220463454723,
        "X": 0.013542208820581438,
        "G": 0.0,
        "B": 0.004442026372998953
      },
      "extension": {
        "length": 5663.139653869629,
        "rating": 245.87478637695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_15259_15260_1",
      "ports": {
        "bus1": 15259,
        "bus2": 15260
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15259_15373_1",
      "ports": {
        "bus1": 15373,
        "bus2": 15259
      },
      "params": {
        "R": 0.0014415340265259147,
        "X": 0.008729497902095318,
        "G": 0.0,
        "B": 0.00526807364076376
      },
      "extension": {
        "length": 4779.401410217285,
        "rating": 226.3575315475464
      }
    },
    {
      "class": "Branch",
      "id": "branch_15259_35013_1",
      "ports": {
        "bus1": 15259,
        "bus2": 35013
      },
      "params": {
        "R": 0.007909039035439491,
        "X": 0.048279039561748505,
        "G": 0.0,
        "B": 0.028927437961101532
      },
      "extension": {
        "length": 27992.031769775393,
        "rating": 228.20394039154053
      }
    },
    {
      "class": "Branch",
      "id": "branch_15261_15262_1",
      "ports": {
        "bus1": 15261,
        "bus2": 15262
      },
      "params": {
        "R": 0.00027058576233685017,
        "X": 0.001144377631135285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15262_15270_1",
      "ports": {
        "bus1": 15262,
        "bus2": 15270
      },
      "params": {
        "R": 0.007739573251456022,
        "X": 0.038273885846138,
        "G": 0.0,
        "B": 0.00646180147305131
      },
      "extension": {
        "length": 12078.454581848146,
        "rating": 208.33063125610352
      }
    },
    {
      "class": "Branch",
      "id": "branch_15263_15264_1",
      "ports": {
        "bus1": 15263,
        "bus2": 15264
      },
      "params": {
        "R": 0.0018616626039147377,
        "X": 0.010095193982124329,
        "G": 0.0,
        "B": 0.005795824341475964
      },
      "extension": {
        "length": 5732.208275207519,
        "rating": 191.12752676010132
      }
    },
    {
      "class": "Branch",
      "id": "branch_15263_15265_1",
      "ports": {
        "bus1": 15265,
        "bus2": 15263
      },
      "params": {
        "R": 0.0010391449322924018,
        "X": 0.008041026070713997,
        "G": 0.0,
        "B": 0.004940189886838198
      },
      "extension": {
        "length": 4576.111179290771,
        "rating": 209.11521911621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_15264_15782_1",
      "ports": {
        "bus1": 15264,
        "bus2": 15782
      },
      "params": {
        "R": 0.0026435873005539175,
        "X": 0.018178539350628853,
        "G": 0.0,
        "B": 0.03630116954445839
      },
      "extension": {
        "length": 18432.662611816406,
        "rating": 165.17823934555054
      }
    },
    {
      "class": "Branch",
      "id": "branch_15265_15266_1",
      "ports": {
        "bus1": 15265,
        "bus2": 15266
      },
      "params": {
        "R": 0.00025197735521942377,
        "X": 0.0010305047035217285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15268_15269_1",
      "ports": {
        "bus1": 15268,
        "bus2": 15269
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15271_15718_1",
      "ports": {
        "bus1": 15718,
        "bus2": 15271
      },
      "params": {
        "R": 0.0014680749736726284,
        "X": 0.008192762732505798,
        "G": 0.0,
        "B": 0.02063392847776413
      },
      "extension": {
        "length": 8969.37975164795,
        "rating": 172.33728170394897
      }
    },
    {
      "class": "Branch",
      "id": "branch_15273_15283_1",
      "ports": {
        "bus1": 15273,
        "bus2": 15283
      },
      "params": {
        "R": 0.0016475898446515203,
        "X": 0.009646167047321796,
        "G": 0.0,
        "B": 0.003515135729685426
      },
      "extension": {
        "length": 4115.724048248291,
        "rating": 171.19437456130981
      }
    },
    {
      "class": "Branch",
      "id": "branch_15273_15285_1",
      "ports": {
        "bus1": 15273,
        "bus2": 15285
      },
      "params": {
        "R": 0.0011968968901783228,
        "X": 0.008121080696582794,
        "G": 0.0,
        "B": 0.017888933420181274
      },
      "extension": {
        "length": 8491.990983947755,
        "rating": 187.0054841041565
      }
    },
    {
      "class": "Branch",
      "id": "branch_15274_15277_1",
      "ports": {
        "bus1": 15277,
        "bus2": 15274
      },
      "params": {
        "R": 0.002733182162046433,
        "X": 0.018801910802721977,
        "G": 0.0,
        "B": 0.012352414429187775
      },
      "extension": {
        "length": 9711.30186090088,
        "rating": 210.69560050964355
      }
    },
    {
      "class": "Branch",
      "id": "branch_15274_15654_1",
      "ports": {
        "bus1": 15654,
        "bus2": 15274
      },
      "params": {
        "R": 0.0026129973120987415,
        "X": 0.017830101773142815,
        "G": 0.0,
        "B": 0.007704121060669422
      },
      "extension": {
        "length": 8325.101752075196,
        "rating": 232.64567852020264
      }
    },
    {
      "class": "Branch",
      "id": "branch_15274_15984_1",
      "ports": {
        "bus1": 15984,
        "bus2": 15274
      },
      "params": {
        "R": 0.0030672571156173944,
        "X": 0.022053146734833717,
        "G": 0.0,
        "B": 0.006591235753148794
      },
      "extension": {
        "length": 8622.324586669922,
        "rating": 246.98691368103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_15275_15276_1",
      "ports": {
        "bus1": 15275,
        "bus2": 15276
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15276_15277_1",
      "ports": {
        "bus1": 15277,
        "bus2": 15276
      },
      "params": {
        "R": 0.0019036404555663466,
        "X": 0.011712555773556234,
        "G": 0.0,
        "B": 0.003760163439437747
      },
      "extension": {
        "length": 4968.619534973144,
        "rating": 235.7146978378296
      }
    },
    {
      "class": "Branch",
      "id": "branch_15276_15655_1",
      "ports": {
        "bus1": 15655,
        "bus2": 15276
      },
      "params": {
        "R": 0.00420194398611784,
        "X": 0.02439606748521328,
        "G": 0.0,
        "B": 0.00667837169021368
      },
      "extension": {
        "length": 9517.700375793458,
        "rating": 233.70871543884277
      }
    },
    {
      "class": "Branch",
      "id": "branch_15278_15279_1",
      "ports": {
        "bus1": 15278,
        "bus2": 15279
      },
      "params": {
        "R": 0.00027031690115109086,
        "X": 0.0010280973510816693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15278_15280_1",
      "ports": {
        "bus1": 15278,
        "bus2": 15280
      },
      "params": {
        "R": 0.0021006856113672256,
        "X": 0.013952452689409256,
        "G": 0.0,
        "B": 0.004457170143723488
      },
      "extension": {
        "length": 6056.718141906738,
        "rating": 188.93526792526245
      }
    },
    {
      "class": "Branch",
      "id": "branch_15278_15808_1",
      "ports": {
        "bus1": 15278,
        "bus2": 15808
      },
      "params": {
        "R": 0.005899832583963871,
        "X": 0.02171698585152626,
        "G": 0.0,
        "B": 0.0041265892796218395
      },
      "extension": {
        "length": 7057.52940234375,
        "rating": 242.45257377624512
      }
    },
    {
      "class": "Branch",
      "id": "branch_15281_15282_1",
      "ports": {
        "bus1": 15281,
        "bus2": 15282
      },
      "params": {
        "R": 0.00029482808895409107,
        "X": 0.0011862622341141105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15282_15806_1",
      "ports": {
        "bus1": 15282,
        "bus2": 15806
      },
      "params": {
        "R": 0.00153342355042696,
        "X": 0.009636195376515388,
        "G": 0.0,
        "B": 0.00899522379040718
      },
      "extension": {
        "length": 6661.146085510254,
        "rating": 214.97156620025635
      }
    },
    {
      "class": "Branch",
      "id": "branch_15283_15286_1",
      "ports": {
        "bus1": 15286,
        "bus2": 15283
      },
      "params": {
        "R": 0.0018442382570356133,
        "X": 0.010571867227554321,
        "G": 0.0,
        "B": 0.0073400940746068954
      },
      "extension": {
        "length": 6251.8732182312015,
        "rating": 181.35513067245483
      }
    },
    {
      "class": "Branch",
      "id": "branch_15284_15285_1",
      "ports": {
        "bus1": 15284,
        "bus2": 15285
      },
      "params": {
        "R": 0.00020521855913102624,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15285_16009_1",
      "ports": {
        "bus1": 15285,
        "bus2": 16009
      },
      "params": {
        "R": 0.0036087462212890387,
        "X": 0.017017530277371407,
        "G": 0.0,
        "B": 0.015385683625936508
      },
      "extension": {
        "length": 12159.143865966797,
        "rating": 200.57904720306396
      }
    },
    {
      "class": "Branch",
      "id": "branch_15286_15375_1",
      "ports": {
        "bus1": 15286,
        "bus2": 15375
      },
      "params": {
        "R": 0.0024084937758743763,
        "X": 0.015330132097005842,
        "G": 0.0,
        "B": 0.016520515084266663
      },
      "extension": {
        "length": 11010.352754333497,
        "rating": 195.9240198135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_15287_15290_1",
      "ports": {
        "bus1": 15287,
        "bus2": 15290
      },
      "params": {
        "R": 0.0014054140774533153,
        "X": 0.009283828549087048,
        "G": 0.0,
        "B": 0.01260859798640013
      },
      "extension": {
        "length": 6969.776247070313,
        "rating": 229.2449951171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_15287_15301_1",
      "ports": {
        "bus1": 15301,
        "bus2": 15287
      },
      "params": {
        "R": 0.0023441752418875694,
        "X": 0.011836486868560314,
        "G": 0.0,
        "B": 0.009348832070827484
      },
      "extension": {
        "length": 7219.806590148926,
        "rating": 209.40968990325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_15289_15292_1",
      "ports": {
        "bus1": 15289,
        "bus2": 15292
      },
      "params": {
        "R": 0.0004804178897757083,
        "X": 0.03275257349014282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15289_15293_1",
      "ports": {
        "bus1": 15289,
        "bus2": 15293
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15289_15786_1",
      "ports": {
        "bus1": 15786,
        "bus2": 15289
      },
      "params": {
        "R": 0.0007942627416923642,
        "X": 0.009496457874774933,
        "G": 0.0,
        "B": 0.17506109178066254
      },
      "extension": {
        "length": 28602.291915527345,
        "rating": 1245.5089569091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_15289_16043_1",
      "ports": {
        "bus1": 16043,
        "bus2": 15289
      },
      "params": {
        "R": 0.0005381673108786345,
        "X": 0.006233866326510906,
        "G": 0.0,
        "B": 0.17200282216072083
      },
      "extension": {
        "length": 24120.203125122072,
        "rating": 1272.4200248718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_15290_15292_1",
      "ports": {
        "bus1": 15290,
        "bus2": 15292
      },
      "params": {
        "R": 1.8350343452766538e-05,
        "X": 0.0012510418891906738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15291_15292_1",
      "ports": {
        "bus1": 15291,
        "bus2": 15292
      },
      "params": {
        "R": 0.0033236469607800245,
        "X": 0.22659021615982056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15294_15298_1",
      "ports": {
        "bus1": 15294,
        "bus2": 15298
      },
      "params": {
        "R": 0.00016216599033214152,
        "X": 0.012392977252602577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15294_15299_1",
      "ports": {
        "bus1": 15294,
        "bus2": 15299
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15294_15300_1",
      "ports": {
        "bus1": 15294,
        "bus2": 15300
      },
      "params": {
        "R": 0.00021052215015515685,
        "X": 0.0010765859624370933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15295_15296_1",
      "ports": {
        "bus1": 15296,
        "bus2": 15295
      },
      "params": {
        "R": 0.0005833711475133896,
        "X": 0.03384098783135414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15295_15298_1",
      "ports": {
        "bus1": 15295,
        "bus2": 15298
      },
      "params": {
        "R": 1.0480318451300263e-05,
        "X": 0.0008009243756532669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15295_15932_1",
      "ports": {
        "bus1": 15295,
        "bus2": 15932
      },
      "params": {
        "R": 0.0004453491128515452,
        "X": 0.005509021691977978,
        "G": 0.0,
        "B": 0.17498654127120972
      },
      "extension": {
        "length": 22363.00052233887,
        "rating": 1246.3140487670898
      }
    },
    {
      "class": "Branch",
      "id": "branch_15296_15301_1",
      "ports": {
        "bus1": 15296,
        "bus2": 15301
      },
      "params": {
        "R": 0.001913248444907367,
        "X": 0.01298536267131567,
        "G": 0.0,
        "B": 0.004036170430481434
      },
      "extension": {
        "length": 5641.804153839112,
        "rating": 231.11588954925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_15297_15298_1",
      "ports": {
        "bus1": 15297,
        "bus2": 15298
      },
      "params": {
        "R": 0.001005428726784885,
        "X": 0.07683643698692322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15299_15762_1",
      "ports": {
        "bus1": 15299,
        "bus2": 15762
      },
      "params": {
        "R": 0.0002792342856992036,
        "X": 0.005432412028312683,
        "G": 0.0,
        "B": 0.559343695640564
      },
      "extension": {
        "length": 39755.48220703125,
        "rating": 2559.1209411621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_15299_15986_1",
      "ports": {
        "bus1": 15299,
        "bus2": 15986
      },
      "params": {
        "R": 0.0004396738368086517,
        "X": 0.006842805538326502,
        "G": 0.0,
        "B": 0.6724199652671814
      },
      "extension": {
        "length": 51295.82942504883,
        "rating": 2120.7508087158203
      }
    },
    {
      "class": "Branch",
      "id": "branch_15299_16042_1",
      "ports": {
        "bus1": 16042,
        "bus2": 15299
      },
      "params": {
        "R": 0.0001900524366647005,
        "X": 0.003585933009162545,
        "G": 0.0,
        "B": 0.2764514982700348
      },
      "extension": {
        "length": 24199.634648803712,
        "rating": 2677.562141418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_15302_15303_1",
      "ports": {
        "bus1": 15302,
        "bus2": 15303
      },
      "params": {
        "R": 0.0029499516822397705,
        "X": 0.015543089248239994,
        "G": 0.0,
        "B": 0.008658156730234623
      },
      "extension": {
        "length": 7446.755225830078,
        "rating": 206.03303909301758
      }
    },
    {
      "class": "Branch",
      "id": "branch_15303_15304_1",
      "ports": {
        "bus1": 15303,
        "bus2": 15304
      },
      "params": {
        "R": 0.00029534025816246867,
        "X": 0.0011391968000680208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15305_15306_1",
      "ports": {
        "bus1": 15305,
        "bus2": 15306
      },
      "params": {
        "R": 0.00021159301104489717,
        "X": 0.0010658690007403493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15305_15309_1",
      "ports": {
        "bus1": 15309,
        "bus2": 15305
      },
      "params": {
        "R": 0.004068575333803892,
        "X": 0.0242406465113163,
        "G": 0.0,
        "B": 0.005303759127855301
      },
      "extension": {
        "length": 7723.975141845704,
        "rating": 245.86966037750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_15307_15309_1",
      "ports": {
        "bus1": 15307,
        "bus2": 15309
      },
      "params": {
        "R": 0.005515321623533963,
        "X": 0.02503678761422634,
        "G": 0.0,
        "B": 0.017478106543421745
      },
      "extension": {
        "length": 13607.086275878906,
        "rating": 222.73004055023193
      }
    },
    {
      "class": "Branch",
      "id": "branch_15308_15513_1",
      "ports": {
        "bus1": 15308,
        "bus2": 15513
      },
      "params": {
        "R": 0.022344874218106266,
        "X": 0.12769559025764465,
        "G": 0.0,
        "B": 0.03302934393286705
      },
      "extension": {
        "length": 43658.493180908205,
        "rating": 175.18905401229858
      }
    },
    {
      "class": "Branch",
      "id": "branch_15309_15684_1",
      "ports": {
        "bus1": 15309,
        "bus2": 15684
      },
      "params": {
        "R": 0.006498077884316444,
        "X": 0.03177985921502113,
        "G": 0.0,
        "B": 0.018236583098769188
      },
      "extension": {
        "length": 17902.473997192385,
        "rating": 222.61288166046143
      }
    },
    {
      "class": "Branch",
      "id": "branch_15310_15311_1",
      "ports": {
        "bus1": 15310,
        "bus2": 15311
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15311_15313_1",
      "ports": {
        "bus1": 15311,
        "bus2": 15313
      },
      "params": {
        "R": 0.0033618623856455088,
        "X": 0.019707391038537025,
        "G": 0.0,
        "B": 0.008123520761728287
      },
      "extension": {
        "length": 8880.167778442383,
        "rating": 214.2153024673462
      }
    },
    {
      "class": "Branch",
      "id": "branch_15311_15344_1",
      "ports": {
        "bus1": 15311,
        "bus2": 15344
      },
      "params": {
        "R": 0.0032914141193032265,
        "X": 0.016307547688484192,
        "G": 0.0,
        "B": 0.009873625822365284
      },
      "extension": {
        "length": 8996.695944763183,
        "rating": 208.72352123260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_15311_17237_1",
      "ports": {
        "bus1": 17237,
        "bus2": 15311
      },
      "params": {
        "R": 0.0024767545983195305,
        "X": 0.013808914460241795,
        "G": 0.0,
        "B": 0.01635492965579033
      },
      "extension": {
        "length": 9594.609472045899,
        "rating": 196.323823928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_15312_15319_1",
      "ports": {
        "bus1": 15312,
        "bus2": 15319
      },
      "params": {
        "R": 0.0011885149870067835,
        "X": 0.007621436845511199,
        "G": 0.0,
        "B": 0.004181888420134783
      },
      "extension": {
        "length": 3935.483294128418,
        "rating": 181.50062561035156
      }
    },
    {
      "class": "Branch",
      "id": "branch_15312_15322_1",
      "ports": {
        "bus1": 15322,
        "bus2": 15312
      },
      "params": {
        "R": 0.0023777843452990055,
        "X": 0.014614365063607693,
        "G": 0.0,
        "B": 0.005134499631822109
      },
      "extension": {
        "length": 6574.788821777344,
        "rating": 172.89800643920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_15313_15314_1",
      "ports": {
        "bus1": 15313,
        "bus2": 15314
      },
      "params": {
        "R": 0.00023914709163364023,
        "X": 0.001195889082737267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15313_15315_1",
      "ports": {
        "bus1": 15313,
        "bus2": 15315
      },
      "params": {
        "R": 0.0005715549341402948,
        "X": 0.004007630981504917,
        "G": 0.0,
        "B": 0.002355146687477827
      },
      "extension": {
        "length": 2312.3998536987306,
        "rating": 224.9129056930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_15315_15319_1",
      "ports": {
        "bus1": 15319,
        "bus2": 15315
      },
      "params": {
        "R": 0.00039830838795751333,
        "X": 0.002171288477256894,
        "G": 0.0,
        "B": 0.004822294227778912
      },
      "extension": {
        "length": 2375.4419300994873,
        "rating": 238.41872215270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_15316_15317_1",
      "ports": {
        "bus1": 15317,
        "bus2": 15316
      },
      "params": {
        "R": 0.00040656275814399123,
        "X": 0.026114389300346375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15316_15318_1",
      "ports": {
        "bus1": 15316,
        "bus2": 15318
      },
      "params": {
        "R": 0.00021135502902325243,
        "X": 0.001035341527312994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15317_15339_1",
      "ports": {
        "bus1": 15317,
        "bus2": 15339
      },
      "params": {
        "R": 0.0027601828332990412,
        "X": 0.020548496395349503,
        "G": 0.0,
        "B": 0.011583985760807991
      },
      "extension": {
        "length": 10509.562275512695,
        "rating": 200.44429302215576
      }
    },
    {
      "class": "Branch",
      "id": "branch_15318_15328_1",
      "ports": {
        "bus1": 15318,
        "bus2": 15328
      },
      "params": {
        "R": 0.0006518367445096374,
        "X": 0.00787887442857027,
        "G": 0.0,
        "B": 0.1511451154947281
      },
      "extension": {
        "length": 23248.40708276367,
        "rating": 1195.832920074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_15318_16005_1",
      "ports": {
        "bus1": 15318,
        "bus2": 16005
      },
      "params": {
        "R": 0.0006365013541653752,
        "X": 0.006789491046220064,
        "G": 0.0,
        "B": 0.10000564903020857
      },
      "extension": {
        "length": 19115.37559094238,
        "rating": 1200.214958190918
      }
    },
    {
      "class": "Branch",
      "id": "branch_15319_16001_1",
      "ports": {
        "bus1": 16001,
        "bus2": 15319
      },
      "params": {
        "R": 0.002358965342864394,
        "X": 0.014703040942549707,
        "G": 0.0,
        "B": 0.005406564101576805
      },
      "extension": {
        "length": 6406.433865417481,
        "rating": 247.09618091583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_15320_15321_1",
      "ports": {
        "bus1": 15320,
        "bus2": 15321
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15320_15332_1",
      "ports": {
        "bus1": 15320,
        "bus2": 15332
      },
      "params": {
        "R": 0.0030408729799091816,
        "X": 0.022155473008751866,
        "G": 0.0,
        "B": 0.013304107822477816
      },
      "extension": {
        "length": 12828.8487321167,
        "rating": 192.62351989746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_15320_16050_1",
      "ports": {
        "bus1": 16050,
        "bus2": 15320
      },
      "params": {
        "R": 0.0005614509573206306,
        "X": 0.003115343162789941,
        "G": 0.0,
        "B": 0.0045777796767652035
      },
      "extension": {
        "length": 2937.44923626709,
        "rating": 204.90293502807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_15323_15324_1",
      "ports": {
        "bus1": 15324,
        "bus2": 15323
      },
      "params": {
        "R": 0.0004545255796983838,
        "X": 0.023184025660157204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15323_15325_1",
      "ports": {
        "bus1": 15323,
        "bus2": 15325
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15323_15864_1",
      "ports": {
        "bus1": 15864,
        "bus2": 15323
      },
      "params": {
        "R": 0.0011097805108875036,
        "X": 0.012141701765358448,
        "G": 0.0,
        "B": 0.2353740632534027
      },
      "extension": {
        "length": 36337.4433984375,
        "rating": 1161.4977836608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_15324_15342_1",
      "ports": {
        "bus1": 15342,
        "bus2": 15324
      },
      "params": {
        "R": 0.006358383223414421,
        "X": 0.026773273944854736,
        "G": 0.0,
        "B": 0.01644865609705448
      },
      "extension": {
        "length": 14126.092410278321,
        "rating": 232.04684257507324
      }
    },
    {
      "class": "Branch",
      "id": "branch_15324_15598_1",
      "ports": {
        "bus1": 15324,
        "bus2": 15598
      },
      "params": {
        "R": 0.015523332171142101,
        "X": 0.09095896780490875,
        "G": 0.0,
        "B": 0.020379506051540375
      },
      "extension": {
        "length": 32250.920649169922,
        "rating": 179.53972816467285
      }
    },
    {
      "class": "Branch",
      "id": "branch_15326_15356_1",
      "ports": {
        "bus1": 15326,
        "bus2": 15356
      },
      "params": {
        "R": 0.004276162013411522,
        "X": 0.02428380213677883,
        "G": 0.0,
        "B": 0.013844173401594162
      },
      "extension": {
        "length": 13488.179952392578,
        "rating": 205.1398754119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_15327_15332_1",
      "ports": {
        "bus1": 15332,
        "bus2": 15327
      },
      "params": {
        "R": 0.0029052135068923235,
        "X": 0.01939363405108452,
        "G": 0.0,
        "B": 0.008525395765900612
      },
      "extension": {
        "length": 9771.926834838867,
        "rating": 215.8573865890503
      }
    },
    {
      "class": "Branch",
      "id": "branch_15327_15333_1",
      "ports": {
        "bus1": 15327,
        "bus2": 15333
      },
      "params": {
        "R": 0.003326486563310027,
        "X": 0.018040552735328674,
        "G": 0.0,
        "B": 0.004863639362156391
      },
      "extension": {
        "length": 6685.606801757813,
        "rating": 223.31628799438477
      }
    },
    {
      "class": "Branch",
      "id": "branch_15328_15329_1",
      "ports": {
        "bus1": 15329,
        "bus2": 15328
      },
      "params": {
        "R": 0.00037373637314885855,
        "X": 0.019575996324419975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15328_15330_1",
      "ports": {
        "bus1": 15328,
        "bus2": 15330
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15329_15333_1",
      "ports": {
        "bus1": 15329,
        "bus2": 15333
      },
      "params": {
        "R": 0.006053179036825896,
        "X": 0.03092126175761223,
        "G": 0.0,
        "B": 0.017242543399333954
      },
      "extension": {
        "length": 16836.855459960938,
        "rating": 232.39388465881348
      }
    },
    {
      "class": "Branch",
      "id": "branch_15329_15334_1",
      "ports": {
        "bus1": 15329,
        "bus2": 15334
      },
      "params": {
        "R": 0.0010745489271357656,
        "X": 0.007222169544547796,
        "G": 0.0,
        "B": 0.0021995482966303825
      },
      "extension": {
        "length": 2866.936953048706,
        "rating": 260.73200702667236
      }
    },
    {
      "class": "Branch",
      "id": "branch_15329_15341_1",
      "ports": {
        "bus1": 15341,
        "bus2": 15329
      },
      "params": {
        "R": 0.004026839975267649,
        "X": 0.011498380452394485,
        "G": 0.0,
        "B": 0.006781849078834057
      },
      "extension": {
        "length": 5948.23994934082,
        "rating": 203.3808946609497
      }
    },
    {
      "class": "Branch",
      "id": "branch_15331_15332_1",
      "ports": {
        "bus1": 15331,
        "bus2": 15332
      },
      "params": {
        "R": 0.00020494109776336702,
        "X": 0.0010053145233541727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15332_15344_1",
      "ports": {
        "bus1": 15344,
        "bus2": 15332
      },
      "params": {
        "R": 0.006053894758224487,
        "X": 0.02828744426369667,
        "G": 0.0,
        "B": 0.006527101621031761
      },
      "extension": {
        "length": 9961.379782470704,
        "rating": 221.34768962860107
      }
    },
    {
      "class": "Branch",
      "id": "branch_15334_15335_1",
      "ports": {
        "bus1": 15334,
        "bus2": 15335
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15334_15336_1",
      "ports": {
        "bus1": 15334,
        "bus2": 15336
      },
      "params": {
        "R": 0.002112765796482563,
        "X": 0.01500591728836298,
        "G": 0.0,
        "B": 0.008015685714781284
      },
      "extension": {
        "length": 8244.822256896972,
        "rating": 256.8228244781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_15336_17227_1",
      "ports": {
        "bus1": 15336,
        "bus2": 17227
      },
      "params": {
        "R": 0.004941835999488831,
        "X": 0.035311322659254074,
        "G": 0.0,
        "B": 0.01489652507007122
      },
      "extension": {
        "length": 17160.69462341309,
        "rating": 254.09021377563477
      }
    },
    {
      "class": "Branch",
      "id": "branch_15337_15342_1",
      "ports": {
        "bus1": 15337,
        "bus2": 15342
      },
      "params": {
        "R": 0.006511947605758905,
        "X": 0.045936159789562225,
        "G": 0.0,
        "B": 0.011832351796329023
      },
      "extension": {
        "length": 16724.485807250978,
        "rating": 225.693678855896
      }
    },
    {
      "class": "Branch",
      "id": "branch_15338_15339_1",
      "ports": {
        "bus1": 15338,
        "bus2": 15339
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15339_15356_1",
      "ports": {
        "bus1": 15356,
        "bus2": 15339
      },
      "params": {
        "R": 0.0017011058516800404,
        "X": 0.010331504978239536,
        "G": 0.0,
        "B": 0.007945661433041096
      },
      "extension": {
        "length": 6818.744465881347,
        "rating": 201.4397382736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_15340_15341_1",
      "ports": {
        "bus1": 15340,
        "bus2": 15341
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15341_15354_1",
      "ports": {
        "bus1": 15341,
        "bus2": 15354
      },
      "params": {
        "R": 0.0059097097255289555,
        "X": 0.03772960230708122,
        "G": 0.0,
        "B": 0.011543113738298416
      },
      "extension": {
        "length": 15197.403483764649,
        "rating": 208.20543766021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_15342_15343_1",
      "ports": {
        "bus1": 15342,
        "bus2": 15343
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15345_15346_1",
      "ports": {
        "bus1": 15346,
        "bus2": 15345
      },
      "params": {
        "R": 0.00017017874051816761,
        "X": 0.010377088561654091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15345_15347_1",
      "ports": {
        "bus1": 15345,
        "bus2": 15347
      },
      "params": {
        "R": 0.00021093187388032675,
        "X": 0.0011246080975979567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15346_15348_1",
      "ports": {
        "bus1": 15346,
        "bus2": 15348
      },
      "params": {
        "R": 0.00057878257939592,
        "X": 0.0033998002763837576,
        "G": 0.0,
        "B": 0.004034947603940964
      },
      "extension": {
        "length": 2748.6900137329103,
        "rating": 262.58437633514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_15346_17237_1",
      "ports": {
        "bus1": 15346,
        "bus2": 17237
      },
      "params": {
        "R": 0.0020064059644937515,
        "X": 0.015763817355036736,
        "G": 0.0,
        "B": 0.008467381820082664
      },
      "extension": {
        "length": 8342.657447937012,
        "rating": 219.3941593170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_15347_16005_1",
      "ports": {
        "bus1": 15347,
        "bus2": 16005
      },
      "params": {
        "R": 0.0007210762123577297,
        "X": 0.007730571553111076,
        "G": 0.0,
        "B": 0.10088331252336502
      },
      "extension": {
        "length": 19348.691303100586,
        "rating": 1313.7812614440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_15347_17231_1",
      "ports": {
        "bus1": 17231,
        "bus2": 15347
      },
      "params": {
        "R": 0.000540560286026448,
        "X": 0.005301048047840595,
        "G": 0.0,
        "B": 0.15376976132392883
      },
      "extension": {
        "length": 20066.663013793946,
        "rating": 1227.419090270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_15348_17240_1",
      "ports": {
        "bus1": 17240,
        "bus2": 15348
      },
      "params": {
        "R": 0.0011591152288019657,
        "X": 0.0066141835413873196,
        "G": 0.0,
        "B": 0.014363559894263744
      },
      "extension": {
        "length": 7039.529384765625,
        "rating": 253.4902572631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_15349_15350_1",
      "ports": {
        "bus1": 15349,
        "bus2": 15350
      },
      "params": {
        "R": 0.00020396355830598623,
        "X": 0.001064361073076725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15349_17234_1",
      "ports": {
        "bus1": 17234,
        "bus2": 15349
      },
      "params": {
        "R": 0.002467330079525709,
        "X": 0.015105211175978184,
        "G": 0.0,
        "B": 0.00816466473042965
      },
      "extension": {
        "length": 7913.118061889649,
        "rating": 237.3201847076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_15349_17240_1",
      "ports": {
        "bus1": 15349,
        "bus2": 17240
      },
      "params": {
        "R": 0.0005153987440280616,
        "X": 0.0037187067791819572,
        "G": 0.0,
        "B": 0.0013589661102741957
      },
      "extension": {
        "length": 1505.9765623397827,
        "rating": 243.5985803604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_15351_15352_1",
      "ports": {
        "bus1": 15352,
        "bus2": 15351
      },
      "params": {
        "R": 0.0037345907185226683,
        "X": 0.022810321301221848,
        "G": 0.0,
        "B": 0.009858155623078346
      },
      "extension": {
        "length": 11469.565770996094,
        "rating": 185.40419340133667
      }
    },
    {
      "class": "Branch",
      "id": "branch_15351_15355_1",
      "ports": {
        "bus1": 15351,
        "bus2": 15355
      },
      "params": {
        "R": 0.00357949361205101,
        "X": 0.01743263006210327,
        "G": 0.0,
        "B": 0.016132300719618797
      },
      "extension": {
        "length": 11114.243459472656,
        "rating": 214.81997966766357
      }
    },
    {
      "class": "Branch",
      "id": "branch_15351_15367_1",
      "ports": {
        "bus1": 15351,
        "bus2": 15367
      },
      "params": {
        "R": 0.00507864635437727,
        "X": 0.029419781640172005,
        "G": 0.0,
        "B": 0.008767127990722656
      },
      "extension": {
        "length": 12254.102093078614,
        "rating": 205.45036792755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_15352_15358_1",
      "ports": {
        "bus1": 15358,
        "bus2": 15352
      },
      "params": {
        "R": 0.0075052217580378056,
        "X": 0.039586350321769714,
        "G": 0.0,
        "B": 0.00742432987317443
      },
      "extension": {
        "length": 12191.851776489259,
        "rating": 219.7840929031372
      }
    },
    {
      "class": "Branch",
      "id": "branch_15353_15365_1",
      "ports": {
        "bus1": 15365,
        "bus2": 15353
      },
      "params": {
        "R": 0.0024713415186852217,
        "X": 0.011637981049716474,
        "G": 0.0,
        "B": 0.005680996924638748
      },
      "extension": {
        "length": 5981.970413726807,
        "rating": 217.08595752716064
      }
    },
    {
      "class": "Branch",
      "id": "branch_15354_15355_1",
      "ports": {
        "bus1": 15354,
        "bus2": 15355
      },
      "params": {
        "R": 0.003490987699478865,
        "X": 0.01751183532178402,
        "G": 0.0,
        "B": 0.007757337298244238
      },
      "extension": {
        "length": 8950.415118530274,
        "rating": 210.19928455352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_15357_15370_1",
      "ports": {
        "bus1": 15370,
        "bus2": 15357
      },
      "params": {
        "R": 0.002739607822149992,
        "X": 0.013702250085771082,
        "G": 0.0,
        "B": 0.004515063017606735
      },
      "extension": {
        "length": 5217.478449554444,
        "rating": 191.23220443725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_15358_15359_1",
      "ports": {
        "bus1": 15358,
        "bus2": 15359
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15358_15395_1",
      "ports": {
        "bus1": 15395,
        "bus2": 15358
      },
      "params": {
        "R": 0.004670580383390188,
        "X": 0.029212020337581635,
        "G": 0.0,
        "B": 0.009160478599369526
      },
      "extension": {
        "length": 11599.11816558838,
        "rating": 196.61805629730225
      }
    },
    {
      "class": "Branch",
      "id": "branch_15360_15363_1",
      "ports": {
        "bus1": 15360,
        "bus2": 15363
      },
      "params": {
        "R": 0.0001302529126405716,
        "X": 0.003981292247772217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15360_15364_1",
      "ports": {
        "bus1": 15360,
        "bus2": 15364
      },
      "params": {
        "R": 0.0002499984111636877,
        "X": 0.0010158855002373457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15360_15365_1",
      "ports": {
        "bus1": 15360,
        "bus2": 15365
      },
      "params": {
        "R": 0.0002672186237759888,
        "X": 0.0011136303655803204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15361_15363_1",
      "ports": {
        "bus1": 15361,
        "bus2": 15363
      },
      "params": {
        "R": 0.0030368356965482235,
        "X": 0.09282349050045013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15362_15363_1",
      "ports": {
        "bus1": 15362,
        "bus2": 15363
      },
      "params": {
        "R": 0.0030368356965482235,
        "X": 0.09282349050045013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15365_15416_1",
      "ports": {
        "bus1": 15365,
        "bus2": 15416
      },
      "params": {
        "R": 0.003847647225484252,
        "X": 0.023929355666041374,
        "G": 0.0,
        "B": 0.007134051062166691
      },
      "extension": {
        "length": 9614.019194274902,
        "rating": 214.38331604003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_15366_15367_1",
      "ports": {
        "bus1": 15366,
        "bus2": 15367
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15368_15369_1",
      "ports": {
        "bus1": 15368,
        "bus2": 15369
      },
      "params": {
        "R": 0.00021556249703280628,
        "X": 0.0011279992759227753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15369_15370_1",
      "ports": {
        "bus1": 15369,
        "bus2": 15370
      },
      "params": {
        "R": 0.0033687176182866096,
        "X": 0.021249558776617054,
        "G": 0.0,
        "B": 0.009556876495480537
      },
      "extension": {
        "length": 10154.509319641114,
        "rating": 207.8657627105713
      }
    },
    {
      "class": "Branch",
      "id": "branch_15369_17242_1",
      "ports": {
        "bus1": 17242,
        "bus2": 15369
      },
      "params": {
        "R": 0.005570942535996437,
        "X": 0.03191491588950157,
        "G": 0.0,
        "B": 0.011309805326163769
      },
      "extension": {
        "length": 14509.103868896485,
        "rating": 236.76841259002686
      }
    },
    {
      "class": "Branch",
      "id": "branch_15371_15373_1",
      "ports": {
        "bus1": 15373,
        "bus2": 15371
      },
      "params": {
        "R": 0.0014136319514364004,
        "X": 0.00905048567801714,
        "G": 0.0,
        "B": 0.003680711379274726
      },
      "extension": {
        "length": 4047.4247404174807,
        "rating": 220.99647521972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_15371_15376_1",
      "ports": {
        "bus1": 15371,
        "bus2": 15376
      },
      "params": {
        "R": 0.004805772099643946,
        "X": 0.02967246249318123,
        "G": 0.0,
        "B": 0.017191370949149132
      },
      "extension": {
        "length": 17344.407456298828,
        "rating": 214.7834300994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_15371_15383_1",
      "ports": {
        "bus1": 15383,
        "bus2": 15371
      },
      "params": {
        "R": 0.0023052094038575888,
        "X": 0.017786594107747078,
        "G": 0.0,
        "B": 0.007599107921123505
      },
      "extension": {
        "length": 8732.48721130371,
        "rating": 237.2307538986206
      }
    },
    {
      "class": "Branch",
      "id": "branch_15372_15730_1",
      "ports": {
        "bus1": 15730,
        "bus2": 15372
      },
      "params": {
        "R": 0.002054166281595826,
        "X": 0.015203901566565037,
        "G": 0.0,
        "B": 0.02098662778735161
      },
      "extension": {
        "length": 12628.959212219239,
        "rating": 210.58287620544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_15374_15392_1",
      "ports": {
        "bus1": 15392,
        "bus2": 15374
      },
      "params": {
        "R": 0.0033335806801915173,
        "X": 0.02371407486498356,
        "G": 0.0,
        "B": 0.021662171930074692
      },
      "extension": {
        "length": 15567.056129882812,
        "rating": 267.2176122665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_15374_35056_1",
      "ports": {
        "bus1": 15374,
        "bus2": 35056
      },
      "params": {
        "R": 0.0031446043867617846,
        "X": 0.01592247188091278,
        "G": 0.0,
        "B": 0.02610237337648869
      },
      "extension": {
        "length": 14695.499514770509,
        "rating": 267.2118663787842
      }
    },
    {
      "class": "Branch",
      "id": "branch_15375_34996_1",
      "ports": {
        "bus1": 15375,
        "bus2": 34996
      },
      "params": {
        "R": 0.0031032669357955456,
        "X": 0.01324330735951662,
        "G": 0.0,
        "B": 0.00731110293418169
      },
      "extension": {
        "length": 6932.463966430664,
        "rating": 237.25547790527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_15375_35476_1",
      "ports": {
        "bus1": 15375,
        "bus2": 35476
      },
      "params": {
        "R": 0.002384718507528305,
        "X": 0.015214959159493446,
        "G": 0.0,
        "B": 0.00782234687358141
      },
      "extension": {
        "length": 7663.502112121582,
        "rating": 250.1722812652588
      }
    },
    {
      "class": "Branch",
      "id": "branch_15376_35005_1",
      "ports": {
        "bus1": 35005,
        "bus2": 15376
      },
      "params": {
        "R": 0.004911468829959631,
        "X": 0.029565798118710518,
        "G": 0.0,
        "B": 0.005410997197031975
      },
      "extension": {
        "length": 9123.13578515625,
        "rating": 220.07198333740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_15377_15381_1",
      "ports": {
        "bus1": 15381,
        "bus2": 15377
      },
      "params": {
        "R": 0.003910548985004425,
        "X": 0.018942013382911682,
        "G": 0.0,
        "B": 0.011456447653472424
      },
      "extension": {
        "length": 10898.758170593263,
        "rating": 234.79793071746826
      }
    },
    {
      "class": "Branch",
      "id": "branch_15377_34820_1",
      "ports": {
        "bus1": 15377,
        "bus2": 34820
      },
      "params": {
        "R": 0.0035283672623336315,
        "X": 0.020680690184235573,
        "G": 0.0,
        "B": 0.10681227594614029
      },
      "extension": {
        "length": 33688.23310327149,
        "rating": 239.26050662994385
      }
    },
    {
      "class": "Branch",
      "id": "branch_15378_34988_1",
      "ports": {
        "bus1": 15378,
        "bus2": 34988
      },
      "params": {
        "R": 0.0025722631253302097,
        "X": 0.017331698909401894,
        "G": 0.0,
        "B": 0.012412134557962416
      },
      "extension": {
        "length": 11291.24235333252,
        "rating": 210.5257749557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_15378_34998_1",
      "ports": {
        "bus1": 15378,
        "bus2": 34998
      },
      "params": {
        "R": 0.008234797976911068,
        "X": 0.041349489241838455,
        "G": 0.0,
        "B": 0.0213521346449852
      },
      "extension": {
        "length": 22032.916298217773,
        "rating": 205.96740245819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_15379_34820_1",
      "ports": {
        "bus1": 34820,
        "bus2": 15379
      },
      "params": {
        "R": 0.006465637590736151,
        "X": 0.032475780695676804,
        "G": 0.0,
        "B": 0.020138084888458252
      },
      "extension": {
        "length": 18281.47044506836,
        "rating": 223.36454391479492
      }
    },
    {
      "class": "Branch",
      "id": "branch_15379_35285_1",
      "ports": {
        "bus1": 15379,
        "bus2": 35285
      },
      "params": {
        "R": 0.004767290316522121,
        "X": 0.03322063013911247,
        "G": 0.0,
        "B": 0.02093910053372383
      },
      "extension": {
        "length": 18835.442166137695,
        "rating": 227.68561840057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_15380_15381_1",
      "ports": {
        "bus1": 15381,
        "bus2": 15380
      },
      "params": {
        "R": 0.0031140148639678955,
        "X": 0.018612412735819817,
        "G": 0.0,
        "B": 0.01260283775627613
      },
      "extension": {
        "length": 10879.544134094238,
        "rating": 232.316255569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_15380_15739_1",
      "ports": {
        "bus1": 15739,
        "bus2": 15380
      },
      "params": {
        "R": 0.0065970588475465775,
        "X": 0.05544790253043175,
        "G": 0.0,
        "B": 0.02377042546868324
      },
      "extension": {
        "length": 24047.311341796874,
        "rating": 228.9851188659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_15381_15382_1",
      "ports": {
        "bus1": 15381,
        "bus2": 15382
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15383_15384_1",
      "ports": {
        "bus1": 15383,
        "bus2": 15384
      },
      "params": {
        "R": 0.00024383157142437997,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15385_15386_1",
      "ports": {
        "bus1": 15386,
        "bus2": 15385
      },
      "params": {
        "R": 0.00022265773441176862,
        "X": 0.011852276511490345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15385_15387_1",
      "ports": {
        "bus1": 15385,
        "bus2": 15387
      },
      "params": {
        "R": 0.00026061723474413157,
        "X": 0.0011344195809215307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15385_35411_1",
      "ports": {
        "bus1": 15385,
        "bus2": 35411
      },
      "params": {
        "R": 0.0005287742824293673,
        "X": 0.007066619116812944,
        "G": 0.0,
        "B": 0.13319867849349976
      },
      "extension": {
        "length": 21710.83600415039,
        "rating": 1115.2125358581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_15386_15389_1",
      "ports": {
        "bus1": 15386,
        "bus2": 15389
      },
      "params": {
        "R": 0.0011083673452958465,
        "X": 0.007103997748345137,
        "G": 0.0,
        "B": 0.0025871361140161753
      },
      "extension": {
        "length": 3190.7095449829103,
        "rating": 255.35945892333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_15388_15389_1",
      "ports": {
        "bus1": 15388,
        "bus2": 15389
      },
      "params": {
        "R": 0.0002499535621609539,
        "X": 0.001112810685299337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15389_15390_1",
      "ports": {
        "bus1": 15389,
        "bus2": 15390
      },
      "params": {
        "R": 0.003040794283151626,
        "X": 0.016663171350955963,
        "G": 0.0,
        "B": 0.003372809151187539
      },
      "extension": {
        "length": 5423.4775848999025,
        "rating": 248.04747104644775
      }
    },
    {
      "class": "Branch",
      "id": "branch_15390_15391_1",
      "ports": {
        "bus1": 15390,
        "bus2": 15391
      },
      "params": {
        "R": 0.00026637138216756284,
        "X": 0.0011177979176864028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15392_15393_1",
      "ports": {
        "bus1": 15392,
        "bus2": 15393
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15392_34830_1",
      "ports": {
        "bus1": 34830,
        "bus2": 15392
      },
      "params": {
        "R": 0.0033480313140898943,
        "X": 0.021406125277280807,
        "G": 0.0,
        "B": 0.016920100897550583
      },
      "extension": {
        "length": 13514.25603515625,
        "rating": 231.08067512512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_15392_34831_1",
      "ports": {
        "bus1": 15392,
        "bus2": 34831
      },
      "params": {
        "R": 0.003919566050171852,
        "X": 0.019785944372415543,
        "G": 0.0,
        "B": 0.004820347763597965
      },
      "extension": {
        "length": 7357.095093933106,
        "rating": 249.47688579559326
      }
    },
    {
      "class": "Branch",
      "id": "branch_15394_15399_1",
      "ports": {
        "bus1": 15399,
        "bus2": 15394
      },
      "params": {
        "R": 0.004369144793599844,
        "X": 0.020049558952450752,
        "G": 0.0,
        "B": 0.008233665488660336
      },
      "extension": {
        "length": 9417.5031428833,
        "rating": 209.3029022216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_15395_15396_1",
      "ports": {
        "bus1": 15395,
        "bus2": 15396
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15398_15399_1",
      "ports": {
        "bus1": 15398,
        "bus2": 15399
      },
      "params": {
        "R": 0.0002855120110325515,
        "X": 0.0010990401497110724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15399_15406_1",
      "ports": {
        "bus1": 15399,
        "bus2": 15406
      },
      "params": {
        "R": 0.01639549806714058,
        "X": 0.10506527125835419,
        "G": 0.0,
        "B": 0.02556999772787094
      },
      "extension": {
        "length": 37355.12276879883,
        "rating": 192.23675727844238
      }
    },
    {
      "class": "Branch",
      "id": "branch_15399_15410_1",
      "ports": {
        "bus1": 15399,
        "bus2": 15410
      },
      "params": {
        "R": 0.004502138122916222,
        "X": 0.029591700062155724,
        "G": 0.0,
        "B": 0.015577365644276142
      },
      "extension": {
        "length": 14018.686268554688,
        "rating": 222.880220413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_15400_15401_1",
      "ports": {
        "bus1": 15400,
        "bus2": 15401
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15400_15413_1",
      "ports": {
        "bus1": 15400,
        "bus2": 15413
      },
      "params": {
        "R": 0.002629781374707818,
        "X": 0.015890344977378845,
        "G": 0.0,
        "B": 0.013314344920217991
      },
      "extension": {
        "length": 9973.261359558106,
        "rating": 220.49922943115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_15400_15415_1",
      "ports": {
        "bus1": 15400,
        "bus2": 15415
      },
      "params": {
        "R": 0.0024648900143802166,
        "X": 0.015938514843583107,
        "G": 0.0,
        "B": 0.0061155539005994805
      },
      "extension": {
        "length": 6843.133046997071,
        "rating": 217.68596172332764
      }
    },
    {
      "class": "Branch",
      "id": "branch_15400_15419_1",
      "ports": {
        "bus1": 15400,
        "bus2": 15419
      },
      "params": {
        "R": 0.008606803603470325,
        "X": 0.04166911169886589,
        "G": 0.0,
        "B": 0.022853590548038483
      },
      "extension": {
        "length": 21819.26431604004,
        "rating": 199.50952529907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_15400_15856_1",
      "ports": {
        "bus1": 15400,
        "bus2": 15856
      },
      "params": {
        "R": 0.0004334294644650072,
        "X": 0.002696033101528883,
        "G": 0.0,
        "B": 0.0010768541833385825
      },
      "extension": {
        "length": 1222.0998782272338,
        "rating": 255.37152290344238
      }
    },
    {
      "class": "Branch",
      "id": "branch_15402_15403_1",
      "ports": {
        "bus1": 15402,
        "bus2": 15403
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15402_15406_1",
      "ports": {
        "bus1": 15402,
        "bus2": 15406
      },
      "params": {
        "R": 0.008779458701610565,
        "X": 0.05617257207632065,
        "G": 0.0,
        "B": 0.020854689180850983
      },
      "extension": {
        "length": 22733.2609453125,
        "rating": 225.4911184310913
      }
    },
    {
      "class": "Branch",
      "id": "branch_15402_15407_1",
      "ports": {
        "bus1": 15402,
        "bus2": 15407
      },
      "params": {
        "R": 0.006671105045825243,
        "X": 0.03916362673044205,
        "G": 0.0,
        "B": 0.00988845992833376
      },
      "extension": {
        "length": 14807.959720092775,
        "rating": 168.67868900299072
      }
    },
    {
      "class": "Branch",
      "id": "branch_15402_15413_1",
      "ports": {
        "bus1": 15413,
        "bus2": 15402
      },
      "params": {
        "R": 0.0014373607700690627,
        "X": 0.008880579844117165,
        "G": 0.0,
        "B": 0.0025929249823093414
      },
      "extension": {
        "length": 3541.573675140381,
        "rating": 227.16825008392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_15402_15415_1",
      "ports": {
        "bus1": 15415,
        "bus2": 15402
      },
      "params": {
        "R": 0.0023243275936692953,
        "X": 0.01409603189677,
        "G": 0.0,
        "B": 0.007115834392607212
      },
      "extension": {
        "length": 7075.965300292969,
        "rating": 221.6165542602539
      }
    },
    {
      "class": "Branch",
      "id": "branch_15404_15405_1",
      "ports": {
        "bus1": 15404,
        "bus2": 15405
      },
      "params": {
        "R": 0.0002823792165145278,
        "X": 0.0010477083269506693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15405_15410_1",
      "ports": {
        "bus1": 15405,
        "bus2": 15410
      },
      "params": {
        "R": 0.0050667705945670605,
        "X": 0.029760697856545452,
        "G": 0.0,
        "B": 0.005799976177513599
      },
      "extension": {
        "length": 9039.975489074708,
        "rating": 214.241361618042
      }
    },
    {
      "class": "Branch",
      "id": "branch_15407_15408_1",
      "ports": {
        "bus1": 15407,
        "bus2": 15408
      },
      "params": {
        "R": 0.0002941363782156259,
        "X": 0.0010987542336806655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15407_15415_1",
      "ports": {
        "bus1": 15407,
        "bus2": 15415
      },
      "params": {
        "R": 0.003930401522666216,
        "X": 0.02774788811802864,
        "G": 0.0,
        "B": 0.008019025437533855
      },
      "extension": {
        "length": 9819.338033935548,
        "rating": 171.7637300491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_15409_15413_1",
      "ports": {
        "bus1": 15409,
        "bus2": 15413
      },
      "params": {
        "R": 0.0050671822391450405,
        "X": 0.02652948535978794,
        "G": 0.0,
        "B": 0.0076204915530979625
      },
      "extension": {
        "length": 9283.217455810547,
        "rating": 197.0103144645691
      }
    },
    {
      "class": "Branch",
      "id": "branch_15409_15603_1",
      "ports": {
        "bus1": 15603,
        "bus2": 15409
      },
      "params": {
        "R": 0.009115973487496376,
        "X": 0.04677288234233856,
        "G": 0.0,
        "B": 0.011877729557454586
      },
      "extension": {
        "length": 17050.51358129883,
        "rating": 166.3393259048462
      }
    },
    {
      "class": "Branch",
      "id": "branch_15410_15411_1",
      "ports": {
        "bus1": 15410,
        "bus2": 15411
      },
      "params": {
        "R": 0.00023198436247184873,
        "X": 0.001183929736725986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15412_15419_1",
      "ports": {
        "bus1": 15419,
        "bus2": 15412
      },
      "params": {
        "R": 0.0016030236147344112,
        "X": 0.010394404642283916,
        "G": 0.0,
        "B": 0.012318363413214685
      },
      "extension": {
        "length": 8586.382873535156,
        "rating": 177.79319286346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_15412_15603_1",
      "ports": {
        "bus1": 15412,
        "bus2": 15603
      },
      "params": {
        "R": 0.002372750546783209,
        "X": 0.012832433916628359,
        "G": 0.0,
        "B": 0.007191571872681379
      },
      "extension": {
        "length": 7313.766436340332,
        "rating": 166.51005744934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_15413_15414_1",
      "ports": {
        "bus1": 15413,
        "bus2": 15414
      },
      "params": {
        "R": 0.0002228306548204273,
        "X": 0.001150545198470354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15417_15418_1",
      "ports": {
        "bus1": 15417,
        "bus2": 15418
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15420_15421_1",
      "ports": {
        "bus1": 15420,
        "bus2": 15421
      },
      "params": {
        "R": 0.0002783869858831167,
        "X": 0.0011764320079237223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15421_15756_1",
      "ports": {
        "bus1": 15421,
        "bus2": 15756
      },
      "params": {
        "R": 0.004164486657828093,
        "X": 0.0201430507004261,
        "G": 0.0,
        "B": 0.011299087665975094
      },
      "extension": {
        "length": 10539.291158569336,
        "rating": 235.8029842376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_15421_16030_1",
      "ports": {
        "bus1": 16030,
        "bus2": 15421
      },
      "params": {
        "R": 0.003647244535386562,
        "X": 0.019343864172697067,
        "G": 0.0,
        "B": 0.010370252653956413
      },
      "extension": {
        "length": 9988.646094909669,
        "rating": 244.87850666046143
      }
    },
    {
      "class": "Branch",
      "id": "branch_15422_15423_1",
      "ports": {
        "bus1": 15423,
        "bus2": 15422
      },
      "params": {
        "R": 0.0013375654816627502,
        "X": 0.008073206059634686,
        "G": 0.0,
        "B": 0.006777641829103231
      },
      "extension": {
        "length": 5384.8396293640135,
        "rating": 171.55864238739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_15422_15750_1",
      "ports": {
        "bus1": 15422,
        "bus2": 15750
      },
      "params": {
        "R": 0.0018769940361380577,
        "X": 0.01258528046309948,
        "G": 0.0,
        "B": 0.009892566129565239
      },
      "extension": {
        "length": 8587.677468933105,
        "rating": 194.78731155395508
      }
    },
    {
      "class": "Branch",
      "id": "branch_15424_15425_1",
      "ports": {
        "bus1": 15424,
        "bus2": 15425
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15424_15427_1",
      "ports": {
        "bus1": 15427,
        "bus2": 15424
      },
      "params": {
        "R": 0.0019897285383194685,
        "X": 0.00906804297119379,
        "G": 0.0,
        "B": 0.011757688596844673
      },
      "extension": {
        "length": 7604.464111083985,
        "rating": 203.12066078186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_15424_15445_1",
      "ports": {
        "bus1": 15424,
        "bus2": 15445
      },
      "params": {
        "R": 0.005520731210708618,
        "X": 0.02766369841992855,
        "G": 0.0,
        "B": 0.015534546226263045
      },
      "extension": {
        "length": 15171.755607421876,
        "rating": 212.01188564300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_15426_15427_1",
      "ports": {
        "bus1": 15427,
        "bus2": 15426
      },
      "params": {
        "R": 0.0014848029240965843,
        "X": 0.009747147560119629,
        "G": 0.0,
        "B": 0.017499906942248344
      },
      "extension": {
        "length": 9269.388230163575,
        "rating": 194.84243392944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_15428_15429_1",
      "ports": {
        "bus1": 15428,
        "bus2": 15429
      },
      "params": {
        "R": 0.00021553912665694955,
        "X": 0.0010737634729593992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15428_15431_1",
      "ports": {
        "bus1": 15428,
        "bus2": 15431
      },
      "params": {
        "R": 0.005281491670757532,
        "X": 0.031072240322828293,
        "G": 0.0,
        "B": 0.007943282835185528
      },
      "extension": {
        "length": 12172.325410217285,
        "rating": 213.5974407196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_15428_15432_1",
      "ports": {
        "bus1": 15428,
        "bus2": 15432
      },
      "params": {
        "R": 0.0020321819465607405,
        "X": 0.013366570696234701,
        "G": 0.0,
        "B": 0.00980980321764946
      },
      "extension": {
        "length": 7880.792314086914,
        "rating": 243.26167106628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_15428_15445_1",
      "ports": {
        "bus1": 15428,
        "bus2": 15445
      },
      "params": {
        "R": 0.002042351523414254,
        "X": 0.012859966605901718,
        "G": 0.0,
        "B": 0.0038212204817682505
      },
      "extension": {
        "length": 4991.331357971191,
        "rating": 216.82775020599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_15430_15431_1",
      "ports": {
        "bus1": 15430,
        "bus2": 15431
      },
      "params": {
        "R": 0.00024156621657311914,
        "X": 0.0010411135153844953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15431_15443_1",
      "ports": {
        "bus1": 15443,
        "bus2": 15431
      },
      "params": {
        "R": 0.0019535725004971027,
        "X": 0.012187850661575794,
        "G": 0.0,
        "B": 0.005091398023068905
      },
      "extension": {
        "length": 5257.218384338379,
        "rating": 225.3605842590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_15432_15433_1",
      "ports": {
        "bus1": 15432,
        "bus2": 15433
      },
      "params": {
        "R": 0.0009751617326401174,
        "X": 0.006839217152446508,
        "G": 0.0,
        "B": 0.02511168271303177
      },
      "extension": {
        "length": 9203.428326049805,
        "rating": 248.5217809677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_15433_15434_1",
      "ports": {
        "bus1": 15433,
        "bus2": 15434
      },
      "params": {
        "R": 0.00024787915754131973,
        "X": 0.0010271603241562843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15433_15437_1",
      "ports": {
        "bus1": 15437,
        "bus2": 15433
      },
      "params": {
        "R": 0.0013564092805609107,
        "X": 0.007741018664091826,
        "G": 0.0,
        "B": 0.0019460179610177875
      },
      "extension": {
        "length": 2677.677772659302,
        "rating": 264.28849697113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_15433_15439_1",
      "ports": {
        "bus1": 15433,
        "bus2": 15439
      },
      "params": {
        "R": 0.001479257713072002,
        "X": 0.008437235839664936,
        "G": 0.0,
        "B": 0.009198615327477455
      },
      "extension": {
        "length": 6752.4868125,
        "rating": 212.8183126449585
      }
    },
    {
      "class": "Branch",
      "id": "branch_15435_15441_1",
      "ports": {
        "bus1": 15441,
        "bus2": 15435
      },
      "params": {
        "R": 0.006491601932793856,
        "X": 0.03399200364947319,
        "G": 0.0,
        "B": 0.00762845017015934
      },
      "extension": {
        "length": 12254.968482055665,
        "rating": 238.95201683044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_15435_15954_1",
      "ports": {
        "bus1": 15435,
        "bus2": 15954
      },
      "params": {
        "R": 0.0029509752057492733,
        "X": 0.01600806415081024,
        "G": 0.0,
        "B": 0.03338402137160301
      },
      "extension": {
        "length": 15862.490934082032,
        "rating": 257.80656337738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_15436_15437_1",
      "ports": {
        "bus1": 15437,
        "bus2": 15436
      },
      "params": {
        "R": 0.00037891737883910537,
        "X": 0.025057099759578705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15436_15438_1",
      "ports": {
        "bus1": 15436,
        "bus2": 15438
      },
      "params": {
        "R": 0.0002563820162322372,
        "X": 0.001123292138800025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15436_16034_1",
      "ports": {
        "bus1": 15436,
        "bus2": 16034
      },
      "params": {
        "R": 0.00047067925333976746,
        "X": 0.005957316607236862,
        "G": 0.0,
        "B": 0.13342134654521942
      },
      "extension": {
        "length": 20013.665178955078,
        "rating": 1092.3993110656738
      }
    },
    {
      "class": "Branch",
      "id": "branch_15436_16102_1",
      "ports": {
        "bus1": 15436,
        "bus2": 16102
      },
      "params": {
        "R": 0.0010002482449635863,
        "X": 0.008303134702146053,
        "G": 0.0,
        "B": 0.1620301604270935
      },
      "extension": {
        "length": 25511.771162109377,
        "rating": 1060.6308937072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_15440_15441_1",
      "ports": {
        "bus1": 15440,
        "bus2": 15441
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15441_15442_1",
      "ports": {
        "bus1": 15442,
        "bus2": 15441
      },
      "params": {
        "R": 0.0033464583102613683,
        "X": 0.020304789766669273,
        "G": 0.0,
        "B": 0.026476213708519932
      },
      "extension": {
        "length": 17123.127567626954,
        "rating": 234.1625690460205
      }
    },
    {
      "class": "Branch",
      "id": "branch_15442_15446_1",
      "ports": {
        "bus1": 15446,
        "bus2": 15442
      },
      "params": {
        "R": 0.00625214260071516,
        "X": 0.026656199246644974,
        "G": 0.0,
        "B": 0.009364656172692776
      },
      "extension": {
        "length": 12094.7348671875,
        "rating": 233.09881687164307
      }
    },
    {
      "class": "Branch",
      "id": "branch_15443_15756_1",
      "ports": {
        "bus1": 15443,
        "bus2": 15756
      },
      "params": {
        "R": 0.007296910975128412,
        "X": 0.03350779041647911,
        "G": 0.0,
        "B": 0.03506297990679741
      },
      "extension": {
        "length": 24359.314204467773,
        "rating": 231.14244937896729
      }
    },
    {
      "class": "Branch",
      "id": "branch_15444_15751_1",
      "ports": {
        "bus1": 15444,
        "bus2": 15751
      },
      "params": {
        "R": 0.004850141238421202,
        "X": 0.03288894519209862,
        "G": 0.0,
        "B": 0.0064679975621402255
      },
      "extension": {
        "length": 10899.374388793945,
        "rating": 185.85591316223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_15444_16021_1",
      "ports": {
        "bus1": 16021,
        "bus2": 15444
      },
      "params": {
        "R": 0.0015418626135215163,
        "X": 0.007944275625050068,
        "G": 0.0,
        "B": 0.0030499594286084175
      },
      "extension": {
        "length": 3775.8559213256835,
        "rating": 178.43868732452393
      }
    },
    {
      "class": "Branch",
      "id": "branch_15447_15450_1",
      "ports": {
        "bus1": 15447,
        "bus2": 15450
      },
      "params": {
        "R": 0.0017714359564706683,
        "X": 0.008861674927175045,
        "G": 0.0,
        "B": 0.0025546220131218433
      },
      "extension": {
        "length": 3311.5980498046874,
        "rating": 134.41781997680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_15448_15449_1",
      "ports": {
        "bus1": 15448,
        "bus2": 15449
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15448_15450_1",
      "ports": {
        "bus1": 15450,
        "bus2": 15448
      },
      "params": {
        "R": 0.00234172772616148,
        "X": 0.01596231944859028,
        "G": 0.0,
        "B": 0.0040313745848834515
      },
      "extension": {
        "length": 5600.505639770508,
        "rating": 180.56098222732544
      }
    },
    {
      "class": "Branch",
      "id": "branch_15448_15750_1",
      "ports": {
        "bus1": 15448,
        "bus2": 15750
      },
      "params": {
        "R": 0.01661643572151661,
        "X": 0.0821695625782013,
        "G": 0.0,
        "B": 0.02423752658069134
      },
      "extension": {
        "length": 33625.318989990235,
        "rating": 194.65268850326538
      }
    },
    {
      "class": "Branch",
      "id": "branch_15451_15819_1",
      "ports": {
        "bus1": 15819,
        "bus2": 15451
      },
      "params": {
        "R": 0.002525281859561801,
        "X": 0.015387415885925291,
        "G": 0.0,
        "B": 0.004284068010747433
      },
      "extension": {
        "length": 6227.173458435059,
        "rating": 260.37135124206543
      }
    },
    {
      "class": "Branch",
      "id": "branch_15454_15455_1",
      "ports": {
        "bus1": 15454,
        "bus2": 15455
      },
      "params": {
        "R": 0.004800962284207344,
        "X": 0.02526111528277397,
        "G": 0.0,
        "B": 0.01535100769251585
      },
      "extension": {
        "length": 13669.35424255371,
        "rating": 193.46108436584473
      }
    },
    {
      "class": "Branch",
      "id": "branch_15454_15457_1",
      "ports": {
        "bus1": 15454,
        "bus2": 15457
      },
      "params": {
        "R": 0.0022522429935634136,
        "X": 0.013791780918836592,
        "G": 0.0,
        "B": 0.006912582088261842
      },
      "extension": {
        "length": 6928.600132507325,
        "rating": 223.0787754058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_15455_15456_1",
      "ports": {
        "bus1": 15455,
        "bus2": 15456
      },
      "params": {
        "R": 0.0002078912657452747,
        "X": 0.0010234490036964417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15455_15457_1",
      "ports": {
        "bus1": 15457,
        "bus2": 15455
      },
      "params": {
        "R": 0.0034385230392217636,
        "X": 0.02059570699930191,
        "G": 0.0,
        "B": 0.0057271067053079605
      },
      "extension": {
        "length": 7446.284045288086,
        "rating": 224.71637725830078
      }
    },
    {
      "class": "Branch",
      "id": "branch_15455_15458_1",
      "ports": {
        "bus1": 15458,
        "bus2": 15455
      },
      "params": {
        "R": 0.0024286373518407345,
        "X": 0.016524091362953186,
        "G": 0.0,
        "B": 0.013344750739634037
      },
      "extension": {
        "length": 11382.306050720215,
        "rating": 223.36022853851318
      }
    },
    {
      "class": "Branch",
      "id": "branch_15458_15459_1",
      "ports": {
        "bus1": 15458,
        "bus2": 15459
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15458_15460_1",
      "ports": {
        "bus1": 15460,
        "bus2": 15458
      },
      "params": {
        "R": 0.0019894689321517944,
        "X": 0.01007583737373352,
        "G": 0.0,
        "B": 0.00623861700296402
      },
      "extension": {
        "length": 4628.556873413086,
        "rating": 204.5975923538208
      }
    },
    {
      "class": "Branch",
      "id": "branch_15461_15462_1",
      "ports": {
        "bus1": 15461,
        "bus2": 15462
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15463_15464_1",
      "ports": {
        "bus1": 15463,
        "bus2": 15464
      },
      "params": {
        "R": 0.0033514664974063635,
        "X": 0.021134946495294567,
        "G": 0.0,
        "B": 0.007190336007624865
      },
      "extension": {
        "length": 9498.03434362793,
        "rating": 225.24192333221436
      }
    },
    {
      "class": "Branch",
      "id": "branch_15464_15601_1",
      "ports": {
        "bus1": 15601,
        "bus2": 15464
      },
      "params": {
        "R": 0.003303160425275564,
        "X": 0.02044069394469261,
        "G": 0.0,
        "B": 0.00929161999374628
      },
      "extension": {
        "length": 9125.325930541992,
        "rating": 254.41322326660156
      }
    },
    {
      "class": "Branch",
      "id": "branch_15465_37288_1",
      "ports": {
        "bus1": 15465,
        "bus2": 37288
      },
      "params": {
        "R": 0.004653234500437975,
        "X": 0.02901631034910679,
        "G": 0.0,
        "B": 0.0037650710437446837
      },
      "extension": {
        "length": 7297.7278804321295,
        "rating": 222.65572547912598
      }
    },
    {
      "class": "Branch",
      "id": "branch_15466_15467_1",
      "ports": {
        "bus1": 15466,
        "bus2": 15467
      },
      "params": {
        "R": 0.00024373702763114125,
        "X": 0.00109583989251405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15466_15469_1",
      "ports": {
        "bus1": 15466,
        "bus2": 15469
      },
      "params": {
        "R": 0.004616694059222937,
        "X": 0.024749349802732468,
        "G": 0.0,
        "B": 0.03135213628411293
      },
      "extension": {
        "length": 19382.292461425783,
        "rating": 218.26815605163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_15466_15898_1",
      "ports": {
        "bus1": 15898,
        "bus2": 15466
      },
      "params": {
        "R": 0.001735827652737498,
        "X": 0.011062274686992168,
        "G": 0.0,
        "B": 0.002989576896652579
      },
      "extension": {
        "length": 4416.250902099609,
        "rating": 243.1901216506958
      }
    },
    {
      "class": "Branch",
      "id": "branch_15468_15486_1",
      "ports": {
        "bus1": 15468,
        "bus2": 15486
      },
      "params": {
        "R": 0.0026418734341859818,
        "X": 0.013229446485638618,
        "G": 0.0,
        "B": 0.010406252928078175
      },
      "extension": {
        "length": 7833.582939880372,
        "rating": 262.603759765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_15468_15564_1",
      "ports": {
        "bus1": 15564,
        "bus2": 15468
      },
      "params": {
        "R": 0.0038927672430872917,
        "X": 0.019293809309601784,
        "G": 0.0,
        "B": 0.005389353726059198
      },
      "extension": {
        "length": 7171.45533215332,
        "rating": 262.45484352111816
      }
    },
    {
      "class": "Branch",
      "id": "branch_15469_15483_1",
      "ports": {
        "bus1": 15469,
        "bus2": 15483
      },
      "params": {
        "R": 0.005937297362834215,
        "X": 0.026335583999753,
        "G": 0.0,
        "B": 0.009593670256435871
      },
      "extension": {
        "length": 10646.108708312988,
        "rating": 261.5653991699219
      }
    },
    {
      "class": "Branch",
      "id": "branch_15469_15491_1",
      "ports": {
        "bus1": 15491,
        "bus2": 15469
      },
      "params": {
        "R": 0.003167322371155023,
        "X": 0.020149169489741325,
        "G": 0.0,
        "B": 0.01182700414210558
      },
      "extension": {
        "length": 11535.30159576416,
        "rating": 272.0419645309448
      }
    },
    {
      "class": "Branch",
      "id": "branch_15470_15473_1",
      "ports": {
        "bus1": 15470,
        "bus2": 15473
      },
      "params": {
        "R": 0.00047020294005051255,
        "X": 0.02399841882288456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15470_15474_1",
      "ports": {
        "bus1": 15470,
        "bus2": 15474
      },
      "params": {
        "R": 0.00023688457440584898,
        "X": 0.001155929290689528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15471_15473_1",
      "ports": {
        "bus1": 15471,
        "bus2": 15473
      },
      "params": {
        "R": -4.6172819565981627e-05,
        "X": -0.00235658697783947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15472_15473_1",
      "ports": {
        "bus1": 15472,
        "bus2": 15473
      },
      "params": {
        "R": 0.0024105545599013567,
        "X": 0.12303092330694199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15474_15575_1",
      "ports": {
        "bus1": 15474,
        "bus2": 15575
      },
      "params": {
        "R": 0.0019241550471633673,
        "X": 0.022526800632476807,
        "G": 0.0,
        "B": 0.33873510360717773
      },
      "extension": {
        "length": 60858.67948681641,
        "rating": 1178.8564682006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_15474_15816_1",
      "ports": {
        "bus1": 15474,
        "bus2": 15816
      },
      "params": {
        "R": 0.0006889461074024439,
        "X": 0.007691114209592342,
        "G": 0.0,
        "B": 0.2523249387741089
      },
      "extension": {
        "length": 29888.139010253908,
        "rating": 1259.0848922729492
      }
    },
    {
      "class": "Branch",
      "id": "branch_15475_15478_1",
      "ports": {
        "bus1": 15475,
        "bus2": 15478
      },
      "params": {
        "R": 0.0018398844404146075,
        "X": 0.11206915974617004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15475_15479_1",
      "ports": {
        "bus1": 15475,
        "bus2": 15479
      },
      "params": {
        "R": 0.00027071626391261816,
        "X": 0.0011388816637918353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15476_15478_1",
      "ports": {
        "bus1": 15476,
        "bus2": 15478
      },
      "params": {
        "R": -0.001259415759705007,
        "X": -0.07671225070953369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15476_15483_1",
      "ports": {
        "bus1": 15483,
        "bus2": 15476
      },
      "params": {
        "R": 0.004235240630805492,
        "X": 0.019205432385206223,
        "G": 0.0,
        "B": 0.017323940992355347
      },
      "extension": {
        "length": 11621.556795959474,
        "rating": 273.66416454315186
      }
    },
    {
      "class": "Branch",
      "id": "branch_15476_15484_1",
      "ports": {
        "bus1": 15484,
        "bus2": 15476
      },
      "params": {
        "R": 0.0042179725132882595,
        "X": 0.02799252048134804,
        "G": 0.0,
        "B": 0.012113173492252827
      },
      "extension": {
        "length": 12993.240860595704,
        "rating": 274.1788148880005
      }
    },
    {
      "class": "Branch",
      "id": "branch_15477_15478_1",
      "ports": {
        "bus1": 15477,
        "bus2": 15478
      },
      "params": {
        "R": 0.003230450674891472,
        "X": 0.19676992297172546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15479_15902_1",
      "ports": {
        "bus1": 15479,
        "bus2": 15902
      },
      "params": {
        "R": 0.0005824000108987093,
        "X": 0.006954335141927004,
        "G": 0.0,
        "B": 0.12533006072044373
      },
      "extension": {
        "length": 20660.065025756838,
        "rating": 1208.3582878112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_15480_15481_1",
      "ports": {
        "bus1": 15480,
        "bus2": 15481
      },
      "params": {
        "R": 0.0014401675434783103,
        "X": 0.007861943915486336,
        "G": 0.0,
        "B": 0.004682358354330063
      },
      "extension": {
        "length": 4176.801785247803,
        "rating": 200.1234531402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_15480_15484_1",
      "ports": {
        "bus1": 15480,
        "bus2": 15484
      },
      "params": {
        "R": 0.002585294423624873,
        "X": 0.016054825857281685,
        "G": 0.0,
        "B": 0.005734904669225216
      },
      "extension": {
        "length": 6849.30597253418,
        "rating": 187.3114824295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_15481_15482_1",
      "ports": {
        "bus1": 15481,
        "bus2": 15482
      },
      "params": {
        "R": 0.00023496165522374213,
        "X": 0.0010172961046919227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15481_15497_1",
      "ports": {
        "bus1": 15481,
        "bus2": 15497
      },
      "params": {
        "R": 0.007633070461452007,
        "X": 0.03840789571404457,
        "G": 0.0,
        "B": 0.02602015249431133
      },
      "extension": {
        "length": 21729.23967150879,
        "rating": 243.29686164855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_15481_15898_1",
      "ports": {
        "bus1": 15481,
        "bus2": 15898
      },
      "params": {
        "R": 0.0019173240289092064,
        "X": 0.007967820391058922,
        "G": 0.0,
        "B": 0.0021114018745720387
      },
      "extension": {
        "length": 2741.4734309692385,
        "rating": 258.8822364807129
      }
    },
    {
      "class": "Branch",
      "id": "branch_15484_15485_1",
      "ports": {
        "bus1": 15484,
        "bus2": 15485
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15484_15487_1",
      "ports": {
        "bus1": 15484,
        "bus2": 15487
      },
      "params": {
        "R": 0.0024052441585808992,
        "X": 0.014711021445691586,
        "G": 0.0,
        "B": 0.015517093241214752
      },
      "extension": {
        "length": 10073.61207147217,
        "rating": 256.21933937072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_15486_15490_1",
      "ports": {
        "bus1": 15486,
        "bus2": 15490
      },
      "params": {
        "R": 0.0031777634285390377,
        "X": 0.015912925824522972,
        "G": 0.0,
        "B": 0.004233389161527157
      },
      "extension": {
        "length": 5462.653100646973,
        "rating": 259.22818183898926
      }
    },
    {
      "class": "Branch",
      "id": "branch_15486_15496_1",
      "ports": {
        "bus1": 15496,
        "bus2": 15486
      },
      "params": {
        "R": 0.0023094285279512405,
        "X": 0.013382336124777794,
        "G": 0.0,
        "B": 0.008682106621563435
      },
      "extension": {
        "length": 7549.41579675293,
        "rating": 223.49557876586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_15487_15490_1",
      "ports": {
        "bus1": 15487,
        "bus2": 15490
      },
      "params": {
        "R": 0.002320335479453206,
        "X": 0.01411223504692316,
        "G": 0.0,
        "B": 0.00826057605445385
      },
      "extension": {
        "length": 7896.312110961914,
        "rating": 176.446795463562
      }
    },
    {
      "class": "Branch",
      "id": "branch_15487_15496_1",
      "ports": {
        "bus1": 15487,
        "bus2": 15496
      },
      "params": {
        "R": 0.00807721447199583,
        "X": 0.03360830992460251,
        "G": 0.0,
        "B": 0.014506115578114985
      },
      "extension": {
        "length": 15393.228879638673,
        "rating": 205.44309616088867
      }
    },
    {
      "class": "Branch",
      "id": "branch_15487_15545_1",
      "ports": {
        "bus1": 15487,
        "bus2": 15545
      },
      "params": {
        "R": 0.010425922460854053,
        "X": 0.05875357240438461,
        "G": 0.0,
        "B": 0.01882081665098667
      },
      "extension": {
        "length": 22065.33873779297,
        "rating": 226.72734260559082
      }
    },
    {
      "class": "Branch",
      "id": "branch_15488_15542_1",
      "ports": {
        "bus1": 15488,
        "bus2": 15542
      },
      "params": {
        "R": 0.004822155460715294,
        "X": 0.023421410471200943,
        "G": 0.0,
        "B": 0.03313115984201431
      },
      "extension": {
        "length": 20128.232651000977,
        "rating": 287.91537284851074
      }
    },
    {
      "class": "Branch",
      "id": "branch_15488_37293_1",
      "ports": {
        "bus1": 15488,
        "bus2": 37293
      },
      "params": {
        "R": 0.0027701742947101593,
        "X": 0.01735466532409191,
        "G": 0.0,
        "B": 0.10687605291604996
      },
      "extension": {
        "length": 32354.16290551758,
        "rating": 291.0512685775757
      }
    },
    {
      "class": "Branch",
      "id": "branch_15488_37839_1",
      "ports": {
        "bus1": 15488,
        "bus2": 37839
      },
      "params": {
        "R": 0.002872616518288851,
        "X": 0.018019823357462883,
        "G": 0.0,
        "B": 0.005383441224694252
      },
      "extension": {
        "length": 7554.061606201172,
        "rating": 244.0166473388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_15489_15490_1",
      "ports": {
        "bus1": 15489,
        "bus2": 15490
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15490_15898_1",
      "ports": {
        "bus1": 15898,
        "bus2": 15490
      },
      "params": {
        "R": 0.005221121944487095,
        "X": 0.02825711108744144,
        "G": 0.0,
        "B": 0.005936168134212494
      },
      "extension": {
        "length": 9331.813512817384,
        "rating": 234.33520793914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_15491_15492_1",
      "ports": {
        "bus1": 15491,
        "bus2": 15492
      },
      "params": {
        "R": 0.0002729168045334518,
        "X": 0.0010292001534253359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15491_15498_1",
      "ports": {
        "bus1": 15491,
        "bus2": 15498
      },
      "params": {
        "R": 0.0018740547820925713,
        "X": 0.010602502152323723,
        "G": 0.0,
        "B": 0.004623906686902046
      },
      "extension": {
        "length": 4959.1706000976565,
        "rating": 265.4346227645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_15493_15498_1",
      "ports": {
        "bus1": 15493,
        "bus2": 15498
      },
      "params": {
        "R": 0.002109937369823456,
        "X": 0.012621048837900162,
        "G": 0.0,
        "B": 0.009492795914411545
      },
      "extension": {
        "length": 7769.780183166504,
        "rating": 230.4560422897339
      }
    },
    {
      "class": "Branch",
      "id": "branch_15494_15495_1",
      "ports": {
        "bus1": 15494,
        "bus2": 15495
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15494_15498_1",
      "ports": {
        "bus1": 15498,
        "bus2": 15494
      },
      "params": {
        "R": 0.0015512796817347407,
        "X": 0.008800663985311985,
        "G": 0.0,
        "B": 0.006131163798272609
      },
      "extension": {
        "length": 5541.719344299317,
        "rating": 231.20880126953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_15494_15554_1",
      "ports": {
        "bus1": 15554,
        "bus2": 15494
      },
      "params": {
        "R": 0.002637410769239068,
        "X": 0.016375405713915825,
        "G": 0.0,
        "B": 0.006172227207571268
      },
      "extension": {
        "length": 7465.492710021973,
        "rating": 237.8086805343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_15494_15564_1",
      "ports": {
        "bus1": 15564,
        "bus2": 15494
      },
      "params": {
        "R": 0.0022702449932694435,
        "X": 0.012425731867551805,
        "G": 0.0,
        "B": 0.00477424543350935
      },
      "extension": {
        "length": 5853.43635232544,
        "rating": 253.77793312072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_15497_15545_1",
      "ports": {
        "bus1": 15545,
        "bus2": 15497
      },
      "params": {
        "R": 0.0034416415728628635,
        "X": 0.012225090526044369,
        "G": 0.0,
        "B": 0.004726112820208073
      },
      "extension": {
        "length": 5554.779640136719,
        "rating": 266.54069423675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_15498_15564_1",
      "ports": {
        "bus1": 15498,
        "bus2": 15564
      },
      "params": {
        "R": 0.002420579083263874,
        "X": 0.01328429114073515,
        "G": 0.0,
        "B": 0.01409346703439951
      },
      "extension": {
        "length": 9483.106975708008,
        "rating": 260.27464866638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_15499_15502_1",
      "ports": {
        "bus1": 15499,
        "bus2": 15502
      },
      "params": {
        "R": 0.004006861709058285,
        "X": 0.019939973950386047,
        "G": 0.0,
        "B": 0.012822038494050503
      },
      "extension": {
        "length": 10517.797191467285,
        "rating": 188.73746395111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_15499_15505_1",
      "ports": {
        "bus1": 15505,
        "bus2": 15499
      },
      "params": {
        "R": 0.00250920164398849,
        "X": 0.016243770718574524,
        "G": 0.0,
        "B": 0.00362758501432836
      },
      "extension": {
        "length": 5306.929082611085,
        "rating": 213.89107704162598
      }
    },
    {
      "class": "Branch",
      "id": "branch_15500_15501_1",
      "ports": {
        "bus1": 15500,
        "bus2": 15501
      },
      "params": {
        "R": 0.00022730276396032423,
        "X": 0.0010657381499186158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15500_15502_1",
      "ports": {
        "bus1": 15502,
        "bus2": 15500
      },
      "params": {
        "R": 0.001671599340625107,
        "X": 0.008852900005877018,
        "G": 0.0,
        "B": 0.007563132327049971
      },
      "extension": {
        "length": 5600.202135040284,
        "rating": 173.76813888549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_15500_15505_1",
      "ports": {
        "bus1": 15500,
        "bus2": 15505
      },
      "params": {
        "R": 0.0017520214896649122,
        "X": 0.008449290879070759,
        "G": 0.0,
        "B": 0.004888626281172037
      },
      "extension": {
        "length": 4304.010939147949,
        "rating": 219.4833517074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_15502_15505_1",
      "ports": {
        "bus1": 15502,
        "bus2": 15505
      },
      "params": {
        "R": 0.002083998406305909,
        "X": 0.013279137201607227,
        "G": 0.0,
        "B": 0.009389909915626049
      },
      "extension": {
        "length": 8190.438506652832,
        "rating": 205.8070421218872
      }
    },
    {
      "class": "Branch",
      "id": "branch_15503_15504_1",
      "ports": {
        "bus1": 15504,
        "bus2": 15503
      },
      "params": {
        "R": 0.00019794443505816162,
        "X": 0.01309398002922535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15503_16080_1",
      "ports": {
        "bus1": 15503,
        "bus2": 16080
      },
      "params": {
        "R": 0.00162810692563653,
        "X": 0.01650082692503929,
        "G": 0.0,
        "B": 0.22380027174949646
      },
      "extension": {
        "length": 43651.88744458008,
        "rating": 1047.8507041931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_15504_15505_1",
      "ports": {
        "bus1": 15505,
        "bus2": 15504
      },
      "params": {
        "R": 0.004498759284615517,
        "X": 0.1085611954331398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15504_15506_1",
      "ports": {
        "bus1": 15504,
        "bus2": 15506
      },
      "params": {
        "R": 0.0002807870623655617,
        "X": 0.0011983513832092285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15504_15507_1",
      "ports": {
        "bus1": 15504,
        "bus2": 15507
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15505_15686_1",
      "ports": {
        "bus1": 15505,
        "bus2": 15686
      },
      "params": {
        "R": 0.00969687383621931,
        "X": 0.05451159924268722,
        "G": 0.0,
        "B": 0.016912657767534256
      },
      "extension": {
        "length": 20856.059248535155,
        "rating": 239.26661014556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_15508_15509_1",
      "ports": {
        "bus1": 15509,
        "bus2": 15508
      },
      "params": {
        "R": 0.011918940581381321,
        "X": 0.05453722923994064,
        "G": 0.0,
        "B": 0.01315933745354414
      },
      "extension": {
        "length": 18808.563388183593,
        "rating": 200.80838203430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_15508_15532_1",
      "ports": {
        "bus1": 15532,
        "bus2": 15508
      },
      "params": {
        "R": 0.0034665551502257586,
        "X": 0.021183347329497337,
        "G": 0.0,
        "B": 0.006314706522971392
      },
      "extension": {
        "length": 8229.531911132814,
        "rating": 189.32496309280396
      }
    },
    {
      "class": "Branch",
      "id": "branch_15510_15511_1",
      "ports": {
        "bus1": 15510,
        "bus2": 15511
      },
      "params": {
        "R": 0.0011093609500676394,
        "X": 0.007931954227387905,
        "G": 0.0,
        "B": 0.007752930279821158
      },
      "extension": {
        "length": 5296.477546142578,
        "rating": 187.93648481369019
      }
    },
    {
      "class": "Branch",
      "id": "branch_15511_15512_1",
      "ports": {
        "bus1": 15511,
        "bus2": 15512
      },
      "params": {
        "R": 0.00022664818970952186,
        "X": 0.0010685196612030268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15513_15514_1",
      "ports": {
        "bus1": 15513,
        "bus2": 15514
      },
      "params": {
        "R": 0.006161169614642859,
        "X": 0.02779434807598591,
        "G": 0.0,
        "B": 0.03873474523425102
      },
      "extension": {
        "length": 23890.672205200197,
        "rating": 198.67724180221558
      }
    },
    {
      "class": "Branch",
      "id": "branch_15515_15516_1",
      "ports": {
        "bus1": 15515,
        "bus2": 15516
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15517_15520_1",
      "ports": {
        "bus1": 15517,
        "bus2": 15520
      },
      "params": {
        "R": 0.00020285864593461156,
        "X": 0.009897408075630665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15517_15521_1",
      "ports": {
        "bus1": 15517,
        "bus2": 15521
      },
      "params": {
        "R": 0.00027158105513080955,
        "X": 0.0010602790862321854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15517_15522_1",
      "ports": {
        "bus1": 15517,
        "bus2": 15522
      },
      "params": {
        "R": 0.00027393552591092885,
        "X": 0.0011085475562140346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15518_15520_1",
      "ports": {
        "bus1": 15518,
        "bus2": 15520
      },
      "params": {
        "R": 0.00029138970421627164,
        "X": 0.014216822572052479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15518_15524_1",
      "ports": {
        "bus1": 15524,
        "bus2": 15518
      },
      "params": {
        "R": 0.002079552970826626,
        "X": 0.01516262348741293,
        "G": 0.0,
        "B": 0.005390949081629515
      },
      "extension": {
        "length": 6663.885685729981,
        "rating": 265.5940532684326
      }
    },
    {
      "class": "Branch",
      "id": "branch_15518_15525_1",
      "ports": {
        "bus1": 15518,
        "bus2": 15525
      },
      "params": {
        "R": 0.00417896406725049,
        "X": 0.022680608555674553,
        "G": 0.0,
        "B": 0.01283799111843109
      },
      "extension": {
        "length": 12209.128140563966,
        "rating": 189.4209861755371
      }
    },
    {
      "class": "Branch",
      "id": "branch_15518_15533_1",
      "ports": {
        "bus1": 15533,
        "bus2": 15518
      },
      "params": {
        "R": 0.003418765962123871,
        "X": 0.024078961461782455,
        "G": 0.0,
        "B": 0.013386580161750317
      },
      "extension": {
        "length": 12442.512150878907,
        "rating": 235.37356853485107
      }
    },
    {
      "class": "Branch",
      "id": "branch_15519_15520_1",
      "ports": {
        "bus1": 15519,
        "bus2": 15520
      },
      "params": {
        "R": 0.002855635015293956,
        "X": 0.1393255740404129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15523_15524_1",
      "ports": {
        "bus1": 15523,
        "bus2": 15524
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15524_15620_1",
      "ports": {
        "bus1": 15524,
        "bus2": 15620
      },
      "params": {
        "R": 0.005990266799926758,
        "X": 0.02623428963124752,
        "G": 0.0,
        "B": 0.02449268475174904
      },
      "extension": {
        "length": 18224.933384399414,
        "rating": 262.689208984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_15526_15527_1",
      "ports": {
        "bus1": 15526,
        "bus2": 15527
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15526_15529_1",
      "ports": {
        "bus1": 15526,
        "bus2": 15529
      },
      "params": {
        "R": 0.004536038264632225,
        "X": 0.023821884766221046,
        "G": 0.0,
        "B": 0.011550147086381912
      },
      "extension": {
        "length": 12158.416375488281,
        "rating": 221.01047039031982
      }
    },
    {
      "class": "Branch",
      "id": "branch_15526_15620_1",
      "ports": {
        "bus1": 15620,
        "bus2": 15526
      },
      "params": {
        "R": 0.0020296431612223387,
        "X": 0.011735044419765472,
        "G": 0.0,
        "B": 0.009071695618331432
      },
      "extension": {
        "length": 7993.278610839844,
        "rating": 213.7850522994995
      }
    },
    {
      "class": "Branch",
      "id": "branch_15528_15529_1",
      "ports": {
        "bus1": 15528,
        "bus2": 15529
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15529_15530_1",
      "ports": {
        "bus1": 15529,
        "bus2": 15530
      },
      "params": {
        "R": 0.001562880352139473,
        "X": 0.009312340058386326,
        "G": 0.0,
        "B": 0.004595937207341194
      },
      "extension": {
        "length": 4846.527754760742,
        "rating": 226.56922340393066
      }
    },
    {
      "class": "Branch",
      "id": "branch_15531_15532_1",
      "ports": {
        "bus1": 15531,
        "bus2": 15532
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15532_15534_1",
      "ports": {
        "bus1": 15532,
        "bus2": 15534
      },
      "params": {
        "R": 0.0033392002806067467,
        "X": 0.01828809082508087,
        "G": 0.0,
        "B": 0.00835395697504282
      },
      "extension": {
        "length": 7394.597688537598,
        "rating": 186.80380582809448
      }
    },
    {
      "class": "Branch",
      "id": "branch_15534_15535_1",
      "ports": {
        "bus1": 15534,
        "bus2": 15535
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15536_15539_1",
      "ports": {
        "bus1": 15536,
        "bus2": 15539
      },
      "params": {
        "R": 0.006765129044651985,
        "X": 0.21016868948936462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15536_15540_1",
      "ports": {
        "bus1": 15536,
        "bus2": 15540
      },
      "params": {
        "R": 0.0002685343206394464,
        "X": 0.0010633578058332205,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15536_15541_1",
      "ports": {
        "bus1": 15536,
        "bus2": 15541
      },
      "params": {
        "R": 0.0002679335593711585,
        "X": 0.0011614850955083966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15537_15539_1",
      "ports": {
        "bus1": 15537,
        "bus2": 15539
      },
      "params": {
        "R": -0.0018046165350824594,
        "X": -0.05606308579444885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15537_37801_1",
      "ports": {
        "bus1": 15537,
        "bus2": 37801
      },
      "params": {
        "R": 0.0016535506583750248,
        "X": 0.009245207533240318,
        "G": 0.0,
        "B": 0.0015592050040140748
      },
      "extension": {
        "length": 2369.3223385162355,
        "rating": 109.88233089447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_15537_37802_1",
      "ports": {
        "bus1": 37802,
        "bus2": 15537
      },
      "params": {
        "R": 0.007219791412353516,
        "X": 0.036194752901792526,
        "G": 0.0,
        "B": 0.005853534210473299
      },
      "extension": {
        "length": 11286.178313598633,
        "rating": 129.09728288650513
      }
    },
    {
      "class": "Branch",
      "id": "branch_15537_37822_1",
      "ports": {
        "bus1": 15537,
        "bus2": 37822
      },
      "params": {
        "R": 0.00889204815030098,
        "X": 0.04281515255570412,
        "G": 0.0,
        "B": 0.008691495284438133
      },
      "extension": {
        "length": 13060.277419921875,
        "rating": 131.17371797561646
      }
    },
    {
      "class": "Branch",
      "id": "branch_15537_38091_1",
      "ports": {
        "bus1": 15537,
        "bus2": 38091
      },
      "params": {
        "R": 0.012227063067257404,
        "X": 0.03777366876602173,
        "G": 0.0,
        "B": 0.004080357030034065
      },
      "extension": {
        "length": 8279.787843566895,
        "rating": 130.0609588623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_15538_15539_1",
      "ports": {
        "bus1": 15538,
        "bus2": 15539
      },
      "params": {
        "R": 0.028864318504929543,
        "X": 0.8967124223709106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15541_15542_1",
      "ports": {
        "bus1": 15542,
        "bus2": 15541
      },
      "params": {
        "R": 0.002499425085261464,
        "X": 0.012842473573982716,
        "G": 0.0,
        "B": 0.003512681694701314
      },
      "extension": {
        "length": 4872.728922912598,
        "rating": 208.02321434020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_15541_15545_1",
      "ports": {
        "bus1": 15541,
        "bus2": 15545
      },
      "params": {
        "R": 0.0035453084856271744,
        "X": 0.01831105723977089,
        "G": 0.0,
        "B": 0.006344517692923546
      },
      "extension": {
        "length": 7660.488551879883,
        "rating": 271.0212469100952
      }
    },
    {
      "class": "Branch",
      "id": "branch_15542_15543_1",
      "ports": {
        "bus1": 15543,
        "bus2": 15542
      },
      "params": {
        "R": 0.007030076812952757,
        "X": 0.19837549328804016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.25,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15542_15543_2",
      "ports": {
        "bus1": 15543,
        "bus2": 15542
      },
      "params": {
        "R": 0.007030076812952757,
        "X": 0.19837549328804016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.25,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15542_15543_3",
      "ports": {
        "bus1": 15543,
        "bus2": 15542
      },
      "params": {
        "R": 0.007030076812952757,
        "X": 0.19837549328804016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 106.25,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15542_15544_1",
      "ports": {
        "bus1": 15542,
        "bus2": 15544
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15543_37819_1",
      "ports": {
        "bus1": 37819,
        "bus2": 15543
      },
      "params": {
        "R": 0.0029061688110232353,
        "X": 0.009616527706384659,
        "G": 0.0,
        "B": 0.0010529293213039637
      },
      "extension": {
        "length": 2131.636311721802,
        "rating": 155.53336143493652
      }
    },
    {
      "class": "Branch",
      "id": "branch_15545_15546_1",
      "ports": {
        "bus1": 15545,
        "bus2": 15546
      },
      "params": {
        "R": 0.00029762453050352633,
        "X": 0.001004278426989913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15545_15564_1",
      "ports": {
        "bus1": 15545,
        "bus2": 15564
      },
      "params": {
        "R": 0.001046150689944625,
        "X": 0.007717030588537455,
        "G": 0.0,
        "B": 0.005894520319998264
      },
      "extension": {
        "length": 4564.726106781006,
        "rating": 245.85611820220947
      }
    },
    {
      "class": "Branch",
      "id": "branch_15547_15551_1",
      "ports": {
        "bus1": 15551,
        "bus2": 15547
      },
      "params": {
        "R": 0.004401699639856815,
        "X": 0.023569287732243538,
        "G": 0.0,
        "B": 0.009120690636336803
      },
      "extension": {
        "length": 9262.530020874025,
        "rating": 236.35962009429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_15548_15566_1",
      "ports": {
        "bus1": 15548,
        "bus2": 15566
      },
      "params": {
        "R": 0.005461886525154115,
        "X": 0.026449890807271004,
        "G": 0.0,
        "B": 0.004247971344739199
      },
      "extension": {
        "length": 7482.209643127441,
        "rating": 208.148455619812
      }
    },
    {
      "class": "Branch",
      "id": "branch_15548_15583_1",
      "ports": {
        "bus1": 15583,
        "bus2": 15548
      },
      "params": {
        "R": 0.0039079156704247,
        "X": 0.022378968074917793,
        "G": 0.0,
        "B": 0.01969887688755989
      },
      "extension": {
        "length": 15531.625501831055,
        "rating": 198.60199689865112
      }
    },
    {
      "class": "Branch",
      "id": "branch_15549_15550_1",
      "ports": {
        "bus1": 15549,
        "bus2": 15550
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15549_15552_1",
      "ports": {
        "bus1": 15549,
        "bus2": 15552
      },
      "params": {
        "R": 0.003897589398548007,
        "X": 0.019776593893766403,
        "G": 0.0,
        "B": 0.008509745821356773
      },
      "extension": {
        "length": 9123.110461120606,
        "rating": 214.8183822631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_15549_15588_1",
      "ports": {
        "bus1": 15549,
        "bus2": 15588
      },
      "params": {
        "R": 0.0031973000150173903,
        "X": 0.020270364359021187,
        "G": 0.0,
        "B": 0.05506633594632149
      },
      "extension": {
        "length": 23667.37867199707,
        "rating": 226.59642696380615
      }
    },
    {
      "class": "Branch",
      "id": "branch_15551_15586_1",
      "ports": {
        "bus1": 15551,
        "bus2": 15586
      },
      "params": {
        "R": 0.003187167923897505,
        "X": 0.025348739698529243,
        "G": 0.0,
        "B": 0.01042624656111002
      },
      "extension": {
        "length": 10952.86796081543,
        "rating": 238.80233764648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_15552_15553_1",
      "ports": {
        "bus1": 15552,
        "bus2": 15553
      },
      "params": {
        "R": 0.00021170891704969108,
        "X": 0.001121430890634656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15554_15555_1",
      "ports": {
        "bus1": 15554,
        "bus2": 15555
      },
      "params": {
        "R": 0.00020318166934885082,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15554_15565_1",
      "ports": {
        "bus1": 15554,
        "bus2": 15565
      },
      "params": {
        "R": 0.001067803124897182,
        "X": 0.007308410946279764,
        "G": 0.0,
        "B": 0.0021309335716068745
      },
      "extension": {
        "length": 2796.500258239746,
        "rating": 250.83060264587402
      }
    },
    {
      "class": "Branch",
      "id": "branch_15556_15559_1",
      "ports": {
        "bus1": 15559,
        "bus2": 15556
      },
      "params": {
        "R": 0.0005477396189235151,
        "X": 0.00339812133461237,
        "G": 0.0,
        "B": 0.0016280029667541383
      },
      "extension": {
        "length": 1513.0368842926025,
        "rating": 277.400279045105
      }
    },
    {
      "class": "Branch",
      "id": "branch_15556_15584_1",
      "ports": {
        "bus1": 15556,
        "bus2": 15584
      },
      "params": {
        "R": 0.002161001553758979,
        "X": 0.012412814423441887,
        "G": 0.0,
        "B": 0.014182287268340588
      },
      "extension": {
        "length": 8586.086659057617,
        "rating": 270.5056667327881
      }
    },
    {
      "class": "Branch",
      "id": "branch_15557_15558_1",
      "ports": {
        "bus1": 15558,
        "bus2": 15557
      },
      "params": {
        "R": 0.0004593318444676697,
        "X": 0.029820673167705536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15557_15560_1",
      "ports": {
        "bus1": 15557,
        "bus2": 15560
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15558_15559_1",
      "ports": {
        "bus1": 15559,
        "bus2": 15558
      },
      "params": {
        "R": 0.0012458189157769084,
        "X": 0.05032561719417572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15558_15561_1",
      "ports": {
        "bus1": 15558,
        "bus2": 15561
      },
      "params": {
        "R": 0.0002703761856537312,
        "X": 0.001005393685773015,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15559_15565_1",
      "ports": {
        "bus1": 15565,
        "bus2": 15559
      },
      "params": {
        "R": 0.0026220856234431267,
        "X": 0.012050677090883255,
        "G": 0.0,
        "B": 0.013322928920388222
      },
      "extension": {
        "length": 8578.623742492677,
        "rating": 250.1913070678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_15559_15583_1",
      "ports": {
        "bus1": 15559,
        "bus2": 15583
      },
      "params": {
        "R": 0.0013720820425078275,
        "X": 0.009000219404697418,
        "G": 0.0,
        "B": 0.024147288873791695
      },
      "extension": {
        "length": 9726.193161254883,
        "rating": 249.17471408843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_15561_15578_1",
      "ports": {
        "bus1": 15578,
        "bus2": 15561
      },
      "params": {
        "R": 0.001483503496274352,
        "X": 0.012749484740197659,
        "G": 0.0,
        "B": 0.058577634394168854
      },
      "extension": {
        "length": 20034.205274047854,
        "rating": 422.9480743408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_15562_15563_1",
      "ports": {
        "bus1": 15563,
        "bus2": 15562
      },
      "params": {
        "R": 0.004547645803540945,
        "X": 0.1301819384098053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15562_15563_2",
      "ports": {
        "bus1": 15563,
        "bus2": 15562
      },
      "params": {
        "R": 0.004547645803540945,
        "X": 0.1301819384098053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15562_15563_3",
      "ports": {
        "bus1": 15563,
        "bus2": 15562
      },
      "params": {
        "R": 0.004547645803540945,
        "X": 0.1301819384098053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15562_15563_4",
      "ports": {
        "bus1": 15563,
        "bus2": 15562
      },
      "params": {
        "R": 0.004547645803540945,
        "X": 0.1301819384098053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15562_15564_1",
      "ports": {
        "bus1": 15562,
        "bus2": 15564
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15563_37261_1",
      "ports": {
        "bus1": 15563,
        "bus2": 37261
      },
      "params": {
        "R": 0.027894992381334305,
        "X": 0.12548135221004486,
        "G": 0.0,
        "B": 0.014698274433612822
      },
      "extension": {
        "length": 30159.213626953126,
        "rating": 128.1044363975525
      }
    },
    {
      "class": "Branch",
      "id": "branch_15563_37802_1",
      "ports": {
        "bus1": 37802,
        "bus2": 15563
      },
      "params": {
        "R": 0.0024868790060281754,
        "X": 0.007954610511660576,
        "G": 0.0,
        "B": 0.0007285434403456748
      },
      "extension": {
        "length": 1847.6343503723144,
        "rating": 135.14151573181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_15563_37809_1",
      "ports": {
        "bus1": 15563,
        "bus2": 37809
      },
      "params": {
        "R": 0.013197806663811207,
        "X": 0.060487594455480576,
        "G": 0.0,
        "B": 0.008568597957491875
      },
      "extension": {
        "length": 15199.331180053712,
        "rating": 133.46807956695557
      }
    },
    {
      "class": "Branch",
      "id": "branch_15565_15567_1",
      "ports": {
        "bus1": 15567,
        "bus2": 15565
      },
      "params": {
        "R": 0.004656247794628143,
        "X": 0.02975941263139248,
        "G": 0.0,
        "B": 0.014033861458301542
      },
      "extension": {
        "length": 14306.612879882812,
        "rating": 280.29987812042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_15567_15568_1",
      "ports": {
        "bus1": 15567,
        "bus2": 15568
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15569_15571_1",
      "ports": {
        "bus1": 15569,
        "bus2": 15571
      },
      "params": {
        "R": 0.0038350874092429876,
        "X": 0.01984342187643051,
        "G": 0.0,
        "B": 0.015658505260944366
      },
      "extension": {
        "length": 11625.57103930664,
        "rating": 246.45960330963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_15569_15889_1",
      "ports": {
        "bus1": 15889,
        "bus2": 15569
      },
      "params": {
        "R": 0.0025789286009967327,
        "X": 0.009942851960659027,
        "G": 0.0,
        "B": 0.03955765441060066
      },
      "extension": {
        "length": 14458.23018347168,
        "rating": 267.01676845550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_15570_15586_1",
      "ports": {
        "bus1": 15570,
        "bus2": 15586
      },
      "params": {
        "R": 0.004135673400014639,
        "X": 0.019576765596866608,
        "G": 0.0,
        "B": 0.018402131274342537
      },
      "extension": {
        "length": 14477.422732910156,
        "rating": 242.5311803817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_15570_15669_1",
      "ports": {
        "bus1": 15669,
        "bus2": 15570
      },
      "params": {
        "R": 0.0031028022058308125,
        "X": 0.017399145290255547,
        "G": 0.0,
        "B": 0.006843297742307185
      },
      "extension": {
        "length": 7792.782081481934,
        "rating": 230.39884567260742
      }
    },
    {
      "class": "Branch",
      "id": "branch_15570_15671_1",
      "ports": {
        "bus1": 15671,
        "bus2": 15570
      },
      "params": {
        "R": 0.005123766139149666,
        "X": 0.029739446938037872,
        "G": 0.0,
        "B": 0.017351539805531502
      },
      "extension": {
        "length": 14774.872716430664,
        "rating": 247.28028774261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_15571_15572_1",
      "ports": {
        "bus1": 15571,
        "bus2": 15572
      },
      "params": {
        "R": 0.004249909892678261,
        "X": 0.024674048647284504,
        "G": 0.0,
        "B": 0.01805131509900093
      },
      "extension": {
        "length": 14770.553817260743,
        "rating": 236.65664196014404
      }
    },
    {
      "class": "Branch",
      "id": "branch_15572_15588_1",
      "ports": {
        "bus1": 15572,
        "bus2": 15588
      },
      "params": {
        "R": 0.0017145187593996523,
        "X": 0.013152715750038622,
        "G": 0.0,
        "B": 0.011532616801559925
      },
      "extension": {
        "length": 7413.266874572754,
        "rating": 232.37528800964355
      }
    },
    {
      "class": "Branch",
      "id": "branch_15573_15589_1",
      "ports": {
        "bus1": 15573,
        "bus2": 15589
      },
      "params": {
        "R": 0.0036361536476761107,
        "X": 0.02597597613930702,
        "G": 0.0,
        "B": 0.008020950481295586
      },
      "extension": {
        "length": 9989.291474121093,
        "rating": 242.77853965759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_15573_37807_1",
      "ports": {
        "bus1": 15573,
        "bus2": 37807
      },
      "params": {
        "R": 0.003708908101543784,
        "X": 0.020121930167078972,
        "G": 0.0,
        "B": 0.013810030184686184
      },
      "extension": {
        "length": 11504.21365612793,
        "rating": 227.39574909210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_15574_15575_1",
      "ports": {
        "bus1": 15575,
        "bus2": 15574
      },
      "params": {
        "R": 0.00026202338631264865,
        "X": 0.015565827488899231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15574_15579_1",
      "ports": {
        "bus1": 15574,
        "bus2": 15579
      },
      "params": {
        "R": 0.00025536544853821397,
        "X": 0.0010444740764796734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15575_15576_1",
      "ports": {
        "bus1": 15576,
        "bus2": 15575
      },
      "params": {
        "R": 0.0003231600858271122,
        "X": 0.018634356558322906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 231.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15576_15577_1",
      "ports": {
        "bus1": 15577,
        "bus2": 15576
      },
      "params": {
        "R": 0.0014405109686776996,
        "X": 0.07092084735631943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15576_15578_1",
      "ports": {
        "bus1": 15576,
        "bus2": 15578
      },
      "params": {
        "R": 0.00020527976448647678,
        "X": 0.0010251839412376285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15577_15585_1",
      "ports": {
        "bus1": 15577,
        "bus2": 15585
      },
      "params": {
        "R": 0.0011926968581974506,
        "X": 0.006449999287724495,
        "G": 0.0,
        "B": 0.003327241400256753
      },
      "extension": {
        "length": 3499.5683902587893,
        "rating": 265.5176877975464
      }
    },
    {
      "class": "Branch",
      "id": "branch_15578_37808_1",
      "ports": {
        "bus1": 15578,
        "bus2": 37808
      },
      "params": {
        "R": 0.0011689565144479275,
        "X": 0.011563414707779884,
        "G": 0.0,
        "B": 0.04992521181702614
      },
      "extension": {
        "length": 16322.068463378906,
        "rating": 518.2379245758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_15579_15903_1",
      "ports": {
        "bus1": 15579,
        "bus2": 15903
      },
      "params": {
        "R": 0.00041388769750483334,
        "X": 0.006893591955304146,
        "G": 0.0,
        "B": 0.6270790696144104
      },
      "extension": {
        "length": 46275.43911987305,
        "rating": 2738.800048828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_15579_37841_1",
      "ports": {
        "bus1": 37841,
        "bus2": 15579
      },
      "params": {
        "R": 0.00031902705086395144,
        "X": 0.005435599014163017,
        "G": 0.0,
        "B": 0.5993634462356567
      },
      "extension": {
        "length": 40029.451437744145,
        "rating": 2742.416191101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_15579_37934_1",
      "ports": {
        "bus1": 37934,
        "bus2": 15579
      },
      "params": {
        "R": 0.00047328483196906745,
        "X": 0.0077169970609247684,
        "G": 0.0,
        "B": 1.3610260486602783
      },
      "extension": {
        "length": 67926.19116357421,
        "rating": 2948.1861114501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_15580_15581_1",
      "ports": {
        "bus1": 15581,
        "bus2": 15580
      },
      "params": {
        "R": 0.005516466218978167,
        "X": 0.1770409494638443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15580_15581_2",
      "ports": {
        "bus1": 15581,
        "bus2": 15580
      },
      "params": {
        "R": 0.005516466218978167,
        "X": 0.1770409494638443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15580_15581_3",
      "ports": {
        "bus1": 15581,
        "bus2": 15580
      },
      "params": {
        "R": 0.005516466218978167,
        "X": 0.1770409494638443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.25000476837158,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15580_15582_1",
      "ports": {
        "bus1": 15580,
        "bus2": 15582
      },
      "params": {
        "R": 0.0002788351848721504,
        "X": 0.0011516165686771274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15580_15584_1",
      "ports": {
        "bus1": 15580,
        "bus2": 15584
      },
      "params": {
        "R": 0.0031665817368775606,
        "X": 0.022349169477820396,
        "G": 0.0,
        "B": 0.0060861739329993725
      },
      "extension": {
        "length": 8738.582629943849,
        "rating": 257.918906211853
      }
    },
    {
      "class": "Branch",
      "id": "branch_15580_15585_1",
      "ports": {
        "bus1": 15585,
        "bus2": 15580
      },
      "params": {
        "R": 0.004910151939839125,
        "X": 0.019651249051094055,
        "G": 0.0,
        "B": 0.0136004239320755
      },
      "extension": {
        "length": 11636.481094299317,
        "rating": 256.39240741729736
      }
    },
    {
      "class": "Branch",
      "id": "branch_15580_37807_1",
      "ports": {
        "bus1": 15580,
        "bus2": 37807
      },
      "params": {
        "R": 0.0026188762858510017,
        "X": 0.009862399660050869,
        "G": 0.0,
        "B": 0.007826758548617363
      },
      "extension": {
        "length": 6450.500757019043,
        "rating": 223.9797830581665
      }
    },
    {
      "class": "Branch",
      "id": "branch_15581_38097_1",
      "ports": {
        "bus1": 38097,
        "bus2": 15581
      },
      "params": {
        "R": 0.006815828382968903,
        "X": 0.03597573563456535,
        "G": 0.0,
        "B": 0.005046868231147528
      },
      "extension": {
        "length": 9821.41230267334,
        "rating": 152.75107622146606
      }
    },
    {
      "class": "Branch",
      "id": "branch_15581_38098_1",
      "ports": {
        "bus1": 15581,
        "bus2": 38098
      },
      "params": {
        "R": 0.0022689581383019686,
        "X": 0.009969196282327175,
        "G": 0.0,
        "B": 0.0013010578695684671
      },
      "extension": {
        "length": 2222.5189038848875,
        "rating": 107.68705606460571
      }
    },
    {
      "class": "Branch",
      "id": "branch_15583_15589_1",
      "ports": {
        "bus1": 15583,
        "bus2": 15589
      },
      "params": {
        "R": 0.0016342040617018938,
        "X": 0.011387935839593412,
        "G": 0.0,
        "B": 0.0040052286349236965
      },
      "extension": {
        "length": 4733.722605377197,
        "rating": 248.88200759887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_15587_15588_1",
      "ports": {
        "bus1": 15587,
        "bus2": 15588
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15591_15592_1",
      "ports": {
        "bus1": 15591,
        "bus2": 15592
      },
      "params": {
        "R": 0.00028570619178935885,
        "X": 0.0011525348527356982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15591_15595_1",
      "ports": {
        "bus1": 15595,
        "bus2": 15591
      },
      "params": {
        "R": 0.003191117430105806,
        "X": 0.021427208557724956,
        "G": 0.0,
        "B": 0.015393215231597424
      },
      "extension": {
        "length": 11906.922610107422,
        "rating": 217.9969310760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_15593_15594_1",
      "ports": {
        "bus1": 15594,
        "bus2": 15593
      },
      "params": {
        "R": 0.00021264146198518574,
        "X": 0.015330484136939049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15594_15595_1",
      "ports": {
        "bus1": 15595,
        "bus2": 15594
      },
      "params": {
        "R": 0.0003111353435087949,
        "X": 0.01789071410894394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15594_15596_1",
      "ports": {
        "bus1": 15594,
        "bus2": 15596
      },
      "params": {
        "R": 0.00022793216339778155,
        "X": 0.0011077591916546226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15594_15597_1",
      "ports": {
        "bus1": 15594,
        "bus2": 15597
      },
      "params": {
        "R": 0.00025350332725793123,
        "X": 0.0010640968102961779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15595_15599_1",
      "ports": {
        "bus1": 15599,
        "bus2": 15595
      },
      "params": {
        "R": 0.003308514598757028,
        "X": 0.02073279581964016,
        "G": 0.0,
        "B": 0.006541403476148844
      },
      "extension": {
        "length": 8356.16743725586,
        "rating": 246.13823890686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_15595_15600_1",
      "ports": {
        "bus1": 15595,
        "bus2": 15600
      },
      "params": {
        "R": 0.003017591778188944,
        "X": 0.01559627614915371,
        "G": 0.0,
        "B": 0.005900518503040075
      },
      "extension": {
        "length": 7109.282522460938,
        "rating": 257.82365798950195
      }
    },
    {
      "class": "Branch",
      "id": "branch_15598_15606_1",
      "ports": {
        "bus1": 15598,
        "bus2": 15606
      },
      "params": {
        "R": 0.0007456105668097734,
        "X": 0.004688665270805359,
        "G": 0.0,
        "B": 0.015353528782725334
      },
      "extension": {
        "length": 5776.9639038391115,
        "rating": 208.74426364898682
      }
    },
    {
      "class": "Branch",
      "id": "branch_15599_15606_1",
      "ports": {
        "bus1": 15599,
        "bus2": 15606
      },
      "params": {
        "R": 0.0020367922261357307,
        "X": 0.012716732919216154,
        "G": 0.0,
        "B": 0.006416319403797388
      },
      "extension": {
        "length": 6037.133453613282,
        "rating": 212.61544227600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_15600_15606_1",
      "ports": {
        "bus1": 15606,
        "bus2": 15600
      },
      "params": {
        "R": 0.002594311721622944,
        "X": 0.01694483496248722,
        "G": 0.0,
        "B": 0.008243666961789131
      },
      "extension": {
        "length": 8567.626204467773,
        "rating": 207.46138095855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_15601_15602_1",
      "ports": {
        "bus1": 15602,
        "bus2": 15601
      },
      "params": {
        "R": 0.002516253152862191,
        "X": 0.01741066947579384,
        "G": 0.0,
        "B": 0.006919398903846741
      },
      "extension": {
        "length": 8488.589121826171,
        "rating": 257.92882442474365
      }
    },
    {
      "class": "Branch",
      "id": "branch_15604_15605_1",
      "ports": {
        "bus1": 15604,
        "bus2": 15605
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15607_15608_1",
      "ports": {
        "bus1": 15607,
        "bus2": 15608
      },
      "params": {
        "R": 0.0002819542132783681,
        "X": 0.001036362606100738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15607_15609_1",
      "ports": {
        "bus1": 15607,
        "bus2": 15609
      },
      "params": {
        "R": 0.007395091932266951,
        "X": 0.031197890639305115,
        "G": 0.0,
        "B": 0.014096415601670742
      },
      "extension": {
        "length": 14517.724784545899,
        "rating": 250.37693977355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_15607_15618_1",
      "ports": {
        "bus1": 15607,
        "bus2": 15618
      },
      "params": {
        "R": 0.005509457550942899,
        "X": 0.03101959824562073,
        "G": 0.0,
        "B": 0.023705989122390747
      },
      "extension": {
        "length": 18553.41375292969,
        "rating": 219.66547966003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_15607_15620_1",
      "ports": {
        "bus1": 15620,
        "bus2": 15607
      },
      "params": {
        "R": 0.006194005720317364,
        "X": 0.028415853157639507,
        "G": 0.0,
        "B": 0.014334396459162235
      },
      "extension": {
        "length": 13859.841638671875,
        "rating": 265.9101963043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_15609_15611_1",
      "ports": {
        "bus1": 15609,
        "bus2": 15611
      },
      "params": {
        "R": 0.0021025598980486393,
        "X": 0.011317400261759758,
        "G": 0.0,
        "B": 0.00657297158613801
      },
      "extension": {
        "length": 6468.560631408692,
        "rating": 240.47410488128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_15610_15611_1",
      "ports": {
        "bus1": 15610,
        "bus2": 15611
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15612_15613_1",
      "ports": {
        "bus1": 15612,
        "bus2": 15613
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15612_15615_1",
      "ports": {
        "bus1": 15615,
        "bus2": 15612
      },
      "params": {
        "R": 0.005605290643870831,
        "X": 0.028876202180981636,
        "G": 0.0,
        "B": 0.016718827188014984
      },
      "extension": {
        "length": 15341.078248901367,
        "rating": 213.48114013671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_15614_15615_1",
      "ports": {
        "bus1": 15614,
        "bus2": 15615
      },
      "params": {
        "R": 0.00602840818464756,
        "X": 0.03666658326983452,
        "G": 0.0,
        "B": 0.015601812861859798
      },
      "extension": {
        "length": 16386.225756591797,
        "rating": 237.1112585067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_15614_15666_1",
      "ports": {
        "bus1": 15666,
        "bus2": 15614
      },
      "params": {
        "R": 0.003574726637452841,
        "X": 0.02250838465988636,
        "G": 0.0,
        "B": 0.029229529201984406
      },
      "extension": {
        "length": 16636.035857299805,
        "rating": 232.14080333709717
      }
    },
    {
      "class": "Branch",
      "id": "branch_15616_15617_1",
      "ports": {
        "bus1": 15616,
        "bus2": 15617
      },
      "params": {
        "R": 0.00020150080672465265,
        "X": 0.00100393604952842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15616_15618_1",
      "ports": {
        "bus1": 15616,
        "bus2": 15618
      },
      "params": {
        "R": 0.004552277736365795,
        "X": 0.02553750015795231,
        "G": 0.0,
        "B": 0.010700536891818047
      },
      "extension": {
        "length": 12263.769735534668,
        "rating": 212.69118785858154
      }
    },
    {
      "class": "Branch",
      "id": "branch_15616_15622_1",
      "ports": {
        "bus1": 15622,
        "bus2": 15616
      },
      "params": {
        "R": 0.006747715640813112,
        "X": 0.03947637602686882,
        "G": 0.0,
        "B": 0.010442253202199936
      },
      "extension": {
        "length": 14850.290764160156,
        "rating": 207.619047164917
      }
    },
    {
      "class": "Branch",
      "id": "branch_15619_15628_1",
      "ports": {
        "bus1": 15628,
        "bus2": 15619
      },
      "params": {
        "R": 0.004738685674965382,
        "X": 0.03756730630993843,
        "G": 0.0,
        "B": 0.008529269136488438
      },
      "extension": {
        "length": 13842.8100736084,
        "rating": 211.3715648651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_15621_15622_1",
      "ports": {
        "bus1": 15621,
        "bus2": 15622
      },
      "params": {
        "R": 0.004461341071873903,
        "X": 0.02724425308406353,
        "G": 0.0,
        "B": 0.01087285578250885
      },
      "extension": {
        "length": 11687.753057739259,
        "rating": 202.77128219604492
      }
    },
    {
      "class": "Branch",
      "id": "branch_15623_15625_1",
      "ports": {
        "bus1": 15625,
        "bus2": 15623
      },
      "params": {
        "R": 0.0024833115749061108,
        "X": 0.012706859037280084,
        "G": 0.0,
        "B": 0.004555143881589174
      },
      "extension": {
        "length": 5239.668443939209,
        "rating": 233.9634895324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_15624_15625_1",
      "ports": {
        "bus1": 15624,
        "bus2": 15625
      },
      "params": {
        "R": 0.00026507573784328997,
        "X": 0.001163477310910821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15625_15628_1",
      "ports": {
        "bus1": 15628,
        "bus2": 15625
      },
      "params": {
        "R": 0.005653758067637683,
        "X": 0.029665334150195122,
        "G": 0.0,
        "B": 0.010038716718554497
      },
      "extension": {
        "length": 11387.727696533204,
        "rating": 239.2207384109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_15626_15630_1",
      "ports": {
        "bus1": 15626,
        "bus2": 15630
      },
      "params": {
        "R": 0.000668951019179076,
        "X": 0.03454305976629257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15627_15628_1",
      "ports": {
        "bus1": 15628,
        "bus2": 15627
      },
      "params": {
        "R": 0.002475450513884425,
        "X": 0.09103521704673767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15627_15630_1",
      "ports": {
        "bus1": 15627,
        "bus2": 15630
      },
      "params": {
        "R": -0.00021397431555669755,
        "X": -0.011049129068851471,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15627_15631_1",
      "ports": {
        "bus1": 15627,
        "bus2": 15631
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15627_15632_1",
      "ports": {
        "bus1": 15627,
        "bus2": 15632
      },
      "params": {
        "R": 0.00026189774507656693,
        "X": 0.0010513049783185124,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15629_15630_1",
      "ports": {
        "bus1": 15629,
        "bus2": 15630
      },
      "params": {
        "R": 0.0020070038735866547,
        "X": 0.10363698750734329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15633_15635_1",
      "ports": {
        "bus1": 15633,
        "bus2": 15635
      },
      "params": {
        "R": 0.0028820240404456854,
        "X": 0.017390741035342216,
        "G": 0.0,
        "B": 0.006197147071361542
      },
      "extension": {
        "length": 7096.208413513184,
        "rating": 199.90620613098145
      }
    },
    {
      "class": "Branch",
      "id": "branch_15633_15645_1",
      "ports": {
        "bus1": 15633,
        "bus2": 15645
      },
      "params": {
        "R": 0.005969097837805748,
        "X": 0.03429872915148735,
        "G": 0.0,
        "B": 0.0039092255756258965
      },
      "extension": {
        "length": 8899.737886230469,
        "rating": 210.18030643463135
      }
    },
    {
      "class": "Branch",
      "id": "branch_15634_15635_1",
      "ports": {
        "bus1": 15634,
        "bus2": 15635
      },
      "params": {
        "R": 0.0002666576183401048,
        "X": 0.0010571369202807546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15635_15885_1",
      "ports": {
        "bus1": 15635,
        "bus2": 15885
      },
      "params": {
        "R": 0.0008411964518018068,
        "X": 0.004227835219353437,
        "G": 0.0,
        "B": 0.003168485825881362
      },
      "extension": {
        "length": 2828.481253829956,
        "rating": 189.59312438964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_15636_15639_1",
      "ports": {
        "bus1": 15639,
        "bus2": 15636
      },
      "params": {
        "R": 0.0022171996533870697,
        "X": 0.01238183956593275,
        "G": 0.0,
        "B": 0.010875419713556767
      },
      "extension": {
        "length": 7706.7640063476565,
        "rating": 256.8615198135376
      }
    },
    {
      "class": "Branch",
      "id": "branch_15636_15885_1",
      "ports": {
        "bus1": 15636,
        "bus2": 15885
      },
      "params": {
        "R": 0.0026164825540035963,
        "X": 0.014382960274815561,
        "G": 0.0,
        "B": 0.009599261917173862
      },
      "extension": {
        "length": 7948.236360168457,
        "rating": 259.26759243011475
      }
    },
    {
      "class": "Branch",
      "id": "branch_15637_15638_1",
      "ports": {
        "bus1": 15637,
        "bus2": 15638
      },
      "params": {
        "R": 0.005039735697209835,
        "X": 0.028496796265244484,
        "G": 0.0,
        "B": 0.0075202323496341705
      },
      "extension": {
        "length": 10309.298266845704,
        "rating": 202.81126499176025
      }
    },
    {
      "class": "Branch",
      "id": "branch_15637_15795_1",
      "ports": {
        "bus1": 15795,
        "bus2": 15637
      },
      "params": {
        "R": 0.0028024569619446997,
        "X": 0.01862630434334278,
        "G": 0.0,
        "B": 0.008340857923030853
      },
      "extension": {
        "length": 9002.109149230957,
        "rating": 193.55710744857788
      }
    },
    {
      "class": "Branch",
      "id": "branch_15638_15662_1",
      "ports": {
        "bus1": 15638,
        "bus2": 15662
      },
      "params": {
        "R": 0.003615727648139,
        "X": 0.024730034172534946,
        "G": 0.0,
        "B": 0.010055385529994965
      },
      "extension": {
        "length": 9609.629694763184,
        "rating": 193.55028867721558
      }
    },
    {
      "class": "Branch",
      "id": "branch_15639_15640_1",
      "ports": {
        "bus1": 15639,
        "bus2": 15640
      },
      "params": {
        "R": 0.00025319179985672235,
        "X": 0.0010876581072807312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15641_15664_1",
      "ports": {
        "bus1": 15641,
        "bus2": 15664
      },
      "params": {
        "R": 0.0025544497184455395,
        "X": 0.01508736703544855,
        "G": 0.0,
        "B": 0.007654954679310322
      },
      "extension": {
        "length": 7700.179757080078,
        "rating": 200.03485679626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_15641_15926_1",
      "ports": {
        "bus1": 15641,
        "bus2": 15926
      },
      "params": {
        "R": 0.0016583979595452547,
        "X": 0.010104329325258732,
        "G": 0.0,
        "B": 0.005412081256508827
      },
      "extension": {
        "length": 4694.7588906555175,
        "rating": 191.0586714744568
      }
    },
    {
      "class": "Branch",
      "id": "branch_15642_15653_1",
      "ports": {
        "bus1": 15653,
        "bus2": 15642
      },
      "params": {
        "R": 0.004605619702488184,
        "X": 0.019521458074450493,
        "G": 0.0,
        "B": 0.012935571372509003
      },
      "extension": {
        "length": 12325.725372436524,
        "rating": 236.22965812683105
      }
    },
    {
      "class": "Branch",
      "id": "branch_15642_15663_1",
      "ports": {
        "bus1": 15642,
        "bus2": 15663
      },
      "params": {
        "R": 0.002067456254735589,
        "X": 0.011722933501005171,
        "G": 0.0,
        "B": 0.01013212464749813
      },
      "extension": {
        "length": 7251.239090148926,
        "rating": 233.97743701934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_15643_15657_1",
      "ports": {
        "bus1": 15657,
        "bus2": 15643
      },
      "params": {
        "R": 0.0018140786560252309,
        "X": 0.010321703739464283,
        "G": 0.0,
        "B": 0.013688376173377039
      },
      "extension": {
        "length": 9164.123887939453,
        "rating": 235.46485900878906
      }
    },
    {
      "class": "Branch",
      "id": "branch_15644_15664_1",
      "ports": {
        "bus1": 15664,
        "bus2": 15644
      },
      "params": {
        "R": 0.002391066635027528,
        "X": 0.014290290884673595,
        "G": 0.0,
        "B": 0.009974244050681591
      },
      "extension": {
        "length": 8288.73413470459,
        "rating": 213.47310543060303
      }
    },
    {
      "class": "Branch",
      "id": "branch_15645_15646_1",
      "ports": {
        "bus1": 15645,
        "bus2": 15646
      },
      "params": {
        "R": 0.0002355319011257961,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15645_15989_1",
      "ports": {
        "bus1": 15645,
        "bus2": 15989
      },
      "params": {
        "R": 0.002058793790638447,
        "X": 0.01137353666126728,
        "G": 0.0,
        "B": 0.0031103731598705053
      },
      "extension": {
        "length": 4263.284518066406,
        "rating": 219.99595165252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_15647_15648_1",
      "ports": {
        "bus1": 15647,
        "bus2": 15648
      },
      "params": {
        "R": 0.002001105574890971,
        "X": 0.007886527106165886,
        "G": 0.0,
        "B": 0.006907052826136351
      },
      "extension": {
        "length": 5519.401578643799,
        "rating": 172.93918132781982
      }
    },
    {
      "class": "Branch",
      "id": "branch_15647_15989_1",
      "ports": {
        "bus1": 15989,
        "bus2": 15647
      },
      "params": {
        "R": 0.003522699465975165,
        "X": 0.017765775322914124,
        "G": 0.0,
        "B": 0.004389254376292229
      },
      "extension": {
        "length": 6437.647657836914,
        "rating": 185.50070524215698
      }
    },
    {
      "class": "Branch",
      "id": "branch_15648_15649_1",
      "ports": {
        "bus1": 15648,
        "bus2": 15649
      },
      "params": {
        "R": 0.00026863859966397285,
        "X": 0.0011683573247864842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15648_16069_1",
      "ports": {
        "bus1": 16069,
        "bus2": 15648
      },
      "params": {
        "R": 0.004175113048404455,
        "X": 0.020835936069488525,
        "G": 0.0,
        "B": 0.004920270759612322
      },
      "extension": {
        "length": 7253.245828125,
        "rating": 191.66134595870972
      }
    },
    {
      "class": "Branch",
      "id": "branch_15650_15651_1",
      "ports": {
        "bus1": 15651,
        "bus2": 15650
      },
      "params": {
        "R": 0.005366126541048288,
        "X": 0.029701795428991318,
        "G": 0.0,
        "B": 0.007260327693074942
      },
      "extension": {
        "length": 11019.037363769532,
        "rating": 205.01303672790527
      }
    },
    {
      "class": "Branch",
      "id": "branch_15650_16851_1",
      "ports": {
        "bus1": 15650,
        "bus2": 16851
      },
      "params": {
        "R": 0.012768656015396118,
        "X": 0.04460923746228218,
        "G": 0.0,
        "B": 0.008751087822020054
      },
      "extension": {
        "length": 14875.52731677246,
        "rating": 237.13793754577637
      }
    },
    {
      "class": "Branch",
      "id": "branch_15650_16854_1",
      "ports": {
        "bus1": 16854,
        "bus2": 15650
      },
      "params": {
        "R": 0.0013053972506895661,
        "X": 0.00783617701381445,
        "G": 0.0,
        "B": 0.0022839403245598078
      },
      "extension": {
        "length": 2924.601317001343,
        "rating": 224.1158962249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_15652_16854_1",
      "ports": {
        "bus1": 15652,
        "bus2": 16854
      },
      "params": {
        "R": 0.004238606430590153,
        "X": 0.025113971903920177,
        "G": 0.0,
        "B": 0.01139433216303587
      },
      "extension": {
        "length": 11518.287680786134,
        "rating": 205.80272674560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_15653_15844_1",
      "ports": {
        "bus1": 15653,
        "bus2": 15844
      },
      "params": {
        "R": 0.0038703246973454952,
        "X": 0.02156548015773296,
        "G": 0.0,
        "B": 0.012743496336042881
      },
      "extension": {
        "length": 11927.940024902344,
        "rating": 237.71262168884277
      }
    },
    {
      "class": "Branch",
      "id": "branch_15654_15844_1",
      "ports": {
        "bus1": 15844,
        "bus2": 15654
      },
      "params": {
        "R": 0.0020714455749839544,
        "X": 0.010480446740984917,
        "G": 0.0,
        "B": 0.0030724157113581896
      },
      "extension": {
        "length": 4114.51425,
        "rating": 228.17952632904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_15655_15656_1",
      "ports": {
        "bus1": 15655,
        "bus2": 15656
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15655_15658_1",
      "ports": {
        "bus1": 15658,
        "bus2": 15655
      },
      "params": {
        "R": 0.0033788850996643305,
        "X": 0.017796697095036507,
        "G": 0.0,
        "B": 0.009977787733078003
      },
      "extension": {
        "length": 9444.291368225098,
        "rating": 221.27933502197266
      }
    },
    {
      "class": "Branch",
      "id": "branch_15659_15660_1",
      "ports": {
        "bus1": 15660,
        "bus2": 15659
      },
      "params": {
        "R": 0.0003408649645280093,
        "X": 0.01938479021191597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15659_15661_1",
      "ports": {
        "bus1": 15659,
        "bus2": 15661
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15659_16068_1",
      "ports": {
        "bus1": 15659,
        "bus2": 16068
      },
      "params": {
        "R": 0.00131639011669904,
        "X": 0.01710282638669014,
        "G": 0.0,
        "B": 0.21263056993484497
      },
      "extension": {
        "length": 43620.93379907227,
        "rating": 1049.2053031921387
      }
    },
    {
      "class": "Branch",
      "id": "branch_15663_15664_1",
      "ports": {
        "bus1": 15663,
        "bus2": 15664
      },
      "params": {
        "R": 0.0028727264143526554,
        "X": 0.016048816964030266,
        "G": 0.0,
        "B": 0.003555229166522622
      },
      "extension": {
        "length": 5815.497877349853,
        "rating": 229.83758449554443
      }
    },
    {
      "class": "Branch",
      "id": "branch_15664_15665_1",
      "ports": {
        "bus1": 15664,
        "bus2": 15665
      },
      "params": {
        "R": 0.0002165550395147875,
        "X": 0.0011881132377311587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15667_15668_1",
      "ports": {
        "bus1": 15667,
        "bus2": 15668
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15668_15669_1",
      "ports": {
        "bus1": 15668,
        "bus2": 15669
      },
      "params": {
        "R": 0.004135350231081247,
        "X": 0.02443055622279644,
        "G": 0.0,
        "B": 0.009703976102173328
      },
      "extension": {
        "length": 10309.865371765138,
        "rating": 241.8282985687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_15668_15827_1",
      "ports": {
        "bus1": 15668,
        "bus2": 15827
      },
      "params": {
        "R": 0.003845560597255826,
        "X": 0.01681619882583618,
        "G": 0.0,
        "B": 0.018513226881623268
      },
      "extension": {
        "length": 12827.8979296875,
        "rating": 254.3656587600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_15670_15675_1",
      "ports": {
        "bus1": 15675,
        "bus2": 15670
      },
      "params": {
        "R": 0.002041590167209506,
        "X": 0.008367317728698254,
        "G": 0.0,
        "B": 0.022568974643945694
      },
      "extension": {
        "length": 9999.586845703125,
        "rating": 215.27090072631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_15670_15677_1",
      "ports": {
        "bus1": 15677,
        "bus2": 15670
      },
      "params": {
        "R": 0.00045097176916897297,
        "X": 0.0028755564708262678,
        "G": 0.0,
        "B": 0.00327161350287497
      },
      "extension": {
        "length": 2094.8477781829833,
        "rating": 237.03434467315674
      }
    },
    {
      "class": "Branch",
      "id": "branch_15671_15672_1",
      "ports": {
        "bus1": 15671,
        "bus2": 15672
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15671_15827_1",
      "ports": {
        "bus1": 15671,
        "bus2": 15827
      },
      "params": {
        "R": 0.0029791367705911402,
        "X": 0.01631649024784565,
        "G": 0.0,
        "B": 0.011517313309013844
      },
      "extension": {
        "length": 10128.123209289552,
        "rating": 255.2804946899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_15674_15675_1",
      "ports": {
        "bus1": 15674,
        "bus2": 15675
      },
      "params": {
        "R": 0.004637372214347124,
        "X": 0.02984510734677315,
        "G": 0.0,
        "B": 0.015902571380138397
      },
      "extension": {
        "length": 14877.158798583985,
        "rating": 171.76973819732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_15676_15679_1",
      "ports": {
        "bus1": 15676,
        "bus2": 15679
      },
      "params": {
        "R": 0.00026784141664393246,
        "X": 0.014385954476892948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15676_15680_1",
      "ports": {
        "bus1": 15676,
        "bus2": 15680
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15677_15679_1",
      "ports": {
        "bus1": 15677,
        "bus2": 15679
      },
      "params": {
        "R": 0.000144724064739421,
        "X": 0.007773236371576786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15677_15681_1",
      "ports": {
        "bus1": 15681,
        "bus2": 15677
      },
      "params": {
        "R": 0.003194180317223072,
        "X": 0.01984902285039425,
        "G": 0.0,
        "B": 0.011725441552698612
      },
      "extension": {
        "length": 10059.72682598877,
        "rating": 254.9403429031372
      }
    },
    {
      "class": "Branch",
      "id": "branch_15678_15679_1",
      "ports": {
        "bus1": 15678,
        "bus2": 15679
      },
      "params": {
        "R": 0.002662185812368989,
        "X": 0.142987921833992,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15680_15890_1",
      "ports": {
        "bus1": 15680,
        "bus2": 15890
      },
      "params": {
        "R": 0.0006292705656960607,
        "X": 0.00742649519816041,
        "G": 0.0,
        "B": 0.11307700723409653
      },
      "extension": {
        "length": 22060.418200927736,
        "rating": 1156.5638542175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_15683_15689_1",
      "ports": {
        "bus1": 15683,
        "bus2": 15689
      },
      "params": {
        "R": 0.007684989366680384,
        "X": 0.04241091385483742,
        "G": 0.0,
        "B": 0.012028511613607407
      },
      "extension": {
        "length": 16164.272095092774,
        "rating": 217.46973991394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_15683_15697_1",
      "ports": {
        "bus1": 15697,
        "bus2": 15683
      },
      "params": {
        "R": 0.003934049978852272,
        "X": 0.020986029878258705,
        "G": 0.0,
        "B": 0.008553498424589634
      },
      "extension": {
        "length": 10023.138198852539,
        "rating": 206.63349628448486
      }
    },
    {
      "class": "Branch",
      "id": "branch_15684_15695_1",
      "ports": {
        "bus1": 15684,
        "bus2": 15695
      },
      "params": {
        "R": 0.0035278431605547662,
        "X": 0.02104930579662323,
        "G": 0.0,
        "B": 0.010247999802231789
      },
      "extension": {
        "length": 10858.196739440918,
        "rating": 213.72129917144775
      }
    },
    {
      "class": "Branch",
      "id": "branch_15685_15687_1",
      "ports": {
        "bus1": 15685,
        "bus2": 15687
      },
      "params": {
        "R": 0.00977533869445324,
        "X": 0.03946039080619812,
        "G": 0.0,
        "B": 0.011796088889241219
      },
      "extension": {
        "length": 15875.845142211914,
        "rating": 214.99662399291992
      }
    },
    {
      "class": "Branch",
      "id": "branch_15686_15906_1",
      "ports": {
        "bus1": 15686,
        "bus2": 15906
      },
      "params": {
        "R": 0.004721676465123892,
        "X": 0.03478115051984787,
        "G": 0.0,
        "B": 0.019582103937864304
      },
      "extension": {
        "length": 19091.03996008301,
        "rating": 233.77320766448975
      }
    },
    {
      "class": "Branch",
      "id": "branch_15688_15695_1",
      "ports": {
        "bus1": 15695,
        "bus2": 15688
      },
      "params": {
        "R": 0.006592061836272479,
        "X": 0.029433809220790863,
        "G": 0.0,
        "B": 0.012030096724629402
      },
      "extension": {
        "length": 13583.30930859375,
        "rating": 210.73956489562988
      }
    },
    {
      "class": "Branch",
      "id": "branch_15688_15696_1",
      "ports": {
        "bus1": 15688,
        "bus2": 15696
      },
      "params": {
        "R": 0.0031674699857831,
        "X": 0.01776285655796528,
        "G": 0.0,
        "B": 0.0026678757276386023
      },
      "extension": {
        "length": 5323.235075683594,
        "rating": 222.56693840026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_15689_15691_1",
      "ports": {
        "bus1": 15689,
        "bus2": 15691
      },
      "params": {
        "R": 0.0012111110845580697,
        "X": 0.007593091111630201,
        "G": 0.0,
        "B": 0.00495637534186244
      },
      "extension": {
        "length": 4389.679465850831,
        "rating": 209.6611499786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_15690_15691_1",
      "ports": {
        "bus1": 15690,
        "bus2": 15691
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15691_15697_1",
      "ports": {
        "bus1": 15691,
        "bus2": 15697
      },
      "params": {
        "R": 0.009159799665212631,
        "X": 0.04933978244662285,
        "G": 0.0,
        "B": 0.010221877135336399
      },
      "extension": {
        "length": 17054.514778930665,
        "rating": 224.41484928131104
      }
    },
    {
      "class": "Branch",
      "id": "branch_15691_16077_1",
      "ports": {
        "bus1": 16077,
        "bus2": 15691
      },
      "params": {
        "R": 0.0005593921523541212,
        "X": 0.0038664718158543114,
        "G": 0.0,
        "B": 0.001567198778502643
      },
      "extension": {
        "length": 1663.3634294586182,
        "rating": 251.513409614563
      }
    },
    {
      "class": "Branch",
      "id": "branch_15692_15696_1",
      "ports": {
        "bus1": 15692,
        "bus2": 15696
      },
      "params": {
        "R": 0.002651099814102054,
        "X": 0.013801349326968195,
        "G": 0.0,
        "B": 0.06021518260240555
      },
      "extension": {
        "length": 21311.3685267334,
        "rating": 227.00471878051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_15692_16077_1",
      "ports": {
        "bus1": 15692,
        "bus2": 16077
      },
      "params": {
        "R": 0.0031778065022081137,
        "X": 0.014111625030636787,
        "G": 0.0,
        "B": 0.010123827494680882
      },
      "extension": {
        "length": 8850.763503479004,
        "rating": 246.82888984680176
      }
    },
    {
      "class": "Branch",
      "id": "branch_15693_15694_1",
      "ports": {
        "bus1": 15693,
        "bus2": 15694
      },
      "params": {
        "R": 0.00023049906303640455,
        "X": 0.001127910683862865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15693_15906_1",
      "ports": {
        "bus1": 15693,
        "bus2": 15906
      },
      "params": {
        "R": 0.004908223170787096,
        "X": 0.02540456131100655,
        "G": 0.0,
        "B": 0.008516998030245304
      },
      "extension": {
        "length": 10631.07697467041,
        "rating": 254.7553539276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_15698_34319_1",
      "ports": {
        "bus1": 34319,
        "bus2": 15698
      },
      "params": {
        "R": 0.00048795584007166326,
        "X": 0.0035745278000831604,
        "G": 0.0,
        "B": 0.0026586856693029404
      },
      "extension": {
        "length": 2098.743075302124,
        "rating": 209.07127857208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_15698_34582_1",
      "ports": {
        "bus1": 15698,
        "bus2": 34582
      },
      "params": {
        "R": 0.0041466667316854,
        "X": 0.02056533470749855,
        "G": 0.0,
        "B": 0.036769840866327286
      },
      "extension": {
        "length": 18452.22351086426,
        "rating": 206.67569637298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_15699_34315_1",
      "ports": {
        "bus1": 34315,
        "bus2": 15699
      },
      "params": {
        "R": 0.00241348915733397,
        "X": 0.014852101914584637,
        "G": 0.0,
        "B": 0.008091787807643414
      },
      "extension": {
        "length": 8391.110002075196,
        "rating": 191.46769046783447
      }
    },
    {
      "class": "Branch",
      "id": "branch_15699_34328_1",
      "ports": {
        "bus1": 15699,
        "bus2": 34328
      },
      "params": {
        "R": 0.005309879779815674,
        "X": 0.027721306309103966,
        "G": 0.0,
        "B": 0.024148603901267055
      },
      "extension": {
        "length": 17752.758298461915,
        "rating": 186.47831678390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_15700_15701_1",
      "ports": {
        "bus1": 15700,
        "bus2": 15701
      },
      "params": {
        "R": 0.00023467406572308389,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15700_15725_1",
      "ports": {
        "bus1": 15700,
        "bus2": 15725
      },
      "params": {
        "R": 0.0037848534993827343,
        "X": 0.021384481340646744,
        "G": 0.0,
        "B": 0.008249043487012386
      },
      "extension": {
        "length": 10305.223399291992,
        "rating": 251.33635997772217
      }
    },
    {
      "class": "Branch",
      "id": "branch_15700_15726_1",
      "ports": {
        "bus1": 15726,
        "bus2": 15700
      },
      "params": {
        "R": 0.0016483188373968005,
        "X": 0.01003841869533062,
        "G": 0.0,
        "B": 0.008147982880473137
      },
      "extension": {
        "length": 6092.111551300049,
        "rating": 248.33171367645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_15702_15715_1",
      "ports": {
        "bus1": 15715,
        "bus2": 15702
      },
      "params": {
        "R": 0.0035945349372923374,
        "X": 0.02143849991261959,
        "G": 0.0,
        "B": 0.004600072279572487
      },
      "extension": {
        "length": 6911.84329486084,
        "rating": 224.3842601776123
      }
    },
    {
      "class": "Branch",
      "id": "branch_15703_34317_1",
      "ports": {
        "bus1": 15703,
        "bus2": 34317
      },
      "params": {
        "R": 0.0010035544401034713,
        "X": 0.004938086494803429,
        "G": 0.0,
        "B": 0.004236450884491205
      },
      "extension": {
        "length": 3164.1831931915285,
        "rating": 251.458477973938
      }
    },
    {
      "class": "Branch",
      "id": "branch_15703_34327_1",
      "ports": {
        "bus1": 15703,
        "bus2": 34327
      },
      "params": {
        "R": 0.003818438621237874,
        "X": 0.021936904639005664,
        "G": 0.0,
        "B": 0.011928249150514601
      },
      "extension": {
        "length": 10756.10480822754,
        "rating": 246.1695671081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_15704_15727_1",
      "ports": {
        "bus1": 15704,
        "bus2": 15727
      },
      "params": {
        "R": 0.0013374402187764645,
        "X": 0.009099459275603294,
        "G": 0.0,
        "B": 0.019200799986720085
      },
      "extension": {
        "length": 9820.394736877442,
        "rating": 206.17592334747314
      }
    },
    {
      "class": "Branch",
      "id": "branch_15705_34326_1",
      "ports": {
        "bus1": 15705,
        "bus2": 34326
      },
      "params": {
        "R": 0.002619307255372405,
        "X": 0.0172602366656065,
        "G": 0.0,
        "B": 0.03341887518763542
      },
      "extension": {
        "length": 17379.482013061523,
        "rating": 207.9495668411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_15706_15730_1",
      "ports": {
        "bus1": 15706,
        "bus2": 15730
      },
      "params": {
        "R": 0.0019981348887085915,
        "X": 0.013104047626256943,
        "G": 0.0,
        "B": 0.010376967489719391
      },
      "extension": {
        "length": 8454.052508972169,
        "rating": 229.6288013458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_15708_15709_1",
      "ports": {
        "bus1": 15708,
        "bus2": 15709
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15709_15729_1",
      "ports": {
        "bus1": 15709,
        "bus2": 15729
      },
      "params": {
        "R": 0.0012251781299710274,
        "X": 0.007921717129647732,
        "G": 0.0,
        "B": 0.004941235296428204
      },
      "extension": {
        "length": 4671.593153503418,
        "rating": 224.33700561523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_15709_15745_1",
      "ports": {
        "bus1": 15709,
        "bus2": 15745
      },
      "params": {
        "R": 0.00375595479272306,
        "X": 0.027570648118853566,
        "G": 0.0,
        "B": 0.015845946967601776
      },
      "extension": {
        "length": 14608.79769067383,
        "rating": 245.7911491394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_15710_15726_1",
      "ports": {
        "bus1": 15710,
        "bus2": 15726
      },
      "params": {
        "R": 0.0020166069734841585,
        "X": 0.010666532441973686,
        "G": 0.0,
        "B": 0.008694364689290524
      },
      "extension": {
        "length": 7154.093019836426,
        "rating": 244.8652744293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_15710_15733_1",
      "ports": {
        "bus1": 15733,
        "bus2": 15710
      },
      "params": {
        "R": 0.0029759590979665518,
        "X": 0.01964256353676319,
        "G": 0.0,
        "B": 0.0052803740836679935
      },
      "extension": {
        "length": 7372.54198828125,
        "rating": 222.9034185409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_15711_15712_1",
      "ports": {
        "bus1": 15711,
        "bus2": 15712
      },
      "params": {
        "R": 0.0002656611904967576,
        "X": 0.0010264978045597672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15712_15720_1",
      "ports": {
        "bus1": 15712,
        "bus2": 15720
      },
      "params": {
        "R": 0.0038211906794458628,
        "X": 0.020743651315569878,
        "G": 0.0,
        "B": 0.027702763676643368
      },
      "extension": {
        "length": 16288.987598876955,
        "rating": 233.9353322982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_15712_15728_1",
      "ports": {
        "bus1": 15712,
        "bus2": 15728
      },
      "params": {
        "R": 0.0013741692528128624,
        "X": 0.008207481354475021,
        "G": 0.0,
        "B": 0.01831860840320587
      },
      "extension": {
        "length": 8752.493199462891,
        "rating": 212.7319097518921
      }
    },
    {
      "class": "Branch",
      "id": "branch_15713_15714_1",
      "ports": {
        "bus1": 15713,
        "bus2": 15714
      },
      "params": {
        "R": 0.00025443907361477613,
        "X": 0.0010208385065197945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15715_15716_1",
      "ports": {
        "bus1": 15715,
        "bus2": 15716
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15715_15730_1",
      "ports": {
        "bus1": 15715,
        "bus2": 15730
      },
      "params": {
        "R": 0.0018931519007310271,
        "X": 0.009297897107899189,
        "G": 0.0,
        "B": 0.007867705076932907
      },
      "extension": {
        "length": 6285.489724456787,
        "rating": 209.85736846923828
      }
    },
    {
      "class": "Branch",
      "id": "branch_15717_15802_1",
      "ports": {
        "bus1": 15802,
        "bus2": 15717
      },
      "params": {
        "R": 0.0015978449955582619,
        "X": 0.011650655418634413,
        "G": 0.0,
        "B": 0.0039517502300441265
      },
      "extension": {
        "length": 5211.889127929688,
        "rating": 241.5740728378296
      }
    },
    {
      "class": "Branch",
      "id": "branch_15718_15719_1",
      "ports": {
        "bus1": 15718,
        "bus2": 15719
      },
      "params": {
        "R": 0.0002752567525021732,
        "X": 0.0011059923563152552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15720_15721_1",
      "ports": {
        "bus1": 15720,
        "bus2": 15721
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15720_15745_1",
      "ports": {
        "bus1": 15720,
        "bus2": 15745
      },
      "params": {
        "R": 0.0029554415959864855,
        "X": 0.015494760125875473,
        "G": 0.0,
        "B": 0.009142119437456131
      },
      "extension": {
        "length": 8430.436694641114,
        "rating": 240.75095653533936
      }
    },
    {
      "class": "Branch",
      "id": "branch_15722_15727_1",
      "ports": {
        "bus1": 15722,
        "bus2": 15727
      },
      "params": {
        "R": 0.006361222825944424,
        "X": 0.026202857494354248,
        "G": 0.0,
        "B": 0.05144567787647248
      },
      "extension": {
        "length": 23999.094377929687,
