        "rating": 210.53669452667236
      }
    },
    {
      "class": "Branch",
      "id": "branch_15722_15749_1",
      "ports": {
        "bus1": 15749,
        "bus2": 15722
      },
      "params": {
        "R": 0.00341020617634058,
        "X": 0.016075415536761284,
        "G": 0.0,
        "B": 0.0037064452189952135
      },
      "extension": {
        "length": 5870.154436523438,
        "rating": 219.1901683807373
      }
    },
    {
      "class": "Branch",
      "id": "branch_15725_15736_1",
      "ports": {
        "bus1": 15725,
        "bus2": 15736
      },
      "params": {
        "R": 0.0018761921674013138,
        "X": 0.013850701041519642,
        "G": 0.0,
        "B": 0.0044166832230985165
      },
      "extension": {
        "length": 5741.21250466919,
        "rating": 281.12268447875977
      }
    },
    {
      "class": "Branch",
      "id": "branch_15730_15731_1",
      "ports": {
        "bus1": 15730,
        "bus2": 15731
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15734_15735_1",
      "ports": {
        "bus1": 15735,
        "bus2": 15734
      },
      "params": {
        "R": 0.00021133689733687788,
        "X": 0.015298143960535526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15734_15738_1",
      "ports": {
        "bus1": 15734,
        "bus2": 15738
      },
      "params": {
        "R": 0.0002381160156801343,
        "X": 0.00112986471503973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15735_15736_1",
      "ports": {
        "bus1": 15736,
        "bus2": 15735
      },
      "params": {
        "R": 0.0005493216449394822,
        "X": 0.03469090536236763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15735_15737_1",
      "ports": {
        "bus1": 15735,
        "bus2": 15737
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15737_35378_1",
      "ports": {
        "bus1": 15737,
        "bus2": 35378
      },
      "params": {
        "R": 0.0011791836004704237,
        "X": 0.012470398098230362,
        "G": 0.0,
        "B": 0.8471102118492126
      },
      "extension": {
        "length": 69980.21909033203,
        "rating": 1399.3111610412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_15738_15744_1",
      "ports": {
        "bus1": 15744,
        "bus2": 15738
      },
      "params": {
        "R": 0.0002155365509679541,
        "X": 0.003352625062689185,
        "G": 0.0,
        "B": 0.43460017442703247
      },
      "extension": {
        "length": 25469.77623706055,
        "rating": 2110.6523513793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_15739_15746_1",
      "ports": {
        "bus1": 15739,
        "bus2": 15746
      },
      "params": {
        "R": 0.0031744339503347874,
        "X": 0.01854623667895794,
        "G": 0.0,
        "B": 0.007730787154287101
      },
      "extension": {
        "length": 9070.3390078125,
        "rating": 205.8140993118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_15740_15741_1",
      "ports": {
        "bus1": 15741,
        "bus2": 15740
      },
      "params": {
        "R": 0.00021185939840506762,
        "X": 0.013823076151311398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15740_15744_1",
      "ports": {
        "bus1": 15740,
        "bus2": 15744
      },
      "params": {
        "R": 0.00024318217765539885,
        "X": 0.0011773839360103011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15741_15742_1",
      "ports": {
        "bus1": 15742,
        "bus2": 15741
      },
      "params": {
        "R": 0.0004648646281566471,
        "X": 0.02737346850335598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15741_15743_1",
      "ports": {
        "bus1": 15741,
        "bus2": 15743
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15741_34336_1",
      "ports": {
        "bus1": 34336,
        "bus2": 15741
      },
      "params": {
        "R": 0.001010134001262486,
        "X": 0.011469151824712753,
        "G": 0.0,
        "B": 0.22359922528266907
      },
      "extension": {
        "length": 35350.27258447266,
        "rating": 1336.3446235656738
      }
    },
    {
      "class": "Branch",
      "id": "branch_15742_15745_1",
      "ports": {
        "bus1": 15742,
        "bus2": 15745
      },
      "params": {
        "R": 0.0008251520921476185,
        "X": 0.004707585088908672,
        "G": 0.0,
        "B": 0.00500665046274662
      },
      "extension": {
        "length": 3493.37896572876,
        "rating": 279.42938804626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_15742_15746_1",
      "ports": {
        "bus1": 15742,
        "bus2": 15746
      },
      "params": {
        "R": 0.0016341491136699915,
        "X": 0.010065611451864243,
        "G": 0.0,
        "B": 0.004032725002616644
      },
      "extension": {
        "length": 4824.539201568604,
        "rating": 184.11965370178223
      }
    },
    {
      "class": "Branch",
      "id": "branch_15744_37084_1",
      "ports": {
        "bus1": 37084,
        "bus2": 15744
      },
      "params": {
        "R": 0.00022535823518410325,
        "X": 0.0042541916482150555,
        "G": 0.0,
        "B": 0.4679190218448639
      },
      "extension": {
        "length": 32675.649235839846,
        "rating": 2413.265609741211
      }
    },
    {
      "class": "Branch",
      "id": "branch_15746_15747_1",
      "ports": {
        "bus1": 15746,
        "bus2": 15747
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15748_34337_1",
      "ports": {
        "bus1": 15748,
        "bus2": 34337
      },
      "params": {
        "R": 0.0032660162542015314,
        "X": 0.020438069477677345,
        "G": 0.0,
        "B": 0.005979918409138918
      },
      "extension": {
        "length": 8065.648565551758,
        "rating": 232.4803113937378
      }
    },
    {
      "class": "Branch",
      "id": "branch_15748_35056_1",
      "ports": {
        "bus1": 15748,
        "bus2": 35056
      },
      "params": {
        "R": 0.0008579354034736753,
        "X": 0.005981094669550658,
        "G": 0.0,
        "B": 0.003529775654897094
      },
      "extension": {
        "length": 3268.464310546875,
        "rating": 230.4065465927124
      }
    },
    {
      "class": "Branch",
      "id": "branch_15749_35054_1",
      "ports": {
        "bus1": 35054,
        "bus2": 15749
      },
      "params": {
        "R": 0.003018904244527221,
        "X": 0.019383525475859642,
        "G": 0.0,
        "B": 0.0049602314829826355
      },
      "extension": {
        "length": 6766.61455480957,
        "rating": 222.4851369857788
      }
    },
    {
      "class": "Branch",
      "id": "branch_15751_15754_1",
      "ports": {
        "bus1": 15754,
        "bus2": 15751
      },
      "params": {
        "R": 0.00510751735419035,
        "X": 0.02365686185657978,
        "G": 0.0,
        "B": 0.0072950683534145355
      },
      "extension": {
        "length": 9645.797022033692,
        "rating": 194.95952129364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_15752_15753_1",
      "ports": {
        "bus1": 15752,
        "bus2": 15753
      },
      "params": {
        "R": 0.00026542117120698094,
        "X": 0.0010604988783597946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15752_15784_1",
      "ports": {
        "bus1": 15752,
        "bus2": 15784
      },
      "params": {
        "R": 0.0010574139887467027,
        "X": 0.007625102065503597,
        "G": 0.0,
        "B": 0.004765765741467476
      },
      "extension": {
        "length": 3932.18925100708,
        "rating": 227.09357738494873
      }
    },
    {
      "class": "Branch",
      "id": "branch_15754_15755_1",
      "ports": {
        "bus1": 15755,
        "bus2": 15754
      },
      "params": {
        "R": 0.000998222385533154,
        "X": 0.005502065178006888,
        "G": 0.0,
        "B": 0.00252092769369483
      },
      "extension": {
        "length": 2804.235983734131,
        "rating": 217.63010025024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_15754_15798_1",
      "ports": {
        "bus1": 15754,
        "bus2": 15798
      },
      "params": {
        "R": 0.0012451818911358714,
        "X": 0.008666406385600567,
        "G": 0.0,
        "B": 0.003528168424963951
      },
      "extension": {
        "length": 3763.4928038635253,
        "rating": 233.00130367279053
      }
    },
    {
      "class": "Branch",
      "id": "branch_15755_15791_1",
      "ports": {
        "bus1": 15791,
        "bus2": 15755
      },
      "params": {
        "R": 0.0019931327551603317,
        "X": 0.014158345758914948,
        "G": 0.0,
        "B": 0.010250736959278584
      },
      "extension": {
        "length": 8903.521911071777,
        "rating": 205.4652214050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_15756_15757_1",
      "ports": {
        "bus1": 15756,
        "bus2": 15757
      },
      "params": {
        "R": 0.010261685587465763,
        "X": 0.06336138397455215,
        "G": 0.0,
        "B": 0.014976163394749163
      },
      "extension": {
        "length": 22383.652657104492,
        "rating": 180.83230257034302
      }
    },
    {
      "class": "Branch",
      "id": "branch_15756_15803_1",
      "ports": {
        "bus1": 15756,
        "bus2": 15803
      },
      "params": {
        "R": 0.005825775675475597,
        "X": 0.03323762118816376,
        "G": 0.0,
        "B": 0.013809134252369404
      },
      "extension": {
        "length": 15535.683486694337,
        "rating": 176.4264941215515
      }
    },
    {
      "class": "Branch",
      "id": "branch_15757_15759_1",
      "ports": {
        "bus1": 15759,
        "bus2": 15757
      },
      "params": {
        "R": 0.002225410658866167,
        "X": 0.012438280507922173,
        "G": 0.0,
        "B": 0.009853774681687355
      },
      "extension": {
        "length": 7479.308122558594,
        "rating": 199.7315526008606
      }
    },
    {
      "class": "Branch",
      "id": "branch_15757_15805_1",
      "ports": {
        "bus1": 15805,
        "bus2": 15757
      },
      "params": {
        "R": 0.004243514500558376,
        "X": 0.022941594943404198,
        "G": 0.0,
        "B": 0.00840683188289404
      },
      "extension": {
        "length": 9627.159299194336,
        "rating": 177.24671363830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_15758_15759_1",
      "ports": {
        "bus1": 15759,
        "bus2": 15758
      },
      "params": {
        "R": 0.0005454977508634329,
        "X": 0.03343548625707626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15758_15760_1",
      "ports": {
        "bus1": 15758,
        "bus2": 15760
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15759_15780_1",
      "ports": {
        "bus1": 15780,
        "bus2": 15759
      },
      "params": {
        "R": 0.002355624455958605,
        "X": 0.014454327523708344,
        "G": 0.0,
        "B": 0.005539887119084597
      },
      "extension": {
        "length": 6512.508576782227,
        "rating": 227.0998477935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_15761_15768_1",
      "ports": {
        "bus1": 15761,
        "bus2": 15768
      },
      "params": {
        "R": 0.0020420453511178493,
        "X": 0.012075163424015045,
        "G": 0.0,
        "B": 0.0054950714111328125
      },
      "extension": {
        "length": 5965.768402679443,
        "rating": 231.15317821502686
      }
    },
    {
      "class": "Branch",
      "id": "branch_15761_15790_1",
      "ports": {
        "bus1": 15761,
        "bus2": 15790
      },
      "params": {
        "R": 0.006191493012011051,
        "X": 0.03144879639148712,
        "G": 0.0,
        "B": 0.012435725890100002
      },
      "extension": {
        "length": 14484.958552001954,
        "rating": 201.79064273834229
      }
    },
    {
      "class": "Branch",
      "id": "branch_15762_15763_1",
      "ports": {
        "bus1": 15763,
        "bus2": 15762
      },
      "params": {
        "R": 0.00021462299628183246,
        "X": 0.014275834895670414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15763_15764_1",
      "ports": {
        "bus1": 15764,
        "bus2": 15763
      },
      "params": {
        "R": 0.0006319765816442668,
        "X": 0.04131923243403435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15763_15765_1",
      "ports": {
        "bus1": 15763,
        "bus2": 15765
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15763_15766_1",
      "ports": {
        "bus1": 15763,
        "bus2": 15766
      },
      "params": {
        "R": 0.00021865639428142458,
        "X": 0.0011737484019249678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15764_15779_1",
      "ports": {
        "bus1": 15764,
        "bus2": 15779
      },
      "params": {
        "R": 0.0004947694251313806,
        "X": 0.0027595134451985364,
        "G": 0.0,
        "B": 0.0017866537673398855
      },
      "extension": {
        "length": 1594.103918609619,
        "rating": 233.6759090423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_15765_15786_1",
      "ports": {
        "bus1": 15786,
        "bus2": 15765
      },
      "params": {
        "R": 0.0002430398453725502,
        "X": 0.0027134595438838005,
        "G": 0.0,
        "B": 0.1372639685869217
      },
      "extension": {
        "length": 14207.371821166993,
        "rating": 1167.6199913024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_15765_15797_1",
      "ports": {
        "bus1": 15765,
        "bus2": 15797
      },
      "params": {
        "R": 0.0005886976141482592,
        "X": 0.006896391045302153,
        "G": 0.0,
        "B": 0.2594031095504761
      },
      "extension": {
        "length": 31669.133928222658,
        "rating": 1220.7584381103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_15767_15770_1",
      "ports": {
        "bus1": 15767,
        "bus2": 15770
      },
      "params": {
        "R": 0.0011746000964194536,
        "X": 0.074479840695858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15767_15771_1",
      "ports": {
        "bus1": 15767,
        "bus2": 15771
      },
      "params": {
        "R": 0.00022960900969337672,
        "X": 0.001030558138154447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15767_15772_1",
      "ports": {
        "bus1": 15767,
        "bus2": 15772
      },
      "params": {
        "R": 0.00025451474357396364,
        "X": 0.0011126851895824075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15768_15770_1",
      "ports": {
        "bus1": 15768,
        "bus2": 15770
      },
      "params": {
        "R": -0.0005714436410926282,
        "X": -0.03623449057340622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15768_15791_1",
      "ports": {
        "bus1": 15768,
        "bus2": 15791
      },
      "params": {
        "R": 0.005785307846963405,
        "X": 0.043412577360868454,
        "G": 0.0,
        "B": 0.015749242156744003
      },
      "extension": {
        "length": 17835.540268798828,
        "rating": 197.55465984344482
      }
    },
    {
      "class": "Branch",
      "id": "branch_15768_15793_1",
      "ports": {
        "bus1": 15793,
        "bus2": 15768
      },
      "params": {
        "R": 0.0029103956185281272,
        "X": 0.014724534936249256,
        "G": 0.0,
        "B": 0.004997758660465479
      },
      "extension": {
        "length": 6678.213718139648,
        "rating": 227.68871784210205
      }
    },
    {
      "class": "Branch",
      "id": "branch_15769_15770_1",
      "ports": {
        "bus1": 15769,
        "bus2": 15770
      },
      "params": {
        "R": 0.0038685419131070375,
        "X": 0.2452990710735321,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15771_15777_1",
      "ports": {
        "bus1": 15771,
        "bus2": 15777
      },
      "params": {
        "R": 0.0004011242126580328,
        "X": 0.004600640386343002,
        "G": 0.0,
        "B": 0.10330109298229218
      },
      "extension": {
        "length": 14017.727024780273,
        "rating": 1107.6885223388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_15773_15776_1",
      "ports": {
        "bus1": 15773,
        "bus2": 15776
      },
      "params": {
        "R": 0.0015442552976310253,
        "X": 0.09368764609098434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15773_15777_1",
      "ports": {
        "bus1": 15773,
        "bus2": 15777
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15773_15778_1",
      "ports": {
        "bus1": 15773,
        "bus2": 15778
      },
      "params": {
        "R": 0.00026062928372994065,
        "X": 0.0011973305372521281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15774_15776_1",
      "ports": {
        "bus1": 15774,
        "bus2": 15776
      },
      "params": {
        "R": -0.001025863573886454,
        "X": -0.06223759800195694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15774_15784_1",
      "ports": {
        "bus1": 15774,
        "bus2": 15784
      },
      "params": {
        "R": 0.0016897249734029174,
        "X": 0.010451750829815865,
        "G": 0.0,
        "B": 0.008092546835541725
      },
      "extension": {
        "length": 6911.882432006836,
        "rating": 239.04941082000732
      }
    },
    {
      "class": "Branch",
      "id": "branch_15775_15776_1",
      "ports": {
        "bus1": 15775,
        "bus2": 15776
      },
      "params": {
        "R": 0.0029283277690410614,
        "X": 0.17765724658966064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15779_15782_1",
      "ports": {
        "bus1": 15782,
        "bus2": 15779
      },
      "params": {
        "R": 0.0031786456238478418,
        "X": 0.018330030143260956,
        "G": 0.0,
        "B": 0.0027022960130125284
      },
      "extension": {
        "length": 5063.407784088135,
        "rating": 200.93154907226562
      }
    },
    {
      "class": "Branch",
      "id": "branch_15780_15781_1",
      "ports": {
        "bus1": 15780,
        "bus2": 15781
      },
      "params": {
        "R": 0.00022732139041181654,
        "X": 0.001198869664222002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15782_15783_1",
      "ports": {
        "bus1": 15782,
        "bus2": 15783
      },
      "params": {
        "R": 0.00022031842672731727,
        "X": 0.001018647337332368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15786_15787_1",
      "ports": {
        "bus1": 15787,
        "bus2": 15786
      },
      "params": {
        "R": 0.0003027789352927357,
        "X": 0.022757768630981445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15786_15788_1",
      "ports": {
        "bus1": 15786,
        "bus2": 15788
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15789_15790_1",
      "ports": {
        "bus1": 15789,
        "bus2": 15790
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15790_15803_1",
      "ports": {
        "bus1": 15803,
        "bus2": 15790
      },
      "params": {
        "R": 0.00526004284620285,
        "X": 0.027978096157312393,
        "G": 0.0,
        "B": 0.008679400198161602
      },
      "extension": {
        "length": 11270.527292175293,
        "rating": 175.17081499099731
      }
    },
    {
      "class": "Branch",
      "id": "branch_15791_15792_1",
      "ports": {
        "bus1": 15791,
        "bus2": 15792
      },
      "params": {
        "R": 0.00021699671924579889,
        "X": 0.0011356320464983582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15791_15805_1",
      "ports": {
        "bus1": 15791,
        "bus2": 15805
      },
      "params": {
        "R": 0.007982592098414898,
        "X": 0.04941471293568612,
        "G": 0.0,
        "B": 0.0132424458861351
      },
      "extension": {
        "length": 18043.00397753906,
        "rating": 191.5482521057129
      }
    },
    {
      "class": "Branch",
      "id": "branch_15793_15794_1",
      "ports": {
        "bus1": 15793,
        "bus2": 15794
      },
      "params": {
        "R": 0.0009144834475591779,
        "X": 0.005603893660008908,
        "G": 0.0,
        "B": 0.005884808488190175
      },
      "extension": {
        "length": 4110.939340301514,
        "rating": 198.0220079421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_15794_15795_1",
      "ports": {
        "bus1": 15794,
        "bus2": 15795
      },
      "params": {
        "R": 0.007471214514225722,
        "X": 0.05456150695681572,
        "G": 0.0,
        "B": 0.016203127801418304
      },
      "extension": {
        "length": 21835.447142211913,
        "rating": 154.36389446258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_15794_15796_1",
      "ports": {
        "bus1": 15794,
        "bus2": 15796
      },
      "params": {
        "R": 0.005509989336133004,
        "X": 0.030858440324664116,
        "G": 0.0,
        "B": 0.013498473912477493
      },
      "extension": {
        "length": 14455.473700561524,
        "rating": 189.78983163833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_15796_15798_1",
      "ports": {
        "bus1": 15798,
        "bus2": 15796
      },
      "params": {
        "R": 0.0028958991169929504,
        "X": 0.012187132611870766,
        "G": 0.0,
        "B": 0.0096672885119915
      },
      "extension": {
        "length": 7216.368660461426,
        "rating": 212.200665473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_15797_15798_1",
      "ports": {
        "bus1": 15798,
        "bus2": 15797
      },
      "params": {
        "R": 0.0005836771451868117,
        "X": 0.034903351217508316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15797_15799_1",
      "ports": {
        "bus1": 15797,
        "bus2": 15799
      },
      "params": {
        "R": 0.0002364255051361397,
        "X": 0.0011668000370264053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15797_15824_1",
      "ports": {
        "bus1": 15797,
        "bus2": 15824
      },
      "params": {
        "R": 0.0005662792827934027,
        "X": 0.006932886317372322,
        "G": 0.0,
        "B": 0.2086041122674942
      },
      "extension": {
        "length": 26041.249168945313,
        "rating": 1078.6457061767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_15797_15928_1",
      "ports": {
        "bus1": 15797,
        "bus2": 15928
      },
      "params": {
        "R": 0.0011253411648795009,
        "X": 0.01339678280055523,
        "G": 0.0,
        "B": 0.23009453713893893
      },
      "extension": {
        "length": 41391.34737890625,
        "rating": 1153.1494140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_15800_15801_1",
      "ports": {
        "bus1": 15800,
        "bus2": 15801
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15803_15805_1",
      "ports": {
        "bus1": 15803,
        "bus2": 15805
      },
      "params": {
        "R": 0.0036783365067094564,
        "X": 0.018537612631917,
        "G": 0.0,
        "B": 0.005481067579239607
      },
      "extension": {
        "length": 7091.007010070801,
        "rating": 182.4967384338379
      }
    },
    {
      "class": "Branch",
      "id": "branch_15804_15805_1",
      "ports": {
        "bus1": 15804,
        "bus2": 15805
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15806_15807_1",
      "ports": {
        "bus1": 15806,
        "bus2": 15807
      },
      "params": {
        "R": 0.00022644085402134806,
        "X": 0.0011966601014137268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15806_15808_1",
      "ports": {
        "bus1": 15808,
        "bus2": 15806
      },
      "params": {
        "R": 0.003331488929688931,
        "X": 0.019692987203598022,
        "G": 0.0,
        "B": 0.008244608528912067
      },
      "extension": {
        "length": 9903.566543884277,
        "rating": 219.92731094360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_15809_15810_1",
      "ports": {
        "bus1": 15809,
        "bus2": 15810
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15812_15813_1",
      "ports": {
        "bus1": 15813,
        "bus2": 15812
      },
      "params": {
        "R": 0.00018391873163636774,
        "X": 0.013124684803187847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15812_15815_1",
      "ports": {
        "bus1": 15812,
        "bus2": 15815
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15813_15814_1",
      "ports": {
        "bus1": 15814,
        "bus2": 15813
      },
      "params": {
        "R": 0.0003223013482056558,
        "X": 0.021192800253629684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15813_15816_1",
      "ports": {
        "bus1": 15813,
        "bus2": 15816
      },
      "params": {
        "R": 0.00028389759245328605,
        "X": 0.0011865844717249274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15815_15997_1",
      "ports": {
        "bus1": 15815,
        "bus2": 15997
      },
      "params": {
        "R": 7.375714631052688e-05,
        "X": 0.0013308123452588916,
        "G": 0.0,
        "B": 0.1008005142211914
      },
      "extension": {
        "length": 8830.416024536133,
        "rating": 2785.957717895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_15816_15974_1",
      "ports": {
        "bus1": 15816,
        "bus2": 15974
      },
      "params": {
        "R": 0.00033822364639490843,
        "X": 0.003736594459041953,
        "G": 0.0,
        "B": 0.06108346953988075
      },
      "extension": {
        "length": 10869.921767944335,
        "rating": 1206.5154075622559
      }
    },
    {
      "class": "Branch",
      "id": "branch_15816_15991_1",
      "ports": {
        "bus1": 15816,
        "bus2": 15991
      },
      "params": {
        "R": 0.00013774110993836075,
        "X": 0.0019260741537436843,
        "G": 0.0,
        "B": 0.1045193001627922
      },
      "extension": {
        "length": 10808.563931762696,
        "rating": 1199.7552871704102
      }
    },
    {
      "class": "Branch",
      "id": "branch_15817_15821_1",
      "ports": {
        "bus1": 15817,
        "bus2": 15821
      },
      "params": {
        "R": 0.00029938959050923586,
        "X": 0.02249446138739586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15817_15822_1",
      "ports": {
        "bus1": 15817,
        "bus2": 15822
      },
      "params": {
        "R": 0.00020200466678943485,
        "X": 0.012805990874767303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15817_15823_1",
      "ports": {
        "bus1": 15817,
        "bus2": 15823
      },
      "params": {
        "R": 0.0002146468759747222,
        "X": 0.001075835432857275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15818_15819_1",
      "ports": {
        "bus1": 15819,
        "bus2": 15818
      },
      "params": {
        "R": 0.0004760925949085504,
        "X": 0.029688095673918724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15818_15821_1",
      "ports": {
        "bus1": 15818,
        "bus2": 15821
      },
      "params": {
        "R": -0.00015290167357306927,
        "X": -0.011488179676234722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15818_15824_1",
      "ports": {
        "bus1": 15818,
        "bus2": 15824
      },
      "params": {
        "R": 0.0002625991473905742,
        "X": 0.0011962333228439093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15820_15821_1",
      "ports": {
        "bus1": 15820,
        "bus2": 15821
      },
      "params": {
        "R": 0.0008675896096974611,
        "X": 0.06518582999706268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15823_15963_1",
      "ports": {
        "bus1": 15963,
        "bus2": 15823
      },
      "params": {
        "R": 0.0002050094335572794,
        "X": 0.003162642940878868,
        "G": 0.0,
        "B": 0.3362099826335907
      },
      "extension": {
        "length": 23457.227545898437,
        "rating": 2571.1181640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_15823_16024_1",
      "ports": {
        "bus1": 15823,
        "bus2": 16024
      },
      "params": {
        "R": 7.292786176549271e-05,
        "X": 0.0012706274865195155,
        "G": 0.0,
        "B": 0.12761612236499786
      },
      "extension": {
        "length": 8658.976907592774,
        "rating": 2040.0959014892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_15823_16035_1",
      "ports": {
        "bus1": 16035,
        "bus2": 15823
      },
      "params": {
        "R": 0.00021041251602582633,
        "X": 0.0033577606081962585,
        "G": 0.0,
        "B": 0.24312444031238556
      },
      "extension": {
        "length": 21908.982002563476,
        "rating": 2563.9625549316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_15824_16020_1",
      "ports": {
        "bus1": 15824,
        "bus2": 16020
      },
      "params": {
        "R": 0.00021109945373609662,
        "X": 0.0027161999605596066,
        "G": 0.0,
        "B": 0.06292485445737839
      },
      "extension": {
        "length": 8994.619373840333,
        "rating": 1192.0631408691406
      }
    },
    {
      "class": "Branch",
      "id": "branch_15824_16034_1",
      "ports": {
        "bus1": 16034,
        "bus2": 15824
      },
      "params": {
        "R": 0.0007246145978569984,
        "X": 0.007648499682545662,
        "G": 0.0,
        "B": 0.11872214078903198
      },
      "extension": {
        "length": 21379.915319458007,
        "rating": 1070.4923629760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_15825_15826_1",
      "ports": {
        "bus1": 15826,
        "bus2": 15825
      },
      "params": {
        "R": 0.00024485980975441635,
        "X": 0.015518015250563622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15825_15828_1",
      "ports": {
        "bus1": 15825,
        "bus2": 15828
      },
      "params": {
        "R": 0.00018268226995132864,
        "X": 0.016711680218577385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15825_15829_1",
      "ports": {
        "bus1": 15825,
        "bus2": 15829
      },
      "params": {
        "R": 0.0003080638125538826,
        "X": 0.021545620635151863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15825_15830_1",
      "ports": {
        "bus1": 15825,
        "bus2": 15830
      },
      "params": {
        "R": 0.00022427823569159955,
        "X": 0.014241231605410576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15825_15831_1",
      "ports": {
        "bus1": 15825,
        "bus2": 15831
      },
      "params": {
        "R": 0.00027494216919876635,
        "X": 0.017112690955400467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15825_15832_1",
      "ports": {
        "bus1": 15825,
        "bus2": 15832
      },
      "params": {
        "R": 0.00033764005638659,
        "X": 0.02062728814780712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15825_15833_1",
      "ports": {
        "bus1": 15825,
        "bus2": 15833
      },
      "params": {
        "R": 0.00022960973728913814,
        "X": 0.0011068395106121898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15826_15827_1",
      "ports": {
        "bus1": 15827,
        "bus2": 15826
      },
      "params": {
        "R": 0.0004413771675899625,
        "X": 0.0315764918923378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15826_15834_1",
      "ports": {
        "bus1": 15826,
        "bus2": 15834
      },
      "params": {
        "R": 0.00021526598720811307,
        "X": 0.0011779293417930603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15833_15882_1",
      "ports": {
        "bus1": 15833,
        "bus2": 15882
      },
      "params": {
        "R": 0.0004021300992462784,
        "X": 0.004779805429279804,
        "G": 0.0,
        "B": 0.562101423740387
      },
      "extension": {
        "length": 37442.209825195314,
        "rating": 2282.147979736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_15834_15890_1",
      "ports": {
        "bus1": 15890,
        "bus2": 15834
      },
      "params": {
        "R": 0.0001142939945566468,
        "X": 0.0013594176853075624,
        "G": 0.0,
        "B": 0.03790952265262604
      },
      "extension": {
        "length": 4780.616196533203,
        "rating": 1121.5264320373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_15835_15839_1",
      "ports": {
        "bus1": 15835,
        "bus2": 15839
      },
      "params": {
        "R": 0.0001600500545464456,
        "X": 0.010996595025062561,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15835_15840_1",
      "ports": {
        "bus1": 15835,
        "bus2": 15840
      },
      "params": {
        "R": 0.00028384645702317357,
        "X": 0.0010833394480869174,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15836_15837_1",
      "ports": {
        "bus1": 15837,
        "bus2": 15836
      },
      "params": {
        "R": 0.00043058348819613457,
        "X": 0.028066549450159073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15836_15839_1",
      "ports": {
        "bus1": 15836,
        "bus2": 15839
      },
      "params": {
        "R": 1.3152537576388568e-05,
        "X": 0.0009036739356815815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15836_15841_1",
      "ports": {
        "bus1": 15836,
        "bus2": 15841
      },
      "params": {
        "R": 0.0002372280287090689,
        "X": 0.0010722281876951456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15837_16066_1",
      "ports": {
        "bus1": 16066,
        "bus2": 15837
      },
      "params": {
        "R": 0.0007283321465365589,
        "X": 0.004894054029136896,
        "G": 0.0,
        "B": 0.0018494799733161926
      },
      "extension": {
        "length": 2160.240961074829,
        "rating": 232.85155296325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_15838_15839_1",
      "ports": {
        "bus1": 15838,
        "bus2": 15839
      },
      "params": {
        "R": 0.0009327476727776229,
        "X": 0.06408650428056717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15840_15963_1",
      "ports": {
        "bus1": 15963,
        "bus2": 15840
      },
      "params": {
        "R": 7.049510895740241e-05,
        "X": 0.0014872970059514046,
        "G": 0.0,
        "B": 0.17612525820732117
      },
      "extension": {
        "length": 11168.693973083497,
        "rating": 2650.5197525024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_15840_16024_1",
      "ports": {
        "bus1": 15840,
        "bus2": 16024
      },
      "params": {
        "R": 0.00027693327865563333,
        "X": 0.004925272427499294,
        "G": 0.0,
        "B": 0.6118668913841248
      },
      "extension": {
        "length": 35629.82231176758,
        "rating": 2569.95849609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_15840_16084_1",
      "ports": {
        "bus1": 15840,
        "bus2": 16084
      },
      "params": {
        "R": 0.0001344917982351035,
        "X": 0.0025222133845090866,
        "G": 0.0,
        "B": 0.2555486857891083
      },
      "extension": {
        "length": 18611.23082849121,
        "rating": 2400.6046295166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_15841_16082_1",
      "ports": {
        "bus1": 15841,
        "bus2": 16082
      },
      "params": {
        "R": 0.0005441743996925652,
        "X": 0.006043574772775173,
        "G": 0.0,
        "B": 0.1339651644229889
      },
      "extension": {
        "length": 18455.486474487305,
        "rating": 1125.8062362670898
      }
    },
    {
      "class": "Branch",
      "id": "branch_15842_15843_1",
      "ports": {
        "bus1": 15842,
        "bus2": 15843
      },
      "params": {
        "R": 0.006694173905998468,
        "X": 0.20189107954502106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15842_15844_1",
      "ports": {
        "bus1": 15842,
        "bus2": 15844
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15845_15846_1",
      "ports": {
        "bus1": 15846,
        "bus2": 15845
      },
      "params": {
        "R": 0.00013702010619454086,
        "X": 0.009646332822740078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15845_15848_1",
      "ports": {
        "bus1": 15845,
        "bus2": 15848
      },
      "params": {
        "R": 0.00017408796702511609,
        "X": 0.011241791769862175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15845_15849_1",
      "ports": {
        "bus1": 15845,
        "bus2": 15849
      },
      "params": {
        "R": 0.0002848485601134598,
        "X": 0.02064121700823307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15845_15850_1",
      "ports": {
        "bus1": 15845,
        "bus2": 15850
      },
      "params": {
        "R": 0.00025889938115142286,
        "X": 0.01855049841105938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15845_15851_1",
      "ports": {
        "bus1": 15845,
        "bus2": 15851
      },
      "params": {
        "R": 0.0002049050381174311,
        "X": 0.014688972383737564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15845_15853_1",
      "ports": {
        "bus1": 15845,
        "bus2": 15853
      },
      "params": {
        "R": 0.00020598547416739166,
        "X": 0.0011050015455111861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15846_15847_1",
      "ports": {
        "bus1": 15847,
        "bus2": 15846
      },
      "params": {
        "R": 0.0006249892176128924,
        "X": 0.028807995840907097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15846_15852_1",
      "ports": {
        "bus1": 15846,
        "bus2": 15852
      },
      "params": {
        "R": 0.0002065674343612045,
        "X": 0.0011602488812059164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15854_15855_1",
      "ports": {
        "bus1": 15855,
        "bus2": 15854
      },
      "params": {
        "R": 0.0003273329639341682,
        "X": 0.0227250624448061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15854_15862_1",
      "ports": {
        "bus1": 15854,
        "bus2": 15862
      },
      "params": {
        "R": 0.0005347077385522425,
        "X": 0.03382386639714241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15854_15863_1",
      "ports": {
        "bus1": 15854,
        "bus2": 15863
      },
      "params": {
        "R": 0.00029265182092785835,
        "X": 0.0010035252198576927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15855_15858_1",
      "ports": {
        "bus1": 15855,
        "bus2": 15858
      },
      "params": {
        "R": 0.0002014536876231432,
        "X": 0.011068092659115791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15855_15859_1",
      "ports": {
        "bus1": 15855,
        "bus2": 15859
      },
      "params": {
        "R": 0.0006603070651181042,
        "X": 0.0426558256149292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15855_15860_1",
      "ports": {
        "bus1": 15855,
        "bus2": 15860
      },
      "params": {
        "R": 0.0011355545138940215,
        "X": 0.07344290614128113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15855_15864_1",
      "ports": {
        "bus1": 15855,
        "bus2": 15864
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15856_15858_1",
      "ports": {
        "bus1": 15856,
        "bus2": 15858
      },
      "params": {
        "R": 0.00030811293981969357,
        "X": 0.01692807860672474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15856_15861_1",
      "ports": {
        "bus1": 15856,
        "bus2": 15861
      },
      "params": {
        "R": 0.01698818989098072,
        "X": 0.5633618235588074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15857_15858_1",
      "ports": {
        "bus1": 15857,
        "bus2": 15858
      },
      "params": {
        "R": 0.002260463545098901,
        "X": 0.12419244647026062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15863_16006_1",
      "ports": {
        "bus1": 16006,
        "bus2": 15863
      },
      "params": {
        "R": 0.000797499087639153,
        "X": 0.011625225655734539,
        "G": 0.0,
        "B": 0.8502830862998964
      },
      "extension": {
        "length": 75870.6327553711,
        "rating": 2491.537666320801
      }
    },
    {
      "class": "Branch",
      "id": "branch_15865_15866_1",
      "ports": {
        "bus1": 15866,
        "bus2": 15865
      },
      "params": {
        "R": 0.0004578986845444888,
        "X": 0.0260145366191864,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15865_15867_1",
      "ports": {
        "bus1": 15865,
        "bus2": 15867
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15865_15868_1",
      "ports": {
        "bus1": 15865,
        "bus2": 15868
      },
      "params": {
        "R": 0.0002482271520420909,
        "X": 0.0010457715252414346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15867_15874_1",
      "ports": {
        "bus1": 15867,
        "bus2": 15874
      },
      "params": {
        "R": 0.0003215462784282863,
        "X": 0.004351133480668068,
        "G": 0.0,
        "B": 0.10104627907276154
      },
      "extension": {
        "length": 15753.124865478516,
        "rating": 1118.629550933838
      }
    },
    {
      "class": "Branch",
      "id": "branch_15869_15873_1",
      "ports": {
        "bus1": 15869,
        "bus2": 15873
      },
      "params": {
        "R": 0.00026647455524653196,
        "X": 0.018809402361512184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15869_15875_1",
      "ports": {
        "bus1": 15869,
        "bus2": 15875
      },
      "params": {
        "R": 0.0002929968759417534,
        "X": 0.0010197249939665198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15870_15871_1",
      "ports": {
        "bus1": 15871,
        "bus2": 15870
      },
      "params": {
        "R": 0.0004989044391550124,
        "X": 0.025087842717766762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15870_15873_1",
      "ports": {
        "bus1": 15870,
        "bus2": 15873
      },
      "params": {
        "R": -4.416353476699442e-05,
        "X": -0.0031173285096883774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15870_15874_1",
      "ports": {
        "bus1": 15870,
        "bus2": 15874
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15872_15873_1",
      "ports": {
        "bus1": 15872,
        "bus2": 15873
      },
      "params": {
        "R": 0.0014558775583282113,
        "X": 0.10276474058628082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15876_15877_1",
      "ports": {
        "bus1": 15877,
        "bus2": 15876
      },
      "params": {
        "R": 0.00022604507103096694,
        "X": 0.012467828579246998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15876_15879_1",
      "ports": {
        "bus1": 15876,
        "bus2": 15879
      },
      "params": {
        "R": 0.0006458793650381267,
        "X": 0.048500292003154755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15876_15880_1",
      "ports": {
        "bus1": 15876,
        "bus2": 15880
      },
      "params": {
        "R": 0.0005746562965214252,
        "X": 0.03831681236624718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15876_15882_1",
      "ports": {
        "bus1": 15876,
        "bus2": 15882
      },
      "params": {
        "R": 0.00023127399617806077,
        "X": 0.001194446231238544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15877_15878_1",
      "ports": {
        "bus1": 15878,
        "bus2": 15877
      },
      "params": {
        "R": 0.0003573650901671499,
        "X": 0.020658772438764572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15877_15881_1",
      "ports": {
        "bus1": 15877,
        "bus2": 15881
      },
      "params": {
        "R": 0.0014772104332223535,
        "X": 0.06605114042758942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15877_15883_1",
      "ports": {
        "bus1": 15877,
        "bus2": 15883
      },
      "params": {
        "R": 0.0002883010602090508,
        "X": 0.0011112315114587545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15884_15885_1",
      "ports": {
        "bus1": 15885,
        "bus2": 15884
      },
      "params": {
        "R": 0.00032143626594915986,
        "X": 0.019150113686919212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15884_15886_1",
      "ports": {
        "bus1": 15884,
        "bus2": 15886
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15884_15887_1",
      "ports": {
        "bus1": 15884,
        "bus2": 15887
      },
      "params": {
        "R": 0.0002719791082199663,
        "X": 0.0011235236888751388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15886_15985_1",
      "ports": {
        "bus1": 15886,
        "bus2": 15985
      },
      "params": {
        "R": 0.0007022405043244362,
        "X": 0.007285951636731625,
        "G": 0.0,
        "B": 0.1298673003911972
      },
      "extension": {
        "length": 23905.791421875,
        "rating": 1119.9599266052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_15886_16068_1",
      "ports": {
        "bus1": 15886,
        "bus2": 16068
      },
      "params": {
        "R": 0.0004314674297347665,
        "X": 0.005240397993475199,
        "G": 0.0,
        "B": 0.08340474218130112
      },
      "extension": {
        "length": 14892.859700683593,
        "rating": 1037.355136871338
      }
    },
    {
      "class": "Branch",
      "id": "branch_15888_15889_1",
      "ports": {
        "bus1": 15889,
        "bus2": 15888
      },
      "params": {
        "R": 0.00043726706644520164,
        "X": 0.02809125930070877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15888_15890_1",
      "ports": {
        "bus1": 15888,
        "bus2": 15890
      },
      "params": {
        "R": 0.0002809132565744221,
        "X": 0.001144828274846077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15888_15891_1",
      "ports": {
        "bus1": 15888,
        "bus2": 15891
      },
      "params": {
        "R": 0.00025721974088810384,
        "X": 0.001096955151297152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15892_15893_1",
      "ports": {
        "bus1": 15893,
        "bus2": 15892
      },
      "params": {
        "R": 0.00039816065691411495,
        "X": 0.025398490950465202,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15892_15894_1",
      "ports": {
        "bus1": 15892,
        "bus2": 15894
      },
      "params": {
        "R": 0.0002850503951776773,
        "X": 0.0010259574046358466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15892_15895_1",
      "ports": {
        "bus1": 15892,
        "bus2": 15895
      },
      "params": {
        "R": 0.00026055684429593384,
        "X": 0.0010259086266160011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15894_16018_1",
      "ports": {
        "bus1": 16018,
        "bus2": 15894
      },
      "params": {
        "R": 0.00028478220338001847,
        "X": 0.0034489331301301718,
        "G": 0.0,
        "B": 0.04951125755906105
      },
      "extension": {
        "length": 9238.138370178223,
        "rating": 1144.9170112609863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15894_16082_1",
      "ports": {
        "bus1": 15894,
        "bus2": 16082
      },
      "params": {
        "R": 0.0005261829937808216,
        "X": 0.006084596272557974,
        "G": 0.0,
        "B": 0.12265176326036453
      },
      "extension": {
        "length": 19018.901758666994,
        "rating": 1148.8615036010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_15896_15897_1",
      "ports": {
        "bus1": 15897,
        "bus2": 15896
      },
      "params": {
        "R": 0.0003345749864820391,
        "X": 0.020368823781609535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15896_15899_1",
      "ports": {
        "bus1": 15896,
        "bus2": 15899
      },
      "params": {
        "R": 0.00013664660218637437,
        "X": 0.011149573139846325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15896_15900_1",
      "ports": {
        "bus1": 15896,
        "bus2": 15900
      },
      "params": {
        "R": 0.0002308684925083071,
        "X": 0.01555537711828947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15896_15901_1",
      "ports": {
        "bus1": 15896,
        "bus2": 15901
      },
      "params": {
        "R": 0.00028570700669661164,
        "X": 0.020456694066524506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_15896_15903_1",
      "ports": {
        "bus1": 15896,
        "bus2": 15903
      },
      "params": {
        "R": 0.00029286558856256306,
        "X": 0.0010743720922619104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15897_15898_1",
      "ports": {
        "bus1": 15898,
        "bus2": 15897
      },
      "params": {
        "R": 0.0004916803445667028,
        "X": 0.0348982959985733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15897_15902_1",
      "ports": {
        "bus1": 15897,
        "bus2": 15902
      },
      "params": {
        "R": 0.00022208910377230495,
        "X": 0.0011560135753825307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15903_15973_1",
      "ports": {
        "bus1": 15903,
        "bus2": 15973
      },
      "params": {
        "R": 0.000317251164233312,
        "X": 0.005771614611148834,
        "G": 0.0,
        "B": 0.6890912055969238
      },
      "extension": {
        "length": 42058.91351513672,
        "rating": 2854.103660583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_15903_37841_1",
      "ports": {
        "bus1": 15903,
        "bus2": 37841
      },
      "params": {
        "R": 0.00019348901696503162,
        "X": 0.003037243615835905,
        "G": 0.0,
        "B": 0.3177716135978699
      },
      "extension": {
        "length": 21279.2837409668,
        "rating": 2469.809913635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_15904_15905_1",
      "ports": {
        "bus1": 15905,
        "bus2": 15904
      },
      "params": {
        "R": 0.00015565841749776155,
        "X": 0.009228160604834557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15904_15907_1",
      "ports": {
        "bus1": 15904,
        "bus2": 15907
      },
      "params": {
        "R": 0.00010360735177528113,
        "X": 0.008461742661893368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15904_15908_1",
      "ports": {
        "bus1": 15904,
        "bus2": 15908
      },
      "params": {
        "R": 0.00028034148272126913,
        "X": 0.017783889546990395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15904_15909_1",
      "ports": {
        "bus1": 15904,
        "bus2": 15909
      },
      "params": {
        "R": 8.161000005202368e-05,
        "X": 0.006652722135186195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15905_15906_1",
      "ports": {
        "bus1": 15906,
        "bus2": 15905
      },
      "params": {
        "R": 0.00023483623226638883,
        "X": 0.017714569345116615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15905_15910_1",
      "ports": {
        "bus1": 15905,
        "bus2": 15910
      },
      "params": {
        "R": 0.00022595901100430638,
        "X": 0.0011688442900776863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15905_15911_1",
      "ports": {
        "bus1": 15905,
        "bus2": 15911
      },
      "params": {
        "R": 0.0002876633370760828,
        "X": 0.001181206083856523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15910_16080_1",
      "ports": {
        "bus1": 15910,
        "bus2": 16080
      },
      "params": {
        "R": 0.00045924558071419597,
        "X": 0.005558644887059927,
        "G": 0.0,
        "B": 0.11452825367450714
      },
      "extension": {
        "length": 15842.093574462891,
        "rating": 967.546558380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_15912_15913_1",
      "ports": {
        "bus1": 15912,
        "bus2": 15913
      },
      "params": {
        "R": 0.0039838640950620174,
        "X": 0.1381744146347046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15912_15914_1",
      "ports": {
        "bus1": 15912,
        "bus2": 15914
      },
      "params": {
        "R": 0.00020411612058524045,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15914_16083_1",
      "ports": {
        "bus1": 16083,
        "bus2": 15914
      },
      "params": {
        "R": 0.0011310965055599809,
        "X": 0.007725533097982407,
        "G": 0.0,
        "B": 0.0027660245541483164
      },
      "extension": {
        "length": 3352.310657775879,
        "rating": 254.78975772857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_15915_15918_1",
      "ports": {
        "bus1": 15915,
        "bus2": 15918
      },
      "params": {
        "R": 0.0005061480333097279,
        "X": 0.03632117435336113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15915_15923_1",
      "ports": {
        "bus1": 15915,
        "bus2": 15923
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15915_15924_1",
      "ports": {
        "bus1": 15915,
        "bus2": 15924
      },
      "params": {
        "R": 0.00021895731333643198,
        "X": 0.0011320668272674084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15916_15918_1",
      "ports": {
        "bus1": 15916,
        "bus2": 15918
      },
      "params": {
        "R": -0.0001727535272948444,
        "X": -0.012396793812513351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15916_15921_1",
      "ports": {
        "bus1": 15916,
        "bus2": 15921
      },
      "params": {
        "R": -0.0002387219574302435,
        "X": -0.008968353271484375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15916_15922_1",
      "ports": {
        "bus1": 15916,
        "bus2": 15922
      },
      "params": {
        "R": 0.002079233294352889,
        "X": 0.07118277251720428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 136.2750016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15917_15918_1",
      "ports": {
        "bus1": 15917,
        "bus2": 15918
      },
      "params": {
        "R": 0.0018839116673916578,
        "X": 0.1351894587278366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15919_15921_1",
      "ports": {
        "bus1": 15919,
        "bus2": 15921
      },
      "params": {
        "R": 0.0033781423699110746,
        "X": 0.1269107460975647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15920_15921_1",
      "ports": {
        "bus1": 15920,
        "bus2": 15921
      },
      "params": {
        "R": 0.0033781423699110746,
        "X": 0.1269107460975647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15923_15960_1",
      "ports": {
        "bus1": 15960,
        "bus2": 15923
      },
      "params": {
        "R": 0.0004975104820914567,
        "X": 0.005967054981738329,
        "G": 0.0,
        "B": 0.12512902915477753
      },
      "extension": {
        "length": 19510.798896606448,
        "rating": 1095.8769798278809
      }
    },
    {
      "class": "Branch",
      "id": "branch_15925_15926_1",
      "ports": {
        "bus1": 15926,
        "bus2": 15925
      },
      "params": {
        "R": 0.0005674583953805268,
        "X": 0.031212957575917244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15925_15927_1",
      "ports": {
        "bus1": 15925,
        "bus2": 15927
      },
      "params": {
        "R": 0.0006732502370141447,
        "X": 0.04293074831366539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15925_15928_1",
      "ports": {
        "bus1": 15925,
        "bus2": 15928
      },
      "params": {
        "R": 0.00022562165395356715,
        "X": 0.001002459554001689,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15925_15929_1",
      "ports": {
        "bus1": 15925,
        "bus2": 15929
      },
      "params": {
        "R": 0.0002364071406191215,
        "X": 0.0011762306094169617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15928_16106_1",
      "ports": {
        "bus1": 16106,
        "bus2": 15928
      },
      "params": {
        "R": 0.0005389810539782047,
        "X": 0.00638255150988698,
        "G": 0.0,
        "B": 0.0487341433763504
      },
      "extension": {
        "length": 13729.990727416993,
        "rating": 1173.7110137939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_15930_15931_1",
      "ports": {
        "bus1": 15931,
        "bus2": 15930
      },
      "params": {
        "R": 0.0005162979941815138,
        "X": 0.029964981600642204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15930_15932_1",
      "ports": {
        "bus1": 15930,
        "bus2": 15932
      },
      "params": {
        "R": 0.00028856543940491974,
        "X": 0.0011312308488413692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15930_15933_1",
      "ports": {
        "bus1": 15930,
        "bus2": 15933
      },
      "params": {
        "R": 0.00024418451357632875,
        "X": 0.0010896389139816165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15932_16012_1",
      "ports": {
        "bus1": 15932,
        "bus2": 16012
      },
      "params": {
        "R": 0.0003073365078307688,
        "X": 0.0036270234268158674,
        "G": 0.0,
        "B": 0.09029078483581543
      },
      "extension": {
        "length": 12742.500677124024,
        "rating": 1245.52583694458
      }
    },
    {
      "class": "Branch",
      "id": "branch_15934_15937_1",
      "ports": {
        "bus1": 15934,
        "bus2": 15937
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0014234036207199097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15934_15938_1",
      "ports": {
        "bus1": 15934,
        "bus2": 15938
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15934_15939_1",
      "ports": {
        "bus1": 15934,
        "bus2": 15939
      },
      "params": {
        "R": 0.00023471613531000915,
        "X": 0.001180082093924284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15935_15937_1",
      "ports": {
        "bus1": 15935,
        "bus2": 15937
      },
      "params": {
        "R": 0.002010005060583353,
        "X": 0.06262718886137009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15936_15937_1",
      "ports": {
        "bus1": 15936,
        "bus2": 15937
      },
      "params": {
        "R": 0.002010005060583353,
        "X": 0.06262718886137009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15938_15944_1",
      "ports": {
        "bus1": 15938,
        "bus2": 15944
      },
      "params": {
        "R": 0.000919161073397845,
        "X": 0.005462724249809981,
        "G": 0.0,
        "B": 0.005424206145107746
      },
      "extension": {
        "length": 4020.1192908325197,
        "rating": 226.9052505493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_15940_15941_1",
      "ports": {
        "bus1": 15940,
        "bus2": 15941
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15942_15946_1",
      "ports": {
        "bus1": 15942,
        "bus2": 15946
      },
      "params": {
        "R": 0.00012345879804342985,
        "X": 0.00782753899693489,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15942_15947_1",
      "ports": {
        "bus1": 15942,
        "bus2": 15947
      },
      "params": {
        "R": 0.00022628238366451114,
        "X": 0.015935340896248817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15942_15948_1",
      "ports": {
        "bus1": 15942,
        "bus2": 15948
      },
      "params": {
        "R": 0.00026647609774954617,
        "X": 0.014881720766425133,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15942_15949_1",
      "ports": {
        "bus1": 15942,
        "bus2": 15949
      },
      "params": {
        "R": 0.0002027428854489699,
        "X": 0.014320365153253078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15942_16060_1",
      "ports": {
        "bus1": 16060,
        "bus2": 15942
      },
      "params": {
        "R": 0.00019147020066156983,
        "X": 0.0033067890908569098,
        "G": 0.0,
        "B": 0.30473554134368896
      },
      "extension": {
        "length": 23264.6037220459,
        "rating": 2510.8694076538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_15943_15944_1",
      "ports": {
        "bus1": 15944,
        "bus2": 15943
      },
      "params": {
        "R": 0.0005042994162067771,
        "X": 0.02971961721777916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15943_15946_1",
      "ports": {
        "bus1": 15943,
        "bus2": 15946
      },
      "params": {
        "R": 4.1424114897381514e-05,
        "X": 0.0026263706386089325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15943_15950_1",
      "ports": {
        "bus1": 15943,
        "bus2": 15950
      },
      "params": {
        "R": 0.0002443277626298368,
        "X": 0.001024413388222456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15943_15951_1",
      "ports": {
        "bus1": 15943,
        "bus2": 15951
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15945_15946_1",
      "ports": {
        "bus1": 15945,
        "bus2": 15946
      },
      "params": {
        "R": 0.0007678518886677921,
        "X": 0.04868335649371147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15952_15953_1",
      "ports": {
        "bus1": 15953,
        "bus2": 15952
      },
      "params": {
        "R": 0.0002555659448262304,
        "X": 0.01849556528031826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15952_15955_1",
      "ports": {
        "bus1": 15952,
        "bus2": 15955
      },
      "params": {
        "R": 0.00022487954993266612,
        "X": 0.01131806243211031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15952_15956_1",
      "ports": {
        "bus1": 15952,
        "bus2": 15956
      },
      "params": {
        "R": 0.00018509208166506141,
        "X": 0.01264131348580122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15952_15958_1",
      "ports": {
        "bus1": 15952,
        "bus2": 15958
      },
      "params": {
        "R": 0.0002034614881267771,
        "X": 0.0011646280763670802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15953_15954_1",
      "ports": {
        "bus1": 15954,
        "bus2": 15953
      },
      "params": {
        "R": 0.0002916505327448249,
        "X": 0.018033627420663834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15953_15957_1",
      "ports": {
        "bus1": 15953,
        "bus2": 15957
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15957_16102_1",
      "ports": {
        "bus1": 15957,
        "bus2": 16102
      },
      "params": {
        "R": 0.0002074434160022065,
        "X": 0.002423080150038004,
        "G": 0.0,
        "B": 0.05399646237492561
      },
      "extension": {
        "length": 8711.94481402588,
        "rating": 1074.4887351989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_15958_16101_1",
      "ports": {
        "bus1": 15958,
        "bus2": 16101
      },
      "params": {
        "R": 4.641174018615857e-05,
        "X": 0.0009879795834422112,
        "G": 0.0,
        "B": 0.10310541093349457
      },
      "extension": {
        "length": 7214.574490905762,
        "rating": 2210.6826782226562
      }
    },
    {
      "class": "Branch",
      "id": "branch_15959_15960_1",
      "ports": {
        "bus1": 15960,
        "bus2": 15959
      },
      "params": {
        "R": 0.00019653838535305113,
        "X": 0.015415549278259277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15959_15962_1",
      "ports": {
        "bus1": 15959,
        "bus2": 15962
      },
      "params": {
        "R": 0.0003276708594057709,
        "X": 0.02422380819916725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15959_15963_1",
      "ports": {
        "bus1": 15959,
        "bus2": 15963
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15959_15964_1",
      "ports": {
        "bus1": 15959,
        "bus2": 15964
      },
      "params": {
        "R": 0.00026200254797004163,
        "X": 0.0010196724906563759,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15960_15961_1",
      "ports": {
        "bus1": 15961,
        "bus2": 15960
      },
      "params": {
        "R": 0.0004110246372874826,
        "X": 0.02709393948316574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15960_16020_1",
      "ports": {
        "bus1": 15960,
        "bus2": 16020
      },
      "params": {
        "R": 0.0005309905391186476,
        "X": 0.005894853733479977,
        "G": 0.0,
        "B": 0.254026859998703
      },
      "extension": {
        "length": 27960.924645263673,
        "rating": 1207.724666595459
      }
    },
    {
      "class": "Branch",
      "id": "branch_15960_16082_1",
      "ports": {
        "bus1": 15960,
        "bus2": 16082
      },
      "params": {
        "R": 0.0005600088625214994,
        "X": 0.00667660403996706,
        "G": 0.0,
        "B": 0.25629928708076477
      },
      "extension": {
        "length": 26773.38392211914,
        "rating": 1193.918514251709
      }
    },
    {
      "class": "Branch",
      "id": "branch_15963_16017_1",
      "ports": {
        "bus1": 15963,
        "bus2": 16017
      },
      "params": {
        "R": 0.0002110834902850911,
        "X": 0.004225186537951231,
        "G": 0.0,
        "B": 0.4009964168071747
      },
      "extension": {
        "length": 28246.816125,
        "rating": 2339.57462310791
      }
    },
    {
      "class": "Branch",
      "id": "branch_15963_16101_1",
      "ports": {
        "bus1": 15963,
        "bus2": 16101
      },
      "params": {
        "R": 0.0004103349638171494,
        "X": 0.00765451742336154,
        "G": 0.0,
        "B": 0.8543919920921326
      },
      "extension": {
        "length": 53613.414566894535,
        "rating": 2512.9871368408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_15965_15966_1",
      "ports": {
        "bus1": 15966,
        "bus2": 15965
      },
      "params": {
        "R": 0.00010314537212252617,
        "X": 0.008318907581269741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15965_15968_1",
      "ports": {
        "bus1": 15965,
        "bus2": 15968
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15965_15969_1",
      "ports": {
        "bus1": 15965,
        "bus2": 15969
      },
      "params": {
        "R": 0.00027876527747139335,
        "X": 0.0011917200172320008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15966_15967_1",
      "ports": {
        "bus1": 15967,
        "bus2": 15966
      },
      "params": {
        "R": 0.0006940181483514607,
        "X": 0.03848106786608696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15966_17363_1",
      "ports": {
        "bus1": 17363,
        "bus2": 15966
      },
      "params": {
        "R": 0.00040622230153530836,
        "X": 0.005159405525773764,
        "G": 0.0,
        "B": 0.184609591960907
      },
      "extension": {
        "length": 21322.831873535157,
        "rating": 1124.5067596435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_15966_17377_1",
      "ports": {
        "bus1": 17377,
        "bus2": 15966
      },
      "params": {
        "R": 0.0009171007550321519,
        "X": 0.009536772035062313,
        "G": 0.0,
        "B": 0.187271848320961
      },
      "extension": {
        "length": 31073.57707104492,
        "rating": 1277.9194831848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_15966_34493_1",
      "ports": {
        "bus1": 15966,
        "bus2": 34493
      },
      "params": {
        "R": 0.0007444356451742351,
        "X": 0.007974013686180115,
        "G": 0.0,
        "B": 0.12929758429527283
      },
      "extension": {
        "length": 22429.031794189454,
        "rating": 1279.9198150634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_15966_34950_1",
      "ports": {
        "bus1": 34950,
        "bus2": 15966
      },
      "params": {
        "R": 0.0006077843718230724,
        "X": 0.007980438880622387,
        "G": 0.0,
        "B": 0.16519495844841003
      },
      "extension": {
        "length": 27246.532064941406,
        "rating": 1287.2705459594727
      }
    },
    {
      "class": "Branch",
      "id": "branch_15967_34494_1",
      "ports": {
        "bus1": 15967,
        "bus2": 34494
      },
      "params": {
        "R": 0.0030794308986514807,
        "X": 0.011832435615360737,
        "G": 0.0,
        "B": 0.005431655794382095
      },
      "extension": {
        "length": 5931.512272705078,
        "rating": 242.04938411712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_15967_34944_1",
      "ports": {
        "bus1": 15967,
        "bus2": 34944
      },
      "params": {
        "R": 0.002676882315427065,
        "X": 0.019585881382226944,
        "G": 0.0,
        "B": 0.012198791839182375
      },
      "extension": {
        "length": 11326.674516174317,
        "rating": 274.9394655227661
      }
    },
    {
      "class": "Branch",
      "id": "branch_15968_16073_1",
      "ports": {
        "bus1": 15968,
        "bus2": 16073
      },
      "params": {
        "R": 0.00034943301579914987,
        "X": 0.005956981796771288,
        "G": 0.0,
        "B": 0.5355924367904663
      },
      "extension": {
        "length": 40843.86628491211,
        "rating": 2399.4836807250977
      }
    },
    {
      "class": "Branch",
      "id": "branch_15970_15971_1",
      "ports": {
        "bus1": 15970,
        "bus2": 15971
      },
      "params": {
        "R": 0.0005294262082315981,
        "X": 0.0177947748452425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15970_15972_1",
      "ports": {
        "bus1": 15970,
        "bus2": 15972
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15973_15974_1",
      "ports": {
        "bus1": 15974,
        "bus2": 15973
      },
      "params": {
        "R": 0.00017706005019135773,
        "X": 0.011549473740160465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15973_15977_1",
      "ports": {
        "bus1": 15973,
        "bus2": 15977
      },
      "params": {
        "R": 0.00011869492300320417,
        "X": 0.00837515015155077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15973_15978_1",
      "ports": {
        "bus1": 15973,
        "bus2": 15978
      },
      "params": {
        "R": 0.00012529674859251827,
        "X": 0.008801950141787529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15973_15979_1",
      "ports": {
        "bus1": 15973,
        "bus2": 15979
      },
      "params": {
        "R": 9.24144551390782e-05,
        "X": 0.007982905022799969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15973_15997_1",
      "ports": {
        "bus1": 15973,
        "bus2": 15997
      },
      "params": {
        "R": 3.0203824280761182e-05,
        "X": 0.000522829417604953,
        "G": 0.0,
        "B": 0.050442468374967575
      },
      "extension": {
        "length": 3754.7341408081056,
        "rating": 2843.467903137207
      }
    },
    {
      "class": "Branch",
      "id": "branch_15973_36839_1",
      "ports": {
        "bus1": 15973,
        "bus2": 36839
      },
      "params": {
        "R": 0.00021744647528976202,
        "X": 0.0036962085869163275,
        "G": 0.0,
        "B": 0.3449799418449402
      },
      "extension": {
        "length": 26073.43985522461,
        "rating": 2692.2714233398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_15973_37841_1",
      "ports": {
        "bus1": 37841,
        "bus2": 15973
      },
      "params": {
        "R": 0.0003854838141705841,
        "X": 0.006190600339323282,
        "G": 0.0,
        "B": 0.8381038308143616
      },
      "extension": {
        "length": 46624.87090722656,
        "rating": 2916.3572311401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_15974_15975_1",
      "ports": {
        "bus1": 15975,
        "bus2": 15974
      },
      "params": {
        "R": 0.0004151060420554131,
        "X": 0.022141877561807632,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 234.31248903274536,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15974_15991_1",
      "ports": {
        "bus1": 15974,
        "bus2": 15991
      },
      "params": {
        "R": 0.00010234912042506039,
        "X": 0.0013572791358456016,
        "G": 0.0,
        "B": 0.020441725850105286
      },
      "extension": {
        "length": 3586.1451289672855,
        "rating": 1241.6754722595215
      }
    },
    {
      "class": "Branch",
      "id": "branch_15974_34321_1",
      "ports": {
        "bus1": 15974,
        "bus2": 34321
      },
      "params": {
        "R": 0.0005079600960016251,
        "X": 0.006018621847033501,
        "G": 0.0,
        "B": 0.1883012354373932
      },
      "extension": {
        "length": 24118.479555908205,
        "rating": 1249.704360961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_15975_15976_1",
      "ports": {
        "bus1": 15976,
        "bus2": 15975
      },
      "params": {
        "R": 0.0014177918201312423,
        "X": 0.06158880889415741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 230.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15975_15980_1",
      "ports": {
        "bus1": 15975,
        "bus2": 15980
      },
      "params": {
        "R": 0.00021693867165595293,
        "X": 0.0010985537664964795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15975_15981_1",
      "ports": {
        "bus1": 15975,
        "bus2": 15981
      },
      "params": {
        "R": 0.0002485271543264389,
        "X": 0.0010876284213736653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15976_15992_1",
      "ports": {
        "bus1": 15976,
        "bus2": 15992
      },
      "params": {
        "R": 0.0011502607958391309,
        "X": 0.006880662404000759,
        "G": 0.0,
        "B": 0.006160481832921505
      },
      "extension": {
        "length": 4345.094966308594,
        "rating": 255.36296367645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_15980_37292_1",
      "ports": {
        "bus1": 15980,
        "bus2": 37292
      },
      "params": {
        "R": 0.0017659435980021954,
        "X": 0.016088301315903664,
        "G": 0.0,
        "B": 0.05544304475188255
      },
      "extension": {
        "length": 22392.93660205078,
        "rating": 529.9290657043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_15982_15983_1",
      "ports": {
        "bus1": 15983,
        "bus2": 15982
      },
      "params": {
        "R": 0.00021908899361733347,
        "X": 0.014455967582762241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15982_15986_1",
      "ports": {
        "bus1": 15982,
        "bus2": 15986
      },
      "params": {
        "R": 0.00024634075816720724,
        "X": 0.0010572727769613266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15983_15984_1",
      "ports": {
        "bus1": 15984,
        "bus2": 15983
      },
      "params": {
        "R": 0.00037829327629879117,
        "X": 0.023031925782561302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15983_15985_1",
      "ports": {
        "bus1": 15983,
        "bus2": 15985
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15987_15988_1",
      "ports": {
        "bus1": 15987,
        "bus2": 15988
      },
      "params": {
        "R": 0.0049600605852901936,
        "X": 0.15679049491882324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15987_15989_1",
      "ports": {
        "bus1": 15987,
        "bus2": 15989
      },
      "params": {
        "R": 0.00027203172794543207,
        "X": 0.001171854673884809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15990_15994_1",
      "ports": {
        "bus1": 15990,
        "bus2": 15994
      },
      "params": {
        "R": 0.00029258857830427587,
        "X": 0.023691454902291298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15990_15995_1",
      "ports": {
        "bus1": 15990,
        "bus2": 15995
      },
      "params": {
        "R": 0.00018088638898916543,
        "X": 0.013565612025558949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15990_15996_1",
      "ports": {
        "bus1": 15990,
        "bus2": 15996
      },
      "params": {
        "R": 0.00018991455726791173,
        "X": 0.014119707979261875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_15990_15997_1",
      "ports": {
        "bus1": 15990,
        "bus2": 15997
      },
      "params": {
        "R": 0.00029302429175004363,
        "X": 0.0010494656162336469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15990_15998_1",
      "ports": {
        "bus1": 15990,
        "bus2": 15998
      },
      "params": {
        "R": 0.00029724129126407206,
        "X": 0.0010681267594918609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15991_15992_1",
      "ports": {
        "bus1": 15992,
        "bus2": 15991
      },
      "params": {
        "R": 0.0007311410154215991,
        "X": 0.03934495896100998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15991_15994_1",
      "ports": {
        "bus1": 15991,
        "bus2": 15994
      },
      "params": {
        "R": -9.361796401208267e-05,
        "X": -0.007580427452921867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15993_15994_1",
      "ports": {
        "bus1": 15993,
        "bus2": 15994
      },
      "params": {
        "R": 0.0011078870156779885,
        "X": 0.08970771729946136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15997_36839_1",
      "ports": {
        "bus1": 15997,
        "bus2": 36839
      },
      "params": {
        "R": 0.00019294807862024754,
        "X": 0.0035794908180832863,
        "G": 0.0,
        "B": 0.3337955176830291
      },
      "extension": {
        "length": 25499.842773925782,
        "rating": 2625.594902038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_15999_16000_1",
      "ports": {
        "bus1": 16000,
        "bus2": 15999
      },
      "params": {
        "R": 0.00021333358017727733,
        "X": 0.014797568321228027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15999_16004_1",
      "ports": {
        "bus1": 15999,
        "bus2": 16004
      },
      "params": {
        "R": 9.99999901978299e-05,
        "X": 0.0009004762396216393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15999_16006_1",
      "ports": {
        "bus1": 15999,
        "bus2": 16006
      },
      "params": {
        "R": 0.00028472812846302986,
        "X": 0.0011700685136020184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16000_16001_1",
      "ports": {
        "bus1": 16001,
        "bus2": 16000
      },
      "params": {
        "R": 0.000725604360923171,
        "X": 0.03621913865208626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16000_16005_1",
      "ports": {
        "bus1": 16000,
        "bus2": 16005
      },
      "params": {
        "R": 0.00024435765226371586,
        "X": 0.00113096390850842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16001_16050_1",
      "ports": {
        "bus1": 16001,
        "bus2": 16050
      },
      "params": {
        "R": 0.002706737956032157,
        "X": 0.01586466282606125,
        "G": 0.0,
        "B": 0.010679963044822216
      },
      "extension": {
        "length": 9171.779420654297,
        "rating": 181.21780157089233
      }
    },
    {
      "class": "Branch",
      "id": "branch_16002_16004_1",
      "ports": {
        "bus1": 16002,
        "bus2": 16004
      },
      "params": {
        "R": 0.0001329833030467853,
        "X": 0.008986329659819603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16003_16004_1",
      "ports": {
        "bus1": 16003,
        "bus2": 16004
      },
      "params": {
        "R": 0.0001329833030467853,
        "X": 0.008986329659819603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16007_16008_1",
      "ports": {
        "bus1": 16008,
        "bus2": 16007
      },
      "params": {
        "R": 9.032234811456874e-05,
        "X": 0.006864282768219709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16007_16010_1",
      "ports": {
        "bus1": 16007,
        "bus2": 16010
      },
      "params": {
        "R": 0.00041994950152002275,
        "X": 0.02800651453435421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16007_16042_1",
      "ports": {
        "bus1": 16042,
        "bus2": 16007
      },
      "params": {
        "R": 0.00015053970855660737,
        "X": 0.0026213638484477997,
        "G": 0.0,
        "B": 0.2915516197681427
      },
      "extension": {
        "length": 20422.82792504883,
        "rating": 1435.7321739196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_16008_16009_1",
      "ports": {
        "bus1": 16009,
        "bus2": 16008
      },
      "params": {
        "R": 0.0005399704677984118,
        "X": 0.030038628727197647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16008_16011_1",
      "ports": {
        "bus1": 16008,
        "bus2": 16011
      },
      "params": {
        "R": 0.0013220177497714758,
        "X": 0.052539970725774765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16008_16012_1",
      "ports": {
        "bus1": 16008,
        "bus2": 16012
      },
      "params": {
        "R": 0.0002286869566887617,
        "X": 0.0011816314654424787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16008_16013_1",
      "ports": {
        "bus1": 16008,
        "bus2": 16013
      },
      "params": {
        "R": 0.0002549012715462595,
        "X": 0.0010711238719522953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16009_16090_1",
      "ports": {
        "bus1": 16090,
        "bus2": 16009
      },
      "params": {
        "R": 0.0004123077378608287,
        "X": 0.0027609339449554677,
        "G": 0.0,
        "B": 0.0013798978179693222
      },
      "extension": {
        "length": 1346.1956146087648,
        "rating": 233.62722396850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_16012_35481_1",
      "ports": {
        "bus1": 16012,
        "bus2": 35481
      },
      "params": {
        "R": 0.000290947500616312,
        "X": 0.0029508701991289854,
        "G": 0.0,
        "B": 0.057016514241695404
      },
      "extension": {
        "length": 9542.992180847168,
        "rating": 1243.9790725708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_16014_16015_1",
      "ports": {
        "bus1": 16015,
        "bus2": 16014
      },
      "params": {
        "R": 0.0002735972811933607,
        "X": 0.019579388201236725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16014_16017_1",
      "ports": {
        "bus1": 16014,
        "bus2": 16017
      },
      "params": {
        "R": 0.0002426598221063614,
        "X": 0.0010785177582874894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16015_16016_1",
      "ports": {
        "bus1": 16016,
        "bus2": 16015
      },
      "params": {
        "R": 0.00047943356912583113,
        "X": 0.03186804801225662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16015_16018_1",
      "ports": {
        "bus1": 16015,
        "bus2": 16018
      },
      "params": {
        "R": 0.00025664991699159145,
        "X": 0.0011442984687164426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16019_16020_1",
      "ports": {
        "bus1": 16020,
        "bus2": 16019
      },
      "params": {
        "R": 0.0001498349738540128,
        "X": 0.009646975435316563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16019_16022_1",
      "ports": {
        "bus1": 16019,
        "bus2": 16022
      },
      "params": {
        "R": 0.00013385870261117816,
        "X": 0.009298852644860744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16019_16023_1",
      "ports": {
        "bus1": 16019,
        "bus2": 16023
      },
      "params": {
        "R": 0.00012531669926829636,
        "X": 0.009142456576228142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16019_16024_1",
      "ports": {
        "bus1": 16019,
        "bus2": 16024
      },
      "params": {
        "R": 0.0002068314206553623,
        "X": 0.0010652380296960473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16019_16025_1",
      "ports": {
        "bus1": 16019,
        "bus2": 16025
      },
      "params": {
        "R": 0.00021041766740381718,
        "X": 0.0011103878496214747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16020_16021_1",
      "ports": {
        "bus1": 16021,
        "bus2": 16020
      },
      "params": {
        "R": 0.0005855244817212224,
        "X": 0.029378581792116165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16026_16027_1",
      "ports": {
        "bus1": 16026,
        "bus2": 16027
      },
      "params": {
        "R": 0.00024022665456868708,
        "X": 0.001186524285003543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16028_16029_1",
      "ports": {
        "bus1": 16029,
        "bus2": 16028
      },
      "params": {
        "R": 0.00023209552455227822,
        "X": 0.017600292339920998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16028_16031_1",
      "ports": {
        "bus1": 16028,
        "bus2": 16031
      },
      "params": {
        "R": 0.00017542709247209132,
        "X": 0.01188788004219532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395355,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16028_16032_1",
      "ports": {
        "bus1": 16028,
        "bus2": 16032
      },
      "params": {
        "R": 0.0002085977903334424,
        "X": 0.013287641108036041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9812499880790712,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395356,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16028_16033_1",
      "ports": {
        "bus1": 16028,
        "bus2": 16033
      },
      "params": {
        "R": 7.635050860699266e-05,
        "X": 0.006706384941935539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9812499880790712,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 490.6249940395356,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16028_16035_1",
      "ports": {
        "bus1": 16028,
        "bus2": 16035
      },
      "params": {
        "R": 0.00021992936672177166,
        "X": 0.0010318702552467585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16029_16030_1",
      "ports": {
        "bus1": 16030,
        "bus2": 16029
      },
      "params": {
        "R": 0.00039204597123898566,
        "X": 0.021553117781877518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16029_16034_1",
      "ports": {
        "bus1": 16029,
        "bus2": 16034
      },
      "params": {
        "R": 0.00026064677513204515,
        "X": 0.0011707502417266369,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16036_16037_1",
      "ports": {
        "bus1": 16037,
        "bus2": 16036
      },
      "params": {
        "R": 0.00019771808001678437,
        "X": 0.015447113662958145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16036_16039_1",
      "ports": {
        "bus1": 16036,
        "bus2": 16039
      },
      "params": {
        "R": 0.00018074149556923658,
        "X": 0.013514284044504166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16036_16040_1",
      "ports": {
        "bus1": 16036,
        "bus2": 16040
      },
      "params": {
        "R": 0.00016263635188806802,
        "X": 0.013942798599600792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16036_16041_1",
      "ports": {
        "bus1": 16036,
        "bus2": 16041
      },
      "params": {
        "R": 9.711442544357851e-05,
        "X": 0.00782544631510973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16036_16042_1",
      "ports": {
        "bus1": 16036,
        "bus2": 16042
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16037_16038_1",
      "ports": {
        "bus1": 16038,
        "bus2": 16037
      },
      "params": {
        "R": 0.00040067857480607927,
        "X": 0.024412155151367188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16037_16043_1",
      "ports": {
        "bus1": 16037,
        "bus2": 16043
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16043_35411_1",
      "ports": {
        "bus1": 16043,
        "bus2": 35411
      },
      "params": {
        "R": 0.0004238677502144128,
        "X": 0.005580433178693056,
        "G": 0.0,
        "B": 0.12167124450206757
      },
      "extension": {
        "length": 19907.093963012696,
        "rating": 1252.983570098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_16044_16045_1",
      "ports": {
        "bus1": 16045,
        "bus2": 16044
      },
      "params": {
        "R": 0.00018775954958982766,
        "X": 0.015242201276123524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16044_16048_1",
      "ports": {
        "bus1": 16044,
        "bus2": 16048
      },
      "params": {
        "R": 0.00028957106405869126,
        "X": 0.0011442810064181685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16045_16046_1",
      "ports": {
        "bus1": 16046,
        "bus2": 16045
      },
      "params": {
        "R": 0.000318079546559602,
        "X": 0.021875744685530663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16045_16047_1",
      "ports": {
        "bus1": 16045,
        "bus2": 16047
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16047_16063_1",
      "ports": {
        "bus1": 16047,
        "bus2": 16063
      },
      "params": {
        "R": 0.0008138201665133238,
        "X": 0.00874264445155859,
        "G": 0.0,
        "B": 0.15829600393772125
      },
      "extension": {
        "length": 26824.848501708984,
        "rating": 1119.1079139709473
      }
    },
    {
      "class": "Branch",
      "id": "branch_16048_16060_1",
      "ports": {
        "bus1": 16060,
        "bus2": 16048
      },
      "params": {
        "R": 0.00018092257960233837,
        "X": 0.003677760250866413,
        "G": 0.0,
        "B": 0.40790972113609314
      },
      "extension": {
        "length": 26435.742391845703,
        "rating": 2261.143684387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_16049_16050_1",
      "ports": {
        "bus1": 16049,
        "bus2": 16050
      },
      "params": {
        "R": 0.00020129937911406157,
        "X": 0.0010166866704821587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16051_16052_1",
      "ports": {
        "bus1": 16051,
        "bus2": 16052
      },
      "params": {
        "R": 0.013985494151711464,
        "X": 0.4146955609321594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16051_16053_1",
      "ports": {
        "bus1": 16051,
        "bus2": 16053
      },
      "params": {
        "R": 0.005968844052404165,
        "X": 0.19323906302452087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_16051_16054_1",
      "ports": {
        "bus1": 16051,
        "bus2": 16054
      },
      "params": {
        "R": 0.01277108397334814,
        "X": 0.36339518427848816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16051_16055_1",
      "ports": {
        "bus1": 16051,
        "bus2": 16055
      },
      "params": {
        "R": 0.01095778588205576,
        "X": 0.34656327962875366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16051_16056_1",
      "ports": {
        "bus1": 16051,
        "bus2": 16056
      },
      "params": {
        "R": 0.006279987283051014,
        "X": 0.17292974889278412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16051_16057_1",
      "ports": {
        "bus1": 16051,
        "bus2": 16057
      },
      "params": {
        "R": 0.0282406248152256,
        "X": 0.7927053570747375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16051_16058_1",
      "ports": {
        "bus1": 16051,
        "bus2": 16058
      },
      "params": {
        "R": 0.0002739163755904883,
        "X": 0.0011378226336091757,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16051_16059_1",
      "ports": {
        "bus1": 16051,
        "bus2": 16059
      },
      "params": {
        "R": 0.00023260230955202132,
        "X": 0.0010172781767323613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16058_16096_1",
      "ports": {
        "bus1": 16096,
        "bus2": 16058
      },
      "params": {
        "R": 0.0015030080685392022,
        "X": 0.008648302406072617,
        "G": 0.0,
        "B": 0.0013741133734583855
      },
      "extension": {
        "length": 2505.168523361206,
        "rating": 230.72054386138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_16060_16061_1",
      "ports": {
        "bus1": 16061,
        "bus2": 16060
      },
      "params": {
        "R": 0.00018664193339645863,
        "X": 0.014543818309903145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16060_16101_1",
      "ports": {
        "bus1": 16101,
        "bus2": 16060
      },
      "params": {
        "R": 0.00019735793466679752,
        "X": 0.003589814528822899,
        "G": 0.0,
        "B": 0.4376496076583863
      },
      "extension": {
        "length": 26966.66617089844,
        "rating": 1898.016357421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_16061_16062_1",
      "ports": {
        "bus1": 16062,
        "bus2": 16061
      },
      "params": {
        "R": 0.0005074740038253367,
        "X": 0.027628207579255104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16061_16063_1",
      "ports": {
        "bus1": 16061,
        "bus2": 16063
      },
      "params": {
        "R": 0.00029743468621745706,
        "X": 0.0011490959441289306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16061_16064_1",
      "ports": {
        "bus1": 16061,
        "bus2": 16064
      },
      "params": {
        "R": 0.0002632847463246435,
        "X": 0.0011091891210526228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16065_16066_1",
      "ports": {
        "bus1": 16065,
        "bus2": 16066
      },
      "params": {
        "R": 0.00025143573293462396,
        "X": 0.0011368622072041035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16067_16068_1",
      "ports": {
        "bus1": 16068,
        "bus2": 16067
      },
      "params": {
        "R": 0.0001964752736967057,
        "X": 0.015341898426413536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16067_16072_1",
      "ports": {
        "bus1": 16067,
        "bus2": 16072
      },
      "params": {
        "R": 0.0001753294054651633,
        "X": 0.012800412252545357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16067_16073_1",
      "ports": {
        "bus1": 16067,
        "bus2": 16073
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16067_16074_1",
      "ports": {
        "bus1": 16067,
        "bus2": 16074
      },
      "params": {
        "R": 0.00026031400193460286,
        "X": 0.0010485370876267552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16068_16071_1",
      "ports": {
        "bus1": 16068,
        "bus2": 16071
      },
      "params": {
        "R": 0.0011658782605081797,
        "X": 0.06948976218700409,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16069_16071_1",
      "ports": {
        "bus1": 16069,
        "bus2": 16071
      },
      "params": {
        "R": -0.0007190853357315063,
        "X": -0.042859598994255066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16070_16071_1",
      "ports": {
        "bus1": 16070,
        "bus2": 16071
      },
      "params": {
        "R": 0.0025609591975808144,
        "X": 0.1526406854391098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16073_16107_1",
      "ports": {
        "bus1": 16073,
        "bus2": 16107
      },
      "params": {
        "R": 0.00024347810540348291,
        "X": 0.004674152471125126,
        "G": 0.0,
        "B": 0.43401163816452026
      },
      "extension": {
        "length": 32629.52572558594,
        "rating": 2514.7369384765625
      }
    },
    {
      "class": "Branch",
      "id": "branch_16075_16076_1",
      "ports": {
        "bus1": 16076,
        "bus2": 16075
      },
      "params": {
        "R": 0.00025727300089783967,
        "X": 0.013479607179760933,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16075_16078_1",
      "ports": {
        "bus1": 16075,
        "bus2": 16078
      },
      "params": {
        "R": 0.0005325744277797639,
        "X": 0.02567518875002861,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16075_16079_1",
      "ports": {
        "bus1": 16075,
        "bus2": 16079
      },
      "params": {
        "R": 0.00023080040409695357,
        "X": 0.0011924960417672992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16076_16077_1",
      "ports": {
        "bus1": 16077,
        "bus2": 16076
      },
      "params": {
        "R": 0.00047292138333432376,
        "X": 0.03078693151473999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16076_16080_1",
      "ports": {
        "bus1": 16076,
        "bus2": 16080
      },
      "params": {
        "R": 0.0002705815131776035,
        "X": 0.0010942748049274087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16081_16082_1",
      "ports": {
        "bus1": 16082,
        "bus2": 16081
      },
      "params": {
        "R": 0.00019447073282208294,
        "X": 0.015099620446562767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16081_16084_1",
      "ports": {
        "bus1": 16081,
        "bus2": 16084
      },
      "params": {
        "R": 0.00023647211492061615,
        "X": 0.0011541969142854214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16081_16085_1",
      "ports": {
        "bus1": 16081,
        "bus2": 16085
      },
      "params": {
        "R": 0.0002325378591194749,
        "X": 0.0011545551242306828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16082_16083_1",
      "ports": {
        "bus1": 16083,
        "bus2": 16082
      },
      "params": {
        "R": 0.0005493935314007103,
        "X": 0.03552640601992607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16086_16087_1",
      "ports": {
        "bus1": 16086,
        "bus2": 16087
      },
      "params": {
        "R": 0.005500285420566797,
        "X": 0.14084021747112274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16086_16088_1",
      "ports": {
        "bus1": 16086,
        "bus2": 16088
      },
      "params": {
        "R": 0.004631131421774626,
        "X": 0.14935536682605743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16086_16089_1",
      "ports": {
        "bus1": 16086,
        "bus2": 16089
      },
      "params": {
        "R": 0.006124940700829029,
        "X": 0.1625073105096817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16086_16090_1",
      "ports": {
        "bus1": 16086,
        "bus2": 16090
      },
      "params": {
        "R": 0.00028691632905974984,
        "X": 0.0010634823702275753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16086_16091_1",
      "ports": {
        "bus1": 16086,
        "bus2": 16091
      },
      "params": {
        "R": 0.00021812826162204146,
        "X": 0.0010304739698767662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16092_16093_1",
      "ports": {
        "bus1": 16092,
        "bus2": 16093
      },
      "params": {
        "R": 0.00023236077686306092,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16094_16095_1",
      "ports": {
        "bus1": 16095,
        "bus2": 16094
      },
      "params": {
        "R": 0.00026048204745166004,
        "X": 0.01617247238755226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16094_16097_1",
      "ports": {
        "bus1": 16094,
        "bus2": 16097
      },
      "params": {
        "R": 0.00013092799053993076,
        "X": 0.007874059490859509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16094_16098_1",
      "ports": {
        "bus1": 16094,
        "bus2": 16098
      },
      "params": {
        "R": 0.00031570892315357924,
        "X": 0.022681649774312973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16094_16099_1",
      "ports": {
        "bus1": 16094,
        "bus2": 16099
      },
      "params": {
        "R": 0.00016810608212836087,
        "X": 0.011046194471418858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16094_16100_1",
      "ports": {
        "bus1": 16094,
        "bus2": 16100
      },
      "params": {
        "R": 0.00026334848371334374,
        "X": 0.019212178885936737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16094_16101_1",
      "ports": {
        "bus1": 16094,
        "bus2": 16101
      },
      "params": {
        "R": 0.00029695092234760523,
        "X": 0.0010841346811503172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16095_16096_1",
      "ports": {
        "bus1": 16096,
        "bus2": 16095
      },
      "params": {
        "R": 0.00025393450050614774,
        "X": 0.01581721380352974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16095_16102_1",
      "ports": {
        "bus1": 16095,
        "bus2": 16102
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16103_16104_1",
      "ports": {
        "bus1": 16104,
        "bus2": 16103
      },
      "params": {
        "R": 0.0002651970135048032,
        "X": 0.014250344596803188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16103_16107_1",
      "ports": {
        "bus1": 16103,
        "bus2": 16107
      },
      "params": {
        "R": 0.00021596708393190056,
        "X": 0.0010162291582673788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16104_16105_1",
      "ports": {
        "bus1": 16105,
        "bus2": 16104
      },
      "params": {
        "R": 0.0007056355243548751,
        "X": 0.0387982539832592,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16104_16106_1",
      "ports": {
        "bus1": 16104,
        "bus2": 16106
      },
      "params": {
        "R": 0.0002788866404443979,
        "X": 0.001049446640536189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16108_16109_1",
      "ports": {
        "bus1": 16108,
        "bus2": 16109
      },
      "params": {
        "R": 0.00029206147883087397,
        "X": 0.0010371205862611532,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16108_16124_1",
      "ports": {
        "bus1": 16108,
        "bus2": 16124
      },
      "params": {
        "R": 0.0017134344670921564,
        "X": 0.009606174193322659,
        "G": 0.0,
        "B": 0.006013972219079733
      },
      "extension": {
        "length": 5787.420428375244,
        "rating": 268.71511936187744
      }
    },
    {
      "class": "Branch",
      "id": "branch_16108_16291_1",
      "ports": {
        "bus1": 16108,
        "bus2": 16291
      },
      "params": {
        "R": 0.002009113086387515,
        "X": 0.010858707129955292,
        "G": 0.0,
        "B": 0.016450457274913788
      },
      "extension": {
        "length": 10052.677535339355,
        "rating": 278.61618995666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_16110_16111_1",
      "ports": {
        "bus1": 16110,
        "bus2": 16111
      },
      "params": {
        "R": 0.0002038099628407508,
        "X": 0.0010417226003482938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16110_16117_1",
      "ports": {
        "bus1": 16110,
        "bus2": 16117
      },
      "params": {
        "R": 0.0023848151322454214,
        "X": 0.015529309399425983,
        "G": 0.0,
        "B": 0.015665728598833084
      },
      "extension": {
        "length": 11128.832406188965,
        "rating": 195.38612365722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_16110_16281_1",
      "ports": {
        "bus1": 16281,
        "bus2": 16110
      },
      "params": {
        "R": 0.003177494276314974,
        "X": 0.020515352487564087,
        "G": 0.0,
        "B": 0.012080633081495762
      },
      "extension": {
        "length": 10954.098095031739,
        "rating": 208.97810459136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_16112_16119_1",
      "ports": {
        "bus1": 16112,
        "bus2": 16119
      },
      "params": {
        "R": 0.0033713495358824734,
        "X": 0.02103787660598755,
        "G": 0.0,
        "B": 0.0112064890563488
      },
      "extension": {
        "length": 10211.222113769532,
        "rating": 194.67217922210693
      }
    },
    {
      "class": "Branch",
      "id": "branch_16112_16138_1",
      "ports": {
        "bus1": 16138,
        "bus2": 16112
      },
      "params": {
        "R": 0.0014887856086716054,
        "X": 0.008637132123112679,
        "G": 0.0,
        "B": 0.007730870041996241
      },
      "extension": {
        "length": 5598.885668884278,
        "rating": 269.4310188293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_16113_16116_1",
      "ports": {
        "bus1": 16113,
        "bus2": 16116
      },
      "params": {
        "R": 0.0027529050130397086,
        "X": 0.017001789063215256,
        "G": 0.0,
        "B": 0.07760389149188995
      },
      "extension": {
        "length": 25237.666869873046,
        "rating": 195.86834907531738
      }
    },
    {
      "class": "Branch",
      "id": "branch_16113_16264_1",
      "ports": {
        "bus1": 16113,
        "bus2": 16264
      },
      "params": {
        "R": 0.012953257188200949,
        "X": 0.06299091875553131,
        "G": 0.0,
        "B": 0.014078579843044281
      },
      "extension": {
        "length": 21005.778016845703,
        "rating": 201.12853050231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_16113_16269_1",
      "ports": {
        "bus1": 16113,
        "bus2": 16269
      },
      "params": {
        "R": 0.005004616919904947,
        "X": 0.02818077988922596,
        "G": 0.0,
        "B": 0.02589846402406693
      },
      "extension": {
        "length": 18307.51583203125,
        "rating": 194.6368932723999
      }
    },
    {
      "class": "Branch",
      "id": "branch_16114_16115_1",
      "ports": {
        "bus1": 16114,
        "bus2": 16115
      },
      "params": {
        "R": 0.00028447006479837,
        "X": 0.001033485634252429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16115_16119_1",
      "ports": {
        "bus1": 16115,
        "bus2": 16119
      },
      "params": {
        "R": 0.0012399154948070645,
        "X": 0.007722176145762205,
        "G": 0.0,
        "B": 0.004266479518264532
      },
      "extension": {
        "length": 4129.678742980957,
        "rating": 257.14452266693115
      }
    },
    {
      "class": "Branch",
      "id": "branch_16115_16130_1",
      "ports": {
        "bus1": 16130,
        "bus2": 16115
      },
      "params": {
        "R": 0.002009838819503784,
        "X": 0.010561894625425339,
        "G": 0.0,
        "B": 0.0074879154562950126
      },
      "extension": {
        "length": 6535.180495239258,
        "rating": 213.30335140228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_16116_16124_1",
      "ports": {
        "bus1": 16116,
        "bus2": 16124
      },
      "params": {
        "R": 0.0012565943179652095,
        "X": 0.008505597710609436,
        "G": 0.0,
        "B": 0.054946113377809525
      },
      "extension": {
        "length": 15856.916576660156,
        "rating": 164.07212018966675
      }
    },
    {
      "class": "Branch",
      "id": "branch_16116_16130_1",
      "ports": {
        "bus1": 16116,
        "bus2": 16130
      },
      "params": {
        "R": 0.0029209284111857414,
        "X": 0.015935257077217102,
        "G": 0.0,
        "B": 0.011160877533257008
      },
      "extension": {
        "length": 9174.730821899415,
        "rating": 185.53508520126343
      }
    },
    {
      "class": "Branch",
      "id": "branch_16117_16118_1",
      "ports": {
        "bus1": 16117,
        "bus2": 16118
      },
      "params": {
        "R": 0.00022681627888232467,
        "X": 0.0010739867575466633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16117_17182_1",
      "ports": {
        "bus1": 17182,
        "bus2": 16117
      },
      "params": {
        "R": 0.004864117596298456,
        "X": 0.02373989298939705,
        "G": 0.0,
        "B": 0.012367484159767628
      },
      "extension": {
        "length": 11431.552091308595,
        "rating": 213.06443214416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_16119_16269_1",
      "ports": {
        "bus1": 16269,
        "bus2": 16119
      },
      "params": {
        "R": 0.00110529363155365,
        "X": 0.006132307928055525,
        "G": 0.0,
        "B": 0.0025362770538777113
      },
      "extension": {
        "length": 2583.147751968384,
        "rating": 220.47088146209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_16119_16281_1",
      "ports": {
        "bus1": 16119,
        "bus2": 16281
      },
      "params": {
        "R": 0.002276001963764429,
        "X": 0.014798526652157307,
        "G": 0.0,
        "B": 0.004174259956926107
      },
      "extension": {
        "length": 5812.057645477295,
        "rating": 244.81916427612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_16120_16134_1",
      "ports": {
        "bus1": 16120,
        "bus2": 16134
      },
      "params": {
        "R": 0.01580718718469143,
        "X": 0.10617445409297943,
        "G": 0.0,
        "B": 0.03390924632549286
      },
      "extension": {
        "length": 42981.68146948242,
        "rating": 193.34018230438232
      }
    },
    {
      "class": "Branch",
      "id": "branch_16120_16138_1",
      "ports": {
        "bus1": 16138,
        "bus2": 16120
      },
      "params": {
        "R": 0.0034098790492862463,
        "X": 0.01699911616742611,
        "G": 0.0,
        "B": 0.006749770604074001
      },
      "extension": {
        "length": 7402.1603664550785,
        "rating": 233.56034755706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_16120_16139_1",
      "ports": {
        "bus1": 16120,
        "bus2": 16139
      },
      "params": {
        "R": 0.0029049853328615427,
        "X": 0.01406795997172594,
        "G": 0.0,
        "B": 0.005200854502618313
      },
      "extension": {
        "length": 5490.0609974670415,
        "rating": 230.6300163269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_16121_16127_1",
      "ports": {
        "bus1": 16121,
        "bus2": 16127
      },
      "params": {
        "R": 0.003121053101494908,
        "X": 0.020219143480062485,
        "G": 0.0,
        "B": 0.01317957416176796
      },
      "extension": {
        "length": 12275.84930053711,
        "rating": 215.85159301757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_16121_16621_1",
      "ports": {
        "bus1": 16621,
        "bus2": 16121
      },
      "params": {
        "R": 0.0023195501416921616,
        "X": 0.013015302829444408,
        "G": 0.0,
        "B": 0.013767804019153118
      },
      "extension": {
        "length": 9049.774356079102,
        "rating": 198.35762977600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_16122_16123_1",
      "ports": {
        "bus1": 16122,
        "bus2": 16123
      },
      "params": {
        "R": 0.00020090973703190682,
        "X": 0.001004175515845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16123_16250_1",
      "ports": {
        "bus1": 16250,
        "bus2": 16123
      },
      "params": {
        "R": 0.004613989032804966,
        "X": 0.025251578539609906,
        "G": 0.0,
        "B": 0.025606567040085793
      },
      "extension": {
        "length": 19462.761503173828,
        "rating": 219.36097145080566
      }
    },
    {
      "class": "Branch",
      "id": "branch_16123_16264_1",
      "ports": {
        "bus1": 16123,
        "bus2": 16264
      },
      "params": {
        "R": 0.001718017621897161,
        "X": 0.010930723510682583,
        "G": 0.0,
        "B": 0.03296539932489395
      },
      "extension": {
        "length": 13524.213752929689,
        "rating": 247.32961654663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_16124_16125_1",
      "ports": {
        "bus1": 16124,
        "bus2": 16125
      },
      "params": {
        "R": 0.00021987951186019927,
        "X": 0.0010003705974668264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16124_16128_1",
      "ports": {
        "bus1": 16124,
        "bus2": 16128
      },
      "params": {
        "R": 0.001805800828151405,
        "X": 0.009591452777385712,
        "G": 0.0,
        "B": 0.011203666217625141
      },
      "extension": {
        "length": 7424.680340698243,
        "rating": 258.12931060791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_16126_16128_1",
      "ports": {
        "bus1": 16126,
        "bus2": 16128
      },
      "params": {
        "R": 0.005735822021961212,
        "X": 0.032982174307107925,
        "G": 0.0,
        "B": 0.02938797138631344
      },
      "extension": {
        "length": 21912.198922485353,
        "rating": 257.26308822631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16126_16209_1",
      "ports": {
        "bus1": 16126,
        "bus2": 16209
      },
      "params": {
        "R": 0.005634963046759367,
        "X": 0.04298048838973046,
        "G": 0.0,
        "B": 0.018195724114775658
      },
      "extension": {
        "length": 19570.241314819337,
        "rating": 234.26513671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_16127_16128_1",
      "ports": {
        "bus1": 16128,
        "bus2": 16127
      },
      "params": {
        "R": 0.0019221106776967645,
        "X": 0.012284772470593452,
        "G": 0.0,
        "B": 0.008960436098277569
      },
      "extension": {
        "length": 7433.338091308594,
        "rating": 234.3139886856079
      }
    },
    {
      "class": "Branch",
      "id": "branch_16128_16626_1",
      "ports": {
        "bus1": 16626,
        "bus2": 16128
      },
      "params": {
        "R": 0.003019042545929551,
        "X": 0.016364702954888344,
        "G": 0.0,
        "B": 0.012971896678209307
      },
      "extension": {
        "length": 11092.249150817872,
        "rating": 242.90423393249512
      }
    },
    {
      "class": "Branch",
      "id": "branch_16129_16130_1",
      "ports": {
        "bus1": 16129,
        "bus2": 16130
      },
      "params": {
        "R": 0.00028068089159205556,
        "X": 0.001082102069631219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16131_16133_1",
      "ports": {
        "bus1": 16133,
        "bus2": 16131
      },
      "params": {
        "R": 0.0029848795384168625,
        "X": 0.01500200666487217,
        "G": 0.0,
        "B": 0.008172744885087013
      },
      "extension": {
        "length": 7967.870161743164,
        "rating": 195.2183723449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_16131_16250_1",
      "ports": {
        "bus1": 16250,
        "bus2": 16131
      },
      "params": {
        "R": 0.0029149153269827366,
        "X": 0.016811242327094078,
        "G": 0.0,
        "B": 0.025826398283243176
      },
      "extension": {
        "length": 14252.88755456543,
        "rating": 230.0912380218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_16132_16133_1",
      "ports": {
        "bus1": 16132,
        "bus2": 16133
      },
      "params": {
        "R": 0.0002797683409880847,
        "X": 0.0011991666397079825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16133_16135_1",
      "ports": {
        "bus1": 16135,
        "bus2": 16133
      },
      "params": {
        "R": 0.0012395026860758662,
        "X": 0.006682917941361666,
        "G": 0.0,
        "B": 0.007940939627587795
      },
      "extension": {
        "length": 4543.787349975586,
        "rating": 190.34600257873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_16134_16135_1",
      "ports": {
        "bus1": 16134,
        "bus2": 16135
      },
      "params": {
        "R": 0.00179038115311414,
        "X": 0.009302527643740177,
        "G": 0.0,
        "B": 0.0054086544550955296
      },
      "extension": {
        "length": 5181.083589660645,
        "rating": 177.8783679008484
      }
    },
    {
      "class": "Branch",
      "id": "branch_16136_16139_1",
      "ports": {
        "bus1": 16139,
        "bus2": 16136
      },
      "params": {
        "R": 0.0022205926943570375,
        "X": 0.017154697328805923,
        "G": 0.0,
        "B": 0.008580970577895641
      },
      "extension": {
        "length": 8259.634515563965,
        "rating": 243.86672973632812
      }
    },
    {
      "class": "Branch",
      "id": "branch_16137_16138_1",
      "ports": {
        "bus1": 16137,
        "bus2": 16138
      },
      "params": {
        "R": 0.00022945234377402815,
        "X": 0.0010751452064141631,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16138_16140_1",
      "ports": {
        "bus1": 16138,
        "bus2": 16140
      },
      "params": {
        "R": 0.017509344965219498,
        "X": 0.09616769850254059,
        "G": 0.0,
        "B": 0.03387664258480072
      },
      "extension": {
        "length": 40223.095896972656,
        "rating": 259.33237075805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_16140_16164_1",
      "ports": {
        "bus1": 16164,
        "bus2": 16140
      },
      "params": {
        "R": 0.0019581608939915895,
        "X": 0.012144841253757477,
        "G": 0.0,
        "B": 0.0036112158559262757
      },
      "extension": {
        "length": 4507.7485613708495,
        "rating": 196.08279466629028
      }
    },
    {
      "class": "Branch",
      "id": "branch_16140_16283_1",
      "ports": {
        "bus1": 16140,
        "bus2": 16283
      },
      "params": {
        "R": 0.005993796978145838,
        "X": 0.030441833660006523,
        "G": 0.0,
        "B": 0.004624973516911268
      },
      "extension": {
        "length": 8743.2130914917,
        "rating": 246.70038223266602
      }
    },
    {
      "class": "Branch",
      "id": "branch_16141_16142_1",
      "ports": {
        "bus1": 16141,
        "bus2": 16142
      },
      "params": {
        "R": 0.00021051045041531324,
        "X": 0.0010155445197597146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16142_16144_1",
      "ports": {
        "bus1": 16144,
        "bus2": 16142
      },
      "params": {
        "R": 0.0016452227719128132,
        "X": 0.008587980642914772,
        "G": 0.0,
        "B": 0.004279755055904388
      },
      "extension": {
        "length": 4329.544857330322,
        "rating": 242.18194484710693
      }
    },
    {
      "class": "Branch",
      "id": "branch_16142_16160_1",
      "ports": {
        "bus1": 16142,
        "bus2": 16160
      },
      "params": {
        "R": 0.0014674748526886103,
        "X": 0.008830898441374302,
        "G": 0.0,
        "B": 0.0032212361693382263
      },
      "extension": {
        "length": 3909.675799621582,
        "rating": 195.5572009086609
      }
    },
    {
      "class": "Branch",
      "id": "branch_16143_16158_1",
      "ports": {
        "bus1": 16143,
        "bus2": 16158
      },
      "params": {
        "R": 0.003962724003940821,
        "X": 0.024022206664085388,
        "G": 0.0,
        "B": 0.03982512280344963
      },
      "extension": {
        "length": 23764.418841796876,
        "rating": 202.12414264678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_16143_16673_1",
      "ports": {
        "bus1": 16143,
        "bus2": 16673
      },
      "params": {
        "R": 0.01617446169257164,
        "X": 0.05663174390792847,
        "G": 0.0,
        "B": 0.03374934196472168
      },
      "extension": {
        "length": 32295.63522216797,
        "rating": 160.79962253570557
      }
    },
    {
      "class": "Branch",
      "id": "branch_16144_16175_1",
      "ports": {
        "bus1": 16144,
        "bus2": 16175
      },
      "params": {
        "R": 0.003471729578450322,
        "X": 0.017038270831108093,
        "G": 0.0,
        "B": 0.003839339362457395
      },
      "extension": {
        "length": 6249.810076721192,
        "rating": 194.601309299469
      }
    },
    {
      "class": "Branch",
      "id": "branch_16144_16198_1",
      "ports": {
        "bus1": 16144,
        "bus2": 16198
      },
      "params": {
        "R": 0.001240370562300086,
        "X": 0.007846975699067116,
        "G": 0.0,
        "B": 0.003736190963536501
      },
      "extension": {
        "length": 3799.100700164795,
        "rating": 247.50711917877197
      }
    },
    {
      "class": "Branch",
      "id": "branch_16145_16148_1",
      "ports": {
        "bus1": 16145,
        "bus2": 16148
      },
      "params": {
        "R": 0.00011979066766798496,
        "X": 0.004514828324317932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16145_16149_1",
      "ports": {
        "bus1": 16145,
        "bus2": 16149
      },
      "params": {
        "R": 0.0002579933498054743,
        "X": 0.0010166026186197996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16145_16150_1",
      "ports": {
        "bus1": 16145,
        "bus2": 16150
      },
      "params": {
        "R": 0.0002309460105607286,
        "X": 0.001166347530670464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16146_16148_1",
      "ports": {
        "bus1": 16146,
        "bus2": 16148
      },
      "params": {
        "R": 0.0032820089254528284,
        "X": 0.1236964762210846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16147_16148_1",
      "ports": {
        "bus1": 16147,
        "bus2": 16148
      },
      "params": {
        "R": 0.0032820089254528284,
        "X": 0.1236964762210846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16150_16151_1",
      "ports": {
        "bus1": 16150,
        "bus2": 16151
      },
      "params": {
        "R": 0.0009905542246997356,
        "X": 0.00639062374830246,
        "G": 0.0,
        "B": 0.005704086273908615
      },
      "extension": {
        "length": 4092.3142794799805,
        "rating": 232.5542449951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_16150_16954_1",
      "ports": {
        "bus1": 16150,
        "bus2": 16954
      },
      "params": {
        "R": 0.006389919202774763,
        "X": 0.0408293753862381,
        "G": 0.0,
        "B": 0.06983643770217896
      },
      "extension": {
        "length": 34695.37153564453,
        "rating": 200.37076473236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_16151_16152_1",
      "ports": {
        "bus1": 16151,
        "bus2": 16152
      },
      "params": {
        "R": 0.0002555515384301543,
        "X": 0.001089192577637732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16151_16153_1",
      "ports": {
        "bus1": 16153,
        "bus2": 16151
      },
      "params": {
        "R": 0.0011927776504307985,
        "X": 0.007857691496610641,
        "G": 0.0,
        "B": 0.0028769217897206545
      },
      "extension": {
        "length": 3097.330808670044,
        "rating": 263.2275104522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_16151_16153_2",
      "ports": {
        "bus1": 16153,
        "bus2": 16151
      },
      "params": {
        "R": 0.0011927776504307985,
        "X": 0.007857691496610641,
        "G": 0.0,
        "B": 0.0028769217897206545
      },
      "extension": {
        "length": 3097.330808670044,
        "rating": 263.2275104522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_16151_16626_1",
      "ports": {
        "bus1": 16151,
        "bus2": 16626
      },
      "params": {
        "R": 0.020981088280677795,
        "X": 0.08869370073080063,
        "G": 0.0,
        "B": 0.05014250800013542
      },
      "extension": {
        "length": 47335.807140380864,
        "rating": 214.5475149154663
      }
    },
    {
      "class": "Branch",
      "id": "branch_16151_16952_1",
      "ports": {
        "bus1": 16151,
        "bus2": 16952
      },
      "params": {
        "R": 0.003485830035060644,
        "X": 0.02390611730515957,
        "G": 0.0,
        "B": 0.034753575921058655
      },
      "extension": {
        "length": 20659.8670378418,
        "rating": 214.71292972564697
      }
    },
    {
      "class": "Branch",
      "id": "branch_16153_16178_1",
      "ports": {
        "bus1": 16178,
        "bus2": 16153
      },
      "params": {
        "R": 0.00231567258015275,
        "X": 0.010646138340234755,
        "G": 0.0,
        "B": 0.00734386034309864
      },
      "extension": {
        "length": 6480.254964111328,
        "rating": 265.3140068054199
      }
    },
    {
      "class": "Branch",
      "id": "branch_16153_16178_2",
      "ports": {
        "bus1": 16178,
        "bus2": 16153
      },
      "params": {
        "R": 0.00231567258015275,
        "X": 0.010646138340234755,
        "G": 0.0,
        "B": 0.00734386034309864
      },
      "extension": {
        "length": 6480.254964111328,
        "rating": 265.3140068054199
      }
    },
    {
      "class": "Branch",
      "id": "branch_16154_16164_1",
      "ports": {
        "bus1": 16154,
        "bus2": 16164
      },
      "params": {
        "R": 0.006373998709022999,
        "X": 0.02608053758740425,
        "G": 0.0,
        "B": 0.03321962058544159
      },
      "extension": {
        "length": 21737.880539428712,
        "rating": 201.18725299835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_16155_16189_1",
      "ports": {
        "bus1": 16189,
        "bus2": 16155
      },
      "params": {
        "R": 0.002501446520909667,
        "X": 0.014610805548727512,
        "G": 0.0,
        "B": 0.0053968424908816814
      },
      "extension": {
        "length": 6434.685513061524,
        "rating": 249.25127029418945
      }
    },
    {
      "class": "Branch",
      "id": "branch_16155_16257_1",
      "ports": {
        "bus1": 16257,
        "bus2": 16155
      },
      "params": {
        "R": 0.0021574757993221283,
        "X": 0.011141476221382618,
        "G": 0.0,
        "B": 0.011226501315832138
      },
      "extension": {
        "length": 7922.601529541016,
        "rating": 235.61418056488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_16156_16157_1",
      "ports": {
        "bus1": 16156,
        "bus2": 16157
      },
      "params": {
        "R": 0.005550531670451164,
        "X": 0.027231410145759583,
        "G": 0.0,
        "B": 0.01136681530624628
      },
      "extension": {
        "length": 12139.539992797852,
        "rating": 265.920352935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_16156_16157_2",
      "ports": {
        "bus1": 16156,
        "bus2": 16157
      },
      "params": {
        "R": 0.005550531670451164,
        "X": 0.027231410145759583,
        "G": 0.0,
        "B": 0.01136681530624628
      },
      "extension": {
        "length": 12139.539992797852,
        "rating": 265.920352935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_16156_16175_1",
      "ports": {
        "bus1": 16175,
        "bus2": 16156
      },
      "params": {
        "R": 0.0011012220056727529,
        "X": 0.0071545857936143875,
        "G": 0.0,
        "B": 0.005021830089390278
      },
      "extension": {
        "length": 4441.278723266601,
        "rating": 255.93528747558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_16157_16179_1",
      "ports": {
        "bus1": 16179,
        "bus2": 16157
      },
      "params": {
        "R": 0.003455871483311057,
        "X": 0.019910676404833794,
        "G": 0.0,
        "B": 0.0027681123465299606
      },
      "extension": {
        "length": 5617.747087371827,
        "rating": 269.2777156829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_16157_16179_2",
      "ports": {
        "bus1": 16179,
        "bus2": 16157
      },
      "params": {
        "R": 0.003455871483311057,
        "X": 0.019910676404833794,
        "G": 0.0,
        "B": 0.0027681123465299606
      },
      "extension": {
        "length": 5617.747087371827,
        "rating": 269.2777156829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_16157_16286_1",
      "ports": {
        "bus1": 16286,
        "bus2": 16157
      },
      "params": {
        "R": 0.0016400309978052974,
        "X": 0.008788058534264565,
        "G": 0.0,
        "B": 0.0024440998677164316
      },
      "extension": {
        "length": 2958.3358102111815,
        "rating": 202.89669036865234
      }
    },
    {
      "class": "Branch",
      "id": "branch_16158_16159_1",
      "ports": {
        "bus1": 16158,
        "bus2": 16159
      },
      "params": {
        "R": 0.00024614116409793496,
        "X": 0.0010983728570863605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16160_16164_1",
      "ports": {
        "bus1": 16164,
        "bus2": 16160
      },
      "params": {
        "R": 0.0016638367669656873,
        "X": 0.008762060664594173,
        "G": 0.0,
        "B": 0.0038666743785142894
      },
      "extension": {
        "length": 4448.467679809571,
        "rating": 142.1614408493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_16160_16680_1",
      "ports": {
        "bus1": 16680,
        "bus2": 16160
      },
      "params": {
        "R": 0.0008606872870586814,
        "X": 0.0067087458446621895,
        "G": 0.0,
        "B": 0.004395730327814817
      },
      "extension": {
        "length": 3938.7028999328613,
        "rating": 179.912531375885
      }
    },
    {
      "class": "Branch",
      "id": "branch_16161_16162_1",
      "ports": {
        "bus1": 16161,
        "bus2": 16162
      },
      "params": {
        "R": 0.00022495660232380033,
        "X": 0.0010481297504156828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16161_16186_1",
      "ports": {
        "bus1": 16186,
        "bus2": 16161
      },
      "params": {
        "R": 0.0012145430082455277,
        "X": 0.006799106951802968,
        "G": 0.0,
        "B": 0.004891586489975452
      },
      "extension": {
        "length": 4303.122295715332,
        "rating": 200.34549236297607
      }
    },
    {
      "class": "Branch",
      "id": "branch_16163_16164_1",
      "ports": {
        "bus1": 16163,
        "bus2": 16164
      },
      "params": {
        "R": 0.00027758366195484996,
        "X": 0.0011212730314582586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16165_16166_1",
      "ports": {
        "bus1": 16165,
        "bus2": 16166
      },
      "params": {
        "R": 0.00022489145339932293,
        "X": 0.0011575135868042707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16165_16168_1",
      "ports": {
        "bus1": 16168,
        "bus2": 16165
      },
      "params": {
        "R": 0.0021515823900699615,
        "X": 0.012279730290174484,
        "G": 0.0,
        "B": 0.01806826889514923
      },
      "extension": {
        "length": 11083.078012939453,
        "rating": 235.12043952941895
      }
    },
    {
      "class": "Branch",
      "id": "branch_16165_16678_1",
      "ports": {
        "bus1": 16678,
        "bus2": 16165
      },
      "params": {
        "R": 0.0013035343727096915,
        "X": 0.00838068313896656,
        "G": 0.0,
        "B": 0.003377505810931325
      },
      "extension": {
        "length": 3761.8099065856936,
        "rating": 241.98296070098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_16165_16686_1",
      "ports": {
        "bus1": 16165,
        "bus2": 16686
      },
      "params": {
        "R": 0.005462182220071554,
        "X": 0.029614737257361412,
        "G": 0.0,
        "B": 0.0198989138007164
      },
      "extension": {
        "length": 18319.56853820801,
        "rating": 190.1132345199585
      }
    },
    {
      "class": "Branch",
      "id": "branch_16167_16168_1",
      "ports": {
        "bus1": 16167,
        "bus2": 16168
      },
      "params": {
        "R": 0.000283233355730772,
        "X": 0.001032270840369165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16168_16186_1",
      "ports": {
        "bus1": 16168,
        "bus2": 16186
      },
      "params": {
        "R": 0.002145078731700778,
        "X": 0.010871612466871738,
        "G": 0.0,
        "B": 0.0042890324257314205
      },
      "extension": {
        "length": 5059.786446990967,
        "rating": 220.27807235717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_16169_16176_1",
      "ports": {
        "bus1": 16176,
        "bus2": 16169
      },
      "params": {
        "R": 0.0022060954943299294,
        "X": 0.012242348864674568,
        "G": 0.0,
        "B": 0.0022288537584245205
      },
      "extension": {
        "length": 3591.6550252075194,
        "rating": 203.9839267730713
      }
    },
    {
      "class": "Branch",
      "id": "branch_16170_16173_1",
      "ports": {
        "bus1": 16170,
        "bus2": 16173
      },
      "params": {
        "R": 0.0005140146240592003,
        "X": 0.013216525316238403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16170_16174_1",
      "ports": {
        "bus1": 16170,
        "bus2": 16174
      },
      "params": {
        "R": 0.000251251389272511,
        "X": 0.0010177309159189463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16170_16175_1",
      "ports": {
        "bus1": 16170,
        "bus2": 16175
      },
      "params": {
        "R": 0.0002115465613314882,
        "X": 0.0011108375620096922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16171_16173_1",
      "ports": {
        "bus1": 16171,
        "bus2": 16173
      },
      "params": {
        "R": 0.00616954080760479,
        "X": 0.1586335301399231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16172_16173_1",
      "ports": {
        "bus1": 16172,
        "bus2": 16173
      },
      "params": {
        "R": 0.00616954080760479,
        "X": 0.1586335301399231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16175_16197_1",
      "ports": {
        "bus1": 16197,
        "bus2": 16175
      },
      "params": {
        "R": 0.0009034551912918687,
        "X": 0.0040861028246581554,
        "G": 0.0,
        "B": 0.005359031725674868
      },
      "extension": {
        "length": 3242.1994486083986,
        "rating": 243.20063591003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_16177_16197_1",
      "ports": {
        "bus1": 16197,
        "bus2": 16177
      },
      "params": {
        "R": 0.0035957435611635447,
        "X": 0.015920983627438545,
        "G": 0.0,
        "B": 0.0059117404744029045
      },
      "extension": {
        "length": 6903.481758728028,
        "rating": 231.82034492492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_16179_16185_1",
      "ports": {
        "bus1": 16185,
        "bus2": 16179
      },
      "params": {
        "R": 0.002234778366982937,
        "X": 0.010461438447237015,
        "G": 0.0,
        "B": 0.0033016891684383154
      },
      "extension": {
        "length": 4288.658434387207,
        "rating": 269.90840435028076
      }
    },
    {
      "class": "Branch",
      "id": "branch_16179_16185_2",
      "ports": {
        "bus1": 16185,
        "bus2": 16179
      },
      "params": {
        "R": 0.002234778366982937,
        "X": 0.010461438447237015,
        "G": 0.0,
        "B": 0.0033016891684383154
      },
      "extension": {
        "length": 4288.658434387207,
        "rating": 269.90840435028076
      }
    },
    {
      "class": "Branch",
      "id": "branch_16180_16185_1",
      "ports": {
        "bus1": 16185,
        "bus2": 16180
      },
      "params": {
        "R": 0.0013020241167396307,
        "X": 0.0070024640299379826,
        "G": 0.0,
        "B": 0.0027314031030982733
      },
      "extension": {
        "length": 3082.469244873047,
        "rating": 253.81031036376953
      }
    },
    {
      "class": "Branch",
      "id": "branch_16182_16183_1",
      "ports": {
        "bus1": 16182,
        "bus2": 16183
      },
      "params": {
        "R": 0.00025084451772272587,
        "X": 0.001159540144726634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16182_16204_1",
      "ports": {
        "bus1": 16204,
        "bus2": 16182
      },
      "params": {
        "R": 0.0016362168826162813,
        "X": 0.009808416478335857,
        "G": 0.0,
        "B": 0.004128457512706518
      },
      "extension": {
        "length": 4412.690956604004,
        "rating": 214.73779678344727
      }
    },
    {
      "class": "Branch",
      "id": "branch_16184_16190_1",
      "ports": {
        "bus1": 16190,
        "bus2": 16184
      },
      "params": {
        "R": 0.003069545840844512,
        "X": 0.014572798274457455,
        "G": 0.0,
        "B": 0.004205822013318539
      },
      "extension": {
        "length": 5774.438790527344,
        "rating": 298.0898380279541
      }
    },
    {
      "class": "Branch",
      "id": "branch_16184_16190_2",
      "ports": {
        "bus1": 16190,
        "bus2": 16184
      },
      "params": {
        "R": 0.003069545840844512,
        "X": 0.014572798274457455,
        "G": 0.0,
        "B": 0.004205822013318539
      },
      "extension": {
        "length": 5774.438790527344,
        "rating": 298.0898380279541
      }
    },
    {
      "class": "Branch",
      "id": "branch_16184_16277_1",
      "ports": {
        "bus1": 16184,
        "bus2": 16277
      },
      "params": {
        "R": 0.0012208811240270734,
        "X": 0.00798791740089655,
        "G": 0.0,
        "B": 0.001863372977823019
      },
      "extension": {
        "length": 2901.5418640594485,
        "rating": 298.64678382873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_16184_16277_2",
      "ports": {
        "bus1": 16184,
        "bus2": 16277
      },
      "params": {
        "R": 0.0012208811240270734,
        "X": 0.00798791740089655,
        "G": 0.0,
        "B": 0.001863372977823019
      },
      "extension": {
        "length": 2901.5418640594485,
        "rating": 298.64678382873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_16184_16277_3",
      "ports": {
        "bus1": 16184,
        "bus2": 16277
      },
      "params": {
        "R": 0.0012208811240270734,
        "X": 0.00798791740089655,
        "G": 0.0,
        "B": 0.001863372977823019
      },
      "extension": {
        "length": 2901.5418640594485,
        "rating": 298.64678382873535
      }
    },
    {
      "class": "Branch",
      "id": "branch_16184_16296_1",
      "ports": {
        "bus1": 16184,
        "bus2": 16296
      },
      "params": {
        "R": 0.002016318729147315,
        "X": 0.01085861399769783,
        "G": 0.0,
        "B": 0.004808974917978048
      },
      "extension": {
        "length": 5507.174290100098,
        "rating": 253.6045789718628
      }
    },
    {
      "class": "Branch",
      "id": "branch_16185_16277_1",
      "ports": {
        "bus1": 16277,
        "bus2": 16185
      },
      "params": {
        "R": 0.0016787144122645259,
        "X": 0.008552509360015392,
        "G": 0.0,
        "B": 0.003940203692764044
      },
      "extension": {
        "length": 4258.310647247315,
        "rating": 305.9877395629883
      }
    },
    {
      "class": "Branch",
      "id": "branch_16185_16277_2",
      "ports": {
        "bus1": 16277,
        "bus2": 16185
      },
      "params": {
        "R": 0.0016787144122645259,
        "X": 0.008552509360015392,
        "G": 0.0,
        "B": 0.003940203692764044
      },
      "extension": {
        "length": 4258.310647247315,
        "rating": 305.9877395629883
      }
    },
    {
      "class": "Branch",
      "id": "branch_16185_16277_3",
      "ports": {
        "bus1": 16277,
        "bus2": 16185
      },
      "params": {
        "R": 0.0016787144122645259,
        "X": 0.008552509360015392,
        "G": 0.0,
        "B": 0.003940203692764044
      },
      "extension": {
        "length": 4258.310647247315,
        "rating": 305.9877395629883
      }
    },
    {
      "class": "Branch",
      "id": "branch_16186_16187_1",
      "ports": {
        "bus1": 16186,
        "bus2": 16187
      },
      "params": {
        "R": 0.0002212970139225945,
        "X": 0.0011647646315395832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16188_16190_1",
      "ports": {
        "bus1": 16188,
        "bus2": 16190
      },
      "params": {
        "R": 0.0024487858172506094,
        "X": 0.011453392915427687,
        "G": 0.0,
        "B": 0.009142110124230385
      },
      "extension": {
        "length": 7185.17635510254,
        "rating": 290.9125089645386
      }
    },
    {
      "class": "Branch",
      "id": "branch_16188_16190_2",
      "ports": {
        "bus1": 16188,
        "bus2": 16190
      },
      "params": {
        "R": 0.0024487858172506094,
        "X": 0.011453392915427687,
        "G": 0.0,
        "B": 0.009142110124230385
      },
      "extension": {
        "length": 7185.17635510254,
        "rating": 290.9125089645386
      }
    },
    {
      "class": "Branch",
      "id": "branch_16189_16261_1",
      "ports": {
        "bus1": 16261,
        "bus2": 16189
      },
      "params": {
        "R": 0.0010628256713971496,
        "X": 0.006735757458955049,
        "G": 0.0,
        "B": 0.0030438764952123165
      },
      "extension": {
        "length": 3275.4069332885742,
        "rating": 221.96314334869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_16190_16191_1",
      "ports": {
        "bus1": 16190,
        "bus2": 16191
      },
      "params": {
        "R": 0.00027516254340298474,
        "X": 0.0010389997623860836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16192_16193_1",
      "ports": {
        "bus1": 16192,
        "bus2": 16193
      },
      "params": {
        "R": 0.00023353972937911752,
        "X": 0.0011242438340559602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16192_16198_1",
      "ports": {
        "bus1": 16192,
        "bus2": 16198
      },
      "params": {
        "R": 0.001732956268824637,
        "X": 0.009744380600750446,
        "G": 0.0,
        "B": 0.0042271059937775135
      },
      "extension": {
        "length": 4661.716779602051,
        "rating": 208.7249755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_16192_16283_1",
      "ports": {
        "bus1": 16283,
        "bus2": 16192
      },
      "params": {
        "R": 0.003443682799115777,
        "X": 0.019232237711548805,
        "G": 0.0,
        "B": 0.007539528422057628
      },
      "extension": {
        "length": 7974.669281616211,
        "rating": 225.63190460205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_16194_16195_1",
      "ports": {
        "bus1": 16194,
        "bus2": 16195
      },
      "params": {
        "R": 0.0029263782780617476,
        "X": 0.014102329500019552,
        "G": 0.0,
        "B": 0.003464990295469761
      },
      "extension": {
        "length": 5323.760357574463,
        "rating": 213.74444961547852
      }
    },
    {
      "class": "Branch",
      "id": "branch_16195_16196_1",
      "ports": {
        "bus1": 16195,
        "bus2": 16196
      },
      "params": {
        "R": 0.00027342839166522026,
        "X": 0.0011437536450102925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16198_16199_1",
      "ports": {
        "bus1": 16198,
        "bus2": 16199
      },
      "params": {
        "R": 0.00029371058917604387,
        "X": 0.0011079596588388085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16198_16257_1",
      "ports": {
        "bus1": 16257,
        "bus2": 16198
      },
      "params": {
        "R": 0.0025280893314629793,
        "X": 0.01205932255834341,
        "G": 0.0,
        "B": 0.005950452294200658
      },
      "extension": {
        "length": 6195.194189483643,
        "rating": 241.78893566131592
      }
    },
    {
      "class": "Branch",
      "id": "branch_16200_16201_1",
      "ports": {
        "bus1": 16200,
        "bus2": 16201
      },
      "params": {
        "R": 0.0002980975550599396,
        "X": 0.0010119267972186208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16202_16203_1",
      "ports": {
        "bus1": 16202,
        "bus2": 16203
      },
      "params": {
        "R": 0.0002898639941122383,
        "X": 0.001192015246488154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16205_16207_1",
      "ports": {
        "bus1": 16207,
        "bus2": 16205
      },
      "params": {
        "R": 0.003345442470163107,
        "X": 0.02136870101094246,
        "G": 0.0,
        "B": 0.012750090099871159
      },
      "extension": {
        "length": 12005.651048950196,
        "rating": 196.5828537940979
      }
    },
    {
      "class": "Branch",
      "id": "branch_16205_16234_1",
      "ports": {
        "bus1": 16205,
        "bus2": 16234
      },
      "params": {
        "R": 0.002437576185911894,
        "X": 0.012683052569627762,
        "G": 0.0,
        "B": 0.014297211542725563
      },
      "extension": {
        "length": 10138.090903198243,
        "rating": 241.43476486206055
      }
    },
    {
      "class": "Branch",
      "id": "branch_16205_16236_1",
      "ports": {
        "bus1": 16236,
        "bus2": 16205
      },
      "params": {
        "R": 0.006042819004505873,
        "X": 0.028572207316756245,
        "G": 0.0,
        "B": 0.02019418776035309
      },
      "extension": {
        "length": 16027.674246826173,
        "rating": 205.30054569244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_16206_16233_1",
      "ports": {
        "bus1": 16206,
        "bus2": 16233
      },
      "params": {
        "R": 0.005342117045074701,
        "X": 0.029788469895720482,
        "G": 0.0,
        "B": 0.013097028248012066
      },
      "extension": {
        "length": 13798.856756469728,
        "rating": 203.67865562438965
      }
    },
    {
      "class": "Branch",
      "id": "branch_16206_17253_1",
      "ports": {
        "bus1": 17253,
        "bus2": 16206
      },
      "params": {
        "R": 0.0036683084908872843,
        "X": 0.015138672664761543,
        "G": 0.0,
        "B": 0.019708797335624695
      },
      "extension": {
        "length": 11300.352867004394,
        "rating": 232.5169324874878
      }
    },
    {
      "class": "Branch",
      "id": "branch_16206_17263_1",
      "ports": {
        "bus1": 17263,
        "bus2": 16206
      },
      "params": {
        "R": 0.0035476179327815775,
        "X": 0.01979839988052845,
        "G": 0.0,
        "B": 0.00831726286560297
      },
      "extension": {
        "length": 9318.08404852295,
        "rating": 193.22575330734253
      }
    },
    {
      "class": "Branch",
      "id": "branch_16207_16208_1",
      "ports": {
        "bus1": 16208,
        "bus2": 16207
      },
      "params": {
        "R": 0.005298224743455648,
        "X": 0.03252357989549637,
        "G": 0.0,
        "B": 0.009156988933682442
      },
      "extension": {
        "length": 11625.904856140138,
        "rating": 179.63979244232178
      }
    },
    {
      "class": "Branch",
      "id": "branch_16208_16215_1",
      "ports": {
        "bus1": 16215,
        "bus2": 16208
      },
      "params": {
        "R": 0.005292346701025964,
        "X": 0.022448264062404636,
        "G": 0.0,
        "B": 0.008743710815906525
      },
      "extension": {
        "length": 10251.343060180665,
        "rating": 204.99615669250488
      }
    },
    {
      "class": "Branch",
      "id": "branch_16209_16228_1",
      "ports": {
        "bus1": 16209,
        "bus2": 16228
      },
      "params": {
        "R": 0.0060855275951325885,
        "X": 0.03182356432080269,
        "G": 0.0,
        "B": 0.027953874319791794
      },
      "extension": {
        "length": 20499.863641479493,
        "rating": 209.43987369537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_16210_16215_1",
      "ports": {
        "bus1": 16215,
        "bus2": 16210
      },
      "params": {
        "R": 0.0024417478125542402,
        "X": 0.016516979783773422,
        "G": 0.0,
        "B": 0.006912330165505409
      },
      "extension": {
        "length": 7763.738482177735,
        "rating": 204.41932678222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_16210_16233_1",
      "ports": {
        "bus1": 16233,
        "bus2": 16210
      },
      "params": {
        "R": 0.004565560724586248,
        "X": 0.028305746614933014,
        "G": 0.0,
        "B": 0.012463336810469627
      },
      "extension": {
        "length": 13427.945582519531,
        "rating": 250.25806427001953
      }
    },
    {
      "class": "Branch",
      "id": "branch_16211_16214_1",
      "ports": {
        "bus1": 16211,
        "bus2": 16214
      },
      "params": {
        "R": -0.00020929239690303802,
        "X": -0.007019788026809692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16211_16215_1",
      "ports": {
        "bus1": 16211,
        "bus2": 16215
      },
      "params": {
        "R": 0.0002523967414163053,
        "X": 0.0010368773946538568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16211_16216_1",
      "ports": {
        "bus1": 16211,
        "bus2": 16216
      },
      "params": {
        "R": 0.00021680801000911742,
        "X": 0.0010825084755197167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16212_16214_1",
      "ports": {
        "bus1": 16212,
        "bus2": 16214
      },
      "params": {
        "R": 0.005203994922339916,
        "X": 0.17454490065574646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16213_16214_1",
      "ports": {
        "bus1": 16213,
        "bus2": 16214
      },
      "params": {
        "R": 0.005203994922339916,
        "X": 0.17454490065574646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16215_16234_1",
      "ports": {
        "bus1": 16234,
        "bus2": 16215
      },
      "params": {
        "R": 0.002586371498182416,
        "X": 0.014688707888126373,
        "G": 0.0,
        "B": 0.008112975396215916
      },
      "extension": {
        "length": 7397.880604431152,
        "rating": 198.77996444702148
      }
    },
    {
      "class": "Branch",
      "id": "branch_16217_16218_1",
      "ports": {
        "bus1": 16217,
        "bus2": 16218
      },
      "params": {
        "R": 0.0014970697229728103,
        "X": 0.00956771895289421,
        "G": 0.0,
        "B": 0.0036708319094032045
      },
      "extension": {
        "length": 4169.296661956787,
        "rating": 214.8040533065796
      }
    },
    {
      "class": "Branch",
      "id": "branch_16217_16231_1",
      "ports": {
        "bus1": 16231,
        "bus2": 16217
      },
      "params": {
        "R": 0.002993343630805611,
        "X": 0.01786813698709011,
        "G": 0.0,
        "B": 0.004605492111295462
      },
      "extension": {
        "length": 7066.94226965332,
        "rating": 200.24287700653076
      }
    },
    {
      "class": "Branch",
      "id": "branch_16217_16289_1",
      "ports": {
        "bus1": 16217,
        "bus2": 16289
      },
      "params": {
        "R": 0.0031567199621349573,
        "X": 0.021502826362848282,
        "G": 0.0,
        "B": 0.01856895349919796
      },
      "extension": {
        "length": 13526.583468750001,
        "rating": 261.25524044036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_16218_16220_1",
      "ports": {
        "bus1": 16218,
        "bus2": 16220
      },
      "params": {
        "R": 0.004118285141885281,
        "X": 0.020821066573262215,
        "G": 0.0,
        "B": 0.010897025465965271
      },
      "extension": {
        "length": 11675.428693725586,
        "rating": 180.35426139831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_16219_16220_1",
      "ports": {
        "bus1": 16219,
        "bus2": 16220
      },
      "params": {
        "R": 0.0002892568882089108,
        "X": 0.001177823985926807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16220_16243_1",
      "ports": {
        "bus1": 16243,
        "bus2": 16220
      },
      "params": {
        "R": 0.004440515302121639,
        "X": 0.025545062497258186,
        "G": 0.0,
        "B": 0.010045066475868225
      },
      "extension": {
        "length": 11582.612266113281,
        "rating": 238.76819610595703
      }
    },
    {
      "class": "Branch",
      "id": "branch_16221_16228_1",
      "ports": {
        "bus1": 16221,
        "bus2": 16228
      },
      "params": {
        "R": 0.0047035315074026585,
        "X": 0.02877568081021309,
        "G": 0.0,
        "B": 0.023644959554076198
      },
      "extension": {
        "length": 17134.04759875488,
        "rating": 194.47991847991943
      }
    },
    {
      "class": "Branch",
      "id": "branch_16221_16231_1",
      "ports": {
        "bus1": 16231,
        "bus2": 16221
      },
      "params": {
        "R": 0.005860592238605022,
        "X": 0.033995091915130615,
        "G": 0.0,
        "B": 0.007069225888699292
      },
      "extension": {
        "length": 11639.35729083252,
        "rating": 177.46108770370483
      }
    },
    {
      "class": "Branch",
      "id": "branch_16222_16223_1",
      "ports": {
        "bus1": 16222,
        "bus2": 16223
      },
      "params": {
        "R": 0.0002408402069704607,
        "X": 0.0011919608805328608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16223_16225_1",
      "ports": {
        "bus1": 16223,
        "bus2": 16225
      },
      "params": {
        "R": 0.0017820758512243629,
        "X": 0.011318297125399111,
        "G": 0.0,
        "B": 0.0036985643673688173
      },
      "extension": {
        "length": 4707.3698767089845,
        "rating": 206.2366008758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_16223_16227_1",
      "ports": {
        "bus1": 16227,
        "bus2": 16223
      },
      "params": {
        "R": 0.0029764706268906593,
        "X": 0.019109996035695076,
        "G": 0.0,
        "B": 0.012980852276086807
      },
      "extension": {
        "length": 10768.8412633667,
        "rating": 248.14255237579346
      }
    },
    {
      "class": "Branch",
      "id": "branch_16224_16225_1",
      "ports": {
        "bus1": 16225,
        "bus2": 16224
      },
      "params": {
        "R": 0.002453430322930217,
        "X": 0.013174984604120255,
        "G": 0.0,
        "B": 0.003497205907478929
      },
      "extension": {
        "length": 4990.606553375244,
        "rating": 156.98490142822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_16224_17256_1",
      "ports": {
        "bus1": 16224,
        "bus2": 17256
      },
      "params": {
        "R": 0.004363720770925283,
        "X": 0.025914514437317848,
        "G": 0.0,
        "B": 0.029987059533596042
      },
      "extension": {
        "length": 19749.77491442871,
        "rating": 224.59332942962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_16225_16226_1",
      "ports": {
        "bus1": 16225,
        "bus2": 16226
      },
      "params": {
        "R": 0.00028502687928266823,
        "X": 0.0010285249445587397,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16227_16243_1",
      "ports": {
        "bus1": 16243,
        "bus2": 16227
      },
      "params": {
        "R": 0.0029000777285546064,
        "X": 0.013124590739607811,
        "G": 0.0,
        "B": 0.0028005873318761587
      },
      "extension": {
        "length": 4150.536155914307,
        "rating": 262.4247074127197
      }
    },
    {
      "class": "Branch",
      "id": "branch_16228_16229_1",
      "ports": {
        "bus1": 16228,
        "bus2": 16229
      },
      "params": {
        "R": 0.00028458997257985175,
        "X": 0.0010720102582126856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16230_16239_1",
      "ports": {
        "bus1": 16239,
        "bus2": 16230
      },
      "params": {
        "R": 0.01074330136179924,
        "X": 0.045263104140758514,
        "G": 0.0,
        "B": 0.00677294097840786
      },
      "extension": {
        "length": 11685.714856567383,
        "rating": 192.67687797546387
      }
    },
    {
      "class": "Branch",
      "id": "branch_16230_16240_1",
      "ports": {
        "bus1": 16240,
        "bus2": 16230
      },
      "params": {
        "R": 0.003840547753497958,
        "X": 0.023295303806662556,
        "G": 0.0,
        "B": 0.015571770258247852
      },
      "extension": {
        "length": 13704.689713623047,
        "rating": 187.26760149002075
      }
    },
    {
      "class": "Branch",
      "id": "branch_16232_16234_1",
      "ports": {
        "bus1": 16232,
        "bus2": 16234
      },
      "params": {
        "R": 0.003303486155346036,
        "X": 0.019348539412021637,
        "G": 0.0,
        "B": 0.006495054811239243
      },
      "extension": {
        "length": 7737.29021282959,
        "rating": 261.59257888793945
      }
    },
    {
      "class": "Branch",
      "id": "branch_16232_17255_1",
      "ports": {
        "bus1": 16232,
        "bus2": 17255
      },
      "params": {
        "R": 0.005468377377837896,
        "X": 0.03477787598967552,
        "G": 0.0,
        "B": 0.05066768452525139
      },
      "extension": {
        "length": 28233.67218310547,
        "rating": 270.1488733291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_16233_16807_1",
      "ports": {
        "bus1": 16233,
        "bus2": 16807
      },
      "params": {
        "R": 0.007752160541713238,
        "X": 0.03437546640634537,
        "G": 0.0,
        "B": 0.02412455528974533
      },
      "extension": {
        "length": 19508.625633911135,
        "rating": 261.1924171447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_16234_16235_1",
      "ports": {
        "bus1": 16234,
        "bus2": 16235
      },
      "params": {
        "R": 0.00024134792329277846,
        "X": 0.0011321594938635826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16236_16237_1",
      "ports": {
        "bus1": 16236,
        "bus2": 16237
      },
      "params": {
        "R": 0.0002241526817670092,
        "X": 0.0011106079909950495,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16236_16623_1",
      "ports": {
        "bus1": 16623,
        "bus2": 16236
      },
      "params": {
        "R": 0.007161878515034914,
        "X": 0.03988062962889671,
        "G": 0.0,
        "B": 0.009886270388960838
      },
      "extension": {
        "length": 14549.952305786133,
        "rating": 185.96559762954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_16238_17275_1",
      "ports": {
        "bus1": 16238,
        "bus2": 17275
      },
      "params": {
        "R": 0.001755223609507084,
        "X": 0.011632885783910751,
        "G": 0.0,
        "B": 0.009300503879785538
      },
      "extension": {
        "length": 7634.611991821289,
        "rating": 261.7025136947632
      }
    },
    {
      "class": "Branch",
      "id": "branch_16238_17277_1",
      "ports": {
        "bus1": 16238,
        "bus2": 17277
      },
      "params": {
        "R": 0.002009636489674449,
        "X": 0.010053003206849098,
        "G": 0.0,
        "B": 0.004509191028773785
      },
      "extension": {
        "length": 4994.143477020264,
        "rating": 199.20676946640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_16238_17280_1",
      "ports": {
        "bus1": 17280,
        "bus2": 16238
      },
      "params": {
        "R": 0.003338102251291275,
        "X": 0.02049979940056801,
        "G": 0.0,
        "B": 0.013304785825312136
      },
      "extension": {
        "length": 11184.763224792481,
        "rating": 244.4775104522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_16239_16289_1",
      "ports": {
        "bus1": 16239,
        "bus2": 16289
      },
      "params": {
        "R": 0.003141605295240879,
        "X": 0.014948402531445026,
        "G": 0.0,
        "B": 0.015741171315312386
      },
      "extension": {
        "length": 9768.003144104005,
        "rating": 238.8223648071289
      }
    },
    {
      "class": "Branch",
      "id": "branch_16240_17283_1",
      "ports": {
        "bus1": 17283,
        "bus2": 16240
      },
      "params": {
        "R": 0.004321994259953499,
        "X": 0.02012850157916546,
        "G": 0.0,
        "B": 0.012213661335408688
      },
      "extension": {
        "length": 11445.006828186035,
        "rating": 210.16554832458496
      }
    },
    {
      "class": "Branch",
      "id": "branch_16241_16242_1",
      "ports": {
        "bus1": 16241,
        "bus2": 16242
      },
      "params": {
        "R": 0.004272126592695713,
        "X": 0.13509301841259003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16241_16243_1",
      "ports": {
        "bus1": 16241,
        "bus2": 16243
      },
      "params": {
        "R": 0.00029602120048366487,
        "X": 0.001182514475658536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16241_16244_1",
      "ports": {
        "bus1": 16241,
        "bus2": 16244
      },
      "params": {
        "R": 0.00024347058206330982,
        "X": 0.0010513829765841365,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16243_16289_1",
      "ports": {
        "bus1": 16289,
        "bus2": 16243
      },
      "params": {
        "R": 0.001159937703050673,
        "X": 0.0058494294062256804,
        "G": 0.0,
        "B": 0.001820634352043271
      },
      "extension": {
        "length": 2193.1973157348634,
        "rating": 272.92561531066895
      }
    },
    {
      "class": "Branch",
      "id": "branch_16245_16246_1",
      "ports": {
        "bus1": 16245,
        "bus2": 16246
      },
      "params": {
        "R": 0.007543171755969524,
        "X": 0.1938237100839615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16245_16247_1",
      "ports": {
        "bus1": 16245,
        "bus2": 16247
      },
      "params": {
        "R": 0.008703249506652355,
        "X": 0.24530205130577087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16245_16248_1",
      "ports": {
        "bus1": 16245,
        "bus2": 16248
      },
      "params": {
        "R": 0.03861323744058609,
        "X": 1.0743722915649414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16245_16249_1",
      "ports": {
        "bus1": 16245,
        "bus2": 16249
      },
      "params": {
        "R": 0.0002486746816430241,
        "X": 0.0011214565020054579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16245_16250_1",
      "ports": {
        "bus1": 16245,
        "bus2": 16250
      },
      "params": {
        "R": 0.0002584891626611352,
        "X": 0.0011345728999003768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16251_16252_1",
      "ports": {
        "bus1": 16251,
        "bus2": 16252
      },
      "params": {
        "R": 0.009311042726039886,
        "X": 0.2674686014652252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16251_16253_1",
      "ports": {
        "bus1": 16251,
        "bus2": 16253
      },
      "params": {
        "R": 0.007328660227358341,
        "X": 0.21813033521175385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16251_16254_1",
      "ports": {
        "bus1": 16251,
        "bus2": 16254
      },
      "params": {
        "R": 0.0059432038106024265,
        "X": 0.18426822125911713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16251_16255_1",
      "ports": {
        "bus1": 16251,
        "bus2": 16255
      },
      "params": {
        "R": 0.010652567259967327,
        "X": 0.28852027654647827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16251_16256_1",
      "ports": {
        "bus1": 16251,
        "bus2": 16256
      },
      "params": {
        "R": 0.0002388757566222921,
        "X": 0.0011550235794857144,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16251_16257_1",
      "ports": {
        "bus1": 16251,
        "bus2": 16257
      },
      "params": {
        "R": 0.00021637474128510803,
        "X": 0.0010216619120910764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16258_16259_1",
      "ports": {
        "bus1": 16258,
        "bus2": 16259
      },
      "params": {
        "R": 0.004668008536100388,
        "X": 0.12979958951473236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16258_16260_1",
      "ports": {
        "bus1": 16258,
        "bus2": 16260
      },
      "params": {
        "R": 0.006852300371974707,
        "X": 0.18603023886680603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16258_16261_1",
      "ports": {
        "bus1": 16258,
        "bus2": 16261
      },
      "params": {
        "R": 0.000277944200206548,
        "X": 0.0011373319430276752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16258_16262_1",
      "ports": {
        "bus1": 16258,
        "bus2": 16262
      },
      "params": {
        "R": 0.0002843124675564468,
        "X": 0.0011908557498827577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16261_16286_1",
      "ports": {
        "bus1": 16261,
        "bus2": 16286
      },
      "params": {
        "R": 0.002844234462827444,
        "X": 0.01450282707810402,
        "G": 0.0,
        "B": 0.004571556579321623
      },
      "extension": {
        "length": 5704.50800088501,
        "rating": 185.72847843170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_16263_16264_1",
      "ports": {
        "bus1": 16263,
        "bus2": 16264
      },
      "params": {
        "R": 0.0002300103078596294,
        "X": 0.0011973426444455981,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16264_16291_1",
      "ports": {
        "bus1": 16291,
        "bus2": 16264
      },
      "params": {
        "R": 0.0006136558367870748,
        "X": 0.002510719932615757,
        "G": 0.0,
        "B": 0.003900032490491867
      },
      "extension": {
        "length": 2405.35594720459,
        "rating": 266.9346809387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_16265_16266_1",
      "ports": {
        "bus1": 16265,
        "bus2": 16266
      },
      "params": {
        "R": 0.003468872280791402,
        "X": 0.08440052717924118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 148.35000658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16265_16267_1",
      "ports": {
        "bus1": 16265,
        "bus2": 16267
      },
      "params": {
        "R": 0.00021800979448016733,
        "X": 0.0011577295372262597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16267_16281_1",
      "ports": {
        "bus1": 16267,
        "bus2": 16281
      },
      "params": {
        "R": 0.003890754422172904,
        "X": 0.026415018364787102,
        "G": 0.0,
        "B": 0.024167662486433983
      },
      "extension": {
        "length": 16604.443739135742,
        "rating": 223.24724197387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_16267_16291_1",
      "ports": {
        "bus1": 16267,
        "bus2": 16291
      },
      "params": {
        "R": 0.004751069005578756,
        "X": 0.02508809044957161,
        "G": 0.0,
        "B": 0.03061531856656075
      },
      "extension": {
        "length": 20561.482391967773,
        "rating": 211.97803020477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_16267_16943_1",
      "ports": {
        "bus1": 16267,
        "bus2": 16943
      },
      "params": {
        "R": 0.03538453206419945,
        "X": 0.15636412799358368,
        "G": 0.0,
        "B": 0.029939286410808563
      },
      "extension": {
        "length": 47437.93513916016,
        "rating": 191.14609956741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_16268_16269_1",
      "ports": {
        "bus1": 16268,
        "bus2": 16269
      },
      "params": {
        "R": 0.0002991741057485342,
        "X": 0.0010365837952122092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16270_16271_1",
      "ports": {
        "bus1": 16270,
        "bus2": 16271
      },
      "params": {
        "R": 0.0019238772802054882,
        "X": 0.05072299391031265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16270_16272_1",
      "ports": {
        "bus1": 16270,
        "bus2": 16272
      },
      "params": {
        "R": 0.0013902123318985105,
        "X": 0.03532557934522629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16270_16273_1",
      "ports": {
        "bus1": 16270,
        "bus2": 16273
      },
      "params": {
        "R": 0.001996054779738188,
        "X": 0.059521909803152084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16270_16274_1",
      "ports": {
        "bus1": 16270,
        "bus2": 16274
      },
      "params": {
        "R": 0.002018452389165759,
        "X": 0.07149587571620941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16270_16275_1",
      "ports": {
        "bus1": 16270,
        "bus2": 16275
      },
      "params": {
        "R": 0.0010123875690624118,
        "X": 0.028725387528538704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16270_16276_1",
      "ports": {
        "bus1": 16270,
        "bus2": 16276
      },
      "params": {
        "R": 0.0020933179184794426,
        "X": 0.053203895688056946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16270_16277_1",
      "ports": {
        "bus1": 16270,
        "bus2": 16277
      },
      "params": {
        "R": 0.0002698636380955577,
        "X": 0.0010943019296973944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16270_16278_1",
      "ports": {
        "bus1": 16270,
        "bus2": 16278
      },
      "params": {
        "R": 0.00021561788162216544,
        "X": 0.0011297990567982197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16277_16296_1",
      "ports": {
        "bus1": 16277,
        "bus2": 16296
      },
      "params": {
        "R": 0.0007645805599167943,
        "X": 0.004771429579705,
        "G": 0.0,
        "B": 0.002666175365447998
      },
      "extension": {
        "length": 2388.185675491333,
        "rating": 230.84042072296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_16279_16280_1",
      "ports": {
        "bus1": 16279,
        "bus2": 16280
      },
      "params": {
        "R": 0.0043304432183504105,
        "X": 0.10891556739807129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16279_16281_1",
      "ports": {
        "bus1": 16279,
        "bus2": 16281
      },
      "params": {
        "R": 0.0002494872605893761,
        "X": 0.0011551969218999147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16282_16283_1",
      "ports": {
        "bus1": 16282,
        "bus2": 16283
      },
      "params": {
        "R": 0.00023466270067729056,
        "X": 0.0011717654997482896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16284_16285_1",
      "ports": {
        "bus1": 16284,
        "bus2": 16285
      },
      "params": {
        "R": 0.0037525463849306107,
        "X": 0.11467601358890533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16284_16286_1",
      "ports": {
        "bus1": 16284,
        "bus2": 16286
      },
      "params": {
        "R": 0.0002921659033745527,
        "X": 0.0010955830803140998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16287_16288_1",
      "ports": {
        "bus1": 16287,
        "bus2": 16288
      },
      "params": {
        "R": 0.0010238417889922857,
        "X": 0.025191500782966614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16287_16289_1",
      "ports": {
        "bus1": 16287,
        "bus2": 16289
      },
      "params": {
        "R": 0.00027608886011876166,
        "X": 0.0011787312105298042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16290_16291_1",
      "ports": {
        "bus1": 16290,
        "bus2": 16291
      },
      "params": {
        "R": 0.0002514249354135245,
        "X": 0.0011471281759440899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16292_16293_1",
      "ports": {
        "bus1": 16292,
        "bus2": 16293
      },
      "params": {
        "R": 0.0010652454802766442,
        "X": 0.02971734292805195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16292_16294_1",
      "ports": {
        "bus1": 16292,
        "bus2": 16294
      },
      "params": {
        "R": 0.00193046557251364,
        "X": 0.05336248129606247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16292_16295_1",
      "ports": {
        "bus1": 16292,
        "bus2": 16295
      },
      "params": {
        "R": 0.0012750189052894711,
        "X": 0.04112942889332771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16292_16296_1",
      "ports": {
        "bus1": 16292,
        "bus2": 16296
      },
      "params": {
        "R": 0.0002602612948976457,
        "X": 0.0010509471176192164,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16292_16297_1",
      "ports": {
        "bus1": 16292,
        "bus2": 16297
      },
      "params": {
        "R": 0.0002946763124782592,
        "X": 0.0011553114745765924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16298_16299_1",
      "ports": {
        "bus1": 16298,
        "bus2": 16299
      },
      "params": {
        "R": 0.00020456167112570253,
        "X": 0.0011843428947031498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16299_34948_1",
      "ports": {
        "bus1": 34948,
        "bus2": 16299
      },
      "params": {
        "R": 0.0010957596823573112,
        "X": 0.006129595451056957,
        "G": 0.0,
        "B": 0.002053180243819952
      },
      "extension": {
        "length": 2463.732261886597,
        "rating": 223.9863157272339
      }
    },
    {
      "class": "Branch",
      "id": "branch_16299_34951_1",
      "ports": {
        "bus1": 34951,
        "bus2": 16299
      },
      "params": {
        "R": 0.0017868318827822804,
        "X": 0.010546738281846046,
        "G": 0.0,
        "B": 0.008930246345698833
      },
      "extension": {
        "length": 6642.092434570312,
        "rating": 251.503324508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_16300_16301_1",
      "ports": {
        "bus1": 16300,
        "bus2": 16301
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16301_16302_1",
      "ports": {
        "bus1": 16301,
        "bus2": 16302
      },
      "params": {
        "R": 0.0007597423973493278,
        "X": 0.005980417598038912,
        "G": 0.0,
        "B": 0.0023421733640134335
      },
      "extension": {
        "length": 2613.6407686157227,
        "rating": 265.93010425567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_16303_17350_1",
      "ports": {
        "bus1": 17350,
        "bus2": 16303
      },
      "params": {
        "R": 0.0026407819241285324,
        "X": 0.013624295592308044,
        "G": 0.0,
        "B": 0.005868887994438409
      },
      "extension": {
        "length": 6075.741864440918,
        "rating": 269.6547746658325
      }
    },
    {
      "class": "Branch",
      "id": "branch_16303_34951_1",
      "ports": {
        "bus1": 16303,
        "bus2": 34951
      },
      "params": {
        "R": 0.0017226178897544742,
        "X": 0.014081170782446861,
        "G": 0.0,
        "B": 0.0089487973600626
      },
      "extension": {
        "length": 8569.636012023926,
        "rating": 262.4642848968506
      }
    },
    {
      "class": "Branch",
      "id": "branch_16303_34953_1",
      "ports": {
        "bus1": 16303,
        "bus2": 34953
      },
      "params": {
        "R": 0.0033848814200609922,
        "X": 0.019995488226413727,
        "G": 0.0,
        "B": 0.009829183109104633
      },
      "extension": {
        "length": 9727.292070922851,
        "rating": 290.9981966018677
      }
    },
    {
      "class": "Branch",
      "id": "branch_16304_34548_1",
      "ports": {
        "bus1": 16304,
        "bus2": 34548
      },
      "params": {
        "R": 0.010998353362083435,
        "X": 0.058955784887075424,
        "G": 0.0,
        "B": 0.026743030175566673
      },
      "extension": {
        "length": 26285.372872558593,
        "rating": 241.60232543945312
      }
    },
    {
      "class": "Branch",
      "id": "branch_16304_34953_1",
      "ports": {
        "bus1": 16304,
        "bus2": 34953
      },
      "params": {
        "R": 0.005476315505802631,
        "X": 0.03639626130461693,
        "G": 0.0,
        "B": 0.009782365523278713
      },
      "extension": {
        "length": 13148.635282470703,
        "rating": 282.95249938964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_16304_35032_1",
      "ports": {
        "bus1": 16304,
        "bus2": 35032
      },
      "params": {
        "R": 0.005423058290034532,
        "X": 0.02839958295226097,
        "G": 0.0,
        "B": 0.06908271461725235
      },
      "extension": {
        "length": 30765.79027661133,
        "rating": 268.65434646606445
      }
    },
    {
      "class": "Branch",
      "id": "branch_16305_16306_1",
      "ports": {
        "bus1": 16305,
        "bus2": 16306
      },
      "params": {
        "R": 0.001955966930836439,
        "X": 0.010168362408876419,
        "G": 0.0,
        "B": 0.0043028611689805984
      },
      "extension": {
        "length": 4942.364649169922,
        "rating": 223.77042770385742
      }
    },
    {
      "class": "Branch",
      "id": "branch_16305_16308_1",
      "ports": {
        "bus1": 16305,
        "bus2": 16308
      },
      "params": {
        "R": 0.002605465706437826,
        "X": 0.016614891588687897,
        "G": 0.0,
        "B": 0.006280085537582637
      },
      "extension": {
        "length": 6812.704299682618,
        "rating": 188.59795331954956
      }
    },
    {
      "class": "Branch",
      "id": "branch_16306_34946_1",
      "ports": {
        "bus1": 16306,
        "bus2": 34946
      },
      "params": {
        "R": 0.0018873211229220033,
        "X": 0.012382139451801775,
        "G": 0.0,
        "B": 0.008001774549484253
      },
      "extension": {
        "length": 7007.726232971192,
        "rating": 240.24171829223633
      }
    },
    {
      "class": "Branch",
      "id": "branch_16307_17361_1",
      "ports": {
        "bus1": 16307,
        "bus2": 17361
      },
      "params": {
        "R": 0.0010707350447773933,
        "X": 0.006799978669732809,
        "G": 0.0,
        "B": 0.0017964671133086083
      },
      "extension": {
        "length": 2702.4561904449465,
        "rating": 274.0759611129761
      }
    },
    {
      "class": "Branch",
      "id": "branch_16307_34947_1",
      "ports": {
        "bus1": 34947,
        "bus2": 16307
      },
      "params": {
        "R": 0.0022578712087124586,
        "X": 0.014392830431461334,
        "G": 0.0,
        "B": 0.007296810392290354
      },
      "extension": {
        "length": 7766.395203735352,
        "rating": 271.15328311920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_16308_17361_1",
      "ports": {
        "bus1": 16308,
        "bus2": 17361
      },
      "params": {
        "R": 0.001971021993085742,
        "X": 0.009976059198379517,
        "G": 0.0,
        "B": 0.006407948210835456
      },
      "extension": {
        "length": 5794.776677032471,
        "rating": 210.70058345794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_16309_16310_1",
      "ports": {
        "bus1": 16309,
        "bus2": 16310
      },
      "params": {
        "R": 0.00022960900969337675,
        "X": 0.001030558138154447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16310_17926_1",
      "ports": {
        "bus1": 16310,
        "bus2": 17926
      },
      "params": {
        "R": 0.015915684401988983,
        "X": 0.09112953394651413,
        "G": 0.0,
        "B": 0.02778659388422966
      },
      "extension": {
        "length": 37718.04843017578,
        "rating": 223.01702499389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_16310_34547_1",
      "ports": {
        "bus1": 16310,
        "bus2": 34547
      },
      "params": {
        "R": 0.005558571312576532,
        "X": 0.03355937451124191,
        "G": 0.0,
        "B": 0.018428640440106392
      },
      "extension": {
        "length": 18492.582349731445,
        "rating": 212.54098415374756
      }
    },
    {
      "class": "Branch",
      "id": "branch_16310_34553_1",
      "ports": {
        "bus1": 16310,
        "bus2": 34553
      },
      "params": {
        "R": 0.0015204459195956588,
        "X": 0.008202807046473026,
        "G": 0.0,
        "B": 0.00609361007809639
      },
      "extension": {
        "length": 5487.18211505127,
        "rating": 245.36452293395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_16310_34942_1",
      "ports": {
        "bus1": 34942,
        "bus2": 16310
      },
      "params": {
        "R": 0.002776516135782003,
        "X": 0.016288787126541138,
        "G": 0.0,
        "B": 0.005744919180870056
      },
      "extension": {
        "length": 7103.982125061036,
        "rating": 264.2097234725952
      }
    },
    {
      "class": "Branch",
      "id": "branch_16311_16312_1",
      "ports": {
        "bus1": 16311,
        "bus2": 16312
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16312_16315_1",
      "ports": {
        "bus1": 16315,
        "bus2": 16312
      },
      "params": {
        "R": 0.0008617358980700374,
        "X": 0.004098963923752308,
        "G": 0.0,
        "B": 0.002926850691437721
      },
      "extension": {
        "length": 2469.2248917388915,
        "rating": 265.5461311340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_16312_16315_2",
      "ports": {
        "bus1": 16315,
        "bus2": 16312
      },
      "params": {
        "R": 0.0008617358980700374,
        "X": 0.004098963923752308,
        "G": 0.0,
        "B": 0.002926850691437721
      },
      "extension": {
        "length": 2469.2248917388915,
        "rating": 265.5461311340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_16312_16340_1",
      "ports": {
        "bus1": 16312,
        "bus2": 16340
      },
      "params": {
        "R": 0.001351534272544086,
        "X": 0.0054095620289444915,
        "G": 0.0,
        "B": 0.006059997249394655
      },
      "extension": {
        "length": 3707.080444885254,
        "rating": 264.17062282562256
      }
    },
    {
      "class": "Branch",
      "id": "branch_16313_16350_1",
      "ports": {
        "bus1": 16313,
        "bus2": 16350
      },
      "params": {
        "R": 0.0030529547948390245,
        "X": 0.013709512539207935,
        "G": 0.0,
        "B": 0.0038758520968258385
      },
      "extension": {
        "length": 4747.061849304199,
        "rating": 206.2976598739624
      }
    },
    {
      "class": "Branch",
      "id": "branch_16313_16369_1",
      "ports": {
        "bus1": 16369,
        "bus2": 16313
      },
      "params": {
        "R": 0.0014073537895455956,
        "X": 0.007646392099559307,
        "G": 0.0,
        "B": 0.002976779593154788
      },
      "extension": {
        "length": 3496.6630327148437,
        "rating": 220.17548084259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_16314_16317_1",
      "ports": {
        "bus1": 16314,
        "bus2": 16317
      },
      "params": {
        "R": 0.00025859594461508095,
        "X": 0.014572163112461567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16314_16318_1",
      "ports": {
        "bus1": 16314,
        "bus2": 16318
      },
      "params": {
        "R": 0.0002959086268674582,
        "X": 0.0011963609140366316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16315_16317_1",
      "ports": {
        "bus1": 16315,
        "bus2": 16317
      },
      "params": {
        "R": 7.484204252250493e-05,
        "X": 0.0042174207046628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16316_16317_1",
      "ports": {
        "bus1": 16316,
        "bus2": 16317
      },
      "params": {
        "R": 0.0022185530979186296,
        "X": 0.12501782178878784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16318_16323_1",
      "ports": {
        "bus1": 16323,
        "bus2": 16318
      },
      "params": {
        "R": 0.0005397013737820089,
        "X": 0.0061729662120342255,
        "G": 0.0,
        "B": 0.11108656227588654
      },
      "extension": {
        "length": 19677.489373168944,
        "rating": 1159.8315238952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_16318_16384_1",
      "ports": {
        "bus1": 16384,
        "bus2": 16318
      },
      "params": {
        "R": 0.0006482255412265658,
        "X": 0.007703589741140604,
        "G": 0.0,
        "B": 0.106283038854599
      },
      "extension": {
        "length": 22168.054561157227,
        "rating": 1220.0307846069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_16318_17499_1",
      "ports": {
        "bus1": 16318,
        "bus2": 17499
      },
      "params": {
        "R": 0.0009921555174514651,
        "X": 0.011881820857524872,
        "G": 0.0,
        "B": 0.35358819365501404
      },
      "extension": {
        "length": 46271.8814765625,
        "rating": 1355.8300971984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16319_16320_1",
      "ports": {
        "bus1": 16319,
        "bus2": 16320
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16319_16328_1",
      "ports": {
        "bus1": 16328,
        "bus2": 16319
      },
      "params": {
        "R": 0.0012368455063551664,
        "X": 0.00741120520979166,
        "G": 0.0,
        "B": 0.002386253559961915
      },
      "extension": {
        "length": 3189.9607592926027,
        "rating": 233.324933052063
      }
    },
    {
      "class": "Branch",
      "id": "branch_16319_16330_1",
      "ports": {
        "bus1": 16319,
        "bus2": 16330
      },
      "params": {
        "R": 0.0038225247990339994,
        "X": 0.014871081337332726,
        "G": 0.0,
        "B": 0.009443845599889755
      },
      "extension": {
        "length": 8605.02366595459,
        "rating": 222.58505821228027
      }
    },
    {
      "class": "Branch",
      "id": "branch_16321_16324_1",
      "ports": {
        "bus1": 16321,
        "bus2": 16324
      },
      "params": {
        "R": 0.0018550601089373233,
        "X": 0.011188768781721592,
        "G": 0.0,
        "B": 0.00489561865106225
      },
      "extension": {
        "length": 4922.172184020997,
        "rating": 241.90549850463867
      }
    },
    {
      "class": "Branch",
      "id": "branch_16321_16348_1",
      "ports": {
        "bus1": 16321,
        "bus2": 16348
      },
      "params": {
        "R": 0.0036474457010626793,
        "X": 0.013047449290752411,
        "G": 0.0,
        "B": 0.008511817082762718
      },
      "extension": {
        "length": 7247.722118774414,
        "rating": 230.65202236175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_16322_16326_1",
      "ports": {
        "bus1": 16322,
        "bus2": 16326
      },
      "params": {
        "R": 0.0035886280238628387,
        "X": 0.018932970240712166,
        "G": 0.0,
        "B": 0.014557775110006332
      },
      "extension": {
        "length": 11856.985914001465,
        "rating": 192.133629322052
      }
    },
    {
      "class": "Branch",
      "id": "branch_16322_16390_1",
      "ports": {
        "bus1": 16322,
        "bus2": 16390
      },
      "params": {
        "R": 0.0017729410901665688,
        "X": 0.011085085570812227,
        "G": 0.0,
        "B": 0.047764226794242866
      },
      "extension": {
        "length": 16895.647127197266,
        "rating": 181.50840997695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_16323_16324_1",
      "ports": {
        "bus1": 16324,
        "bus2": 16323
      },
      "params": {
        "R": 0.0005718623870052397,
        "X": 0.03199026733636856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16323_16325_1",
      "ports": {
        "bus1": 16323,
        "bus2": 16325
      },
      "params": {
        "R": 0.00021343963453546166,
        "X": 0.0010676300153136253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16326_16331_1",
      "ports": {
        "bus1": 16326,
        "bus2": 16331
      },
      "params": {
        "R": 0.0010741626610979438,
        "X": 0.007812505587935448,
        "G": 0.0,
        "B": 0.0014797152252867818
      },
      "extension": {
        "length": 2547.758755096436,
        "rating": 212.15102672576904
      }
    },
    {
      "class": "Branch",
      "id": "branch_16327_16331_1",
      "ports": {
        "bus1": 16331,
        "bus2": 16327
      },
      "params": {
        "R": 0.0028470752295106654,
        "X": 0.014606411568820477,
        "G": 0.0,
        "B": 0.004812328610569239
      },
      "extension": {
        "length": 5904.321932373047,
        "rating": 224.84164237976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_16327_16381_1",
      "ports": {
        "bus1": 16327,
        "bus2": 16381
      },
      "params": {
        "R": 0.00482048187404871,
        "X": 0.02489994466304779,
        "G": 0.0,
        "B": 0.009419516660273075
      },
      "extension": {
        "length": 11363.247028015137,
        "rating": 231.72063827514648
      }
    },
    {
      "class": "Branch",
      "id": "branch_16328_16329_1",
      "ports": {
        "bus1": 16328,
        "bus2": 16329
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16328_16379_1",
      "ports": {
        "bus1": 16328,
        "bus2": 16379
      },
      "params": {
        "R": 0.0026032428722828627,
        "X": 0.014741560444235802,
        "G": 0.0,
        "B": 0.029387429356575012
      },
      "extension": {
        "length": 14493.620906982422,
        "rating": 242.09227561950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_16330_16390_1",
      "ports": {
        "bus1": 16330,
        "bus2": 16390
      },
      "params": {
        "R": 0.0037302994169294834,
        "X": 0.02725069969892502,
        "G": 0.0,
        "B": 0.01097396481782198
      },
      "extension": {
        "length": 12838.930000488283,
        "rating": 185.85752248764038
      }
    },
    {
      "class": "Branch",
      "id": "branch_16330_16399_1",
      "ports": {
        "bus1": 16399,
        "bus2": 16330
      },
      "params": {
        "R": 0.001406632247380912,
        "X": 0.007261462043970822,
        "G": 0.0,
        "B": 0.011262844316661358
      },
      "extension": {
        "length": 6116.370826354981,
        "rating": 201.47969722747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_16331_16332_1",
      "ports": {
        "bus1": 16331,
        "bus2": 16332
      },
      "params": {
        "R": 0.00023440957011189314,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16333_16392_1",
      "ports": {
        "bus1": 16333,
        "bus2": 16392
      },
      "params": {
        "R": 0.000992547837086022,
        "X": 0.004321603570133448,
        "G": 0.0,
        "B": 0.00198422116227448
      },
      "extension": {
        "length": 2239.3875893554687,
        "rating": 180.4460644721985
      }
    },
    {
      "class": "Branch",
      "id": "branch_16333_16486_1",
      "ports": {
        "bus1": 16333,
        "bus2": 16486
      },
      "params": {
        "R": 0.0007556243217550218,
        "X": 0.0035142085980623965,
        "G": 0.0,
        "B": 0.002766637597233057
      },
      "extension": {
        "length": 2242.425322540283,
        "rating": 205.01458644866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_16334_16428_1",
      "ports": {
        "bus1": 16334,
        "bus2": 16428
      },
      "params": {
        "R": 0.0009007665212266147,
        "X": 0.005231490824371576,
        "G": 0.0,
        "B": 0.0018342668190598488
      },
      "extension": {
        "length": 2262.8057994689943,
        "rating": 184.9941372871399
      }
    },
    {
      "class": "Branch",
      "id": "branch_16334_16604_1",
      "ports": {
        "bus1": 16334,
        "bus2": 16604
      },
      "params": {
        "R": 0.0012906157644465566,
        "X": 0.00512334518134594,
        "G": 0.0,
        "B": 0.0020904242992401123
      },
      "extension": {
        "length": 2209.7705541229248,
        "rating": 191.11233949661255
      }
    },
    {
      "class": "Branch",
      "id": "branch_16335_16423_1",
      "ports": {
        "bus1": 16335,
        "bus2": 16423
      },
      "params": {
        "R": 0.0019799107685685158,
        "X": 0.01220914628356695,
        "G": 0.0,
        "B": 0.004610883072018623
      },
      "extension": {
        "length": 5058.003020965576,
        "rating": 251.88796520233154
      }
    },
    {
      "class": "Branch",
      "id": "branch_16335_16484_1",
      "ports": {
        "bus1": 16484,
        "bus2": 16335
      },
      "params": {
        "R": 0.000942181097343564,
        "X": 0.005409494508057833,
        "G": 0.0,
        "B": 0.0012110236566513777
      },
      "extension": {
        "length": 1849.9087173614503,
        "rating": 212.52408027648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_16335_16602_1",
      "ports": {
        "bus1": 16602,
        "bus2": 16335
      },
      "params": {
        "R": 0.0011234633857384324,
        "X": 0.0052736131474375725,
        "G": 0.0,
        "B": 0.00482646469026804
      },
      "extension": {
        "length": 3535.1509625244144,
        "rating": 218.3197021484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_16336_16337_1",
      "ports": {
        "bus1": 16336,
        "bus2": 16337
      },
      "params": {
        "R": 0.0002403473627055064,
        "X": 0.0010118932696059346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16336_16347_1",
      "ports": {
        "bus1": 16336,
        "bus2": 16347
      },
      "params": {
        "R": 0.0029439521022140984,
        "X": 0.016634173691272736,
        "G": 0.0,
        "B": 0.01004062406718731
      },
      "extension": {
        "length": 8612.287827209473,
        "rating": 215.95399379730225
      }
    },
    {
      "class": "Branch",
      "id": "branch_16336_16610_1",
      "ports": {
        "bus1": 16336,
        "bus2": 16610
      },
      "params": {
        "R": 0.009106448851525784,
        "X": 0.046574320644140244,
        "G": 0.0,
        "B": 0.0225040465593338
      },
      "extension": {
        "length": 22831.73307421875,
        "rating": 225.32422542572021
      }
    },
    {
      "class": "Branch",
      "id": "branch_16338_16371_1",
      "ports": {
        "bus1": 16338,
        "bus2": 16371
      },
      "params": {
        "R": 0.0016975841717794535,
        "X": 0.01214685384184122,
        "G": 0.0,
        "B": 0.0065483697690069675
      },
      "extension": {
        "length": 5963.8740880737305,
        "rating": 245.81153392791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_16338_16400_1",
      "ports": {
        "bus1": 16338,
        "bus2": 16400
      },
      "params": {
        "R": 0.002421019831672311,
        "X": 0.013129491358995438,
        "G": 0.0,
        "B": 0.01603083126246929
      },
      "extension": {
        "length": 9825.762665039063,
        "rating": 258.4059000015259
      }
    },
    {
      "class": "Branch",
      "id": "branch_16339_16356_1",
      "ports": {
        "bus1": 16356,
        "bus2": 16339
      },
      "params": {
        "R": 0.0026983963325619698,
        "X": 0.011565892957150936,
        "G": 0.0,
        "B": 0.0026261850725859404
      },
      "extension": {
        "length": 4230.772676971435,
        "rating": 224.33736324310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_16339_16394_1",
      "ports": {
        "bus1": 16339,
        "bus2": 16394
      },
      "params": {
        "R": 0.0011780315544456244,
        "X": 0.0068431119434535495,
        "G": 0.0,
        "B": 0.0026368156541138887
      },
      "extension": {
        "length": 2767.5034700317383,
        "rating": 232.0413589477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_16340_16400_1",
      "ports": {
        "bus1": 16400,
        "bus2": 16340
      },
      "params": {
        "R": 0.0015723217511549592,
        "X": 0.008370142430067062,
        "G": 0.0,
        "B": 0.003758582985028625
      },
      "extension": {
        "length": 3486.8196567993164,
        "rating": 260.52794456481934
      }
    },
    {
      "class": "Branch",
      "id": "branch_16341_16344_1",
      "ports": {
        "bus1": 16341,
        "bus2": 16344
      },
      "params": {
        "R": 0.02044491469860077,
        "X": 0.09639742970466614,
        "G": 0.0,
        "B": 0.02340574935078621
      },
      "extension": {
        "length": 34912.086958740234,
        "rating": 201.4460563659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_16341_16373_1",
      "ports": {
        "bus1": 16341,
        "bus2": 16373
      },
      "params": {
        "R": 0.0011142060393467546,
        "X": 0.006987159606069327,
        "G": 0.0,
        "B": 0.0053992061875760555
      },
      "extension": {
        "length": 4229.727101257325,
        "rating": 218.17262172698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_16341_16375_1",
      "ports": {
        "bus1": 16375,
        "bus2": 16341
      },
      "params": {
        "R": 0.0020183860324323177,
        "X": 0.009522615931928158,
        "G": 0.0,
        "B": 0.006112815346568823
      },
      "extension": {
        "length": 5567.0395429687505,
        "rating": 175.5482792854309
      }
    },
    {
      "class": "Branch",
      "id": "branch_16341_16377_1",
      "ports": {
        "bus1": 16341,
        "bus2": 16377
      },
      "params": {
        "R": 0.008520257659256458,
        "X": 0.04230552911758422,
        "G": 0.0,
        "B": 0.03659993037581444
      },
      "extension": {
        "length": 29991.421171142578,
        "rating": 217.94884204864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_16341_17080_1",
      "ports": {
        "bus1": 16341,
        "bus2": 17080
      },
      "params": {
        "R": 0.0018866225145757198,
        "X": 0.014246944338083267,
        "G": 0.0,
        "B": 0.004372228868305683
      },
      "extension": {
        "length": 5256.309404937744,
        "rating": 191.80796146392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_16341_17108_1",
      "ports": {
        "bus1": 16341,
        "bus2": 17108
      },
      "params": {
        "R": 0.0034771100617945194,
        "X": 0.018786923959851265,
        "G": 0.0,
        "B": 0.03300238400697708
      },
      "extension": {
        "length": 18573.03911315918,
        "rating": 207.891583442688
      }
    },
    {
      "class": "Branch",
      "id": "branch_16342_16343_1",
      "ports": {
        "bus1": 16342,
        "bus2": 16343
      },
      "params": {
        "R": 0.00023503541888203475,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16343_17166_1",
      "ports": {
        "bus1": 16343,
        "bus2": 17166
      },
      "params": {
        "R": 0.007739837747067213,
        "X": 0.05186957120895386,
        "G": 0.0,
        "B": 0.015683012083172798
      },
      "extension": {
        "length": 19774.18728479004,
        "rating": 233.53044986724854
      }
    },
    {
      "class": "Branch",
      "id": "branch_16343_17452_1",
      "ports": {
        "bus1": 16343,
        "bus2": 17452
      },
      "params": {
        "R": 0.006220802664756775,
        "X": 0.035324107855558395,
        "G": 0.0,
        "B": 0.031805478036403656
      },
      "extension": {
        "length": 25938.28317480469,
        "rating": 245.11914253234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_16344_16607_1",
      "ports": {
        "bus1": 16344,
        "bus2": 16607
      },
      "params": {
        "R": 0.00381383253261447,
        "X": 0.017348889261484146,
        "G": 0.0,
        "B": 0.006813459564000368
      },
      "extension": {
        "length": 7557.881698608398,
        "rating": 203.69319915771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_16345_16347_1",
      "ports": {
        "bus1": 16347,
        "bus2": 16345
      },
      "params": {
        "R": 0.0015117631992325187,
        "X": 0.008546455763280392,
        "G": 0.0,
        "B": 0.0036929193884134297
      },
      "extension": {
        "length": 4121.369389709473,
        "rating": 217.87948608398438
      }
    },
    {
      "class": "Branch",
      "id": "branch_16345_16348_1",
      "ports": {
        "bus1": 16345,
        "bus2": 16348
      },
      "params": {
        "R": 0.002343512140214443,
        "X": 0.01260068267583847,
        "G": 0.0,
        "B": 0.0032030036672949795
      },
      "extension": {
        "length": 4760.746037292481,
        "rating": 224.04367923736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_16346_16617_1",
      "ports": {
        "bus1": 16346,
        "bus2": 16617
      },
      "params": {
        "R": 0.017464136704802513,
        "X": 0.08408235758543015,
        "G": 0.0,
        "B": 0.0675906166434288
      },
      "extension": {
        "length": 48515.124458496095,
        "rating": 244.29776668548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_16346_17082_1",
      "ports": {
        "bus1": 17082,
        "bus2": 16346
      },
      "params": {
        "R": 0.005220995284616947,
        "X": 0.027620650827884674,
        "G": 0.0,
        "B": 0.008830958977341652
      },
      "extension": {
        "length": 10815.957782775879,
        "rating": 236.88890933990479
      }
    },
    {
      "class": "Branch",
      "id": "branch_16347_16607_1",
      "ports": {
        "bus1": 16347,
        "bus2": 16607
      },
      "params": {
        "R": 0.003617603797465563,
        "X": 0.02047577127814293,
        "G": 0.0,
        "B": 0.04397522285580635
      },
      "extension": {
        "length": 21664.11546057129,
        "rating": 230.75456619262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_16349_16350_1",
      "ports": {
        "bus1": 16349,
        "bus2": 16350
      },
      "params": {
        "R": 0.0002705566876102239,
        "X": 0.0011413960019126534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16350_16351_1",
      "ports": {
        "bus1": 16350,
        "bus2": 16351
      },
      "params": {
        "R": 0.0019594505429267883,
        "X": 0.012704741209745405,
        "G": 0.0,
        "B": 0.0038381118793040514
      },
      "extension": {
        "length": 4946.857747009278,
        "rating": 199.91463422775269
      }
    },
    {
      "class": "Branch",
      "id": "branch_16351_16352_1",
      "ports": {
        "bus1": 16351,
        "bus2": 16352
      },
      "params": {
        "R": 0.0002736281603574753,
        "X": 0.0011845353292301297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16351_16394_1",
      "ports": {
        "bus1": 16394,
        "bus2": 16351
      },
      "params": {
        "R": 0.0010759396245703101,
        "X": 0.0075414045713841915,
        "G": 0.0,
        "B": 0.010977821424603462
      },
      "extension": {
        "length": 6725.859740112305,
        "rating": 170.9548830986023
      }
    },
    {
      "class": "Branch",
      "id": "branch_16353_16354_1",
      "ports": {
        "bus1": 16353,
        "bus2": 16354
      },
      "params": {
        "R": 0.0018346398137509825,
        "X": 0.01000579446554184,
        "G": 0.0,
        "B": 0.0027789745945483446
      },
      "extension": {
        "length": 4083.260553039551,
        "rating": 215.67740440368652
      }
    },
    {
      "class": "Branch",
      "id": "branch_16353_16359_1",
      "ports": {
        "bus1": 16359,
        "bus2": 16353
      },
      "params": {
        "R": 0.0007709952769801021,
        "X": 0.004896231461316347,
        "G": 0.0,
        "B": 0.0017180207651108506
      },
      "extension": {
        "length": 2162.593794204712,
        "rating": 247.42391109466553
      }
    },
    {
      "class": "Branch",
      "id": "branch_16353_16360_1",
      "ports": {
        "bus1": 16353,
        "bus2": 16360
      },
      "params": {
        "R": 0.0010789696825668216,
        "X": 0.0071775345131754875,
        "G": 0.0,
        "B": 0.002836058149114251
      },
      "extension": {
        "length": 3096.528880874634,
        "rating": 235.7792854309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_16354_16355_1",
      "ports": {
        "bus1": 16354,
        "bus2": 16355
      },
      "params": {
        "R": 0.0006099673919379711,
        "X": 0.003593927714973688,
        "G": 0.0,
        "B": 0.0062554730102419845
      },
      "extension": {
        "length": 3591.4278762817385,
        "rating": 281.4612865447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_16354_16355_2",
      "ports": {
        "bus1": 16354,
        "bus2": 16355
      },
      "params": {
        "R": 0.0006099673919379711,
        "X": 0.003593927714973688,
        "G": 0.0,
        "B": 0.0062554730102419845
      },
      "extension": {
        "length": 3591.4278762817385,
        "rating": 281.4612865447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_16354_17403_1",
      "ports": {
        "bus1": 16354,
        "bus2": 17403
      },
      "params": {
        "R": 0.0011392338201403618,
        "X": 0.008410153910517693,
        "G": 0.0,
        "B": 0.008531922474503517
      },
      "extension": {
        "length": 5685.956609985352,
        "rating": 282.31191635131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16354_17403_2",
      "ports": {
        "bus1": 16354,
        "bus2": 17403
      },
      "params": {
        "R": 0.0011392338201403618,
        "X": 0.008410153910517693,
        "G": 0.0,
        "B": 0.008531922474503517
      },
      "extension": {
        "length": 5685.956609985352,
        "rating": 282.31191635131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16354_17403_3",
      "ports": {
        "bus1": 16354,
        "bus2": 17403
      },
      "params": {
        "R": 0.0011392338201403618,
        "X": 0.008410153910517693,
        "G": 0.0,
        "B": 0.008531922474503517
      },
      "extension": {
        "length": 5685.956609985352,
        "rating": 282.31191635131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16355_16394_1",
      "ports": {
        "bus1": 16355,
        "bus2": 16394
      },
      "params": {
        "R": 0.0014964124420657754,
        "X": 0.007296630181372166,
        "G": 0.0,
        "B": 0.009497953578829765
      },
      "extension": {
        "length": 6091.888239349365,
        "rating": 242.5783634185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_16355_16477_1",
      "ports": {
        "bus1": 16355,
        "bus2": 16477
      },
      "params": {
        "R": 0.00228829775005579,
        "X": 0.008728493005037308,
        "G": 0.0,
        "B": 0.007600840181112289
      },
      "extension": {
        "length": 6095.475811065674,
        "rating": 263.30862045288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_16356_16357_1",
      "ports": {
        "bus1": 16356,
        "bus2": 16357
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16356_16361_1",
      "ports": {
        "bus1": 16356,
        "bus2": 16361
      },
      "params": {
        "R": 0.002098811324685812,
        "X": 0.011668836697936058,
        "G": 0.0,
        "B": 0.002562224864959717
      },
      "extension": {
        "length": 3722.0557749938966,
        "rating": 194.44620609283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_16356_17005_1",
      "ports": {
        "bus1": 17005,
        "bus2": 16356
      },
      "params": {
        "R": 0.0009697986533865333,
        "X": 0.00516898836940527,
        "G": 0.0,
        "B": 0.006727377418428659
      },
      "extension": {
        "length": 4135.8447619628905,
        "rating": 193.94344091415405
      }
    },
    {
      "class": "Branch",
      "id": "branch_16358_16453_1",
      "ports": {
        "bus1": 16358,
        "bus2": 16453
      },
      "params": {
        "R": 0.0012586874654516578,
        "X": 0.009244108572602272,
        "G": 0.0,
        "B": 0.004001246765255928
      },
      "extension": {
        "length": 4214.343900695801,
        "rating": 202.30462551116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_16358_16936_1",
      "ports": {
        "bus1": 16936,
        "bus2": 16358
      },
      "params": {
        "R": 0.003213917370885611,
        "X": 0.013908932916820051,
        "G": 0.0,
        "B": 0.0062944828532636166
      },
      "extension": {
        "length": 6500.100566711426,
        "rating": 238.24975490570068
      }
    },
    {
      "class": "Branch",
      "id": "branch_16359_16398_1",
      "ports": {
        "bus1": 16359,
        "bus2": 16398
      },
      "params": {
        "R": 0.0023433843161910772,
        "X": 0.012607045471668242,
        "G": 0.0,
        "B": 0.008905976079404354
      },
      "extension": {
        "length": 7376.8417025756835,
        "rating": 233.7096929550171
      }
    },
    {
      "class": "Branch",
      "id": "branch_16360_16379_1",
      "ports": {
        "bus1": 16379,
        "bus2": 16360
      },
      "params": {
        "R": 0.0014725829241797328,
        "X": 0.006925678346306086,
        "G": 0.0,
        "B": 0.011234331876039505
      },
      "extension": {
        "length": 6640.712658325196,
        "rating": 248.3088731765747
      }
    },
    {
      "class": "Branch",
      "id": "branch_16361_16396_1",
      "ports": {
        "bus1": 16361,
        "bus2": 16396
      },
      "params": {
        "R": 0.0034902936313301325,
        "X": 0.01734929159283638,
        "G": 0.0,
        "B": 0.008267737925052643
      },
      "extension": {
        "length": 8424.380413146973,
        "rating": 190.16010761260986
      }
    },
    {
      "class": "Branch",
      "id": "branch_16362_16363_1",
      "ports": {
        "bus1": 16362,
        "bus2": 16363
      },
      "params": {
        "R": 0.00022463685309048742,
        "X": 0.0010199701646342874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16363_16364_1",
      "ports": {
        "bus1": 16363,
        "bus2": 16364
      },
      "params": {
        "R": 0.0027087219059467316,
        "X": 0.013276506215333939,
        "G": 0.0,
        "B": 0.005321341101080179
      },
      "extension": {
        "length": 5909.675663726807,
        "rating": 224.71373081207275
      }
    },
    {
      "class": "Branch",
      "id": "branch_16363_16920_1",
      "ports": {
        "bus1": 16920,
        "bus2": 16363
      },
      "params": {
        "R": 0.0011755512095987797,
        "X": 0.006409468594938516,
        "G": 0.0,
        "B": 0.004889694508165121
      },
      "extension": {
        "length": 3748.3003009643558,
        "rating": 243.69783401489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_16364_16926_1",
      "ports": {
        "bus1": 16926,
        "bus2": 16364
      },
      "params": {
        "R": 0.0016095585888251664,
        "X": 0.007462200708687305,
        "G": 0.0,
        "B": 0.007480495609343052
      },
      "extension": {
        "length": 5119.8516062622075,
        "rating": 218.53508949279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_16365_16368_1",
      "ports": {
        "bus1": 16365,
        "bus2": 16368
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": 0.0021913647651672363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16365_16369_1",
      "ports": {
        "bus1": 16365,
        "bus2": 16369
      },
      "params": {
        "R": 0.00021873541118111461,
        "X": 0.001109185628592968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16365_16370_1",
      "ports": {
        "bus1": 16365,
        "bus2": 16370
      },
      "params": {
        "R": 0.00021988761727698145,
        "X": 0.0011081121629104018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16366_16368_1",
      "ports": {
        "bus1": 16366,
        "bus2": 16368
      },
      "params": {
        "R": 0.0021236150059849024,
        "X": 0.07651378214359283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16367_16368_1",
      "ports": {
        "bus1": 16367,
        "bus2": 16368
      },
      "params": {
        "R": 0.0021236150059849024,
        "X": 0.07651378214359283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16369_16381_1",
      "ports": {
        "bus1": 16369,
        "bus2": 16381
      },
      "params": {
        "R": 0.0034194006584584713,
        "X": 0.01551869884133339,
        "G": 0.0,
        "B": 0.0355217382311821
      },
      "extension": {
        "length": 16547.60739440918,
        "rating": 233.27789306640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_16371_16372_1",
      "ports": {
        "bus1": 16371,
        "bus2": 16372
      },
      "params": {
        "R": 0.00020527976448647678,
        "X": 0.0010251839412376285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16371_17003_1",
      "ports": {
        "bus1": 17003,
        "bus2": 16371
      },
      "params": {
        "R": 0.0019536551553756,
        "X": 0.011581595055758953,
        "G": 0.0,
        "B": 0.005461207125335932
      },
      "extension": {
        "length": 5989.062678497315,
        "rating": 226.25634670257568
      }
    },
    {
      "class": "Branch",
      "id": "branch_16373_16374_1",
      "ports": {
        "bus1": 16373,
        "bus2": 16374
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16373_17090_1",
      "ports": {
        "bus1": 16373,
        "bus2": 17090
      },
      "params": {
        "R": 0.0016430860850960016,
        "X": 0.00907217152416706,
        "G": 0.0,
        "B": 0.04095837101340294
      },
      "extension": {
        "length": 13396.374951416015,
        "rating": 194.26946640014648
      }
    },
    {
      "class": "Branch",
      "id": "branch_16375_17083_1",
      "ports": {
        "bus1": 17083,
        "bus2": 16375
      },
      "params": {
        "R": 0.0016186410794034598,
        "X": 0.009863398037850857,
        "G": 0.0,
        "B": 0.006412399001419544
      },
      "extension": {
        "length": 5835.974662353516,
        "rating": 200.7767915725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_16376_16377_1",
      "ports": {
        "bus1": 16376,
        "bus2": 16377
      },
      "params": {
        "R": 0.0017214502440765502,
        "X": 0.009611287154257298,
        "G": 0.0,
        "B": 0.012976461090147495
      },
      "extension": {
        "length": 7794.598505493164,
        "rating": 217.31436252593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_16376_16607_1",
      "ports": {
        "bus1": 16607,
        "bus2": 16376
      },
      "params": {
        "R": 0.0013807748910039663,
        "X": 0.009137908928096294,
        "G": 0.0,
        "B": 0.003451817668974399
      },
      "extension": {
        "length": 4020.0866765441897,
        "rating": 195.99850177764893
      }
    },
    {
      "class": "Branch",
      "id": "branch_16376_16608_1",
      "ports": {
        "bus1": 16376,
        "bus2": 16608
      },
      "params": {
        "R": 0.007678572088479996,
        "X": 0.03343334048986435,
        "G": 0.0,
        "B": 0.022510286420583725
      },
      "extension": {
        "length": 20968.008368774415,
        "rating": 212.08841800689697
      }
    },
    {
      "class": "Branch",
      "id": "branch_16378_16379_1",
      "ports": {
        "bus1": 16378,
        "bus2": 16379
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16379_16381_1",
      "ports": {
        "bus1": 16381,
        "bus2": 16379
      },
      "params": {
        "R": 0.0012717475183308125,
        "X": 0.009149899706244469,
        "G": 0.0,
        "B": 0.004530178848654032
      },
      "extension": {
        "length": 4582.313649536133,
        "rating": 201.81212425231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_16379_16387_1",
      "ports": {
        "bus1": 16387,
        "bus2": 16379
      },
      "params": {
        "R": 0.0028648271691054106,
        "X": 0.014275169000029562,
        "G": 0.0,
        "B": 0.0064453589729964724
      },
      "extension": {
        "length": 6759.1209424438475,
        "rating": 260.2396249771118
      }
    },
    {
      "class": "Branch",
      "id": "branch_16379_17409_1",
      "ports": {
        "bus1": 16379,
        "bus2": 17409
      },
      "params": {
        "R": 0.001147323870100081,
        "X": 0.005380607210099697,
        "G": 0.0,
        "B": 0.003837151685729623
      },
      "extension": {
        "length": 3356.824475280762,
        "rating": 282.3599576950073
      }
    },
    {
      "class": "Branch",
      "id": "branch_16379_17409_2",
      "ports": {
        "bus1": 16379,
        "bus2": 17409
      },
      "params": {
        "R": 0.001147323870100081,
        "X": 0.005380607210099697,
        "G": 0.0,
        "B": 0.003837151685729623
      },
      "extension": {
        "length": 3356.824475280762,
        "rating": 282.3599576950073
      }
    },
    {
      "class": "Branch",
      "id": "branch_16379_17409_3",
      "ports": {
        "bus1": 16379,
        "bus2": 17409
      },
      "params": {
        "R": 0.001147323870100081,
        "X": 0.005380607210099697,
        "G": 0.0,
        "B": 0.003837151685729623
      },
      "extension": {
        "length": 3356.824475280762,
        "rating": 282.3599576950073
      }
    },
    {
      "class": "Branch",
      "id": "branch_16380_16383_1",
      "ports": {
        "bus1": 16380,
        "bus2": 16383
      },
      "params": {
        "R": 0.0002678471792023629,
        "X": 0.015191069804131985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16380_16384_1",
      "ports": {
        "bus1": 16380,
        "bus2": 16384
      },
      "params": {
        "R": 0.0002251423429697752,
        "X": 0.0010192319750785828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16380_16385_1",
      "ports": {
        "bus1": 16380,
        "bus2": 16385
      },
      "params": {
        "R": 0.0002786175755318254,
        "X": 0.0011525581358000636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16381_16383_1",
      "ports": {
        "bus1": 16381,
        "bus2": 16383
      },
      "params": {
        "R": 9.886742918752134e-05,
        "X": 0.005607313476502895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16382_16383_1",
      "ports": {
        "bus1": 16382,
        "bus2": 16383
      },
      "params": {
        "R": 0.0018064768519252539,
        "X": 0.10245513916015625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16386_16387_1",
      "ports": {
        "bus1": 16386,
        "bus2": 16387
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16387_16388_1",
      "ports": {
        "bus1": 16388,
        "bus2": 16387
      },
      "params": {
        "R": 0.0014306289376690984,
        "X": 0.0094003826379776,
        "G": 0.0,
        "B": 0.0035692492965608835
      },
      "extension": {
        "length": 4105.832326446533,
        "rating": 226.77242755889893
      }
    },
    {
      "class": "Branch",
      "id": "branch_16387_16604_1",
      "ports": {
        "bus1": 16387,
        "bus2": 16604
      },
      "params": {
        "R": 0.005704827606678009,
        "X": 0.027532353997230533,
        "G": 0.0,
        "B": 0.026617700234055523
      },
      "extension": {
        "length": 20341.37968725586,
        "rating": 209.99884605407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_16388_16389_1",
      "ports": {
        "bus1": 16388,
        "bus2": 16389
      },
      "params": {
        "R": 0.0002578705607447773,
        "X": 0.001101720379665494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16388_16390_1",
      "ports": {
        "bus1": 16388,
        "bus2": 16390
      },
      "params": {
        "R": 0.0021963638719171286,
        "X": 0.011742016300559044,
        "G": 0.0,
        "B": 0.007296985015273094
      },
      "extension": {
        "length": 6974.783499572754,
        "rating": 204.3832302093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_16390_16391_1",
      "ports": {
        "bus1": 16390,
        "bus2": 16391
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16392_16925_1",
      "ports": {
        "bus1": 16392,
        "bus2": 16925
      },
      "params": {
        "R": 0.000673496280796826,
        "X": 0.004560419358313084,
        "G": 0.0,
        "B": 0.003094273153692484
      },
      "extension": {
        "length": 2617.3540012664794,
        "rating": 215.1268720626831
      }
    },
    {
      "class": "Branch",
      "id": "branch_16393_16394_1",
      "ports": {
        "bus1": 16393,
        "bus2": 16394
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16395_16483_1",
      "ports": {
        "bus1": 16483,
        "bus2": 16395
      },
      "params": {
        "R": 0.001715453923679888,
        "X": 0.006527386140078306,
        "G": 0.0,
        "B": 0.004498069640249014
      },
      "extension": {
        "length": 3906.6856449279785,
        "rating": 235.0764513015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_16395_16925_1",
      "ports": {
        "bus1": 16395,
        "bus2": 16925
      },
      "params": {
        "R": 0.0016103232046589253,
        "X": 0.011371728964149952,
        "G": 0.0,
        "B": 0.013427821919322016
      },
      "extension": {
        "length": 8154.024078186036,
        "rating": 224.42760467529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_16396_16398_1",
      "ports": {
        "bus1": 16396,
        "bus2": 16398
      },
      "params": {
        "R": 0.001963965594768524,
        "X": 0.009646816179156303,
        "G": 0.0,
        "B": 0.025959279388189316
      },
      "extension": {
        "length": 10970.770519226075,
        "rating": 217.9347038269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_16397_16398_1",
      "ports": {
        "bus1": 16397,
        "bus2": 16398
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16398_16399_1",
      "ports": {
        "bus1": 16398,
        "bus2": 16399
      },
      "params": {
        "R": 0.00110175262670964,
        "X": 0.006311357021331788,
        "G": 0.0,
        "B": 0.004088579677045345
      },
      "extension": {
        "length": 3563.2433757019044,
        "rating": 193.23368072509766
      }
    },
    {
      "class": "Branch",
      "id": "branch_16401_16810_1",
      "ports": {
        "bus1": 16401,
        "bus2": 16810
      },
      "params": {
        "R": 0.012744652107357979,
        "X": 0.09432908147573471,
        "G": 0.0,
        "B": 0.03571070358157158
      },
      "extension": {
        "length": 40853.90381176758,
        "rating": 192.16341972351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_16401_17174_1",
      "ports": {
        "bus1": 17174,
        "bus2": 16401
      },
      "params": {
        "R": 0.004354389850050211,
        "X": 0.025190914049744606,
        "G": 0.0,
        "B": 0.02227691002190113
      },
      "extension": {
        "length": 14519.334779296876,
        "rating": 201.00414752960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_16402_16403_1",
      "ports": {
        "bus1": 16402,
        "bus2": 16403
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16402_16426_1",
      "ports": {
        "bus1": 16402,
        "bus2": 16426
      },
      "params": {
        "R": 0.0020876452326774597,
        "X": 0.010889974422752855,
        "G": 0.0,
        "B": 0.003862763522192836
      },
      "extension": {
        "length": 4463.421522857666,
        "rating": 246.0071563720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_16402_16451_1",
      "ports": {
        "bus1": 16402,
        "bus2": 16451
      },
      "params": {
        "R": 0.0010801622411236167,
        "X": 0.005351032596081495,
        "G": 0.0,
        "B": 0.006391518749296665
      },
      "extension": {
        "length": 4290.972130371094,
        "rating": 276.241660118103
      }
    },
    {
      "class": "Branch",
      "id": "branch_16402_16451_2",
      "ports": {
        "bus1": 16402,
        "bus2": 16451
      },
      "params": {
        "R": 0.0010801622411236167,
        "X": 0.005351032596081495,
        "G": 0.0,
        "B": 0.006391518749296665
      },
      "extension": {
        "length": 4290.972130371094,
        "rating": 276.241660118103
      }
    },
    {
      "class": "Branch",
      "id": "branch_16402_16465_1",
      "ports": {
        "bus1": 16465,
        "bus2": 16402
      },
      "params": {
        "R": 0.0005578387062996626,
        "X": 0.003080529160797596,
        "G": 0.0,
        "B": 0.025904057547450066
      },
      "extension": {
        "length": 5743.005906829834,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16404_16594_1",
      "ports": {
        "bus1": 16404,
        "bus2": 16594
      },
      "params": {
        "R": 0.0012842706637457013,
        "X": 0.008532778359949589,
        "G": 0.0,
        "B": 0.01372718811035156
      },
      "extension": {
        "length": 7276.674398071289,
        "rating": 205.2513837814331
      }
    },
    {
      "class": "Branch",
      "id": "branch_16404_17443_1",
      "ports": {
        "bus1": 17443,
        "bus2": 16404
      },
      "params": {
        "R": 0.0012178643373772502,
        "X": 0.005852390080690385,
        "G": 0.0,
        "B": 0.002854771912097931
      },
      "extension": {
        "length": 2894.4269611358645,
        "rating": 224.94924068450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_16404_17449_1",
      "ports": {
        "bus1": 17449,
        "bus2": 16404
      },
      "params": {
        "R": 0.0014410497387871146,
        "X": 0.007951874285936356,
        "G": 0.0,
        "B": 0.003577522234991193
      },
      "extension": {
        "length": 4036.543846435547,
        "rating": 222.05700874328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_16405_16406_1",
      "ports": {
        "bus1": 16405,
        "bus2": 16406
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16405_17438_1",
      "ports": {
        "bus1": 17438,
        "bus2": 16405
      },
      "params": {
        "R": 0.0014850822044536471,
        "X": 0.008626367896795273,
        "G": 0.0,
        "B": 0.0035199227277189498
      },
      "extension": {
        "length": 4224.5049781494145,
        "rating": 210.93754768371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_16405_17443_1",
      "ports": {
        "bus1": 17443,
        "bus2": 16405
      },
      "params": {
        "R": 0.0009520628955215216,
        "X": 0.0065476358868181705,
        "G": 0.0,
        "B": 0.007651131600141525
      },
      "extension": {
        "length": 5200.27844128418,
        "rating": 144.59161758422852
      }
    },
    {
      "class": "Branch",
      "id": "branch_16407_16408_1",
      "ports": {
        "bus1": 16407,
        "bus2": 16408
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16408_16451_1",
      "ports": {
        "bus1": 16408,
        "bus2": 16451
      },
      "params": {
        "R": 0.0014825952239334581,
        "X": 0.007768954150378704,
        "G": 0.0,
        "B": 0.010356954298913479
      },
      "extension": {
        "length": 6629.269263793945,
        "rating": 265.84722995758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_16408_16451_2",
      "ports": {
        "bus1": 16408,
        "bus2": 16451
      },
      "params": {
        "R": 0.0014825952239334581,
        "X": 0.007768954150378704,
        "G": 0.0,
        "B": 0.010356954298913479
      },
      "extension": {
        "length": 6629.269263793945,
        "rating": 265.84722995758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_16408_16573_1",
      "ports": {
        "bus1": 16408,
        "bus2": 16573
      },
      "params": {
        "R": 0.0004434705479070544,
        "X": 0.0029174131341278553,
        "G": 0.0,
        "B": 0.004360669758170843
      },
      "extension": {
        "length": 2146.818454788208,
        "rating": 260.9318733215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_16409_16410_1",
      "ports": {
        "bus1": 16409,
        "bus2": 16410
      },
      "params": {
        "R": 0.0016772899543866517,
        "X": 0.010030113160610199,
        "G": 0.0,
        "B": 0.008884487673640251
      },
      "extension": {
        "length": 6228.768488983154,
        "rating": 192.27992296218872
      }
    },
    {
      "class": "Branch",
      "id": "branch_16409_16413_1",
      "ports": {
        "bus1": 16409,
        "bus2": 16413
      },
      "params": {
        "R": 0.0033824725542217493,
        "X": 0.020690569654107094,
        "G": 0.0,
        "B": 0.009389764629304409
      },
      "extension": {
        "length": 10691.457916992187,
        "rating": 232.52310752868652
      }
    },
    {
      "class": "Branch",
      "id": "branch_16409_16560_1",
      "ports": {
        "bus1": 16409,
        "bus2": 16560
      },
      "params": {
        "R": 0.0015183469513431191,
        "X": 0.007817123085260391,
        "G": 0.0,
        "B": 0.0042579323053359985
      },
      "extension": {
        "length": 4487.260265441894,
        "rating": 212.44032382965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_16410_16419_1",
      "ports": {
        "bus1": 16419,
        "bus2": 16410
      },
      "params": {
        "R": 0.001760711194947362,
        "X": 0.006830000784248114,
        "G": 0.0,
        "B": 0.002303960733115673
      },
      "extension": {
        "length": 2651.1280153198245,
        "rating": 259.6287488937378
      }
    },
    {
      "class": "Branch",
      "id": "branch_16410_16522_1",
      "ports": {
        "bus1": 16410,
        "bus2": 16522
      },
      "params": {
        "R": 0.0014109717449173331,
        "X": 0.007468404248356819,
        "G": 0.0,
        "B": 0.0021910183131694794
      },
      "extension": {
        "length": 2841.464234619141,
        "rating": 181.49361610412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_16410_16583_1",
      "ports": {
        "bus1": 16410,
        "bus2": 16583
      },
      "params": {
        "R": 0.0016906778328120706,
        "X": 0.010012973099946976,
        "G": 0.0,
        "B": 0.015396259725093842
      },
      "extension": {
        "length": 8434.61516052246,
        "rating": 252.03711986541748
      }
    },
    {
      "class": "Branch",
      "id": "branch_16411_16421_1",
      "ports": {
        "bus1": 16421,
        "bus2": 16411
      },
      "params": {
        "R": 0.0013387282378971575,
        "X": 0.00849391333758831,
        "G": 0.0,
        "B": 0.003652305342257023
      },
      "extension": {
        "length": 3748.27689541626,
        "rating": 241.8604612350464
      }
    },
    {
      "class": "Branch",
      "id": "branch_16411_17305_1",
      "ports": {
        "bus1": 16411,
        "bus2": 17305
      },
      "params": {
        "R": 0.000290352531010285,
        "X": 0.0018661764916032553,
        "G": 0.0,
        "B": 0.002456453861668706
      },
      "extension": {
        "length": 1425.1485715713502,
        "rating": 188.96450996398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_16411_17338_1",
      "ports": {
        "bus1": 16411,
        "bus2": 17338
      },
      "params": {
        "R": 0.0011831080773845315,
        "X": 0.006524577736854553,
        "G": 0.0,
        "B": 0.002466999925673008
      },
      "extension": {
        "length": 2991.500128921509,
        "rating": 254.94577884674072
      }
    },
    {
      "class": "Branch",
      "id": "branch_16412_16498_1",
      "ports": {
        "bus1": 16412,
        "bus2": 16498
      },
      "params": {
        "R": 0.0020646119955927134,
        "X": 0.008757619187235832,
        "G": 0.0,
        "B": 0.00943859200924635
      },
      "extension": {
        "length": 6618.826552368164,
        "rating": 223.6788034439087
      }
    },
    {
      "class": "Branch",
      "id": "branch_16412_16557_1",
      "ports": {
        "bus1": 16412,
        "bus2": 16557
      },
      "params": {
        "R": 0.004765931982547045,
        "X": 0.020413054153323174,
        "G": 0.0,
        "B": 0.006258932873606682
      },
      "extension": {
        "length": 7601.257934692383,
        "rating": 229.38477993011475
      }
    },
    {
      "class": "Branch",
      "id": "branch_16413_16497_1",
      "ports": {
        "bus1": 16413,
        "bus2": 16497
      },
      "params": {
        "R": 0.001422508736141026,
        "X": 0.009779400192201138,
        "G": 0.0,
        "B": 0.0018773474730551243
      },
      "extension": {
        "length": 2573.197708145142,
        "rating": 247.37207889556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_16414_16578_1",
      "ports": {
        "bus1": 16578,
        "bus2": 16414
      },
      "params": {
        "R": 0.0006967958179302515,
        "X": 0.004274385049939156,
        "G": 0.0,
        "B": 0.002060849452391267
      },
      "extension": {
        "length": 2265.967275100708,
        "rating": 247.33223915100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_16414_16583_1",
      "ports": {
        "bus1": 16583,
        "bus2": 16414
      },
      "params": {
        "R": 0.0016794424736872315,
        "X": 0.008273426443338394,
        "G": 0.0,
        "B": 0.004988614469766617
      },
      "extension": {
        "length": 4594.111580566407,
        "rating": 203.0783176422119
      }
    },
    {
      "class": "Branch",
      "id": "branch_16414_16596_1",
      "ports": {
        "bus1": 16596,
        "bus2": 16414
      },
      "params": {
        "R": 0.0010570586891844869,
        "X": 0.005197595804929733,
        "G": 0.0,
        "B": 0.001302312477491796
      },
      "extension": {
        "length": 1929.9860039520265,
        "rating": 209.6400260925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_16415_16416_1",
      "ports": {
        "bus1": 16415,
        "bus2": 16416
      },
      "params": {
        "R": 0.0002969138731714338,
        "X": 0.0011120440904051065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16415_16437_1",
      "ports": {
        "bus1": 16437,
        "bus2": 16415
      },
      "params": {
        "R": 0.0018399079563096166,
        "X": 0.009046575985848904,
        "G": 0.0,
        "B": 0.004940318409353495
      },
      "extension": {
        "length": 5028.126414367676,
        "rating": 237.98818588256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16415_16582_1",
      "ports": {
        "bus1": 16415,
        "bus2": 16582
      },
      "params": {
        "R": 0.0010707188630476594,
        "X": 0.006064881570637226,
        "G": 0.0,
        "B": 0.003013239474967122
      },
      "extension": {
        "length": 2976.389545440674,
        "rating": 251.04501247406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_16417_16418_1",
      "ports": {
        "bus1": 16418,
        "bus2": 16417
      },
      "params": {
        "R": 0.000872330681886524,
        "X": 0.005186827853322029,
        "G": 0.0,
        "B": 0.0041802069172263145
      },
      "extension": {
        "length": 3436.944352294922,
        "rating": 193.92703771591187
      }
    },
    {
      "class": "Branch",
      "id": "branch_16417_16519_1",
      "ports": {
        "bus1": 16417,
        "bus2": 16519
      },
      "params": {
        "R": 0.002897662343457341,
        "X": 0.012161892838776112,
        "G": 0.0,
        "B": 0.005123535171151161
      },
      "extension": {
        "length": 5318.1376542663575,
        "rating": 217.41368770599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_16418_16522_1",
      "ports": {
        "bus1": 16418,
        "bus2": 16522
      },
      "params": {
        "R": 0.002113963011652231,
        "X": 0.009918466210365295,
        "G": 0.0,
        "B": 0.03590359166264534
      },
      "extension": {
        "length": 13353.669418579102,
        "rating": 191.4699673652649
      }
    },
    {
      "class": "Branch",
      "id": "branch_16419_16420_1",
      "ports": {
        "bus1": 16419,
        "bus2": 16420
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16419_16470_1",
      "ports": {
        "bus1": 16470,
        "bus2": 16419
      },
      "params": {
        "R": 0.00168375123757869,
        "X": 0.010715555399656296,
        "G": 0.0,
        "B": 0.003133007558062672
      },
      "extension": {
        "length": 4018.2725547180175,
        "rating": 222.0022201538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_16419_16499_1",
      "ports": {
        "bus1": 16419,
        "bus2": 16499
      },
      "params": {
        "R": 0.003274824470281601,
        "X": 0.014152444899082184,
        "G": 0.0,
        "B": 0.008982505649328232
      },
      "extension": {
        "length": 8422.657611328124,
        "rating": 256.47079944610596
      }
    },
    {
      "class": "Branch",
      "id": "branch_16421_16598_1",
      "ports": {
        "bus1": 16421,
        "bus2": 16598
      },
      "params": {
        "R": 0.0011270131217315793,
        "X": 0.006275986321270467,
        "G": 0.0,
        "B": 0.0020559115801006556
      },
      "extension": {
        "length": 2372.325155227661,
        "rating": 189.8431420326233
      }
    },
    {
      "class": "Branch",
      "id": "branch_16422_16449_1",
      "ports": {
        "bus1": 16449,
        "bus2": 16422
      },
      "params": {
        "R": 0.0012959045125171542,
        "X": 0.008657710626721382,
        "G": 0.0,
        "B": 0.004060683306306601
      },
      "extension": {
        "length": 4197.469267913819,
        "rating": 228.1808614730835
      }
    },
    {
      "class": "Branch",
      "id": "branch_16422_17449_1",
      "ports": {
        "bus1": 16422,
        "bus2": 17449
      },
      "params": {
        "R": 0.0009434738312847912,
        "X": 0.004962726030498743,
        "G": 0.0,
        "B": 0.007249817717820406
      },
      "extension": {
        "length": 3957.0421061096195,
        "rating": 245.83401679992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_16423_17468_1",
      "ports": {
        "bus1": 16423,
        "bus2": 17468
      },
      "params": {
        "R": 0.004092073068022728,
        "X": 0.022619670256972313,
        "G": 0.0,
        "B": 0.012414212338626385
      },
      "extension": {
        "length": 12029.060434020996,
        "rating": 260.089635848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_16424_16425_1",
      "ports": {
        "bus1": 16424,
        "bus2": 16425
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16424_16446_1",
      "ports": {
        "bus1": 16424,
        "bus2": 16446
      },
      "params": {
        "R": 0.0013643590500578284,
        "X": 0.007959853857755661,
        "G": 0.0,
        "B": 0.008413268253207207
      },
      "extension": {
        "length": 5421.658858703613,
        "rating": 209.95628833770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_16424_16590_1",
      "ports": {
        "bus1": 16590,
        "bus2": 16424
      },
      "params": {
        "R": 0.0011164264287799597,
        "X": 0.005986586678773165,
        "G": 0.0,
        "B": 0.0025468976236879826
      },
      "extension": {
        "length": 2662.6349117889404,
        "rating": 194.4094181060791
      }
    },
    {
      "class": "Branch",
      "id": "branch_16426_16513_1",
      "ports": {
        "bus1": 16426,
        "bus2": 16513
      },
      "params": {
        "R": 0.0012861017603427172,
        "X": 0.00762430252507329,
        "G": 0.0,
        "B": 0.0022989409044384956
      },
      "extension": {
        "length": 3059.927975418091,
        "rating": 218.29984188079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_16426_16531_1",
      "ports": {
        "bus1": 16426,
        "bus2": 16531
      },
      "params": {
        "R": 0.0024467443581670523,
        "X": 0.013885884545743465,
        "G": 0.0,
        "B": 0.012860325165092943
      },
      "extension": {
        "length": 9425.01977709961,
        "rating": 232.03887939453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_16427_16549_1",
      "ports": {
        "bus1": 16427,
        "bus2": 16549
      },
      "params": {
        "R": 0.0022189810406416655,
        "X": 0.010417213663458824,
        "G": 0.0,
        "B": 0.002920178696513176
      },
      "extension": {
        "length": 3921.1015440673827,
        "rating": 185.62750816345215
      }
    },
    {
      "class": "Branch",
      "id": "branch_16427_16567_1",
      "ports": {
        "bus1": 16567,
        "bus2": 16427
      },
      "params": {
        "R": 0.002165643498301506,
        "X": 0.010708574205636978,
        "G": 0.0,
        "B": 0.0019826428033411503
      },
      "extension": {
        "length": 3402.0892705078127,
        "rating": 207.41596221923828
      }
    },
    {
      "class": "Branch",
      "id": "branch_16428_16477_1",
      "ports": {
        "bus1": 16428,
        "bus2": 16477
      },
      "params": {
        "R": 0.0013396709691733124,
        "X": 0.007720285095274449,
        "G": 0.0,
        "B": 0.001289248582907021
      },
      "extension": {
        "length": 2267.3871477355956,
        "rating": 208.45839977264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_16429_16430_1",
      "ports": {
        "bus1": 16429,
        "bus2": 16430
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16429_16561_1",
      "ports": {
        "bus1": 16429,
        "bus2": 16561
      },
      "params": {
        "R": 0.0022151556331664324,
        "X": 0.009746400639414787,
        "G": 0.0,
        "B": 0.006397270131856202
      },
      "extension": {
        "length": 5640.499966003418,
        "rating": 194.84676122665405
      }
    },
    {
      "class": "Branch",
      "id": "branch_16429_16578_1",
      "ports": {
        "bus1": 16429,
        "bus2": 16578
      },
      "params": {
        "R": 0.0010656008962541819,
        "X": 0.006241987459361553,
        "G": 0.0,
        "B": 0.0032181153073906903
      },
      "extension": {
        "length": 3036.5845863189697,
        "rating": 231.55748844146729
      }
    },
    {
      "class": "Branch",
      "id": "branch_16429_16592_1",
      "ports": {
        "bus1": 16429,
        "bus2": 16592
      },
      "params": {
        "R": 0.0034262670669704676,
        "X": 0.01675831526517868,
        "G": 0.0,
        "B": 0.002861223416402936
      },
      "extension": {
        "length": 5139.861815093995,
        "rating": 203.23727130889893
      }
    },
    {
      "class": "Branch",
      "id": "branch_16431_16432_1",
      "ports": {
        "bus1": 16431,
        "bus2": 16432
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16431_16475_1",
      "ports": {
        "bus1": 16475,
        "bus2": 16431
      },
      "params": {
        "R": 0.0012257186463102698,
        "X": 0.006623942404985428,
        "G": 0.0,
        "B": 0.0029794208239763975
      },
      "extension": {
        "length": 3433.4569256286622,
        "rating": 203.89790534973145
      }
    },
    {
      "class": "Branch",
      "id": "branch_16431_16593_1",
      "ports": {
        "bus1": 16431,
        "bus2": 16593
      },
      "params": {
        "R": 0.0009828477632254362,
        "X": 0.007875926792621613,
        "G": 0.0,
        "B": 0.0028326211031526327
      },
      "extension": {
        "length": 3645.189652862549,
        "rating": 159.83951091766357
      }
    },
    {
      "class": "Branch",
      "id": "branch_16433_16434_1",
      "ports": {
        "bus1": 16433,
        "bus2": 16434
      },
      "params": {
        "R": 0.0002480736584402621,
        "X": 0.001065558404661715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16433_16471_1",
      "ports": {
        "bus1": 16433,
        "bus2": 16471
      },
      "params": {
        "R": 0.0007948101265355945,
        "X": 0.004657082259654999,
        "G": 0.0,
        "B": 0.004117215052247047
      },
      "extension": {
        "length": 3261.002545074463,
        "rating": 211.70551776885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_16433_16928_1",
      "ports": {
        "bus1": 16433,
        "bus2": 16928
      },
      "params": {
        "R": 0.0019487072713673115,
        "X": 0.009526355192065239,
        "G": 0.0,
        "B": 0.00684301508590579
      },
      "extension": {
        "length": 5217.437010223389,
        "rating": 189.82551097869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_16435_16436_1",
      "ports": {
        "bus1": 16435,
        "bus2": 16436
      },
      "params": {
        "R": 0.00022371792874764648,
        "X": 0.001055235625244677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16435_16457_1",
      "ports": {
        "bus1": 16435,
        "bus2": 16457
      },
      "params": {
        "R": 0.0028063224162906404,
        "X": 0.01853344216942787,
        "G": 0.0,
        "B": 0.030783982947468758
      },
      "extension": {
        "length": 16034.78185949707,
        "rating": 267.8544044494629
      }
    },
    {
      "class": "Branch",
      "id": "branch_16435_16457_2",
      "ports": {
        "bus1": 16435,
        "bus2": 16457
      },
      "params": {
        "R": 0.0028063224162906404,
        "X": 0.01853344216942787,
        "G": 0.0,
        "B": 0.030783982947468758
      },
      "extension": {
        "length": 16034.78185949707,
        "rating": 267.8544044494629
      }
    },
    {
      "class": "Branch",
      "id": "branch_16435_16476_1",
      "ports": {
        "bus1": 16435,
        "bus2": 16476
      },
      "params": {
        "R": 0.0023988971952348948,
        "X": 0.011622319929301737,
        "G": 0.0,
        "B": 0.004076853860169649
      },
      "extension": {
        "length": 5171.862954803467,
        "rating": 244.48180198669434
      }
    },
    {
      "class": "Branch",
      "id": "branch_16435_16564_1",
      "ports": {
        "bus1": 16435,
        "bus2": 16564
      },
      "params": {
        "R": 0.0012308761943131685,
        "X": 0.006897448096424341,
        "G": 0.0,
        "B": 0.00176520855166018
      },
      "extension": {
        "length": 2485.9082513122557,
        "rating": 236.8079423904419
      }
    },
    {
      "class": "Branch",
      "id": "branch_16437_16438_1",
      "ports": {
        "bus1": 16437,
        "bus2": 16438
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16437_16593_1",
      "ports": {
        "bus1": 16437,
        "bus2": 16593
      },
      "params": {
        "R": 0.0011084687430411577,
        "X": 0.006265323609113693,
        "G": 0.0,
        "B": 0.0012322047259658575
      },
      "extension": {
        "length": 2055.3587815704345,
        "rating": 217.044997215271
      }
    },
    {
      "class": "Branch",
      "id": "branch_16439_16440_1",
      "ports": {
        "bus1": 16440,
        "bus2": 16439
      },
      "params": {
        "R": 0.00037435401463881135,
        "X": 0.025645500048995018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16439_16440_2",
      "ports": {
        "bus1": 16440,
        "bus2": 16439
      },
      "params": {
        "R": 0.00037435401463881135,
        "X": 0.025645500048995018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16439_16440_3",
      "ports": {
        "bus1": 16440,
        "bus2": 16439
      },
      "params": {
        "R": 0.00037435401463881135,
        "X": 0.025645500048995018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16439_16441_1",
      "ports": {
        "bus1": 16439,
        "bus2": 16441
      },
      "params": {
        "R": 0.00022739167616236955,
        "X": 0.0010608620941638947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16440_16546_1",
      "ports": {
        "bus1": 16546,
        "bus2": 16440
      },
      "params": {
        "R": 0.002669794019311667,
        "X": 0.010595814324915409,
        "G": 0.0,
        "B": 0.006927627604454756
      },
      "extension": {
        "length": 6628.970747131348,
        "rating": 296.29878997802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_16440_16546_2",
      "ports": {
        "bus1": 16546,
        "bus2": 16440
      },
      "params": {
        "R": 0.002669794019311667,
        "X": 0.010595814324915409,
        "G": 0.0,
        "B": 0.006927627604454756
      },
      "extension": {
        "length": 6628.970747131348,
        "rating": 296.29878997802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_16440_16546_3",
      "ports": {
        "bus1": 16546,
        "bus2": 16440
      },
      "params": {
        "R": 0.002669794019311667,
        "X": 0.010595814324915409,
        "G": 0.0,
        "B": 0.006927627604454756
      },
      "extension": {
        "length": 6628.970747131348,
        "rating": 296.29878997802734
      }
    },
    {
      "class": "Branch",
      "id": "branch_16440_16551_1",
      "ports": {
        "bus1": 16440,
        "bus2": 16551
      },
      "params": {
        "R": 0.0022934817243367434,
        "X": 0.011832042597234249,
        "G": 0.0,
        "B": 0.004649708513170481
      },
      "extension": {
        "length": 5140.585468597412,
        "rating": 245.88894844055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_16441_16462_1",
      "ports": {
        "bus1": 16462,
        "bus2": 16441
      },
      "params": {
        "R": 0.0007486877730116248,
        "X": 0.009488772600889206,
        "G": 0.0,
        "B": 0.1628694087266922
      },
      "extension": {
        "length": 26847.882630615237,
        "rating": 1267.5935745239258
      }
    },
    {
      "class": "Branch",
      "id": "branch_16441_16491_1",
      "ports": {
        "bus1": 16491,
        "bus2": 16441
      },
      "params": {
        "R": 0.0007365999044850469,
        "X": 0.010118403472006321,
        "G": 0.0,
        "B": 0.2654663324356079
      },
      "extension": {
        "length": 36123.61951977539,
        "rating": 1253.3591270446777
      }
    },
    {
      "class": "Branch",
      "id": "branch_16441_16940_1",
      "ports": {
        "bus1": 16940,
        "bus2": 16441
      },
      "params": {
        "R": 0.0010395905701443553,
        "X": 0.013231061398983002,
        "G": 0.0,
        "B": 0.27934467792510986
      },
      "extension": {
        "length": 44099.337062988285,
        "rating": 1313.750171661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_16442_16497_1",
      "ports": {
        "bus1": 16442,
        "bus2": 16497
      },
      "params": {
        "R": 0.003643734380602837,
        "X": 0.01623930223286152,
        "G": 0.0,
        "B": 0.005481703206896782
      },
      "extension": {
        "length": 6690.717652587891,
        "rating": 259.8792791366577
      }
    },
    {
      "class": "Branch",
      "id": "branch_16442_16563_1",
      "ports": {
        "bus1": 16442,
        "bus2": 16563
      },
      "params": {
        "R": 0.003310003550723195,
        "X": 0.01996046118438244,
        "G": 0.0,
        "B": 0.04621447995305061
      },
      "extension": {
        "length": 21183.888866088866,
        "rating": 248.67925643920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_16442_16904_1",
      "ports": {
        "bus1": 16442,
        "bus2": 16904
      },
      "params": {
        "R": 0.0026426061522215605,
        "X": 0.0157081950455904,
        "G": 0.0,
        "B": 0.004121164325624704
      },
      "extension": {
        "length": 5460.161752716064,
        "rating": 219.76568698883057
      }
    },
    {
      "class": "Branch",
      "id": "branch_16443_16444_1",
      "ports": {
        "bus1": 16443,
        "bus2": 16444
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16443_16497_1",
      "ports": {
        "bus1": 16497,
        "bus2": 16443
      },
      "params": {
        "R": 0.0017174617387354374,
        "X": 0.010135311633348465,
        "G": 0.0,
        "B": 0.004958949517458677
      },
      "extension": {
        "length": 5460.549287200928,
        "rating": 186.87771558761597
      }
    },
    {
      "class": "Branch",
      "id": "branch_16443_16557_1",
      "ports": {
        "bus1": 16557,
        "bus2": 16443
      },
      "params": {
        "R": 0.0008105844026431441,
        "X": 0.005013598594814539,
        "G": 0.0,
        "B": 0.002402454847469926
      },
      "extension": {
        "length": 2653.1153765716554,
        "rating": 243.1028127670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_16445_16448_1",
      "ports": {
        "bus1": 16448,
        "bus2": 16445
      },
      "params": {
        "R": 0.001122982008382678,
        "X": 0.006705022882670164,
        "G": 0.0,
        "B": 0.0036181840114295483
      },
      "extension": {
        "length": 3612.607595123291,
        "rating": 254.39481735229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_16445_17473_1",
      "ports": {
        "bus1": 16445,
        "bus2": 17473
      },
      "params": {
        "R": 0.004906815942376852,
        "X": 0.027025975286960602,
        "G": 0.0,
        "B": 0.023522293195128437
      },
      "extension": {
        "length": 17980.964694580078,
        "rating": 260.99631786346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_16446_16447_1",
      "ports": {
        "bus1": 16446,
        "bus2": 16447
      },
      "params": {
        "R": 0.0002917014353442937,
        "X": 0.0011096509406343102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16446_16467_1",
      "ports": {
        "bus1": 16446,
        "bus2": 16467
      },
      "params": {
        "R": 0.0021001542918384075,
        "X": 0.010915453545749186,
        "G": 0.0,
        "B": 0.02209835685789585
      },
      "extension": {
        "length": 10095.347000610353,
        "rating": 224.17685985565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_16448_16467_1",
      "ports": {
        "bus1": 16467,
        "bus2": 16448
      },
      "params": {
        "R": 0.0015866609755903482,
        "X": 0.008347787894308567,
        "G": 0.0,
        "B": 0.006684128195047379
      },
      "extension": {
        "length": 4929.755965301514,
        "rating": 243.45464706420898
      }
    },
    {
      "class": "Branch",
      "id": "branch_16449_16450_1",
      "ports": {
        "bus1": 16449,
        "bus2": 16450
      },
      "params": {
        "R": 0.00025974371237680316,
        "X": 0.0010873937280848622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16449_16590_1",
      "ports": {
        "bus1": 16590,
        "bus2": 16449
      },
      "params": {
        "R": 0.0018045330652967093,
        "X": 0.008117927238345146,
        "G": 0.0,
        "B": 0.00425195787101984
      },
      "extension": {
        "length": 4332.903745330811,
        "rating": 215.23377895355225
      }
    },
    {
      "class": "Branch",
      "id": "branch_16451_16452_1",
      "ports": {
        "bus1": 16451,
        "bus2": 16452
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16453_16568_1",
      "ports": {
        "bus1": 16568,
        "bus2": 16453
      },
      "params": {
        "R": 0.001314910245127976,
        "X": 0.008076020516455173,
        "G": 0.0,
        "B": 0.003320845775306225
      },
      "extension": {
        "length": 3695.282130157471,
        "rating": 192.6741600036621
      }
    },
    {
      "class": "Branch",
      "id": "branch_16453_16925_1",
      "ports": {
        "bus1": 16453,
        "bus2": 16925
      },
      "params": {
        "R": 0.0019258648389950397,
        "X": 0.011811505071818829,
        "G": 0.0,
        "B": 0.00297972816042602
      },
      "extension": {
        "length": 4554.297975860596,
        "rating": 171.75304889678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_16454_16916_1",
      "ports": {
        "bus1": 16916,
        "bus2": 16454
      },
      "params": {
        "R": 0.0006616839091293514,
        "X": 0.004271298181265593,
        "G": 0.0,
        "B": 0.0025966300163418055
      },
      "extension": {
        "length": 2269.225058807373,
        "rating": 239.20412063598633
      }
    },
    {
      "class": "Branch",
      "id": "branch_16454_16930_1",
      "ports": {
        "bus1": 16930,
        "bus2": 16454
      },
      "params": {
        "R": 0.0004908792325295508,
        "X": 0.003025216050446033,
        "G": 0.0,
        "B": 0.007545792497694492
      },
      "extension": {
        "length": 3390.005101135254,
        "rating": 220.64244747161865
      }
    },
    {
      "class": "Branch",
      "id": "branch_16455_16928_1",
      "ports": {
        "bus1": 16928,
        "bus2": 16455
      },
      "params": {
        "R": 0.001959448214620352,
        "X": 0.009922957979142666,
        "G": 0.0,
        "B": 0.007499053608626127
      },
      "extension": {
        "length": 5977.930846343995,
        "rating": 219.71142292022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_16455_16930_1",
      "ports": {
        "bus1": 16455,
        "bus2": 16930
      },
      "params": {
        "R": 0.0011565041495487094,
        "X": 0.009207827970385551,
        "G": 0.0,
        "B": 0.004955144599080086
      },
      "extension": {
        "length": 4434.479219696045,
        "rating": 176.22296810150146
      }
    },
    {
      "class": "Branch",
      "id": "branch_16456_16457_1",
      "ports": {
        "bus1": 16457,
        "bus2": 16456
      },
      "params": {
        "R": 0.0004954651230946183,
        "X": 0.029465630650520325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16456_16461_1",
      "ports": {
        "bus1": 16456,
        "bus2": 16461
      },
      "params": {
        "R": 0.0002803236711770296,
        "X": 0.0010666742455214262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16456_16462_1",
      "ports": {
        "bus1": 16456,
        "bus2": 16462
      },
      "params": {
        "R": 0.0002609431685414165,
        "X": 0.0010759448632597923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16457_16460_1",
      "ports": {
        "bus1": 16457,
        "bus2": 16460
      },
      "params": {
        "R": -0.00018598465248942375,
        "X": -0.005870357155799866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16457_16570_1",
      "ports": {
        "bus1": 16457,
        "bus2": 16570
      },
      "params": {
        "R": 0.005590863060206176,
        "X": 0.02106441929936409,
        "G": 0.0,
        "B": 0.004729073029011488
      },
      "extension": {
        "length": 7655.112182373047,
        "rating": 217.87288188934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_16458_16460_1",
      "ports": {
        "bus1": 16458,
        "bus2": 16460
      },
      "params": {
        "R": 0.004878413863480091,
        "X": 0.15398067235946655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16459_16460_1",
      "ports": {
        "bus1": 16459,
        "bus2": 16460
      },
      "params": {
        "R": 0.004878413863480091,
        "X": 0.15398067235946655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16462_16663_1",
      "ports": {
        "bus1": 16663,
        "bus2": 16462
      },
      "params": {
        "R": 0.0007985878037288785,
        "X": 0.010579194873571396,
        "G": 0.0,
        "B": 0.24323202669620514
      },
      "extension": {
        "length": 38824.3158815918,
        "rating": 1303.8898468017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_16462_16940_1",
      "ports": {
        "bus1": 16462,
        "bus2": 16940
      },
      "params": {
        "R": 0.0005023329285904765,
        "X": 0.006607023999094963,
        "G": 0.0,
        "B": 0.13572955131530762
      },
      "extension": {
        "length": 20862.07716027832,
        "rating": 1304.3660163879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_16463_16464_1",
      "ports": {
        "bus1": 16464,
        "bus2": 16463
      },
      "params": {
        "R": 0.0010708736954256892,
        "X": 0.007170687895268202,
        "G": 0.0,
        "B": 0.0025189612060785294
      },
      "extension": {
        "length": 2838.9231978607177,
        "rating": 148.30825328826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_16464_16465_1",
      "ports": {
        "bus1": 16464,
        "bus2": 16465
      },
      "params": {
        "R": 0.0014018899528309703,
        "X": 0.007723711896687747,
        "G": 0.0,
        "B": 0.0067307897843420506
      },
      "extension": {
        "length": 4718.003669494629,
        "rating": 205.00719547271729
      }
    },
    {
      "class": "Branch",
      "id": "branch_16465_16466_1",
      "ports": {
        "bus1": 16465,
        "bus2": 16466
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16465_17473_1",
      "ports": {
        "bus1": 16465,
        "bus2": 17473
      },
      "params": {
        "R": 0.0025446151848882437,
        "X": 0.01517143938690424,
        "G": 0.0,
        "B": 0.011650078929960728
      },
      "extension": {
        "length": 10220.300396850585,
        "rating": 271.30749225616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_16465_17473_2",
      "ports": {
        "bus1": 16465,
        "bus2": 17473
      },
      "params": {
        "R": 0.0025446151848882437,
        "X": 0.01517143938690424,
        "G": 0.0,
        "B": 0.011650078929960728
      },
      "extension": {
        "length": 10220.300396850585,
        "rating": 271.30749225616455
      }
    },
    {
      "class": "Branch",
      "id": "branch_16467_16468_1",
      "ports": {
        "bus1": 16467,
        "bus2": 16468
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16469_16563_1",
      "ports": {
        "bus1": 16469,
        "bus2": 16563
      },
      "params": {
        "R": 0.002158739371225238,
        "X": 0.010079756379127502,
        "G": 0.0,
        "B": 0.025845583528280258
      },
      "extension": {
        "length": 11700.328359924317,
        "rating": 250.21755695343018
      }
    },
    {
      "class": "Branch",
      "id": "branch_16470_16499_1",
      "ports": {
        "bus1": 16499,
        "bus2": 16470
      },
      "params": {
        "R": 0.0018981058383360505,
        "X": 0.007972370833158493,
        "G": 0.0,
        "B": 0.004756970331072807
      },
      "extension": {
        "length": 4331.51437664795,
        "rating": 281.7678213119507
      }
    },
    {
      "class": "Branch",
      "id": "branch_16470_16499_2",
      "ports": {
        "bus1": 16499,
        "bus2": 16470
      },
      "params": {
        "R": 0.0018981058383360505,
        "X": 0.007972370833158493,
        "G": 0.0,
        "B": 0.004756970331072807
      },
      "extension": {
        "length": 4331.51437664795,
        "rating": 281.7678213119507
      }
    },
    {
      "class": "Branch",
      "id": "branch_16470_16519_1",
      "ports": {
        "bus1": 16470,
        "bus2": 16519
      },
      "params": {
        "R": 0.0031087619718164206,
        "X": 0.014530488289892673,
        "G": 0.0,
        "B": 0.010753864422440529
      },
      "extension": {
        "length": 8769.058955749511,
        "rating": 230.96728324890137
      }
    },
    {
      "class": "Branch",
      "id": "branch_16470_16543_1",
      "ports": {
        "bus1": 16470,
        "bus2": 16543
      },
      "params": {
        "R": 0.001284823869355023,
        "X": 0.007795974146574736,
        "G": 0.0,
        "B": 0.004149943590164185
      },
      "extension": {
        "length": 4257.326463134766,
        "rating": 258.6470127105713
      }
    },
    {
      "class": "Branch",
      "id": "branch_16471_16472_1",
      "ports": {
        "bus1": 16471,
        "bus2": 16472
      },
      "params": {
        "R": 0.00022444817295763644,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16471_16564_1",
      "ports": {
        "bus1": 16471,
        "bus2": 16564
      },
      "params": {
        "R": 0.0011878461809828877,
        "X": 0.005952658597379922,
        "G": 0.0,
        "B": 0.002157605951651931
      },
      "extension": {
        "length": 2529.345495300293,
        "rating": 224.84982013702393
      }
    },
    {
      "class": "Branch",
      "id": "branch_16473_16474_1",
      "ports": {
        "bus1": 16473,
        "bus2": 16474
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16473_16582_1",
      "ports": {
        "bus1": 16473,
        "bus2": 16582
      },
      "params": {
        "R": 0.00035340987960807974,
        "X": 0.0028498850297182794,
        "G": 0.0,
        "B": 0.0014845116529613733
      },
      "extension": {
        "length": 1522.0209696350098,
        "rating": 236.95404529571533
      }
    },
    {
      "class": "Branch",
      "id": "branch_16473_17305_1",
      "ports": {
        "bus1": 17305,
        "bus2": 16473
      },
      "params": {
        "R": 0.0006089612725190818,
        "X": 0.004401512444019318,
        "G": 0.0,
        "B": 0.0027732376474887133
      },
      "extension": {
        "length": 2626.3403887939453,
        "rating": 252.08041667938232
      }
    },
    {
      "class": "Branch",
      "id": "branch_16475_16549_1",
      "ports": {
        "bus1": 16475,
        "bus2": 16549
      },
      "params": {
        "R": 0.0048072561621665955,
        "X": 0.016030332073569298,
        "G": 0.0,
        "B": 0.003186172340065241
      },
      "extension": {
        "length": 5178.951766296387,
        "rating": 224.04658794403076
      }
    },
    {
      "class": "Branch",
      "id": "branch_16476_16486_1",
      "ports": {
        "bus1": 16486,
        "bus2": 16476
      },
      "params": {
        "R": 0.0026731991674751048,
        "X": 0.015809228643774986,
        "G": 0.0,
        "B": 0.012863144278526308
      },
      "extension": {
        "length": 9475.324822814942,
        "rating": 218.01705360412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_16477_16483_1",
      "ports": {
        "bus1": 16477,
        "bus2": 16483
      },
      "params": {
        "R": 0.0012915998231619596,
        "X": 0.0058237239718437195,
        "G": 0.0,
        "B": 0.0019130625296384096
      },
      "extension": {
        "length": 2311.033890563965,
        "rating": 246.2322473526001
      }
    },
    {
      "class": "Branch",
      "id": "branch_16478_16481_1",
      "ports": {
        "bus1": 16478,
        "bus2": 16481
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16478_16482_1",
      "ports": {
        "bus1": 16478,
        "bus2": 16482
      },
      "params": {
        "R": 0.00027632020646706223,
        "X": 0.001044386881403625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16478_16483_1",
      "ports": {
        "bus1": 16478,
        "bus2": 16483
      },
      "params": {
        "R": 0.00027633848367258906,
        "X": 0.00113113212864846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16479_16481_1",
      "ports": {
        "bus1": 16479,
        "bus2": 16481
      },
      "params": {
        "R": 0.007118715438991785,
        "X": 0.2167530655860901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16480_16481_1",
      "ports": {
        "bus1": 16480,
        "bus2": 16481
      },
      "params": {
        "R": 0.007118715438991785,
        "X": 0.2167530655860901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16484_16601_1",
      "ports": {
        "bus1": 16601,
        "bus2": 16484
      },
      "params": {
        "R": 0.0010872669517993927,
        "X": 0.007490751799196005,
        "G": 0.0,
        "B": 0.01077794749289751
      },
      "extension": {
        "length": 6848.161786560059,
        "rating": 194.47073936462402
      }
    },
    {
      "class": "Branch",
      "id": "branch_16485_16486_1",
      "ports": {
        "bus1": 16485,
        "bus2": 16486
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16487_16488_1",
      "ports": {
        "bus1": 16487,
        "bus2": 16488
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16487_16503_1",
      "ports": {
        "bus1": 16503,
        "bus2": 16487
      },
      "params": {
        "R": 0.001447669230401516,
        "X": 0.007288905791938305,
        "G": 0.0,
        "B": 0.0051507106982171535
      },
      "extension": {
        "length": 4251.568698303223,
        "rating": 209.7198724746704
      }
    },
    {
      "class": "Branch",
      "id": "branch_16489_16490_1",
      "ports": {
        "bus1": 16489,
        "bus2": 16490
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16490_16555_1",
      "ports": {
        "bus1": 16490,
        "bus2": 16555
      },
      "params": {
        "R": 0.0024940557777881622,
        "X": 0.013090266846120358,
        "G": 0.0,
        "B": 0.0026781840715557337
      },
      "extension": {
        "length": 4399.042836181641,
        "rating": 249.6626853942871
      }
    },
    {
      "class": "Branch",
      "id": "branch_16490_16631_1",
      "ports": {
        "bus1": 16490,
        "bus2": 16631
      },
      "params": {
        "R": 0.0015468100318685174,
        "X": 0.00975880492478609,
        "G": 0.0,
        "B": 0.004905091132968664
      },
      "extension": {
        "length": 5065.896829833984,
        "rating": 253.82099151611328
      }
    },
    {
      "class": "Branch",
      "id": "branch_16491_16494_1",
      "ports": {
        "bus1": 16491,
        "bus2": 16494
      },
      "params": {
        "R": 2.0409701392054558e-05,
        "X": 0.001131625846028328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16491_16495_1",
      "ports": {
        "bus1": 16491,
        "bus2": 16495
      },
      "params": {
        "R": 0.00020649265206884593,
        "X": 0.0010625174036249518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16491_16512_1",
      "ports": {
        "bus1": 16512,
        "bus2": 16491
      },
      "params": {
        "R": 0.00023284669441636652,
        "X": 0.0030736359767615795,
        "G": 0.0,
        "B": 0.049334220588207245
      },
      "extension": {
        "length": 9477.301632385253,
        "rating": 1198.1505393981934
      }
    },
    {
      "class": "Branch",
      "id": "branch_16491_16873_1",
      "ports": {
        "bus1": 16491,
        "bus2": 16873
      },
      "params": {
        "R": 0.0005311759887263179,
        "X": 0.006603134796023369,
        "G": 0.0,
        "B": 0.11635342240333557
      },
      "extension": {
        "length": 19235.618716552734,
        "rating": 1299.3817329406738
      }
    },
    {
      "class": "Branch",
      "id": "branch_16491_17518_1",
      "ports": {
        "bus1": 16491,
        "bus2": 17518
      },
      "params": {
        "R": 0.0008326576789841056,
        "X": 0.010371100157499313,
        "G": 0.0,
        "B": 0.2702593207359314
      },
      "extension": {
        "length": 34482.82153271484,
        "rating": 1275.01220703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_16492_16494_1",
      "ports": {
        "bus1": 16492,
        "bus2": 16494
      },
      "params": {
        "R": 0.0005536270327866077,
        "X": 0.030695976689457893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16492_16532_1",
      "ports": {
        "bus1": 16492,
        "bus2": 16532
      },
      "params": {
        "R": 0.0010152887552976608,
        "X": 0.0067294021137058735,
        "G": 0.0,
        "B": 0.0047450740821659565
      },
      "extension": {
        "length": 3819.9884252014162,
        "rating": 276.64713859558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_16492_16532_2",
      "ports": {
        "bus1": 16492,
        "bus2": 16532
      },
      "params": {
        "R": 0.0010152887552976608,
        "X": 0.0067294021137058735,
        "G": 0.0,
        "B": 0.0047450740821659565
      },
      "extension": {
        "length": 3819.9884252014162,
        "rating": 276.64713859558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_16492_16885_1",
      "ports": {
        "bus1": 16885,
        "bus2": 16492
      },
      "params": {
        "R": 0.0023968368768692017,
        "X": 0.009865745902061462,
        "G": 0.0,
        "B": 0.003336943918839097
      },
      "extension": {
        "length": 4421.60386605835,
        "rating": 230.00543117523193
      }
    },
    {
      "class": "Branch",
      "id": "branch_16492_16886_1",
      "ports": {
        "bus1": 16886,
        "bus2": 16492
      },
      "params": {
        "R": 0.0011388540733605623,
        "X": 0.006192395463585854,
        "G": 0.0,
        "B": 0.0035753953270614147
      },
      "extension": {
        "length": 3442.9910413513185,
        "rating": 232.01580047607422
      }
    },
    {
      "class": "Branch",
      "id": "branch_16493_16494_1",
      "ports": {
        "bus1": 16493,
        "bus2": 16494
      },
      "params": {
        "R": 0.0031154563184827566,
        "X": 0.17273719608783722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16496_16497_1",
      "ports": {
        "bus1": 16496,
        "bus2": 16497
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16498_16522_1",
      "ports": {
        "bus1": 16522,
        "bus2": 16498
      },
      "params": {
        "R": 0.0011617359705269337,
        "X": 0.007294375449419022,
        "G": 0.0,
        "B": 0.002069318201392889
      },
      "extension": {
        "length": 2912.6136475524904,
        "rating": 211.1790418624878
      }
    },
    {
      "class": "Branch",
      "id": "branch_16499_16546_1",
      "ports": {
        "bus1": 16546,
        "bus2": 16499
      },
      "params": {
        "R": 0.000959242053795606,
        "X": 0.004661442246288061,
        "G": 0.0,
        "B": 0.001973305130377412
      },
      "extension": {
        "length": 1972.2742657470703,
        "rating": 291.2666082382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_16499_16546_2",
      "ports": {
        "bus1": 16546,
        "bus2": 16499
      },
      "params": {
        "R": 0.000959242053795606,
        "X": 0.004661442246288061,
        "G": 0.0,
        "B": 0.001973305130377412
      },
      "extension": {
        "length": 1972.2742657470703,
        "rating": 291.2666082382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_16499_16546_3",
      "ports": {
        "bus1": 16546,
        "bus2": 16499
      },
      "params": {
        "R": 0.000959242053795606,
        "X": 0.004661442246288061,
        "G": 0.0,
        "B": 0.001973305130377412
      },
      "extension": {
        "length": 1972.2742657470703,
        "rating": 291.2666082382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_16500_16502_1",
      "ports": {
        "bus1": 16502,
        "bus2": 16500
      },
      "params": {
        "R": 0.003608006052672863,
        "X": 0.02635352313518524,
        "G": 0.0,
        "B": 0.010106106288731098
      },
      "extension": {
        "length": 10477.201994934083,
        "rating": 173.68234395980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_16500_16666_1",
      "ports": {
        "bus1": 16500,
        "bus2": 16666
      },
      "params": {
        "R": 0.003021517302840948,
        "X": 0.01116084214299917,
        "G": 0.0,
        "B": 0.0038795776199549432
      },
      "extension": {
        "length": 4993.048404327393,
        "rating": 232.53846168518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_16501_16502_1",
      "ports": {
        "bus1": 16501,
        "bus2": 16502
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16504_16505_1",
      "ports": {
        "bus1": 16504,
        "bus2": 16505
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16504_16862_1",
      "ports": {
        "bus1": 16504,
        "bus2": 16862
      },
      "params": {
        "R": 0.0022909962572157383,
        "X": 0.013408816419541836,
        "G": 0.0,
        "B": 0.005053026136010885
      },
      "extension": {
        "length": 5696.96067086792,
        "rating": 256.99689388275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_16504_16882_1",
      "ports": {
        "bus1": 16882,
        "bus2": 16504
      },
      "params": {
        "R": 0.0018452005460858345,
        "X": 0.00905990693718195,
        "G": 0.0,
        "B": 0.005721816327422857
      },
      "extension": {
        "length": 4860.97089642334,
        "rating": 246.76952362060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_16506_16507_1",
      "ports": {
        "bus1": 16506,
        "bus2": 16507
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16506_16529_1",
      "ports": {
        "bus1": 16529,
        "bus2": 16506
      },
      "params": {
        "R": 0.001032486674375832,
        "X": 0.005164499394595623,
        "G": 0.0,
        "B": 0.0017667760839685798
      },
      "extension": {
        "length": 1938.6685030517579,
        "rating": 241.53566360473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_16506_16574_1",
      "ports": {
        "bus1": 16506,
        "bus2": 16574
      },
      "params": {
        "R": 0.0030410888139158487,
        "X": 0.015160144306719303,
        "G": 0.0,
        "B": 0.0028286585584282875
      },
      "extension": {
        "length": 4720.681110717774,
        "rating": 212.90853023529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_16506_17502_1",
      "ports": {
        "bus1": 16506,
        "bus2": 17502
      },
      "params": {
        "R": 0.0009283813997171818,
        "X": 0.006154684349894524,
        "G": 0.0,
        "B": 0.00783266220241785
      },
      "extension": {
        "length": 4740.087379669189,
        "rating": 204.73687648773193
      }
    },
    {
      "class": "Branch",
      "id": "branch_16508_16511_1",
      "ports": {
        "bus1": 16508,
        "bus2": 16511
      },
      "params": {
        "R": 0.00034101540222764015,
        "X": 0.021060042083263397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16508_16512_1",
      "ports": {
        "bus1": 16508,
        "bus2": 16512
      },
      "params": {
        "R": 0.0002532968937885016,
        "X": 0.001167226117104292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16509_16511_1",
      "ports": {
        "bus1": 16509,
        "bus2": 16511
      },
      "params": {
        "R": -5.470881296787411e-05,
        "X": -0.003378644585609436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16509_17473_1",
      "ports": {
        "bus1": 16509,
        "bus2": 17473
      },
      "params": {
        "R": 0.0008336247410625219,
        "X": 0.003910076804459095,
        "G": 0.0,
        "B": 0.023867961019277576
      },
      "extension": {
        "length": 6676.689671630859,
        "rating": 285.36133766174316
      }
    },
    {
      "class": "Branch",
      "id": "branch_16509_17473_2",
      "ports": {
        "bus1": 16509,
        "bus2": 17473
      },
      "params": {
        "R": 0.0008336247410625219,
        "X": 0.003910076804459095,
        "G": 0.0,
        "B": 0.023867961019277576
      },
      "extension": {
        "length": 6676.689671630859,
        "rating": 285.36133766174316
      }
    },
    {
      "class": "Branch",
      "id": "branch_16509_17473_3",
      "ports": {
        "bus1": 16509,
        "bus2": 17473
      },
      "params": {
        "R": 0.0008336247410625219,
        "X": 0.003910076804459095,
        "G": 0.0,
        "B": 0.023867961019277576
      },
      "extension": {
        "length": 6676.689671630859,
        "rating": 285.36133766174316
      }
    },
    {
      "class": "Branch",
      "id": "branch_16510_16511_1",
      "ports": {
        "bus1": 16510,
        "bus2": 16511
      },
      "params": {
        "R": 0.0015335667412728071,
        "X": 0.09470828622579575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16512_17514_1",
      "ports": {
        "bus1": 16512,
        "bus2": 17514
      },
      "params": {
        "R": 0.00043772003846243024,
        "X": 0.005237985868006945,
        "G": 0.0,
        "B": 0.1350865662097931
      },
      "extension": {
        "length": 18343.258022460937,
        "rating": 1265.101432800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_16513_16517_1",
      "ports": {
        "bus1": 16517,
        "bus2": 16513
      },
      "params": {
        "R": 0.0013392500113695862,
        "X": 0.0069606751203537,
        "G": 0.0,
        "B": 0.002791927196085453
      },
      "extension": {
        "length": 2879.977104766846,
        "rating": 264.0472173690796
      }
    },
    {
      "class": "Branch",
      "id": "branch_16513_17317_1",
      "ports": {
        "bus1": 16513,
        "bus2": 17317
      },
      "params": {
        "R": 0.0017782108625397086,
        "X": 0.00894495565444231,
        "G": 0.0,
        "B": 0.02014966495335102
      },
      "extension": {
        "length": 9433.610764343262,
        "rating": 272.59604930877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_16513_17317_2",
      "ports": {
        "bus1": 16513,
        "bus2": 17317
      },
      "params": {
        "R": 0.0017782108625397086,
        "X": 0.00894495565444231,
        "G": 0.0,
        "B": 0.02014966495335102
      },
      "extension": {
        "length": 9433.610764343262,
        "rating": 272.59604930877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_16514_16515_1",
      "ports": {
        "bus1": 16514,
        "bus2": 16515
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16514_16526_1",
      "ports": {
        "bus1": 16514,
        "bus2": 16526
      },
      "params": {
        "R": 0.001767761423252523,
        "X": 0.01106726098805666,
        "G": 0.0,
        "B": 0.006695094518363477
      },
      "extension": {
        "length": 5418.987940338135,
        "rating": 240.70775508880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_16514_16886_1",
      "ports": {
        "bus1": 16514,
        "bus2": 16886
      },
      "params": {
        "R": 0.001559009775519371,
        "X": 0.009147259406745434,
        "G": 0.0,
        "B": 0.003158394712954759
      },
      "extension": {
        "length": 3852.6176777343753,
        "rating": 257.93890953063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_16516_16571_1",
      "ports": {
        "bus1": 16516,
        "bus2": 16571
      },
      "params": {
        "R": 0.0013523658271878958,
        "X": 0.007912702858448029,
        "G": 0.0,
        "B": 0.0018029696075245738
      },
      "extension": {
        "length": 2636.263573791504,
        "rating": 237.7364158630371
      }
    },
    {
      "class": "Branch",
      "id": "branch_16516_16574_1",
      "ports": {
        "bus1": 16574,
        "bus2": 16516
      },
      "params": {
        "R": 0.001336116110906005,
        "X": 0.009441112168133259,
        "G": 0.0,
        "B": 0.004237817600369453
      },
      "extension": {
        "length": 4701.874177276612,
        "rating": 256.013560295105
      }
    },
    {
      "class": "Branch",
      "id": "branch_16517_16578_1",
      "ports": {
        "bus1": 16517,
        "bus2": 16578
      },
      "params": {
        "R": 0.003192079486325383,
        "X": 0.020683562383055687,
        "G": 0.0,
        "B": 0.012967485934495926
      },
      "extension": {
        "length": 11757.041154052735,
        "rating": 268.3366537094116
      }
    },
    {
      "class": "Branch",
      "id": "branch_16517_16578_2",
      "ports": {
        "bus1": 16517,
        "bus2": 16578
      },
      "params": {
        "R": 0.003192079486325383,
        "X": 0.020683562383055687,
        "G": 0.0,
        "B": 0.012967485934495926
      },
      "extension": {
        "length": 11757.041154052735,
        "rating": 268.3366537094116
      }
    },
    {
      "class": "Branch",
      "id": "branch_16517_17317_1",
      "ports": {
        "bus1": 16517,
        "bus2": 17317
      },
      "params": {
        "R": 0.0033021955750882626,
        "X": 0.02194920927286148,
        "G": 0.0,
        "B": 0.011469665914773941
      },
      "extension": {
        "length": 11712.379531311035,
        "rating": 245.62878608703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_16518_16519_1",
      "ports": {
        "bus1": 16518,
        "bus2": 16519
      },
      "params": {
        "R": 0.00021767074940726164,
        "X": 0.0010331941302865744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16520_16521_1",
      "ports": {
        "bus1": 16520,
        "bus2": 16521
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16521_16541_1",
      "ports": {
        "bus1": 16521,
        "bus2": 16541
      },
      "params": {
        "R": 0.002626297296956182,
        "X": 0.013899433426558973,
        "G": 0.0,
        "B": 0.006638452410697937
      },
      "extension": {
        "length": 6280.651682556153,
        "rating": 235.74280738830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_16521_16553_1",
      "ports": {
        "bus1": 16553,
        "bus2": 16521
      },
      "params": {
        "R": 0.0004784820484928787,
        "X": 0.003351592225953936,
        "G": 0.0,
        "B": 0.003121177898719907
      },
      "extension": {
        "length": 2346.772244018555,
        "rating": 247.90401458740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_16523_16543_1",
      "ports": {
        "bus1": 16543,
        "bus2": 16523
      },
      "params": {
        "R": 0.0016294312663376331,
        "X": 0.009289005771279335,
        "G": 0.0,
        "B": 0.0026022586971521378
      },
      "extension": {
        "length": 3820.207900177002,
        "rating": 250.43702125549316
      }
    },
    {
      "class": "Branch",
      "id": "branch_16523_16545_1",
      "ports": {
        "bus1": 16523,
        "bus2": 16545
      },
      "params": {
        "R": 0.0007662959396839142,
        "X": 0.004012394230812788,
        "G": 0.0,
        "B": 0.0014946411829441786
      },
      "extension": {
        "length": 1814.987831451416,
        "rating": 192.2976851463318
      }
    },
    {
      "class": "Branch",
      "id": "branch_16523_16550_1",
      "ports": {
        "bus1": 16523,
        "bus2": 16550
      },
      "params": {
        "R": 0.001969118369743228,
        "X": 0.011408494785428049,
        "G": 0.0,
        "B": 0.00618599308654666
      },
      "extension": {
        "length": 6171.289450927735,
        "rating": 246.14896774291992
      }
    },
    {
      "class": "Branch",
      "id": "branch_16524_16525_1",
      "ports": {
        "bus1": 16524,
        "bus2": 16525
      },
      "params": {
        "R": 0.0030558400321751833,
        "X": 0.018265390768647194,
        "G": 0.0,
        "B": 0.008568801917135715
      },
      "extension": {
        "length": 8980.501607666016,
        "rating": 216.01722240447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_16525_16539_1",
      "ports": {
        "bus1": 16525,
        "bus2": 16539
      },
      "params": {
        "R": 0.0024988818913698196,
        "X": 0.01582665741443634,
        "G": 0.0,
        "B": 0.006348860450088979
      },
      "extension": {
        "length": 6985.510914550781,
        "rating": 206.8016529083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_16526_16527_1",
      "ports": {
        "bus1": 16526,
        "bus2": 16527
      },
      "params": {
        "R": 0.0002640154561959207,
        "X": 0.0011140168644487858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16526_16574_1",
      "ports": {
        "bus1": 16526,
        "bus2": 16574
      },
      "params": {
        "R": 0.0020800342317670584,
        "X": 0.013941135257482529,
        "G": 0.0,
        "B": 0.015945876017212868
      },
      "extension": {
        "length": 10436.62137890625,
        "rating": 253.24723720550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_16526_16887_1",
      "ports": {
        "bus1": 16887,
        "bus2": 16526
      },
      "params": {
        "R": 0.0034724927973002195,
        "X": 0.02244141511619091,
        "G": 0.0,
        "B": 0.009355316869914532
      },
      "extension": {
        "length": 10398.00222454834,
        "rating": 225.79071521759033
      }
    },
    {
      "class": "Branch",
      "id": "branch_16528_16529_1",
      "ports": {
        "bus1": 16529,
        "bus2": 16528
      },
      "params": {
        "R": 0.001050329301506281,
        "X": 0.006793350912630558,
        "G": 0.0,
        "B": 0.0016581973759457467
      },
      "extension": {
        "length": 2441.5140657348634,
        "rating": 241.96715354919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_16528_17502_1",
      "ports": {
        "bus1": 17502,
        "bus2": 16528
      },
      "params": {
        "R": 0.0005831438465975225,
        "X": 0.0033500008285045624,
        "G": 0.0,
        "B": 0.0013543894747272134
      },
      "extension": {
        "length": 1497.910281440735,
        "rating": 176.63512229919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_16529_16534_1",
      "ports": {
        "bus1": 16534,
        "bus2": 16529
      },
      "params": {
        "R": 0.0011886057909578085,
        "X": 0.008907387033104897,
        "G": 0.0,
        "B": 0.014607703313231468
      },
      "extension": {
        "length": 8560.791017028809,
        "rating": 268.302845954895
      }
    },
    {
      "class": "Branch",
      "id": "branch_16529_16534_2",
      "ports": {
        "bus1": 16534,
        "bus2": 16529
      },
      "params": {
        "R": 0.0011886057909578085,
        "X": 0.008907387033104897,
        "G": 0.0,
        "B": 0.014607703313231468
      },
      "extension": {
        "length": 8560.791017028809,
        "rating": 268.302845954895
      }
    },
    {
      "class": "Branch",
      "id": "branch_16530_16560_1",
      "ports": {
        "bus1": 16530,
        "bus2": 16560
      },
      "params": {
        "R": 0.0029885456897318363,
        "X": 0.01502316351979971,
        "G": 0.0,
        "B": 0.006232018582522869
      },
      "extension": {
        "length": 6122.451664489747,
        "rating": 235.7668399810791
      }
    },
    {
      "class": "Branch",
      "id": "branch_16530_17502_1",
      "ports": {
        "bus1": 16530,
        "bus2": 17502
      },
      "params": {
        "R": 0.0013940951321274044,
        "X": 0.0073380921967327595,
        "G": 0.0,
        "B": 0.006674556992948055
      },
      "extension": {
        "length": 4876.285031433105,
        "rating": 259.13679599761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_16531_17473_1",
      "ports": {
        "bus1": 17473,
        "bus2": 16531
      },
      "params": {
        "R": 0.0002514550869818777,
        "X": 0.0012082861503586173,
        "G": 0.0,
        "B": 0.0005229911766946316
      },
      "extension": {
        "length": 546.8659309616089,
        "rating": 238.24639320373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_16532_16533_1",
      "ports": {
        "bus1": 16532,
        "bus2": 16533
      },
      "params": {
        "R": 0.0002750902494881302,
        "X": 0.0011046727886423469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16532_16534_1",
      "ports": {
        "bus1": 16532,
        "bus2": 16534
      },
      "params": {
        "R": 0.002689394867047667,
        "X": 0.012274875305593014,
        "G": 0.0,
        "B": 0.0030578188598155975
      },
      "extension": {
        "length": 4098.215930877685,
        "rating": 273.70102405548096
      }
    },
    {
      "class": "Branch",
      "id": "branch_16532_16534_2",
      "ports": {
        "bus1": 16532,
        "bus2": 16534
      },
      "params": {
        "R": 0.002689394867047667,
        "X": 0.012274875305593014,
        "G": 0.0,
        "B": 0.0030578188598155975
      },
      "extension": {
        "length": 4098.215930877685,
        "rating": 273.70102405548096
      }
    },
    {
      "class": "Branch",
      "id": "branch_16535_16538_1",
      "ports": {
        "bus1": 16535,
        "bus2": 16538
      },
      "params": {
        "R": 0.0003531076945364475,
        "X": 0.011011756956577301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16535_16539_1",
      "ports": {
        "bus1": 16535,
        "bus2": 16539
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16535_16540_1",
      "ports": {
        "bus1": 16535,
        "bus2": 16540
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16536_16538_1",
      "ports": {
        "bus1": 16536,
        "bus2": 16538
      },
      "params": {
        "R": 0.003994045313447714,
        "X": 0.12455538660287857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16537_16538_1",
      "ports": {
        "bus1": 16537,
        "bus2": 16538
      },
      "params": {
        "R": 0.003994045313447714,
        "X": 0.12455538660287857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16541_16542_1",
      "ports": {
        "bus1": 16541,
        "bus2": 16542
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16541_16545_1",
      "ports": {
        "bus1": 16545,
        "bus2": 16541
      },
      "params": {
        "R": 0.002248121192678809,
        "X": 0.013559428043663502,
        "G": 0.0,
        "B": 0.00716979755088687
      },
      "extension": {
        "length": 7360.193067626953,
        "rating": 223.93128871917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_16543_16544_1",
      "ports": {
        "bus1": 16543,
        "bus2": 16544
      },
      "params": {
        "R": 0.0002028846211032942,
        "X": 0.001132637495175004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16545_16579_1",
      "ports": {
        "bus1": 16545,
        "bus2": 16579
      },
      "params": {
        "R": 0.004466039594262838,
        "X": 0.02575927227735519,
        "G": 0.0,
        "B": 0.013878853060305119
      },
      "extension": {
        "length": 14225.083298217774,
        "rating": 240.81933498382568
      }
    },
    {
      "class": "Branch",
      "id": "branch_16546_16547_1",
      "ports": {
        "bus1": 16546,
        "bus2": 16547
      },
      "params": {
        "R": 0.0002520095440559089,
        "X": 0.0011153093073517084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16548_16550_1",
      "ports": {
        "bus1": 16548,
        "bus2": 16550
      },
      "params": {
        "R": 0.0021219667978584766,
        "X": 0.010718435980379581,
        "G": 0.0,
        "B": 0.006090592592954635
      },
      "extension": {
        "length": 5816.841969726563,
        "rating": 228.60331535339355
      }
    },
    {
      "class": "Branch",
      "id": "branch_16548_16567_1",
      "ports": {
        "bus1": 16548,
        "bus2": 16567
      },
      "params": {
        "R": 0.001364659401588142,
        "X": 0.007194888312369585,
        "G": 0.0,
        "B": 0.004653172567486763
      },
      "extension": {
        "length": 4036.1843218688964,
        "rating": 220.1413631439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_16549_16579_1",
      "ports": {
        "bus1": 16549,
        "bus2": 16579
      },
      "params": {
        "R": 0.0011224389309063554,
        "X": 0.005964567884802817,
        "G": 0.0,
        "B": 0.0013652762863785028
      },
      "extension": {
        "length": 2134.6425817108156,
        "rating": 228.8773775100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_16551_16552_1",
      "ports": {
        "bus1": 16551,
        "bus2": 16552
      },
      "params": {
        "R": 0.0015372001798823476,
        "X": 0.011664179153740406,
        "G": 0.0,
        "B": 0.0048768892884254456
      },
      "extension": {
        "length": 5386.194465270996,
        "rating": 218.799090385437
      }
    },
    {
      "class": "Branch",
      "id": "branch_16551_16553_1",
      "ports": {
        "bus1": 16551,
        "bus2": 16553
      },
      "params": {
        "R": 0.0023671237286180258,
        "X": 0.016357557848095894,
        "G": 0.0,
        "B": 0.008407305926084518
      },
      "extension": {
        "length": 8087.470977722168,
        "rating": 258.15162658691406
      }
    },
    {
      "class": "Branch",
      "id": "branch_16554_16555_1",
      "ports": {
        "bus1": 16554,
        "bus2": 16555
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16555_16632_1",
      "ports": {
        "bus1": 16555,
        "bus2": 16632
      },
      "params": {
        "R": 0.0025128195993602276,
        "X": 0.016343235969543457,
        "G": 0.0,
        "B": 0.0057037146762013435
      },
      "extension": {
        "length": 7334.968025939942,
        "rating": 235.14738082885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_16556_17425_1",
      "ports": {
        "bus1": 16556,
        "bus2": 17425
      },
      "params": {
        "R": 0.004884585738182068,
        "X": 0.03612423315644264,
        "G": 0.0,
        "B": 0.026467595249414447
      },
      "extension": {
        "length": 20917.418619506836,
        "rating": 208.42413902282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_16557_16558_1",
      "ports": {
        "bus1": 16557,
        "bus2": 16558
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16559_16560_1",
      "ports": {
        "bus1": 16559,
        "bus2": 16560
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16560_16588_1",
      "ports": {
        "bus1": 16560,
        "bus2": 16588
      },
      "params": {
        "R": 0.0016442704945802689,
        "X": 0.011474682018160818,
        "G": 0.0,
        "B": 0.02510504424571991
      },
      "extension": {
        "length": 11976.705676208496,
        "rating": 236.2135410308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_16561_16596_1",
      "ports": {
        "bus1": 16561,
        "bus2": 16596
      },
      "params": {
        "R": 0.000403447775170207,
        "X": 0.002501936862245202,
        "G": 0.0,
        "B": 0.003904869081452489
      },
      "extension": {
        "length": 2113.290774536133,
        "rating": 178.43188047409058
      }
    },
    {
      "class": "Branch",
      "id": "branch_16564_16565_1",
      "ports": {
        "bus1": 16564,
        "bus2": 16565
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16566_16567_1",
      "ports": {
        "bus1": 16566,
        "bus2": 16567
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16568_16917_1",
      "ports": {
        "bus1": 16917,
        "bus2": 16568
      },
      "params": {
        "R": 0.0011908399173989892,
        "X": 0.00710722804069519,
        "G": 0.0,
        "B": 0.0024680146016180515
      },
      "extension": {
        "length": 2932.091092391968,
        "rating": 201.44429206848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_16568_16926_1",
      "ports": {
        "bus1": 16568,
        "bus2": 16926
      },
      "params": {
        "R": 0.0015896273544058206,
        "X": 0.008434572257101536,
        "G": 0.0,
        "B": 0.0032011312432587147
      },
      "extension": {
        "length": 3577.224929260254,
        "rating": 200.09162425994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_16569_16570_1",
      "ports": {
        "bus1": 16569,
        "bus2": 16570
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16570_16645_1",
      "ports": {
        "bus1": 16570,
        "bus2": 16645
      },
      "params": {
        "R": 0.003954452928155661,
        "X": 0.02364874072372913,
        "G": 0.0,
        "B": 0.008907550014555454
      },
      "extension": {
        "length": 10413.216598205567,
        "rating": 213.1279468536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_16570_16647_1",
      "ports": {
        "bus1": 16570,
        "bus2": 16647
      },
      "params": {
        "R": 0.00240071932785213,
        "X": 0.013236193917691708,
        "G": 0.0,
        "B": 0.01442749984562397
      },
      "extension": {
        "length": 9977.562608642578,
        "rating": 186.52242422103882
      }
    },
    {
      "class": "Branch",
      "id": "branch_16571_16572_1",
      "ports": {
        "bus1": 16571,
        "bus2": 16572
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16571_16594_1",
      "ports": {
        "bus1": 16571,
        "bus2": 16594
      },
      "params": {
        "R": 0.0015194264706224203,
        "X": 0.00680352607741952,
        "G": 0.0,
        "B": 0.0018883456941694021
      },
      "extension": {
        "length": 2767.252340011597,
        "rating": 228.85959148406982
      }
    },
    {
      "class": "Branch",
      "id": "branch_16573_16592_1",
      "ports": {
        "bus1": 16592,
        "bus2": 16573
      },
      "params": {
        "R": 0.0011641953606158495,
        "X": 0.0063403104431927195,
        "G": 0.0,
        "B": 0.002316574100404978
      },
      "extension": {
        "length": 2805.0927802734377,
        "rating": 260.56151390075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_16573_17438_1",
      "ports": {
        "bus1": 17438,
        "bus2": 16573
      },
      "params": {
        "R": 0.0008917641243897378,
        "X": 0.004625343717634678,
        "G": 0.0,
        "B": 0.0027063079178333282
      },
      "extension": {
        "length": 2616.656439193726,
        "rating": 212.78765201568604
      }
    },
    {
      "class": "Branch",
      "id": "branch_16574_16575_1",
      "ports": {
        "bus1": 16574,
        "bus2": 16575
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16576_16606_1",
      "ports": {
        "bus1": 16576,
        "bus2": 16606
      },
      "params": {
        "R": 0.0053143221884965905,
        "X": 0.03479667380452156,
        "G": 0.0,
        "B": 0.021165139973163605
      },
      "extension": {
        "length": 18676.674275756835,
        "rating": 221.05250358581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_16576_17483_1",
      "ports": {
        "bus1": 16576,
        "bus2": 17483
      },
      "params": {
        "R": 0.0006568084354512393,
        "X": 0.004162762779742479,
        "G": 0.0,
        "B": 0.0019129876745864747
      },
      "extension": {
        "length": 2176.587434234619,
        "rating": 200.92861652374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_16577_16578_1",
      "ports": {
        "bus1": 16577,
        "bus2": 16578
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16579_16580_1",
      "ports": {
        "bus1": 16579,
        "bus2": 16580
      },
      "params": {
        "R": 0.00021943674073554578,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16581_16592_1",
      "ports": {
        "bus1": 16581,
        "bus2": 16592
      },
      "params": {
        "R": 0.0004994056653231382,
        "X": 0.0032942346297204494,
        "G": 0.0,
        "B": 0.01641007512807846
      },
      "extension": {
        "length": 5213.534039154053,
        "rating": 253.33795547485352
      }
    },
    {
      "class": "Branch",
      "id": "branch_16581_16599_1",
      "ports": {
        "bus1": 16581,
        "bus2": 16599
      },
      "params": {
        "R": 0.0007435402367264032,
        "X": 0.00488334009423852,
        "G": 0.0,
        "B": 0.0019924480002373457
      },
      "extension": {
        "length": 2182.4198282318116,
        "rating": 226.12779140472412
      }
    },
    {
      "class": "Branch",
      "id": "branch_16582_16599_1",
      "ports": {
        "bus1": 16599,
        "bus2": 16582
      },
      "params": {
        "R": 0.0010926113463938236,
        "X": 0.005881584715098143,
        "G": 0.0,
        "B": 0.005202190019190311
      },
      "extension": {
        "length": 4172.160580169678,
        "rating": 238.92571926116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_16583_16591_1",
      "ports": {
        "bus1": 16591,
        "bus2": 16583
      },
      "params": {
        "R": 0.0012161902850493789,
        "X": 0.00829100888222456,
        "G": 0.0,
        "B": 0.0013397318543866277
      },
      "extension": {
        "length": 2469.423838897705,
        "rating": 194.8816180229187
      }
    },
    {
      "class": "Branch",
      "id": "branch_16583_16605_1",
      "ports": {
        "bus1": 16605,
        "bus2": 16583
      },
      "params": {
        "R": 0.0008262924384325742,
        "X": 0.005004981532692909,
        "G": 0.0,
        "B": 0.011362743563950062
      },
      "extension": {
        "length": 5512.885627532959,
        "rating": 228.20401191711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_16584_16587_1",
      "ports": {
        "bus1": 16584,
        "bus2": 16587
      },
      "params": {
        "R": 0.00020875735208392143,
        "X": 0.006621465086936951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16584_16588_1",
      "ports": {
        "bus1": 16584,
        "bus2": 16588
      },
      "params": {
        "R": 0.00026110210455954075,
        "X": 0.0011287706438452005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16584_16589_1",
      "ports": {
        "bus1": 16584,
        "bus2": 16589
      },
      "params": {
        "R": 0.00020845024846494198,
        "X": 0.0010035138111561537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16585_16587_1",
      "ports": {
        "bus1": 16585,
        "bus2": 16587
      },
      "params": {
        "R": 0.0028716493397951126,
        "X": 0.09108429402112961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16586_16587_1",
      "ports": {
        "bus1": 16586,
        "bus2": 16587
      },
      "params": {
        "R": 0.0028716493397951126,
        "X": 0.09108429402112961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16588_16591_1",
      "ports": {
        "bus1": 16588,
        "bus2": 16591
      },
      "params": {
        "R": 0.0019863892812281847,
        "X": 0.009807688184082508,
        "G": 0.0,
        "B": 0.005341175943613052
      },
      "extension": {
        "length": 5175.03344732666,
        "rating": 200.39665699005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_16591_16605_1",
      "ports": {
        "bus1": 16591,
        "bus2": 16605
      },
      "params": {
        "R": 0.002198771107941866,
        "X": 0.012810729444026947,
        "G": 0.0,
        "B": 0.002568195341154933
      },
      "extension": {
        "length": 4410.707240478516,
        "rating": 193.43905448913574
      }
    },
    {
      "class": "Branch",
      "id": "branch_16594_16595_1",
      "ports": {
        "bus1": 16594,
        "bus2": 16595
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16596_16597_1",
      "ports": {
        "bus1": 16596,
        "bus2": 16597
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16598_16601_1",
      "ports": {
        "bus1": 16601,
        "bus2": 16598
      },
      "params": {
        "R": 0.00043070976971648633,
        "X": 0.0026335767470300198,
        "G": 0.0,
        "B": 0.015125766396522522
      },
      "extension": {
        "length": 4516.378302062988,
        "rating": 170.19754648208618
      }
    },
    {
      "class": "Branch",
      "id": "branch_16598_16602_1",
      "ports": {
        "bus1": 16598,
        "bus2": 16602
      },
      "params": {
        "R": 0.001996261766180396,
        "X": 0.010178642347455025,
        "G": 0.0,
        "B": 0.0019864619243890047
      },
      "extension": {
        "length": 3362.7595083618166,
        "rating": 184.75031852722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_16599_16600_1",
      "ports": {
        "bus1": 16599,
        "bus2": 16600
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16599_16605_1",
      "ports": {
        "bus1": 16599,
        "bus2": 16605
      },
      "params": {
        "R": 0.0012370382901281118,
        "X": 0.008526903577148914,
        "G": 0.0,
        "B": 0.02983240783214569
      },
      "extension": {
        "length": 11453.411338439942,
        "rating": 228.23514938354492
      }
    },
    {
      "class": "Branch",
      "id": "branch_16602_16603_1",
      "ports": {
        "bus1": 16602,
        "bus2": 16603
      },
      "params": {
        "R": 0.0002480400144122541,
        "X": 0.0011157585540786386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16606_17414_1",
      "ports": {
        "bus1": 17414,
        "bus2": 16606
      },
      "params": {
        "R": 0.0008343596709892154,
        "X": 0.004137421026825905,
        "G": 0.0,
        "B": 0.001779385725967586
      },
      "extension": {
        "length": 1726.3458408966064,
        "rating": 227.0308494567871
      }
    },
    {
      "class": "Branch",
      "id": "branch_16608_16609_1",
      "ports": {
        "bus1": 16608,
        "bus2": 16609
      },
      "params": {
        "R": 0.00029641255969181657,
        "X": 0.001067956443876028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16608_16618_1",
      "ports": {
        "bus1": 16608,
        "bus2": 16618
      },
      "params": {
        "R": 0.006526696961373091,
        "X": 0.026776323094964024,
        "G": 0.0,
        "B": 0.04046010226011276
      },
      "extension": {
        "length": 22912.777662231445,
        "rating": 217.70546436309814
      }
    },
    {
      "class": "Branch",
      "id": "branch_16610_16615_1",
      "ports": {
        "bus1": 16615,
        "bus2": 16610
      },
      "params": {
        "R": 0.0014244060730561614,
        "X": 0.007338621187955141,
        "G": 0.0,
        "B": 0.006124626379460096
      },
      "extension": {
        "length": 4690.781865966797,
        "rating": 229.57763671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_16611_16612_1",
      "ports": {
        "bus1": 16611,
        "bus2": 16612
      },
      "params": {
        "R": 0.00028461532201617956,
        "X": 0.0010712355142459273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16611_16615_1",
      "ports": {
        "bus1": 16615,
        "bus2": 16611
      },
      "params": {
        "R": 0.0017487782752141356,
        "X": 0.011110823601484299,
        "G": 0.0,
        "B": 0.0055521465837955475
      },
      "extension": {
        "length": 5234.14895526123,
        "rating": 232.82558917999268
      }
    },
    {
      "class": "Branch",
      "id": "branch_16611_17452_1",
      "ports": {
        "bus1": 16611,
        "bus2": 17452
      },
      "params": {
        "R": 0.0042166756466031075,
        "X": 0.023331951349973675,
        "G": 0.0,
        "B": 0.013179322704672812
      },
      "extension": {
        "length": 11928.118827941895,
        "rating": 236.70270442962646
      }
    },
    {
      "class": "Branch",
      "id": "branch_16613_16614_1",
      "ports": {
        "bus1": 16613,
        "bus2": 16614
      },
      "params": {
        "R": 0.0002745252859313041,
        "X": 0.0010024929651990533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16614_16617_1",
      "ports": {
        "bus1": 16617,
        "bus2": 16614
      },
      "params": {
        "R": 0.0052133481949567795,
        "X": 0.02964719757437706,
        "G": 0.0,
        "B": 0.015965068712830544
      },
      "extension": {
        "length": 15090.806176391601,
        "rating": 197.95985221862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_16614_16619_1",
      "ports": {
        "bus1": 16614,
        "bus2": 16619
      },
      "params": {
        "R": 0.0031757706310600042,
        "X": 0.017812462523579597,
        "G": 0.0,
        "B": 0.0035731152165681124
      },
      "extension": {
        "length": 5946.438105834961,
        "rating": 213.60130310058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_16616_16620_1",
      "ports": {
        "bus1": 16616,
        "bus2": 16620
      },
      "params": {
        "R": 0.0021196105517446995,
        "X": 0.012605524621903895,
        "G": 0.0,
