        "B": 0.006138619035482407
      },
      "extension": {
        "length": 5116.984618469239,
        "rating": 222.3452091217041
      }
    },
    {
      "class": "Branch",
      "id": "branch_16616_16802_1",
      "ports": {
        "bus1": 16616,
        "bus2": 16802
      },
      "params": {
        "R": 0.01654811017215252,
        "X": 0.08080340921878815,
        "G": 0.0,
        "B": 0.03740378096699715
      },
      "extension": {
        "length": 36536.83718115235,
        "rating": 235.1733684539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_16616_17307_1",
      "ports": {
        "bus1": 16616,
        "bus2": 17307
      },
      "params": {
        "R": 0.000679036253131926,
        "X": 0.0034492281265556812,
        "G": 0.0,
        "B": 0.002214769134297967
      },
      "extension": {
        "length": 1861.7436752014162,
        "rating": 257.52973556518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_16616_17307_2",
      "ports": {
        "bus1": 16616,
        "bus2": 17307
      },
      "params": {
        "R": 0.000679036253131926,
        "X": 0.0034492281265556812,
        "G": 0.0,
        "B": 0.002214769134297967
      },
      "extension": {
        "length": 1861.7436752014162,
        "rating": 257.52973556518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_16617_17201_1",
      "ports": {
        "bus1": 16617,
        "bus2": 17201
      },
      "params": {
        "R": 0.010074401274323463,
        "X": 0.040647029876708984,
        "G": 0.0,
        "B": 0.02782389707863331
      },
      "extension": {
        "length": 23957.4232935791,
        "rating": 229.7635555267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_16618_17203_1",
      "ports": {
        "bus1": 16618,
        "bus2": 17203
      },
      "params": {
        "R": 0.002537089865654707,
        "X": 0.014935094863176348,
        "G": 0.0,
        "B": 0.009151567704975605
      },
      "extension": {
        "length": 8451.319047912599,
        "rating": 223.5593318939209
      }
    },
    {
      "class": "Branch",
      "id": "branch_16619_17492_1",
      "ports": {
        "bus1": 16619,
        "bus2": 17492
      },
      "params": {
        "R": 0.001031532185152173,
        "X": 0.005656358785927295,
        "G": 0.0,
        "B": 0.0022127297706902027
      },
      "extension": {
        "length": 2452.2927043304444,
        "rating": 217.8821086883545
      }
    },
    {
      "class": "Branch",
      "id": "branch_16620_17195_1",
      "ports": {
        "bus1": 16620,
        "bus2": 17195
      },
      "params": {
        "R": 0.0059733567759394654,
        "X": 0.027288539335131645,
        "G": 0.0,
        "B": 0.010309867560863495
      },
      "extension": {
        "length": 11102.600542236329,
        "rating": 218.46489906311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_16621_16627_1",
      "ports": {
        "bus1": 16621,
        "bus2": 16627
      },
      "params": {
        "R": 0.003172620898112655,
        "X": 0.020069263875484467,
        "G": 0.0,
        "B": 0.012751718051731586
      },
      "extension": {
        "length": 10564.48090008545,
        "rating": 184.46255922317505
      }
    },
    {
      "class": "Branch",
      "id": "branch_16622_16625_1",
      "ports": {
        "bus1": 16625,
        "bus2": 16622
      },
      "params": {
        "R": 0.004565701354295015,
        "X": 0.023919014260172844,
        "G": 0.0,
        "B": 0.014062589034438133
      },
      "extension": {
        "length": 11482.758826171876,
        "rating": 234.97562408447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_16622_16627_1",
      "ports": {
        "bus1": 16627,
        "bus2": 16622
      },
      "params": {
        "R": 0.002346326829865575,
        "X": 0.01266971044242382,
        "G": 0.0,
        "B": 0.011320002377033234
      },
      "extension": {
        "length": 8754.234418762207,
        "rating": 220.6620454788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_16622_17170_1",
      "ports": {
        "bus1": 16622,
        "bus2": 17170
      },
      "params": {
        "R": 0.00773032708093524,
        "X": 0.04392203316092491,
        "G": 0.0,
        "B": 0.037213101983070374
      },
      "extension": {
        "length": 31139.84009619141,
        "rating": 233.31589698791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_16623_16624_1",
      "ports": {
        "bus1": 16624,
        "bus2": 16623
      },
      "params": {
        "R": 0.002388358348980546,
        "X": 0.013001326471567154,
        "G": 0.0,
        "B": 0.006433439906686544
      },
      "extension": {
        "length": 7068.119453613282,
        "rating": 199.03950691223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_16624_16808_1",
      "ports": {
        "bus1": 16624,
        "bus2": 16808
      },
      "params": {
        "R": 0.0026212965603917837,
        "X": 0.016632158309221268,
        "G": 0.0,
        "B": 0.01635938137769699
      },
      "extension": {
        "length": 11212.262057922364,
        "rating": 218.38855743408203
      }
    },
    {
      "class": "Branch",
      "id": "branch_16625_16808_1",
      "ports": {
        "bus1": 16625,
        "bus2": 16808
      },
      "params": {
        "R": 0.0035793695133179426,
        "X": 0.019953319802880287,
        "G": 0.0,
        "B": 0.04428883641958237
      },
      "extension": {
        "length": 20813.270837036132,
        "rating": 223.9962339401245
      }
    },
    {
      "class": "Branch",
      "id": "branch_16627_16630_1",
      "ports": {
        "bus1": 16630,
        "bus2": 16627
      },
      "params": {
        "R": 0.004653450101613998,
        "X": 0.03203669562935829,
        "G": 0.0,
        "B": 0.006390964612364769
      },
      "extension": {
        "length": 10176.340940551758,
        "rating": 241.78123474121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_16628_16629_1",
      "ports": {
        "bus1": 16628,
        "bus2": 16629
      },
      "params": {
        "R": 0.0002765994577202946,
        "X": 0.0010724517051130533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16628_16945_1",
      "ports": {
        "bus1": 16628,
        "bus2": 16945
      },
      "params": {
        "R": 0.011896985583007336,
        "X": 0.055357158184051514,
        "G": 0.0,
        "B": 0.029679857194423676
      },
      "extension": {
        "length": 28784.47763232422,
        "rating": 215.3766632080078
      }
    },
    {
      "class": "Branch",
      "id": "branch_16628_16952_1",
      "ports": {
        "bus1": 16628,
        "bus2": 16952
      },
      "params": {
        "R": 0.0050592003390192986,
        "X": 0.02644769102334976,
        "G": 0.0,
        "B": 0.06850633025169373
      },
      "extension": {
        "length": 29745.317588378908,
        "rating": 210.7532024383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_16628_17173_1",
      "ports": {
        "bus1": 17173,
        "bus2": 16628
      },
      "params": {
        "R": 0.003464401001110673,
        "X": 0.022795312106609344,
        "G": 0.0,
        "B": 0.008066486567258835
      },
      "extension": {
        "length": 9443.471790344238,
        "rating": 237.81921863555908
      }
    },
    {
      "class": "Branch",
      "id": "branch_16630_16955_1",
      "ports": {
        "bus1": 16630,
        "bus2": 16955
      },
      "params": {
        "R": 0.015418203547596933,
        "X": 0.092783160507679,
        "G": 0.0,
        "B": 0.02425706572830677
      },
      "extension": {
        "length": 35536.75264379883,
        "rating": 242.94016361236572
      }
    },
    {
      "class": "Branch",
      "id": "branch_16631_16660_1",
      "ports": {
        "bus1": 16660,
        "bus2": 16631
      },
      "params": {
        "R": 0.004176124464720488,
        "X": 0.02040037140250206,
        "G": 0.0,
        "B": 0.01018238253891468
      },
      "extension": {
        "length": 9923.825005004883,
        "rating": 257.64923095703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_16632_16633_1",
      "ports": {
        "bus1": 16632,
        "bus2": 16633
      },
      "params": {
        "R": 0.00026061723474413157,
        "X": 0.0011344195809215307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16632_16928_1",
      "ports": {
        "bus1": 16632,
        "bus2": 16928
      },
      "params": {
        "R": 0.0049679819494485855,
        "X": 0.02778380550444126,
        "G": 0.0,
        "B": 0.03844589740037918
      },
      "extension": {
        "length": 22564.963543579102,
        "rating": 229.72848415374756
      }
    },
    {
      "class": "Branch",
      "id": "branch_16634_16641_1",
      "ports": {
        "bus1": 16641,
        "bus2": 16634
      },
      "params": {
        "R": 0.0025185139384120703,
        "X": 0.016414465382695198,
        "G": 0.0,
        "B": 0.00820056814700365
      },
      "extension": {
        "length": 7770.790075012207,
        "rating": 216.40915870666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_16634_16670_1",
      "ports": {
        "bus1": 16634,
        "bus2": 16670
      },
      "params": {
        "R": 0.008638340048491955,
        "X": 0.04941368103027344,
        "G": 0.0,
        "B": 0.012409685179591179
      },
      "extension": {
        "length": 18020.15709301758,
        "rating": 161.00574731826782
      }
    },
    {
      "class": "Branch",
      "id": "branch_16634_16995_1",
      "ports": {
        "bus1": 16634,
        "bus2": 16995
      },
      "params": {
        "R": 0.013281685300171375,
        "X": 0.07186833024024963,
        "G": 0.0,
        "B": 0.019319193437695503
      },
      "extension": {
        "length": 26867.214845947266,
        "rating": 187.723708152771
      }
    },
    {
      "class": "Branch",
      "id": "branch_16634_16999_1",
      "ports": {
        "bus1": 16634,
        "bus2": 16999
      },
      "params": {
        "R": 0.010522388853132723,
        "X": 0.0437835082411766,
        "G": 0.0,
        "B": 0.034912992268800735
      },
      "extension": {
        "length": 27235.843787109377,
        "rating": 204.38809394836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_16635_16643_1",
      "ports": {
        "bus1": 16643,
        "bus2": 16635
      },
      "params": {
        "R": 0.0029632109217345715,
        "X": 0.01842944696545601,
        "G": 0.0,
        "B": 0.009788143448531628
      },
      "extension": {
        "length": 9495.729856384278,
        "rating": 219.1659927368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_16635_16842_1",
      "ports": {
        "bus1": 16842,
        "bus2": 16635
      },
      "params": {
        "R": 0.004615830723196268,
        "X": 0.03352638706564903,
        "G": 0.0,
        "B": 0.013627201318740845
      },
      "extension": {
        "length": 14628.036283813477,
        "rating": 202.24266052246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_16636_16639_1",
      "ports": {
        "bus1": 16636,
        "bus2": 16639
      },
      "params": {
        "R": 0.0007896809838712215,
        "X": 0.05077705904841423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16636_16640_1",
      "ports": {
        "bus1": 16636,
        "bus2": 16640
      },
      "params": {
        "R": 0.00024723264505155385,
        "X": 0.001196945901028812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16636_16824_1",
      "ports": {
        "bus1": 16636,
        "bus2": 16824
      },
      "params": {
        "R": 0.0005828196881338954,
        "X": 0.00757740018889308,
        "G": 0.0,
        "B": 0.18904922902584073
      },
      "extension": {
        "length": 26035.223583251955,
        "rating": 1291.135025024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_16636_16981_1",
      "ports": {
        "bus1": 16981,
        "bus2": 16636
      },
      "params": {
        "R": 0.0005210961680859327,
        "X": 0.006505223922431469,
        "G": 0.0,
        "B": 0.1778348684310913
      },
      "extension": {
        "length": 24718.91704541016,
        "rating": 1217.1216011047363
      }
    },
    {
      "class": "Branch",
      "id": "branch_16637_16639_1",
      "ports": {
        "bus1": 16637,
        "bus2": 16639
      },
      "params": {
        "R": -0.00040741777047514915,
        "X": -0.02619725838303566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16637_16641_1",
      "ports": {
        "bus1": 16637,
        "bus2": 16641
      },
      "params": {
        "R": 0.001831519533880055,
        "X": 0.012148598209023476,
        "G": 0.0,
        "B": 0.010897425934672356
      },
      "extension": {
        "length": 8327.187531738282,
        "rating": 231.15174770355225
      }
    },
    {
      "class": "Branch",
      "id": "branch_16637_16850_1",
      "ports": {
        "bus1": 16637,
        "bus2": 16850
      },
      "params": {
        "R": 0.009443148039281368,
        "X": 0.05595039948821067,
        "G": 0.0,
        "B": 0.011703785508871078
      },
      "extension": {
        "length": 18416.837391723635,
        "rating": 215.27624130249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_16638_16639_1",
      "ports": {
        "bus1": 16638,
        "bus2": 16639
      },
      "params": {
        "R": 0.002579216379672289,
        "X": 0.16584545373916626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16641_16670_1",
      "ports": {
        "bus1": 16641,
        "bus2": 16670
      },
      "params": {
        "R": 0.0024995061103254557,
        "X": 0.015728946775197983,
        "G": 0.0,
        "B": 0.030157344415783886
      },
      "extension": {
        "length": 15235.983500976563,
        "rating": 214.94171619415283
      }
    },
    {
      "class": "Branch",
      "id": "branch_16641_16814_1",
      "ports": {
        "bus1": 16641,
        "bus2": 16814
      },
      "params": {
        "R": 0.012419216334819794,
        "X": 0.0883357971906662,
        "G": 0.0,
        "B": 0.04047015309333801
      },
      "extension": {
        "length": 40041.13732910156,
        "rating": 201.97744369506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16642_16669_1",
      "ports": {
        "bus1": 16642,
        "bus2": 16669
      },
      "params": {
        "R": 0.004835138097405434,
        "X": 0.025146836414933205,
        "G": 0.0,
        "B": 0.06050377711653709
      },
      "extension": {
        "length": 26036.138318115234,
        "rating": 224.80618953704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_16642_16849_1",
      "ports": {
        "bus1": 16642,
        "bus2": 16849
      },
      "params": {
        "R": 0.004522253759205341,
        "X": 0.0215906985104084,
        "G": 0.0,
        "B": 0.03812812268733978
      },
      "extension": {
        "length": 19558.54928430176,
        "rating": 218.43397617340088
      }
    },
    {
      "class": "Branch",
      "id": "branch_16643_16661_1",
      "ports": {
        "bus1": 16643,
        "bus2": 16661
      },
      "params": {
        "R": 0.0020218745339661837,
        "X": 0.010734235867857933,
        "G": 0.0,
        "B": 0.01010463573038578
      },
      "extension": {
        "length": 7948.220244873047,
        "rating": 235.91787815093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_16643_16664_1",
      "ports": {
        "bus1": 16643,
        "bus2": 16664
      },
      "params": {
        "R": 0.0061188177205622205,
        "X": 0.03327777981758118,
        "G": 0.0,
        "B": 0.030375186353921894
      },
      "extension": {
        "length": 21002.442918090823,
        "rating": 259.65256690979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_16644_16662_1",
      "ports": {
        "bus1": 16644,
        "bus2": 16662
      },
      "params": {
        "R": 0.0032503895927220583,
        "X": 0.020416343584656715,
        "G": 0.0,
        "B": 0.006140884943306446
      },
      "extension": {
        "length": 8057.54103717041,
        "rating": 220.11282444000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_16644_16667_1",
      "ports": {
        "bus1": 16667,
        "bus2": 16644
      },
      "params": {
        "R": 0.0037696938961744304,
        "X": 0.023007450625300407,
        "G": 0.0,
        "B": 0.010085641406476498
      },
      "extension": {
        "length": 9989.256173950196,
        "rating": 222.14593887329102
      }
    },
    {
      "class": "Branch",
      "id": "branch_16645_16911_1",
      "ports": {
        "bus1": 16645,
        "bus2": 16911
      },
      "params": {
        "R": 0.00279085268266499,
        "X": 0.016408348456025124,
        "G": 0.0,
        "B": 0.011301704682409763
      },
      "extension": {
        "length": 10274.393304382325,
        "rating": 187.88833618164062
      }
    },
    {
      "class": "Branch",
      "id": "branch_16646_16647_1",
      "ports": {
        "bus1": 16646,
        "bus2": 16647
      },
      "params": {
        "R": 0.0019980967044830322,
        "X": 0.012532089836895464,
        "G": 0.0,
        "B": 0.002771714236587286
      },
      "extension": {
        "length": 4162.657927642822,
        "rating": 209.27789211273193
      }
    },
    {
      "class": "Branch",
      "id": "branch_16646_16658_1",
      "ports": {
        "bus1": 16658,
        "bus2": 16646
      },
      "params": {
        "R": 0.007158439606428146,
        "X": 0.02626167982816696,
        "G": 0.0,
        "B": 0.012191298417747022
      },
      "extension": {
        "length": 13326.113798217773,
        "rating": 222.37026691436768
      }
    },
    {
      "class": "Branch",
      "id": "branch_16648_16651_1",
      "ports": {
        "bus1": 16651,
        "bus2": 16648
      },
      "params": {
        "R": 0.0017255155835300684,
        "X": 0.013412605039775372,
        "G": 0.0,
        "B": 0.008746538311243057
      },
      "extension": {
        "length": 7137.218770751953,
        "rating": 251.17907524108887
      }
    },
    {
      "class": "Branch",
      "id": "branch_16648_16666_1",
      "ports": {
        "bus1": 16648,
        "bus2": 16666
      },
      "params": {
        "R": 0.010939905419945717,
        "X": 0.054760709404945374,
        "G": 0.0,
        "B": 0.014148504473268987
      },
      "extension": {
        "length": 20892.717708618165,
        "rating": 176.1313557624817
      }
    },
    {
      "class": "Branch",
      "id": "branch_16649_16667_1",
      "ports": {
        "bus1": 16649,
        "bus2": 16667
      },
      "params": {
        "R": 0.003148869378492236,
        "X": 0.014100044965744019,
        "G": 0.0,
        "B": 0.016478586941957474
      },
      "extension": {
        "length": 10545.268398376465,
        "rating": 226.76949501037598
      }
    },
    {
      "class": "Branch",
      "id": "branch_16650_16651_1",
      "ports": {
        "bus1": 16650,
        "bus2": 16651
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16652_16653_1",
      "ports": {
        "bus1": 16653,
        "bus2": 16652
      },
      "params": {
        "R": 0.006626516580581666,
        "X": 0.034835539758205414,
        "G": 0.0,
        "B": 0.0148354796692729
      },
      "extension": {
        "length": 15230.343147583008,
        "rating": 216.09387397766113
      }
    },
    {
      "class": "Branch",
      "id": "branch_16653_16842_1",
      "ports": {
        "bus1": 16653,
        "bus2": 16842
      },
      "params": {
        "R": 0.0027070939540863037,
        "X": 0.01579638384282589,
        "G": 0.0,
        "B": 0.023427242413163185
      },
      "extension": {
        "length": 12473.033752990723,
        "rating": 208.62131118774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_16654_16657_1",
      "ports": {
        "bus1": 16654,
        "bus2": 16657
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0023494362831115723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16654_16658_1",
      "ports": {
        "bus1": 16654,
        "bus2": 16658
      },
      "params": {
        "R": 0.0002650029491633177,
        "X": 0.0010155059862881899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16654_16659_1",
      "ports": {
        "bus1": 16654,
        "bus2": 16659
      },
      "params": {
        "R": 0.00028962810756638646,
        "X": 0.0011302422499284148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16655_16657_1",
      "ports": {
        "bus1": 16655,
        "bus2": 16657
      },
      "params": {
        "R": 0.006114542484283447,
        "X": 0.16196289658546448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16656_16657_1",
      "ports": {
        "bus1": 16656,
        "bus2": 16657
      },
      "params": {
        "R": 0.006114542484283447,
        "X": 0.16196289658546448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16658_16661_1",
      "ports": {
        "bus1": 16661,
        "bus2": 16658
      },
      "params": {
        "R": 0.0025895414873957634,
        "X": 0.01134608406573534,
        "G": 0.0,
        "B": 0.010641355998814106
      },
      "extension": {
        "length": 7811.570981140137,
        "rating": 222.62520790100098
      }
    },
    {
      "class": "Branch",
      "id": "branch_16658_16662_1",
      "ports": {
        "bus1": 16662,
        "bus2": 16658
      },
      "params": {
        "R": 0.004804878029972315,
        "X": 0.021376186981797222,
        "G": 0.0,
        "B": 0.011610208079218864
      },
      "extension": {
        "length": 11390.560918945313,
        "rating": 205.2788257598877
      }
    },
    {
      "class": "Branch",
      "id": "branch_16660_16666_1",
      "ports": {
        "bus1": 16666,
        "bus2": 16660
      },
      "params": {
        "R": 0.0034357847180217505,
        "X": 0.01727449521422386,
        "G": 0.0,
        "B": 0.014240866526961327
      },
      "extension": {
        "length": 11027.093476684571,
        "rating": 213.02850246429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_16663_16664_1",
      "ports": {
        "bus1": 16664,
        "bus2": 16663
      },
      "params": {
        "R": 0.0007118284120224416,
        "X": 0.03462783247232437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16663_16665_1",
      "ports": {
        "bus1": 16663,
        "bus2": 16665
      },
      "params": {
        "R": 0.00029614329105243087,
        "X": 0.0011062303092330694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16667_16668_1",
      "ports": {
        "bus1": 16667,
        "bus2": 16668
      },
      "params": {
        "R": 0.0002093517978210002,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16669_17011_1",
      "ports": {
        "bus1": 16669,
        "bus2": 17011
      },
      "params": {
        "R": 0.003549848683178425,
        "X": 0.024282006546854976,
        "G": 0.0,
        "B": 0.034560516476631165
      },
      "extension": {
        "length": 19960.478564941408,
        "rating": 220.48590183258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_16670_16910_1",
      "ports": {
        "bus1": 16670,
        "bus2": 16910
      },
      "params": {
        "R": 0.002631264040246606,
        "X": 0.017313022166490555,
        "G": 0.0,
        "B": 0.02333983965218067
      },
      "extension": {
        "length": 14176.51640222168,
        "rating": 207.2204351425171
      }
    },
    {
      "class": "Branch",
      "id": "branch_16671_16672_1",
      "ports": {
        "bus1": 16671,
        "bus2": 16672
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16671_16692_1",
      "ports": {
        "bus1": 16692,
        "bus2": 16671
      },
      "params": {
        "R": 0.004407252185046673,
        "X": 0.017760328948497772,
        "G": 0.0,
        "B": 0.022017426788806915
      },
      "extension": {
        "length": 13432.13862890625,
        "rating": 246.20509147644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_16671_17394_1",
      "ports": {
        "bus1": 17394,
        "bus2": 16671
      },
      "params": {
        "R": 0.0012602403294295073,
        "X": 0.007349993567913771,
        "G": 0.0,
        "B": 0.0030537180136889215
      },
      "extension": {
        "length": 3580.9959083862304,
        "rating": 247.45349884033203
      }
    },
    {
      "class": "Branch",
      "id": "branch_16673_16674_1",
      "ports": {
        "bus1": 16673,
        "bus2": 16674
      },
      "params": {
        "R": 0.0002891236508730799,
        "X": 0.001004316145554185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16673_16675_1",
      "ports": {
        "bus1": 16673,
        "bus2": 16675
      },
      "params": {
        "R": 0.007437556516379118,
        "X": 0.04586831480264664,
        "G": 0.0,
        "B": 0.014537901617586613
      },
      "extension": {
        "length": 17919.829402954103,
        "rating": 186.59555912017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_16675_16676_1",
      "ports": {
        "bus1": 16675,
        "bus2": 16676
      },
      "params": {
        "R": 0.0002169386716559529,
        "X": 0.0010985537664964795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16675_16686_1",
      "ports": {
        "bus1": 16675,
        "bus2": 16686
      },
      "params": {
        "R": 0.008653846569359303,
        "X": 0.035389021039009094,
        "G": 0.0,
        "B": 0.011097440496087074
      },
      "extension": {
        "length": 14980.605182006837,
        "rating": 196.97270393371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_16677_16678_1",
      "ports": {
        "bus1": 16678,
        "bus2": 16677
      },
      "params": {
        "R": 0.000504940515384078,
        "X": 0.028261246159672737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16677_16679_1",
      "ports": {
        "bus1": 16677,
        "bus2": 16679
      },
      "params": {
        "R": 0.00023749010870233178,
        "X": 0.0010933809680864215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16678_16683_1",
      "ports": {
        "bus1": 16683,
        "bus2": 16678
      },
      "params": {
        "R": 0.0011143465526401997,
        "X": 0.006990903522819281,
        "G": 0.0,
        "B": 0.0025233717169612646
      },
      "extension": {
        "length": 3191.29928805542,
        "rating": 223.9485263824463
      }
    },
    {
      "class": "Branch",
      "id": "branch_16680_16681_1",
      "ports": {
        "bus1": 16680,
        "bus2": 16681
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16682_16683_1",
      "ports": {
        "bus1": 16682,
        "bus2": 16683
      },
      "params": {
        "R": 0.001687598298303783,
        "X": 0.008827670477330685,
        "G": 0.0,
        "B": 0.002604488516226411
      },
      "extension": {
        "length": 3410.2125304870606,
        "rating": 205.67636489868164
      }
    },
    {
      "class": "Branch",
      "id": "branch_16683_16684_1",
      "ports": {
        "bus1": 16683,
        "bus2": 16684
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16685_16688_1",
      "ports": {
        "bus1": 16688,
        "bus2": 16685
      },
      "params": {
        "R": 0.0013645065482705832,
        "X": 0.006819192320108413,
        "G": 0.0,
        "B": 0.011361966840922832
      },
      "extension": {
        "length": 5739.851913299561,
        "rating": 199.14731979370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_16685_16690_1",
      "ports": {
        "bus1": 16685,
        "bus2": 16690
      },
      "params": {
        "R": 0.002248629927635193,
        "X": 0.015384939499199392,
        "G": 0.0,
        "B": 0.017701655626296997
      },
      "extension": {
        "length": 11859.916595581055,
        "rating": 212.03060150146484
      }
    },
    {
      "class": "Branch",
      "id": "branch_16686_16687_1",
      "ports": {
        "bus1": 16686,
        "bus2": 16687
      },
      "params": {
        "R": 0.004019137937575579,
        "X": 0.025314416736364365,
        "G": 0.0,
        "B": 0.014192610047757624
      },
      "extension": {
        "length": 14602.977766845703,
        "rating": 217.39366054534912
      }
    },
    {
      "class": "Branch",
      "id": "branch_16687_16690_1",
      "ports": {
        "bus1": 16690,
        "bus2": 16687
      },
      "params": {
        "R": 0.0024016627576202154,
        "X": 0.016112733632326126,
        "G": 0.0,
        "B": 0.00509906280785799
      },
      "extension": {
        "length": 6746.425926635742,
        "rating": 216.74106121063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_16687_17517_1",
      "ports": {
        "bus1": 16687,
        "bus2": 17517
      },
      "params": {
        "R": 0.004867141135036945,
        "X": 0.0216874536126852,
        "G": 0.0,
        "B": 0.03201523423194885
      },
      "extension": {
        "length": 17510.42416003418,
        "rating": 245.8601951599121
      }
    },
    {
      "class": "Branch",
      "id": "branch_16688_16689_1",
      "ports": {
        "bus1": 16688,
        "bus2": 16689
      },
      "params": {
        "R": 0.0002745339588727802,
        "X": 0.001148698851466179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16691_17517_1",
      "ports": {
        "bus1": 16691,
        "bus2": 17517
      },
      "params": {
        "R": 0.0014042425900697708,
        "X": 0.00828405749052763,
        "G": 0.0,
        "B": 0.0016157572390511632
      },
      "extension": {
        "length": 2512.637387237549,
        "rating": 193.6265230178833
      }
    },
    {
      "class": "Branch",
      "id": "branch_16692_16693_1",
      "ports": {
        "bus1": 16692,
        "bus2": 16693
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16694_16695_1",
      "ports": {
        "bus1": 16694,
        "bus2": 16695
      },
      "params": {
        "R": 0.003866676241159439,
        "X": 0.0180954672396183,
        "G": 0.0,
        "B": 0.005866090767085552
      },
      "extension": {
        "length": 7336.415332946777,
        "rating": 223.2477903366089
      }
    },
    {
      "class": "Branch",
      "id": "branch_16697_16698_1",
      "ports": {
        "bus1": 16698,
        "bus2": 16697
      },
      "params": {
        "R": 0.001362617127597332,
        "X": 0.007513030432164669,
        "G": 0.0,
        "B": 0.004269914701581001
      },
      "extension": {
        "length": 4232.265260284424,
        "rating": 256.89539909362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_16697_16698_2",
      "ports": {
        "bus1": 16698,
        "bus2": 16697
      },
      "params": {
        "R": 0.001362617127597332,
        "X": 0.007513030432164669,
        "G": 0.0,
        "B": 0.004269914701581001
      },
      "extension": {
        "length": 4232.265260284424,
        "rating": 256.89539909362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_16697_17355_1",
      "ports": {
        "bus1": 17355,
        "bus2": 16697
      },
      "params": {
        "R": 0.0012181054335087538,
        "X": 0.007399334572255611,
        "G": 0.0,
        "B": 0.004270770121365786
      },
      "extension": {
        "length": 3879.4461913146974,
        "rating": 258.31902027130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_16697_17355_2",
      "ports": {
        "bus1": 17355,
        "bus2": 16697
      },
      "params": {
        "R": 0.0012181054335087538,
        "X": 0.007399334572255611,
        "G": 0.0,
        "B": 0.004270770121365786
      },
      "extension": {
        "length": 3879.4461913146974,
        "rating": 258.31902027130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_16698_16699_1",
      "ports": {
        "bus1": 16698,
        "bus2": 16699
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16698_17149_1",
      "ports": {
        "bus1": 16698,
        "bus2": 17149
      },
      "params": {
        "R": 0.004968010354787111,
        "X": 0.02343821339309216,
        "G": 0.0,
        "B": 0.021130667999386787
      },
      "extension": {
        "length": 14078.719580932617,
        "rating": 256.2605619430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_16698_17149_2",
      "ports": {
        "bus1": 16698,
        "bus2": 17149
      },
      "params": {
        "R": 0.004968010354787111,
        "X": 0.02343821339309216,
        "G": 0.0,
        "B": 0.021130667999386787
      },
      "extension": {
        "length": 14078.719580932617,
        "rating": 256.2605619430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_16700_16701_1",
      "ports": {
        "bus1": 16700,
        "bus2": 16701
      },
      "params": {
        "R": 0.00027392926858738065,
        "X": 0.001152875367552042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16700_16708_1",
      "ports": {
        "bus1": 16700,
        "bus2": 16708
      },
      "params": {
        "R": 0.0029417069163173437,
        "X": 0.015808751806616783,
        "G": 0.0,
        "B": 0.007640879135578871
      },
      "extension": {
        "length": 6433.324154296875,
        "rating": 244.69938278198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_16700_17159_1",
      "ports": {
        "bus1": 16700,
        "bus2": 17159
      },
      "params": {
        "R": 0.0031709917820990086,
        "X": 0.020132452249526978,
        "G": 0.0,
        "B": 0.04949289932847023
      },
      "extension": {
        "length": 19664.94092980957,
        "rating": 240.93856811523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_16702_16703_1",
      "ports": {
        "bus1": 16702,
        "bus2": 16703
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16702_18844_1",
      "ports": {
        "bus1": 18844,
        "bus2": 16702
      },
      "params": {
        "R": 0.0008725697989575565,
        "X": 0.006835277192294597,
        "G": 0.0,
        "B": 0.004405478481203318
      },
      "extension": {
        "length": 3871.2427385559085,
        "rating": 238.32128047943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_16702_19251_1",
      "ports": {
        "bus1": 16702,
        "bus2": 19251
      },
      "params": {
        "R": 0.0037636691704392438,
        "X": 0.0234939306974411,
        "G": 0.0,
        "B": 0.005541358143091202
      },
      "extension": {
        "length": 7796.082647460938,
        "rating": 239.571213722229
      }
    },
    {
      "class": "Branch",
      "id": "branch_16704_16716_1",
      "ports": {
        "bus1": 16704,
        "bus2": 16716
      },
      "params": {
        "R": 0.004568847827613354,
        "X": 0.024044889956712723,
        "G": 0.0,
        "B": 0.025938188657164574
      },
      "extension": {
        "length": 16765.994203857423,
        "rating": 240.53261280059814
      }
    },
    {
      "class": "Branch",
      "id": "branch_16704_17369_1",
      "ports": {
        "bus1": 17369,
        "bus2": 16704
      },
      "params": {
        "R": 0.0017059464007616043,
        "X": 0.009960570372641087,
        "G": 0.0,
        "B": 0.01069075707346201
      },
      "extension": {
        "length": 6985.151006286621,
        "rating": 246.01821899414062
      }
    },
    {
      "class": "Branch",
      "id": "branch_16704_18771_1",
      "ports": {
        "bus1": 16704,
        "bus2": 18771
      },
      "params": {
        "R": 0.004459250718355179,
        "X": 0.02159764990210533,
        "G": 0.0,
        "B": 0.01582987792789936
      },
      "extension": {
        "length": 13697.067946289062,
        "rating": 261.1356019973755
      }
    },
    {
      "class": "Branch",
      "id": "branch_16704_18771_2",
      "ports": {
        "bus1": 16704,
        "bus2": 18771
      },
      "params": {
        "R": 0.004459250718355179,
        "X": 0.02159764990210533,
        "G": 0.0,
        "B": 0.01582987792789936
      },
      "extension": {
        "length": 13697.067946289062,
        "rating": 261.1356019973755
      }
    },
    {
      "class": "Branch",
      "id": "branch_16705_16706_1",
      "ports": {
        "bus1": 16706,
        "bus2": 16705
      },
      "params": {
        "R": 0.001808433560654521,
        "X": 0.00743233971297741,
        "G": 0.0,
        "B": 0.05313783884048462
      },
      "extension": {
        "length": 13748.5125736084,
        "rating": 244.28308010101318
      }
    },
    {
      "class": "Branch",
      "id": "branch_16705_16721_1",
      "ports": {
        "bus1": 16705,
        "bus2": 16721
      },
      "params": {
        "R": 0.0020267157815396786,
        "X": 0.012695699930191038,
        "G": 0.0,
        "B": 0.006537717767059804
      },
      "extension": {
        "length": 6855.768205993652,
        "rating": 241.84401035308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_16706_16707_1",
      "ports": {
        "bus1": 16707,
        "bus2": 16706
      },
      "params": {
        "R": 0.004390265792608261,
        "X": 0.02471199445426464,
        "G": 0.0,
        "B": 0.020066937431693077
      },
      "extension": {
        "length": 15682.91896472168,
        "rating": 212.12711334228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_16706_16726_1",
      "ports": {
        "bus1": 16706,
        "bus2": 16726
      },
      "params": {
        "R": 0.005576277617365122,
        "X": 0.028679249808192253,
        "G": 0.0,
        "B": 0.009779403917491436
      },
      "extension": {
        "length": 12413.044949523926,
        "rating": 229.68685626983643
      }
    },
    {
      "class": "Branch",
      "id": "branch_16707_17460_1",
      "ports": {
        "bus1": 17460,
        "bus2": 16707
      },
      "params": {
        "R": 0.004303287714719772,
        "X": 0.02737605571746826,
        "G": 0.0,
        "B": 0.01581626571714878
      },
      "extension": {
        "length": 13987.72494909668,
        "rating": 217.9767370223999
      }
    },
    {
      "class": "Branch",
      "id": "branch_16708_16723_1",
      "ports": {
        "bus1": 16708,
        "bus2": 16723
      },
      "params": {
        "R": 0.003861247329041362,
        "X": 0.028506906703114506,
        "G": 0.0,
        "B": 0.07911133021116257
      },
      "extension": {
        "length": 32337.436763671874,
        "rating": 224.73313808441162
      }
    },
    {
      "class": "Branch",
      "id": "branch_16708_16730_1",
      "ports": {
        "bus1": 16730,
        "bus2": 16708
      },
      "params": {
        "R": 0.001985985552892089,
        "X": 0.012034191749989986,
        "G": 0.0,
        "B": 0.005901582073420285
      },
      "extension": {
        "length": 5667.904025848389,
        "rating": 220.86281776428223
      }
    },
    {
      "class": "Branch",
      "id": "branch_16709_17471_1",
      "ports": {
        "bus1": 16709,
        "bus2": 17471
      },
      "params": {
        "R": 0.0032522419933229685,
        "X": 0.020420758053660393,
        "G": 0.0,
        "B": 0.0075403484515845776
      },
      "extension": {
        "length": 8621.178098510742,
        "rating": 242.73862838745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_16709_17492_1",
      "ports": {
        "bus1": 17492,
        "bus2": 16709
      },
      "params": {
        "R": 0.0028692723717540503,
        "X": 0.01548918429762125,
        "G": 0.0,
        "B": 0.007327892817556858
      },
      "extension": {
        "length": 7676.150316833497,
        "rating": 244.3150281906128
      }
    },
    {
      "class": "Branch",
      "id": "branch_16710_16712_1",
      "ports": {
        "bus1": 16710,
        "bus2": 16712
      },
      "params": {
        "R": 0.003591264598071575,
        "X": 0.019362429156899452,
        "G": 0.0,
        "B": 0.011865333653986454
      },
      "extension": {
        "length": 11773.786480773926,
        "rating": 218.02585124969482
      }
    },
    {
      "class": "Branch",
      "id": "branch_16710_17369_1",
      "ports": {
        "bus1": 16710,
        "bus2": 17369
      },
      "params": {
        "R": 0.0023143524304032326,
        "X": 0.012237443588674068,
        "G": 0.0,
        "B": 0.009776960127055645
      },
      "extension": {
        "length": 7684.305423706055,
        "rating": 203.30641269683838
      }
    },
    {
      "class": "Branch",
      "id": "branch_16711_16712_1",
      "ports": {
        "bus1": 16711,
        "bus2": 16712
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16712_16724_1",
      "ports": {
        "bus1": 16724,
        "bus2": 16712
      },
      "params": {
        "R": 0.00473367003723979,
        "X": 0.023158431053161618,
        "G": 0.0,
        "B": 0.008325816132128239
      },
      "extension": {
        "length": 9227.388700744628,
        "rating": 195.65013647079468
      }
    },
    {
      "class": "Branch",
      "id": "branch_16712_19037_1",
      "ports": {
        "bus1": 16712,
        "bus2": 19037
      },
      "params": {
        "R": 0.012007337994873524,
        "X": 0.060038480907678604,
        "G": 0.0,
        "B": 0.011600811965763569
      },
      "extension": {
        "length": 18446.7872845459,
        "rating": 230.80315589904785
      }
    },
    {
      "class": "Branch",
      "id": "branch_16713_16714_1",
      "ports": {
        "bus1": 16714,
        "bus2": 16713
      },
      "params": {
        "R": 0.001351571292616427,
        "X": 0.009333448484539986,
        "G": 0.0,
        "B": 0.004984369035810232
      },
      "extension": {
        "length": 4824.178525909424,
        "rating": 195.60678005218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_16713_16717_1",
      "ports": {
        "bus1": 16713,
        "bus2": 16717
      },
      "params": {
        "R": 0.00231113750487566,
        "X": 0.01457131840288639,
        "G": 0.0,
        "B": 0.011721037328243254
      },
      "extension": {
        "length": 10106.266264343261,
        "rating": 186.84990406036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_16713_16724_1",
      "ports": {
        "bus1": 16724,
        "bus2": 16713
      },
      "params": {
        "R": 0.004572207573801279,
        "X": 0.027899298816919327,
        "G": 0.0,
        "B": 0.026328494772315025
      },
      "extension": {
        "length": 17367.823747924806,
        "rating": 191.2009596824646
      }
    },
    {
      "class": "Branch",
      "id": "branch_16713_16736_1",
      "ports": {
        "bus1": 16713,
        "bus2": 16736
      },
      "params": {
        "R": 0.013436294160783293,
        "X": 0.03998227044939995,
        "G": 0.0,
        "B": 0.015907669439911842
      },
      "extension": {
        "length": 19145.14437854004,
        "rating": 179.03023958206177
      }
    },
    {
      "class": "Branch",
      "id": "branch_16713_16738_1",
      "ports": {
        "bus1": 16713,
        "bus2": 16738
      },
      "params": {
        "R": 0.0039206333458423615,
        "X": 0.020289957523345947,
        "G": 0.0,
        "B": 0.015576289035379887
      },
      "extension": {
        "length": 13501.834979370118,
        "rating": 203.42724323272705
      }
    },
    {
      "class": "Branch",
      "id": "branch_16713_16745_1",
      "ports": {
        "bus1": 16713,
        "bus2": 16745
      },
      "params": {
        "R": 0.0055344682186841965,
        "X": 0.03406979516148567,
        "G": 0.0,
        "B": 0.030144765973091125
      },
      "extension": {
        "length": 20281.031742919924,
        "rating": 215.77537059783936
      }
    },
    {
      "class": "Branch",
      "id": "branch_16713_17471_1",
      "ports": {
        "bus1": 16713,
        "bus2": 17471
      },
      "params": {
        "R": 0.006288257427513599,
        "X": 0.029222073033452034,
        "G": 0.0,
        "B": 0.03616403415799141
      },
      "extension": {
        "length": 22003.345498535156,
        "rating": 193.15227270126343
      }
    },
    {
      "class": "Branch",
      "id": "branch_16714_16715_1",
      "ports": {
        "bus1": 16714,
        "bus2": 16715
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16714_16716_1",
      "ports": {
        "bus1": 16716,
        "bus2": 16714
      },
      "params": {
        "R": 0.0008830391452647746,
        "X": 0.006159386597573757,
        "G": 0.0,
        "B": 0.002668249187991023
      },
      "extension": {
        "length": 2782.6623993988037,
        "rating": 242.72899627685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_16714_16717_1",
      "ports": {
        "bus1": 16717,
        "bus2": 16714
      },
      "params": {
        "R": 0.0023653183598071337,
        "X": 0.013162647373974323,
        "G": 0.0,
        "B": 0.009904603473842144
      },
      "extension": {
        "length": 7633.813901000977,
        "rating": 199.7502088546753
      }
    },
    {
      "class": "Branch",
      "id": "branch_16714_16733_1",
      "ports": {
        "bus1": 16714,
        "bus2": 16733
      },
      "params": {
        "R": 0.006116984877735376,
        "X": 0.03409344702959061,
        "G": 0.0,
        "B": 0.01949237287044525
      },
      "extension": {
        "length": 19979.571353027346,
        "rating": 178.83102893829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_16714_16734_1",
      "ports": {
        "bus1": 16714,
        "bus2": 16734
      },
      "params": {
        "R": 0.006524004973471165,
        "X": 0.03821190819144249,
        "G": 0.0,
        "B": 0.018955489620566368
      },
      "extension": {
        "length": 19623.98505761719,
        "rating": 186.23931407928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_16714_16736_1",
      "ports": {
        "bus1": 16714,
        "bus2": 16736
      },
      "params": {
        "R": 0.006405820604413749,
        "X": 0.03419957309961319,
        "G": 0.0,
        "B": 0.020696496590971947
      },
      "extension": {
        "length": 20561.043442016602,
        "rating": 190.27661085128784
      }
    },
    {
      "class": "Branch",
      "id": "branch_16714_17369_1",
      "ports": {
        "bus1": 17369,
        "bus2": 16714
      },
      "params": {
        "R": 0.004949131049215794,
        "X": 0.028807420283555984,
        "G": 0.0,
        "B": 0.00944077130407095
      },
      "extension": {
        "length": 11648.958937316895,
        "rating": 197.90613651275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_16717_1",
      "ports": {
        "bus1": 16717,
        "bus2": 16716
      },
      "params": {
        "R": 0.0016479819314554334,
        "X": 0.010256115347146988,
        "G": 0.0,
        "B": 0.005267494358122349
      },
      "extension": {
        "length": 5187.1816941833495,
        "rating": 238.16652297973633
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_16733_1",
      "ports": {
        "bus1": 16716,
        "bus2": 16733
      },
      "params": {
        "R": 0.006048685871064662,
        "X": 0.032168302685022354,
        "G": 0.0,
        "B": 0.02066108025610447
      },
      "extension": {
        "length": 18101.87545385742,
        "rating": 202.73966789245605
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_16736_1",
      "ports": {
        "bus1": 16716,
        "bus2": 16736
      },
      "params": {
        "R": 0.0063573154620826244,
        "X": 0.03480590879917145,
        "G": 0.0,
        "B": 0.012283005751669409
      },
      "extension": {
        "length": 14136.71776171875,
        "rating": 204.8086166381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_16738_1",
      "ports": {
        "bus1": 16716,
        "bus2": 16738
      },
      "params": {
        "R": 0.002675679512321949,
        "X": 0.018165653571486473,
        "G": 0.0,
        "B": 0.007501986809074879
      },
      "extension": {
        "length": 8728.012530944825,
        "rating": 191.76452159881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_17369_1",
      "ports": {
        "bus1": 16716,
        "bus2": 17369
      },
      "params": {
        "R": 0.004463483113795519,
        "X": 0.020960988476872444,
        "G": 0.0,
        "B": 0.01659838669002056
      },
      "extension": {
        "length": 14172.567387451172,
        "rating": 224.397611618042
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_17391_1",
      "ports": {
        "bus1": 16716,
        "bus2": 17391
      },
      "params": {
        "R": 0.0044134678319096565,
        "X": 0.029271623119711876,
        "G": 0.0,
        "B": 0.03172623738646507
      },
      "extension": {
        "length": 21761.593045532227,
        "rating": 306.9836616516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_17391_2",
      "ports": {
        "bus1": 16716,
        "bus2": 17391
      },
      "params": {
        "R": 0.0044134678319096565,
        "X": 0.029271623119711876,
        "G": 0.0,
        "B": 0.03172623738646507
      },
      "extension": {
        "length": 21761.593045532227,
        "rating": 279.07607555389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_17471_1",
      "ports": {
        "bus1": 16716,
        "bus2": 17471
      },
      "params": {
        "R": 0.004484919831156731,
        "X": 0.026947060599923134,
        "G": 0.0,
        "B": 0.027523769065737724
      },
      "extension": {
        "length": 21066.61709399414,
        "rating": 191.65236949920654
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_19299_1",
      "ports": {
        "bus1": 16716,
        "bus2": 19299
      },
      "params": {
        "R": 0.0037460550665855408,
        "X": 0.024479607120156288,
        "G": 0.0,
        "B": 0.07478071004152298
      },
      "extension": {
        "length": 31066.440297363282,
        "rating": 256.6941738128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_16716_19299_2",
      "ports": {
        "bus1": 16716,
        "bus2": 19299
      },
      "params": {
        "R": 0.0037460550665855408,
        "X": 0.024479607120156288,
        "G": 0.0,
        "B": 0.07478071004152298
      },
      "extension": {
        "length": 31066.440297363282,
        "rating": 256.6941738128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_16717_16718_1",
      "ports": {
        "bus1": 16717,
        "bus2": 16718
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16717_16728_1",
      "ports": {
        "bus1": 16717,
        "bus2": 16728
      },
      "params": {
        "R": 0.004321628250181675,
        "X": 0.026732033118605614,
        "G": 0.0,
        "B": 0.017282024025917053
      },
      "extension": {
        "length": 13645.023216064454,
        "rating": 225.50601959228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_16717_16736_1",
      "ports": {
        "bus1": 16736,
        "bus2": 16717
      },
      "params": {
        "R": 0.0028980039060115814,
        "X": 0.017949188128113747,
        "G": 0.0,
        "B": 0.014667378738522528
      },
      "extension": {
        "length": 10998.0667600708,
        "rating": 178.75691652297974
      }
    },
    {
      "class": "Branch",
      "id": "branch_16717_16738_1",
      "ports": {
        "bus1": 16738,
        "bus2": 16717
      },
      "params": {
        "R": 0.0019214613130316138,
        "X": 0.011709125712513925,
        "G": 0.0,
        "B": 0.00295785372145474
      },
      "extension": {
        "length": 4263.612195739746,
        "rating": 224.175763130188
      }
    },
    {
      "class": "Branch",
      "id": "branch_16717_16745_1",
      "ports": {
        "bus1": 16717,
        "bus2": 16745
      },
      "params": {
        "R": 0.001955263316631317,
        "X": 0.012731079943478107,
        "G": 0.0,
        "B": 0.036734551191329956
      },
      "extension": {
        "length": 14570.854611328126,
        "rating": 244.27485466003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_16719_16720_1",
      "ports": {
        "bus1": 16720,
        "bus2": 16719
      },
      "params": {
        "R": 0.0007089406135492027,
        "X": 0.004368494264781475,
        "G": 0.0,
        "B": 0.008261662907898426
      },
      "extension": {
        "length": 4229.058700195313,
        "rating": 231.3131809234619
      }
    },
    {
      "class": "Branch",
      "id": "branch_16719_17203_1",
      "ports": {
        "bus1": 16719,
        "bus2": 17203
      },
      "params": {
        "R": 0.0036956500262022014,
        "X": 0.01965397782623768,
        "G": 0.0,
        "B": 0.006077764555811882
      },
      "extension": {
        "length": 8026.587391662598,
        "rating": 226.07574462890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_16720_16721_1",
      "ports": {
        "bus1": 16721,
        "bus2": 16720
      },
      "params": {
        "R": 0.0009350968175567687,
        "X": 0.0066709527745842925,
        "G": 0.0,
        "B": 0.004559136461466551
      },
      "extension": {
        "length": 3842.551757263184,
        "rating": 236.06278896331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_16722_16723_1",
      "ports": {
        "bus1": 16722,
        "bus2": 16723
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16723_17198_1",
      "ports": {
        "bus1": 17198,
        "bus2": 16723
      },
      "params": {
        "R": 0.002371255774050951,
        "X": 0.01177935115993023,
        "G": 0.0,
        "B": 0.01627853885293007
      },
      "extension": {
        "length": 10401.611283325195,
        "rating": 231.44257068634033
      }
    },
    {
      "class": "Branch",
      "id": "branch_16724_16725_1",
      "ports": {
        "bus1": 16724,
        "bus2": 16725
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16726_16727_1",
      "ports": {
        "bus1": 16726,
        "bus2": 16727
      },
      "params": {
        "R": 0.0002491746563464403,
        "X": 0.0010873277205973864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16726_19034_1",
      "ports": {
        "bus1": 16726,
        "bus2": 19034
      },
      "params": {
        "R": 0.005595347378402948,
        "X": 0.03590702638030052,
        "G": 0.0,
        "B": 0.027469752356410027
      },
      "extension": {
        "length": 22936.44105505371,
        "rating": 230.1685333251953
      }
    },
    {
      "class": "Branch",
      "id": "branch_16728_16731_1",
      "ports": {
        "bus1": 16728,
        "bus2": 16731
      },
      "params": {
        "R": 0.0020667847711592913,
        "X": 0.01106221228837967,
        "G": 0.0,
        "B": 0.004163164645433426
      },
      "extension": {
        "length": 5234.260994934082,
        "rating": 228.22675704956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_16728_16745_1",
      "ports": {
        "bus1": 16745,
        "bus2": 16728
      },
      "params": {
        "R": 0.003491336712613702,
        "X": 0.017385195940732956,
        "G": 0.0,
        "B": 0.004806231707334518
      },
      "extension": {
        "length": 5706.619488281251,
        "rating": 196.2781310081482
      }
    },
    {
      "class": "Branch",
      "id": "branch_16729_16731_1",
      "ports": {
        "bus1": 16731,
        "bus2": 16729
      },
      "params": {
        "R": 0.0021952392999082804,
        "X": 0.013256155885756016,
        "G": 0.0,
        "B": 0.007356509100645781
      },
      "extension": {
        "length": 6865.521796691894,
        "rating": 208.8151454925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_16729_17355_1",
      "ports": {
        "bus1": 17355,
        "bus2": 16729
      },
      "params": {
        "R": 0.0018813235219568012,
        "X": 0.009093510918319225,
        "G": 0.0,
        "B": 0.0034277336671948437
      },
      "extension": {
        "length": 4280.952637298584,
        "rating": 218.33171844482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_16730_17471_1",
      "ports": {
        "bus1": 16730,
        "bus2": 17471
      },
      "params": {
        "R": 0.001922815223224461,
        "X": 0.014394921250641344,
        "G": 0.0,
        "B": 0.00966867245733738
      },
      "extension": {
        "length": 8709.052502197266,
        "rating": 226.1995553970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_16731_16732_1",
      "ports": {
        "bus1": 16731,
        "bus2": 16732
      },
      "params": {
        "R": 0.0002734676527325064,
        "X": 0.0011034638155251741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16731_17097_1",
      "ports": {
        "bus1": 16731,
        "bus2": 17097
      },
      "params": {
        "R": 0.0061013842932879925,
        "X": 0.022423198446631428,
        "G": 0.0,
        "B": 0.013524487614631655
      },
      "extension": {
        "length": 11533.574189575196,
        "rating": 238.41733932495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_16733_16734_1",
      "ports": {
        "bus1": 16733,
        "bus2": 16734
      },
      "params": {
        "R": 0.0011316053569316864,
        "X": 0.00695645809173584,
        "G": 0.0,
        "B": 0.002935376251116395
      },
      "extension": {
        "length": 3374.91734765625,
        "rating": 198.44295978546143
      }
    },
    {
      "class": "Branch",
      "id": "branch_16733_16736_1",
      "ports": {
        "bus1": 16733,
        "bus2": 16736
      },
      "params": {
        "R": 0.0010213860077783465,
        "X": 0.006542800925672054,
        "G": 0.0,
        "B": 0.0202436875551939
      },
      "extension": {
        "length": 8693.465941955566,
        "rating": 206.9737195968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_16733_17471_1",
      "ports": {
        "bus1": 16733,
        "bus2": 17471
      },
      "params": {
        "R": 0.0021587959490716457,
        "X": 0.012511124834418297,
        "G": 0.0,
        "B": 0.0051042018458247185
      },
      "extension": {
        "length": 5713.248246459961,
        "rating": 210.9567403793335
      }
    },
    {
      "class": "Branch",
      "id": "branch_16734_16735_1",
      "ports": {
        "bus1": 16734,
        "bus2": 16735
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16734_16736_1",
      "ports": {
        "bus1": 16736,
        "bus2": 16734
      },
      "params": {
        "R": 0.002725432626903057,
        "X": 0.018469344824552536,
        "G": 0.0,
        "B": 0.0031472928822040562
      },
      "extension": {
        "length": 5331.5440452575685,
        "rating": 172.1560835838318
      }
    },
    {
      "class": "Branch",
      "id": "branch_16736_16738_1",
      "ports": {
        "bus1": 16736,
        "bus2": 16738
      },
      "params": {
        "R": 0.003800672711804509,
        "X": 0.021551450714468956,
        "G": 0.0,
        "B": 0.004271256271749735
      },
      "extension": {
        "length": 7202.563224060059,
        "rating": 209.76247787475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_16736_16745_1",
      "ports": {
        "bus1": 16736,
        "bus2": 16745
      },
      "params": {
        "R": 0.0017884213011711836,
        "X": 0.012568177655339243,
        "G": 0.0,
        "B": 0.020410245284438133
      },
      "extension": {
        "length": 10269.678429382324,
        "rating": 241.13256931304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_16737_16740_1",
      "ports": {
        "bus1": 16737,
        "bus2": 16740
      },
      "params": {
        "R": 0.0008281359914690256,
        "X": 0.05275575816631317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16737_16741_1",
      "ports": {
        "bus1": 16737,
        "bus2": 16741
      },
      "params": {
        "R": 0.00020785855303984135,
        "X": 0.0010700143175199628,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16737_16742_1",
      "ports": {
        "bus1": 16737,
        "bus2": 16742
      },
      "params": {
        "R": 0.00020396434410940856,
        "X": 0.0011410443112254143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16738_16740_1",
      "ports": {
        "bus1": 16738,
        "bus2": 16740
      },
      "params": {
        "R": -0.00024097529239952564,
        "X": -0.015351148322224617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16739_16740_1",
      "ports": {
        "bus1": 16739,
        "bus2": 16740
      },
      "params": {
        "R": 0.0028621566016227007,
        "X": 0.18233142793178558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16741_17112_1",
      "ports": {
        "bus1": 17112,
        "bus2": 16741
      },
      "params": {
        "R": 0.0004889389965683222,
        "X": 0.006188635248690844,
        "G": 0.0,
        "B": 0.11272830516099931
      },
      "extension": {
        "length": 19984.979953125,
        "rating": 1338.0806922912598
      }
    },
    {
      "class": "Branch",
      "id": "branch_16741_17463_1",
      "ports": {
        "bus1": 17463,
        "bus2": 16741
      },
      "params": {
        "R": 0.0005763684748671949,
        "X": 0.00644782604649663,
        "G": 0.0,
        "B": 0.1854289025068283
      },
      "extension": {
        "length": 24677.55905822754,
        "rating": 1283.1488609313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_16741_18765_1",
      "ports": {
        "bus1": 16741,
        "bus2": 18765
      },
      "params": {
        "R": 0.0005500821862369776,
        "X": 0.006232060492038727,
        "G": 0.0,
        "B": 0.13811957836151123
      },
      "extension": {
        "length": 21617.599044067385,
        "rating": 1290.3108596801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_16741_18772_1",
      "ports": {
        "bus1": 18772,
        "bus2": 16741
      },
      "params": {
        "R": 0.0007733548409305513,
        "X": 0.008461198769509792,
        "G": 0.0,
        "B": 0.12711626291275024
      },
      "extension": {
        "length": 22522.81053515625,
        "rating": 1256.9613456726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_16741_19485_1",
      "ports": {
        "bus1": 19485,
        "bus2": 16741
      },
      "params": {
        "R": 0.0006004712777212262,
        "X": 0.008736035786569118,
        "G": 0.0,
        "B": 0.19971978664398193
      },
      "extension": {
        "length": 29181.005986816406,
        "rating": 1236.4839553833008
      }
    },
    {
      "class": "Branch",
      "id": "branch_16741_19549_1",
      "ports": {
        "bus1": 16741,
        "bus2": 19549
      },
      "params": {
        "R": 0.0010608002776280046,
        "X": 0.013122305274009705,
        "G": 0.0,
        "B": 0.3316241502761841
      },
      "extension": {
        "length": 49160.64794018555,
        "rating": 1406.6625595092773
      }
    },
    {
      "class": "Branch",
      "id": "branch_16743_16745_1",
      "ports": {
        "bus1": 16743,
        "bus2": 16745
      },
      "params": {
        "R": 0.0024749254807829857,
        "X": 0.010829154402017593,
        "G": 0.0,
        "B": 0.006133286282420158
      },
      "extension": {
        "length": 5803.348095703125,
        "rating": 231.4946174621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_16743_17110_1",
      "ports": {
        "bus1": 17110,
        "bus2": 16743
      },
      "params": {
        "R": 0.0031942026689648624,
        "X": 0.014445980079472067,
        "G": 0.0,
        "B": 0.00714260758832097
      },
      "extension": {
        "length": 6904.813956481934,
        "rating": 224.51515197753906
      }
    },
    {
      "class": "Branch",
      "id": "branch_16744_16745_1",
      "ports": {
        "bus1": 16744,
        "bus2": 16745
      },
      "params": {
        "R": 0.0002449024759698659,
        "X": 0.0010802418692037463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16745_18539_1",
      "ports": {
        "bus1": 16745,
        "bus2": 18539
      },
      "params": {
        "R": 0.0028370278887450695,
        "X": 0.017098143696784973,
        "G": 0.0,
        "B": 0.015856074169278145
      },
      "extension": {
        "length": 11796.245830810547,
        "rating": 250.74362754821777
      }
    },
    {
      "class": "Branch",
      "id": "branch_16746_16747_1",
      "ports": {
        "bus1": 16746,
        "bus2": 16747
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16746_16762_1",
      "ports": {
        "bus1": 16746,
        "bus2": 16762
      },
      "params": {
        "R": 0.0005122364964336157,
        "X": 0.003293204121291637,
        "G": 0.0,
        "B": 0.0021406833548098803
      },
      "extension": {
        "length": 1902.0877417144775,
        "rating": 191.91969633102417
      }
    },
    {
      "class": "Branch",
      "id": "branch_16746_17038_1",
      "ports": {
        "bus1": 17038,
        "bus2": 16746
      },
      "params": {
        "R": 0.0003408167976886034,
        "X": 0.001977477688342333,
        "G": 0.0,
        "B": 0.0032671217340975995
      },
      "extension": {
        "length": 1869.688515838623,
        "rating": 218.62151622772217
      }
    },
    {
      "class": "Branch",
      "id": "branch_16746_17122_1",
      "ports": {
        "bus1": 17122,
        "bus2": 16746
      },
      "params": {
        "R": 0.001123398425988853,
        "X": 0.007157783955335617,
        "G": 0.0,
        "B": 0.0026461207307875156
      },
      "extension": {
        "length": 3108.9844694366457,
        "rating": 222.16124534606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_16748_16749_1",
      "ports": {
        "bus1": 16748,
        "bus2": 16749
      },
      "params": {
        "R": 0.00025045216898433864,
        "X": 0.001159706967882812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16749_16752_1",
      "ports": {
        "bus1": 16752,
        "bus2": 16749
      },
      "params": {
        "R": 0.0006674217875115573,
        "X": 0.004557239357382059,
        "G": 0.0,
        "B": 0.0011701758485287428
      },
      "extension": {
        "length": 1685.181237258911,
        "rating": 241.18685722351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_16749_16767_1",
      "ports": {
        "bus1": 16749,
        "bus2": 16767
      },
      "params": {
        "R": 0.000656203250400722,
        "X": 0.0035066683776676655,
        "G": 0.0,
        "B": 0.0026688496582210064
      },
      "extension": {
        "length": 2187.4934604034424,
        "rating": 222.98071384429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_16749_18566_1",
      "ports": {
        "bus1": 18566,
        "bus2": 16749
      },
      "params": {
        "R": 0.0014459314988926053,
        "X": 0.006632695440202951,
        "G": 0.0,
        "B": 0.0016433527925983071
      },
      "extension": {
        "length": 2478.33003364563,
        "rating": 198.64604473114014
      }
    },
    {
      "class": "Branch",
      "id": "branch_16750_16763_1",
      "ports": {
        "bus1": 16750,
        "bus2": 16763
      },
      "params": {
        "R": 0.001259279903024435,
        "X": 0.0068375300616025925,
        "G": 0.0,
        "B": 0.014128598384559155
      },
      "extension": {
        "length": 6762.891154174805,
        "rating": 248.62322807312012
      }
    },
    {
      "class": "Branch",
      "id": "branch_16750_16776_1",
      "ports": {
        "bus1": 16750,
        "bus2": 16776
      },
      "params": {
        "R": 0.0014739914331585169,
        "X": 0.010011669248342514,
        "G": 0.0,
        "B": 0.00442552799358964
      },
      "extension": {
        "length": 4863.129962310792,
        "rating": 222.82044887542725
      }
    },
    {
      "class": "Branch",
      "id": "branch_16751_16790_1",
      "ports": {
        "bus1": 16790,
        "bus2": 16751
      },
      "params": {
        "R": 0.0007591931498609483,
        "X": 0.004688472021371126,
        "G": 0.0,
        "B": 0.0032023512758314605
      },
      "extension": {
        "length": 2737.099471206665,
        "rating": 248.9863157272339
      }
    },
    {
      "class": "Branch",
      "id": "branch_16751_17142_1",
      "ports": {
        "bus1": 16751,
        "bus2": 17142
      },
      "params": {
        "R": 0.0014951885677874088,
        "X": 0.007754211779683828,
        "G": 0.0,
        "B": 0.0034581464715301986
      },
      "extension": {
        "length": 3736.425630432129,
        "rating": 239.52875137329102
      }
    },
    {
      "class": "Branch",
      "id": "branch_16752_16794_1",
      "ports": {
        "bus1": 16794,
        "bus2": 16752
      },
      "params": {
        "R": 0.00098717852961272,
        "X": 0.006414292845875025,
        "G": 0.0,
        "B": 0.0015662884106859567
      },
      "extension": {
        "length": 2105.751694015503,
        "rating": 235.94932556152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_16752_17113_1",
      "ports": {
        "bus1": 16752,
        "bus2": 17113
      },
      "params": {
        "R": 0.00469869002699852,
        "X": 0.020235586911439896,
        "G": 0.0,
        "B": 0.015152623876929285
      },
      "extension": {
        "length": 12213.13240777588,
        "rating": 264.5322561264038
      }
    },
    {
      "class": "Branch",
      "id": "branch_16752_17113_2",
      "ports": {
        "bus1": 16752,
        "bus2": 17113
      },
      "params": {
        "R": 0.00469869002699852,
        "X": 0.020235586911439896,
        "G": 0.0,
        "B": 0.015152623876929285
      },
      "extension": {
        "length": 12213.13240777588,
        "rating": 264.5322561264038
      }
    },
    {
      "class": "Branch",
      "id": "branch_16753_16764_1",
      "ports": {
        "bus1": 16764,
        "bus2": 16753
      },
      "params": {
        "R": 0.0013795075938105583,
        "X": 0.006533484905958176,
        "G": 0.0,
        "B": 0.002704132813960314
      },
      "extension": {
        "length": 3068.39310987854,
        "rating": 226.21335983276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_16753_16780_1",
      "ports": {
        "bus1": 16753,
        "bus2": 16780
      },
      "params": {
        "R": 0.0018647264223545792,
        "X": 0.010617437772452833,
        "G": 0.0,
        "B": 0.0030102243181318045
      },
      "extension": {
        "length": 4270.409397125244,
        "rating": 194.4280505180359
      }
    },
    {
      "class": "Branch",
      "id": "branch_16753_17038_1",
      "ports": {
        "bus1": 17038,
        "bus2": 16753
      },
      "params": {
        "R": 0.000846241251565516,
        "X": 0.004691154696047306,
        "G": 0.0,
        "B": 0.0068582589738070965
      },
      "extension": {
        "length": 3930.5662105407714,
        "rating": 189.41240310668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_16753_17124_1",
      "ports": {
        "bus1": 16753,
        "bus2": 17124
      },
      "params": {
        "R": 0.0011692596599459648,
        "X": 0.006449754349887371,
        "G": 0.0,
        "B": 0.002685863059014082
      },
      "extension": {
        "length": 2991.7756237335207,
        "rating": 242.7443027496338
      }
    },
    {
      "class": "Branch",
      "id": "branch_16754_17095_1",
      "ports": {
        "bus1": 16754,
        "bus2": 17095
      },
      "params": {
        "R": 0.00049315340584144,
        "X": 0.0025564522948116064,
        "G": 0.0,
        "B": 0.002503287745639682
      },
      "extension": {
        "length": 1749.8828053894044,
        "rating": 187.6481056213379
      }
    },
    {
      "class": "Branch",
      "id": "branch_16754_17505_1",
      "ports": {
        "bus1": 17505,
        "bus2": 16754
      },
      "params": {
        "R": 0.0012321107788011432,
        "X": 0.00741158053278923,
        "G": 0.0,
        "B": 0.006382121704518795
      },
      "extension": {
        "length": 5287.643294677735,
        "rating": 224.46200847625732
      }
    },
    {
      "class": "Branch",
      "id": "branch_16755_17111_1",
      "ports": {
        "bus1": 17111,
        "bus2": 16755
      },
      "params": {
        "R": 0.0029284385964274406,
        "X": 0.01931401900947094,
        "G": 0.0,
        "B": 0.007396405562758446
      },
      "extension": {
        "length": 8564.430771606445,
        "rating": 226.07815265655518
      }
    },
    {
      "class": "Branch",
      "id": "branch_16755_18566_1",
      "ports": {
        "bus1": 18566,
        "bus2": 16755
      },
      "params": {
        "R": 0.0012717342469841242,
        "X": 0.00792060699313879,
        "G": 0.0,
        "B": 0.006442792247980832
      },
      "extension": {
        "length": 5122.800321624756,
        "rating": 203.07457447052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_16756_16757_1",
      "ports": {
        "bus1": 16756,
        "bus2": 16757
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16756_17106_1",
      "ports": {
        "bus1": 16756,
        "bus2": 17106
      },
      "params": {
        "R": 0.00067633215803653,
        "X": 0.004669862799346447,
        "G": 0.0,
        "B": 0.007177648600190878
      },
      "extension": {
        "length": 4114.9593391113285,
        "rating": 245.9730863571167
      }
    },
    {
      "class": "Branch",
      "id": "branch_16756_17140_1",
      "ports": {
        "bus1": 17140,
        "bus2": 16756
      },
      "params": {
        "R": 0.0009924124460667372,
        "X": 0.005530043505132199,
        "G": 0.0,
        "B": 0.0023889103904366493
      },
      "extension": {
        "length": 2456.803452255249,
        "rating": 221.59497737884521
      }
    },
    {
      "class": "Branch",
      "id": "branch_16756_17153_1",
      "ports": {
        "bus1": 16756,
        "bus2": 17153
      },
      "params": {
        "R": 0.000737396941985935,
        "X": 0.0054054753854870805,
        "G": 0.0,
        "B": 0.002652545226737857
      },
      "extension": {
        "length": 2732.777502456665,
        "rating": 214.15691375732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_16758_16770_1",
      "ports": {
        "bus1": 16770,
        "bus2": 16758
      },
      "params": {
        "R": 0.0010758880525827408,
        "X": 0.006610176526010036,
        "G": 0.0,
        "B": 0.0030058347620069976
      },
      "extension": {
        "length": 3152.2289054260254,
        "rating": 196.69935703277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_16758_16786_1",
      "ports": {
        "bus1": 16786,
        "bus2": 16758
      },
      "params": {
        "R": 0.0015204078517854212,
        "X": 0.009472018107771873,
        "G": 0.0,
        "B": 0.0039168912917375565
      },
      "extension": {
        "length": 4623.893030181885,
        "rating": 241.0569667816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_16758_17122_1",
      "ports": {
        "bus1": 16758,
        "bus2": 17122
      },
      "params": {
        "R": 0.0014633648097515106,
        "X": 0.00683952309191227,
        "G": 0.0,
        "B": 0.0026570188347250223
      },
      "extension": {
        "length": 3013.415587738037,
        "rating": 224.2042064666748
      }
    },
    {
      "class": "Branch",
      "id": "branch_16759_18530_1",
      "ports": {
        "bus1": 16759,
        "bus2": 18530
      },
      "params": {
        "R": 0.000634515832643956,
        "X": 0.004553003702312708,
        "G": 0.0,
        "B": 0.0022691520862281322
      },
      "extension": {
        "length": 2273.279398544312,
        "rating": 237.3404026031494
      }
    },
    {
      "class": "Branch",
      "id": "branch_16759_18558_1",
      "ports": {
        "bus1": 18558,
        "bus2": 16759
      },
      "params": {
        "R": 0.001355952816084027,
        "X": 0.005667353980243206,
        "G": 0.0,
        "B": 0.0020245176274329424
      },
      "extension": {
        "length": 2555.8286811218263,
        "rating": 228.44054698944092
      }
    },
    {
      "class": "Branch",
      "id": "branch_16760_16761_1",
      "ports": {
        "bus1": 16760,
        "bus2": 16761
      },
      "params": {
        "R": 0.0002202399482484907,
        "X": 0.0011615741532295942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16761_16959_1",
      "ports": {
        "bus1": 16959,
        "bus2": 16761
      },
      "params": {
        "R": 0.00256083020940423,
        "X": 0.010132287628948689,
        "G": 0.0,
        "B": 0.006111650262027979
      },
      "extension": {
        "length": 5409.510995544434,
        "rating": 191.83063507080078
      }
    },
    {
      "class": "Branch",
      "id": "branch_16761_16960_1",
      "ports": {
        "bus1": 16761,
        "bus2": 16960
      },
      "params": {
        "R": 0.0014084354043006897,
        "X": 0.007506798952817918,
        "G": 0.0,
        "B": 0.0027195035945624113
      },
      "extension": {
        "length": 3076.215551010132,
        "rating": 205.37340641021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_16761_18554_1",
      "ports": {
        "bus1": 18554,
        "bus2": 16761
      },
      "params": {
        "R": 0.0015358017990365622,
        "X": 0.008255433291196823,
        "G": 0.0,
        "B": 0.0037798364646732807
      },
      "extension": {
        "length": 3804.2107835998536,
        "rating": 224.12571907043457
      }
    },
    {
      "class": "Branch",
      "id": "branch_16762_17066_1",
      "ports": {
        "bus1": 16762,
        "bus2": 17066
      },
      "params": {
        "R": 0.0011737399036064744,
        "X": 0.00479081179946661,
        "G": 0.0,
        "B": 0.0017646215856075287
      },
      "extension": {
        "length": 2040.7821131744386,
        "rating": 207.40089416503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_16762_18550_1",
      "ports": {
        "bus1": 18550,
        "bus2": 16762
      },
      "params": {
        "R": 0.0006813294603489339,
        "X": 0.003754484700039029,
        "G": 0.0,
        "B": 0.0009341326076537371
      },
      "extension": {
        "length": 1259.3891370162964,
        "rating": 185.97753047943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_16763_16770_1",
      "ports": {
        "bus1": 16763,
        "bus2": 16770
      },
      "params": {
        "R": 0.0013283295556902885,
        "X": 0.007843476720154285,
        "G": 0.0,
        "B": 0.0012783282436430454
      },
      "extension": {
        "length": 2371.8334468688968,
        "rating": 271.3524341583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_16763_16770_2",
      "ports": {
        "bus1": 16763,
        "bus2": 16770
      },
      "params": {
        "R": 0.0013283295556902885,
        "X": 0.007843476720154285,
        "G": 0.0,
        "B": 0.0012783282436430454
      },
      "extension": {
        "length": 2371.8334468688968,
        "rating": 271.3524341583252
      }
    },
    {
      "class": "Branch",
      "id": "branch_16763_18560_1",
      "ports": {
        "bus1": 16763,
        "bus2": 18560
      },
      "params": {
        "R": 0.0009927626233547926,
        "X": 0.004240439273416996,
        "G": 0.0,
        "B": 0.001904699485749006
      },
      "extension": {
        "length": 2102.6489241027834,
        "rating": 234.99422073364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_16764_16780_1",
      "ports": {
        "bus1": 16780,
        "bus2": 16764
      },
      "params": {
        "R": 0.001459878170862794,
        "X": 0.007453452795743942,
        "G": 0.0,
        "B": 0.0033356130588799715
      },
      "extension": {
        "length": 3394.393065856934,
        "rating": 233.05871486663818
      }
    },
    {
      "class": "Branch",
      "id": "branch_16764_17051_1",
      "ports": {
        "bus1": 16764,
        "bus2": 17051
      },
      "params": {
        "R": 0.0009231423027813435,
        "X": 0.006538889370858669,
        "G": 0.0,
        "B": 0.0020379286725074053
      },
      "extension": {
        "length": 2805.840223022461,
        "rating": 249.94971752166748
      }
    },
    {
      "class": "Branch",
      "id": "branch_16765_16766_1",
      "ports": {
        "bus1": 16765,
        "bus2": 16766
      },
      "params": {
        "R": 0.00023631234944332394,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16765_16797_1",
      "ports": {
        "bus1": 16765,
        "bus2": 16797
      },
      "params": {
        "R": 0.001704155933111906,
        "X": 0.011381654068827629,
        "G": 0.0,
        "B": 0.006615141872316598
      },
      "extension": {
        "length": 6401.910071777344,
        "rating": 240.52774906158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_16765_16799_1",
      "ports": {
        "bus1": 16765,
        "bus2": 16799
      },
      "params": {
        "R": 0.0008936185040511191,
        "X": 0.004752487875521183,
        "G": 0.0,
        "B": 0.0024028299376368523
      },
      "extension": {
        "length": 2507.4323386688234,
        "rating": 227.42531299591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_16767_18832_1",
      "ports": {
        "bus1": 16767,
        "bus2": 18832
      },
      "params": {
        "R": 0.00044027308467775583,
        "X": 0.002488669939339161,
        "G": 0.0,
        "B": 0.0013225341681391
      },
      "extension": {
        "length": 1315.0704563140869,
        "rating": 208.08088779449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_16768_16771_1",
      "ports": {
        "bus1": 16771,
        "bus2": 16768
      },
      "params": {
        "R": 0.0006442757439799607,
        "X": 0.004684268031269312,
        "G": 0.0,
        "B": 0.0024793162010610104
      },
      "extension": {
        "length": 2532.989854248047,
        "rating": 157.64782428741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_16768_17118_1",
      "ports": {
        "bus1": 16768,
        "bus2": 17118
      },
      "params": {
        "R": 0.001953449100255966,
        "X": 0.0075051868334412575,
        "G": 0.0,
        "B": 0.00725224707275629
      },
      "extension": {
        "length": 5114.000602935791,
        "rating": 214.8723602294922
      }
    },
    {
      "class": "Branch",
      "id": "branch_16768_17320_1",
      "ports": {
        "bus1": 16768,
        "bus2": 17320
      },
      "params": {
        "R": 0.00318315951153636,
        "X": 0.014174454845488071,
        "G": 0.0,
        "B": 0.018670154735445976
      },
      "extension": {
        "length": 11624.418411987304,
        "rating": 208.32140445709229
      }
    },
    {
      "class": "Branch",
      "id": "branch_16769_16780_1",
      "ports": {
        "bus1": 16780,
        "bus2": 16769
      },
      "params": {
        "R": 0.0003226747503504157,
        "X": 0.0018744254484772682,
        "G": 0.0,
        "B": 0.0040353103540837765
      },
      "extension": {
        "length": 1864.330180114746,
        "rating": 253.65757942199707
      }
    },
    {
      "class": "Branch",
      "id": "branch_16769_17120_1",
      "ports": {
        "bus1": 16769,
        "bus2": 17120
      },
      "params": {
        "R": 0.001580805517733097,
        "X": 0.006923481356352568,
        "G": 0.0,
        "B": 0.007451639045029878
      },
      "extension": {
        "length": 5356.385773132324,
        "rating": 256.2272548675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_16769_17120_2",
      "ports": {
        "bus1": 16769,
        "bus2": 17120
      },
      "params": {
        "R": 0.001580805517733097,
        "X": 0.006923481356352568,
        "G": 0.0,
        "B": 0.007451639045029878
      },
      "extension": {
        "length": 5356.385773132324,
        "rating": 256.2272548675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_16770_16786_1",
      "ports": {
        "bus1": 16770,
        "bus2": 16786
      },
      "params": {
        "R": 0.0013002509949728847,
        "X": 0.008122951723635197,
        "G": 0.0,
        "B": 0.0035122628323733807
      },
      "extension": {
        "length": 4049.8401162414552,
        "rating": 253.53295803070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_16770_16787_1",
      "ports": {
        "bus1": 16787,
        "bus2": 16770
      },
      "params": {
        "R": 0.0007877133321017026,
        "X": 0.004659270867705345,
        "G": 0.0,
        "B": 0.005328658036887646
      },
      "extension": {
        "length": 3640.6378493041993,
        "rating": 212.7065658569336
      }
    },
    {
      "class": "Branch",
      "id": "branch_16770_16797_1",
      "ports": {
        "bus1": 16770,
        "bus2": 16797
      },
      "params": {
        "R": 0.0007550905575044453,
        "X": 0.0039026890881359577,
        "G": 0.0,
        "B": 0.002656797179952264
      },
      "extension": {
        "length": 2019.6304042510988,
        "rating": 273.64203929901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_16770_16797_2",
      "ports": {
        "bus1": 16770,
        "bus2": 16797
      },
      "params": {
        "R": 0.0007550905575044453,
        "X": 0.0039026890881359577,
        "G": 0.0,
        "B": 0.002656797179952264
      },
      "extension": {
        "length": 2019.6304042510988,
        "rating": 273.64203929901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_16770_16798_1",
      "ports": {
        "bus1": 16770,
        "bus2": 16798
      },
      "params": {
        "R": 0.0013639688258990648,
        "X": 0.009503479115664959,
        "G": 0.0,
        "B": 0.012216411530971525
      },
      "extension": {
        "length": 8078.207752441406,
        "rating": 231.40714168548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_16771_17142_1",
      "ports": {
        "bus1": 16771,
        "bus2": 17142
      },
      "params": {
        "R": 0.0006500180461443961,
        "X": 0.004064258188009262,
        "G": 0.0,
        "B": 0.027182025834918022
      },
      "extension": {
        "length": 7576.963743164063,
        "rating": 225.08819103240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_16772_16773_1",
      "ports": {
        "bus1": 16772,
        "bus2": 16773
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16772_17051_1",
      "ports": {
        "bus1": 17051,
        "bus2": 16772
      },
      "params": {
        "R": 0.0010801209136843681,
        "X": 0.006349632982164621,
        "G": 0.0,
        "B": 0.0052609252743422985
      },
      "extension": {
        "length": 3958.777953643799,
        "rating": 240.57886600494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_16772_18570_1",
      "ports": {
        "bus1": 16772,
        "bus2": 18570
      },
      "params": {
        "R": 0.0009025593171827495,
        "X": 0.005641174502670765,
        "G": 0.0,
        "B": 0.0024420367553830147
      },
      "extension": {
        "length": 2581.176506011963,
        "rating": 215.52605628967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_16774_18554_1",
      "ports": {
        "bus1": 18554,
        "bus2": 16774
      },
      "params": {
        "R": 0.0013116173213347793,
        "X": 0.007479654625058175,
        "G": 0.0,
        "B": 0.0036010530311614275
      },
      "extension": {
        "length": 3591.420202331543,
        "rating": 227.86617279052734
      }
    },
    {
      "class": "Branch",
      "id": "branch_16774_18814_1",
      "ports": {
        "bus1": 16774,
        "bus2": 18814
      },
      "params": {
        "R": 0.0015324130654335024,
        "X": 0.007328515872359276,
        "G": 0.0,
        "B": 0.0041881948709487915
      },
      "extension": {
        "length": 3786.5837200012206,
        "rating": 261.5994930267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_16774_18814_2",
      "ports": {
        "bus1": 16774,
        "bus2": 18814
      },
      "params": {
        "R": 0.0015324130654335024,
        "X": 0.007328515872359276,
        "G": 0.0,
        "B": 0.0041881948709487915
      },
      "extension": {
        "length": 3786.5837200012206,
        "rating": 261.5994930267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_16774_18830_1",
      "ports": {
        "bus1": 18830,
        "bus2": 16774
      },
      "params": {
        "R": 0.0012141495244577527,
        "X": 0.008190584369003773,
        "G": 0.0,
        "B": 0.005662790033966303
      },
      "extension": {
        "length": 4737.103364135743,
        "rating": 245.0038194656372
      }
    },
    {
      "class": "Branch",
      "id": "branch_16775_16776_1",
      "ports": {
        "bus1": 16775,
        "bus2": 16776
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16776_18554_1",
      "ports": {
        "bus1": 18554,
        "bus2": 16776
      },
      "params": {
        "R": 0.0007098543574102223,
        "X": 0.0037107216194272046,
        "G": 0.0,
        "B": 0.003986888099461794
      },
      "extension": {
        "length": 2822.02439213562,
        "rating": 191.73567295074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_16776_18571_1",
      "ports": {
        "bus1": 16776,
        "bus2": 18571
      },
      "params": {
        "R": 0.0004026038222946226,
        "X": 0.0021493283566087484,
        "G": 0.0,
        "B": 0.0004789443919435143
      },
      "extension": {
        "length": 718.8368046913147,
        "rating": 185.15291213989258
      }
    },
    {
      "class": "Branch",
      "id": "branch_16777_16778_1",
      "ports": {
        "bus1": 16777,
        "bus2": 16778
      },
      "params": {
        "R": 0.0002633460971992463,
        "X": 0.0011020554229617119,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16777_16786_1",
      "ports": {
        "bus1": 16786,
        "bus2": 16777
      },
      "params": {
        "R": 0.0018205050146207213,
        "X": 0.0104533601552248,
        "G": 0.0,
        "B": 0.0028345936443656683
      },
      "extension": {
        "length": 3545.229161315918,
        "rating": 255.52151203155518
      }
    },
    {
      "class": "Branch",
      "id": "branch_16777_16786_2",
      "ports": {
        "bus1": 16786,
        "bus2": 16777
      },
      "params": {
        "R": 0.0018205050146207213,
        "X": 0.0104533601552248,
        "G": 0.0,
        "B": 0.0028345936443656683
      },
      "extension": {
        "length": 3545.229161315918,
        "rating": 255.52151203155518
      }
    },
    {
      "class": "Branch",
      "id": "branch_16777_18562_1",
      "ports": {
        "bus1": 16777,
        "bus2": 18562
      },
      "params": {
        "R": 0.0004530019650701433,
        "X": 0.0021835309453308582,
        "G": 0.0,
        "B": 0.0016380847664549945
      },
      "extension": {
        "length": 1193.474892906189,
        "rating": 256.9314241409302
      }
    },
    {
      "class": "Branch",
      "id": "branch_16777_18562_2",
      "ports": {
        "bus1": 16777,
        "bus2": 18562
      },
      "params": {
        "R": 0.0004530019650701433,
        "X": 0.0021835309453308582,
        "G": 0.0,
        "B": 0.0016380847664549945
      },
      "extension": {
        "length": 1193.474892906189,
        "rating": 256.9314241409302
      }
    },
    {
      "class": "Branch",
      "id": "branch_16779_17099_1",
      "ports": {
        "bus1": 16779,
        "bus2": 17099
      },
      "params": {
        "R": 0.0015634373994544148,
        "X": 0.007810018025338651,
        "G": 0.0,
        "B": 0.001607527257874608
      },
      "extension": {
        "length": 2519.0263344726563,
        "rating": 224.88794326782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_16779_17109_1",
      "ports": {
        "bus1": 16779,
        "bus2": 17109
      },
      "params": {
        "R": 0.0027022960130125284,
        "X": 0.013051622547209263,
        "G": 0.0,
        "B": 0.018605206161737442
      },
      "extension": {
        "length": 10363.784848022462,
        "rating": 234.06240940093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_16780_16781_1",
      "ports": {
        "bus1": 16780,
        "bus2": 16781
      },
      "params": {
        "R": 0.000263289111899212,
        "X": 0.0011507979361340404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16780_17045_1",
      "ports": {
        "bus1": 16780,
        "bus2": 17045
      },
      "params": {
        "R": 0.0019411197863519192,
        "X": 0.011197670362889767,
        "G": 0.0,
        "B": 0.006780641153454781
      },
      "extension": {
        "length": 5906.415385986328,
        "rating": 176.31490230560303
      }
    },
    {
      "class": "Branch",
      "id": "branch_16782_17106_1",
      "ports": {
        "bus1": 17106,
        "bus2": 16782
      },
      "params": {
        "R": 0.0006624802481383085,
        "X": 0.004007256589829922,
        "G": 0.0,
        "B": 0.0018795460928231478
      },
      "extension": {
        "length": 1874.6880943908693,
        "rating": 247.79784679412842
      }
    },
    {
      "class": "Branch",
      "id": "branch_16782_17127_1",
      "ports": {
        "bus1": 16782,
        "bus2": 17127
      },
      "params": {
        "R": 0.001298789749853313,
        "X": 0.008102268911898136,
        "G": 0.0,
        "B": 0.032495591789484024
      },
      "extension": {
        "length": 11955.39895349121,
        "rating": 248.5764503479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_16782_17146_1",
      "ports": {
        "bus1": 17146,
        "bus2": 16782
      },
      "params": {
        "R": 0.0011522008571773767,
        "X": 0.006462742108851671,
        "G": 0.0,
        "B": 0.004496585577726364
      },
      "extension": {
        "length": 4079.696003173828,
        "rating": 227.24246978759766
      }
    },
    {
      "class": "Branch",
      "id": "branch_16782_17154_1",
      "ports": {
        "bus1": 17154,
        "bus2": 16782
      },
      "params": {
        "R": 0.0021634362637996674,
        "X": 0.012549941428005695,
        "G": 0.0,
        "B": 0.0025463660713285208
      },
      "extension": {
        "length": 4161.309998291016,
        "rating": 234.54103469848633
      }
    },
    {
      "class": "Branch",
      "id": "branch_16783_17095_1",
      "ports": {
        "bus1": 17095,
        "bus2": 16783
      },
      "params": {
        "R": 0.0010758723365142941,
        "X": 0.006649523042142391,
        "G": 0.0,
        "B": 0.001514837727881968
      },
      "extension": {
        "length": 2420.7880691986084,
        "rating": 187.0466113090515
      }
    },
    {
      "class": "Branch",
      "id": "branch_16783_17140_1",
      "ports": {
        "bus1": 17140,
        "bus2": 16783
      },
      "params": {
        "R": 0.0023646599147468805,
        "X": 0.011599699035286903,
        "G": 0.0,
        "B": 0.005092163570225239
      },
      "extension": {
        "length": 5222.710932495117,
        "rating": 206.748366355896
      }
    },
    {
      "class": "Branch",
      "id": "branch_16784_17124_1",
      "ports": {
        "bus1": 16784,
        "bus2": 17124
      },
      "params": {
        "R": 0.0010874817380681634,
        "X": 0.006499748677015304,
        "G": 0.0,
        "B": 0.002095477655529976
      },
      "extension": {
        "length": 2610.497326766968,
        "rating": 218.29938888549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_16784_17141_1",
      "ports": {
        "bus1": 17141,
        "bus2": 16784
      },
      "params": {
        "R": 0.0012192042777314782,
        "X": 0.005763281136751175,
        "G": 0.0,
        "B": 0.002695301780477166
      },
      "extension": {
        "length": 2899.0888858795165,
        "rating": 194.395911693573
      }
    },
    {
      "class": "Branch",
      "id": "branch_16784_17505_1",
      "ports": {
        "bus1": 16784,
        "bus2": 17505
      },
      "params": {
        "R": 0.0015550041571259499,
        "X": 0.010186213999986649,
        "G": 0.0,
        "B": 0.004897162318229675
      },
      "extension": {
        "length": 4576.053240966797,
        "rating": 235.84864139556885
      }
    },
    {
      "class": "Branch",
      "id": "branch_16785_16786_1",
      "ports": {
        "bus1": 16785,
        "bus2": 16786
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16786_16797_1",
      "ports": {
        "bus1": 16797,
        "bus2": 16786
      },
      "params": {
        "R": 0.000733331893570721,
        "X": 0.004714119713753462,
        "G": 0.0,
        "B": 0.003417735453695059
      },
      "extension": {
        "length": 2710.445731842041,
        "rating": 287.5617980957031
      }
    },
    {
      "class": "Branch",
      "id": "branch_16786_16797_2",
      "ports": {
        "bus1": 16797,
        "bus2": 16786
      },
      "params": {
        "R": 0.000733331893570721,
        "X": 0.004714119713753462,
        "G": 0.0,
        "B": 0.003417735453695059
      },
      "extension": {
        "length": 2710.445731842041,
        "rating": 287.5617980957031
      }
    },
    {
      "class": "Branch",
      "id": "branch_16786_16797_3",
      "ports": {
        "bus1": 16797,
        "bus2": 16786
      },
      "params": {
        "R": 0.000733331893570721,
        "X": 0.004714119713753462,
        "G": 0.0,
        "B": 0.003417735453695059
      },
      "extension": {
        "length": 2710.445731842041,
        "rating": 287.5617980957031
      }
    },
    {
      "class": "Branch",
      "id": "branch_16786_18545_1",
      "ports": {
        "bus1": 18545,
        "bus2": 16786
      },
      "params": {
        "R": 0.0006958562880754472,
        "X": 0.0035337663721293215,
        "G": 0.0,
        "B": 0.0030427197925746445
      },
      "extension": {
        "length": 2150.574086013794,
        "rating": 175.17015933990479
      }
    },
    {
      "class": "Branch",
      "id": "branch_16786_18562_1",
      "ports": {
        "bus1": 18562,
        "bus2": 16786
      },
      "params": {
        "R": 0.0012953123077750206,
        "X": 0.0066276928409934035,
        "G": 0.0,
        "B": 0.0038593173958361144
      },
      "extension": {
        "length": 3587.7347877502443,
        "rating": 299.0211248397827
      }
    },
    {
      "class": "Branch",
      "id": "branch_16786_18562_2",
      "ports": {
        "bus1": 18562,
        "bus2": 16786
      },
      "params": {
        "R": 0.0012953123077750206,
        "X": 0.0066276928409934035,
        "G": 0.0,
        "B": 0.0038593173958361144
      },
      "extension": {
        "length": 3587.7347877502443,
        "rating": 299.0211248397827
      }
    },
    {
      "class": "Branch",
      "id": "branch_16786_18562_3",
      "ports": {
        "bus1": 18562,
        "bus2": 16786
      },
      "params": {
        "R": 0.0012953123077750206,
        "X": 0.0066276928409934035,
        "G": 0.0,
        "B": 0.0038593173958361144
      },
      "extension": {
        "length": 3587.7347877502443,
        "rating": 299.0211248397827
      }
    },
    {
      "class": "Branch",
      "id": "branch_16787_17122_1",
      "ports": {
        "bus1": 17122,
        "bus2": 16787
      },
      "params": {
        "R": 0.000935329997446388,
        "X": 0.004873930476605892,
        "G": 0.0,
        "B": 0.002359639620408416
      },
      "extension": {
        "length": 2288.647634902954,
        "rating": 195.6089973449707
      }
    },
    {
      "class": "Branch",
      "id": "branch_16788_16789_1",
      "ports": {
        "bus1": 16788,
        "bus2": 16789
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16788_16795_1",
      "ports": {
        "bus1": 16795,
        "bus2": 16788
      },
      "params": {
        "R": 0.0013322032755240798,
        "X": 0.006034822203218937,
        "G": 0.0,
        "B": 0.0023171338252723217
      },
      "extension": {
        "length": 2730.6322496795656,
        "rating": 254.73780632019043
      }
    },
    {
      "class": "Branch",
      "id": "branch_16788_16795_2",
      "ports": {
        "bus1": 16795,
        "bus2": 16788
      },
      "params": {
        "R": 0.0013322032755240798,
        "X": 0.006034822203218937,
        "G": 0.0,
        "B": 0.0023171338252723217
      },
      "extension": {
        "length": 2730.6322496795656,
        "rating": 254.73780632019043
      }
    },
    {
      "class": "Branch",
      "id": "branch_16788_17111_1",
      "ports": {
        "bus1": 16788,
        "bus2": 17111
      },
      "params": {
        "R": 0.0006554381106980145,
        "X": 0.003160014282912016,
        "G": 0.0,
        "B": 0.002041202038526535
      },
      "extension": {
        "length": 1795.8336517639161,
        "rating": 189.08284902572632
      }
    },
    {
      "class": "Branch",
      "id": "branch_16788_17117_1",
      "ports": {
        "bus1": 17117,
        "bus2": 16788
      },
      "params": {
        "R": 0.0012310455786064267,
        "X": 0.00609450601041317,
        "G": 0.0,
        "B": 0.0030805331189185385
      },
      "extension": {
        "length": 2964.769074508667,
        "rating": 259.4159126281738
      }
    },
    {
      "class": "Branch",
      "id": "branch_16788_17117_2",
      "ports": {
        "bus1": 17117,
        "bus2": 16788
      },
      "params": {
        "R": 0.0012310455786064267,
        "X": 0.00609450601041317,
        "G": 0.0,
        "B": 0.0030805331189185385
      },
      "extension": {
        "length": 2964.769074508667,
        "rating": 259.4159126281738
      }
    },
    {
      "class": "Branch",
      "id": "branch_16790_16791_1",
      "ports": {
        "bus1": 16790,
        "bus2": 16791
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16790_17070_1",
      "ports": {
        "bus1": 16790,
        "bus2": 17070
      },
      "params": {
        "R": 0.003674796549603343,
        "X": 0.017543859779834747,
        "G": 0.0,
        "B": 0.013625996187329292
      },
      "extension": {
        "length": 11000.421127990723,
        "rating": 231.81321620941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_16790_17093_1",
      "ports": {
        "bus1": 16790,
        "bus2": 17093
      },
      "params": {
        "R": 0.0006753620691597462,
        "X": 0.003046720288693905,
        "G": 0.0,
        "B": 0.002224365482106805
      },
      "extension": {
        "length": 1770.2254881134033,
        "rating": 225.384521484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_16792_17099_1",
      "ports": {
        "bus1": 16792,
        "bus2": 17099
      },
      "params": {
        "R": 0.0005437217187136412,
        "X": 0.0042280578054487705,
        "G": 0.0,
        "B": 0.0028047910891473293
      },
      "extension": {
        "length": 2646.5372664642337,
        "rating": 208.8921308517456
      }
    },
    {
      "class": "Branch",
      "id": "branch_16792_17106_1",
      "ports": {
        "bus1": 16792,
        "bus2": 17106
      },
      "params": {
        "R": 0.0014754451112821698,
        "X": 0.007585989311337471,
        "G": 0.0,
        "B": 0.0018198203761130571
      },
      "extension": {
        "length": 2702.6620441589357,
        "rating": 193.8620924949646
      }
    },
    {
      "class": "Branch",
      "id": "branch_16793_16794_1",
      "ports": {
        "bus1": 16793,
        "bus2": 16794
      },
      "params": {
        "R": 0.0025195754133164883,
        "X": 0.017440352588891983,
        "G": 0.0,
        "B": 0.01138486061245203
      },
      "extension": {
        "length": 9394.63477130127,
        "rating": 257.6953887939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_16793_16794_2",
      "ports": {
        "bus1": 16793,
        "bus2": 16794
      },
      "params": {
        "R": 0.0025195754133164883,
        "X": 0.017440352588891983,
        "G": 0.0,
        "B": 0.01138486061245203
      },
      "extension": {
        "length": 9394.63477130127,
        "rating": 257.6953887939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_16793_18530_1",
      "ports": {
        "bus1": 18530,
        "bus2": 16793
      },
      "params": {
        "R": 0.001070512575097382,
        "X": 0.009353925473988056,
        "G": 0.0,
        "B": 0.003125010756775737
      },
      "extension": {
        "length": 3595.065712371826,
        "rating": 250.9082317352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_16793_18555_1",
      "ports": {
        "bus1": 18555,
        "bus2": 16793
      },
      "params": {
        "R": 0.0003565403167158365,
        "X": 0.0025897317100316286,
        "G": 0.0,
        "B": 0.018074506893754005
      },
      "extension": {
        "length": 4828.01588470459,
        "rating": 251.94275379180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_16793_18755_1",
      "ports": {
        "bus1": 16793,
        "bus2": 18755
      },
      "params": {
        "R": 0.0012445398606359959,
        "X": 0.004790188279002905,
        "G": 0.0,
        "B": 0.00471729738637805
      },
      "extension": {
        "length": 3064.6167589874267,
        "rating": 235.9766721725464
      }
    },
    {
      "class": "Branch",
      "id": "branch_16794_18536_1",
      "ports": {
        "bus1": 16794,
        "bus2": 18536
      },
      "params": {
        "R": 0.0005156565457582474,
        "X": 0.003356276312842965,
        "G": 0.0,
        "B": 0.0032008471898734565
      },
      "extension": {
        "length": 2347.514123153687,
        "rating": 251.15818977355957
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_17096_1",
      "ports": {
        "bus1": 16795,
        "bus2": 17096
      },
      "params": {
        "R": 0.0005578353302553296,
        "X": 0.003691028337925672,
        "G": 0.0,
        "B": 0.010773902758955956
      },
      "extension": {
        "length": 4507.943096008301,
        "rating": 238.20531368255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_17117_1",
      "ports": {
        "bus1": 17117,
        "bus2": 16795
      },
      "params": {
        "R": 0.002315559657290578,
        "X": 0.011754467152059076,
        "G": 0.0,
        "B": 0.002366940025240183
      },
      "extension": {
        "length": 3664.331937927246,
        "rating": 237.66107559204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_18562_1",
      "ports": {
        "bus1": 16795,
        "bus2": 18562
      },
      "params": {
        "R": 0.0011526484740898013,
        "X": 0.007838699966669083,
        "G": 0.0,
        "B": 0.041382573544979095
      },
      "extension": {
        "length": 13812.428904785156,
        "rating": 316.72215461730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_18562_2",
      "ports": {
        "bus1": 16795,
        "bus2": 18562
      },
      "params": {
        "R": 0.0011526484740898013,
        "X": 0.007838699966669083,
        "G": 0.0,
        "B": 0.041382573544979095
      },
      "extension": {
        "length": 13812.428904785156,
        "rating": 316.72215461730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_18562_3",
      "ports": {
        "bus1": 16795,
        "bus2": 18562
      },
      "params": {
        "R": 0.0011526484740898013,
        "X": 0.007838699966669083,
        "G": 0.0,
        "B": 0.041382573544979095
      },
      "extension": {
        "length": 13812.428904785156,
        "rating": 316.72215461730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_18562_4",
      "ports": {
        "bus1": 16795,
        "bus2": 18562
      },
      "params": {
        "R": 0.0011526484740898013,
        "X": 0.007838699966669083,
        "G": 0.0,
        "B": 0.041382573544979095
      },
      "extension": {
        "length": 13812.428904785156,
        "rating": 316.72215461730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_18775_1",
      "ports": {
        "bus1": 18775,
        "bus2": 16795
      },
      "params": {
        "R": 0.0013376226415857673,
        "X": 0.006790616549551487,
        "G": 0.0,
        "B": 0.004022158216685057
      },
      "extension": {
        "length": 3969.465080383301,
        "rating": 285.51714420318604
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_18775_2",
      "ports": {
        "bus1": 18775,
        "bus2": 16795
      },
      "params": {
        "R": 0.0013376226415857673,
        "X": 0.006790616549551487,
        "G": 0.0,
        "B": 0.004022158216685057
      },
      "extension": {
        "length": 3969.465080383301,
        "rating": 285.51714420318604
      }
    },
    {
      "class": "Branch",
      "id": "branch_16795_18775_3",
      "ports": {
        "bus1": 18775,
        "bus2": 16795
      },
      "params": {
        "R": 0.0013376226415857673,
        "X": 0.006790616549551487,
        "G": 0.0,
        "B": 0.004022158216685057
      },
      "extension": {
        "length": 3969.465080383301,
        "rating": 285.51714420318604
      }
    },
    {
      "class": "Branch",
      "id": "branch_16796_18536_1",
      "ports": {
        "bus1": 18536,
        "bus2": 16796
      },
      "params": {
        "R": 0.000459355185739696,
        "X": 0.0029652621597051616,
        "G": 0.0,
        "B": 0.00377125502564013
      },
      "extension": {
        "length": 2225.17543359375,
        "rating": 255.1255702972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_16796_18536_2",
      "ports": {
        "bus1": 18536,
        "bus2": 16796
      },
      "params": {
        "R": 0.000459355185739696,
        "X": 0.0029652621597051616,
        "G": 0.0,
        "B": 0.00377125502564013
      },
      "extension": {
        "length": 2225.17543359375,
        "rating": 255.1255702972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_16796_18542_1",
      "ports": {
        "bus1": 18542,
        "bus2": 16796
      },
      "params": {
        "R": 0.0005910524050705135,
        "X": 0.00322145945392549,
        "G": 0.0,
        "B": 0.001705110305920243
      },
      "extension": {
        "length": 1766.2787755279542,
        "rating": 257.40864276885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_16796_18542_2",
      "ports": {
        "bus1": 18542,
        "bus2": 16796
      },
      "params": {
        "R": 0.0005910524050705135,
        "X": 0.00322145945392549,
        "G": 0.0,
        "B": 0.001705110305920243
      },
      "extension": {
        "length": 1766.2787755279542,
        "rating": 257.40864276885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_16798_17069_1",
      "ports": {
        "bus1": 16798,
        "bus2": 17069
      },
      "params": {
        "R": 0.0013618135126307607,
        "X": 0.00799925159662962,
        "G": 0.0,
        "B": 0.0022959504276514053
      },
      "extension": {
        "length": 3181.3106826324465,
        "rating": 224.61628913879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_16799_18558_1",
      "ports": {
        "bus1": 16799,
        "bus2": 18558
      },
      "params": {
        "R": 0.0015371540794149043,
        "X": 0.007789239753037691,
        "G": 0.0,
        "B": 0.004074366297572851
      },
      "extension": {
        "length": 4199.43226437378,
        "rating": 196.13797664642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_16800_16801_1",
      "ports": {
        "bus1": 16800,
        "bus2": 16801
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16800_17202_1",
      "ports": {
        "bus1": 16800,
        "bus2": 17202
      },
      "params": {
        "R": 0.013162920251488687,
        "X": 0.05984493717551232,
        "G": 0.0,
        "B": 0.07430535554885864
      },
      "extension": {
        "length": 44434.347963134765,
        "rating": 252.8003692626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_16800_17222_1",
      "ports": {
        "bus1": 16800,
        "bus2": 17222
      },
      "params": {
        "R": 0.002323868917301297,
        "X": 0.01590035669505596,
        "G": 0.0,
        "B": 0.011415082961320877
      },
      "extension": {
        "length": 10470.125078063966,
        "rating": 236.48815155029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_16802_16803_1",
      "ports": {
        "bus1": 16802,
        "bus2": 16803
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16802_16804_1",
      "ports": {
        "bus1": 16802,
        "bus2": 16804
      },
      "params": {
        "R": 0.0036365289706736803,
        "X": 0.013458579778671265,
        "G": 0.0,
        "B": 0.006178253795951605
      },
      "extension": {
        "length": 6701.887087097168,
        "rating": 258.51640701293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_16802_16805_1",
      "ports": {
        "bus1": 16802,
        "bus2": 16805
      },
      "params": {
        "R": 0.0016272328794002533,
        "X": 0.011538930237293243,
        "G": 0.0,
        "B": 0.011014065705239773
      },
      "extension": {
        "length": 8532.197111206055,
        "rating": 241.85945987701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_16804_16805_1",
      "ports": {
        "bus1": 16804,
        "bus2": 16805
      },
      "params": {
        "R": 0.0023774858564138412,
        "X": 0.010900667868554594,
        "G": 0.0,
        "B": 0.0056291441433131695
      },
      "extension": {
        "length": 5572.914719238282,
        "rating": 226.58770084381104
      }
    },
    {
      "class": "Branch",
      "id": "branch_16804_16807_1",
      "ports": {
        "bus1": 16804,
        "bus2": 16807
      },
      "params": {
        "R": 0.0023872624151408672,
        "X": 0.015805194154381752,
        "G": 0.0,
        "B": 0.08108440041542053
      },
      "extension": {
        "length": 25486.58986193848,
        "rating": 267.7385091781616
      }
    },
    {
      "class": "Branch",
      "id": "branch_16806_16807_1",
      "ports": {
        "bus1": 16806,
        "bus2": 16807
      },
      "params": {
        "R": 0.0035155725199729204,
        "X": 0.01677263341844082,
        "G": 0.0,
        "B": 0.01492284331470728
      },
      "extension": {
        "length": 11041.421509094238,
        "rating": 170.01304626464844
      }
    },
    {
      "class": "Branch",
      "id": "branch_16806_16810_1",
      "ports": {
        "bus1": 16806,
        "bus2": 16810
      },
      "params": {
        "R": 0.00515319686383009,
        "X": 0.02484511025249958,
        "G": 0.0,
        "B": 0.015782883390784264
      },
      "extension": {
        "length": 14459.513267944336,
        "rating": 190.32469987869263
      }
    },
    {
      "class": "Branch",
      "id": "branch_16808_16809_1",
      "ports": {
        "bus1": 16808,
        "bus2": 16809
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16811_16995_1",
      "ports": {
        "bus1": 16811,
        "bus2": 16995
      },
      "params": {
        "R": 0.006233209278434515,
        "X": 0.03860809653997421,
        "G": 0.0,
        "B": 0.016115494072437286
      },
      "extension": {
        "length": 17107.65841882324,
        "rating": 202.73051261901855
      }
    },
    {
      "class": "Branch",
      "id": "branch_16811_16997_1",
      "ports": {
        "bus1": 16811,
        "bus2": 16997
      },
      "params": {
        "R": 0.005912386346608401,
        "X": 0.03314485028386116,
        "G": 0.0,
        "B": 0.022161975502967834
      },
      "extension": {
        "length": 17896.35785888672,
        "rating": 236.72425746917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_16811_16999_1",
      "ports": {
        "bus1": 16811,
        "bus2": 16999
      },
      "params": {
        "R": 0.00799853727221489,
        "X": 0.04553564265370369,
        "G": 0.0,
        "B": 0.012359127402305603
      },
      "extension": {
        "length": 17673.641406738283,
        "rating": 209.10406112670898
      }
    },
    {
      "class": "Branch",
      "id": "branch_16811_17295_1",
      "ports": {
        "bus1": 16811,
        "bus2": 17295
      },
      "params": {
        "R": 0.0013594998745247722,
        "X": 0.010670597665011883,
        "G": 0.0,
        "B": 0.006619951222091913
      },
      "extension": {
        "length": 5176.948097900391,
        "rating": 275.5005359649658
      }
    },
    {
      "class": "Branch",
      "id": "branch_16812_16819_1",
      "ports": {
        "bus1": 16812,
        "bus2": 16819
      },
      "params": {
        "R": 0.006133434362709522,
        "X": 0.032904043793678284,
        "G": 0.0,
        "B": 0.019622789695858955
      },
      "extension": {
        "length": 18002.192375610353,
        "rating": 196.71268463134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_16812_16827_1",
      "ports": {
        "bus1": 16812,
        "bus2": 16827
      },
      "params": {
        "R": 0.00249856966547668,
        "X": 0.016788586974143982,
        "G": 0.0,
        "B": 0.01303461007773876
      },
      "extension": {
        "length": 10576.173697998047,
        "rating": 202.53329277038574
      }
    },
    {
      "class": "Branch",
      "id": "branch_16812_16828_1",
      "ports": {
        "bus1": 16812,
        "bus2": 16828
      },
      "params": {
        "R": 0.0054043959826231,
        "X": 0.040385421365499496,
        "G": 0.0,
        "B": 0.018313564360141754
      },
      "extension": {
        "length": 20566.748256591796,
        "rating": 207.21464157104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_16812_16832_1",
      "ports": {
        "bus1": 16812,
        "bus2": 16832
      },
      "params": {
        "R": 0.007965253666043282,
        "X": 0.05156254023313522,
        "G": 0.0,
        "B": 0.017783910036087036
      },
      "extension": {
        "length": 21794.488200439453,
        "rating": 205.38244247436523
      }
    },
    {
      "class": "Branch",
      "id": "branch_16812_16833_1",
      "ports": {
        "bus1": 16833,
        "bus2": 16812
      },
      "params": {
        "R": 0.002317104721441865,
        "X": 0.015019165351986885,
        "G": 0.0,
        "B": 0.016078105196356773
      },
      "extension": {
        "length": 9574.842143737793,
        "rating": 214.96055126190186
      }
    },
    {
      "class": "Branch",
      "id": "branch_16813_17335_1",
      "ports": {
        "bus1": 17335,
        "bus2": 16813
      },
      "params": {
        "R": 0.005035497713834047,
        "X": 0.028435535728931424,
        "G": 0.0,
        "B": 0.00536113977432251
      },
      "extension": {
        "length": 8420.7352868042,
        "rating": 198.62900972366333
      }
    },
    {
      "class": "Branch",
      "id": "branch_16814_16848_1",
      "ports": {
        "bus1": 16814,
        "bus2": 16848
      },
      "params": {
        "R": 0.004768667742609978,
        "X": 0.026333048939704895,
        "G": 0.0,
        "B": 0.008913174271583557
      },
      "extension": {
        "length": 11361.663124694825,
        "rating": 224.11954402923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_16814_17335_1",
      "ports": {
        "bus1": 17335,
        "bus2": 16814
      },
      "params": {
        "R": 0.002639834303408861,
        "X": 0.014500417746603489,
        "G": 0.0,
        "B": 0.007752087898552418
      },
      "extension": {
        "length": 7762.237457519532,
        "rating": 244.5295810699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_16815_16818_1",
      "ports": {
        "bus1": 16815,
        "bus2": 16818
      },
      "params": {
        "R": 0.0018318778602406385,
        "X": 0.01179112959653139,
        "G": 0.0,
        "B": 0.008650260046124458
      },
      "extension": {
        "length": 6927.568753601075,
        "rating": 215.3336524963379
      }
    },
    {
      "class": "Branch",
      "id": "branch_16815_16826_1",
      "ports": {
        "bus1": 16815,
        "bus2": 16826
      },
      "params": {
        "R": 0.00315453065559268,
        "X": 0.01646426133811474,
        "G": 0.0,
        "B": 0.010052614845335484
      },
      "extension": {
        "length": 9374.964902160646,
        "rating": 232.76495933532715
      }
    },
    {
      "class": "Branch",
      "id": "branch_16816_16817_1",
      "ports": {
        "bus1": 16816,
        "bus2": 16817
      },
      "params": {
        "R": 0.00020362714712973684,
        "X": 0.0010450660483911633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16816_16818_1",
      "ports": {
        "bus1": 16816,
        "bus2": 16818
      },
      "params": {
        "R": 0.0013632806949317455,
        "X": 0.008647349663078785,
        "G": 0.0,
        "B": 0.0033915082458406687
      },
      "extension": {
        "length": 3869.286264953613,
        "rating": 195.5915093421936
      }
    },
    {
      "class": "Branch",
      "id": "branch_16816_16850_1",
      "ports": {
        "bus1": 16850,
        "bus2": 16816
      },
      "params": {
        "R": 0.0008306191884912549,
        "X": 0.0061861611902713776,
        "G": 0.0,
        "B": 0.007567997090518475
      },
      "extension": {
        "length": 5109.047835479737,
        "rating": 213.9427661895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_16818_16835_1",
      "ports": {
        "bus1": 16818,
        "bus2": 16835
      },
      "params": {
        "R": 0.0021112842950969934,
        "X": 0.01010842900723219,
        "G": 0.0,
        "B": 0.05441664904356002
      },
      "extension": {
        "length": 17521.49153100586,
        "rating": 213.54496479034424
      }
    },
    {
      "class": "Branch",
      "id": "branch_16819_16820_1",
      "ports": {
        "bus1": 16819,
        "bus2": 16820
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16819_16847_1",
      "ports": {
        "bus1": 16819,
        "bus2": 16847
      },
      "params": {
        "R": 0.003912343177944422,
        "X": 0.024249276146292686,
        "G": 0.0,
        "B": 0.04103885591030121
      },
      "extension": {
        "length": 22614.388387207033,
        "rating": 223.7267017364502
      }
    },
    {
      "class": "Branch",
      "id": "branch_16821_16826_1",
      "ports": {
        "bus1": 16826,
        "bus2": 16821
      },
      "params": {
        "R": 0.0008772376459091903,
        "X": 0.00524365296587348,
        "G": 0.0,
        "B": 0.006743092089891434
      },
      "extension": {
        "length": 4346.905634857178,
        "rating": 189.38539028167725
      }
    },
    {
      "class": "Branch",
      "id": "branch_16821_16846_1",
      "ports": {
        "bus1": 16821,
        "bus2": 16846
      },
      "params": {
        "R": 0.0026877622585743666,
        "X": 0.016142262145876884,
        "G": 0.0,
        "B": 0.011627481319010258
      },
      "extension": {
        "length": 10042.722887145996,
        "rating": 210.52091121673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_16822_16823_1",
      "ports": {
        "bus1": 16823,
        "bus2": 16822
      },
      "params": {
        "R": 0.0004616212681867182,
        "X": 0.0332607701420784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16822_16824_1",
      "ports": {
        "bus1": 16822,
        "bus2": 16824
      },
      "params": {
        "R": 0.00023589101328980178,
        "X": 0.0010163942351937294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16823_16830_1",
      "ports": {
        "bus1": 16823,
        "bus2": 16830
      },
      "params": {
        "R": 0.0009806861635297537,
        "X": 0.00678609311580658,
        "G": 0.0,
        "B": 0.0023773519787937403
      },
      "extension": {
        "length": 2841.8707621307376,
        "rating": 246.24300003051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_16823_16832_1",
      "ports": {
        "bus1": 16823,
        "bus2": 16832
      },
      "params": {
        "R": 0.002376050688326359,
        "X": 0.014313662424683573,
        "G": 0.0,
        "B": 0.006987747270613909
      },
      "extension": {
        "length": 7334.9488410644535,
        "rating": 218.64490509033203
      }
    },
    {
      "class": "Branch",
      "id": "branch_16824_34243_1",
      "ports": {
        "bus1": 16824,
        "bus2": 34243
      },
      "params": {
        "R": 0.0008994873496703804,
        "X": 0.011864728294312954,
        "G": 0.0,
        "B": 0.3116598129272461
      },
      "extension": {
        "length": 44724.776282226565,
        "rating": 1383.4160804748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_16825_16826_1",
      "ports": {
        "bus1": 16825,
        "bus2": 16826
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16826_16830_1",
      "ports": {
        "bus1": 16830,
        "bus2": 16826
      },
      "params": {
        "R": 0.0022123167291283607,
        "X": 0.009548050351440907,
        "G": 0.0,
        "B": 0.0027731957379728556
      },
      "extension": {
        "length": 3849.3727478942874,
        "rating": 238.97616863250732
      }
    },
    {
      "class": "Branch",
      "id": "branch_16827_16831_1",
      "ports": {
        "bus1": 16827,
        "bus2": 16831
      },
      "params": {
        "R": 0.0014987349277362227,
        "X": 0.00810928363353014,
        "G": 0.0,
        "B": 0.003804780077189207
      },
      "extension": {
        "length": 3837.687240234375,
        "rating": 180.0327181816101
      }
    },
    {
      "class": "Branch",
      "id": "branch_16828_16829_1",
      "ports": {
        "bus1": 16828,
        "bus2": 16829
      },
      "params": {
        "R": 0.00021559796005021778,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16828_16838_1",
      "ports": {
        "bus1": 16828,
        "bus2": 16838
      },
      "params": {
        "R": 0.002147567691281438,
        "X": 0.01306038908660412,
        "G": 0.0,
        "B": 0.017750268802046776
      },
      "extension": {
        "length": 10689.755834838868,
        "rating": 235.465669631958
      }
    },
    {
      "class": "Branch",
      "id": "branch_16831_16995_1",
      "ports": {
        "bus1": 16831,
        "bus2": 16995
      },
      "params": {
        "R": 0.00940316915512085,
        "X": 0.0560707189142704,
        "G": 0.0,
        "B": 0.010911217890679836
      },
      "extension": {
        "length": 18488.860483886718,
        "rating": 181.67515993118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_16831_17000_1",
      "ports": {
        "bus1": 16831,
        "bus2": 17000
      },
      "params": {
        "R": 0.0032508289441466327,
        "X": 0.01683260127902031,
        "G": 0.0,
        "B": 0.018264908343553543
      },
      "extension": {
        "length": 13119.897873779297,
        "rating": 166.14325046539307
      }
    },
    {
      "class": "Branch",
      "id": "branch_16833_16834_1",
      "ports": {
        "bus1": 16833,
        "bus2": 16834
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16833_16841_1",
      "ports": {
        "bus1": 16833,
        "bus2": 16841
      },
      "params": {
        "R": 0.012596365064382553,
        "X": 0.08232239633798599,
        "G": 0.0,
        "B": 0.026808559894561768
      },
      "extension": {
        "length": 32334.582054199218,
        "rating": 208.7940216064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_16833_16991_1",
      "ports": {
        "bus1": 16833,
        "bus2": 16991
      },
      "params": {
        "R": 0.0031009395606815815,
        "X": 0.013783948495984077,
        "G": 0.0,
        "B": 0.010013808496296406
      },
      "extension": {
        "length": 8377.572386535645,
        "rating": 205.5438995361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_16835_16843_1",
      "ports": {
        "bus1": 16835,
        "bus2": 16843
      },
      "params": {
        "R": 0.0027296363841742277,
        "X": 0.0171863604336977,
        "G": 0.0,
        "B": 0.015385244041681291
      },
      "extension": {
        "length": 11221.453915466309,
        "rating": 199.60615634918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_16836_19087_1",
      "ports": {
        "bus1": 16836,
        "bus2": 19087
      },
      "params": {
        "R": 0.0033277992624789476,
        "X": 0.02315961755812168,
        "G": 0.0,
        "B": 0.0033340463414788246
      },
      "extension": {
        "length": 6549.449438232422,
        "rating": 176.84741020202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_16836_19096_1",
      "ports": {
        "bus1": 19096,
        "bus2": 16836
      },
      "params": {
        "R": 0.008477924391627312,
        "X": 0.036141589283943176,
        "G": 0.0,
        "B": 0.013151046819984913
      },
      "extension": {
        "length": 15219.024071044922,
        "rating": 195.06508111953735
      }
    },
    {
      "class": "Branch",
      "id": "branch_16837_34260_1",
      "ports": {
        "bus1": 16837,
        "bus2": 34260
      },
      "params": {
        "R": 0.0023493983317166567,
        "X": 0.013753397390246391,
        "G": 0.0,
        "B": 0.02656823582947254
      },
      "extension": {
        "length": 12681.465914245606,
        "rating": 221.25425338745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_16837_34667_1",
      "ports": {
        "bus1": 34667,
        "bus2": 16837
      },
      "params": {
        "R": 0.0008312743157148361,
        "X": 0.0025777064729481936,
        "G": 0.0,
        "B": 0.0016665299190208316
      },
      "extension": {
        "length": 1421.6895385208131,
        "rating": 216.89510345458984
      }
    },
    {
      "class": "Branch",
      "id": "branch_16838_17246_1",
      "ports": {
        "bus1": 17246,
        "bus2": 16838
      },
      "params": {
        "R": 0.005319180898368358,
        "X": 0.027382496744394302,
        "G": 0.0,
        "B": 0.021520867943763733
      },
      "extension": {
        "length": 18403.15473852539,
        "rating": 240.7780647277832
      }
    },
    {
      "class": "Branch",
      "id": "branch_16839_16841_1",
      "ports": {
        "bus1": 16839,
        "bus2": 16841
      },
      "params": {
        "R": 0.0003651214356068522,
        "X": 0.002682336838915944,
        "G": 0.0,
        "B": 0.020231133326888084
      },
      "extension": {
        "length": 5000.659044433594,
        "rating": 213.7298822402954
      }
    },
    {
      "class": "Branch",
      "id": "branch_16839_17239_1",
      "ports": {
        "bus1": 17239,
        "bus2": 16839
      },
      "params": {
        "R": 0.00134943425655365,
        "X": 0.008343184366822243,
        "G": 0.0,
        "B": 0.018989527598023415
      },
      "extension": {
        "length": 8092.439093078614,
        "rating": 222.9771852493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_16840_16841_1",
      "ports": {
        "bus1": 16840,
        "bus2": 16841
      },
      "params": {
        "R": 0.0011661846656352282,
        "X": 0.005429878830909729,
        "G": 0.0,
        "B": 0.006376683246344329
      },
      "extension": {
        "length": 4297.770866546631,
        "rating": 181.15774393081665
      }
    },
    {
      "class": "Branch",
      "id": "branch_16840_17224_1",
      "ports": {
        "bus1": 17224,
        "bus2": 16840
      },
      "params": {
        "R": 0.006521347444504499,
        "X": 0.03504571318626404,
        "G": 0.0,
        "B": 0.007408364675939083
      },
      "extension": {
        "length": 11513.832185302736,
        "rating": 194.77537870407104
      }
    },
    {
      "class": "Branch",
      "id": "branch_16842_16990_1",
      "ports": {
        "bus1": 16842,
        "bus2": 16990
      },
      "params": {
        "R": 0.007366165984421968,
        "X": 0.04365631192922592,
        "G": 0.0,
        "B": 0.021360011771321297
      },
      "extension": {
        "length": 22292.377158691408,
        "rating": 221.54309749603271
      }
    },
    {
      "class": "Branch",
      "id": "branch_16843_17010_1",
      "ports": {
        "bus1": 16843,
        "bus2": 17010
      },
      "params": {
        "R": 0.004644638393074274,
        "X": 0.02926785498857498,
        "G": 0.0,
        "B": 0.038540419191122055
      },
      "extension": {
        "length": 22798.584678955078,
        "rating": 181.4454197883606
      }
    },
    {
      "class": "Branch",
      "id": "branch_16844_16845_1",
      "ports": {
        "bus1": 16844,
        "bus2": 16845
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16844_16846_1",
      "ports": {
        "bus1": 16846,
        "bus2": 16844
      },
      "params": {
        "R": 0.001669990480877459,
        "X": 0.01168180350214243,
        "G": 0.0,
        "B": 0.004705215338617563
      },
      "extension": {
        "length": 5147.475141082764,
        "rating": 224.07166957855225
      }
    },
    {
      "class": "Branch",
      "id": "branch_16844_17224_1",
      "ports": {
        "bus1": 16844,
        "bus2": 17224
      },
      "params": {
        "R": 0.0020563595462590456,
        "X": 0.013009539805352686,
        "G": 0.0,
        "B": 0.008172008208930492
      },
      "extension": {
        "length": 7118.02161694336,
        "rating": 234.93366241455078
      }
    },
    {
      "class": "Branch",
      "id": "branch_16847_16848_1",
      "ports": {
        "bus1": 16848,
        "bus2": 16847
      },
      "params": {
        "R": 0.003229923779144883,
        "X": 0.019276941195130348,
        "G": 0.0,
        "B": 0.009125889278948307
      },
      "extension": {
        "length": 10094.551211975098,
        "rating": 209.32395458221436
      }
    },
    {
      "class": "Branch",
      "id": "branch_16847_16849_1",
      "ports": {
        "bus1": 16847,
        "bus2": 16849
      },
      "params": {
        "R": 0.0011748296674340963,
        "X": 0.00636709900572896,
        "G": 0.0,
        "B": 0.012638785876333712
      },
      "extension": {
        "length": 6495.354228515625,
        "rating": 200.68206787109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_16851_16852_1",
      "ports": {
        "bus1": 16852,
        "bus2": 16851
      },
      "params": {
        "R": 0.007845722138881683,
        "X": 0.03557174652814865,
        "G": 0.0,
        "B": 0.010881548747420311
      },
      "extension": {
        "length": 13653.519813720704,
        "rating": 206.21349811553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_16851_16855_1",
      "ports": {
        "bus1": 16851,
        "bus2": 16855
      },
      "params": {
        "R": 0.009501012042164803,
        "X": 0.04546971619129181,
        "G": 0.0,
        "B": 0.04011724889278412
      },
      "extension": {
        "length": 27397.883849853515,
        "rating": 211.61417961120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_16851_17329_1",
      "ports": {
        "bus1": 16851,
        "bus2": 17329
      },
      "params": {
        "R": 0.00927653070539236,
        "X": 0.04465942829847336,
        "G": 0.0,
        "B": 0.03631438687443733
      },
      "extension": {
        "length": 26102.77583203125,
        "rating": 211.05899810791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_16852_16853_1",
      "ports": {
        "bus1": 16852,
        "bus2": 16853
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16852_17332_1",
      "ports": {
        "bus1": 16852,
        "bus2": 17332
      },
      "params": {
        "R": 0.011996782384812832,
        "X": 0.06740813702344894,
        "G": 0.0,
        "B": 0.0799398347735405
      },
      "extension": {
        "length": 49177.88977148438,
        "rating": 221.13733291625977
      }
    },
    {
      "class": "Branch",
      "id": "branch_16855_35113_1",
      "ports": {
        "bus1": 16855,
        "bus2": 35113
      },
      "params": {
        "R": 0.0039050159975886345,
        "X": 0.022727912291884422,
        "G": 0.0,
        "B": 0.01109030470252037
      },
      "extension": {
        "length": 11799.33306097412,
        "rating": 221.36967182159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_16856_16857_1",
      "ports": {
        "bus1": 16857,
        "bus2": 16856
      },
      "params": {
        "R": 0.004148527048528194,
        "X": 0.02047787606716156,
        "G": 0.0,
        "B": 0.013112568296492098
      },
      "extension": {
        "length": 12015.518981506348,
        "rating": 224.14462566375732
      }
    },
    {
      "class": "Branch",
      "id": "branch_16856_35113_1",
      "ports": {
        "bus1": 16856,
        "bus2": 35113
      },
      "params": {
        "R": 0.001936080981977284,
        "X": 0.012684930115938187,
        "G": 0.0,
        "B": 0.005946605466306209
      },
      "extension": {
        "length": 5686.928899475098,
        "rating": 218.66252422332764
      }
    },
    {
      "class": "Branch",
      "id": "branch_16857_17375_1",
      "ports": {
        "bus1": 16857,
        "bus2": 17375
      },
      "params": {
        "R": 0.0031641074456274505,
        "X": 0.015278051607310772,
        "G": 0.0,
        "B": 0.008164197206497192
      },
      "extension": {
        "length": 7448.930790710449,
        "rating": 231.61358833312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_16858_16859_1",
      "ports": {
        "bus1": 16859,
        "bus2": 16858
      },
      "params": {
        "R": 0.0047722626477479935,
        "X": 0.029677532613277432,
        "G": 0.0,
        "B": 0.013113402761518955
      },
      "extension": {
        "length": 12876.335903320312,
        "rating": 200.0352144241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_16858_17508_1",
      "ports": {
        "bus1": 16858,
        "bus2": 17508
      },
      "params": {
        "R": 0.003581858007237315,
        "X": 0.01764930784702301,
        "G": 0.0,
        "B": 0.011136689223349094
      },
      "extension": {
        "length": 10791.177062805176,
        "rating": 240.91575145721436
      }
    },
    {
      "class": "Branch",
      "id": "branch_16858_34500_1",
      "ports": {
        "bus1": 16858,
        "bus2": 34500
      },
      "params": {
        "R": 0.018763616681098938,
        "X": 0.10588516294956207,
        "G": 0.0,
        "B": 0.025908701121807102
      },
      "extension": {
        "length": 40127.95733203125,
        "rating": 236.0830307006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16859_17329_1",
      "ports": {
        "bus1": 17329,
        "bus2": 16859
      },
      "params": {
        "R": 0.005398471374064683,
        "X": 0.02702500112354755,
        "G": 0.0,
        "B": 0.0200401209294796
      },
      "extension": {
        "length": 17228.31593774414,
        "rating": 202.61220932006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16860_16877_1",
      "ports": {
        "bus1": 16877,
        "bus2": 16860
      },
      "params": {
        "R": 0.002201623981818557,
        "X": 0.013537600636482239,
        "G": 0.0,
        "B": 0.006136959884315728
      },
      "extension": {
        "length": 6388.683634918213,
        "rating": 135.98123788833618
      }
    },
    {
      "class": "Branch",
      "id": "branch_16860_16892_1",
      "ports": {
        "bus1": 16860,
        "bus2": 16892
      },
      "params": {
        "R": 0.0008234671549871564,
        "X": 0.004375125281512737,
        "G": 0.0,
        "B": 0.00445642089471221
      },
      "extension": {
        "length": 3384.6429284362794,
        "rating": 191.54083728790283
      }
    },
    {
      "class": "Branch",
      "id": "branch_16861_16865_1",
      "ports": {
        "bus1": 16861,
        "bus2": 16865
      },
      "params": {
        "R": 0.0018284618854522705,
        "X": 0.012083219364285469,
        "G": 0.0,
        "B": 0.0030382450204342604
      },
      "extension": {
        "length": 4194.548946166992,
        "rating": 221.6730833053589
      }
    },
    {
      "class": "Branch",
      "id": "branch_16861_16892_1",
      "ports": {
        "bus1": 16892,
        "bus2": 16861
      },
      "params": {
        "R": 0.0018325243145227432,
        "X": 0.012471621856093407,
        "G": 0.0,
        "B": 0.005375769920647144
      },
      "extension": {
        "length": 6127.6446265869145,
        "rating": 212.20521926879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_16862_16864_1",
      "ports": {
        "bus1": 16862,
        "bus2": 16864
      },
      "params": {
        "R": 0.000541313027497381,
        "X": 0.003224999411031604,
        "G": 0.0,
        "B": 0.010578151792287827
      },
      "extension": {
        "length": 4049.6559414367675,
        "rating": 212.96765804290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_16862_16883_1",
      "ports": {
        "bus1": 16883,
        "bus2": 16862
      },
      "params": {
        "R": 0.00273133791051805,
        "X": 0.017568213865160942,
        "G": 0.0,
        "B": 0.005758536048233509
      },
      "extension": {
        "length": 7404.567684631348,
        "rating": 225.8739709854126
      }
    },
    {
      "class": "Branch",
      "id": "branch_16862_17302_1",
      "ports": {
        "bus1": 16862,
        "bus2": 17302
      },
      "params": {
        "R": 0.0007658592076040805,
        "X": 0.004259609151631594,
        "G": 0.0,
        "B": 0.024019764736294746
      },
      "extension": {
        "length": 6735.747624938965,
        "rating": 280.7499170303345
      }
    },
    {
      "class": "Branch",
      "id": "branch_16862_17302_2",
      "ports": {
        "bus1": 16862,
        "bus2": 17302
      },
      "params": {
        "R": 0.0007658592076040805,
        "X": 0.004259609151631594,
        "G": 0.0,
        "B": 0.024019764736294746
      },
      "extension": {
        "length": 6735.747624938965,
        "rating": 280.7499170303345
      }
    },
    {
      "class": "Branch",
      "id": "branch_16863_16895_1",
      "ports": {
        "bus1": 16895,
        "bus2": 16863
      },
      "params": {
        "R": 0.0049919020384550095,
        "X": 0.03227619826793671,
        "G": 0.0,
        "B": 0.010505972430109978
      },
      "extension": {
        "length": 12595.748657958984,
        "rating": 182.86720514297485
      }
    },
    {
      "class": "Branch",
      "id": "branch_16863_17302_1",
      "ports": {
        "bus1": 17302,
        "bus2": 16863
      },
      "params": {
        "R": 0.0017954506911337373,
        "X": 0.011525982059538363,
        "G": 0.0,
        "B": 0.014576371759176254
      },
      "extension": {
        "length": 10076.013250488282,
        "rating": 196.20590209960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_16864_16867_1",
      "ports": {
        "bus1": 16867,
        "bus2": 16864
      },
      "params": {
        "R": 0.0013863918138667941,
        "X": 0.00944233126938343,
        "G": 0.0,
        "B": 0.002129132626578212
      },
      "extension": {
        "length": 3161.9283947753906,
        "rating": 200.39503574371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_16865_16866_1",
      "ports": {
        "bus1": 16865,
        "bus2": 16866
      },
      "params": {
        "R": 0.00029985650326125324,
        "X": 0.001123929745517671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16865_16867_1",
      "ports": {
        "bus1": 16865,
        "bus2": 16867
      },
      "params": {
        "R": 0.0011835817713290453,
        "X": 0.006489038933068514,
        "G": 0.0,
        "B": 0.009736591018736362
      },
      "extension": {
        "length": 5294.878294921875,
        "rating": 229.7858476638794
      }
    },
    {
      "class": "Branch",
      "id": "branch_16867_16880_1",
      "ports": {
        "bus1": 16880,
        "bus2": 16867
      },
      "params": {
        "R": 0.002219359390437603,
        "X": 0.014129186980426311,
        "G": 0.0,
        "B": 0.002327563473954797
      },
      "extension": {
        "length": 3996.221842529297,
        "rating": 227.83310413360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_16868_16869_1",
      "ports": {
        "bus1": 16868,
        "bus2": 16869
      },
      "params": {
        "R": 0.00024395014042966068,
        "X": 0.001168044749647379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16868_16870_1",
      "ports": {
        "bus1": 16870,
        "bus2": 16868
      },
      "params": {
        "R": 0.0009935451671481133,
        "X": 0.004364448599517345,
        "G": 0.0,
        "B": 0.003184291534125805
      },
      "extension": {
        "length": 2612.236052032471,
        "rating": 243.53103637695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_16868_16881_1",
      "ports": {
        "bus1": 16881,
        "bus2": 16868
      },
      "params": {
        "R": 0.001144248410128057,
        "X": 0.006901600398123264,
        "G": 0.0,
        "B": 0.0074007282964885235
      },
      "extension": {
        "length": 4701.135559570313,
        "rating": 254.51533794403076
      }
    },
    {
      "class": "Branch",
      "id": "branch_16870_16871_1",
      "ports": {
        "bus1": 16870,
        "bus2": 16871
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16870_16886_1",
      "ports": {
        "bus1": 16870,
        "bus2": 16886
      },
      "params": {
        "R": 0.0038394583389163017,
        "X": 0.019761472940444946,
        "G": 0.0,
        "B": 0.008300909772515297
      },
      "extension": {
        "length": 8760.38739202881,
        "rating": 229.88994121551514
      }
    },
    {
      "class": "Branch",
      "id": "branch_16872_16876_1",
      "ports": {
        "bus1": 16872,
        "bus2": 16876
      },
      "params": {
        "R": 0.002538846107199788,
        "X": 0.012649080716073513,
        "G": 0.0,
        "B": 0.03416039049625397
      },
      "extension": {
        "length": 13809.382346557617,
        "rating": 236.20827198028564
      }
    },
    {
      "class": "Branch",
      "id": "branch_16872_16878_1",
      "ports": {
        "bus1": 16872,
        "bus2": 16878
      },
      "params": {
        "R": 0.001351207378320396,
        "X": 0.008010012097656727,
        "G": 0.0,
        "B": 0.0035241234581917524
      },
      "extension": {
        "length": 4040.952530822754,
        "rating": 205.23681640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_16872_16893_1",
      "ports": {
        "bus1": 16872,
        "bus2": 16893
      },
      "params": {
        "R": 0.0015290320152416825,
        "X": 0.009235406294465065,
        "G": 0.0,
        "B": 0.0028502035420387983
      },
      "extension": {
        "length": 3772.6213513183593,
        "rating": 240.04037380218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_16873_16874_1",
      "ports": {
        "bus1": 16874,
        "bus2": 16873
      },
      "params": {
        "R": 0.0004541567759588361,
        "X": 0.029658596962690353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16873_16875_1",
      "ports": {
        "bus1": 16873,
        "bus2": 16875
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16874_16881_1",
      "ports": {
        "bus1": 16874,
        "bus2": 16881
      },
      "params": {
        "R": 0.0012089364463463426,
        "X": 0.006777415983378887,
        "G": 0.0,
        "B": 0.04956416040658951
      },
      "extension": {
        "length": 12635.08225708008,
        "rating": 259.52305793762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_16874_16890_1",
      "ports": {
        "bus1": 16890,
        "bus2": 16874
      },
      "params": {
        "R": 0.0021384507417678833,
        "X": 0.012377739883959293,
        "G": 0.0,
        "B": 0.0036816096398979425
      },
      "extension": {
        "length": 4370.916657623291,
        "rating": 238.08071613311768
      }
    },
    {
      "class": "Branch",
      "id": "branch_16876_16889_1",
      "ports": {
        "bus1": 16876,
        "bus2": 16889
      },
      "params": {
        "R": 0.0013628603192046285,
        "X": 0.007965411059558392,
        "G": 0.0,
        "B": 0.017280740663409233
      },
      "extension": {
        "length": 7834.323476074219,
        "rating": 246.66342735290527
      }
    },
    {
      "class": "Branch",
      "id": "branch_16877_16902_1",
      "ports": {
        "bus1": 16877,
        "bus2": 16902
      },
      "params": {
        "R": 0.0012260812800377607,
        "X": 0.0065597244538366795,
        "G": 0.0,
        "B": 0.0024902953300625086
      },
      "extension": {
        "length": 2761.000180938721,
        "rating": 194.35445070266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_16878_16883_1",
      "ports": {
        "bus1": 16878,
        "bus2": 16883
      },
      "params": {
        "R": 0.0019214194035157561,
        "X": 0.010080345906317234,
        "G": 0.0,
        "B": 0.004604856949299574
      },
      "extension": {
        "length": 5096.962131317139,
        "rating": 218.82684230804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_16879_16880_1",
      "ports": {
        "bus1": 16879,
        "bus2": 16880
      },
      "params": {
        "R": 0.00021679197379853576,
        "X": 0.0010749261127784848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16880_17513_1",
      "ports": {
        "bus1": 17513,
        "bus2": 16880
      },
      "params": {
        "R": 0.000904824526514858,
        "X": 0.004687427543103695,
        "G": 0.0,
        "B": 0.0017419068608433006
      },
      "extension": {
        "length": 1914.9625198059082,
        "rating": 239.91005420684814
      }
    },
    {
      "class": "Branch",
      "id": "branch_16882_16885_1",
      "ports": {
        "bus1": 16882,
        "bus2": 16885
      },
      "params": {
        "R": 0.0011772171128541231,
        "X": 0.006858780980110169,
        "G": 0.0,
        "B": 0.003091661026701331
      },
      "extension": {
        "length": 3110.9963873291017,
        "rating": 238.84851932525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_16883_16884_1",
      "ports": {
        "bus1": 16883,
        "bus2": 16884
      },
      "params": {
        "R": 0.00023174117086455226,
        "X": 0.0011605651816353202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16887_16893_1",
      "ports": {
        "bus1": 16887,
        "bus2": 16893
      },
      "params": {
        "R": 0.007586856838315725,
        "X": 0.03197934851050377,
        "G": 0.0,
        "B": 0.021947607398033142
      },
      "extension": {
        "length": 19893.950021118166,
        "rating": 232.72662162780762
      }
    },
    {
      "class": "Branch",
      "id": "branch_16888_16890_1",
      "ports": {
        "bus1": 16888,
        "bus2": 16890
      },
      "params": {
        "R": 0.0017418802017346022,
        "X": 0.010196852497756481,
        "G": 0.0,
        "B": 0.009458563290536404
      },
      "extension": {
        "length": 7039.6959094848635,
        "rating": 231.60626888275146
      }
    },
    {
      "class": "Branch",
      "id": "branch_16888_16904_1",
      "ports": {
        "bus1": 16904,
        "bus2": 16888
      },
      "params": {
        "R": 0.003140680724754929,
        "X": 0.02288187295198441,
        "G": 0.0,
        "B": 0.005463460925966501
      },
      "extension": {
        "length": 8423.639109558106,
        "rating": 225.7108211517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_16889_16906_1",
      "ports": {
        "bus1": 16889,
        "bus2": 16906
      },
      "params": {
        "R": 0.004415515810251236,
        "X": 0.019849561154842377,
        "G": 0.0,
        "B": 0.009336167015135288
      },
      "extension": {
        "length": 9666.430739318848,
        "rating": 221.1684226989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_16889_16908_1",
      "ports": {
        "bus1": 16908,
        "bus2": 16889
      },
      "params": {
        "R": 0.005068778991699219,
        "X": 0.028498413041234016,
        "G": 0.0,
        "B": 0.007440242450684309
      },
      "extension": {
        "length": 10682.823955627442,
        "rating": 223.91059398651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_16890_16891_1",
      "ports": {
        "bus1": 16890,
        "bus2": 16891
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16893_16894_1",
      "ports": {
        "bus1": 16893,
        "bus2": 16894
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16895_16896_1",
      "ports": {
        "bus1": 16895,
        "bus2": 16896
      },
      "params": {
        "R": 0.00028567673871293664,
        "X": 0.001002598786726594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16895_17513_1",
      "ports": {
        "bus1": 16895,
        "bus2": 17513
      },
      "params": {
        "R": 0.0052973199635744095,
        "X": 0.02684869058430195,
        "G": 0.0,
        "B": 0.02209521271288395
      },
      "extension": {
        "length": 17632.92803137207,
        "rating": 198.89777898788452
      }
    },
    {
      "class": "Branch",
      "id": "branch_16897_16900_1",
      "ports": {
        "bus1": 16897,
        "bus2": 16900
      },
      "params": {
        "R": 0.00023461016826331615,
        "X": 0.006947480142116547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16897_16901_1",
      "ports": {
        "bus1": 16897,
        "bus2": 16901
      },
      "params": {
        "R": 0.0002043992280960083,
        "X": 0.0010125873377546668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16897_16902_1",
      "ports": {
        "bus1": 16897,
        "bus2": 16902
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16898_16900_1",
      "ports": {
        "bus1": 16898,
        "bus2": 16900
      },
      "params": {
        "R": 0.0035988851450383663,
        "X": 0.10657337307929993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16899_16900_1",
      "ports": {
        "bus1": 16899,
        "bus2": 16900
      },
      "params": {
        "R": 0.0035988851450383663,
        "X": 0.10657337307929993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16902_16903_1",
      "ports": {
        "bus1": 16903,
        "bus2": 16902
      },
      "params": {
        "R": 0.004257687367498875,
        "X": 0.022944869473576546,
        "G": 0.0,
        "B": 0.014023532159626484
      },
      "extension": {
        "length": 12196.844448486328,
        "rating": 212.13479042053223
      }
    },
    {
      "class": "Branch",
      "id": "branch_16903_17302_1",
      "ports": {
        "bus1": 16903,
        "bus2": 17302
      },
      "params": {
        "R": 0.0073835826478898525,
        "X": 0.030357757583260536,
        "G": 0.0,
        "B": 0.014034101739525795
      },
      "extension": {
        "length": 14870.384235351563,
        "rating": 220.80440521240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_16904_16905_1",
      "ports": {
        "bus1": 16904,
        "bus2": 16905
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16907_16908_1",
      "ports": {
        "bus1": 16908,
        "bus2": 16907
      },
      "params": {
        "R": 0.002931037917733192,
        "X": 0.015722166746854782,
        "G": 0.0,
        "B": 0.013262690976262093
      },
      "extension": {
        "length": 10533.673059631348,
        "rating": 231.74593448638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_16909_16990_1",
      "ports": {
        "bus1": 16909,
        "bus2": 16990
      },
      "params": {
        "R": 0.004625367000699043,
        "X": 0.02190360613167286,
        "G": 0.0,
        "B": 0.011756952852010727
      },
      "extension": {
        "length": 11332.027096435548,
        "rating": 215.27106761932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_16909_17027_1",
      "ports": {
        "bus1": 16909,
        "bus2": 17027
      },
      "params": {
        "R": 0.008276059292256832,
        "X": 0.040845874696969986,
        "G": 0.0,
        "B": 0.022478610277175903
      },
      "extension": {
        "length": 21753.328201171877,
        "rating": 204.10325527191162
      }
    },
    {
      "class": "Branch",
      "id": "branch_16910_16956_1",
      "ports": {
        "bus1": 16910,
        "bus2": 16956
      },
      "params": {
        "R": 0.006753498688340188,
        "X": 0.03753891959786415,
        "G": 0.0,
        "B": 0.013096350245177746
      },
      "extension": {
        "length": 16365.354146850586,
        "rating": 210.953688621521
      }
    },
    {
      "class": "Branch",
      "id": "branch_16910_17011_1",
      "ports": {
        "bus1": 16910,
        "bus2": 17011
      },
      "params": {
        "R": 0.0021000104025006294,
        "X": 0.015038257464766502,
        "G": 0.0,
        "B": 0.006256813183426857
      },
      "extension": {
        "length": 6876.1977962036135,
        "rating": 196.2300181388855
      }
    },
    {
      "class": "Branch",
      "id": "branch_16911_16931_1",
      "ports": {
        "bus1": 16931,
        "bus2": 16911
      },
      "params": {
        "R": 0.003739004023373127,
        "X": 0.021292345598340034,
        "G": 0.0,
        "B": 0.008462914265692234
      },
      "extension": {
        "length": 9995.3738470459,
        "rating": 196.09606266021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_16912_16913_1",
      "ports": {
        "bus1": 16912,
        "bus2": 16913
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16913_16916_1",
      "ports": {
        "bus1": 16913,
        "bus2": 16916
      },
      "params": {
        "R": 0.00021402556740213186,
        "X": 0.0012796951923519373,
        "G": 0.0,
        "B": 0.005355168133974075
      },
      "extension": {
        "length": 1859.820391433716,
        "rating": 265.00651836395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_16913_16916_2",
      "ports": {
        "bus1": 16913,
        "bus2": 16916
      },
      "params": {
        "R": 0.00021402556740213186,
        "X": 0.0012796951923519373,
        "G": 0.0,
        "B": 0.005355168133974075
      },
      "extension": {
        "length": 1859.820391433716,
        "rating": 265.00651836395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_16913_16917_1",
      "ports": {
        "bus1": 16913,
        "bus2": 16917
      },
      "params": {
        "R": 0.001961873145774007,
        "X": 0.012600818648934364,
        "G": 0.0,
        "B": 0.010278234258294106
      },
      "extension": {
        "length": 8212.398282531738,
        "rating": 217.58043766021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_16913_16920_1",
      "ports": {
        "bus1": 16920,
        "bus2": 16913
      },
      "params": {
        "R": 0.001450690091587603,
        "X": 0.009545558132231236,
        "G": 0.0,
        "B": 0.0033872739877551794
      },
      "extension": {
        "length": 3865.5927927246094,
        "rating": 278.92611026763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_16913_16920_2",
      "ports": {
        "bus1": 16920,
        "bus2": 16913
      },
      "params": {
        "R": 0.001450690091587603,
        "X": 0.009545558132231236,
        "G": 0.0,
        "B": 0.0033872739877551794
      },
      "extension": {
        "length": 3865.5927927246094,
        "rating": 278.92611026763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_16914_16915_1",
      "ports": {
        "bus1": 16914,
        "bus2": 16915
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16915_16918_1",
      "ports": {
        "bus1": 16918,
        "bus2": 16915
      },
      "params": {
        "R": 0.0008696691365912557,
        "X": 0.005260627251118422,
        "G": 0.0,
        "B": 0.004596180282533169
      },
      "extension": {
        "length": 3498.016333831787,
        "rating": 252.1286964416504
      }
    },
    {
      "class": "Branch",
      "id": "branch_16915_17036_1",
      "ports": {
        "bus1": 16915,
        "bus2": 17036
      },
      "params": {
        "R": 0.002494174288585782,
        "X": 0.013082277961075306,
        "G": 0.0,
        "B": 0.02042018435895443
      },
      "extension": {
        "length": 11289.75130480957,
        "rating": 235.00428199768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_16915_17121_1",
      "ports": {
        "bus1": 16915,
        "bus2": 17121
      },
      "params": {
        "R": 0.0017767231911420824,
        "X": 0.006711630150675774,
        "G": 0.0,
        "B": 0.0019417759031057356
      },
      "extension": {
        "length": 2597.2029754486084,
        "rating": 244.18799877166748
      }
    },
    {
      "class": "Branch",
      "id": "branch_16915_17326_1",
      "ports": {
        "bus1": 16915,
        "bus2": 17326
      },
      "params": {
        "R": 0.004069008398801088,
        "X": 0.025911275297403336,
        "G": 0.0,
        "B": 0.010551097802817822
      },
      "extension": {
        "length": 12097.545067749024,
        "rating": 232.66408443450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_16916_16921_1",
      "ports": {
        "bus1": 16921,
        "bus2": 16916
      },
      "params": {
        "R": 0.000721790303941816,
        "X": 0.004087109584361315,
        "G": 0.0,
        "B": 0.003471581730991602
      },
      "extension": {
        "length": 2584.0446448974612,
        "rating": 215.87910652160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_16917_16941_1",
      "ports": {
        "bus1": 16917,
        "bus2": 16941
      },
      "params": {
        "R": 0.0012566701043397188,
        "X": 0.006758343894034624,
        "G": 0.0,
        "B": 0.002637092722579837
      },
      "extension": {
        "length": 2720.9465734405517,
        "rating": 156.91545009613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_16918_16919_1",
      "ports": {
        "bus1": 16918,
        "bus2": 16919
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16918_16923_1",
      "ports": {
        "bus1": 16918,
        "bus2": 16923
      },
      "params": {
        "R": 0.001961061265319586,
        "X": 0.010927789844572544,
        "G": 0.0,
        "B": 0.004865140188485384
      },
      "extension": {
        "length": 5137.962896118164,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16920_16939_1",
      "ports": {
        "bus1": 16939,
        "bus2": 16920
      },
      "params": {
        "R": 0.0007599025848321617,
        "X": 0.0049796984530985355,
        "G": 0.0,
        "B": 0.00600458076223731
      },
      "extension": {
        "length": 3991.6059614868163,
        "rating": 283.9630365371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_16920_16939_2",
      "ports": {
        "bus1": 16939,
        "bus2": 16920
      },
      "params": {
        "R": 0.0007599025848321617,
        "X": 0.0049796984530985355,
        "G": 0.0,
        "B": 0.00600458076223731
      },
      "extension": {
        "length": 3991.6059614868163,
        "rating": 283.9630365371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_16920_16939_3",
      "ports": {
        "bus1": 16939,
        "bus2": 16920
      },
      "params": {
        "R": 0.0007599025848321617,
        "X": 0.0049796984530985355,
        "G": 0.0,
        "B": 0.00600458076223731
      },
      "extension": {
        "length": 3991.6059614868163,
        "rating": 283.9630365371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_16921_16922_1",
      "ports": {
        "bus1": 16921,
        "bus2": 16922
      },
      "params": {
        "R": 0.00028957557515241206,
        "X": 0.0010406369110569358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16921_16941_1",
      "ports": {
        "bus1": 16941,
        "bus2": 16921
      },
      "params": {
        "R": 0.0015507865464314818,
        "X": 0.009330781176686287,
        "G": 0.0,
        "B": 0.0031733857467770576
      },
      "extension": {
        "length": 3999.5404422912598,
        "rating": 196.5890645980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_16923_16939_1",
      "ports": {
        "bus1": 16939,
        "bus2": 16923
      },
      "params": {
        "R": 0.000991332926787436,
        "X": 0.00516583351418376,
        "G": 0.0,
        "B": 0.0023588233161717653
      },
      "extension": {
        "length": 2651.8675922698976,
        "rating": 269.9496030807495
      }
    },
    {
      "class": "Branch",
      "id": "branch_16923_16939_2",
      "ports": {
        "bus1": 16939,
        "bus2": 16923
      },
      "params": {
        "R": 0.000991332926787436,
        "X": 0.00516583351418376,
        "G": 0.0,
        "B": 0.0023588233161717653
      },
      "extension": {
        "length": 2651.8675922698976,
        "rating": 269.9496030807495
      }
    },
    {
      "class": "Branch",
      "id": "branch_16923_17015_1",
      "ports": {
        "bus1": 16923,
        "bus2": 17015
      },
      "params": {
        "R": 0.0060699922032654285,
        "X": 0.038587816059589386,
        "G": 0.0,
        "B": 0.01915641874074936
      },
      "extension": {
        "length": 18338.062758178712,
        "rating": 210.80222129821777
      }
    },
    {
      "class": "Branch",
      "id": "branch_16924_16925_1",
      "ports": {
        "bus1": 16924,
        "bus2": 16925
      },
      "params": {
        "R": 0.00027962058084085584,
        "X": 0.001193030271679163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16926_16927_1",
      "ports": {
        "bus1": 16926,
        "bus2": 16927
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16928_16929_1",
      "ports": {
        "bus1": 16928,
        "bus2": 16929
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16931_16932_1",
      "ports": {
        "bus1": 16931,
        "bus2": 16932
      },
      "params": {
        "R": 0.00023194635286927223,
        "X": 0.001142021268606186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16931_16939_1",
      "ports": {
        "bus1": 16931,
        "bus2": 16939
      },
      "params": {
        "R": 0.0033571808598935604,
        "X": 0.01742168515920639,
        "G": 0.0,
        "B": 0.006005945149809122
      },
      "extension": {
        "length": 6808.67163885498,
        "rating": 214.41028118133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_16933_16934_1",
      "ports": {
        "bus1": 16933,
        "bus2": 16934
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16933_17006_1",
      "ports": {
        "bus1": 17006,
        "bus2": 16933
      },
      "params": {
        "R": 0.002312402008101344,
        "X": 0.01029785443097353,
        "G": 0.0,
        "B": 0.004363082814961672
      },
      "extension": {
        "length": 4199.266123352051,
        "rating": 228.79579067230225
      }
    },
    {
      "class": "Branch",
      "id": "branch_16933_17138_1",
      "ports": {
        "bus1": 17138,
        "bus2": 16933
      },
      "params": {
        "R": 0.0005835232441313565,
        "X": 0.003201086074113846,
        "G": 0.0,
        "B": 0.020612357184290886
      },
      "extension": {
        "length": 5967.759025360107,
        "rating": 239.09080028533936
      }
    },
    {
      "class": "Branch",
      "id": "branch_16935_16936_1",
      "ports": {
        "bus1": 16936,
        "bus2": 16935
      },
      "params": {
        "R": 0.00043881291639991105,
        "X": 0.02701527066528797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16935_16937_1",
      "ports": {
        "bus1": 16935,
        "bus2": 16937
      },
      "params": {
        "R": 0.00027874018996953964,
        "X": 0.0010375655256211758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16936_17005_1",
      "ports": {
        "bus1": 17005,
        "bus2": 16936
      },
      "params": {
        "R": 0.001909511396661401,
        "X": 0.010659904219210148,
        "G": 0.0,
        "B": 0.005337695125490427
      },
      "extension": {
        "length": 5354.8740049438475,
        "rating": 200.09167194366455
      }
    },
    {
      "class": "Branch",
      "id": "branch_16936_17138_1",
      "ports": {
        "bus1": 16936,
        "bus2": 17138
      },
      "params": {
        "R": 0.002413882175460458,
        "X": 0.016062725335359573,
        "G": 0.0,
        "B": 0.0027665377128869295
      },
      "extension": {
        "length": 4614.365437316895,
        "rating": 254.2308807373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_16937_16940_1",
      "ports": {
        "bus1": 16940,
        "bus2": 16937
      },
      "params": {
        "R": 0.000581052154302597,
        "X": 0.006449405569583178,
        "G": 0.0,
        "B": 0.077693909406662
      },
      "extension": {
        "length": 17319.223086547852,
        "rating": 1107.4960708618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_16937_17132_1",
      "ports": {
        "bus1": 16937,
        "bus2": 17132
      },
      "params": {
        "R": 0.0005024279817007482,
        "X": 0.005722024478018284,
        "G": 0.0,
        "B": 0.10039665549993516
      },
      "extension": {
        "length": 17003.989490844728,
        "rating": 1197.7124214172363
      }
    },
    {
      "class": "Branch",
      "id": "branch_16938_16939_1",
      "ports": {
        "bus1": 16939,
        "bus2": 16938
      },
      "params": {
        "R": 0.00034743320429697633,
        "X": 0.02090672217309475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16938_16939_2",
      "ports": {
        "bus1": 16939,
        "bus2": 16938
      },
      "params": {
        "R": 0.00034743320429697633,
        "X": 0.02090672217309475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16938_16939_3",
      "ports": {
        "bus1": 16939,
        "bus2": 16938
      },
      "params": {
        "R": 0.00034743320429697633,
        "X": 0.02090672217309475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16938_16940_1",
      "ports": {
        "bus1": 16938,
        "bus2": 16940
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16939_16956_1",
      "ports": {
        "bus1": 16939,
        "bus2": 16956
      },
      "params": {
        "R": 0.00132197723723948,
        "X": 0.008942453190684319,
        "G": 0.0,
        "B": 0.003967027645558119
      },
      "extension": {
        "length": 3913.2733474731444,
        "rating": 233.58547687530518
      }
    },
    {
      "class": "Branch",
      "id": "branch_16942_16943_1",
      "ports": {
        "bus1": 16943,
        "bus2": 16942
      },
      "params": {
        "R": 0.0005512405186891556,
        "X": 0.02845846489071846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16942_16944_1",
      "ports": {
        "bus1": 16942,
        "bus2": 16944
      },
      "params": {
        "R": 0.00027776608476415277,
        "X": 0.0010966358240693808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16943_16950_1",
      "ports": {
        "bus1": 16943,
        "bus2": 16950
      },
      "params": {
        "R": 0.0025105334352701902,
        "X": 0.01918695494532585,
        "G": 0.0,
        "B": 0.005919260438531637
      },
      "extension": {
        "length": 7308.702396606445,
        "rating": 216.08574390411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_16943_16955_1",
      "ports": {
        "bus1": 16943,
        "bus2": 16955
      },
      "params": {
        "R": 0.0065666851587593555,
        "X": 0.03629463538527489,
        "G": 0.0,
        "B": 0.01987520605325699
      },
      "extension": {
        "length": 18840.93364489746,
        "rating": 214.21005725860596
      }
    },
    {
      "class": "Branch",
      "id": "branch_16944_17347_1",
      "ports": {
        "bus1": 17347,
        "bus2": 16944
      },
      "params": {
        "R": 0.0008919122046791017,
        "X": 0.011381139047443867,
        "G": 0.0,
        "B": 0.4110151529312134
      },
      "extension": {
        "length": 51328.55114868164,
        "rating": 1185.3291511535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_16944_17514_1",
      "ports": {
        "bus1": 16944,
        "bus2": 17514
      },
      "params": {
        "R": 0.0010072466684505343,
        "X": 0.011639753356575966,
        "G": 0.0,
        "B": 0.19254125654697418
      },
      "extension": {
        "length": 33613.16038330078,
        "rating": 1245.5971717834473
      }
    },
    {
      "class": "Branch",
      "id": "branch_16945_16950_1",
      "ports": {
        "bus1": 16945,
        "bus2": 16950
      },
      "params": {
        "R": 0.0037019960582256317,
        "X": 0.017146922647953033,
        "G": 0.0,
        "B": 0.0046663591638207436
      },
      "extension": {
        "length": 6342.400506500245,
        "rating": 210.61768531799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_16945_16955_1",
      "ports": {
        "bus1": 16955,
        "bus2": 16945
      },
      "params": {
        "R": 0.005494324956089258,
        "X": 0.030640682205557823,
        "G": 0.0,
        "B": 0.00606792327016592
      },
      "extension": {
        "length": 10231.241147644043,
        "rating": 167.05262660980225
      }
    },
    {
      "class": "Branch",
      "id": "branch_16946_16949_1",
      "ports": {
        "bus1": 16946,
        "bus2": 16949
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0016414448618888855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16946_16950_1",
      "ports": {
        "bus1": 16946,
        "bus2": 16950
      },
      "params": {
        "R": 0.00024126129574142396,
        "X": 0.0010907205287367105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16946_16951_1",
      "ports": {
        "bus1": 16946,
        "bus2": 16951
      },
      "params": {
        "R": 0.00027943303575739264,
        "X": 0.0010581654496490955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16947_16949_1",
      "ports": {
        "bus1": 16947,
        "bus2": 16949
      },
      "params": {
        "R": 0.002760787960141897,
        "X": 0.09027642756700516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16948_16949_1",
      "ports": {
        "bus1": 16948,
        "bus2": 16949
      },
      "params": {
        "R": 0.002760787960141897,
        "X": 0.09027642756700516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16952_16953_1",
      "ports": {
        "bus1": 16952,
        "bus2": 16953
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16952_16954_1",
      "ports": {
        "bus1": 16954,
        "bus2": 16952
      },
      "params": {
        "R": 0.004458725452423096,
        "X": 0.024977879598736763,
        "G": 0.0,
        "B": 0.008883854374289513
      },
      "extension": {
        "length": 11308.927738952638,
        "rating": 195.51738500595093
      }
    },
    {
      "class": "Branch",
      "id": "branch_16954_17182_1",
      "ports": {
        "bus1": 17182,
        "bus2": 16954
      },
      "params": {
        "R": 0.00629888568073511,
        "X": 0.03388109803199768,
        "G": 0.0,
        "B": 0.02905706316232681
      },
      "extension": {
        "length": 20823.946836547853,
        "rating": 242.01583862304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_16956_17123_1",
      "ports": {
        "bus1": 16956,
        "bus2": 17123
      },
      "params": {
        "R": 0.0031708937603980303,
        "X": 0.01821930892765522,
        "G": 0.0,
        "B": 0.027795359492301944
      },
      "extension": {
        "length": 15599.102545898439,
        "rating": 244.62463855743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_16957_17003_1",
      "ports": {
        "bus1": 16957,
        "bus2": 17003
      },
      "params": {
        "R": 0.0034140739589929585,
        "X": 0.02338188886642456,
        "G": 0.0,
        "B": 0.011618927121162415
      },
      "extension": {
        "length": 11059.86891796875,
        "rating": 190.73636531829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_16957_17102_1",
      "ports": {
        "bus1": 17102,
        "bus2": 16957
      },
      "params": {
        "R": 0.0006427178741432726,
        "X": 0.003204960376024246,
        "G": 0.0,
        "B": 0.0017270920798182485
      },
      "extension": {
        "length": 1821.7121303100587,
        "rating": 223.33412170410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_16957_17144_1",
      "ports": {
        "bus1": 17144,
        "bus2": 16957
      },
      "params": {
        "R": 0.00211531319655478,
        "X": 0.012184634804725647,
        "G": 0.0,
        "B": 0.0014267946826294065
      },
      "extension": {
        "length": 2980.0486767425537,
        "rating": 213.42973709106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_16958_16969_1",
      "ports": {
        "bus1": 16958,
        "bus2": 16969
      },
      "params": {
        "R": 0.0008423768449574709,
        "X": 0.004970025736838579,
        "G": 0.0,
        "B": 0.005270191468298435
      },
      "extension": {
        "length": 3346.4377836914064,
        "rating": 202.97529697418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_16958_18557_1",
      "ports": {
        "bus1": 16958,
        "bus2": 18557
      },
      "params": {
        "R": 0.000534533872269094,
        "X": 0.002872938755899668,
        "G": 0.0,
        "B": 0.0013636990915983915
      },
      "extension": {
        "length": 1349.6186760177613,
        "rating": 219.06790733337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_16958_18819_1",
      "ports": {
        "bus1": 18819,
        "bus2": 16958
      },
      "params": {
        "R": 0.001394344842992723,
        "X": 0.006608585827052593,
        "G": 0.0,
        "B": 0.0023728865198791027
      },
      "extension": {
        "length": 2941.630196182251,
        "rating": 215.3404951095581
      }
    },
    {
      "class": "Branch",
      "id": "branch_16959_17022_1",
      "ports": {
        "bus1": 17022,
        "bus2": 16959
      },
      "params": {
        "R": 0.0012857624096795917,
        "X": 0.007091729436069727,
        "G": 0.0,
        "B": 0.0026549145113676786
      },
      "extension": {
        "length": 3132.685464614868,
        "rating": 195.65223455429077
      }
    },
    {
      "class": "Branch",
      "id": "branch_16960_16961_1",
      "ports": {
        "bus1": 16960,
        "bus2": 16961
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16960_18570_1",
      "ports": {
        "bus1": 18570,
        "bus2": 16960
      },
      "params": {
        "R": 0.0006446190527640283,
        "X": 0.003752983408048749,
        "G": 0.0,
        "B": 0.00396158080548048
      },
      "extension": {
        "length": 2952.120869796753,
        "rating": 200.08084774017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_16962_16967_1",
      "ports": {
        "bus1": 16967,
        "bus2": 16962
      },
      "params": {
        "R": 0.0009104765485972166,
        "X": 0.006104008760303259,
        "G": 0.0,
        "B": 0.007879206910729408
      },
      "extension": {
        "length": 4575.7973147277835,
        "rating": 219.80862617492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_16962_16975_1",
      "ports": {
        "bus1": 16975,
        "bus2": 16962
      },
      "params": {
        "R": 0.0011748733231797814,
        "X": 0.005458412226289511,
        "G": 0.0,
        "B": 0.004742941819131374
      },
      "extension": {
        "length": 3676.6459421081545,
        "rating": 172.35711812973022
      }
    },
    {
      "class": "Branch",
      "id": "branch_16962_17030_1",
      "ports": {
        "bus1": 17030,
        "bus2": 16962
      },
      "params": {
        "R": 0.0015085624763742091,
        "X": 0.008341453969478607,
        "G": 0.0,
        "B": 0.004019859712570906
      },
      "extension": {
        "length": 4189.867452850342,
        "rating": 212.35852241516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_16962_17031_1",
      "ports": {
        "bus1": 16962,
        "bus2": 17031
      },
      "params": {
        "R": 0.000900744111277163,
        "X": 0.005238052923232317,
        "G": 0.0,
        "B": 0.0022178725339472294
      },
      "extension": {
        "length": 2139.01385559082,
        "rating": 229.8983097076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_16963_17000_1",
      "ports": {
        "bus1": 16963,
        "bus2": 17000
      },
      "params": {
        "R": 0.002066400134935975,
        "X": 0.012953164055943487,
        "G": 0.0,
        "B": 0.006344483233988285
      },
      "extension": {
        "length": 6641.145469116211,
        "rating": 204.3914794921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_16963_17017_1",
      "ports": {
        "bus1": 16963,
        "bus2": 17017
      },
      "params": {
        "R": 0.0020949323661625385,
        "X": 0.01193374488502741,
        "G": 0.0,
        "B": 0.007780269719660281
      },
      "extension": {
        "length": 6656.935389038086,
        "rating": 235.90338230133057
      }
    },
    {
      "class": "Branch",
      "id": "branch_16963_17018_1",
      "ports": {
        "bus1": 16963,
        "bus2": 17018
      },
      "params": {
        "R": 0.002094937488436699,
        "X": 0.012246431782841682,
        "G": 0.0,
        "B": 0.012032395228743553
      },
      "extension": {
        "length": 8756.903418640137,
        "rating": 220.40507793426514
      }
    },
    {
      "class": "Branch",
      "id": "branch_16964_17042_1",
      "ports": {
        "bus1": 16964,
        "bus2": 17042
      },
      "params": {
        "R": 0.002344339620321989,
        "X": 0.0143440505489707,
        "G": 0.0,
        "B": 0.010024560615420341
      },
      "extension": {
        "length": 8460.767982788086,
        "rating": 196.12575769424438
      }
    },
    {
      "class": "Branch",
      "id": "branch_16964_17047_1",
      "ports": {
        "bus1": 17047,
        "bus2": 16964
      },
      "params": {
        "R": 0.0018929648213088512,
        "X": 0.011318301782011986,
        "G": 0.0,
        "B": 0.01271056942641735
      },
      "extension": {
        "length": 7812.359863220215,
        "rating": 214.50872421264648
      }
    },
    {
      "class": "Branch",
      "id": "branch_16965_18544_1",
      "ports": {
        "bus1": 16965,
        "bus2": 18544
      },
      "params": {
        "R": 0.000381307938368991,
        "X": 0.0022579876240342855,
        "G": 0.0,
        "B": 0.001159173552878201
      },
      "extension": {
        "length": 1063.1435923690797,
        "rating": 222.38924503326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_16965_18554_1",
      "ports": {
        "bus1": 18554,
        "bus2": 16965
      },
      "params": {
        "R": 0.0012803940335288644,
        "X": 0.007268208544701338,
        "G": 0.0,
        "B": 0.001955328742042184
      },
      "extension": {
        "length": 2634.860583847046,
        "rating": 207.37862586975098
      }
    },
    {
      "class": "Branch",
      "id": "branch_16966_16967_1",
      "ports": {
        "bus1": 16967,
        "bus2": 16966
      },
      "params": {
        "R": 0.0005945657030679286,
        "X": 0.030139368027448654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16966_16967_2",
      "ports": {
        "bus1": 16967,
        "bus2": 16966
      },
      "params": {
        "R": 0.0005945657030679286,
        "X": 0.030139368027448654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16966_16967_3",
      "ports": {
        "bus1": 16967,
        "bus2": 16966
      },
      "params": {
        "R": 0.0005945657030679286,
        "X": 0.030139368027448654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16966_16968_1",
      "ports": {
        "bus1": 16966,
        "bus2": 16968
      },
      "params": {
        "R": 0.00022320618154481053,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16966_17019_1",
      "ports": {
        "bus1": 17019,
        "bus2": 16966
      },
      "params": {
        "R": 0.0004018896142952144,
        "X": 0.0051462468691170216,
        "G": 0.0,
        "B": 0.10526564717292787
      },
      "extension": {
        "length": 17070.838805786134,
        "rating": 1225.0234603881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_16966_18839_1",
      "ports": {
        "bus1": 16966,
        "bus2": 18839
      },
      "params": {
        "R": 0.0004685777530539781,
        "X": 0.005948466714471579,
        "G": 0.0,
        "B": 0.1986374408006668
      },
      "extension": {
        "length": 25260.32037084961,
        "rating": 1208.6397171020508
      }
    },
    {
      "class": "Branch",
      "id": "branch_16966_18872_1",
      "ports": {
        "bus1": 18872,
        "bus2": 16966
      },
      "params": {
        "R": 0.0003599835908971727,
        "X": 0.0045263697393238544,
        "G": 0.0,
        "B": 0.24046576023101807
      },
      "extension": {
        "length": 22566.661021362306,
        "rating": 1312.1345520019531
      }
    },
    {
      "class": "Branch",
      "id": "branch_16967_17032_1",
      "ports": {
        "bus1": 17032,
        "bus2": 16967
      },
      "params": {
        "R": 0.0011757813626900315,
        "X": 0.005763628985732794,
        "G": 0.0,
        "B": 0.0034697966184467073
      },
      "extension": {
        "length": 3343.1391361999513,
        "rating": 252.18591690063477
      }
    },
    {
      "class": "Branch",
      "id": "branch_16967_17033_1",
      "ports": {
        "bus1": 17033,
        "bus2": 16967
      },
      "params": {
        "R": 0.0010792386019602418,
        "X": 0.006089815404266118,
        "G": 0.0,
        "B": 0.004475614055991173
      },
      "extension": {
        "length": 3946.1251445617677,
        "rating": 245.947527885437
      }
    },
    {
      "class": "Branch",
      "id": "branch_16967_17037_1",
      "ports": {
        "bus1": 16967,
        "bus2": 17037
      },
      "params": {
        "R": 0.001961934147402644,
        "X": 0.013193174265325068,
        "G": 0.0,
        "B": 0.017101513221859932
      },
      "extension": {
        "length": 10385.809852478027,
        "rating": 286.64231300354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_16967_17037_2",
      "ports": {
        "bus1": 16967,
        "bus2": 17037
      },
      "params": {
        "R": 0.001961934147402644,
        "X": 0.013193174265325068,
        "G": 0.0,
        "B": 0.017101513221859932
      },
      "extension": {
        "length": 10385.809852478027,
        "rating": 286.64231300354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_16967_17037_3",
      "ports": {
        "bus1": 16967,
        "bus2": 17037
      },
      "params": {
        "R": 0.001961934147402644,
        "X": 0.013193174265325068,
        "G": 0.0,
        "B": 0.017101513221859932
      },
      "extension": {
        "length": 10385.809852478027,
        "rating": 286.64231300354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_16969_16970_1",
      "ports": {
        "bus1": 16969,
        "bus2": 16970
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16969_18778_1",
      "ports": {
        "bus1": 16969,
        "bus2": 18778
      },
      "params": {
        "R": 0.001192711410112679,
        "X": 0.00651394296437502,
        "G": 0.0,
        "B": 0.0022362968884408474
      },
      "extension": {
        "length": 2798.2380242614745,
        "rating": 278.9593458175659
      }
    },
    {
      "class": "Branch",
      "id": "branch_16969_18778_2",
      "ports": {
        "bus1": 16969,
        "bus2": 18778
      },
      "params": {
        "R": 0.001192711410112679,
        "X": 0.00651394296437502,
        "G": 0.0,
        "B": 0.0022362968884408474
      },
      "extension": {
        "length": 2798.2380242614745,
        "rating": 278.9593458175659
      }
    },
    {
      "class": "Branch",
      "id": "branch_16969_18814_1",
      "ports": {
        "bus1": 18814,
        "bus2": 16969
      },
      "params": {
        "R": 0.0008224258199334145,
        "X": 0.004079774022102356,
        "G": 0.0,
        "B": 0.0029443260282278065
      },
      "extension": {
        "length": 2327.6349470214845,
        "rating": 268.0128812789917
      }
    },
    {
      "class": "Branch",
      "id": "branch_16969_18814_2",
      "ports": {
        "bus1": 18814,
        "bus2": 16969
      },
      "params": {
        "R": 0.0008224258199334145,
        "X": 0.004079774022102356,
        "G": 0.0,
        "B": 0.0029443260282278065
      },
      "extension": {
        "length": 2327.6349470214845,
        "rating": 268.0128812789917
      }
    },
    {
      "class": "Branch",
      "id": "branch_16971_16997_1",
      "ports": {
        "bus1": 16971,
        "bus2": 16997
      },
      "params": {
        "R": 0.002000385196879506,
        "X": 0.009155893698334694,
        "G": 0.0,
        "B": 0.015330584719777107
      },
      "extension": {
        "length": 8643.160128845215,
        "rating": 200.37853717803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_16971_17008_1",
      "ports": {
        "bus1": 16971,
        "bus2": 17008
      },
      "params": {
        "R": 0.001307391794398427,
        "X": 0.00838501751422882,
        "G": 0.0,
        "B": 0.00259086349979043
      },
      "extension": {
        "length": 3394.656282348633,
        "rating": 176.91891193389893
      }
    },
    {
      "class": "Branch",
      "id": "branch_16972_18568_1",
      "ports": {
        "bus1": 16972,
        "bus2": 18568
      },
      "params": {
        "R": 0.0010942230001091957,
        "X": 0.006889560259878635,
        "G": 0.0,
        "B": 0.007807441055774689
      },
      "extension": {
        "length": 5310.9575227661135,
        "rating": 279.05213832855225
      }
    },
    {
      "class": "Branch",
      "id": "branch_16972_18568_2",
      "ports": {
        "bus1": 16972,
        "bus2": 18568
      },
      "params": {
        "R": 0.0010942230001091957,
        "X": 0.006889560259878635,
        "G": 0.0,
        "B": 0.007807441055774689
      },
      "extension": {
        "length": 5310.9575227661135,
        "rating": 279.05213832855225
      }
    },
    {
      "class": "Branch",
      "id": "branch_16972_18572_1",
      "ports": {
        "bus1": 18572,
        "bus2": 16972
      },
      "params": {
        "R": 0.000674927607178688,
        "X": 0.004355979152023792,
        "G": 0.0,
        "B": 0.0015066057676449418
      },
      "extension": {
        "length": 1725.0637156677246,
        "rating": 274.3373155593872
      }
    },
    {
      "class": "Branch",
      "id": "branch_16972_18572_2",
      "ports": {
        "bus1": 18572,
        "bus2": 16972
      },
      "params": {
        "R": 0.000674927607178688,
        "X": 0.004355979152023792,
        "G": 0.0,
        "B": 0.0015066057676449418
      },
      "extension": {
        "length": 1725.0637156677246,
        "rating": 274.3373155593872
      }
    },
    {
      "class": "Branch",
      "id": "branch_16973_16974_1",
      "ports": {
        "bus1": 16973,
        "bus2": 16974
      },
      "params": {
        "R": 0.00022219124366529286,
        "X": 0.0011445577256381512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16974_16989_1",
      "ports": {
        "bus1": 16989,
        "bus2": 16974
      },
      "params": {
        "R": 0.0011745644733309746,
        "X": 0.00637059798464179,
        "G": 0.0,
        "B": 0.0056107789278030396
      },
      "extension": {
        "length": 3868.687696838379,
        "rating": 160.66665649414062
      }
    },
    {
      "class": "Branch",
      "id": "branch_16974_17067_1",
      "ports": {
        "bus1": 16974,
        "bus2": 17067
      },
      "params": {
        "R": 0.0009058266878128052,
        "X": 0.00420356122776866,
        "G": 0.0,
        "B": 0.002047046786174178
      },
      "extension": {
        "length": 1897.6452919464111,
        "rating": 193.8938021659851
      }
    },
    {
      "class": "Branch",
      "id": "branch_16975_17064_1",
      "ports": {
        "bus1": 16975,
        "bus2": 17064
      },
      "params": {
        "R": 0.0015850993804633617,
        "X": 0.007887987419962883,
        "G": 0.0,
        "B": 0.006003972608596086
      },
      "extension": {
        "length": 4566.802294006347,
        "rating": 197.0206618309021
      }
    },
    {
      "class": "Branch",
      "id": "branch_16976_16977_1",
      "ports": {
        "bus1": 16977,
        "bus2": 16976
      },
      "params": {
        "R": 0.00047002406790852547,
        "X": 0.02798583172261715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16976_16978_1",
      "ports": {
        "bus1": 16976,
        "bus2": 16978
      },
      "params": {
        "R": 0.00028639769880101085,
        "X": 0.0010193060152232647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16976_16981_1",
      "ports": {
        "bus1": 16976,
        "bus2": 16981
      },
      "params": {
        "R": 0.0002083056460833177,
        "X": 0.0027911837678402662,
        "G": 0.0,
        "B": 0.08297808468341827
      },
      "extension": {
        "length": 9534.50786151123,
        "rating": 1124.4054794311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_16976_17432_1",
      "ports": {
        "bus1": 17432,
        "bus2": 16976
      },
      "params": {
        "R": 0.0006770064937882125,
        "X": 0.008959321305155754,
        "G": 0.0,
        "B": 0.12722080945968628
      },
      "extension": {
        "length": 24223.264276245118,
        "rating": 1218.7596321105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_16976_18839_1",
      "ports": {
        "bus1": 16976,
        "bus2": 18839
      },
      "params": {
        "R": 0.00039604006451554596,
        "X": 0.004893335979431868,
        "G": 0.0,
        "B": 0.1390661746263504
      },
      "extension": {
        "length": 19686.60449121094,
        "rating": 1183.0497741699219
      }
    },
    {
      "class": "Branch",
      "id": "branch_16977_16985_1",
      "ports": {
        "bus1": 16977,
        "bus2": 16985
      },
      "params": {
        "R": 0.001178273349069059,
        "X": 0.006763373967260122,
        "G": 0.0,
        "B": 0.0024076025001704693
      },
      "extension": {
        "length": 2839.0745665283202,
        "rating": 247.36077785491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_16977_16993_1",
      "ports": {
        "bus1": 16993,
        "bus2": 16977
      },
      "params": {
        "R": 0.0013054967857897282,
        "X": 0.006192713510245085,
        "G": 0.0,
        "B": 0.0023301143664866686
      },
      "extension": {
        "length": 2646.7350625305176,
        "rating": 236.41011714935303
      }
    },
    {
      "class": "Branch",
      "id": "branch_16979_16980_1",
      "ports": {
        "bus1": 16979,
        "bus2": 16980
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16979_16992_1",
      "ports": {
        "bus1": 16979,
        "bus2": 16992
      },
      "params": {
        "R": 0.0011236504651606083,
        "X": 0.006768770050257444,
        "G": 0.0,
        "B": 0.001802377984859049
      },
      "extension": {
        "length": 2531.7660510406495,
        "rating": 188.7098789215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_16979_16998_1",
      "ports": {
        "bus1": 16998,
        "bus2": 16979
      },
      "params": {
        "R": 0.001460303203202784,
        "X": 0.006496811751276255,
        "G": 0.0,
        "B": 0.006682188715785741
      },
      "extension": {
        "length": 4706.776296661377,
        "rating": 206.8037748336792
      }
    },
    {
      "class": "Branch",
      "id": "branch_16979_17018_1",
      "ports": {
        "bus1": 16979,
        "bus2": 17018
      },
      "params": {
        "R": 0.0023239930160343647,
        "X": 0.009403004311025143,
        "G": 0.0,
        "B": 0.0076267095282673844
      },
      "extension": {
        "length": 6282.382542022705,
        "rating": 217.14742183685303
      }
    },
    {
      "class": "Branch",
      "id": "branch_16981_16982_1",
      "ports": {
        "bus1": 16982,
        "bus2": 16981
      },
      "params": {
        "R": 0.00036094969254918396,
        "X": 0.02547583542764187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16981_16983_1",
      "ports": {
        "bus1": 16981,
        "bus2": 16983
      },
      "params": {
        "R": 0.0002268591633765027,
        "X": 0.0011007596040144563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16982_17007_1",
      "ports": {
        "bus1": 17007,
        "bus2": 16982
      },
      "params": {
        "R": 0.0009428717312403023,
        "X": 0.006089361384510993,
        "G": 0.0,
        "B": 0.0013907101238146424
      },
      "extension": {
        "length": 2042.9208430938722,
        "rating": 198.88640642166138
      }
    },
    {
      "class": "Branch",
      "id": "branch_16982_17008_1",
      "ports": {
        "bus1": 16982,
        "bus2": 17008
      },
      "params": {
        "R": 0.0006009889184497297,
        "X": 0.004205283708870411,
        "G": 0.0,
        "B": 0.0015919386642053726
      },
      "extension": {
        "length": 1957.4679543914795,
        "rating": 266.58082008361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_16982_17008_2",
      "ports": {
        "bus1": 16982,
        "bus2": 17008
      },
      "params": {
        "R": 0.0006009889184497297,
        "X": 0.004205283708870411,
        "G": 0.0,
        "B": 0.0015919386642053726
      },
      "extension": {
        "length": 1957.4679543914795,
        "rating": 266.58082008361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_16984_17027_1",
      "ports": {
        "bus1": 17027,
        "bus2": 16984
      },
      "params": {
        "R": 0.0006134043214842677,
        "X": 0.004133883398026228,
        "G": 0.0,
        "B": 0.0021732072345912457
      },
      "extension": {
        "length": 2170.6763822479247,
        "rating": 175.75538158416748
      }
    },
    {
      "class": "Branch",
      "id": "branch_16984_17029_1",
      "ports": {
        "bus1": 17029,
        "bus2": 16984
      },
      "params": {
        "R": 0.001254914328455925,
        "X": 0.005910464562475681,
        "G": 0.0,
        "B": 0.0030715172179043297
      },
      "extension": {
        "length": 3042.829646987915,
        "rating": 204.74708080291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_16985_16986_1",
      "ports": {
        "bus1": 16985,
        "bus2": 16986
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16985_17030_1",
      "ports": {
        "bus1": 16985,
        "bus2": 17030
      },
      "params": {
        "R": 0.0013005571672692895,
        "X": 0.007585381157696247,
        "G": 0.0,
        "B": 0.025947256013751033
      },
      "extension": {
        "length": 9313.837284484864,
        "rating": 235.35113334655762
      }
    },
    {
      "class": "Branch",
      "id": "branch_16987_16989_1",
      "ports": {
        "bus1": 16987,
        "bus2": 16989
      },
      "params": {
        "R": 0.0008506622398272157,
        "X": 0.0056233955547213554,
        "G": 0.0,
        "B": 0.0026467195712029934
      },
      "extension": {
        "length": 2786.648824676514,
        "rating": 179.16440963745117
      }
    },
    {
      "class": "Branch",
      "id": "branch_16987_17027_1",
      "ports": {
        "bus1": 16987,
        "bus2": 17027
      },
      "params": {
        "R": 0.0013211510377004743,
        "X": 0.008615274913609028,
        "G": 0.0,
        "B": 0.009353903122246265
      },
      "extension": {
        "length": 6360.754676879883,
        "rating": 178.8707733154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_16988_17015_1",
      "ports": {
        "bus1": 16988,
        "bus2": 17015
      },
      "params": {
        "R": 0.0008789690327830613,
        "X": 0.0051596080884337425,
        "G": 0.0,
        "B": 0.014951348304748537
      },
      "extension": {
        "length": 6689.480611816406,
        "rating": 193.45479011535645
      }
    },
    {
      "class": "Branch",
      "id": "branch_16988_17042_1",
      "ports": {
        "bus1": 17042,
        "bus2": 16988
      },
      "params": {
        "R": 0.002627418376505375,
        "X": 0.014798017218708992,
        "G": 0.0,
        "B": 0.002961484715342522
      },
      "extension": {
        "length": 4400.330525024414,
        "rating": 145.12178897857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_16989_17030_1",
      "ports": {
        "bus1": 16989,
        "bus2": 17030
      },
      "params": {
        "R": 0.0008744964143261313,
        "X": 0.003967711701989174,
        "G": 0.0,
        "B": 0.011461731046438217
      },
      "extension": {
        "length": 4630.61310836792,
        "rating": 204.58738803863525
      }
    },
    {
      "class": "Branch",
      "id": "branch_16991_17010_1",
      "ports": {
        "bus1": 17010,
        "bus2": 16991
      },
      "params": {
        "R": 0.00298437406308949,
        "X": 0.015290857292711735,
        "G": 0.0,
        "B": 0.009503621608018875
      },
      "extension": {
        "length": 8242.465586791992,
        "rating": 197.47964143753052
      }
    },
    {
      "class": "Branch",
      "id": "branch_16992_19099_1",
      "ports": {
        "bus1": 19099,
        "bus2": 16992
      },
      "params": {
        "R": 0.0018740518717095256,
        "X": 0.014295700006186962,
        "G": 0.0,
        "B": 0.007038883399218321
      },
      "extension": {
        "length": 7179.6066020507815,
        "rating": 208.48090648651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_16993_16994_1",
      "ports": {
        "bus1": 16993,
        "bus2": 16994
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16993_17029_1",
      "ports": {
        "bus1": 17029,
        "bus2": 16993
      },
      "params": {
        "R": 0.0018091851379722357,
        "X": 0.011692477390170097,
        "G": 0.0,
        "B": 0.007473697885870934
      },
      "extension": {
        "length": 6134.6459550476075,
        "rating": 226.5470027923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_16996_16997_1",
      "ports": {
        "bus1": 16996,
        "bus2": 16997
      },
      "params": {
        "R": 0.00022167737188283357,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16998_18833_1",
      "ports": {
        "bus1": 16998,
        "bus2": 18833
      },
      "params": {
        "R": 0.0012356668012216687,
        "X": 0.0071441312320530415,
        "G": 0.0,
        "B": 0.004652632400393486
      },
      "extension": {
        "length": 3925.1395766601563,
        "rating": 185.74358224868774
      }
    },
    {
      "class": "Branch",
      "id": "branch_16999_17007_1",
      "ports": {
        "bus1": 16999,
        "bus2": 17007
      },
      "params": {
        "R": 0.0013926409883424642,
        "X": 0.006668779533356429,
        "G": 0.0,
        "B": 0.0032674912363290787
      },
      "extension": {
        "length": 3448.860845855713,
        "rating": 214.03284072875977
      }
    },
    {
      "class": "Branch",
      "id": "branch_17001_17002_1",
      "ports": {
        "bus1": 17001,
        "bus2": 17002
      },
      "params": {
        "R": 0.00022787266061641276,
        "X": 0.0010736758122220635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17001_17057_1",
      "ports": {
        "bus1": 17001,
        "bus2": 17057
      },
      "params": {
        "R": 0.0005448765587061644,
        "X": 0.002449298044666648,
        "G": 0.0,
        "B": 0.01269674766808748
      },
      "extension": {
        "length": 3576.8654046936035,
        "rating": 216.93665981292725
      }
    },
    {
      "class": "Branch",
      "id": "branch_17001_17060_1",
      "ports": {
        "bus1": 17060,
        "bus2": 17001
      },
      "params": {
        "R": 0.001094166305847466,
        "X": 0.006971515715122223,
        "G": 0.0,
        "B": 0.0016249336767941713
      },
      "extension": {
        "length": 2241.396053970337,
        "rating": 232.56680965423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_17003_17004_1",
      "ports": {
        "bus1": 17003,
        "bus2": 17004
      },
      "params": {
        "R": 0.0002316789032192901,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17003_17123_1",
      "ports": {
        "bus1": 17003,
        "bus2": 17123
      },
      "params": {
        "R": 0.0022201447281986475,
        "X": 0.0110556585714221,
        "G": 0.0,
        "B": 0.005455703474581242
      },
      "extension": {
        "length": 5607.909466918945,
        "rating": 203.18474769592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_17006_17105_1",
      "ports": {
        "bus1": 17006,
        "bus2": 17105
      },
      "params": {
        "R": 0.004526990931481123,
        "X": 0.02782035432755947,
        "G": 0.0,
        "B": 0.019891859963536263
      },
      "extension": {
        "length": 17029.910559814452,
        "rating": 200.63533782958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_17008_17013_1",
      "ports": {
        "bus1": 17008,
        "bus2": 17013
      },
      "params": {
        "R": 0.001206209184601903,
        "X": 0.006987404078245164,
        "G": 0.0,
        "B": 0.049153003841638565
      },
      "extension": {
        "length": 13026.561152343751,
        "rating": 261.3469123840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_17008_17013_2",
      "ports": {
        "bus1": 17008,
        "bus2": 17013
      },
      "params": {
        "R": 0.001206209184601903,
        "X": 0.006987404078245164,
        "G": 0.0,
        "B": 0.049153003841638565
      },
      "extension": {
        "length": 13026.561152343751,
        "rating": 261.3469123840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_17009_17010_1",
      "ports": {
        "bus1": 17009,
        "bus2": 17010
      },
      "params": {
        "R": 0.00022530225396621975,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17011_17012_1",
      "ports": {
        "bus1": 17011,
        "bus2": 17012
      },
      "params": {
        "R": 0.0002967009786516428,
        "X": 0.001162955304607749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17013_17014_1",
      "ports": {
        "bus1": 17013,
        "bus2": 17014
      },
      "params": {
        "R": 0.0002981656289193779,
        "X": 0.0011641379678621888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17013_17035_1",
      "ports": {
        "bus1": 17035,
        "bus2": 17013
      },
      "params": {
        "R": 0.0011740210466086864,
        "X": 0.007342028431594373,
        "G": 0.0,
        "B": 0.004454027861356735
      },
      "extension": {
        "length": 3895.886862213135,
        "rating": 258.95917415618896
      }
    },
    {
      "class": "Branch",
      "id": "branch_17013_17035_2",
      "ports": {
        "bus1": 17035,
        "bus2": 17013
      },
      "params": {
        "R": 0.0011740210466086864,
        "X": 0.007342028431594373,
        "G": 0.0,
        "B": 0.004454027861356735
      },
      "extension": {
        "length": 3895.886862213135,
        "rating": 258.95917415618896
      }
    },
    {
      "class": "Branch",
      "id": "branch_17016_17017_1",
      "ports": {
        "bus1": 17016,
        "bus2": 17017
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17017_17295_1",
      "ports": {
        "bus1": 17017,
        "bus2": 17295
      },
      "params": {
        "R": 0.0022609266452491283,
        "X": 0.0167318694293499,
        "G": 0.0,
        "B": 0.010249641723930836
      },
      "extension": {
        "length": 9396.810336181641,
        "rating": 238.93258571624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_17019_17020_1",
      "ports": {
        "bus1": 17020,
        "bus2": 17019
      },
      "params": {
        "R": 0.0007021634955890477,
        "X": 0.0391833670437336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17019_17021_1",
      "ports": {
        "bus1": 17019,
        "bus2": 17021
      },
      "params": {
        "R": 0.000295857316814363,
        "X": 0.0011354528833180666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17019_17048_1",
      "ports": {
        "bus1": 17019,
        "bus2": 17048
      },
      "params": {
        "R": 0.0006585809751413763,
        "X": 0.008047151379287243,
        "G": 0.0,
        "B": 0.18388056755065918
      },
      "extension": {
        "length": 28352.299174804688,
        "rating": 1214.3345832824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_17019_18821_1",
      "ports": {
        "bus1": 17019,
        "bus2": 18821
      },
      "params": {
        "R": 0.0004932925803586841,
        "X": 0.005715783219784498,
        "G": 0.0,
        "B": 0.1293792575597763
      },
      "extension": {
        "length": 19755.125192504882,
        "rating": 1203.1798362731934
      }
    },
    {
      "class": "Branch",
      "id": "branch_17019_19113_1",
      "ports": {
        "bus1": 17019,
        "bus2": 19113
      },
      "params": {
        "R": 0.0007607474108226597,
        "X": 0.008417264558374882,
        "G": 0.0,
        "B": 0.20270881056785586
      },
      "extension": {
        "length": 31826.827465576174,
        "rating": 1327.799129486084
      }
    },
    {
      "class": "Branch",
      "id": "branch_17020_18847_1",
      "ports": {
        "bus1": 17020,
        "bus2": 18847
      },
      "params": {
        "R": 0.0012400861596688628,
        "X": 0.008726007305085659,
        "G": 0.0,
        "B": 0.0021773185580968857
      },
      "extension": {
        "length": 3103.4133734436036,
        "rating": 218.73767375946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_17020_18848_1",
      "ports": {
        "bus1": 18848,
        "bus2": 17020
      },
      "params": {
        "R": 0.0011838562786579132,
        "X": 0.0060384636744856834,
        "G": 0.0,
        "B": 0.002640221267938614
      },
      "extension": {
        "length": 3020.7133225250245,
        "rating": 264.67881202697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_17020_18848_2",
      "ports": {
        "bus1": 18848,
        "bus2": 17020
      },
      "params": {
        "R": 0.0011838562786579132,
        "X": 0.0060384636744856834,
        "G": 0.0,
        "B": 0.002640221267938614
      },
      "extension": {
        "length": 3020.7133225250245,
        "rating": 264.67881202697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_17022_18830_1",
      "ports": {
        "bus1": 18830,
        "bus2": 17022
      },
      "params": {
        "R": 0.00037800168502144516,
        "X": 0.0023991866037249565,
        "G": 0.0,
        "B": 0.0007900019409134985
      },
      "extension": {
        "length": 970.1496087341309,
        "rating": 220.96388339996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_17023_17024_1",
      "ports": {
        "bus1": 17023,
        "bus2": 17024
      },
      "params": {
        "R": 0.0002796387125272304,
        "X": 0.001102042500860989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17023_17028_1",
      "ports": {
        "bus1": 17023,
        "bus2": 17028
      },
      "params": {
        "R": 0.0009553680429235101,
        "X": 0.0054040211252868176,
        "G": 0.0,
        "B": 0.013234860263764857
      },
      "extension": {
        "length": 6197.530139923096,
        "rating": 227.35440731048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_17023_17064_1",
      "ports": {
        "bus1": 17064,
        "bus2": 17023
      },
      "params": {
        "R": 0.0018081059679388998,
        "X": 0.01112605445086956,
        "G": 0.0,
        "B": 0.003564388956874609
      },
      "extension": {
        "length": 4526.712810791016,
        "rating": 217.59779453277588
      }
    },
    {
      "class": "Branch",
      "id": "branch_17025_17028_1",
      "ports": {
        "bus1": 17028,
        "bus2": 17025
      },
      "params": {
        "R": 0.0010134197073057294,
        "X": 0.006409384310245514,
        "G": 0.0,
        "B": 0.0014362302608788013
      },
      "extension": {
        "length": 2123.651758392334,
        "rating": 234.6266508102417
      }
    },
    {
      "class": "Branch",
      "id": "branch_17025_18833_1",
      "ports": {
        "bus1": 18833,
        "bus2": 17025
      },
      "params": {
        "R": 0.00140099017880857,
        "X": 0.010180855169892311,
        "G": 0.0,
        "B": 0.00716429390013218
      },
      "extension": {
        "length": 5859.4515781860355,
        "rating": 166.52601957321167
      }
    },
    {
      "class": "Branch",
      "id": "branch_17025_18860_1",
      "ports": {
        "bus1": 17025,
        "bus2": 18860
      },
      "params": {
        "R": 0.0031479287426918745,
        "X": 0.0185757577419281,
        "G": 0.0,
        "B": 0.022710556164383888
      },
      "extension": {
        "length": 13666.791143188477,
        "rating": 245.3885555267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_17026_18847_1",
      "ports": {
        "bus1": 17026,
        "bus2": 18847
      },
      "params": {
        "R": 0.0015963714104145765,
        "X": 0.011101603507995605,
        "G": 0.0,
        "B": 0.016347117722034454
      },
      "extension": {
        "length": 9930.683214294433,
        "rating": 234.32788848876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_17026_18860_1",
      "ports": {
        "bus1": 18860,
        "bus2": 17026
      },
      "params": {
        "R": 0.0009995097061619163,
        "X": 0.006332694087177515,
        "G": 0.0,
        "B": 0.0021219905465841293
      },
      "extension": {
        "length": 2537.224915512085,
        "rating": 246.33216857910156
      }
    },
    {
      "class": "Branch",
      "id": "branch_17031_17033_1",
      "ports": {
        "bus1": 17031,
        "bus2": 17033
      },
      "params": {
        "R": 0.00044340861495584244,
        "X": 0.003285245504230261,
        "G": 0.0,
        "B": 0.001824467326514423
      },
      "extension": {
        "length": 1766.5205049591066,
        "rating": 186.10061407089233
      }
    },
    {
      "class": "Branch",
      "id": "branch_17031_17034_1",
      "ports": {
        "bus1": 17034,
        "bus2": 17031
      },
      "params": {
        "R": 0.0009412874933332204,
        "X": 0.0045472378842532635,
        "G": 0.0,
        "B": 0.005362577736377716
      },
      "extension": {
        "length": 3278.8809305419923,
        "rating": 224.62401390075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_17032_17039_1",
      "ports": {
        "bus1": 17039,
        "bus2": 17032
      },
      "params": {
        "R": 0.0014437520876526835,
        "X": 0.008477307856082916,
        "G": 0.0,
        "B": 0.0018755774945020676
      },
      "extension": {
        "length": 2914.2050329742433,
        "rating": 245.4057216644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_17033_17041_1",
      "ports": {
        "bus1": 17041,
        "bus2": 17033
      },
      "params": {
        "R": 0.0013164906995370984,
        "X": 0.006571007892489433,
        "G": 0.0,
        "B": 0.003815603675320745
      },
      "extension": {
        "length": 3639.1801824645995,
        "rating": 227.8867483139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_17034_17041_1",
      "ports": {
        "bus1": 17034,
        "bus2": 17041
      },
      "params": {
        "R": 0.001611551851965487,
        "X": 0.00872447993606329,
        "G": 0.0,
        "B": 0.002426262479275465
      },
      "extension": {
        "length": 3193.70545513916,
        "rating": 194.35023069381714
      }
    },
    {
      "class": "Branch",
      "id": "branch_17035_17062_1",
      "ports": {
        "bus1": 17035,
        "bus2": 17062
      },
      "params": {
        "R": 0.000866497284732759,
        "X": 0.005420926958322525,
        "G": 0.0,
        "B": 0.005721508525311947
      },
      "extension": {
        "length": 3936.5749135437013,
        "rating": 246.85397148132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_17035_17067_1",
      "ports": {
        "bus1": 17035,
        "bus2": 17067
      },
      "params": {
        "R": 0.0005611890810541809,
        "X": 0.0040023415349423885,
        "G": 0.0,
        "B": 0.0034995090682059526
      },
      "extension": {
        "length": 2649.1022843170167,
        "rating": 226.07171535491943
      }
    },
    {
      "class": "Branch",
      "id": "branch_17036_17047_1",
      "ports": {
        "bus1": 17047,
        "bus2": 17036
      },
      "params": {
        "R": 0.0011171710211783648,
        "X": 0.0063378941267728806,
        "G": 0.0,
        "B": 0.0028466188814491034
      },
      "extension": {
        "length": 2957.7756118469238,
        "rating": 237.7387523651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_17037_17041_1",
      "ports": {
        "bus1": 17037,
        "bus2": 17041
      },
      "params": {
        "R": 0.0018375462386757135,
        "X": 0.010299202986061573,
        "G": 0.0,
        "B": 0.002877288032323122
      },
      "extension": {
        "length": 4150.160132354737,
        "rating": 220.38414478302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_17037_17060_1",
      "ports": {
        "bus1": 17037,
        "bus2": 17060
      },
      "params": {
        "R": 0.0018444511806592345,
        "X": 0.011437982320785522,
        "G": 0.0,
        "B": 0.013404529541730879
      },
      "extension": {
        "length": 8838.643266540528,
        "rating": 214.24262523651123
      }
    },
    {
      "class": "Branch",
      "id": "branch_17037_17066_1",
      "ports": {
        "bus1": 17037,
        "bus2": 17066
      },
      "params": {
        "R": 0.002612256444990635,
        "X": 0.015623456798493862,
        "G": 0.0,
        "B": 0.016696004197001457
      },
      "extension": {
        "length": 12037.15798626709,
        "rating": 254.45220470428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_17037_17066_2",
      "ports": {
        "bus1": 17037,
        "bus2": 17066
      },
      "params": {
        "R": 0.002612256444990635,
        "X": 0.015623456798493862,
        "G": 0.0,
        "B": 0.016696004197001457
      },
      "extension": {
        "length": 12037.15798626709,
        "rating": 254.45220470428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_17037_17120_1",
      "ports": {
        "bus1": 17037,
        "bus2": 17120
      },
      "params": {
        "R": 0.0008964799344539642,
        "X": 0.005649711471050977,
        "G": 0.0,
        "B": 0.0022599922958761454
      },
      "extension": {
        "length": 2760.096189605713,
        "rating": 263.26186656951904
      }
    },
    {
      "class": "Branch",
      "id": "branch_17037_17120_2",
      "ports": {
        "bus1": 17037,
        "bus2": 17120
      },
      "params": {
        "R": 0.0008964799344539642,
        "X": 0.005649711471050977,
        "G": 0.0,
        "B": 0.0022599922958761454
      },
      "extension": {
        "length": 2760.096189605713,
        "rating": 263.26186656951904
      }
    },
    {
      "class": "Branch",
      "id": "branch_17039_17040_1",
      "ports": {
        "bus1": 17039,
        "bus2": 17040
      },
      "params": {
        "R": 0.0002465595316607505,
        "X": 0.0010558495996519923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17039_17060_1",
      "ports": {
        "bus1": 17039,
        "bus2": 17060
      },
      "params": {
        "R": 0.0008312066784128547,
        "X": 0.005106997210532427,
        "G": 0.0,
        "B": 0.005362674593925476
      },
      "extension": {
        "length": 3366.9801809692385,
        "rating": 236.52892112731934
      }
    },
    {
      "class": "Branch",
      "id": "branch_17042_17043_1",
      "ports": {
        "bus1": 17042,
        "bus2": 17043
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17044_17045_1",
      "ports": {
        "bus1": 17044,
        "bus2": 17045
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17045_17057_1",
      "ports": {
        "bus1": 17057,
        "bus2": 17045
      },
      "params": {
        "R": 0.0018101426539942622,
        "X": 0.009364099241793156,
        "G": 0.0,
        "B": 0.0023070774041116238
      },
      "extension": {
        "length": 3419.8195487365724,
        "rating": 199.97190237045288
      }
    },
    {
      "class": "Branch",
      "id": "branch_17046_17047_1",
      "ports": {
        "bus1": 17047,
        "bus2": 17046
      },
      "params": {
        "R": 0.000563289737328887,
        "X": 0.03002404235303402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17046_17048_1",
      "ports": {
        "bus1": 17046,
        "bus2": 17048
      },
      "params": {
        "R": 0.00021502531308215111,
        "X": 0.0010854946449398994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17049_17050_1",
      "ports": {
        "bus1": 17049,
        "bus2": 17050
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17049_17063_1",
      "ports": {
        "bus1": 17049,
        "bus2": 17063
      },
      "params": {
        "R": 0.0005631424719467759,
        "X": 0.003566433908417821,
        "G": 0.0,
        "B": 0.0015686291735619307
      },
      "extension": {
        "length": 1679.0167530670167,
        "rating": 215.59326648712158
      }
    },
    {
      "class": "Branch",
      "id": "branch_17049_17065_1",
      "ports": {
        "bus1": 17049,
        "bus2": 17065
      },
      "params": {
        "R": 0.0023182635195553303,
        "X": 0.011651917360723019,
        "G": 0.0,
        "B": 0.010898957960307598
      },
      "extension": {
        "length": 8263.878977416993,
        "rating": 192.70262718200684
      }
    },
    {
      "class": "Branch",
      "id": "branch_17049_17320_1",
      "ports": {
        "bus1": 17320,
        "bus2": 17049
      },
      "params": {
        "R": 0.000728888320736587,
        "X": 0.003974972292780876,
        "G": 0.0,
        "B": 0.0018469500355422495
      },
      "extension": {
        "length": 2038.5961884613039,
        "rating": 167.21904277801514
      }
    },
    {
      "class": "Branch",
      "id": "branch_17052_17119_1",
      "ports": {
        "bus1": 17119,
        "bus2": 17052
      },
      "params": {
        "R": 0.0006311355391517282,
        "X": 0.003309866413474083,
        "G": 0.0,
        "B": 0.0037084745708853006
      },
      "extension": {
        "length": 2443.98373475647,
        "rating": 247.87991046905518
      }
    },
    {
      "class": "Branch",
      "id": "branch_17052_17128_1",
      "ports": {
        "bus1": 17052,
        "bus2": 17128
      },
      "params": {
        "R": 0.0009060546872206032,
        "X": 0.005570577457547188,
        "G": 0.0,
        "B": 0.005931421648710966
      },
      "extension": {
        "length": 4331.36588571167,
        "rating": 276.8873453140259
      }
    },
    {
      "class": "Branch",
      "id": "branch_17052_17128_2",
      "ports": {
        "bus1": 17052,
        "bus2": 17128
      },
      "params": {
        "R": 0.0009060546872206032,
        "X": 0.005570577457547188,
        "G": 0.0,
        "B": 0.005931421648710966
      },
      "extension": {
        "length": 4331.36588571167,
        "rating": 276.8873453140259
      }
    },
    {
      "class": "Branch",
      "id": "branch_17052_17371_1",
      "ports": {
        "bus1": 17371,
        "bus2": 17052
      },
      "params": {
        "R": 0.000757675792556256,
        "X": 0.0047911484725773335,
        "G": 0.0,
        "B": 0.0031951607670634985
      },
      "extension": {
        "length": 3033.2615740356446,
        "rating": 237.0816946029663
      }
    },
    {
      "class": "Branch",
      "id": "branch_17053_17054_1",
      "ports": {
        "bus1": 17053,
        "bus2": 17054
      },
      "params": {
        "R": 0.0002918311220128089,
        "X": 0.001026984304189682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17053_17059_1",
      "ports": {
        "bus1": 17053,
        "bus2": 17059
      },
      "params": {
        "R": 0.0009702075039967895,
        "X": 0.0046377480030059814,
        "G": 0.0,
        "B": 0.0033546232152730227
      },
      "extension": {
        "length": 2770.161342681885,
        "rating": 178.86964082717896
      }
    },
    {
      "class": "Branch",
      "id": "branch_17053_17104_1",
      "ports": {
        "bus1": 17053,
        "bus2": 17104
      },
      "params": {
        "R": 0.001860183896496892,
        "X": 0.011149682104587555,
        "G": 0.0,
        "B": 0.013087602332234384
      },
      "extension": {
        "length": 8311.464375183106,
        "rating": 203.44552993774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_17053_17326_1",
      "ports": {
        "bus1": 17326,
        "bus2": 17053
      },
      "params": {
        "R": 0.0011423169635236263,
        "X": 0.0069167325273156175,
        "G": 0.0,
        "B": 0.0035039710346609354
      },
      "extension": {
        "length": 3350.80311026001,
        "rating": 180.52009344100952
      }
    },
    {
      "class": "Branch",
      "id": "branch_17053_17521_1",
      "ports": {
        "bus1": 17521,
        "bus2": 17053
      },
      "params": {
        "R": 0.0005981576396152377,
        "X": 0.0029276867862790823,
        "G": 0.0,
        "B": 0.001244757673703134
      },
      "extension": {
        "length": 1353.094783607483,
        "rating": 226.71566009521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_17055_17056_1",
      "ports": {
        "bus1": 17055,
        "bus2": 17056
      },
      "params": {
        "R": 0.00028480778564698994,
        "X": 0.001163060893304646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17055_17320_1",
      "ports": {
        "bus1": 17320,
        "bus2": 17055
      },
      "params": {
        "R": 0.0007088828715495765,
        "X": 0.004283695016056299,
        "G": 0.0,
        "B": 0.002624710090458393
      },
      "extension": {
        "length": 2297.902418838501,
        "rating": 206.5349817276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_17055_17326_1",
      "ports": {
        "bus1": 17055,
        "bus2": 17326
      },
      "params": {
        "R": 0.00018637914035934955,
        "X": 0.0011317951139062643,
        "G": 0.0,
        "B": 0.00043729040771722794
      },
      "extension": {
        "length": 502.2615271110535,
        "rating": 229.77049350738525
      }
    },
    {
      "class": "Branch",
      "id": "branch_17058_17059_1",
      "ports": {
        "bus1": 17058,
        "bus2": 17059
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17059_17105_1",
      "ports": {
        "bus1": 17059,
        "bus2": 17105
      },
      "params": {
        "R": 0.00048513824003748596,
        "X": 0.0034128259867429733,
        "G": 0.0,
        "B": 0.0019605779089033604
      },
      "extension": {
        "length": 1953.5442636566163,
        "rating": 175.72596073150635
      }
    },
    {
      "class": "Branch",
      "id": "branch_17059_17373_1",
      "ports": {
        "bus1": 17373,
        "bus2": 17059
      },
      "params": {
        "R": 0.0008070184849202633,
        "X": 0.006076909601688385,
        "G": 0.0,
        "B": 0.0016483096405863762
      },
      "extension": {
        "length": 2287.2707363891604,
        "rating": 206.66627883911133
      }
    },
    {
      "class": "Branch",
      "id": "branch_17061_17062_1",
      "ports": {
        "bus1": 17061,
        "bus2": 17062
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17062_17063_1",
      "ports": {
        "bus1": 17062,
        "bus2": 17063
      },
      "params": {
        "R": 0.0038012624718248844,
        "X": 0.022658349946141243,
        "G": 0.0,
        "B": 0.009167487733066082
      },
      "extension": {
        "length": 10221.133787841798,
        "rating": 229.1208028793335
      }
    },
    {
      "class": "Branch",
      "id": "branch_17065_17120_1",
      "ports": {
        "bus1": 17120,
        "bus2": 17065
      },
      "params": {
        "R": 0.0011657897848635912,
        "X": 0.0069110277108848095,
        "G": 0.0,
        "B": 0.0013378388248383999
      },
      "extension": {
        "length": 2081.205029525757,
        "rating": 179.46759462356567
      }
    },
    {
      "class": "Branch",
      "id": "branch_17066_17069_1",
      "ports": {
        "bus1": 17066,
        "bus2": 17069
      },
      "params": {
        "R": 0.0015575670404359698,
        "X": 0.009762173518538475,
        "G": 0.0,
        "B": 0.001841032295487821
      },
      "extension": {
        "length": 3280.4460326843264,
        "rating": 231.53092861175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_17066_18550_1",
      "ports": {
        "bus1": 17066,
        "bus2": 18550
      },
      "params": {
        "R": 0.0009106976795010269,
        "X": 0.004629118833690882,
        "G": 0.0,
        "B": 0.0006001860019750893
      },
      "extension": {
        "length": 1215.4242130279542,
        "rating": 203.42612266540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_17067_17068_1",
      "ports": {
        "bus1": 17067,
        "bus2": 17068
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17069_18544_1",
      "ports": {
        "bus1": 17069,
        "bus2": 18544
      },
      "params": {
        "R": 0.0010838883463293314,
        "X": 0.005875222384929657,
        "G": 0.0,
        "B": 0.002470758743584156
      },
      "extension": {
        "length": 2756.8424347229006,
        "rating": 247.3358392715454
      }
    },
    {
      "class": "Branch",
      "id": "branch_17070_17131_1",
      "ports": {
        "bus1": 17131,
        "bus2": 17070
      },
      "params": {
        "R": 0.002529838588088751,
        "X": 0.012660367414355278,
        "G": 0.0,
        "B": 0.006889435928314924
      },
      "extension": {
        "length": 6523.326544372559,
        "rating": 239.72017765045166
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17072_1",
      "ports": {
        "bus1": 17071,
        "bus2": 17072
      },
      "params": {
        "R": 0.0025761474389582872,
        "X": 0.014369458891451359,
        "G": 0.0,
        "B": 0.008234123699367046
      },
      "extension": {
        "length": 7408.914210021973,
        "rating": 204.48689460754395
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17079_1",
      "ports": {
        "bus1": 17071,
        "bus2": 17079
      },
      "params": {
        "R": 0.001217423938214779,
        "X": 0.005668850149959325,
        "G": 0.0,
        "B": 0.0057277437299489975
      },
      "extension": {
        "length": 4039.3049337158204,
        "rating": 203.71637344360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17080_1",
      "ports": {
        "bus1": 17071,
        "bus2": 17080
      },
      "params": {
        "R": 0.003686059731990099,
        "X": 0.02122477814555168,
        "G": 0.0,
        "B": 0.023113738745450974
      },
      "extension": {
        "length": 15946.59282385254,
        "rating": 197.7790117263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17083_1",
      "ports": {
        "bus1": 17071,
        "bus2": 17083
      },
      "params": {
        "R": 0.0016017217421904206,
        "X": 0.011068797670304775,
        "G": 0.0,
        "B": 0.006859146524220705
      },
      "extension": {
        "length": 5961.163265167236,
        "rating": 208.98480415344238
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17131_1",
      "ports": {
        "bus1": 17131,
        "bus2": 17071
      },
      "params": {
        "R": 0.0012708535650745034,
        "X": 0.006763497367501259,
        "G": 0.0,
        "B": 0.0015494384570047261
      },
      "extension": {
        "length": 2233.171114151001,
        "rating": 291.85054302215576
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17131_2",
      "ports": {
        "bus1": 17131,
        "bus2": 17071
      },
      "params": {
        "R": 0.0012708535650745034,
        "X": 0.006763497367501259,
        "G": 0.0,
        "B": 0.0015494384570047261
      },
      "extension": {
        "length": 2233.171114151001,
        "rating": 291.85054302215576
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17131_3",
      "ports": {
        "bus1": 17131,
        "bus2": 17071
      },
      "params": {
        "R": 0.0012708535650745034,
        "X": 0.006763497367501259,
        "G": 0.0,
        "B": 0.0015494384570047261
      },
      "extension": {
        "length": 2233.171114151001,
        "rating": 291.85054302215576
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17134_1",
      "ports": {
        "bus1": 17071,
        "bus2": 17134
      },
      "params": {
        "R": 0.0008816774934530257,
        "X": 0.005536501761525869,
        "G": 0.0,
        "B": 0.04458623379468918
      },
      "extension": {
        "length": 10321.655628845216,
        "rating": 288.33460807800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17134_2",
      "ports": {
        "bus1": 17071,
        "bus2": 17134
      },
      "params": {
        "R": 0.0008816774934530257,
        "X": 0.005536501761525869,
        "G": 0.0,
        "B": 0.04458623379468918
      },
      "extension": {
        "length": 10321.655628845216,
        "rating": 288.33460807800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_17071_17134_3",
      "ports": {
        "bus1": 17071,
        "bus2": 17134
      },
      "params": {
        "R": 0.0008816774934530257,
        "X": 0.005536501761525869,
        "G": 0.0,
        "B": 0.04458623379468918
      },
      "extension": {
        "length": 10321.655628845216,
        "rating": 288.33460807800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_17072_17073_1",
      "ports": {
        "bus1": 17072,
        "bus2": 17073
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17072_17135_1",
      "ports": {
        "bus1": 17135,
        "bus2": 17072
      },
      "params": {
        "R": 0.0016604402335360646,
        "X": 0.009483298286795616,
        "G": 0.0,
        "B": 0.004293106496334076
      },
      "extension": {
        "length": 4044.901161895752,
        "rating": 176.58711671829224
      }
    },
    {
      "class": "Branch",
      "id": "branch_17074_17077_1",
      "ports": {
        "bus1": 17074,
        "bus2": 17077
      },
      "params": {
        "R": -0.0006361883133649826,
        "X": -0.018293455243110657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17074_17078_1",
      "ports": {
        "bus1": 17074,
        "bus2": 17078
      },
      "params": {
        "R": 0.00023397817858494818,
        "X": 0.0010211337357759476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17074_17079_1",
      "ports": {
        "bus1": 17074,
        "bus2": 17079
      },
      "params": {
        "R": 0.0002886408765334636,
        "X": 0.0011354321613907814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17075_17077_1",
      "ports": {
        "bus1": 17075,
        "bus2": 17077
      },
      "params": {
        "R": 0.007416370324790478,
        "X": 0.2132560759782791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17076_17077_1",
      "ports": {
        "bus1": 17076,
        "bus2": 17077
      },
      "params": {
        "R": 0.007416370324790478,
        "X": 0.2132560759782791,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17079_17128_1",
      "ports": {
        "bus1": 17079,
        "bus2": 17128
      },
      "params": {
        "R": 0.002737146569415927,
        "X": 0.017322519794106483,
        "G": 0.0,
        "B": 0.012526227161288263
      },
      "extension": {
        "length": 11456.273721862794,
        "rating": 241.03436470031738
      }
    },
    {
      "class": "Branch",
      "id": "branch_17079_17131_1",
      "ports": {
        "bus1": 17131,
        "bus2": 17079
      },
      "params": {
        "R": 0.001501537160947919,
        "X": 0.0076607512310147285,
        "G": 0.0,
        "B": 0.0019647302106022835
      },
      "extension": {
        "length": 2913.756682434082,
        "rating": 248.42119216918945
      }
    },
    {
      "class": "Branch",
      "id": "branch_17080_17081_1",
      "ports": {
        "bus1": 17080,
        "bus2": 17081
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17082_17167_1",
      "ports": {
        "bus1": 17167,
        "bus2": 17082
      },
      "params": {
        "R": 0.002651144750416279,
        "X": 0.018665039911866188,
        "G": 0.0,
        "B": 0.009454811923205853
      },
      "extension": {
        "length": 9022.17806378174,
        "rating": 221.43337726593018
      }
    },
    {
      "class": "Branch",
      "id": "branch_17083_17135_1",
      "ports": {
        "bus1": 17135,
        "bus2": 17083
      },
      "params": {
        "R": 0.0011141771683469415,
        "X": 0.007098314817994833,
        "G": 0.0,
        "B": 0.003546627936884761
      },
      "extension": {
        "length": 3522.4294715881347,
        "rating": 186.50054931640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_17084_17147_1",
      "ports": {
        "bus1": 17147,
        "bus2": 17084
      },
      "params": {
        "R": 0.0022432857658714056,
        "X": 0.010518349707126617,
        "G": 0.0,
        "B": 0.0038043817039579153
      },
      "extension": {
        "length": 4657.712512390137,
        "rating": 207.75368213653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_17084_17166_1",
      "ports": {
        "bus1": 17166,
        "bus2": 17084
      },
      "params": {
        "R": 0.00397693132981658,
        "X": 0.019620364531874657,
        "G": 0.0,
        "B": 0.007766935508698225
      },
      "extension": {
        "length": 8902.166691467286,
        "rating": 217.87333488464355
      }
    },
    {
      "class": "Branch",
      "id": "branch_17085_17088_1",
      "ports": {
        "bus1": 17085,
        "bus2": 17088
      },
      "params": {
        "R": -0.0006964812055230141,
        "X": -0.020823195576667786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17085_17089_1",
      "ports": {
        "bus1": 17085,
        "bus2": 17089
      },
      "params": {
        "R": 0.0002981256984639913,
        "X": 0.0011976122623309493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17085_17090_1",
      "ports": {
        "bus1": 17085,
        "bus2": 17090
      },
      "params": {
        "R": 0.00025774590903893113,
        "X": 0.0010518247727304697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17086_17088_1",
      "ports": {
        "bus1": 17086,
        "bus2": 17088
      },
      "params": {
        "R": 0.008637195453047752,
        "X": 0.2582322955131531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17087_17088_1",
      "ports": {
        "bus1": 17087,
        "bus2": 17088
      },
      "params": {
        "R": 0.008637195453047752,
        "X": 0.2582322955131531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17090_17163_1",
      "ports": {
        "bus1": 17090,
        "bus2": 17163
      },
      "params": {
        "R": 0.002122253878042102,
        "X": 0.011255341582000256,
        "G": 0.0,
        "B": 0.004034433513879776
      },
      "extension": {
        "length": 4278.750980987549,
        "rating": 152.35178470611572
      }
    },
    {
      "class": "Branch",
      "id": "branch_17091_17092_1",
      "ports": {
        "bus1": 17091,
        "bus2": 17092
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17092_17118_1",
      "ports": {
        "bus1": 17118,
        "bus2": 17092
      },
      "params": {
        "R": 0.001357253757305443,
        "X": 0.0062525006942451,
        "G": 0.0,
        "B": 0.004510925151407719
      },
      "extension": {
        "length": 3683.9914472351074,
        "rating": 221.8423366546631
      }
    },
    {
      "class": "Branch",
      "id": "branch_17092_17371_1",
      "ports": {
        "bus1": 17092,
        "bus2": 17371
      },
      "params": {
        "R": 0.00026115853688679636,
        "X": 0.0017138201510533693,
        "G": 0.0,
        "B": 0.001835013972595334
      },
      "extension": {
        "length": 1327.9641315078736,
        "rating": 237.14618682861328
      }
    },
    {
      "class": "Branch",
      "id": "branch_17093_17094_1",
      "ports": {
        "bus1": 17093,
        "bus2": 17094
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17093_17146_1",
      "ports": {
        "bus1": 17093,
        "bus2": 17146
      },
      "params": {
        "R": 0.0009514372213743627,
        "X": 0.00530583318322897,
        "G": 0.0,
        "B": 0.023145854473114014
      },
      "extension": {
        "length": 7419.845752075195,
        "rating": 220.71831226348877
      }
    },
    {
      "class": "Branch",
      "id": "branch_17093_17313_1",
      "ports": {
        "bus1": 17313,
        "bus2": 17093
      },
      "params": {
        "R": 0.0004728798812720924,
        "X": 0.002648910041898489,
        "G": 0.0,
        "B": 0.0008664797060191631
      },
      "extension": {
        "length": 1076.7316641311645,
        "rating": 205.0581455230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_17096_17151_1",
      "ports": {
        "bus1": 17096,
        "bus2": 17151
      },
      "params": {
        "R": 0.0007756517734378575,
        "X": 0.002835789229720831,
        "G": 0.0,
        "B": 0.003743061795830726
      },
      "extension": {
        "length": 2322.6733545227053,
        "rating": 204.23898696899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_17096_18775_1",
      "ports": {
        "bus1": 17096,
        "bus2": 18775
      },
      "params": {
        "R": 0.0008558325353078544,
        "X": 0.00560982059687376,
        "G": 0.0,
        "B": 0.0019984652753919363
      },
      "extension": {
        "length": 2331.8799844207765,
        "rating": 233.15398693084717
      }
    },
    {
      "class": "Branch",
      "id": "branch_17097_17098_1",
      "ports": {
        "bus1": 17097,
        "bus2": 17098
      },
      "params": {
        "R": 0.00026840277132578194,
        "X": 0.0011553545482456684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17097_17100_1",
      "ports": {
        "bus1": 17097,
        "bus2": 17100
      },
      "params": {
        "R": 0.0014147937763482334,
        "X": 0.007719696965068579,
        "G": 0.0,
        "B": 0.0011703218333423138
      },
      "extension": {
        "length": 2334.9773825683596,
        "rating": 230.50472736358643
      }
    },
    {
      "class": "Branch",
      "id": "branch_17100_17101_1",
      "ports": {
        "bus1": 17100,
        "bus2": 17101
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17100_17154_1",
      "ports": {
        "bus1": 17100,
        "bus2": 17154
      },
      "params": {
        "R": 0.0035092304460704327,
        "X": 0.01245775818824768,
        "G": 0.0,
        "B": 0.025901982560753822
      },
      "extension": {
        "length": 13377.566099487305,
        "rating": 221.7536211013794
      }
    },
    {
      "class": "Branch",
      "id": "branch_17102_17103_1",
      "ports": {
        "bus1": 17102,
        "bus2": 17103
      },
      "params": {
        "R": 0.00022595901100430638,
        "X": 0.0011688442900776863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17102_17137_1",
      "ports": {
        "bus1": 17137,
        "bus2": 17102
      },
      "params": {
        "R": 0.0013481562491506338,
        "X": 0.009085492230951786,
        "G": 0.0,
        "B": 0.004030188079923391
      },
      "extension": {
        "length": 4390.247721862793,
        "rating": 234.32700634002686
      }
    },
    {
      "class": "Branch",
      "id": "branch_17104_17121_1",
      "ports": {
        "bus1": 17104,
        "bus2": 17121
      },
      "params": {
        "R": 0.00272253155708313,
        "X": 0.015177600085735321,
        "G": 0.0,
        "B": 0.002897233935073018
      },
      "extension": {
        "length": 4727.061616607666,
        "rating": 220.3134536743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_17106_17107_1",
      "ports": {
        "bus1": 17106,
        "bus2": 17107
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17108_17164_1",
      "ports": {
        "bus1": 17164,
        "bus2": 17108
      },
      "params": {
        "R": 0.0016642677364870906,
        "X": 0.010501462034881115,
        "G": 0.0,
        "B": 0.003992659971117973
      },
      "extension": {
        "length": 4872.766908966065,
        "rating": 222.64025211334229
      }
    },
    {
      "class": "Branch",
      "id": "branch_17108_17313_1",
      "ports": {
        "bus1": 17108,
        "bus2": 17313
      },
      "params": {
        "R": 0.0012340117245912552,
        "X": 0.00711502879858017,
        "G": 0.0,
        "B": 0.0009751517209224402
      },
      "extension": {
        "length": 1977.6418102111818,
        "rating": 204.20348644256592
      }
    },
    {
      "class": "Branch",
      "id": "branch_17109_17149_1",
      "ports": {
        "bus1": 17109,
        "bus2": 17149
      },
      "params": {
        "R": 0.0013991426676511765,
        "X": 0.008895247243344784,
        "G": 0.0,
        "B": 0.004097037483006716
      },
      "extension": {
        "length": 4363.330957855224,
        "rating": 226.35862827301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_17109_17151_1",
      "ports": {
        "bus1": 17151,
        "bus2": 17109
      },
      "params": {
        "R": 0.0009751550387591125,
        "X": 0.0048191430978477,
        "G": 0.0,
        "B": 0.004947019275277853
      },
      "extension": {
        "length": 3397.976033203125,
        "rating": 212.9150629043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_17110_17115_1",
      "ports": {
        "bus1": 17110,
        "bus2": 17115
      },
      "params": {
        "R": 0.002389373490586877,
        "X": 0.013021718710660934,
        "G": 0.0,
        "B": 0.0027647127863019705
      },
      "extension": {
        "length": 3968.4962441711427,
        "rating": 213.99614810943604
      }
    },
    {
      "class": "Branch",
      "id": "branch_17111_17117_1",
      "ports": {
        "bus1": 17111,
        "bus2": 17117
      },
      "params": {
        "R": 0.0016571714077144861,
        "X": 0.008369438350200653,
        "G": 0.0,
        "B": 0.0024946415796875954
      },
      "extension": {
        "length": 3234.261898223877,
        "rating": 230.54163455963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_17112_17113_1",
      "ports": {
        "bus1": 17113,
        "bus2": 17112
      },
      "params": {
        "R": 0.00046436209231615067,
        "X": 0.02285502851009369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17112_17113_2",
      "ports": {
        "bus1": 17113,
        "bus2": 17112
      },
      "params": {
        "R": 0.00046436209231615067,
        "X": 0.02285502851009369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17112_17113_3",
      "ports": {
        "bus1": 17113,
        "bus2": 17112
      },
      "params": {
        "R": 0.00046436209231615067,
        "X": 0.02285502851009369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17112_17113_4",
      "ports": {
        "bus1": 17113,
        "bus2": 17112
      },
      "params": {
        "R": 0.00046436209231615067,
        "X": 0.02285502851009369,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17112_17114_1",
      "ports": {
        "bus1": 17112,
        "bus2": 17114
      },
      "params": {
        "R": 0.0002351974690100178,
        "X": 0.0011299274628981948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17112_17358_1",
      "ports": {
        "bus1": 17358,
        "bus2": 17112
      },
      "params": {
        "R": 0.0005042719421908259,
        "X": 0.005782561842352152,
        "G": 0.0,
        "B": 0.19011563062667847
      },
      "extension": {
        "length": 18983.88859350586,
        "rating": 1321.4868545532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_17112_18765_1",
      "ports": {
        "bus1": 18765,
        "bus2": 17112
      },
      "params": {
        "R": 0.0002331450959900394,
        "X": 0.0028324294835329056,
        "G": 0.0,
        "B": 0.04376467317342758
      },
      "extension": {
        "length": 7820.643125061036,
        "rating": 1249.4402885437012
      }
    },
    {
      "class": "Branch",
      "id": "branch_17112_18772_1",
      "ports": {
        "bus1": 17112,
        "bus2": 18772
      },
      "params": {
        "R": 0.00047659740084782243,
        "X": 0.006554824765771627,
        "G": 0.0,
        "B": 0.12677952647209167
      },
      "extension": {
        "length": 20864.22433154297,
        "rating": 1127.3923873901367
      }
    },
    {
      "class": "Branch",
      "id": "branch_17113_17115_1",
      "ports": {
        "bus1": 17115,
        "bus2": 17113
      },
      "params": {
        "R": 0.0015123819466680286,
        "X": 0.010522203519940376,
        "G": 0.0,
        "B": 0.0028534603770822287
      },
      "extension": {
        "length": 4038.3096223754883,
        "rating": 206.3180685043335
      }
    },
    {
      "class": "Branch",
      "id": "branch_17113_17117_1",
      "ports": {
        "bus1": 17113,
        "bus2": 17117
      },
      "params": {
        "R": 0.0009680541697889566,
        "X": 0.004755059722810984,
        "G": 0.0,
        "B": 0.0017572178039699793
      },
      "extension": {
        "length": 2094.897658859253,
        "rating": 291.32587909698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_17113_17117_2",
      "ports": {
        "bus1": 17113,
        "bus2": 17117
      },
      "params": {
        "R": 0.0009680541697889566,
        "X": 0.004755059722810984,
        "G": 0.0,
        "B": 0.0017572178039699793
      },
      "extension": {
        "length": 2094.897658859253,
        "rating": 291.32587909698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_17113_17117_3",
      "ports": {
        "bus1": 17113,
        "bus2": 17117
      },
      "params": {
        "R": 0.0009680541697889566,
        "X": 0.004755059722810984,
        "G": 0.0,
        "B": 0.0017572178039699793
      },
      "extension": {
        "length": 2094.897658859253,
        "rating": 291.32587909698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_17113_18775_1",
      "ports": {
        "bus1": 17113,
        "bus2": 18775
      },
      "params": {
        "R": 0.0010270436760038137,
        "X": 0.0057412865571677685,
        "G": 0.0,
        "B": 0.004327083937823772
      },
      "extension": {
        "length": 3266.317139282227,
        "rating": 334.51077938079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_17113_18775_2",
      "ports": {
        "bus1": 17113,
        "bus2": 18775
      },
      "params": {
        "R": 0.0010270436760038137,
        "X": 0.0057412865571677685,
        "G": 0.0,
        "B": 0.004327083937823772
      },
      "extension": {
        "length": 3266.317139282227,
        "rating": 304.10070419311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_17113_18775_3",
      "ports": {
        "bus1": 17113,
        "bus2": 18775
      },
      "params": {
        "R": 0.0010270436760038137,
        "X": 0.0057412865571677685,
        "G": 0.0,
        "B": 0.004327083937823772
      },
      "extension": {
        "length": 3266.317139282227,
        "rating": 304.10070419311523
      }
    },
    {
      "class": "Branch",
      "id": "branch_17115_17116_1",
      "ports": {
        "bus1": 17115,
        "bus2": 17116
      },
      "params": {
        "R": 0.00025389937218278646,
        "X": 0.0011982928263023496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17115_18539_1",
      "ports": {
        "bus1": 17115,
        "bus2": 18539
      },
      "params": {
        "R": 0.0022896595764905214,
        "X": 0.014498446136713028,
        "G": 0.0,
        "B": 0.006894559133797884
      },
      "extension": {
        "length": 7379.297366638184,
        "rating": 189.72254991531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_17117_18775_1",
      "ports": {
        "bus1": 17117,
        "bus2": 18775
      },
      "params": {
        "R": 0.0011499200481921434,
        "X": 0.007336713839322329,
        "G": 0.0,
        "B": 0.0020760672632604837
      },
      "extension": {
        "length": 2943.2799036254883,
        "rating": 210.76359748840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_17119_17124_1",
      "ports": {
        "bus1": 17124,
        "bus2": 17119
      },
      "params": {
        "R": 0.001613314147107303,
        "X": 0.008498608134686947,
        "G": 0.0,
        "B": 0.003339027054607868
      },
      "extension": {
        "length": 3756.507974395752,
        "rating": 241.48011207580566
      }
    },
    {
      "class": "Branch",
      "id": "branch_17121_17144_1",
      "ports": {
        "bus1": 17121,
        "bus2": 17144
      },
      "params": {
        "R": 0.002028858754783869,
        "X": 0.012272630818188189,
        "G": 0.0,
        "B": 0.014614748768508436
      },
      "extension": {
        "length": 9315.042094665527,
        "rating": 205.4142713546753
      }
    },
    {
      "class": "Branch",
      "id": "branch_17121_17373_1",
      "ports": {
        "bus1": 17121,
        "bus2": 17373
      },
      "params": {
        "R": 0.008729544468224049,
        "X": 0.05259971693158149,
        "G": 0.0,
        "B": 0.007364188786596061
      },
      "extension": {
        "length": 14841.359820922851,
        "rating": 199.68656301498413
      }
    },
    {
      "class": "Branch",
      "id": "branch_17123_17521_1",
      "ports": {
        "bus1": 17123,
        "bus2": 17521
      },
      "params": {
        "R": 0.004203034099191427,
        "X": 0.025940002873539925,
        "G": 0.0,
        "B": 0.018162313848733902
      },
      "extension": {
        "length": 15090.978072875978,
        "rating": 234.18772220611572
      }
    },
    {
      "class": "Branch",
      "id": "branch_17124_17125_1",
      "ports": {
        "bus1": 17124,
        "bus2": 17125
      },
      "params": {
        "R": 0.00020193999807816002,
        "X": 0.0011138049885630608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17126_17127_1",
      "ports": {
        "bus1": 17126,
        "bus2": 17127
      },
      "params": {
        "R": 0.00020411612058524045,
        "X": 0.0011034439085051417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17127_17155_1",
      "ports": {
        "bus1": 17155,
        "bus2": 17127
      },
      "params": {
        "R": 0.0018672762671485543,
        "X": 0.01112835481762886,
        "G": 0.0,
        "B": 0.0032284480985254054
      },
      "extension": {
        "length": 4021.8029555053713,
        "rating": 233.44018459320068
      }
    },
    {
      "class": "Branch",
      "id": "branch_17127_17161_1",
      "ports": {
        "bus1": 17127,
        "bus2": 17161
      },
      "params": {
        "R": 0.0020312918350100517,
        "X": 0.014353606849908829,
        "G": 0.0,
        "B": 0.017162874341011047
      },
      "extension": {
        "length": 11335.93620666504,
        "rating": 221.73454761505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_17128_17129_1",
      "ports": {
        "bus1": 17128,
        "bus2": 17129
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17128_17134_1",
      "ports": {
        "bus1": 17128,
        "bus2": 17134
      },
      "params": {
        "R": 0.0006746399449184537,
        "X": 0.004022680222988129,
        "G": 0.0,
        "B": 0.003416108200326562
      },
      "extension": {
        "length": 2594.6705718841554,
        "rating": 268.08719635009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_17128_17134_2",
      "ports": {
        "bus1": 17128,
        "bus2": 17134
      },
      "params": {
        "R": 0.0006746399449184537,
        "X": 0.004022680222988129,
        "G": 0.0,
        "B": 0.003416108200326562
      },
      "extension": {
        "length": 2594.6705718841554,
        "rating": 268.08719635009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_17130_17131_1",
      "ports": {
        "bus1": 17131,
        "bus2": 17130
      },
      "params": {
        "R": 0.00048632954712957144,
        "X": 0.023595312610268593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17130_17131_2",
      "ports": {
        "bus1": 17131,
        "bus2": 17130
      },
      "params": {
        "R": 0.00048632954712957144,
        "X": 0.023595312610268593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17130_17131_3",
      "ports": {
        "bus1": 17131,
        "bus2": 17130
      },
      "params": {
        "R": 0.00048632954712957144,
        "X": 0.023595312610268593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17130_17131_4",
      "ports": {
        "bus1": 17131,
        "bus2": 17130
      },
      "params": {
        "R": 0.00048632954712957144,
        "X": 0.023595312610268593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17130_17132_1",
      "ports": {
        "bus1": 17130,
        "bus2": 17132
      },
      "params": {
        "R": 0.0002469274040777236,
        "X": 0.0010793509427458048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17131_17137_1",
      "ports": {
        "bus1": 17137,
        "bus2": 17131
      },
      "params": {
        "R": 0.0009585521183907986,
        "X": 0.006566441152244806,
        "G": 0.0,
        "B": 0.017989924177527428
      },
      "extension": {
        "length": 7305.276745239258,
        "rating": 257.407546043396
      }
    },
    {
      "class": "Branch",
      "id": "branch_17131_17137_2",
      "ports": {
        "bus1": 17137,
        "bus2": 17131
      },
      "params": {
        "R": 0.0009585521183907986,
        "X": 0.006566441152244806,
        "G": 0.0,
        "B": 0.017989924177527428
      },
      "extension": {
        "length": 7305.276745239258,
        "rating": 257.407546043396
      }
    },
    {
      "class": "Branch",
      "id": "branch_17132_17158_1",
      "ports": {
        "bus1": 17158,
        "bus2": 17132
      },
      "params": {
        "R": 0.0005398278590291739,
        "X": 0.006312683690339327,
        "G": 0.0,
        "B": 0.12835972011089325
      },
      "extension": {
        "length": 20596.302173583987,
        "rating": 1319.3052291870117
      }
    },
    {
      "class": "Branch",
      "id": "branch_17132_17455_1",
      "ports": {
        "bus1": 17132,
        "bus2": 17455
      },
      "params": {
        "R": 0.001081291469745338,
        "X": 0.014123047702014446,
        "G": 0.0,
        "B": 0.380759060382843
      },
      "extension": {
        "length": 51697.53616113281,
        "rating": 1368.59130859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_17132_18765_1",
      "ports": {
        "bus1": 17132,
        "bus2": 18765
      },
      "params": {
        "R": 0.001070226775482297,
        "X": 0.010974403470754623,
        "G": 0.0,
        "B": 0.28521016240119934
      },
      "extension": {
        "length": 37493.855510009766,
        "rating": 1222.6816177368164
      }
    },
    {
      "class": "Branch",
      "id": "branch_17133_17134_1",
      "ports": {
        "bus1": 17133,
        "bus2": 17134
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17134_17505_1",
      "ports": {
        "bus1": 17134,
        "bus2": 17505
      },
      "params": {
        "R": 0.0014801059151068328,
        "X": 0.00893135741353035,
        "G": 0.0,
        "B": 0.004506219178438187
      },
      "extension": {
        "length": 4845.019056152344,
        "rating": 253.53717803955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_17135_17136_1",
      "ports": {
        "bus1": 17135,
        "bus2": 17136
      },
      "params": {
        "R": 0.0018274380126968026,
        "X": 0.012250519357621672,
        "G": 0.0,
        "B": 0.0051624891348183155
      },
      "extension": {
        "length": 6075.121041870118,
        "rating": 202.89108753204346
      }
    },
    {
      "class": "Branch",
      "id": "branch_17136_17137_1",
      "ports": {
        "bus1": 17136,
        "bus2": 17137
      },
      "params": {
        "R": 0.0018496965058147907,
        "X": 0.012090271338820457,
        "G": 0.0,
        "B": 0.00289345090277493
      },
      "extension": {
        "length": 4055.49620123291,
        "rating": 222.08449840545654
      }
    },
    {
      "class": "Branch",
      "id": "branch_17139_18532_1",
      "ports": {
        "bus1": 18532,
        "bus2": 17139
      },
      "params": {
        "R": 0.0007765371119603515,
        "X": 0.0032691515516489744,
        "G": 0.0,
        "B": 0.002493522595614195
      },
      "extension": {
        "length": 1982.840911468506,
        "rating": 204.73501682281494
      }
    },
    {
      "class": "Branch",
      "id": "branch_17139_18543_1",
      "ports": {
        "bus1": 17139,
        "bus2": 18543
      },
      "params": {
        "R": 0.0007543897372670472,
        "X": 0.005089550279080868,
        "G": 0.0,
        "B": 0.009080562740564346
      },
      "extension": {
        "length": 5002.489281555176,
        "rating": 196.4410901069641
      }
    },
    {
      "class": "Branch",
      "id": "branch_17139_18755_1",
      "ports": {
        "bus1": 17139,
        "bus2": 18755
      },
      "params": {
        "R": 0.0011603491147980094,
        "X": 0.0071861795149743566,
        "G": 0.0,
        "B": 0.0077774617820978165
      },
      "extension": {
        "length": 5371.133570617676,
        "rating": 243.3711051940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_17139_18832_1",
      "ports": {
        "bus1": 18832,
        "bus2": 17139
      },
      "params": {
        "R": 0.0005976047250442207,
        "X": 0.0036277901381254196,
        "G": 0.0,
        "B": 0.0027656573802232742
      },
      "extension": {
        "length": 2397.44007572937,
        "rating": 227.79061794281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_17141_17142_1",
      "ports": {
        "bus1": 17142,
        "bus2": 17141
      },
      "params": {
        "R": 0.0009891678346320987,
        "X": 0.005345840472728014,
        "G": 0.0,
        "B": 0.002026165369898081
      },
      "extension": {
        "length": 2354.427201187134,
        "rating": 167.1195149421692
      }
    },
    {
      "class": "Branch",
      "id": "branch_17142_17143_1",
      "ports": {
        "bus1": 17142,
        "bus2": 17143
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17145_17146_1",
      "ports": {
        "bus1": 17145,
        "bus2": 17146
      },
      "params": {
        "R": 0.00020917376969009635,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17147_17148_1",
      "ports": {
        "bus1": 17147,
        "bus2": 17148
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17147_17157_1",
      "ports": {
        "bus1": 17157,
        "bus2": 17147
      },
      "params": {
        "R": 0.003207182744517923,
        "X": 0.022785866633057594,
        "G": 0.0,
        "B": 0.003551109228283167
      },
      "extension": {
        "length": 6394.378857055664,
        "rating": 242.65234470367432
      }
    },
    {
      "class": "Branch",
      "id": "branch_17147_17164_1",
      "ports": {
        "bus1": 17147,
        "bus2": 17164
      },
      "params": {
        "R": 0.0012157956371083856,
        "X": 0.005683369003236294,
        "G": 0.0,
        "B": 0.002244709525257349
      },
      "extension": {
        "length": 2593.072279907227,
        "rating": 249.38743114471436
      }
    },
    {
      "class": "Branch",
      "id": "branch_17149_17150_1",
      "ports": {
        "bus1": 17149,
        "bus2": 17150
      },
      "params": {
        "R": 0.001196039724163711,
        "X": 0.006257617846131325,
        "G": 0.0,
        "B": 0.004181890282779932
      },
      "extension": {
        "length": 3584.3996889953614,
        "rating": 234.49549674987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_17150_17154_1",
      "ports": {
        "bus1": 17150,
        "bus2": 17154
      },
      "params": {
        "R": 0.0010113258613273501,
        "X": 0.007584752049297094,
        "G": 0.0,
        "B": 0.0028362188022583723
      },
      "extension": {
        "length": 3569.825322784424,
        "rating": 220.2742099761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_17151_18775_1",
      "ports": {
        "bus1": 18775,
        "bus2": 17151
      },
      "params": {
        "R": 0.0007271377253346145,
        "X": 0.004352779593318701,
        "G": 0.0,
        "B": 0.00479831313714385
      },
      "extension": {
        "length": 2760.355185424805,
        "rating": 235.66429615020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_17152_17153_1",
      "ports": {
        "bus1": 17152,
        "bus2": 17153
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17153_18545_1",
      "ports": {
        "bus1": 17153,
        "bus2": 18545
      },
      "params": {
        "R": 0.0007408770616166293,
        "X": 0.004444044549018145,
        "G": 0.0,
        "B": 0.0031103095971047874
      },
      "extension": {
        "length": 2573.1731515045167,
        "rating": 183.16725492477417
      }
    },
    {
      "class": "Branch",
      "id": "branch_17155_17157_1",
      "ports": {
        "bus1": 17155,
        "bus2": 17157
      },
      "params": {
        "R": 0.00191263435408473,
        "X": 0.012120379135012627,
        "G": 0.0,
        "B": 0.00919385626912117
      },
      "extension": {
        "length": 7981.649506713868,
        "rating": 243.4105396270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_17156_17157_1",
      "ports": {
        "bus1": 17157,
        "bus2": 17156
      },
      "params": {
        "R": 0.0003854444657918066,
        "X": 0.029814258217811584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17156_17158_1",
      "ports": {
        "bus1": 17156,
        "bus2": 17158
      },
      "params": {
        "R": 0.00027792699984274805,
        "X": 0.0010687819449231029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17158_17358_1",
      "ports": {
        "bus1": 17358,
        "bus2": 17158
      },
      "params": {
        "R": 0.0006297945510596037,
        "X": 0.006262943614274263,
        "G": 0.0,
        "B": 0.11792486906051636
      },
      "extension": {
        "length": 17943.35619946289,
        "rating": 1229.8748016357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_17158_17499_1",
      "ports": {
        "bus1": 17158,
        "bus2": 17499
      },
      "params": {
        "R": 0.0010182172991335392,
        "X": 0.011697678826749325,
        "G": 0.0,
        "B": 0.19653448462486267
      },
      "extension": {
        "length": 34638.68253076172,
        "rating": 1328.8419723510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_17159_17161_1",
      "ports": {
        "bus1": 17161,
        "bus2": 17159
      },
      "params": {
        "R": 0.0009050100925378501,
        "X": 0.006023901980370283,
        "G": 0.0,
        "B": 0.004182554315775633
      },
      "extension": {
        "length": 3730.504026763916,
        "rating": 231.3019037246704
      }
    },
    {
      "class": "Branch",
      "id": "branch_17160_17161_1",
      "ports": {
        "bus1": 17160,
        "bus2": 17161
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17162_17163_1",
      "ports": {
        "bus1": 17162,
        "bus2": 17163
      },
      "params": {
        "R": 0.00022069593251217157,
        "X": 0.0011859532678499818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17163_17167_1",
      "ports": {
        "bus1": 17163,
        "bus2": 17167
      },
      "params": {
        "R": 0.0018061078153550625,
        "X": 0.0087440749630332,
        "G": 0.0,
        "B": 0.0012951926328241825
      },
      "extension": {
        "length": 2574.300646636963,
        "rating": 197.6312279701233
      }
    },
    {
      "class": "Branch",
      "id": "branch_17164_17165_1",
      "ports": {
        "bus1": 17164,
        "bus2": 17165
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17167_17168_1",
      "ports": {
        "bus1": 17167,
        "bus2": 17168
      },
      "params": {
        "R": 0.0002596698177512735,
        "X": 0.0011318979086354375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17169_17176_1",
      "ports": {
        "bus1": 17169,
        "bus2": 17176
      },
      "params": {
        "R": 0.012056466192007065,
        "X": 0.0766836628317833,
        "G": 0.0,
        "B": 0.022493017837405205
      },
      "extension": {
        "length": 28176.200435302737,
        "rating": 174.7498869895935
      }
    },
    {
      "class": "Branch",
      "id": "branch_17169_17182_1",
      "ports": {
        "bus1": 17169,
        "bus2": 17182
      },
      "params": {
        "R": 0.006738536059856414,
        "X": 0.05154235661029815,
        "G": 0.0,
        "B": 0.020330477505922318
      },
      "extension": {
        "length": 23208.158748779297,
        "rating": 189.86990451812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_17170_17171_1",
      "ports": {
        "bus1": 17170,
        "bus2": 17171
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17170_17218_1",
      "ports": {
        "bus1": 17170,
        "bus2": 17218
      },
      "params": {
        "R": 0.014355403371155262,
        "X": 0.05938888341188431,
        "G": 0.0,
        "B": 0.01871032640337944
      },
      "extension": {
        "length": 23347.493127685546,
        "rating": 217.23697185516357
      }
    },
    {
      "class": "Branch",
      "id": "branch_17172_17177_1",
      "ports": {
        "bus1": 17172,
        "bus2": 17177
      },
      "params": {
        "R": 0.011227059178054331,
        "X": 0.043992165476083755,
        "G": 0.0,
        "B": 0.01640559919178486
      },
      "extension": {
        "length": 17723.620309570313,
        "rating": 196.46339416503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_17172_17179_1",
      "ports": {
        "bus1": 17172,
        "bus2": 17179
      },
      "params": {
        "R": 0.006511959247291088,
        "X": 0.0313759446144104,
        "G": 0.0,
        "B": 0.00918565969914198
      },
      "extension": {
        "length": 13045.950154907227,
        "rating": 193.82373094558716
      }
    },
    {
      "class": "Branch",
      "id": "branch_17172_17180_1",
      "ports": {
        "bus1": 17180,
        "bus2": 17172
      },
      "params": {
        "R": 0.0029839277267456055,
        "X": 0.014088694937527178,
        "G": 0.0,
        "B": 0.004082918632775545
      },
      "extension": {
        "length": 5824.06622644043,
        "rating": 196.7103362083435
      }
    },
    {
      "class": "Branch",
      "id": "branch_17172_17214_1",
      "ports": {
        "bus1": 17172,
        "bus2": 17214
      },
      "params": {
        "R": 0.00911234226077795,
        "X": 0.04327750205993652,
        "G": 0.0,
        "B": 0.02881203591823578
      },
      "extension": {
        "length": 24834.684723266604,
        "rating": 202.7787208557129
      }
    },
    {
      "class": "Branch",
      "id": "branch_17173_17425_1",
      "ports": {
        "bus1": 17173,
        "bus2": 17425
      },
      "params": {
        "R": 0.008366772904992104,
        "X": 0.05769268423318862,
        "G": 0.0,
        "B": 0.0240362212061882
      },
      "extension": {
        "length": 27167.772779296876,
        "rating": 221.8641996383667
      }
    },
    {
      "class": "Branch",
      "id": "branch_17174_17175_1",
      "ports": {
        "bus1": 17174,
        "bus2": 17175
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17174_17221_1",
      "ports": {
        "bus1": 17174,
        "bus2": 17221
      },
      "params": {
        "R": 0.010020257905125618,
        "X": 0.06033827364444733,
        "G": 0.0,
        "B": 0.021723739802837372
      },
      "extension": {
        "length": 26634.75554663086,
        "rating": 182.67101049423218
      }
    },
    {
      "class": "Branch",
      "id": "branch_17174_17222_1",
      "ports": {
        "bus1": 17174,
        "bus2": 17222
      },
      "params": {
        "R": 0.013059374876320362,
        "X": 0.07782454788684845,
        "G": 0.0,
        "B": 0.031188800930976868
      },
      "extension": {
        "length": 35699.37285717773,
        "rating": 204.33461666107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_17176_17180_1",
      "ports": {
        "bus1": 17180,
        "bus2": 17176
      },
      "params": {
        "R": 0.0061468780040740975,
        "X": 0.03079874813556671,
        "G": 0.0,
        "B": 0.008909895084798336
      },
      "extension": {
        "length": 11441.067022155763,
        "rating": 179.77184057235718
      }
    },
    {
      "class": "Branch",
      "id": "branch_17177_17178_1",
      "ports": {
        "bus1": 17177,
        "bus2": 17178
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17177_17218_1",
      "ports": {
        "bus1": 17218,
        "bus2": 17177
      },
      "params": {
        "R": 0.0051633999682962894,
        "X": 0.026380164548754692,
        "G": 0.0,
        "B": 0.0164926890283823
      },
      "extension": {
        "length": 15974.813008300782,
        "rating": 235.03873348236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_17179_17181_1",
      "ports": {
        "bus1": 17179,
        "bus2": 17181
      },
      "params": {
        "R": 0.0016208435408771038,
        "X": 0.008712525479495525,
        "G": 0.0,
        "B": 0.004634541925042868
      },
      "extension": {
        "length": 4938.6477713928225,
        "rating": 183.81905555725098
      }
    },
    {
      "class": "Branch",
      "id": "branch_17183_17184_1",
      "ports": {
        "bus1": 17183,
        "bus2": 17184
      },
      "params": {
        "R": 0.0020259609445929527,
        "X": 0.010304566472768784,
        "G": 0.0,
        "B": 0.006806094665080309
      },
      "extension": {
        "length": 5841.439282287598,
        "rating": 226.26585960388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_17183_17193_1",
      "ports": {
        "bus1": 17183,
        "bus2": 17193
      },
      "params": {
        "R": 0.010961588472127914,
        "X": 0.05466112494468689,
        "G": 0.0,
        "B": 0.025965387001633644
      },
      "extension": {
        "length": 25446.06680053711,
        "rating": 235.3240966796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_17183_17458_1",
      "ports": {
        "bus1": 17183,
        "bus2": 17458
      },
      "params": {
        "R": 0.0012059393338859081,
        "X": 0.0072036883793771276,
        "G": 0.0,
        "B": 0.0026097542140632868
      },
      "extension": {
        "length": 3289.9786136169437,
        "rating": 201.40037536621094
      }
    },
    {
      "class": "Branch",
      "id": "branch_17184_17192_1",
      "ports": {
        "bus1": 17184,
        "bus2": 17192
      },
      "params": {
        "R": 0.006121582817286253,
        "X": 0.033939629793167114,
        "G": 0.0,
        "B": 0.03271729126572609
      },
      "extension": {
        "length": 23432.74764477539,
        "rating": 242.3882007598877
      }
    },
    {
      "class": "Branch",
      "id": "branch_17184_17458_1",
      "ports": {
        "bus1": 17184,
        "bus2": 17458
      },
      "params": {
        "R": 0.0026846861001104116,
        "X": 0.016226880252361298,
        "G": 0.0,
        "B": 0.004250962752848864
      },
      "extension": {
        "length": 5649.221794097901,
        "rating": 197.9357123374939
      }
    },
    {
      "class": "Branch",
      "id": "branch_17184_19515_1",
      "ports": {
        "bus1": 17184,
        "bus2": 19515
      },
      "params": {
        "R": 0.011673202738165855,
        "X": 0.060001350939273834,
        "G": 0.0,
        "B": 0.02057734690606594
      },
      "extension": {
        "length": 24061.77827270508,
        "rating": 221.62303924560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_17184_19654_1",
      "ports": {
        "bus1": 17184,
        "bus2": 19654
      },
      "params": {
        "R": 0.012157076038420202,
        "X": 0.07402115315198898,
        "G": 0.0,
        "B": 0.024896660819649696
      },
      "extension": {
        "length": 28453.592247802735,
        "rating": 262.01021671295166
      }
    },
    {
      "class": "Branch",
      "id": "branch_17185_17193_1",
      "ports": {
        "bus1": 17185,
        "bus2": 17193
      },
      "params": {
        "R": 0.005321782547980547,
        "X": 0.032459672540426254,
        "G": 0.0,
        "B": 0.030249034985899922
      },
      "extension": {
        "length": 23129.21528833008,
        "rating": 176.8662452697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_17185_17272_1",
      "ports": {
        "bus1": 17185,
        "bus2": 17272
      },
      "params": {
        "R": 0.011166491545736788,
        "X": 0.05824282392859459,
        "G": 0.0,
        "B": 0.05185205489397048
      },
      "extension": {
        "length": 38715.58521606446,
        "rating": 166.91467761993408
      }
    },
    {
      "class": "Branch",
      "id": "branch_17186_17187_1",
      "ports": {
        "bus1": 17186,
        "bus2": 17187
      },
      "params": {
        "R": 0.0002315352321602404,
        "X": 0.0010987548157572746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17186_17190_1",
      "ports": {
        "bus1": 17190,
        "bus2": 17186
      },
      "params": {
        "R": 0.0022788080386817455,
        "X": 0.01734735630452633,
        "G": 0.0,
        "B": 0.006199215538799762
      },
      "extension": {
        "length": 7180.548195739746,
        "rating": 214.90256786346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_17186_19515_1",
      "ports": {
        "bus1": 17186,
        "bus2": 19515
      },
      "params": {
        "R": 0.004659340716898441,
        "X": 0.02394117601215839,
        "G": 0.0,
        "B": 0.016160087659955025
      },
      "extension": {
        "length": 14122.854003295899,
        "rating": 232.39426612854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_17188_17189_1",
      "ports": {
        "bus1": 17188,
        "bus2": 17189
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17189_17190_1",
      "ports": {
        "bus1": 17189,
        "bus2": 17190
      },
      "params": {
        "R": 0.003035737900063396,
        "X": 0.015374028123915194,
        "G": 0.0,
        "B": 0.016904158517718315
      },
      "extension": {
        "length": 11419.37660192871,
        "rating": 185.84153652191162
      }
    },
    {
      "class": "Branch",
      "id": "branch_17189_17284_1",
      "ports": {
        "bus1": 17189,
        "bus2": 17284
      },
      "params": {
        "R": 0.002345338463783264,
        "X": 0.014797106385231018,
        "G": 0.0,
        "B": 0.024133246392011642
      },
      "extension": {
        "length": 13953.325699951172,
        "rating": 254.19504642486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_17189_19515_1",
      "ports": {
        "bus1": 19515,
        "bus2": 17189
      },
      "params": {
        "R": 0.00378563511185348,
        "X": 0.02026001550257206,
        "G": 0.0,
        "B": 0.003691897029057145
      },
      "extension": {
        "length": 6409.752465179444,
        "rating": 259.69414710998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_17190_17191_1",
      "ports": {
        "bus1": 17190,
        "bus2": 17191
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17192_17272_1",
      "ports": {
        "bus1": 17192,
        "bus2": 17272
      },
      "params": {
        "R": 0.00592211540788412,
        "X": 0.026520626619458202,
        "G": 0.0,
        "B": 0.02979410439729691
      },
      "extension": {
        "length": 20358.484922241212,
        "rating": 226.63984298706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_17193_17266_1",
      "ports": {
        "bus1": 17193,
        "bus2": 17266
      },
      "params": {
        "R": 0.0018225740641355515,
        "X": 0.010211111046373844,
        "G": 0.0,
        "B": 0.06767497956752777
      },
      "extension": {
        "length": 19036.49198730469,
        "rating": 210.38517951965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_17194_17196_1",
      "ports": {
        "bus1": 17194,
        "bus2": 17196
      },
      "params": {
        "R": 0.006529247853904963,
        "X": 0.038496267050504684,
        "G": 0.0,
        "B": 0.018934672698378563
      },
      "extension": {
        "length": 18510.527114868164,
        "rating": 198.45192432403564
      }
    },
    {
      "class": "Branch",
      "id": "branch_17194_17205_1",
      "ports": {
        "bus1": 17194,
        "bus2": 17205
      },
      "params": {
        "R": 0.004181346390396357,
        "X": 0.021365137770771977,
        "G": 0.0,
        "B": 0.006580848712474108
      },
      "extension": {
        "length": 8715.365861022949,
        "rating": 229.57732677459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_17194_17208_1",
      "ports": {
        "bus1": 17194,
        "bus2": 17208
      },
      "params": {
        "R": 0.006342650856822729,
        "X": 0.038546137511730194,
        "G": 0.0,
        "B": 0.04403611645102501
      },
      "extension": {
        "length": 29957.689555664063,
        "rating": 223.9792823791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_17195_17202_1",
      "ports": {
        "bus1": 17195,
        "bus2": 17202
      },
      "params": {
        "R": 0.0021923996973782778,
        "X": 0.009640976786613464,
        "G": 0.0,
        "B": 0.005809073802083731
      },
      "extension": {
        "length": 5277.436940917969,
        "rating": 212.82057762145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_17196_19185_1",
      "ports": {
        "bus1": 17196,
        "bus2": 19185
      },
      "params": {
        "R": 0.0018644704250618813,
        "X": 0.008978896774351597,
        "G": 0.0,
        "B": 0.00834793969988823
      },
      "extension": {
        "length": 5651.33443258667,
        "rating": 203.78961563110352
      }
    },
    {
      "class": "Branch",
      "id": "branch_17197_17198_1",
      "ports": {
        "bus1": 17197,
        "bus2": 17198
      },
      "params": {
        "R": 0.00021978591394145042,
        "X": 0.0010056447936221957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17198_17205_1",
      "ports": {
        "bus1": 17205,
        "bus2": 17198
      },
      "params": {
        "R": 0.004067801404744387,
        "X": 0.02220939472317696,
        "G": 0.0,
        "B": 0.02533479407429695
      },
      "extension": {
        "length": 17025.765091918947,
        "rating": 233.63299369812012
      }
    },
    {
      "class": "Branch",
      "id": "branch_17199_17200_1",
      "ports": {
        "bus1": 17199,
        "bus2": 17200
      },
      "params": {
        "R": 0.00022349004575517029,
        "X": 0.0010292937513440847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17199_17205_1",
      "ports": {
        "bus1": 17199,
        "bus2": 17205
      },
      "params": {
        "R": 0.00543425977230072,
        "X": 0.03444850444793701,
        "G": 0.0,
        "B": 0.008903329260647297
      },
      "extension": {
        "length": 12555.43509539795,
        "rating": 213.38067054748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_17199_17210_1",
      "ports": {
        "bus1": 17199,
        "bus2": 17210
      },
      "params": {
        "R": 0.004714807961136103,
        "X": 0.020405104383826256,
        "G": 0.0,
        "B": 0.022837985306978226
      },
      "extension": {
        "length": 16089.506333129882,
        "rating": 218.8523530960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_17201_17202_1",
      "ports": {
        "bus1": 17202,
        "bus2": 17201
      },
      "params": {
        "R": 0.002968909451738,
        "X": 0.01961938478052616,
        "G": 0.0,
        "B": 0.005394448526203632
      },
      "extension": {
        "length": 7106.510691650391,
        "rating": 182.25687742233276
      }
    },
    {
      "class": "Branch",
      "id": "branch_17201_17206_1",
      "ports": {
        "bus1": 17206,
        "bus2": 17201
      },
      "params": {
        "R": 0.0016978082712739704,
        "X": 0.01154831796884537,
        "G": 0.0,
        "B": 0.00618021609261632
      },
      "extension": {
        "length": 6033.481804412842,
        "rating": 193.4699535369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_17201_17221_1",
      "ports": {
        "bus1": 17201,
        "bus2": 17221
      },
      "params": {
        "R": 0.03502592071890831,
        "X": 0.18185770511627197,
        "G": 0.0,
        "B": 0.037507250905036926
      },
      "extension": {
        "length": 60809.22855175781,
        "rating": 198.7420678138733
      }
    },
    {
      "class": "Branch",
      "id": "branch_17201_17383_1",
      "ports": {
        "bus1": 17201,
        "bus2": 17383
      },
      "params": {
        "R": 0.004169821739196777,
        "X": 0.019514169543981552,
        "G": 0.0,
        "B": 0.012770145200192928
      },
      "extension": {
        "length": 10968.92800378418,
        "rating": 239.43719863891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_17204_19372_1",
      "ports": {
        "bus1": 19372,
        "bus2": 17204
      },
      "params": {
        "R": 0.007593918591737747,
        "X": 0.04051193967461586,
        "G": 0.0,
        "B": 0.011891086585819723
      },
      "extension": {
        "length": 15215.940677856446,
        "rating": 197.93227910995483
      }
    },
    {
      "class": "Branch",
      "id": "branch_17204_19375_1",
      "ports": {
        "bus1": 17204,
        "bus2": 19375
      },
      "params": {
        "R": 0.0017246900824829936,
        "X": 0.010469716973602772,
        "G": 0.0,
        "B": 0.004616634454578161
      },
      "extension": {
        "length": 4957.080983459473,
        "rating": 188.8331651687622
      }
    },
    {
      "class": "Branch",
      "id": "branch_17206_17207_1",
      "ports": {
        "bus1": 17206,
        "bus2": 17207
      },
      "params": {
        "R": 0.00020318166934885082,
        "X": 0.0010589661542326212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17206_17210_1",
      "ports": {
        "bus1": 17210,
        "bus2": 17206
      },
      "params": {
        "R": 0.00399623392149806,
        "X": 0.02040625736117363,
        "G": 0.0,
        "B": 0.022981682792305946
      },
      "extension": {
        "length": 14965.739205688476,
        "rating": 188.75222206115723
      }
    },
    {
      "class": "Branch",
      "id": "branch_17206_19043_1",
      "ports": {
        "bus1": 17206,
        "bus2": 19043
      },
      "params": {
        "R": 0.013334465213119984,
        "X": 0.08168044686317444,
        "G": 0.0,
        "B": 0.050298456102609634
      },
      "extension": {
        "length": 43133.53052636719,
        "rating": 199.4773507118225
      }
    },
    {
      "class": "Branch",
      "id": "branch_17208_17209_1",
      "ports": {
        "bus1": 17208,
        "bus2": 17209
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17208_17212_1",
      "ports": {
        "bus1": 17208,
        "bus2": 17212
      },
      "params": {
        "R": 0.003360314993187785,
        "X": 0.01899413764476776,
        "G": 0.0,
        "B": 0.004215112421661615
      },
      "extension": {
        "length": 6614.574416564941,
        "rating": 250.9474277496338
      }
    },
    {
      "class": "Branch",
      "id": "branch_17208_19048_1",
      "ports": {
        "bus1": 17208,
        "bus2": 19048
      },
      "params": {
        "R": 0.0050870575942099094,
        "X": 0.03525359928607941,
        "G": 0.0,
        "B": 0.1669573038816452
      },
      "extension": {
        "length": 56028.83029541016,
        "rating": 248.84238243103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_17210_17212_1",
      "ports": {
        "bus1": 17210,
        "bus2": 17212
      },
      "params": {
        "R": 0.004783810116350651,
        "X": 0.029390253126621246,
        "G": 0.0,
        "B": 0.011730607599020004
      },
      "extension": {
        "length": 13289.71164807129,
        "rating": 277.8285503387451
      }
    },
    {
      "class": "Branch",
      "id": "branch_17211_17212_1",
      "ports": {
        "bus1": 17212,
        "bus2": 17211
      },
      "params": {
        "R": 0.0004018721228931099,
        "X": 0.03015347756445408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17211_17213_1",
      "ports": {
        "bus1": 17211,
        "bus2": 17213
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17211_17310_1",
      "ports": {
        "bus1": 17211,
        "bus2": 17310
      },
      "params": {
        "R": 0.0011426329147070646,
        "X": 0.014096307568252087,
        "G": 0.0,
        "B": 0.17796234786510468
      },
      "extension": {
        "length": 33562.59519067383,
        "rating": 1184.9678039550781
      }
    },
    {
      "class": "Branch",
      "id": "branch_17214_17215_1",
      "ports": {
        "bus1": 17214,
        "bus2": 17215
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17214_17218_1",
      "ports": {
        "bus1": 17214,
        "bus2": 17218
      },
      "params": {
        "R": 0.004316776990890503,
        "X": 0.022622222080826756,
        "G": 0.0,
        "B": 0.022952917963266373
      },
      "extension": {
        "length": 15530.693884277343,
        "rating": 230.79299926757812
      }
    },
    {
      "class": "Branch",
      "id": "branch_17216_17217_1",
      "ports": {
        "bus1": 17216,
        "bus2": 17217
      },
      "params": {
        "R": 0.00022940673807170245,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17217_17219_1",
      "ports": {
        "bus1": 17217,
        "bus2": 17219
      },
      "params": {
        "R": 0.00255203852429986,
        "X": 0.011058863252401352,
        "G": 0.0,
        "B": 0.004814975894987583
      },
      "extension": {
        "length": 5022.362126678467,
        "rating": 173.6858606338501
      }
    },
    {
      "class": "Branch",
      "id": "branch_17217_17221_1",
      "ports": {
        "bus1": 17221,
        "bus2": 17217
      },
      "params": {
        "R": 0.004322299733757973,
        "X": 0.025344109162688255,
        "G": 0.0,
        "B": 0.006474219262599945
      },
      "extension": {
        "length": 9488.140319641114,
        "rating": 214.46459293365479
      }
    },
    {
      "class": "Branch",
      "id": "branch_17218_17489_1",
      "ports": {
        "bus1": 17218,
        "bus2": 17489
      },
      "params": {
        "R": 0.0011105546727776527,
        "X": 0.004669789224863052,
        "G": 0.0,
        "B": 0.010234755463898182
      },
      "extension": {
        "length": 4363.4314866027835,
        "rating": 284.2190742492676
      }
    },
    {
      "class": "Branch",
      "id": "branch_17219_17220_1",
      "ports": {
        "bus1": 17219,
        "bus2": 17220
      },
      "params": {
        "R": 0.0002297387691214681,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17219_17489_1",
      "ports": {
        "bus1": 17219,
        "bus2": 17489
      },
      "params": {
        "R": 0.0033227619715034957,
        "X": 0.0212112944573164,
        "G": 0.0,
        "B": 0.010286375880241394
      },
      "extension": {
        "length": 10711.72174987793,
        "rating": 225.36427974700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_17223_17224_1",
      "ports": {
        "bus1": 17223,
        "bus2": 17224
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17224_17235_1",
      "ports": {
        "bus1": 17235,
        "bus2": 17224
      },
      "params": {
        "R": 0.0028272350318729877,
        "X": 0.018565969541668892,
        "G": 0.0,
        "B": 0.010127861052751541
      },
      "extension": {
        "length": 10053.634476928712,
        "rating": 244.5939540863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_17225_17226_1",
      "ports": {
        "bus1": 17225,
        "bus2": 17226
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17225_17232_1",
      "ports": {
        "bus1": 17232,
        "bus2": 17225
      },
      "params": {
        "R": 0.0010459853801876307,
        "X": 0.006807311438024044,
        "G": 0.0,
        "B": 0.004455439280718565
      },
      "extension": {
        "length": 4044.136836456299,
        "rating": 243.78433227539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_17225_17405_1",
      "ports": {
        "bus1": 17225,
        "bus2": 17405
      },
      "params": {
        "R": 0.002011245582252741,
        "X": 0.009636623784899712,
        "G": 0.0,
        "B": 0.0032450889702886343
      },
      "extension": {
        "length": 3796.887532928467,
        "rating": 240.11366367340088
      }
    },
    {
      "class": "Branch",
      "id": "branch_17227_17230_1",
      "ports": {
        "bus1": 17227,
        "bus2": 17230
      },
      "params": {
        "R": 0.0038128027226775885,
        "X": 0.020622622221708298,
        "G": 0.0,
        "B": 0.010023972950875759
      },
      "extension": {
        "length": 10468.127548828126,
        "rating": 229.10521030426025
      }
    },
    {
      "class": "Branch",
      "id": "branch_17227_17247_1",
      "ports": {
        "bus1": 17247,
        "bus2": 17227
      },
      "params": {
        "R": 0.005019953940063715,
        "X": 0.02305294014513493,
        "G": 0.0,
        "B": 0.028368862345814705
      },
      "extension": {
        "length": 16549.169810668947,
        "rating": 208.13047885894775
      }
    },
    {
      "class": "Branch",
      "id": "branch_17228_17229_1",
      "ports": {
        "bus1": 17228,
        "bus2": 17229
      },
      "params": {
        "R": 0.0002863965346477926,
        "X": 0.001059468137100339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17228_17232_1",
      "ports": {
        "bus1": 17228,
        "bus2": 17232
      },
      "params": {
        "R": 0.0022218383383005857,
        "X": 0.01315413601696491,
        "G": 0.0,
        "B": 0.011084684170782566
      },
      "extension": {
        "length": 9293.93566204834,
        "rating": 185.03597974777222
      }
    },
    {
      "class": "Branch",
      "id": "branch_17228_17234_1",
      "ports": {
        "bus1": 17234,
        "bus2": 17228
      },
      "params": {
        "R": 0.00216163182631135,
        "X": 0.013150821439921854,
        "G": 0.0,
        "B": 0.008080553263425827
      },
      "extension": {
        "length": 7226.972524841309,
        "rating": 215.01452922821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_17230_17232_1",
      "ports": {
        "bus1": 17232,
        "bus2": 17230
      },
      "params": {
        "R": 0.0021065433975309134,
        "X": 0.012520533055067064,
        "G": 0.0,
        "B": 0.009659475646913052
      },
      "extension": {
        "length": 8092.258755249024,
        "rating": 202.8609275817871
      }
    },
    {
      "class": "Branch",
      "id": "branch_17231_17232_1",
      "ports": {
        "bus1": 17232,
        "bus2": 17231
      },
      "params": {
        "R": 0.0005637100548483431,
        "X": 0.02615523524582386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17231_17233_1",
      "ports": {
        "bus1": 17231,
        "bus2": 17233
      },
      "params": {
        "R": 0.00021553447004407644,
        "X": 0.0010532864835113287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17232_17235_1",
      "ports": {
        "bus1": 17235,
        "bus2": 17232
      },
      "params": {
        "R": 0.0034013383556157346,
        "X": 0.0215175487101078,
        "G": 0.0,
        "B": 0.0054866899736225605
      },
      "extension": {
        "length": 7713.889269104005,
        "rating": 260.5602025985718
      }
    },
    {
      "class": "Branch",
      "id": "branch_17235_17236_1",
      "ports": {
        "bus1": 17235,
        "bus2": 17236
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17237_17238_1",
      "ports": {
        "bus1": 17237,
        "bus2": 17238
      },
      "params": {
        "R": 0.0002634309930726886,
        "X": 0.0011571296490728855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17239_17245_1",
      "ports": {
        "bus1": 17239,
        "bus2": 17245
      },
      "params": {
        "R": 0.004157358314841986,
        "X": 0.0271883774548769,
        "G": 0.0,
        "B": 0.007838045246899128
      },
      "extension": {
        "length": 10007.673654418946,
        "rating": 237.0016574859619
      }
    },
    {
      "class": "Branch",
      "id": "branch_17241_17242_1",
      "ports": {
        "bus1": 17241,
        "bus2": 17242
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17242_17244_1",
      "ports": {
        "bus1": 17244,
        "bus2": 17242
      },
      "params": {
        "R": 0.004535629414021969,
        "X": 0.029892129823565483,
        "G": 0.0,
        "B": 0.007585379295051098
      },
      "extension": {
        "length": 10905.134455810547,
        "rating": 232.86705017089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_17243_17244_1",
      "ports": {
        "bus1": 17243,
        "bus2": 17244
      },
      "params": {
        "R": 0.00023858067288529128,
        "X": 0.0011127429315820336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17244_34226_1",
      "ports": {
        "bus1": 34226,
        "bus2": 17244
      },
      "params": {
        "R": 0.00521050626412034,
        "X": 0.02652203105390072,
        "G": 0.0,
        "B": 0.007750507444143294
      },
      "extension": {
        "length": 9825.444963500977,
        "rating": 229.75671291351318
      }
    },
    {
      "class": "Branch",
      "id": "branch_17245_17405_1",
      "ports": {
        "bus1": 17245,
        "bus2": 17405
      },
      "params": {
        "R": 0.00289566908031702,
        "X": 0.013803496956825256,
        "G": 0.0,
        "B": 0.006299762520939111
      },
      "extension": {
        "length": 6693.901574523926,
        "rating": 240.40758609771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_17246_34671_1",
      "ports": {
        "bus1": 34671,
        "bus2": 17246
      },
      "params": {
        "R": 0.0017690054373815656,
        "X": 0.013045147992670534,
        "G": 0.0,
        "B": 0.01109574269503355
      },
      "extension": {
        "length": 7727.049326293945,
        "rating": 242.88229942321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_17247_17248_1",
      "ports": {
        "bus1": 17248,
        "bus2": 17247
      },
      "params": {
        "R": 0.0025652670301496983,
        "X": 0.015554004348814487,
        "G": 0.0,
        "B": 0.00305595132522285
      },
      "extension": {
        "length": 4950.243493835449,
        "rating": 196.79570198059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_17248_34247_1",
      "ports": {
        "bus1": 34247,
        "bus2": 17248
      },
      "params": {
        "R": 0.001739770174026489,
        "X": 0.01057785376906395,
        "G": 0.0,
        "B": 0.004149221815168858
      },
      "extension": {
        "length": 4332.260284606934,
        "rating": 212.15062141418457
      }
    },
    {
      "class": "Branch",
      "id": "branch_17248_34261_1",
      "ports": {
        "bus1": 34261,
        "bus2": 17248
      },
      "params": {
        "R": 0.005035512614995241,
        "X": 0.027627335861325264,
        "G": 0.0,
        "B": 0.009078938513994217
      },
      "extension": {
        "length": 10670.359925720215,
        "rating": 218.6821460723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_17249_17250_1",
      "ports": {
        "bus1": 17249,
        "bus2": 17250
      },
      "params": {
        "R": 0.00027071626391261816,
        "X": 0.0011388816637918353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17250_17263_1",
      "ports": {
        "bus1": 17263,
        "bus2": 17250
      },
      "params": {
        "R": 0.006052574142813682,
        "X": 0.036792680621147156,
        "G": 0.0,
        "B": 0.009787091985344887
      },
      "extension": {
        "length": 13361.478430297851,
        "rating": 192.09150075912476
      }
    },
    {
      "class": "Branch",
      "id": "branch_17250_17268_1",
      "ports": {
        "bus1": 17250,
        "bus2": 17268
      },
      "params": {
        "R": 0.006937635131180286,
        "X": 0.037398628890514374,
        "G": 0.0,
        "B": 0.01679566502571106
      },
      "extension": {
        "length": 19367.65823840332,
        "rating": 215.24755954742432
      }
    },
    {
      "class": "Branch",
      "id": "branch_17251_17252_1",
      "ports": {
        "bus1": 17251,
        "bus2": 17252
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17251_17253_1",
      "ports": {
        "bus1": 17251,
        "bus2": 17253
      },
      "params": {
        "R": 0.0031518004834651947,
        "X": 0.0189350713044405,
        "G": 0.0,
        "B": 0.008570761419832706
      },
      "extension": {
        "length": 9428.52370275879,
        "rating": 241.7154312133789
      }
    },
    {
      "class": "Branch",
      "id": "branch_17251_17255_1",
      "ports": {
        "bus1": 17251,
        "bus2": 17255
      },
      "params": {
        "R": 0.003386974567547441,
        "X": 0.02146153151988983,
        "G": 0.0,
        "B": 0.0071447715163230905
      },
      "extension": {
        "length": 8555.037089172363,
        "rating": 247.55513668060303
      }
    },
    {
      "class": "Branch",
      "id": "branch_17253_17254_1",
      "ports": {
        "bus1": 17253,
        "bus2": 17254
      },
      "params": {
        "R": 0.00021106837084516883,
        "X": 0.00104920391459018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17255_17289_1",
      "ports": {
        "bus1": 17255,
        "bus2": 17289
      },
      "params": {
        "R": 0.002000153996050358,
        "X": 0.00949107762426138,
        "G": 0.0,
        "B": 0.00746840238571167
      },
      "extension": {
        "length": 6375.1460193786625,
        "rating": 284.8301410675049
      }
    },
    {
      "class": "Branch",
      "id": "branch_17256_17257_1",
      "ports": {
        "bus1": 17256,
        "bus2": 17257
      },
      "params": {
        "R": 0.0002143673918908462,
        "X": 0.0010862485505640507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17256_17286_1",
      "ports": {
        "bus1": 17256,
        "bus2": 17286
      },
      "params": {
        "R": 0.0055133034475147715,
        "X": 0.03241755813360214,
        "G": 0.0,
        "B": 0.022175991907715797
      },
      "extension": {
        "length": 19084.464919555663,
        "rating": 238.35721015930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_17258_17275_1",
      "ports": {
        "bus1": 17258,
        "bus2": 17275
      },
      "params": {
        "R": 0.003471348667517304,
        "X": 0.02589865960180759,
        "G": 0.0,
        "B": 0.013612869195640087
      },
      "extension": {
        "length": 12698.670143188478,
        "rating": 253.50115299224854
      }
    },
    {
      "class": "Branch",
      "id": "branch_17258_17286_1",
      "ports": {
        "bus1": 17258,
        "bus2": 17286
      },
      "params": {
        "R": 0.003469061339274049,
        "X": 0.022547522559762,
        "G": 0.0,
        "B": 0.015223506838083267
      },
      "extension": {
        "length": 12515.589643798829,
        "rating": 243.66419315338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_17259_17260_1",
      "ports": {
        "bus1": 17259,
        "bus2": 17260
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17259_17270_1",
      "ports": {
        "bus1": 17259,
        "bus2": 17270
      },
      "params": {
        "R": 0.002480934141203761,
        "X": 0.012200567871332169,
        "G": 0.0,
        "B": 0.015374407172203066
      },
      "extension": {
        "length": 10387.432125549316,
        "rating": 205.8586835861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_17259_17287_1",
      "ports": {
        "bus1": 17259,
        "bus2": 17287
      },
      "params": {
        "R": 0.005956986919045448,
        "X": 0.02630200050771236,
        "G": 0.0,
        "B": 0.07055891305208206
      },
      "extension": {
        "length": 31205.298891357423,
        "rating": 184.76016521453857
      }
    },
    {
      "class": "Branch",
      "id": "branch_17261_17262_1",
      "ports": {
        "bus1": 17261,
        "bus2": 17262
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17261_17265_1",
      "ports": {
        "bus1": 17265,
        "bus2": 17261
      },
      "params": {
        "R": 0.001730507705360651,
        "X": 0.009090593084692955,
        "G": 0.0,
        "B": 0.004804137162864208
      },
      "extension": {
        "length": 4511.343039642334,
        "rating": 170.76712846755981
      }
    },
    {
      "class": "Branch",
      "id": "branch_17261_17270_1",
      "ports": {
        "bus1": 17261,
        "bus2": 17270
      },
      "params": {
        "R": 0.003200528910383582,
        "X": 0.017305107787251472,
        "G": 0.0,
        "B": 0.011473863385617733
      },
      "extension": {
        "length": 10840.98867352295,
        "rating": 223.02029132843018
      }
    },
    {
      "class": "Branch",
      "id": "branch_17264_17265_1",
      "ports": {
        "bus1": 17264,
        "bus2": 17265
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17265_17266_1",
      "ports": {
        "bus1": 17266,
        "bus2": 17265
      },
      "params": {
        "R": 0.0016122621018439531,
        "X": 0.01262160949409008,
        "G": 0.0,
        "B": 0.005109183955937624
      },
      "extension": {
        "length": 5639.795497375489,
        "rating": 185.81751585006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_17265_17270_1",
      "ports": {
        "bus1": 17270,
        "bus2": 17265
      },
      "params": {
        "R": 0.0023604207672178745,
        "X": 0.013187406584620478,
        "G": 0.0,
        "B": 0.006091701798141003
      },
      "extension": {
        "length": 6200.019953063965,
        "rating": 236.27347946166992
      }
    },
    {
      "class": "Branch",
      "id": "branch_17266_17267_1",
      "ports": {
        "bus1": 17266,
        "bus2": 17267
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17268_17270_1",
      "ports": {
        "bus1": 17270,
        "bus2": 17268
      },
      "params": {
        "R": 0.0036214776337146763,
        "X": 0.017521971836686134,
        "G": 0.0,
        "B": 0.007495158817619086
      },
      "extension": {
        "length": 8016.932027526856,
        "rating": 249.51071739196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_17269_17270_1",
      "ports": {
        "bus1": 17270,
        "bus2": 17269
      },
      "params": {
        "R": 0.0006599673652090132,
        "X": 0.038398489356040955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17269_17271_1",
      "ports": {
        "bus1": 17269,
        "bus2": 17271
      },
      "params": {
        "R": 0.00029225225443951786,
        "X": 0.0011675358982756734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17269_17292_1",
      "ports": {
        "bus1": 17292,
        "bus2": 17269
      },
      "params": {
        "R": 0.0008384661632589996,
        "X": 0.009717912413179874,
        "G": 0.0,
        "B": 0.259809672832489
      },
      "extension": {
        "length": 34559.591730468754,
        "rating": 1020.3886985778809
      }
    },
    {
      "class": "Branch",
      "id": "branch_17269_19518_1",
      "ports": {
        "bus1": 17269,
        "bus2": 19518
      },
      "params": {
        "R": 0.0005196259007789195,
        "X": 0.006742565426975489,
        "G": 0.0,
        "B": 0.34662508964538574
      },
      "extension": {
        "length": 35824.88184741211,
        "rating": 1219.8999404907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_17269_19597_1",
      "ports": {
        "bus1": 17269,
        "bus2": 19597
      },
      "params": {
        "R": 0.002579830586910248,
        "X": 0.03416084498167038,
        "G": 0.0,
        "B": 0.30806398391723633
      },
      "extension": {
        "length": 74298.87883300781,
        "rating": 1064.9713516235352
      }
    },
    {
      "class": "Branch",
      "id": "branch_17273_17278_1",
      "ports": {
        "bus1": 17273,
        "bus2": 17278
      },
      "params": {
        "R": 0.0066373455338180065,
        "X": 0.036704547703266144,
        "G": 0.0,
        "B": 0.027354836463928223
      },
      "extension": {
        "length": 22306.857902709962,
        "rating": 212.07311153411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_17273_17287_1",
      "ports": {
        "bus1": 17273,
        "bus2": 17287
      },
      "params": {
        "R": 0.005654476583003997,
        "X": 0.033552587032318115,
        "G": 0.0,
        "B": 0.026978090405464172
      },
      "extension": {
        "length": 21363.160016601563,
        "rating": 236.35187149047852
      }
    },
    {
      "class": "Branch",
      "id": "branch_17274_17275_1",
      "ports": {
        "bus1": 17275,
        "bus2": 17274
      },
      "params": {
        "R": 0.00047078373609110713,
        "X": 0.029860720038414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17274_17276_1",
      "ports": {
        "bus1": 17274,
        "bus2": 17276
      },
      "params": {
        "R": 0.0002256806183140725,
        "X": 0.0010430306429043412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17274_17292_1",
      "ports": {
        "bus1": 17274,
        "bus2": 17292
      },
      "params": {
        "R": 0.0015567336231470108,
        "X": 0.017867106944322586,
        "G": 0.0,
        "B": 0.3782547116279602
      },
      "extension": {
        "length": 59612.116877929686,
        "rating": 1164.1339302062988
      }
    },
    {
      "class": "Branch",
      "id": "branch_17277_17478_1",
      "ports": {
        "bus1": 17478,
        "bus2": 17277
      },
      "params": {
        "R": 0.0004864709626417607,
        "X": 0.0033763421233743425,
        "G": 0.0,
        "B": 0.0028180894441902637
      },
      "extension": {
        "length": 2174.5519189453125,
        "rating": 144.35288906097412
      }
    },
    {
      "class": "Branch",
      "id": "branch_17278_17279_1",
      "ports": {
        "bus1": 17278,
        "bus2": 17279
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17278_17281_1",
      "ports": {
        "bus1": 17278,
        "bus2": 17281
      },
      "params": {
        "R": 0.0023656871635466814,
        "X": 0.011755937710404396,
        "G": 0.0,
        "B": 0.00408126600086689
      },
      "extension": {
        "length": 5096.308310760498,
        "rating": 180.77071905136108
      }
    },
    {
      "class": "Branch",
      "id": "branch_17280_17283_1",
      "ports": {
        "bus1": 17280,
        "bus2": 17283
      },
      "params": {
        "R": 0.003014371963217854,
        "X": 0.015060169622302055,
        "G": 0.0,
        "B": 0.006568484473973513
      },
      "extension": {
        "length": 7051.8222855834965,
        "rating": 229.22399044036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_17281_17282_1",
      "ports": {
        "bus1": 17281,
        "bus2": 17282
      },
      "params": {
        "R": 0.0002995633112732321,
        "X": 0.00109546456951648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17281_17478_1",
      "ports": {
        "bus1": 17281,
        "bus2": 17478
      },
      "params": {
        "R": 0.0036680959165096283,
        "X": 0.023013848811388016,
        "G": 0.0,
        "B": 0.009168840944766998
      },
      "extension": {
        "length": 10539.496053039551,
        "rating": 188.00920248031616
      }
    },
    {
      "class": "Branch",
      "id": "branch_17284_17287_1",
      "ports": {
        "bus1": 17287,
        "bus2": 17284
      },
      "params": {
        "R": 0.00504861306399107,
        "X": 0.031433869153261185,
        "G": 0.0,
        "B": 0.005325340665876865
      },
      "extension": {
        "length": 9147.420000549317,
        "rating": 247.78196811676025
      }
    },
    {
      "class": "Branch",
      "id": "branch_17285_17286_1",
      "ports": {
        "bus1": 17285,
        "bus2": 17286
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17288_17291_1",
      "ports": {
        "bus1": 17288,
        "bus2": 17291
      },
      "params": {
        "R": 0.0005781548097729683,
        "X": 0.029962943866848946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17288_17292_1",
      "ports": {
        "bus1": 17288,
        "bus2": 17292
      },
      "params": {
        "R": 0.00026988142053596675,
        "X": 0.0010886547388508916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17288_17293_1",
      "ports": {
        "bus1": 17288,
        "bus2": 17293
      },
      "params": {
        "R": 0.00020631075312849134,
        "X": 0.0010934191523119807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17289_17291_1",
      "ports": {
        "bus1": 17289,
        "bus2": 17291
      },
      "params": {
        "R": -9.381094423588365e-05,
        "X": -0.004861762747168541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17290_17291_1",
      "ports": {
        "bus1": 17290,
        "bus2": 17291
      },
      "params": {
        "R": 0.0024540156591683626,
        "X": 0.12717965245246887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17292_17347_1",
      "ports": {
        "bus1": 17292,
        "bus2": 17347
      },
      "params": {
        "R": 0.0013658053940162063,
        "X": 0.01633210852742195,
        "G": 0.0,
        "B": 0.24656666815280914
      },
      "extension": {
        "length": 45618.238955566405,
        "rating": 1105.7963371276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_17294_17295_1",
      "ports": {
        "bus1": 17295,
        "bus2": 17294
      },
      "params": {
        "R": 0.0002591719967313111,
        "X": 0.01590796187520027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17294_17296_1",
      "ports": {
        "bus1": 17294,
        "bus2": 17296
      },
      "params": {
        "R": 0.00035831794957630336,
        "X": 0.020828183740377426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17294_17297_1",
      "ports": {
        "bus1": 17294,
        "bus2": 17297
      },
      "params": {
        "R": 0.0007740668952465057,
        "X": 0.03319608047604561,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17294_17298_1",
      "ports": {
        "bus1": 17294,
        "bus2": 17298
      },
      "params": {
        "R": 0.00027073363889940083,
        "X": 0.0011718723690137267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17294_17299_1",
      "ports": {
        "bus1": 17294,
        "bus2": 17299
      },
      "params": {
        "R": 0.0002524929295759648,
        "X": 0.0010724309831857681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17298_17432_1",
      "ports": {
        "bus1": 17298,
        "bus2": 17432
      },
      "params": {
        "R": 0.0001927701523527503,
        "X": 0.0024235916789621115,
        "G": 0.0,
        "B": 0.053921833634376526
      },
      "extension": {
        "length": 7702.735182495117,
        "rating": 1036.2753868103027
      }
    },
    {
      "class": "Branch",
      "id": "branch_17300_17301_1",
      "ports": {
        "bus1": 17300,
        "bus2": 17301
      },
      "params": {
        "R": 0.0013285004533827305,
        "X": 0.043782781809568405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17300_17302_1",
      "ports": {
        "bus1": 17300,
        "bus2": 17302
      },
      "params": {
        "R": 0.00026426263502798975,
        "X": 0.0010148129658773541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17302_17513_1",
      "ports": {
        "bus1": 17302,
        "bus2": 17513
      },
      "params": {
        "R": 0.0008161928271874787,
        "X": 0.0032808564137667413,
        "G": 0.0,
        "B": 0.0028066933155059814
      },
      "extension": {
        "length": 2081.8797615966796,
        "rating": 263.7420177459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_17303_17304_1",
      "ports": {
        "bus1": 17303,
        "bus2": 17304
      },
      "params": {
        "R": 0.00237266905605793,
        "X": 0.08582218736410141,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17303_17305_1",
      "ports": {
        "bus1": 17303,
        "bus2": 17305
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17306_17307_1",
      "ports": {
        "bus1": 17307,
        "bus2": 17306
      },
      "params": {
        "R": 0.0004095925542060286,
        "X": 0.027381302788853645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17306_17308_1",
      "ports": {
        "bus1": 17306,
        "bus2": 17308
      },
      "params": {
        "R": 0.00015133406850509346,
        "X": 0.010069002397358418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17306_17309_1",
      "ports": {
        "bus1": 17306,
        "bus2": 17309
      },
      "params": {
        "R": 0.0002187724458053708,
        "X": 0.011624466627836227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17306_17310_1",
      "ports": {
        "bus1": 17306,
        "bus2": 17310
      },
      "params": {
        "R": 0.00023780898482073098,
        "X": 0.0011285783257335424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17306_17311_1",
      "ports": {
        "bus1": 17306,
        "bus2": 17311
      },
      "params": {
        "R": 0.00023335615696851164,
        "X": 0.0010304185561835766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17307_17383_1",
      "ports": {
        "bus1": 17383,
        "bus2": 17307
      },
      "params": {
        "R": 0.0027237460017204285,
        "X": 0.015022999607026577,
        "G": 0.0,
        "B": 0.004565877839922905
      },
      "extension": {
        "length": 5846.222455444336,
        "rating": 218.87660026550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_17310_17455_1",
      "ports": {
        "bus1": 17310,
        "bus2": 17455
      },
      "params": {
        "R": 0.0012914515100419521,
        "X": 0.012733101844787598,
        "G": 0.0,
        "B": 0.17763917148113254
      },
      "extension": {
        "length": 32730.30617871094,
        "rating": 1345.724868774414
      }
    },
    {
      "class": "Branch",
      "id": "branch_17310_17499_1",
      "ports": {
        "bus1": 17310,
        "bus2": 17499
      },
      "params": {
        "R": 0.0008689152309671044,
        "X": 0.009876912459731102,
        "G": 0.0,
        "B": 0.20936287939548495
      },
      "extension": {
        "length": 31637.72905444336,
        "rating": 1399.0506172180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_17312_17313_1",
      "ports": {
        "bus1": 17312,
        "bus2": 17313
      },
      "params": {
        "R": 0.00024368023150600496,
        "X": 0.001005391008220613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17314_17315_1",
      "ports": {
        "bus1": 17314,
        "bus2": 17315
      },
      "params": {
        "R": 0.0012684754328802228,
        "X": 0.04194358363747597,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17314_17316_1",
      "ports": {
        "bus1": 17314,
        "bus2": 17316
      },
      "params": {
        "R": 0.0025500967167317867,
        "X": 0.060018390417099,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17314_17317_1",
      "ports": {
        "bus1": 17314,
        "bus2": 17317
      },
      "params": {
        "R": 0.00026270109810866416,
        "X": 0.0010000391630455852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17314_17318_1",
      "ports": {
        "bus1": 17314,
        "bus2": 17318
      },
      "params": {
        "R": 0.00029638432897627354,
        "X": 0.001019948162138462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17317_17473_1",
      "ports": {
        "bus1": 17473,
        "bus2": 17317
      },
      "params": {
        "R": 0.0019262160640209915,
        "X": 0.012199043296277523,
        "G": 0.0,
        "B": 0.005574427545070648
      },
      "extension": {
        "length": 5857.693476196289,
        "rating": 199.02864694595337
      }
    },
    {
      "class": "Branch",
      "id": "branch_17319_17320_1",
      "ports": {
        "bus1": 17319,
        "bus2": 17320
      },
      "params": {
        "R": 0.0002198241709265858,
        "X": 0.0010744661558419466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17321_17324_1",
      "ports": {
        "bus1": 17321,
        "bus2": 17324
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0029838979244232178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17321_17325_1",
      "ports": {
        "bus1": 17321,
        "bus2": 17325
      },
      "params": {
        "R": 0.012799914926290512,
        "X": 0.42294782400131226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_17321_17326_1",
      "ports": {
        "bus1": 17321,
        "bus2": 17326
      },
      "params": {
        "R": 0.00023514141503255817,
        "X": 0.0010899524204432964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17321_17327_1",
      "ports": {
        "bus1": 17321,
        "bus2": 17327
      },
      "params": {
        "R": 0.0002949516347143799,
        "X": 0.0010288513731211424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17322_17324_1",
      "ports": {
        "bus1": 17322,
        "bus2": 17324
      },
      "params": {
        "R": 0.006888093426823616,
        "X": 0.24021458625793457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17323_17324_1",
      "ports": {
        "bus1": 17323,
        "bus2": 17324
      },
      "params": {
        "R": 0.006888093426823616,
        "X": 0.24021458625793457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17328_17329_1",
      "ports": {
        "bus1": 17328,
        "bus2": 17329
      },
      "params": {
        "R": 0.00022298430849332362,
        "X": 0.001019437680952251,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17329_35099_1",
      "ports": {
        "bus1": 17329,
        "bus2": 35099
      },
      "params": {
        "R": 0.012696653604507448,
        "X": 0.07595784217119217,
        "G": 0.0,
        "B": 0.01760544255375862
      },
      "extension": {
        "length": 25301.16573815918,
        "rating": 199.95304346084595
      }
    },
    {
      "class": "Branch",
      "id": "branch_17330_17331_1",
      "ports": {
        "bus1": 17330,
        "bus2": 17331
      },
      "params": {
        "R": 0.00449517834931612,
        "X": 0.14378513395786285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17330_17332_1",
      "ports": {
        "bus1": 17330,
        "bus2": 17332
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17332_35103_1",
      "ports": {
        "bus1": 35103,
        "bus2": 17332
      },
      "params": {
        "R": 0.000806641299277544,
        "X": 0.004029904957860708,
        "G": 0.0,
        "B": 0.0024729769211262465
      },
      "extension": {
        "length": 2156.5175604400633,
        "rating": 205.54523468017578
      }
    },
    {
      "class": "Branch",
      "id": "branch_17333_17334_1",
      "ports": {
        "bus1": 17333,
        "bus2": 17334
      },
      "params": {
        "R": 0.008854633197188377,
        "X": 0.25249651074409485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17333_17335_1",
      "ports": {
        "bus1": 17333,
        "bus2": 17335
      },
      "params": {
        "R": 0.00026921648532152176,
        "X": 0.0010164858540520072,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17336_17337_1",
      "ports": {
        "bus1": 17336,
        "bus2": 17337
      },
      "params": {
        "R": 0.003187155816704035,
        "X": 0.08179312199354172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17336_17338_1",
      "ports": {
        "bus1": 17336,
        "bus2": 17338
      },
      "params": {
        "R": 0.0002890079340431839,
        "X": 0.0011165919713675976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17338_17483_1",
      "ports": {
        "bus1": 17483,
        "bus2": 17338
      },
      "params": {
        "R": 0.00045434723142534494,
        "X": 0.002158014802262187,
        "G": 0.0,
        "B": 0.0012389214243739843
      },
      "extension": {
        "length": 1078.9011857757569,
        "rating": 208.82797241210938
      }
    },
    {
      "class": "Branch",
      "id": "branch_17339_17340_1",
      "ports": {
        "bus1": 17340,
        "bus2": 17339
      },
      "params": {
        "R": 0.0004440260527189821,
        "X": 0.030210386961698532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17339_17343_1",
      "ports": {
        "bus1": 17339,
        "bus2": 17343
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.004146631807088852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17339_17347_1",
      "ports": {
        "bus1": 17339,
        "bus2": 17347
      },
      "params": {
        "R": 0.00027912980294786394,
        "X": 0.0011883755214512348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17339_17348_1",
      "ports": {
        "bus1": 17339,
        "bus2": 17348
      },
      "params": {
        "R": 0.0002849531010724604,
        "X": 0.001191436662338674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17340_17344_1",
      "ports": {
        "bus1": 17340,
        "bus2": 17344
      },
      "params": {
        "R": 0.010448134504258633,
        "X": 0.3113095462322235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17340_17345_1",
      "ports": {
        "bus1": 17340,
        "bus2": 17345
      },
      "params": {
        "R": 0.005931527353823185,
        "X": 0.2220817506313324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17340_17346_1",
      "ports": {
        "bus1": 17340,
        "bus2": 17346
      },
      "params": {
        "R": 0.009355243295431137,
        "X": 0.2907789349555969,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17340_17489_1",
      "ports": {
        "bus1": 17340,
        "bus2": 17489
      },
      "params": {
        "R": 0.0007328974897973239,
        "X": 0.00458543049171567,
        "G": 0.0,
        "B": 0.001108268741518259
      },
      "extension": {
        "length": 1629.436511947632,
        "rating": 282.4819564819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_17341_17343_1",
      "ports": {
        "bus1": 17341,
        "bus2": 17343
      },
      "params": {
        "R": 0.0008975535747595131,
        "X": 0.060520101338624954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17342_17343_1",
      "ports": {
        "bus1": 17342,
        "bus2": 17343
      },
      "params": {
        "R": 0.0008975535747595131,
        "X": 0.060520101338624954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17349_17350_1",
      "ports": {
        "bus1": 17350,
        "bus2": 17349
      },
      "params": {
        "R": 0.00036882568383589387,
        "X": 0.027009684592485428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17349_17351_1",
      "ports": {
        "bus1": 17349,
        "bus2": 17351
      },
      "params": {
        "R": 0.00036580266896635294,
        "X": 0.023053541779518127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17349_17352_1",
      "ports": {
        "bus1": 17349,
        "bus2": 17352
      },
      "params": {
        "R": 0.00029240865842439234,
        "X": 0.0010270181810483336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17349_17353_1",
      "ports": {
        "bus1": 17349,
        "bus2": 17353
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17352_34542_1",
      "ports": {
        "bus1": 17352,
        "bus2": 34542
      },
      "params": {
        "R": 0.0008721953490749002,
        "X": 0.010367946699261665,
        "G": 0.0,
        "B": 0.3425990641117096
      },
      "extension": {
        "length": 41145.19468286133,
        "rating": 1270.4282760620117
      }
    },
    {
      "class": "Branch",
      "id": "branch_17352_34950_1",
      "ports": {
        "bus1": 34950,
        "bus2": 17352
      },
      "params": {
        "R": 0.00038916265475563705,
        "X": 0.0044225663878023624,
        "G": 0.0,
        "B": 0.08052683621644974
      },
      "extension": {
        "length": 13044.809805908204,
        "rating": 1220.467758178711
      }
    },
    {
      "class": "Branch",
      "id": "branch_17354_17357_1",
      "ports": {
        "bus1": 17354,
        "bus2": 17357
      },
      "params": {
        "R": 0.0003598484327085316,
        "X": 0.019991915673017502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17354_17358_1",
      "ports": {
        "bus1": 17354,
        "bus2": 17358
      },
      "params": {
        "R": 0.0002673279959708452,
        "X": 0.0010872347047552466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17354_17359_1",
      "ports": {
        "bus1": 17354,
        "bus2": 17359
      },
      "params": {
        "R": 0.0002811370068229735,
        "X": 0.0010538706555962563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17355_17357_1",
      "ports": {
        "bus1": 17355,
        "bus2": 17357
      },
      "params": {
        "R": 0.00010340970766264945,
        "X": 0.00574507936835289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17356_17357_1",
      "ports": {
        "bus1": 17356,
        "bus2": 17357
      },
      "params": {
        "R": 0.002698049880564213,
        "X": 0.14989416301250458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17358_17455_1",
      "ports": {
        "bus1": 17455,
        "bus2": 17358
      },
      "params": {
        "R": 0.00056701828725636,
        "X": 0.006388271693140268,
        "G": 0.0,
        "B": 0.12442132085561752
      },
      "extension": {
        "length": 20860.3121517334,
        "rating": 1376.3818740844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_17358_17499_1",
      "ports": {
        "bus1": 17499,
        "bus2": 17358
      },
      "params": {
        "R": 0.0006806163000874221,
        "X": 0.007716992404311895,
        "G": 0.0,
        "B": 0.10538342595100403
      },
      "extension": {
        "length": 21617.750988281252,
        "rating": 1346.586036682129
      }
    },
    {
      "class": "Branch",
      "id": "branch_17358_18765_1",
      "ports": {
        "bus1": 17358,
        "bus2": 18765
      },
      "params": {
        "R": 0.0004369655216578394,
        "X": 0.004659195430576801,
        "G": 0.0,
        "B": 0.17491582036018372
      },
      "extension": {
        "length": 19837.88567578125,
        "rating": 1299.6994018554688
      }
    },
    {
      "class": "Branch",
      "id": "branch_17360_17361_1",
      "ports": {
        "bus1": 17361,
        "bus2": 17360
      },
      "params": {
        "R": 0.000478724337881431,
        "X": 0.0279407761991024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17360_17363_1",
      "ports": {
        "bus1": 17360,
        "bus2": 17363
      },
      "params": {
        "R": 0.0002264682698296383,
        "X": 0.0010311080841347575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17360_17364_1",
      "ports": {
        "bus1": 17360,
        "bus2": 17364
      },
      "params": {
        "R": 0.00029434289899654686,
        "X": 0.0011557645630091429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17361_17362_1",
      "ports": {
        "bus1": 17361,
        "bus2": 17362
      },
      "params": {
        "R": 0.005001351237297058,
        "X": 0.1595471054315567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17365_17368_1",
      "ports": {
        "bus1": 17365,
        "bus2": 17368
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0005526989698410034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17365_17369_1",
      "ports": {
        "bus1": 17365,
        "bus2": 17369
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17366_17368_1",
      "ports": {
        "bus1": 17366,
        "bus2": 17368
      },
      "params": {
        "R": 0.0065585048869252205,
        "X": 0.17814907431602478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17367_17368_1",
      "ports": {
        "bus1": 17367,
        "bus2": 17368
      },
      "params": {
        "R": 0.0065585048869252205,
        "X": 0.17814907431602478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17370_17371_1",
      "ports": {
        "bus1": 17370,
        "bus2": 17371
      },
      "params": {
        "R": 0.00025496253510937095,
        "X": 0.0011140545830130577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17372_17373_1",
      "ports": {
        "bus1": 17372,
        "bus2": 17373
      },
      "params": {
        "R": 0.0002972249349113554,
        "X": 0.0010860314359888434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17374_17375_1",
      "ports": {
        "bus1": 17375,
        "bus2": 17374
      },
      "params": {
        "R": 0.0004914454184472561,
        "X": 0.03444821387529373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17374_17376_1",
      "ports": {
        "bus1": 17374,
        "bus2": 17376
      },
      "params": {
        "R": 0.0005079529946669936,
        "X": 0.029922354966402054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17374_17377_1",
      "ports": {
        "bus1": 17374,
        "bus2": 17377
      },
      "params": {
        "R": 0.00028315538656897843,
        "X": 0.0010141858365386724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17374_17378_1",
      "ports": {
        "bus1": 17374,
        "bus2": 17378
      },
      "params": {
        "R": 0.0002628648071549833,
        "X": 0.001142188673838973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17377_35427_1",
      "ports": {
        "bus1": 35427,
        "bus2": 17377
      },
      "params": {
        "R": 0.0005091067869216204,
        "X": 0.006404952611774206,
        "G": 0.0,
        "B": 0.13381841778755188
      },
      "extension": {
        "length": 22777.142127319337,
        "rating": 1271.5206146240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_17379_17382_1",
      "ports": {
        "bus1": 17379,
        "bus2": 17382
      },
      "params": {
        "R": 0.0004596952348947525,
        "X": 0.011897504329681396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17379_17383_1",
      "ports": {
        "bus1": 17379,
        "bus2": 17383
      },
      "params": {
        "R": 0.00027997326105833054,
        "X": 0.0011989324120804667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17379_17384_1",
      "ports": {
        "bus1": 17379,
        "bus2": 17384
      },
      "params": {
        "R": 0.0002617102290969342,
        "X": 0.0011928690364584327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17380_17382_1",
      "ports": {
        "bus1": 17380,
        "bus2": 17382
      },
      "params": {
        "R": 0.005247097462415695,
        "X": 0.13580156862735748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17381_17382_1",
      "ports": {
        "bus1": 17381,
        "bus2": 17382
      },
      "params": {
        "R": 0.005247097462415695,
        "X": 0.13580156862735748,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17385_17388_1",
      "ports": {
        "bus1": 17385,
        "bus2": 17388
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0016340799629688263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17385_17389_1",
      "ports": {
        "bus1": 17385,
        "bus2": 17389
      },
      "params": {
        "R": 0.0025572271551936865,
        "X": 0.07043133676052094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17385_17390_1",
      "ports": {
        "bus1": 17385,
        "bus2": 17390
      },
      "params": {
        "R": 0.0039847902953624725,
        "X": 0.11831596493721008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17385_17391_1",
      "ports": {
        "bus1": 17385,
        "bus2": 17391
      },
      "params": {
        "R": 0.00020955799845978618,
        "X": 0.0011574756354093552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17385_17392_1",
      "ports": {
        "bus1": 17385,
        "bus2": 17392
      },
      "params": {
        "R": 0.00024284735263790935,
        "X": 0.0011093035573139787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17386_17388_1",
      "ports": {
        "bus1": 17386,
        "bus2": 17388
      },
      "params": {
        "R": 0.002244836650788784,
        "X": 0.06387627869844437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17387_17388_1",
      "ports": {
        "bus1": 17387,
        "bus2": 17388
      },
      "params": {
        "R": 0.002244836650788784,
        "X": 0.06387627869844437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17391_17460_1",
      "ports": {
        "bus1": 17460,
        "bus2": 17391
      },
      "params": {
        "R": 0.000944452069234103,
        "X": 0.006713191047310829,
        "G": 0.0,
        "B": 0.005037650465965271
      },
      "extension": {
        "length": 3503.8013411865236,
        "rating": 221.20561599731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_17393_17394_1",
      "ports": {
        "bus1": 17394,
        "bus2": 17393
      },
      "params": {
        "R": 0.0002712850400712341,
        "X": 0.01968288980424404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17393_17395_1",
      "ports": {
        "bus1": 17393,
        "bus2": 17395
      },
      "params": {
        "R": 0.00040910617099143565,
        "X": 0.022338824346661568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17393_17396_1",
      "ports": {
        "bus1": 17393,
        "bus2": 17396
      },
      "params": {
        "R": 0.0003195326426066458,
        "X": 0.020016202703118324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17393_17397_1",
      "ports": {
        "bus1": 17393,
        "bus2": 17397
      },
      "params": {
        "R": 0.0005271335248835385,
        "X": 0.03235903009772301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17393_17398_1",
      "ports": {
        "bus1": 17393,
        "bus2": 17398
      },
      "params": {
        "R": 0.00045574194518849254,
        "X": 0.027638033032417297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17393_17399_1",
      "ports": {
        "bus1": 17393,
        "bus2": 17399
      },
      "params": {
        "R": 0.00023548213357571512,
        "X": 0.0011707470985129476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17393_17400_1",
      "ports": {
        "bus1": 17393,
        "bus2": 17400
      },
      "params": {
        "R": 0.00022061228810343891,
        "X": 0.0011266820365563035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17399_17518_1",
      "ports": {
        "bus1": 17518,
        "bus2": 17399
      },
      "params": {
        "R": 0.00039136508712545037,
        "X": 0.0043472545221447945,
        "G": 0.0,
        "B": 0.07911122590303421
      },
      "extension": {
        "length": 13137.351506103516,
        "rating": 1255.634593963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_17401_17402_1",
      "ports": {
        "bus1": 17401,
        "bus2": 17402
      },
      "params": {
        "R": 0.0028399075381457806,
        "X": 0.07808046042919159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17401_17403_1",
      "ports": {
        "bus1": 17401,
        "bus2": 17403
      },
      "params": {
        "R": 0.0002200308081228286,
        "X": 0.0011248241644352674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17403_17409_1",
      "ports": {
        "bus1": 17403,
        "bus2": 17409
      },
      "params": {
        "R": 0.0010695193195715547,
        "X": 0.007623279467225075,
        "G": 0.0,
        "B": 0.004809471778571606
      },
      "extension": {
        "length": 4393.454665649414,
        "rating": 220.61893939971924
      }
    },
    {
      "class": "Branch",
      "id": "branch_17403_17414_1",
      "ports": {
        "bus1": 17403,
        "bus2": 17414
      },
      "params": {
        "R": 0.0011538102990016341,
        "X": 0.005860998295247555,
        "G": 0.0,
        "B": 0.005175482016056776
      },
      "extension": {
        "length": 4008.7192541198733,
        "rating": 226.8373727798462
      }
    },
    {
      "class": "Branch",
      "id": "branch_17403_17468_1",
      "ports": {
        "bus1": 17403,
        "bus2": 17468
      },
      "params": {
        "R": 0.0006698421784676611,
        "X": 0.004979018587619066,
        "G": 0.0,
        "B": 0.00201684283092618
      },
      "extension": {
        "length": 2224.420892440796,
        "rating": 277.6982069015503
      }
    },
    {
      "class": "Branch",
      "id": "branch_17403_17468_2",
      "ports": {
        "bus1": 17403,
        "bus2": 17468
      },
      "params": {
        "R": 0.0006698421784676611,
        "X": 0.004979018587619066,
        "G": 0.0,
        "B": 0.00201684283092618
      },
      "extension": {
        "length": 2224.420892440796,
        "rating": 277.6982069015503
      }
    },
    {
      "class": "Branch",
      "id": "branch_17404_17405_1",
      "ports": {
        "bus1": 17404,
        "bus2": 17405
      },
      "params": {
        "R": 0.00022492874995805326,
        "X": 0.001091341837309301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17406_17407_1",
      "ports": {
        "bus1": 17406,
        "bus2": 17407
      },
      "params": {
        "R": 0.001886117970570922,
        "X": 0.05930664762854576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17406_17408_1",
      "ports": {
        "bus1": 17406,
        "bus2": 17408
      },
      "params": {
        "R": 0.001140361768193543,
        "X": 0.03837823122739792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17406_17409_1",
      "ports": {
        "bus1": 17406,
        "bus2": 17409
      },
      "params": {
        "R": 0.0002626291534397751,
        "X": 0.001002733362838626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17406_17410_1",
      "ports": {
        "bus1": 17406,
        "bus2": 17410
      },
      "params": {
        "R": 0.00025598896900191903,
        "X": 0.0011623197933658957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17409_17468_1",
      "ports": {
        "bus1": 17468,
        "bus2": 17409
      },
      "params": {
        "R": 0.0013963517267256977,
        "X": 0.007691684179008007,
        "G": 0.0,
        "B": 0.0018378320382907989
      },
      "extension": {
        "length": 2653.305882385254,
        "rating": 207.40621089935303
      }
    },
    {
      "class": "Branch",
      "id": "branch_17411_17412_1",
      "ports": {
        "bus1": 17411,
        "bus2": 17412
      },
      "params": {
        "R": 0.0005003967671655118,
        "X": 0.014275722205638885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17411_17413_1",
      "ports": {
        "bus1": 17411,
        "bus2": 17413
      },
      "params": {
        "R": 0.000563693989533931,
        "X": 0.022320682182908058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17411_17414_1",
      "ports": {
        "bus1": 17411,
        "bus2": 17414
      },
      "params": {
        "R": 0.00025298443506471813,
        "X": 0.0010361700551584363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17411_17415_1",
      "ports": {
        "bus1": 17411,
        "bus2": 17415
      },
