      "params": {
        "R": 0.00023239935399033127,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17416_17417_1",
      "ports": {
        "bus1": 17416,
        "bus2": 17417
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17417_17428_1",
      "ports": {
        "bus1": 17417,
        "bus2": 17428
      },
      "params": {
        "R": 0.0014204848557710648,
        "X": 0.007830225862562656,
        "G": 0.0,
        "B": 0.005096009001135826
      },
      "extension": {
        "length": 4582.291395080567,
        "rating": 186.43724918365479
      }
    },
    {
      "class": "Branch",
      "id": "branch_17417_19060_1",
      "ports": {
        "bus1": 17417,
        "bus2": 19060
      },
      "params": {
        "R": 0.007188472431153059,
        "X": 0.042628102004528046,
        "G": 0.0,
        "B": 0.017651328817009926
      },
      "extension": {
        "length": 19757.697500610353,
        "rating": 202.51500606536865
      }
    },
    {
      "class": "Branch",
      "id": "branch_17418_17421_1",
      "ports": {
        "bus1": 17418,
        "bus2": 17421
      },
      "params": {
        "R": -0.0009330166503787041,
        "X": -0.02869701385498047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17418_17424_1",
      "ports": {
        "bus1": 17418,
        "bus2": 17424
      },
      "params": {
        "R": -0.0009234678000211716,
        "X": -0.030986011028289795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17418_17425_1",
      "ports": {
        "bus1": 17418,
        "bus2": 17425
      },
      "params": {
        "R": 0.00021114511764608324,
        "X": 0.0010253764921799302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17418_17426_1",
      "ports": {
        "bus1": 17418,
        "bus2": 17426
      },
      "params": {
        "R": 0.00023290092940442264,
        "X": 0.0011224843328818679,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17419_17421_1",
      "ports": {
        "bus1": 17419,
        "bus2": 17421
      },
      "params": {
        "R": 0.012951219454407692,
        "X": 0.39834392070770264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17420_17421_1",
      "ports": {
        "bus1": 17420,
        "bus2": 17421
      },
      "params": {
        "R": 0.012951219454407692,
        "X": 0.39834392070770264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17422_17424_1",
      "ports": {
        "bus1": 17422,
        "bus2": 17424
      },
      "params": {
        "R": 0.011428442783653736,
        "X": 0.38346967101097107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17423_17424_1",
      "ports": {
        "bus1": 17423,
        "bus2": 17424
      },
      "params": {
        "R": 0.011428442783653736,
        "X": 0.38346967101097107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17427_17428_1",
      "ports": {
        "bus1": 17428,
        "bus2": 17427
      },
      "params": {
        "R": 0.0005676169530488551,
        "X": 0.032021500170230865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17427_17429_1",
      "ports": {
        "bus1": 17427,
        "bus2": 17429
      },
      "params": {
        "R": 0.0007997225038707256,
        "X": 0.03713098168373108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17427_17430_1",
      "ports": {
        "bus1": 17427,
        "bus2": 17430
      },
      "params": {
        "R": 0.0005471665062941611,
        "X": 0.03283385932445526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17427_17431_1",
      "ports": {
        "bus1": 17427,
        "bus2": 17431
      },
      "params": {
        "R": 0.00035476620541885495,
        "X": 0.019742058590054512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17427_17432_1",
      "ports": {
        "bus1": 17427,
        "bus2": 17432
      },
      "params": {
        "R": 0.00021434560767374933,
        "X": 0.0011608966160565615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17427_17433_1",
      "ports": {
        "bus1": 17427,
        "bus2": 17433
      },
      "params": {
        "R": 0.00027074426179751754,
        "X": 0.001002444070763886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17428_19063_1",
      "ports": {
        "bus1": 17428,
        "bus2": 19063
      },
      "params": {
        "R": 0.003716135397553444,
        "X": 0.025683632120490078,
        "G": 0.0,
        "B": 0.014179075136780739
      },
      "extension": {
        "length": 13389.60806213379,
        "rating": 198.4383225440979
      }
    },
    {
      "class": "Branch",
      "id": "branch_17428_19083_1",
      "ports": {
        "bus1": 17428,
        "bus2": 19083
      },
      "params": {
        "R": 0.001784643973223865,
        "X": 0.008310251869261265,
        "G": 0.0,
        "B": 0.00530344620347023
      },
      "extension": {
        "length": 4678.35198513794,
        "rating": 240.56477546691895
      }
    },
    {
      "class": "Branch",
      "id": "branch_17428_19089_1",
      "ports": {
        "bus1": 17428,
        "bus2": 19089
      },
      "params": {
        "R": 0.0027194113936275244,
        "X": 0.020033935084939003,
        "G": 0.0,
        "B": 0.020191745832562447
      },
      "extension": {
        "length": 14948.389939086914,
        "rating": 187.74391412734985
      }
    },
    {
      "class": "Branch",
      "id": "branch_17428_19104_1",
      "ports": {
        "bus1": 17428,
        "bus2": 19104
      },
      "params": {
        "R": 0.0030504462774842978,
        "X": 0.019439635798335075,
        "G": 0.0,
        "B": 0.019224217161536217
      },
      "extension": {
        "length": 13674.541832885743,
        "rating": 220.97127437591553
      }
    },
    {
      "class": "Branch",
      "id": "branch_17432_19082_1",
      "ports": {
        "bus1": 19082,
        "bus2": 17432
      },
      "params": {
        "R": 0.00020482145191635936,
        "X": 0.002415292663499713,
        "G": 0.0,
        "B": 0.02645961754024029
      },
      "extension": {
        "length": 6187.4105018005375,
        "rating": 1180.0814628601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_17434_17437_1",
      "ports": {
        "bus1": 17434,
        "bus2": 17437
      },
      "params": {
        "R": 0.00013488763943314552,
        "X": 0.004253163933753967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17434_17438_1",
      "ports": {
        "bus1": 17434,
        "bus2": 17438
      },
      "params": {
        "R": 0.00023140541452448815,
        "X": 0.0010982396779581904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17434_17439_1",
      "ports": {
        "bus1": 17434,
        "bus2": 17439
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17435_17437_1",
      "ports": {
        "bus1": 17435,
        "bus2": 17437
      },
      "params": {
        "R": 0.004062173888087273,
        "X": 0.1280847191810608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17436_17437_1",
      "ports": {
        "bus1": 17436,
        "bus2": 17437
      },
      "params": {
        "R": 0.004062173888087273,
        "X": 0.1280847191810608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17440_17441_1",
      "ports": {
        "bus1": 17440,
        "bus2": 17441
      },
      "params": {
        "R": 0.006008403841406107,
        "X": 0.16144339740276337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17440_17442_1",
      "ports": {
        "bus1": 17440,
        "bus2": 17442
      },
      "params": {
        "R": 0.014874654822051525,
        "X": 0.42709457874298096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17440_17443_1",
      "ports": {
        "bus1": 17440,
        "bus2": 17443
      },
      "params": {
        "R": 0.00027841597329825163,
        "X": 0.0010472227586433291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17440_17444_1",
      "ports": {
        "bus1": 17440,
        "bus2": 17444
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17445_17448_1",
      "ports": {
        "bus1": 17445,
        "bus2": 17448
      },
      "params": {
        "R": -0.0003765386063605547,
        "X": -0.011021129786968231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17445_17449_1",
      "ports": {
        "bus1": 17445,
        "bus2": 17449
      },
      "params": {
        "R": 0.0002959282137453556,
        "X": 0.0010947426781058311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17445_17450_1",
      "ports": {
        "bus1": 17445,
        "bus2": 17450
      },
      "params": {
        "R": 0.00020181007857900113,
        "X": 0.0011144574964419007,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17446_17448_1",
      "ports": {
        "bus1": 17446,
        "bus2": 17448
      },
      "params": {
        "R": 0.004192494321614504,
        "X": 0.12271255999803543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17447_17448_1",
      "ports": {
        "bus1": 17447,
        "bus2": 17448
      },
      "params": {
        "R": 0.004192494321614504,
        "X": 0.12271255999803543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17451_17452_1",
      "ports": {
        "bus1": 17452,
        "bus2": 17451
      },
      "params": {
        "R": 0.0003466112830210477,
        "X": 0.021830184385180473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17451_17453_1",
      "ports": {
        "bus1": 17451,
        "bus2": 17453
      },
      "params": {
        "R": 0.00036168983206152916,
        "X": 0.026345552876591682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17451_17454_1",
      "ports": {
        "bus1": 17451,
        "bus2": 17454
      },
      "params": {
        "R": 0.00012394474470056593,
        "X": 0.008180968463420868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17451_17455_1",
      "ports": {
        "bus1": 17451,
        "bus2": 17455
      },
      "params": {
        "R": 0.00023796256573405117,
        "X": 0.0011304736835882068,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17451_17456_1",
      "ports": {
        "bus1": 17451,
        "bus2": 17456
      },
      "params": {
        "R": 0.0002729622647166252,
        "X": 0.001015589921735227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17455_17499_1",
      "ports": {
        "bus1": 17455,
        "bus2": 17499
      },
      "params": {
        "R": 8.813753083813936e-05,
        "X": 0.0010051765711978078,
        "G": 0.0,
        "B": 0.020695500075817108
      },
      "extension": {
        "length": 3323.196458129883,
        "rating": 1326.5118598937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_17457_17458_1",
      "ports": {
        "bus1": 17457,
        "bus2": 17458
      },
      "params": {
        "R": 0.00021052108786534518,
        "X": 0.0010777268325909972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17459_17460_1",
      "ports": {
        "bus1": 17460,
        "bus2": 17459
      },
      "params": {
        "R": 0.00025787626509554684,
        "X": 0.01750374771654606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17459_17461_1",
      "ports": {
        "bus1": 17459,
        "bus2": 17461
      },
      "params": {
        "R": 0.0003330704930704087,
        "X": 0.017842372879385948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17459_17462_1",
      "ports": {
        "bus1": 17459,
        "bus2": 17462
      },
      "params": {
        "R": 0.0002984364109579474,
        "X": 0.01388736441731453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17459_17463_1",
      "ports": {
        "bus1": 17459,
        "bus2": 17463
      },
      "params": {
        "R": 0.00020622590091079473,
        "X": 0.0011584640014916658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17459_17464_1",
      "ports": {
        "bus1": 17459,
        "bus2": 17464
      },
      "params": {
        "R": 0.0002612493699416518,
        "X": 0.0011457584332674742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17463_17499_1",
      "ports": {
        "bus1": 17463,
        "bus2": 17499
      },
      "params": {
        "R": 0.0010632940102368593,
        "X": 0.013182075694203377,
        "G": 0.0,
        "B": 0.19336047768592834
      },
      "extension": {
        "length": 33007.86988769531,
        "rating": 1138.7578964233398
      }
    },
    {
      "class": "Branch",
      "id": "branch_17465_17466_1",
      "ports": {
        "bus1": 17465,
        "bus2": 17466
      },
      "params": {
        "R": 0.0005664273048751056,
        "X": 0.017997726798057556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17465_17467_1",
      "ports": {
        "bus1": 17465,
        "bus2": 17467
      },
      "params": {
        "R": 0.0010454949224367738,
        "X": 0.04087908938527107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17465_17468_1",
      "ports": {
        "bus1": 17465,
        "bus2": 17468
      },
      "params": {
        "R": 0.00029790657572448254,
        "X": 0.0011500699911266565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17465_17469_1",
      "ports": {
        "bus1": 17465,
        "bus2": 17469
      },
      "params": {
        "R": 0.00020664406474679708,
        "X": 0.001008456340059638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17470_17471_1",
      "ports": {
        "bus1": 17470,
        "bus2": 17471
      },
      "params": {
        "R": 0.00022332678781822324,
        "X": 0.001138172927312553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17472_17473_1",
      "ports": {
        "bus1": 17472,
        "bus2": 17473
      },
      "params": {
        "R": 0.00024036178365349772,
        "X": 0.001004628255032003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17474_17477_1",
      "ports": {
        "bus1": 17474,
        "bus2": 17477
      },
      "params": {
        "R": -0.0001359689049422741,
        "X": -0.003897950053215027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17474_17478_1",
      "ports": {
        "bus1": 17474,
        "bus2": 17478
      },
      "params": {
        "R": 0.00024236179888248444,
        "X": 0.001143061090260744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17474_17479_1",
      "ports": {
        "bus1": 17474,
        "bus2": 17479
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17475_17477_1",
      "ports": {
        "bus1": 17475,
        "bus2": 17477
      },
      "params": {
        "R": 0.0059197209775447845,
        "X": 0.1697060763835907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17476_17477_1",
      "ports": {
        "bus1": 17476,
        "bus2": 17477
      },
      "params": {
        "R": 0.0059197209775447845,
        "X": 0.1697060763835907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17480_17481_1",
      "ports": {
        "bus1": 17480,
        "bus2": 17481
      },
      "params": {
        "R": 0.006305999588221312,
        "X": 0.1739598959684372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17480_17482_1",
      "ports": {
        "bus1": 17480,
        "bus2": 17482
      },
      "params": {
        "R": 0.006003819406032562,
        "X": 0.18044829368591309,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17480_17483_1",
      "ports": {
        "bus1": 17480,
        "bus2": 17483
      },
      "params": {
        "R": 0.00024124185438267887,
        "X": 0.0011192932724952698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17480_17484_1",
      "ports": {
        "bus1": 17480,
        "bus2": 17484
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17485_17488_1",
      "ports": {
        "bus1": 17485,
        "bus2": 17488
      },
      "params": {
        "R": -0.0001290319487452507,
        "X": -0.0033368319272994995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17485_17489_1",
      "ports": {
        "bus1": 17485,
        "bus2": 17489
      },
      "params": {
        "R": 0.00025654438650235534,
        "X": 0.0010377638973295689,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17485_17490_1",
      "ports": {
        "bus1": 17485,
        "bus2": 17490
      },
      "params": {
        "R": 0.00021645096421707422,
        "X": 0.0011698073940351605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17486_17488_1",
      "ports": {
        "bus1": 17486,
        "bus2": 17488
      },
      "params": {
        "R": 0.00399445416405797,
        "X": 0.10329876095056534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17487_17488_1",
      "ports": {
        "bus1": 17487,
        "bus2": 17488
      },
      "params": {
        "R": 0.00399445416405797,
        "X": 0.10329876095056534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17492_1",
      "ports": {
        "bus1": 17492,
        "bus2": 17491
      },
      "params": {
        "R": 0.0005718989414162934,
        "X": 0.0320269800722599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17493_1",
      "ports": {
        "bus1": 17491,
        "bus2": 17493
      },
      "params": {
        "R": 0.000513231847435236,
        "X": 0.025091160088777542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17494_1",
      "ports": {
        "bus1": 17491,
        "bus2": 17494
      },
      "params": {
        "R": 0.0004016452585346997,
        "X": 0.02324620820581913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17495_1",
      "ports": {
        "bus1": 17491,
        "bus2": 17495
      },
      "params": {
        "R": 0.0004208607424516231,
        "X": 0.022332997992634773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17496_1",
      "ports": {
        "bus1": 17491,
        "bus2": 17496
      },
      "params": {
        "R": 0.0003832027141470462,
        "X": 0.02456175722181797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17497_1",
      "ports": {
        "bus1": 17491,
        "bus2": 17497
      },
      "params": {
        "R": 0.00036832180921919644,
        "X": 0.026143064722418785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17498_1",
      "ports": {
        "bus1": 17491,
        "bus2": 17498
      },
      "params": {
        "R": 0.0007193642668426037,
        "X": 0.03012900799512863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17499_1",
      "ports": {
        "bus1": 17491,
        "bus2": 17499
      },
      "params": {
        "R": 0.0002628953370731324,
        "X": 0.0010033650323748589,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17491_17500_1",
      "ports": {
        "bus1": 17491,
        "bus2": 17500
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17501_17502_1",
      "ports": {
        "bus1": 17501,
        "bus2": 17502
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17503_17504_1",
      "ports": {
        "bus1": 17503,
        "bus2": 17504
      },
      "params": {
        "R": 0.006160121411085129,
        "X": 0.1908479481935501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17503_17505_1",
      "ports": {
        "bus1": 17503,
        "bus2": 17505
      },
      "params": {
        "R": 0.0002913799835368991,
        "X": 0.001010446809232235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17503_17506_1",
      "ports": {
        "bus1": 17503,
        "bus2": 17506
      },
      "params": {
        "R": 0.00023066258290782568,
        "X": 0.001038864953443408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17507_17508_1",
      "ports": {
        "bus1": 17507,
        "bus2": 17508
      },
      "params": {
        "R": 0.00029260918381623924,
        "X": 0.0011883414117619395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17508_34946_1",
      "ports": {
        "bus1": 34946,
        "bus2": 17508
      },
      "params": {
        "R": 0.002368710469454527,
        "X": 0.014513685368001461,
        "G": 0.0,
        "B": 0.006570963654667139
      },
      "extension": {
        "length": 7376.117281677246,
        "rating": 241.14367961883545
      }
    },
    {
      "class": "Branch",
      "id": "branch_17509_17510_1",
      "ports": {
        "bus1": 17509,
        "bus2": 17510
      },
      "params": {
        "R": 0.004894893616437912,
        "X": 0.15390808880329132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_17509_17511_1",
      "ports": {
        "bus1": 17509,
        "bus2": 17511
      },
      "params": {
        "R": 0.0002107727195834741,
        "X": 0.0011304992949590087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17511_35099_1",
      "ports": {
        "bus1": 35099,
        "bus2": 17511
      },
      "params": {
        "R": 0.004181241150945425,
        "X": 0.02416680194437504,
        "G": 0.0,
        "B": 0.008658891543745995
      },
      "extension": {
        "length": 10725.976879760743,
        "rating": 205.68983554840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_17511_35103_1",
      "ports": {
        "bus1": 17511,
        "bus2": 35103
      },
      "params": {
        "R": 0.0013317485572770238,
        "X": 0.007346096448600292,
        "G": 0.0,
        "B": 0.0025505966041237116
      },
      "extension": {
        "length": 3188.0111922454835,
        "rating": 207.7761173248291
      }
    },
    {
      "class": "Branch",
      "id": "branch_17512_17513_1",
      "ports": {
        "bus1": 17513,
        "bus2": 17512
      },
      "params": {
        "R": 0.0002183852921007201,
        "X": 0.01438598707318306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17512_17514_1",
      "ports": {
        "bus1": 17512,
        "bus2": 17514
      },
      "params": {
        "R": 0.0002702188503462821,
        "X": 0.0010484909871593118,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17512_17515_1",
      "ports": {
        "bus1": 17512,
        "bus2": 17515
      },
      "params": {
        "R": 0.00025008924421854317,
        "X": 0.0011129649356007576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17514_17518_1",
      "ports": {
        "bus1": 17518,
        "bus2": 17514
      },
      "params": {
        "R": 0.00076006178278476,
        "X": 0.007852400653064251,
        "G": 0.0,
        "B": 0.14921341836452484
      },
      "extension": {
        "length": 22802.142322265627,
        "rating": 1265.8295631408691
      }
    },
    {
      "class": "Branch",
      "id": "branch_17516_17517_1",
      "ports": {
        "bus1": 17517,
        "bus2": 17516
      },
      "params": {
        "R": 0.0005080749397166073,
        "X": 0.022787800058722496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17516_17518_1",
      "ports": {
        "bus1": 17516,
        "bus2": 17518
      },
      "params": {
        "R": 0.0002858447260223329,
        "X": 0.0010609813034534454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17516_17519_1",
      "ports": {
        "bus1": 17516,
        "bus2": 17519
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17520_17521_1",
      "ports": {
        "bus1": 17520,
        "bus2": 17521
      },
      "params": {
        "R": 0.00029723747866228223,
        "X": 0.0010882222559303045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17522_17523_1",
      "ports": {
        "bus1": 17523,
        "bus2": 17522
      },
      "params": {
        "R": 0.0035926438868045807,
        "X": 0.02219042368233204,
        "G": 0.0,
        "B": 0.011357403360307217
      },
      "extension": {
        "length": 11128.000549987793,
        "rating": 224.25055503845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_17522_17526_1",
      "ports": {
        "bus1": 17526,
        "bus2": 17522
      },
      "params": {
        "R": 0.0033156517893075943,
        "X": 0.017831865698099136,
        "G": 0.0,
        "B": 0.008849850855767727
      },
      "extension": {
        "length": 8644.44628289795,
        "rating": 221.61054611206055
      }
    },
    {
      "class": "Branch",
      "id": "branch_17523_17647_1",
      "ports": {
        "bus1": 17647,
        "bus2": 17523
      },
      "params": {
        "R": 0.0022665373980998993,
        "X": 0.014904651790857315,
        "G": 0.0,
        "B": 0.009565670974552631
      },
      "extension": {
        "length": 7508.591916503907,
        "rating": 229.368257522583
      }
    },
    {
      "class": "Branch",
      "id": "branch_17524_17525_1",
      "ports": {
        "bus1": 17524,
        "bus2": 17525
      },
      "params": {
        "R": 0.00021924867178313431,
        "X": 0.0011030860478058457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17525_17560_1",
      "ports": {
        "bus1": 17525,
        "bus2": 17560
      },
      "params": {
        "R": 0.004153808578848839,
        "X": 0.02336740493774414,
        "G": 0.0,
        "B": 0.016387956216931343
      },
      "extension": {
        "length": 13102.585442138672,
        "rating": 242.92564392089844
      }
    },
    {
      "class": "Branch",
      "id": "branch_17525_18068_1",
      "ports": {
        "bus1": 18068,
        "bus2": 17525
      },
      "params": {
        "R": 0.006193607579916715,
        "X": 0.02871006168425083,
        "G": 0.0,
        "B": 0.012572264298796655
      },
      "extension": {
        "length": 12064.879363952638,
        "rating": 240.03312587738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_17526_17530_1",
      "ports": {
        "bus1": 17526,
        "bus2": 17530
      },
      "params": {
        "R": 0.002330991206690669,
        "X": 0.016873449087142944,
        "G": 0.0,
        "B": 0.0047258720733225346
      },
      "extension": {
        "length": 6324.878959716797,
        "rating": 168.04227828979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_17527_17528_1",
      "ports": {
        "bus1": 17527,
        "bus2": 17528
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17527_17530_1",
      "ports": {
        "bus1": 17527,
        "bus2": 17530
      },
      "params": {
        "R": 0.002064464148133993,
        "X": 0.01082529965788126,
        "G": 0.0,
        "B": 0.009561903774738312
      },
      "extension": {
        "length": 6977.566841308594,
        "rating": 232.94832706451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_17527_17542_1",
      "ports": {
        "bus1": 17527,
        "bus2": 17542
      },
      "params": {
        "R": 0.0030952482484281063,
        "X": 0.01853976771235466,
        "G": 0.0,
        "B": 0.010042168200016022
      },
      "extension": {
        "length": 9698.6275647583,
        "rating": 216.66009426116943
      }
    },
    {
      "class": "Branch",
      "id": "branch_17529_17530_1",
      "ports": {
        "bus1": 17530,
        "bus2": 17529
      },
      "params": {
        "R": 0.00046664438559673727,
        "X": 0.027747875079512596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17529_17531_1",
      "ports": {
        "bus1": 17529,
        "bus2": 17531
      },
      "params": {
        "R": 0.00023780898482073098,
        "X": 0.0011285783257335424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17529_18297_1",
      "ports": {
        "bus1": 18297,
        "bus2": 17529
      },
      "params": {
        "R": 0.0007666844176128507,
        "X": 0.008982970379292965,
        "G": 0.0,
        "B": 0.1397506147623062
      },
      "extension": {
        "length": 26172.76532739258,
        "rating": 1214.5140647888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_17530_17537_1",
      "ports": {
        "bus1": 17530,
        "bus2": 17537
      },
      "params": {
        "R": 0.001904992270283401,
        "X": 0.010379200801253319,
        "G": 0.0,
        "B": 0.004807571414858103
      },
      "extension": {
        "length": 4846.814760498047,
        "rating": 296.3240146636963
      }
    },
    {
      "class": "Branch",
      "id": "branch_17532_17534_1",
      "ports": {
        "bus1": 17532,
        "bus2": 17534
      },
      "params": {
        "R": 0.00521392235532403,
        "X": 0.023797705769538876,
        "G": 0.0,
        "B": 0.010945482179522514
      },
      "extension": {
        "length": 10901.339687438965,
        "rating": 241.04979038238525
      }
    },
    {
      "class": "Branch",
      "id": "branch_17532_17537_1",
      "ports": {
        "bus1": 17537,
        "bus2": 17532
      },
      "params": {
        "R": 0.0019382928730919957,
        "X": 0.01364339794963598,
        "G": 0.0,
        "B": 0.00817814189940691
      },
      "extension": {
        "length": 6952.057863464355,
        "rating": 265.09952545166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_17533_17547_1",
      "ports": {
        "bus1": 17547,
        "bus2": 17533
      },
      "params": {
        "R": 0.003963405266404152,
        "X": 0.01976112648844719,
        "G": 0.0,
        "B": 0.020802710205316544
      },
      "extension": {
        "length": 14768.534033569336,
        "rating": 202.0097255706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_17533_17554_1",
      "ports": {
        "bus1": 17533,
        "bus2": 17554
      },
      "params": {
        "R": 0.0033844884019345045,
        "X": 0.019397418946027756,
        "G": 0.0,
        "B": 0.00604095496237278
      },
      "extension": {
        "length": 7703.874764099121,
        "rating": 228.05168628692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_17534_17535_1",
      "ports": {
        "bus1": 17534,
        "bus2": 17535
      },
      "params": {
        "R": 0.0013398675946518779,
        "X": 0.009143145754933357,
        "G": 0.0,
        "B": 0.0052981991320848465
      },
      "extension": {
        "length": 5082.6590392456055,
        "rating": 228.02820205688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_17535_17549_1",
      "ports": {
        "bus1": 17535,
        "bus2": 17549
      },
      "params": {
        "R": 0.005801324732601643,
        "X": 0.03153073415160179,
        "G": 0.0,
        "B": 0.011237738654017448
      },
      "extension": {
        "length": 13389.104651000976,
        "rating": 210.8961820602417
      }
    },
    {
      "class": "Branch",
      "id": "branch_17536_17537_1",
      "ports": {
        "bus1": 17537,
        "bus2": 17536
      },
      "params": {
        "R": 0.00556882843375206,
        "X": 0.02507573738694191,
        "G": 0.0,
        "B": 0.023757778108119965
      },
      "extension": {
        "length": 18570.825945922854,
        "rating": 223.37310314178467
      }
    },
    {
      "class": "Branch",
      "id": "branch_17536_17546_1",
      "ports": {
        "bus1": 17546,
        "bus2": 17536
      },
      "params": {
        "R": 0.003177003003656864,
        "X": 0.016996797174215317,
        "G": 0.0,
        "B": 0.017715375870466232
      },
      "extension": {
        "length": 11797.007086669923,
        "rating": 199.8098611831665
      }
    },
    {
      "class": "Branch",
      "id": "branch_17537_17538_1",
      "ports": {
        "bus1": 17537,
        "bus2": 17538
      },
      "params": {
        "R": 0.0002110144851030782,
        "X": 0.0011868512956425548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17539_17541_1",
      "ports": {
        "bus1": 17541,
        "bus2": 17539
      },
      "params": {
        "R": 0.006920465733855962,
        "X": 0.04019021987915039,
        "G": 0.0,
        "B": 0.012099507264792921
      },
      "extension": {
        "length": 15579.363611206056,
        "rating": 230.70611953735352
      }
    },
    {
      "class": "Branch",
      "id": "branch_17539_17544_1",
      "ports": {
        "bus1": 17539,
        "bus2": 17544
      },
      "params": {
        "R": 0.006118836347013712,
        "X": 0.045676019042730324,
        "G": 0.0,
        "B": 0.019953494891524315
      },
      "extension": {
        "length": 22912.28192504883,
        "rating": 240.30282497406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_17539_18292_1",
      "ports": {
        "bus1": 17539,
        "bus2": 18292
      },
      "params": {
        "R": 0.000787615601439029,
        "X": 0.0046950168907642365,
        "G": 0.0,
        "B": 0.003498608944937587
      },
      "extension": {
        "length": 2810.559894241333,
        "rating": 264.87882137298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_17540_17541_1",
      "ports": {
        "bus1": 17540,
        "bus2": 17541
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17541_17543_1",
      "ports": {
        "bus1": 17541,
        "bus2": 17543
      },
      "params": {
        "R": 0.005362072028219701,
        "X": 0.02212953008711338,
        "G": 0.0,
        "B": 0.007918644696474075
      },
      "extension": {
        "length": 9891.361893493653,
        "rating": 269.88396644592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_17541_17759_1",
      "ports": {
        "bus1": 17541,
        "bus2": 17759
      },
      "params": {
        "R": 0.005509563256055117,
        "X": 0.02927231974899769,
        "G": 0.0,
        "B": 0.13201087713241577
      },
      "extension": {
        "length": 42155.00058032227,
        "rating": 231.33490085601807
      }
    },
    {
      "class": "Branch",
      "id": "branch_17541_17886_1",
      "ports": {
        "bus1": 17541,
        "bus2": 17886
      },
      "params": {
        "R": 0.008126339875161648,
        "X": 0.04556100815534592,
        "G": 0.0,
        "B": 0.04007105901837349
      },
      "extension": {
        "length": 29925.026154052735,
        "rating": 214.21527862548828
      }
    },
    {
      "class": "Branch",
      "id": "branch_17542_17563_1",
      "ports": {
        "bus1": 17542,
        "bus2": 17563
      },
      "params": {
        "R": 0.006505624856799841,
        "X": 0.036560721695423126,
        "G": 0.0,
        "B": 0.018063820898532867
      },
      "extension": {
        "length": 17885.341135986328,
        "rating": 190.43105840682983
      }
    },
    {
      "class": "Branch",
      "id": "branch_17543_17565_1",
      "ports": {
        "bus1": 17543,
        "bus2": 17565
      },
      "params": {
        "R": 0.002754273125901818,
        "X": 0.018429286777973175,
        "G": 0.0,
        "B": 0.06394772976636887
      },
      "extension": {
        "length": 23580.36528552246,
        "rating": 281.13622665405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_17543_17754_1",
      "ports": {
        "bus1": 17543,
        "bus2": 17754
      },
      "params": {
        "R": 0.01195545494556427,
        "X": 0.0445396713912487,
        "G": 0.0,
        "B": 0.04701365903019905
      },
      "extension": {
        "length": 31617.44526928711,
        "rating": 229.0898561477661
      }
    },
    {
      "class": "Branch",
      "id": "branch_17544_17545_1",
      "ports": {
        "bus1": 17544,
        "bus2": 17545
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17544_17546_1",
      "ports": {
        "bus1": 17544,
        "bus2": 17546
      },
      "params": {
        "R": 0.0027535064145922665,
        "X": 0.016289038583636284,
        "G": 0.0,
        "B": 0.0026430401485413313
      },
      "extension": {
        "length": 4822.032505737305,
        "rating": 168.28317642211914
      }
    },
    {
      "class": "Branch",
      "id": "branch_17544_17552_1",
      "ports": {
        "bus1": 17544,
        "bus2": 17552
      },
      "params": {
        "R": 0.00875320378690958,
        "X": 0.03652720898389816,
        "G": 0.0,
        "B": 0.027194300666451458
      },
      "extension": {
        "length": 22073.856822509766,
        "rating": 243.36035251617432
      }
    },
    {
      "class": "Branch",
      "id": "branch_17547_17555_1",
      "ports": {
        "bus1": 17547,
        "bus2": 17555
      },
      "params": {
        "R": 0.005021209828555584,
        "X": 0.0311552956700325,
        "G": 0.0,
        "B": 0.018712036311626434
      },
      "extension": {
        "length": 17101.267553100588,
        "rating": 190.77895879745483
      }
    },
    {
      "class": "Branch",
      "id": "branch_17548_17565_1",
      "ports": {
        "bus1": 17548,
        "bus2": 17565
      },
      "params": {
        "R": 0.0038933067116886377,
        "X": 0.022165419533848763,
        "G": 0.0,
        "B": 0.017945772036910057
      },
      "extension": {
        "length": 15121.71531298828,
        "rating": 227.54104137420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_17548_17881_1",
      "ports": {
        "bus1": 17548,
        "bus2": 17881
      },
      "params": {
        "R": 0.00442150654271245,
        "X": 0.026066262274980545,
        "G": 0.0,
        "B": 0.06070612370967865
      },
      "extension": {
        "length": 26329.329259277343,
        "rating": 212.4192237854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_17549_17550_1",
      "ports": {
        "bus1": 17549,
        "bus2": 17550
      },
      "params": {
        "R": 0.000264963717199862,
        "X": 0.0010282874573022127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17549_17621_1",
      "ports": {
        "bus1": 17549,
        "bus2": 17621
      },
      "params": {
        "R": 0.005213448312133551,
        "X": 0.02747599594295025,
        "G": 0.0,
        "B": 0.013645432889461516
      },
      "extension": {
        "length": 12196.356385253906,
        "rating": 166.9049859046936
      }
    },
    {
      "class": "Branch",
      "id": "branch_17551_17552_1",
      "ports": {
        "bus1": 17552,
        "bus2": 17551
      },
      "params": {
        "R": 0.0017474854830652478,
        "X": 0.010373800992965698,
        "G": 0.0,
        "B": 0.010050507262349129
      },
      "extension": {
        "length": 7472.970974487305,
        "rating": 240.05768299102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_17551_17973_1",
      "ports": {
        "bus1": 17973,
        "bus2": 17551
      },
      "params": {
        "R": 0.0028977342881262302,
        "X": 0.020785776898264885,
        "G": 0.0,
        "B": 0.012494749389588833
      },
      "extension": {
        "length": 11986.772364074708,
        "rating": 234.83550548553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_17552_17553_1",
      "ports": {
        "bus1": 17552,
        "bus2": 17553
      },
      "params": {
        "R": 0.00021559796005021778,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17554_17973_1",
      "ports": {
        "bus1": 17973,
        "bus2": 17554
      },
      "params": {
        "R": 0.0029799630865454674,
        "X": 0.018422983586788177,
        "G": 0.0,
        "B": 0.009189018048346043
      },
      "extension": {
        "length": 9356.139934936524,
        "rating": 231.4053773880005
      }
    },
    {
      "class": "Branch",
      "id": "branch_17555_17556_1",
      "ports": {
        "bus1": 17555,
        "bus2": 17556
      },
      "params": {
        "R": 0.0049153887666761875,
        "X": 0.030208615586161613,
        "G": 0.0,
        "B": 0.011576928198337555
      },
      "extension": {
        "length": 12260.939582702636,
        "rating": 239.73150253295898
      }
    },
    {
      "class": "Branch",
      "id": "branch_17555_17882_1",
      "ports": {
        "bus1": 17555,
        "bus2": 17882
      },
      "params": {
        "R": 0.01006462424993515,
        "X": 0.05792534351348877,
        "G": 0.0,
        "B": 0.038840509951114655
      },
      "extension": {
        "length": 34272.782446289064,
        "rating": 206.87236785888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_17555_18072_1",
      "ports": {
        "bus1": 17555,
        "bus2": 18072
      },
      "params": {
        "R": 0.005641230382025242,
        "X": 0.02719501033425331,
        "G": 0.0,
        "B": 0.01042378880083561
      },
      "extension": {
        "length": 11259.409273132325,
        "rating": 240.21520614624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_17556_17557_1",
      "ports": {
        "bus1": 17556,
        "bus2": 17557
      },
      "params": {
        "R": 0.00228962954133749,
        "X": 0.015857649967074394,
        "G": 0.0,
        "B": 0.00537187559530139
      },
      "extension": {
        "length": 6970.242823242188,
        "rating": 252.81455516815186
      }
    },
    {
      "class": "Branch",
      "id": "branch_17556_18069_1",
      "ports": {
        "bus1": 17556,
        "bus2": 18069
      },
      "params": {
        "R": 0.009651592001318932,
        "X": 0.07118645310401917,
        "G": 0.0,
        "B": 0.06193876639008522
      },
      "extension": {
        "length": 45641.764217285156,
        "rating": 235.29562950134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_17556_18341_1",
      "ports": {
        "bus1": 17556,
        "bus2": 18341
      },
      "params": {
        "R": 0.002062129555270076,
        "X": 0.00986339058727026,
        "G": 0.0,
        "B": 0.004918810445815325
      },
      "extension": {
        "length": 4693.765497802735,
        "rating": 314.32387828826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_17556_18341_2",
      "ports": {
        "bus1": 17556,
        "bus2": 18341
      },
      "params": {
        "R": 0.002062129555270076,
        "X": 0.00986339058727026,
        "G": 0.0,
        "B": 0.004918810445815325
      },
      "extension": {
        "length": 4693.765497802735,
        "rating": 314.32387828826904
      }
    },
    {
      "class": "Branch",
      "id": "branch_17557_17565_1",
      "ports": {
        "bus1": 17565,
        "bus2": 17557
      },
      "params": {
        "R": 0.0039343079552054405,
        "X": 0.021780973300337788,
        "G": 0.0,
        "B": 0.010943396016955376
      },
      "extension": {
        "length": 11867.843018737793,
        "rating": 266.08548164367676
      }
    },
    {
      "class": "Branch",
      "id": "branch_17557_18070_1",
      "ports": {
        "bus1": 18070,
        "bus2": 17557
      },
      "params": {
        "R": 0.005418516229838133,
        "X": 0.02715100534260273,
        "G": 0.0,
        "B": 0.03148438408970833
      },
      "extension": {
        "length": 21187.316052246093,
        "rating": 268.9946174621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_17557_19540_1",
      "ports": {
        "bus1": 17557,
        "bus2": 19540
      },
      "params": {
        "R": 0.007060874719172716,
        "X": 0.04699956998229027,
        "G": 0.0,
        "B": 0.03378518670797348
      },
      "extension": {
        "length": 30203.823834228515,
        "rating": 245.81177234649658
      }
    },
    {
      "class": "Branch",
      "id": "branch_17558_17559_1",
      "ports": {
        "bus1": 17559,
        "bus2": 17558
      },
      "params": {
        "R": 0.0014550980413332582,
        "X": 0.00833505392074585,
        "G": 0.0,
        "B": 0.05135640501976013
      },
      "extension": {
        "length": 13484.382881835938,
        "rating": 222.44231700897217
      }
    },
    {
      "class": "Branch",
      "id": "branch_17558_17970_1",
      "ports": {
        "bus1": 17558,
        "bus2": 17970
      },
      "params": {
        "R": 0.0038287995848804712,
        "X": 0.023847734555602074,
        "G": 0.0,
        "B": 0.009038777090609074
      },
      "extension": {
        "length": 10750.55500744629,
        "rating": 207.58466720581055
      }
    },
    {
      "class": "Branch",
      "id": "branch_17559_17560_1",
      "ports": {
        "bus1": 17560,
        "bus2": 17559
      },
      "params": {
        "R": 0.004292478319257498,
        "X": 0.01948240026831627,
        "G": 0.0,
        "B": 0.006666908506304026
      },
      "extension": {
        "length": 7544.604229980469,
        "rating": 226.68883800506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_17560_17561_1",
      "ports": {
        "bus1": 17560,
        "bus2": 17561
      },
      "params": {
        "R": 0.00026803824584931135,
        "X": 0.0010809168452396989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17560_18396_1",
      "ports": {
        "bus1": 17560,
        "bus2": 18396
      },
      "params": {
        "R": 0.005811785347759724,
        "X": 0.030239420011639595,
        "G": 0.0,
        "B": 0.030598146840929985
      },
      "extension": {
        "length": 21554.664978515626,
        "rating": 277.01570987701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_17562_17602_1",
      "ports": {
        "bus1": 17562,
        "bus2": 17602
      },
      "params": {
        "R": 0.01680557057261467,
        "X": 0.10758958756923676,
        "G": 0.0,
        "B": 0.036482129245996475
      },
      "extension": {
        "length": 43544.114488037114,
        "rating": 155.3132176399231
      }
    },
    {
      "class": "Branch",
      "id": "branch_17562_18100_1",
      "ports": {
        "bus1": 17562,
        "bus2": 18100
      },
      "params": {
        "R": 0.006969538982957601,
        "X": 0.039723414927721024,
        "G": 0.0,
        "B": 0.03428878262639046
      },
      "extension": {
        "length": 24965.42734753418,
        "rating": 186.53501272201538
      }
    },
    {
      "class": "Branch",
      "id": "branch_17563_17564_1",
      "ports": {
        "bus1": 17563,
        "bus2": 17564
      },
      "params": {
        "R": 0.00020046015561092645,
        "X": 0.0010592180769890547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17563_17754_1",
      "ports": {
        "bus1": 17754,
        "bus2": 17563
      },
      "params": {
        "R": 0.005220408551394939,
        "X": 0.03381515294313431,
        "G": 0.0,
        "B": 0.015087668783962727
      },
      "extension": {
        "length": 16373.502347167969,
        "rating": 188.20574283599854
      }
    },
    {
      "class": "Branch",
      "id": "branch_17565_17885_1",
      "ports": {
        "bus1": 17565,
        "bus2": 17885
      },
      "params": {
        "R": 0.003494118805974722,
        "X": 0.020144039765000343,
        "G": 0.0,
        "B": 0.007297467440366745
      },
      "extension": {
        "length": 8232.94144720459,
        "rating": 232.16354846954346
      }
    },
    {
      "class": "Branch",
      "id": "branch_17566_17569_1",
      "ports": {
        "bus1": 17566,
        "bus2": 17569
      },
      "params": {
        "R": -0.0006219465285539627,
        "X": -0.014833927154541016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17566_17570_1",
      "ports": {
        "bus1": 17566,
        "bus2": 17570
      },
      "params": {
        "R": 0.0002462877018842846,
        "X": 0.001136469654738903,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17566_17571_1",
      "ports": {
        "bus1": 17566,
        "bus2": 17571
      },
      "params": {
        "R": 0.00020276749273762107,
        "X": 0.0011714502470567822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17567_17569_1",
      "ports": {
        "bus1": 17567,
        "bus2": 17569
      },
      "params": {
        "R": 0.009197719395160675,
        "X": 0.21937307715415955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17568_17569_1",
      "ports": {
        "bus1": 17568,
        "bus2": 17569
      },
      "params": {
        "R": 0.009197719395160675,
        "X": 0.21937307715415955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17571_17572_1",
      "ports": {
        "bus1": 17571,
        "bus2": 17572
      },
      "params": {
        "R": 0.0016928709810599685,
        "X": 0.011688102036714552,
        "G": 0.0,
        "B": 0.0040361336432397366
      },
      "extension": {
        "length": 5086.589636535645,
        "rating": 219.0829038619995
      }
    },
    {
      "class": "Branch",
      "id": "branch_17571_17623_1",
      "ports": {
        "bus1": 17571,
        "bus2": 17623
      },
      "params": {
        "R": 0.010428066365420818,
        "X": 0.068769671022892,
        "G": 0.0,
        "B": 0.04485764354467392
      },
      "extension": {
        "length": 37978.29663793946,
        "rating": 212.5027894973755
      }
    },
    {
      "class": "Branch",
      "id": "branch_17572_17582_1",
      "ports": {
        "bus1": 17572,
        "bus2": 17582
      },
      "params": {
        "R": 0.014676284976303577,
        "X": 0.047312904149293906,
        "G": 0.0,
        "B": 0.011748255230486393
      },
      "extension": {
        "length": 16766.63421130371,
        "rating": 225.61438083648682
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_17574_1",
      "ports": {
        "bus1": 17573,
        "bus2": 17574
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_17586_1",
      "ports": {
        "bus1": 17573,
        "bus2": 17586
      },
      "params": {
        "R": 0.010988231748342514,
        "X": 0.07138126343488693,
        "G": 0.0,
        "B": 0.09505263715982436
      },
      "extension": {
        "length": 58222.95385693359,
        "rating": 257.1604013442993
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_17617_1",
      "ports": {
        "bus1": 17573,
        "bus2": 17617
      },
      "params": {
        "R": 0.02172864601016045,
        "X": 0.11328019201755524,
        "G": 0.0,
        "B": 0.06655704230070114
      },
      "extension": {
        "length": 61295.75085498047,
        "rating": 258.9331388473511
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_17627_1",
      "ports": {
        "bus1": 17573,
        "bus2": 17627
      },
      "params": {
        "R": 0.011337092146277428,
        "X": 0.07044155150651932,
        "G": 0.0,
        "B": 0.05405959114432335
      },
      "extension": {
        "length": 44598.272748046875,
        "rating": 248.09110164642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_17651_1",
      "ports": {
        "bus1": 17573,
        "bus2": 17651
      },
      "params": {
        "R": 0.010471665300428867,
        "X": 0.06424981355667114,
        "G": 0.0,
        "B": 0.030507823452353474
      },
      "extension": {
        "length": 29717.51947119141,
        "rating": 331.5553903579712
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_17651_2",
      "ports": {
        "bus1": 17573,
        "bus2": 17651
      },
      "params": {
        "R": 0.010471665300428867,
        "X": 0.06424981355667114,
        "G": 0.0,
        "B": 0.030507823452353474
      },
      "extension": {
        "length": 29717.51947119141,
        "rating": 331.5553903579712
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_17651_3",
      "ports": {
        "bus1": 17573,
        "bus2": 17651
      },
      "params": {
        "R": 0.010471665300428867,
        "X": 0.06424981355667114,
        "G": 0.0,
        "B": 0.030507823452353474
      },
      "extension": {
        "length": 29717.51947119141,
        "rating": 331.5553903579712
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_18013_1",
      "ports": {
        "bus1": 17573,
        "bus2": 18013
      },
      "params": {
        "R": 0.018827274441719055,
        "X": 0.09738235175609587,
        "G": 0.0,
        "B": 0.06759119778871536
      },
      "extension": {
        "length": 60826.63920996094,
        "rating": 237.1091604232788
      }
    },
    {
      "class": "Branch",
      "id": "branch_17573_18049_1",
      "ports": {
        "bus1": 18049,
        "bus2": 17573
      },
      "params": {
        "R": 0.00900803692638874,
        "X": 0.046810947358608246,
        "G": 0.0,
        "B": 0.010342853143811226
      },
      "extension": {
        "length": 16462.92074963379,
        "rating": 240.71013927459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_17575_17576_1",
      "ports": {
        "bus1": 17575,
        "bus2": 17576
      },
      "params": {
        "R": 0.0002817185886669904,
        "X": 0.001094350591301918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17575_34537_1",
      "ports": {
        "bus1": 34537,
        "bus2": 17575
      },
      "params": {
        "R": 0.0006347657763399184,
        "X": 0.0039788722060620785,
        "G": 0.0,
        "B": 0.0020955430809408426
      },
      "extension": {
        "length": 2146.3016142425536,
        "rating": 210.15357971191406
      }
    },
    {
      "class": "Branch",
      "id": "branch_17575_34539_1",
      "ports": {
        "bus1": 34539,
        "bus2": 17575
      },
      "params": {
        "R": 0.0026334645226597786,
        "X": 0.018902398645877838,
        "G": 0.0,
        "B": 0.008599215187132359
      },
      "extension": {
        "length": 9645.371117797851,
        "rating": 220.39873600006104
      }
    },
    {
      "class": "Branch",
      "id": "branch_17577_17578_1",
      "ports": {
        "bus1": 17578,
        "bus2": 17577
      },
      "params": {
        "R": 0.005295231472700834,
        "X": 0.030466627329587933,
        "G": 0.0,
        "B": 0.008256090804934502
      },
      "extension": {
        "length": 11545.736633239747,
        "rating": 181.05401992797852
      }
    },
    {
      "class": "Branch",
      "id": "branch_17577_18490_1",
      "ports": {
        "bus1": 17577,
        "bus2": 18490
      },
      "params": {
        "R": 0.0032589707989245653,
        "X": 0.0228730496019125,
        "G": 0.0,
        "B": 0.0078022885136306295
      },
      "extension": {
        "length": 9432.242499023438,
        "rating": 182.92628526687622
      }
    },
    {
      "class": "Branch",
      "id": "branch_17578_17579_1",
      "ports": {
        "bus1": 17578,
        "bus2": 17579
      },
      "params": {
        "R": 0.0002524856827221811,
        "X": 0.0010879525216296315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17578_34537_1",
      "ports": {
        "bus1": 17578,
        "bus2": 34537
      },
      "params": {
        "R": 0.00460534542798996,
        "X": 0.023836567997932434,
        "G": 0.0,
        "B": 0.007952745072543621
      },
      "extension": {
        "length": 9523.613154418945,
        "rating": 201.46653652191162
      }
    },
    {
      "class": "Branch",
      "id": "branch_17580_17708_1",
      "ports": {
        "bus1": 17580,
        "bus2": 17708
      },
      "params": {
        "R": 0.005012514069676399,
        "X": 0.03307110071182251,
        "G": 0.0,
        "B": 0.01913890801370144
      },
      "extension": {
        "length": 17965.96672631836,
        "rating": 225.7138729095459
      }
    },
    {
      "class": "Branch",
      "id": "branch_17580_18460_1",
      "ports": {
        "bus1": 18460,
        "bus2": 17580
      },
      "params": {
        "R": 0.01080002635717392,
        "X": 0.05641644075512886,
        "G": 0.0,
        "B": 0.012482120655477045
      },
      "extension": {
        "length": 18890.36155810547,
        "rating": 229.84182834625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_17581_17582_1",
      "ports": {
        "bus1": 17581,
        "bus2": 17582
      },
      "params": {
        "R": 0.00022800255101174116,
        "X": 0.0011926633305847645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17582_18460_1",
      "ports": {
        "bus1": 17582,
        "bus2": 18460
      },
      "params": {
        "R": 0.007740852423012256,
        "X": 0.03890642896294594,
        "G": 0.0,
        "B": 0.009880227036774158
      },
      "extension": {
        "length": 14392.318625244141,
        "rating": 230.10318279266357
      }
    },
    {
      "class": "Branch",
      "id": "branch_17583_17763_1",
      "ports": {
        "bus1": 17583,
        "bus2": 17763
      },
      "params": {
        "R": 0.004741004202514887,
        "X": 0.0327615961432457,
        "G": 0.0,
        "B": 0.021081723272800446
      },
      "extension": {
        "length": 19799.41462866211,
        "rating": 227.04808712005615
      }
    },
    {
      "class": "Branch",
      "id": "branch_17583_19393_1",
      "ports": {
        "bus1": 17583,
        "bus2": 19393
      },
      "params": {
        "R": 0.0064875828102231034,
        "X": 0.03848448768258095,
        "G": 0.0,
        "B": 0.03689948096871376
      },
      "extension": {
        "length": 27579.606060058595,
        "rating": 221.98660373687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_17584_17585_1",
      "ports": {
        "bus1": 17584,
        "bus2": 17585
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17585_17586_1",
      "ports": {
        "bus1": 17585,
        "bus2": 17586
      },
      "params": {
        "R": 0.0013283108128234746,
        "X": 0.005185205023735762,
        "G": 0.0,
        "B": 0.02035270631313324
      },
      "extension": {
        "length": 7264.889512756348,
        "rating": 221.73926830291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_17585_17587_1",
      "ports": {
        "bus1": 17585,
        "bus2": 17587
      },
      "params": {
        "R": 0.0019471244886517525,
        "X": 0.010152670554816723,
        "G": 0.0,
        "B": 0.0043362583965063095
      },
      "extension": {
        "length": 4430.7166819152835,
        "rating": 215.43729305267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_17585_17592_1",
      "ports": {
        "bus1": 17592,
        "bus2": 17585
      },
      "params": {
        "R": 0.005667977500706911,
        "X": 0.04225284233689309,
        "G": 0.0,
        "B": 0.01758803427219391
      },
      "extension": {
        "length": 19267.982834106446,
        "rating": 167.90859699249268
      }
    },
    {
      "class": "Branch",
      "id": "branch_17586_17589_1",
      "ports": {
        "bus1": 17589,
        "bus2": 17586
      },
      "params": {
        "R": 0.008578462526202202,
        "X": 0.03547234460711479,
        "G": 0.0,
        "B": 0.025919048115611076
      },
      "extension": {
        "length": 20566.599381958007,
        "rating": 149.75727796554565
      }
    },
    {
      "class": "Branch",
      "id": "branch_17586_17598_1",
      "ports": {
        "bus1": 17586,
        "bus2": 17598
      },
      "params": {
        "R": 0.006919311825186014,
        "X": 0.03308491036295891,
        "G": 0.0,
        "B": 0.04284758120775223
      },
      "extension": {
        "length": 25773.901022460937,
        "rating": 242.32747554779053
      }
    },
    {
      "class": "Branch",
      "id": "branch_17587_17588_1",
      "ports": {
        "bus1": 17587,
        "bus2": 17588
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17587_17590_1",
      "ports": {
        "bus1": 17590,
        "bus2": 17587
      },
      "params": {
        "R": 0.0055956463329494,
        "X": 0.02724919095635414,
        "G": 0.0,
        "B": 0.025207132101058956
      },
      "extension": {
        "length": 19082.59247570801,
        "rating": 190.37225246429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_17589_17600_1",
      "ports": {
        "bus1": 17589,
        "bus2": 17600
      },
      "params": {
        "R": 0.010864309966564178,
        "X": 0.067094586789608,
        "G": 0.0,
        "B": 0.05340069532394409
      },
      "extension": {
        "length": 43146.08510888672,
        "rating": 213.62192630767822
      }
    },
    {
      "class": "Branch",
      "id": "branch_17589_17777_1",
      "ports": {
        "bus1": 17589,
        "bus2": 17777
      },
      "params": {
        "R": 0.014654547907412052,
        "X": 0.10317424684762953,
        "G": 0.0,
        "B": 0.061035580933094025
      },
      "extension": {
        "length": 55038.221551757815,
        "rating": 219.22767162322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_17590_17591_1",
      "ports": {
        "bus1": 17590,
        "bus2": 17591
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17590_17592_1",
      "ports": {
        "bus1": 17590,
        "bus2": 17592
      },
      "params": {
        "R": 0.0015056873671710491,
        "X": 0.007999945431947708,
        "G": 0.0,
        "B": 0.0027345505077391863
      },
      "extension": {
        "length": 3591.5721465454103,
        "rating": 246.62580490112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_17590_17593_1",
      "ports": {
        "bus1": 17593,
        "bus2": 17590
      },
      "params": {
        "R": 0.003250294364988804,
        "X": 0.01690325140953064,
        "G": 0.0,
        "B": 0.006252106279134751
      },
      "extension": {
        "length": 7837.406869262695,
        "rating": 231.94458484649658
      }
    },
    {
      "class": "Branch",
      "id": "branch_17590_18100_1",
      "ports": {
        "bus1": 17590,
        "bus2": 18100
      },
      "params": {
        "R": 0.014049058780074118,
        "X": 0.0721396803855896,
        "G": 0.0,
        "B": 0.052239421755075455
      },
      "extension": {
        "length": 39569.55160253906,
        "rating": 195.11512517929077
      }
    },
    {
      "class": "Branch",
      "id": "branch_17592_17676_1",
      "ports": {
        "bus1": 17592,
        "bus2": 17676
      },
      "params": {
        "R": 0.0020093400962650776,
        "X": 0.012002523988485335,
        "G": 0.0,
        "B": 0.005012297537177801
      },
      "extension": {
        "length": 5274.524293121338,
        "rating": 173.28511476516724
      }
    },
    {
      "class": "Branch",
      "id": "branch_17592_18419_1",
      "ports": {
        "bus1": 17592,
        "bus2": 18419
      },
      "params": {
        "R": 0.0030516197439283133,
        "X": 0.020881226286292076,
        "G": 0.0,
        "B": 0.0065094935707747945
      },
      "extension": {
        "length": 8763.59510321045,
        "rating": 251.6960859298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_17593_17599_1",
      "ports": {
        "bus1": 17593,
        "bus2": 17599
      },
      "params": {
        "R": 0.00974868144840002,
        "X": 0.05092240869998932,
        "G": 0.0,
        "B": 0.030724240466952324
      },
      "extension": {
        "length": 26110.360764404297,
        "rating": 177.90812253952026
      }
    },
    {
      "class": "Branch",
      "id": "branch_17593_17602_1",
      "ports": {
        "bus1": 17593,
        "bus2": 17602
      },
      "params": {
        "R": 0.01223832182586193,
        "X": 0.07357288151979446,
        "G": 0.0,
        "B": 0.029177945107221603
      },
      "extension": {
        "length": 33966.09763110352,
        "rating": 185.3163480758667
      }
    },
    {
      "class": "Branch",
      "id": "branch_17593_17686_1",
      "ports": {
        "bus1": 17593,
        "bus2": 17686
      },
      "params": {
        "R": 0.0060607874765992165,
        "X": 0.02911921590566635,
        "G": 0.0,
        "B": 0.036472685635089874
      },
      "extension": {
        "length": 23323.06233984375,
        "rating": 223.3067750930786
      }
    },
    {
      "class": "Branch",
      "id": "branch_17593_18101_1",
      "ports": {
        "bus1": 17593,
        "bus2": 18101
      },
      "params": {
        "R": 0.015177613124251366,
        "X": 0.07036734372377396,
        "G": 0.0,
        "B": 0.082845538854599
      },
      "extension": {
        "length": 53371.72810986328,
        "rating": 241.11559391021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_17594_17595_1",
      "ports": {
        "bus1": 17594,
        "bus2": 17595
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17595_17596_1",
      "ports": {
        "bus1": 17595,
        "bus2": 17596
      },
      "params": {
        "R": 0.002101609716191888,
        "X": 0.012848795391619205,
        "G": 0.0,
        "B": 0.01622733287513256
      },
      "extension": {
        "length": 10046.981929504394,
        "rating": 207.60958194732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_17595_18411_1",
      "ports": {
        "bus1": 17595,
        "bus2": 18411
      },
      "params": {
        "R": 0.003075307467952371,
        "X": 0.014716303907334806,
        "G": 0.0,
        "B": 0.0053545325063169
      },
      "extension": {
        "length": 6811.916184997559,
        "rating": 211.3691806793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_17596_18450_1",
      "ports": {
        "bus1": 17596,
        "bus2": 18450
      },
      "params": {
        "R": 0.0037001143209636216,
        "X": 0.023195987567305565,
        "G": 0.0,
        "B": 0.00796776544302702
      },
      "extension": {
        "length": 9946.284355041504,
        "rating": 200.46212673187256
      }
    },
    {
      "class": "Branch",
      "id": "branch_17597_17598_1",
      "ports": {
        "bus1": 17597,
        "bus2": 17598
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17598_17635_1",
      "ports": {
        "bus1": 17635,
        "bus2": 17598
      },
      "params": {
        "R": 0.005476947408169508,
        "X": 0.03513675183057785,
        "G": 0.0,
        "B": 0.009479232132434845
      },
      "extension": {
        "length": 13264.27096838379,
        "rating": 234.09035205841064
      }
    },
    {
      "class": "Branch",
      "id": "branch_17599_17635_1",
      "ports": {
        "bus1": 17599,
        "bus2": 17635
      },
      "params": {
        "R": 0.02198226377367973,
        "X": 0.12699687480926514,
        "G": 0.0,
        "B": 0.0547116957604885
      },
      "extension": {
        "length": 62780.82597509766,
        "rating": 196.03257179260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_17599_18168_1",
      "ports": {
        "bus1": 17599,
        "bus2": 18168
      },
      "params": {
        "R": 0.021909451112151146,
        "X": 0.16055408120155334,
        "G": 0.0,
        "B": 0.05465027689933777
      },
      "extension": {
        "length": 65340.996960937504,
        "rating": 202.3777961730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_17600_17601_1",
      "ports": {
        "bus1": 17600,
        "bus2": 17601
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17600_17611_1",
      "ports": {
        "bus1": 17600,
        "bus2": 17611
      },
      "params": {
        "R": 0.008421653881669044,
        "X": 0.03502723202109337,
        "G": 0.0,
        "B": 0.011089598760008812
      },
      "extension": {
        "length": 13114.80237084961,
        "rating": 189.9099826812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_17600_17757_1",
      "ports": {
        "bus1": 17757,
        "bus2": 17600
      },
      "params": {
        "R": 0.006844887509942055,
        "X": 0.039654701948165894,
        "G": 0.0,
        "B": 0.034322645515203476
      },
      "extension": {
        "length": 25999.2941484375,
        "rating": 161.0617995262146
      }
    },
    {
      "class": "Branch",
      "id": "branch_17603_17604_1",
      "ports": {
        "bus1": 17603,
        "bus2": 17604
      },
      "params": {
        "R": 0.003604738274589181,
        "X": 0.019862564280629158,
        "G": 0.0,
        "B": 0.018188776448369026
      },
      "extension": {
        "length": 13652.344164550781,
        "rating": 190.99973440170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_17603_17607_1",
      "ports": {
        "bus1": 17603,
        "bus2": 17607
      },
      "params": {
        "R": 0.008380196057260036,
        "X": 0.05161544308066368,
        "G": 0.0,
        "B": 0.021172665059566498
      },
      "extension": {
        "length": 22035.256853027346,
        "rating": 216.1076545715332
      }
    },
    {
      "class": "Branch",
      "id": "branch_17603_17777_1",
      "ports": {
        "bus1": 17603,
        "bus2": 17777
      },
      "params": {
        "R": 0.006095520220696926,
        "X": 0.02248065173625946,
        "G": 0.0,
        "B": 0.010489491745829582
      },
      "extension": {
        "length": 11816.617866394043,
        "rating": 230.014967918396
      }
    },
    {
      "class": "Branch",
      "id": "branch_17604_17605_1",
      "ports": {
        "bus1": 17604,
        "bus2": 17605
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17604_17607_1",
      "ports": {
        "bus1": 17604,
        "bus2": 17607
      },
      "params": {
        "R": 0.0025362696032971144,
        "X": 0.015492669306695461,
        "G": 0.0,
        "B": 0.023303398862481117
      },
      "extension": {
        "length": 12341.895920288087,
        "rating": 247.4395990371704
      }
    },
    {
      "class": "Branch",
      "id": "branch_17604_17779_1",
      "ports": {
        "bus1": 17604,
        "bus2": 17779
      },
      "params": {
        "R": 0.009211154654622078,
        "X": 0.045095432549715035,
        "G": 0.0,
        "B": 0.0435936339199543
      },
      "extension": {
        "length": 31627.878771972657,
        "rating": 238.2577896118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_17604_17784_1",
      "ports": {
        "bus1": 17604,
        "bus2": 17784
      },
      "params": {
        "R": 0.012070427648723125,
        "X": 0.05137413740158081,
        "G": 0.0,
        "B": 0.015605992637574673
      },
      "extension": {
        "length": 19435.985556152344,
        "rating": 195.47271728515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_17606_17607_1",
      "ports": {
        "bus1": 17606,
        "bus2": 17607
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17607_17645_1",
      "ports": {
        "bus1": 17607,
        "bus2": 17645
      },
      "params": {
        "R": 0.01894761249423027,
        "X": 0.11253940314054489,
        "G": 0.0,
        "B": 0.10043465346097948
      },
      "extension": {
        "length": 74285.31742822265,
        "rating": 221.49813175201416
      }
    },
    {
      "class": "Branch",
      "id": "branch_17607_17757_1",
      "ports": {
        "bus1": 17607,
        "bus2": 17757
      },
      "params": {
        "R": 0.02134116366505623,
        "X": 0.1116357296705246,
        "G": 0.0,
        "B": 0.03838558495044708
      },
      "extension": {
        "length": 49565.66982275391,
        "rating": 187.8788948059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_17607_17759_1",
      "ports": {
        "bus1": 17607,
        "bus2": 17759
      },
      "params": {
        "R": 0.018977930769324303,
        "X": 0.11215623468160629,
        "G": 0.0,
        "B": 0.040484100580215454
      },
      "extension": {
        "length": 47579.83261743164,
        "rating": 237.6892328262329
      }
    },
    {
      "class": "Branch",
      "id": "branch_17608_17609_1",
      "ports": {
        "bus1": 17608,
        "bus2": 17609
      },
      "params": {
        "R": 0.00022568061831407246,
        "X": 0.0010430306429043412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17608_17685_1",
      "ports": {
        "bus1": 17608,
        "bus2": 17685
      },
      "params": {
        "R": 0.002234777668491006,
        "X": 0.010605876334011555,
        "G": 0.0,
        "B": 0.005568837746977806
      },
      "extension": {
        "length": 5259.86935043335,
        "rating": 207.30111598968506
      }
    },
    {
      "class": "Branch",
      "id": "branch_17608_17783_1",
      "ports": {
        "bus1": 17783,
        "bus2": 17608
      },
      "params": {
        "R": 0.003135356586426496,
        "X": 0.0152855534106493,
        "G": 0.0,
        "B": 0.005977810360491276
      },
      "extension": {
        "length": 7023.282864807129,
        "rating": 193.3529496192932
      }
    },
    {
      "class": "Branch",
      "id": "branch_17610_17784_1",
      "ports": {
        "bus1": 17610,
        "bus2": 17784
      },
      "params": {
        "R": 0.0018572000553831458,
        "X": 0.009844109416007996,
        "G": 0.0,
        "B": 0.005477271042764187
      },
      "extension": {
        "length": 5613.915100341797,
        "rating": 221.63093090057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_17610_17787_1",
      "ports": {
        "bus1": 17787,
        "bus2": 17610
      },
      "params": {
        "R": 0.0016607537399977446,
        "X": 0.00958689209073782,
        "G": 0.0,
        "B": 0.003397289197891951
      },
      "extension": {
        "length": 3802.1368985595705,
        "rating": 215.67635536193848
      }
    },
    {
      "class": "Branch",
      "id": "branch_17611_17612_1",
      "ports": {
        "bus1": 17611,
        "bus2": 17612
      },
      "params": {
        "R": 0.005785056389868259,
        "X": 0.03381572663784027,
        "G": 0.0,
        "B": 0.012923302128911018
      },
      "extension": {
        "length": 15532.856403442383,
        "rating": 164.38088417053223
      }
    },
    {
      "class": "Branch",
      "id": "branch_17612_17764_1",
      "ports": {
        "bus1": 17612,
        "bus2": 17764
      },
      "params": {
        "R": 0.0033076456747949123,
        "X": 0.01603861339390278,
        "G": 0.0,
        "B": 0.029570501297712326
      },
      "extension": {
        "length": 14648.24946862793,
        "rating": 156.11958503723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_17613_17614_1",
      "ports": {
        "bus1": 17613,
        "bus2": 17614
      },
      "params": {
        "R": 0.002065253211185336,
        "X": 0.012884098105132582,
        "G": 0.0,
        "B": 0.008337320759892464
      },
      "extension": {
        "length": 6667.335126342774,
        "rating": 248.43099117279053
      }
    },
    {
      "class": "Branch",
      "id": "branch_17613_17649_1",
      "ports": {
        "bus1": 17649,
        "bus2": 17613
      },
      "params": {
        "R": 0.003550253110006451,
        "X": 0.021746022626757622,
        "G": 0.0,
        "B": 0.005013237241655588
      },
      "extension": {
        "length": 7861.021148803711,
        "rating": 218.4490442276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_17613_17999_1",
      "ports": {
        "bus1": 17999,
        "bus2": 17613
      },
      "params": {
        "R": 0.0038867173716425896,
        "X": 0.01956726610660553,
        "G": 0.0,
        "B": 0.008397835306823254
      },
      "extension": {
        "length": 8540.272408996583,
        "rating": 227.7108669281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_17614_18175_1",
      "ports": {
        "bus1": 18175,
        "bus2": 17614
      },
      "params": {
        "R": 0.004359835758805275,
        "X": 0.02692594565451145,
        "G": 0.0,
        "B": 0.01572270691394806
      },
      "extension": {
        "length": 13722.353612182618,
        "rating": 255.2427053451538
      }
    },
    {
      "class": "Branch",
      "id": "branch_17615_17649_1",
      "ports": {
        "bus1": 17649,
        "bus2": 17615
      },
      "params": {
        "R": 0.005067137070000172,
        "X": 0.028364101424813274,
        "G": 0.0,
        "B": 0.010501778684556484
      },
      "extension": {
        "length": 12828.790410095215,
        "rating": 209.197735786438
      }
    },
    {
      "class": "Branch",
      "id": "branch_17615_17995_1",
      "ports": {
        "bus1": 17995,
        "bus2": 17615
      },
      "params": {
        "R": 0.0024704860989004374,
        "X": 0.015484299510717392,
        "G": 0.0,
        "B": 0.006445244885981083
      },
      "extension": {
        "length": 7534.602003295899,
        "rating": 199.4132161140442
      }
    },
    {
      "class": "Branch",
      "id": "branch_17616_17617_1",
      "ports": {
        "bus1": 17617,
        "bus2": 17616
      },
      "params": {
        "R": 0.003757363418117166,
        "X": 0.021690253168344498,
        "G": 0.0,
        "B": 0.005264155566692352
      },
      "extension": {
        "length": 7954.047075256348,
        "rating": 240.52340984344482
      }
    },
    {
      "class": "Branch",
      "id": "branch_17616_17618_1",
      "ports": {
        "bus1": 17618,
        "bus2": 17616
      },
      "params": {
        "R": 0.0020473154727369547,
        "X": 0.01475400757044554,
        "G": 0.0,
        "B": 0.016980158165097237
      },
      "extension": {
        "length": 11534.32163232422,
        "rating": 237.5701904296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_17617_17631_1",
      "ports": {
        "bus1": 17617,
        "bus2": 17631
      },
      "params": {
        "R": 0.00465920427814126,
        "X": 0.02616068348288536,
        "G": 0.0,
        "B": 0.034398794174194336
      },
      "extension": {
        "length": 21662.648201293945,
        "rating": 234.22036170959473
      }
    },
    {
      "class": "Branch",
      "id": "branch_17618_17641_1",
      "ports": {
        "bus1": 17618,
        "bus2": 17641
      },
      "params": {
        "R": 0.0034917399752885103,
        "X": 0.022543786093592647,
        "G": 0.0,
        "B": 0.03430406004190445
      },
      "extension": {
        "length": 18819.08130432129,
        "rating": 233.1035852432251
      }
    },
    {
      "class": "Branch",
      "id": "branch_17619_17623_1",
      "ports": {
        "bus1": 17623,
        "bus2": 17619
      },
      "params": {
        "R": 0.007615629583597183,
        "X": 0.03495233133435249,
        "G": 0.0,
        "B": 0.013784635812044145
      },
      "extension": {
        "length": 17094.53289440918,
        "rating": 215.73486328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_17619_17627_1",
      "ports": {
        "bus1": 17619,
        "bus2": 17627
      },
      "params": {
        "R": 0.0045323846861720085,
        "X": 0.029569810256361958,
        "G": 0.0,
        "B": 0.013876847922801971
      },
      "extension": {
        "length": 13353.652535888672,
        "rating": 204.7149658203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_17620_17621_1",
      "ports": {
        "bus1": 17620,
        "bus2": 17621
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17621_17625_1",
      "ports": {
        "bus1": 17621,
        "bus2": 17625
      },
      "params": {
        "R": 0.004050913266837597,
        "X": 0.025053631514310837,
        "G": 0.0,
        "B": 0.010287266224622726
      },
      "extension": {
        "length": 11453.43282550049,
        "rating": 193.04358959197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_17622_17642_1",
      "ports": {
        "bus1": 17642,
        "bus2": 17622
      },
      "params": {
        "R": 0.0007563999970443548,
        "X": 0.0048699332401156425,
        "G": 0.0,
        "B": 0.006021553184837104
      },
      "extension": {
        "length": 4120.3364760131835,
        "rating": 219.10946369171143
      }
    },
    {
      "class": "Branch",
      "id": "branch_17622_17644_1",
      "ports": {
        "bus1": 17622,
        "bus2": 17644
      },
      "params": {
        "R": 0.0038933444302529092,
        "X": 0.02073933742940426,
        "G": 0.0,
        "B": 0.008020501583814621
      },
      "extension": {
        "length": 8603.715257446289,
        "rating": 200.7861614227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_17624_17627_1",
      "ports": {
        "bus1": 17627,
        "bus2": 17624
      },
      "params": {
        "R": 0.0030361223034560676,
        "X": 0.01753111556172371,
        "G": 0.0,
        "B": 0.008967220783233643
      },
      "extension": {
        "length": 8367.090537963868,
        "rating": 266.56196117401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_17624_17630_1",
      "ports": {
        "bus1": 17624,
        "bus2": 17630
      },
      "params": {
        "R": 0.00585859315469861,
        "X": 0.0403054840862751,
        "G": 0.0,
        "B": 0.015790941193699837
      },
      "extension": {
        "length": 16623.50429663086,
        "rating": 258.42504501342773
      }
    },
    {
      "class": "Branch",
      "id": "branch_17625_17626_1",
      "ports": {
        "bus1": 17626,
        "bus2": 17625
      },
      "params": {
        "R": 0.0036978931166231632,
        "X": 0.017485080286860466,
        "G": 0.0,
        "B": 0.009159650653600693
      },
      "extension": {
        "length": 8509.506775268555,
        "rating": 215.42165279388428
      }
    },
    {
      "class": "Branch",
      "id": "branch_17626_17639_1",
      "ports": {
        "bus1": 17639,
        "bus2": 17626
      },
      "params": {
        "R": 0.002752298954874277,
        "X": 0.015169893391430378,
        "G": 0.0,
        "B": 0.024450283497571945
      },
      "extension": {
        "length": 13592.18346459961,
        "rating": 257.7176332473755
      }
    },
    {
      "class": "Branch",
      "id": "branch_17626_17996_1",
      "ports": {
        "bus1": 17626,
        "bus2": 17996
      },
      "params": {
        "R": 0.002337065292522311,
        "X": 0.013310031965374947,
        "G": 0.0,
        "B": 0.0062444377690553665
      },
      "extension": {
        "length": 6874.311539245606,
        "rating": 234.2771053314209
      }
    },
    {
      "class": "Branch",
      "id": "branch_17627_17628_1",
      "ports": {
        "bus1": 17627,
        "bus2": 17628
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17629_17631_1",
      "ports": {
        "bus1": 17631,
        "bus2": 17629
      },
      "params": {
        "R": 0.0010956197511404753,
        "X": 0.005763971712440252,
        "G": 0.0,
        "B": 0.0025956914760172367
      },
      "extension": {
        "length": 2670.437976196289,
        "rating": 221.81239128112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_17629_17633_1",
      "ports": {
        "bus1": 17633,
        "bus2": 17629
      },
      "params": {
        "R": 0.002409647684544325,
        "X": 0.012617550790309906,
        "G": 0.0,
        "B": 0.006478847935795784
      },
      "extension": {
        "length": 6427.107103546143,
        "rating": 235.8217716217041
      }
    },
    {
      "class": "Branch",
      "id": "branch_17630_17636_1",
      "ports": {
        "bus1": 17630,
        "bus2": 17636
      },
      "params": {
        "R": 0.0050490181893110275,
        "X": 0.027830593287944797,
        "G": 0.0,
        "B": 0.005843971390277147
      },
      "extension": {
        "length": 9844.108777770996,
        "rating": 238.90187740325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_17631_17637_1",
      "ports": {
        "bus1": 17637,
        "bus2": 17631
      },
      "params": {
        "R": 0.0033484832383692265,
        "X": 0.02001740038394928,
        "G": 0.0,
        "B": 0.013301026076078415
      },
      "extension": {
        "length": 11501.842405517578,
        "rating": 237.88840770721436
      }
    },
    {
      "class": "Branch",
      "id": "branch_17632_17633_1",
      "ports": {
        "bus1": 17633,
        "bus2": 17632
      },
      "params": {
        "R": 0.0003536175936460495,
        "X": 0.023444749414920807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17632_17634_1",
      "ports": {
        "bus1": 17632,
        "bus2": 17634
      },
      "params": {
        "R": 0.00021926876797806472,
        "X": 0.0010847236262634397,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17632_17994_1",
      "ports": {
        "bus1": 17632,
        "bus2": 17994
      },
      "params": {
        "R": 0.0008551817736588418,
        "X": 0.01076994463801384,
        "G": 0.0,
        "B": 0.3282013833522796
      },
      "extension": {
        "length": 39966.580298583984,
        "rating": 1276.5047073364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_17632_18046_1",
      "ports": {
        "bus1": 17632,
        "bus2": 18046
      },
      "params": {
        "R": 0.0015623362269252539,
        "X": 0.018481679260730743,
        "G": 0.0,
        "B": 0.434353768825531
      },
      "extension": {
        "length": 62443.7492475586,
        "rating": 1316.4241790771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_17633_17644_1",
      "ports": {
        "bus1": 17633,
        "bus2": 17644
      },
      "params": {
        "R": 0.002349642338231206,
        "X": 0.014559530653059483,
        "G": 0.0,
        "B": 0.005043639801442623
      },
      "extension": {
        "length": 5967.256381622315,
        "rating": 203.63457202911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_17635_17645_1",
      "ports": {
        "bus1": 17635,
        "bus2": 17645
      },
      "params": {
        "R": 0.003167074639350176,
        "X": 0.015472538769245146,
        "G": 0.0,
        "B": 0.01332719437777996
      },
      "extension": {
        "length": 10040.468280578614,
        "rating": 232.8347682952881
      }
    },
    {
      "class": "Branch",
      "id": "branch_17636_17642_1",
      "ports": {
        "bus1": 17636,
        "bus2": 17642
      },
      "params": {
        "R": 0.003578995121642947,
        "X": 0.02287590131163597,
        "G": 0.0,
        "B": 0.006874144542962313
      },
      "extension": {
        "length": 8278.27377319336,
        "rating": 232.94363021850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_17637_17641_1",
      "ports": {
        "bus1": 17641,
        "bus2": 17637
      },
      "params": {
        "R": 0.0021203658543527126,
        "X": 0.014130087569355965,
        "G": 0.0,
        "B": 0.00408029044046998
      },
      "extension": {
        "length": 5382.369768493652,
        "rating": 233.66916179656982
      }
    },
    {
      "class": "Branch",
      "id": "branch_17638_17639_1",
      "ports": {
        "bus1": 17638,
        "bus2": 17639
      },
      "params": {
        "R": 0.00024348098668269816,
        "X": 0.001031572581268847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17639_17641_1",
      "ports": {
        "bus1": 17639,
        "bus2": 17641
      },
      "params": {
        "R": 0.004144658334553242,
        "X": 0.0223911851644516,
        "G": 0.0,
        "B": 0.004192874766886234
      },
      "extension": {
        "length": 7478.899101013184,
        "rating": 265.2005434036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_17640_17641_1",
      "ports": {
        "bus1": 17640,
        "bus2": 17641
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17642_17643_1",
      "ports": {
        "bus1": 17642,
        "bus2": 17643
      },
      "params": {
        "R": 0.0002414748159935698,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17645_17646_1",
      "ports": {
        "bus1": 17645,
        "bus2": 17646
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17645_17647_1",
      "ports": {
        "bus1": 17645,
        "bus2": 17647
      },
      "params": {
        "R": 0.004075838718563318,
        "X": 0.02085067145526409,
        "G": 0.0,
        "B": 0.006104712374508381
      },
      "extension": {
        "length": 8202.712222595215,
        "rating": 243.15862655639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_17647_17648_1",
      "ports": {
        "bus1": 17647,
        "bus2": 17648
      },
      "params": {
        "R": 0.00022973403974901888,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17650_17651_1",
      "ports": {
        "bus1": 17650,
        "bus2": 17651
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17651_18399_1",
      "ports": {
        "bus1": 17651,
        "bus2": 18399
      },
      "params": {
        "R": 0.010638730600476265,
        "X": 0.05130324512720108,
        "G": 0.0,
        "B": 0.014828267507255077
      },
      "extension": {
        "length": 20480.852197265627,
        "rating": 310.0165605545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_17651_18399_2",
      "ports": {
        "bus1": 17651,
        "bus2": 18399
      },
      "params": {
        "R": 0.010638730600476265,
        "X": 0.05130324512720108,
        "G": 0.0,
        "B": 0.014828267507255077
      },
      "extension": {
        "length": 20480.852197265627,
        "rating": 310.0165605545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_17651_18399_3",
      "ports": {
        "bus1": 17651,
        "bus2": 18399
      },
      "params": {
        "R": 0.010638730600476265,
        "X": 0.05130324512720108,
        "G": 0.0,
        "B": 0.014828267507255077
      },
      "extension": {
        "length": 20480.852197265627,
        "rating": 310.0165605545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_17652_17653_1",
      "ports": {
        "bus1": 17653,
        "bus2": 17652
      },
      "params": {
        "R": 0.003935527056455612,
        "X": 0.02301245741546154,
        "G": 0.0,
        "B": 0.006679799873381854
      },
      "extension": {
        "length": 8824.152546386718,
        "rating": 245.32368183135986
      }
    },
    {
      "class": "Branch",
      "id": "branch_17652_17674_1",
      "ports": {
        "bus1": 17652,
        "bus2": 17674
      },
      "params": {
        "R": 0.007137343753129243,
        "X": 0.0406489335000515,
        "G": 0.0,
        "B": 0.017015701159834862
      },
      "extension": {
        "length": 18549.647378173828,
        "rating": 249.91672039031982
      }
    },
    {
      "class": "Branch",
      "id": "branch_17653_17654_1",
      "ports": {
        "bus1": 17653,
        "bus2": 17654
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17653_17656_1",
      "ports": {
        "bus1": 17653,
        "bus2": 17656
      },
      "params": {
        "R": 0.0014387997798621652,
        "X": 0.008211979642510414,
        "G": 0.0,
        "B": 0.0034899560268968344
      },
      "extension": {
        "length": 3642.745883422852,
        "rating": 238.60676288604736
      }
    },
    {
      "class": "Branch",
      "id": "branch_17655_17675_1",
      "ports": {
        "bus1": 17655,
        "bus2": 17675
      },
      "params": {
        "R": 0.004367122892290354,
        "X": 0.018165042623877525,
        "G": 0.0,
        "B": 0.05763427540659905
      },
      "extension": {
        "length": 22275.13379260254,
        "rating": 214.89369869232178
      }
    },
    {
      "class": "Branch",
      "id": "branch_17655_17771_1",
      "ports": {
        "bus1": 17655,
        "bus2": 17771
      },
      "params": {
        "R": 0.008343039080500603,
        "X": 0.049894582480192184,
        "G": 0.0,
        "B": 0.02480958215892315
      },
      "extension": {
        "length": 24782.438935546877,
        "rating": 229.20403480529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_17656_17665_1",
      "ports": {
        "bus1": 17656,
        "bus2": 17665
      },
      "params": {
        "R": 0.005338388495147228,
        "X": 0.033506568521261215,
        "G": 0.0,
        "B": 0.006727414205670357
      },
      "extension": {
        "length": 10845.804844665528,
        "rating": 229.09207344055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_17657_17658_1",
      "ports": {
        "bus1": 17658,
        "bus2": 17657
      },
      "params": {
        "R": 0.0047098021022975445,
        "X": 0.021605907008051872,
        "G": 0.0,
        "B": 0.007746307644993066
      },
      "extension": {
        "length": 8716.714941467286,
        "rating": 239.56878185272217
      }
    },
    {
      "class": "Branch",
      "id": "branch_17657_17690_1",
      "ports": {
        "bus1": 17657,
        "bus2": 17690
      },
      "params": {
        "R": 0.003416227176785469,
        "X": 0.018828220665454865,
        "G": 0.0,
        "B": 0.008210676722228527
      },
      "extension": {
        "length": 8592.180542907716,
        "rating": 248.04868698120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_17657_17705_1",
      "ports": {
        "bus1": 17657,
        "bus2": 17705
      },
      "params": {
        "R": 0.007425953168421984,
        "X": 0.054708823561668396,
        "G": 0.0,
        "B": 0.018181616440415382
      },
      "extension": {
        "length": 22393.073198364258,
        "rating": 213.94896507263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_17658_17670_1",
      "ports": {
        "bus1": 17670,
        "bus2": 17658
      },
      "params": {
        "R": 0.005386170465499162,
        "X": 0.034371811896562576,
        "G": 0.0,
        "B": 0.018977807834744453
      },
      "extension": {
        "length": 17297.84806567383,
        "rating": 245.33071517944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_17659_17660_1",
      "ports": {
        "bus1": 17659,
        "bus2": 17660
      },
      "params": {
        "R": 0.00021659705089405182,
        "X": 0.0011295117437839508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17660_17661_1",
      "ports": {
        "bus1": 17661,
        "bus2": 17660
      },
      "params": {
        "R": 0.00424019293859601,
        "X": 0.022292431443929672,
        "G": 0.0,
        "B": 0.006121934857219458
      },
      "extension": {
        "length": 8924.62066973877,
        "rating": 235.86509227752686
      }
    },
    {
      "class": "Branch",
      "id": "branch_17660_17662_1",
      "ports": {
        "bus1": 17660,
        "bus2": 17662
      },
      "params": {
        "R": 0.0031635435298085213,
        "X": 0.020555566996335983,
        "G": 0.0,
        "B": 0.013278024271130562
      },
      "extension": {
        "length": 9476.323203735352,
        "rating": 268.42734813690186
      }
    },
    {
      "class": "Branch",
      "id": "branch_17660_17772_1",
      "ports": {
        "bus1": 17660,
        "bus2": 17772
      },
      "params": {
        "R": 0.0019882088527083397,
        "X": 0.013216316699981688,
        "G": 0.0,
        "B": 0.005507795140147209
      },
      "extension": {
        "length": 6205.206008605957,
        "rating": 177.87632942199707
      }
    },
    {
      "class": "Branch",
      "id": "branch_17660_18132_1",
      "ports": {
        "bus1": 18132,
        "bus2": 17660
      },
      "params": {
        "R": 0.001058176509104669,
        "X": 0.006903741974383593,
        "G": 0.0,
        "B": 0.02425963804125786
      },
      "extension": {
        "length": 9253.718791259766,
        "rating": 270.83427906036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_17660_18132_2",
      "ports": {
        "bus1": 18132,
        "bus2": 17660
      },
      "params": {
        "R": 0.001058176509104669,
        "X": 0.006903741974383593,
        "G": 0.0,
        "B": 0.02425963804125786
      },
      "extension": {
        "length": 9253.718791259766,
        "rating": 270.83427906036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_17661_17771_1",
      "ports": {
        "bus1": 17771,
        "bus2": 17661
      },
      "params": {
        "R": 0.0032253579702228308,
        "X": 0.01944839023053646,
        "G": 0.0,
        "B": 0.005497930571436882
      },
      "extension": {
        "length": 6628.364505065918,
        "rating": 231.48221969604492
      }
    },
    {
      "class": "Branch",
      "id": "branch_17662_17684_1",
      "ports": {
        "bus1": 17684,
        "bus2": 17662
      },
      "params": {
        "R": 0.0019816989079117775,
        "X": 0.010750386863946915,
        "G": 0.0,
        "B": 0.009106573648750782
      },
      "extension": {
        "length": 7328.898698730469,
        "rating": 265.5848264694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_17663_17664_1",
      "ports": {
        "bus1": 17664,
        "bus2": 17663
      },
      "params": {
        "R": 0.0014494232600554824,
        "X": 0.010060169734060764,
        "G": 0.0,
        "B": 0.010097716934978962
      },
      "extension": {
        "length": 6490.314745422364,
        "rating": 172.00849056243896
      }
    },
    {
      "class": "Branch",
      "id": "branch_17663_17677_1",
      "ports": {
        "bus1": 17663,
        "bus2": 17677
      },
      "params": {
        "R": 0.0010319136781618,
        "X": 0.007042688317596912,
        "G": 0.0,
        "B": 0.002752200700342655
      },
      "extension": {
        "length": 3416.4403247680666,
        "rating": 193.64079236984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_17664_17667_1",
      "ports": {
        "bus1": 17667,
        "bus2": 17664
      },
      "params": {
        "R": 0.0011969247134402394,
        "X": 0.006089966278523208,
        "G": 0.0,
        "B": 0.00221374724060297
      },
      "extension": {
        "length": 2723.063432601929,
        "rating": 196.92941904067993
      }
    },
    {
      "class": "Branch",
      "id": "branch_17665_17666_1",
      "ports": {
        "bus1": 17665,
        "bus2": 17666
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17665_17667_1",
      "ports": {
        "bus1": 17665,
        "bus2": 17667
      },
      "params": {
        "R": 0.0020143946167081594,
        "X": 0.010078606195747852,
        "G": 0.0,
        "B": 0.008563990704715252
      },
      "extension": {
        "length": 6150.678755493164,
        "rating": 215.45286178588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_17667_17668_1",
      "ports": {
        "bus1": 17667,
        "bus2": 17668
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17669_17670_1",
      "ports": {
        "bus1": 17669,
        "bus2": 17670
      },
      "params": {
        "R": 0.0019386050989851356,
        "X": 0.01224483735859394,
        "G": 0.0,
        "B": 0.008165767416357994
      },
      "extension": {
        "length": 7630.923123962402,
        "rating": 247.44651317596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_17669_17688_1",
      "ports": {
        "bus1": 17688,
        "bus2": 17669
      },
      "params": {
        "R": 0.003380575217306614,
        "X": 0.017202671617269516,
        "G": 0.0,
        "B": 0.022654805332422256
      },
      "extension": {
        "length": 14020.54950366211,
        "rating": 250.28278827667236
      }
    },
    {
      "class": "Branch",
      "id": "branch_17670_17671_1",
      "ports": {
        "bus1": 17670,
        "bus2": 17671
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17672_18160_1",
      "ports": {
        "bus1": 17672,
        "bus2": 18160
      },
      "params": {
        "R": 0.0030652391724288464,
        "X": 0.02101850137114525,
        "G": 0.0,
        "B": 0.03497238829731941
      },
      "extension": {
        "length": 20246.242657104493,
        "rating": 256.43041133880615
      }
    },
    {
      "class": "Branch",
      "id": "branch_17672_18161_1",
      "ports": {
        "bus1": 18161,
        "bus2": 17672
      },
      "params": {
        "R": 0.001839798642322421,
        "X": 0.011235182173550129,
        "G": 0.0,
        "B": 0.007838972844183445
      },
      "extension": {
        "length": 6807.4936875,
        "rating": 257.70795345306396
      }
    },
    {
      "class": "Branch",
      "id": "branch_17673_17917_1",
      "ports": {
        "bus1": 17673,
        "bus2": 17917
      },
      "params": {
        "R": 0.00363382650539279,
        "X": 0.026143649592995644,
        "G": 0.0,
        "B": 0.032858122140169144
      },
      "extension": {
        "length": 22235.312130249025,
        "rating": 263.2192373275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_17673_18161_1",
      "ports": {
        "bus1": 18161,
        "bus2": 17673
      },
      "params": {
        "R": 0.0015417743707075715,
        "X": 0.010394859127700329,
        "G": 0.0,
        "B": 0.010068642906844616
      },
      "extension": {
        "length": 6504.027327026367,
        "rating": 260.47027111053467
      }
    },
    {
      "class": "Branch",
      "id": "branch_17674_17688_1",
      "ports": {
        "bus1": 17674,
        "bus2": 17688
      },
      "params": {
        "R": 0.007220598869025707,
        "X": 0.034866783767938614,
        "G": 0.0,
        "B": 0.024991218000650406
      },
      "extension": {
        "length": 21299.584408813476,
        "rating": 201.069974899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_17674_18132_1",
      "ports": {
        "bus1": 18132,
        "bus2": 17674
      },
      "params": {
        "R": 0.002320436993613839,
        "X": 0.016738608479499817,
        "G": 0.0,
        "B": 0.05248872935771942
      },
      "extension": {
        "length": 18919.296954711914,
        "rating": 271.17977142333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_17674_18132_2",
      "ports": {
        "bus1": 18132,
        "bus2": 17674
      },
      "params": {
        "R": 0.002320436993613839,
        "X": 0.016738608479499817,
        "G": 0.0,
        "B": 0.05248872935771942
      },
      "extension": {
        "length": 18919.296954711914,
        "rating": 271.17977142333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_17674_18468_1",
      "ports": {
        "bus1": 18468,
        "bus2": 17674
      },
      "params": {
        "R": 0.0058741457760334015,
        "X": 0.02761317417025566,
        "G": 0.0,
        "B": 0.013955737464129925
      },
      "extension": {
        "length": 14510.02934729004,
        "rating": 282.88557529449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_17674_18468_2",
      "ports": {
        "bus1": 18468,
        "bus2": 17674
      },
      "params": {
        "R": 0.0058741457760334015,
        "X": 0.02761317417025566,
        "G": 0.0,
        "B": 0.013955737464129925
      },
      "extension": {
        "length": 14510.02934729004,
        "rating": 282.88557529449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_17675_17676_1",
      "ports": {
        "bus1": 17676,
        "bus2": 17675
      },
      "params": {
        "R": 0.0011608974309638143,
        "X": 0.007270734291523695,
        "G": 0.0,
        "B": 0.00793431419879198
      },
      "extension": {
        "length": 5417.772002929688,
        "rating": 195.65857648849487
      }
    },
    {
      "class": "Branch",
      "id": "branch_17677_17684_1",
      "ports": {
        "bus1": 17677,
        "bus2": 17684
      },
      "params": {
        "R": 0.007451674435287714,
        "X": 0.031127355992794037,
        "G": 0.0,
        "B": 0.02153695933520794
      },
      "extension": {
        "length": 18126.35382019043,
        "rating": 215.08052349090576
      }
    },
    {
      "class": "Branch",
      "id": "branch_17678_17680_1",
      "ports": {
        "bus1": 17680,
        "bus2": 17678
      },
      "params": {
        "R": 0.002982157049700618,
        "X": 0.019446248188614845,
        "G": 0.0,
        "B": 0.00266157160513103
      },
      "extension": {
        "length": 5532.976412841797,
        "rating": 270.5349922180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_17678_17782_1",
      "ports": {
        "bus1": 17678,
        "bus2": 17782
      },
      "params": {
        "R": 0.002704744692891836,
        "X": 0.011778720654547215,
        "G": 0.0,
        "B": 0.008487890474498272
      },
      "extension": {
        "length": 6837.785071105957,
        "rating": 241.14339351654053
      }
    },
    {
      "class": "Branch",
      "id": "branch_17678_18419_1",
      "ports": {
        "bus1": 17678,
        "bus2": 18419
      },
      "params": {
        "R": 0.0010320983128622174,
        "X": 0.007192831020802259,
        "G": 0.0,
        "B": 0.02084803767502308
      },
      "extension": {
        "length": 8865.462187683106,
        "rating": 248.50733280181885
      }
    },
    {
      "class": "Branch",
      "id": "branch_17679_17682_1",
      "ports": {
        "bus1": 17679,
        "bus2": 17682
      },
      "params": {
        "R": 0.0003212539304513484,
        "X": 0.01764938235282898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17679_17683_1",
      "ports": {
        "bus1": 17679,
        "bus2": 17683
      },
      "params": {
        "R": 0.00029305569478310645,
        "X": 0.0011985631426796317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17679_17716_1",
      "ports": {
        "bus1": 17679,
        "bus2": 17716
      },
      "params": {
        "R": 0.001960839843377471,
        "X": 0.02331811934709549,
        "G": 0.0,
        "B": 0.4877506792545318
      },
      "extension": {
        "length": 72620.076375,
        "rating": 1275.4172325134277
      }
    },
    {
      "class": "Branch",
      "id": "branch_17679_18471_1",
      "ports": {
        "bus1": 17679,
        "bus2": 18471
      },
      "params": {
        "R": 0.0015622503124177456,
        "X": 0.016786960884928703,
        "G": 0.0,
        "B": 0.31561318039894104
      },
      "extension": {
        "length": 49794.203129150395,
        "rating": 1351.8210411071777
      }
    },
    {
      "class": "Branch",
      "id": "branch_17680_17682_1",
      "ports": {
        "bus1": 17680,
        "bus2": 17682
      },
      "params": {
        "R": 0.0001902289513964206,
        "X": 0.010451004840433598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17680_18455_1",
      "ports": {
        "bus1": 17680,
        "bus2": 18455
      },
      "params": {
        "R": 0.005323170218616723,
        "X": 0.03444734588265419,
        "G": 0.0,
        "B": 0.012046234682202337
      },
      "extension": {
        "length": 15154.369505859375,
        "rating": 207.8774929046631
      }
    },
    {
      "class": "Branch",
      "id": "branch_17681_17682_1",
      "ports": {
        "bus1": 17681,
        "bus2": 17682
      },
      "params": {
        "R": 0.003235204378142953,
        "X": 0.17773909866809845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17684_17686_1",
      "ports": {
        "bus1": 17684,
        "bus2": 17686
      },
      "params": {
        "R": 0.0031485240906476974,
        "X": 0.01996641792356968,
        "G": 0.0,
        "B": 0.02901090309023857
      },
      "extension": {
        "length": 17157.255158935546,
        "rating": 242.76273250579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_17685_17782_1",
      "ports": {
        "bus1": 17782,
        "bus2": 17685
      },
      "params": {
        "R": 0.00024084105098154393,
        "X": 0.0017364853993058202,
        "G": 0.0,
        "B": 0.0031902277842164044
      },
      "extension": {
        "length": 1685.4427271118166,
        "rating": 231.05294704437256
      }
    },
    {
      "class": "Branch",
      "id": "branch_17686_17687_1",
      "ports": {
        "bus1": 17686,
        "bus2": 17687
      },
      "params": {
        "R": 0.00023935767239890993,
        "X": 0.0010813805274665356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17688_17689_1",
      "ports": {
        "bus1": 17688,
        "bus2": 17689
      },
      "params": {
        "R": 0.0022064342629164457,
        "X": 0.01329129934310913,
        "G": 0.0,
        "B": 0.003335322486236691
      },
      "extension": {
        "length": 4627.086928253174,
        "rating": 235.73787212371826
      }
    },
    {
      "class": "Branch",
      "id": "branch_17688_17923_1",
      "ports": {
        "bus1": 17688,
        "bus2": 17923
      },
      "params": {
        "R": 0.0031979980412870646,
        "X": 0.017827676609158516,
        "G": 0.0,
        "B": 0.027423309162259102
      },
      "extension": {
        "length": 15906.062088500978,
        "rating": 242.54188537597656
      }
    },
    {
      "class": "Branch",
      "id": "branch_17689_17909_1",
      "ports": {
        "bus1": 17689,
        "bus2": 17909
      },
      "params": {
        "R": 0.004353458061814308,
        "X": 0.027639858424663547,
        "G": 0.0,
        "B": 0.06945271790027618
      },
      "extension": {
        "length": 30012.889814208986,
        "rating": 241.69256687164307
      }
    },
    {
      "class": "Branch",
      "id": "branch_17690_17691_1",
      "ports": {
        "bus1": 17690,
        "bus2": 17691
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17690_17694_1",
      "ports": {
        "bus1": 17694,
        "bus2": 17690
      },
      "params": {
        "R": 0.0024823781568557024,
        "X": 0.015180394984781742,
        "G": 0.0,
        "B": 0.0065741753205657005
      },
      "extension": {
        "length": 7135.056251586914,
        "rating": 217.39709377288818
      }
    },
    {
      "class": "Branch",
      "id": "branch_17690_17709_1",
      "ports": {
        "bus1": 17709,
        "bus2": 17690
      },
      "params": {
        "R": 0.007086488418281078,
        "X": 0.03187694400548935,
        "G": 0.0,
        "B": 0.023701349273324013
      },
      "extension": {
        "length": 20419.55268310547,
        "rating": 217.58131980895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_17692_17693_1",
      "ports": {
        "bus1": 17692,
        "bus2": 17693
      },
      "params": {
        "R": 0.0002491908671800047,
        "X": 0.0011059688404202461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17693_17694_1",
      "ports": {
        "bus1": 17694,
        "bus2": 17693
      },
      "params": {
        "R": 0.002653006697073579,
        "X": 0.016406334936618805,
        "G": 0.0,
        "B": 0.0036654679570347066
      },
      "extension": {
        "length": 5520.482070831299,
        "rating": 201.93028450012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_17693_18159_1",
      "ports": {
        "bus1": 17693,
        "bus2": 18159
      },
      "params": {
        "R": 0.0016810100059956312,
        "X": 0.009386244229972363,
        "G": 0.0,
        "B": 0.007018426898866892
      },
      "extension": {
        "length": 5902.953283355713,
        "rating": 186.9410276412964
      }
    },
    {
      "class": "Branch",
      "id": "branch_17693_18167_1",
      "ports": {
        "bus1": 18167,
        "bus2": 17693
      },
      "params": {
        "R": 0.0022822553291916847,
        "X": 0.01285739429295063,
        "G": 0.0,
        "B": 0.004492578562349081
      },
      "extension": {
        "length": 5687.13916571045,
        "rating": 195.54152488708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_17695_17701_1",
      "ports": {
        "bus1": 17695,
        "bus2": 17701
      },
      "params": {
        "R": 0.01221091765910387,
        "X": 0.06864342838525772,
        "G": 0.0,
        "B": 0.027661684900522232
      },
      "extension": {
        "length": 33079.243763671875,
        "rating": 252.11405754089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_17695_17956_1",
      "ports": {
        "bus1": 17695,
        "bus2": 17956
      },
      "params": {
        "R": 0.009163658134639263,
        "X": 0.05872827023267746,
        "G": 0.0,
        "B": 0.042881716042757034
      },
      "extension": {
        "length": 34603.83665771485,
        "rating": 218.33081245422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_17695_18241_1",
      "ports": {
        "bus1": 17695,
        "bus2": 18241
      },
      "params": {
        "R": 0.006311378907412291,
        "X": 0.036074258387088776,
        "G": 0.0,
        "B": 0.015598152764141561
      },
      "extension": {
        "length": 17552.267140869142,
        "rating": 269.677209854126
      }
    },
    {
      "class": "Branch",
      "id": "branch_17696_17697_1",
      "ports": {
        "bus1": 17696,
        "bus2": 17697
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17697_17698_1",
      "ports": {
        "bus1": 17698,
        "bus2": 17697
      },
      "params": {
        "R": 0.010340708307921886,
        "X": 0.03605988621711731,
        "G": 0.0,
        "B": 0.013006092049181461
      },
      "extension": {
        "length": 15918.430961425782,
        "rating": 187.53042221069336
      }
    },
    {
      "class": "Branch",
      "id": "branch_17697_18288_1",
      "ports": {
        "bus1": 18288,
        "bus2": 17697
      },
      "params": {
        "R": 0.0031731748022139072,
        "X": 0.02417299896478653,
        "G": 0.0,
        "B": 0.009710868820548058
      },
      "extension": {
        "length": 11265.272938476563,
        "rating": 192.16691255569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_17698_17699_1",
      "ports": {
        "bus1": 17698,
        "bus2": 17699
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17698_34922_1",
      "ports": {
        "bus1": 34922,
        "bus2": 17698
      },
      "params": {
        "R": 0.006516404915601015,
        "X": 0.04276822879910469,
        "G": 0.0,
        "B": 0.014058870263397692
      },
      "extension": {
        "length": 18570.954868286135,
        "rating": 186.92065477371216
      }
    },
    {
      "class": "Branch",
      "id": "branch_17700_17701_1",
      "ports": {
        "bus1": 17700,
        "bus2": 17701
      },
      "params": {
        "R": 0.0024330781307071447,
        "X": 0.015301369130611421,
        "G": 0.0,
        "B": 0.004438222851604223
      },
      "extension": {
        "length": 5844.3427213439945,
        "rating": 221.34642601013184
      }
    },
    {
      "class": "Branch",
      "id": "branch_17700_17702_1",
      "ports": {
        "bus1": 17700,
        "bus2": 17702
      },
      "params": {
        "R": 0.0020525972358882427,
        "X": 0.011727365665137766,
        "G": 0.0,
        "B": 0.006047189701348543
      },
      "extension": {
        "length": 6260.064776367188,
        "rating": 213.1786346435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_17702_18142_1",
      "ports": {
        "bus1": 17702,
        "bus2": 18142
      },
      "params": {
        "R": 0.0022056472953408957,
        "X": 0.01392363104969263,
        "G": 0.0,
        "B": 0.007039486430585384
      },
      "extension": {
        "length": 6770.998682556153,
        "rating": 200.28436183929443
      }
    },
    {
      "class": "Branch",
      "id": "branch_17703_17704_1",
      "ports": {
        "bus1": 17703,
        "bus2": 17704
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17703_17956_1",
      "ports": {
        "bus1": 17956,
        "bus2": 17703
      },
      "params": {
        "R": 0.002706501167267561,
        "X": 0.013620329089462757,
        "G": 0.0,
        "B": 0.014113343320786955
      },
      "extension": {
        "length": 9873.054150512695,
        "rating": 203.31087112426758
      }
    },
    {
      "class": "Branch",
      "id": "branch_17703_18373_1",
      "ports": {
        "bus1": 18373,
        "bus2": 17703
      },
      "params": {
        "R": 0.0031910159159451723,
        "X": 0.023225555196404457,
        "G": 0.0,
        "B": 0.005918418988585471
      },
      "extension": {
        "length": 7667.5762122802735,
        "rating": 212.9688024520874
      }
    },
    {
      "class": "Branch",
      "id": "branch_17705_17706_1",
      "ports": {
        "bus1": 17705,
        "bus2": 17706
      },
      "params": {
        "R": 0.00023749010870233175,
        "X": 0.0010933809680864215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17705_17708_1",
      "ports": {
        "bus1": 17708,
        "bus2": 17705
      },
      "params": {
        "R": 0.004694806877523661,
        "X": 0.029284179210662842,
        "G": 0.0,
        "B": 0.0075232763774693
      },
      "extension": {
        "length": 9917.51087878418,
        "rating": 217.29660034179688
      }
    },
    {
      "class": "Branch",
      "id": "branch_17707_17708_1",
      "ports": {
        "bus1": 17707,
        "bus2": 17708
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17709_17727_1",
      "ports": {
        "bus1": 17727,
        "bus2": 17709
      },
      "params": {
        "R": 0.00588777894154191,
        "X": 0.04001673310995102,
        "G": 0.0,
        "B": 0.007450621575117111
      },
      "extension": {
        "length": 13091.969299438477,
        "rating": 204.99119758605957
      }
    },
    {
      "class": "Branch",
      "id": "branch_17710_17721_1",
      "ports": {
        "bus1": 17710,
        "bus2": 17721
      },
      "params": {
        "R": 0.0029236197005957365,
        "X": 0.013751315884292126,
        "G": 0.0,
        "B": 0.008017978630959988
      },
      "extension": {
        "length": 7435.077008422852,
        "rating": 194.78696584701538
      }
    },
    {
      "class": "Branch",
      "id": "branch_17710_17727_1",
      "ports": {
        "bus1": 17710,
        "bus2": 17727
      },
      "params": {
        "R": 0.006638186518102884,
        "X": 0.0350160077214241,
        "G": 0.0,
        "B": 0.006500899326056242
      },
      "extension": {
        "length": 10993.310445739746,
        "rating": 192.23591089248657
      }
    },
    {
      "class": "Branch",
      "id": "branch_17711_17717_1",
      "ports": {
        "bus1": 17717,
        "bus2": 17711
      },
      "params": {
        "R": 0.0026575946249067783,
        "X": 0.014757430180907251,
        "G": 0.0,
        "B": 0.005543420556932688
      },
      "extension": {
        "length": 6042.563157073975,
        "rating": 239.5104169845581
      }
    },
    {
      "class": "Branch",
      "id": "branch_17711_17726_1",
      "ports": {
        "bus1": 17711,
        "bus2": 17726
      },
      "params": {
        "R": 0.0015912725357338786,
        "X": 0.009997596964240074,
        "G": 0.0,
        "B": 0.002639546524733305
      },
      "extension": {
        "length": 3930.6091846618656,
        "rating": 220.9984540939331
      }
    },
    {
      "class": "Branch",
      "id": "branch_17712_17721_1",
      "ports": {
        "bus1": 17721,
        "bus2": 17712
      },
      "params": {
        "R": 0.0016432140255346894,
        "X": 0.008813435211777687,
        "G": 0.0,
        "B": 0.005894104950129986
      },
      "extension": {
        "length": 5166.900978607178,
        "rating": 184.98098850250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_17712_17723_1",
      "ports": {
        "bus1": 17712,
        "bus2": 17723
      },
      "params": {
        "R": 0.006155042443424464,
        "X": 0.035344358533620834,
        "G": 0.0,
        "B": 0.017092863097786903
      },
      "extension": {
        "length": 16148.911916381836,
        "rating": 212.1506929397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_17713_17714_1",
      "ports": {
        "bus1": 17713,
        "bus2": 17714
      },
      "params": {
        "R": 0.00029641255969181657,
        "X": 0.001067956443876028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17713_18149_1",
      "ports": {
        "bus1": 18149,
        "bus2": 17713
      },
      "params": {
        "R": 0.0018375705694779756,
        "X": 0.01280371844768524,
        "G": 0.0,
        "B": 0.00720974151045084
      },
      "extension": {
        "length": 7347.238672302246,
        "rating": 238.71021270751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_17713_18160_1",
      "ports": {
        "bus1": 17713,
        "bus2": 18160
      },
      "params": {
        "R": 0.001882718177512288,
        "X": 0.0076753306202590466,
        "G": 0.0,
        "B": 0.0034908591769635677
      },
      "extension": {
        "length": 3872.1333004760745,
        "rating": 246.67620658874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_17715_17717_1",
      "ports": {
        "bus1": 17715,
        "bus2": 17717
      },
      "params": {
        "R": 0.002278117695823312,
        "X": 0.014405487105250359,
        "G": 0.0,
        "B": 0.006057914812117814
      },
      "extension": {
        "length": 6895.3504411010745,
        "rating": 224.03686046600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_17715_18162_1",
      "ports": {
        "bus1": 18162,
        "bus2": 17715
      },
      "params": {
        "R": 0.0027568491641432047,
        "X": 0.010993306525051594,
        "G": 0.0,
        "B": 0.00844260398298502
      },
      "extension": {
        "length": 6737.309273803711,
        "rating": 183.74453783035278
      }
    },
    {
      "class": "Branch",
      "id": "branch_17716_17717_1",
      "ports": {
        "bus1": 17717,
        "bus2": 17716
      },
      "params": {
        "R": 0.000380817917175591,
        "X": 0.02471119351685047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17716_17718_1",
      "ports": {
        "bus1": 17716,
        "bus2": 17718
      },
      "params": {
        "R": 0.00026988142053596675,
        "X": 0.0010886547388508916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17716_18155_1",
      "ports": {
        "bus1": 17716,
        "bus2": 18155
      },
      "params": {
        "R": 0.000343785883160308,
        "X": 0.004429819528013468,
        "G": 0.0,
        "B": 0.10315680503845215
      },
      "extension": {
        "length": 15070.594526367187,
        "rating": 1107.652187347412
      }
    },
    {
      "class": "Branch",
      "id": "branch_17717_18159_1",
      "ports": {
        "bus1": 18159,
        "bus2": 17717
      },
      "params": {
        "R": 0.0015892685623839495,
        "X": 0.008754636161029339,
        "G": 0.0,
        "B": 0.005733531434088945
      },
      "extension": {
        "length": 4692.3811171875,
        "rating": 218.6014175415039
      }
    },
    {
      "class": "Branch",
      "id": "branch_17719_18165_1",
      "ports": {
        "bus1": 18165,
        "bus2": 17719
      },
      "params": {
        "R": 0.003620886942371726,
        "X": 0.019308611750602722,
        "G": 0.0,
        "B": 0.003915567882359028
      },
      "extension": {
        "length": 6310.9020105285645,
        "rating": 183.82128477096558
      }
    },
    {
      "class": "Branch",
      "id": "branch_17719_18332_1",
      "ports": {
        "bus1": 17719,
        "bus2": 18332
      },
      "params": {
        "R": 0.0014585246099159122,
        "X": 0.01025477610528469,
        "G": 0.0,
        "B": 0.004115319345146418
      },
      "extension": {
        "length": 4704.180966705322,
        "rating": 190.25952816009521
      }
    },
    {
      "class": "Branch",
      "id": "branch_17720_17721_1",
      "ports": {
        "bus1": 17720,
        "bus2": 17721
      },
      "params": {
        "R": 0.00023746307124383748,
        "X": 0.0011795724276453257,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17721_17726_1",
      "ports": {
        "bus1": 17721,
        "bus2": 17726
      },
      "params": {
        "R": 0.0028454039711505175,
        "X": 0.015001313760876656,
        "G": 0.0,
        "B": 0.006346002221107484
      },
      "extension": {
        "length": 7302.820313781738,
        "rating": 212.53719329833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_17722_18157_1",
      "ports": {
        "bus1": 17722,
        "bus2": 18157
      },
      "params": {
        "R": 0.0015784099232405422,
        "X": 0.006827882956713438,
        "G": 0.0,
        "B": 0.005282960832118988
      },
      "extension": {
        "length": 4215.299307495117,
        "rating": 210.99119186401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_17722_18504_1",
      "ports": {
        "bus1": 17722,
        "bus2": 18504
      },
      "params": {
        "R": 0.0006151445559225976,
        "X": 0.003964975476264954,
        "G": 0.0,
        "B": 0.0018584643257781863
      },
      "extension": {
        "length": 1814.6018317565918,
        "rating": 164.52513933181763
      }
    },
    {
      "class": "Branch",
      "id": "branch_17723_17725_1",
      "ports": {
        "bus1": 17723,
        "bus2": 17725
      },
      "params": {
        "R": 0.005473916418850421,
        "X": 0.03274498134851456,
        "G": 0.0,
        "B": 0.005197698250412941
      },
      "extension": {
        "length": 9029.7714375,
        "rating": 211.1835241317749
      }
    },
    {
      "class": "Branch",
      "id": "branch_17723_17827_1",
      "ports": {
        "bus1": 17723,
        "bus2": 17827
      },
      "params": {
        "R": 0.007704806048423053,
        "X": 0.045759156346321106,
        "G": 0.0,
        "B": 0.017014581710100174
      },
      "extension": {
        "length": 19808.465285522463,
        "rating": 233.83326530456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_17723_18504_1",
      "ports": {
        "bus1": 17723,
        "bus2": 18504
      },
      "params": {
        "R": 0.0037813077215105295,
        "X": 0.017655765637755394,
        "G": 0.0,
        "B": 0.00846107117831707
      },
      "extension": {
        "length": 9052.08574987793,
        "rating": 204.26979064941406
      }
    },
    {
      "class": "Branch",
      "id": "branch_17724_18098_1",
      "ports": {
        "bus1": 17724,
        "bus2": 18098
      },
      "params": {
        "R": 0.005783857312053442,
        "X": 0.030197769403457638,
        "G": 0.0,
        "B": 0.012225053273141384
      },
      "extension": {
        "length": 13961.314282104493,
        "rating": 199.14735555648804
      }
    },
    {
      "class": "Branch",
      "id": "branch_17724_18148_1",
      "ports": {
        "bus1": 17724,
        "bus2": 18148
      },
      "params": {
        "R": 0.0021933182142674923,
        "X": 0.014449376612901688,
        "G": 0.0,
        "B": 0.005745159462094307
      },
      "extension": {
        "length": 6407.324427337647,
        "rating": 225.69267749786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_17725_17828_1",
      "ports": {
        "bus1": 17725,
        "bus2": 17828
      },
      "params": {
        "R": 0.005174928344786167,
        "X": 0.028404373675584793,
        "G": 0.0,
        "B": 0.006189904641360045
      },
      "extension": {
        "length": 10268.93328881836,
        "rating": 160.0733518600464
      }
    },
    {
      "class": "Branch",
      "id": "branch_17728_17736_1",
      "ports": {
        "bus1": 17736,
        "bus2": 17728
      },
      "params": {
        "R": 0.0015429577324539423,
        "X": 0.0067748683504760265,
        "G": 0.0,
        "B": 0.002661497564986348
      },
      "extension": {
        "length": 2857.9323398895262,
        "rating": 196.66333198547363
      }
    },
    {
      "class": "Branch",
      "id": "branch_17728_32114_1",
      "ports": {
        "bus1": 17728,
        "bus2": 32114
      },
      "params": {
        "R": 0.0013967432314530015,
        "X": 0.010063601657748222,
        "G": 0.0,
        "B": 0.005964262410998344
      },
      "extension": {
        "length": 5630.528435119629,
        "rating": 182.91908502578735
      }
    },
    {
      "class": "Branch",
      "id": "branch_17728_32121_1",
      "ports": {
        "bus1": 32121,
        "bus2": 17728
      },
      "params": {
        "R": 0.0022970663849264383,
        "X": 0.010719246231019499,
        "G": 0.0,
        "B": 0.003689870471134782
      },
      "extension": {
        "length": 4512.057868103027,
        "rating": 163.31275701522827
      }
    },
    {
      "class": "Branch",
      "id": "branch_17729_17733_1",
      "ports": {
        "bus1": 17733,
        "bus2": 17729
      },
      "params": {
        "R": 0.001994149759411812,
        "X": 0.009307238273322582,
        "G": 0.0,
        "B": 0.00858224369585514
      },
      "extension": {
        "length": 6639.585355041504,
        "rating": 227.9108762741089
      }
    },
    {
      "class": "Branch",
      "id": "branch_17729_18204_1",
      "ports": {
        "bus1": 18204,
        "bus2": 17729
      },
      "params": {
        "R": 0.0032720896415412426,
        "X": 0.017834655940532684,
        "G": 0.0,
        "B": 0.03538462147116661
      },
      "extension": {
        "length": 17804.798424316406,
        "rating": 234.1097354888916
      }
    },
    {
      "class": "Branch",
      "id": "branch_17730_17731_1",
      "ports": {
        "bus1": 17730,
        "bus2": 17731
      },
      "params": {
        "R": 0.00021343963453546166,
        "X": 0.0010676300153136253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17730_18482_1",
      "ports": {
        "bus1": 18482,
        "bus2": 17730
      },
      "params": {
        "R": 0.0011169067583978176,
        "X": 0.006975898053497076,
        "G": 0.0,
        "B": 0.0028670313768088818
      },
      "extension": {
        "length": 3264.638846374512,
        "rating": 255.95977306365967
      }
    },
    {
      "class": "Branch",
      "id": "branch_17730_32119_1",
      "ports": {
        "bus1": 17730,
        "bus2": 32119
      },
      "params": {
        "R": 0.002341632265597582,
        "X": 0.014003741554915907,
        "G": 0.0,
        "B": 0.00681134406477213
      },
      "extension": {
        "length": 6686.130932556152,
        "rating": 251.0336399078369
      }
    },
    {
      "class": "Branch",
      "id": "branch_17732_17735_1",
      "ports": {
        "bus1": 17732,
        "bus2": 17735
      },
      "params": {
        "R": 0.0020588499028235674,
        "X": 0.015928490087389946,
        "G": 0.0,
        "B": 0.0029246504418551918
      },
      "extension": {
        "length": 4444.29305090332,
        "rating": 228.5170316696167
      }
    },
    {
      "class": "Branch",
      "id": "branch_17732_32114_1",
      "ports": {
        "bus1": 32114,
        "bus2": 17732
      },
      "params": {
        "R": 0.0010169181041419506,
        "X": 0.005621619522571565,
        "G": 0.0,
        "B": 0.027794819325208664
      },
      "extension": {
        "length": 9463.64046624756,
        "rating": 183.9118480682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_17732_32119_1",
      "ports": {
        "bus1": 32119,
        "bus2": 17732
      },
      "params": {
        "R": 0.0006296091014519334,
        "X": 0.004377660341560841,
        "G": 0.0,
        "B": 0.005740411579608917
      },
      "extension": {
        "length": 3687.870245361328,
        "rating": 237.8272294998169
      }
    },
    {
      "class": "Branch",
      "id": "branch_17733_17734_1",
      "ports": {
        "bus1": 17733,
        "bus2": 17734
      },
      "params": {
        "R": 0.00027564377523958683,
        "X": 0.0010931027354672551,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17733_18192_1",
      "ports": {
        "bus1": 17733,
        "bus2": 18192
      },
      "params": {
        "R": 0.002871430478990078,
        "X": 0.01487140078097582,
        "G": 0.0,
        "B": 0.05515756085515022
      },
      "extension": {
        "length": 19775.881692993164,
        "rating": 218.8431739807129
      }
    },
    {
      "class": "Branch",
      "id": "branch_17733_32119_1",
      "ports": {
        "bus1": 17733,
        "bus2": 32119
      },
      "params": {
        "R": 0.0028542177751660347,
        "X": 0.016610465943813324,
        "G": 0.0,
        "B": 0.015027759596705437
      },
      "extension": {
        "length": 11501.590699951172,
        "rating": 181.79781436920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_17735_18263_1",
      "ports": {
        "bus1": 17735,
        "bus2": 18263
      },
      "params": {
        "R": 0.003149318508803845,
        "X": 0.01902099698781967,
        "G": 0.0,
        "B": 0.00934798177331686
      },
      "extension": {
        "length": 9606.551673339844,
        "rating": 224.5086669921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_17736_31158_1",
      "ports": {
        "bus1": 17736,
        "bus2": 31158
      },
      "params": {
        "R": 0.003103246446698904,
        "X": 0.018598563969135284,
        "G": 0.0,
        "B": 0.056795936077833176
      },
      "extension": {
        "length": 24297.363939331055,
        "rating": 217.71471500396729
      }
    },
    {
      "class": "Branch",
      "id": "branch_17736_32119_1",
      "ports": {
        "bus1": 32119,
        "bus2": 17736
      },
      "params": {
        "R": 0.0025344439782202244,
        "X": 0.013801654800772667,
        "G": 0.0,
        "B": 0.009127447381615639
      },
      "extension": {
        "length": 8222.417391906738,
        "rating": 191.32267236709595
      }
    },
    {
      "class": "Branch",
      "id": "branch_17736_32121_1",
      "ports": {
        "bus1": 17736,
        "bus2": 32121
      },
      "params": {
        "R": 0.0009679315844550729,
        "X": 0.006219737697392702,
        "G": 0.0,
        "B": 0.00490157026797533
      },
      "extension": {
        "length": 3904.9440419311522,
        "rating": 203.71878147125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_17737_18054_1",
      "ports": {
        "bus1": 17737,
        "bus2": 18054
      },
      "params": {
        "R": 0.005652925465255976,
        "X": 0.03405628725886345,
        "G": 0.0,
        "B": 0.016831252723932266
      },
      "extension": {
        "length": 15724.342947875977,
        "rating": 218.22497844696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_17737_18075_1",
      "ports": {
        "bus1": 17737,
        "bus2": 18075
      },
      "params": {
        "R": 0.005212311167269945,
        "X": 0.03108328767120838,
        "G": 0.0,
        "B": 0.041594527661800385
      },
      "extension": {
        "length": 25011.423470214846,
        "rating": 225.27811527252197
      }
    },
    {
      "class": "Branch",
      "id": "branch_17738_18578_1",
      "ports": {
        "bus1": 17738,
        "bus2": 18578
      },
      "params": {
        "R": 0.001017582369968295,
        "X": 0.0061298939399421215,
        "G": 0.0,
        "B": 0.002987109357491136
      },
      "extension": {
        "length": 3091.997605133057,
        "rating": 201.25560760498047
      }
    },
    {
      "class": "Branch",
      "id": "branch_17738_18581_1",
      "ports": {
        "bus1": 18581,
        "bus2": 17738
      },
      "params": {
        "R": 0.010334893129765987,
        "X": 0.06327682733535767,
        "G": 0.0,
        "B": 0.011241023428738117
      },
      "extension": {
        "length": 19056.327613769532,
        "rating": 204.52721118927002
      }
    },
    {
      "class": "Branch",
      "id": "branch_17739_17740_1",
      "ports": {
        "bus1": 17739,
        "bus2": 17740
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17739_17750_1",
      "ports": {
        "bus1": 17739,
        "bus2": 17750
      },
      "params": {
        "R": 0.0026643588207662106,
        "X": 0.017550064250826836,
        "G": 0.0,
        "B": 0.03713778406381607
      },
      "extension": {
        "length": 19283.90781555176,
        "rating": 207.71267414093018
      }
    },
    {
      "class": "Branch",
      "id": "branch_17739_33842_1",
      "ports": {
        "bus1": 33842,
        "bus2": 17739
      },
      "params": {
        "R": 0.006764966063201427,
        "X": 0.0459403358399868,
        "G": 0.0,
        "B": 0.017295503988862038
      },
      "extension": {
        "length": 19361.34104260254,
        "rating": 202.43358612060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_17741_17742_1",
      "ports": {
        "bus1": 17741,
        "bus2": 17742
      },
      "params": {
        "R": 0.00028464102069847286,
        "X": 0.0011666727950796485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17742_17744_1",
      "ports": {
        "bus1": 17742,
        "bus2": 17744
      },
      "params": {
        "R": 0.004996463656425476,
        "X": 0.03016583062708378,
        "G": 0.0,
        "B": 0.008883903734385967
      },
      "extension": {
        "length": 10875.945051452638,
        "rating": 264.0226364135742
      }
    },
    {
      "class": "Branch",
      "id": "branch_17742_34897_1",
      "ports": {
        "bus1": 17742,
        "bus2": 34897
      },
      "params": {
        "R": 0.0045144460164010525,
        "X": 0.022630900144577026,
        "G": 0.0,
        "B": 0.01700950413942337
      },
      "extension": {
        "length": 15044.306642578125,
        "rating": 256.56402111053467
      }
    },
    {
      "class": "Branch",
      "id": "branch_17743_17744_1",
      "ports": {
        "bus1": 17744,
        "bus2": 17743
      },
      "params": {
        "R": 0.004266522359102964,
        "X": 0.026235075667500496,
        "G": 0.0,
        "B": 0.006701176520437002
      },
      "extension": {
        "length": 10046.321969787597,
        "rating": 270.542311668396
      }
    },
    {
      "class": "Branch",
      "id": "branch_17743_17752_1",
      "ports": {
        "bus1": 17752,
        "bus2": 17743
      },
      "params": {
        "R": 0.0024848252069205046,
        "X": 0.01455006655305624,
        "G": 0.0,
        "B": 0.018212761729955673
      },
      "extension": {
        "length": 12068.960370666504,
        "rating": 255.94463348388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_17743_17861_1",
      "ports": {
        "bus1": 17743,
        "bus2": 17861
      },
      "params": {
        "R": 0.016440091654658318,
        "X": 0.09399590641260147,
        "G": 0.0,
        "B": 0.025584690272808075
      },
      "extension": {
        "length": 36782.27773461914,
        "rating": 234.89902019500732
      }
    },
    {
      "class": "Branch",
      "id": "branch_17744_17745_1",
      "ports": {
        "bus1": 17744,
        "bus2": 17745
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17746_17747_1",
      "ports": {
        "bus1": 17746,
        "bus2": 17747
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17746_17860_1",
      "ports": {
        "bus1": 17746,
        "bus2": 17860
      },
      "params": {
        "R": 0.007008054759353399,
        "X": 0.04898623377084732,
        "G": 0.0,
        "B": 0.019329916685819626
      },
      "extension": {
        "length": 19895.41574560547,
        "rating": 206.47242069244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_17746_17861_1",
      "ports": {
        "bus1": 17746,
        "bus2": 17861
      },
      "params": {
        "R": 0.009207040071487427,
        "X": 0.058064669370651245,
        "G": 0.0,
        "B": 0.03310152888298035
      },
      "extension": {
        "length": 32254.98477319336,
        "rating": 261.6373300552368
      }
    },
    {
      "class": "Branch",
      "id": "branch_17746_33838_1",
      "ports": {
        "bus1": 17746,
        "bus2": 33838
      },
      "params": {
        "R": 0.0035120942629873753,
        "X": 0.024630185216665268,
        "G": 0.0,
        "B": 0.18007592856884003
      },
      "extension": {
        "length": 44088.234391845705,
        "rating": 265.8442735671997
      }
    },
    {
      "class": "Branch",
      "id": "branch_17748_17751_1",
      "ports": {
        "bus1": 17748,
        "bus2": 17751
      },
      "params": {
        "R": 0.0041478099301457405,
        "X": 0.02286788448691368,
        "G": 0.0,
        "B": 0.04918939247727395
      },
      "extension": {
        "length": 25452.608075683595,
        "rating": 158.62867832183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_17748_17860_1",
      "ports": {
        "bus1": 17748,
        "bus2": 17860
      },
      "params": {
        "R": 0.0020737950690090656,
        "X": 0.011340145952999592,
        "G": 0.0,
        "B": 0.014223652891814709
      },
      "extension": {
        "length": 9043.830881652832,
        "rating": 218.9814329147339
      }
    },
    {
      "class": "Branch",
      "id": "branch_17748_34897_1",
      "ports": {
        "bus1": 17748,
        "bus2": 34897
      },
      "params": {
        "R": 0.02791593037545681,
        "X": 0.12864810228347778,
        "G": 0.0,
        "B": 0.026642724871635434
      },
      "extension": {
        "length": 43107.15362475586,
        "rating": 214.1810655593872
      }
    },
    {
      "class": "Branch",
      "id": "branch_17749_18195_1",
      "ports": {
        "bus1": 17749,
        "bus2": 18195
      },
      "params": {
        "R": 0.007563614286482334,
        "X": 0.042844101786613464,
        "G": 0.0,
        "B": 0.015424025245010853
      },
      "extension": {
        "length": 19306.84218310547,
        "rating": 214.5850419998169
      }
    },
    {
      "class": "Branch",
      "id": "branch_17749_18248_1",
      "ports": {
        "bus1": 17749,
        "bus2": 18248
      },
      "params": {
        "R": 0.019413752481341362,
        "X": 0.11222734302282333,
        "G": 0.0,
        "B": 0.02129879780113697
      },
      "extension": {
        "length": 33539.13132055664,
        "rating": 199.9145746231079
      }
    },
    {
      "class": "Branch",
      "id": "branch_17750_34892_1",
      "ports": {
        "bus1": 17750,
        "bus2": 34892
      },
      "params": {
        "R": 0.005468543153256178,
        "X": 0.03343674913048744,
        "G": 0.0,
        "B": 0.018897995352745056
      },
      "extension": {
        "length": 18076.758614868166,
        "rating": 240.8271074295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_17750_34894_1",
      "ports": {
        "bus1": 17750,
        "bus2": 34894
      },
      "params": {
        "R": 0.00444508483633399,
        "X": 0.029054127633571625,
        "G": 0.0,
        "B": 0.014949186705052853
      },
      "extension": {
        "length": 15007.913701171876,
        "rating": 230.32350540161133
      }
    },
    {
      "class": "Branch",
      "id": "branch_17750_34897_1",
      "ports": {
        "bus1": 34897,
        "bus2": 17750
      },
      "params": {
        "R": 0.00033186370274052024,
        "X": 0.0016797740245237947,
        "G": 0.0,
        "B": 0.0009097206057049334
      },
      "extension": {
        "length": 917.2223742370605,
        "rating": 275.9721279144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_17751_18251_1",
      "ports": {
        "bus1": 18251,
        "bus2": 17751
      },
      "params": {
        "R": 0.005921688396483659,
        "X": 0.026485944166779518,
        "G": 0.0,
        "B": 0.021318286657333374
      },
      "extension": {
        "length": 17076.588129272463,
        "rating": 190.67273139953613
      }
    },
    {
      "class": "Branch",
      "id": "branch_17752_17753_1",
      "ports": {
        "bus1": 17752,
        "bus2": 17753
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17752_18303_1",
      "ports": {
        "bus1": 18303,
        "bus2": 17752
      },
      "params": {
        "R": 0.004203543998301029,
        "X": 0.026423646137118336,
        "G": 0.0,
        "B": 0.009403984062373638
      },
      "extension": {
        "length": 10774.25983959961,
        "rating": 262.30881214141846
      }
    },
    {
      "class": "Branch",
      "id": "branch_17754_18101_1",
      "ports": {
        "bus1": 18101,
        "bus2": 17754
      },
      "params": {
        "R": 0.00800501648336649,
        "X": 0.0351957306265831,
        "G": 0.0,
        "B": 0.01994924806058407
      },
      "extension": {
        "length": 19553.760739379883,
        "rating": 239.7756814956665
      }
    },
    {
      "class": "Branch",
      "id": "branch_17755_17756_1",
      "ports": {
        "bus1": 17755,
        "bus2": 17756
      },
      "params": {
        "R": 0.004463878460228443,
        "X": 0.024233566597104073,
        "G": 0.0,
        "B": 0.02078128047287464
      },
      "extension": {
        "length": 14622.33453881836,
        "rating": 234.23283100128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_17755_18737_1",
      "ports": {
        "bus1": 17755,
        "bus2": 18737
      },
      "params": {
        "R": 0.005258099641650915,
        "X": 0.037342239171266556,
        "G": 0.0,
        "B": 0.04605013132095337
      },
      "extension": {
        "length": 31547.520235107422,
        "rating": 225.9809970855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_17756_17763_1",
      "ports": {
        "bus1": 17756,
        "bus2": 17763
      },
      "params": {
        "R": 0.01009551715105772,
        "X": 0.05341533198952675,
        "G": 0.0,
        "B": 0.02952018938958645
      },
      "extension": {
        "length": 28134.825565429688,
        "rating": 237.02516555786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_17757_17758_1",
      "ports": {
        "bus1": 17757,
        "bus2": 17758
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17760_17761_1",
      "ports": {
        "bus1": 17761,
        "bus2": 17760
      },
      "params": {
        "R": 0.00020275669521652162,
        "X": 0.014109991490840912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17760_17762_1",
      "ports": {
        "bus1": 17760,
        "bus2": 17762
      },
      "params": {
        "R": 0.00026200569118373096,
        "X": 0.0011414672480896115,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17760_18297_1",
      "ports": {
        "bus1": 17760,
        "bus2": 18297
      },
      "params": {
        "R": 0.0014309074031189084,
        "X": 0.018426576629281044,
        "G": 0.0,
        "B": 0.525393545627594
      },
      "extension": {
        "length": 68628.57247705078,
        "rating": 1168.5190200805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_17760_18384_1",
      "ports": {
        "bus1": 17760,
        "bus2": 18384
      },
      "params": {
        "R": 0.0015192355494946241,
        "X": 0.01838166080415249,
        "G": 0.0,
        "B": 0.8305331468582153
      },
      "extension": {
        "length": 80582.51184521485,
        "rating": 1398.8829612731934
      }
    },
    {
      "class": "Branch",
      "id": "branch_17760_18479_1",
      "ports": {
        "bus1": 17760,
        "bus2": 18479
      },
      "params": {
        "R": 0.0013407617807388306,
        "X": 0.014759895391762257,
        "G": 0.0,
        "B": 0.4297153055667877
      },
      "extension": {
        "length": 52639.92794091797,
        "rating": 1432.2071075439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_17760_18915_1",
      "ports": {
        "bus1": 17760,
        "bus2": 18915
      },
      "params": {
        "R": 0.0020827162079513073,
        "X": 0.021313006058335304,
        "G": 0.0,
        "B": 0.7880650162696838
      },
      "extension": {
        "length": 90554.8162631836,
        "rating": 1435.6942176818848
      }
    },
    {
      "class": "Branch",
      "id": "branch_17760_18915_2",
      "ports": {
        "bus1": 17760,
        "bus2": 18915
      },
      "params": {
        "R": 0.0020827162079513073,
        "X": 0.021313006058335304,
        "G": 0.0,
        "B": 0.7880650162696838
      },
      "extension": {
        "length": 90554.8162631836,
        "rating": 1435.6942176818848
      }
    },
    {
      "class": "Branch",
      "id": "branch_17761_17764_1",
      "ports": {
        "bus1": 17761,
        "bus2": 17764
      },
      "params": {
        "R": 0.0011594019597396255,
        "X": 0.006004642229527234,
        "G": 0.0,
        "B": 0.0036423089914023876
      },
      "extension": {
        "length": 3253.147489654541,
        "rating": 276.6916275024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_17763_17766_1",
      "ports": {
        "bus1": 17763,
        "bus2": 17766
      },
      "params": {
        "R": 0.006126692518591881,
        "X": 0.032160039991140366,
        "G": 0.0,
        "B": 0.01231612730771303
      },
      "extension": {
        "length": 13755.394572143556,
        "rating": 259.1597318649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_17764_17765_1",
      "ports": {
        "bus1": 17764,
        "bus2": 17765
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17764_17766_1",
      "ports": {
        "bus1": 17764,
        "bus2": 17766
      },
      "params": {
        "R": 0.0029770163819193836,
        "X": 0.013374309055507183,
        "G": 0.0,
        "B": 0.005654363427311182
      },
      "extension": {
        "length": 6160.715514953614,
        "rating": 271.2961196899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_17767_17768_1",
      "ports": {
        "bus1": 17768,
        "bus2": 17767
      },
      "params": {
        "R": 0.0018145197536796331,
        "X": 0.011251811869442463,
        "G": 0.0,
        "B": 0.004761379212141037
      },
      "extension": {
        "length": 5022.245098937989,
        "rating": 195.05231380462646
      }
    },
    {
      "class": "Branch",
      "id": "branch_17767_18170_1",
      "ports": {
        "bus1": 17767,
        "bus2": 18170
      },
      "params": {
        "R": 0.0039530349895358086,
        "X": 0.025776270776987076,
        "G": 0.0,
        "B": 0.007457293104380369
      },
      "extension": {
        "length": 10494.410828247072,
        "rating": 181.2969446182251
      }
    },
    {
      "class": "Branch",
      "id": "branch_17768_18450_1",
      "ports": {
        "bus1": 18450,
        "bus2": 17768
      },
      "params": {
        "R": 0.003577541559934616,
        "X": 0.018901895731687546,
        "G": 0.0,
        "B": 0.005959092173725367
      },
      "extension": {
        "length": 7243.964952758789,
        "rating": 210.7801914215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_17769_17770_1",
      "ports": {
        "bus1": 17769,
        "bus2": 17770
      },
      "params": {
        "R": 0.00021041558647993952,
        "X": 0.00112525827717036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17770_18042_1",
      "ports": {
        "bus1": 17770,
        "bus2": 18042
      },
      "params": {
        "R": 0.00467726169154048,
        "X": 0.02367395907640457,
        "G": 0.0,
        "B": 0.024808159098029137
      },
      "extension": {
        "length": 17640.520637695314,
        "rating": 200.7115364074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_17770_18170_1",
      "ports": {
        "bus1": 17770,
        "bus2": 18170
      },
      "params": {
        "R": 0.013557610101997852,
        "X": 0.06415857374668121,
        "G": 0.0,
        "B": 0.011637421324849127
      },
      "extension": {
        "length": 20583.34394128418,
        "rating": 162.37058639526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_17772_17773_1",
      "ports": {
        "bus1": 17773,
        "bus2": 17772
      },
      "params": {
        "R": 0.0028299230616539717,
        "X": 0.017598945647478104,
        "G": 0.0,
        "B": 0.02302596904337406
      },
      "extension": {
        "length": 13447.079809936524,
        "rating": 251.32482051849365
      }
    },
    {
      "class": "Branch",
      "id": "branch_17772_17785_1",
      "ports": {
        "bus1": 17772,
        "bus2": 17785
      },
      "params": {
        "R": 0.0037517352029681206,
        "X": 0.01813051663339138,
        "G": 0.0,
        "B": 0.014015691354870794
      },
      "extension": {
        "length": 11387.445295166017,
        "rating": 252.05652713775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_17773_18135_1",
      "ports": {
        "bus1": 18135,
        "bus2": 17773
      },
      "params": {
        "R": 0.0029973897617310286,
        "X": 0.01443910039961338,
        "G": 0.0,
        "B": 0.008860199712216854
      },
      "extension": {
        "length": 7953.6119622802735,
        "rating": 254.79719638824463
      }
    },
    {
      "class": "Branch",
      "id": "branch_17774_17775_1",
      "ports": {
        "bus1": 17774,
        "bus2": 17775
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17774_17807_1",
      "ports": {
        "bus1": 17774,
        "bus2": 17807
      },
      "params": {
        "R": 0.025130579248070717,
        "X": 0.12917716801166534,
        "G": 0.0,
        "B": 0.03763626888394356
      },
      "extension": {
        "length": 50679.72479882812,
        "rating": 194.01869773864746
      }
    },
    {
      "class": "Branch",
      "id": "branch_17774_17811_1",
      "ports": {
        "bus1": 17774,
        "bus2": 17811
      },
      "params": {
        "R": 0.017726123332977295,
        "X": 0.10828641802072525,
        "G": 0.0,
        "B": 0.02724843844771385
      },
      "extension": {
        "length": 37773.16887963867,
        "rating": 169.0482258796692
      }
    },
    {
      "class": "Branch",
      "id": "branch_17774_17815_1",
      "ports": {
        "bus1": 17774,
        "bus2": 17815
      },
      "params": {
        "R": 0.011386749334633349,
        "X": 0.07567993551492691,
        "G": 0.0,
        "B": 0.04089778661727905
      },
      "extension": {
        "length": 42266.87756542969,
        "rating": 222.8975772857666
      }
    },
    {
      "class": "Branch",
      "id": "branch_17774_17981_1",
      "ports": {
        "bus1": 17774,
        "bus2": 17981
      },
      "params": {
        "R": 0.005185961257666349,
        "X": 0.029152609407901764,
        "G": 0.0,
        "B": 0.04555906727910042
      },
      "extension": {
        "length": 24855.26625769043,
        "rating": 234.13827419281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_17776_17777_1",
      "ports": {
        "bus1": 17776,
        "bus2": 17777
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17777_17817_1",
      "ports": {
        "bus1": 17777,
        "bus2": 17817
      },
      "params": {
        "R": 0.004386980552226305,
        "X": 0.020593877881765366,
        "G": 0.0,
        "B": 0.024971049278974537
      },
      "extension": {
        "length": 14719.92262866211,
        "rating": 240.87419509887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_17778_17779_1",
      "ports": {
        "bus1": 17778,
        "bus2": 17779
      },
      "params": {
        "R": 0.0029873126186430454,
        "X": 0.0209613386541605,
        "G": 0.0,
        "B": 0.005755232181400061
      },
      "extension": {
        "length": 7716.865226989747,
        "rating": 231.99610710144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_17778_17984_1",
      "ports": {
        "bus1": 17984,
        "bus2": 17778
      },
      "params": {
        "R": 0.00296909105964005,
        "X": 0.017738284543156624,
        "G": 0.0,
        "B": 0.008018089458346367
      },
      "extension": {
        "length": 8779.65361138916,
        "rating": 235.70325374603271
      }
    },
    {
      "class": "Branch",
      "id": "branch_17779_17780_1",
      "ports": {
        "bus1": 17779,
        "bus2": 17780
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17779_17806_1",
      "ports": {
        "bus1": 17779,
        "bus2": 17806
      },
      "params": {
        "R": 0.00945077184587717,
        "X": 0.05155404657125473,
        "G": 0.0,
        "B": 0.04288247227668762
      },
      "extension": {
        "length": 33664.327213623044,
        "rating": 211.91418170928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_17781_17783_1",
      "ports": {
        "bus1": 17781,
        "bus2": 17783
      },
      "params": {
        "R": 0.0018572364933788776,
        "X": 0.011087524704635143,
        "G": 0.0,
        "B": 0.0028748069889843464
      },
      "extension": {
        "length": 3810.228311645508,
        "rating": 176.76293849945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_17781_17787_1",
      "ports": {
        "bus1": 17781,
        "bus2": 17787
      },
      "params": {
        "R": 0.001151593285612762,
        "X": 0.007016635034233332,
        "G": 0.0,
        "B": 0.0060690753161907205
      },
      "extension": {
        "length": 4720.802742828369,
        "rating": 208.91802310943604
      }
    },
    {
      "class": "Branch",
      "id": "branch_17784_17785_1",
      "ports": {
        "bus1": 17784,
        "bus2": 17785
      },
      "params": {
        "R": 0.003479199716821313,
        "X": 0.021100550889968872,
        "G": 0.0,
        "B": 0.022222178056836128
      },
      "extension": {
        "length": 16485.885812988283,
        "rating": 244.1175937652588
      }
    },
    {
      "class": "Branch",
      "id": "branch_17785_17786_1",
      "ports": {
        "bus1": 17785,
        "bus2": 17786
      },
      "params": {
        "R": 0.00028376796399243176,
        "X": 0.0010196841321885586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17788_17802_1",
      "ports": {
        "bus1": 17788,
        "bus2": 17802
      },
      "params": {
        "R": 0.004154692869633436,
        "X": 0.02803829126060009,
        "G": 0.0,
        "B": 0.015637235715985298
      },
      "extension": {
        "length": 15361.883862670898,
        "rating": 229.95190620422363
      }
    },
    {
      "class": "Branch",
      "id": "branch_17788_17867_1",
      "ports": {
        "bus1": 17788,
        "bus2": 17867
      },
      "params": {
        "R": 0.01499736774712801,
        "X": 0.09904159605503081,
        "G": 0.0,
        "B": 0.03393860161304474
      },
      "extension": {
        "length": 40645.378028320316,
        "rating": 221.21131420135498
      }
    },
    {
      "class": "Branch",
      "id": "branch_17789_17799_1",
      "ports": {
        "bus1": 17789,
        "bus2": 17799
      },
      "params": {
        "R": 0.0021043347660452127,
        "X": 0.014150979928672314,
        "G": 0.0,
        "B": 0.01452436298131943
      },
      "extension": {
        "length": 10347.604324035645,
        "rating": 244.72873210906982
      }
    },
    {
      "class": "Branch",
      "id": "branch_17789_18144_1",
      "ports": {
        "bus1": 18144,
        "bus2": 17789
      },
      "params": {
        "R": 0.006012827157974243,
        "X": 0.030623389407992363,
        "G": 0.0,
        "B": 0.009466558694839478
      },
      "extension": {
        "length": 12754.926337280274,
        "rating": 241.1804437637329
      }
    },
    {
      "class": "Branch",
      "id": "branch_17790_17791_1",
      "ports": {
        "bus1": 17790,
        "bus2": 17791
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17790_17800_1",
      "ports": {
        "bus1": 17790,
        "bus2": 17800
      },
      "params": {
        "R": 0.009932716377079487,
        "X": 0.042795728892087936,
        "G": 0.0,
        "B": 0.015998881310224533
      },
      "extension": {
        "length": 18487.703252197265,
        "rating": 237.02404499053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_17790_20285_1",
      "ports": {
        "bus1": 17790,
        "bus2": 20285
      },
      "params": {
        "R": 0.01925491727888584,
        "X": 0.11005882918834685,
        "G": 0.0,
        "B": 0.052009738981723785
      },
      "extension": {
        "length": 54248.964982910155,
        "rating": 242.8565263748169
      }
    },
    {
      "class": "Branch",
      "id": "branch_17792_18314_1",
      "ports": {
        "bus1": 18314,
        "bus2": 17792
      },
      "params": {
        "R": 0.005467584822326899,
        "X": 0.024473555386066437,
        "G": 0.0,
        "B": 0.023360304534435272
      },
      "extension": {
        "length": 16687.07069567871,
        "rating": 247.05700874328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_17792_18493_1",
      "ports": {
        "bus1": 17792,
        "bus2": 18493
      },
      "params": {
        "R": 0.003310611704364419,
        "X": 0.014417272061109545,
        "G": 0.0,
        "B": 0.003539187600836158
      },
      "extension": {
        "length": 5265.061161437989,
        "rating": 250.49281120300293
      }
    },
    {
      "class": "Branch",
      "id": "branch_17793_17795_1",
      "ports": {
        "bus1": 17793,
        "bus2": 17795
      },
      "params": {
        "R": 0.00534634804353118,
        "X": 0.027774829417467117,
        "G": 0.0,
        "B": 0.018518120050430298
      },
      "extension": {
        "length": 15955.89058190918,
        "rating": 270.71545124053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_17793_17798_1",
      "ports": {
        "bus1": 17798,
        "bus2": 17793
      },
      "params": {
        "R": 0.0033246739767491817,
        "X": 0.016673369333148003,
        "G": 0.0,
        "B": 0.004364068154245615
      },
      "extension": {
        "length": 5884.323618164062,
        "rating": 244.67227458953857
      }
    },
    {
      "class": "Branch",
      "id": "branch_17793_18493_1",
      "ports": {
        "bus1": 17793,
        "bus2": 18493
      },
      "params": {
        "R": 0.006699535995721817,
        "X": 0.03367183730006218,
        "G": 0.0,
        "B": 0.012439170852303505
      },
      "extension": {
        "length": 12882.726769042969,
        "rating": 249.44870471954346
      }
    },
    {
      "class": "Branch",
      "id": "branch_17794_17795_1",
      "ports": {
        "bus1": 17795,
        "bus2": 17794
      },
      "params": {
        "R": 0.0005752317956648767,
        "X": 0.033859796822071075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17794_17796_1",
      "ports": {
        "bus1": 17794,
        "bus2": 17796
      },
      "params": {
        "R": 0.00029719487065449357,
        "X": 0.0010374707635492086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17796_20968_1",
      "ports": {
        "bus1": 17796,
        "bus2": 20968
      },
      "params": {
        "R": 0.001108166528865695,
        "X": 0.012180455029010773,
        "G": 0.0,
        "B": 0.23314931988716128
      },
      "extension": {
        "length": 34876.63330883789,
        "rating": 1126.4153480529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_17797_17798_1",
      "ports": {
        "bus1": 17797,
        "bus2": 17798
      },
      "params": {
        "R": 0.003257144475355744,
        "X": 0.022470619529485703,
        "G": 0.0,
        "B": 0.014379309490323065
      },
      "extension": {
        "length": 13559.586058959962,
        "rating": 236.44254207611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_17797_17964_1",
      "ports": {
        "bus1": 17964,
        "bus2": 17797
      },
      "params": {
        "R": 0.004659770522266626,
        "X": 0.02487543411552906,
        "G": 0.0,
        "B": 0.011225029826164246
      },
      "extension": {
        "length": 12023.06017236328,
        "rating": 229.2393445968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_17799_18458_1",
      "ports": {
        "bus1": 17799,
        "bus2": 18458
      },
      "params": {
        "R": 0.0024793450720608234,
        "X": 0.018478592857718468,
        "G": 0.0,
        "B": 0.03709105774760246
      },
      "extension": {
        "length": 18567.894496948244,
        "rating": 252.45959758758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_17800_17801_1",
      "ports": {
        "bus1": 17800,
        "bus2": 17801
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17800_17804_1",
      "ports": {
        "bus1": 17800,
        "bus2": 17804
      },
      "params": {
        "R": 0.009693321771919727,
        "X": 0.050377100706100464,
        "G": 0.0,
        "B": 0.013920845463871954
      },
      "extension": {
        "length": 19175.195567504885,
        "rating": 225.7030487060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_17802_18123_1",
      "ports": {
        "bus1": 18123,
        "bus2": 17802
      },
      "params": {
        "R": 0.00561891682446003,
        "X": 0.03451086953282356,
        "G": 0.0,
        "B": 0.009938405826687813
      },
      "extension": {
        "length": 12750.449354736329,
        "rating": 231.57682418823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_17802_18414_1",
      "ports": {
        "bus1": 18414,
        "bus2": 17802
      },
      "params": {
        "R": 0.0007572548929601908,
        "X": 0.004900861531496048,
        "G": 0.0,
        "B": 0.0024583141785115004
      },
      "extension": {
        "length": 2552.1006761169433,
        "rating": 256.7910671234131
      }
    },
    {
      "class": "Branch",
      "id": "branch_17803_17870_1",
      "ports": {
        "bus1": 17803,
        "bus2": 17870
      },
      "params": {
        "R": 0.00622980622574687,
        "X": 0.03964492678642273,
        "G": 0.0,
        "B": 0.021688954904675484
      },
      "extension": {
        "length": 20659.689002197265,
        "rating": 233.12368392944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_17803_18138_1",
      "ports": {
        "bus1": 17803,
        "bus2": 18138
      },
      "params": {
        "R": 0.005185058806091547,
        "X": 0.03006155416369438,
        "G": 0.0,
        "B": 0.021169258281588554
      },
      "extension": {
        "length": 17723.641796630858,
        "rating": 234.58962440490723
      }
    },
    {
      "class": "Branch",
      "id": "branch_17804_17805_1",
      "ports": {
        "bus1": 17804,
        "bus2": 17805
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17804_17867_1",
      "ports": {
        "bus1": 17804,
        "bus2": 17867
      },
      "params": {
        "R": 0.003909700084477663,
        "X": 0.025784306228160858,
        "G": 0.0,
        "B": 0.015402874909341335
      },
      "extension": {
        "length": 14914.716645629884,
        "rating": 221.3101863861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_17806_17812_1",
      "ports": {
        "bus1": 17806,
        "bus2": 17812
      },
      "params": {
        "R": 0.016099808737635612,
        "X": 0.08321890234947205,
        "G": 0.0,
        "B": 0.021705200895667076
      },
      "extension": {
        "length": 32300.87192578125,
        "rating": 213.2718563079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_17807_17818_1",
      "ports": {
        "bus1": 17807,
        "bus2": 17818
      },
      "params": {
        "R": 0.006358395330607891,
        "X": 0.034026358276605606,
        "G": 0.0,
        "B": 0.020416922867298126
      },
      "extension": {
        "length": 19909.64171447754,
        "rating": 207.2819471359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_17808_17809_1",
      "ports": {
        "bus1": 17808,
        "bus2": 17809
      },
      "params": {
        "R": 0.00022434616403188556,
        "X": 0.0011411133455112576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17808_17811_1",
      "ports": {
        "bus1": 17811,
        "bus2": 17808
      },
      "params": {
        "R": 0.00719652371481061,
        "X": 0.03256800398230553,
        "G": 0.0,
        "B": 0.011894799768924711
      },
      "extension": {
        "length": 15077.393646240234,
        "rating": 158.29002857208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_17808_18057_1",
      "ports": {
        "bus1": 17808,
        "bus2": 18057
      },
      "params": {
        "R": 0.0017822131048887968,
        "X": 0.01071862503886223,
        "G": 0.0,
        "B": 0.03908858820796013
      },
      "extension": {
        "length": 15006.943713867187,
        "rating": 177.59883403778076
      }
    },
    {
      "class": "Branch",
      "id": "branch_17810_17811_1",
      "ports": {
        "bus1": 17810,
        "bus2": 17811
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17812_17813_1",
      "ports": {
        "bus1": 17812,
        "bus2": 17813
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17812_18057_1",
      "ports": {
        "bus1": 18057,
        "bus2": 17812
      },
      "params": {
        "R": 0.0027615241706371307,
        "X": 0.024061119183897972,
        "G": 0.0,
        "B": 0.008074129931628704
      },
      "extension": {
        "length": 9763.641270812988,
        "rating": 257.0305585861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_17812_18476_1",
      "ports": {
        "bus1": 17812,
        "bus2": 18476
      },
      "params": {
        "R": 0.004139538388699293,
        "X": 0.019734017550945282,
        "G": 0.0,
        "B": 0.09523170441389084
      },
      "extension": {
        "length": 30554.630793457032,
        "rating": 276.94222927093506
      }
    },
    {
      "class": "Branch",
      "id": "branch_17814_17815_1",
      "ports": {
        "bus1": 17815,
        "bus2": 17814
      },
      "params": {
        "R": 0.0017393777379766107,
        "X": 0.013138177804648878,
        "G": 0.0,
        "B": 0.006138953845947981
      },
      "extension": {
        "length": 6248.444497283936,
        "rating": 201.36079788208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_17815_18052_1",
      "ports": {
        "bus1": 17815,
        "bus2": 18052
      },
      "params": {
        "R": 0.00760295195505023,
        "X": 0.03968590497970581,
        "G": 0.0,
        "B": 0.02031858079135418
      },
      "extension": {
        "length": 21044.626622314452,
        "rating": 230.0532579421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_17816_17817_1",
      "ports": {
        "bus1": 17816,
        "bus2": 17817
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17817_17976_1",
      "ports": {
        "bus1": 17817,
        "bus2": 17976
      },
      "params": {
        "R": 0.003810510504990816,
        "X": 0.015751834958791733,
        "G": 0.0,
        "B": 0.12269985675811769
      },
      "extension": {
        "length": 29366.018786865236,
        "rating": 244.05317306518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_17818_18078_1",
      "ports": {
        "bus1": 18078,
        "bus2": 17818
      },
      "params": {
        "R": 0.004697619006037712,
        "X": 0.021972116082906723,
        "G": 0.0,
        "B": 0.029575755819678307
      },
      "extension": {
        "length": 18537.07284338379,
        "rating": 236.15267276763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_17819_17936_1",
      "ports": {
        "bus1": 17819,
        "bus2": 17936
      },
      "params": {
        "R": 0.006000191904604435,
        "X": 0.035326965153217316,
        "G": 0.0,
        "B": 0.022369632497429848
      },
      "extension": {
        "length": 19391.43060131836,
        "rating": 269.0544843673706
      }
    },
    {
      "class": "Branch",
      "id": "branch_17819_18723_1",
      "ports": {
        "bus1": 17819,
        "bus2": 18723
      },
      "params": {
        "R": 0.00037955373409204185,
        "X": 0.0026318638119846582,
        "G": 0.0,
        "B": 0.002623747568577528
      },
      "extension": {
        "length": 1852.4133028564454,
        "rating": 265.47324657440186
      }
    },
    {
      "class": "Branch",
      "id": "branch_17820_17821_1",
      "ports": {
        "bus1": 17820,
        "bus2": 17821
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17820_17822_1",
      "ports": {
        "bus1": 17822,
        "bus2": 17820
      },
      "params": {
        "R": 0.006728420499712229,
        "X": 0.0243820883333683,
        "G": 0.0,
        "B": 0.013867042027413845
      },
      "extension": {
        "length": 12195.625825195313,
        "rating": 208.80529880523682
      }
    },
    {
      "class": "Branch",
      "id": "branch_17820_18256_1",
      "ports": {
        "bus1": 18256,
        "bus2": 17820
      },
      "params": {
        "R": 0.00678157852962613,
        "X": 0.04288594424724579,
        "G": 0.0,
        "B": 0.01954241655766964
      },
      "extension": {
        "length": 20729.118299194335,
        "rating": 208.48536491394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_17822_18210_1",
      "ports": {
        "bus1": 18210,
        "bus2": 17822
      },
      "params": {
        "R": 0.004467382561415434,
        "X": 0.02270418405532837,
        "G": 0.0,
        "B": 0.031078102067112926
      },
      "extension": {
        "length": 18143.041592285157,
        "rating": 224.30129051208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_17822_18495_1",
      "ports": {
        "bus1": 18495,
        "bus2": 17822
      },
      "params": {
        "R": 0.0016693846555426717,
        "X": 0.011118844151496887,
        "G": 0.0,
        "B": 0.004712769296020269
      },
      "extension": {
        "length": 5214.697026306152,
        "rating": 249.70521926879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_17823_17824_1",
      "ports": {
        "bus1": 17823,
        "bus2": 17824
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17823_17826_1",
      "ports": {
        "bus1": 17823,
        "bus2": 17826
      },
      "params": {
        "R": 0.002277064137160778,
        "X": 0.011286092922091484,
        "G": 0.0,
        "B": 0.004937076009809971
      },
      "extension": {
        "length": 5424.3432064819335,
        "rating": 221.22900485992432
      }
    },
    {
      "class": "Branch",
      "id": "branch_17823_18495_1",
      "ports": {
        "bus1": 17823,
        "bus2": 18495
      },
      "params": {
        "R": 0.0018575581489130857,
        "X": 0.007308115717023611,
        "G": 0.0,
        "B": 0.0021387715823948383
      },
      "extension": {
        "length": 2756.386218383789,
        "rating": 236.6560459136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_17825_17826_1",
      "ports": {
        "bus1": 17825,
        "bus2": 17826
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17826_17934_1",
      "ports": {
        "bus1": 17934,
        "bus2": 17826
      },
      "params": {
        "R": 0.001764899119734764,
        "X": 0.006921855732798576,
        "G": 0.0,
        "B": 0.0026921494863927364
      },
      "extension": {
        "length": 3151.123281051636,
        "rating": 255.83782196044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_17826_17936_1",
      "ports": {
        "bus1": 17936,
        "bus2": 17826
      },
      "params": {
        "R": 0.0043549006804823875,
        "X": 0.027986865490674973,
        "G": 0.0,
        "B": 0.007616793736815453
      },
      "extension": {
        "length": 9854.718781311036,
        "rating": 273.70688915252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_17826_18495_1",
      "ports": {
        "bus1": 17826,
        "bus2": 18495
      },
      "params": {
        "R": 0.001687578740529716,
        "X": 0.009137596935033798,
        "G": 0.0,
        "B": 0.007392399478703737
      },
      "extension": {
        "length": 5773.7389262695315,
        "rating": 285.1088047027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_17826_18495_2",
      "ports": {
        "bus1": 17826,
        "bus2": 18495
      },
      "params": {
        "R": 0.001687578740529716,
        "X": 0.009137596935033798,
        "G": 0.0,
        "B": 0.007392399478703737
      },
      "extension": {
        "length": 5773.7389262695315,
        "rating": 285.1088047027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_17827_35029_1",
      "ports": {
        "bus1": 35029,
        "bus2": 17827
      },
      "params": {
        "R": 0.011186576448380949,
        "X": 0.06472774595022202,
        "G": 0.0,
        "B": 0.016655603423714638
      },
      "extension": {
        "length": 24908.94860888672,
        "rating": 239.17508125305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_17828_18098_1",
      "ports": {
        "bus1": 17828,
        "bus2": 18098
      },
      "params": {
        "R": 0.007834033109247684,
        "X": 0.038209568709135056,
        "G": 0.0,
        "B": 0.009185153990983963
      },
      "extension": {
        "length": 14265.537294067382,
        "rating": 187.3501420021057
      }
    },
    {
      "class": "Branch",
      "id": "branch_17829_17830_1",
      "ports": {
        "bus1": 17829,
        "bus2": 17830
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17830_17833_1",
      "ports": {
        "bus1": 17830,
        "bus2": 17833
      },
      "params": {
        "R": 0.0175449438393116,
        "X": 0.07864741235971451,
        "G": 0.0,
        "B": 0.024013474583625793
      },
      "extension": {
        "length": 29474.132466796877,
        "rating": 180.88903427124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_17830_18146_1",
      "ports": {
        "bus1": 17830,
        "bus2": 18146
      },
      "params": {
        "R": 0.0031687631271779537,
        "X": 0.019255654886364937,
        "G": 0.0,
        "B": 0.01744023524224758
      },
      "extension": {
        "length": 12823.048760559082,
        "rating": 205.96537590026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_17830_18885_1",
      "ports": {
        "bus1": 18885,
        "bus2": 17830
      },
      "params": {
        "R": 0.003711005207151174,
        "X": 0.02863637544214725,
        "G": 0.0,
        "B": 0.008261444047093391
      },
      "extension": {
        "length": 11907.314748962403,
        "rating": 245.77867984771729
      }
    },
    {
      "class": "Branch",
      "id": "branch_17830_18887_1",
      "ports": {
        "bus1": 18887,
        "bus2": 17830
      },
      "params": {
        "R": 0.0011375530157238245,
        "X": 0.005952232517302036,
        "G": 0.0,
        "B": 0.0014203026657924056
      },
      "extension": {
        "length": 2061.473960632324,
        "rating": 238.55578899383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_17831_18069_1",
      "ports": {
        "bus1": 17831,
        "bus2": 18069
      },
      "params": {
        "R": 0.01443317998200655,
        "X": 0.09025231003761292,
        "G": 0.0,
        "B": 0.034904852509498596
      },
      "extension": {
        "length": 38988.9436003418,
        "rating": 215.1308536529541
      }
    },
    {
      "class": "Branch",
      "id": "branch_17831_18256_1",
      "ports": {
        "bus1": 17831,
        "bus2": 18256
      },
      "params": {
        "R": 0.013306453824043272,
        "X": 0.07879972457885742,
        "G": 0.0,
        "B": 0.03551426902413368
      },
      "extension": {
        "length": 39169.81553686524,
        "rating": 208.3833932876587
      }
    },
    {
      "class": "Branch",
      "id": "branch_17831_18887_1",
      "ports": {
        "bus1": 18887,
        "bus2": 17831
      },
      "params": {
        "R": 0.00319039449095726,
        "X": 0.016617167741060257,
        "G": 0.0,
        "B": 0.012073820456862451
      },
      "extension": {
        "length": 10119.459319519043,
        "rating": 238.78154754638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_17832_17834_1",
      "ports": {
        "bus1": 17832,
        "bus2": 17834
      },
      "params": {
        "R": 0.010384125635027885,
        "X": 0.03974445164203644,
        "G": 0.0,
        "B": 0.03263299539685249
      },
      "extension": {
        "length": 24584.98052307129,
        "rating": 219.02952194213867
      }
    },
    {
      "class": "Branch",
      "id": "branch_17832_17882_1",
      "ports": {
        "bus1": 17832,
        "bus2": 17882
      },
      "params": {
        "R": 0.01313728466629982,
        "X": 0.0974486768245697,
        "G": 0.0,
        "B": 0.04549559950828552
      },
      "extension": {
        "length": 45862.33810253906,
        "rating": 223.75531196594238
      }
    },
    {
      "class": "Branch",
      "id": "branch_17832_18070_1",
      "ports": {
        "bus1": 17832,
        "bus2": 18070
      },
      "params": {
        "R": 0.011867661029100416,
        "X": 0.05641821026802063,
        "G": 0.0,
        "B": 0.010820236057043076
      },
      "extension": {
        "length": 18543.122985717775,
        "rating": 208.04944038391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_17832_18730_1",
      "ports": {
        "bus1": 18730,
        "bus2": 17832
      },
      "params": {
        "R": 0.002657693112269044,
        "X": 0.01219274289906025,
        "G": 0.0,
        "B": 0.00592194264754653
      },
      "extension": {
        "length": 5690.367980255127,
        "rating": 222.3475694656372
      }
    },
    {
      "class": "Branch",
      "id": "branch_17832_19187_1",
      "ports": {
        "bus1": 17832,
        "bus2": 19187
      },
      "params": {
        "R": 0.008076144382357597,
        "X": 0.051167670637369156,
        "G": 0.0,
        "B": 0.01671883463859558
      },
      "extension": {
        "length": 21858.35848791504,
        "rating": 187.58825063705444
      }
    },
    {
      "class": "Branch",
      "id": "branch_17832_19191_1",
      "ports": {
        "bus1": 19191,
        "bus2": 17832
      },
      "params": {
        "R": 0.0042411526665091515,
        "X": 0.023516541346907616,
        "G": 0.0,
        "B": 0.007128613069653511
      },
      "extension": {
        "length": 9240.003140075683,
        "rating": 186.0604763031006
      }
    },
    {
      "class": "Branch",
      "id": "branch_17833_17835_1",
      "ports": {
        "bus1": 17835,
        "bus2": 17833
      },
      "params": {
        "R": 0.0057795122265815735,
        "X": 0.02396663837134838,
        "G": 0.0,
        "B": 0.01540301088243723
      },
      "extension": {
        "length": 13859.559237304687,
        "rating": 250.36580562591553
      }
    },
    {
      "class": "Branch",
      "id": "branch_17833_17836_1",
      "ports": {
        "bus1": 17833,
        "bus2": 17836
      },
      "params": {
        "R": 0.00845030415803194,
        "X": 0.048234738409519196,
        "G": 0.0,
        "B": 0.011456035077571869
      },
      "extension": {
        "length": 16973.051193237305,
        "rating": 248.0097770690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_17834_18728_1",
      "ports": {
        "bus1": 18728,
        "bus2": 17834
      },
      "params": {
        "R": 0.0022754042875021696,
        "X": 0.01342091802507639,
        "G": 0.0,
        "B": 0.007364610675722361
      },
      "extension": {
        "length": 6468.52993560791,
        "rating": 233.2925319671631
      }
    },
    {
      "class": "Branch",
      "id": "branch_17834_18887_1",
      "ports": {
        "bus1": 17834,
        "bus2": 18887
      },
      "params": {
        "R": 0.0060615441761910915,
        "X": 0.041410136967897415,
        "G": 0.0,
        "B": 0.04082218557596207
      },
      "extension": {
        "length": 29926.008419677735,
        "rating": 190.46622514724731
      }
    },
    {
      "class": "Branch",
      "id": "branch_17835_18732_1",
      "ports": {
        "bus1": 17835,
        "bus2": 18732
      },
      "params": {
        "R": 0.012148408219218252,
        "X": 0.0726538673043251,
        "G": 0.0,
        "B": 0.02039189636707306
      },
      "extension": {
        "length": 26581.51981933594,
        "rating": 218.81892681121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_17835_18890_1",
      "ports": {
        "bus1": 17835,
        "bus2": 18890
      },
      "params": {
        "R": 0.016254056245088577,
        "X": 0.0864083468914032,
        "G": 0.0,
        "B": 0.027736585587263107
      },
      "extension": {
        "length": 36934.31096630859,
        "rating": 228.82788181304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_17836_18062_1",
      "ports": {
        "bus1": 17836,
        "bus2": 18062
      },
      "params": {
        "R": 0.007851557806134224,
        "X": 0.04673734679818154,
        "G": 0.0,
        "B": 0.011734296567738056
      },
      "extension": {
        "length": 15875.106908203126,
        "rating": 251.5733242034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_17837_17876_1",
      "ports": {
        "bus1": 17837,
        "bus2": 17876
      },
      "params": {
        "R": 0.006377005018293858,
        "X": 0.036967698484659195,
        "G": 0.0,
        "B": 0.009658768773078918
      },
      "extension": {
        "length": 13093.19099230957,
        "rating": 240.29998779296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_17837_17962_1",
      "ports": {
        "bus1": 17837,
        "bus2": 17962
      },
      "params": {
        "R": 0.005991367623209953,
        "X": 0.03932584077119827,
        "G": 0.0,
        "B": 0.009714760817587376
      },
      "extension": {
        "length": 15097.459491210939,
        "rating": 237.93625831604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_17838_17839_1",
      "ports": {
        "bus1": 17839,
        "bus2": 17838
      },
      "params": {
        "R": 0.00245854863896966,
        "X": 0.013414818793535233,
        "G": 0.0,
        "B": 0.004150709602981806
      },
      "extension": {
        "length": 5040.197154327393,
        "rating": 258.87935161590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_17838_17841_1",
      "ports": {
        "bus1": 17838,
        "bus2": 17841
      },
      "params": {
        "R": 0.0027290116995573044,
        "X": 0.017204860225319862,
        "G": 0.0,
        "B": 0.004233375657349825
      },
      "extension": {
        "length": 5836.768916198731,
        "rating": 267.4823760986328
      }
    },
    {
      "class": "Branch",
      "id": "branch_17839_17909_1",
      "ports": {
        "bus1": 17909,
        "bus2": 17839
      },
      "params": {
        "R": 0.009788799099624157,
        "X": 0.05393155664205551,
        "G": 0.0,
        "B": 0.027361929416656494
      },
      "extension": {
        "length": 26308.18292211914,
        "rating": 251.2977123260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_17840_17843_1",
      "ports": {
        "bus1": 17840,
        "bus2": 17843
      },
      "params": {
        "R": 0.0014685369096696377,
        "X": 0.05829763412475586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17840_17844_1",
      "ports": {
        "bus1": 17840,
        "bus2": 17844
      },
      "params": {
        "R": 0.00023329774558078498,
        "X": 0.0011571920476853848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17841_17843_1",
      "ports": {
        "bus1": 17841,
        "bus2": 17843
      },
      "params": {
        "R": -0.0006081899628043175,
        "X": -0.02414378523826599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17841_17845_1",
      "ports": {
        "bus1": 17841,
        "bus2": 17845
      },
      "params": {
        "R": 0.0018003617879003286,
        "X": 0.01095887366682291,
        "G": 0.0,
        "B": 0.002585981274023652
      },
      "extension": {
        "length": 3706.5793359375,
        "rating": 230.01062870025635
      }
    },
    {
      "class": "Branch",
      "id": "branch_17841_18004_1",
      "ports": {
        "bus1": 18004,
        "bus2": 17841
      },
      "params": {
        "R": 0.0036041373386979103,
        "X": 0.024027338251471516,
        "G": 0.0,
        "B": 0.0064157326705753795
      },
      "extension": {
        "length": 8917.648885986328,
        "rating": 258.1378698348999
      }
    },
    {
      "class": "Branch",
      "id": "branch_17842_17843_1",
      "ports": {
        "bus1": 17842,
        "bus2": 17843
      },
      "params": {
        "R": 0.005987885408103466,
        "X": 0.23770567774772644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17844_21301_1",
      "ports": {
        "bus1": 21301,
        "bus2": 17844
      },
      "params": {
        "R": 0.0010265428572893143,
        "X": 0.012509244494140148,
        "G": 0.0,
        "B": 0.46432825922966003
      },
      "extension": {
        "length": 54652.19116113282,
        "rating": 1285.7894897460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_17844_21413_1",
      "ports": {
        "bus1": 17844,
        "bus2": 21413
      },
      "params": {
        "R": 0.0009563826024532318,
        "X": 0.010311699472367764,
        "G": 0.0,
        "B": 0.224984809756279
      },
      "extension": {
        "length": 34691.54990844727,
        "rating": 1201.0778427124023
      }
    },
    {
      "class": "Branch",
      "id": "branch_17844_21640_1",
      "ports": {
        "bus1": 17844,
        "bus2": 21640
      },
      "params": {
        "R": 0.000547988573089242,
        "X": 0.005971190985292196,
        "G": 0.0,
        "B": 0.12269016355276109
      },
      "extension": {
        "length": 18032.337186767578,
        "rating": 1130.5658340454102
      }
    },
    {
      "class": "Branch",
      "id": "branch_17845_17847_1",
      "ports": {
        "bus1": 17845,
        "bus2": 17847
      },
      "params": {
        "R": 0.004272423218935728,
        "X": 0.019932324066758156,
        "G": 0.0,
        "B": 0.009512602351605892
      },
      "extension": {
        "length": 9234.562309387207,
        "rating": 267.58506298065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_17845_18131_1",
      "ports": {
        "bus1": 17845,
        "bus2": 18131
      },
      "params": {
        "R": 0.004612110089510679,
        "X": 0.020519426092505455,
        "G": 0.0,
        "B": 0.037987034767866135
      },
      "extension": {
        "length": 20177.18938366699,
        "rating": 254.87544536590576
      }
    },
    {
      "class": "Branch",
      "id": "branch_17845_21636_1",
      "ports": {
        "bus1": 21636,
        "bus2": 17845
      },
      "params": {
        "R": 0.004813666455447674,
        "X": 0.024288186803460118,
        "G": 0.0,
        "B": 0.018134040758013725
      },
      "extension": {
        "length": 14400.876614501954,
        "rating": 292.49258041381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_17845_21636_2",
      "ports": {
        "bus1": 21636,
        "bus2": 17845
      },
      "params": {
        "R": 0.004813666455447674,
        "X": 0.024288186803460118,
        "G": 0.0,
        "B": 0.018134040758013725
      },
      "extension": {
        "length": 14400.876614501954,
        "rating": 292.49258041381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_17846_17847_1",
      "ports": {
        "bus1": 17846,
        "bus2": 17847
      },
      "params": {
        "R": 0.0002431242901366204,
        "X": 0.0011164059396833181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17847_17851_1",
      "ports": {
        "bus1": 17847,
        "bus2": 17851
      },
      "params": {
        "R": 0.0013084508245810866,
        "X": 0.009126291610300541,
        "G": 0.0,
        "B": 0.0038461240474134684
      },
      "extension": {
        "length": 4159.982021209717,
        "rating": 257.28960037231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_17847_21589_1",
      "ports": {
        "bus1": 17847,
        "bus2": 21589
      },
      "params": {
        "R": 0.0011045044520869851,
        "X": 0.0062739127315580845,
        "G": 0.0,
        "B": 0.007508045062422752
      },
      "extension": {
        "length": 4930.8909425354,
        "rating": 186.87467575073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_17848_18136_1",
      "ports": {
        "bus1": 17848,
        "bus2": 18136
      },
      "params": {
        "R": 0.004134922754019499,
        "X": 0.03096628375351429,
        "G": 0.0,
        "B": 0.008776023983955383
      },
      "extension": {
        "length": 12039.08951953125,
        "rating": 240.04998207092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_17848_18311_1",
      "ports": {
        "bus1": 17848,
        "bus2": 18311
      },
      "params": {
        "R": 0.0018094498664140701,
        "X": 0.010282415896654129,
        "G": 0.0,
        "B": 0.006495803594589233
      },
      "extension": {
        "length": 6043.6129534606935,
        "rating": 248.2844591140747
      }
    },
    {
      "class": "Branch",
      "id": "branch_17849_17850_1",
      "ports": {
        "bus1": 17849,
        "bus2": 17850
      },
      "params": {
        "R": 0.00023218044952955097,
        "X": 0.001056184875778854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17850_18004_1",
      "ports": {
        "bus1": 17850,
        "bus2": 18004
      },
      "params": {
        "R": 0.00265675806440413,
        "X": 0.015379841439425944,
        "G": 0.0,
        "B": 0.10022997856140137
      },
      "extension": {
        "length": 28672.51469897461,
        "rating": 257.16497898101807
      }
    },
    {
      "class": "Branch",
      "id": "branch_17850_18126_1",
      "ports": {
        "bus1": 18126,
        "bus2": 17850
      },
      "params": {
        "R": 0.004138470161706209,
        "X": 0.02435887232422829,
        "G": 0.0,
        "B": 0.009045916609466076
      },
      "extension": {
        "length": 10743.423605529786,
        "rating": 247.37937450408936
      }
    },
    {
      "class": "Branch",
      "id": "branch_17851_17852_1",
      "ports": {
        "bus1": 17851,
        "bus2": 17852
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17851_18311_1",
      "ports": {
        "bus1": 17851,
        "bus2": 18311
      },
      "params": {
        "R": 0.0017820206703618169,
        "X": 0.009627132676541805,
        "G": 0.0,
        "B": 0.006364539731293917
      },
      "extension": {
        "length": 5335.150418151856,
        "rating": 247.40521907806396
      }
    },
    {
      "class": "Branch",
      "id": "branch_17853_33139_1",
      "ports": {
        "bus1": 17853,
        "bus2": 33139
      },
      "params": {
        "R": 0.0345003604888916,
        "X": 0.14166541397571564,
        "G": 0.0,
        "B": 0.042206693440675735
      },
      "extension": {
        "length": 50321.35439428711,
        "rating": 200.34596920013428
      }
    },
    {
      "class": "Branch",
      "id": "branch_17853_33631_1",
      "ports": {
        "bus1": 17853,
        "bus2": 33631
      },
      "params": {
        "R": 0.0013707870384678242,
        "X": 0.00639745220541954,
        "G": 0.0,
        "B": 0.003662820439785719
      },
      "extension": {
        "length": 3691.1109545288086,
        "rating": 204.90045547485352
      }
    },
    {
      "class": "Branch",
      "id": "branch_17854_33631_1",
      "ports": {
        "bus1": 33631,
        "bus2": 17854
      },
      "params": {
        "R": 0.002011076780036092,
        "X": 0.0087190056219697,
        "G": 0.0,
        "B": 0.003866558894515037
      },
      "extension": {
        "length": 3924.6845114135745,
        "rating": 234.678053855896
      }
    },
    {
      "class": "Branch",
      "id": "branch_17854_33834_1",
      "ports": {
        "bus1": 17854,
        "bus2": 33834
      },
      "params": {
        "R": 0.007458921056240798,
        "X": 0.03912476450204849,
        "G": 0.0,
        "B": 0.007544336374849081
      },
      "extension": {
        "length": 13238.081311157226,
        "rating": 232.2695255279541
      }
    },
    {
      "class": "Branch",
      "id": "branch_17855_17856_1",
      "ports": {
        "bus1": 17855,
        "bus2": 17856
      },
      "params": {
        "R": 0.0002893292985390872,
        "X": 0.0011002508690580726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17856_33631_1",
      "ports": {
        "bus1": 17856,
        "bus2": 33631
      },
      "params": {
        "R": 0.0020016434136778116,
        "X": 0.01023968867957592,
        "G": 0.0,
        "B": 0.012898053973913193
      },
      "extension": {
        "length": 7870.35497442627,
        "rating": 224.98576641082764
      }
    },
    {
      "class": "Branch",
      "id": "branch_17856_33634_1",
      "ports": {
        "bus1": 17856,
        "bus2": 33634
      },
      "params": {
        "R": 0.008170263841748238,
        "X": 0.03826655447483063,
        "G": 0.0,
        "B": 0.02104409597814083
      },
      "extension": {
        "length": 19706.578248779297,
        "rating": 227.25379467010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_17857_17858_1",
      "ports": {
        "bus1": 17858,
        "bus2": 17857
      },
      "params": {
        "R": 0.004728575237095356,
        "X": 0.014796762727200987,
        "G": 0.0,
        "B": 0.007325184997171164
      },
      "extension": {
        "length": 7628.891829345704,
        "rating": 233.53564739227295
      }
    },
    {
      "class": "Branch",
      "id": "branch_17857_17860_1",
      "ports": {
        "bus1": 17857,
        "bus2": 17860
      },
      "params": {
        "R": 0.004003541078418493,
        "X": 0.027371950447559353,
        "G": 0.0,
        "B": 0.03765172138810158
      },
      "extension": {
        "length": 23269.584115722657,
        "rating": 227.69486904144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_17858_17859_1",
      "ports": {
        "bus1": 17858,
        "bus2": 17859
      },
      "params": {
        "R": 0.0029803803190588955,
        "X": 0.0181112103164196,
        "G": 0.0,
        "B": 0.009625845588743687
      },
      "extension": {
        "length": 9594.31325756836,
        "rating": 192.41708517074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_17858_18282_1",
      "ports": {
        "bus1": 17858,
        "bus2": 18282
      },
      "params": {
        "R": 0.002641503931954503,
        "X": 0.01952839270234108,
        "G": 0.0,
        "B": 0.008580801077187061
      },
      "extension": {
        "length": 8725.175471557617,
        "rating": 229.90033626556396
      }
    },
    {
      "class": "Branch",
      "id": "branch_17859_18193_1",
      "ports": {
        "bus1": 17859,
        "bus2": 18193
      },
      "params": {
        "R": 0.004920135717839003,
        "X": 0.028472362086176872,
        "G": 0.0,
        "B": 0.02588894404470921
      },
      "extension": {
        "length": 20971.92668774414,
        "rating": 204.29322719573975
      }
    },
    {
      "class": "Branch",
      "id": "branch_17861_18191_1",
      "ports": {
        "bus1": 17861,
        "bus2": 18191
      },
      "params": {
        "R": 0.003097882261499763,
        "X": 0.01668665185570717,
        "G": 0.0,
        "B": 0.007308651693165302
      },
      "extension": {
        "length": 8194.226368469239,
        "rating": 247.14279174804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_17862_17863_1",
      "ports": {
        "bus1": 17862,
        "bus2": 17863
      },
      "params": {
        "R": 0.003755271201953292,
        "X": 0.020466148853302002,
        "G": 0.0,
        "B": 0.011644457466900349
      },
      "extension": {
        "length": 11885.717183532715,
        "rating": 271.60799503326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_17862_18724_1",
      "ports": {
        "bus1": 18724,
        "bus2": 17862
      },
      "params": {
        "R": 0.003210299415513873,
        "X": 0.01572420634329319,
        "G": 0.0,
        "B": 0.012970974668860437
      },
      "extension": {
        "length": 10053.035908813477,
        "rating": 267.25454330444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_17863_17934_1",
      "ports": {
        "bus1": 17863,
        "bus2": 17934
      },
      "params": {
        "R": 0.007102745585143566,
        "X": 0.0382111631333828,
        "G": 0.0,
        "B": 0.022145727649331093
      },
      "extension": {
        "length": 19929.308514038086,
        "rating": 281.58116340637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_17864_17865_1",
      "ports": {
        "bus1": 17864,
        "bus2": 17865
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17865_17868_1",
      "ports": {
        "bus1": 17868,
        "bus2": 17865
      },
      "params": {
        "R": 0.006653745658695698,
        "X": 0.03133658692240715,
        "G": 0.0,
        "B": 0.008326411247253418
      },
      "extension": {
        "length": 11648.72257965088,
        "rating": 238.205885887146
      }
    },
    {
      "class": "Branch",
      "id": "branch_17865_17875_1",
      "ports": {
        "bus1": 17865,
        "bus2": 17875
      },
      "params": {
        "R": 0.007479571737349033,
        "X": 0.03464395925402641,
        "G": 0.0,
        "B": 0.012987133115530012
      },
      "extension": {
        "length": 15357.586450561525,
        "rating": 232.0594310760498
      }
    },
    {
      "class": "Branch",
      "id": "branch_17866_17867_1",
      "ports": {
        "bus1": 17866,
        "bus2": 17867
      },
      "params": {
        "R": 0.00022167737188283357,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17867_17868_1",
      "ports": {
        "bus1": 17867,
        "bus2": 17868
      },
      "params": {
        "R": 0.003934054169803858,
        "X": 0.02560550346970558,
        "G": 0.0,
        "B": 0.017504097893834114
      },
      "extension": {
        "length": 15160.359791381836,
        "rating": 240.82441329956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_17869_17871_1",
      "ports": {
        "bus1": 17869,
        "bus2": 17871
      },
      "params": {
        "R": 0.001601151772774756,
        "X": 0.009338242933154106,
        "G": 0.0,
        "B": 0.009880968369543552
      },
      "extension": {
        "length": 6963.650132629395,
        "rating": 215.63479900360107
      }
    },
    {
      "class": "Branch",
      "id": "branch_17869_18319_1",
      "ports": {
        "bus1": 17869,
        "bus2": 18319
      },
      "params": {
        "R": 0.0020955458749085665,
        "X": 0.010029680095613003,
        "G": 0.0,
        "B": 0.002352493116632104
      },
      "extension": {
        "length": 3487.0176447143554,
        "rating": 229.69863414764404
      }
    },
    {
      "class": "Branch",
      "id": "branch_17870_18093_1",
      "ports": {
        "bus1": 18093,
        "bus2": 17870
      },
      "params": {
        "R": 0.001800975529477,
        "X": 0.012643282301723955,
        "G": 0.0,
        "B": 0.004915315192192793
      },
      "extension": {
        "length": 5480.378390808106,
        "rating": 218.04323196411133
      }
    },
    {
      "class": "Branch",
      "id": "branch_17871_18381_1",
      "ports": {
        "bus1": 18381,
        "bus2": 17871
      },
      "params": {
        "R": 0.0007439837791025639,
        "X": 0.003388658864423632,
        "G": 0.0,
        "B": 0.0038094162009656434
      },
      "extension": {
        "length": 2687.365942932129,
        "rating": 191.23711585998535
      }
    },
    {
      "class": "Branch",
      "id": "branch_17872_18381_1",
      "ports": {
        "bus1": 17872,
        "bus2": 18381
      },
      "params": {
        "R": 0.001552083995193243,
        "X": 0.007639573886990547,
        "G": 0.0,
        "B": 0.022689085453748703
      },
      "extension": {
        "length": 9091.305007141114,
        "rating": 192.99596548080444
      }
    },
    {
      "class": "Branch",
      "id": "branch_17872_18438_1",
      "ports": {
        "bus1": 17872,
        "bus2": 18438
      },
      "params": {
        "R": 0.0018464947352185845,
        "X": 0.008900008164346218,
        "G": 0.0,
        "B": 0.004312106873840094
      },
      "extension": {
        "length": 4602.532206115723,
        "rating": 172.18482494354248
      }
    },
    {
      "class": "Branch",
      "id": "branch_17873_17874_1",
      "ports": {
        "bus1": 17873,
        "bus2": 17874
      },
      "params": {
        "R": 0.00028639769880101085,
        "X": 0.0010193060152232647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17873_17875_1",
      "ports": {
        "bus1": 17873,
        "bus2": 17875
      },
      "params": {
        "R": 0.004426938947290182,
        "X": 0.02108456753194332,
        "G": 0.0,
        "B": 0.01113281399011612
      },
      "extension": {
        "length": 11406.571081237793,
        "rating": 228.0886173248291
      }
    },
    {
      "class": "Branch",
      "id": "branch_17873_18093_1",
      "ports": {
        "bus1": 18093,
        "bus2": 17873
      },
      "params": {
        "R": 0.00539689138531685,
        "X": 0.025728924199938778,
        "G": 0.0,
        "B": 0.004328112117946148
      },
      "extension": {
        "length": 8099.948820739746,
        "rating": 221.68407440185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_17876_18336_1",
      "ports": {
        "bus1": 17876,
        "bus2": 18336
      },
      "params": {
        "R": 0.004781630355864763,
        "X": 0.03179985657334328,
        "G": 0.0,
        "B": 0.007219365797936916
      },
      "extension": {
        "length": 10554.383516418457,
        "rating": 244.73278522491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_17877_17878_1",
      "ports": {
        "bus1": 17877,
        "bus2": 17878
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17877_17880_1",
      "ports": {
        "bus1": 17880,
        "bus2": 17877
      },
      "params": {
        "R": 0.006219363305717707,
        "X": 0.030194442719221115,
        "G": 0.0,
        "B": 0.01016176026314497
      },
      "extension": {
        "length": 12981.906436157227,
        "rating": 252.6665449142456
      }
    },
    {
      "class": "Branch",
      "id": "branch_17877_18422_1",
      "ports": {
        "bus1": 17877,
        "bus2": 18422
      },
      "params": {
        "R": 0.007018222939223051,
        "X": 0.03547683358192444,
        "G": 0.0,
        "B": 0.03846598044037819
      },
      "extension": {
        "length": 26364.393072509767,
        "rating": 255.48899173736572
      }
    },
    {
      "class": "Branch",
      "id": "branch_17879_17880_1",
      "ports": {
        "bus1": 17879,
        "bus2": 17880
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17880_17881_1",
      "ports": {
        "bus1": 17881,
        "bus2": 17880
      },
      "params": {
        "R": 0.0032352947164326906,
        "X": 0.018354376778006554,
        "G": 0.0,
        "B": 0.004131367430090904
      },
      "extension": {
        "length": 6505.997230041504,
        "rating": 245.643949508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_17881_17882_1",
      "ports": {
        "bus1": 17882,
        "bus2": 17881
      },
      "params": {
        "R": 0.001724225003272295,
        "X": 0.01007281057536602,
        "G": 0.0,
        "B": 0.007367652840912342
      },
      "extension": {
        "length": 5898.316682647705,
        "rating": 249.04768466949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_17883_17884_1",
      "ports": {
        "bus1": 17884,
        "bus2": 17883
      },
      "params": {
        "R": 0.002793631749227643,
        "X": 0.01785755716264248,
        "G": 0.0,
        "B": 0.0063451072201132774
      },
      "extension": {
        "length": 7383.848786499024,
        "rating": 206.27353191375732
      }
    },
    {
      "class": "Branch",
      "id": "branch_17883_17886_1",
      "ports": {
        "bus1": 17883,
        "bus2": 17886
      },
      "params": {
        "R": 0.002450423315167427,
        "X": 0.013334568589925766,
        "G": 0.0,
        "B": 0.004010210745036602
      },
      "extension": {
        "length": 5345.5282846984865,
        "rating": 196.79830074310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_17884_18292_1",
      "ports": {
        "bus1": 18292,
        "bus2": 17884
      },
      "params": {
        "R": 0.003465107409283519,
        "X": 0.019598588347434998,
        "G": 0.0,
        "B": 0.00978982076048851
      },
      "extension": {
        "length": 9780.764923278808,
        "rating": 217.24934577941895
      }
    },
    {
      "class": "Branch",
      "id": "branch_17885_18336_1",
      "ports": {
        "bus1": 17885,
        "bus2": 18336
      },
      "params": {
        "R": 0.008507995866239071,
        "X": 0.057342410087585456,
        "G": 0.0,
        "B": 0.04907885193824768
      },
      "extension": {
        "length": 33832.30384423828,
        "rating": 243.56660842895508
      }
    },
    {
      "class": "Branch",
      "id": "branch_17886_18336_1",
      "ports": {
        "bus1": 17886,
        "bus2": 18336
      },
      "params": {
        "R": 0.00544949248433113,
        "X": 0.0346909835934639,
        "G": 0.0,
        "B": 0.029403431341052052
      },
      "extension": {
        "length": 22303.380068481445,
        "rating": 194.4105625152588
      }
    },
    {
      "class": "Branch",
      "id": "branch_17887_17888_1",
      "ports": {
        "bus1": 17888,
        "bus2": 17887
      },
      "params": {
        "R": 0.000576985243242234,
        "X": 0.03617630526423454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17887_17888_2",
      "ports": {
        "bus1": 17888,
        "bus2": 17887
      },
      "params": {
        "R": 0.000576985243242234,
        "X": 0.03617630526423454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17887_17888_3",
      "ports": {
        "bus1": 17888,
        "bus2": 17887
      },
      "params": {
        "R": 0.000576985243242234,
        "X": 0.03617630526423454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17887_17889_1",
      "ports": {
        "bus1": 17887,
        "bus2": 17889
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17887_18471_1",
      "ports": {
        "bus1": 18471,
        "bus2": 17887
      },
      "params": {
        "R": 0.0020648986101150513,
        "X": 0.024553682655096054,
        "G": 0.0,
        "B": 0.4165008068084717
      },
      "extension": {
        "length": 68754.861140625,
        "rating": 1163.5828971862793
      }
    },
    {
      "class": "Branch",
      "id": "branch_17887_21413_1",
      "ports": {
        "bus1": 17887,
        "bus2": 21413
      },
      "params": {
        "R": 0.0012765624560415745,
        "X": 0.014926322735846043,
        "G": 0.0,
        "B": 0.4110966920852661
      },
      "extension": {
        "length": 55025.18197558594,
        "rating": 1260.5151176452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_17888_17900_1",
      "ports": {
        "bus1": 17888,
        "bus2": 17900
      },
      "params": {
        "R": 0.00597045011818409,
        "X": 0.044562023133039474,
        "G": 0.0,
        "B": 0.01718481257557869
      },
      "extension": {
        "length": 20046.99928381348,
        "rating": 203.11622619628906
      }
    },
    {
      "class": "Branch",
      "id": "branch_17888_17921_1",
      "ports": {
        "bus1": 17888,
        "bus2": 17921
      },
      "params": {
        "R": 0.0051126438193023205,
        "X": 0.03242781385779381,
        "G": 0.0,
        "B": 0.028347300365567207
      },
      "extension": {
        "length": 21106.701205444337,
        "rating": 281.14402294158936
      }
    },
    {
      "class": "Branch",
      "id": "branch_17888_17921_2",
      "ports": {
        "bus1": 17888,
        "bus2": 17921
      },
      "params": {
        "R": 0.0051126438193023205,
        "X": 0.03242781385779381,
        "G": 0.0,
        "B": 0.028347300365567207
      },
      "extension": {
        "length": 21106.701205444337,
        "rating": 281.14402294158936
      }
    },
    {
      "class": "Branch",
      "id": "branch_17888_18486_1",
      "ports": {
        "bus1": 18486,
        "bus2": 17888
      },
      "params": {
        "R": 0.0004019714251626283,
        "X": 0.0029148762114346027,
        "G": 0.0,
        "B": 0.0024410036858171225
      },
      "extension": {
        "length": 1881.8810797576905,
        "rating": 252.60441303253174
      }
    },
    {
      "class": "Branch",
      "id": "branch_17890_17919_1",
      "ports": {
        "bus1": 17919,
        "bus2": 17890
      },
      "params": {
        "R": 0.0049391877837479115,
        "X": 0.027916481718420982,
        "G": 0.0,
        "B": 0.024451965466141704
      },
      "extension": {
        "length": 17739.965823486327,
        "rating": 172.39601612091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_17890_18116_1",
      "ports": {
        "bus1": 18116,
        "bus2": 17890
      },
      "params": {
        "R": 0.005152551922947168,
        "X": 0.02540641091763973,
        "G": 0.0,
        "B": 0.01907111331820488
      },
      "extension": {
        "length": 17067.394736938477,
        "rating": 206.92322254180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_17891_17892_1",
      "ports": {
        "bus1": 17891,
        "bus2": 17892
      },
      "params": {
        "R": 0.006697821430861949,
        "X": 0.036740854382514954,
        "G": 0.0,
        "B": 0.011186635121703148
      },
      "extension": {
        "length": 14033.127108032228,
        "rating": 250.44238567352295
      }
    },
    {
      "class": "Branch",
      "id": "branch_17891_18151_1",
      "ports": {
        "bus1": 17891,
        "bus2": 18151
      },
      "params": {
        "R": 0.002721328055486083,
        "X": 0.01423901878297329,
        "G": 0.0,
        "B": 0.007117752917110919
      },
      "extension": {
        "length": 7480.271203308106,
        "rating": 245.65353393554688
      }
    },
    {
      "class": "Branch",
      "id": "branch_17892_17893_1",
      "ports": {
        "bus1": 17892,
        "bus2": 17893
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17892_17917_1",
      "ports": {
        "bus1": 17917,
        "bus2": 17892
      },
      "params": {
        "R": 0.007457702420651913,
        "X": 0.044573258608579636,
        "G": 0.0,
        "B": 0.015644453465938568
      },
      "extension": {
        "length": 19757.82028381348,
        "rating": 256.29265308380127
      }
    },
    {
      "class": "Branch",
      "id": "branch_17894_17895_1",
      "ports": {
        "bus1": 17894,
        "bus2": 17895
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17894_17922_1",
      "ports": {
        "bus1": 17894,
        "bus2": 17922
      },
      "params": {
        "R": 0.011602995917201042,
        "X": 0.06428850442171097,
        "G": 0.0,
        "B": 0.0239773616194725
      },
      "extension": {
        "length": 27202.305555175783,
        "rating": 247.90704250335693
      }
    },
    {
      "class": "Branch",
      "id": "branch_17894_18486_1",
      "ports": {
        "bus1": 18486,
        "bus2": 17894
      },
      "params": {
        "R": 0.002236951608210802,
        "X": 0.00948531087487936,
        "G": 0.0,
        "B": 0.012602773495018484
      },
      "extension": {
        "length": 8001.2833082885745,
        "rating": 252.94222831726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_17896_17899_1",
      "ports": {
        "bus1": 17896,
        "bus2": 17899
      },
      "params": {
        "R": 0.0004109460860490799,
        "X": 0.01417553424835205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17896_17900_1",
      "ports": {
        "bus1": 17896,
        "bus2": 17900
      },
      "params": {
        "R": 0.00026303227059543133,
        "X": 0.0010975198820233345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17896_17901_1",
      "ports": {
        "bus1": 17896,
        "bus2": 17901
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17897_17899_1",
      "ports": {
        "bus1": 17897,
        "bus2": 17899
      },
      "params": {
        "R": 0.0043661636300385,
        "X": 0.15061023831367493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17898_17899_1",
      "ports": {
        "bus1": 17898,
        "bus2": 17899
      },
      "params": {
        "R": 0.0043661636300385,
        "X": 0.15061023831367493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17900_17919_1",
      "ports": {
        "bus1": 17900,
        "bus2": 17919
      },
      "params": {
        "R": 0.002880153711885214,
        "X": 0.016251685097813606,
        "G": 0.0,
        "B": 0.01270989142358303
      },
      "extension": {
        "length": 9635.150950927735,
        "rating": 187.99076080322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_17902_17903_1",
      "ports": {
        "bus1": 17902,
        "bus2": 17903
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17903_17906_1",
      "ports": {
        "bus1": 17906,
        "bus2": 17903
      },
      "params": {
        "R": 0.0026325627695769067,
        "X": 0.015620192512869833,
        "G": 0.0,
        "B": 0.0030290947761386633
      },
      "extension": {
        "length": 5132.767248138428,
        "rating": 199.0217924118042
      }
    },
    {
      "class": "Branch",
      "id": "branch_17903_18006_1",
      "ports": {
        "bus1": 18006,
        "bus2": 17903
      },
      "params": {
        "R": 0.0032028090208768845,
        "X": 0.015446462668478489,
        "G": 0.0,
        "B": 0.019646981731057167
      },
      "extension": {
        "length": 13288.56515991211,
        "rating": 174.5460867881775
      }
    },
    {
      "class": "Branch",
      "id": "branch_17904_17905_1",
      "ports": {
        "bus1": 17904,
        "bus2": 17905
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17904_18009_1",
      "ports": {
        "bus1": 18009,
        "bus2": 17904
      },
      "params": {
        "R": 0.0040381415747106075,
        "X": 0.02098906598985195,
        "G": 0.0,
        "B": 0.007710910402238369
      },
      "extension": {
        "length": 9131.19266546631,
        "rating": 219.3960666656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_17904_18012_1",
      "ports": {
        "bus1": 18012,
        "bus2": 17904
      },
      "params": {
        "R": 0.0032063852995634083,
        "X": 0.016928451135754585,
        "G": 0.0,
        "B": 0.011074043810367584
      },
      "extension": {
        "length": 10167.958684753417,
        "rating": 252.14228630065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_17904_18330_1",
      "ports": {
        "bus1": 18330,
        "bus2": 17904
      },
      "params": {
        "R": 0.0017184611642733216,
        "X": 0.011251783929765226,
        "G": 0.0,
        "B": 0.006454346701502801
      },
      "extension": {
        "length": 6347.1621925964355,
        "rating": 216.93480014801025
      }
    },
    {
      "class": "Branch",
      "id": "branch_17906_17907_1",
      "ports": {
        "bus1": 17906,
        "bus2": 17907
      },
      "params": {
        "R": 0.0002828812866937369,
        "X": 0.0010645753936842084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17906_17912_1",
      "ports": {
        "bus1": 17912,
        "bus2": 17906
      },
      "params": {
        "R": 0.0020130304619669914,
        "X": 0.013981296680867674,
        "G": 0.0,
        "B": 0.005259562749415636
      },
      "extension": {
        "length": 6079.125692779541,
        "rating": 189.1636610031128
      }
    },
    {
      "class": "Branch",
      "id": "branch_17906_18009_1",
      "ports": {
        "bus1": 17906,
        "bus2": 18009
      },
      "params": {
        "R": 0.0016471382696181536,
        "X": 0.00982434581965208,
        "G": 0.0,
        "B": 0.009218480437994003
      },
      "extension": {
        "length": 6959.719535339355,
        "rating": 215.0186538696289
      }
    },
    {
      "class": "Branch",
      "id": "branch_17908_18006_1",
      "ports": {
        "bus1": 18006,
        "bus2": 17908
      },
      "params": {
        "R": 0.002905556466430426,
        "X": 0.014977631159126759,
        "G": 0.0,
        "B": 0.0048337033949792385
      },
      "extension": {
        "length": 6475.547763061523,
        "rating": 189.7717833518982
      }
    },
    {
      "class": "Branch",
      "id": "branch_17908_18330_1",
      "ports": {
        "bus1": 17908,
        "bus2": 18330
      },
      "params": {
        "R": 0.0029265331104397774,
        "X": 0.022243728861212734,
        "G": 0.0,
        "B": 0.011000419966876507
      },
      "extension": {
        "length": 11899.73825793457,
        "rating": 217.23120212554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_17909_17911_1",
      "ports": {
        "bus1": 17909,
        "bus2": 17911
      },
      "params": {
        "R": 0.004024767316877842,
        "X": 0.023534297943115234,
        "G": 0.0,
        "B": 0.016315316781401634
      },
      "extension": {
        "length": 14460.6198515625,
        "rating": 194.74235773086548
      }
    },
    {
      "class": "Branch",
      "id": "branch_17910_17911_1",
      "ports": {
        "bus1": 17911,
        "bus2": 17910
      },
      "params": {
        "R": 0.0057026599533855915,
        "X": 0.027203375473618507,
        "G": 0.0,
        "B": 0.008297386579215527
      },
      "extension": {
        "length": 10907.025317138672,
        "rating": 189.58275318145752
      }
    },
    {
      "class": "Branch",
      "id": "branch_17910_17979_1",
      "ports": {
        "bus1": 17910,
        "bus2": 17979
      },
      "params": {
        "R": 0.004744189325720072,
        "X": 0.03372853249311447,
        "G": 0.0,
        "B": 0.023506494238972664
      },
      "extension": {
        "length": 20934.57450256348,
        "rating": 225.57690143585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_17910_18468_1",
      "ports": {
        "bus1": 17910,
        "bus2": 18468
      },
      "params": {
        "R": 0.005730097647756338,
        "X": 0.03645247220993042,
        "G": 0.0,
        "B": 0.026442380622029305
      },
      "extension": {
        "length": 23227.583051513673,
        "rating": 220.5110788345337
      }
    },
    {
      "class": "Branch",
      "id": "branch_17912_18008_1",
      "ports": {
        "bus1": 17912,
        "bus2": 18008
      },
      "params": {
        "R": 0.002762914635241032,
        "X": 0.014839204028248787,
        "G": 0.0,
        "B": 0.003915696404874325
      },
      "extension": {
        "length": 5796.604228271484,
        "rating": 219.6596384048462
      }
    },
    {
      "class": "Branch",
      "id": "branch_17913_17916_1",
      "ports": {
        "bus1": 17913,
        "bus2": 17916
      },
      "params": {
        "R": 0.0002705471124500036,
        "X": 0.007408931851387024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17913_17917_1",
      "ports": {
        "bus1": 17913,
        "bus2": 17917
      },
      "params": {
        "R": 0.00020401741494424644,
        "X": 0.001004567602649331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17913_17918_1",
      "ports": {
        "bus1": 17913,
        "bus2": 17918
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17914_17916_1",
      "ports": {
        "bus1": 17914,
        "bus2": 17916
      },
      "params": {
        "R": 0.003189047798514366,
        "X": 0.08733201026916504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17915_17916_1",
      "ports": {
        "bus1": 17915,
        "bus2": 17916
      },
      "params": {
        "R": 0.003189047798514366,
        "X": 0.08733201026916504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17917_17921_1",
      "ports": {
        "bus1": 17917,
        "bus2": 17921
      },
      "params": {
        "R": 0.00611216714605689,
        "X": 0.030519383028149605,
        "G": 0.0,
        "B": 0.00793871283531189
      },
      "extension": {
        "length": 11694.694913085938,
        "rating": 272.1517086029053
      }
    },
    {
      "class": "Branch",
      "id": "branch_17917_17921_2",
      "ports": {
        "bus1": 17917,
        "bus2": 17921
      },
      "params": {
        "R": 0.00611216714605689,
        "X": 0.030519383028149605,
        "G": 0.0,
        "B": 0.00793871283531189
      },
      "extension": {
        "length": 11694.694913085938,
        "rating": 272.1517086029053
      }
    },
    {
      "class": "Branch",
      "id": "branch_17919_17920_1",
      "ports": {
        "bus1": 17919,
        "bus2": 17920
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17921_18468_1",
      "ports": {
        "bus1": 17921,
        "bus2": 18468
      },
      "params": {
        "R": 0.008389337919652462,
        "X": 0.05926279351115227,
        "G": 0.0,
        "B": 0.07380828261375427
      },
      "extension": {
        "length": 50638.70906982422,
        "rating": 216.28224849700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_17922_17923_1",
      "ports": {
        "bus1": 17923,
        "bus2": 17922
      },
      "params": {
        "R": 0.005491100251674652,
        "X": 0.027486758306622505,
        "G": 0.0,
        "B": 0.008817914873361588
      },
      "extension": {
        "length": 11695.91890814209,
        "rating": 246.61502838134766
      }
    },
    {
      "class": "Branch",
      "id": "branch_17924_17925_1",
      "ports": {
        "bus1": 17924,
        "bus2": 17925
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17924_17947_1",
      "ports": {
        "bus1": 17947,
        "bus2": 17924
      },
      "params": {
        "R": 0.0035009169951081276,
        "X": 0.02671942673623562,
        "G": 0.0,
        "B": 0.00971701554954052
      },
      "extension": {
        "length": 11558.542153930664,
        "rating": 244.20745372772217
      }
    },
    {
      "class": "Branch",
      "id": "branch_17924_34679_1",
      "ports": {
        "bus1": 34679,
        "bus2": 17924
      },
      "params": {
        "R": 0.0014612791128456593,
        "X": 0.009477715007960796,
        "G": 0.0,
        "B": 0.005460995249450207
      },
      "extension": {
        "length": 5531.758940643311,
        "rating": 241.9729232788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_17926_17927_1",
      "ports": {
        "bus1": 17926,
        "bus2": 17927
      },
      "params": {
        "R": 0.00021985117928124964,
        "X": 0.0011283108033239841,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17926_34554_1",
      "ports": {
        "bus1": 17926,
        "bus2": 34554
      },
      "params": {
        "R": 0.007787111680954696,
        "X": 0.04983014985918998,
        "G": 0.0,
        "B": 0.017681429162621498
      },
      "extension": {
        "length": 21279.334389038086,
        "rating": 183.98724794387817
      }
    },
    {
      "class": "Branch",
      "id": "branch_17928_17929_1",
      "ports": {
        "bus1": 17928,
        "bus2": 17929
      },
      "params": {
        "R": 0.007225313689559698,
        "X": 0.03825576603412628,
        "G": 0.0,
        "B": 0.00909181497991085
      },
      "extension": {
        "length": 14005.680457763672,
        "rating": 241.2822723388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_17928_34219_1",
      "ports": {
        "bus1": 34219,
        "bus2": 17928
      },
      "params": {
        "R": 0.009554415009915829,
        "X": 0.0369858480989933,
        "G": 0.0,
        "B": 0.009588420391082764
      },
      "extension": {
        "length": 13285.615293457031,
        "rating": 270.75347900390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_17928_35033_1",
      "ports": {
        "bus1": 17928,
        "bus2": 35033
      },
      "params": {
        "R": 0.004490591585636139,
        "X": 0.03002891875803471,
        "G": 0.0,
        "B": 0.01147027313709259
      },
      "extension": {
        "length": 13729.289328369141,
        "rating": 224.37775135040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_17929_17930_1",
      "ports": {
        "bus1": 17929,
        "bus2": 17930
      },
      "params": {
        "R": 0.00022839782468508926,
        "X": 0.00101850728970021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17929_34551_1",
      "ports": {
        "bus1": 17929,
        "bus2": 34551
      },
      "params": {
        "R": 0.0036745956167578697,
        "X": 0.018248876556754112,
        "G": 0.0,
        "B": 0.007500696927309036
      },
      "extension": {
        "length": 8814.834068664552,
        "rating": 242.74373054504395
      }
    },
    {
      "class": "Branch",
      "id": "branch_17931_17932_1",
      "ports": {
        "bus1": 17931,
        "bus2": 17932
      },
      "params": {
        "R": 0.00027271106955595315,
        "X": 0.0011632718378677964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17931_17934_1",
      "ports": {
        "bus1": 17931,
        "bus2": 17934
      },
      "params": {
        "R": 0.002289844211190939,
        "X": 0.011406534351408482,
        "G": 0.0,
        "B": 0.02298828773200512
      },
      "extension": {
        "length": 11545.427373046876,
        "rating": 221.23596668243408
      }
    },
    {
      "class": "Branch",
      "id": "branch_17931_17935_1",
      "ports": {
        "bus1": 17935,
        "bus2": 17931
      },
      "params": {
        "R": 0.0026356675662100315,
        "X": 0.015136714093387127,
        "G": 0.0,
        "B": 0.023165253922343254
      },
      "extension": {
        "length": 13946.600250000001,
        "rating": 267.15924739837646
      }
    },
    {
      "class": "Branch",
      "id": "branch_17931_18210_1",
      "ports": {
        "bus1": 18210,
        "bus2": 17931
      },
      "params": {
        "R": 0.006725070998072624,
        "X": 0.04635998234152793,
        "G": 0.0,
        "B": 0.0193805955350399
      },
      "extension": {
        "length": 21754.97042651367,
        "rating": 205.9844970703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_17931_18214_1",
      "ports": {
        "bus1": 17931,
        "bus2": 18214
      },
      "params": {
        "R": 0.007196065038442612,
        "X": 0.044302601367235184,
        "G": 0.0,
        "B": 0.016134917736053467
      },
      "extension": {
        "length": 18368.244404296875,
        "rating": 209.8982334136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_17931_18495_1",
      "ports": {
        "bus1": 18495,
        "bus2": 17931
      },
      "params": {
        "R": 0.002201718743890524,
        "X": 0.010958921164274216,
        "G": 0.0,
        "B": 0.013823471963405607
      },
      "extension": {
        "length": 8060.75028314209,
        "rating": 286.7895841598511
      }
    },
    {
      "class": "Branch",
      "id": "branch_17931_18495_2",
      "ports": {
        "bus1": 18495,
        "bus2": 17931
      },
      "params": {
        "R": 0.002201718743890524,
        "X": 0.010958921164274216,
        "G": 0.0,
        "B": 0.013823471963405607
      },
      "extension": {
        "length": 8060.75028314209,
        "rating": 286.7895841598511
      }
    },
    {
      "class": "Branch",
      "id": "branch_17933_17934_1",
      "ports": {
        "bus1": 17933,
        "bus2": 17934
      },
      "params": {
        "R": 0.00020497893274296078,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17935_17939_1",
      "ports": {
        "bus1": 17939,
        "bus2": 17935
      },
      "params": {
        "R": 0.0024439964909106493,
        "X": 0.011461431160569191,
        "G": 0.0,
        "B": 0.012336038984358312
      },
      "extension": {
        "length": 8721.386842346192,
        "rating": 257.43722915649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_17936_17937_1",
      "ports": {
        "bus1": 17936,
        "bus2": 17937
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17938_18211_1",
      "ports": {
        "bus1": 17938,
        "bus2": 18211
      },
      "params": {
        "R": 0.005540349986404181,
        "X": 0.0397755429148674,
        "G": 0.0,
        "B": 0.019170809537172318
      },
      "extension": {
        "length": 17124.80509313965,
        "rating": 179.34499979019165
      }
    },
    {
      "class": "Branch",
      "id": "branch_17938_34545_1",
      "ports": {
        "bus1": 34545,
        "bus2": 17938
      },
      "params": {
        "R": 0.005361316725611687,
        "X": 0.03618176281452179,
        "G": 0.0,
        "B": 0.007616855204105376
      },
      "extension": {
        "length": 12251.12766998291,
        "rating": 202.24168300628662
      }
    },
    {
      "class": "Branch",
      "id": "branch_17939_17942_1",
      "ports": {
        "bus1": 17939,
        "bus2": 17942
      },
      "params": {
        "R": 0.0018439949490129945,
        "X": 0.007831837050616741,
        "G": 0.0,
        "B": 0.0023582330904901028
      },
      "extension": {
        "length": 3136.2983603668213,
        "rating": 282.01258182525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_17939_17949_1",
      "ports": {
        "bus1": 17949,
        "bus2": 17939
      },
      "params": {
        "R": 0.0041312347166240215,
        "X": 0.02048606425523758,
        "G": 0.0,
        "B": 0.007903997786343098
      },
      "extension": {
        "length": 9005.63993371582,
        "rating": 302.6456356048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_17939_17949_2",
      "ports": {
        "bus1": 17949,
        "bus2": 17939
      },
      "params": {
        "R": 0.0041312347166240215,
        "X": 0.02048606425523758,
        "G": 0.0,
        "B": 0.007903997786343098
      },
      "extension": {
        "length": 9005.63993371582,
        "rating": 302.6456356048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_17940_17942_1",
      "ports": {
        "bus1": 17942,
        "bus2": 17940
      },
      "params": {
        "R": 0.0014049593592062593,
        "X": 0.0066595179960131645,
        "G": 0.0,
        "B": 0.002486265730112791
      },
      "extension": {
        "length": 2774.6954961547854,
        "rating": 187.74759769439697
      }
    },
    {
      "class": "Branch",
      "id": "branch_17940_18211_1",
      "ports": {
        "bus1": 18211,
        "bus2": 17940
      },
      "params": {
        "R": 0.004835603758692741,
        "X": 0.025281058624386787,
        "G": 0.0,
        "B": 0.029707450419664383
      },
      "extension": {
        "length": 18605.344908691408,
        "rating": 184.2368245124817
      }
    },
    {
      "class": "Branch",
      "id": "branch_17941_17942_1",
      "ports": {
        "bus1": 17942,
        "bus2": 17941
      },
      "params": {
        "R": 0.0004646866873372346,
        "X": 0.030394887551665306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17941_17943_1",
      "ports": {
        "bus1": 17941,
        "bus2": 17943
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17941_18500_1",
      "ports": {
        "bus1": 18500,
        "bus2": 17941
      },
      "params": {
        "R": 0.00045123841846361756,
        "X": 0.004869335331022739,
        "G": 0.0,
        "B": 0.14025768637657166
      },
      "extension": {
        "length": 18858.565312866212,
        "rating": 1387.589454650879
      }
    },
    {
      "class": "Branch",
      "id": "branch_17941_34243_1",
      "ports": {
        "bus1": 17941,
        "bus2": 34243
      },
      "params": {
        "R": 0.0014093118952587247,
        "X": 0.014936651103198528,
        "G": 0.0,
        "B": 0.29665905237197876
      },
      "extension": {
        "length": 44358.811736572265,
        "rating": 1400.199794769287
      }
    },
    {
      "class": "Branch",
      "id": "branch_17941_34542_1",
      "ports": {
        "bus1": 34542,
        "bus2": 17941
      },
      "params": {
        "R": 0.0007337225251831114,
        "X": 0.007822906598448753,
        "G": 0.0,
        "B": 0.2219948172569275
      },
      "extension": {
        "length": 28701.006541259765,
        "rating": 1276.445198059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_17944_17952_1",
      "ports": {
        "bus1": 17944,
        "bus2": 17952
      },
      "params": {
        "R": 0.0010224853176623583,
        "X": 0.008255825378000736,
        "G": 0.0,
        "B": 0.003645563730970025
      },
      "extension": {
        "length": 3504.78936227417,
        "rating": 238.60223293304443
      }
    },
    {
      "class": "Branch",
      "id": "branch_17944_34222_1",
      "ports": {
        "bus1": 34222,
        "bus2": 17944
      },
      "params": {
        "R": 0.003380407812073827,
        "X": 0.021891174837946892,
        "G": 0.0,
        "B": 0.015712441876530647
      },
      "extension": {
        "length": 12999.71153540039,
        "rating": 231.78422451019287
      }
    },
    {
      "class": "Branch",
      "id": "branch_17945_17946_1",
      "ports": {
        "bus1": 17945,
        "bus2": 17946
      },
      "params": {
        "R": 0.0002750349813140929,
        "X": 0.0011434376938268542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17945_34209_1",
      "ports": {
        "bus1": 34209,
        "bus2": 17945
      },
      "params": {
        "R": 0.0007585791754536331,
        "X": 0.0038033677265048027,
        "G": 0.0,
        "B": 0.0027941742446273565
      },
      "extension": {
        "length": 2102.993292617798,
        "rating": 222.26128578186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_17945_34211_1",
      "ports": {
        "bus1": 17945,
        "bus2": 34211
      },
      "params": {
        "R": 0.0012922356836497784,
        "X": 0.007505232002586126,
        "G": 0.0,
        "B": 0.010318511165678501
      },
      "extension": {
        "length": 6113.7271505126955,
        "rating": 212.2584342956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_17947_17948_1",
      "ports": {
        "bus1": 17947,
        "bus2": 17948
      },
      "params": {
        "R": 0.00020102884445805103,
        "X": 0.0010395718272775412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17947_17951_1",
      "ports": {
        "bus1": 17947,
        "bus2": 17951
      },
      "params": {
        "R": 0.0028549353592097755,
        "X": 0.013189793564379215,
        "G": 0.0,
        "B": 0.004213355015963316
      },
      "extension": {
        "length": 5366.2851688842775,
        "rating": 253.0916929244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_17949_17950_1",
      "ports": {
        "bus1": 17949,
        "bus2": 17950
      },
      "params": {
        "R": 0.0002093517978210002,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17949_17951_1",
      "ports": {
        "bus1": 17951,
        "bus2": 17949
      },
      "params": {
        "R": 0.0026168578770011663,
        "X": 0.012094187550246716,
        "G": 0.0,
        "B": 0.02267734333872795
      },
      "extension": {
        "length": 10754.941437377931,
        "rating": 266.7928218841553
      }
    },
    {
      "class": "Branch",
      "id": "branch_17949_17952_1",
      "ports": {
        "bus1": 17952,
        "bus2": 17949
      },
      "params": {
        "R": 0.0035061682574450974,
        "X": 0.016864318400621414,
        "G": 0.0,
        "B": 0.006068244110792875
      },
      "extension": {
        "length": 7257.309952148437,
        "rating": 251.64682865142822
      }
    },
    {
      "class": "Branch",
      "id": "branch_17953_17954_1",
      "ports": {
        "bus1": 17953,
        "bus2": 17954
      },
      "params": {
        "R": 0.00027874018996953964,
        "X": 0.0010375655256211758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17954_17955_1",
      "ports": {
        "bus1": 17954,
        "bus2": 17955
      },
      "params": {
        "R": 0.005272794049233198,
        "X": 0.02785113826394081,
        "G": 0.0,
        "B": 0.009375376626849174
      },
      "extension": {
        "length": 10951.038491088868,
        "rating": 211.87467575073242
      }
    },
    {
      "class": "Branch",
      "id": "branch_17954_18432_1",
      "ports": {
        "bus1": 18432,
        "bus2": 17954
      },
      "params": {
        "R": 0.005016754847019911,
        "X": 0.030698742717504498,
        "G": 0.0,
        "B": 0.005681065376847982
      },
      "extension": {
        "length": 9384.676286132813,
        "rating": 197.57899045944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_17955_17956_1",
      "ports": {
        "bus1": 17955,
        "bus2": 17956
      },
      "params": {
        "R": 0.003405222669243813,
        "X": 0.01849365420639515,
        "G": 0.0,
        "B": 0.03624626621603966
      },
      "extension": {
        "length": 18148.843098632813,
        "rating": 219.35014724731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_17957_17958_1",
      "ports": {
        "bus1": 17957,
        "bus2": 17958
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17957_18091_1",
      "ports": {
        "bus1": 17957,
        "bus2": 18091
      },
      "params": {
        "R": 0.004263037815690041,
        "X": 0.03276558220386505,
        "G": 0.0,
        "B": 0.010093688033521175
      },
      "extension": {
        "length": 13311.947686157228,
        "rating": 212.1715784072876
      }
    },
    {
      "class": "Branch",
      "id": "branch_17957_35019_1",
      "ports": {
        "bus1": 35019,
        "bus2": 17957
      },
      "params": {
        "R": 0.005107175093144178,
        "X": 0.030259443446993828,
        "G": 0.0,
        "B": 0.010198131203651428
      },
      "extension": {
        "length": 12832.949691101074,
        "rating": 217.76432991027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_17959_17960_1",
      "ports": {
        "bus1": 17959,
        "bus2": 17960
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17960_18432_1",
      "ports": {
        "bus1": 17960,
        "bus2": 18432
      },
      "params": {
        "R": 0.004689141642302275,
        "X": 0.03276452794671059,
        "G": 0.0,
        "B": 0.008796212263405323
      },
      "extension": {
        "length": 11426.480377624512,
        "rating": 222.3564624786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_17960_35019_1",
      "ports": {
        "bus1": 35019,
        "bus2": 17960
      },
      "params": {
        "R": 0.0005764899542555213,
        "X": 0.0032546555157750845,
        "G": 0.0,
        "B": 0.0012687360867857933
      },
      "extension": {
        "length": 1298.406953086853,
        "rating": 219.2837953567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_17961_17962_1",
      "ports": {
        "bus1": 17962,
        "bus2": 17961
      },
      "params": {
        "R": 0.004928761627525091,
        "X": 0.021187489852309227,
        "G": 0.0,
        "B": 0.008179355412721634
      },
      "extension": {
        "length": 9844.259954589845,
        "rating": 236.2468957901001
      }
    },
    {
      "class": "Branch",
      "id": "branch_17961_18911_1",
      "ports": {
        "bus1": 17961,
        "bus2": 18911
      },
      "params": {
        "R": 0.003609416540712118,
        "X": 0.0185377337038517,
        "G": 0.0,
        "B": 0.007244455162435769
      },
      "extension": {
        "length": 8416.242956359863,
        "rating": 234.72626209259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_17963_18336_1",
      "ports": {
        "bus1": 17963,
        "bus2": 18336
      },
      "params": {
        "R": 0.005136847961694002,
        "X": 0.035963330417871475,
        "G": 0.0,
        "B": 0.036116745322942734
      },
      "extension": {
        "length": 27645.967311767577,
        "rating": 266.33057594299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_17963_18736_1",
      "ports": {
        "bus1": 18736,
        "bus2": 17963
      },
      "params": {
        "R": 0.007356521673500538,
        "X": 0.03930358588695526,
        "G": 0.0,
        "B": 0.010823523625731468
      },
      "extension": {
        "length": 14444.041049560547,
        "rating": 237.68084049224854
      }
    },
    {
      "class": "Branch",
      "id": "branch_17963_18924_1",
      "ports": {
        "bus1": 17963,
        "bus2": 18924
      },
      "params": {
        "R": 0.00764329032972455,
        "X": 0.04624798148870468,
        "G": 0.0,
        "B": 0.020631996914744377
      },
      "extension": {
        "length": 19456.969205566405,
        "rating": 234.4141960144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_17964_17965_1",
      "ports": {
        "bus1": 17965,
        "bus2": 17964
      },
      "params": {
        "R": 0.0039040762931108475,
        "X": 0.026065697893500328,
        "G": 0.0,
        "B": 0.010824211873114109
      },
      "extension": {
        "length": 12416.697749816894,
        "rating": 224.0081548690796
      }
    },
    {
      "class": "Branch",
      "id": "branch_17965_17967_1",
      "ports": {
        "bus1": 17965,
        "bus2": 17967
      },
      "params": {
        "R": 0.006883728317916393,
        "X": 0.04399615153670311,
        "G": 0.0,
        "B": 0.010234716348350048
      },
      "extension": {
        "length": 16508.72655834961,
        "rating": 220.71945667266846
      }
    },
    {
      "class": "Branch",
      "id": "branch_17966_17967_1",
      "ports": {
        "bus1": 17966,
        "bus2": 17967
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17967_17969_1",
      "ports": {
        "bus1": 17967,
        "bus2": 17969
      },
      "params": {
        "R": 0.009991571307182312,
        "X": 0.07055848836898804,
        "G": 0.0,
        "B": 0.01805606298148632
      },
      "extension": {
        "length": 26663.892000732423,
        "rating": 205.68113327026367
      }
    },
    {
      "class": "Branch",
      "id": "branch_17967_21738_1",
      "ports": {
        "bus1": 17967,
        "bus2": 21738
      },
      "params": {
        "R": 0.0023135284427553415,
        "X": 0.012903706170618534,
        "G": 0.0,
        "B": 0.0058078458532691
      },
      "extension": {
        "length": 5781.777389099121,
        "rating": 191.6507601737976
      }
    },
    {
      "class": "Branch",
      "id": "branch_17968_17969_1",
      "ports": {
        "bus1": 17968,
        "bus2": 17969
      },
      "params": {
        "R": 0.0002624120970722288,
        "X": 0.0011138772824779153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17969_18231_1",
      "ports": {
        "bus1": 18231,
        "bus2": 17969
      },
      "params": {
        "R": 0.01581367291510105,
        "X": 0.09424319863319397,
        "G": 0.0,
        "B": 0.023411840200424194
      },
      "extension": {
        "length": 32408.500612060547,
        "rating": 194.01272535324097
      }
    },
    {
      "class": "Branch",
      "id": "branch_17970_17971_1",
      "ports": {
        "bus1": 17970,
        "bus2": 17971
      },
      "params": {
        "R": 0.0002714107104111463,
        "X": 0.00110687839332968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17970_18110_1",
      "ports": {
        "bus1": 17970,
        "bus2": 18110
      },
      "params": {
        "R": 0.004296755418181419,
        "X": 0.025615328922867775,
        "G": 0.0,
        "B": 0.016440311446785927
      },
      "extension": {
        "length": 14955.839809936524,
        "rating": 197.0735788345337
      }
    },
    {
      "class": "Branch",
      "id": "branch_17972_17973_1",
      "ports": {
        "bus1": 17972,
        "bus2": 17973
      },
      "params": {
        "R": 0.00027792699984274805,
        "X": 0.0010687819449231029,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17974_17975_1",
      "ports": {
        "bus1": 17974,
        "bus2": 17975
      },
      "params": {
        "R": 0.00028127801488153636,
        "X": 0.0010057692416012287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17974_17988_1",
      "ports": {
        "bus1": 17988,
        "bus2": 17974
      },
      "params": {
        "R": 0.003397416789084673,
        "X": 0.019129686057567596,
        "G": 0.0,
        "B": 0.021966377273201942
      },
      "extension": {
        "length": 14684.570274902344,
        "rating": 262.5322103500366
      }
    },
    {
      "class": "Branch",
      "id": "branch_17974_17991_1",
      "ports": {
        "bus1": 17974,
        "bus2": 17991
      },
      "params": {
        "R": 0.00452121626585722,
        "X": 0.02689441852271557,
        "G": 0.0,
        "B": 0.031288180500268936
      },
      "extension": {
        "length": 22579.37215246582,
        "rating": 222.37794399261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_17974_21291_1",
      "ports": {
        "bus1": 17974,
        "bus2": 21291
      },
      "params": {
        "R": 0.010122000239789486,
        "X": 0.05205265805125236,
        "G": 0.0,
        "B": 0.015735872089862823
      },
      "extension": {
        "length": 21640.186549072267,
        "rating": 261.77828311920166
      }
    },
    {
      "class": "Branch",
      "id": "branch_17974_21325_1",
      "ports": {
        "bus1": 17974,
        "bus2": 21325
      },
      "params": {
        "R": 0.002585261594504118,
        "X": 0.017267271876335144,
        "G": 0.0,
        "B": 0.005549837369471788
      },
      "extension": {
        "length": 6651.686407104492,
        "rating": 229.92994785308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_17976_17981_1",
      "ports": {
        "bus1": 17976,
        "bus2": 17981
      },
      "params": {
        "R": 0.004362125881016254,
        "X": 0.0245431549847126,
        "G": 0.0,
        "B": 0.02524777129292488
      },
      "extension": {
        "length": 17244.45732458496,
        "rating": 247.43008613586426
      }
    },
    {
      "class": "Branch",
      "id": "branch_17977_18126_1",
      "ports": {
        "bus1": 17977,
        "bus2": 18126
      },
      "params": {
        "R": 0.005903494078665972,
        "X": 0.03062665835022926,
        "G": 0.0,
        "B": 0.03595495596528053
      },
      "extension": {
        "length": 24610.920009521484,
        "rating": 246.16386890411377
      }
    },
    {
      "class": "Branch",
      "id": "branch_17977_18135_1",
      "ports": {
        "bus1": 17977,
        "bus2": 18135
      },
      "params": {
        "R": 0.0071732643991708755,
        "X": 0.042997270822525024,
        "G": 0.0,
        "B": 0.008424793370068073
      },
      "extension": {
        "length": 13353.795271362305,
        "rating": 241.888165473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_17978_17979_1",
      "ports": {
        "bus1": 17978,
        "bus2": 17979
      },
      "params": {
        "R": 0.00024905437021516263,
        "X": 0.0011417719069868326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17979_18135_1",
      "ports": {
        "bus1": 18135,
        "bus2": 17979
      },
      "params": {
        "R": 0.004186248406767845,
        "X": 0.023732338100671768,
        "G": 0.0,
        "B": 0.021470477804541588
      },
      "extension": {
        "length": 16072.356589233399,
        "rating": 219.35877799987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_17980_17983_1",
      "ports": {
        "bus1": 17983,
        "bus2": 17980
      },
      "params": {
        "R": 0.005398118402808904,
        "X": 0.031018750742077827,
        "G": 0.0,
        "B": 0.044995345175266266
      },
      "extension": {
        "length": 27303.51574951172,
        "rating": 242.98460483551025
      }
    },
    {
      "class": "Branch",
      "id": "branch_17980_18129_1",
      "ports": {
        "bus1": 17980,
        "bus2": 18129
      },
      "params": {
        "R": 0.003047376638278365,
        "X": 0.01953287050127983,
        "G": 0.0,
        "B": 0.03635669872164726
      },
      "extension": {
        "length": 18823.429364501953,
        "rating": 239.94455337524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_17980_18468_1",
      "ports": {
        "bus1": 17980,
        "bus2": 18468
      },
      "params": {
        "R": 0.005077977664768696,
        "X": 0.03568063676357269,
        "G": 0.0,
        "B": 0.037565067410469055
      },
      "extension": {
        "length": 26246.732998535157,
        "rating": 198.290753364563
      }
    },
    {
      "class": "Branch",
      "id": "branch_17981_17990_1",
      "ports": {
        "bus1": 17981,
        "bus2": 17990
      },
      "params": {
        "R": 0.005776744335889816,
        "X": 0.04142839089035988,
        "G": 0.0,
        "B": 0.02135576866567135
      },
      "extension": {
        "length": 21341.622307983398,
        "rating": 220.29433250427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_17981_18365_1",
      "ports": {
        "bus1": 17981,
        "bus2": 18365
      },
      "params": {
        "R": 0.0021449436899274588,
        "X": 0.00938594713807106,
        "G": 0.0,
        "B": 0.0049870554357767105
      },
      "extension": {
        "length": 4490.55852923584,
        "rating": 258.6732864379883
      }
    },
    {
      "class": "Branch",
      "id": "branch_17982_17985_1",
      "ports": {
        "bus1": 17985,
        "bus2": 17982
      },
      "params": {
        "R": 0.00843750685453415,
        "X": 0.04652580991387367,
        "G": 0.0,
        "B": 0.016322001814842224
      },
      "extension": {
        "length": 19540.672049926758,
        "rating": 201.67269706726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_17982_17986_1",
      "ports": {
        "bus1": 17982,
        "bus2": 17986
      },
      "params": {
        "R": 0.0011330461129546165,
        "X": 0.006639670580625534,
        "G": 0.0,
        "B": 0.01636575162410736
      },
      "extension": {
        "length": 7042.326539611817,
        "rating": 219.18118000030518
      }
    },
    {
      "class": "Branch",
      "id": "branch_17982_18365_1",
      "ports": {
        "bus1": 17982,
        "bus2": 18365
      },
      "params": {
        "R": 0.002744952216744423,
        "X": 0.012360288761556149,
        "G": 0.0,
        "B": 0.005825773812830449
      },
      "extension": {
        "length": 5901.487558868408,
        "rating": 231.02338314056396
      }
    },
    {
      "class": "Branch",
      "id": "branch_17983_17984_1",
      "ports": {
        "bus1": 17983,
        "bus2": 17984
      },
      "params": {
        "R": 0.010856269858777523,
        "X": 0.03911423310637474,
        "G": 0.0,
        "B": 0.017789212986826897
      },
      "extension": {
        "length": 18653.742977783204,
        "rating": 238.65966796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_17985_17987_1",
      "ports": {
        "bus1": 17987,
        "bus2": 17985
      },
      "params": {
        "R": 0.017574826255440712,
        "X": 0.06762872636318207,
        "G": 0.0,
        "B": 0.017690541222691536
      },
      "extension": {
        "length": 24376.731001831056,
        "rating": 213.71660232543945
      }
    },
    {
      "class": "Branch",
      "id": "branch_17986_17988_1",
      "ports": {
        "bus1": 17986,
        "bus2": 17988
      },
      "params": {
        "R": 0.0028218701481819153,
        "X": 0.017867103219032288,
        "G": 0.0,
        "B": 0.00876358151435852
      },
      "extension": {
        "length": 9170.748809143066,
        "rating": 260.31334400177
      }
    },
    {
      "class": "Branch",
      "id": "branch_17986_18365_1",
      "ports": {
        "bus1": 18365,
        "bus2": 17986
      },
      "params": {
        "R": 0.002749065170064569,
        "X": 0.013513288460671902,
        "G": 0.0,
        "B": 0.0053130281157791615
      },
      "extension": {
        "length": 5665.90419442749,
        "rating": 239.0303611755371
      }
    },
    {
      "class": "Branch",
      "id": "branch_17987_18077_1",
      "ports": {
        "bus1": 17987,
        "bus2": 18077
      },
      "params": {
        "R": 0.011621440760791302,
        "X": 0.09233859181404114,
        "G": 0.0,
        "B": 0.02215561829507351
      },
      "extension": {
        "length": 31145.42059277344,
        "rating": 208.72247219085693
      }
    },
    {
      "class": "Branch",
      "id": "branch_17987_18078_1",
      "ports": {
        "bus1": 17987,
        "bus2": 18078
      },
      "params": {
        "R": 0.012497907504439354,
        "X": 0.053549326956272125,
        "G": 0.0,
        "B": 0.01811792328953743
      },
      "extension": {
        "length": 20309.56962890625,
        "rating": 221.68996334075928
      }
    },
    {
      "class": "Branch",
      "id": "branch_17987_21325_1",
      "ports": {
        "bus1": 21325,
        "bus2": 17987
      },
      "params": {
        "R": 0.004342313390225172,
        "X": 0.024668646976351735,
        "G": 0.0,
        "B": 0.004185407422482967
      },
      "extension": {
        "length": 7504.01977697754,
        "rating": 258.057165145874
      }
    },
    {
      "class": "Branch",
      "id": "branch_17989_17990_1",
      "ports": {
        "bus1": 17989,
        "bus2": 17990
      },
      "params": {
        "R": 0.004961732309311628,
        "X": 0.023973729461431503,
        "G": 0.0,
        "B": 0.01871035248041153
      },
      "extension": {
        "length": 14987.63912475586,
        "rating": 222.6471185684204
      }
    },
    {
      "class": "Branch",
      "id": "branch_17989_18137_1",
      "ports": {
        "bus1": 17989,
        "bus2": 18137
      },
      "params": {
        "R": 0.0040259649977087975,
        "X": 0.02648395672440529,
        "G": 0.0,
        "B": 0.024720421060919758
      },
      "extension": {
        "length": 17390.93001196289,
        "rating": 229.13429737091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_17991_18136_1",
      "ports": {
        "bus1": 17991,
        "bus2": 18136
      },
      "params": {
        "R": 0.012997398152947426,
        "X": 0.07207345962524414,
        "G": 0.0,
        "B": 0.0654483288526535
      },
      "extension": {
        "length": 50917.81677758789,
        "rating": 150.36063194274902
      }
    },
    {
      "class": "Branch",
      "id": "branch_17991_20390_1",
      "ports": {
        "bus1": 17991,
        "bus2": 20390
      },
      "params": {
        "R": 0.00465861102566123,
        "X": 0.024807777255773544,
        "G": 0.0,
        "B": 0.0347505658864975
      },
      "extension": {
        "length": 22467.470610717774,
        "rating": 199.8869776725769
      }
    },
    {
      "class": "Branch",
      "id": "branch_17992_17993_1",
      "ports": {
        "bus1": 17993,
        "bus2": 17992
      },
      "params": {
        "R": 0.0004936844925396144,
        "X": 0.021471112966537476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17992_17994_1",
      "ports": {
        "bus1": 17992,
        "bus2": 17994
      },
      "params": {
        "R": 0.0002314699231646955,
        "X": 0.0010679563274607062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17993_18359_1",
      "ports": {
        "bus1": 17993,
        "bus2": 18359
      },
      "params": {
        "R": 0.001813036040402949,
        "X": 0.009476981125772,
        "G": 0.0,
        "B": 0.002303304150700569
      },
      "extension": {
        "length": 3316.7096680297855,
        "rating": 298.51274490356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_17994_18065_1",
      "ports": {
        "bus1": 18065,
        "bus2": 17994
      },
      "params": {
        "R": 0.0010830035898834467,
        "X": 0.01486092247068882,
        "G": 0.0,
        "B": 0.22907495498657227
      },
      "extension": {
        "length": 44805.02431420899,
        "rating": 1206.157112121582
      }
    },
    {
      "class": "Branch",
      "id": "branch_17995_17996_1",
      "ports": {
        "bus1": 17996,
        "bus2": 17995
      },
      "params": {
        "R": 0.0007754828548058867,
        "X": 0.005510210525244475,
        "G": 0.0,
        "B": 0.002976511837914586
      },
      "extension": {
        "length": 3008.99078805542,
        "rating": 215.38221836090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_17996_17997_1",
      "ports": {
        "bus1": 17996,
        "bus2": 17997
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17998_18182_1",
      "ports": {
        "bus1": 17998,
        "bus2": 18182
      },
      "params": {
        "R": 0.0034685523714870214,
        "X": 0.019033417105674744,
        "G": 0.0,
        "B": 0.013149246573448181
      },
      "extension": {
        "length": 11534.776697570802,
        "rating": 230.0650119781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_17998_18390_1",
      "ports": {
        "bus1": 18390,
        "bus2": 17998
      },
      "params": {
        "R": 0.0018983640475198627,
        "X": 0.010913181118667126,
        "G": 0.0,
        "B": 0.004416259005665779
      },
      "extension": {
        "length": 4998.9097674865725,
        "rating": 254.97560501098633
      }
    },
    {
      "class": "Branch",
      "id": "branch_17999_18354_1",
      "ports": {
        "bus1": 17999,
        "bus2": 18354
      },
      "params": {
        "R": 0.002050629584118724,
        "X": 0.013737086206674576,
        "G": 0.0,
        "B": 0.010553782805800438
      },
      "extension": {
        "length": 7998.3556962890625,
        "rating": 216.21708869934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_18000_18002_1",
      "ports": {
        "bus1": 18000,
        "bus2": 18002
      },
      "params": {
        "R": 0.002533928956836462,
        "X": 0.01667957194149494,
        "G": 0.0,
        "B": 0.010497929528355598
      },
      "extension": {
        "length": 9131.972338806152,
        "rating": 252.7047634124756
      }
    },
    {
      "class": "Branch",
      "id": "branch_18000_18003_1",
      "ports": {
        "bus1": 18000,
        "bus2": 18003
      },
      "params": {
        "R": 0.0029687676578760147,
        "X": 0.02322556264698505,
        "G": 0.0,
        "B": 0.005793496500700712
      },
      "extension": {
        "length": 7748.224824462891,
        "rating": 235.89458465576172
      }
    },
    {
      "class": "Branch",
      "id": "branch_18001_18002_1",
      "ports": {
        "bus1": 18001,
        "bus2": 18002
      },
      "params": {
        "R": 0.0002793787862174213,
        "X": 0.0010155097115784883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18002_18359_1",
      "ports": {
        "bus1": 18002,
        "bus2": 18359
      },
      "params": {
        "R": 0.0020129873882979155,
        "X": 0.011179626919329166,
        "G": 0.0,
        "B": 0.010445602238178253
      },
      "extension": {
        "length": 8237.162887207032,
        "rating": 266.9829845428467
      }
    },
    {
      "class": "Branch",
      "id": "branch_18003_18179_1",
      "ports": {
        "bus1": 18003,
        "bus2": 18179
      },
      "params": {
        "R": 0.005738377105444669,
        "X": 0.027572397142648697,
        "G": 0.0,
        "B": 0.02336728200316429
      },
      "extension": {
        "length": 16735.01907128906,
        "rating": 224.40636157989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_18004_18005_1",
      "ports": {
        "bus1": 18004,
        "bus2": 18005
      },
      "params": {
        "R": 0.00028480778564698994,
        "X": 0.001163060893304646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18006_18007_1",
      "ports": {
        "bus1": 18006,
        "bus2": 18007
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18008_18010_1",
      "ports": {
        "bus1": 18008,
        "bus2": 18010
      },
      "params": {
        "R": 0.0026999420952051874,
        "X": 0.015693098306655884,
        "G": 0.0,
        "B": 0.00903648603707552
      },
      "extension": {
        "length": 8669.972910827637,
        "rating": 224.00076389312744
      }
    },
    {
      "class": "Branch",
      "id": "branch_18010_18011_1",
      "ports": {
        "bus1": 18010,
        "bus2": 18011
      },
      "params": {
        "R": 0.0033862304408103228,
        "X": 0.022690482437610626,
        "G": 0.0,
        "B": 0.016770215705037117
      },
      "extension": {
        "length": 13785.72048852539,
        "rating": 231.80525302886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_18011_18012_1",
      "ports": {
        "bus1": 18011,
        "bus2": 18012
      },
      "params": {
        "R": 0.0025200529489666224,
        "X": 0.013341979123651981,
        "G": 0.0,
        "B": 0.01704368181526661
      },
      "extension": {
        "length": 10068.822759155273,
        "rating": 174.81870651245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_18011_18115_1",
      "ports": {
        "bus1": 18115,
        "bus2": 18011
      },
      "params": {
        "R": 0.007269047200679779,
        "X": 0.0371965654194355,
        "G": 0.0,
        "B": 0.02553179115056992
      },
      "extension": {
        "length": 21559.494962768556,
        "rating": 235.90118885040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_18012_21636_1",
      "ports": {
        "bus1": 18012,
        "bus2": 21636
      },
      "params": {
        "R": 0.010436397045850754,
        "X": 0.05064966529607773,
        "G": 0.0,
        "B": 0.01921577751636505
      },
      "extension": {
        "length": 21565.54817468262,
        "rating": 258.15653800964355
      }
    },
    {
      "class": "Branch",
      "id": "branch_18013_35085_1",
      "ports": {
        "bus1": 35085,
        "bus2": 18013
      },
      "params": {
        "R": 0.00283658062107861,
        "X": 0.0170305073261261,
        "G": 0.0,
        "B": 0.05737536400556564
      },
      "extension": {
        "length": 21142.532413696288,
        "rating": 236.0490083694458
      }
    },
    {
      "class": "Branch",
      "id": "branch_18014_18015_1",
      "ports": {
        "bus1": 18014,
        "bus2": 18015
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18014_18023_1",
      "ports": {
        "bus1": 18014,
        "bus2": 18023
      },
      "params": {
        "R": 0.005127390380948782,
        "X": 0.025992380455136303,
        "G": 0.0,
        "B": 0.00657397648319602
      },
      "extension": {
        "length": 9410.48147845459,
        "rating": 187.18886375427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_18014_33322_1",
      "ports": {
        "bus1": 18014,
        "bus2": 33322
      },
      "params": {
        "R": 0.011405266821384432,
        "X": 0.05308762937784195,
        "G": 0.0,
        "B": 0.01576022431254387
      },
      "extension": {
        "length": 19071.397717163087,
        "rating": 201.64577960968018
      }
    },
    {
      "class": "Branch",
      "id": "branch_18016_18017_1",
      "ports": {
        "bus1": 18017,
        "bus2": 18016
      },
      "params": {
        "R": 0.0037068284582346678,
        "X": 0.02366002276539803,
        "G": 0.0,
        "B": 0.016333891078829765
      },
      "extension": {
        "length": 13853.304967895509,
        "rating": 221.24125957489014
      }
    },
    {
      "class": "Branch",
      "id": "branch_18016_18279_1",
      "ports": {
        "bus1": 18016,
        "bus2": 18279
      },
      "params": {
        "R": 0.004605870693922043,
        "X": 0.02589879184961319,
        "G": 0.0,
        "B": 0.01169680804014206
      },
      "extension": {
        "length": 11826.954677307129,
        "rating": 204.85074520111084
      }
    },
    {
      "class": "Branch",
      "id": "branch_18017_18020_1",
      "ports": {
        "bus1": 18017,
        "bus2": 18020
      },
      "params": {
        "R": 0.005467969924211502,
        "X": 0.0350615419447422,
        "G": 0.0,
        "B": 0.01277579739689827
      },
      "extension": {
        "length": 15345.825354492188,
        "rating": 226.13790035247803
      }
    },
    {
      "class": "Branch",
      "id": "branch_18018_18019_1",
      "ports": {
        "bus1": 18018,
        "bus2": 18019
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18018_18020_1",
      "ports": {
        "bus1": 18018,
        "bus2": 18020
      },
      "params": {
        "R": 0.005358506925404072,
        "X": 0.027435939759016037,
        "G": 0.0,
        "B": 0.014225368387997152
      },
      "extension": {
        "length": 14420.523461791992,
        "rating": 230.16352653503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_18018_18037_1",
      "ports": {
        "bus1": 18037,
        "bus2": 18018
      },
      "params": {
        "R": 0.007454134989529848,
        "X": 0.03876146301627159,
        "G": 0.0,
        "B": 0.010922626592218876
      },
      "extension": {
        "length": 14823.38589477539,
        "rating": 231.65078163146973
      }
    },
    {
      "class": "Branch",
      "id": "branch_18021_18022_1",
      "ports": {
        "bus1": 18021,
        "bus2": 18022
      },
      "params": {
        "R": 0.0002232061815448105,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18021_18023_1",
      "ports": {
        "bus1": 18023,
        "bus2": 18021
      },
      "params": {
        "R": 0.0034762027207762003,
        "X": 0.015572418458759785,
        "G": 0.0,
        "B": 0.006823764182627201
      },
      "extension": {
        "length": 7788.910573608398,
        "rating": 170.02110481262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_18021_31578_1",
      "ports": {
        "bus1": 18021,
        "bus2": 31578
      },
      "params": {
        "R": 0.004078962840139866,
        "X": 0.02546415850520134,
        "G": 0.0,
        "B": 0.015606352128088473
      },
      "extension": {
        "length": 13470.539075683595,
        "rating": 156.1458706855774
      }
    },
    {
      "class": "Branch",
      "id": "branch_18024_18025_1",
      "ports": {
        "bus1": 18024,
        "bus2": 18025
      },
      "params": {
        "R": 0.0002477322705090046,
        "X": 0.0010879677720367908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18024_32619_1",
      "ports": {
        "bus1": 32619,
        "bus2": 18024
      },
      "params": {
        "R": 0.002820116700604558,
        "X": 0.016288477927446365,
        "G": 0.0,
        "B": 0.009333981201052666
      },
      "extension": {
        "length": 8472.993352844238,
        "rating": 239.2028570175171
      }
    },
    {
      "class": "Branch",
      "id": "branch_18024_33331_1",
      "ports": {
        "bus1": 18024,
        "bus2": 33331
      },
      "params": {
        "R": 0.0057809725403785706,
        "X": 0.03786800056695938,
        "G": 0.0,
        "B": 0.02428564988076687
      },
      "extension": {
        "length": 23513.34560888672,
        "rating": 236.29579544067383
      }
    },
    {
      "class": "Branch",
      "id": "branch_18026_18027_1",
      "ports": {
        "bus1": 18027,
        "bus2": 18026
      },
      "params": {
        "R": 0.0004645161097869277,
        "X": 0.025674287229776382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18026_18028_1",
      "ports": {
        "bus1": 18026,
        "bus2": 18028
      },
      "params": {
        "R": 0.00020788967958651483,
        "X": 0.0010825225617736578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18027_18029_1",
      "ports": {
        "bus1": 18027,
        "bus2": 18029
      },
      "params": {
        "R": 0.0022124380338937044,
        "X": 0.014305979944765566,
        "G": 0.0,
        "B": 0.004259970970451832
      },
      "extension": {
        "length": 5407.609006988526,
        "rating": 242.36671924591064
      }
    },
    {
      "class": "Branch",
      "id": "branch_18028_33329_1",
      "ports": {
        "bus1": 18028,
        "bus2": 33329
      },
      "params": {
        "R": 0.0007728728232905269,
        "X": 0.00865834578871727,
        "G": 0.0,
        "B": 0.24069277942180634
      },
      "extension": {
        "length": 31182.194162109376,
        "rating": 1246.8108177185059
      }
    },
    {
      "class": "Branch",
      "id": "branch_18028_33578_1",
      "ports": {
        "bus1": 18028,
        "bus2": 33578
      },
      "params": {
        "R": 0.0015577370068058372,
        "X": 0.01595865935087204,
        "G": 0.0,
        "B": 0.7149094343185425
      },
      "extension": {
        "length": 72907.30926123048,
        "rating": 1211.610507965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_18029_18030_1",
      "ports": {
        "bus1": 18029,
        "bus2": 18030
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18029_18037_1",
      "ports": {
        "bus1": 18029,
        "bus2": 18037
      },
      "params": {
        "R": 0.005158238112926483,
        "X": 0.027753137052059174,
        "G": 0.0,
        "B": 0.015947213396430016
      },
      "extension": {
        "length": 15163.013443359376,
        "rating": 237.7716064453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_18031_18032_1",
      "ports": {
        "bus1": 18031,
        "bus2": 18032
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18031_33321_1",
      "ports": {
        "bus1": 18031,
        "bus2": 33321
      },
      "params": {
        "R": 0.0014408698771148922,
        "X": 0.009082349017262459,
        "G": 0.0,
        "B": 0.01182154007256031
      },
      "extension": {
        "length": 6783.158824035645,
        "rating": 232.91757106781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_18031_33327_1",
      "ports": {
        "bus1": 18031,
        "bus2": 33327
      },
      "params": {
        "R": 0.008937007747590542,
        "X": 0.03257765993475914,
        "G": 0.0,
        "B": 0.007935634814202785
      },
      "extension": {
        "length": 11804.122373291017,
        "rating": 228.90756130218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_18033_18036_1",
      "ports": {
        "bus1": 18033,
        "bus2": 18036
      },
      "params": {
        "R": 0.0003230080474168062,
        "X": 0.00861436128616333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18033_18037_1",
      "ports": {
        "bus1": 18033,
        "bus2": 18037
      },
      "params": {
        "R": 0.0002450841711834073,
        "X": 0.0010764815378934145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18033_18038_1",
      "ports": {
        "bus1": 18033,
        "bus2": 18038
      },
      "params": {
        "R": 0.0002161902230000123,
        "X": 0.0010506045073270798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18034_18036_1",
      "ports": {
        "bus1": 18034,
        "bus2": 18036
      },
      "params": {
        "R": 0.0031186407431960106,
        "X": 0.08317161351442337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18035_18036_1",
      "ports": {
        "bus1": 18035,
        "bus2": 18036
      },
      "params": {
        "R": 0.0031186407431960106,
        "X": 0.08317161351442337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18037_18039_1",
      "ports": {
        "bus1": 18039,
        "bus2": 18037
      },
      "params": {
        "R": 0.004148183856159449,
        "X": 0.018994228914380074,
        "G": 0.0,
        "B": 0.011732128448784353
      },
      "extension": {
        "length": 10701.93132421875,
        "rating": 169.16255950927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_18039_33317_1",
      "ports": {
        "bus1": 18039,
        "bus2": 33317
      },
      "params": {
        "R": 0.0030578928999602795,
        "X": 0.015964455902576447,
        "G": 0.0,
        "B": 0.04732395336031914
      },
      "extension": {
        "length": 18777.61281225586,
        "rating": 207.52193927764893
      }
    },
    {
      "class": "Branch",
      "id": "branch_18039_33325_1",
      "ports": {
        "bus1": 18039,
        "bus2": 33325
      },
      "params": {
        "R": 0.0021590653341263533,
        "X": 0.012559428811073303,
        "G": 0.0,
        "B": 0.004413803108036518
      },
      "extension": {
        "length": 5232.197086029053,
        "rating": 239.79694843292236
      }
    },
    {
      "class": "Branch",
      "id": "branch_18039_33327_1",
      "ports": {
        "bus1": 33327,
        "bus2": 18039
      },
      "params": {
        "R": 0.0016897304449230433,
        "X": 0.01007804460823536,
        "G": 0.0,
        "B": 0.003751109354197979
      },
      "extension": {
        "length": 4488.671121185303,
        "rating": 225.9917974472046
      }
    },
    {
      "class": "Branch",
      "id": "branch_18040_18041_1",
      "ports": {
        "bus1": 18040,
        "bus2": 18041
      },
      "params": {
        "R": 0.0002433182671666145,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18041_31198_1",
      "ports": {
        "bus1": 18041,
        "bus2": 31198
      },
      "params": {
        "R": 0.0024773727636784315,
        "X": 0.01552742812782526,
        "G": 0.0,
        "B": 0.11189597100019455
      },
      "extension": {
        "length": 28947.659578857423,
        "rating": 240.41094779968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_18041_33328_1",
      "ports": {
        "bus1": 33328,
        "bus2": 18041
      },
      "params": {
        "R": 0.005773850716650486,
        "X": 0.03098190389573574,
        "G": 0.0,
        "B": 0.013490058481693266
      },
      "extension": {
        "length": 13394.06048803711,
        "rating": 236.92829608917236
      }
    },
    {
      "class": "Branch",
      "id": "branch_18042_18043_1",
      "ports": {
        "bus1": 18042,
        "bus2": 18043
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18042_18045_1",
      "ports": {
        "bus1": 18042,
        "bus2": 18045
      },
      "params": {
        "R": 0.00315662520006299,
        "X": 0.015383711084723473,
        "G": 0.0,
        "B": 0.0027758583892136812
      },
      "extension": {
        "length": 4780.672983764649,
        "rating": 203.78658771514893
      }
    },
    {
      "class": "Branch",
      "id": "branch_18044_18045_1",
      "ports": {
        "bus1": 18045,
        "bus2": 18044
      },
      "params": {
        "R": 0.00020922219846397638,
        "X": 0.01235748827457428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18044_18046_1",
      "ports": {
        "bus1": 18044,
        "bus2": 18046
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18045_18047_1",
      "ports": {
        "bus1": 18045,
        "bus2": 18047
      },
      "params": {
        "R": 0.0016469105612486599,
        "X": 0.011578437872231008,
        "G": 0.0,
        "B": 0.003937105182558298
      },
      "extension": {
        "length": 4640.949535583496,
        "rating": 224.94683265686035
      }
    },
    {
      "class": "Branch",
      "id": "branch_18045_18168_1",
      "ports": {
        "bus1": 18045,
        "bus2": 18168
      },
      "params": {
        "R": 0.004611966200172901,
        "X": 0.033635228872299194,
        "G": 0.0,
        "B": 0.02637523040175438
      },
      "extension": {
        "length": 21616.985128051758,
        "rating": 214.40234184265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_18046_18465_1",
      "ports": {
        "bus1": 18465,
        "bus2": 18046
      },
      "params": {
        "R": 0.0012858135160058737,
        "X": 0.014703307300806046,
        "G": 0.0,
        "B": 0.19541002810001373
      },
      "extension": {
        "length": 38385.17561645508,
        "rating": 1321.4472770690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_18047_18048_1",
      "ports": {
        "bus1": 18047,
        "bus2": 18048
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18047_18049_1",
      "ports": {
        "bus1": 18049,
        "bus2": 18047
      },
      "params": {
        "R": 0.003812686540186405,
        "X": 0.01823664829134941,
        "G": 0.0,
        "B": 0.014430923387408257
      },
      "extension": {
        "length": 11661.385364868165,
        "rating": 233.91399383544922
      }
    },
    {
      "class": "Branch",
      "id": "branch_18050_18051_1",
      "ports": {
        "bus1": 18050,
        "bus2": 18051
      },
      "params": {
        "R": 0.002893463708460331,
        "X": 0.020247645676136017,
        "G": 0.0,
        "B": 0.016759555786848068
      },
      "extension": {
        "length": 12208.933222229005,
        "rating": 193.06833744049072
      }
    },
    {
      "class": "Branch",
      "id": "branch_18050_18055_1",
      "ports": {
        "bus1": 18050,
        "bus2": 18055
      },
      "params": {
        "R": 0.004786033183336258,
        "X": 0.03192102536559105,
        "G": 0.0,
        "B": 0.024747855961322784
      },
      "extension": {
        "length": 19282.761327392578,
        "rating": 268.93720626831055
      }
    },
    {
      "class": "Branch",
      "id": "branch_18050_18576_1",
      "ports": {
        "bus1": 18050,
        "bus2": 18576
      },
      "params": {
        "R": 0.0037296602968126535,
        "X": 0.02620372176170349,
        "G": 0.0,
        "B": 0.06060640141367912
      },
      "extension": {
        "length": 28889.604610839844,
        "rating": 270.64383029937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_18051_18058_1",
      "ports": {
        "bus1": 18051,
        "bus2": 18058
      },
      "params": {
        "R": 0.00458526611328125,
        "X": 0.02440439537167549,
        "G": 0.0,
        "B": 0.017907967790961266
      },
      "extension": {
        "length": 14580.479279663086,
        "rating": 246.56221866607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_18051_18573_1",
      "ports": {
        "bus1": 18573,
        "bus2": 18051
      },
      "params": {
        "R": 0.004546060226857662,
        "X": 0.02634689211845398,
        "G": 0.0,
        "B": 0.018636710941791534
      },
      "extension": {
        "length": 16472.847771606444,
        "rating": 237.2457981109619
      }
    },
    {
      "class": "Branch",
      "id": "branch_18052_18103_1",
      "ports": {
        "bus1": 18052,
        "bus2": 18103
      },
      "params": {
        "R": 0.007942968048155308,
        "X": 0.037952832877635956,
        "G": 0.0,
        "B": 0.010040477849543095
      },
      "extension": {
        "length": 13517.13530126953,
        "rating": 249.54159259796143
      }
    },
    {
      "class": "Branch",
      "id": "branch_18053_18055_1",
      "ports": {
        "bus1": 18055,
        "bus2": 18053
      },
      "params": {
        "R": 0.0031294396612793207,
        "X": 0.0206005796790123,
        "G": 0.0,
        "B": 0.007283285725861788
      },
      "extension": {
        "length": 8347.27870074463,
        "rating": 236.99214458465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_18053_18075_1",
      "ports": {
        "bus1": 18075,
        "bus2": 18053
      },
      "params": {
        "R": 0.009271929040551186,
        "X": 0.04711962491273881,
        "G": 0.0,
        "B": 0.019712509587407112
      },
      "extension": {
        "length": 20448.25018725586,
        "rating": 240.14365673065186
      }
    },
    {
      "class": "Branch",
      "id": "branch_18054_18581_1",
      "ports": {
        "bus1": 18054,
        "bus2": 18581
      },
      "params": {
        "R": 0.00365026225335896,
        "X": 0.021591346710920334,
        "G": 0.0,
        "B": 0.011360899545252323
      },
      "extension": {
        "length": 11628.835537719728,
        "rating": 207.90247917175293
      }
    },
    {
      "class": "Branch",
      "id": "branch_18055_18074_1",
      "ports": {
        "bus1": 18055,
        "bus2": 18074
      },
      "params": {
        "R": 0.00517039280384779,
        "X": 0.03303469344973564,
        "G": 0.0,
        "B": 0.04180510714650154
      },
      "extension": {
        "length": 24878.483026611328,
        "rating": 242.6072359085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_18056_18057_1",
      "ports": {
        "bus1": 18056,
        "bus2": 18057
      },
      "params": {
        "R": 0.005628487560898066,
        "X": 0.029926132410764698,
        "G": 0.0,
        "B": 0.009718470275402069
      },
      "extension": {
        "length": 11667.439344177246,
        "rating": 252.55374908447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_18056_18058_1",
      "ports": {
        "bus1": 18058,
        "bus2": 18056
      },
      "params": {
        "R": 0.0058164652436971664,
        "X": 0.031384676694869995,
        "G": 0.0,
        "B": 0.014006407931447029
      },
      "extension": {
        "length": 15760.92773803711,
        "rating": 247.76082038879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_18058_18059_1",
      "ports": {
        "bus1": 18058,
        "bus2": 18059
      },
      "params": {
        "R": 0.00024822200066410005,
        "X": 0.0011275343131273985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18060_18061_1",
      "ports": {
        "bus1": 18060,
        "bus2": 18061
      },
      "params": {
        "R": 0.0002489908947609365,
        "X": 0.0011963312281295657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18060_18068_1",
      "ports": {
        "bus1": 18060,
        "bus2": 18068
      },
      "params": {
        "R": 0.004085916094481945,
        "X": 0.027768170461058617,
        "G": 0.0,
        "B": 0.01913781650364399
      },
      "extension": {
        "length": 15817.701156372072,
        "rating": 278.41336727142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_18060_18735_1",
      "ports": {
        "bus1": 18060,
        "bus2": 18735
      },
      "params": {
        "R": 0.009932372719049454,
        "X": 0.07235923409461975,
        "G": 0.0,
        "B": 0.04005216434597969
      },
      "extension": {
        "length": 40109.570547363284,
        "rating": 240.9513235092163
      }
    },
    {
      "class": "Branch",
      "id": "branch_18060_19197_1",
      "ports": {
        "bus1": 18060,
        "bus2": 19197
      },
      "params": {
        "R": 0.0035790824331343174,
        "X": 0.0236776564270258,
        "G": 0.0,
        "B": 0.027269616723060608
      },
      "extension": {
        "length": 17765.455616455078,
        "rating": 217.0438289642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_18060_19397_1",
      "ports": {
        "bus1": 18060,
        "bus2": 19397
      },
      "params": {
        "R": 0.00936706643551588,
        "X": 0.04291430115699769,
        "G": 0.0,
        "B": 0.01504435110837221
      },
      "extension": {
        "length": 18402.9153112793,
        "rating": 245.96407413482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_18062_18063_1",
      "ports": {
        "bus1": 18062,
        "bus2": 18063
      },
      "params": {
        "R": 0.0002605738409329206,
        "X": 0.0011265306966379285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18062_18064_1",
      "ports": {
        "bus1": 18064,
        "bus2": 18062
      },
      "params": {
        "R": 0.001418497646227479,
        "X": 0.007382552605122329,
        "G": 0.0,
        "B": 0.012971341609954834
      },
      "extension": {
        "length": 6960.978063171387,
        "rating": 261.410117149353
      }
    },
    {
      "class": "Branch",
      "id": "branch_18064_18066_1",
      "ports": {
        "bus1": 18066,
        "bus2": 18064
      },
      "params": {
        "R": 0.002835150109604001,
        "X": 0.018926136195659637,
        "G": 0.0,
        "B": 0.013623240403831005
      },
      "extension": {
        "length": 12486.59362298584,
        "rating": 279.04343605041504
      }
    },
    {
      "class": "Branch",
      "id": "branch_18064_18370_1",
      "ports": {
        "bus1": 18064,
        "bus2": 18370
      },
      "params": {
        "R": 0.003717509564012289,
        "X": 0.017450695857405663,
        "G": 0.0,
        "B": 0.00799543783068657
      },
      "extension": {
        "length": 7853.027962280274,
        "rating": 209.62603092193604
      }
    },
    {
      "class": "Branch",
      "id": "branch_18065_18066_1",
      "ports": {
        "bus1": 18066,
        "bus2": 18065
      },
      "params": {
        "R": 0.0006986186490394175,
        "X": 0.02930728904902935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18065_18067_1",
      "ports": {
        "bus1": 18065,
        "bus2": 18067
      },
      "params": {
        "R": 0.00021888194896746427,
        "X": 0.0011397675843909383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18066_18112_1",
      "ports": {
        "bus1": 18066,
        "bus2": 18112
      },
      "params": {
        "R": 0.0016258984105661514,
        "X": 0.010615112259984016,
        "G": 0.0,
        "B": 0.006054360885173082
      },
      "extension": {
        "length": 5379.417599853516,
        "rating": 207.94925689697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_18066_18186_1",
      "ports": {
        "bus1": 18066,
        "bus2": 18186
      },
      "params": {
        "R": 0.0022464680951088667,
        "X": 0.01230077538639307,
        "G": 0.0,
        "B": 0.0318850614130497
      },
      "extension": {
        "length": 14573.767642822266,
        "rating": 226.77955627441406
      }
    },
    {
      "class": "Branch",
      "id": "branch_18068_18341_1",
      "ports": {
        "bus1": 18068,
        "bus2": 18341
      },
      "params": {
        "R": 0.01447130274027586,
        "X": 0.08289461582899094,
        "G": 0.0,
        "B": 0.021357178688049316
      },
      "extension": {
        "length": 31163.718359619143,
        "rating": 242.71302223205566
      }
    },
    {
      "class": "Branch",
      "id": "branch_18070_18071_1",
      "ports": {
        "bus1": 18070,
        "bus2": 18071
      },
      "params": {
        "R": 0.00023440957011189314,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18070_18727_1",
      "ports": {
        "bus1": 18070,
        "bus2": 18727
      },
      "params": {
        "R": 0.009112633764743805,
        "X": 0.05841436982154846,
        "G": 0.0,
        "B": 0.024979082867503166
      },
      "extension": {
        "length": 28218.732536865235,
        "rating": 247.2515106201172
      }
    },
    {
      "class": "Branch",
      "id": "branch_18072_18146_1",
      "ports": {
        "bus1": 18072,
        "bus2": 18146
      },
      "params": {
        "R": 0.028850331902503964,
        "X": 0.16679637134075165,
        "G": 0.0,
        "B": 0.07438818365335464
      },
      "extension": {
        "length": 77340.93091699219,
        "rating": 218.42687129974365
      }
    },
    {
      "class": "Branch",
      "id": "branch_18073_18074_1",
      "ports": {
        "bus1": 18073,
        "bus2": 18074
      },
      "params": {
        "R": 0.00027776608476415277,
        "X": 0.0010966358240693808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18074_18075_1",
      "ports": {
        "bus1": 18074,
        "bus2": 18075
      },
      "params": {
        "R": 0.004409941378980875,
        "X": 0.025973502546548843,
        "G": 0.0,
        "B": 0.00955589022487402
      },
      "extension": {
        "length": 11536.148032470703,
        "rating": 245.62053680419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_18075_18506_1",
      "ports": {
        "bus1": 18506,
        "bus2": 18075
      },
      "params": {
        "R": 0.004193898290395737,
        "X": 0.02365228161215782,
        "G": 0.0,
        "B": 0.012975502759218216
      },
      "extension": {
        "length": 12398.866559143067,
        "rating": 285.26175022125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_18075_18506_2",
      "ports": {
        "bus1": 18506,
        "bus2": 18075
      },
      "params": {
        "R": 0.004193898290395737,
        "X": 0.02365228161215782,
        "G": 0.0,
        "B": 0.012975502759218216
      },
      "extension": {
        "length": 12398.866559143067,
        "rating": 285.26175022125244
      }
    },
    {
      "class": "Branch",
      "id": "branch_18076_18077_1",
      "ports": {
        "bus1": 18076,
        "bus2": 18077
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18077_18383_1",
      "ports": {
        "bus1": 18077,
        "bus2": 18383
      },
      "params": {
        "R": 0.0017053147312253714,
        "X": 0.01132879313081503,
        "G": 0.0,
        "B": 0.008967126719653606
      },
      "extension": {
        "length": 7198.693250976563,
        "rating": 220.97327709197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_18077_20340_1",
      "ports": {
        "bus1": 20340,
        "bus2": 18077
      },
      "params": {
        "R": 0.010356818325817585,
        "X": 0.0463472455739975,
        "G": 0.0,
        "B": 0.03570981323719025
      },
      "extension": {
        "length": 30044.095165283205,
        "rating": 218.61984729766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_18078_18079_1",
      "ports": {
        "bus1": 18078,
        "bus2": 18079
      },
      "params": {
        "R": 0.00026772645651362836,
        "X": 0.001067977282218635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18078_18383_1",
      "ports": {
        "bus1": 18078,
        "bus2": 18383
      },
      "params": {
        "R": 0.0029526832513511185,
        "X": 0.01964193396270275,
        "G": 0.0,
        "B": 0.039103683084249496
      },
      "extension": {
        "length": 18203.948200195315,
        "rating": 208.58333110809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_18080_18084_1",
      "ports": {
        "bus1": 18080,
        "bus2": 18084
      },
      "params": {
        "R": 0.003051243256777525,
        "X": 0.014434599317610264,
        "G": 0.0,
        "B": 0.005013484973460436
      },
      "extension": {
        "length": 5945.331522216797,
        "rating": 216.63193702697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_18080_18091_1",
      "ports": {
        "bus1": 18080,
        "bus2": 18091
      },
      "params": {
        "R": 0.004828368779271841,
        "X": 0.022316444665193558,
        "G": 0.0,
        "B": 0.01010061427950859
      },
      "extension": {
        "length": 10722.912671447753,
        "rating": 167.2433376312256
      }
    },
    {
      "class": "Branch",
      "id": "branch_18081_18082_1",
      "ports": {
        "bus1": 18081,
        "bus2": 18082
      },
      "params": {
        "R": 0.0002407059364486486,
        "X": 0.0011285252403467894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18081_18084_1",
      "ports": {
        "bus1": 18084,
        "bus2": 18081
      },
      "params": {
        "R": 0.003243248676881194,
        "X": 0.01681736297905445,
        "G": 0.0,
        "B": 0.004488577134907246
      },
      "extension": {
        "length": 6108.020417449951,
        "rating": 240.29698371887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_18081_18090_1",
      "ports": {
        "bus1": 18090,
        "bus2": 18081
      },
      "params": {
        "R": 0.002338612452149391,
        "X": 0.012854435481131079,
        "G": 0.0,
        "B": 0.01281607151031494
      },
      "extension": {
        "length": 8977.511069274902,
        "rating": 218.32032203674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_18083_18086_1",
      "ports": {
        "bus1": 18083,
        "bus2": 18086
      },
      "params": {
        "R": 0.0008354474557563663,
        "X": 0.031360190361738205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18083_18087_1",
      "ports": {
        "bus1": 18083,
        "bus2": 18087
      },
      "params": {
        "R": 0.0002807730343192816,
        "X": 0.001116662984713912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18083_18088_1",
      "ports": {
        "bus1": 18083,
        "bus2": 18088
      },
      "params": {
        "R": 0.00025989802088588476,
        "X": 0.001115164952352643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18084_18086_1",
      "ports": {
        "bus1": 18084,
        "bus2": 18086
      },
      "params": {
        "R": -4.997628275305033e-05,
        "X": -0.0018759546801447868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18085_18086_1",
      "ports": {
        "bus1": 18085,
        "bus2": 18086
      },
      "params": {
        "R": 0.00394547451287508,
        "X": 0.1481013149023056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18087_18320_1",
      "ports": {
        "bus1": 18320,
        "bus2": 18087
      },
      "params": {
        "R": 0.0007650621701031923,
        "X": 0.009346717968583107,
        "G": 0.0,
        "B": 0.19832831621170044
      },
      "extension": {
        "length": 29837.41726904297,
        "rating": 1034.924030303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_18087_34530_1",
      "ports": {
        "bus1": 34530,
        "bus2": 18087
      },
      "params": {
        "R": 0.0009943858021870255,
        "X": 0.011895572766661644,
        "G": 0.0,
        "B": 0.2116106003522873
      },
      "extension": {
        "length": 38696.17626123047,
        "rating": 1110.781478881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_18089_18090_1",
      "ports": {
        "bus1": 18089,
        "bus2": 18090
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18090_18094_1",
      "ports": {
        "bus1": 18094,
        "bus2": 18090
      },
      "params": {
        "R": 0.005202069412916899,
        "X": 0.03440137952566147,
        "G": 0.0,
        "B": 0.01142973080277443
      },
      "extension": {
        "length": 13380.376300048829,
        "rating": 179.5274019241333
      }
    },
    {
      "class": "Branch",
      "id": "branch_18091_18092_1",
      "ports": {
        "bus1": 18091,
        "bus2": 18092
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18093_18097_1",
      "ports": {
        "bus1": 18093,
        "bus2": 18097
      },
      "params": {
        "R": 0.002726343460381031,
        "X": 0.016606613993644714,
        "G": 0.0,
        "B": 0.006783553399145603
      },
      "extension": {
        "length": 7564.195057434083,
        "rating": 233.63053798675537
      }
    },
    {
      "class": "Branch",
      "id": "branch_18094_18095_1",
      "ports": {
        "bus1": 18094,
        "bus2": 18095
      },
      "params": {
        "R": 0.00028594621107913554,
        "X": 0.0011757586617022753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18094_18096_1",
      "ports": {
        "bus1": 18094,
        "bus2": 18096
      },
      "params": {
        "R": 0.0016807887004688382,
        "X": 0.010546307079494001,
        "G": 0.0,
        "B": 0.009454869665205479
      },
      "extension": {
        "length": 6757.065858581544,
        "rating": 194.2765235900879
      }
    },
    {
      "class": "Branch",
      "id": "branch_18096_18097_1",
      "ports": {
        "bus1": 18096,
        "bus2": 18097
      },
      "params": {
        "R": 0.0012929177610203624,
        "X": 0.005611989181488752,
        "G": 0.0,
        "B": 0.002018929459154606
      },
      "extension": {
        "length": 2341.3381280364993,
        "rating": 218.43538284301758
      }
    },
    {
      "class": "Branch",
      "id": "branch_18098_18099_1",
      "ports": {
        "bus1": 18098,
        "bus2": 18099
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18101_18102_1",
      "ports": {
        "bus1": 18101,
        "bus2": 18102
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18103_18105_1",
      "ports": {
        "bus1": 18105,
        "bus2": 18103
      },
      "params": {
        "R": 0.007743266876786947,
        "X": 0.033187929540872574,
        "G": 0.0,
        "B": 0.006565710995346308
      },
      "extension": {
        "length": 9819.489210754395,
        "rating": 247.58341312408447
      }
    },
    {
      "class": "Branch",
      "id": "branch_18104_18105_1",
      "ports": {
        "bus1": 18105,
        "bus2": 18104
      },
      "params": {
        "R": 0.0155761344358325,
        "X": 0.047347459942102425,
        "G": 0.0,
        "B": 0.016482828184962273
      },
      "extension": {
        "length": 19632.569138305666,
        "rating": 240.05169868469238
      }
    },
    {
      "class": "Branch",
      "id": "branch_18104_18548_1",
      "ports": {
        "bus1": 18104,
        "bus2": 18548
      },
      "params": {
        "R": 0.005023883190006018,
        "X": 0.02822454646229744,
        "G": 0.0,
        "B": 0.022954579442739487
      },
      "extension": {
        "length": 18874.844830810547,
        "rating": 236.45761013031006
      }
    },
    {
      "class": "Branch",
      "id": "branch_18105_18106_1",
      "ports": {
        "bus1": 18105,
        "bus2": 18106
      },
      "params": {
        "R": 0.0002169386716559529,
        "X": 0.0010985537664964795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18107_18111_1",
      "ports": {
        "bus1": 18111,
        "bus2": 18107
      },
      "params": {
        "R": 0.004685032181441784,
        "X": 0.022934276610612866,
        "G": 0.0,
        "B": 0.011444811709225178
      },
      "extension": {
        "length": 12450.65804901123,
        "rating": 193.15639734268188
      }
    },
    {
      "class": "Branch",
      "id": "branch_18107_18182_1",
      "ports": {
        "bus1": 18107,
        "bus2": 18182
      },
      "params": {
        "R": 0.0012039870489388704,
        "X": 0.006707367021590472,
        "G": 0.0,
        "B": 0.017672285437583923
      },
      "extension": {
        "length": 7683.656207519532,
        "rating": 210.08405685424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_18108_18109_1",
      "ports": {
        "bus1": 18108,
        "bus2": 18109
      },
      "params": {
        "R": 0.0018033923115581274,
        "X": 0.012565274722874166,
        "G": 0.0,
        "B": 0.004840083420276642
      },
      "extension": {
        "length": 5698.957049011231,
        "rating": 180.14309406280518
      }
    },
    {
      "class": "Branch",
      "id": "branch_18108_18339_1",
      "ports": {
        "bus1": 18339,
        "bus2": 18108
      },
      "params": {
        "R": 0.0015601451741531493,
        "X": 0.009020428173244,
        "G": 0.0,
        "B": 0.002676288364455104
      },
      "extension": {
        "length": 3629.7734543151855,
        "rating": 193.03689002990723
      }
    },
    {
      "class": "Branch",
      "id": "branch_18109_18110_1",
      "ports": {
        "bus1": 18110,
        "bus2": 18109
      },
      "params": {
        "R": 0.003303193487226963,
        "X": 0.016115594655275345,
        "G": 0.0,
        "B": 0.01537403929978609
      },
      "extension": {
        "length": 11743.991601745605,
        "rating": 185.48500537872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_18109_18111_1",
      "ports": {
        "bus1": 18111,
        "bus2": 18109
      },
      "params": {
        "R": 0.004007354844361544,
        "X": 0.02534862793982029,
        "G": 0.0,
        "B": 0.012954371981322767
      },
      "extension": {
        "length": 12366.536974365235,
        "rating": 191.86029434204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_18109_18339_1",
      "ports": {
        "bus1": 18339,
        "bus2": 18109
      },
      "params": {
        "R": 0.002330354880541563,
        "X": 0.010593038052320479,
        "G": 0.0,
        "B": 0.005777198821306229
      },
      "extension": {
        "length": 5881.994957977295,
        "rating": 178.46975326538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_18111_18112_1",
      "ports": {
        "bus1": 18111,
        "bus2": 18112
      },
      "params": {
        "R": 0.004212978761643171,
        "X": 0.024201873689889908,
        "G": 0.0,
        "B": 0.018491467460989952
      },
      "extension": {
        "length": 14672.361020141601,
        "rating": 201.10983848571777
      }
    },
    {
      "class": "Branch",
      "id": "branch_18112_18113_1",
      "ports": {
        "bus1": 18112,
        "bus2": 18113
      },
      "params": {
        "R": 0.0002560220309533179,
        "X": 0.0011697768932208419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18114_18115_1",
      "ports": {
        "bus1": 18114,
        "bus2": 18115
      },
      "params": {
        "R": 0.00022739167616236952,
        "X": 0.0010608620941638947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18115_20301_1",
      "ports": {
        "bus1": 18115,
        "bus2": 20301
      },
      "params": {
        "R": 0.0070157782174646854,
        "X": 0.048375640064477914,
        "G": 0.0,
        "B": 0.03775867819786072
      },
      "extension": {
        "length": 32189.513699707033,
        "rating": 238.98286819458008
      }
    },
    {
      "class": "Branch",
      "id": "branch_18116_18124_1",
      "ports": {
        "bus1": 18116,
        "bus2": 18124
      },
      "params": {
        "R": 0.003509553149342537,
        "X": 0.021474095061421394,
        "G": 0.0,
        "B": 0.0069763739593327045
      },
      "extension": {
        "length": 8798.48241558838,
        "rating": 212.18509674072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_18117_18123_1",
      "ports": {
        "bus1": 18123,
        "bus2": 18117
      },
      "params": {
        "R": 0.0017041360260918736,
        "X": 0.010277477093040943,
        "G": 0.0,
        "B": 0.003627745434641838
      },
      "extension": {
        "length": 4364.074947326661,
        "rating": 223.8616943359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_18117_18124_1",
      "ports": {
        "bus1": 18124,
        "bus2": 18117
      },
      "params": {
        "R": 0.00340706598944962,
        "X": 0.01578463427722454,
        "G": 0.0,
        "B": 0.007228666916489601
      },
      "extension": {
        "length": 7616.958069396973,
        "rating": 218.8695192337036
      }
    },
    {
      "class": "Branch",
      "id": "branch_18118_18121_1",
      "ports": {
        "bus1": 18118,
        "bus2": 18121
      },
      "params": {
        "R": -0.00020887702703475952,
        "X": -0.005306735634803772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18118_18122_1",
      "ports": {
        "bus1": 18118,
        "bus2": 18122
      },
      "params": {
        "R": 0.00024085475888568908,
        "X": 0.0010148026049137115,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18118_18123_1",
      "ports": {
        "bus1": 18118,
        "bus2": 18123
      },
      "params": {
        "R": 0.00026164608425460756,
        "X": 0.0010130746522918344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18119_18121_1",
      "ports": {
        "bus1": 18119,
        "bus2": 18121
      },
      "params": {
        "R": 0.008423976600170135,
        "X": 0.21401983499526978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18120_18121_1",
      "ports": {
        "bus1": 18120,
        "bus2": 18121
      },
      "params": {
        "R": 0.008423976600170135,
        "X": 0.21401983499526978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18124_18125_1",
      "ports": {
        "bus1": 18124,
        "bus2": 18125
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18127_18128_1",
      "ports": {
        "bus1": 18127,
        "bus2": 18128
      },
      "params": {
        "R": 0.0002469274040777236,
        "X": 0.0010793509427458048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18128_18129_1",
      "ports": {
        "bus1": 18129,
        "bus2": 18128
      },
      "params": {
        "R": 0.0034994040615856647,
        "X": 0.01634869910776615,
        "G": 0.0,
        "B": 0.010377052240073681
      },
      "extension": {
        "length": 9098.453291748046,
        "rating": 243.10693740844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_18128_18131_1",
      "ports": {
        "bus1": 18131,
        "bus2": 18128
      },
      "params": {
        "R": 0.01044053491204977,
        "X": 0.05031326413154602,
        "G": 0.0,
        "B": 0.014929095283150673
      },
      "extension": {
        "length": 19822.085012329102,
        "rating": 253.4658670425415
      }
    },
    {
      "class": "Branch",
      "id": "branch_18129_18130_1",
      "ports": {
        "bus1": 18129,
        "bus2": 18130
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18132_18133_1",
      "ports": {
        "bus1": 18132,
        "bus2": 18133
      },
      "params": {
        "R": 0.0002913799835368991,
        "X": 0.001010446809232235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18134_18135_1",
      "ports": {
        "bus1": 18134,
        "bus2": 18135
      },
      "params": {
        "R": 0.0002226343349320814,
        "X": 0.0011770862620323896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18136_18137_1",
      "ports": {
        "bus1": 18136,
        "bus2": 18137
      },
      "params": {
        "R": 0.004767025355249643,
        "X": 0.026761677116155624,
        "G": 0.0,
        "B": 0.016663698479533195
      },
      "extension": {
        "length": 14744.318116333008,
        "rating": 237.62507438659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_18138_18139_1",
      "ports": {
        "bus1": 18138,
        "bus2": 18139
      },
      "params": {
        "R": 0.00024366388970520347,
        "X": 0.001044756849296391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18138_18140_1",
      "ports": {
        "bus1": 18140,
        "bus2": 18138
      },
      "params": {
        "R": 0.0024506826885044575,
        "X": 0.014330144971609116,
        "G": 0.0,
        "B": 0.02096910960972309
      },
      "extension": {
        "length": 11729.145577697755,
        "rating": 238.58957290649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_18140_18144_1",
      "ports": {
        "bus1": 18144,
        "bus2": 18140
      },
      "params": {
        "R": 0.003478217171505093,
        "X": 0.017297305166721344,
        "G": 0.0,
        "B": 0.008971461094915867
      },
      "extension": {
        "length": 9535.684278076173,
        "rating": 240.1536226272583
      }
    },
    {
      "class": "Branch",
      "id": "branch_18141_18142_1",
      "ports": {
        "bus1": 18141,
        "bus2": 18142
      },
      "params": {
        "R": 0.002340658800676465,
        "X": 0.013810109347105026,
        "G": 0.0,
        "B": 0.013813231140375137
      },
      "extension": {
        "length": 9353.912187194825,
        "rating": 177.49464511871338
      }
    },
    {
      "class": "Branch",
      "id": "branch_18141_18438_1",
      "ports": {
        "bus1": 18438,
        "bus2": 18141
      },
      "params": {
        "R": 0.007157814688980579,
        "X": 0.03852524235844612,
        "G": 0.0,
        "B": 0.01939031109213829
      },
      "extension": {
        "length": 19884.31460925293,
        "rating": 183.3369016647339
      }
    },
    {
      "class": "Branch",
      "id": "branch_18142_18143_1",
      "ports": {
        "bus1": 18142,
        "bus2": 18143
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18144_18145_1",
      "ports": {
        "bus1": 18144,
        "bus2": 18145
      },
      "params": {
        "R": 0.00022076231834944335,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18144_18286_1",
      "ports": {
        "bus1": 18286,
        "bus2": 18144
      },
      "params": {
        "R": 0.0015164536889642475,
        "X": 0.009344120509922504,
        "G": 0.0,
        "B": 0.0038197236135601993
      },
      "extension": {
        "length": 4557.501850067139,
        "rating": 189.1801953315735
      }
    },
    {
      "class": "Branch",
      "id": "branch_18147_18148_1",
      "ports": {
        "bus1": 18147,
        "bus2": 18148
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18148_18154_1",
      "ports": {
        "bus1": 18148,
        "bus2": 18154
      },
      "params": {
        "R": 0.001353309373371303,
        "X": 0.009178511798381805,
        "G": 0.0,
        "B": 0.0060673472471535215
      },
      "extension": {
        "length": 5629.321322753906,
        "rating": 212.51153945922852
      }
    },
    {
      "class": "Branch",
      "id": "branch_18148_18156_1",
      "ports": {
        "bus1": 18156,
        "bus2": 18148
      },
      "params": {
        "R": 0.0034080687910318375,
        "X": 0.01624647155404091,
        "G": 0.0,
        "B": 0.005999099928885698
      },
      "extension": {
        "length": 6610.937731567383,
        "rating": 223.01650047302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_18149_18150_1",
      "ports": {
        "bus1": 18149,
        "bus2": 18150
      },
      "params": {
        "R": 0.00021106837084516883,
        "X": 0.00104920391459018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18149_18154_1",
      "ports": {
        "bus1": 18154,
        "bus2": 18149
      },
      "params": {
        "R": 0.001923012314364314,
        "X": 0.009091142565011978,
        "G": 0.0,
        "B": 0.005871407222002744
      },
      "extension": {
        "length": 5046.267248931885,
        "rating": 221.06585502624512
      }
    },
    {
      "class": "Branch",
      "id": "branch_18151_18152_1",
      "ports": {
        "bus1": 18151,
        "bus2": 18152
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18151_18156_1",
      "ports": {
        "bus1": 18151,
        "bus2": 18156
      },
      "params": {
        "R": 0.0013652670895680785,
        "X": 0.00901829544454813,
        "G": 0.0,
        "B": 0.006870702374726534
      },
      "extension": {
        "length": 5824.662492370606,
        "rating": 231.81426525115967
      }
    },
    {
      "class": "Branch",
      "id": "branch_18153_18154_1",
      "ports": {
        "bus1": 18154,
        "bus2": 18153
      },
      "params": {
        "R": 0.0002379315410507843,
        "X": 0.015099817886948586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18153_18155_1",
      "ports": {
        "bus1": 18153,
        "bus2": 18155
      },
      "params": {
        "R": 0.00023500717361457646,
        "X": 0.0011681971373036504,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18154_18163_1",
      "ports": {
        "bus1": 18154,
        "bus2": 18163
      },
      "params": {
        "R": 0.0010631144978106022,
        "X": 0.005980644840747117,
        "G": 0.0,
        "B": 0.005996331572532655
      },
      "extension": {
        "length": 4118.454823425293,
        "rating": 251.39899253845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_18154_18301_1",
      "ports": {
        "bus1": 18301,
        "bus2": 18154
      },
      "params": {
        "R": 0.001286494079977274,
        "X": 0.0068159280344843864,
        "G": 0.0,
        "B": 0.010334285907447338
      },
      "extension": {
        "length": 6016.444867584229,
        "rating": 231.85229301452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_18157_18158_1",
      "ports": {
        "bus1": 18157,
        "bus2": 18158
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18157_18301_1",
      "ports": {
        "bus1": 18157,
        "bus2": 18301
      },
      "params": {
        "R": 0.0007359316805377603,
        "X": 0.0040470873937010765,
        "G": 0.0,
        "B": 0.0008960802806541324
      },
      "extension": {
        "length": 1249.2475322113037,
        "rating": 217.5814151763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_18162_18163_1",
      "ports": {
        "bus1": 18163,
        "bus2": 18162
      },
      "params": {
        "R": 0.000845335132908076,
        "X": 0.0044851903803646564,
        "G": 0.0,
        "B": 0.0022196555510163307
      },
      "extension": {
        "length": 2164.8706552276612,
        "rating": 239.1139030456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_18162_18165_1",
      "ports": {
        "bus1": 18162,
        "bus2": 18165
      },
      "params": {
        "R": 0.0012781581608578563,
        "X": 0.007138588931411506,
        "G": 0.0,
        "B": 0.012473465874791147
      },
      "extension": {
        "length": 6641.968116577149,
        "rating": 209.84296798706055
      }
    },
    {
      "class": "Branch",
      "id": "branch_18163_18164_1",
      "ports": {
        "bus1": 18163,
        "bus2": 18164
      },
      "params": {
        "R": 0.00024012096400838343,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18165_18166_1",
      "ports": {
        "bus1": 18165,
        "bus2": 18166
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18167_18332_1",
      "ports": {
        "bus1": 18332,
        "bus2": 18167
      },
      "params": {
        "R": 0.0028704283758997913,
        "X": 0.015933668240904808,
        "G": 0.0,
        "B": 0.005402719136327505
      },
      "extension": {
        "length": 6734.690154602051,
        "rating": 184.30274724960327
      }
    },
    {
      "class": "Branch",
      "id": "branch_18168_18169_1",
      "ports": {
        "bus1": 18168,
        "bus2": 18169
      },
      "params": {
        "R": 0.00029221895965747535,
        "X": 0.001175889396108687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18171_18172_1",
      "ports": {
        "bus1": 18171,
        "bus2": 18172
      },
      "params": {
        "R": 0.002591869328171015,
        "X": 0.0123990997672081,
        "G": 0.0,
        "B": 0.007478296756744385
      },
      "extension": {
        "length": 6797.255103149414,
        "rating": 204.5363426208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_18171_18174_1",
      "ports": {
        "bus1": 18174,
        "bus2": 18171
      },
      "params": {
        "R": 0.0029809516854584217,
        "X": 0.015709107741713524,
        "G": 0.0,
        "B": 0.011365453712642193
      },
      "extension": {
        "length": 8415.393450073243,
        "rating": 191.62713289260864
      }
    },
    {
      "class": "Branch",
      "id": "branch_18171_18187_1",
      "ports": {
        "bus1": 18187,
        "bus2": 18171
      },
      "params": {
        "R": 0.0020262226462364197,
        "X": 0.014326154254376888,
        "G": 0.0,
        "B": 0.006544251926243305
      },
      "extension": {
        "length": 6835.722313293457,
        "rating": 233.00237655639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_18171_18209_1",
      "ports": {
        "bus1": 18171,
        "bus2": 18209
      },
      "params": {
        "R": 0.001811797614209354,
        "X": 0.00930737890303135,
        "G": 0.0,
        "B": 0.01395263522863388
      },
      "extension": {
        "length": 7314.6765668334965,
        "rating": 218.96557807922363
      }
    },
    {
      "class": "Branch",
      "id": "branch_18172_18209_1",
      "ports": {
        "bus1": 18209,
        "bus2": 18172
      },
      "params": {
        "R": 0.003691666992381215,
        "X": 0.025670083239674565,
        "G": 0.0,
        "B": 0.006013039033859969
      },
      "extension": {
        "length": 9064.125410339355,
        "rating": 181.30615949630737
      }
    },
    {
      "class": "Branch",
      "id": "branch_18173_18174_1",
      "ports": {
        "bus1": 18173,
        "bus2": 18174
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18174_18208_1",
      "ports": {
        "bus1": 18208,
        "bus2": 18174
      },
      "params": {
        "R": 0.0021203882060945034,
        "X": 0.013204078190028666,
        "G": 0.0,
        "B": 0.014962481334805487
      },
      "extension": {
        "length": 8827.435462280273,
        "rating": 178.01352739334106
      }
    },
    {
      "class": "Branch",
      "id": "branch_18175_18176_1",
      "ports": {
        "bus1": 18175,
        "bus2": 18176
      },
      "params": {
        "R": 0.00024016741372179237,
        "X": 0.0011861027451232076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18175_18177_1",
      "ports": {
        "bus1": 18175,
        "bus2": 18177
      },
      "params": {
        "R": 0.0019192505860701201,
        "X": 0.010368614457547665,
        "G": 0.0,
        "B": 0.02853643149137497
      },
      "extension": {
        "length": 12144.206521911621,
        "rating": 223.84817600250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_18175_35061_1",
      "ports": {
        "bus1": 35061,
        "bus2": 18175
      },
      "params": {
        "R": 0.00470786914229393,
        "X": 0.028970032930374146,
        "G": 0.0,
        "B": 0.02490750141441822
      },
      "extension": {
        "length": 20061.389475219727,
        "rating": 237.8507375717163
      }
    },
    {
      "class": "Branch",
      "id": "branch_18177_18178_1",
      "ports": {
        "bus1": 18177,
        "bus2": 18178
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18177_35068_1",
      "ports": {
        "bus1": 18177,
        "bus2": 35068
      },
      "params": {
        "R": 0.01463370118290186,
        "X": 0.06586430966854095,
        "G": 0.0,
        "B": 0.008636296726763248
      },
      "extension": {
        "length": 18149.997260742188,
        "rating": 231.166410446167
      }
    },
    {
      "class": "Branch",
      "id": "branch_18179_18187_1",
      "ports": {
        "bus1": 18187,
        "bus2": 18179
      },
      "params": {
        "R": 0.005904085468500853,
        "X": 0.028040142729878422,
        "G": 0.0,
        "B": 0.010854576714336872
      },
      "extension": {
        "length": 13540.338257080079,
        "rating": 221.6846227645874
      }
    },
    {
      "class": "Branch",
      "id": "branch_18180_18181_1",
      "ports": {
        "bus1": 18180,
        "bus2": 18181
      },
      "params": {
        "R": 0.00027392926858738065,
        "X": 0.001152875367552042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18180_18182_1",
      "ports": {
        "bus1": 18182,
        "bus2": 18180
      },
      "params": {
        "R": 0.0032656167168170214,
        "X": 0.01753537543118,
        "G": 0.0,
        "B": 0.010135301388800144
      },
      "extension": {
        "length": 9645.065694580078,
        "rating": 208.19401741027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_18180_18387_1",
      "ports": {
        "bus1": 18180,
        "bus2": 18387
      },
      "params": {
        "R": 0.0010088905692100525,
        "X": 0.006396485026925802,
        "G": 0.0,
        "B": 0.001601607189513743
      },
      "extension": {
        "length": 2303.9492997436523,
        "rating": 197.2505807876587
      }
    },
    {
      "class": "Branch",
      "id": "branch_18182_18183_1",
      "ports": {
        "bus1": 18182,
        "bus2": 18183
      },
      "params": {
        "R": 0.0002050632465397939,
        "X": 0.0010965797118842602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18184_18208_1",
      "ports": {
        "bus1": 18208,
        "bus2": 18184
      },
      "params": {
        "R": 0.005404348950833082,
        "X": 0.02377595566213131,
        "G": 0.0,
        "B": 0.010352355428040028
      },
      "extension": {
        "length": 11801.744983520508,
        "rating": 205.65760135650635
      }
    },
    {
      "class": "Branch",
      "id": "branch_18184_18370_1",
      "ports": {
        "bus1": 18370,
        "bus2": 18184
      },
      "params": {
        "R": 0.00584048219025135,
        "X": 0.025590024888515472,
        "G": 0.0,
        "B": 0.00893322378396988
      },
      "extension": {
        "length": 11165.28443701172,
        "rating": 209.9508285522461
      }
    },
    {
      "class": "Branch",
      "id": "branch_18185_18186_1",
      "ports": {
        "bus1": 18185,
        "bus2": 18186
      },
      "params": {
        "R": 0.0002863338158931583,
        "X": 0.0011501804692670703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18186_18188_1",
      "ports": {
        "bus1": 18188,
        "bus2": 18186
      },
      "params": {
        "R": 0.005109219811856747,
        "X": 0.023289497941732403,
        "G": 0.0,
        "B": 0.010304173454642296
      },
      "extension": {
        "length": 10547.40252392578,
        "rating": 223.90122413635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_18187_18190_1",
      "ports": {
        "bus1": 18190,
        "bus2": 18187
      },
      "params": {
        "R": 0.004497741349041462,
        "X": 0.01675921492278576,
        "G": 0.0,
        "B": 0.009622395969927311
      },
      "extension": {
        "length": 9107.051952941894,
        "rating": 220.3122615814209
      }
    },
    {
      "class": "Branch",
      "id": "branch_18188_18189_1",
      "ports": {
        "bus1": 18188,
        "bus2": 18189
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18188_18190_1",
      "ports": {
        "bus1": 18188,
        "bus2": 18190
      },
      "params": {
        "R": 0.005240147467702627,
        "X": 0.023886965587735176,
        "G": 0.0,
        "B": 0.01050417311489582
      },
      "extension": {
        "length": 10476.975613403321,
        "rating": 222.56414890289307
      }
    },
    {
      "class": "Branch",
      "id": "branch_18191_18200_1",
      "ports": {
        "bus1": 18191,
        "bus2": 18200
      },
      "params": {
        "R": 0.005277271382510661,
        "X": 0.035927288234233856,
        "G": 0.0,
        "B": 0.0341213196516037
      },
      "extension": {
        "length": 25672.35163952637,
        "rating": 220.4228401184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_18191_18443_1",
      "ports": {
        "bus1": 18191,
        "bus2": 18443
      },
      "params": {
        "R": 0.00047473562881350517,
        "X": 0.00210986053571105,
        "G": 0.0,
        "B": 0.0011977385729551315
      },
      "extension": {
        "length": 1190.9075728683472,
        "rating": 259.25323963165283
      }
    },
    {
      "class": "Branch",
      "id": "branch_18192_18193_1",
      "ports": {
        "bus1": 18192,
        "bus2": 18193
      },
      "params": {
        "R": 0.003302197903394699,
        "X": 0.017237110063433647,
        "G": 0.0,
        "B": 0.006841481197625398
      },
      "extension": {
        "length": 7384.283899475098,
        "rating": 216.24431610107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_18194_18195_1",
      "ports": {
        "bus1": 18195,
        "bus2": 18194
      },
      "params": {
        "R": 0.0012013172963634133,
        "X": 0.00908738560974598,
        "G": 0.0,
        "B": 0.005642487667500973
      },
      "extension": {
        "length": 5128.008247924805,
        "rating": 204.015851020813
      }
    },
    {
      "class": "Branch",
      "id": "branch_18194_18251_1",
      "ports": {
        "bus1": 18194,
        "bus2": 18251
      },
      "params": {
        "R": 0.005854452028870583,
        "X": 0.034650858491659164,
        "G": 0.0,
        "B": 0.019775647670030594
      },
      "extension": {
        "length": 17058.347149658202,
        "rating": 218.35765838623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_18195_18258_1",
      "ports": {
        "bus1": 18195,
        "bus2": 18258
      },
      "params": {
        "R": 0.010626262053847315,
        "X": 0.0614825002849102,
        "G": 0.0,
        "B": 0.04587657377123833
      },
      "extension": {
        "length": 37007.118336181644,
        "rating": 236.60507202148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_18196_18197_1",
      "ports": {
        "bus1": 18197,
        "bus2": 18196
      },
      "params": {
        "R": 0.005017245188355446,
        "X": 0.028352465480566025,
        "G": 0.0,
        "B": 0.020270364359021187
      },
      "extension": {
        "length": 18167.8867734375,
        "rating": 235.04176139831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_18196_18255_1",
      "ports": {
        "bus1": 18196,
        "bus2": 18255
      },
      "params": {
        "R": 0.02038302831351757,
        "X": 0.0947815552353859,
        "G": 0.0,
        "B": 0.03246397525072098
      },
      "extension": {
        "length": 41856.52996142578,
        "rating": 231.07678890228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_18197_18198_1",
      "ports": {
        "bus1": 18198,
        "bus2": 18197
      },
      "params": {
        "R": 0.0033146508503705263,
        "X": 0.018185438588261604,
        "G": 0.0,
        "B": 0.007002328522503376
      },
      "extension": {
        "length": 7987.072687316895,
        "rating": 241.59789085388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_18198_18199_1",
      "ports": {
        "bus1": 18198,
        "bus2": 18199
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18198_18323_1",
      "ports": {
        "bus1": 18323,
        "bus2": 18198
      },
      "params": {
        "R": 0.004713497124612331,
        "X": 0.021427594125270844,
        "G": 0.0,
        "B": 0.009575084783136845
      },
      "extension": {
        "length": 10732.860413085938,
        "rating": 246.00608348846436
      }
    },
    {
      "class": "Branch",
      "id": "branch_18200_18260_1",
      "ports": {
        "bus1": 18200,
        "bus2": 18260
      },
      "params": {
        "R": 0.005867633037269115,
        "X": 0.028677845373749733,
        "G": 0.0,
        "B": 0.02229948341846466
      },
      "extension": {
        "length": 17462.061391113282,
        "rating": 213.83836269378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_18201_31578_1",
      "ports": {
        "bus1": 31578,
        "bus2": 18201
      },
      "params": {
        "R": 0.003390729892998934,
        "X": 0.019088827073574066,
        "G": 0.0,
        "B": 0.012359676882624626
      },
      "extension": {
        "length": 11377.805278930664,
        "rating": 218.75073909759521
      }
    },
    {
      "class": "Branch",
      "id": "branch_18201_32133_1",
      "ports": {
        "bus1": 18201,
        "bus2": 32133
      },
      "params": {
        "R": 0.005350084044039249,
        "X": 0.029722807928919796,
        "G": 0.0,
        "B": 0.011955004185438158
      },
      "extension": {
        "length": 14367.226342895508,
        "rating": 212.95571327209473
      }
    },
    {
      "class": "Branch",
      "id": "branch_18202_32132_1",
      "ports": {
        "bus1": 18202,
        "bus2": 32132
      },
      "params": {
        "R": 0.005036293063312769,
        "X": 0.0267975851893425,
        "G": 0.0,
        "B": 0.014435932040214539
      },
      "extension": {
        "length": 13473.091431518555,
        "rating": 166.02041721343994
      }
    },
    {
      "class": "Branch",
      "id": "branch_18202_32133_1",
      "ports": {
        "bus1": 18202,
        "bus2": 32133
      },
      "params": {
        "R": 0.0013011421542614698,
        "X": 0.00870292168110609,
        "G": 0.0,
        "B": 0.005137954838573933
      },
      "extension": {
        "length": 4350.8040015563965,
        "rating": 190.2276873588562
      }
    },
    {
      "class": "Branch",
      "id": "branch_18203_18204_1",
      "ports": {
        "bus1": 18204,
        "bus2": 18203
      },
      "params": {
        "R": 0.0061004445888102055,
        "X": 0.035796478390693665,
        "G": 0.0,
        "B": 0.015244659036397936
      },
      "extension": {
        "length": 16965.590578857424,
        "rating": 236.6642951965332
      }
    },
    {
      "class": "Branch",
      "id": "branch_18203_31585_1",
      "ports": {
        "bus1": 18203,
        "bus2": 31585
      },
      "params": {
        "R": 0.002841165754944086,
        "X": 0.014417054131627083,
        "G": 0.0,
        "B": 0.031305551528930664
      },
      "extension": {
        "length": 16454.8155234375,
        "rating": 242.3987627029419
      }
    },
    {
      "class": "Branch",
      "id": "branch_18205_18207_1",
      "ports": {
        "bus1": 18205,
        "bus2": 18207
      },
      "params": {
        "R": 0.0012809137115254998,
        "X": 0.007204124238342047,
        "G": 0.0,
        "B": 0.014432812109589577
      },
      "extension": {
        "length": 6938.937710815429,
        "rating": 205.93621730804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_18205_34592_1",
      "ports": {
        "bus1": 18205,
        "bus2": 34592
      },
      "params": {
        "R": 0.006773287896066904,
        "X": 0.044215418398380286,
        "G": 0.0,
        "B": 0.013217329047620295
      },
      "extension": {
        "length": 17266.651923339843,
        "rating": 211.45703792572021
      }
    },
    {
      "class": "Branch",
      "id": "branch_18206_18207_1",
      "ports": {
        "bus1": 18206,
        "bus2": 18207
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18207_18216_1",
      "ports": {
        "bus1": 18207,
        "bus2": 18216
      },
      "params": {
        "R": 0.0014915380161255598,
        "X": 0.006751629989594221,
        "G": 0.0,
        "B": 0.021754374727606773
      },
      "extension": {
        "length": 9141.419738891602,
        "rating": 175.0591278076172
      }
    },
    {
      "class": "Branch",
      "id": "branch_18209_34592_1",
      "ports": {
        "bus1": 18209,
        "bus2": 34592
      },
      "params": {
        "R": 0.004854309838265181,
        "X": 0.034224141389131546,
        "G": 0.0,
        "B": 0.016102489084005356
      },
      "extension": {
        "length": 15880.331333496095,
        "rating": 214.14923667907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_18210_18256_1",
      "ports": {
        "bus1": 18210,
        "bus2": 18256
      },
      "params": {
        "R": 0.003471138421446085,
        "X": 0.0230789165943861,
        "G": 0.0,
        "B": 0.006660623941570521
      },
      "extension": {
        "length": 8982.212131164551,
        "rating": 224.23295974731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_18211_18212_1",
      "ports": {
        "bus1": 18211,
        "bus2": 18212
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18211_18214_1",
      "ports": {
        "bus1": 18211,
        "bus2": 18214
      },
      "params": {
        "R": 0.0070945401675999165,
        "X": 0.030214257538318634,
        "G": 0.0,
        "B": 0.009103892371058464
      },
      "extension": {
        "length": 11563.253191955568,
        "rating": 209.56456661224365
      }
    },
    {
      "class": "Branch",
      "id": "branch_18213_18214_1",
      "ports": {
        "bus1": 18214,
        "bus2": 18213
      },
      "params": {
        "R": 0.006823810748755932,
        "X": 0.03636254742741585,
        "G": 0.0,
        "B": 0.00561562879011035
      },
      "extension": {
        "length": 11093.404847717286,
        "rating": 206.14056587219238
      }
    },
    {
      "class": "Branch",
      "id": "branch_18213_18215_1",
      "ports": {
        "bus1": 18213,
        "bus2": 18215
      },
      "params": {
        "R": 0.0038579094689339404,
        "X": 0.02472666837275028,
        "G": 0.0,
        "B": 0.010624160058796406
      },
      "extension": {
        "length": 11602.813940002441,
        "rating": 182.5130581855774
      }
    },
    {
      "class": "Branch",
      "id": "branch_18213_18216_1",
      "ports": {
        "bus1": 18213,
        "bus2": 18216
      },
      "params": {
        "R": 0.006936151068657636,
        "X": 0.03991090506315231,
        "G": 0.0,
        "B": 0.015922341495752335
      },
      "extension": {
        "length": 17631.202927368166,
        "rating": 203.30731868743896
      }
    },
    {
      "class": "Branch",
      "id": "branch_18215_34569_1",
      "ports": {
        "bus1": 18215,
        "bus2": 34569
      },
      "params": {
        "R": 0.003028074512258172,
        "X": 0.016457824036478996,
        "G": 0.0,
        "B": 0.008649575524032116
      },
      "extension": {
        "length": 8069.074216918945,
        "rating": 209.0235948562622
      }
    },
    {
      "class": "Branch",
      "id": "branch_18216_18217_1",
      "ports": {
        "bus1": 18216,
        "bus2": 18217
      },
      "params": {
        "R": 0.0002553971135057509,
        "X": 0.0010583120165392756,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18218_18267_1",
      "ports": {
        "bus1": 18218,
        "bus2": 18267
      },
      "params": {
        "R": 0.01226474717259407,
        "X": 0.07544662803411484,
        "G": 0.0,
        "B": 0.05301145464181901
      },
      "extension": {
        "length": 44268.535386474614,
        "rating": 255.63485622406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_18218_18290_1",
      "ports": {
        "bus1": 18218,
        "bus2": 18290
      },
      "params": {
        "R": 0.003770324401557446,
        "X": 0.01844235137104988,
        "G": 0.0,
        "B": 0.06506756693124771
      },
      "extension": {
        "length": 24870.511327148437,
        "rating": 252.5252342224121
      }
    },
    {
      "class": "Branch",
      "id": "branch_18218_21738_1",
      "ports": {
        "bus1": 18218,
        "bus2": 21738
      },
      "params": {
        "R": 0.019201017916202545,
        "X": 0.09907251596450804,
        "G": 0.0,
        "B": 0.061664897948503494
      },
      "extension": {
        "length": 54277.80675732422,
        "rating": 172.34985828399658
      }
    },
    {
      "class": "Branch",
      "id": "branch_18219_18223_1",
      "ports": {
        "bus1": 18219,
        "bus2": 18223
      },
      "params": {
        "R": 0.005347642581909895,
        "X": 0.027412129566073418,
        "G": 0.0,
        "B": 0.014819123782217503
      },
      "extension": {
        "length": 15070.835488403322,
        "rating": 232.85717964172363
      }
    },
    {
      "class": "Branch",
      "id": "branch_18219_18228_1",
      "ports": {
        "bus1": 18219,
        "bus2": 18228
      },
      "params": {
        "R": 0.0040800198912620544,
        "X": 0.024289784952998158,
        "G": 0.0,
        "B": 0.014704721048474312
      },
      "extension": {
        "length": 12928.443559936524,
        "rating": 191.63376092910767
      }
    },
    {
      "class": "Branch",
      "id": "branch_18219_18233_1",
      "ports": {
        "bus1": 18233,
        "bus2": 18219
      },
      "params": {
        "R": 0.002542167669162154,
        "X": 0.013679422438144684,
        "G": 0.0,
        "B": 0.008300909772515297
      },
      "extension": {
        "length": 7786.91150958252,
        "rating": 244.2725419998169
      }
    },
    {
      "class": "Branch",
      "id": "branch_18219_18236_1",
      "ports": {
        "bus1": 18219,
        "bus2": 18236
      },
      "params": {
        "R": 0.0073147183284163475,
        "X": 0.038757335394620895,
        "G": 0.0,
        "B": 0.008753092959523201
      },
      "extension": {
        "length": 14205.227719482422,
        "rating": 174.49177503585815
      }
    },
    {
      "class": "Branch",
      "id": "branch_18220_18221_1",
      "ports": {
        "bus1": 18220,
        "bus2": 18221
      },
      "params": {
        "R": 0.00028187534189783037,
        "X": 0.001028854283504188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18220_18233_1",
      "ports": {
        "bus1": 18233,
        "bus2": 18220
      },
      "params": {
        "R": 0.005275720730423927,
        "X": 0.0361773781478405,
        "G": 0.0,
        "B": 0.012289258651435375
      },
      "extension": {
        "length": 14787.504038452149,
        "rating": 219.47779655456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_18220_18271_1",
      "ports": {
        "bus1": 18271,
        "bus2": 18220
      },
      "params": {
        "R": 0.0032444449607282877,
        "X": 0.017928175628185272,
        "G": 0.0,
        "B": 0.0182748232036829
      },
      "extension": {
        "length": 12632.96808380127,
        "rating": 188.3561611175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_18222_18267_1",
      "ports": {
        "bus1": 18267,
        "bus2": 18222
      },
      "params": {
        "R": 0.0025209682062268257,
        "X": 0.012990890070796011,
        "G": 0.0,
        "B": 0.008657848462462425
      },
      "extension": {
        "length": 7464.2387865600585,
        "rating": 198.35364818572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_18222_31660_1",
      "ports": {
        "bus1": 18222,
        "bus2": 31660
      },
      "params": {
        "R": 0.012344833463430405,
        "X": 0.07981813699007034,
        "G": 0.0,
        "B": 0.010643201880156994
      },
      "extension": {
        "length": 22215.043692993164,
        "rating": 210.24630069732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_18223_18224_1",
      "ports": {
        "bus1": 18223,
        "bus2": 18224
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18223_18226_1",
      "ports": {
        "bus1": 18223,
        "bus2": 18226
      },
      "params": {
        "R": 0.0018920927541330459,
        "X": 0.012026363983750343,
        "G": 0.0,
        "B": 0.06731633096933365
      },
      "extension": {
        "length": 18716.032431518553,
        "rating": 289.1606569290161
      }
    },
    {
      "class": "Branch",
      "id": "branch_18223_18236_1",
      "ports": {
        "bus1": 18236,
        "bus2": 18223
      },
      "params": {
        "R": 0.006648201495409011,
        "X": 0.03703969717025757,
        "G": 0.0,
        "B": 0.007238517981022596
      },
      "extension": {
        "length": 11841.038678100585,
        "rating": 259.3860149383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_18225_18226_1",
      "ports": {
        "bus1": 18226,
        "bus2": 18225
      },
      "params": {
        "R": 0.000424058671342209,
        "X": 0.02422661893069744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18225_18227_1",
      "ports": {
        "bus1": 18225,
        "bus2": 18227
      },
      "params": {
        "R": 0.00020066002616658807,
        "X": 0.0011168363271281123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18225_18483_1",
      "ports": {
        "bus1": 18225,
        "bus2": 18483
      },
      "params": {
        "R": 0.0011200138833373785,
        "X": 0.015433350577950478,
        "G": 0.0,
        "B": 0.4795133173465729
      },
      "extension": {
        "length": 56714.74638134766,
        "rating": 1110.158348083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_18228_18266_1",
      "ports": {
        "bus1": 18228,
        "bus2": 18266
      },
      "params": {
        "R": 0.006455295719206333,
        "X": 0.04068046063184738,
        "G": 0.0,
        "B": 0.022145014256238937
      },
      "extension": {
        "length": 21326.974271850588,
        "rating": 188.3976697921753
      }
    },
    {
      "class": "Branch",
      "id": "branch_18229_18230_1",
      "ports": {
        "bus1": 18229,
        "bus2": 18230
      },
      "params": {
        "R": 0.0034258810337632895,
        "X": 0.024523604661226273,
        "G": 0.0,
        "B": 0.011336265131831169
      },
      "extension": {
        "length": 11384.166983642579,
        "rating": 223.75078201293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_18229_18290_1",
      "ports": {
        "bus1": 18229,
        "bus2": 18290
      },
      "params": {
        "R": 0.0027415987569838762,
        "X": 0.020112261176109314,
        "G": 0.0,
        "B": 0.003986244555562735
      },
      "extension": {
        "length": 6614.017287780762,
        "rating": 217.9642915725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_18230_18235_1",
      "ports": {
        "bus1": 18230,
        "bus2": 18235
      },
      "params": {
        "R": 0.022768015041947365,
        "X": 0.09290254861116409,
        "G": 0.0,
        "B": 0.037406206130981445
      },
      "extension": {
        "length": 39891.57817895508,
        "rating": 229.82251644134521
      }
    },
    {
      "class": "Branch",
      "id": "branch_18231_18232_1",
      "ports": {
        "bus1": 18231,
        "bus2": 18232
      },
      "params": {
        "R": 0.0002268591633765027,
        "X": 0.0011007596040144563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18231_18253_1",
      "ports": {
        "bus1": 18231,
        "bus2": 18253
      },
      "params": {
        "R": 0.009198479354381561,
        "X": 0.06430531293153763,
        "G": 0.0,
        "B": 0.023435194045305252
      },
      "extension": {
        "length": 29925.34845996094,
        "rating": 177.8090476989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_18233_18266_1",
      "ports": {
        "bus1": 18233,
        "bus2": 18266
      },
      "params": {
        "R": 0.00767024839296937,
        "X": 0.05239376425743103,
        "G": 0.0,
        "B": 0.014387425035238266
      },
      "extension": {
        "length": 19216.085443725588,
        "rating": 174.67553615570068
      }
    },
    {
      "class": "Branch",
      "id": "branch_18233_18270_1",
      "ports": {
        "bus1": 18233,
        "bus2": 18270
      },
      "params": {
        "R": 0.010777776129543781,
        "X": 0.07487333565950394,
        "G": 0.0,
        "B": 0.02189757116138935
      },
      "extension": {
        "length": 29145.171708984377,
        "rating": 214.83635902404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_18234_18235_1",
      "ports": {
        "bus1": 18234,
        "bus2": 18235
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18235_18236_1",
      "ports": {
        "bus1": 18236,
        "bus2": 18235
      },
      "params": {
        "R": 0.005392924882471561,
        "X": 0.02233533374965191,
        "G": 0.0,
        "B": 0.0065958257764577866
      },
      "extension": {
        "length": 8412.603969177246,
        "rating": 258.71968269348145
      }
    },
    {
      "class": "Branch",
      "id": "branch_18236_18237_1",
      "ports": {
        "bus1": 18236,
        "bus2": 18237
      },
      "params": {
        "R": 0.00028333227965049446,
        "X": 0.0010418950114399195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18238_34889_1",
      "ports": {
        "bus1": 18238,
        "bus2": 34889
      },
      "params": {
        "R": 0.0024923691526055336,
        "X": 0.01630192995071411,
        "G": 0.0,
        "B": 0.01553291268646717
      },
      "extension": {
        "length": 11353.923178527832,
        "rating": 210.46981811523438
      }
    },
    {
      "class": "Branch",
      "id": "branch_18238_34903_1",
      "ports": {
        "bus1": 34903,
        "bus2": 18238
      },
      "params": {
        "R": 0.010176940821111202,
        "X": 0.04979773983359336,
        "G": 0.0,
        "B": 0.012434743344783783
      },
      "extension": {
        "length": 18859.905184570314,
        "rating": 206.73155784606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_18239_18245_1",
      "ports": {
        "bus1": 18239,
        "bus2": 18245
      },
      "params": {
        "R": 0.003299886826425791,
        "X": 0.021225428208708763,
        "G": 0.0,
        "B": 0.02004474774003029
      },
      "extension": {
        "length": 13598.445407958985,
        "rating": 246.69878482818604
      }
    },
    {
      "class": "Branch",
      "id": "branch_18239_34918_1",
      "ports": {
        "bus1": 18239,
        "bus2": 34918
      },
      "params": {
        "R": 0.0038966890424489975,
        "X": 0.020610537379980087,
        "G": 0.0,
        "B": 0.007543166168034077
      },
      "extension": {
        "length": 8779.619078613281,
        "rating": 230.9525728225708
      }
    },
    {
      "class": "Branch",
      "id": "branch_18240_18243_1",
      "ports": {
        "bus1": 18240,
        "bus2": 18243
      },
      "params": {
        "R": 0.0016497059259563684,
        "X": 0.080725759267807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18240_18244_1",
      "ports": {
        "bus1": 18240,
        "bus2": 18244
      },
      "params": {
        "R": 0.0002497289970051497,
        "X": 0.0011003258405253291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18240_34907_1",
      "ports": {
        "bus1": 34907,
        "bus2": 18240
      },
      "params": {
        "R": 0.0005189390503801405,
        "X": 0.006529372185468674,
        "G": 0.0,
        "B": 0.2432485669851303
      },
      "extension": {
        "length": 27641.666830078128,
        "rating": 1081.8405151367188
      }
    },
    {
      "class": "Branch",
      "id": "branch_18241_18243_1",
      "ports": {
        "bus1": 18241,
        "bus2": 18243
      },
      "params": {
        "R": -0.0009302308317273855,
        "X": -0.045519378036260605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18242_18243_1",
      "ports": {
        "bus1": 18242,
        "bus2": 18243
      },
      "params": {
        "R": 0.003265275387093425,
        "X": 0.15978112816810608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18245_18246_1",
      "ports": {
        "bus1": 18245,
        "bus2": 18246
      },
      "params": {
        "R": 0.007042805664241314,
        "X": 0.031807683408260345,
        "G": 0.0,
        "B": 0.018278703093528748
      },
      "extension": {
        "length": 17963.830298583984,
        "rating": 254.71453666687012
      }
    },
    {
      "class": "Branch",
      "id": "branch_18246_18253_1",
      "ports": {
        "bus1": 18246,
        "bus2": 18253
      },
      "params": {
        "R": 0.00389847788028419,
        "X": 0.02502693422138691,
        "G": 0.0,
        "B": 0.008436691015958786
      },
      "extension": {
        "length": 10399.071205810547,
        "rating": 167.339026927948
      }
    },
    {
      "class": "Branch",
      "id": "branch_18246_18255_1",
      "ports": {
        "bus1": 18246,
        "bus2": 18255
      },
      "params": {
        "R": 0.002177325775846839,
        "X": 0.012797872535884382,
        "G": 0.0,
        "B": 0.004010291770100594
      },
      "extension": {
        "length": 5419.256144897461,
        "rating": 263.90299797058105
      }
