    },
    {
      "class": "Branch",
      "id": "branch_18247_34918_1",
      "ports": {
        "bus1": 34918,
        "bus2": 18247
      },
      "params": {
        "R": 0.002051671501249075,
        "X": 0.008311866782605648,
        "G": 0.0,
        "B": 0.002858722349628806
      },
      "extension": {
        "length": 3342.347951934815,
        "rating": 208.02326202392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_18247_34939_1",
      "ports": {
        "bus1": 18247,
        "bus2": 34939
      },
      "params": {
        "R": 0.002138137351721525,
        "X": 0.014012254774570465,
        "G": 0.0,
        "B": 0.008141154423356056
      },
      "extension": {
        "length": 7308.544313232422,
        "rating": 201.69615745544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_18248_34889_1",
      "ports": {
        "bus1": 18248,
        "bus2": 34889
      },
      "params": {
        "R": 0.006981577258557081,
        "X": 0.046616893261671066,
        "G": 0.0,
        "B": 0.017732637003064156
      },
      "extension": {
        "length": 19364.429040161132,
        "rating": 213.80112171173096
      }
    },
    {
      "class": "Branch",
      "id": "branch_18249_18250_1",
      "ports": {
        "bus1": 18249,
        "bus2": 18250
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18249_18251_1",
      "ports": {
        "bus1": 18251,
        "bus2": 18249
      },
      "params": {
        "R": 0.0029105013236403465,
        "X": 0.016320141032338142,
        "G": 0.0,
        "B": 0.0055965338833630085
      },
      "extension": {
        "length": 7341.975109863281,
        "rating": 236.43598556518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_18249_34895_1",
      "ports": {
        "bus1": 18249,
        "bus2": 34895
      },
      "params": {
        "R": 0.0009744962444528937,
        "X": 0.004866014234721661,
        "G": 0.0,
        "B": 0.0062429336830973625
      },
      "extension": {
        "length": 4228.969298675537,
        "rating": 242.2945737838745
      }
    },
    {
      "class": "Branch",
      "id": "branch_18252_18303_1",
      "ports": {
        "bus1": 18303,
        "bus2": 18252
      },
      "params": {
        "R": 0.003663959680125117,
        "X": 0.025838617235422134,
        "G": 0.0,
        "B": 0.012518052943050861
      },
      "extension": {
        "length": 11640.541381347657,
        "rating": 256.0617446899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_18252_34895_1",
      "ports": {
        "bus1": 18252,
        "bus2": 34895
      },
      "params": {
        "R": 0.0014418454375118017,
        "X": 0.008370008319616318,
        "G": 0.0,
        "B": 0.0022604770492762327
      },
      "extension": {
        "length": 3199.0371238861085,
        "rating": 243.20297241210938
      }
    },
    {
      "class": "Branch",
      "id": "branch_18254_18255_1",
      "ports": {
        "bus1": 18254,
        "bus2": 18255
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18257_18258_1",
      "ports": {
        "bus1": 18257,
        "bus2": 18258
      },
      "params": {
        "R": 0.0024597197771072388,
        "X": 0.013411550782620907,
        "G": 0.0,
        "B": 0.003893168410286307
      },
      "extension": {
        "length": 5502.251834747314,
        "rating": 222.0228672027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_18257_18261_1",
      "ports": {
        "bus1": 18261,
        "bus2": 18257
      },
      "params": {
        "R": 0.0017703921766951682,
        "X": 0.009779483079910278,
        "G": 0.0,
        "B": 0.002904693130403757
      },
      "extension": {
        "length": 3584.400072692871,
        "rating": 209.34455394744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_18257_32120_1",
      "ports": {
        "bus1": 32120,
        "bus2": 18257
      },
      "params": {
        "R": 0.001710045384243131,
        "X": 0.010051046498119831,
        "G": 0.0,
        "B": 0.003492515534162522
      },
      "extension": {
        "length": 4172.823225769043,
        "rating": 205.8826446533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_18259_18260_1",
      "ports": {
        "bus1": 18259,
        "bus2": 18260
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18260_18272_1",
      "ports": {
        "bus1": 18272,
        "bus2": 18260
      },
      "params": {
        "R": 0.0052254279144108295,
        "X": 0.025653395801782605,
        "G": 0.0,
        "B": 0.013172336854040621
      },
      "extension": {
        "length": 14034.982669189454,
        "rating": 202.82506942749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_18261_18263_1",
      "ports": {
        "bus1": 18261,
        "bus2": 18263
      },
      "params": {
        "R": 0.0026203643064945936,
        "X": 0.013743483461439611,
        "G": 0.0,
        "B": 0.021041257306933403
      },
      "extension": {
        "length": 11593.521553710938,
        "rating": 219.22080516815186
      }
    },
    {
      "class": "Branch",
      "id": "branch_18261_32120_1",
      "ports": {
        "bus1": 18261,
        "bus2": 32120
      },
      "params": {
        "R": 0.0007038007024675607,
        "X": 0.004246429540216923,
        "G": 0.0,
        "B": 0.002308661350980401
      },
      "extension": {
        "length": 2089.158311508179,
        "rating": 167.2624707221985
      }
    },
    {
      "class": "Branch",
      "id": "branch_18262_18264_1",
      "ports": {
        "bus1": 18262,
        "bus2": 18264
      },
      "params": {
        "R": 0.0016073668375611305,
        "X": 0.009073231369256973,
        "G": 0.0,
        "B": 0.0027117992285639048
      },
      "extension": {
        "length": 3635.739950592041,
        "rating": 227.7094602584839
      }
    },
    {
      "class": "Branch",
      "id": "branch_18262_32117_1",
      "ports": {
        "bus1": 32117,
        "bus2": 18262
      },
      "params": {
        "R": 0.011757675558328629,
        "X": 0.05810371786355972,
        "G": 0.0,
        "B": 0.00965774618089199
      },
      "extension": {
        "length": 16579.558653442382,
        "rating": 232.9089879989624
      }
    },
    {
      "class": "Branch",
      "id": "branch_18264_18265_1",
      "ports": {
        "bus1": 18264,
        "bus2": 18265
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18264_32120_1",
      "ports": {
        "bus1": 32120,
        "bus2": 18264
      },
      "params": {
        "R": 0.004509130027145147,
        "X": 0.02688811533153057,
        "G": 0.0,
        "B": 0.016066614538431168
      },
      "extension": {
        "length": 14607.625111083984,
        "rating": 224.3631362915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_18267_18268_1",
      "ports": {
        "bus1": 18267,
        "bus2": 18268
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18267_18270_1",
      "ports": {
        "bus1": 18267,
        "bus2": 18270
      },
      "params": {
        "R": 0.004952705465257168,
        "X": 0.01804993860423565,
        "G": 0.0,
        "B": 0.011650907807052135
      },
      "extension": {
        "length": 10499.94528112793,
        "rating": 212.95394897460938
      }
    },
    {
      "class": "Branch",
      "id": "branch_18269_18270_1",
      "ports": {
        "bus1": 18269,
        "bus2": 18270
      },
      "params": {
        "R": 0.0031999126076698308,
        "X": 0.014727333560585974,
        "G": 0.0,
        "B": 0.005787234753370285
      },
      "extension": {
        "length": 6668.742528808594,
        "rating": 200.27496814727783
      }
    },
    {
      "class": "Branch",
      "id": "branch_18269_18271_1",
      "ports": {
        "bus1": 18271,
        "bus2": 18269
      },
      "params": {
        "R": 0.0030392711050808434,
        "X": 0.020766010507941246,
        "G": 0.0,
        "B": 0.006876295898109675
      },
      "extension": {
        "length": 8070.485456359864,
        "rating": 178.74666452407837
      }
    },
    {
      "class": "Branch",
      "id": "branch_18269_18272_1",
      "ports": {
        "bus1": 18272,
        "bus2": 18269
      },
      "params": {
        "R": 0.004032270982861519,
        "X": 0.020095137879252434,
        "G": 0.0,
        "B": 0.0034916147124022245
      },
      "extension": {
        "length": 5820.916453582764,
        "rating": 197.87057638168335
      }
    },
    {
      "class": "Branch",
      "id": "branch_18273_18274_1",
      "ports": {
        "bus1": 18273,
        "bus2": 18274
      },
      "params": {
        "R": 0.00020269551896490157,
        "X": 0.0010833515552803874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18273_18281_1",
      "ports": {
        "bus1": 18281,
        "bus2": 18273
      },
      "params": {
        "R": 0.002767398254945874,
        "X": 0.01743525080382824,
        "G": 0.0,
        "B": 0.012071435339748861
      },
      "extension": {
        "length": 10397.737473266601,
        "rating": 230.87527751922607
      }
    },
    {
      "class": "Branch",
      "id": "branch_18273_33637_1",
      "ports": {
        "bus1": 18273,
        "bus2": 33637
      },
      "params": {
        "R": 0.0014382459921762347,
        "X": 0.009403897449374199,
        "G": 0.0,
        "B": 0.005698423832654953
      },
      "extension": {
        "length": 5151.709243103028,
        "rating": 234.12249088287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_18275_18278_1",
      "ports": {
        "bus1": 18275,
        "bus2": 18278
      },
      "params": {
        "R": 0.0001434534788131714,
        "X": 0.00416235625743866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18275_18279_1",
      "ports": {
        "bus1": 18275,
        "bus2": 18279
      },
      "params": {
        "R": 0.0002877316437661648,
        "X": 0.001049541519023478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18275_18280_1",
      "ports": {
        "bus1": 18275,
        "bus2": 18280
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18276_18278_1",
      "ports": {
        "bus1": 18276,
        "bus2": 18278
      },
      "params": {
        "R": 0.007145065814256668,
        "X": 0.20731638371944427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18277_18278_1",
      "ports": {
        "bus1": 18277,
        "bus2": 18278
      },
      "params": {
        "R": 0.007145065814256668,
        "X": 0.20731638371944427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18279_33637_1",
      "ports": {
        "bus1": 33637,
        "bus2": 18279
      },
      "params": {
        "R": 0.0015546265058219433,
        "X": 0.011893711052834988,
        "G": 0.0,
        "B": 0.0028551199939101934
      },
      "extension": {
        "length": 3563.775947845459,
        "rating": 201.39026641845703
      }
    },
    {
      "class": "Branch",
      "id": "branch_18281_33631_1",
      "ports": {
        "bus1": 18281,
        "bus2": 33631
      },
      "params": {
        "R": 0.002607818227261305,
        "X": 0.017484556883573532,
        "G": 0.0,
        "B": 0.02118133194744587
      },
      "extension": {
        "length": 13464.745243286134,
        "rating": 227.02102661132812
      }
    },
    {
      "class": "Branch",
      "id": "branch_18282_18284_1",
      "ports": {
        "bus1": 18282,
        "bus2": 18284
      },
      "params": {
        "R": 0.005693675950169563,
        "X": 0.03879915550351143,
        "G": 0.0,
        "B": 0.010494590736925602
      },
      "extension": {
        "length": 15116.912954956055,
        "rating": 234.4433069229126
      }
    },
    {
      "class": "Branch",
      "id": "branch_18283_18284_1",
      "ports": {
        "bus1": 18284,
        "bus2": 18283
      },
      "params": {
        "R": 0.0005159385618753731,
        "X": 0.027408236637711525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18283_18284_2",
      "ports": {
        "bus1": 18284,
        "bus2": 18283
      },
      "params": {
        "R": 0.0005159385618753731,
        "X": 0.027408236637711525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18283_18285_1",
      "ports": {
        "bus1": 18283,
        "bus2": 18285
      },
      "params": {
        "R": 0.0002430117456242442,
        "X": 0.0010911825811490417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18284_33634_1",
      "ports": {
        "bus1": 18284,
        "bus2": 33634
      },
      "params": {
        "R": 0.003515222342684865,
        "X": 0.022141559049487114,
        "G": 0.0,
        "B": 0.05070319399237633
      },
      "extension": {
        "length": 23770.17276965332,
        "rating": 227.5477170944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_18284_33637_1",
      "ports": {
        "bus1": 18284,
        "bus2": 33637
      },
      "params": {
        "R": 0.004122712649405003,
        "X": 0.023422325029969215,
        "G": 0.0,
        "B": 0.017680278047919273
      },
      "extension": {
        "length": 13921.359093017578,
        "rating": 225.00247955322266
      }
    },
    {
      "class": "Branch",
      "id": "branch_18285_18447_1",
      "ports": {
        "bus1": 18447,
        "bus2": 18285
      },
      "params": {
        "R": 0.0010527160484343767,
        "X": 0.01240825466811657,
        "G": 0.0,
        "B": 0.1761712282896042
      },
      "extension": {
        "length": 32914.907655029296,
        "rating": 1110.319995880127
      }
    },
    {
      "class": "Branch",
      "id": "branch_18285_32324_1",
      "ports": {
        "bus1": 18285,
        "bus2": 32324
      },
      "params": {
        "R": 0.0015150198014453053,
        "X": 0.017749490216374397,
        "G": 0.0,
        "B": 0.8498862385749817
      },
      "extension": {
        "length": 85872.27621972657,
        "rating": 1312.8609657287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_18285_33632_1",
      "ports": {
        "bus1": 18285,
        "bus2": 33632
      },
      "params": {
        "R": 0.0005010395543649793,
        "X": 0.0065317302942276,
        "G": 0.0,
        "B": 0.1439157873392105
      },
      "extension": {
        "length": 21579.146414428713,
        "rating": 1222.9984283447266
      }
    },
    {
      "class": "Branch",
      "id": "branch_18286_18287_1",
      "ports": {
        "bus1": 18287,
        "bus2": 18286
      },
      "params": {
        "R": 0.0041090352460742,
        "X": 0.026302196085453033,
        "G": 0.0,
        "B": 0.006664296146482228
      },
      "extension": {
        "length": 9727.962006774902,
        "rating": 206.40945434570312
      }
    },
    {
      "class": "Branch",
      "id": "branch_18287_18288_1",
      "ports": {
        "bus1": 18288,
        "bus2": 18287
      },
      "params": {
        "R": 0.006874932441860437,
        "X": 0.023280631750822067,
        "G": 0.0,
        "B": 0.02318577840924263
      },
      "extension": {
        "length": 14989.376507080078,
        "rating": 213.9803409576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_18287_18289_1",
      "ports": {
        "bus1": 18289,
        "bus2": 18287
      },
      "params": {
        "R": 0.00806819275021553,
        "X": 0.04518495127558708,
        "G": 0.0,
        "B": 0.02227318473160267
      },
      "extension": {
        "length": 21903.258770507815,
        "rating": 234.1275691986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_18289_18290_1",
      "ports": {
        "bus1": 18289,
        "bus2": 18290
      },
      "params": {
        "R": 0.0022201016545295715,
        "X": 0.013035190291702746,
        "G": 0.0,
        "B": 0.006036054342985154
      },
      "extension": {
        "length": 6257.86734072876,
        "rating": 241.71559810638428
      }
    },
    {
      "class": "Branch",
      "id": "branch_18291_18292_1",
      "ports": {
        "bus1": 18292,
        "bus2": 18291
      },
      "params": {
        "R": 0.0004754601395688951,
        "X": 0.03072366863489151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18291_18293_1",
      "ports": {
        "bus1": 18291,
        "bus2": 18293
      },
      "params": {
        "R": 0.00044419438927434385,
        "X": 0.026339810341596603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18291_18294_1",
      "ports": {
        "bus1": 18291,
        "bus2": 18294
      },
      "params": {
        "R": 0.0003864395257551223,
        "X": 0.019270913675427437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18291_18295_1",
      "ports": {
        "bus1": 18291,
        "bus2": 18295
      },
      "params": {
        "R": 0.00021734804613515735,
        "X": 0.013208984397351742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18291_18296_1",
      "ports": {
        "bus1": 18291,
        "bus2": 18296
      },
      "params": {
        "R": 0.0005046027945354581,
        "X": 0.0250746738165617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18291_18297_1",
      "ports": {
        "bus1": 18291,
        "bus2": 18297
      },
      "params": {
        "R": 0.00026660895673558116,
        "X": 0.001012663240544498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18291_18298_1",
      "ports": {
        "bus1": 18291,
        "bus2": 18298
      },
      "params": {
        "R": 0.00025138616911135614,
        "X": 0.0011266921646893024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18297_18347_1",
      "ports": {
        "bus1": 18297,
        "bus2": 18347
      },
      "params": {
        "R": 0.0007799526210874319,
        "X": 0.01066672895103693,
        "G": 0.0,
        "B": 0.2503942847251892
      },
      "extension": {
        "length": 38902.387581298826,
        "rating": 1425.9345054626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_18297_18426_1",
      "ports": {
        "bus1": 18426,
        "bus2": 18297
      },
      "params": {
        "R": 0.000364592153346166,
        "X": 0.0049284971319139,
        "G": 0.0,
        "B": 0.1273883879184723
      },
      "extension": {
        "length": 17707.97619470215,
        "rating": 1254.2556762695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_18299_18300_1",
      "ports": {
        "bus1": 18299,
        "bus2": 18300
      },
      "params": {
        "R": 0.023304618895053864,
        "X": 0.7477448582649231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18299_18301_1",
      "ports": {
        "bus1": 18299,
        "bus2": 18301
      },
      "params": {
        "R": 0.0002805897674988955,
        "X": 0.0010286911856383085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18301_18317_1",
      "ports": {
        "bus1": 18317,
        "bus2": 18301
      },
      "params": {
        "R": 0.0017132916254922748,
        "X": 0.008792547509074211,
        "G": 0.0,
        "B": 0.002367844572290778
      },
      "extension": {
        "length": 3451.8605929870605,
        "rating": 202.90985107421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_18302_18305_1",
      "ports": {
        "bus1": 18302,
        "bus2": 18305
      },
      "params": {
        "R": 0.0003113655839115381,
        "X": 0.020146982744336128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18302_18306_1",
      "ports": {
        "bus1": 18302,
        "bus2": 18306
      },
      "params": {
        "R": 0.00023731516557745636,
        "X": 0.0011617596028372645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18302_18307_1",
      "ports": {
        "bus1": 18302,
        "bus2": 18307
      },
      "params": {
        "R": 0.00024624262005090714,
        "X": 0.0010989208240061998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18303_18305_1",
      "ports": {
        "bus1": 18303,
        "bus2": 18305
      },
      "params": {
        "R": 0.00017213472165167332,
        "X": 0.011138023808598518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18304_18305_1",
      "ports": {
        "bus1": 18304,
        "bus2": 18305
      },
      "params": {
        "R": 0.002243377733975649,
        "X": 0.1451583206653595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18306_18327_1",
      "ports": {
        "bus1": 18306,
        "bus2": 18327
      },
      "params": {
        "R": 0.0006740562384948134,
        "X": 0.009182336740195751,
        "G": 0.0,
        "B": 0.2876836955547333
      },
      "extension": {
        "length": 39675.488950195315,
        "rating": 1254.319953918457
      }
    },
    {
      "class": "Branch",
      "id": "branch_18306_34907_1",
      "ports": {
        "bus1": 34907,
        "bus2": 18306
      },
      "params": {
        "R": 0.0011131134815514088,
        "X": 0.014152602292597294,
        "G": 0.0,
        "B": 0.24702893197536469
      },
      "extension": {
        "length": 39471.47237988281,
        "rating": 1240.1107788085938
      }
    },
    {
      "class": "Branch",
      "id": "branch_18308_18309_1",
      "ports": {
        "bus1": 18308,
        "bus2": 18309
      },
      "params": {
        "R": 0.013359906151890755,
        "X": 0.45378509163856506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18308_18310_1",
      "ports": {
        "bus1": 18308,
        "bus2": 18310
      },
      "params": {
        "R": 0.012528455816209316,
        "X": 0.39487504959106445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18308_18311_1",
      "ports": {
        "bus1": 18308,
        "bus2": 18311
      },
      "params": {
        "R": 0.00021344504784792662,
        "X": 0.0010294283274561167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18308_18312_1",
      "ports": {
        "bus1": 18308,
        "bus2": 18312
      },
      "params": {
        "R": 0.00027937523555010557,
        "X": 0.0011495434446260333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18313_18314_1",
      "ports": {
        "bus1": 18313,
        "bus2": 18314
      },
      "params": {
        "R": 0.00029897099011577666,
        "X": 0.001052936539053917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18314_18458_1",
      "ports": {
        "bus1": 18458,
        "bus2": 18314
      },
      "params": {
        "R": 0.0010247420286759734,
        "X": 0.006867477204650641,
        "G": 0.0,
        "B": 0.0017794686136767268
      },
      "extension": {
        "length": 2569.0017840271,
        "rating": 247.2550392150879
      }
    },
    {
      "class": "Branch",
      "id": "branch_18315_18316_1",
      "ports": {
        "bus1": 18315,
        "bus2": 18316
      },
      "params": {
        "R": 0.022368168458342552,
        "X": 0.6070404052734375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18315_18317_1",
      "ports": {
        "bus1": 18315,
        "bus2": 18317
      },
      "params": {
        "R": 0.00025519877090118825,
        "X": 0.00116064737085253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18317_18504_1",
      "ports": {
        "bus1": 18504,
        "bus2": 18317
      },
      "params": {
        "R": 0.0010060876375064254,
        "X": 0.006012703292071819,
        "G": 0.0,
        "B": 0.0029040880035609007
      },
      "extension": {
        "length": 2875.752403335571,
        "rating": 205.6633710861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_18318_18319_1",
      "ports": {
        "bus1": 18319,
        "bus2": 18318
      },
      "params": {
        "R": 0.000515826279297471,
        "X": 0.031732235103845596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18318_18320_1",
      "ports": {
        "bus1": 18318,
        "bus2": 18320
      },
      "params": {
        "R": 0.00020721914188470691,
        "X": 0.0010709642665460706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18318_18321_1",
      "ports": {
        "bus1": 18318,
        "bus2": 18321
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18322_18323_1",
      "ports": {
        "bus1": 18323,
        "bus2": 18322
      },
      "params": {
        "R": 0.00041723987669683993,
        "X": 0.028009701520204544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18322_18324_1",
      "ports": {
        "bus1": 18322,
        "bus2": 18324
      },
      "params": {
        "R": 0.00018286531849298626,
        "X": 0.010737093165516853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18322_18325_1",
      "ports": {
        "bus1": 18322,
        "bus2": 18325
      },
      "params": {
        "R": 0.0004149384913034737,
        "X": 0.027364101260900497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18322_18326_1",
      "ports": {
        "bus1": 18322,
        "bus2": 18326
      },
      "params": {
        "R": 0.0004459925985429436,
        "X": 0.02582123689353466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18322_18327_1",
      "ports": {
        "bus1": 18322,
        "bus2": 18327
      },
      "params": {
        "R": 0.00020681375463027507,
        "X": 0.001133006066083908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18322_18328_1",
      "ports": {
        "bus1": 18322,
        "bus2": 18328
      },
      "params": {
        "R": 0.00026061723474413157,
        "X": 0.0011344195809215307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18327_18447_1",
      "ports": {
        "bus1": 18327,
        "bus2": 18447
      },
      "params": {
        "R": 0.0003292802139185369,
        "X": 0.004140156786888838,
        "G": 0.0,
        "B": 0.07854878902435304
      },
      "extension": {
        "length": 13224.027238769531,
        "rating": 983.6040496826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_18329_18330_1",
      "ports": {
        "bus1": 18329,
        "bus2": 18330
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18331_18332_1",
      "ports": {
        "bus1": 18331,
        "bus2": 18332
      },
      "params": {
        "R": 0.0002630186500027776,
        "X": 0.0010379878804087639,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18333_18334_1",
      "ports": {
        "bus1": 18333,
        "bus2": 18334
      },
      "params": {
        "R": 0.001498765079304576,
        "X": 0.05052370950579643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18333_18335_1",
      "ports": {
        "bus1": 18333,
        "bus2": 18335
      },
      "params": {
        "R": 0.0035945645067840815,
        "X": 0.09831361472606659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18333_18336_1",
      "ports": {
        "bus1": 18333,
        "bus2": 18336
      },
      "params": {
        "R": 0.00022940017515793443,
        "X": 0.0011257906444370747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18333_18337_1",
      "ports": {
        "bus1": 18333,
        "bus2": 18337
      },
      "params": {
        "R": 0.00024276389740407467,
        "X": 0.0011049446184188128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18336_18422_1",
      "ports": {
        "bus1": 18422,
        "bus2": 18336
      },
      "params": {
        "R": 0.0016286774771288037,
        "X": 0.010526171885430813,
        "G": 0.0,
        "B": 0.002939814468845725
      },
      "extension": {
        "length": 4073.29247543335,
        "rating": 252.25019454956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_18338_18339_1",
      "ports": {
        "bus1": 18338,
        "bus2": 18339
      },
      "params": {
        "R": 0.00027433206560090184,
        "X": 0.001156831975094974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18339_18387_1",
      "ports": {
        "bus1": 18387,
        "bus2": 18339
      },
      "params": {
        "R": 0.0024064569734036922,
        "X": 0.011991709470748901,
        "G": 0.0,
        "B": 0.004815152380615473
      },
      "extension": {
        "length": 4858.817585998535,
        "rating": 199.20824766159058
      }
    },
    {
      "class": "Branch",
      "id": "branch_18340_18341_1",
      "ports": {
        "bus1": 18341,
        "bus2": 18340
      },
      "params": {
        "R": 0.0003471574455033988,
        "X": 0.019964070990681648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18340_18342_1",
      "ports": {
        "bus1": 18340,
        "bus2": 18342
      },
      "params": {
        "R": 0.00035191027563996613,
        "X": 0.025870157405734062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18340_18343_1",
      "ports": {
        "bus1": 18340,
        "bus2": 18343
      },
      "params": {
        "R": 0.0005463165580295026,
        "X": 0.02766050398349762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18340_18344_1",
      "ports": {
        "bus1": 18340,
        "bus2": 18344
      },
      "params": {
        "R": 0.0009901572484523058,
        "X": 0.05380670726299286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18340_18345_1",
      "ports": {
        "bus1": 18340,
        "bus2": 18345
      },
      "params": {
        "R": 0.0006839332054369152,
        "X": 0.04319257289171219,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18340_18346_1",
      "ports": {
        "bus1": 18340,
        "bus2": 18346
      },
      "params": {
        "R": 0.0006516881985589862,
        "X": 0.03189203888177872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18340_18347_1",
      "ports": {
        "bus1": 18340,
        "bus2": 18347
      },
      "params": {
        "R": 0.0002804773102980107,
        "X": 0.0011975351953878999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18340_18348_1",
      "ports": {
        "bus1": 18340,
        "bus2": 18348
      },
      "params": {
        "R": 0.0002056709781754762,
        "X": 0.0010270194616168737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18341_18396_1",
      "ports": {
        "bus1": 18341,
        "bus2": 18396
      },
      "params": {
        "R": 0.0015269428258761764,
        "X": 0.008308337070047855,
        "G": 0.0,
        "B": 0.003434564219787717
      },
      "extension": {
        "length": 3901.7892810058597,
        "rating": 275.66277980804443
      }
    },
    {
      "class": "Branch",
      "id": "branch_18347_19495_1",
      "ports": {
        "bus1": 18347,
        "bus2": 19495
      },
      "params": {
        "R": 0.001349263940937817,
        "X": 0.01321862731128931,
        "G": 0.0,
        "B": 0.25127407908439636
      },
      "extension": {
        "length": 43461.551992675784,
        "rating": 1359.7161293029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_18347_19559_1",
      "ports": {
        "bus1": 19559,
        "bus2": 18347
      },
      "params": {
        "R": 0.0019774518441408873,
        "X": 0.022739803418517113,
        "G": 0.0,
        "B": 0.4545329511165619
      },
      "extension": {
        "length": 69645.78834082032,
        "rating": 1397.95560836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_18349_18350_1",
      "ports": {
        "bus1": 18349,
        "bus2": 18350
      },
      "params": {
        "R": 0.006396905053406954,
        "X": 0.19414950907230377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18349_18351_1",
      "ports": {
        "bus1": 18349,
        "bus2": 18351
      },
      "params": {
        "R": 0.01506864745169878,
        "X": 0.39497849345207214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18349_18352_1",
      "ports": {
        "bus1": 18349,
        "bus2": 18352
      },
      "params": {
        "R": 0.0065100546926259995,
        "X": 0.16147243976593018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18349_18353_1",
      "ports": {
        "bus1": 18349,
        "bus2": 18353
      },
      "params": {
        "R": 0.010528908111155033,
        "X": 0.3264463543891907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18349_18354_1",
      "ports": {
        "bus1": 18349,
        "bus2": 18354
      },
      "params": {
        "R": 0.00029477538191713393,
        "X": 0.0010787210194393992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18349_18355_1",
      "ports": {
        "bus1": 18349,
        "bus2": 18355
      },
      "params": {
        "R": 0.0002397216740064323,
        "X": 0.0010488963453099132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18354_18359_1",
      "ports": {
        "bus1": 18359,
        "bus2": 18354
      },
      "params": {
        "R": 0.000854673038702458,
        "X": 0.005183554254472256,
        "G": 0.0,
        "B": 0.0019476511515676973
      },
      "extension": {
        "length": 2240.978591079712,
        "rating": 216.5335178375244
      }
    },
    {
      "class": "Branch",
      "id": "branch_18356_18357_1",
      "ports": {
        "bus1": 18356,
        "bus2": 18357
      },
      "params": {
        "R": 0.01115510705858469,
        "X": 0.2671798765659332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18356_18358_1",
      "ports": {
        "bus1": 18356,
        "bus2": 18358
      },
      "params": {
        "R": 0.005874341819435358,
        "X": 0.1940714418888092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18356_18359_1",
      "ports": {
        "bus1": 18356,
        "bus2": 18359
      },
      "params": {
        "R": 0.00021855234808754179,
        "X": 0.0011591649381443858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18356_18360_1",
      "ports": {
        "bus1": 18356,
        "bus2": 18360
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18359_18390_1",
      "ports": {
        "bus1": 18359,
        "bus2": 18390
      },
      "params": {
        "R": 0.00436629680916667,
        "X": 0.018049346283078194,
        "G": 0.0,
        "B": 0.0038974368944764137
      },
      "extension": {
        "length": 6017.787041473389,
        "rating": 254.17053699493408
      }
    },
    {
      "class": "Branch",
      "id": "branch_18361_18362_1",
      "ports": {
        "bus1": 18361,
        "bus2": 18362
      },
      "params": {
        "R": 0.7398125529289246,
        "X": 19.434114456176758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 145.7624967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18361_18363_1",
      "ports": {
        "bus1": 18361,
        "bus2": 18363
      },
      "params": {
        "R": 0.455637663602829,
        "X": 13.001483917236328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18361_18364_1",
      "ports": {
        "bus1": 18361,
        "bus2": 18364
      },
      "params": {
        "R": 0.8794055581092834,
        "X": 24.071096420288086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 147.4875032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18361_18365_1",
      "ports": {
        "bus1": 18361,
        "bus2": 18365
      },
      "params": {
        "R": 0.00020326121011748907,
        "X": 0.0011970114428550005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18361_18366_1",
      "ports": {
        "bus1": 18361,
        "bus2": 18366
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18367_18368_1",
      "ports": {
        "bus1": 18367,
        "bus2": 18368
      },
      "params": {
        "R": 0.020880933851003647,
        "X": 0.7222519516944885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18367_18369_1",
      "ports": {
        "bus1": 18367,
        "bus2": 18369
      },
      "params": {
        "R": 0.5980173945426941,
        "X": 19.55194664001465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 147.4875032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18367_18370_1",
      "ports": {
        "bus1": 18367,
        "bus2": 18370
      },
      "params": {
        "R": 0.0002533244842197746,
        "X": 0.0011582595761865377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18367_18371_1",
      "ports": {
        "bus1": 18367,
        "bus2": 18371
      },
      "params": {
        "R": 0.0002480400144122541,
        "X": 0.0011157585540786386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18372_18375_1",
      "ports": {
        "bus1": 18372,
        "bus2": 18375
      },
      "params": {
        "R": 0.00176326185464859,
        "X": 0.10438743233680725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18372_18376_1",
      "ports": {
        "bus1": 18372,
        "bus2": 18376
      },
      "params": {
        "R": 0.0003669178404379636,
        "X": 0.0287593062967062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18372_18377_1",
      "ports": {
        "bus1": 18372,
        "bus2": 18377
      },
      "params": {
        "R": 0.0005097233806736767,
        "X": 0.030908672139048576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18372_18378_1",
      "ports": {
        "bus1": 18372,
        "bus2": 18378
      },
      "params": {
        "R": 0.0002155891270376742,
        "X": 0.0011333898873999715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18372_18379_1",
      "ports": {
        "bus1": 18372,
        "bus2": 18379
      },
      "params": {
        "R": 0.0002614647673908621,
        "X": 0.0011670237872749567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18373_18375_1",
      "ports": {
        "bus1": 18373,
        "bus2": 18375
      },
      "params": {
        "R": -0.0011704026255756617,
        "X": -0.06928938627243042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18373_35024_1",
      "ports": {
        "bus1": 35024,
        "bus2": 18373
      },
      "params": {
        "R": 0.004328444600105286,
        "X": 0.027586851269006733,
        "G": 0.0,
        "B": 0.009894365444779396
      },
      "extension": {
        "length": 11811.804764831544,
        "rating": 224.2187738418579
      }
    },
    {
      "class": "Branch",
      "id": "branch_18374_18375_1",
      "ports": {
        "bus1": 18374,
        "bus2": 18375
      },
      "params": {
        "R": 0.0030251219868659973,
        "X": 0.179091215133667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18378_34933_1",
      "ports": {
        "bus1": 18378,
        "bus2": 34933
      },
      "params": {
        "R": 0.00039402247057296336,
        "X": 0.004472597502171993,
        "G": 0.0,
        "B": 0.11466024070978165
      },
      "extension": {
        "length": 15912.563459106446,
        "rating": 1073.4333992004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_18380_18381_1",
      "ports": {
        "bus1": 18380,
        "bus2": 18381
      },
      "params": {
        "R": 0.00024108373327180743,
        "X": 0.0010944652603939176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18382_18383_1",
      "ports": {
        "bus1": 18383,
        "bus2": 18382
      },
      "params": {
        "R": 0.00043440531590022147,
        "X": 0.028030741959810257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18382_18384_1",
      "ports": {
        "bus1": 18382,
        "bus2": 18384
      },
      "params": {
        "R": 0.00022677163360640407,
        "X": 0.0010222902055829763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18382_18385_1",
      "ports": {
        "bus1": 18382,
        "bus2": 18385
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18384_18511_1",
      "ports": {
        "bus1": 18384,
        "bus2": 18511
      },
      "params": {
        "R": 0.00046572653809562325,
        "X": 0.006209812127053738,
        "G": 0.0,
        "B": 0.1874469220638275
      },
      "extension": {
        "length": 21991.895964843752,
        "rating": 1197.8486061096191
      }
    },
    {
      "class": "Branch",
      "id": "branch_18384_21301_1",
      "ports": {
        "bus1": 18384,
        "bus2": 21301
      },
      "params": {
        "R": 0.0013226054143160582,
        "X": 0.013742039911448956,
        "G": 0.0,
        "B": 0.47995740175247187
      },
      "extension": {
        "length": 58464.11234619141,
        "rating": 1409.504795074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_18386_18387_1",
      "ports": {
        "bus1": 18386,
        "bus2": 18387
      },
      "params": {
        "R": 0.000283613073406741,
        "X": 0.0011685163481160998,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18388_18389_1",
      "ports": {
        "bus1": 18388,
        "bus2": 18389
      },
      "params": {
        "R": 0.01946246437728405,
        "X": 0.5541306734085083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18388_18390_1",
      "ports": {
        "bus1": 18388,
        "bus2": 18390
      },
      "params": {
        "R": 0.00024361733812838793,
        "X": 0.0010289923520758748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18391_18392_1",
      "ports": {
        "bus1": 18391,
        "bus2": 18392
      },
      "params": {
        "R": 0.00337568880058825,
        "X": 0.1476433277130127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18391_18393_1",
      "ports": {
        "bus1": 18391,
        "bus2": 18393
      },
      "params": {
        "R": 0.006363388616591692,
        "X": 0.20719417929649353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18391_18394_1",
      "ports": {
        "bus1": 18391,
        "bus2": 18394
      },
      "params": {
        "R": 0.003683718852698803,
        "X": 0.12654002010822296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18391_18395_1",
      "ports": {
        "bus1": 18391,
        "bus2": 18395
      },
      "params": {
        "R": 0.0026454846374690533,
        "X": 0.08879690617322922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18391_18396_1",
      "ports": {
        "bus1": 18391,
        "bus2": 18396
      },
      "params": {
        "R": 0.0002667431253939867,
        "X": 0.0011900514364242554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18391_18397_1",
      "ports": {
        "bus1": 18391,
        "bus2": 18397
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18399_1",
      "ports": {
        "bus1": 18399,
        "bus2": 18398
      },
      "params": {
        "R": 0.0006594710284844041,
        "X": 0.03396661579608917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18399_2",
      "ports": {
        "bus1": 18399,
        "bus2": 18398
      },
      "params": {
        "R": 0.0006594710284844041,
        "X": 0.03396661579608917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18399_3",
      "ports": {
        "bus1": 18399,
        "bus2": 18398
      },
      "params": {
        "R": 0.0006594710284844041,
        "X": 0.03396661579608917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18400_1",
      "ports": {
        "bus1": 18398,
        "bus2": 18400
      },
      "params": {
        "R": 0.00027538288850337267,
        "X": 0.0162848811596632,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18401_1",
      "ports": {
        "bus1": 18398,
        "bus2": 18401
      },
      "params": {
        "R": 0.00046105662477202713,
        "X": 0.025375178083777428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18402_1",
      "ports": {
        "bus1": 18398,
        "bus2": 18402
      },
      "params": {
        "R": 0.0003034415713045746,
        "X": 0.020419500768184662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18403_1",
      "ports": {
        "bus1": 18398,
        "bus2": 18403
      },
      "params": {
        "R": 0.00036264496156945825,
        "X": 0.023730793967843056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18404_1",
      "ports": {
        "bus1": 18398,
        "bus2": 18404
      },
      "params": {
        "R": 0.00043526384979486465,
        "X": 0.02332475408911705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18405_1",
      "ports": {
        "bus1": 18398,
        "bus2": 18405
      },
      "params": {
        "R": 0.00021096019190736115,
        "X": 0.014232493937015533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18406_1",
      "ports": {
        "bus1": 18398,
        "bus2": 18406
      },
      "params": {
        "R": 0.0002629642258398235,
        "X": 0.0011033531045541167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18398_18407_1",
      "ports": {
        "bus1": 18398,
        "bus2": 18407
      },
      "params": {
        "R": 0.00027227887767367065,
        "X": 0.0010056275641545653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18399_35092_1",
      "ports": {
        "bus1": 35092,
        "bus2": 18399
      },
      "params": {
        "R": 0.006471577566117048,
        "X": 0.03394022956490517,
        "G": 0.0,
        "B": 0.02630217932164669
      },
      "extension": {
        "length": 22610.896739868163,
        "rating": 300.87924003601074
      }
    },
    {
      "class": "Branch",
      "id": "branch_18406_34530_1",
      "ports": {
        "bus1": 18406,
        "bus2": 34530
      },
      "params": {
        "R": 0.0023959153331816196,
        "X": 0.030068648979067802,
        "G": 0.0,
        "B": 0.6179065108299255
      },
      "extension": {
        "length": 97138.90591259766,
        "rating": 1332.3286056518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_18406_35180_1",
      "ports": {
        "bus1": 35180,
        "bus2": 18406
      },
      "params": {
        "R": 0.001556058181449771,
        "X": 0.020696738734841347,
        "G": 0.0,
        "B": 0.39658161997795105
      },
      "extension": {
        "length": 68826.93488085938,
        "rating": 1413.1876945495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_18408_18409_1",
      "ports": {
        "bus1": 18408,
        "bus2": 18409
      },
      "params": {
        "R": 0.3168592154979706,
        "X": 11.106938362121582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18408_18410_1",
      "ports": {
        "bus1": 18408,
        "bus2": 18410
      },
      "params": {
        "R": 0.1785176396369934,
        "X": 4.615384578704834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18408_18411_1",
      "ports": {
        "bus1": 18408,
        "bus2": 18411
      },
      "params": {
        "R": 0.0002936185628641397,
        "X": 0.0011988611659035087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18408_18412_1",
      "ports": {
        "bus1": 18408,
        "bus2": 18412
      },
      "params": {
        "R": 0.00023622582375537604,
        "X": 0.0011722363997250795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18411_18474_1",
      "ports": {
        "bus1": 18474,
        "bus2": 18411
      },
      "params": {
        "R": 0.0016316130058839917,
        "X": 0.010682191699743271,
        "G": 0.0,
        "B": 0.0063387295231223115
      },
      "extension": {
        "length": 6170.5903540649415,
        "rating": 211.31658554077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_18413_18414_1",
      "ports": {
        "bus1": 18413,
        "bus2": 18414
      },
      "params": {
        "R": 0.0002758340851869434,
        "X": 0.0011663107434287667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18414_20973_1",
      "ports": {
        "bus1": 18414,
        "bus2": 20973
      },
      "params": {
        "R": 0.015011768788099289,
        "X": 0.08771373331546782,
        "G": 0.0,
        "B": 0.04214385896921158
      },
      "extension": {
        "length": 38792.64088476563,
        "rating": 255.5300235748291
      }
    },
    {
      "class": "Branch",
      "id": "branch_18415_18416_1",
      "ports": {
        "bus1": 18415,
        "bus2": 18416
      },
      "params": {
        "R": 0.013990233652293682,
        "X": 0.46491363644599915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18415_18417_1",
      "ports": {
        "bus1": 18415,
        "bus2": 18417
      },
      "params": {
        "R": 0.010398953221738338,
        "X": 0.34943169355392456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18415_18418_1",
      "ports": {
        "bus1": 18415,
        "bus2": 18418
      },
      "params": {
        "R": 0.008030475117266178,
        "X": 0.25077199935913086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18415_18419_1",
      "ports": {
        "bus1": 18415,
        "bus2": 18419
      },
      "params": {
        "R": 0.0002566508192103356,
        "X": 0.0010963809909299016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18415_18420_1",
      "ports": {
        "bus1": 18415,
        "bus2": 18420
      },
      "params": {
        "R": 0.0002983409503940493,
        "X": 0.0011756691383197904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18421_18422_1",
      "ports": {
        "bus1": 18422,
        "bus2": 18421
      },
      "params": {
        "R": 0.0005089386831969023,
        "X": 0.0317809097468853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18421_18423_1",
      "ports": {
        "bus1": 18421,
        "bus2": 18423
      },
      "params": {
        "R": 0.00032172127976082265,
        "X": 0.014841963537037373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18421_18424_1",
      "ports": {
        "bus1": 18421,
        "bus2": 18424
      },
      "params": {
        "R": 0.0006972885457798839,
        "X": 0.028915241360664368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18421_18425_1",
      "ports": {
        "bus1": 18421,
        "bus2": 18425
      },
      "params": {
        "R": 0.00042662068153731525,
        "X": 0.02141074649989605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18421_18426_1",
      "ports": {
        "bus1": 18421,
        "bus2": 18426
      },
      "params": {
        "R": 0.0002810636651702225,
        "X": 0.0010109482100233436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18421_18427_1",
      "ports": {
        "bus1": 18421,
        "bus2": 18427
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011393039021641016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18428_18429_1",
      "ports": {
        "bus1": 18428,
        "bus2": 18429
      },
      "params": {
        "R": 0.0069564529694616795,
        "X": 0.18686248362064362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18428_18430_1",
      "ports": {
        "bus1": 18428,
        "bus2": 18430
      },
      "params": {
        "R": 0.0057411761954426765,
        "X": 0.20800286531448364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18428_18431_1",
      "ports": {
        "bus1": 18428,
        "bus2": 18431
      },
      "params": {
        "R": 0.00849299319088459,
        "X": 0.27155908942222595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18428_18432_1",
      "ports": {
        "bus1": 18428,
        "bus2": 18432
      },
      "params": {
        "R": 0.0002992601948790252,
        "X": 0.0011273055570200086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18428_18433_1",
      "ports": {
        "bus1": 18428,
        "bus2": 18433
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18434_18437_1",
      "ports": {
        "bus1": 18434,
        "bus2": 18437
      },
      "params": {
        "R": -0.0002742479555308819,
        "X": -0.008886545896530151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18434_18438_1",
      "ports": {
        "bus1": 18434,
        "bus2": 18438
      },
      "params": {
        "R": 0.0002203212497988716,
        "X": 0.0010761935263872147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18434_18439_1",
      "ports": {
        "bus1": 18434,
        "bus2": 18439
      },
      "params": {
        "R": 0.0002656610158737749,
        "X": 0.0010540675139054656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18435_18437_1",
      "ports": {
        "bus1": 18435,
        "bus2": 18437
      },
      "params": {
        "R": 0.004902795422822237,
        "X": 0.15886665880680084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18436_18437_1",
      "ports": {
        "bus1": 18436,
        "bus2": 18437
      },
      "params": {
        "R": 0.004902795422822237,
        "X": 0.15886665880680084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18440_18441_1",
      "ports": {
        "bus1": 18440,
        "bus2": 18441
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18441_18455_1",
      "ports": {
        "bus1": 18455,
        "bus2": 18441
      },
      "params": {
        "R": 0.002255901461467147,
        "X": 0.010998344048857689,
        "G": 0.0,
        "B": 0.01597508043050766
      },
      "extension": {
        "length": 9146.354088867189,
        "rating": 209.31732654571533
      }
    },
    {
      "class": "Branch",
      "id": "branch_18441_18474_1",
      "ports": {
        "bus1": 18474,
        "bus2": 18441
      },
      "params": {
        "R": 0.002533937571570277,
        "X": 0.015284365043044089,
        "G": 0.0,
        "B": 0.004780041519552469
      },
      "extension": {
        "length": 5734.5361679992675,
        "rating": 209.82537269592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_18442_18445_1",
      "ports": {
        "bus1": 18442,
        "bus2": 18445
      },
      "params": {
        "R": 0.0009455201216042042,
        "X": 0.04485657811164856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18442_18446_1",
      "ports": {
        "bus1": 18442,
        "bus2": 18446
      },
      "params": {
        "R": 0.00027150451205670834,
        "X": 0.014396694488823414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18442_18447_1",
      "ports": {
        "bus1": 18442,
        "bus2": 18447
      },
      "params": {
        "R": 0.00028003324405290186,
        "X": 0.0010439686011523008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18442_18448_1",
      "ports": {
        "bus1": 18442,
        "bus2": 18448
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18443_18445_1",
      "ports": {
        "bus1": 18443,
        "bus2": 18445
      },
      "params": {
        "R": -0.0005111030768603086,
        "X": -0.02424732595682144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18444_18445_1",
      "ports": {
        "bus1": 18444,
        "bus2": 18445
      },
      "params": {
        "R": 0.0027496523689478636,
        "X": 0.13044671714305878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18449_18450_1",
      "ports": {
        "bus1": 18449,
        "bus2": 18450
      },
      "params": {
        "R": 0.0002577952400315553,
        "X": 0.0010772250825539231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18451_18454_1",
      "ports": {
        "bus1": 18451,
        "bus2": 18454
      },
      "params": {
        "R": 0.001183435320854187,
        "X": 0.0399116575717926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18451_18455_1",
      "ports": {
        "bus1": 18451,
        "bus2": 18455
      },
      "params": {
        "R": 0.00028701324481517076,
        "X": 0.0010639869142323732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18451_18456_1",
      "ports": {
        "bus1": 18451,
        "bus2": 18456
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18452_18454_1",
      "ports": {
        "bus1": 18452,
        "bus2": 18454
      },
      "params": {
        "R": 0.011178798042237759,
        "X": 0.3770078718662262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18453_18454_1",
      "ports": {
        "bus1": 18453,
        "bus2": 18454
      },
      "params": {
        "R": 0.011178798042237759,
        "X": 0.3770078718662262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18457_18458_1",
      "ports": {
        "bus1": 18457,
        "bus2": 18458
      },
      "params": {
        "R": 0.00023349655384663495,
        "X": 0.0010824836790561676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18459_18460_1",
      "ports": {
        "bus1": 18460,
        "bus2": 18459
      },
      "params": {
        "R": 0.0002259888278786093,
        "X": 0.015677141025662422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18459_18464_1",
      "ports": {
        "bus1": 18459,
        "bus2": 18464
      },
      "params": {
        "R": 0.000882656779140234,
        "X": 0.06331539154052734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18459_18465_1",
      "ports": {
        "bus1": 18459,
        "bus2": 18465
      },
      "params": {
        "R": 0.00020771952404174954,
        "X": 0.0010189830791205168,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18459_18466_1",
      "ports": {
        "bus1": 18459,
        "bus2": 18466
      },
      "params": {
        "R": 0.00020636961562559009,
        "X": 0.0010700708953663707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18460_18463_1",
      "ports": {
        "bus1": 18460,
        "bus2": 18463
      },
      "params": {
        "R": 0.000605026725679636,
        "X": 0.017462119460105896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18460_18490_1",
      "ports": {
        "bus1": 18460,
        "bus2": 18490
      },
      "params": {
        "R": 0.004326509311795235,
        "X": 0.0228405874222517,
        "G": 0.0,
        "B": 0.015057896263897419
      },
      "extension": {
        "length": 12795.932090148926,
        "rating": 190.43084383010864
      }
    },
    {
      "class": "Branch",
      "id": "branch_18461_18463_1",
      "ports": {
        "bus1": 18461,
        "bus2": 18463
      },
      "params": {
        "R": 0.0061044516041874886,
        "X": 0.17618507146835327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18462_18463_1",
      "ports": {
        "bus1": 18462,
        "bus2": 18463
      },
      "params": {
        "R": 0.0061044516041874886,
        "X": 0.17618507146835327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18465_34530_1",
      "ports": {
        "bus1": 18465,
        "bus2": 34530
      },
      "params": {
        "R": 0.0014984437730163336,
        "X": 0.017979569733142853,
        "G": 0.0,
        "B": 0.4367507994174957
      },
      "extension": {
        "length": 57470.04725537109,
        "rating": 1268.1193351745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_18465_35159_1",
      "ports": {
        "bus1": 18465,
        "bus2": 35159
      },
      "params": {
        "R": 0.002616321435198188,
        "X": 0.029382361099123955,
        "G": 0.0,
        "B": 0.646968901157379
      },
      "extension": {
        "length": 100427.75223486328,
        "rating": 1182.0832252502441
      }
    },
    {
      "class": "Branch",
      "id": "branch_18467_18468_1",
      "ports": {
        "bus1": 18468,
        "bus2": 18467
      },
      "params": {
        "R": 0.0005503047723323107,
        "X": 0.025820927694439888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18467_18469_1",
      "ports": {
        "bus1": 18467,
        "bus2": 18469
      },
      "params": {
        "R": 0.0007578931399621069,
        "X": 0.04615626111626625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18467_18470_1",
      "ports": {
        "bus1": 18467,
        "bus2": 18470
      },
      "params": {
        "R": 0.001022022101096809,
        "X": 0.06322462856769562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18467_18471_1",
      "ports": {
        "bus1": 18467,
        "bus2": 18471
      },
      "params": {
        "R": 0.00025609033764339983,
        "X": 0.0011095623485744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18467_18472_1",
      "ports": {
        "bus1": 18467,
        "bus2": 18472
      },
      "params": {
        "R": 0.00020377089094836265,
        "X": 0.0010898018954321742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18471_18479_1",
      "ports": {
        "bus1": 18479,
        "bus2": 18471
      },
      "params": {
        "R": 0.0017608938505873084,
        "X": 0.022312749177217484,
        "G": 0.0,
        "B": 0.38966867327690125
      },
      "extension": {
        "length": 70520.41607080078,
        "rating": 1241.2261009216309
      }
    },
    {
      "class": "Branch",
      "id": "branch_18471_21301_1",
      "ports": {
        "bus1": 18471,
        "bus2": 21301
      },
      "params": {
        "R": 0.002893661381676793,
        "X": 0.03034842386841774,
        "G": 0.0,
        "B": 0.48128029704093933
      },
      "extension": {
        "length": 85430.36105419922,
        "rating": 1126.9847869873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_18471_21640_1",
      "ports": {
        "bus1": 18471,
        "bus2": 21640
      },
      "params": {
        "R": 0.002034595236182213,
        "X": 0.022304821759462357,
        "G": 0.0,
        "B": 0.6169624328613281
      },
      "extension": {
        "length": 81139.13721826172,
        "rating": 1298.308277130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_18471_22092_1",
      "ports": {
        "bus1": 18471,
        "bus2": 22092
      },
      "params": {
        "R": 0.00450685853138566,
        "X": 0.054004035890102386,
        "G": 0.0,
        "B": 1.4970649480819702
      },
      "extension": {
        "length": 200823.9982998047,
        "rating": 1345.4845428466797
      }
    },
    {
      "class": "Branch",
      "id": "branch_18473_18474_1",
      "ports": {
        "bus1": 18473,
        "bus2": 18474
      },
      "params": {
        "R": 0.0002959086268674582,
        "X": 0.0011963609140366316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18475_18476_1",
      "ports": {
        "bus1": 18476,
        "bus2": 18475
      },
      "params": {
        "R": 0.0003174062294419855,
        "X": 0.017903465777635574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18475_18477_1",
      "ports": {
        "bus1": 18475,
        "bus2": 18477
      },
      "params": {
        "R": 0.0004729658248834312,
        "X": 0.031156834214925766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18475_18478_1",
      "ports": {
        "bus1": 18475,
        "bus2": 18478
      },
      "params": {
        "R": 0.00035735033452510834,
        "X": 0.022432278841733932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18475_18479_1",
      "ports": {
        "bus1": 18475,
        "bus2": 18479
      },
      "params": {
        "R": 0.0002594070974737406,
        "X": 0.001173967495560646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18475_18480_1",
      "ports": {
        "bus1": 18475,
        "bus2": 18480
      },
      "params": {
        "R": 0.0002890615724027157,
        "X": 0.0011816158657893538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18479_21327_1",
      "ports": {
        "bus1": 21327,
        "bus2": 18479
      },
      "params": {
        "R": 0.0008277633460238576,
        "X": 0.00951903685927391,
        "G": 0.0,
        "B": 0.4355240762233734
      },
      "extension": {
        "length": 44421.11193383789,
        "rating": 1372.655200958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_18481_18482_1",
      "ports": {
        "bus1": 18482,
        "bus2": 18481
      },
      "params": {
        "R": 0.0006218022899702191,
        "X": 0.033365003764629364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18481_18483_1",
      "ports": {
        "bus1": 18481,
        "bus2": 18483
      },
      "params": {
        "R": 0.00021712183661293238,
        "X": 0.0010191160254180431,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18481_18484_1",
      "ports": {
        "bus1": 18481,
        "bus2": 18484
      },
      "params": {
        "R": 0.0002985730825457722,
        "X": 0.0010977309430018067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18483_32116_1",
      "ports": {
        "bus1": 32116,
        "bus2": 18483
      },
      "params": {
        "R": 0.0004620821273420006,
        "X": 0.005743844900280237,
        "G": 0.0,
        "B": 0.07844607532024384
      },
      "extension": {
        "length": 16294.965606079102,
        "rating": 1048.7764358520508
      }
    },
    {
      "class": "Branch",
      "id": "branch_18485_18486_1",
      "ports": {
        "bus1": 18485,
        "bus2": 18486
      },
      "params": {
        "R": 0.0002791253209579736,
        "X": 0.0010069160489365458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18487_18488_1",
      "ports": {
        "bus1": 18487,
        "bus2": 18488
      },
      "params": {
        "R": 0.005531097762286663,
        "X": 0.19343715906143188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18487_18489_1",
      "ports": {
        "bus1": 18487,
        "bus2": 18489
      },
      "params": {
        "R": 0.006924080196768045,
        "X": 0.2033352553844452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18487_18490_1",
      "ports": {
        "bus1": 18487,
        "bus2": 18490
      },
      "params": {
        "R": 0.0002878554805647582,
        "X": 0.0011909883469343185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18487_18491_1",
      "ports": {
        "bus1": 18487,
        "bus2": 18491
      },
      "params": {
        "R": 0.0002670041867531836,
        "X": 0.0010966213885694742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18492_18493_1",
      "ports": {
        "bus1": 18492,
        "bus2": 18493
      },
      "params": {
        "R": 0.0002825750270858407,
        "X": 0.0011178378481417894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18495_1",
      "ports": {
        "bus1": 18495,
        "bus2": 18494
      },
      "params": {
        "R": 0.0004174972418695688,
        "X": 0.024908626452088356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18495_2",
      "ports": {
        "bus1": 18495,
        "bus2": 18494
      },
      "params": {
        "R": 0.0004174972418695688,
        "X": 0.024908626452088356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18495_3",
      "ports": {
        "bus1": 18495,
        "bus2": 18494
      },
      "params": {
        "R": 0.0004174972418695688,
        "X": 0.024908626452088356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18496_1",
      "ports": {
        "bus1": 18494,
        "bus2": 18496
      },
      "params": {
        "R": 0.00041740143205970526,
        "X": 0.024121280759572983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18497_1",
      "ports": {
        "bus1": 18494,
        "bus2": 18497
      },
      "params": {
        "R": 0.00028014136478304863,
        "X": 0.015486948192119598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18498_1",
      "ports": {
        "bus1": 18494,
        "bus2": 18498
      },
      "params": {
        "R": 0.00041849451372399926,
        "X": 0.02432152070105076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18499_1",
      "ports": {
        "bus1": 18494,
        "bus2": 18499
      },
      "params": {
        "R": 0.0003526920627336949,
        "X": 0.023888438940048218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18500_1",
      "ports": {
        "bus1": 18494,
        "bus2": 18500
      },
      "params": {
        "R": 0.00023571452766191214,
        "X": 0.001023174379952252,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18494_18501_1",
      "ports": {
        "bus1": 18494,
        "bus2": 18501
      },
      "params": {
        "R": 0.0002364255051361397,
        "X": 0.0011668000370264053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18500_34542_1",
      "ports": {
        "bus1": 18500,
        "bus2": 34542
      },
      "params": {
        "R": 0.0012948780786246061,
        "X": 0.014918469823896885,
        "G": 0.0,
        "B": 0.2830584943294525
      },
      "extension": {
        "length": 47718.31365307618,
        "rating": 1035.755729675293
      }
    },
    {
      "class": "Branch",
      "id": "branch_18502_18503_1",
      "ports": {
        "bus1": 18502,
        "bus2": 18503
      },
      "params": {
        "R": 0.02176331728696823,
        "X": 0.5588732957839966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18502_18504_1",
      "ports": {
        "bus1": 18502,
        "bus2": 18504
      },
      "params": {
        "R": 0.0002558095729909837,
        "X": 0.0010702828876674175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18505_18506_1",
      "ports": {
        "bus1": 18506,
        "bus2": 18505
      },
      "params": {
        "R": 0.00019208913727197796,
        "X": 0.011184659786522388,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18505_18507_1",
      "ports": {
        "bus1": 18505,
        "bus2": 18507
      },
      "params": {
        "R": 0.0008037943625822663,
        "X": 0.04619870334863663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18505_18508_1",
      "ports": {
        "bus1": 18505,
        "bus2": 18508
      },
      "params": {
        "R": 0.0006554784486070275,
        "X": 0.03820475935935974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18505_18511_1",
      "ports": {
        "bus1": 18505,
        "bus2": 18511
      },
      "params": {
        "R": 0.0002734945446718484,
        "X": 0.0010194318601861596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18505_18512_1",
      "ports": {
        "bus1": 18505,
        "bus2": 18512
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18506_18509_1",
      "ports": {
        "bus1": 18506,
        "bus2": 18509
      },
      "params": {
        "R": 0.0052572498098015785,
        "X": 0.1120157316327095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18506_18510_1",
      "ports": {
        "bus1": 18506,
        "bus2": 18510
      },
      "params": {
        "R": 0.005707388743758202,
        "X": 0.14011219143867493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_18511_21019_1",
      "ports": {
        "bus1": 21019,
        "bus2": 18511
      },
      "params": {
        "R": 0.0005027753068134189,
        "X": 0.006135040428489447,
        "G": 0.0,
        "B": 0.2016611546278
      },
      "extension": {
        "length": 23259.83666418457,
        "rating": 1115.6909942626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_18513_18514_1",
      "ports": {
        "bus1": 18513,
        "bus2": 18514
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18514_18520_1",
      "ports": {
        "bus1": 18520,
        "bus2": 18514
      },
      "params": {
        "R": 0.005678167100995778,
        "X": 0.04126309975981712,
        "G": 0.0,
        "B": 0.011138912290334702
      },
      "extension": {
        "length": 15296.833321655275,
        "rating": 211.20014190673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_18514_18525_1",
      "ports": {
        "bus1": 18525,
        "bus2": 18514
      },
      "params": {
        "R": 0.002853820566087961,
        "X": 0.011927517130970955,
        "G": 0.0,
        "B": 0.02428298629820347
      },
      "extension": {
        "length": 10692.576778930665,
        "rating": 230.9051275253296
      }
    },
    {
      "class": "Branch",
      "id": "branch_18515_18516_1",
      "ports": {
        "bus1": 18515,
        "bus2": 18516
      },
      "params": {
        "R": 0.00020015155314467847,
        "X": 0.0010662012500688434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18515_18522_1",
      "ports": {
        "bus1": 18522,
        "bus2": 18515
      },
      "params": {
        "R": 0.008185197599232197,
        "X": 0.036185167729854584,
        "G": 0.0,
        "B": 0.008239155635237694
      },
      "extension": {
        "length": 12057.254527038574,
        "rating": 204.69858646392822
      }
    },
    {
      "class": "Branch",
      "id": "branch_18515_18527_1",
      "ports": {
        "bus1": 18527,
        "bus2": 18515
      },
      "params": {
        "R": 0.004791788291186094,
        "X": 0.02576453983783722,
        "G": 0.0,
        "B": 0.018065975978970528
      },
      "extension": {
        "length": 15566.239621582032,
        "rating": 196.5949535369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_18517_18518_1",
      "ports": {
        "bus1": 18518,
        "bus2": 18517
      },
      "params": {
        "R": 0.010171891190111637,
        "X": 0.05388882383704185,
        "G": 0.0,
        "B": 0.009089676663279533
      },
      "extension": {
        "length": 15621.243427001953,
        "rating": 213.97466659545898
      }
    },
    {
      "class": "Branch",
      "id": "branch_18517_19515_1",
      "ports": {
        "bus1": 18517,
        "bus2": 19515
      },
      "params": {
        "R": 0.005286823026835918,
        "X": 0.02543296106159687,
        "G": 0.0,
        "B": 0.016969148069620132
      },
      "extension": {
        "length": 15425.066564208984,
        "rating": 239.38970565795898
      }
    },
    {
      "class": "Branch",
      "id": "branch_18518_18519_1",
      "ports": {
        "bus1": 18518,
        "bus2": 18519
      },
      "params": {
        "R": 0.0002685343206394464,
        "X": 0.0010633578058332205,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18518_18527_1",
      "ports": {
        "bus1": 18527,
        "bus2": 18518
      },
      "params": {
        "R": 0.005654385779052973,
        "X": 0.03054771013557911,
        "G": 0.0,
        "B": 0.00982577819377184
      },
      "extension": {
        "length": 12857.856263854981,
        "rating": 198.97468090057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_18520_18521_1",
      "ports": {
        "bus1": 18520,
        "bus2": 18521
      },
      "params": {
        "R": 0.0002914122596848756,
        "X": 0.0011893969494849443,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18520_19184_1",
      "ports": {
        "bus1": 18520,
        "bus2": 19184
      },
      "params": {
        "R": 0.010044565424323082,
        "X": 0.05631361156702042,
        "G": 0.0,
        "B": 0.014600777067244053
      },
      "extension": {
        "length": 21065.516649536134,
        "rating": 188.94041776657104
      }
    },
    {
      "class": "Branch",
      "id": "branch_18522_19596_1",
      "ports": {
        "bus1": 18522,
        "bus2": 19596
      },
      "params": {
        "R": 0.002841714303940535,
        "X": 0.018298296257853508,
        "G": 0.0,
        "B": 0.02318703383207321
      },
      "extension": {
        "length": 13874.799702392578,
        "rating": 222.11694717407227
      }
    },
    {
      "class": "Branch",
      "id": "branch_18523_18524_1",
      "ports": {
        "bus1": 18523,
        "bus2": 18524
      },
      "params": {
        "R": 0.0002433182671666145,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18524_18527_1",
      "ports": {
        "bus1": 18524,
        "bus2": 18527
      },
      "params": {
        "R": 0.012856373563408852,
        "X": 0.0691957026720047,
        "G": 0.0,
        "B": 0.05777931585907937
      },
      "extension": {
        "length": 47614.810482421875,
        "rating": 199.17629957199097
      }
    },
    {
      "class": "Branch",
      "id": "branch_18524_19176_1",
      "ports": {
        "bus1": 19176,
        "bus2": 18524
      },
      "params": {
        "R": 0.011405040509998798,
        "X": 0.06977643817663193,
        "G": 0.0,
        "B": 0.017762163653969765
      },
      "extension": {
        "length": 25428.3737409668,
        "rating": 178.89559268951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_18524_19184_1",
      "ports": {
        "bus1": 18524,
        "bus2": 19184
      },
      "params": {
        "R": 0.004909513983875513,
        "X": 0.03104975819587707,
        "G": 0.0,
        "B": 0.011343720369040966
      },
      "extension": {
        "length": 14483.6048671875,
        "rating": 173.2734203338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_18524_19403_1",
      "ports": {
        "bus1": 19403,
        "bus2": 18524
      },
      "params": {
        "R": 0.012675958685576916,
        "X": 0.0793730616569519,
        "G": 0.0,
        "B": 0.022394053637981415
      },
      "extension": {
        "length": 32313.524734863284,
        "rating": 169.55058574676514
      }
    },
    {
      "class": "Branch",
      "id": "branch_18525_18526_1",
      "ports": {
        "bus1": 18525,
        "bus2": 18526
      },
      "params": {
        "R": 0.0002859767701011151,
        "X": 0.0011342340148985386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18525_19451_1",
      "ports": {
        "bus1": 19451,
        "bus2": 18525
      },
      "params": {
        "R": 0.002683250000700354,
        "X": 0.015509515069425106,
        "G": 0.0,
        "B": 0.011989100836217403
      },
      "extension": {
        "length": 9770.883177612304,
        "rating": 178.413188457489
      }
    },
    {
      "class": "Branch",
      "id": "branch_18525_19596_1",
      "ports": {
        "bus1": 18525,
        "bus2": 19596
      },
      "params": {
        "R": 0.0025928127579391003,
        "X": 0.013283658772706987,
        "G": 0.0,
        "B": 0.011712558567523956
      },
      "extension": {
        "length": 9196.405126831054,
        "rating": 246.34947776794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_18528_18537_1",
      "ports": {
        "bus1": 18528,
        "bus2": 18537
      },
      "params": {
        "R": 0.0017132400535047056,
        "X": 0.011936562135815622,
        "G": 0.0,
        "B": 0.003693103324621916
      },
      "extension": {
        "length": 3975.0152648620606,
        "rating": 209.53679084777832
      }
    },
    {
      "class": "Branch",
      "id": "branch_18528_18563_1",
      "ports": {
        "bus1": 18528,
        "bus2": 18563
      },
      "params": {
        "R": 0.00307325879111886,
        "X": 0.020441178232431412,
        "G": 0.0,
        "B": 0.03081017918884754
      },
      "extension": {
        "length": 16157.888903320312,
        "rating": 248.47776889801025
      }
    },
    {
      "class": "Branch",
      "id": "branch_18528_18757_1",
      "ports": {
        "bus1": 18757,
        "bus2": 18528
      },
      "params": {
        "R": 0.0027273688465356827,
        "X": 0.012633580714464186,
        "G": 0.0,
        "B": 0.005261959508061409
      },
      "extension": {
        "length": 5602.4555905151365,
        "rating": 262.85598278045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_18528_18757_2",
      "ports": {
        "bus1": 18757,
        "bus2": 18528
      },
      "params": {
        "R": 0.0027273688465356827,
        "X": 0.012633580714464186,
        "G": 0.0,
        "B": 0.005261959508061409
      },
      "extension": {
        "length": 5602.4555905151365,
        "rating": 262.85598278045654
      }
    },
    {
      "class": "Branch",
      "id": "branch_18528_18771_1",
      "ports": {
        "bus1": 18528,
        "bus2": 18771
      },
      "params": {
        "R": 0.0009339933167211711,
        "X": 0.00528742466121912,
        "G": 0.0,
        "B": 0.0028225532732903957
      },
      "extension": {
        "length": 2762.1069564056397,
        "rating": 283.48026275634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_18528_18771_2",
      "ports": {
        "bus1": 18528,
        "bus2": 18771
      },
      "params": {
        "R": 0.0009339933167211711,
        "X": 0.00528742466121912,
        "G": 0.0,
        "B": 0.0028225532732903957
      },
      "extension": {
        "length": 2762.1069564056397,
        "rating": 283.48026275634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_18529_18757_1",
      "ports": {
        "bus1": 18529,
        "bus2": 18757
      },
      "params": {
        "R": 0.0008102156571112573,
        "X": 0.005673971492797137,
        "G": 0.0,
        "B": 0.0050857109017670155
      },
      "extension": {
        "length": 4137.670778411865,
        "rating": 254.53739166259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_18529_18757_2",
      "ports": {
        "bus1": 18529,
        "bus2": 18757
      },
      "params": {
        "R": 0.0008102156571112573,
        "X": 0.005673971492797137,
        "G": 0.0,
        "B": 0.0050857109017670155
      },
      "extension": {
        "length": 4137.670778411865,
        "rating": 254.53739166259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_18529_18758_1",
      "ports": {
        "bus1": 18758,
        "bus2": 18529
      },
      "params": {
        "R": 0.0007325204787775874,
        "X": 0.004016071557998657,
        "G": 0.0,
        "B": 0.0034662247635424137
      },
      "extension": {
        "length": 2724.1727021026613,
        "rating": 250.94873905181885
      }
    },
    {
      "class": "Branch",
      "id": "branch_18530_18531_1",
      "ports": {
        "bus1": 18530,
        "bus2": 18531
      },
      "params": {
        "R": 0.00023935767239890993,
        "X": 0.0010813805274665356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18532_18533_1",
      "ports": {
        "bus1": 18532,
        "bus2": 18533
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18532_18563_1",
      "ports": {
        "bus1": 18532,
        "bus2": 18563
      },
      "params": {
        "R": 0.0012318004155531526,
        "X": 0.006072516087442636,
        "G": 0.0,
        "B": 0.005079011898487806
      },
      "extension": {
        "length": 3921.3793410644535,
        "rating": 231.4443826675415
      }
    },
    {
      "class": "Branch",
      "id": "branch_18532_18565_1",
      "ports": {
        "bus1": 18532,
        "bus2": 18565
      },
      "params": {
        "R": 0.0007375951972790062,
        "X": 0.0037551503628492355,
        "G": 0.0,
        "B": 0.0028651689644902945
      },
      "extension": {
        "length": 2271.720243713379,
        "rating": 167.95053482055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_18534_18541_1",
      "ports": {
        "bus1": 18541,
        "bus2": 18534
      },
      "params": {
        "R": 0.001854486879892647,
        "X": 0.013177575543522835,
        "G": 0.0,
        "B": 0.005926200654357672
      },
      "extension": {
        "length": 5894.526134948731,
        "rating": 238.3451223373413
      }
    },
    {
      "class": "Branch",
      "id": "branch_18534_18826_1",
      "ports": {
        "bus1": 18826,
        "bus2": 18534
      },
      "params": {
        "R": 0.0008732833666726947,
        "X": 0.005536616779863834,
        "G": 0.0,
        "B": 0.0073712654411792755
      },
      "extension": {
        "length": 4154.086892669678,
        "rating": 218.53017807006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_18535_18536_1",
      "ports": {
        "bus1": 18535,
        "bus2": 18536
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18537_18538_1",
      "ports": {
        "bus1": 18537,
        "bus2": 18538
      },
      "params": {
        "R": 0.00022076231834944335,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18537_19251_1",
      "ports": {
        "bus1": 18537,
        "bus2": 19251
      },
      "params": {
        "R": 0.003886033780872822,
        "X": 0.02164907567203045,
        "G": 0.0,
        "B": 0.007610660512000323
      },
      "extension": {
        "length": 8993.234993225098,
        "rating": 237.98315525054932
      }
    },
    {
      "class": "Branch",
      "id": "branch_18539_18762_1",
      "ports": {
        "bus1": 18762,
        "bus2": 18539
      },
      "params": {
        "R": 0.0012635027524083853,
        "X": 0.0062700104899704465,
        "G": 0.0,
        "B": 0.004599547479301691
      },
      "extension": {
        "length": 3766.908479095459,
        "rating": 239.1916036605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_18540_18541_1",
      "ports": {
        "bus1": 18540,
        "bus2": 18541
      },
      "params": {
        "R": 0.00028215954080224037,
        "X": 0.001080453279428184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18541_18551_1",
      "ports": {
        "bus1": 18551,
        "bus2": 18541
      },
      "params": {
        "R": 0.001696969848126173,
        "X": 0.007435708772391081,
        "G": 0.0,
        "B": 0.0016998711507767439
      },
      "extension": {
        "length": 2499.1141603546143,
        "rating": 222.80206680297852
      }
    },
    {
      "class": "Branch",
      "id": "branch_18541_18818_1",
      "ports": {
        "bus1": 18818,
        "bus2": 18541
      },
      "params": {
        "R": 0.0022850995883345604,
        "X": 0.013945445418357849,
        "G": 0.0,
        "B": 0.005382843781262636
      },
      "extension": {
        "length": 6208.441346008301,
        "rating": 262.9937410354614
      }
    },
    {
      "class": "Branch",
      "id": "branch_18541_18818_2",
      "ports": {
        "bus1": 18818,
        "bus2": 18541
      },
      "params": {
        "R": 0.0022850995883345604,
        "X": 0.013945445418357849,
        "G": 0.0,
        "B": 0.005382843781262636
      },
      "extension": {
        "length": 6208.441346008301,
        "rating": 262.9937410354614
      }
    },
    {
      "class": "Branch",
      "id": "branch_18542_18768_1",
      "ports": {
        "bus1": 18542,
        "bus2": 18768
      },
      "params": {
        "R": 0.0003385943709872663,
        "X": 0.002310398267582059,
        "G": 0.0,
        "B": 0.012038140557706356
      },
      "extension": {
        "length": 3641.4121508789062,
        "rating": 259.6203804016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_18542_18768_2",
      "ports": {
        "bus1": 18542,
        "bus2": 18768
      },
      "params": {
        "R": 0.0003385943709872663,
        "X": 0.002310398267582059,
        "G": 0.0,
        "B": 0.012038140557706356
      },
      "extension": {
        "length": 3641.4121508789062,
        "rating": 259.6203804016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_18543_18566_1",
      "ports": {
        "bus1": 18543,
        "bus2": 18566
      },
      "params": {
        "R": 0.0016073656734079123,
        "X": 0.00980879832059145,
        "G": 0.0,
        "B": 0.009476973675191402
      },
      "extension": {
        "length": 7154.788279724121,
        "rating": 204.0964126586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_18543_18770_1",
      "ports": {
        "bus1": 18770,
        "bus2": 18543
      },
      "params": {
        "R": 0.0015872453805059195,
        "X": 0.011480691842734814,
        "G": 0.0,
        "B": 0.0022483437787741423
      },
      "extension": {
        "length": 3795.925986968994,
        "rating": 196.35685682296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_18546_18547_1",
      "ports": {
        "bus1": 18546,
        "bus2": 18547
      },
      "params": {
        "R": 0.005122877657413483,
        "X": 0.031120851635932922,
        "G": 0.0,
        "B": 0.013716399669647217
      },
      "extension": {
        "length": 14067.360599853517,
        "rating": 251.55889987945557
      }
    },
    {
      "class": "Branch",
      "id": "branch_18546_18548_1",
      "ports": {
        "bus1": 18548,
        "bus2": 18546
      },
      "params": {
        "R": 0.00303503661416471,
        "X": 0.013406422920525072,
        "G": 0.0,
        "B": 0.0068001700565218925
      },
      "extension": {
        "length": 6855.076015686035,
        "rating": 231.20288848876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_18546_19393_1",
      "ports": {
        "bus1": 19393,
        "bus2": 18546
      },
      "params": {
        "R": 0.001610331586562097,
        "X": 0.007616921793669462,
        "G": 0.0,
        "B": 0.008543254807591438
      },
      "extension": {
        "length": 6023.480345123291,
        "rating": 224.02751445770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_18547_18675_1",
      "ports": {
        "bus1": 18547,
        "bus2": 18675
      },
      "params": {
        "R": 0.0029735497664660215,
        "X": 0.018155265599489212,
        "G": 0.0,
        "B": 0.014448318630456924
      },
      "extension": {
        "length": 11910.880066223144,
        "rating": 240.92445373535156
      }
    },
    {
      "class": "Branch",
      "id": "branch_18548_18549_1",
      "ports": {
        "bus1": 18548,
        "bus2": 18549
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18551_18555_1",
      "ports": {
        "bus1": 18551,
        "bus2": 18555
      },
      "params": {
        "R": 0.001242932165041566,
        "X": 0.007122159935534,
        "G": 0.0,
        "B": 0.0021698307245969772
      },
      "extension": {
        "length": 2871.2128780975345,
        "rating": 192.09141731262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_18552_18553_1",
      "ports": {
        "bus1": 18552,
        "bus2": 18553
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18552_18557_1",
      "ports": {
        "bus1": 18557,
        "bus2": 18552
      },
      "params": {
        "R": 0.0010399991879239678,
        "X": 0.006101207807660103,
        "G": 0.0,
        "B": 0.0023734678979963064
      },
      "extension": {
        "length": 2754.402502258301,
        "rating": 204.46319580078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_18552_18777_1",
      "ports": {
        "bus1": 18552,
        "bus2": 18777
      },
      "params": {
        "R": 0.0010639269603416324,
        "X": 0.008661068975925446,
        "G": 0.0,
        "B": 0.004975719843059778
      },
      "extension": {
        "length": 4420.649226654053,
        "rating": 200.26495456695557
      }
    },
    {
      "class": "Branch",
      "id": "branch_18554_18571_1",
      "ports": {
        "bus1": 18571,
        "bus2": 18554
      },
      "params": {
        "R": 0.0013867700472474098,
        "X": 0.008339311927556992,
        "G": 0.0,
        "B": 0.00306437979452312
      },
      "extension": {
        "length": 3524.1131362609863,
        "rating": 184.44876670837402
      }
    },
    {
      "class": "Branch",
      "id": "branch_18555_18556_1",
      "ports": {
        "bus1": 18555,
        "bus2": 18556
      },
      "params": {
        "R": 0.0002717600727919489,
        "X": 0.0010550081497058272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18555_18819_1",
      "ports": {
        "bus1": 18819,
        "bus2": 18555
      },
      "params": {
        "R": 0.0026344277430325747,
        "X": 0.011342901736497879,
        "G": 0.0,
        "B": 0.004334357101470232
      },
      "extension": {
        "length": 5222.577789459228,
        "rating": 233.97979736328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_18558_18559_1",
      "ports": {
        "bus1": 18558,
        "bus2": 18559
      },
      "params": {
        "R": 0.00022283194994088265,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18558_18567_1",
      "ports": {
        "bus1": 18558,
        "bus2": 18567
      },
      "params": {
        "R": 0.0017764291260391474,
        "X": 0.009185144677758217,
        "G": 0.0,
        "B": 0.004322716034948826
      },
      "extension": {
        "length": 4362.161064147949,
        "rating": 205.96156120300293
      }
    },
    {
      "class": "Branch",
      "id": "branch_18560_18567_1",
      "ports": {
        "bus1": 18567,
        "bus2": 18560
      },
      "params": {
        "R": 0.0008019036613404751,
        "X": 0.004433801397681236,
        "G": 0.0,
        "B": 0.005668680649250746
      },
      "extension": {
        "length": 3373.9960899353027,
        "rating": 194.70479488372803
      }
    },
    {
      "class": "Branch",
      "id": "branch_18561_18562_1",
      "ports": {
        "bus1": 18561,
        "bus2": 18562
      },
      "params": {
        "R": 0.0002534080995246768,
        "X": 0.0011625560000538826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18564_18565_1",
      "ports": {
        "bus1": 18564,
        "bus2": 18565
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18565_18759_1",
      "ports": {
        "bus1": 18565,
        "bus2": 18759
      },
      "params": {
        "R": 0.0014596432447433472,
        "X": 0.007625069934874773,
        "G": 0.0,
        "B": 0.004910697229206562
      },
      "extension": {
        "length": 3969.377597351074,
        "rating": 203.2839298248291
      }
    },
    {
      "class": "Branch",
      "id": "branch_18568_18847_1",
      "ports": {
        "bus1": 18568,
        "bus2": 18847
      },
      "params": {
        "R": 0.0034823189489543434,
        "X": 0.019502848386764526,
        "G": 0.0,
        "B": 0.004371278919279575
      },
      "extension": {
        "length": 6658.734930358887,
        "rating": 239.2620086669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_18568_18848_1",
      "ports": {
        "bus1": 18568,
        "bus2": 18848
      },
      "params": {
        "R": 0.0012523886980488896,
        "X": 0.0075460635125637054,
        "G": 0.0,
        "B": 0.004986782092601061
      },
      "extension": {
        "length": 4221.507533203125,
        "rating": 260.4945659637451
      }
    },
    {
      "class": "Branch",
      "id": "branch_18568_18848_2",
      "ports": {
        "bus1": 18568,
        "bus2": 18848
      },
      "params": {
        "R": 0.0012523886980488896,
        "X": 0.0075460635125637054,
        "G": 0.0,
        "B": 0.004986782092601061
      },
      "extension": {
        "length": 4221.507533203125,
        "rating": 260.4945659637451
      }
    },
    {
      "class": "Branch",
      "id": "branch_18569_18570_1",
      "ports": {
        "bus1": 18569,
        "bus2": 18570
      },
      "params": {
        "R": 0.00023261900059878826,
        "X": 0.0010731709189713001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18572_18778_1",
      "ports": {
        "bus1": 18778,
        "bus2": 18572
      },
      "params": {
        "R": 0.0007783567416481674,
        "X": 0.00462152436375618,
        "G": 0.0,
        "B": 0.0021813150960952044
      },
      "extension": {
        "length": 2393.401851287842,
        "rating": 269.9949264526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_18572_18778_2",
      "ports": {
        "bus1": 18778,
        "bus2": 18572
      },
      "params": {
        "R": 0.0007783567416481674,
        "X": 0.00462152436375618,
        "G": 0.0,
        "B": 0.0021813150960952044
      },
      "extension": {
        "length": 2393.401851287842,
        "rating": 269.9949264526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_18573_18739_1",
      "ports": {
        "bus1": 18573,
        "bus2": 18739
      },
      "params": {
        "R": 0.006127391941845417,
        "X": 0.04549600929021835,
        "G": 0.0,
        "B": 0.013867934234440327
      },
      "extension": {
        "length": 19233.229048461915,
        "rating": 236.22524738311768
      }
    },
    {
      "class": "Branch",
      "id": "branch_18574_18575_1",
      "ports": {
        "bus1": 18574,
        "bus2": 18575
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18574_18576_1",
      "ports": {
        "bus1": 18576,
        "bus2": 18574
      },
      "params": {
        "R": 0.005490700714290142,
        "X": 0.032358523458242416,
        "G": 0.0,
        "B": 0.008166933432221413
      },
      "extension": {
        "length": 11390.684469543457,
        "rating": 263.28415870666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_18574_18685_1",
      "ports": {
        "bus1": 18574,
        "bus2": 18685
      },
      "params": {
        "R": 0.005167734809219837,
        "X": 0.02992735244333744,
        "G": 0.0,
        "B": 0.10067734867334364
      },
      "extension": {
        "length": 37906.77849169922,
        "rating": 248.27513694763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_18574_19393_1",
      "ports": {
        "bus1": 19393,
        "bus2": 18574
      },
      "params": {
        "R": 0.009356378577649593,
        "X": 0.04205479845404625,
        "G": 0.0,
        "B": 0.0419749915599823
      },
      "extension": {
        "length": 30200.20172973633,
        "rating": 209.12373065948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_18576_18577_1",
      "ports": {
        "bus1": 18576,
        "bus2": 18577
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18578_18579_1",
      "ports": {
        "bus1": 18578,
        "bus2": 18579
      },
      "params": {
        "R": 0.0002403473627055064,
        "X": 0.0010118932696059346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18578_20483_1",
      "ports": {
        "bus1": 18578,
        "bus2": 20483
      },
      "params": {
        "R": 0.017337068915367126,
        "X": 0.1069282665848732,
        "G": 0.0,
        "B": 0.05338126793503761
      },
      "extension": {
        "length": 54669.14138232422,
        "rating": 193.51303577423096
      }
    },
    {
      "class": "Branch",
      "id": "branch_18580_18581_1",
      "ports": {
        "bus1": 18580,
        "bus2": 18581
      },
      "params": {
        "R": 0.00020701723406091332,
        "X": 0.0011375334579497576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18582_18583_1",
      "ports": {
        "bus1": 18582,
        "bus2": 18583
      },
      "params": {
        "R": 0.0002367742417845875,
        "X": 0.001026331214234233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18583_18585_1",
      "ports": {
        "bus1": 18583,
        "bus2": 18585
      },
      "params": {
        "R": 0.0017992143984884024,
        "X": 0.011653125286102295,
        "G": 0.0,
        "B": 0.006934752222150563
      },
      "extension": {
        "length": 6963.2672025146485,
        "rating": 274.9000549316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_18583_19267_1",
      "ports": {
        "bus1": 18583,
        "bus2": 19267
      },
      "params": {
        "R": 0.008317756466567516,
        "X": 0.056666519492864616,
        "G": 0.0,
        "B": 0.062393780797719955
      },
      "extension": {
        "length": 43533.04865185547,
        "rating": 240.85960388183594
      }
    },
    {
      "class": "Branch",
      "id": "branch_18583_19455_1",
      "ports": {
        "bus1": 19455,
        "bus2": 18583
      },
      "params": {
        "R": 0.0023047616705298424,
        "X": 0.012294513173401356,
        "G": 0.0,
        "B": 0.021110069006681442
      },
      "extension": {
        "length": 11556.718055969239,
        "rating": 232.15680122375488
      }
    },
    {
      "class": "Branch",
      "id": "branch_18584_18587_1",
      "ports": {
        "bus1": 18584,
        "bus2": 18587
      },
      "params": {
        "R": 0.0009648259729146957,
        "X": 0.05872131884098053,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18584_18588_1",
      "ports": {
        "bus1": 18584,
        "bus2": 18588
      },
      "params": {
        "R": 0.00023381502251140773,
        "X": 0.0010121436789631844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18585_18587_1",
      "ports": {
        "bus1": 18585,
        "bus2": 18587
      },
      "params": {
        "R": -0.0004814872518181801,
        "X": -0.029304318130016327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18586_18587_1",
      "ports": {
        "bus1": 18586,
        "bus2": 18587
      },
      "params": {
        "R": 0.002112135523930192,
        "X": 0.12854896485805511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18588_18684_1",
      "ports": {
        "bus1": 18588,
        "bus2": 18684
      },
      "params": {
        "R": 0.0011856365017592907,
        "X": 0.016380036249756813,
        "G": 0.0,
        "B": 0.27197176218032837
      },
      "extension": {
        "length": 51366.549480468755,
        "rating": 1314.2196655273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_18588_19593_1",
      "ports": {
        "bus1": 18588,
        "bus2": 19593
      },
      "params": {
        "R": 0.0016293046064674854,
        "X": 0.020565476268529892,
        "G": 0.0,
        "B": 0.3423299491405487
      },
      "extension": {
        "length": 59501.010357421874,
        "rating": 1329.6876907348633
      }
    },
    {
      "class": "Branch",
      "id": "branch_18588_21218_1",
      "ports": {
        "bus1": 21218,
        "bus2": 18588
      },
      "params": {
        "R": 0.0006684118416160345,
        "X": 0.007198814302682877,
        "G": 0.0,
        "B": 0.2911457121372223
      },
      "extension": {
        "length": 33364.66252807617,
        "rating": 1397.6259231567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_18588_21598_1",
      "ports": {
        "bus1": 18588,
        "bus2": 21598
      },
      "params": {
        "R": 0.0008540407288819551,
        "X": 0.010829057544469833,
        "G": 0.0,
        "B": 0.3617376983165741
      },
      "extension": {
        "length": 42405.82517724609,
        "rating": 1321.7134475708008
      }
    },
    {
      "class": "Branch",
      "id": "branch_18589_18590_1",
      "ports": {
        "bus1": 18589,
        "bus2": 18590
      },
      "params": {
        "R": 0.00028762922738678753,
        "X": 0.0011478327214717865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18589_18748_1",
      "ports": {
        "bus1": 18748,
        "bus2": 18589
      },
      "params": {
        "R": 0.004705260973423719,
        "X": 0.029017092660069466,
        "G": 0.0,
        "B": 0.034391093999147415
      },
      "extension": {
        "length": 22588.56247521973,
        "rating": 223.02865982055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_18589_19455_1",
      "ports": {
        "bus1": 18589,
        "bus2": 19455
      },
      "params": {
        "R": 0.002220483962446451,
        "X": 0.01421605981886387,
        "G": 0.0,
        "B": 0.003877201583236456
      },
      "extension": {
        "length": 5013.563942779541,
        "rating": 232.28368759155273
      }
    },
    {
      "class": "Branch",
      "id": "branch_18591_18592_1",
      "ports": {
        "bus1": 18591,
        "bus2": 18592
      },
      "params": {
        "R": 0.006407778710126877,
        "X": 0.03326893970370293,
        "G": 0.0,
        "B": 0.013687043450772762
      },
      "extension": {
        "length": 15607.778713989259,
        "rating": 239.06326293945312
      }
    },
    {
      "class": "Branch",
      "id": "branch_18591_21597_1",
      "ports": {
        "bus1": 21597,
        "bus2": 18591
      },
      "params": {
        "R": 0.007833181880414486,
        "X": 0.04187026992440224,
        "G": 0.0,
        "B": 0.01068582758307457
      },
      "extension": {
        "length": 14611.858062011719,
        "rating": 245.57006359100342
      }
    },
    {
      "class": "Branch",
      "id": "branch_18592_18593_1",
      "ports": {
        "bus1": 18593,
        "bus2": 18592
      },
      "params": {
        "R": 0.003554976312443614,
        "X": 0.025130255147814754,
        "G": 0.0,
        "B": 0.0068583013489842415
      },
      "extension": {
        "length": 10162.876994934082,
        "rating": 236.60144805908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_18593_18738_1",
      "ports": {
        "bus1": 18738,
        "bus2": 18593
      },
      "params": {
        "R": 0.0072746495716273785,
        "X": 0.036527588963508606,
        "G": 0.0,
        "B": 0.05788774788379669
      },
      "extension": {
        "length": 31399.667771484375,
        "rating": 230.09276390075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_18594_19287_1",
      "ports": {
        "bus1": 18594,
        "bus2": 19287
      },
      "params": {
        "R": 0.005609977059066296,
        "X": 0.037374384701251984,
        "G": 0.0,
        "B": 0.04825142025947571
      },
      "extension": {
        "length": 32512.03140893555,
        "rating": 239.61081504821777
      }
    },
    {
      "class": "Branch",
      "id": "branch_18594_19500_1",
      "ports": {
        "bus1": 19500,
        "bus2": 18594
      },
      "params": {
        "R": 0.0018779297824949026,
        "X": 0.011008510366082191,
        "G": 0.0,
        "B": 0.014962667599320412
      },
      "extension": {
        "length": 8566.850368103027,
        "rating": 243.62690448760986
      }
    },
    {
      "class": "Branch",
      "id": "branch_18595_18603_1",
      "ports": {
        "bus1": 18595,
        "bus2": 18603
      },
      "params": {
        "R": 0.006125032436102629,
        "X": 0.03681539371609688,
        "G": 0.0,
        "B": 0.029630841687321663
      },
      "extension": {
        "length": 19924.644287109375,
        "rating": 225.7835865020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_18595_18606_1",
      "ports": {
        "bus1": 18606,
        "bus2": 18595
      },
      "params": {
        "R": 0.005456727929413319,
        "X": 0.027935532853007317,
        "G": 0.0,
        "B": 0.014276145026087761
      },
      "extension": {
        "length": 13584.547884155274,
        "rating": 246.33605480194092
      }
    },
    {
      "class": "Branch",
      "id": "branch_18595_18970_1",
      "ports": {
        "bus1": 18595,
        "bus2": 18970
      },
      "params": {
        "R": 0.011064675636589527,
        "X": 0.05550860613584519,
        "G": 0.0,
        "B": 0.10041399300098419
      },
      "extension": {
        "length": 52616.396540039066,
        "rating": 196.9404935836792
      }
    },
    {
      "class": "Branch",
      "id": "branch_18596_18597_1",
      "ports": {
        "bus1": 18597,
        "bus2": 18596
      },
      "params": {
        "R": 0.002715845825150609,
        "X": 0.015249272808432579,
        "G": 0.0,
        "B": 0.007258431985974312
      },
      "extension": {
        "length": 6764.181912597656,
        "rating": 200.83367824554443
      }
    },
    {
      "class": "Branch",
      "id": "branch_18596_19500_1",
      "ports": {
        "bus1": 19500,
        "bus2": 18596
      },
      "params": {
        "R": 0.004953883122652769,
        "X": 0.03289516270160675,
        "G": 0.0,
        "B": 0.01211413089185953
      },
      "extension": {
        "length": 13334.047127929687,
        "rating": 226.40798091888428
      }
    },
    {
      "class": "Branch",
      "id": "branch_18597_19283_1",
      "ports": {
        "bus1": 18597,
        "bus2": 19283
      },
      "params": {
        "R": 0.002325933426618576,
        "X": 0.013298979960381983,
        "G": 0.0,
        "B": 0.012487791478633879
      },
      "extension": {
        "length": 9705.487308837892,
        "rating": 241.75915718078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_18597_19500_1",
      "ports": {
        "bus1": 18597,
        "bus2": 19500
      },
      "params": {
        "R": 0.0027095465920865536,
        "X": 0.017001690343022346,
        "G": 0.0,
        "B": 0.043979231268167496
      },
      "extension": {
        "length": 18590.640085327148,
        "rating": 244.6685791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_18598_18601_1",
      "ports": {
        "bus1": 18598,
        "bus2": 18601
      },
      "params": {
        "R": 0.0004233393701724708,
        "X": 0.02197425253689289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18598_18602_1",
      "ports": {
        "bus1": 18598,
        "bus2": 18602
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18599_18601_1",
      "ports": {
        "bus1": 18599,
        "bus2": 18601
      },
      "params": {
        "R": 0.0001859221956692636,
        "X": 0.00965064950287342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18599_19274_1",
      "ports": {
        "bus1": 18599,
        "bus2": 19274
      },
      "params": {
        "R": 0.00801569689065218,
        "X": 0.04659915715456009,
        "G": 0.0,
        "B": 0.02346953377127647
      },
      "extension": {
        "length": 23493.100193481445,
        "rating": 208.74884128570557
      }
    },
    {
      "class": "Branch",
      "id": "branch_18600_18601_1",
      "ports": {
        "bus1": 18600,
        "bus2": 18601
      },
      "params": {
        "R": 0.0029516888316720724,
        "X": 0.15321311354637146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19113_1",
      "ports": {
        "bus1": 18602,
        "bus2": 19113
      },
      "params": {
        "R": 0.0009910056833177805,
        "X": 0.014635956846177578,
        "G": 0.0,
        "B": 0.5082899332046509
      },
      "extension": {
        "length": 63342.65735595703,
        "rating": 1386.2112045288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19238_1",
      "ports": {
        "bus1": 19238,
        "bus2": 18602
      },
      "params": {
        "R": 0.0010358438594266772,
        "X": 0.012894930317997932,
        "G": 0.0,
        "B": 0.36591315269470215
      },
      "extension": {
        "length": 48927.105079101566,
        "rating": 1465.1968955993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19238_2",
      "ports": {
        "bus1": 19238,
        "bus2": 18602
      },
      "params": {
        "R": 0.0010358438594266772,
        "X": 0.012894930317997932,
        "G": 0.0,
        "B": 0.36591315269470215
      },
      "extension": {
        "length": 48927.105079101566,
        "rating": 1465.1968955993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19485_1",
      "ports": {
        "bus1": 19485,
        "bus2": 18602
      },
      "params": {
        "R": 0.0010302345035597682,
        "X": 0.012370364740490913,
        "G": 0.0,
        "B": 0.1882113665342331
      },
      "extension": {
        "length": 34979.2923449707,
        "rating": 1326.0139465332031
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19495_1",
      "ports": {
        "bus1": 18602,
        "bus2": 19495
      },
      "params": {
        "R": 0.000643547042272985,
        "X": 0.00899713858962059,
        "G": 0.0,
        "B": 0.43517035245895386
      },
      "extension": {
        "length": 41154.903764648436,
        "rating": 1519.7351455688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19495_2",
      "ports": {
        "bus1": 18602,
        "bus2": 19495
      },
      "params": {
        "R": 0.000643547042272985,
        "X": 0.00899713858962059,
        "G": 0.0,
        "B": 0.43517035245895386
      },
      "extension": {
        "length": 41154.903764648436,
        "rating": 1519.7351455688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19495_3",
      "ports": {
        "bus1": 18602,
        "bus2": 19495
      },
      "params": {
        "R": 0.000643547042272985,
        "X": 0.00899713858962059,
        "G": 0.0,
        "B": 0.43517035245895386
      },
      "extension": {
        "length": 41154.903764648436,
        "rating": 1519.7351455688477
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19506_1",
      "ports": {
        "bus1": 18602,
        "bus2": 19506
      },
      "params": {
        "R": 0.000894191034603864,
        "X": 0.01020028442144394,
        "G": 0.0,
        "B": 0.15577468276023865
      },
      "extension": {
        "length": 27509.060970703125,
        "rating": 1344.6819305419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_18602_19559_1",
      "ports": {
        "bus1": 18602,
        "bus2": 19559
      },
      "params": {
        "R": 0.0012628012336790562,
        "X": 0.01341215893626213,
        "G": 0.0,
        "B": 0.22534094750881195
      },
      "extension": {
        "length": 36726.617039062505,
        "rating": 1102.0188331604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_18603_18604_1",
      "ports": {
        "bus1": 18603,
        "bus2": 18604
      },
      "params": {
        "R": 0.002725369995459914,
        "X": 0.010949974879622458,
        "G": 0.0,
        "B": 0.004850233439356089
      },
      "extension": {
        "length": 5654.439312835693,
        "rating": 216.04633331298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_18603_18605_1",
      "ports": {
        "bus1": 18603,
        "bus2": 18605
      },
      "params": {
        "R": 0.002827158197760582,
        "X": 0.015707826241850853,
        "G": 0.0,
        "B": 0.0034609006252139807
      },
      "extension": {
        "length": 5217.841043701172,
        "rating": 214.86504077911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_18603_19371_1",
      "ports": {
        "bus1": 18603,
        "bus2": 19371
      },
      "params": {
        "R": 0.00859249196946621,
        "X": 0.048212312161922455,
        "G": 0.0,
        "B": 0.10313629359006883
      },
      "extension": {
        "length": 48131.454574951174,
        "rating": 255.59284687042236
      }
    },
    {
      "class": "Branch",
      "id": "branch_18603_19388_1",
      "ports": {
        "bus1": 18603,
        "bus2": 19388
      },
      "params": {
        "R": 0.003773548174649477,
        "X": 0.025479871779680252,
        "G": 0.0,
        "B": 0.02192544937133789
      },
      "extension": {
        "length": 17379.64777038574,
        "rating": 258.1566095352173
      }
    },
    {
      "class": "Branch",
      "id": "branch_18604_19406_1",
      "ports": {
        "bus1": 18604,
        "bus2": 19406
      },
      "params": {
        "R": 0.005825082771480084,
        "X": 0.028930630534887314,
        "G": 0.0,
        "B": 0.02013048343360424
      },
      "extension": {
        "length": 17059.36778503418,
        "rating": 223.33080768585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_18605_19406_1",
      "ports": {
        "bus1": 18605,
        "bus2": 19406
      },
      "params": {
        "R": 0.004694713279604912,
        "X": 0.0248515997081995,
        "G": 0.0,
        "B": 0.009224947541952133
      },
      "extension": {
        "length": 11188.349261718751,
        "rating": 224.8324155807495
      }
    },
    {
      "class": "Branch",
      "id": "branch_18606_19037_1",
      "ports": {
        "bus1": 18606,
        "bus2": 19037
      },
      "params": {
        "R": 0.01587628573179245,
        "X": 0.08822646737098694,
        "G": 0.0,
        "B": 0.042516473680734634
      },
      "extension": {
        "length": 44446.4666652832,
        "rating": 238.82207870483398
      }
    },
    {
      "class": "Branch",
      "id": "branch_18607_19032_1",
      "ports": {
        "bus1": 18607,
        "bus2": 19032
      },
      "params": {
        "R": 0.011909603141248226,
        "X": 0.07722637802362442,
        "G": 0.0,
        "B": 0.026034323498606682
      },
      "extension": {
        "length": 30333.1483125,
        "rating": 190.84408283233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_18607_19037_1",
      "ports": {
        "bus1": 18607,
        "bus2": 19037
      },
      "params": {
        "R": 0.020152267068624496,
        "X": 0.10594762861728668,
        "G": 0.0,
        "B": 0.03256329521536827
      },
      "extension": {
        "length": 44422.616028076176,
        "rating": 213.65208625793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_18607_19273_1",
      "ports": {
        "bus1": 18607,
        "bus2": 19273
      },
      "params": {
        "R": 0.011424694210290909,
        "X": 0.06346413493156433,
        "G": 0.0,
        "B": 0.023695971816778183
      },
      "extension": {
        "length": 28045.78011694336,
        "rating": 213.13886642456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_18607_19500_1",
      "ports": {
        "bus1": 18607,
        "bus2": 19500
      },
      "params": {
        "R": 0.0021588196977972984,
        "X": 0.010679624043405056,
        "G": 0.0,
        "B": 0.012253896333277225
      },
      "extension": {
        "length": 8200.547401245118,
        "rating": 230.73523044586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_18608_18622_1",
      "ports": {
        "bus1": 18608,
        "bus2": 18622
      },
      "params": {
        "R": 0.010593526996672152,
        "X": 0.05636536702513695,
        "G": 0.0,
        "B": 0.02287544310092926
      },
      "extension": {
        "length": 24885.090297729494,
        "rating": 220.4885721206665
      }
    },
    {
      "class": "Branch",
      "id": "branch_18608_19011_1",
      "ports": {
        "bus1": 19011,
        "bus2": 18608
      },
      "params": {
        "R": 0.00834482628852129,
        "X": 0.03897405043244362,
        "G": 0.0,
        "B": 0.024633260443806645
      },
      "extension": {
        "length": 20570.993485839845,
        "rating": 236.11862659454346
      }
    },
    {
      "class": "Branch",
      "id": "branch_18608_19031_1",
      "ports": {
        "bus1": 18608,
        "bus2": 19031
      },
      "params": {
        "R": 0.007804893422871828,
        "X": 0.0580858439207077,
        "G": 0.0,
        "B": 0.047983001917600625
      },
      "extension": {
        "length": 37331.72335986328,
        "rating": 178.4672975540161
      }
    },
    {
      "class": "Branch",
      "id": "branch_18609_18610_1",
      "ports": {
        "bus1": 18609,
        "bus2": 18610
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18609_19005_1",
      "ports": {
        "bus1": 19005,
        "bus2": 18609
      },
      "params": {
        "R": 0.004502523224800825,
        "X": 0.023567995056509968,
        "G": 0.0,
        "B": 0.005371859762817621
      },
      "extension": {
        "length": 7356.288561767578,
        "rating": 220.51334381103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_18609_19435_1",
      "ports": {
        "bus1": 18609,
        "bus2": 19435
      },
      "params": {
        "R": 0.003501355880871415,
        "X": 0.02020765095949173,
        "G": 0.0,
        "B": 0.02699529007077217
      },
      "extension": {
        "length": 15798.473306762697,
        "rating": 236.5283966064453
      }
    },
    {
      "class": "Branch",
      "id": "branch_18611_18612_1",
      "ports": {
        "bus1": 18611,
        "bus2": 18612
      },
      "params": {
        "R": 0.00020912570471409708,
        "X": 0.0010001730406656861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18612_18719_1",
      "ports": {
        "bus1": 18612,
        "bus2": 18719
      },
      "params": {
        "R": 0.0010162475518882275,
        "X": 0.005506204441189766,
        "G": 0.0,
        "B": 0.006842202972620726
      },
      "extension": {
        "length": 4019.164267730713,
        "rating": 228.3705711364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_18612_19005_1",
      "ports": {
        "bus1": 18612,
        "bus2": 19005
      },
      "params": {
        "R": 0.004894958343356848,
        "X": 0.02629984170198441,
        "G": 0.0,
        "B": 0.013749299570918085
      },
      "extension": {
        "length": 14204.475672363282,
        "rating": 200.1274824142456
      }
    },
    {
      "class": "Branch",
      "id": "branch_18613_18614_1",
      "ports": {
        "bus1": 18613,
        "bus2": 18614
      },
      "params": {
        "R": 0.0002988175256177783,
        "X": 0.0010790370870381594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18613_18709_1",
      "ports": {
        "bus1": 18613,
        "bus2": 18709
      },
      "params": {
        "R": 0.0026261217426508665,
        "X": 0.013974864035844801,
        "G": 0.0,
        "B": 0.011918934993445873
      },
      "extension": {
        "length": 9183.508286132812,
        "rating": 238.48533630371094
      }
    },
    {
      "class": "Branch",
      "id": "branch_18613_19435_1",
      "ports": {
        "bus1": 18613,
        "bus2": 19435
      },
      "params": {
        "R": 0.0003331259649712592,
        "X": 0.0018332580802962184,
        "G": 0.0,
        "B": 0.0022295620292425156
      },
      "extension": {
        "length": 1402.4204414291382,
        "rating": 252.3237943649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_18615_18616_1",
      "ports": {
        "bus1": 18615,
        "bus2": 18616
      },
      "params": {
        "R": 0.000227924800128676,
        "X": 0.0011666164500638843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18615_18644_1",
      "ports": {
        "bus1": 18615,
        "bus2": 18644
      },
      "params": {
        "R": 0.002913818461820483,
        "X": 0.016389768570661545,
        "G": 0.0,
        "B": 0.00956430472433567
      },
      "extension": {
        "length": 8823.357525146484,
        "rating": 236.23082637786865
      }
    },
    {
      "class": "Branch",
      "id": "branch_18615_19418_1",
      "ports": {
        "bus1": 19418,
        "bus2": 18615
      },
      "params": {
        "R": 0.0007797219441272317,
        "X": 0.0037968789692968126,
        "G": 0.0,
        "B": 0.0020408635027706623
      },
      "extension": {
        "length": 1989.7207996673585,
        "rating": 257.10387229919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_18617_18618_1",
      "ports": {
        "bus1": 18617,
        "bus2": 18618
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18618_18622_1",
      "ports": {
        "bus1": 18618,
        "bus2": 18622
      },
      "params": {
        "R": 0.01158322487026453,
        "X": 0.06593763083219528,
        "G": 0.0,
        "B": 0.03204009309411049
      },
      "extension": {
        "length": 31183.44655078125,
        "rating": 197.11601734161377
      }
    },
    {
      "class": "Branch",
      "id": "branch_18618_19023_1",
      "ports": {
        "bus1": 19023,
        "bus2": 18618
      },
      "params": {
        "R": 0.004375072196125984,
        "X": 0.027009131386876106,
        "G": 0.0,
        "B": 0.008711367845535278
      },
      "extension": {
        "length": 11148.541412475586,
        "rating": 174.7173547744751
      }
    },
    {
      "class": "Branch",
      "id": "branch_18619_18623_1",
      "ports": {
        "bus1": 18619,
        "bus2": 18623
      },
      "params": {
        "R": 0.0010900897905230522,
        "X": 0.00763261504471302,
        "G": 0.0,
        "B": 0.002999969059601426
      },
      "extension": {
        "length": 3387.5156716918946,
        "rating": 234.61196422576904
      }
    },
    {
      "class": "Branch",
      "id": "branch_18619_19141_1",
      "ports": {
        "bus1": 19141,
        "bus2": 18619
      },
      "params": {
        "R": 0.0027077235281467438,
        "X": 0.019667495042085648,
        "G": 0.0,
        "B": 0.02115822210907936
      },
      "extension": {
        "length": 13806.80543408203,
        "rating": 224.45268630981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_18620_19018_1",
      "ports": {
        "bus1": 18620,
        "bus2": 19018
      },
      "params": {
        "R": 0.006888458039611578,
        "X": 0.03230201080441475,
        "G": 0.0,
        "B": 0.01931542158126831
      },
      "extension": {
        "length": 18983.035250244142,
        "rating": 277.52954959869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_18620_19018_2",
      "ports": {
        "bus1": 18620,
        "bus2": 19018
      },
      "params": {
        "R": 0.006888458039611578,
        "X": 0.03230201080441475,
        "G": 0.0,
        "B": 0.01931542158126831
      },
      "extension": {
        "length": 18983.035250244142,
        "rating": 277.52954959869385
      }
    },
    {
      "class": "Branch",
      "id": "branch_18620_19527_1",
      "ports": {
        "bus1": 18620,
        "bus2": 19527
      },
      "params": {
        "R": 0.0012421761639416218,
        "X": 0.007040808908641338,
        "G": 0.0,
        "B": 0.001199508085846901
      },
      "extension": {
        "length": 2220.529048599243,
        "rating": 233.54642391204834
      }
    },
    {
      "class": "Branch",
      "id": "branch_18620_19624_1",
      "ports": {
        "bus1": 18620,
        "bus2": 19624
      },
      "params": {
        "R": 0.0014628762146458032,
        "X": 0.009697839617729187,
        "G": 0.0,
        "B": 0.008565697818994522
      },
      "extension": {
        "length": 6703.3789030151365,
        "rating": 286.3084554672241
      }
    },
    {
      "class": "Branch",
      "id": "branch_18620_19624_2",
      "ports": {
        "bus1": 18620,
        "bus2": 19624
      },
      "params": {
        "R": 0.0014628762146458032,
        "X": 0.009697839617729187,
        "G": 0.0,
        "B": 0.008565697818994522
      },
      "extension": {
        "length": 6703.3789030151365,
        "rating": 286.3084554672241
      }
    },
    {
      "class": "Branch",
      "id": "branch_18620_19624_3",
      "ports": {
        "bus1": 18620,
        "bus2": 19624
      },
      "params": {
        "R": 0.0014628762146458032,
        "X": 0.009697839617729187,
        "G": 0.0,
        "B": 0.008565697818994522
      },
      "extension": {
        "length": 6703.3789030151365,
        "rating": 286.3084554672241
      }
    },
    {
      "class": "Branch",
      "id": "branch_18621_19025_1",
      "ports": {
        "bus1": 18621,
        "bus2": 19025
      },
      "params": {
        "R": 0.004239780828356743,
        "X": 0.024799678474664688,
        "G": 0.0,
        "B": 0.014037576504051684
      },
      "extension": {
        "length": 12831.294420043945,
        "rating": 219.51005458831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_18621_19031_1",
      "ports": {
        "bus1": 18621,
        "bus2": 19031
      },
      "params": {
        "R": 0.001772501040250063,
        "X": 0.011735601350665092,
        "G": 0.0,
        "B": 0.0025962942745536566
      },
      "extension": {
        "length": 3936.9854698791505,
        "rating": 205.40752410888672
      }
    },
    {
      "class": "Branch",
      "id": "branch_18623_19527_1",
      "ports": {
        "bus1": 18623,
        "bus2": 19527
      },
      "params": {
        "R": 0.008056122809648514,
        "X": 0.032760139554739,
        "G": 0.0,
        "B": 0.023608753457665447
      },
      "extension": {
        "length": 17966.708029907226,
        "rating": 248.70529174804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_18624_19154_1",
      "ports": {
        "bus1": 18624,
        "bus2": 19154
      },
      "params": {
        "R": 0.0037870223168283697,
        "X": 0.017662260681390762,
        "G": 0.0,
        "B": 0.013070398941636086
      },
      "extension": {
        "length": 10869.891072143555,
        "rating": 206.39734268188477
      }
    },
    {
      "class": "Branch",
      "id": "branch_18624_19316_1",
      "ports": {
        "bus1": 18624,
        "bus2": 19316
      },
      "params": {
        "R": 0.002675991039723158,
        "X": 0.015424503944814205,
        "G": 0.0,
        "B": 0.0069084856659173965
      },
      "extension": {
        "length": 7804.424998718262,
        "rating": 217.8443431854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_18625_19210_1",
      "ports": {
        "bus1": 18625,
        "bus2": 19210
      },
      "params": {
        "R": 0.0013670147163793445,
        "X": 0.007656109519302846,
        "G": 0.0,
        "B": 0.00537033099681139
      },
      "extension": {
        "length": 4378.354633850097,
        "rating": 240.6559944152832
      }
    },
    {
      "class": "Branch",
      "id": "branch_18625_19316_1",
      "ports": {
        "bus1": 19316,
        "bus2": 18625
      },
      "params": {
        "R": 0.0013777809217572212,
        "X": 0.008966237306594849,
        "G": 0.0,
        "B": 0.0028381834272295237
      },
      "extension": {
        "length": 3529.0931462402345,
        "rating": 227.38821506500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_18626_19015_1",
      "ports": {
        "bus1": 18626,
        "bus2": 19015
      },
      "params": {
        "R": 0.0036981459707021713,
        "X": 0.023759743198752403,
        "G": 0.0,
        "B": 0.03180718421936035
      },
      "extension": {
        "length": 20356.00163195801,
        "rating": 244.7798728942871
      }
    },
    {
      "class": "Branch",
      "id": "branch_18626_19150_1",
      "ports": {
        "bus1": 19150,
        "bus2": 18626
      },
      "params": {
        "R": 0.005434488877654076,
        "X": 0.02135970443487167,
        "G": 0.0,
        "B": 0.010752336122095585
      },
      "extension": {
        "length": 10931.478359436036,
        "rating": 208.20627212524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_18626_19201_1",
      "ports": {
        "bus1": 19201,
        "bus2": 18626
      },
      "params": {
        "R": 0.004945545457303524,
        "X": 0.021947288885712627,
        "G": 0.0,
        "B": 0.007490015588700771
      },
      "extension": {
        "length": 8882.675625366212,
        "rating": 244.58577632904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_18627_18628_1",
      "ports": {
        "bus1": 18627,
        "bus2": 18628
      },
      "params": {
        "R": 0.0013305490138009188,
        "X": 0.011026257649064062,
        "G": 0.0,
        "B": 0.013972181826829912
      },
      "extension": {
        "length": 8005.6996666259765,
        "rating": 261.15167140960693
      }
    },
    {
      "class": "Branch",
      "id": "branch_18627_18629_1",
      "ports": {
        "bus1": 18627,
        "bus2": 18629
      },
      "params": {
        "R": 0.004276885185390711,
        "X": 0.018125265836715698,
        "G": 0.0,
        "B": 0.007801673375070096
      },
      "extension": {
        "length": 8038.510408081055,
        "rating": 241.95897579193115
      }
    },
    {
      "class": "Branch",
      "id": "branch_18627_18630_1",
      "ports": {
        "bus1": 18627,
        "bus2": 18630
      },
      "params": {
        "R": 0.0018224436789751053,
        "X": 0.00866800919175148,
        "G": 0.0,
        "B": 0.003929467406123877
      },
      "extension": {
        "length": 4241.944413665771,
        "rating": 230.40549755096436
      }
    },
    {
      "class": "Branch",
      "id": "branch_18628_19320_1",
      "ports": {
        "bus1": 18628,
        "bus2": 19320
      },
      "params": {
        "R": 0.002029583789408207,
        "X": 0.012451460584998129,
        "G": 0.0,
        "B": 0.01882258802652359
      },
      "extension": {
        "length": 10415.985359436036,
        "rating": 248.02184104919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_18629_18631_1",
      "ports": {
        "bus1": 18631,
        "bus2": 18629
      },
      "params": {
        "R": 0.002103914273902774,
        "X": 0.011896208859980106,
        "G": 0.0,
        "B": 0.007757595274597406
      },
      "extension": {
        "length": 6593.046684082032,
        "rating": 251.48484706878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_18630_18632_1",
      "ports": {
        "bus1": 18630,
        "bus2": 18632
      },
      "params": {
        "R": 0.0016827216604724526,
        "X": 0.0077963960357010365,
        "G": 0.0,
        "B": 0.01956363581120968
      },
      "extension": {
        "length": 9301.160686157227,
        "rating": 253.10964584350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_18630_19205_1",
      "ports": {
        "bus1": 19205,
        "bus2": 18630
      },
      "params": {
        "R": 0.0016273425426334143,
        "X": 0.009555069729685783,
        "G": 0.0,
        "B": 0.0033131192903965716
      },
      "extension": {
        "length": 4209.396505004883,
        "rating": 269.1725015640259
      }
    },
    {
      "class": "Branch",
      "id": "branch_18630_19609_1",
      "ports": {
        "bus1": 18630,
        "bus2": 19609
      },
      "params": {
        "R": 0.0028268462046980862,
        "X": 0.013453545048832893,
        "G": 0.0,
        "B": 0.006502729840576649
      },
      "extension": {
        "length": 6735.136011108399,
        "rating": 222.11709022521973
      }
    },
    {
      "class": "Branch",
      "id": "branch_18631_19306_1",
      "ports": {
        "bus1": 18631,
        "bus2": 19306
      },
      "params": {
        "R": 0.0022520474158227444,
        "X": 0.01163770165294409,
        "G": 0.0,
        "B": 0.011518477462232113
      },
      "extension": {
        "length": 8274.19967303467,
        "rating": 263.192343711853
      }
    },
    {
      "class": "Branch",
      "id": "branch_18632_18634_1",
      "ports": {
        "bus1": 18632,
        "bus2": 18634
      },
      "params": {
        "R": 0.004322928376495838,
        "X": 0.0180034302175045,
        "G": 0.0,
        "B": 0.0041613271459937096
      },
      "extension": {
        "length": 6045.372206542969,
        "rating": 244.5094347000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_18632_19208_1",
      "ports": {
        "bus1": 18632,
        "bus2": 19208
      },
      "params": {
        "R": 0.0020303823985159397,
        "X": 0.008947733789682388,
        "G": 0.0,
        "B": 0.003650532336905598
      },
      "extension": {
        "length": 4078.946641937256,
        "rating": 276.4981508255005
      }
    },
    {
      "class": "Branch",
      "id": "branch_18632_19208_2",
      "ports": {
        "bus1": 18632,
        "bus2": 19208
      },
      "params": {
        "R": 0.0020303823985159397,
        "X": 0.008947733789682388,
        "G": 0.0,
        "B": 0.003650532336905598
      },
      "extension": {
        "length": 4078.946641937256,
        "rating": 276.4981508255005
      }
    },
    {
      "class": "Branch",
      "id": "branch_18632_19211_1",
      "ports": {
        "bus1": 19211,
        "bus2": 18632
      },
      "params": {
        "R": 0.0013446094235405326,
        "X": 0.007374805863946676,
        "G": 0.0,
        "B": 0.005452814511954784
      },
      "extension": {
        "length": 4282.248383789062,
        "rating": 253.80384922027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_18632_19327_1",
      "ports": {
        "bus1": 18632,
        "bus2": 19327
      },
      "params": {
        "R": 0.0035165436565876007,
        "X": 0.02305479720234871,
        "G": 0.0,
        "B": 0.027345631271600723
      },
      "extension": {
        "length": 18475.217735229493,
        "rating": 233.80990028381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_18633_18643_1",
      "ports": {
        "bus1": 18643,
        "bus2": 18633
      },
      "params": {
        "R": 0.0018471588846296072,
        "X": 0.009604023769497871,
        "G": 0.0,
        "B": 0.008219595067203045
      },
      "extension": {
        "length": 6247.35633114624,
        "rating": 214.54708576202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_18633_19208_1",
      "ports": {
        "bus1": 18633,
        "bus2": 19208
      },
      "params": {
        "R": 0.0017532097408547997,
        "X": 0.010673380456864834,
        "G": 0.0,
        "B": 0.0021252240985631943
      },
      "extension": {
        "length": 3463.625909729004,
        "rating": 206.49683475494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_18633_19319_1",
      "ports": {
        "bus1": 18633,
        "bus2": 19319
      },
      "params": {
        "R": 0.00255624670535326,
        "X": 0.015897391363978386,
        "G": 0.0,
        "B": 0.029158631339669224
      },
      "extension": {
        "length": 15601.960324951173,
        "rating": 282.5485944747925
      }
    },
    {
      "class": "Branch",
      "id": "branch_18633_19319_2",
      "ports": {
        "bus1": 18633,
        "bus2": 19319
      },
      "params": {
        "R": 0.00255624670535326,
        "X": 0.015897391363978386,
        "G": 0.0,
        "B": 0.029158631339669224
      },
      "extension": {
        "length": 15601.960324951173,
        "rating": 282.5485944747925
      }
    },
    {
      "class": "Branch",
      "id": "branch_18633_19442_1",
      "ports": {
        "bus1": 19442,
        "bus2": 18633
      },
      "params": {
        "R": 0.0011780427303165197,
        "X": 0.00689342338591814,
        "G": 0.0,
        "B": 0.001801502541638911
      },
      "extension": {
        "length": 2553.222799484253,
        "rating": 210.6092929840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_18633_19609_1",
      "ports": {
        "bus1": 19609,
        "bus2": 18633
      },
      "params": {
        "R": 0.0009504408808425069,
        "X": 0.005186340305954218,
        "G": 0.0,
        "B": 0.007028973661363125
      },
      "extension": {
        "length": 4435.708202819825,
        "rating": 282.6707363128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_18633_19609_2",
      "ports": {
        "bus1": 19609,
        "bus2": 18633
      },
      "params": {
        "R": 0.0009504408808425069,
        "X": 0.005186340305954218,
        "G": 0.0,
        "B": 0.007028973661363125
      },
      "extension": {
        "length": 4435.708202819825,
        "rating": 282.6707363128662
      }
    },
    {
      "class": "Branch",
      "id": "branch_18634_19171_1",
      "ports": {
        "bus1": 18634,
        "bus2": 19171
      },
      "params": {
        "R": 0.001630638842470944,
        "X": 0.008582592941820621,
        "G": 0.0,
        "B": 0.024062294512987133
      },
      "extension": {
        "length": 10250.478205993653,
        "rating": 224.26741123199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_18635_18637_1",
      "ports": {
        "bus1": 18635,
        "bus2": 18637
      },
      "params": {
        "R": 0.0035706458147615194,
        "X": 0.01843487285077572,
        "G": 0.0,
        "B": 0.009014220908284187
      },
      "extension": {
        "length": 9017.350381713868,
        "rating": 185.97208261489868
      }
    },
    {
      "class": "Branch",
      "id": "branch_18635_19916_1",
      "ports": {
        "bus1": 18635,
        "bus2": 19916
      },
      "params": {
        "R": 0.007118252106010914,
        "X": 0.04134206846356392,
        "G": 0.0,
        "B": 0.08682266622781754
      },
      "extension": {
        "length": 45761.31208300781,
        "rating": 213.6923313140869
      }
    },
    {
      "class": "Branch",
      "id": "branch_18636_18637_1",
      "ports": {
        "bus1": 18637,
        "bus2": 18636
      },
      "params": {
        "R": 0.0020904180128127337,
        "X": 0.012427739799022675,
        "G": 0.0,
        "B": 0.005384537391364574
      },
      "extension": {
        "length": 6024.188650726319,
        "rating": 209.26847457885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_18636_20116_1",
      "ports": {
        "bus1": 18636,
        "bus2": 20116
      },
      "params": {
        "R": 0.0060455515049397945,
        "X": 0.03362505882978439,
        "G": 0.0,
        "B": 0.012761254794895647
      },
      "extension": {
        "length": 14213.015244140626,
        "rating": 226.70459747314453
      }
    },
    {
      "class": "Branch",
      "id": "branch_18637_18638_1",
      "ports": {
        "bus1": 18637,
        "bus2": 18638
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18637_18639_1",
      "ports": {
        "bus1": 18639,
        "bus2": 18637
      },
      "params": {
        "R": 0.0007527558482252061,
        "X": 0.005341811571270228,
        "G": 0.0,
        "B": 0.005101121962070465
      },
      "extension": {
        "length": 3855.4029379577637,
        "rating": 166.14209413528442
      }
    },
    {
      "class": "Branch",
      "id": "branch_18639_19320_1",
      "ports": {
        "bus1": 19320,
        "bus2": 18639
      },
      "params": {
        "R": 0.005109614226967096,
        "X": 0.0329846628010273,
        "G": 0.0,
        "B": 0.009021331556141376
      },
      "extension": {
        "length": 11553.984594909669,
        "rating": 229.37898635864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_18640_18641_1",
      "ports": {
        "bus1": 18640,
        "bus2": 18641
      },
      "params": {
        "R": 0.00021559861488640308,
        "X": 0.0011738326866179705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18640_18642_1",
      "ports": {
        "bus1": 18640,
        "bus2": 18642
      },
      "params": {
        "R": 0.002276989631354809,
        "X": 0.011070465669035912,
        "G": 0.0,
        "B": 0.012842217460274698
      },
      "extension": {
        "length": 7942.038110595703,
        "rating": 219.95172500610352
      }
    },
    {
      "class": "Branch",
      "id": "branch_18640_19323_1",
      "ports": {
        "bus1": 19323,
        "bus2": 18640
      },
      "params": {
        "R": 0.0012456228723749518,
        "X": 0.004162294790148735,
        "G": 0.0,
        "B": 0.006619201973080635
      },
      "extension": {
        "length": 3641.4152204589845,
        "rating": 271.5341091156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_18640_19344_1",
      "ports": {
        "bus1": 18640,
        "bus2": 19344
      },
      "params": {
        "R": 0.0007221775013022125,
        "X": 0.003796712262555957,
        "G": 0.0,
        "B": 0.0038978622760623693
      },
      "extension": {
        "length": 2753.0586017303467,
        "rating": 275.02331733703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_18640_19344_2",
      "ports": {
        "bus1": 18640,
        "bus2": 19344
      },
      "params": {
        "R": 0.0007221775013022125,
        "X": 0.003796712262555957,
        "G": 0.0,
        "B": 0.0038978622760623693
      },
      "extension": {
        "length": 2753.0586017303467,
        "rating": 275.02331733703613
      }
    },
    {
      "class": "Branch",
      "id": "branch_18642_18643_1",
      "ports": {
        "bus1": 18642,
        "bus2": 18643
      },
      "params": {
        "R": 0.0033844199497252703,
        "X": 0.02012588642537594,
        "G": 0.0,
        "B": 0.006840412504971028
      },
      "extension": {
        "length": 8069.787894287109,
        "rating": 232.83748626708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_18643_19609_1",
      "ports": {
        "bus1": 18643,
        "bus2": 19609
      },
      "params": {
        "R": 0.002201739465817809,
        "X": 0.015864906832575798,
        "G": 0.0,
        "B": 0.010183252394199371
      },
      "extension": {
        "length": 7364.8841533813475,
        "rating": 232.4949026107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_18643_20378_1",
      "ports": {
        "bus1": 18643,
        "bus2": 20378
      },
      "params": {
        "R": 0.027039295062422756,
        "X": 0.12436868995428085,
        "G": 0.0,
        "B": 0.05631832778453827
      },
      "extension": {
        "length": 58885.17892382813,
        "rating": 205.63068389892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_18644_18707_1",
      "ports": {
        "bus1": 18707,
        "bus2": 18644
      },
      "params": {
        "R": 0.0012063124449923635,
        "X": 0.006670678965747356,
        "G": 0.0,
        "B": 0.0017240131273865702
      },
      "extension": {
        "length": 2288.2719950408937,
        "rating": 207.95056819915771
      }
    },
    {
      "class": "Branch",
      "id": "branch_18645_18665_1",
      "ports": {
        "bus1": 18665,
        "bus2": 18645
      },
      "params": {
        "R": 0.0007732407539151609,
        "X": 0.005482356995344162,
        "G": 0.0,
        "B": 0.02445433661341667
      },
      "extension": {
        "length": 8253.166142944336,
        "rating": 246.58782482147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_18645_18743_1",
      "ports": {
        "bus1": 18645,
        "bus2": 18743
      },
      "params": {
        "R": 0.0018321290845051408,
        "X": 0.012739683501422405,
        "G": 0.0,
        "B": 0.07635859400033951
      },
      "extension": {
        "length": 21976.609456054688,
        "rating": 225.12054443359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_18645_19418_1",
      "ports": {
        "bus1": 18645,
        "bus2": 19418
      },
      "params": {
        "R": 0.0007134596817195415,
        "X": 0.004160852171480656,
        "G": 0.0,
        "B": 0.028862465173006058
      },
      "extension": {
        "length": 7757.043728027344,
        "rating": 235.791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_18646_18647_1",
      "ports": {
        "bus1": 18646,
        "bus2": 18647
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18646_19384_1",
      "ports": {
        "bus1": 18646,
        "bus2": 19384
      },
      "params": {
        "R": 0.003158734645694494,
        "X": 0.015438687987625599,
        "G": 0.0,
        "B": 0.006981297861784697
      },
      "extension": {
        "length": 7255.168152648926,
        "rating": 211.8746280670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_18646_19435_1",
      "ports": {
        "bus1": 18646,
        "bus2": 19435
      },
      "params": {
        "R": 0.004369356203824282,
        "X": 0.020330220460891724,
        "G": 0.0,
        "B": 0.015451486222445965
      },
      "extension": {
        "length": 13092.732090087891,
        "rating": 226.76584720611572
      }
    },
    {
      "class": "Branch",
      "id": "branch_18648_18649_1",
      "ports": {
        "bus1": 18649,
        "bus2": 18648
      },
      "params": {
        "R": 0.00623228307813406,
        "X": 0.02982081472873688,
        "G": 0.0,
        "B": 0.011976057663559914
      },
      "extension": {
        "length": 13725.300409057618,
        "rating": 198.42915534973145
      }
    },
    {
      "class": "Branch",
      "id": "branch_18648_18685_1",
      "ports": {
        "bus1": 18648,
        "bus2": 18685
      },
      "params": {
        "R": 0.004927310161292553,
        "X": 0.031058380380272865,
        "G": 0.0,
        "B": 0.010047280229628086
      },
      "extension": {
        "length": 12584.745748168945,
        "rating": 166.85901880264282
      }
    },
    {
      "class": "Branch",
      "id": "branch_18649_19393_1",
      "ports": {
        "bus1": 18649,
        "bus2": 19393
      },
      "params": {
        "R": 0.014104993082582949,
        "X": 0.04004639387130737,
        "G": 0.0,
        "B": 0.018210861831903458
      },
      "extension": {
        "length": 19329.04138623047,
        "rating": 208.94370079040527
      }
    },
    {
      "class": "Branch",
      "id": "branch_18650_18656_1",
      "ports": {
        "bus1": 18650,
        "bus2": 18656
      },
      "params": {
        "R": 0.004227538593113422,
        "X": 0.02259964682161808,
        "G": 0.0,
        "B": 0.015409063547849657
      },
      "extension": {
        "length": 13783.883344848633,
        "rating": 237.40861415863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_18650_18665_1",
      "ports": {
        "bus1": 18650,
        "bus2": 18665
      },
      "params": {
        "R": 0.002362968400120735,
        "X": 0.0126729067414999,
        "G": 0.0,
        "B": 0.04767543822526932
      },
      "extension": {
        "length": 17415.58334436035,
        "rating": 241.2510871887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_18651_18654_1",
      "ports": {
        "bus1": 18651,
        "bus2": 18654
      },
      "params": {
        "R": -0.00044290535151958466,
        "X": -0.010423034429550171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18651_18655_1",
      "ports": {
        "bus1": 18651,
        "bus2": 18655
      },
      "params": {
        "R": 0.00028406569617800415,
        "X": 0.0010704811429604888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18651_18656_1",
      "ports": {
        "bus1": 18651,
        "bus2": 18656
      },
      "params": {
        "R": 0.00023033516481518743,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18652_18654_1",
      "ports": {
        "bus1": 18652,
        "bus2": 18654
      },
      "params": {
        "R": 0.006649545859545469,
        "X": 0.15648594498634338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18653_18654_1",
      "ports": {
        "bus1": 18653,
        "bus2": 18654
      },
      "params": {
        "R": 0.006649545859545469,
        "X": 0.15648594498634338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18656_18660_1",
      "ports": {
        "bus1": 18660,
        "bus2": 18656
      },
      "params": {
        "R": 0.0018918494461104274,
        "X": 0.011728796176612377,
        "G": 0.0,
        "B": 0.004963687155395746
      },
      "extension": {
        "length": 5344.026108947754,
        "rating": 223.5888957977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_18657_18658_1",
      "ports": {
        "bus1": 18658,
        "bus2": 18657
      },
      "params": {
        "R": 0.00020648808276746422,
        "X": 0.014046549797058105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18657_18659_1",
      "ports": {
        "bus1": 18657,
        "bus2": 18659
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18657_19423_1",
      "ports": {
        "bus1": 19423,
        "bus2": 18657
      },
      "params": {
        "R": 0.0004373910778667778,
        "X": 0.005949339363723993,
        "G": 0.0,
        "B": 0.143699511885643
      },
      "extension": {
        "length": 21996.28392956543,
        "rating": 1236.411190032959
      }
    },
    {
      "class": "Branch",
      "id": "branch_18658_18660_1",
      "ports": {
        "bus1": 18660,
        "bus2": 18658
      },
      "params": {
        "R": 0.0019334977259859443,
        "X": 0.009665880352258682,
        "G": 0.0,
        "B": 0.002549779135733843
      },
      "extension": {
        "length": 3601.630393066406,
        "rating": 246.45190238952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_18658_18704_1",
      "ports": {
        "bus1": 18658,
        "bus2": 18704
      },
      "params": {
        "R": 0.0009020039578899741,
        "X": 0.006213571410626173,
        "G": 0.0,
        "B": 0.002533771563321352
      },
      "extension": {
        "length": 2844.6305064697267,
        "rating": 258.2476854324341
      }
    },
    {
      "class": "Branch",
      "id": "branch_18660_18661_1",
      "ports": {
        "bus1": 18660,
        "bus2": 18661
      },
      "params": {
        "R": 0.00021559796005021778,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18660_18673_1",
      "ports": {
        "bus1": 18673,
        "bus2": 18660
      },
      "params": {
        "R": 0.0007727318443357944,
        "X": 0.00443672901019454,
        "G": 0.0,
        "B": 0.0029168340843170886
      },
      "extension": {
        "length": 2507.8283144989014,
        "rating": 226.31964683532715
      }
    },
    {
      "class": "Branch",
      "id": "branch_18660_18678_1",
      "ports": {
        "bus1": 18678,
        "bus2": 18660
      },
      "params": {
        "R": 0.001965323928743601,
        "X": 0.012039301916956902,
        "G": 0.0,
        "B": 0.007187385577708483
      },
      "extension": {
        "length": 6489.269553405762,
        "rating": 212.33761310577393
      }
    },
    {
      "class": "Branch",
      "id": "branch_18662_18663_1",
      "ports": {
        "bus1": 18662,
        "bus2": 18663
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18662_18707_1",
      "ports": {
        "bus1": 18707,
        "bus2": 18662
      },
      "params": {
        "R": 0.0018697093473747373,
        "X": 0.01140689942985773,
        "G": 0.0,
        "B": 0.01147308386862278
      },
      "extension": {
        "length": 7874.551090393066,
        "rating": 244.724440574646
      }
    },
    {
      "class": "Branch",
      "id": "branch_18662_19261_1",
      "ports": {
        "bus1": 18662,
        "bus2": 19261
      },
      "params": {
        "R": 0.0026677895803004503,
        "X": 0.013904931955039501,
        "G": 0.0,
        "B": 0.049938492476940155
      },
      "extension": {
        "length": 17642.638647949218,
        "rating": 234.76192951202393
      }
    },
    {
      "class": "Branch",
      "id": "branch_18664_18666_1",
      "ports": {
        "bus1": 18664,
        "bus2": 18666
      },
      "params": {
        "R": 0.0010679712286219,
        "X": 0.007411571685224771,
        "G": 0.0,
        "B": 0.007946547120809555
      },
      "extension": {
        "length": 5596.788761993408,
        "rating": 191.6987419128418
      }
    },
    {
      "class": "Branch",
      "id": "branch_18664_18667_1",
      "ports": {
        "bus1": 18667,
        "bus2": 18664
      },
      "params": {
        "R": 0.0018406059825792909,
        "X": 0.010365582071244717,
        "G": 0.0,
        "B": 0.002197645138949156
      },
      "extension": {
        "length": 3651.1089543457033,
        "rating": 190.69199562072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_18665_18666_1",
      "ports": {
        "bus1": 18665,
        "bus2": 18666
      },
      "params": {
        "R": 0.0028999156784266233,
        "X": 0.017928246408700943,
        "G": 0.0,
        "B": 0.004429342225193977
      },
      "extension": {
        "length": 5862.415257751465,
        "rating": 186.64484024047852
      }
    },
    {
      "class": "Branch",
      "id": "branch_18666_18685_1",
      "ports": {
        "bus1": 18666,
        "bus2": 18685
      },
      "params": {
        "R": 0.0023809224367141724,
        "X": 0.015422127209603786,
        "G": 0.0,
        "B": 0.027743089944124222
      },
      "extension": {
        "length": 15782.509955566407,
        "rating": 231.251859664917
      }
    },
    {
      "class": "Branch",
      "id": "branch_18667_18745_1",
      "ports": {
        "bus1": 18745,
        "bus2": 18667
      },
      "params": {
        "R": 0.0030649097170680757,
        "X": 0.01493334025144577,
        "G": 0.0,
        "B": 0.0038155508227646347
      },
      "extension": {
        "length": 5214.483306793213,
        "rating": 211.7006540298462
      }
    },
    {
      "class": "Branch",
      "id": "branch_18668_18670_1",
      "ports": {
        "bus1": 18668,
        "bus2": 18670
      },
      "params": {
        "R": 0.0010879115434363484,
        "X": 0.006116837728768587,
        "G": 0.0,
        "B": 0.0034878351725637913
      },
      "extension": {
        "length": 3570.4158332519532,
        "rating": 184.164559841156
      }
    },
    {
      "class": "Branch",
      "id": "branch_18668_18689_1",
      "ports": {
        "bus1": 18689,
        "bus2": 18668
      },
      "params": {
        "R": 0.0015579784521833062,
        "X": 0.006997657008469104,
        "G": 0.0,
        "B": 0.0032933722250163555
      },
      "extension": {
        "length": 3581.740281555176,
        "rating": 173.24299812316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_18669_18689_1",
      "ports": {
        "bus1": 18669,
        "bus2": 18689
      },
      "params": {
        "R": 0.0051390742883086205,
        "X": 0.028990123420953747,
        "G": 0.0,
        "B": 0.018244508653879166
      },
      "extension": {
        "length": 16879.011537963866,
        "rating": 218.99046897888184
      }
    },
    {
      "class": "Branch",
      "id": "branch_18669_18914_1",
      "ports": {
        "bus1": 18669,
        "bus2": 18914
      },
      "params": {
        "R": 0.0019103377126157284,
        "X": 0.010193318128585815,
        "G": 0.0,
        "B": 0.00897817313671112
      },
      "extension": {
        "length": 6503.012063415527,
        "rating": 230.18620014190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_18670_18671_1",
      "ports": {
        "bus1": 18670,
        "bus2": 18671
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18670_18673_1",
      "ports": {
        "bus1": 18670,
        "bus2": 18673
      },
      "params": {
        "R": 0.0021131602115929127,
        "X": 0.012584042735397814,
        "G": 0.0,
        "B": 0.0068119270727038375
      },
      "extension": {
        "length": 6629.098902099609,
        "rating": 205.74970245361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_18672_18675_1",
      "ports": {
        "bus1": 18672,
        "bus2": 18675
      },
      "params": {
        "R": 0.004107085056602955,
        "X": 0.024256231263279915,
        "G": 0.0,
        "B": 0.005154789891093969
      },
      "extension": {
        "length": 8314.208579772949,
        "rating": 229.23076152801514
      }
    },
    {
      "class": "Branch",
      "id": "branch_18672_18676_1",
      "ports": {
        "bus1": 18672,
        "bus2": 18676
      },
      "params": {
        "R": 0.0016150083392858505,
        "X": 0.006821186281740666,
        "G": 0.0,
        "B": 0.0027409163303673267
      },
      "extension": {
        "length": 3056.777435165405,
        "rating": 198.5197901725769
      }
    },
    {
      "class": "Branch",
      "id": "branch_18674_18675_1",
      "ports": {
        "bus1": 18674,
        "bus2": 18675
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18676_18678_1",
      "ports": {
        "bus1": 18676,
        "bus2": 18678
      },
      "params": {
        "R": 0.001658159657381475,
        "X": 0.008310073986649513,
        "G": 0.0,
        "B": 0.007521239574998618
      },
      "extension": {
        "length": 5719.580406463623,
        "rating": 170.02032995224
      }
    },
    {
      "class": "Branch",
      "id": "branch_18677_18678_1",
      "ports": {
        "bus1": 18677,
        "bus2": 18678
      },
      "params": {
        "R": 0.0002045303990598768,
        "X": 0.0010433547431603074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18679_18680_1",
      "ports": {
        "bus1": 18679,
        "bus2": 18680
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18679_18703_1",
      "ports": {
        "bus1": 18679,
        "bus2": 18703
      },
      "params": {
        "R": 0.0019215581705793738,
        "X": 0.010927668772637846,
        "G": 0.0,
        "B": 0.005660050082951784
      },
      "extension": {
        "length": 5741.096628021241,
        "rating": 210.46035289764404
      }
    },
    {
      "class": "Branch",
      "id": "branch_18679_19418_1",
      "ports": {
        "bus1": 18679,
        "bus2": 19418
      },
      "params": {
        "R": 0.00570424785837531,
        "X": 0.02928547002375126,
        "G": 0.0,
        "B": 0.021329617127776146
      },
      "extension": {
        "length": 17668.24661975098,
        "rating": 220.09034156799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_18681_18737_1",
      "ports": {
        "bus1": 18681,
        "bus2": 18737
      },
      "params": {
        "R": 0.00869255606085062,
        "X": 0.05159751698374749,
        "G": 0.0,
        "B": 0.019734375178813934
      },
      "extension": {
        "length": 22847.619685913087,
        "rating": 229.86602783203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_18681_18985_1",
      "ports": {
        "bus1": 18681,
        "bus2": 18985
      },
      "params": {
        "R": 0.001781989703886211,
        "X": 0.012691308744251728,
        "G": 0.0,
        "B": 0.014277937822043894
      },
      "extension": {
        "length": 9876.215050598144,
        "rating": 219.622540473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_18682_18683_1",
      "ports": {
        "bus1": 18683,
        "bus2": 18682
      },
      "params": {
        "R": 0.0006386558525264263,
        "X": 0.033073220402002335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18682_18684_1",
      "ports": {
        "bus1": 18682,
        "bus2": 18684
      },
      "params": {
        "R": 0.0002198241709265858,
        "X": 0.0010744661558419466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18683_18743_1",
      "ports": {
        "bus1": 18743,
        "bus2": 18683
      },
      "params": {
        "R": 0.003473847173154354,
        "X": 0.024540277197957042,
        "G": 0.0,
        "B": 0.010043895803391933
      },
      "extension": {
        "length": 11415.093002929689,
        "rating": 236.05859279632568
      }
    },
    {
      "class": "Branch",
      "id": "branch_18683_18745_1",
      "ports": {
        "bus1": 18683,
        "bus2": 18745
      },
      "params": {
        "R": 0.0037466844078153367,
        "X": 0.0236415583640337,
        "G": 0.0,
        "B": 0.017754962667822838
      },
      "extension": {
        "length": 15589.55461706543,
        "rating": 243.9458131790161
      }
    },
    {
      "class": "Branch",
      "id": "branch_18683_18749_1",
      "ports": {
        "bus1": 18749,
        "bus2": 18683
      },
      "params": {
        "R": 0.006148879416286945,
        "X": 0.0241965651512146,
        "G": 0.0,
        "B": 0.011107615195214748
      },
      "extension": {
        "length": 10226.59764038086,
        "rating": 247.98800945281982
      }
    },
    {
      "class": "Branch",
      "id": "branch_18684_19423_1",
      "ports": {
        "bus1": 18684,
        "bus2": 19423
      },
      "params": {
        "R": 0.0008852906175889075,
        "X": 0.009631437249481678,
        "G": 0.0,
        "B": 0.17908406257629395
      },
      "extension": {
        "length": 31646.37606152344,
        "rating": 1281.3380241394043
      }
    },
    {
      "class": "Branch",
      "id": "branch_18685_18686_1",
      "ports": {
        "bus1": 18685,
        "bus2": 18686
      },
      "params": {
        "R": 0.0002984871680382639,
        "X": 0.0011094157816842198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18687_18688_1",
      "ports": {
        "bus1": 18687,
        "bus2": 18688
      },
      "params": {
        "R": 0.0011632664827629924,
        "X": 0.0034959025215357538,
        "G": 0.0,
        "B": 0.0033900374546647076
      },
      "extension": {
        "length": 2444.0219126586917,
        "rating": 168.83587837219238
      }
    },
    {
      "class": "Branch",
      "id": "branch_18687_19384_1",
      "ports": {
        "bus1": 19384,
        "bus2": 18687
      },
      "params": {
        "R": 0.0023198723793029785,
        "X": 0.013440651819109917,
        "G": 0.0,
        "B": 0.0034743209835141897
      },
      "extension": {
        "length": 4708.943420196533,
        "rating": 213.9711618423462
      }
    },
    {
      "class": "Branch",
      "id": "branch_18688_19579_1",
      "ports": {
        "bus1": 19579,
        "bus2": 18688
      },
      "params": {
        "R": 0.0017261110479012132,
        "X": 0.00872743222862482,
        "G": 0.0,
        "B": 0.0071848249062895775
      },
      "extension": {
        "length": 5403.922441314698,
        "rating": 203.46910953521729
      }
    },
    {
      "class": "Branch",
      "id": "branch_18690_18693_1",
      "ports": {
        "bus1": 18690,
        "bus2": 18693
      },
      "params": {
        "R": -0.0005103549920022488,
        "X": -0.015439674258232117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18690_18694_1",
      "ports": {
        "bus1": 18690,
        "bus2": 18694
      },
      "params": {
        "R": 0.00024274730822071433,
        "X": 0.0011454221094027162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18690_18695_1",
      "ports": {
        "bus1": 18690,
        "bus2": 18695
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18691_18693_1",
      "ports": {
        "bus1": 18691,
        "bus2": 18693
      },
      "params": {
        "R": 0.00771968811750412,
        "X": 0.23354212939739227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18692_18693_1",
      "ports": {
        "bus1": 18692,
        "bus2": 18693
      },
      "params": {
        "R": 0.00771968811750412,
        "X": 0.23354212939739227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18694_18698_1",
      "ports": {
        "bus1": 18694,
        "bus2": 18698
      },
      "params": {
        "R": 0.0009058641735464336,
        "X": 0.005614268593490124,
        "G": 0.0,
        "B": 0.003570287954062224
      },
      "extension": {
        "length": 3226.08837387085,
        "rating": 208.50162506103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_18694_18699_1",
      "ports": {
        "bus1": 18699,
        "bus2": 18694
      },
      "params": {
        "R": 0.0008545176242478192,
        "X": 0.00454913591966033,
        "G": 0.0,
        "B": 0.004604807589203119
      },
      "extension": {
        "length": 3429.418125640869,
        "rating": 167.19516515731812
      }
    },
    {
      "class": "Branch",
      "id": "branch_18694_18701_1",
      "ports": {
        "bus1": 18694,
        "bus2": 18701
      },
      "params": {
        "R": 0.0024793525226414204,
        "X": 0.013664658181369305,
        "G": 0.0,
        "B": 0.0033098384737968445
      },
      "extension": {
        "length": 5162.091330322266,
        "rating": 198.1939435005188
      }
    },
    {
      "class": "Branch",
      "id": "branch_18696_18982_1",
      "ports": {
        "bus1": 18696,
        "bus2": 18982
      },
      "params": {
        "R": 0.0019077525939792397,
        "X": 0.009336302056908607,
        "G": 0.0,
        "B": 0.008161096833646297
      },
      "extension": {
        "length": 6008.246786590576,
        "rating": 208.31670761108398
      }
    },
    {
      "class": "Branch",
      "id": "branch_18696_18984_1",
      "ports": {
        "bus1": 18984,
        "bus2": 18696
      },
      "params": {
        "R": 0.0010689120972529054,
        "X": 0.005879493430256844,
        "G": 0.0,
        "B": 0.003562893019989133
      },
      "extension": {
        "length": 3282.332289642334,
        "rating": 188.2128357887268
      }
    },
    {
      "class": "Branch",
      "id": "branch_18697_18698_1",
      "ports": {
        "bus1": 18697,
        "bus2": 18698
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18698_18923_1",
      "ports": {
        "bus1": 18698,
        "bus2": 18923
      },
      "params": {
        "R": 0.002942614955827594,
        "X": 0.01566215045750141,
        "G": 0.0,
        "B": 0.04521218314766884
      },
      "extension": {
        "length": 16758.41541064453,
        "rating": 234.07723903656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_18699_18700_1",
      "ports": {
        "bus1": 18699,
        "bus2": 18700
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18699_18704_1",
      "ports": {
        "bus1": 18699,
        "bus2": 18704
      },
      "params": {
        "R": 0.0018461747094988825,
        "X": 0.011214251630008222,
        "G": 0.0,
        "B": 0.01485512778162956
      },
      "extension": {
        "length": 9278.05595690918,
        "rating": 247.52302169799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_18701_18918_1",
      "ports": {
        "bus1": 18701,
        "bus2": 18918
      },
      "params": {
        "R": 0.0015966591890901327,
        "X": 0.009351863525807858,
        "G": 0.0,
        "B": 0.0036150184459984307
      },
      "extension": {
        "length": 4160.48428125,
        "rating": 162.6275897026062
      }
    },
    {
      "class": "Branch",
      "id": "branch_18702_18717_1",
      "ports": {
        "bus1": 18702,
        "bus2": 18717
      },
      "params": {
        "R": 0.0021743434481322765,
        "X": 0.009315571747720242,
        "G": 0.0,
        "B": 0.005966802127659321
      },
      "extension": {
        "length": 5659.818368225097,
        "rating": 217.4487829208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_18702_19647_1",
      "ports": {
        "bus1": 18702,
        "bus2": 19647
      },
      "params": {
        "R": 0.0015429954510182142,
        "X": 0.009193049743771553,
        "G": 0.0,
        "B": 0.004077180754393339
      },
      "extension": {
        "length": 4354.923378021241,
        "rating": 237.45572566986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_18703_18708_1",
      "ports": {
        "bus1": 18708,
        "bus2": 18703
      },
      "params": {
        "R": 0.0014152099611237647,
        "X": 0.007612814195454121,
        "G": 0.0,
        "B": 0.004569686017930508
      },
      "extension": {
        "length": 4040.7311373596194,
        "rating": 165.2877688407898
      }
    },
    {
      "class": "Branch",
      "id": "branch_18705_18706_1",
      "ports": {
        "bus1": 18706,
        "bus2": 18705
      },
      "params": {
        "R": 0.0015477227279916404,
        "X": 0.010268527083098888,
        "G": 0.0,
        "B": 0.001674872008152306
      },
      "extension": {
        "length": 3015.616092956543,
        "rating": 229.988431930542
      }
    },
    {
      "class": "Branch",
      "id": "branch_18705_19264_1",
      "ports": {
        "bus1": 18705,
        "bus2": 19264
      },
      "params": {
        "R": 0.00138506677467376,
        "X": 0.008476205170154572,
        "G": 0.0,
        "B": 0.0028825707267969847
      },
      "extension": {
        "length": 3432.96924609375,
        "rating": 153.1519889831543
      }
    },
    {
      "class": "Branch",
      "id": "branch_18706_18714_1",
      "ports": {
        "bus1": 18706,
        "bus2": 18714
      },
      "params": {
        "R": 0.0016940055647864938,
        "X": 0.010515742935240269,
        "G": 0.0,
        "B": 0.008749475702643394
      },
      "extension": {
        "length": 6030.790166381837,
        "rating": 258.68754386901855
      }
    },
    {
      "class": "Branch",
      "id": "branch_18706_18717_1",
      "ports": {
        "bus1": 18706,
        "bus2": 18717
      },
      "params": {
        "R": 0.002113941591233015,
        "X": 0.011055930517613888,
        "G": 0.0,
        "B": 0.04854286462068558
      },
      "extension": {
        "length": 16051.279317626953,
        "rating": 237.2292995452881
      }
    },
    {
      "class": "Branch",
      "id": "branch_18706_19512_1",
      "ports": {
        "bus1": 19512,
        "bus2": 18706
      },
      "params": {
        "R": 0.002337406622245908,
        "X": 0.015905853360891342,
        "G": 0.0,
        "B": 0.005596065893769264
      },
      "extension": {
        "length": 6555.024563049316,
        "rating": 274.7030258178711
      }
    },
    {
      "class": "Branch",
      "id": "branch_18707_19617_1",
      "ports": {
        "bus1": 18707,
        "bus2": 19617
      },
      "params": {
        "R": 0.002617795718833804,
        "X": 0.01678207330405712,
        "G": 0.0,
        "B": 0.03312686085700989
      },
      "extension": {
        "length": 16212.485989379884,
        "rating": 245.07935047149658
      }
    },
    {
      "class": "Branch",
      "id": "branch_18708_18715_1",
      "ports": {
        "bus1": 18715,
        "bus2": 18708
      },
      "params": {
        "R": 0.002494725165888667,
        "X": 0.010647880844771862,
        "G": 0.0,
        "B": 0.0016791345551609995
      },
      "extension": {
        "length": 3092.151467834473,
        "rating": 204.80782985687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_18709_18710_1",
      "ports": {
        "bus1": 18709,
        "bus2": 18710
      },
      "params": {
        "R": 0.00021867276518605652,
        "X": 0.0011692820116877556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18709_18717_1",
      "ports": {
        "bus1": 18709,
        "bus2": 18717
      },
      "params": {
        "R": 0.0012258390197530389,
        "X": 0.008721822872757912,
        "G": 0.0,
        "B": 0.003281683661043644
      },
      "extension": {
        "length": 3977.830837188721,
        "rating": 221.64676189422607
      }
    },
    {
      "class": "Branch",
      "id": "branch_18711_18715_1",
      "ports": {
        "bus1": 18711,
        "bus2": 18715
      },
      "params": {
        "R": 0.001658457680605352,
        "X": 0.009844215586781502,
        "G": 0.0,
        "B": 0.004809723235666752
      },
      "extension": {
        "length": 5320.806654144288,
        "rating": 240.5364751815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_18711_19512_1",
      "ports": {
        "bus1": 18711,
        "bus2": 19512
      },
      "params": {
        "R": 0.0021379233803600073,
        "X": 0.008268614299595356,
        "G": 0.0,
        "B": 0.0022341785952448845
      },
      "extension": {
        "length": 2799.288588043213,
        "rating": 254.4631004333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_18712_18713_1",
      "ports": {
        "bus1": 18712,
        "bus2": 18713
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18712_19512_1",
      "ports": {
        "bus1": 18712,
        "bus2": 19512
      },
      "params": {
        "R": 0.0018811486661434174,
        "X": 0.010973275639116764,
        "G": 0.0,
        "B": 0.002906985115259886
      },
      "extension": {
        "length": 4130.101193939209,
        "rating": 219.23224925994873
      }
    },
    {
      "class": "Branch",
      "id": "branch_18712_19617_1",
      "ports": {
        "bus1": 18712,
        "bus2": 19617
      },
      "params": {
        "R": 0.0024635486770421267,
        "X": 0.012570959515869617,
        "G": 0.0,
        "B": 0.003220792394131422
      },
      "extension": {
        "length": 4705.094166778565,
        "rating": 168.42811107635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_18712_19647_1",
      "ports": {
        "bus1": 19647,
        "bus2": 18712
      },
      "params": {
        "R": 0.0017686006613075733,
        "X": 0.01129111088812351,
        "G": 0.0,
        "B": 0.007127189077436924
      },
      "extension": {
        "length": 6137.415867370606,
        "rating": 189.66526985168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_18714_19262_1",
      "ports": {
        "bus1": 19262,
        "bus2": 18714
      },
      "params": {
        "R": 0.0012494142865762115,
        "X": 0.007818975485861301,
        "G": 0.0,
        "B": 0.0032866012770682573
      },
      "extension": {
        "length": 3657.6521479797366,
        "rating": 238.15410137176514
      }
    },
    {
      "class": "Branch",
      "id": "branch_18715_19264_1",
      "ports": {
        "bus1": 19264,
        "bus2": 18715
      },
      "params": {
        "R": 0.0017203228780999782,
        "X": 0.010955248959362507,
        "G": 0.0,
        "B": 0.022404653951525688
      },
      "extension": {
        "length": 11396.203574523926,
        "rating": 258.20815563201904
      }
    },
    {
      "class": "Branch",
      "id": "branch_18715_19647_1",
      "ports": {
        "bus1": 19647,
        "bus2": 18715
      },
      "params": {
        "R": 0.0018258632626384495,
        "X": 0.010662637650966646,
        "G": 0.0,
        "B": 0.0061165811493992805
      },
      "extension": {
        "length": 5611.5591976318365,
        "rating": 247.80213832855225
      }
    },
    {
      "class": "Branch",
      "id": "branch_18716_18717_1",
      "ports": {
        "bus1": 18716,
        "bus2": 18717
      },
      "params": {
        "R": 0.0002210429374827072,
        "X": 0.0011090085608884692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18718_18719_1",
      "ports": {
        "bus1": 18719,
        "bus2": 18718
      },
      "params": {
        "R": 0.0005519561818800867,
        "X": 0.029325980693101883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18718_18720_1",
      "ports": {
        "bus1": 18718,
        "bus2": 18720
      },
      "params": {
        "R": 0.0002605351619422436,
        "X": 0.0011696155415847898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18718_18965_1",
      "ports": {
        "bus1": 18718,
        "bus2": 18965
      },
      "params": {
        "R": 0.0006521816831082106,
        "X": 0.008038434199988842,
        "G": 0.0,
        "B": 0.16511966288089752
      },
      "extension": {
        "length": 25669.592087036133,
        "rating": 1190.8349990844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_18718_19423_1",
      "ports": {
        "bus1": 19423,
        "bus2": 18718
      },
      "params": {
        "R": 0.0003704330592881888,
        "X": 0.004727953113615513,
        "G": 0.0,
        "B": 0.09722576290369034
      },
      "extension": {
        "length": 15442.34676525879,
        "rating": 1228.397274017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_18721_18722_1",
      "ports": {
        "bus1": 18721,
        "bus2": 18722
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18721_34678_1",
      "ports": {
        "bus1": 34678,
        "bus2": 18721
      },
      "params": {
        "R": 0.002032020129263401,
        "X": 0.014907304197549818,
        "G": 0.0,
        "B": 0.005159934516996145
      },
      "extension": {
        "length": 6367.015469146729,
        "rating": 227.7623414993286
      }
    },
    {
      "class": "Branch",
      "id": "branch_18721_34679_1",
      "ports": {
        "bus1": 18721,
        "bus2": 34679
      },
      "params": {
        "R": 0.002702404279261827,
        "X": 0.014697583392262459,
        "G": 0.0,
        "B": 0.006549409590661525
      },
      "extension": {
        "length": 6730.203195922852,
        "rating": 221.78032398223877
      }
    },
    {
      "class": "Branch",
      "id": "branch_18723_34678_1",
      "ports": {
        "bus1": 34678,
        "bus2": 18723
      },
      "params": {
        "R": 0.002516296459361911,
        "X": 0.013441976159811018,
        "G": 0.0,
        "B": 0.00607128581032157
      },
      "extension": {
        "length": 6211.874287628174,
        "rating": 253.5677433013916
      }
    },
    {
      "class": "Branch",
      "id": "branch_18724_18725_1",
      "ports": {
        "bus1": 18724,
        "bus2": 18725
      },
      "params": {
        "R": 0.00021943674073554578,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18724_19231_1",
      "ports": {
        "bus1": 19231,
        "bus2": 18724
      },
      "params": {
        "R": 0.006629976909607649,
        "X": 0.03695344179868698,
        "G": 0.0,
        "B": 0.03163813054561615
      },
      "extension": {
        "length": 25781.059283203125,
        "rating": 246.97396755218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_18726_18727_1",
      "ports": {
        "bus1": 18726,
        "bus2": 18727
      },
      "params": {
        "R": 0.00022106607502792033,
        "X": 0.0010297148255631328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18727_19190_1",
      "ports": {
        "bus1": 19190,
        "bus2": 18727
      },
      "params": {
        "R": 0.006571123376488686,
        "X": 0.0340689979493618,
        "G": 0.0,
        "B": 0.022012872621417046
      },
      "extension": {
        "length": 18290.628537231445,
        "rating": 234.56907272338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_18727_19397_1",
      "ports": {
        "bus1": 18727,
        "bus2": 19397
      },
      "params": {
        "R": 0.004430738277733326,
        "X": 0.017781715840101242,
        "G": 0.0,
        "B": 0.005788170266896486
      },
      "extension": {
        "length": 7599.827510375977,
        "rating": 204.86643314361572
      }
    },
    {
      "class": "Branch",
      "id": "branch_18728_18729_1",
      "ports": {
        "bus1": 18728,
        "bus2": 18729
      },
      "params": {
        "R": 0.0002110135683324188,
        "X": 0.0011560816783457994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18728_18879_1",
      "ports": {
        "bus1": 18728,
        "bus2": 18879
      },
      "params": {
        "R": 0.00815942045301199,
        "X": 0.042586274445056915,
        "G": 0.0,
        "B": 0.039686065167188644
      },
      "extension": {
        "length": 30768.691029785157,
        "rating": 240.06714820861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_18728_19397_1",
      "ports": {
        "bus1": 18728,
        "bus2": 19397
      },
      "params": {
        "R": 0.004242331720888615,
        "X": 0.02205958403646946,
        "G": 0.0,
        "B": 0.0065214200876653194
      },
      "extension": {
        "length": 8798.054209167482,
        "rating": 223.61528873443604
      }
    },
    {
      "class": "Branch",
      "id": "branch_18730_18735_1",
      "ports": {
        "bus1": 18730,
        "bus2": 18735
      },
      "params": {
        "R": 0.020044714212417603,
        "X": 0.11756808310747145,
        "G": 0.0,
        "B": 0.018937978893518448
      },
      "extension": {
        "length": 35016.55704711914,
        "rating": 208.7552309036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_18730_18889_1",
      "ports": {
        "bus1": 18730,
        "bus2": 18889
      },
      "params": {
        "R": 0.014511153101921082,
        "X": 0.07155045121908188,
        "G": 0.0,
        "B": 0.04246953874826431
      },
      "extension": {
        "length": 41073.86071142578,
        "rating": 226.5127420425415
      }
    },
    {
      "class": "Branch",
      "id": "branch_18730_19197_1",
      "ports": {
        "bus1": 18730,
        "bus2": 19197
      },
      "params": {
        "R": 0.006351598072797061,
        "X": 0.0259497445076704,
        "G": 0.0,
        "B": 0.014455060474574566
      },
      "extension": {
        "length": 13645.342452392579,
        "rating": 233.400297164917
      }
    },
    {
      "class": "Branch",
      "id": "branch_18731_18954_1",
      "ports": {
        "bus1": 18731,
        "bus2": 18954
      },
      "params": {
        "R": 0.014556128531694412,
        "X": 0.07321072369813919,
        "G": 0.0,
        "B": 0.10144506394863129
      },
      "extension": {
        "length": 61909.05909375,
        "rating": 232.34713077545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_18731_19191_1",
      "ports": {
        "bus1": 18731,
        "bus2": 19191
      },
      "params": {
        "R": 0.007960733957588673,
        "X": 0.0521220713853836,
        "G": 0.0,
        "B": 0.012866572476923464
      },
      "extension": {
        "length": 19714.440978149414,
        "rating": 223.69084358215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_18731_19279_1",
      "ports": {
        "bus1": 18731,
        "bus2": 19279
      },
      "params": {
        "R": 0.02589859999716282,
        "X": 0.16229723393917084,
        "G": 0.0,
        "B": 0.031482942402362823
      },
      "extension": {
        "length": 52796.12045361329,
        "rating": 196.16920948028564
      }
    },
    {
      "class": "Branch",
      "id": "branch_18732_18734_1",
      "ports": {
        "bus1": 18734,
        "bus2": 18732
      },
      "params": {
        "R": 0.0038300147280097008,
        "X": 0.029359135776758194,
        "G": 0.0,
        "B": 0.005762431304901838
      },
      "extension": {
        "length": 8710.560433410645,
        "rating": 215.14484882354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_18732_18890_1",
      "ports": {
        "bus1": 18732,
        "bus2": 18890
      },
      "params": {
        "R": 0.004108743742108345,
        "X": 0.03180992603302002,
        "G": 0.0,
        "B": 0.013961557298898697
      },
      "extension": {
        "length": 14955.631078491211,
        "rating": 219.86730098724365
      }
    },
    {
      "class": "Branch",
      "id": "branch_18733_18734_1",
      "ports": {
        "bus1": 18733,
        "bus2": 18734
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18734_18735_1",
      "ports": {
        "bus1": 18735,
        "bus2": 18734
      },
      "params": {
        "R": 0.0035279877483844757,
        "X": 0.02043623849749565,
        "G": 0.0,
        "B": 0.0066699255257844925
      },
      "extension": {
        "length": 7835.295765563965,
        "rating": 225.58422088623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_18734_18885_1",
      "ports": {
        "bus1": 18734,
        "bus2": 18885
      },
      "params": {
        "R": 0.002893283264711499,
        "X": 0.01856832019984722,
        "G": 0.0,
        "B": 0.0388970747590065
      },
      "extension": {
        "length": 18625.074634643555,
        "rating": 184.04184579849243
      }
    },
    {
      "class": "Branch",
      "id": "branch_18736_18737_1",
      "ports": {
        "bus1": 18737,
        "bus2": 18736
      },
      "params": {
        "R": 0.002312794327735901,
        "X": 0.013323644176125525,
        "G": 0.0,
        "B": 0.004080675076693296
      },
      "extension": {
        "length": 4900.061998718262,
        "rating": 227.52282619476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_18738_18749_1",
      "ports": {
        "bus1": 18749,
        "bus2": 18738
      },
      "params": {
        "R": 0.010078524239361286,
        "X": 0.03509308397769928,
        "G": 0.0,
        "B": 0.015723498538136482
      },
      "extension": {
        "length": 17905.021748657226,
        "rating": 223.27263355255127
      }
    },
    {
      "class": "Branch",
      "id": "branch_18739_18749_1",
      "ports": {
        "bus1": 18739,
        "bus2": 18749
      },
      "params": {
        "R": 0.0075364247895777225,
        "X": 0.043513696640729904,
        "G": 0.0,
        "B": 0.02512972801923752
      },
      "extension": {
        "length": 23837.502473876953,
        "rating": 234.3637466430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_18740_18741_1",
      "ports": {
        "bus1": 18740,
        "bus2": 18741
      },
      "params": {
        "R": 0.00022519921185448766,
        "X": 0.0010426990920677781,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18740_18746_1",
      "ports": {
        "bus1": 18740,
        "bus2": 18746
      },
      "params": {
        "R": 0.0057558030821383,
        "X": 0.030567893758416176,
        "G": 0.0,
        "B": 0.010491904802620411
      },
      "extension": {
        "length": 12815.98181982422,
        "rating": 235.49818992614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_18740_19212_1",
      "ports": {
        "bus1": 18740,
        "bus2": 19212
      },
      "params": {
        "R": 0.0046427748166024685,
        "X": 0.025902720168232918,
        "G": 0.0,
        "B": 0.0412096306681633
      },
      "extension": {
        "length": 21728.87592626953,
        "rating": 201.86998844146729
      }
    },
    {
      "class": "Branch",
      "id": "branch_18740_19579_1",
      "ports": {
        "bus1": 18740,
        "bus2": 19579
      },
      "params": {
        "R": 0.00294846692122519,
        "X": 0.01825536973774433,
        "G": 0.0,
        "B": 0.039705999195575714
      },
      "extension": {
        "length": 19940.661355957032,
        "rating": 202.6709794998169
      }
    },
    {
      "class": "Branch",
      "id": "branch_18742_18743_1",
      "ports": {
        "bus1": 18742,
        "bus2": 18743
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18744_19214_1",
      "ports": {
        "bus1": 18744,
        "bus2": 19214
      },
      "params": {
        "R": 0.008879984728991985,
        "X": 0.04333995282649994,
        "G": 0.0,
        "B": 0.011761341243982315
      },
      "extension": {
        "length": 16896.575675170898,
        "rating": 200.90670585632324
      }
    },
    {
      "class": "Branch",
      "id": "branch_18744_19317_1",
      "ports": {
        "bus1": 19317,
        "bus2": 18744
      },
      "params": {
        "R": 0.004784845281392336,
        "X": 0.030268486589193348,
        "G": 0.0,
        "B": 0.028762422502040867
      },
      "extension": {
        "length": 19875.055220947266,
        "rating": 187.1409773826599
      }
    },
    {
      "class": "Branch",
      "id": "branch_18745_19215_1",
      "ports": {
        "bus1": 18745,
        "bus2": 19215
      },
      "params": {
        "R": 0.002799638547003269,
        "X": 0.017734935507178307,
        "G": 0.0,
        "B": 0.01122367288917303
      },
      "extension": {
        "length": 9375.162890075684,
        "rating": 217.44303703308105
      }
    },
    {
      "class": "Branch",
      "id": "branch_18746_18747_1",
      "ports": {
        "bus1": 18746,
        "bus2": 18747
      },
      "params": {
        "R": 0.0002414748159935698,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18746_18748_1",
      "ports": {
        "bus1": 18746,
        "bus2": 18748
      },
      "params": {
        "R": 0.004763156641274691,
        "X": 0.02409244328737259,
        "G": 0.0,
        "B": 0.01597551628947258
      },
      "extension": {
        "length": 14251.340486206054,
        "rating": 217.47820377349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_18746_19265_1",
      "ports": {
        "bus1": 19265,
        "bus2": 18746
      },
      "params": {
        "R": 0.012652238830924032,
        "X": 0.08019287884235382,
        "G": 0.0,
        "B": 0.027724673971533775
      },
      "extension": {
        "length": 33008.959588623045,
        "rating": 209.3517780303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_18750_19044_1",
      "ports": {
        "bus1": 18750,
        "bus2": 19044
      },
      "params": {
        "R": 0.019836634397506714,
        "X": 0.10346662253141403,
        "G": 0.0,
        "B": 0.04626927897334099
      },
      "extension": {
        "length": 51658.89014794922,
        "rating": 206.71722888946533
      }
    },
    {
      "class": "Branch",
      "id": "branch_18750_19048_1",
      "ports": {
        "bus1": 18750,
        "bus2": 19048
      },
      "params": {
        "R": 0.018174313008785248,
        "X": 0.10071414709091187,
        "G": 0.0,
        "B": 0.030396629124879837
      },
      "extension": {
        "length": 39181.30804467774,
        "rating": 198.83815050125122
      }
    },
    {
      "class": "Branch",
      "id": "branch_18750_19122_1",
      "ports": {
        "bus1": 18750,
        "bus2": 19122
      },
      "params": {
        "R": 0.02158958837389946,
        "X": 0.13158775866031647,
        "G": 0.0,
        "B": 0.05273206904530525
      },
      "extension": {
        "length": 55619.919254882814,
        "rating": 196.53390645980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_18750_19185_1",
      "ports": {
        "bus1": 18750,
        "bus2": 19185
      },
      "params": {
        "R": 0.01990206353366375,
        "X": 0.1357007771730423,
        "G": 0.0,
        "B": 0.03788038343191147
      },
      "extension": {
        "length": 52633.21783886719,
        "rating": 215.03989696502686
      }
    },
    {
      "class": "Branch",
      "id": "branch_18750_19256_1",
      "ports": {
        "bus1": 18750,
        "bus2": 19256
      },
      "params": {
        "R": 0.003246558597311377,
        "X": 0.020590851083397865,
        "G": 0.0,
        "B": 0.0368974432349205
      },
      "extension": {
        "length": 18662.8857220459,
        "rating": 239.55650329589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_18751_18754_1",
      "ports": {
        "bus1": 18751,
        "bus2": 18754
      },
      "params": {
        "R": 0.008488406427204609,
        "X": 0.03672978654503822,
        "G": 0.0,
        "B": 0.021469689905643463
      },
      "extension": {
        "length": 19527.91947949219,
        "rating": 228.99129390716553
      }
    },
    {
      "class": "Branch",
      "id": "branch_18751_19406_1",
      "ports": {
        "bus1": 18751,
        "bus2": 19406
      },
      "params": {
        "R": 0.009405826218426228,
        "X": 0.0597369372844696,
        "G": 0.0,
        "B": 0.031149318441748623
      },
      "extension": {
        "length": 30761.68010888672,
        "rating": 233.9348554611206
      }
    },
    {
      "class": "Branch",
      "id": "branch_18752_18753_1",
      "ports": {
        "bus1": 18752,
        "bus2": 18753
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18753_19129_1",
      "ports": {
        "bus1": 18753,
        "bus2": 19129
      },
      "params": {
        "R": 0.016223618760704994,
        "X": 0.09298896044492722,
        "G": 0.0,
        "B": 0.044370200484991074
      },
      "extension": {
        "length": 45925.043484375004,
        "rating": 186.54260635375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_18753_19130_1",
      "ports": {
        "bus1": 18753,
        "bus2": 19130
      },
      "params": {
        "R": 0.014062863774597645,
        "X": 0.0857769250869751,
        "G": 0.0,
        "B": 0.04273626580834389
      },
      "extension": {
        "length": 45444.52221020508,
        "rating": 170.13096809387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_18753_19132_1",
      "ports": {
        "bus1": 18753,
        "bus2": 19132
      },
      "params": {
        "R": 0.019731072708964348,
        "X": 0.0967140719294548,
        "G": 0.0,
        "B": 0.056342098861932755
      },
      "extension": {
        "length": 49163.1527175293,
        "rating": 194.84645128250122
      }
    },
    {
      "class": "Branch",
      "id": "branch_18754_19038_1",
      "ports": {
        "bus1": 19038,
        "bus2": 18754
      },
      "params": {
        "R": 0.005094932857900858,
        "X": 0.031817276030778885,
        "G": 0.0,
        "B": 0.022153377532958984
      },
      "extension": {
        "length": 19363.91028112793,
        "rating": 161.0300064086914
      }
    },
    {
      "class": "Branch",
      "id": "branch_18754_19372_1",
      "ports": {
        "bus1": 18754,
        "bus2": 19372
      },
      "params": {
        "R": 0.011677762493491173,
        "X": 0.05974240228533744,
        "G": 0.0,
        "B": 0.021374937146902084
      },
      "extension": {
        "length": 26128.591000488283,
        "rating": 223.15232753753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_18755_18756_1",
      "ports": {
        "bus1": 18755,
        "bus2": 18756
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18758_18759_1",
      "ports": {
        "bus1": 18759,
        "bus2": 18758
      },
      "params": {
        "R": 0.0015344792045652866,
        "X": 0.008962041698396206,
        "G": 0.0,
        "B": 0.0036974477116018534
      },
      "extension": {
        "length": 4135.203219726563,
        "rating": 215.53714275360107
      }
    },
    {
      "class": "Branch",
      "id": "branch_18758_18770_1",
      "ports": {
        "bus1": 18758,
        "bus2": 18770
      },
      "params": {
        "R": 0.0015400587581098078,
        "X": 0.006355563644319773,
        "G": 0.0,
        "B": 0.01082868967205286
      },
      "extension": {
        "length": 6246.281594421387,
        "rating": 221.5752363204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_18759_18760_1",
      "ports": {
        "bus1": 18759,
        "bus2": 18760
      },
      "params": {
        "R": 0.00025143573293462396,
        "X": 0.0011368622072041035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18761_18764_1",
      "ports": {
        "bus1": 18761,
        "bus2": 18764
      },
      "params": {
        "R": 0.000916888820938766,
        "X": 0.04704093933105469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18761_18765_1",
      "ports": {
        "bus1": 18761,
        "bus2": 18765
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18762_18764_1",
      "ports": {
        "bus1": 18762,
        "bus2": 18764
      },
      "params": {
        "R": -0.0003115561557933688,
        "X": -0.015984371304512024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18762_18768_1",
      "ports": {
        "bus1": 18768,
        "bus2": 18762
      },
      "params": {
        "R": 0.0019399814773350954,
        "X": 0.011807212606072426,
        "G": 0.0,
        "B": 0.0032876795157790184
      },
      "extension": {
        "length": 4153.628374145508,
        "rating": 275.5948543548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_18762_18768_2",
      "ports": {
        "bus1": 18768,
        "bus2": 18762
      },
      "params": {
        "R": 0.0019399814773350954,
        "X": 0.011807212606072426,
        "G": 0.0,
        "B": 0.0032876795157790184
      },
      "extension": {
        "length": 4153.628374145508,
        "rating": 275.5948543548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_18763_18764_1",
      "ports": {
        "bus1": 18763,
        "bus2": 18764
      },
      "params": {
        "R": 0.0035053910687565804,
        "X": 0.1798439472913742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18766_18768_1",
      "ports": {
        "bus1": 18766,
        "bus2": 18768
      },
      "params": {
        "R": 0.0014969655312597754,
        "X": 0.008472103625535965,
        "G": 0.0,
        "B": 0.0015961693134158848
      },
      "extension": {
        "length": 2614.3895543060303,
        "rating": 206.08320236206055
      }
    },
    {
      "class": "Branch",
      "id": "branch_18766_18832_1",
      "ports": {
        "bus1": 18766,
        "bus2": 18832
      },
      "params": {
        "R": 0.0021975389681756496,
        "X": 0.013598480261862278,
        "G": 0.0,
        "B": 0.011538482271134853
      },
      "extension": {
        "length": 9178.104290405274,
        "rating": 232.5380802154541
      }
    },
    {
      "class": "Branch",
      "id": "branch_18766_18844_1",
      "ports": {
        "bus1": 18766,
        "bus2": 18844
      },
      "params": {
        "R": 0.002728026360273361,
        "X": 0.016885671764612198,
        "G": 0.0,
        "B": 0.022853106260299683
      },
      "extension": {
        "length": 13869.37882397461,
        "rating": 227.4118423461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_18767_18771_1",
      "ports": {
        "bus1": 18767,
        "bus2": 18771
      },
      "params": {
        "R": 0.0012207579566165805,
        "X": 0.007518575061112642,
        "G": 0.0,
        "B": 0.002328028902411461
      },
      "extension": {
        "length": 3057.632696914673,
        "rating": 250.75311660766602
      }
    },
    {
      "class": "Branch",
      "id": "branch_18767_18773_1",
      "ports": {
        "bus1": 18767,
        "bus2": 18773
      },
      "params": {
        "R": 0.0016956102335825562,
        "X": 0.008854731917381287,
        "G": 0.0,
        "B": 0.0021960085723549128
      },
      "extension": {
        "length": 3303.423374359131,
        "rating": 258.9200019836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_18767_18773_2",
      "ports": {
        "bus1": 18767,
        "bus2": 18773
      },
      "params": {
        "R": 0.0016956102335825562,
        "X": 0.008854731917381287,
        "G": 0.0,
        "B": 0.0021960085723549128
      },
      "extension": {
        "length": 3303.423374359131,
        "rating": 258.9200019836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_18767_18871_1",
      "ports": {
        "bus1": 18871,
        "bus2": 18767
      },
      "params": {
        "R": 0.0011356883915141225,
        "X": 0.007984580472111702,
        "G": 0.0,
        "B": 0.002590321470052004
      },
      "extension": {
        "length": 3434.9165109558107,
        "rating": 216.54512882232666
      }
    },
    {
      "class": "Branch",
      "id": "branch_18768_18769_1",
      "ports": {
        "bus1": 18768,
        "bus2": 18769
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18772_18773_1",
      "ports": {
        "bus1": 18773,
        "bus2": 18772
      },
      "params": {
        "R": 0.0004851885314565152,
        "X": 0.026806218549609184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18772_18774_1",
      "ports": {
        "bus1": 18772,
        "bus2": 18774
      },
      "params": {
        "R": 0.00028949836269021034,
        "X": 0.001071663573384285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18772_18821_1",
      "ports": {
        "bus1": 18821,
        "bus2": 18772
      },
      "params": {
        "R": 0.00037372487713582814,
        "X": 0.005104510113596916,
        "G": 0.0,
        "B": 0.14620472490787506
      },
      "extension": {
        "length": 19319.66074951172,
        "rating": 1226.0817527770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_18772_19238_1",
      "ports": {
        "bus1": 19238,
        "bus2": 18772
      },
      "params": {
        "R": 0.0005222520558163524,
        "X": 0.005481059662997723,
        "G": 0.0,
        "B": 0.13017883896827698
      },
      "extension": {
        "length": 18805.671843750002,
        "rating": 1259.4693183898926
      }
    },
    {
      "class": "Branch",
      "id": "branch_18773_19251_1",
      "ports": {
        "bus1": 18773,
        "bus2": 19251
      },
      "params": {
        "R": 0.0018985653296113014,
        "X": 0.0108388252556324,
        "G": 0.0,
        "B": 0.002434675581753254
      },
      "extension": {
        "length": 3821.6544397888183,
        "rating": 190.26206731796265
      }
    },
    {
      "class": "Branch",
      "id": "branch_18776_18812_1",
      "ports": {
        "bus1": 18776,
        "bus2": 18812
      },
      "params": {
        "R": 0.0011930830078199506,
        "X": 0.008156354539096355,
        "G": 0.0,
        "B": 0.0015701578231528401
      },
      "extension": {
        "length": 2731.1886110687255,
        "rating": 197.10544347763062
      }
    },
    {
      "class": "Branch",
      "id": "branch_18776_18815_1",
      "ports": {
        "bus1": 18815,
        "bus2": 18776
      },
      "params": {
        "R": 0.0014454687479883432,
        "X": 0.009064452722668648,
        "G": 0.0,
        "B": 0.004704347811639309
      },
      "extension": {
        "length": 5031.581994140625,
        "rating": 225.8244276046753
      }
    },
    {
      "class": "Branch",
      "id": "branch_18777_18826_1",
      "ports": {
        "bus1": 18777,
        "bus2": 18826
      },
      "params": {
        "R": 0.0009912352543324232,
        "X": 0.0055428799241781235,
        "G": 0.0,
        "B": 0.002244818489998579
      },
      "extension": {
        "length": 2526.4800422973635,
        "rating": 227.21295356750488
      }
    },
    {
      "class": "Branch",
      "id": "branch_18778_18787_1",
      "ports": {
        "bus1": 18787,
        "bus2": 18778
      },
      "params": {
        "R": 0.0012707868590950966,
        "X": 0.0067265830002725124,
        "G": 0.0,
        "B": 0.0034312072675675154
      },
      "extension": {
        "length": 3408.2449296569825,
        "rating": 232.5831174850464
      }
    },
    {
      "class": "Branch",
      "id": "branch_18779_18780_1",
      "ports": {
        "bus1": 18779,
        "bus2": 18780
      },
      "params": {
        "R": 0.00029274995904415846,
        "X": 0.001013241708278656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18780_18783_1",
      "ports": {
        "bus1": 18783,
        "bus2": 18780
      },
      "params": {
        "R": 0.0014529818436130881,
        "X": 0.008166289888322353,
        "G": 0.0,
        "B": 0.002476416528224945
      },
      "extension": {
        "length": 3066.1283353271488,
        "rating": 239.45095539093018
      }
    },
    {
      "class": "Branch",
      "id": "branch_18780_18813_1",
      "ports": {
        "bus1": 18780,
        "bus2": 18813
      },
      "params": {
        "R": 0.0017891788156703112,
        "X": 0.009099747985601425,
        "G": 0.0,
        "B": 0.003427836345508694
      },
      "extension": {
        "length": 3858.3597109680177,
        "rating": 228.4712314605713
      }
    },
    {
      "class": "Branch",
      "id": "branch_18781_18813_1",
      "ports": {
        "bus1": 18813,
        "bus2": 18781
      },
      "params": {
        "R": 0.0009931976674124599,
        "X": 0.004694391041994095,
        "G": 0.0,
        "B": 0.003280412871390581
      },
      "extension": {
        "length": 2605.155298187256,
        "rating": 208.81545543670654
      }
    },
    {
      "class": "Branch",
      "id": "branch_18781_18831_1",
      "ports": {
        "bus1": 18831,
        "bus2": 18781
      },
      "params": {
        "R": 0.0013167202705517411,
        "X": 0.008795063942670822,
        "G": 0.0,
        "B": 0.004071458242833614
      },
      "extension": {
        "length": 4357.353334350586,
        "rating": 227.81682014465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_18781_18838_1",
      "ports": {
        "bus1": 18781,
        "bus2": 18838
      },
      "params": {
        "R": 0.0022282307036221027,
        "X": 0.0152896037325263,
        "G": 0.0,
        "B": 0.0066611603833735
      },
      "extension": {
        "length": 7169.608212341309,
        "rating": 235.88035106658936
      }
    },
    {
      "class": "Branch",
      "id": "branch_18782_18783_1",
      "ports": {
        "bus1": 18782,
        "bus2": 18783
      },
      "params": {
        "R": 0.0007533793686889112,
        "X": 0.005467757582664491,
        "G": 0.0,
        "B": 0.003003390040248632
      },
      "extension": {
        "length": 2818.196050231934,
        "rating": 230.8859348297119
      }
    },
    {
      "class": "Branch",
      "id": "branch_18782_18807_1",
      "ports": {
        "bus1": 18782,
        "bus2": 18807
      },
      "params": {
        "R": 0.0034553403966128826,
        "X": 0.020107215270400047,
        "G": 0.0,
        "B": 0.0096267806366086
      },
      "extension": {
        "length": 10118.620556762695,
        "rating": 244.74434852600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_18782_18812_1",
      "ports": {
        "bus1": 18812,
        "bus2": 18782
      },
      "params": {
        "R": 0.0006427874905057251,
        "X": 0.0045559280551970005,
        "G": 0.0,
        "B": 0.009370435029268265
      },
      "extension": {
        "length": 4581.519011993409,
        "rating": 176.8416166305542
      }
    },
    {
      "class": "Branch",
      "id": "branch_18783_18808_1",
      "ports": {
        "bus1": 18808,
        "bus2": 18783
      },
      "params": {
        "R": 0.0016358646098524334,
        "X": 0.007429548539221287,
        "G": 0.0,
        "B": 0.005555895157158375
      },
      "extension": {
        "length": 4697.961997467041,
        "rating": 222.83000946044922
      }
    },
    {
      "class": "Branch",
      "id": "branch_18784_18785_1",
      "ports": {
        "bus1": 18784,
        "bus2": 18785
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18785_18867_1",
      "ports": {
        "bus1": 18867,
        "bus2": 18785
      },
      "params": {
        "R": 0.0004406255029607564,
        "X": 0.003274091985076666,
        "G": 0.0,
        "B": 0.0030347013380378485
      },
      "extension": {
        "length": 2258.0888141326905,
        "rating": 241.85621738433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_18785_18869_1",
      "ports": {
        "bus1": 18869,
        "bus2": 18785
      },
      "params": {
        "R": 0.0014400059590116143,
        "X": 0.007264958694577217,
        "G": 0.0,
        "B": 0.0025115571916103363
      },
      "extension": {
        "length": 3064.557861419678,
        "rating": 216.44279956817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_18785_18870_1",
      "ports": {
        "bus1": 18785,
        "bus2": 18870
      },
      "params": {
        "R": 0.0016722684958949685,
        "X": 0.009276052005589008,
        "G": 0.0,
        "B": 0.004192800261080265
      },
      "extension": {
        "length": 4296.449796020508,
        "rating": 232.42628574371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_18786_18787_1",
      "ports": {
        "bus1": 18786,
        "bus2": 18787
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18787_18877_1",
      "ports": {
        "bus1": 18787,
        "bus2": 18877
      },
      "params": {
        "R": 0.0026930412277579308,
        "X": 0.016584021970629692,
        "G": 0.0,
        "B": 0.008165857754647732
      },
      "extension": {
        "length": 8790.339587036133,
        "rating": 243.46671104431152
      }
    },
    {
      "class": "Branch",
      "id": "branch_18788_18790_1",
      "ports": {
        "bus1": 18788,
        "bus2": 18790
      },
      "params": {
        "R": 0.0015962104080244899,
        "X": 0.009301751852035522,
        "G": 0.0,
        "B": 0.009074874222278595
      },
      "extension": {
        "length": 6668.581375854493,
        "rating": 229.77430820465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_18788_18836_1",
      "ports": {
        "bus1": 18788,
        "bus2": 18836
      },
      "params": {
        "R": 0.0017997628310695293,
        "X": 0.011431337334215641,
        "G": 0.0,
        "B": 0.004855755716562271
      },
      "extension": {
        "length": 5689.063792419433,
        "rating": 219.62127685546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_18789_18790_1",
      "ports": {
        "bus1": 18790,
        "bus2": 18789
      },
      "params": {
        "R": 0.00033996766433119774,
        "X": 0.024501604959368706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18789_18791_1",
      "ports": {
        "bus1": 18789,
        "bus2": 18791
      },
      "params": {
        "R": 0.0002716912713367492,
        "X": 0.0010130276205018163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18789_19113_1",
      "ports": {
        "bus1": 18789,
        "bus2": 19113
      },
      "params": {
        "R": 0.0006142868660390377,
        "X": 0.008134325034916401,
        "G": 0.0,
        "B": 0.09702873229980469
      },
      "extension": {
        "length": 19648.672155395507,
        "rating": 1231.0397148132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_18790_19057_1",
      "ports": {
        "bus1": 19057,
        "bus2": 18790
      },
      "params": {
        "R": 0.0012979664606973529,
        "X": 0.008467053063213825,
        "G": 0.0,
        "B": 0.004508426878601313
      },
      "extension": {
        "length": 4510.267535522461,
        "rating": 241.8675422668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_18792_18793_1",
      "ports": {
        "bus1": 18792,
        "bus2": 18793
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18792_19109_1",
      "ports": {
        "bus1": 18792,
        "bus2": 19109
      },
      "params": {
        "R": 0.0015451852232217789,
        "X": 0.007709367200732231,
        "G": 0.0,
        "B": 0.003200988983735442
      },
      "extension": {
        "length": 3311.607258544922,
        "rating": 218.78180503845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_18792_19110_1",
      "ports": {
        "bus1": 19110,
        "bus2": 18792
      },
      "params": {
        "R": 0.0012878336710855365,
        "X": 0.00673628831282258,
        "G": 0.0,
        "B": 0.00235936907120049
      },
      "extension": {
        "length": 2931.480437805176,
        "rating": 229.74061965942383
      }
    },
    {
      "class": "Branch",
      "id": "branch_18794_18795_1",
      "ports": {
        "bus1": 18795,
        "bus2": 18794
      },
      "params": {
        "R": 0.003507808782160282,
        "X": 0.014693662524223328,
        "G": 0.0,
        "B": 0.006636499892920256
      },
      "extension": {
        "length": 7197.723263671875,
        "rating": 226.37171745300293
      }
    },
    {
      "class": "Branch",
      "id": "branch_18794_18838_1",
      "ports": {
        "bus1": 18794,
        "bus2": 18838
      },
      "params": {
        "R": 0.0035986069124192,
        "X": 0.01606696844100952,
        "G": 0.0,
        "B": 0.0168557520955801
      },
      "extension": {
        "length": 10546.532297973634,
        "rating": 219.197678565979
      }
    },
    {
      "class": "Branch",
      "id": "branch_18795_18801_1",
      "ports": {
        "bus1": 18795,
        "bus2": 18801
      },
      "params": {
        "R": 0.0008280086331069469,
        "X": 0.005658500362187625,
        "G": 0.0,
        "B": 0.004024142865091562
      },
      "extension": {
        "length": 3459.937809265137,
        "rating": 240.88728427886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_18796_18807_1",
      "ports": {
        "bus1": 18807,
        "bus2": 18796
      },
      "params": {
        "R": 0.001575377769768238,
        "X": 0.009315294213593006,
        "G": 0.0,
        "B": 0.0031641225796192884
      },
      "extension": {
        "length": 3782.095610229492,
        "rating": 271.14853858947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_18796_18807_2",
      "ports": {
        "bus1": 18807,
        "bus2": 18796
      },
      "params": {
        "R": 0.001575377769768238,
        "X": 0.009315294213593006,
        "G": 0.0,
        "B": 0.0031641225796192884
      },
      "extension": {
        "length": 3782.095610229492,
        "rating": 271.14853858947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_18796_19116_1",
      "ports": {
        "bus1": 18796,
        "bus2": 19116
      },
      "params": {
        "R": 0.001359267858788371,
        "X": 0.007607106119394303,
        "G": 0.0,
        "B": 0.006328992545604707
      },
      "extension": {
        "length": 4562.849442260743,
        "rating": 275.98416805267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_18796_19116_2",
      "ports": {
        "bus1": 18796,
        "bus2": 19116
      },
      "params": {
        "R": 0.001359267858788371,
        "X": 0.007607106119394303,
        "G": 0.0,
        "B": 0.006328992545604707
      },
      "extension": {
        "length": 4562.849442260743,
        "rating": 275.98416805267334
      }
    },
    {
      "class": "Branch",
      "id": "branch_18797_18798_1",
      "ports": {
        "bus1": 18797,
        "bus2": 18798
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18798_18805_1",
      "ports": {
        "bus1": 18798,
        "bus2": 18805
      },
      "params": {
        "R": 0.0022871210239827633,
        "X": 0.01511455699801445,
        "G": 0.0,
        "B": 0.007736431434750556
      },
      "extension": {
        "length": 7866.909370788574,
        "rating": 242.04938411712646
      }
    },
    {
      "class": "Branch",
      "id": "branch_18798_19245_1",
      "ports": {
        "bus1": 18798,
        "bus2": 19245
      },
      "params": {
        "R": 0.0018270656000822783,
        "X": 0.013226152397692204,
        "G": 0.0,
        "B": 0.013416871428489685
      },
      "extension": {
        "length": 8886.453511047364,
        "rating": 231.50007724761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_18799_18800_1",
      "ports": {
        "bus1": 18799,
        "bus2": 18800
      },
      "params": {
        "R": 0.00020706397481262687,
        "X": 0.00101316231302917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18799_18840_1",
      "ports": {
        "bus1": 18840,
        "bus2": 18799
      },
      "params": {
        "R": 0.0014232064131647348,
        "X": 0.010633752681314945,
        "G": 0.0,
        "B": 0.004567597061395645
      },
      "extension": {
        "length": 4702.780087097168,
        "rating": 253.90236377716064
      }
    },
    {
      "class": "Branch",
      "id": "branch_18799_18840_2",
      "ports": {
        "bus1": 18840,
        "bus2": 18799
      },
      "params": {
        "R": 0.0014232064131647348,
        "X": 0.010633752681314945,
        "G": 0.0,
        "B": 0.004567597061395645
      },
      "extension": {
        "length": 4702.780087097168,
        "rating": 253.90236377716064
      }
    },
    {
      "class": "Branch",
      "id": "branch_18799_18843_1",
      "ports": {
        "bus1": 18843,
        "bus2": 18799
      },
      "params": {
        "R": 0.0013033619616180658,
        "X": 0.005890910979360342,
        "G": 0.0,
        "B": 0.0045242952182888985
      },
      "extension": {
        "length": 3797.0667196655277,
        "rating": 253.66113185882568
      }
    },
    {
      "class": "Branch",
      "id": "branch_18801_18802_1",
      "ports": {
        "bus1": 18801,
        "bus2": 18802
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18801_18862_1",
      "ports": {
        "bus1": 18862,
        "bus2": 18801
      },
      "params": {
        "R": 0.0011790801072493196,
        "X": 0.006303654983639716,
        "G": 0.0,
        "B": 0.013982483185827734
      },
      "extension": {
        "length": 6282.299279663086,
        "rating": 210.01927852630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_18801_19107_1",
      "ports": {
        "bus1": 19107,
        "bus2": 18801
      },
      "params": {
        "R": 0.002007275354117155,
        "X": 0.010221000760793686,
        "G": 0.0,
        "B": 0.006402469240128995
      },
      "extension": {
        "length": 5571.691107879639,
        "rating": 239.37554359436035
      }
    },
    {
      "class": "Branch",
      "id": "branch_18803_18810_1",
      "ports": {
        "bus1": 18803,
        "bus2": 18810
      },
      "params": {
        "R": 0.0014661699533462522,
        "X": 0.008865145035088062,
        "G": 0.0,
        "B": 0.0033566241618245844
      },
      "extension": {
        "length": 3756.9898984680176,
        "rating": 194.7507381439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_18803_18851_1",
      "ports": {
        "bus1": 18803,
        "bus2": 18851
      },
      "params": {
        "R": 0.0008687346125952899,
        "X": 0.005420365836471319,
        "G": 0.0,
        "B": 0.035551294684410095
      },
      "extension": {
        "length": 10105.144332824708,
        "rating": 203.79204750061035
      }
    },
    {
      "class": "Branch",
      "id": "branch_18804_18805_1",
      "ports": {
        "bus1": 18804,
        "bus2": 18805
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18805_19233_1",
      "ports": {
        "bus1": 19233,
        "bus2": 18805
      },
      "params": {
        "R": 0.0035592340864241123,
        "X": 0.0201091505587101,
        "G": 0.0,
        "B": 0.004059463273733854
      },
      "extension": {
        "length": 6063.1819101562505,
        "rating": 232.97216892242432
      }
    },
    {
      "class": "Branch",
      "id": "branch_18805_19250_1",
      "ports": {
        "bus1": 19250,
        "bus2": 18805
      },
      "params": {
        "R": 0.00193525874055922,
        "X": 0.011140696704387665,
        "G": 0.0,
        "B": 0.003223983338102698
      },
      "extension": {
        "length": 4551.785908264161,
        "rating": 216.40965938568115
      }
    },
    {
      "class": "Branch",
      "id": "branch_18806_18815_1",
      "ports": {
        "bus1": 18806,
        "bus2": 18815
      },
      "params": {
        "R": 0.0022132231388241053,
        "X": 0.008411197923123837,
        "G": 0.0,
        "B": 0.0018912366358563304
      },
      "extension": {
        "length": 2869.291320968628,
        "rating": 214.8515224456787
      }
    },
    {
      "class": "Branch",
      "id": "branch_18806_18867_1",
      "ports": {
        "bus1": 18806,
        "bus2": 18867
      },
      "params": {
        "R": 0.003072940278798342,
        "X": 0.016921430826187134,
        "G": 0.0,
        "B": 0.010013866238296032
      },
      "extension": {
        "length": 8747.14061920166,
        "rating": 226.81033611297607
      }
    },
    {
      "class": "Branch",
      "id": "branch_18807_19245_1",
      "ports": {
        "bus1": 18807,
        "bus2": 19245
      },
      "params": {
        "R": 0.0013331854715943336,
        "X": 0.007860368117690086,
        "G": 0.0,
        "B": 0.002423604018986225
      },
      "extension": {
        "length": 3058.9196183624267,
        "rating": 245.8677053451538
      }
    },
    {
      "class": "Branch",
      "id": "branch_18808_18809_1",
      "ports": {
        "bus1": 18808,
        "bus2": 18809
      },
      "params": {
        "R": 0.00029695092234760523,
        "X": 0.0010841346811503172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18808_19118_1",
      "ports": {
        "bus1": 19118,
        "bus2": 18808
      },
      "params": {
        "R": 0.001876201247796416,
        "X": 0.006577462423592806,
        "G": 0.0,
        "B": 0.0019156782655045388
      },
      "extension": {
        "length": 2719.684400482178,
        "rating": 232.94909000396729
      }
    },
    {
      "class": "Branch",
      "id": "branch_18810_18811_1",
      "ports": {
        "bus1": 18810,
        "bus2": 18811
      },
      "params": {
        "R": 0.00022434616403188556,
        "X": 0.0011411133455112576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18810_18873_1",
      "ports": {
        "bus1": 18810,
        "bus2": 18873
      },
      "params": {
        "R": 0.003381565446034074,
        "X": 0.017534025013446808,
        "G": 0.0,
        "B": 0.008866136893630028
      },
      "extension": {
        "length": 8664.749252929687,
        "rating": 231.41214847564697
      }
    },
    {
      "class": "Branch",
      "id": "branch_18815_18816_1",
      "ports": {
        "bus1": 18815,
        "bus2": 18816
      },
      "params": {
        "R": 0.00028594621107913554,
        "X": 0.0011757586617022753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18815_19245_1",
      "ports": {
        "bus1": 18815,
        "bus2": 19245
      },
      "params": {
        "R": 0.003549940185621381,
        "X": 0.012283215299248695,
        "G": 0.0,
        "B": 0.008005790412425995
      },
      "extension": {
        "length": 7005.564481201172,
        "rating": 215.44628143310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_18817_18818_1",
      "ports": {
        "bus1": 18817,
        "bus2": 18818
      },
      "params": {
        "R": 0.00022198795340955255,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18818_18822_1",
      "ports": {
        "bus1": 18822,
        "bus2": 18818
      },
      "params": {
        "R": 0.0023922172840684652,
        "X": 0.010456276126205921,
        "G": 0.0,
        "B": 0.0025761695578694344
      },
      "extension": {
        "length": 3598.717361572266,
        "rating": 270.24550437927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_18818_18822_2",
      "ports": {
        "bus1": 18822,
        "bus2": 18818
      },
      "params": {
        "R": 0.0023922172840684652,
        "X": 0.010456276126205921,
        "G": 0.0,
        "B": 0.0025761695578694344
      },
      "extension": {
        "length": 3598.717361572266,
        "rating": 270.24550437927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_18819_18820_1",
      "ports": {
        "bus1": 18819,
        "bus2": 18820
      },
      "params": {
        "R": 0.00020527976448647678,
        "X": 0.0010251839412376285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18821_18824_1",
      "ports": {
        "bus1": 18821,
        "bus2": 18824
      },
      "params": {
        "R": 0.000640189740806818,
        "X": 0.043012309819459915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18821_18825_1",
      "ports": {
        "bus1": 18821,
        "bus2": 18825
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18821_18872_1",
      "ports": {
        "bus1": 18872,
        "bus2": 18821
      },
      "params": {
        "R": 0.0004081682418473065,
        "X": 0.004209201317280531,
        "G": 0.0,
        "B": 0.09870124608278275
      },
      "extension": {
        "length": 13269.958900268555,
        "rating": 1123.02827835083
      }
    },
    {
      "class": "Branch",
      "id": "branch_18821_19238_1",
      "ports": {
        "bus1": 18821,
        "bus2": 19238
      },
      "params": {
        "R": 0.0005683606723323464,
        "X": 0.0070378840900957584,
        "G": 0.0,
        "B": 0.12589941918849945
      },
      "extension": {
        "length": 22149.072277954103,
        "rating": 1303.8325309753418
      }
    },
    {
      "class": "Branch",
      "id": "branch_18822_18824_1",
      "ports": {
        "bus1": 18822,
        "bus2": 18824
      },
      "params": {
        "R": -0.00018595464644022286,
        "X": -0.012493696063756943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18823_18824_1",
      "ports": {
        "bus1": 18823,
        "bus2": 18824
      },
      "params": {
        "R": 0.002596808597445488,
        "X": 0.17447133362293243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18826_18827_1",
      "ports": {
        "bus1": 18826,
        "bus2": 18827
      },
      "params": {
        "R": 0.00020420792861841616,
        "X": 0.0011786585673689842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18826_18831_1",
      "ports": {
        "bus1": 18826,
        "bus2": 18831
      },
      "params": {
        "R": 0.0021664423402398825,
        "X": 0.011722583323717119,
        "G": 0.0,
        "B": 0.0032860427163541317
      },
      "extension": {
        "length": 4453.505244415283,
        "rating": 224.3061065673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_18828_18842_1",
      "ports": {
        "bus1": 18828,
        "bus2": 18842
      },
      "params": {
        "R": 0.0035048634745180607,
        "X": 0.01617651991546154,
        "G": 0.0,
        "B": 0.012204871512949467
      },
      "extension": {
        "length": 10260.329255859375,
        "rating": 236.458420753479
      }
    },
    {
      "class": "Branch",
      "id": "branch_18828_19103_1",
      "ports": {
        "bus1": 19103,
        "bus2": 18828
      },
      "params": {
        "R": 0.002653402043506503,
        "X": 0.01672551780939102,
        "G": 0.0,
        "B": 0.0038710604421794415
      },
      "extension": {
        "length": 5750.263928924561,
        "rating": 231.28421306610107
      }
    },
    {
      "class": "Branch",
      "id": "branch_18829_18830_1",
      "ports": {
        "bus1": 18829,
        "bus2": 18830
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18834_18836_1",
      "ports": {
        "bus1": 18836,
        "bus2": 18834
      },
      "params": {
        "R": 0.0013571908930316567,
        "X": 0.006815964821726084,
        "G": 0.0,
        "B": 0.001657002023421228
      },
      "extension": {
        "length": 2589.856511077881,
        "rating": 175.21276473999023
      }
    },
    {
      "class": "Branch",
      "id": "branch_18834_19061_1",
      "ports": {
        "bus1": 18834,
        "bus2": 19061
      },
      "params": {
        "R": 0.0016611707396805286,
        "X": 0.008748785592615604,
        "G": 0.0,
        "B": 0.0538484901189804
      },
      "extension": {
        "length": 16310.29201940918,
        "rating": 194.5955753326416
      }
    },
    {
      "class": "Branch",
      "id": "branch_18835_18840_1",
      "ports": {
        "bus1": 18840,
        "bus2": 18835
      },
      "params": {
        "R": 0.0007449095719493926,
        "X": 0.004723450168967247,
        "G": 0.0,
        "B": 0.0035800703335553403
      },
      "extension": {
        "length": 3031.473351791382,
        "rating": 250.82769393920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_18835_19098_1",
      "ports": {
        "bus1": 19098,
        "bus2": 18835
      },
      "params": {
        "R": 0.0011664608027786016,
        "X": 0.006871188059449196,
        "G": 0.0,
        "B": 0.005506002809852362
      },
      "extension": {
        "length": 4297.274745666504,
        "rating": 236.3316535949707
      }
    },
    {
      "class": "Branch",
      "id": "branch_18836_19067_1",
      "ports": {
        "bus1": 19067,
        "bus2": 18836
      },
      "params": {
        "R": 0.0021766426507383585,
        "X": 0.011640843003988266,
        "G": 0.0,
        "B": 0.004102813079953194
      },
      "extension": {
        "length": 4997.67004083252,
        "rating": 202.01692581176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_18837_18838_1",
      "ports": {
        "bus1": 18837,
        "bus2": 18838
      },
      "params": {
        "R": 0.0045118145644664764,
        "X": 0.02533542923629284,
        "G": 0.0,
        "B": 0.019642610102891922
      },
      "extension": {
        "length": 15177.228668701173,
        "rating": 227.79443264007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_18837_19100_1",
      "ports": {
        "bus1": 18837,
        "bus2": 19100
      },
      "params": {
        "R": 0.0011688664089888334,
        "X": 0.0074715083464980125,
        "G": 0.0,
        "B": 0.003096981206908822
      },
      "extension": {
        "length": 3191.9648113861085,
        "rating": 245.88069915771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_18840_1",
      "ports": {
        "bus1": 18840,
        "bus2": 18839
      },
      "params": {
        "R": 0.00019238449749536812,
        "X": 0.014050418511033058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_18840_2",
      "ports": {
        "bus1": 18840,
        "bus2": 18839
      },
      "params": {
        "R": 0.00019238449749536812,
        "X": 0.014050418511033058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_18840_3",
      "ports": {
        "bus1": 18840,
        "bus2": 18839
      },
      "params": {
        "R": 0.00019238449749536812,
        "X": 0.014050418511033058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_18840_4",
      "ports": {
        "bus1": 18840,
        "bus2": 18839
      },
      "params": {
        "R": 0.00019238449749536812,
        "X": 0.014050418511033058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_18841_1",
      "ports": {
        "bus1": 18839,
        "bus2": 18841
      },
      "params": {
        "R": 0.0002978582342620939,
        "X": 0.0011382314842194319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_18872_1",
      "ports": {
        "bus1": 18839,
        "bus2": 18872
      },
      "params": {
        "R": 0.0004902921500615776,
        "X": 0.005110431462526321,
        "G": 0.0,
        "B": 0.08438441157341003
      },
      "extension": {
        "length": 15522.64698010254,
        "rating": 1171.5583801269531
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_19113_1",
      "ports": {
        "bus1": 18839,
        "bus2": 19113
      },
      "params": {
        "R": 0.0007922353106550872,
        "X": 0.008390062488615513,
        "G": 0.0,
        "B": 0.1295957714319229
      },
      "extension": {
        "length": 24864.63001171875,
        "rating": 1328.353500366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_19238_1",
      "ports": {
        "bus1": 18839,
        "bus2": 19238
      },
      "params": {
        "R": 0.0008698469027876854,
        "X": 0.011156263761222363,
        "G": 0.0,
        "B": 0.19767631590366364
      },
      "extension": {
        "length": 36417.838770263676,
        "rating": 1282.009506225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_18839_19485_1",
      "ports": {
        "bus1": 18839,
        "bus2": 19485
      },
      "params": {
        "R": 0.0011157046537846327,
        "X": 0.013379337266087532,
        "G": 0.0,
        "B": 0.47396767139434814
      },
      "extension": {
        "length": 55282.609239257814,
        "rating": 1338.8615608215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_18840_18852_1",
      "ports": {
        "bus1": 18840,
        "bus2": 18852
      },
      "params": {
        "R": 0.0012194992741569877,
        "X": 0.008724343031644821,
        "G": 0.0,
        "B": 0.011515035293996334
      },
      "extension": {
        "length": 7341.912950866699,
        "rating": 277.76832580566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_18840_18852_2",
      "ports": {
        "bus1": 18840,
        "bus2": 18852
      },
      "params": {
        "R": 0.0012194992741569877,
        "X": 0.008724343031644821,
        "G": 0.0,
        "B": 0.011515035293996334
      },
      "extension": {
        "length": 7341.912950866699,
        "rating": 277.76832580566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_18840_18860_1",
      "ports": {
        "bus1": 18840,
        "bus2": 18860
      },
      "params": {
        "R": 0.002116931602358818,
        "X": 0.01069746259599924,
        "G": 0.0,
        "B": 0.005733345169574022
      },
      "extension": {
        "length": 6018.969213500976,
        "rating": 273.01008701324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_18840_18860_2",
      "ports": {
        "bus1": 18840,
        "bus2": 18860
      },
      "params": {
        "R": 0.002116931602358818,
        "X": 0.01069746259599924,
        "G": 0.0,
        "B": 0.005733345169574022
      },
      "extension": {
        "length": 6018.969213500976,
        "rating": 273.01008701324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_18840_18863_1",
      "ports": {
        "bus1": 18840,
        "bus2": 18863
      },
      "params": {
        "R": 0.0033710817806422715,
        "X": 0.021044204011559483,
        "G": 0.0,
        "B": 0.007626172620803118
      },
      "extension": {
        "length": 9331.771306091308,
        "rating": 241.77632331848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_18842_18852_1",
      "ports": {
        "bus1": 18852,
        "bus2": 18842
      },
      "params": {
        "R": 0.0008019141969271004,
        "X": 0.004021510947495699,
        "G": 0.0,
        "B": 0.002252471400424838
      },
      "extension": {
        "length": 2107.63085256958,
        "rating": 250.852370262146
      }
    },
    {
      "class": "Branch",
      "id": "branch_18843_19100_1",
      "ports": {
        "bus1": 18843,
        "bus2": 19100
      },
      "params": {
        "R": 0.000868020229972899,
        "X": 0.005607034079730511,
        "G": 0.0,
        "B": 0.0017119486583396792
      },
      "extension": {
        "length": 2337.9184239807128,
        "rating": 247.4989414215088
      }
    },
    {
      "class": "Branch",
      "id": "branch_18845_19249_1",
      "ports": {
        "bus1": 19249,
        "bus2": 18845
      },
      "params": {
        "R": 0.0014045006828382611,
        "X": 0.009607329033315182,
        "G": 0.0,
        "B": 0.003294235561043024
      },
      "extension": {
        "length": 4020.9922026672366,
        "rating": 273.2699394226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_18845_19249_2",
      "ports": {
        "bus1": 19249,
        "bus2": 18845
      },
      "params": {
        "R": 0.0014045006828382611,
        "X": 0.009607329033315182,
        "G": 0.0,
        "B": 0.003294235561043024
      },
      "extension": {
        "length": 4020.9922026672366,
        "rating": 273.2699394226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_18845_19251_1",
      "ports": {
        "bus1": 18845,
        "bus2": 19251
      },
      "params": {
        "R": 0.002332252450287342,
        "X": 0.01396560575813055,
        "G": 0.0,
        "B": 0.0059885792434215546
      },
      "extension": {
        "length": 6413.76862701416,
        "rating": 268.59350204467773
      }
    },
    {
      "class": "Branch",
      "id": "branch_18845_19251_2",
      "ports": {
        "bus1": 18845,
        "bus2": 19251
      },
      "params": {
        "R": 0.002332252450287342,
        "X": 0.01396560575813055,
        "G": 0.0,
        "B": 0.0059885792434215546
      },
      "extension": {
        "length": 6413.76862701416,
        "rating": 268.59350204467773
      }
    },
    {
      "class": "Branch",
      "id": "branch_18846_18847_1",
      "ports": {
        "bus1": 18846,
        "bus2": 18847
      },
      "params": {
        "R": 0.00022268600878305733,
        "X": 0.0011760146589949727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18847_18863_1",
      "ports": {
        "bus1": 18847,
        "bus2": 18863
      },
      "params": {
        "R": 0.001674538478255272,
        "X": 0.011687535792589186,
        "G": 0.0,
        "B": 0.015518940053880215
      },
      "extension": {
        "length": 8890.871404174804,
        "rating": 229.32424545288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_18848_18849_1",
      "ports": {
        "bus1": 18848,
        "bus2": 18849
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18850_18851_1",
      "ports": {
        "bus1": 18850,
        "bus2": 18851
      },
      "params": {
        "R": 0.00021906144684180617,
        "X": 0.001039976137690246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18851_19103_1",
      "ports": {
        "bus1": 19103,
        "bus2": 18851
      },
      "params": {
        "R": 0.0021199933253228664,
        "X": 0.01316731609404087,
        "G": 0.0,
        "B": 0.00349759659729898
      },
      "extension": {
        "length": 4414.456732543946,
        "rating": 211.7021083831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_18852_18853_1",
      "ports": {
        "bus1": 18852,
        "bus2": 18853
      },
      "params": {
        "R": 0.0002560220309533179,
        "X": 0.0011697768932208419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18852_18854_1",
      "ports": {
        "bus1": 18854,
        "bus2": 18852
      },
      "params": {
        "R": 0.0018659227062016723,
        "X": 0.007382414303719997,
        "G": 0.0,
        "B": 0.003976757638156414
      },
      "extension": {
        "length": 3946.5614086303713,
        "rating": 232.13164806365967
      }
    },
    {
      "class": "Branch",
      "id": "branch_18854_18855_1",
      "ports": {
        "bus1": 18854,
        "bus2": 18855
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18854_18862_1",
      "ports": {
        "bus1": 18854,
        "bus2": 18862
      },
      "params": {
        "R": 0.0015610544942319393,
        "X": 0.008576597087085247,
        "G": 0.0,
        "B": 0.006793126929551363
      },
      "extension": {
        "length": 5029.549548431397,
        "rating": 225.75602531433105
      }
    },
    {
      "class": "Branch",
      "id": "branch_18856_18859_1",
      "ports": {
        "bus1": 18856,
        "bus2": 18859
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": 0.0023938994854688644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18856_18860_1",
      "ports": {
        "bus1": 18856,
        "bus2": 18860
      },
      "params": {
        "R": 0.00020154147932771593,
        "X": 0.0010801209136843681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18856_18861_1",
      "ports": {
        "bus1": 18856,
        "bus2": 18861
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18857_18859_1",
      "ports": {
        "bus1": 18857,
        "bus2": 18859
      },
      "params": {
        "R": 0.0011575969401746988,
        "X": 0.029966669157147408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18858_18859_1",
      "ports": {
        "bus1": 18858,
        "bus2": 18859
      },
      "params": {
        "R": 0.0011575969401746988,
        "X": 0.029966669157147408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18864_18865_1",
      "ports": {
        "bus1": 18864,
        "bus2": 18865
      },
      "params": {
        "R": 0.00022371792874764648,
        "X": 0.001055235625244677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18864_19249_1",
      "ports": {
        "bus1": 19249,
        "bus2": 18864
      },
      "params": {
        "R": 0.0022966123651713133,
        "X": 0.012184315361082554,
        "G": 0.0,
        "B": 0.004433755297213793
      },
      "extension": {
        "length": 5176.853324615478,
        "rating": 279.67824935913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_18864_19249_2",
      "ports": {
        "bus1": 19249,
        "bus2": 18864
      },
      "params": {
        "R": 0.0022966123651713133,
        "X": 0.012184315361082554,
        "G": 0.0,
        "B": 0.004433755297213793
      },
      "extension": {
        "length": 5176.853324615478,
        "rating": 279.67824935913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_18864_19254_1",
      "ports": {
        "bus1": 18864,
        "bus2": 19254
      },
      "params": {
        "R": 0.0033565079793334007,
        "X": 0.017040448263287544,
        "G": 0.0,
        "B": 0.003384488634765148
      },
      "extension": {
        "length": 5410.650577148438,
        "rating": 282.0643663406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_18864_19254_2",
      "ports": {
        "bus1": 18864,
        "bus2": 19254
      },
      "params": {
        "R": 0.0033565079793334007,
        "X": 0.017040448263287544,
        "G": 0.0,
        "B": 0.003384488634765148
      },
      "extension": {
        "length": 5410.650577148438,
        "rating": 282.0643663406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_18866_18869_1",
      "ports": {
        "bus1": 18866,
        "bus2": 18869
      },
      "params": {
        "R": 0.0014164706226438284,
        "X": 0.007233147509396076,
        "G": 0.0,
        "B": 0.002052868949249387
      },
      "extension": {
        "length": 2750.9632296295167,
        "rating": 184.01120901107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_18866_18871_1",
      "ports": {
        "bus1": 18871,
        "bus2": 18866
      },
      "params": {
        "R": 0.001488718087784946,
        "X": 0.008883537724614143,
        "G": 0.0,
        "B": 0.0026476667262613773
      },
      "extension": {
        "length": 3483.186425079346,
        "rating": 204.65471744537354
      }
    },
    {
      "class": "Branch",
      "id": "branch_18866_19246_1",
      "ports": {
        "bus1": 19246,
        "bus2": 18866
      },
      "params": {
        "R": 0.0018233349546790125,
        "X": 0.01276941504329443,
        "G": 0.0,
        "B": 0.004326153546571732
      },
      "extension": {
        "length": 5177.788395446778,
        "rating": 175.20403861999512
      }
    },
    {
      "class": "Branch",
      "id": "branch_18867_18868_1",
      "ports": {
        "bus1": 18867,
        "bus2": 18868
      },
      "params": {
        "R": 0.000206537326448597,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18869_18870_1",
      "ports": {
        "bus1": 18869,
        "bus2": 18870
      },
      "params": {
        "R": 0.0012883173767477274,
        "X": 0.007810533046722412,
        "G": 0.0,
        "B": 0.003944571129977703
      },
      "extension": {
        "length": 4095.2184859313966,
        "rating": 220.83749771118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_18870_19246_1",
      "ports": {
        "bus1": 18870,
        "bus2": 19246
      },
      "params": {
        "R": 0.0016007795929908752,
        "X": 0.010585823096334934,
        "G": 0.0,
        "B": 0.005699198227375746
      },
      "extension": {
        "length": 5740.3261634216315,
        "rating": 212.3556613922119
      }
    },
    {
      "class": "Branch",
      "id": "branch_18870_19252_1",
      "ports": {
        "bus1": 19252,
        "bus2": 18870
      },
      "params": {
        "R": 0.002480369759723544,
        "X": 0.015223989263176918,
        "G": 0.0,
        "B": 0.007338237017393112
      },
      "extension": {
        "length": 7572.010208312989,
        "rating": 259.61828231811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_18870_19252_2",
      "ports": {
        "bus1": 19252,
        "bus2": 18870
      },
      "params": {
        "R": 0.002480369759723544,
        "X": 0.015223989263176918,
        "G": 0.0,
        "B": 0.007338237017393112
      },
      "extension": {
        "length": 7572.010208312989,
        "rating": 259.61828231811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_18872_18875_1",
      "ports": {
        "bus1": 18872,
        "bus2": 18875
      },
      "params": {
        "R": 0.0011799209751188755,
        "X": 0.05654444172978401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18872_18876_1",
      "ports": {
        "bus1": 18872,
        "bus2": 18876
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18872_19113_1",
      "ports": {
        "bus1": 18872,
        "bus2": 19113
      },
      "params": {
        "R": 0.0005753328441642225,
        "X": 0.007425385527312756,
        "G": 0.0,
        "B": 0.19072890281677246
      },
      "extension": {
        "length": 27046.223547363283,
        "rating": 1318.7454223632812
      }
    },
    {
      "class": "Branch",
      "id": "branch_18872_19238_1",
      "ports": {
        "bus1": 18872,
        "bus2": 19238
      },
      "params": {
        "R": 0.0008163927705027163,
        "X": 0.010838096961379051,
        "G": 0.0,
        "B": 0.175493985414505
      },
      "extension": {
        "length": 29656.487010498047,
        "rating": 1254.282569885254
      }
    },
    {
      "class": "Branch",
      "id": "branch_18873_18875_1",
      "ports": {
        "bus1": 18873,
        "bus2": 18875
      },
      "params": {
        "R": -0.0005342231597751379,
        "X": -0.025601159781217575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18873_18877_1",
      "ports": {
        "bus1": 18877,
        "bus2": 18873
      },
      "params": {
        "R": 0.001269495696760714,
        "X": 0.007632381748408079,
        "G": 0.0,
        "B": 0.0036847188603132968
      },
      "extension": {
        "length": 3887.9312780456544,
        "rating": 252.0054578781128
      }
    },
    {
      "class": "Branch",
      "id": "branch_18874_18875_1",
      "ports": {
        "bus1": 18874,
        "bus2": 18875
      },
      "params": {
        "R": 0.004046708811074495,
        "X": 0.1939273327589035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18877_18878_1",
      "ports": {
        "bus1": 18877,
        "bus2": 18878
      },
      "params": {
        "R": 0.00025328664924018085,
        "X": 0.0010927144903689623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18879_18880_1",
      "ports": {
        "bus1": 18879,
        "bus2": 18880
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18879_18881_1",
      "ports": {
        "bus1": 18879,
        "bus2": 18881
      },
      "params": {
        "R": 0.001104260329157114,
        "X": 0.005911438725888729,
        "G": 0.0,
        "B": 0.018648972734808922
      },
      "extension": {
        "length": 7986.3413598632815,
        "rating": 296.17936611175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_18879_18881_2",
      "ports": {
        "bus1": 18879,
        "bus2": 18881
      },
      "params": {
        "R": 0.001104260329157114,
        "X": 0.005911438725888729,
        "G": 0.0,
        "B": 0.018648972734808922
      },
      "extension": {
        "length": 7986.3413598632815,
        "rating": 296.17936611175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_18879_18881_3",
      "ports": {
        "bus1": 18879,
        "bus2": 18881
      },
      "params": {
        "R": 0.001104260329157114,
        "X": 0.005911438725888729,
        "G": 0.0,
        "B": 0.018648972734808922
      },
      "extension": {
        "length": 7986.3413598632815,
        "rating": 296.17936611175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_18879_19552_1",
      "ports": {
        "bus1": 18879,
        "bus2": 19552
      },
      "params": {
        "R": 0.0004416760348249227,
        "X": 0.002192304702475667,
        "G": 0.0,
        "B": 0.0017650144873186946
      },
      "extension": {
        "length": 1441.717781135559,
        "rating": 284.3522071838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_18879_19552_2",
      "ports": {
        "bus1": 18879,
        "bus2": 19552
      },
      "params": {
        "R": 0.0004416760348249227,
        "X": 0.002192304702475667,
        "G": 0.0,
        "B": 0.0017650144873186946
      },
      "extension": {
        "length": 1441.717781135559,
        "rating": 284.3522071838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_18879_19552_3",
      "ports": {
        "bus1": 18879,
        "bus2": 19552
      },
      "params": {
        "R": 0.0004416760348249227,
        "X": 0.002192304702475667,
        "G": 0.0,
        "B": 0.0017650144873186946
      },
      "extension": {
        "length": 1441.717781135559,
        "rating": 284.3522071838379
      }
    },
    {
      "class": "Branch",
      "id": "branch_18879_19565_1",
      "ports": {
        "bus1": 18879,
        "bus2": 19565
      },
      "params": {
        "R": 0.001207506051287055,
        "X": 0.006136929616332054,
        "G": 0.0,
        "B": 0.001851329579949379
      },
      "extension": {
        "length": 2336.3916915893556,
        "rating": 242.7389621734619
      }
    },
    {
      "class": "Branch",
      "id": "branch_18881_18882_1",
      "ports": {
        "bus1": 18881,
        "bus2": 18882
      },
      "params": {
        "R": 0.0012076585553586483,
        "X": 0.008755271323025227,
        "G": 0.0,
        "B": 0.03047723323106766
      },
      "extension": {
        "length": 11925.356205871582,
        "rating": 290.7724618911743
      }
    },
    {
      "class": "Branch",
      "id": "branch_18881_18882_2",
      "ports": {
        "bus1": 18881,
        "bus2": 18882
      },
      "params": {
        "R": 0.0012076585553586483,
        "X": 0.008755271323025227,
        "G": 0.0,
        "B": 0.03047723323106766
      },
      "extension": {
        "length": 11925.356205871582,
        "rating": 290.7724618911743
      }
    },
    {
      "class": "Branch",
      "id": "branch_18881_18882_3",
      "ports": {
        "bus1": 18881,
        "bus2": 18882
      },
      "params": {
        "R": 0.0012076585553586483,
        "X": 0.008755271323025227,
        "G": 0.0,
        "B": 0.03047723323106766
      },
      "extension": {
        "length": 11925.356205871582,
        "rating": 290.7724618911743
      }
    },
    {
      "class": "Branch",
      "id": "branch_18881_19288_1",
      "ports": {
        "bus1": 19288,
        "bus2": 18881
      },
      "params": {
        "R": 0.003752813674509525,
        "X": 0.022991815581917766,
        "G": 0.0,
        "B": 0.012271562591195105
      },
      "extension": {
        "length": 11851.041672180176,
        "rating": 220.3044891357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_18882_19217_1",
      "ports": {
        "bus1": 19217,
        "bus2": 18882
      },
      "params": {
        "R": 0.005856555886566639,
        "X": 0.031495947390794754,
        "G": 0.0,
        "B": 0.014841312542557716
      },
      "extension": {
        "length": 15908.160146484375,
        "rating": 290.0209903717041
      }
    },
    {
      "class": "Branch",
      "id": "branch_18882_19217_2",
      "ports": {
        "bus1": 19217,
        "bus2": 18882
      },
      "params": {
        "R": 0.005856555886566639,
        "X": 0.031495947390794754,
        "G": 0.0,
        "B": 0.014841312542557716
      },
      "extension": {
        "length": 15908.160146484375,
        "rating": 290.0209903717041
      }
    },
    {
      "class": "Branch",
      "id": "branch_18882_19217_3",
      "ports": {
        "bus1": 19217,
        "bus2": 18882
      },
      "params": {
        "R": 0.005856555886566639,
        "X": 0.031495947390794754,
        "G": 0.0,
        "B": 0.014841312542557716
      },
      "extension": {
        "length": 15908.160146484375,
        "rating": 290.0209903717041
      }
    },
    {
      "class": "Branch",
      "id": "branch_18883_18884_1",
      "ports": {
        "bus1": 18883,
        "bus2": 18884
      },
      "params": {
        "R": 0.00022973403974901888,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18883_18898_1",
      "ports": {
        "bus1": 18898,
        "bus2": 18883
      },
      "params": {
        "R": 0.005300330463796854,
        "X": 0.025529736652970314,
        "G": 0.0,
        "B": 0.011440974660217762
      },
      "extension": {
        "length": 11312.906682128907,
        "rating": 222.1977710723877
      }
    },
    {
      "class": "Branch",
      "id": "branch_18883_19190_1",
      "ports": {
        "bus1": 18883,
        "bus2": 19190
      },
      "params": {
        "R": 0.003553704591467977,
        "X": 0.019815364852547646,
        "G": 0.0,
        "B": 0.04477495700120926
      },
      "extension": {
        "length": 20445.258881469726,
        "rating": 227.97014713287354
      }
    },
    {
      "class": "Branch",
      "id": "branch_18885_18886_1",
      "ports": {
        "bus1": 18885,
        "bus2": 18886
      },
      "params": {
        "R": 0.007305735722184181,
        "X": 0.028701527044177055,
        "G": 0.0,
        "B": 0.014487098902463915
      },
      "extension": {
        "length": 12742.830656982422,
        "rating": 245.95685005187988
      }
    },
    {
      "class": "Branch",
      "id": "branch_18886_18889_1",
      "ports": {
        "bus1": 18886,
        "bus2": 18889
      },
      "params": {
        "R": 0.017648590728640556,
        "X": 0.10704651474952698,
        "G": 0.0,
        "B": 0.016409188508987427
      },
      "extension": {
        "length": 30439.454009765625,
        "rating": 209.9132537841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_18886_18890_1",
      "ports": {
        "bus1": 18886,
        "bus2": 18890
      },
      "params": {
        "R": 0.006338914856314659,
        "X": 0.02626189216971397,
        "G": 0.0,
        "B": 0.018450023606419563
      },
      "extension": {
        "length": 15714.112037475586,
        "rating": 188.0246877670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_18886_18892_1",
      "ports": {
        "bus1": 18886,
        "bus2": 18892
      },
      "params": {
        "R": 0.008661402389407158,
        "X": 0.04524247348308563,
        "G": 0.0,
        "B": 0.02246711030602455
      },
      "extension": {
        "length": 21304.873295288086,
        "rating": 202.81665325164795
      }
    },
    {
      "class": "Branch",
      "id": "branch_18886_19114_1",
      "ports": {
        "bus1": 18886,
        "bus2": 19114
      },
      "params": {
        "R": 0.009224263951182365,
        "X": 0.05969855561852455,
        "G": 0.0,
        "B": 0.029726529493927956
      },
      "extension": {
        "length": 29728.996631103517,
        "rating": 262.7794027328491
      }
    },
    {
      "class": "Branch",
      "id": "branch_18886_19565_1",
      "ports": {
        "bus1": 18886,
        "bus2": 19565
      },
      "params": {
        "R": 0.017450781539082527,
        "X": 0.08613358438014983,
        "G": 0.0,
        "B": 0.030399579554796222
      },
      "extension": {
        "length": 38097.47001489258,
        "rating": 214.39785957336426
      }
    },
    {
      "class": "Branch",
      "id": "branch_18888_19498_1",
      "ports": {
        "bus1": 18888,
        "bus2": 19498
      },
      "params": {
        "R": 0.0008156707626767457,
        "X": 0.005051447544246912,
        "G": 0.0,
        "B": 0.0021354747004806995
      },
      "extension": {
        "length": 2310.039730316162,
        "rating": 227.37252712249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_18888_19571_1",
      "ports": {
        "bus1": 18888,
        "bus2": 19571
      },
      "params": {
        "R": 0.0008280755719169974,
        "X": 0.0036309680435806513,
        "G": 0.0,
        "B": 0.003911689855158329
      },
      "extension": {
        "length": 2887.3410273742675,
        "rating": 231.96494579315186
      }
    },
    {
      "class": "Branch",
      "id": "branch_18890_18892_1",
      "ports": {
        "bus1": 18890,
        "bus2": 18892
      },
      "params": {
        "R": 0.0015519293956458569,
        "X": 0.00931033305823803,
        "G": 0.0,
        "B": 0.026662448421120644
      },
      "extension": {
        "length": 10340.943335266114,
        "rating": 236.48428916931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_18891_18892_1",
      "ports": {
        "bus1": 18892,
        "bus2": 18891
      },
      "params": {
        "R": 0.003554931841790676,
        "X": 0.0209510438144207,
        "G": 0.0,
        "B": 0.005797994323074818
      },
      "extension": {
        "length": 8348.451280334473,
        "rating": 245.2408790588379
      }
    },
    {
      "class": "Branch",
      "id": "branch_18891_19105_1",
      "ports": {
        "bus1": 19105,
        "bus2": 18891
      },
      "params": {
        "R": 0.0030579392332583666,
        "X": 0.01770665869116783,
        "G": 0.0,
        "B": 0.0062214317731559285
      },
      "extension": {
        "length": 7155.666947021485,
        "rating": 230.73842525482178
      }
    },
    {
      "class": "Branch",
      "id": "branch_18891_19224_1",
      "ports": {
        "bus1": 18891,
        "bus2": 19224
      },
      "params": {
        "R": 0.0011877245269715786,
        "X": 0.008232463151216507,
        "G": 0.0,
        "B": 0.031583599746227264
      },
      "extension": {
        "length": 11777.565901245118,
        "rating": 200.47900676727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_18892_18893_1",
      "ports": {
        "bus1": 18892,
        "bus2": 18893
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18894_18895_1",
      "ports": {
        "bus1": 18895,
        "bus2": 18894
      },
      "params": {
        "R": 0.002525500487536192,
        "X": 0.013630574569106102,
        "G": 0.0,
        "B": 0.008084124885499477
      },
      "extension": {
        "length": 7577.809412475586,
        "rating": 211.53254508972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_18894_18897_1",
      "ports": {
        "bus1": 18897,
        "bus2": 18894
      },
      "params": {
        "R": 0.003781320992857218,
        "X": 0.024109462276101112,
        "G": 0.0,
        "B": 0.03004582971334457
      },
      "extension": {
        "length": 19284.687488891603,
        "rating": 229.66010570526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_18894_19782_1",
      "ports": {
        "bus1": 18894,
        "bus2": 19782
      },
      "params": {
        "R": 0.018155958503484726,
        "X": 0.1113092377781868,
        "G": 0.0,
        "B": 0.05901892110705376
      },
      "extension": {
        "length": 53227.1508881836,
        "rating": 251.1430263519287
      }
    },
    {
      "class": "Branch",
      "id": "branch_18895_18896_1",
      "ports": {
        "bus1": 18895,
        "bus2": 18896
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18895_19771_1",
      "ports": {
        "bus1": 18895,
        "bus2": 19771
      },
      "params": {
        "R": 0.008012641221284866,
        "X": 0.049028102308511734,
        "G": 0.0,
        "B": 0.05369868502020836
      },
      "extension": {
        "length": 36037.23846679687,
        "rating": 203.3902883529663
      }
    },
    {
      "class": "Branch",
      "id": "branch_18897_19019_1",
      "ports": {
        "bus1": 19019,
        "bus2": 18897
      },
      "params": {
        "R": 0.005883387755602597,
        "X": 0.028289170935750008,
        "G": 0.0,
        "B": 0.024686941877007484
      },
      "extension": {
        "length": 18552.70928430176,
        "rating": 233.61823558807373
      }
    },
    {
      "class": "Branch",
      "id": "branch_18897_19302_1",
      "ports": {
        "bus1": 18897,
        "bus2": 19302
      },
      "params": {
        "R": 0.006146248895674944,
        "X": 0.03545824810862541,
        "G": 0.0,
        "B": 0.014964052475988867
      },
      "extension": {
        "length": 17289.399046508788,
        "rating": 220.61879634857178
      }
    },
    {
      "class": "Branch",
      "id": "branch_18897_19591_1",
      "ports": {
        "bus1": 18897,
        "bus2": 19591
      },
      "params": {
        "R": 0.004958757199347019,
        "X": 0.02564917877316475,
        "G": 0.0,
        "B": 0.010415768250823021
      },
      "extension": {
        "length": 10144.31524420166,
        "rating": 233.35182666778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_18898_19285_1",
      "ports": {
        "bus1": 18898,
        "bus2": 19285
      },
      "params": {
        "R": 0.0028925174847245216,
        "X": 0.016780568286776543,
        "G": 0.0,
        "B": 0.0066530657932162285
      },
      "extension": {
        "length": 7854.223563720703,
        "rating": 204.7879695892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_18899_19273_1",
      "ports": {
        "bus1": 18899,
        "bus2": 19273
      },
      "params": {
        "R": 0.0028647559229284525,
        "X": 0.015942880883812904,
        "G": 0.0,
        "B": 0.0077318768016994
      },
      "extension": {
        "length": 8131.788807495117,
        "rating": 210.7379674911499
      }
    },
    {
      "class": "Branch",
      "id": "branch_18899_19294_1",
      "ports": {
        "bus1": 18899,
        "bus2": 19294
      },
      "params": {
        "R": 0.0047671799547970295,
        "X": 0.02561473660171032,
        "G": 0.0,
        "B": 0.015557697974145412
      },
      "extension": {
        "length": 14192.361574584962,
        "rating": 189.3527865409851
      }
    },
    {
      "class": "Branch",
      "id": "branch_18900_18902_1",
      "ports": {
        "bus1": 18902,
        "bus2": 18900
      },
      "params": {
        "R": 0.0039276075549423695,
        "X": 0.02047376148402691,
        "G": 0.0,
        "B": 0.0034621923696249728
      },
      "extension": {
        "length": 5836.856015533447,
        "rating": 226.44290924072266
      }
    },
    {
      "class": "Branch",
      "id": "branch_18900_19122_1",
      "ports": {
        "bus1": 18900,
        "bus2": 19122
      },
      "params": {
        "R": 0.00614007981494069,
        "X": 0.023088892921805382,
        "G": 0.0,
        "B": 0.024849426001310352
      },
      "extension": {
        "length": 18560.393978027343,
        "rating": 216.37086868286133
      }
    },
    {
      "class": "Branch",
      "id": "branch_18901_18902_1",
      "ports": {
        "bus1": 18901,
        "bus2": 18902
      },
      "params": {
        "R": 0.0002753993321675807,
        "X": 0.0011678379960358143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18902_18903_1",
      "ports": {
        "bus1": 18902,
        "bus2": 18903
      },
      "params": {
        "R": 0.008644103072583675,
        "X": 0.03362167254090309,
        "G": 0.0,
        "B": 0.015116170980036259
      },
      "extension": {
        "length": 16642.454349243166,
        "rating": 217.4830436706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_18902_19027_1",
      "ports": {
        "bus1": 18902,
        "bus2": 19027
      },
      "params": {
        "R": 0.007167241536080837,
        "X": 0.03553260490298271,
        "G": 0.0,
        "B": 0.03172249719500542
      },
      "extension": {
        "length": 24503.102544067384,
        "rating": 254.74426746368408
      }
    },
    {
      "class": "Branch",
      "id": "branch_18903_19121_1",
      "ports": {
        "bus1": 18903,
        "bus2": 19121
      },
      "params": {
        "R": 0.005908925551921128,
        "X": 0.035638269037008286,
        "G": 0.0,
        "B": 0.013347080908715725
      },
      "extension": {
        "length": 15001.11304650879,
        "rating": 206.47060871124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_18903_19122_1",
      "ports": {
        "bus1": 18903,
        "bus2": 19122
      },
      "params": {
        "R": 0.0021244927775114775,
        "X": 0.013902344740927218,
        "G": 0.0,
        "B": 0.02123640850186348
      },
      "extension": {
        "length": 11035.599283081056,
        "rating": 221.64745330810547
      }
    },
    {
      "class": "Branch",
      "id": "branch_18904_18910_1",
      "ports": {
        "bus1": 18904,
        "bus2": 18910
      },
      "params": {
        "R": 0.0028749292250722647,
        "X": 0.015834571793675423,
        "G": 0.0,
        "B": 0.10092131793498994
      },
      "extension": {
        "length": 27452.709619628906,
        "rating": 186.941659450531
      }
    },
    {
      "class": "Branch",
      "id": "branch_18904_19379_1",
      "ports": {
        "bus1": 19379,
        "bus2": 18904
      },
      "params": {
        "R": 0.004688371904194355,
        "X": 0.02764449454843998,
        "G": 0.0,
        "B": 0.02303902432322502
      },
      "extension": {
        "length": 18324.874307373047,
        "rating": 206.1079978942871
      }
    },
    {
      "class": "Branch",
      "id": "branch_18905_18906_1",
      "ports": {
        "bus1": 18905,
        "bus2": 18906
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18905_19379_1",
      "ports": {
        "bus1": 19379,
        "bus2": 18905
      },
      "params": {
        "R": 0.0037258458323776726,
        "X": 0.018819184973835945,
        "G": 0.0,
        "B": 0.014827823266386986
      },
      "extension": {
        "length": 11248.711019165039,
        "rating": 233.92341136932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_18905_19381_1",
      "ports": {
        "bus1": 18905,
        "bus2": 19381
      },
      "params": {
        "R": 0.00337159913033247,
        "X": 0.021096250042319294,
        "G": 0.0,
        "B": 0.009946547448635101
      },
      "extension": {
        "length": 10402.104718322755,
        "rating": 242.55471229553223
      }
    },
    {
      "class": "Branch",
      "id": "branch_18907_18908_1",
      "ports": {
        "bus1": 18907,
        "bus2": 18908
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18908_19121_1",
      "ports": {
        "bus1": 18908,
        "bus2": 19121
      },
      "params": {
        "R": 0.0023011816665530205,
        "X": 0.01626054011285305,
        "G": 0.0,
        "B": 0.02470620535314083
      },
      "extension": {
        "length": 13487.713376220703,
        "rating": 211.40196323394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_18908_19379_1",
      "ports": {
        "bus1": 19379,
        "bus2": 18908
      },
      "params": {
        "R": 0.004343640059232712,
        "X": 0.017608636990189552,
        "G": 0.0,
        "B": 0.008771941065788269
      },
      "extension": {
        "length": 8775.649344177247,
        "rating": 217.3309087753296
      }
    },
    {
      "class": "Branch",
      "id": "branch_18909_18910_1",
      "ports": {
        "bus1": 18909,
        "bus2": 18910
      },
      "params": {
        "R": 0.0002742889628279954,
        "X": 0.0010317321866750717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18910_19129_1",
      "ports": {
        "bus1": 19129,
        "bus2": 18910
      },
      "params": {
        "R": 0.00482454989105463,
        "X": 0.02827093005180359,
        "G": 0.0,
        "B": 0.020130090415477753
      },
      "extension": {
        "length": 16832.85733190918,
        "rating": 183.97142887115479
      }
    },
    {
      "class": "Branch",
      "id": "branch_18911_18952_1",
      "ports": {
        "bus1": 18911,
        "bus2": 18952
      },
      "params": {
        "R": 0.008371681906282902,
        "X": 0.042258620262146,
        "G": 0.0,
        "B": 0.020731663331389427
      },
      "extension": {
        "length": 21189.53842822266,
        "rating": 226.81810855865479
      }
    },
    {
      "class": "Branch",
      "id": "branch_18912_18913_1",
      "ports": {
        "bus1": 18912,
        "bus2": 18913
      },
      "params": {
        "R": 0.00021860268316231665,
        "X": 0.001068726065568626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18913_18924_1",
      "ports": {
        "bus1": 18913,
        "bus2": 18924
      },
      "params": {
        "R": 0.005381208844482899,
        "X": 0.024719256907701492,
        "G": 0.0,
        "B": 0.029774963855743408
      },
      "extension": {
        "length": 20402.50883972168,
        "rating": 229.2557716369629
      }
    },
    {
      "class": "Branch",
      "id": "branch_18913_18925_1",
      "ports": {
        "bus1": 18913,
        "bus2": 18925
      },
      "params": {
        "R": 0.0029583291616290808,
        "X": 0.017178192734718323,
        "G": 0.0,
        "B": 0.01127195917069912
      },
      "extension": {
        "length": 9739.710824523927,
        "rating": 229.45268154144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_18913_19475_1",
      "ports": {
        "bus1": 19475,
        "bus2": 18913
      },
      "params": {
        "R": 0.0009416411048732697,
        "X": 0.0055612437427043915,
        "G": 0.0,
        "B": 0.0024609596002846956
      },
      "extension": {
        "length": 2618.5258134613036,
        "rating": 198.10354709625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_18914_18916_1",
      "ports": {
        "bus1": 18914,
        "bus2": 18916
      },
      "params": {
        "R": 0.0008460237877443434,
        "X": 0.005217767786234617,
        "G": 0.0,
        "B": 0.0037449763622134924
      },
      "extension": {
        "length": 3092.954546722412,
        "rating": 280.8082342147827
      }
    },
    {
      "class": "Branch",
      "id": "branch_18914_18916_2",
      "ports": {
        "bus1": 18914,
        "bus2": 18916
      },
      "params": {
        "R": 0.0008460237877443434,
        "X": 0.005217767786234617,
        "G": 0.0,
        "B": 0.0037449763622134924
      },
      "extension": {
        "length": 3092.954546722412,
        "rating": 280.8082342147827
      }
    },
    {
      "class": "Branch",
      "id": "branch_18914_18923_1",
      "ports": {
        "bus1": 18923,
        "bus2": 18914
      },
      "params": {
        "R": 0.0020840326324105263,
        "X": 0.009314784780144691,
        "G": 0.0,
        "B": 0.004718102514743805
      },
      "extension": {
        "length": 4698.420899688721,
        "rating": 257.4836492538452
      }
    },
    {
      "class": "Branch",
      "id": "branch_18915_18916_1",
      "ports": {
        "bus1": 18916,
        "bus2": 18915
      },
      "params": {
        "R": 0.0003053964755963534,
        "X": 0.020537754520773888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18915_18916_2",
      "ports": {
        "bus1": 18916,
        "bus2": 18915
      },
      "params": {
        "R": 0.0003053964755963534,
        "X": 0.020537754520773888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18915_18916_3",
      "ports": {
        "bus1": 18916,
        "bus2": 18915
      },
      "params": {
        "R": 0.0003053964755963534,
        "X": 0.020537754520773888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18915_18917_1",
      "ports": {
        "bus1": 18915,
        "bus2": 18917
      },
      "params": {
        "R": 0.0002967009786516428,
        "X": 0.001162955304607749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18915_18989_1",
      "ports": {
        "bus1": 18915,
        "bus2": 18989
      },
      "params": {
        "R": 0.000657040101941675,
        "X": 0.008528245612978935,
        "G": 0.0,
        "B": 0.11738218367099762
      },
      "extension": {
        "length": 22900.32898022461,
        "rating": 1220.143222808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_18915_19549_1",
      "ports": {
        "bus1": 18915,
        "bus2": 19549
      },
      "params": {
        "R": 0.0013185726711526513,
        "X": 0.017783386632800102,
        "G": 0.0,
        "B": 0.6763350367546082
      },
      "extension": {
        "length": 84883.62586816406,
        "rating": 1348.4539985656738
      }
    },
    {
      "class": "Branch",
      "id": "branch_18916_18954_1",
      "ports": {
        "bus1": 18916,
        "bus2": 18954
      },
      "params": {
        "R": 0.0024856929667294025,
        "X": 0.016831420361995697,
        "G": 0.0,
        "B": 0.10617353022098541
      },
      "extension": {
        "length": 31378.684122070314,
        "rating": 234.173583984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_18916_19475_1",
      "ports": {
        "bus1": 18916,
        "bus2": 19475
      },
      "params": {
        "R": 0.0006595404120162129,
        "X": 0.0041052838787436485,
        "G": 0.0,
        "B": 0.0033406433649361134
      },
      "extension": {
        "length": 2618.3807758026123,
        "rating": 299.77738857269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_18916_19475_2",
      "ports": {
        "bus1": 18916,
        "bus2": 19475
      },
      "params": {
        "R": 0.0006595404120162129,
        "X": 0.0041052838787436485,
        "G": 0.0,
        "B": 0.0033406433649361134
      },
      "extension": {
        "length": 2618.3807758026123,
        "rating": 299.77738857269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_18918_18985_1",
      "ports": {
        "bus1": 18918,
        "bus2": 18985
      },
      "params": {
        "R": 0.0009625068632885814,
        "X": 0.00597375025972724,
        "G": 0.0,
        "B": 0.003771869465708733
      },
      "extension": {
        "length": 3450.5429757385255,
        "rating": 199.0504503250122
      }
    },
    {
      "class": "Branch",
      "id": "branch_18919_18920_1",
      "ports": {
        "bus1": 18919,
        "bus2": 18920
      },
      "params": {
        "R": 0.00027804094133898616,
        "X": 0.0010005348594859242,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18919_18986_1",
      "ports": {
        "bus1": 18986,
        "bus2": 18919
      },
      "params": {
        "R": 0.0022213258780539036,
        "X": 0.010006427764892578,
        "G": 0.0,
        "B": 0.008669232949614525
      },
      "extension": {
        "length": 6343.7852708129885,
        "rating": 215.91689586639404
      }
    },
    {
      "class": "Branch",
      "id": "branch_18919_19475_1",
      "ports": {
        "bus1": 18919,
        "bus2": 19475
      },
      "params": {
        "R": 0.0014360531931743028,
        "X": 0.00893395021557808,
        "G": 0.0,
        "B": 0.009025881998240948
      },
      "extension": {
        "length": 6406.756171325684,
        "rating": 247.00441360473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_18921_18978_1",
      "ports": {
        "bus1": 18921,
        "bus2": 18978
      },
      "params": {
        "R": 0.0018374498467892408,
        "X": 0.007736740168184042,
        "G": 0.0,
        "B": 0.0055653867311775684
      },
      "extension": {
        "length": 4353.311848480224,
        "rating": 192.92168617248535
      }
    },
    {
      "class": "Branch",
      "id": "branch_18921_18994_1",
      "ports": {
        "bus1": 18921,
        "bus2": 18994
      },
      "params": {
        "R": 0.0017837939085438848,
        "X": 0.011787183582782745,
        "G": 0.0,
        "B": 0.015959929674863815
      },
      "extension": {
        "length": 9471.180889709472,
        "rating": 165.78989028930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_18922_18976_1",
      "ports": {
        "bus1": 18976,
        "bus2": 18922
      },
      "params": {
        "R": 0.004114367999136448,
        "X": 0.025359200313687325,
        "G": 0.0,
        "B": 0.029179565608501434
      },
      "extension": {
        "length": 19133.89743713379,
        "rating": 209.99493598937988
      }
    },
    {
      "class": "Branch",
      "id": "branch_18922_19475_1",
      "ports": {
        "bus1": 19475,
        "bus2": 18922
      },
      "params": {
        "R": 0.000894719734787941,
        "X": 0.005716911517083645,
        "G": 0.0,
        "B": 0.005488466005772352
      },
      "extension": {
        "length": 3956.209098815918,
        "rating": 226.13389492034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_18923_18957_1",
      "ports": {
        "bus1": 18923,
        "bus2": 18957
      },
      "params": {
        "R": 0.0023177044931799173,
        "X": 0.012773117050528526,
        "G": 0.0,
        "B": 0.005033939611166716
      },
      "extension": {
        "length": 5013.288064270019,
        "rating": 214.3599271774292
      }
    },
    {
      "class": "Branch",
      "id": "branch_18925_18926_1",
      "ports": {
        "bus1": 18925,
        "bus2": 18926
      },
      "params": {
        "R": 0.00022472329146694392,
        "X": 0.0011633177055045962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18925_18929_1",
      "ports": {
        "bus1": 18929,
        "bus2": 18925
      },
      "params": {
        "R": 0.00525787053629756,
        "X": 0.027434021234512333,
        "G": 0.0,
        "B": 0.03821427747607231
      },
      "extension": {
        "length": 23248.011106933594,
        "rating": 207.4244260787964
      }
    },
    {
      "class": "Branch",
      "id": "branch_18927_18928_1",
      "ports": {
        "bus1": 18927,
        "bus2": 18928
      },
      "params": {
        "R": 0.00021361811377573758,
        "X": 0.0010183475678786635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18927_18952_1",
      "ports": {
        "bus1": 18952,
        "bus2": 18927
      },
      "params": {
        "R": 0.002113188384100795,
        "X": 0.011437118984758852,
        "G": 0.0,
        "B": 0.020243540406227112
      },
      "extension": {
        "length": 11301.01512890625,
        "rating": 223.05428981781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_18927_19438_1",
      "ports": {
        "bus1": 18927,
        "bus2": 19438
      },
      "params": {
        "R": 0.001519758254289627,
        "X": 0.011366569437086584,
        "G": 0.0,
        "B": 0.005218964070081711
      },
      "extension": {
        "length": 5626.8929012146,
        "rating": 209.93337631225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_18929_19279_1",
      "ports": {
        "bus1": 18929,
        "bus2": 19279
      },
      "params": {
        "R": 0.012684741057455538,
        "X": 0.04876144975423813,
        "G": 0.0,
        "B": 0.028102915734052658
      },
      "extension": {
        "length": 23456.071848999025,
        "rating": 199.2776870727539
      }
    },
    {
      "class": "Branch",
      "id": "branch_18930_18931_1",
      "ports": {
        "bus1": 18930,
        "bus2": 18931
      },
      "params": {
        "R": 0.0002297387691214681,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18930_18939_1",
      "ports": {
        "bus1": 18939,
        "bus2": 18930
      },
      "params": {
        "R": 0.0019154943292960522,
        "X": 0.012090053409337996,
        "G": 0.0,
        "B": 0.00835490319877863
      },
      "extension": {
        "length": 7070.447730102539,
        "rating": 239.37642574310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_18930_18943_1",
      "ports": {
        "bus1": 18930,
        "bus2": 18943
      },
      "params": {
        "R": 0.001670537982136011,
        "X": 0.009857350029051304,
        "G": 0.0,
        "B": 0.004669640213251114
      },
      "extension": {
        "length": 4838.083723663331,
        "rating": 225.74796676635742
      }
    },
    {
      "class": "Branch",
      "id": "branch_18930_19146_1",
      "ports": {
        "bus1": 19146,
        "bus2": 18930
      },
      "params": {
        "R": 0.002646076492965222,
        "X": 0.013164330273866653,
        "G": 0.0,
        "B": 0.006573972757905721
      },
      "extension": {
        "length": 6412.015129394532,
        "rating": 208.35888385772705
      }
    },
    {
      "class": "Branch",
      "id": "branch_18932_18933_1",
      "ports": {
        "bus1": 18932,
        "bus2": 18933
      },
      "params": {
        "R": 0.00026227629859931767,
        "X": 0.001158750499598682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18932_18934_1",
      "ports": {
        "bus1": 18932,
        "bus2": 18934
      },
      "params": {
        "R": 0.0013440442271530628,
        "X": 0.009307813830673695,
        "G": 0.0,
        "B": 0.0019468009704723954
      },
      "extension": {
        "length": 3195.8447606048585,
        "rating": 203.13146114349365
      }
    },
    {
      "class": "Branch",
      "id": "branch_18932_18943_1",
      "ports": {
        "bus1": 18932,
        "bus2": 18943
      },
      "params": {
        "R": 0.003843316808342934,
        "X": 0.022371621802449226,
        "G": 0.0,
        "B": 0.007120085880160332
      },
      "extension": {
        "length": 9498.450271728516,
        "rating": 230.88068962097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_18932_19137_1",
      "ports": {
        "bus1": 18932,
        "bus2": 19137
      },
      "params": {
        "R": 0.002356826327741146,
        "X": 0.01334869023412466,
        "G": 0.0,
        "B": 0.05600341036915779
      },
      "extension": {
        "length": 18317.602472167968,
        "rating": 252.84581184387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_18934_18939_1",
      "ports": {
        "bus1": 18934,
        "bus2": 18939
      },
      "params": {
        "R": 0.0015154050197452307,
        "X": 0.008537579327821732,
        "G": 0.0,
        "B": 0.00452453875914216
      },
      "extension": {
        "length": 4645.47908468628,
        "rating": 198.25650453567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_18935_18936_1",
      "ports": {
        "bus1": 18935,
        "bus2": 18936
      },
      "params": {
        "R": 0.00024922500597313046,
        "X": 0.0010889427503570914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18935_19143_1",
      "ports": {
        "bus1": 18935,
        "bus2": 19143
      },
      "params": {
        "R": 0.0013748406199738383,
        "X": 0.008306271396577358,
        "G": 0.0,
        "B": 0.0030930056236684322
      },
      "extension": {
        "length": 3656.704798828125,
        "rating": 182.60321617126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_18935_19147_1",
      "ports": {
        "bus1": 19147,
        "bus2": 18935
      },
      "params": {
        "R": 0.0013467810349538924,
        "X": 0.0068674236536026,
        "G": 0.0,
        "B": 0.0029054644983261824
      },
      "extension": {
        "length": 3252.9207244262698,
        "rating": 211.32960319519043
      }
    },
    {
      "class": "Branch",
      "id": "branch_18937_19162_1",
      "ports": {
        "bus1": 19162,
        "bus2": 18937
      },
      "params": {
        "R": 0.0013258232502266765,
        "X": 0.009368319995701313,
        "G": 0.0,
        "B": 0.003348597325384617
      },
      "extension": {
        "length": 4314.146308868409,
        "rating": 264.90116119384766
      }
    },
    {
      "class": "Branch",
      "id": "branch_18937_19173_1",
      "ports": {
        "bus1": 18937,
        "bus2": 19173
      },
      "params": {
        "R": 0.002618743572384119,
        "X": 0.01698531210422516,
        "G": 0.0,
        "B": 0.005137213971465826
      },
      "extension": {
        "length": 6804.67811517334,
        "rating": 262.741756439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_18938_18941_1",
      "ports": {
        "bus1": 18938,
        "bus2": 18941
      },
      "params": {
        "R": 0.00045350848813541234,
        "X": 0.023912686854600906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18938_18942_1",
      "ports": {
        "bus1": 18938,
        "bus2": 18942
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18939_18941_1",
      "ports": {
        "bus1": 18939,
        "bus2": 18941
      },
      "params": {
        "R": 0.00016304341261275113,
        "X": 0.008596975356340408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18939_19146_1",
      "ports": {
        "bus1": 18939,
        "bus2": 19146
      },
      "params": {
        "R": 0.0027044578455388546,
        "X": 0.01690215989947319,
        "G": 0.0,
        "B": 0.002880890155211091
      },
      "extension": {
        "length": 5111.312034484863,
        "rating": 216.19560718536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_18940_18941_1",
      "ports": {
        "bus1": 18940,
        "bus2": 18941
      },
      "params": {
        "R": 0.0031327256001532078,
        "X": 0.1651829332113266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18942_19167_1",
      "ports": {
        "bus1": 18942,
        "bus2": 19167
      },
      "params": {
        "R": 0.0004255076637491584,
        "X": 0.00509753730148077,
        "G": 0.0,
        "B": 0.10613562911748886
      },
      "extension": {
        "length": 17214.17591711426,
        "rating": 1287.88480758667
      }
    },
    {
      "class": "Branch",
      "id": "branch_18942_19204_1",
      "ports": {
        "bus1": 18942,
        "bus2": 19204
      },
      "params": {
        "R": 0.0008058797684498131,
        "X": 0.009462224319577217,
        "G": 0.0,
        "B": 0.14007845520973206
      },
      "extension": {
        "length": 24348.22534643555,
        "rating": 1268.366813659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_18942_19585_1",
      "ports": {
        "bus1": 19585,
        "bus2": 18942
      },
      "params": {
        "R": 0.0008534204680472612,
        "X": 0.010344432666897774,
        "G": 0.0,
        "B": 0.2072380781173706
      },
      "extension": {
        "length": 34500.8737331543,
        "rating": 1346.8337059020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_18942_19614_1",
      "ports": {
        "bus1": 19614,
        "bus2": 18942
      },
      "params": {
        "R": 0.0005474950885400176,
        "X": 0.0067202625796198845,
        "G": 0.0,
        "B": 0.20353734493255615
      },
      "extension": {
        "length": 27291.145341796877,
        "rating": 1282.4067115783691
      }
    },
    {
      "class": "Branch",
      "id": "branch_18943_18946_1",
      "ports": {
        "bus1": 18946,
        "bus2": 18943
      },
      "params": {
        "R": 0.001598831848241389,
        "X": 0.008343062363564968,
        "G": 0.0,
        "B": 0.0037434652913361788
      },
      "extension": {
        "length": 4012.3758913879396,
        "rating": 236.8030309677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_18943_19168_1",
      "ports": {
        "bus1": 18943,
        "bus2": 19168
      },
      "params": {
        "R": 0.0023485226556658745,
        "X": 0.014580076560378075,
        "G": 0.0,
        "B": 0.006105481646955013
      },
      "extension": {
        "length": 6390.605575744629,
        "rating": 182.0271134376526
      }
    },
    {
      "class": "Branch",
      "id": "branch_18944_18946_1",
      "ports": {
        "bus1": 18944,
        "bus2": 18946
      },
      "params": {
        "R": 0.0008752038702368736,
        "X": 0.005293595138937235,
        "G": 0.0,
        "B": 0.007043895311653613
      },
      "extension": {
        "length": 4326.970247039795,
        "rating": 220.47805786132812
      }
    },
    {
      "class": "Branch",
      "id": "branch_18944_19170_1",
      "ports": {
        "bus1": 19170,
        "bus2": 18944
      },
      "params": {
        "R": 0.0015287022106349468,
        "X": 0.00969086866825819,
        "G": 0.0,
        "B": 0.0036859246902167797
      },
      "extension": {
        "length": 4607.854474273682,
        "rating": 194.7411298751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_18945_18946_1",
      "ports": {
        "bus1": 18946,
        "bus2": 18945
      },
      "params": {
        "R": 0.0010164286941289902,
        "X": 0.005612556356936693,
        "G": 0.0,
        "B": 0.012409635819494724
      },
      "extension": {
        "length": 6193.697001800538,
        "rating": 226.82409286499023
      }
    },
    {
      "class": "Branch",
      "id": "branch_18945_19198_1",
      "ports": {
        "bus1": 18945,
        "bus2": 19198
      },
      "params": {
        "R": 0.0013604386476799844,
        "X": 0.008682199753820896,
        "G": 0.0,
        "B": 0.003766600973904133
      },
      "extension": {
        "length": 4126.067382019043,
        "rating": 248.2962131500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_18945_19199_1",
      "ports": {
        "bus1": 18945,
        "bus2": 19199
      },
      "params": {
        "R": 0.0018849123734980822,
        "X": 0.010833287611603735,
        "G": 0.0,
        "B": 0.01396196335554123
      },
      "extension": {
        "length": 8114.108793640137,
        "rating": 197.2497820854187
      }
    },
    {
      "class": "Branch",
      "id": "branch_18946_18947_1",
      "ports": {
        "bus1": 18946,
        "bus2": 18947
      },
      "params": {
        "R": 0.00020645136828534305,
        "X": 0.0011388177517801523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18946_19163_1",
      "ports": {
        "bus1": 18946,
        "bus2": 19163
      },
      "params": {
        "R": 0.007900579832494259,
        "X": 0.04479427635669708,
        "G": 0.0,
        "B": 0.009282412938773632
      },
      "extension": {
        "length": 14265.472832885742,
        "rating": 226.80671215057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_18948_18949_1",
      "ports": {
        "bus1": 18948,
        "bus2": 18949
      },
      "params": {
        "R": 0.0002499984111636877,
        "X": 0.0010158855002373457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18948_18980_1",
      "ports": {
        "bus1": 18948,
        "bus2": 18980
      },
      "params": {
        "R": 0.0038400988560169935,
        "X": 0.020382940769195557,
        "G": 0.0,
        "B": 0.008883208967745304
      },
      "extension": {
        "length": 9564.461591308595,
        "rating": 200.33695697784424
      }
    },
    {
      "class": "Branch",
      "id": "branch_18948_19406_1",
      "ports": {
        "bus1": 19406,
        "bus2": 18948
      },
      "params": {
        "R": 0.0022524730302393436,
        "X": 0.009927247650921345,
        "G": 0.0,
        "B": 0.028222572058439258
      },
      "extension": {
        "length": 11348.73789038086,
        "rating": 216.44995212554932
      }
    },
    {
      "class": "Branch",
      "id": "branch_18950_18951_1",
      "ports": {
        "bus1": 18950,
        "bus2": 18951
      },
      "params": {
        "R": 0.0032792699057608843,
        "X": 0.02018178626894951,
        "G": 0.0,
        "B": 0.009104344993829727
      },
      "extension": {
        "length": 9641.105168884278,
        "rating": 198.72198104858398
      }
    },
    {
      "class": "Branch",
      "id": "branch_18950_18958_1",
      "ports": {
        "bus1": 18950,
        "bus2": 18958
      },
      "params": {
        "R": 0.0022941490169614553,
        "X": 0.011784767732024193,
        "G": 0.0,
        "B": 0.0063151405192911625
      },
      "extension": {
        "length": 5947.2396499328615,
        "rating": 178.6505937576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_18950_18976_1",
      "ports": {
        "bus1": 18950,
        "bus2": 18976
      },
      "params": {
        "R": 0.002893374767154455,
        "X": 0.02029811404645443,
        "G": 0.0,
        "B": 0.011442885734140873
      },
      "extension": {
        "length": 10817.384370117188,
        "rating": 173.68966341018677
      }
    },
    {
      "class": "Branch",
      "id": "branch_18950_19388_1",
      "ports": {
        "bus1": 19388,
        "bus2": 18950
      },
      "params": {
        "R": 0.0027743952814489607,
        "X": 0.017113585025072098,
        "G": 0.0,
        "B": 0.008355390280485153
      },
      "extension": {
        "length": 8310.974009765625,
        "rating": 220.54550647735596
      }
    },
    {
      "class": "Branch",
      "id": "branch_18951_18955_1",
      "ports": {
        "bus1": 18955,
        "bus2": 18951
      },
      "params": {
        "R": 0.0032294047996401782,
        "X": 0.019261378794908524,
        "G": 0.0,
        "B": 0.00599632877856493
      },
      "extension": {
        "length": 7508.581940368653,
        "rating": 183.48273038864136
      }
    },
    {
      "class": "Branch",
      "id": "branch_18952_18953_1",
      "ports": {
        "bus1": 18952,
        "bus2": 18953
      },
      "params": {
        "R": 0.00023057620273903012,
        "X": 0.0010187035659328103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18955_18956_1",
      "ports": {
        "bus1": 18955,
        "bus2": 18956
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18955_18990_1",
      "ports": {
        "bus1": 18955,
        "bus2": 18990
      },
      "params": {
        "R": 0.0017278575105592608,
        "X": 0.009934614412486553,
        "G": 0.0,
        "B": 0.0021405715961009264
      },
      "extension": {
        "length": 3589.330969390869,
        "rating": 188.214910030365
      }
    },
    {
      "class": "Branch",
      "id": "branch_18957_18984_1",
      "ports": {
        "bus1": 18957,
        "bus2": 18984
      },
      "params": {
        "R": 0.002296172548085451,
        "X": 0.01293869223445654,
        "G": 0.0,
        "B": 0.0051088593900203705
      },
      "extension": {
        "length": 5286.769615447998,
        "rating": 189.3733263015747
      }
    },
    {
      "class": "Branch",
      "id": "branch_18958_18959_1",
      "ports": {
        "bus1": 18958,
        "bus2": 18959
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18958_18986_1",
      "ports": {
        "bus1": 18958,
        "bus2": 18986
      },
      "params": {
        "R": 0.0021222017239779234,
        "X": 0.0106930211186409,
        "G": 0.0,
        "B": 0.0055931261740624905
      },
      "extension": {
        "length": 5738.226186950684,
        "rating": 190.02057313919067
      }
    },
    {
      "class": "Branch",
      "id": "branch_18960_18961_1",
      "ports": {
        "bus1": 18960,
        "bus2": 18961
      },
      "params": {
        "R": 0.0002480736584402621,
        "X": 0.001065558404661715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18960_18980_1",
      "ports": {
        "bus1": 18980,
        "bus2": 18960
      },
      "params": {
        "R": 0.0015394027577713132,
        "X": 0.009800546802580357,
        "G": 0.0,
        "B": 0.005359126254916191
      },
      "extension": {
        "length": 4911.157763305664,
        "rating": 191.6319489479065
      }
    },
    {
      "class": "Branch",
      "id": "branch_18960_18992_1",
      "ports": {
        "bus1": 18960,
        "bus2": 18992
      },
      "params": {
        "R": 0.0014737395104020834,
        "X": 0.007555021904408933,
        "G": 0.0,
        "B": 0.006764113437384366
      },
      "extension": {
        "length": 4788.293216308594,
        "rating": 213.12174797058105
      }
    },
    {
      "class": "Branch",
      "id": "branch_18962_18963_1",
      "ports": {
        "bus1": 18962,
        "bus2": 18963
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18962_18966_1",
      "ports": {
        "bus1": 18962,
        "bus2": 18966
      },
      "params": {
        "R": 0.0011397537309676409,
        "X": 0.006417688447982073,
        "G": 0.0,
        "B": 0.004650052171200514
      },
      "extension": {
        "length": 3804.043491485596,
        "rating": 238.25840950012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_18962_18973_1",
      "ports": {
        "bus1": 18962,
        "bus2": 18973
      },
      "params": {
        "R": 0.0021410647314041853,
        "X": 0.013399696908891201,
        "G": 0.0,
        "B": 0.026197321712970734
      },
      "extension": {
        "length": 12606.176788879395,
        "rating": 229.0548324584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_18964_18966_1",
      "ports": {
        "bus1": 18964,
        "bus2": 18966
      },
      "params": {
        "R": 0.0026734175626188517,
        "X": 0.015391313470900059,
        "G": 0.0,
        "B": 0.013270244933664799
      },
      "extension": {
        "length": 10037.945085754394,
        "rating": 238.1331205368042
      }
    },
    {
      "class": "Branch",
      "id": "branch_18964_18970_1",
      "ports": {
        "bus1": 18970,
        "bus2": 18964
      },
      "params": {
        "R": 0.002244288567453623,
        "X": 0.012745775282382965,
        "G": 0.0,
        "B": 0.023233354091644287
      },
      "extension": {
        "length": 11583.823982849122,
        "rating": 225.8549928665161
      }
    },
    {
      "class": "Branch",
      "id": "branch_18965_18968_1",
      "ports": {
        "bus1": 18965,
        "bus2": 18968
      },
      "params": {
        "R": 0.0008130408823490143,
        "X": 0.053371742367744446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18965_18969_1",
      "ports": {
        "bus1": 18965,
        "bus2": 18969
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18965_18989_1",
      "ports": {
        "bus1": 18965,
        "bus2": 18989
      },
      "params": {
        "R": 0.0004605214053299278,
        "X": 0.004699807148426771,
        "G": 0.0,
        "B": 0.13591718673706055
      },
      "extension": {
        "length": 17043.976910522462,
        "rating": 1175.3990173339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_18965_19489_1",
      "ports": {
        "bus1": 18965,
        "bus2": 19489
      },
      "params": {
        "R": 0.0010394443525001407,
        "X": 0.014468868263065815,
        "G": 0.0,
        "B": 0.6257951855659485
      },
      "extension": {
        "length": 67223.68706689453,
        "rating": 1172.0073699951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_18966_18968_1",
      "ports": {
        "bus1": 18966,
        "bus2": 18968
      },
      "params": {
        "R": -0.0003469884395599365,
        "X": -0.022777915000915527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18967_18968_1",
      "ports": {
        "bus1": 18967,
        "bus2": 18968
      },
      "params": {
        "R": 0.0029913398902863264,
        "X": 0.19636528193950653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18970_18971_1",
      "ports": {
        "bus1": 18970,
        "bus2": 18971
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18972_19000_1",
      "ports": {
        "bus1": 19000,
        "bus2": 18972
      },
      "params": {
        "R": 0.0014908480225130913,
        "X": 0.01095415744930506,
        "G": 0.0,
        "B": 0.009101230651140213
      },
      "extension": {
        "length": 7467.331388488769,
        "rating": 240.75024127960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_18972_19004_1",
      "ports": {
        "bus1": 18972,
        "bus2": 19004
      },
      "params": {
        "R": 0.0006018095882609487,
        "X": 0.0032388102263212204,
        "G": 0.0,
        "B": 0.009583392180502415
      },
      "extension": {
        "length": 3848.79489944458,
        "rating": 222.81837463378906
      }
    },
    {
      "class": "Branch",
      "id": "branch_18973_18974_1",
      "ports": {
        "bus1": 18973,
        "bus2": 18974
      },
      "params": {
        "R": 0.0002489908947609365,
        "X": 0.0011963312281295657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18973_19040_1",
      "ports": {
        "bus1": 18973,
        "bus2": 19040
      },
      "params": {
        "R": 0.004611251410096884,
        "X": 0.021655669435858727,
        "G": 0.0,
        "B": 0.015319877304136753
      },
      "extension": {
        "length": 12360.207500244142,
        "rating": 208.00001621246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_18975_18976_1",
      "ports": {
        "bus1": 18975,
        "bus2": 18976
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18977_18978_1",
      "ports": {
        "bus1": 18977,
        "bus2": 18978
      },
      "params": {
        "R": 0.0021251365542411804,
        "X": 0.012115621007978916,
        "G": 0.0,
        "B": 0.003867527935653925
      },
      "extension": {
        "length": 5241.428464416504,
        "rating": 216.86770915985107
      }
    },
    {
      "class": "Branch",
      "id": "branch_18977_19475_1",
      "ports": {
        "bus1": 18977,
        "bus2": 19475
      },
      "params": {
        "R": 0.0028817609418183565,
        "X": 0.01857684925198555,
        "G": 0.0,
        "B": 0.02329445816576481
      },
      "extension": {
        "length": 15850.352279663086,
        "rating": 239.30418491363525
      }
    },
    {
      "class": "Branch",
      "id": "branch_18978_18979_1",
      "ports": {
        "bus1": 18978,
        "bus2": 18979
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18980_18981_1",
      "ports": {
        "bus1": 18980,
        "bus2": 18981
      },
      "params": {
        "R": 0.0002917014353442937,
        "X": 0.0011096509406343102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18982_18988_1",
      "ports": {
        "bus1": 18988,
        "bus2": 18982
      },
      "params": {
        "R": 0.00253826635889709,
        "X": 0.013306419365108013,
        "G": 0.0,
        "B": 0.00499018095433712
      },
      "extension": {
        "length": 5984.167081970215,
        "rating": 216.27628803253174
      }
    },
    {
      "class": "Branch",
      "id": "branch_18982_19264_1",
      "ports": {
        "bus1": 18982,
        "bus2": 19264
      },
      "params": {
        "R": 0.0024054443929344416,
        "X": 0.013992810621857643,
        "G": 0.0,
        "B": 0.009854803793132305
      },
      "extension": {
        "length": 8994.798176879884,
        "rating": 252.7554750442505
      }
    },
    {
      "class": "Branch",
      "id": "branch_18983_18984_1",
      "ports": {
        "bus1": 18983,
        "bus2": 18984
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18986_18987_1",
      "ports": {
        "bus1": 18986,
        "bus2": 18987
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18988_18996_1",
      "ports": {
        "bus1": 18996,
        "bus2": 18988
      },
      "params": {
        "R": 0.0024015530943870544,
        "X": 0.012518898583948612,
        "G": 0.0,
        "B": 0.0031308424659073353
      },
      "extension": {
        "length": 4281.7357639160155,
        "rating": 196.60344123840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_18989_18990_1",
      "ports": {
        "bus1": 18990,
        "bus2": 18989
      },
      "params": {
        "R": 0.0005461981054395437,
        "X": 0.034935615956783295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18989_18991_1",
      "ports": {
        "bus1": 18989,
        "bus2": 18991
      },
      "params": {
        "R": 0.0002556762774474919,
        "X": 0.0010221367701888084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18989_19415_1",
      "ports": {
        "bus1": 18989,
        "bus2": 19415
      },
      "params": {
        "R": 0.0004932284937240183,
        "X": 0.006573861464858055,
        "G": 0.0,
        "B": 0.11860126256942749
      },
      "extension": {
        "length": 21188.216973999024,
        "rating": 1104.7544479370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_18990_18992_1",
      "ports": {
        "bus1": 18992,
        "bus2": 18990
      },
      "params": {
        "R": 0.0015645896783098578,
        "X": 0.009103679098188877,
        "G": 0.0,
        "B": 0.0027440981939435005
      },
      "extension": {
        "length": 3887.350743713379,
        "rating": 229.36489582061768
      }
    },
    {
      "class": "Branch",
      "id": "branch_18990_18996_1",
      "ports": {
        "bus1": 18996,
        "bus2": 18990
      },
      "params": {
        "R": 0.0021818974055349827,
        "X": 0.013976407237350942,
        "G": 0.0,
        "B": 0.00383053021505475
      },
      "extension": {
        "length": 5031.225155456543,
        "rating": 213.4551763534546
      }
    },
    {
      "class": "Branch",
      "id": "branch_18993_18997_1",
      "ports": {
        "bus1": 18993,
        "bus2": 18997
      },
      "params": {
        "R": 0.0033295240718871355,
        "X": 0.021894877776503563,
        "G": 0.0,
        "B": 0.007664807606488466
      },
      "extension": {
        "length": 9243.409606567384,
        "rating": 219.52571868896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_18993_18998_1",
      "ports": {
        "bus1": 18998,
        "bus2": 18993
      },
      "params": {
        "R": 0.002799700479954481,
        "X": 0.012692103162407875,
        "G": 0.0,
        "B": 0.01141807809472084
      },
      "extension": {
        "length": 7636.908037719727,
        "rating": 198.3231544494629
      }
    },
    {
      "class": "Branch",
      "id": "branch_18993_18999_1",
      "ports": {
        "bus1": 18999,
        "bus2": 18993
      },
      "params": {
        "R": 0.002131800167262554,
        "X": 0.012159314006567001,
        "G": 0.0,
        "B": 0.003716854844242334
      },
      "extension": {
        "length": 4823.438373413086,
        "rating": 245.10085582733154
      }
    },
    {
      "class": "Branch",
      "id": "branch_18994_19261_1",
      "ports": {
        "bus1": 19261,
        "bus2": 18994
      },
      "params": {
        "R": 0.002387054031714797,
        "X": 0.01262311264872551,
        "G": 0.0,
        "B": 0.007064288016408682
      },
      "extension": {
        "length": 7275.433520324707,
        "rating": 222.44653701782227
      }
    },
    {
      "class": "Branch",
      "id": "branch_18995_18996_1",
      "ports": {
        "bus1": 18995,
        "bus2": 18996
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_18997_19003_1",
      "ports": {
        "bus1": 18997,
        "bus2": 19003
      },
      "params": {
        "R": 0.0006741284742020071,
        "X": 0.00420946441590786,
        "G": 0.0,
        "B": 0.006388667505234479
      },
      "extension": {
        "length": 3670.034450317383,
        "rating": 196.229887008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_18998_19004_1",
      "ports": {
        "bus1": 19004,
        "bus2": 18998
      },
      "params": {
        "R": 0.0021065818145871162,
        "X": 0.006214296445250511,
        "G": 0.0,
        "B": 0.0084078349173069
      },
      "extension": {
        "length": 5063.25200289917,
        "rating": 206.2039852142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_18999_19617_1",
      "ports": {
        "bus1": 18999,
        "bus2": 19617
      },
      "params": {
        "R": 0.002818544628098607,
        "X": 0.018541991710662842,
        "G": 0.0,
        "B": 0.006579449400305747
      },
      "extension": {
        "length": 8326.2060335083,
        "rating": 257.381796836853
      }
    },
    {
      "class": "Branch",
      "id": "branch_19000_19001_1",
      "ports": {
        "bus1": 19000,
        "bus2": 19001
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19000_19263_1",
      "ports": {
        "bus1": 19263,
        "bus2": 19000
      },
      "params": {
        "R": 0.0013786853523924947,
        "X": 0.008723127655684948,
        "G": 0.0,
        "B": 0.013632726855576038
      },
      "extension": {
        "length": 6845.0791607666015,
        "rating": 256.8859815597534
      }
    },
    {
      "class": "Branch",
      "id": "branch_19002_19003_1",
      "ports": {
        "bus1": 19002,
        "bus2": 19003
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19003_19262_1",
      "ports": {
        "bus1": 19003,
        "bus2": 19262
      },
      "params": {
        "R": 0.0018261804943904278,
        "X": 0.010888715274631977,
        "G": 0.0,
        "B": 0.0034005269408226013
      },
      "extension": {
        "length": 4130.848636688233,
        "rating": 211.9792938232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_19005_19131_1",
      "ports": {
        "bus1": 19005,
        "bus2": 19131
      },
      "params": {
        "R": 0.005702263675630093,
        "X": 0.03116978891193867,
        "G": 0.0,
        "B": 0.009900122880935669
      },
      "extension": {
        "length": 12967.173986572267,
        "rating": 219.52385902404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_19006_19214_1",
      "ports": {
        "bus1": 19006,
        "bus2": 19214
      },
      "params": {
        "R": 0.002778790658339858,
        "X": 0.011413066647946836,
        "G": 0.0,
        "B": 0.0068115652538836
      },
      "extension": {
        "length": 6097.779147216797,
        "rating": 221.08042240142822
      }
    },
    {
      "class": "Branch",
      "id": "branch_19006_19634_1",
      "ports": {
        "bus1": 19006,
        "bus2": 19634
      },
      "params": {
        "R": 0.006431614514440297,
        "X": 0.030059847980737686,
        "G": 0.0,
        "B": 0.029183533042669296
      },
      "extension": {
        "length": 20752.262932983398,
        "rating": 237.0518922805786
      }
    },
    {
      "class": "Branch",
      "id": "branch_19007_19008_1",
      "ports": {
        "bus1": 19007,
        "bus2": 19008
      },
      "params": {
        "R": 0.0002758906630333513,
        "X": 0.001167692942544818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19007_19010_1",
      "ports": {
        "bus1": 19007,
        "bus2": 19010
      },
      "params": {
        "R": 0.002403978258371353,
        "X": 0.014969542622566223,
        "G": 0.0,
        "B": 0.006445096805691719
      },
      "extension": {
        "length": 6977.8515448608405,
        "rating": 178.81468534469604
      }
    },
    {
      "class": "Branch",
      "id": "branch_19007_19213_1",
      "ports": {
        "bus1": 19213,
        "bus2": 19007
      },
      "params": {
        "R": 0.002647171029821038,
        "X": 0.012219971045851707,
        "G": 0.0,
        "B": 0.006232577841728926
      },
      "extension": {
        "length": 6140.512306274414,
        "rating": 194.93370056152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_19009_19010_1",
      "ports": {
        "bus1": 19009,
        "bus2": 19010
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19010_19390_1",
      "ports": {
        "bus1": 19390,
        "bus2": 19010
      },
      "params": {
        "R": 0.0005512319039553404,
        "X": 0.004046400543302298,
        "G": 0.0,
        "B": 0.004503908567130566
      },
      "extension": {
        "length": 3072.915176879883,
        "rating": 219.36662197113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_19011_19012_1",
      "ports": {
        "bus1": 19011,
        "bus2": 19012
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19011_19216_1",
      "ports": {
        "bus1": 19216,
        "bus2": 19011
      },
      "params": {
        "R": 0.010220997035503387,
        "X": 0.05638131871819497,
        "G": 0.0,
        "B": 0.01651298999786377
      },
      "extension": {
        "length": 22499.9099329834,
        "rating": 198.23760986328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_19011_19634_1",
      "ports": {
        "bus1": 19011,
        "bus2": 19634
      },
      "params": {
        "R": 0.0037788061890751123,
        "X": 0.01880980283021927,
        "G": 0.0,
        "B": 0.015649190172553062
      },
      "extension": {
        "length": 12064.428135681153,
        "rating": 239.7573947906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_19013_19014_1",
      "ports": {
        "bus1": 19013,
        "bus2": 19014
      },
      "params": {
        "R": 0.00727606238797307,
        "X": 0.03901030868291855,
        "G": 0.0,
        "B": 0.014576372690498829
      },
      "extension": {
        "length": 18042.907285766603,
        "rating": 203.51803302764893
      }
    },
    {
      "class": "Branch",
      "id": "branch_19013_19021_1",
      "ports": {
        "bus1": 19013,
        "bus2": 19021
      },
      "params": {
        "R": 0.009399257600307465,
        "X": 0.049192797392606735,
        "G": 0.0,
        "B": 0.019233301281929016
      },
      "extension": {
        "length": 23116.192594848635,
        "rating": 207.68046379089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_19013_19589_1",
      "ports": {
        "bus1": 19013,
        "bus2": 19589
      },
      "params": {
        "R": 0.006188585888594388,
        "X": 0.03644760325551033,
        "G": 0.0,
        "B": 0.01881595328450203
      },
      "extension": {
        "length": 18147.530853149416,
        "rating": 224.06320571899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_19014_19318_1",
      "ports": {
        "bus1": 19014,
        "bus2": 19318
      },
      "params": {
        "R": 0.00753601547330618,
        "X": 0.05009505152702331,
        "G": 0.0,
        "B": 0.022089239209890366
      },
      "extension": {
        "length": 24977.26364831543,
        "rating": 196.92857265472412
      }
    },
    {
      "class": "Branch",
      "id": "branch_19015_19017_1",
      "ports": {
        "bus1": 19015,
        "bus2": 19017
      },
      "params": {
        "R": 0.0022049802355468273,
        "X": 0.013190496712923048,
        "G": 0.0,
        "B": 0.005645208992063999
      },
      "extension": {
        "length": 6020.153687713623,
        "rating": 255.77054023742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_19016_19017_1",
      "ports": {
        "bus1": 19016,
        "bus2": 19017
      },
      "params": {
        "R": 0.00029200417338870466,
        "X": 0.0010853228159248829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19017_19018_1",
      "ports": {
        "bus1": 19017,
        "bus2": 19018
      },
      "params": {
        "R": 0.0021831663325428963,
        "X": 0.011359154246747494,
        "G": 0.0,
        "B": 0.007690249010920525
      },
      "extension": {
        "length": 6743.3954837036135,
        "rating": 261.2158536911011
      }
    },
    {
      "class": "Branch",
      "id": "branch_19018_19142_1",
      "ports": {
        "bus1": 19018,
        "bus2": 19142
      },
      "params": {
        "R": 0.003733966033905744,
        "X": 0.021382128819823265,
        "G": 0.0,
        "B": 0.014104986563324928
      },
      "extension": {
        "length": 12830.946022705079,
        "rating": 247.0857858657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_19019_19021_1",
      "ports": {
        "bus1": 19019,
        "bus2": 19021
      },
      "params": {
        "R": 0.0051332926377654076,
        "X": 0.023652836680412296,
        "G": 0.0,
        "B": 0.006162334699183702
      },
      "extension": {
        "length": 8558.67684375,
        "rating": 229.71467971801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_19020_19021_1",
      "ports": {
        "bus1": 19020,
        "bus2": 19021
      },
      "params": {
        "R": 0.00022960900969337675,
        "X": 0.001030558138154447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19021_19314_1",
      "ports": {
        "bus1": 19021,
        "bus2": 19314
      },
      "params": {
        "R": 0.004642616957426071,
        "X": 0.02678171917796135,
        "G": 0.0,
        "B": 0.010333145968616009
      },
      "extension": {
        "length": 10843.456615905761,
        "rating": 240.88425636291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_19022_19027_1",
      "ports": {
        "bus1": 19027,
        "bus2": 19022
      },
      "params": {
        "R": 0.006437865551561118,
        "X": 0.03119661286473274,
        "G": 0.0,
        "B": 0.007381621748208999
      },
      "extension": {
        "length": 11685.466987976075,
        "rating": 219.04480457305908
      }
    },
    {
      "class": "Branch",
      "id": "branch_19022_19041_1",
      "ports": {
        "bus1": 19022,
        "bus2": 19041
      },
      "params": {
        "R": 0.002572382101789117,
        "X": 0.016585255041718483,
        "G": 0.0,
        "B": 0.055442750453948975
      },
      "extension": {
        "length": 20861.24376928711,
        "rating": 212.26394176483154
      }
    },
    {
      "class": "Branch",
      "id": "branch_19023_19024_1",
      "ports": {
        "bus1": 19023,
        "bus2": 19024
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19023_19038_1",
      "ports": {
        "bus1": 19023,
        "bus2": 19038
      },
      "params": {
        "R": 0.013445284217596054,
        "X": 0.07909569889307022,
        "G": 0.0,
        "B": 0.05641305819153785
      },
      "extension": {
        "length": 51033.79165209961,
        "rating": 192.7629828453064
      }
    },
    {
      "class": "Branch",
      "id": "branch_19023_19040_1",
      "ports": {
        "bus1": 19023,
        "bus2": 19040
      },
      "params": {
        "R": 0.02297100052237511,
        "X": 0.09804379194974899,
        "G": 0.0,
        "B": 0.04191045090556145
      },
      "extension": {
        "length": 47950.788300292974,
        "rating": 203.38716506958008
      }
    },
    {
      "class": "Branch",
      "id": "branch_19025_19027_1",
      "ports": {
        "bus1": 19027,
        "bus2": 19025
      },
      "params": {
        "R": 0.002251273952424526,
        "X": 0.015437465161085129,
        "G": 0.0,
        "B": 0.0036256557796150446
      },
      "extension": {
        "length": 5161.753676513672,
        "rating": 233.62727165222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_19026_19029_1",
      "ports": {
        "bus1": 19026,
        "bus2": 19029
      },
      "params": {
        "R": 0.00031361362198367715,
        "X": 0.017056956887245178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19026_19030_1",
      "ports": {
        "bus1": 19026,
        "bus2": 19030
      },
      "params": {
        "R": 0.00029071077005937696,
        "X": 0.0010874149156734347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19027_19029_1",
      "ports": {
        "bus1": 19027,
        "bus2": 19029
      },
      "params": {
        "R": 8.817070920486003e-05,
        "X": 0.00479546282440424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19028_19029_1",
      "ports": {
        "bus1": 19028,
        "bus2": 19029
      },
      "params": {
        "R": 0.00225214590318501,
        "X": 0.12249068915843964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19030_19585_1",
      "ports": {
        "bus1": 19585,
        "bus2": 19030
      },
      "params": {
        "R": 0.0006476028938777745,
        "X": 0.008161754347383976,
        "G": 0.0,
        "B": 0.14002375304698944
      },
      "extension": {
        "length": 24771.25492053223,
        "rating": 1263.0316734313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_19032_19033_1",
      "ports": {
        "bus1": 19032,
        "bus2": 19033
      },
      "params": {
        "R": 0.00022787266061641276,
        "X": 0.0010736758122220635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19032_19547_1",
      "ports": {
        "bus1": 19032,
        "bus2": 19547
      },
      "params": {
        "R": 0.0022377576678991318,
        "X": 0.011037535034120081,
        "G": 0.0,
        "B": 0.007780886720865965
      },
      "extension": {
        "length": 6771.815190856933,
        "rating": 200.86023807525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_19034_19035_1",
      "ports": {
        "bus1": 19035,
        "bus2": 19034
      },
      "params": {
        "R": 0.001973973121494055,
        "X": 0.012698851525783537,
        "G": 0.0,
        "B": 0.002630122471600771
      },
      "extension": {
        "length": 4186.735713775635,
        "rating": 235.18187999725342
      }
    },
    {
      "class": "Branch",
      "id": "branch_19035_19547_1",
      "ports": {
        "bus1": 19035,
        "bus2": 19547
      },
      "params": {
        "R": 0.0011395160108804703,
        "X": 0.007714427541941404,
        "G": 0.0,
        "B": 0.04646046459674835
      },
      "extension": {
        "length": 14376.582422973634,
        "rating": 241.9816493988037
      }
    },
    {
      "class": "Branch",
      "id": "branch_19036_19037_1",
      "ports": {
        "bus1": 19036,
        "bus2": 19037
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19038_19039_1",
      "ports": {
        "bus1": 19038,
        "bus2": 19039
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19041_19042_1",
      "ports": {
        "bus1": 19041,
        "bus2": 19042
      },
      "params": {
        "R": 0.0031028578523546457,
        "X": 0.01350519061088562,
        "G": 0.0,
        "B": 0.015581154264509678
      },
      "extension": {
        "length": 9905.255580322266,
        "rating": 208.92720222473145
      }
    },
    {
      "class": "Branch",
      "id": "branch_19042_19130_1",
      "ports": {
        "bus1": 19042,
        "bus2": 19130
      },
      "params": {
        "R": 0.00524390721693635,
        "X": 0.03272547572851181,
        "G": 0.0,
        "B": 0.01021215133368969
      },
      "extension": {
        "length": 12696.085556762695,
        "rating": 203.24666500091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_19043_19044_1",
      "ports": {
        "bus1": 19043,
        "bus2": 19044
      },
      "params": {
        "R": 0.007683250587433577,
        "X": 0.034542471170425415,
        "G": 0.0,
        "B": 0.013300303369760513
      },
      "extension": {
        "length": 14996.593089843751,
        "rating": 189.24660682678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_19043_19186_1",
      "ports": {
        "bus1": 19043,
        "bus2": 19186
      },
      "params": {
        "R": 0.009259779937565327,
        "X": 0.03708886355161667,
        "G": 0.0,
        "B": 0.012562158517539501
      },
      "extension": {
        "length": 15793.532817626954,
        "rating": 208.76328945159912
      }
    },
    {
      "class": "Branch",
      "id": "branch_19045_19046_1",
      "ports": {
        "bus1": 19045,
        "bus2": 19046
      },
      "params": {
        "R": 0.00024142469919752327,
        "X": 0.0010022262576967478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19046_19255_1",
      "ports": {
        "bus1": 19046,
        "bus2": 19255
      },
      "params": {
        "R": 0.004718223121017218,
        "X": 0.02705979347229004,
        "G": 0.0,
        "B": 0.030956333503127095
      },
      "extension": {
        "length": 19686.43719909668,
        "rating": 229.46178913116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_19047_19048_1",
      "ports": {
        "bus1": 19047,
        "bus2": 19048
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19048_19049_1",
      "ports": {
        "bus1": 19048,
        "bus2": 19049
      },
      "params": {
        "R": 0.0039253244176507,
        "X": 0.020550105720758438,
        "G": 0.0,
        "B": 0.010564801283180714
      },
      "extension": {
        "length": 11323.047039916992,
        "rating": 211.20262145996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_19049_19128_1",
      "ports": {
        "bus1": 19049,
        "bus2": 19128
      },
      "params": {
        "R": 0.007734543178230524,
        "X": 0.037117667496204376,
        "G": 0.0,
        "B": 0.022969059646129608
      },
      "extension": {
        "length": 19585.74115942383,
        "rating": 224.10943508148193
      }
    },
    {
      "class": "Branch",
      "id": "branch_19050_19051_1",
      "ports": {
        "bus1": 19050,
        "bus2": 19051
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19050_19053_1",
      "ports": {
        "bus1": 19050,
        "bus2": 19053
      },
      "params": {
        "R": 0.002369186608120799,
        "X": 0.011344517581164837,
        "G": 0.0,
        "B": 0.005223441869020462
      },
      "extension": {
        "length": 5697.32096282959,
        "rating": 237.68179416656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_19050_19226_1",
      "ports": {
        "bus1": 19050,
        "bus2": 19226
      },
      "params": {
        "R": 0.002912984462454915,
        "X": 0.015191029757261276,
        "G": 0.0,
        "B": 0.005869023036211728
      },
      "extension": {
        "length": 6750.427891662598,
        "rating": 241.6614532470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_19052_19053_1",
      "ports": {
        "bus1": 19052,
        "bus2": 19053
      },
      "params": {
        "R": 0.00020226542255841196,
        "X": 0.001103625982068479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19053_19061_1",
      "ports": {
        "bus1": 19053,
        "bus2": 19061
      },
      "params": {
        "R": 0.0020109866745769978,
        "X": 0.01648927666246891,
        "G": 0.0,
        "B": 0.022361796349287033
      },
      "extension": {
        "length": 14381.281950073242,
        "rating": 226.81801319122314
      }
    },
    {
      "class": "Branch",
      "id": "branch_19054_19057_1",
      "ports": {
        "bus1": 19054,
        "bus2": 19057
      },
      "params": {
        "R": 0.002054796786978841,
        "X": 0.013073745183646679,
        "G": 0.0,
        "B": 0.005741765256971121
      },
      "extension": {
        "length": 6457.026684265137,
        "rating": 218.98183822631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_19054_19228_1",
      "ports": {
        "bus1": 19054,
        "bus2": 19228
      },
      "params": {
        "R": 0.002856823615729809,
        "X": 0.0154396528378129,
        "G": 0.0,
        "B": 0.005928323604166508
      },
      "extension": {
        "length": 6611.321429077148,
        "rating": 201.25341415405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_19055_19056_1",
      "ports": {
        "bus1": 19055,
        "bus2": 19056
      },
      "params": {
        "R": 0.00021766549616586417,
        "X": 0.0010675250086933374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19055_19091_1",
      "ports": {
        "bus1": 19055,
        "bus2": 19091
      },
      "params": {
        "R": 0.007914536632597446,
        "X": 0.057008381932973855,
        "G": 0.0,
        "B": 0.019638871774077415
      },
      "extension": {
        "length": 23599.356777465822,
        "rating": 193.2651400566101
      }
    },
    {
      "class": "Branch",
      "id": "branch_19055_19094_1",
      "ports": {
        "bus1": 19055,
        "bus2": 19094
      },
      "params": {
        "R": 0.004854896571487188,
        "X": 0.03265923261642456,
        "G": 0.0,
        "B": 0.014944614842534065
      },
      "extension": {
        "length": 16648.63494873047,
        "rating": 156.5471053123474
      }
    },
    {
      "class": "Branch",
      "id": "branch_19057_19066_1",
      "ports": {
        "bus1": 19057,
        "bus2": 19066
      },
      "params": {
        "R": 0.0028977978508919477,
        "X": 0.016000181436538696,
        "G": 0.0,
        "B": 0.006612440571188927
      },
      "extension": {
        "length": 7953.955755249023,
        "rating": 208.7935447692871
      }
    },
    {
      "class": "Branch",
      "id": "branch_19058_19059_1",
      "ports": {
        "bus1": 19058,
        "bus2": 19059
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19058_19060_1",
      "ports": {
        "bus1": 19058,
        "bus2": 19060
      },
      "params": {
        "R": 0.0024779161904007196,
        "X": 0.019210169091820717,
        "G": 0.0,
        "B": 0.005832884926348925
      },
      "extension": {
        "length": 7839.682195495606,
        "rating": 197.80162572860718
      }
    },
    {
      "class": "Branch",
      "id": "branch_19058_19075_1",
      "ports": {
        "bus1": 19058,
        "bus2": 19075
      },
      "params": {
        "R": 0.00739711243659258,
        "X": 0.038846056908369064,
        "G": 0.0,
        "B": 0.01656901277601719
      },
      "extension": {
        "length": 17045.68052746582,
        "rating": 170.68607807159424
      }
    },
    {
      "class": "Branch",
      "id": "branch_19058_19083_1",
      "ports": {
        "bus1": 19083,
        "bus2": 19058
      },
      "params": {
        "R": 0.00096730119548738,
        "X": 0.005192195530980825,
        "G": 0.0,
        "B": 0.008644286543130875
      },
      "extension": {
        "length": 4996.9502243042,
        "rating": 223.43266010284424
      }
    },
    {
      "class": "Branch",
      "id": "branch_19058_19086_1",
      "ports": {
        "bus1": 19058,
        "bus2": 19086
      },
      "params": {
        "R": 0.004280483815819025,
        "X": 0.0275905467569828,
        "G": 0.0,
        "B": 0.014246869832277298
      },
      "extension": {
        "length": 15025.846187988282,
        "rating": 170.3969955444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_19061_19062_1",
      "ports": {
        "bus1": 19061,
        "bus2": 19062
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19061_19070_1",
      "ports": {
        "bus1": 19070,
        "bus2": 19061
      },
      "params": {
        "R": 0.0014141550054773688,
        "X": 0.009475045837461948,
        "G": 0.0,
        "B": 0.00280888588167727
      },
      "extension": {
        "length": 3861.0597903442385,
        "rating": 202.01177597045898
      }
    },
    {
      "class": "Branch",
      "id": "branch_19063_19076_1",
      "ports": {
        "bus1": 19063,
        "bus2": 19076
      },
      "params": {
        "R": 0.003264585509896278,
        "X": 0.02027779072523117,
        "G": 0.0,
        "B": 0.0070654419250786304
      },
      "extension": {
        "length": 7709.553487243653,
        "rating": 180.06761074066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_19064_19065_1",
      "ports": {
        "bus1": 19064,
        "bus2": 19065
      },
      "params": {
        "R": 0.00022940673807170245,
        "X": 0.0010848901001736522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19065_19066_1",
      "ports": {
        "bus1": 19065,
        "bus2": 19066
      },
      "params": {
        "R": 0.0008652106625959277,
        "X": 0.005158658139407635,
        "G": 0.0,
        "B": 0.002515638479962945
      },
      "extension": {
        "length": 2596.25888772583,
        "rating": 201.25770568847656
      }
    },
    {
      "class": "Branch",
      "id": "branch_19065_19067_1",
      "ports": {
        "bus1": 19067,
        "bus2": 19065
      },
      "params": {
        "R": 0.002552923047915101,
        "X": 0.015896182507276535,
        "G": 0.0,
        "B": 0.004281230736523867
      },
      "extension": {
        "length": 6339.060419677735,
        "rating": 154.03136014938354
      }
    },
    {
      "class": "Branch",
      "id": "branch_19066_19070_1",
      "ports": {
        "bus1": 19066,
        "bus2": 19070
      },
      "params": {
        "R": 0.00150558038149029,
        "X": 0.008671517483890057,
        "G": 0.0,
        "B": 0.0016077816253527997
      },
      "extension": {
        "length": 2774.969456176758,
        "rating": 176.7328381538391
      }
    },
    {
      "class": "Branch",
      "id": "branch_19068_19069_1",
      "ports": {
        "bus1": 19068,
        "bus2": 19069
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19068_19107_1",
      "ports": {
        "bus1": 19107,
        "bus2": 19068
      },
      "params": {
        "R": 0.001621797797270119,
        "X": 0.009774803183972836,
        "G": 0.0,
        "B": 0.0050881109200417995
      },
      "extension": {
        "length": 5269.6962273559575,
        "rating": 247.9395627975464
      }
    },
    {
      "class": "Branch",
      "id": "branch_19068_19109_1",
      "ports": {
        "bus1": 19068,
        "bus2": 19109
      },
      "params": {
        "R": 0.0011913857888430357,
        "X": 0.006272290367633104,
        "G": 0.0,
        "B": 0.022031456232070923
      },
      "extension": {
        "length": 8869.463385314943,
        "rating": 253.22730541229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_19070_19071_1",
      "ports": {
        "bus1": 19070,
        "bus2": 19071
      },
      "params": {
        "R": 0.00020299358584452418,
        "X": 0.0011889798333868384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19072_19073_1",
      "ports": {
        "bus1": 19072,
        "bus2": 19073
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19072_19104_1",
      "ports": {
        "bus1": 19072,
        "bus2": 19104
      },
      "params": {
        "R": 0.006185846403241157,
        "X": 0.04035913199186325,
        "G": 0.0,
        "B": 0.017528023570775986
      },
