      "extension": {
        "length": 19679.08402001953,
        "rating": 178.21451425552368
      }
    },
    {
      "class": "Branch",
      "id": "branch_19072_19228_1",
      "ports": {
        "bus1": 19228,
        "bus2": 19072
      },
      "params": {
        "R": 0.002640859689563513,
        "X": 0.012923090718686579,
        "G": 0.0,
        "B": 0.004829694516956806
      },
      "extension": {
        "length": 6094.702660583496,
        "rating": 192.54655838012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_19074_19077_1",
      "ports": {
        "bus1": 19074,
        "bus2": 19077
      },
      "params": {
        "R": 0.0032219127751886845,
        "X": 0.01836279220879078,
        "G": 0.0,
        "B": 0.04029891639947891
      },
      "extension": {
        "length": 19350.873774536132,
        "rating": 207.78732299804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_19074_19094_1",
      "ports": {
        "bus1": 19094,
        "bus2": 19074
      },
      "params": {
        "R": 0.002997100818902254,
        "X": 0.013720951043069363,
        "G": 0.0,
        "B": 0.004612915217876434
      },
      "extension": {
        "length": 5865.784505584717,
        "rating": 185.96224784851074
      }
    },
    {
      "class": "Branch",
      "id": "branch_19075_19084_1",
      "ports": {
        "bus1": 19084,
        "bus2": 19075
      },
      "params": {
        "R": 0.001986358780413866,
        "X": 0.013303705491125585,
        "G": 0.0,
        "B": 0.002924626227468252
      },
      "extension": {
        "length": 4371.890865600586,
        "rating": 201.19476318359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_19076_19079_1",
      "ports": {
        "bus1": 19079,
        "bus2": 19076
      },
      "params": {
        "R": 0.0016942644724622367,
        "X": 0.008996077813208103,
        "G": 0.0,
        "B": 0.005853880662471055
      },
      "extension": {
        "length": 5053.531410186768,
        "rating": 231.1756134033203
      }
    },
    {
      "class": "Branch",
      "id": "branch_19076_19098_1",
      "ports": {
        "bus1": 19076,
        "bus2": 19098
      },
      "params": {
        "R": 0.004589855670928955,
        "X": 0.026384195312857628,
        "G": 0.0,
        "B": 0.026286223903298375
      },
      "extension": {
        "length": 19641.982005615235,
        "rating": 188.43162059783936
      }
    },
    {
      "class": "Branch",
      "id": "branch_19076_19100_1",
      "ports": {
        "bus1": 19076,
        "bus2": 19100
      },
      "params": {
        "R": 0.017130568623542786,
        "X": 0.08550623059272766,
        "G": 0.0,
        "B": 0.013826231472194195
      },
      "extension": {
        "length": 24520.944478271485,
        "rating": 196.56747579574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_19077_19079_1",
      "ports": {
        "bus1": 19079,
        "bus2": 19077
      },
      "params": {
        "R": 0.001339388662017882,
        "X": 0.007035311311483383,
        "G": 0.0,
        "B": 0.0028086795937269926
      },
      "extension": {
        "length": 2938.7940960388187,
        "rating": 225.62189102172852
      }
    },
    {
      "class": "Branch",
      "id": "branch_19078_19081_1",
      "ports": {
        "bus1": 19078,
        "bus2": 19081
      },
      "params": {
        "R": 0.0011632548412308097,
        "X": 0.07179076224565506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19078_19082_1",
      "ports": {
        "bus1": 19078,
        "bus2": 19082
      },
      "params": {
        "R": 0.00023469541338272393,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19079_19081_1",
      "ports": {
        "bus1": 19079,
        "bus2": 19081
      },
      "params": {
        "R": -0.000640005455352366,
        "X": -0.03949820250272751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19080_19081_1",
      "ports": {
        "bus1": 19080,
        "bus2": 19081
      },
      "params": {
        "R": 0.0030548744834959507,
        "X": 0.18853288888931274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19084_19085_1",
      "ports": {
        "bus1": 19084,
        "bus2": 19085
      },
      "params": {
        "R": 0.00028957557515241206,
        "X": 0.0010406369110569358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19084_19086_1",
      "ports": {
        "bus1": 19084,
        "bus2": 19086
      },
      "params": {
        "R": 0.0008489843457937241,
        "X": 0.006266215350478888,
        "G": 0.0,
        "B": 0.007072013802826404
      },
      "extension": {
        "length": 4506.5353098449705,
        "rating": 201.32415294647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_19084_34669_1",
      "ports": {
        "bus1": 19084,
        "bus2": 34669
      },
      "params": {
        "R": 0.0035516468342393637,
        "X": 0.021306104958057407,
        "G": 0.0,
        "B": 0.03995412960648537
      },
      "extension": {
        "length": 21365.099991210936,
        "rating": 241.63999557495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_19087_19088_1",
      "ports": {
        "bus1": 19087,
        "bus2": 19088
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19087_19089_1",
      "ports": {
        "bus1": 19087,
        "bus2": 19089
      },
      "params": {
        "R": 0.0019043362699449062,
        "X": 0.011804675683379173,
        "G": 0.0,
        "B": 0.022756211459636688
      },
      "extension": {
        "length": 11381.162632141113,
        "rating": 168.22010278701782
      }
    },
    {
      "class": "Branch",
      "id": "branch_19090_19091_1",
      "ports": {
        "bus1": 19090,
        "bus2": 19091
      },
      "params": {
        "R": 0.0002202399482484907,
        "X": 0.0011615741532295942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19091_19096_1",
      "ports": {
        "bus1": 19096,
        "bus2": 19091
      },
      "params": {
        "R": 0.0026997877284884453,
        "X": 0.015699492767453194,
        "G": 0.0,
        "B": 0.0068413903936743745
      },
      "extension": {
        "length": 7450.625966308594,
        "rating": 206.40466213226318
      }
    },
    {
      "class": "Branch",
      "id": "branch_19092_19093_1",
      "ports": {
        "bus1": 19092,
        "bus2": 19093
      },
      "params": {
        "R": 0.00029180393903516233,
        "X": 0.0010802585165947676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19093_19096_1",
      "ports": {
        "bus1": 19093,
        "bus2": 19096
      },
      "params": {
        "R": 0.0015909071080386636,
        "X": 0.009783088229596615,
        "G": 0.0,
        "B": 0.00850387942045927
      },
      "extension": {
        "length": 6189.609855926514,
        "rating": 231.3589334487915
      }
    },
    {
      "class": "Branch",
      "id": "branch_19093_19097_1",
      "ports": {
        "bus1": 19093,
        "bus2": 19097
      },
      "params": {
        "R": 0.0017273271223530173,
        "X": 0.010207423008978367,
        "G": 0.0,
        "B": 0.008817112073302269
      },
      "extension": {
        "length": 6789.003304504395,
        "rating": 237.02166080474854
      }
    },
    {
      "class": "Branch",
      "id": "branch_19094_19095_1",
      "ports": {
        "bus1": 19094,
        "bus2": 19095
      },
      "params": {
        "R": 0.00027241415227763355,
        "X": 0.001018634415231645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19097_34663_1",
      "ports": {
        "bus1": 34663,
        "bus2": 19097
      },
      "params": {
        "R": 0.002251251833513379,
        "X": 0.017702143639326096,
        "G": 0.0,
        "B": 0.007499610073864461
      },
      "extension": {
        "length": 7877.585370300293,
        "rating": 243.860125541687
      }
    },
    {
      "class": "Branch",
      "id": "branch_19098_19102_1",
      "ports": {
        "bus1": 19102,
        "bus2": 19098
      },
      "params": {
        "R": 0.0020091889891773462,
        "X": 0.00528514152392745,
        "G": 0.0,
        "B": 0.00454679923132062
      },
      "extension": {
        "length": 3492.0878236083986,
        "rating": 230.34019470214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_19099_19102_1",
      "ports": {
        "bus1": 19099,
        "bus2": 19102
      },
      "params": {
        "R": 0.002324411878362298,
        "X": 0.015779219567775726,
        "G": 0.0,
        "B": 0.006136090494692326
      },
      "extension": {
        "length": 6697.920422241211,
        "rating": 222.81348705291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_19101_19102_1",
      "ports": {
        "bus1": 19101,
        "bus2": 19102
      },
      "params": {
        "R": 0.00023681500169914219,
        "X": 0.0011010610032826662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19105_19106_1",
      "ports": {
        "bus1": 19105,
        "bus2": 19106
      },
      "params": {
        "R": 0.0002008194278459996,
        "X": 0.0011820616200566292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19105_19108_1",
      "ports": {
        "bus1": 19105,
        "bus2": 19108
      },
      "params": {
        "R": 0.0016884560463950038,
        "X": 0.00899374857544899,
        "G": 0.0,
        "B": 0.00596619863063097
      },
      "extension": {
        "length": 5109.229708099366,
        "rating": 239.95916843414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_19105_19225_1",
      "ports": {
        "bus1": 19105,
        "bus2": 19225
      },
      "params": {
        "R": 0.0016137226484715939,
        "X": 0.008496538735926151,
        "G": 0.0,
        "B": 0.008378798142075539
      },
      "extension": {
        "length": 6164.556327026367,
        "rating": 218.70169639587402
      }
    },
    {
      "class": "Branch",
      "id": "branch_19108_19219_1",
      "ports": {
        "bus1": 19219,
        "bus2": 19108
      },
      "params": {
        "R": 0.001994268037378788,
        "X": 0.011410873383283615,
        "G": 0.0,
        "B": 0.0019733894150704145
      },
      "extension": {
        "length": 3300.643869598389,
        "rating": 218.38974952697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_19108_19429_1",
      "ports": {
        "bus1": 19108,
        "bus2": 19429
      },
      "params": {
        "R": 0.00148813019040972,
        "X": 0.009885810315608978,
        "G": 0.0,
        "B": 0.005382081028074026
      },
      "extension": {
        "length": 5410.050857940674,
        "rating": 203.53693962097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_19109_19112_1",
      "ports": {
        "bus1": 19109,
        "bus2": 19112
      },
      "params": {
        "R": 0.0010910665150731802,
        "X": 0.0071630836464464664,
        "G": 0.0,
        "B": 0.0017936591757461429
      },
      "extension": {
        "length": 2462.648124572754,
        "rating": 242.5133228302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_19110_19114_1",
      "ports": {
        "bus1": 19110,
        "bus2": 19114
      },
      "params": {
        "R": 0.001107682241126895,
        "X": 0.006479080766439439,
        "G": 0.0,
        "B": 0.0042832414619624615
      },
      "extension": {
        "length": 3717.3393652038576,
        "rating": 240.01431465148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_19111_19112_1",
      "ports": {
        "bus1": 19112,
        "bus2": 19111
      },
      "params": {
        "R": 0.0005564329330809414,
        "X": 0.034008875489234924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 148.35000658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19111_19113_1",
      "ports": {
        "bus1": 19111,
        "bus2": 19113
      },
      "params": {
        "R": 0.0002449024759698659,
        "X": 0.0010802418692037463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19112_19631_1",
      "ports": {
        "bus1": 19631,
        "bus2": 19112
      },
      "params": {
        "R": 0.0007866321830078958,
        "X": 0.0049804216250777245,
        "G": 0.0,
        "B": 0.005149228498339653
      },
      "extension": {
        "length": 3463.405283660889,
        "rating": 158.673894405365
      }
    },
    {
      "class": "Branch",
      "id": "branch_19113_19559_1",
      "ports": {
        "bus1": 19559,
        "bus2": 19113
      },
      "params": {
        "R": 0.000867378490511328,
        "X": 0.012694595381617546,
        "G": 0.0,
        "B": 0.27925410866737366
      },
      "extension": {
        "length": 41879.858770019535,
        "rating": 1434.7225189208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_19113_19559_2",
      "ports": {
        "bus1": 19559,
        "bus2": 19113
      },
      "params": {
        "R": 0.000867378490511328,
        "X": 0.012694595381617546,
        "G": 0.0,
        "B": 0.27925410866737366
      },
      "extension": {
        "length": 41879.858770019535,
        "rating": 1434.7225189208984
      }
    },
    {
      "class": "Branch",
      "id": "branch_19114_19220_1",
      "ports": {
        "bus1": 19114,
        "bus2": 19220
      },
      "params": {
        "R": 0.0010804764460772276,
        "X": 0.0056114024482667455,
        "G": 0.0,
        "B": 0.002539072884246707
      },
      "extension": {
        "length": 2845.875221191406,
        "rating": 193.27914714813232
      }
    },
    {
      "class": "Branch",
      "id": "branch_19115_19429_1",
      "ports": {
        "bus1": 19429,
        "bus2": 19115
      },
      "params": {
        "R": 0.0005807611159980297,
        "X": 0.003399925073608756,
        "G": 0.0,
        "B": 0.0019588242284953594
      },
      "extension": {
        "length": 1793.0911738128664,
        "rating": 203.6355495452881
      }
    },
    {
      "class": "Branch",
      "id": "branch_19115_19453_1",
      "ports": {
        "bus1": 19453,
        "bus2": 19115
      },
      "params": {
        "R": 0.0009058709256350994,
        "X": 0.005534081254154444,
        "G": 0.0,
        "B": 0.0015622064238414168
      },
      "extension": {
        "length": 2187.0596903686524,
        "rating": 248.99373054504395
      }
    },
    {
      "class": "Branch",
      "id": "branch_19115_19619_1",
      "ports": {
        "bus1": 19115,
        "bus2": 19619
      },
      "params": {
        "R": 0.0009027512278407812,
        "X": 0.004555999767035246,
        "G": 0.0,
        "B": 0.002187061123549938
      },
      "extension": {
        "length": 2200.0405608215333,
        "rating": 250.59058666229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_19116_19467_1",
      "ports": {
        "bus1": 19467,
        "bus2": 19116
      },
      "params": {
        "R": 0.0006275760824792087,
        "X": 0.0032244946341961622,
        "G": 0.0,
        "B": 0.0015895131509751081
      },
      "extension": {
        "length": 1630.8546579437257,
        "rating": 267.3182487487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_19116_19467_2",
      "ports": {
        "bus1": 19467,
        "bus2": 19116
      },
      "params": {
        "R": 0.0006275760824792087,
        "X": 0.0032244946341961622,
        "G": 0.0,
        "B": 0.0015895131509751081
      },
      "extension": {
        "length": 1630.8546579437257,
        "rating": 267.3182487487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_19116_19626_1",
      "ports": {
        "bus1": 19116,
        "bus2": 19626
      },
      "params": {
        "R": 0.002723084297031164,
        "X": 0.0153398672118783,
        "G": 0.0,
        "B": 0.005430515855550766
      },
      "extension": {
        "length": 6715.14460345459,
        "rating": 233.6453914642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_19117_19118_1",
      "ports": {
        "bus1": 19117,
        "bus2": 19118
      },
      "params": {
        "R": 0.00023503541888203475,
        "X": 0.0011068484745919704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19118_19245_1",
      "ports": {
        "bus1": 19118,
        "bus2": 19245
      },
      "params": {
        "R": 0.0016330220969393852,
        "X": 0.0077184950932860374,
        "G": 0.0,
        "B": 0.003092739498242736
      },
      "extension": {
        "length": 3306.594250579834,
        "rating": 241.03577136993408
      }
    },
    {
      "class": "Branch",
      "id": "branch_19119_19120_1",
      "ports": {
        "bus1": 19119,
        "bus2": 19120
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19119_19239_1",
      "ports": {
        "bus1": 19239,
        "bus2": 19119
      },
      "params": {
        "R": 0.0017412775196135044,
        "X": 0.010279910638928413,
        "G": 0.0,
        "B": 0.004542926792055368
      },
      "extension": {
        "length": 4982.688187866211,
        "rating": 206.243896484375
      }
    },
    {
      "class": "Branch",
      "id": "branch_19119_19248_1",
      "ports": {
        "bus1": 19119,
        "bus2": 19248
      },
      "params": {
        "R": 0.0023843871895223856,
        "X": 0.012442017905414104,
        "G": 0.0,
        "B": 0.005429259035736322
      },
      "extension": {
        "length": 5627.99027609253,
        "rating": 193.00732612609863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19122_19128_1",
      "ports": {
        "bus1": 19122,
        "bus2": 19128
      },
      "params": {
        "R": 0.00425680261105299,
        "X": 0.023625630885362625,
        "G": 0.0,
        "B": 0.01770286075770855
      },
      "extension": {
        "length": 15780.692764160156,
        "rating": 228.75280380249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_19123_19126_1",
      "ports": {
        "bus1": 19123,
        "bus2": 19126
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0011132508516311646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19123_19127_1",
      "ports": {
        "bus1": 19123,
        "bus2": 19127
      },
      "params": {
        "R": 0.00028376796399243176,
        "X": 0.0010196841321885586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19123_19128_1",
      "ports": {
        "bus1": 19123,
        "bus2": 19128
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19124_19126_1",
      "ports": {
        "bus1": 19124,
        "bus2": 19126
      },
      "params": {
        "R": 0.007296031806617975,
        "X": 0.24115146696567535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19125_19126_1",
      "ports": {
        "bus1": 19125,
        "bus2": 19126
      },
      "params": {
        "R": 0.007296031806617975,
        "X": 0.24115146696567535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19131_19132_1",
      "ports": {
        "bus1": 19132,
        "bus2": 19131
      },
      "params": {
        "R": 0.0047949920408427715,
        "X": 0.027050830423831936,
        "G": 0.0,
        "B": 0.014159899204969406
      },
      "extension": {
        "length": 13959.738052734376,
        "rating": 209.1512680053711
      }
    },
    {
      "class": "Branch",
      "id": "branch_19132_19133_1",
      "ports": {
        "bus1": 19132,
        "bus2": 19133
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19134_19200_1",
      "ports": {
        "bus1": 19134,
        "bus2": 19200
      },
      "params": {
        "R": 0.005164161790162325,
        "X": 0.028472980484366417,
        "G": 0.0,
        "B": 0.019049836322665215
      },
      "extension": {
        "length": 18111.351247558596,
        "rating": 212.46135234832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_19134_19377_1",
      "ports": {
        "bus1": 19134,
        "bus2": 19377
      },
      "params": {
        "R": 0.004698589444160461,
        "X": 0.021714214235544205,
        "G": 0.0,
        "B": 0.011672169901430609
      },
      "extension": {
        "length": 10984.487705200196,
        "rating": 220.17207145690918
      }
    },
    {
      "class": "Branch",
      "id": "branch_19135_19140_1",
      "ports": {
        "bus1": 19135,
        "bus2": 19140
      },
      "params": {
        "R": 0.002463976154103875,
        "X": 0.009470590390264988,
        "G": 0.0,
        "B": 0.0075680045410990715
      },
      "extension": {
        "length": 6124.9644994812015,
        "rating": 218.44589710235596
      }
    },
    {
      "class": "Branch",
      "id": "branch_19135_19380_1",
      "ports": {
        "bus1": 19380,
        "bus2": 19135
      },
      "params": {
        "R": 0.0021579840686172247,
        "X": 0.013841148465871813,
        "G": 0.0,
        "B": 0.0066559347324073315
      },
      "extension": {
        "length": 6509.68840008545,
        "rating": 247.53992557525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_19136_19137_1",
      "ports": {
        "bus1": 19136,
        "bus2": 19137
      },
      "params": {
        "R": 0.001149932504631579,
        "X": 0.00572559842839837,
        "G": 0.0,
        "B": 0.0025031622499227524
      },
      "extension": {
        "length": 2837.3362249603274,
        "rating": 263.9169454574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_19136_19147_1",
      "ports": {
        "bus1": 19136,
        "bus2": 19147
      },
      "params": {
        "R": 0.0021029768977314234,
        "X": 0.009452096186578274,
        "G": 0.0,
        "B": 0.04714609682559968
      },
      "extension": {
        "length": 14554.727037597657,
        "rating": 250.90131759643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_19137_19527_1",
      "ports": {
        "bus1": 19137,
        "bus2": 19527
      },
      "params": {
        "R": 0.0032636213582009077,
        "X": 0.025654822587966922,
        "G": 0.0,
        "B": 0.019278505817055702
      },
      "extension": {
        "length": 16504.574951293947,
        "rating": 282.0824146270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_19137_19527_2",
      "ports": {
        "bus1": 19137,
        "bus2": 19527
      },
      "params": {
        "R": 0.0032636213582009077,
        "X": 0.025654822587966922,
        "G": 0.0,
        "B": 0.019278505817055702
      },
      "extension": {
        "length": 16504.574951293947,
        "rating": 282.0824146270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_19138_19140_1",
      "ports": {
        "bus1": 19140,
        "bus2": 19138
      },
      "params": {
        "R": 0.0026248099748045206,
        "X": 0.01701919175684452,
        "G": 0.0,
        "B": 0.01065740268677473
      },
      "extension": {
        "length": 9434.256910949707,
        "rating": 208.37788581848145
      }
    },
    {
      "class": "Branch",
      "id": "branch_19138_19378_1",
      "ports": {
        "bus1": 19138,
        "bus2": 19378
      },
      "params": {
        "R": 0.0019746620673686266,
        "X": 0.011353631503880024,
        "G": 0.0,
        "B": 0.004365098662674427
      },
      "extension": {
        "length": 5373.432302398682,
        "rating": 189.9444580078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_19139_19144_1",
      "ports": {
        "bus1": 19144,
        "bus2": 19139
      },
      "params": {
        "R": 0.0029129732865840197,
        "X": 0.020279420539736748,
        "G": 0.0,
        "B": 0.010775052011013031
      },
      "extension": {
        "length": 10039.4422734375,
        "rating": 183.00793170928955
      }
    },
    {
      "class": "Branch",
      "id": "branch_19139_19147_1",
      "ports": {
        "bus1": 19139,
        "bus2": 19147
      },
      "params": {
        "R": 0.001472081639803946,
        "X": 0.010702262632548809,
        "G": 0.0,
        "B": 0.007831030525267124
      },
      "extension": {
        "length": 6396.114320892334,
        "rating": 217.70310401916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_19141_19378_1",
      "ports": {
        "bus1": 19141,
        "bus2": 19378
      },
      "params": {
        "R": 0.002092710928991437,
        "X": 0.011375662870705128,
        "G": 0.0,
        "B": 0.003944701980799437
      },
      "extension": {
        "length": 4536.734989746094,
        "rating": 205.6018829345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_19142_19144_1",
      "ports": {
        "bus1": 19142,
        "bus2": 19144
      },
      "params": {
        "R": 0.0012055009137839079,
        "X": 0.006823244504630566,
        "G": 0.0,
        "B": 0.002835974097251892
      },
      "extension": {
        "length": 2760.562765777588,
        "rating": 224.7102975845337
      }
    },
    {
      "class": "Branch",
      "id": "branch_19143_19377_1",
      "ports": {
        "bus1": 19143,
        "bus2": 19377
      },
      "params": {
        "R": 0.0028031831607222557,
        "X": 0.02104000933468342,
        "G": 0.0,
        "B": 0.011916961520910263
      },
      "extension": {
        "length": 10969.406090881348,
        "rating": 242.3025608062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_19144_19145_1",
      "ports": {
        "bus1": 19144,
        "bus2": 19145
      },
      "params": {
        "R": 0.00023805507225915792,
        "X": 0.0010700876591727138,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19147_19148_1",
      "ports": {
        "bus1": 19147,
        "bus2": 19148
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19149_19175_1",
      "ports": {
        "bus1": 19149,
        "bus2": 19175
      },
      "params": {
        "R": 0.004684635903686285,
        "X": 0.02450527250766754,
        "G": 0.0,
        "B": 0.011148011311888695
      },
      "extension": {
        "length": 12053.98619165039,
        "rating": 223.34883213043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_19149_19313_1",
      "ports": {
        "bus1": 19149,
        "bus2": 19313
      },
      "params": {
        "R": 0.0016702644061297176,
        "X": 0.009551851078867912,
        "G": 0.0,
        "B": 0.002758408198133111
      },
      "extension": {
        "length": 3799.9168247680664,
        "rating": 212.24536895751953
      }
    },
    {
      "class": "Branch",
      "id": "branch_19150_19314_1",
      "ports": {
        "bus1": 19150,
        "bus2": 19314
      },
      "params": {
        "R": 0.0037128520198166375,
        "X": 0.024973563849925995,
        "G": 0.0,
        "B": 0.02341520227491856
      },
      "extension": {
        "length": 17453.775059692383,
        "rating": 227.37669944763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_19151_19152_1",
      "ports": {
        "bus1": 19151,
        "bus2": 19152
      },
      "params": {
        "R": 0.0002673720009624958,
        "X": 0.0011466974392533302,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19151_19211_1",
      "ports": {
        "bus1": 19151,
        "bus2": 19211
      },
      "params": {
        "R": 0.0023527713492512703,
        "X": 0.011363252997398376,
        "G": 0.0,
        "B": 0.013382628560066223
      },
      "extension": {
        "length": 9120.531246459961,
        "rating": 230.2020788192749
      }
    },
    {
      "class": "Branch",
      "id": "branch_19151_19321_1",
      "ports": {
        "bus1": 19321,
        "bus2": 19151
      },
      "params": {
        "R": 0.003536988515406847,
        "X": 0.016985474154353142,
        "G": 0.0,
        "B": 0.007992636412382126
      },
      "extension": {
        "length": 7985.980684204102,
        "rating": 210.2818727493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_19153_19201_1",
      "ports": {
        "bus1": 19153,
        "bus2": 19201
      },
      "params": {
        "R": 0.004048273432999849,
        "X": 0.021697796881198883,
        "G": 0.0,
        "B": 0.007056028116494417
      },
      "extension": {
        "length": 8591.085470214844,
        "rating": 233.2632541656494
      }
    },
    {
      "class": "Branch",
      "id": "branch_19153_19621_1",
      "ports": {
        "bus1": 19621,
        "bus2": 19153
      },
      "params": {
        "R": 0.0012956716818735003,
        "X": 0.006031534168869256,
        "G": 0.0,
        "B": 0.0017697826260700822
      },
      "extension": {
        "length": 2301.317326675415,
        "rating": 197.18475341796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_19154_19207_1",
      "ports": {
        "bus1": 19154,
        "bus2": 19207
      },
      "params": {
        "R": 0.0022406415082514286,
        "X": 0.01230306178331375,
        "G": 0.0,
        "B": 0.007185584865510464
      },
      "extension": {
        "length": 6805.542201965332,
        "rating": 173.90064001083374
      }
    },
    {
      "class": "Branch",
      "id": "branch_19155_19156_1",
      "ports": {
        "bus1": 19155,
        "bus2": 19156
      },
      "params": {
        "R": 0.00022473280841950324,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19155_19173_1",
      "ports": {
        "bus1": 19173,
        "bus2": 19155
      },
      "params": {
        "R": 0.002595750615000725,
        "X": 0.012433038093149662,
        "G": 0.0,
        "B": 0.002280962420627475
      },
      "extension": {
        "length": 3965.565562591553,
        "rating": 233.20331573486328
      }
    },
    {
      "class": "Branch",
      "id": "branch_19155_19324_1",
      "ports": {
        "bus1": 19155,
        "bus2": 19324
      },
      "params": {
        "R": 0.0011891586473211646,
        "X": 0.007201784756034613,
        "G": 0.0,
        "B": 0.002026946982368827
      },
      "extension": {
        "length": 2624.3148496398926,
        "rating": 192.87720918655396
      }
    },
    {
      "class": "Branch",
      "id": "branch_19157_19160_1",
      "ports": {
        "bus1": 19157,
        "bus2": 19160
      },
      "params": {
        "R": -0.0005318946205079556,
        "X": -0.01653313636779785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19157_19161_1",
      "ports": {
        "bus1": 19157,
        "bus2": 19161
      },
      "params": {
        "R": 0.0002510479826014489,
        "X": 0.0010582400718703866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19157_19162_1",
      "ports": {
        "bus1": 19157,
        "bus2": 19162
      },
      "params": {
        "R": 0.000265121110714972,
        "X": 0.0010328999487683177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19158_19160_1",
      "ports": {
        "bus1": 19158,
        "bus2": 19160
      },
      "params": {
        "R": 0.007122157607227564,
        "X": 0.22138148546218872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19159_19160_1",
      "ports": {
        "bus1": 19159,
        "bus2": 19160
      },
      "params": {
        "R": 0.007122157607227564,
        "X": 0.22138148546218872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19162_19163_1",
      "ports": {
        "bus1": 19163,
        "bus2": 19162
      },
      "params": {
        "R": 0.0016532751033082604,
        "X": 0.008345830254256725,
        "G": 0.0,
        "B": 0.002371027134358883
      },
      "extension": {
        "length": 3058.780528015137,
        "rating": 207.1577548980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_19162_19166_1",
      "ports": {
        "bus1": 19166,
        "bus2": 19162
      },
      "params": {
        "R": 0.0009947369107976556,
        "X": 0.004725966602563858,
        "G": 0.0,
        "B": 0.004710213281214237
      },
      "extension": {
        "length": 3391.8917417907714,
        "rating": 265.26200771331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_19164_19165_1",
      "ports": {
        "bus1": 19164,
        "bus2": 19165
      },
      "params": {
        "R": 0.00021770421881228688,
        "X": 0.0010091233998537064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19165_19202_1",
      "ports": {
        "bus1": 19165,
        "bus2": 19202
      },
      "params": {
        "R": 0.0006420401041395962,
        "X": 0.003599849296733737,
        "G": 0.0,
        "B": 0.024249881505966187
      },
      "extension": {
        "length": 6711.170264648437,
        "rating": 237.43860721588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_19165_19621_1",
      "ports": {
        "bus1": 19621,
        "bus2": 19165
      },
      "params": {
        "R": 0.0011160329449921846,
        "X": 0.006739321630448103,
        "G": 0.0,
        "B": 0.004323957487940788
      },
      "extension": {
        "length": 3894.5938016052246,
        "rating": 258.3172798156738
      }
    },
    {
      "class": "Branch",
      "id": "branch_19166_19168_1",
      "ports": {
        "bus1": 19166,
        "bus2": 19168
      },
      "params": {
        "R": 0.003003025660291314,
        "X": 0.016856107860803604,
        "G": 0.0,
        "B": 0.008531837724149227
      },
      "extension": {
        "length": 9002.640186584473,
        "rating": 295.95091342926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_19166_19168_2",
      "ports": {
        "bus1": 19166,
        "bus2": 19168
      },
      "params": {
        "R": 0.003003025660291314,
        "X": 0.016856107860803604,
        "G": 0.0,
        "B": 0.008531837724149227
      },
      "extension": {
        "length": 9002.640186584473,
        "rating": 295.95091342926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_19166_19168_3",
      "ports": {
        "bus1": 19166,
        "bus2": 19168
      },
      "params": {
        "R": 0.003003025660291314,
        "X": 0.016856107860803604,
        "G": 0.0,
        "B": 0.008531837724149227
      },
      "extension": {
        "length": 9002.640186584473,
        "rating": 295.95091342926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_19166_19175_1",
      "ports": {
        "bus1": 19166,
        "bus2": 19175
      },
      "params": {
        "R": 0.0021252662409096956,
        "X": 0.009203072637319565,
        "G": 0.0,
        "B": 0.00471817422658205
      },
      "extension": {
        "length": 4968.756131286621,
        "rating": 277.08544731140137
      }
    },
    {
      "class": "Branch",
      "id": "branch_19166_19175_2",
      "ports": {
        "bus1": 19166,
        "bus2": 19175
      },
      "params": {
        "R": 0.0021252662409096956,
        "X": 0.009203072637319565,
        "G": 0.0,
        "B": 0.00471817422658205
      },
      "extension": {
        "length": 4968.756131286621,
        "rating": 277.08544731140137
      }
    },
    {
      "class": "Branch",
      "id": "branch_19166_19339_1",
      "ports": {
        "bus1": 19166,
        "bus2": 19339
      },
      "params": {
        "R": 0.004889233037829399,
        "X": 0.026592984795570374,
        "G": 0.0,
        "B": 0.007502276916056871
      },
      "extension": {
        "length": 9428.562839904786,
        "rating": 239.4827365875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_19167_19168_1",
      "ports": {
        "bus1": 19168,
        "bus2": 19167
      },
      "params": {
        "R": 0.0006074342527426779,
        "X": 0.03830026835203171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19167_19168_2",
      "ports": {
        "bus1": 19168,
        "bus2": 19167
      },
      "params": {
        "R": 0.0006074342527426779,
        "X": 0.03830026835203171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19167_19168_3",
      "ports": {
        "bus1": 19168,
        "bus2": 19167
      },
      "params": {
        "R": 0.0006074342527426779,
        "X": 0.03830026835203171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19167_19169_1",
      "ports": {
        "bus1": 19167,
        "bus2": 19169
      },
      "params": {
        "R": 0.0002918311220128089,
        "X": 0.001026984304189682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19167_19340_1",
      "ports": {
        "bus1": 19340,
        "bus2": 19167
      },
      "params": {
        "R": 0.000510932644829154,
        "X": 0.006878302898257971,
        "G": 0.0,
        "B": 0.17616094648838043
      },
      "extension": {
        "length": 25131.05574938965,
        "rating": 1228.8022994995117
      }
    },
    {
      "class": "Branch",
      "id": "branch_19167_19614_1",
      "ports": {
        "bus1": 19167,
        "bus2": 19614
      },
      "params": {
        "R": 0.0007791640236973763,
        "X": 0.01102123036980629,
        "G": 0.0,
        "B": 0.17604927718639374
      },
      "extension": {
        "length": 27368.035253173828,
        "rating": 1292.1271324157715
      }
    },
    {
      "class": "Branch",
      "id": "branch_19170_19198_1",
      "ports": {
        "bus1": 19170,
        "bus2": 19198
      },
      "params": {
        "R": 0.007479767780750989,
        "X": 0.03728833422064781,
        "G": 0.0,
        "B": 0.01132266130298376
      },
      "extension": {
        "length": 15101.479106323242,
        "rating": 217.25988388061523
      }
    },
    {
      "class": "Branch",
      "id": "branch_19171_19324_1",
      "ports": {
        "bus1": 19324,
        "bus2": 19171
      },
      "params": {
        "R": 0.0028038169257342815,
        "X": 0.0148623026907444,
        "G": 0.0,
        "B": 0.006046552676707506
      },
      "extension": {
        "length": 6771.972506835938,
        "rating": 210.72168350219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_19172_19173_1",
      "ports": {
        "bus1": 19172,
        "bus2": 19173
      },
      "params": {
        "R": 0.00028053257847204804,
        "X": 0.0010464952792972326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19174_19324_1",
      "ports": {
        "bus1": 19324,
        "bus2": 19174
      },
      "params": {
        "R": 0.005381218157708646,
        "X": 0.031487837433815,
        "G": 0.0,
        "B": 0.005208953283727169
      },
      "extension": {
        "length": 8617.724053527832,
        "rating": 223.10256958007812
      }
    },
    {
      "class": "Branch",
      "id": "branch_19174_19327_1",
      "ports": {
        "bus1": 19327,
        "bus2": 19174
      },
      "params": {
        "R": 0.001730084652081132,
        "X": 0.010545916855335236,
        "G": 0.0,
        "B": 0.018195312470197678
      },
      "extension": {
        "length": 9873.123216064454,
        "rating": 233.8304042816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_19174_19339_1",
      "ports": {
        "bus1": 19339,
        "bus2": 19174
      },
      "params": {
        "R": 0.0016626486321911216,
        "X": 0.00975215993821621,
        "G": 0.0,
        "B": 0.005820374470204115
      },
      "extension": {
        "length": 5239.262108276367,
        "rating": 269.2206144332886
      }
    },
    {
      "class": "Branch",
      "id": "branch_19175_19339_1",
      "ports": {
        "bus1": 19339,
        "bus2": 19175
      },
      "params": {
        "R": 0.0014455633936449888,
        "X": 0.007315731141716242,
        "G": 0.0,
        "B": 0.005549557041376829
      },
      "extension": {
        "length": 4574.609003540039,
        "rating": 266.8097734451294
      }
    },
    {
      "class": "Branch",
      "id": "branch_19176_19178_1",
      "ports": {
        "bus1": 19178,
        "bus2": 19176
      },
      "params": {
        "R": 0.004099130630493164,
        "X": 0.026327386498451233,
        "G": 0.0,
        "B": 0.01840902864933014
      },
      "extension": {
        "length": 15243.295240722657,
        "rating": 171.5533971786499
      }
    },
    {
      "class": "Branch",
      "id": "branch_19176_19184_1",
      "ports": {
        "bus1": 19176,
        "bus2": 19184
      },
      "params": {
        "R": 0.008065368048846722,
        "X": 0.05352293327450753,
        "G": 0.0,
        "B": 0.026667162775993347
      },
      "extension": {
        "length": 28887.105972656253,
        "rating": 184.99133586883545
      }
    },
    {
      "class": "Branch",
      "id": "branch_19176_19403_1",
      "ports": {
        "bus1": 19403,
        "bus2": 19176
      },
      "params": {
        "R": 0.004297931678593159,
        "X": 0.020232422277331352,
        "G": 0.0,
        "B": 0.01305554062128067
      },
      "extension": {
        "length": 11827.027579833984,
        "rating": 180.39575815200806
      }
    },
    {
      "class": "Branch",
      "id": "branch_19177_19178_1",
      "ports": {
        "bus1": 19177,
        "bus2": 19178
      },
      "params": {
        "R": 0.006049798801541328,
        "X": 0.03175520896911621,
        "G": 0.0,
        "B": 0.01045988593250513
      },
      "extension": {
        "length": 11847.270693054199,
        "rating": 168.21645498275757
      }
    },
    {
      "class": "Branch",
      "id": "branch_19177_19403_1",
      "ports": {
        "bus1": 19403,
        "bus2": 19177
      },
      "params": {
        "R": 0.007906569167971611,
        "X": 0.04539478570222855,
        "G": 0.0,
        "B": 0.0093863345682621
      },
      "extension": {
        "length": 14672.697139160156,
        "rating": 178.92634868621826
      }
    },
    {
      "class": "Branch",
      "id": "branch_19178_19403_1",
      "ports": {
        "bus1": 19178,
        "bus2": 19403
      },
      "params": {
        "R": 0.004083027597516775,
        "X": 0.02449405565857887,
        "G": 0.0,
        "B": 0.0034339933190494776
      },
      "extension": {
        "length": 7019.268621459961,
        "rating": 185.86969375610352
      }
    },
    {
      "class": "Branch",
      "id": "branch_19179_19182_1",
      "ports": {
        "bus1": 19179,
        "bus2": 19182
      },
      "params": {
        "R": 0.0002435804344713688,
        "X": 0.0058944374322891235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19179_19183_1",
      "ports": {
        "bus1": 19179,
        "bus2": 19183
      },
      "params": {
        "R": 0.0002712491841521114,
        "X": 0.0011922866106033325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19179_19184_1",
      "ports": {
        "bus1": 19179,
        "bus2": 19184
      },
      "params": {
        "R": 0.0002936507517006248,
        "X": 0.0011459245579317212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19180_19182_1",
      "ports": {
        "bus1": 19180,
        "bus2": 19182
      },
      "params": {
        "R": 0.0073256716132164,
        "X": 0.1772746443748474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19181_19182_1",
      "ports": {
        "bus1": 19181,
        "bus2": 19182
      },
      "params": {
        "R": 0.0073256716132164,
        "X": 0.1772746443748474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19184_19451_1",
      "ports": {
        "bus1": 19184,
        "bus2": 19451
      },
      "params": {
        "R": 0.017379965633153915,
        "X": 0.10416488349437714,
        "G": 0.0,
        "B": 0.029131397604942322
      },
      "extension": {
        "length": 39376.80346069336,
        "rating": 201.34284496307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_19186_19259_1",
      "ports": {
        "bus1": 19186,
        "bus2": 19259
      },
      "params": {
        "R": 0.009390485472977161,
        "X": 0.04146123304963112,
        "G": 0.0,
        "B": 0.016381485387682915
      },
      "extension": {
        "length": 19261.16990112305,
        "rating": 205.9323787689209
      }
    },
    {
      "class": "Branch",
      "id": "branch_19186_19373_1",
      "ports": {
        "bus1": 19186,
        "bus2": 19373
      },
      "params": {
        "R": 0.006253131199628115,
        "X": 0.04282091930508614,
        "G": 0.0,
        "B": 0.017350729554891586
      },
      "extension": {
        "length": 19823.423349243163,
        "rating": 174.18092489242554
      }
    },
    {
      "class": "Branch",
      "id": "branch_19187_19281_1",
      "ports": {
        "bus1": 19281,
        "bus2": 19187
      },
      "params": {
        "R": 0.0028161248192191124,
        "X": 0.0173752773553133,
        "G": 0.0,
        "B": 0.01193056348711252
      },
      "extension": {
        "length": 10942.687698486328,
        "rating": 163.2593035697937
      }
    },
    {
      "class": "Branch",
      "id": "branch_19188_19189_1",
      "ports": {
        "bus1": 19188,
        "bus2": 19189
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19189_19271_1",
      "ports": {
        "bus1": 19189,
        "bus2": 19271
      },
      "params": {
        "R": 0.006496813148260117,
        "X": 0.033894047141075134,
        "G": 0.0,
        "B": 0.01642085239291191
      },
      "extension": {
        "length": 17065.448623168944,
        "rating": 223.95861148834229
      }
    },
    {
      "class": "Branch",
      "id": "branch_19189_19492_1",
      "ports": {
        "bus1": 19492,
        "bus2": 19189
      },
      "params": {
        "R": 0.006635977886617183,
        "X": 0.033154115080833435,
        "G": 0.0,
        "B": 0.029785154387354847
      },
      "extension": {
        "length": 23114.98624987793,
        "rating": 241.36476516723633
      }
    },
    {
      "class": "Branch",
      "id": "branch_19191_19281_1",
      "ports": {
        "bus1": 19191,
        "bus2": 19281
      },
      "params": {
        "R": 0.007939256727695465,
        "X": 0.0557791106402874,
        "G": 0.0,
        "B": 0.014068556018173696
      },
      "extension": {
        "length": 19936.070798950197,
        "rating": 193.25320720672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_19192_19195_1",
      "ports": {
        "bus1": 19192,
        "bus2": 19195
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.002555936574935913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19192_19196_1",
      "ports": {
        "bus1": 19192,
        "bus2": 19196
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19192_19197_1",
      "ports": {
        "bus1": 19192,
        "bus2": 19197
      },
      "params": {
        "R": 0.0002949969784822315,
        "X": 0.0011361500946804881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19193_19195_1",
      "ports": {
        "bus1": 19193,
        "bus2": 19195
      },
      "params": {
        "R": 0.0055857254192233086,
        "X": 0.1650480479001999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19194_19195_1",
      "ports": {
        "bus1": 19194,
        "bus2": 19195
      },
      "params": {
        "R": 0.0055857254192233086,
        "X": 0.1650480479001999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19197_19540_1",
      "ports": {
        "bus1": 19197,
        "bus2": 19540
      },
      "params": {
        "R": 0.0022650007158517838,
        "X": 0.011976981535553934,
        "G": 0.0,
        "B": 0.0038594966754317284
      },
      "extension": {
        "length": 4847.663499389649,
        "rating": 246.2773084640503
      }
    },
    {
      "class": "Branch",
      "id": "branch_19198_19200_1",
      "ports": {
        "bus1": 19198,
        "bus2": 19200
      },
      "params": {
        "R": 0.002275936771184206,
        "X": 0.014182302169501781,
        "G": 0.0,
        "B": 0.005558484699577093
      },
      "extension": {
        "length": 6796.235235168458,
        "rating": 206.91776275634766
      }
    },
    {
      "class": "Branch",
      "id": "branch_19198_19602_1",
      "ports": {
        "bus1": 19198,
        "bus2": 19602
      },
      "params": {
        "R": 0.005180052947252989,
        "X": 0.027038345113396645,
        "G": 0.0,
        "B": 0.015341502614319324
      },
      "extension": {
        "length": 14202.185765625001,
        "rating": 264.23304080963135
      }
    },
    {
      "class": "Branch",
      "id": "branch_19202_19203_1",
      "ports": {
        "bus1": 19202,
        "bus2": 19203
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19202_19207_1",
      "ports": {
        "bus1": 19207,
        "bus2": 19202
      },
      "params": {
        "R": 0.0006784776924178004,
        "X": 0.0035859369672834873,
        "G": 0.0,
        "B": 0.0027043733280152082
      },
      "extension": {
        "length": 2145.1639511260987,
        "rating": 220.8909511566162
      }
    },
    {
      "class": "Branch",
      "id": "branch_19202_19211_1",
      "ports": {
        "bus1": 19202,
        "bus2": 19211
      },
      "params": {
        "R": 0.0015445582102984188,
        "X": 0.007136558182537556,
        "G": 0.0,
        "B": 0.006644544657319785
      },
      "extension": {
        "length": 4679.113240997314,
        "rating": 210.25350093841553
      }
    },
    {
      "class": "Branch",
      "id": "branch_19204_19205_1",
      "ports": {
        "bus1": 19205,
        "bus2": 19204
      },
      "params": {
        "R": 0.0005037947557866573,
        "X": 0.03194740042090416,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19204_19206_1",
      "ports": {
        "bus1": 19204,
        "bus2": 19206
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19204_19305_1",
      "ports": {
        "bus1": 19305,
        "bus2": 19204
      },
      "params": {
        "R": 0.00040665731648914516,
        "X": 0.005824616178870201,
        "G": 0.0,
        "B": 0.10950916260480881
      },
      "extension": {
        "length": 18613.35804748535,
        "rating": 1176.9766807556152
      }
    },
    {
      "class": "Branch",
      "id": "branch_19204_19340_1",
      "ports": {
        "bus1": 19204,
        "bus2": 19340
      },
      "params": {
        "R": 0.0007572441245429218,
        "X": 0.00965013075619936,
        "G": 0.0,
        "B": 0.2904677093029022
      },
      "extension": {
        "length": 36442.5181940918,
        "rating": 1089.2781257629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_19204_20120_1",
      "ports": {
        "bus1": 19204,
        "bus2": 20120
      },
      "params": {
        "R": 0.002528746845200658,
        "X": 0.0297225508838892,
        "G": 0.0,
        "B": 0.9266752600669861
      },
      "extension": {
        "length": 127762.06201171875,
        "rating": 1148.5139846801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_19205_19210_1",
      "ports": {
        "bus1": 19210,
        "bus2": 19205
      },
      "params": {
        "R": 0.002607477130368352,
        "X": 0.01382348220795393,
        "G": 0.0,
        "B": 0.005637322086840868
      },
      "extension": {
        "length": 6323.493428009034,
        "rating": 247.3829746246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_19208_19209_1",
      "ports": {
        "bus1": 19208,
        "bus2": 19209
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19208_19442_1",
      "ports": {
        "bus1": 19208,
        "bus2": 19442
      },
      "params": {
        "R": 0.0007284096209332347,
        "X": 0.00354487681761384,
        "G": 0.0,
        "B": 0.0011365318205207586
      },
      "extension": {
        "length": 1348.9113296585083,
        "rating": 200.49443244934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_19208_19533_1",
      "ports": {
        "bus1": 19533,
        "bus2": 19208
      },
      "params": {
        "R": 0.0005661961622536182,
        "X": 0.0037649841979146004,
        "G": 0.0,
        "B": 0.005154050886631012
      },
      "extension": {
        "length": 2811.455444229126,
        "rating": 279.5123338699341
      }
    },
    {
      "class": "Branch",
      "id": "branch_19208_19533_2",
      "ports": {
        "bus1": 19533,
        "bus2": 19208
      },
      "params": {
        "R": 0.0005661961622536182,
        "X": 0.0037649841979146004,
        "G": 0.0,
        "B": 0.005154050886631012
      },
      "extension": {
        "length": 2811.455444229126,
        "rating": 279.5123338699341
      }
    },
    {
      "class": "Branch",
      "id": "branch_19212_19216_1",
      "ports": {
        "bus1": 19212,
        "bus2": 19216
      },
      "params": {
        "R": 0.008933990262448788,
        "X": 0.05580770969390869,
        "G": 0.0,
        "B": 0.01358123682439327
      },
      "extension": {
        "length": 19299.42607763672,
        "rating": 170.46916484832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_19213_19215_1",
      "ports": {
        "bus1": 19215,
        "bus2": 19213
      },
      "params": {
        "R": 0.0039048211183398958,
        "X": 0.01741824671626091,
        "G": 0.0,
        "B": 0.012012400664389132
      },
      "extension": {
        "length": 10161.303835144043,
        "rating": 205.2149772644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_19216_19458_1",
      "ports": {
        "bus1": 19216,
        "bus2": 19458
      },
      "params": {
        "R": 0.01721266098320484,
        "X": 0.06708432734012604,
        "G": 0.0,
        "B": 0.028127109631896016
      },
      "extension": {
        "length": 31880.391637939454,
        "rating": 195.72471380233765
      }
    },
    {
      "class": "Branch",
      "id": "branch_19217_19225_1",
      "ports": {
        "bus1": 19225,
        "bus2": 19217
      },
      "params": {
        "R": 0.0013680064585059883,
        "X": 0.007000621873885392,
        "G": 0.0,
        "B": 0.0025184417609125376
      },
      "extension": {
        "length": 2898.1192822723388,
        "rating": 257.7970504760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_19217_19225_2",
      "ports": {
        "bus1": 19225,
        "bus2": 19217
      },
      "params": {
        "R": 0.0013680064585059883,
        "X": 0.007000621873885392,
        "G": 0.0,
        "B": 0.0025184417609125376
      },
      "extension": {
        "length": 2898.1192822723388,
        "rating": 257.7970504760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_19217_19453_1",
      "ports": {
        "bus1": 19217,
        "bus2": 19453
      },
      "params": {
        "R": 0.0033563517499715085,
        "X": 0.01695905067026615,
        "G": 0.0,
        "B": 0.013039819896221161
      },
      "extension": {
        "length": 10380.750417114257,
        "rating": 259.515380859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_19217_19453_2",
      "ports": {
        "bus1": 19217,
        "bus2": 19453
      },
      "params": {
        "R": 0.0033563517499715085,
        "X": 0.01695905067026615,
        "G": 0.0,
        "B": 0.013039819896221161
      },
      "extension": {
        "length": 10380.750417114257,
        "rating": 259.515380859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_19218_19219_1",
      "ports": {
        "bus1": 19218,
        "bus2": 19219
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19219_19220_1",
      "ports": {
        "bus1": 19220,
        "bus2": 19219
      },
      "params": {
        "R": 0.0004187129088677466,
        "X": 0.0026695635169744487,
        "G": 0.0,
        "B": 0.007095497101545334
      },
      "extension": {
        "length": 3137.202735397339,
        "rating": 206.03563785552979
      }
    },
    {
      "class": "Branch",
      "id": "branch_19221_19222_1",
      "ports": {
        "bus1": 19221,
        "bus2": 19222
      },
      "params": {
        "R": 0.0024565085768699646,
        "X": 0.013200433924794197,
        "G": 0.0,
        "B": 0.004582438617944717
      },
      "extension": {
        "length": 5770.05734866333,
        "rating": 246.02787494659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_19221_19234_1",
      "ports": {
        "bus1": 19234,
        "bus2": 19221
      },
      "params": {
        "R": 0.0011488038580864668,
        "X": 0.006261296570301056,
        "G": 0.0,
        "B": 0.02604453265666962
      },
      "extension": {
        "length": 8564.281896972656,
        "rating": 239.13419246673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_19222_19223_1",
      "ports": {
        "bus1": 19222,
        "bus2": 19223
      },
      "params": {
        "R": 0.00020281375327613205,
        "X": 0.001022710115648806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19222_19478_1",
      "ports": {
        "bus1": 19478,
        "bus2": 19222
      },
      "params": {
        "R": 0.0006873090169392525,
        "X": 0.003774890908971429,
        "G": 0.0,
        "B": 0.0026708096265792847
      },
      "extension": {
        "length": 2331.583002548218,
        "rating": 240.62340259552002
      }
    },
    {
      "class": "Branch",
      "id": "branch_19222_19544_1",
      "ports": {
        "bus1": 19222,
        "bus2": 19544
      },
      "params": {
        "R": 0.0011303276987746358,
        "X": 0.005587823688983917,
        "G": 0.0,
        "B": 0.001053973683156073
      },
      "extension": {
        "length": 1877.2352703094482,
        "rating": 269.8979139328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_19222_19544_2",
      "ports": {
        "bus1": 19222,
        "bus2": 19544
      },
      "params": {
        "R": 0.0011303276987746358,
        "X": 0.005587823688983917,
        "G": 0.0,
        "B": 0.001053973683156073
      },
      "extension": {
        "length": 1877.2352703094482,
        "rating": 269.8979139328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_19224_19230_1",
      "ports": {
        "bus1": 19230,
        "bus2": 19224
      },
      "params": {
        "R": 0.0024346483405679464,
        "X": 0.017895659431815147,
        "G": 0.0,
        "B": 0.007478398736566304
      },
      "extension": {
        "length": 8202.424449462891,
        "rating": 177.67271995544434
      }
    },
    {
      "class": "Branch",
      "id": "branch_19225_19619_1",
      "ports": {
        "bus1": 19225,
        "bus2": 19619
      },
      "params": {
        "R": 0.004757029004395008,
        "X": 0.02581316605210304,
        "G": 0.0,
        "B": 0.00752252247184515
      },
      "extension": {
        "length": 10502.272022827148,
        "rating": 234.34927463531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_19226_19227_1",
      "ports": {
        "bus1": 19226,
        "bus2": 19227
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19226_19231_1",
      "ports": {
        "bus1": 19231,
        "bus2": 19226
      },
      "params": {
        "R": 0.001981814159080386,
        "X": 0.013502408750355244,
        "G": 0.0,
        "B": 0.007384350057691336
      },
      "extension": {
        "length": 7401.007739135743,
        "rating": 250.12552738189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_19228_19229_1",
      "ports": {
        "bus1": 19228,
        "bus2": 19229
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19230_19231_1",
      "ports": {
        "bus1": 19230,
        "bus2": 19231
      },
      "params": {
        "R": 0.0023118904791772366,
        "X": 0.014311287552118303,
        "G": 0.0,
        "B": 0.01157609187066555
      },
      "extension": {
        "length": 8871.2690657959,
        "rating": 185.20485162734985
      }
    },
    {
      "class": "Branch",
      "id": "branch_19231_34678_1",
      "ports": {
        "bus1": 19231,
        "bus2": 34678
      },
      "params": {
        "R": 0.02023623138666153,
        "X": 0.11207487434148788,
        "G": 0.0,
        "B": 0.043386898934841156
      },
      "extension": {
        "length": 48761.05307519531,
        "rating": 214.82055187225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_19232_19235_1",
      "ports": {
        "bus1": 19232,
        "bus2": 19235
      },
      "params": {
        "R": 0.003909444436430931,
        "X": 0.023920655250549313,
        "G": 0.0,
        "B": 0.021568208932876587
      },
      "extension": {
        "length": 16053.291427368165,
        "rating": 224.10776615142822
      }
    },
    {
      "class": "Branch",
      "id": "branch_19232_19241_1",
      "ports": {
        "bus1": 19241,
        "bus2": 19232
      },
      "params": {
        "R": 0.0017939374083653092,
        "X": 0.012416647747159004,
        "G": 0.0,
        "B": 0.006211790256202221
      },
      "extension": {
        "length": 6429.669819213867,
        "rating": 216.2473440170288
      }
    },
    {
      "class": "Branch",
      "id": "branch_19233_19239_1",
      "ports": {
        "bus1": 19233,
        "bus2": 19239
      },
      "params": {
        "R": 0.0018630290869623423,
        "X": 0.009654998779296875,
        "G": 0.0,
        "B": 0.008631853386759758
      },
      "extension": {
        "length": 6839.345952575683,
        "rating": 247.0454454421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_19234_19235_1",
      "ports": {
        "bus1": 19235,
        "bus2": 19234
      },
      "params": {
        "R": 0.002744304249063134,
        "X": 0.018924877047538757,
        "G": 0.0,
        "B": 0.017752399668097496
      },
      "extension": {
        "length": 11723.806043151855,
        "rating": 226.1467695236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_19236_19241_1",
      "ports": {
        "bus1": 19241,
        "bus2": 19236
      },
      "params": {
        "R": 0.0012433781521394849,
        "X": 0.005984163377434015,
        "G": 0.0,
        "B": 0.0045248884707689285
      },
      "extension": {
        "length": 3744.0965110473635,
        "rating": 253.2639980316162
      }
    },
    {
      "class": "Branch",
      "id": "branch_19236_19247_1",
      "ports": {
        "bus1": 19247,
        "bus2": 19236
      },
      "params": {
        "R": 0.002510216785594821,
        "X": 0.012747449800372125,
        "G": 0.0,
        "B": 0.007351916283369064
      },
      "extension": {
        "length": 7216.393217102051,
        "rating": 235.54296493530273
      }
    },
    {
      "class": "Branch",
      "id": "branch_19237_19241_1",
      "ports": {
        "bus1": 19241,
        "bus2": 19237
      },
      "params": {
        "R": 0.00041665587923489506,
        "X": 0.0020218328572809696,
        "G": 0.0,
        "B": 0.001766346162185073
      },
      "extension": {
        "length": 1319.0276246566773,
        "rating": 250.14729499816895
      }
    },
    {
      "class": "Branch",
      "id": "branch_19237_19243_1",
      "ports": {
        "bus1": 19237,
        "bus2": 19243
      },
      "params": {
        "R": 0.0019147276179865003,
        "X": 0.011445494368672371,
        "G": 0.0,
        "B": 0.0046967132948338985
      },
      "extension": {
        "length": 4964.46907901001,
        "rating": 253.83753776550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_19237_19243_2",
      "ports": {
        "bus1": 19237,
        "bus2": 19243
      },
      "params": {
        "R": 0.0019147276179865003,
        "X": 0.011445494368672371,
        "G": 0.0,
        "B": 0.0046967132948338985
      },
      "extension": {
        "length": 4964.46907901001,
        "rating": 253.83753776550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_19238_19239_1",
      "ports": {
        "bus1": 19239,
        "bus2": 19238
      },
      "params": {
        "R": 0.00040834094397723675,
        "X": 0.02597726695239544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19238_19239_2",
      "ports": {
        "bus1": 19239,
        "bus2": 19238
      },
      "params": {
        "R": 0.00040834094397723675,
        "X": 0.02597726695239544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19238_19239_3",
      "ports": {
        "bus1": 19239,
        "bus2": 19238
      },
      "params": {
        "R": 0.00040834094397723675,
        "X": 0.02597726695239544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19238_19240_1",
      "ports": {
        "bus1": 19238,
        "bus2": 19240
      },
      "params": {
        "R": 0.00021716326591558754,
        "X": 0.0010413918644189835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19238_19485_1",
      "ports": {
        "bus1": 19238,
        "bus2": 19485
      },
      "params": {
        "R": 0.0004797594447154552,
        "X": 0.005246167536824942,
        "G": 0.0,
        "B": 0.12766067683696747
      },
      "extension": {
        "length": 17952.859619384766,
        "rating": 1372.516918182373
      }
    },
    {
      "class": "Branch",
      "id": "branch_19239_19248_1",
      "ports": {
        "bus1": 19248,
        "bus2": 19239
      },
      "params": {
        "R": 0.0007505858666263521,
        "X": 0.0035264145117253065,
        "G": 0.0,
        "B": 0.002537399996072054
      },
      "extension": {
        "length": 2170.5950383758545,
        "rating": 281.77998065948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_19239_19248_2",
      "ports": {
        "bus1": 19248,
        "bus2": 19239
      },
      "params": {
        "R": 0.0007505858666263521,
        "X": 0.0035264145117253065,
        "G": 0.0,
        "B": 0.002537399996072054
      },
      "extension": {
        "length": 2170.5950383758545,
        "rating": 281.77998065948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_19241_19242_1",
      "ports": {
        "bus1": 19241,
        "bus2": 19242
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19243_19244_1",
      "ports": {
        "bus1": 19243,
        "bus2": 19244
      },
      "params": {
        "R": 0.0002024391578743234,
        "X": 0.0011009043082594872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19243_19297_1",
      "ports": {
        "bus1": 19243,
        "bus2": 19297
      },
      "params": {
        "R": 0.002948746085166931,
        "X": 0.02153843268752098,
        "G": 0.0,
        "B": 0.013162864372134207
      },
      "extension": {
        "length": 12732.796967102051,
        "rating": 257.867693901062
      }
    },
    {
      "class": "Branch",
      "id": "branch_19243_19297_2",
      "ports": {
        "bus1": 19243,
        "bus2": 19297
      },
      "params": {
        "R": 0.002948746085166931,
        "X": 0.02153843268752098,
        "G": 0.0,
        "B": 0.013162864372134207
      },
      "extension": {
        "length": 12732.796967102051,
        "rating": 257.867693901062
      }
    },
    {
      "class": "Branch",
      "id": "branch_19247_19248_1",
      "ports": {
        "bus1": 19247,
        "bus2": 19248
      },
      "params": {
        "R": 0.002793001476675272,
        "X": 0.017303597182035446,
        "G": 0.0,
        "B": 0.007153157610446215
      },
      "extension": {
        "length": 8361.090276306153,
        "rating": 220.80316543579102
      }
    },
    {
      "class": "Branch",
      "id": "branch_19248_19252_1",
      "ports": {
        "bus1": 19248,
        "bus2": 19252
      },
      "params": {
        "R": 0.002255480270832777,
        "X": 0.011653250083327293,
        "G": 0.0,
        "B": 0.0029178408440202475
      },
      "extension": {
        "length": 4213.9110899047855,
        "rating": 283.8810443878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_19248_19252_2",
      "ports": {
        "bus1": 19248,
        "bus2": 19252
      },
      "params": {
        "R": 0.002255480270832777,
        "X": 0.011653250083327293,
        "G": 0.0,
        "B": 0.0029178408440202475
      },
      "extension": {
        "length": 4213.9110899047855,
        "rating": 283.8810443878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_19248_19252_3",
      "ports": {
        "bus1": 19248,
        "bus2": 19252
      },
      "params": {
        "R": 0.002255480270832777,
        "X": 0.011653250083327293,
        "G": 0.0,
        "B": 0.0029178408440202475
      },
      "extension": {
        "length": 4213.9110899047855,
        "rating": 283.8810443878174
      }
    },
    {
      "class": "Branch",
      "id": "branch_19250_19252_1",
      "ports": {
        "bus1": 19250,
        "bus2": 19252
      },
      "params": {
        "R": 0.0006515634013339877,
        "X": 0.004178857896476984,
        "G": 0.0,
        "B": 0.0034240675158798695
      },
      "extension": {
        "length": 2758.1260947418214,
        "rating": 243.9931869506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_19252_19253_1",
      "ports": {
        "bus1": 19252,
        "bus2": 19253
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19254_19478_1",
      "ports": {
        "bus1": 19254,
        "bus2": 19478
      },
      "params": {
        "R": 0.004831202793866396,
        "X": 0.02766425721347332,
        "G": 0.0,
        "B": 0.015904922038316727
      },
      "extension": {
        "length": 15779.154904541016,
        "rating": 283.6012363433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_19254_19478_2",
      "ports": {
        "bus1": 19254,
        "bus2": 19478
      },
      "params": {
        "R": 0.004831202793866396,
        "X": 0.02766425721347332,
        "G": 0.0,
        "B": 0.015904922038316727
      },
      "extension": {
        "length": 15779.154904541016,
        "rating": 283.6012363433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_19254_19478_3",
      "ports": {
        "bus1": 19254,
        "bus2": 19478
      },
      "params": {
        "R": 0.004831202793866396,
        "X": 0.02766425721347332,
        "G": 0.0,
        "B": 0.015904922038316727
      },
      "extension": {
        "length": 15779.154904541016,
        "rating": 283.6012363433838
      }
    },
    {
      "class": "Branch",
      "id": "branch_19255_19256_1",
      "ports": {
        "bus1": 19255,
        "bus2": 19256
      },
      "params": {
        "R": 0.00571086909621954,
        "X": 0.026284616440534588,
        "G": 0.0,
        "B": 0.01933993771672249
      },
      "extension": {
        "length": 16205.605525634766,
        "rating": 231.14910125732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_19256_19257_1",
      "ports": {
        "bus1": 19256,
        "bus2": 19257
      },
      "params": {
        "R": 0.00027539898292161524,
        "X": 0.0010945479152724147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19256_19488_1",
      "ports": {
        "bus1": 19488,
        "bus2": 19256
      },
      "params": {
        "R": 0.0011903411941602826,
        "X": 0.0071992683224380025,
        "G": 0.0,
        "B": 0.004145769402384758
      },
      "extension": {
        "length": 4224.7958208618165,
        "rating": 252.91311740875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_19258_19259_1",
      "ports": {
        "bus1": 19258,
        "bus2": 19259
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19259_19260_1",
      "ports": {
        "bus1": 19260,
        "bus2": 19259
      },
      "params": {
        "R": 0.0028824191540479656,
        "X": 0.019821852445602417,
        "G": 0.0,
        "B": 0.0062380894087255
      },
      "extension": {
        "length": 8383.910302001954,
        "rating": 209.1231107711792
      }
    },
    {
      "class": "Branch",
      "id": "branch_19260_19488_1",
      "ports": {
        "bus1": 19260,
        "bus2": 19488
      },
      "params": {
        "R": 0.009461505338549614,
        "X": 0.04685690999031067,
        "G": 0.0,
        "B": 0.0071877371519804
      },
      "extension": {
        "length": 13415.208359985352,
        "rating": 214.998459815979
      }
    },
    {
      "class": "Branch",
      "id": "branch_19263_19617_1",
      "ports": {
        "bus1": 19617,
        "bus2": 19263
      },
      "params": {
        "R": 0.0014753532595932482,
        "X": 0.009786039590835571,
        "G": 0.0,
        "B": 0.002272564684972167
      },
      "extension": {
        "length": 3531.7433449401856,
        "rating": 258.5664749145508
      }
    },
    {
      "class": "Branch",
      "id": "branch_19265_19266_1",
      "ports": {
        "bus1": 19265,
        "bus2": 19266
      },
      "params": {
        "R": 0.003530529560521245,
        "X": 0.024960214272141453,
        "G": 0.0,
        "B": 0.014394017867743969
      },
      "extension": {
        "length": 13311.863272705079,
        "rating": 241.7982816696167
      }
    },
    {
      "class": "Branch",
      "id": "branch_19265_19521_1",
      "ports": {
        "bus1": 19265,
        "bus2": 19521
      },
      "params": {
        "R": 0.0032820941414684053,
        "X": 0.021959120407700535,
        "G": 0.0,
        "B": 0.008347944356501102
      },
      "extension": {
        "length": 9523.484999450684,
        "rating": 223.2797622680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_19266_21542_1",
      "ports": {
        "bus1": 19266,
        "bus2": 21542
      },
      "params": {
        "R": 0.01965225115418434,
        "X": 0.0787876546382904,
        "G": 0.0,
        "B": 0.06700536608695984
      },
      "extension": {
        "length": 47947.56217163086,
        "rating": 245.42512893676758
      }
    },
    {
      "class": "Branch",
      "id": "branch_19267_19521_1",
      "ports": {
        "bus1": 19521,
        "bus2": 19267
      },
      "params": {
        "R": 0.004973044618964195,
        "X": 0.03330091014504433,
        "G": 0.0,
        "B": 0.008303566835820675
      },
      "extension": {
        "length": 12257.467887634277,
        "rating": 225.38974285125732
      }
    },
    {
      "class": "Branch",
      "id": "branch_19267_19537_1",
      "ports": {
        "bus1": 19267,
        "bus2": 19537
      },
      "params": {
        "R": 0.0028044381178915505,
        "X": 0.011921961791813374,
        "G": 0.0,
        "B": 0.03731933981180191
      },
      "extension": {
        "length": 15226.519985595703,
        "rating": 257.1146488189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_19268_19273_1",
      "ports": {
        "bus1": 19273,
        "bus2": 19268
      },
      "params": {
        "R": 0.002069077454507351,
        "X": 0.009939184412360191,
        "G": 0.0,
        "B": 0.004243655130267143
      },
      "extension": {
        "length": 4556.253298370361,
        "rating": 208.61976146697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_19268_19280_1",
      "ports": {
        "bus1": 19280,
        "bus2": 19268
      },
      "params": {
        "R": 0.0021166095975786448,
        "X": 0.013171053491532804,
        "G": 0.0,
        "B": 0.006206842605024576
      },
      "extension": {
        "length": 6649.412615661621,
        "rating": 224.3885040283203
      }
    },
    {
      "class": "Branch",
      "id": "branch_19269_19270_1",
      "ports": {
        "bus1": 19270,
        "bus2": 19269
      },
      "params": {
        "R": 0.0028907572850584984,
        "X": 0.017042966559529305,
        "G": 0.0,
        "B": 0.0036970714572817087
      },
      "extension": {
        "length": 5913.022273406983,
        "rating": 199.9017357826233
      }
    },
    {
      "class": "Branch",
      "id": "branch_19269_19280_1",
      "ports": {
        "bus1": 19280,
        "bus2": 19269
      },
      "params": {
        "R": 0.002819883404299617,
        "X": 0.01830400712788105,
        "G": 0.0,
        "B": 0.009345130063593388
      },
      "extension": {
        "length": 9659.003890319824,
        "rating": 160.53508520126343
      }
    },
    {
      "class": "Branch",
      "id": "branch_19270_19271_1",
      "ports": {
        "bus1": 19270,
        "bus2": 19271
      },
      "params": {
        "R": 0.005206365138292313,
        "X": 0.025605613365769386,
        "G": 0.0,
        "B": 0.013735100626945496
      },
      "extension": {
        "length": 13523.520027832032,
        "rating": 218.55294704437256
      }
    },
    {
      "class": "Branch",
      "id": "branch_19271_19272_1",
      "ports": {
        "bus1": 19271,
        "bus2": 19272
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19271_19277_1",
      "ports": {
        "bus1": 19271,
        "bus2": 19277
      },
      "params": {
        "R": 0.004489284940063953,
        "X": 0.03383009508252144,
        "G": 0.0,
        "B": 0.023710722103714943
      },
      "extension": {
        "length": 18723.5268112793,
        "rating": 203.12788486480713
      }
    },
    {
      "class": "Branch",
      "id": "branch_19274_19275_1",
      "ports": {
        "bus1": 19274,
        "bus2": 19275
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19274_19278_1",
      "ports": {
        "bus1": 19278,
        "bus2": 19274
      },
      "params": {
        "R": 0.0014644432812929153,
        "X": 0.010104776360094547,
        "G": 0.0,
        "B": 0.004864548332989216
      },
      "extension": {
        "length": 5164.778363983154,
        "rating": 205.9314250946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_19276_19277_1",
      "ports": {
        "bus1": 19276,
        "bus2": 19277
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19277_19280_1",
      "ports": {
        "bus1": 19277,
        "bus2": 19280
      },
      "params": {
        "R": 0.008494406938552856,
        "X": 0.035564690828323364,
        "G": 0.0,
        "B": 0.0255642868578434
      },
      "extension": {
        "length": 20006.4286439209,
        "rating": 245.20726203918457
      }
    },
    {
      "class": "Branch",
      "id": "branch_19277_19492_1",
      "ports": {
        "bus1": 19492,
        "bus2": 19277
      },
      "params": {
        "R": 0.005088461562991142,
        "X": 0.02954859100282192,
        "G": 0.0,
        "B": 0.00401202542707324
      },
      "extension": {
        "length": 8245.987929931642,
        "rating": 264.6461248397827
      }
    },
    {
      "class": "Branch",
      "id": "branch_19278_19294_1",
      "ports": {
        "bus1": 19278,
        "bus2": 19294
      },
      "params": {
        "R": 0.021569885313510895,
        "X": 0.11185650527477264,
        "G": 0.0,
        "B": 0.02666169591248035
      },
      "extension": {
        "length": 37530.788697509764,
        "rating": 190.2937412261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_19282_19285_1",
      "ports": {
        "bus1": 19282,
        "bus2": 19285
      },
      "params": {
        "R": 0.002297283848747611,
        "X": 0.012706652283668518,
        "G": 0.0,
        "B": 0.005200517829507589
      },
      "extension": {
        "length": 6168.79196383667,
        "rating": 204.47649955749512
      }
    },
    {
      "class": "Branch",
      "id": "branch_19282_19287_1",
      "ports": {
        "bus1": 19287,
        "bus2": 19282
      },
      "params": {
        "R": 0.0032699021976441145,
        "X": 0.017790479585528374,
        "G": 0.0,
        "B": 0.01274622976779938
      },
      "extension": {
        "length": 11078.162847839356,
        "rating": 216.71500205993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_19283_19284_1",
      "ports": {
        "bus1": 19283,
        "bus2": 19284
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19283_19298_1",
      "ports": {
        "bus1": 19283,
        "bus2": 19298
      },
      "params": {
        "R": 0.0022724042646586895,
        "X": 0.015213110484182836,
        "G": 0.0,
        "B": 0.059936963021755225
      },
      "extension": {
        "length": 20133.411032592776,
        "rating": 232.4517011642456
      }
    },
    {
      "class": "Branch",
      "id": "branch_19285_19286_1",
      "ports": {
        "bus1": 19285,
        "bus2": 19286
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19285_19301_1",
      "ports": {
        "bus1": 19285,
        "bus2": 19301
      },
      "params": {
        "R": 0.0017257991712540388,
        "X": 0.011037817224860191,
        "G": 0.0,
        "B": 0.0031495126895606513
      },
      "extension": {
        "length": 4372.5734634704595,
        "rating": 215.44389724731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_19288_19289_1",
      "ports": {
        "bus1": 19288,
        "bus2": 19289
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19288_19291_1",
      "ports": {
        "bus1": 19291,
        "bus2": 19288
      },
      "params": {
        "R": 0.0027234856970608234,
        "X": 0.0164096150547266,
        "G": 0.0,
        "B": 0.010783913545310497
      },
      "extension": {
        "length": 9115.926876342774,
        "rating": 207.1742057800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_19290_19291_1",
      "ports": {
        "bus1": 19290,
        "bus2": 19291
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19291_19292_1",
      "ports": {
        "bus1": 19292,
        "bus2": 19291
      },
      "params": {
        "R": 0.002499655121937394,
        "X": 0.013496390543878078,
        "G": 0.0,
        "B": 0.006350844167172909
      },
      "extension": {
        "length": 6514.938916809082,
        "rating": 195.41330337524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_19292_19293_1",
      "ports": {
        "bus1": 19292,
        "bus2": 19293
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19292_19294_1",
      "ports": {
        "bus1": 19294,
        "bus2": 19292
      },
      "params": {
        "R": 0.0009952951222658157,
        "X": 0.0059562288224697104,
        "G": 0.0,
        "B": 0.003187051508575678
      },
      "extension": {
        "length": 3236.438230499268,
        "rating": 172.97749519348145
      }
    },
    {
      "class": "Branch",
      "id": "branch_19294_19295_1",
      "ports": {
        "bus1": 19294,
        "bus2": 19295
      },
      "params": {
        "R": 0.00024807287263683975,
        "X": 0.0011846799170598388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19296_19448_1",
      "ports": {
        "bus1": 19296,
        "bus2": 19448
      },
      "params": {
        "R": 0.00043297887896187603,
        "X": 0.0021714051254093647,
        "G": 0.0,
        "B": 0.0006530778482556343
      },
      "extension": {
        "length": 914.2439223175049,
        "rating": 222.95794486999512
      }
    },
    {
      "class": "Branch",
      "id": "branch_19296_19478_1",
      "ports": {
        "bus1": 19478,
        "bus2": 19296
      },
      "params": {
        "R": 0.0014842795208096504,
        "X": 0.0073817428201437,
        "G": 0.0,
        "B": 0.003287072759121656
      },
      "extension": {
        "length": 3655.1703924865724,
        "rating": 221.46944999694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_19296_19544_1",
      "ports": {
        "bus1": 19296,
        "bus2": 19544
      },
      "params": {
        "R": 0.003941710572689772,
        "X": 0.019305290654301643,
        "G": 0.0,
        "B": 0.0036349655129015446
      },
      "extension": {
        "length": 6478.405542114258,
        "rating": 206.02121353149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_19297_19448_1",
      "ports": {
        "bus1": 19297,
        "bus2": 19448
      },
      "params": {
        "R": 0.0046463278122246265,
        "X": 0.020829640328884125,
        "G": 0.0,
        "B": 0.004322598222643137
      },
      "extension": {
        "length": 6773.85262463379,
        "rating": 267.80402660369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_19297_19448_2",
      "ports": {
        "bus1": 19297,
        "bus2": 19448
      },
      "params": {
        "R": 0.0046463278122246265,
        "X": 0.020829640328884125,
        "G": 0.0,
        "B": 0.004322598222643137
      },
      "extension": {
        "length": 6773.85262463379,
        "rating": 267.80402660369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_19298_19301_1",
      "ports": {
        "bus1": 19298,
        "bus2": 19301
      },
      "params": {
        "R": 0.0012190896086394787,
        "X": 0.00679059186950326,
        "G": 0.0,
        "B": 0.0031507827807217836
      },
      "extension": {
        "length": 3392.5390394897463,
        "rating": 223.02398681640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_19299_19300_1",
      "ports": {
        "bus1": 19299,
        "bus2": 19300
      },
      "params": {
        "R": 0.00027158105513080955,
        "X": 0.0010602790862321854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19299_19301_1",
      "ports": {
        "bus1": 19301,
        "bus2": 19299
      },
      "params": {
        "R": 0.0024112702812999487,
        "X": 0.01476118341088295,
        "G": 0.0,
        "B": 0.009002606384456158
      },
      "extension": {
        "length": 7975.960040039063,
        "rating": 231.30261898040771
      }
    },
    {
      "class": "Branch",
      "id": "branch_19299_19547_1",
      "ports": {
        "bus1": 19299,
        "bus2": 19547
      },
      "params": {
        "R": 0.009190650656819344,
        "X": 0.054726000875234604,
        "G": 0.0,
        "B": 0.01529049500823021
      },
      "extension": {
        "length": 20189.2282767334,
        "rating": 250.16472339630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_19302_19310_1",
      "ports": {
        "bus1": 19302,
        "bus2": 19310
      },
      "params": {
        "R": 0.012408192269504072,
        "X": 0.044478993862867355,
        "G": 0.0,
        "B": 0.008854142390191555
      },
      "extension": {
        "length": 14287.966715698243,
        "rating": 217.41070747375488
      }
    },
    {
      "class": "Branch",
      "id": "branch_19303_19304_1",
      "ports": {
        "bus1": 19303,
        "bus2": 19304
      },
      "params": {
        "R": 0.0059206304140388966,
        "X": 0.03015350177884102,
        "G": 0.0,
        "B": 0.005455838982015848
      },
      "extension": {
        "length": 9008.251378967285,
        "rating": 200.48322677612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_19303_19312_1",
      "ports": {
        "bus1": 19303,
        "bus2": 19312
      },
      "params": {
        "R": 0.0017312790732830763,
        "X": 0.011881367303431032,
        "G": 0.0,
        "B": 0.013712869025766851
      },
      "extension": {
        "length": 9264.477669433594,
        "rating": 212.9239797592163
      }
    },
    {
      "class": "Branch",
      "id": "branch_19304_19310_1",
      "ports": {
        "bus1": 19304,
        "bus2": 19310
      },
      "params": {
        "R": 0.004403856582939625,
        "X": 0.020617172122001648,
        "G": 0.0,
        "B": 0.006731728557497263
      },
      "extension": {
        "length": 8951.9092366333,
        "rating": 201.2589931488037
      }
    },
    {
      "class": "Branch",
      "id": "branch_19305_19308_1",
      "ports": {
        "bus1": 19305,
        "bus2": 19308
      },
      "params": {
        "R": 0.0016132192686200142,
        "X": 0.09381795674562454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19305_19309_1",
      "ports": {
        "bus1": 19305,
        "bus2": 19309
      },
      "params": {
        "R": 0.00022320618154481053,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19305_19593_1",
      "ports": {
        "bus1": 19593,
        "bus2": 19305
      },
      "params": {
        "R": 0.0008316473104059696,
        "X": 0.009885566309094429,
        "G": 0.0,
        "B": 0.24327899515628815
      },
      "extension": {
        "length": 35503.06093286133,
        "rating": 1272.9602813720703
      }
    },
    {
      "class": "Branch",
      "id": "branch_19306_19308_1",
      "ports": {
        "bus1": 19306,
        "bus2": 19308
      },
      "params": {
        "R": -0.0009657317423261702,
        "X": -0.056162841618061066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19307_19308_1",
      "ports": {
        "bus1": 19307,
        "bus2": 19308
      },
      "params": {
        "R": 0.00336309801787138,
        "X": 0.19558346271514893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19311_19312_1",
      "ports": {
        "bus1": 19311,
        "bus2": 19312
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19312_19537_1",
      "ports": {
        "bus1": 19312,
        "bus2": 19537
      },
      "params": {
        "R": 0.005881787743419409,
        "X": 0.04091253876686096,
        "G": 0.0,
        "B": 0.03875890374183655
      },
      "extension": {
        "length": 28407.886200439454,
        "rating": 229.80611324310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_19313_19621_1",
      "ports": {
        "bus1": 19313,
        "bus2": 19621
      },
      "params": {
        "R": 0.0018869841005653145,
        "X": 0.009552483446896076,
        "G": 0.0,
        "B": 0.0091707743704319
      },
      "extension": {
        "length": 6172.540688507081,
        "rating": 202.6287078857422
      }
    },
    {
      "class": "Branch",
      "id": "branch_19314_19315_1",
      "ports": {
        "bus1": 19314,
        "bus2": 19315
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19317_19318_1",
      "ports": {
        "bus1": 19318,
        "bus2": 19317
      },
      "params": {
        "R": 0.005506583023816347,
        "X": 0.03015897050499916,
        "G": 0.0,
        "B": 0.007562205195426941
      },
      "extension": {
        "length": 10373.85460546875,
        "rating": 155.77682256698608
      }
    },
    {
      "class": "Branch",
      "id": "branch_19319_19331_1",
      "ports": {
        "bus1": 19331,
        "bus2": 19319
      },
      "params": {
        "R": 0.0016424444038420916,
        "X": 0.007298208307474852,
        "G": 0.0,
        "B": 0.0020714893471449614
      },
      "extension": {
        "length": 2971.2740902404785,
        "rating": 246.2625503540039
      }
    },
    {
      "class": "Branch",
      "id": "branch_19319_19344_1",
      "ports": {
        "bus1": 19319,
        "bus2": 19344
      },
      "params": {
        "R": 0.0009025821927934885,
        "X": 0.0040436661802232265,
        "G": 0.0,
        "B": 0.00620387215167284
      },
      "extension": {
        "length": 3541.4570310974123,
        "rating": 246.39110565185547
      }
    },
    {
      "class": "Branch",
      "id": "branch_19319_19351_1",
      "ports": {
        "bus1": 19351,
        "bus2": 19319
      },
      "params": {
        "R": 0.0026394252199679617,
        "X": 0.016456205397844315,
        "G": 0.0,
        "B": 0.009290089830756187
      },
      "extension": {
        "length": 8029.254856750488,
        "rating": 229.48355674743652
      }
    },
    {
      "class": "Branch",
      "id": "branch_19321_19325_1",
      "ports": {
        "bus1": 19325,
        "bus2": 19321
      },
      "params": {
        "R": 0.0014278742019087074,
        "X": 0.00777428736910224,
        "G": 0.0,
        "B": 0.01135258562862873
      },
      "extension": {
        "length": 6265.464551422119,
        "rating": 192.8574800491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_19322_19323_1",
      "ports": {
        "bus1": 19322,
        "bus2": 19323
      },
      "params": {
        "R": 0.00023405152023769915,
        "X": 0.001005535013973713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19323_19442_1",
      "ports": {
        "bus1": 19323,
        "bus2": 19442
      },
      "params": {
        "R": 0.003690116107463837,
        "X": 0.019547918811440468,
        "G": 0.0,
        "B": 0.019441409036517143
      },
      "extension": {
        "length": 12214.918903381347,
        "rating": 276.45883560180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_19323_19442_2",
      "ports": {
        "bus1": 19323,
        "bus2": 19442
      },
      "params": {
        "R": 0.003690116107463837,
        "X": 0.019547918811440468,
        "G": 0.0,
        "B": 0.019441409036517143
      },
      "extension": {
        "length": 12214.918903381347,
        "rating": 276.45883560180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_19325_19326_1",
      "ports": {
        "bus1": 19325,
        "bus2": 19326
      },
      "params": {
        "R": 0.00024395014042966068,
        "X": 0.001168044749647379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19325_19327_1",
      "ports": {
        "bus1": 19327,
        "bus2": 19325
      },
      "params": {
        "R": 0.001033011358231306,
        "X": 0.006319896318018436,
        "G": 0.0,
        "B": 0.003862607758492232
      },
      "extension": {
        "length": 3440.920609588623,
        "rating": 221.86803817749023
      }
    },
    {
      "class": "Branch",
      "id": "branch_19325_19332_1",
      "ports": {
        "bus1": 19325,
        "bus2": 19332
      },
      "params": {
        "R": 0.0011257223086431623,
        "X": 0.006286967545747757,
        "G": 0.0,
        "B": 0.0436825156211853
      },
      "extension": {
        "length": 11720.743369628906,
        "rating": 188.10988664627075
      }
    },
    {
      "class": "Branch",
      "id": "branch_19327_19328_1",
      "ports": {
        "bus1": 19327,
        "bus2": 19328
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19327_19337_1",
      "ports": {
        "bus1": 19337,
        "bus2": 19327
      },
      "params": {
        "R": 0.0006248275749385357,
        "X": 0.004438474774360657,
        "G": 0.0,
        "B": 0.0027532700914889574
      },
      "extension": {
        "length": 2417.3718184204104,
        "rating": 226.33213996887207
      }
    },
    {
      "class": "Branch",
      "id": "branch_19329_19330_1",
      "ports": {
        "bus1": 19329,
        "bus2": 19330
      },
      "params": {
        "R": 0.0002696519368328154,
        "X": 0.0011907522566616535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19330_19344_1",
      "ports": {
        "bus1": 19344,
        "bus2": 19330
      },
      "params": {
        "R": 0.0013917062897235155,
        "X": 0.00901797879487276,
        "G": 0.0,
        "B": 0.0036470557097345586
      },
      "extension": {
        "length": 3937.7079722900394,
        "rating": 215.08488655090332
      }
    },
    {
      "class": "Branch",
      "id": "branch_19330_19346_1",
      "ports": {
        "bus1": 19346,
        "bus2": 19330
      },
      "params": {
        "R": 0.0018098297296091914,
        "X": 0.009191536344587803,
        "G": 0.0,
        "B": 0.0029731702525168657
      },
      "extension": {
        "length": 3745.294414672852,
        "rating": 186.38311624526978
      }
    },
    {
      "class": "Branch",
      "id": "branch_19331_19353_1",
      "ports": {
        "bus1": 19331,
        "bus2": 19353
      },
      "params": {
        "R": 0.002610147465020418,
        "X": 0.013707572594285011,
        "G": 0.0,
        "B": 0.011923484504222872
      },
      "extension": {
        "length": 9672.781700500489,
        "rating": 228.52895259857178
      }
    },
    {
      "class": "Branch",
      "id": "branch_19332_19333_1",
      "ports": {
        "bus1": 19332,
        "bus2": 19333
      },
      "params": {
        "R": 0.000294544268399477,
        "X": 0.0010020576883107424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19332_19334_1",
      "ports": {
        "bus1": 19334,
        "bus2": 19332
      },
      "params": {
        "R": 0.0035381340421736245,
        "X": 0.022233787924051285,
        "G": 0.0,
        "B": 0.0069490293972194195
      },
      "extension": {
        "length": 8760.953729553223,
        "rating": 234.50446128845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_19334_19338_1",
      "ports": {
        "bus1": 19338,
        "bus2": 19334
      },
      "params": {
        "R": 0.0018455925164744258,
        "X": 0.009072665125131607,
        "G": 0.0,
        "B": 0.004358114209026098
      },
      "extension": {
        "length": 4337.53727645874,
        "rating": 263.4397268295288
      }
    },
    {
      "class": "Branch",
      "id": "branch_19334_19341_1",
      "ports": {
        "bus1": 19341,
        "bus2": 19334
      },
      "params": {
        "R": 0.001358243403956294,
        "X": 0.006772935856133699,
        "G": 0.0,
        "B": 0.021956542506814003
      },
      "extension": {
        "length": 9141.34223199463,
        "rating": 278.0740737915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_19334_19341_2",
      "ports": {
        "bus1": 19341,
        "bus2": 19334
      },
      "params": {
        "R": 0.001358243403956294,
        "X": 0.006772935856133699,
        "G": 0.0,
        "B": 0.021956542506814003
      },
      "extension": {
        "length": 9141.34223199463,
        "rating": 278.0740737915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_19335_19338_1",
      "ports": {
        "bus1": 19335,
        "bus2": 19338
      },
      "params": {
        "R": 0.0019428414525464177,
        "X": 0.011202500201761723,
        "G": 0.0,
        "B": 0.03126494213938713
      },
      "extension": {
        "length": 12302.365868041992,
        "rating": 249.01244640350342
      }
    },
    {
      "class": "Branch",
      "id": "branch_19335_19358_1",
      "ports": {
        "bus1": 19335,
        "bus2": 19358
      },
      "params": {
        "R": 0.004615188576281071,
        "X": 0.024148764088749886,
        "G": 0.0,
        "B": 0.005761673208326101
      },
      "extension": {
        "length": 8766.914086669922,
        "rating": 234.7285032272339
      }
    },
    {
      "class": "Branch",
      "id": "branch_19336_19337_1",
      "ports": {
        "bus1": 19336,
        "bus2": 19337
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19337_19346_1",
      "ports": {
        "bus1": 19337,
        "bus2": 19346
      },
      "params": {
        "R": 0.0034493308048695326,
        "X": 0.01984868012368679,
        "G": 0.0,
        "B": 0.01451696828007698
      },
      "extension": {
        "length": 11168.390084655763,
        "rating": 203.88875007629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_19340_19341_1",
      "ports": {
        "bus1": 19341,
        "bus2": 19340
      },
      "params": {
        "R": 0.0007604670245200396,
        "X": 0.03822401165962219,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19340_19342_1",
      "ports": {
        "bus1": 19340,
        "bus2": 19342
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19343_19353_1",
      "ports": {
        "bus1": 19353,
        "bus2": 19343
      },
      "params": {
        "R": 0.001181779894977808,
        "X": 0.006027495954185724,
        "G": 0.0,
        "B": 0.0022135283797979355
      },
      "extension": {
        "length": 2554.283339401245,
        "rating": 231.49490356445312
      }
    },
    {
      "class": "Branch",
      "id": "branch_19343_19362_1",
      "ports": {
        "bus1": 19362,
        "bus2": 19343
      },
      "params": {
        "R": 0.0009140287293121219,
        "X": 0.005868680309504271,
        "G": 0.0,
        "B": 0.001939479960128665
      },
      "extension": {
        "length": 2535.8906074218753,
        "rating": 215.54694175720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_19343_19363_1",
      "ports": {
        "bus1": 19363,
        "bus2": 19343
      },
      "params": {
        "R": 0.0016175992786884308,
        "X": 0.007256253622472287,
        "G": 0.0,
        "B": 0.0037012852262705564
      },
      "extension": {
        "length": 3540.5445984191897,
        "rating": 234.88328456878662
      }
    },
    {
      "class": "Branch",
      "id": "branch_19344_19345_1",
      "ports": {
        "bus1": 19344,
        "bus2": 19345
      },
      "params": {
        "R": 0.0011732617858797312,
        "X": 0.007022185716778039,
        "G": 0.0,
        "B": 0.024630172178149223
      },
      "extension": {
        "length": 9142.444211242677,
        "rating": 274.60808753967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_19344_19345_2",
      "ports": {
        "bus1": 19344,
        "bus2": 19345
      },
      "params": {
        "R": 0.0011732617858797312,
        "X": 0.007022185716778039,
        "G": 0.0,
        "B": 0.024630172178149223
      },
      "extension": {
        "length": 9142.444211242677,
        "rating": 274.60808753967285
      }
    },
    {
      "class": "Branch",
      "id": "branch_19345_19350_1",
      "ports": {
        "bus1": 19345,
        "bus2": 19350
      },
      "params": {
        "R": 0.001083230716176331,
        "X": 0.007152521517127752,
        "G": 0.0,
        "B": 0.004302681423723698
      },
      "extension": {
        "length": 3869.2759051208495,
        "rating": 250.50675868988037
      }
    },
    {
      "class": "Branch",
      "id": "branch_19345_19362_1",
      "ports": {
        "bus1": 19345,
        "bus2": 19362
      },
      "params": {
        "R": 0.0021211435087025166,
        "X": 0.009204154834151268,
        "G": 0.0,
        "B": 0.003052621614187956
      },
      "extension": {
        "length": 3775.43653994751,
        "rating": 231.34899139404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_19347_19348_1",
      "ports": {
        "bus1": 19347,
        "bus2": 19348
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19347_19354_1",
      "ports": {
        "bus1": 19347,
        "bus2": 19354
      },
      "params": {
        "R": 0.0025669492315500975,
        "X": 0.0149366557598114,
        "G": 0.0,
        "B": 0.005751050543040037
      },
      "extension": {
        "length": 6322.955484100342,
        "rating": 227.3646116256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_19347_19356_1",
      "ports": {
        "bus1": 19347,
        "bus2": 19356
      },
      "params": {
        "R": 0.0026422918308526278,
        "X": 0.01715492457151413,
        "G": 0.0,
        "B": 0.01357900071889162
      },
      "extension": {
        "length": 10302.472288146973,
        "rating": 213.82606029510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_19349_19350_1",
      "ports": {
        "bus1": 19349,
        "bus2": 19350
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19350_19368_1",
      "ports": {
        "bus1": 19350,
        "bus2": 19368
      },
      "params": {
        "R": 0.0008307249518111347,
        "X": 0.004710129462182522,
        "G": 0.0,
        "B": 0.008772655390202999
      },
      "extension": {
        "length": 4877.957568878174,
        "rating": 238.68839740753174
      }
    },
    {
      "class": "Branch",
      "id": "branch_19351_19352_1",
      "ports": {
        "bus1": 19351,
        "bus2": 19352
      },
      "params": {
        "R": 0.0002483106800355017,
        "X": 0.0010268789483234286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19351_19353_1",
      "ports": {
        "bus1": 19351,
        "bus2": 19353
      },
      "params": {
        "R": 0.0019125360995531082,
        "X": 0.012591629289090633,
        "G": 0.0,
        "B": 0.03188727796077728
      },
      "extension": {
        "length": 13743.588967163087,
        "rating": 215.06407260894775
      }
    },
    {
      "class": "Branch",
      "id": "branch_19354_19366_1",
      "ports": {
        "bus1": 19366,
        "bus2": 19354
      },
      "params": {
        "R": 0.007714963052421808,
        "X": 0.03200744464993477,
        "G": 0.0,
        "B": 0.015968801453709602
      },
      "extension": {
        "length": 15346.367135375976,
        "rating": 242.16246604919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_19355_19356_1",
      "ports": {
        "bus1": 19356,
        "bus2": 19355
      },
      "params": {
        "R": 0.0013997508212924004,
        "X": 0.008959152735769749,
        "G": 0.0,
        "B": 0.005120455753058195
      },
      "extension": {
        "length": 5012.321146545411,
        "rating": 187.72159814834595
      }
    },
    {
      "class": "Branch",
      "id": "branch_19355_20123_1",
      "ports": {
        "bus1": 20123,
        "bus2": 19355
      },
      "params": {
        "R": 0.04185394197702408,
        "X": 0.19830426573753357,
        "G": 0.0,
        "B": 0.05719396099448204
      },
      "extension": {
        "length": 81156.01376953126,
        "rating": 205.9091329574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_19356_19357_1",
      "ports": {
        "bus1": 19356,
        "bus2": 19357
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19358_19369_1",
      "ports": {
        "bus1": 19369,
        "bus2": 19358
      },
      "params": {
        "R": 0.001973430160433054,
        "X": 0.011785365641117096,
        "G": 0.0,
        "B": 0.0033692752476781607
      },
      "extension": {
        "length": 4463.967524414063,
        "rating": 219.71921920776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_19359_19361_1",
      "ports": {
        "bus1": 19359,
        "bus2": 19361
      },
      "params": {
        "R": 0.0020422753877937794,
        "X": 0.012264846824109553,
        "G": 0.0,
        "B": 0.006274328101426363
      },
      "extension": {
        "length": 6589.228893859863,
        "rating": 230.20060062408447
      }
    },
    {
      "class": "Branch",
      "id": "branch_19359_19363_1",
      "ports": {
        "bus1": 19359,
        "bus2": 19363
      },
      "params": {
        "R": 0.0016750687500461936,
        "X": 0.007687390316277743,
        "G": 0.0,
        "B": 0.0023268703371286392
      },
      "extension": {
        "length": 2996.4500186462406,
        "rating": 221.5632677078247
      }
    },
    {
      "class": "Branch",
      "id": "branch_19359_19368_1",
      "ports": {
        "bus1": 19368,
        "bus2": 19359
      },
      "params": {
        "R": 0.0021340542007237673,
        "X": 0.012928948737680914,
        "G": 0.0,
        "B": 0.00543008279055357
      },
      "extension": {
        "length": 5877.674907714844,
        "rating": 224.42798614501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_19360_19361_1",
      "ports": {
        "bus1": 19360,
        "bus2": 19361
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19361_19369_1",
      "ports": {
        "bus1": 19361,
        "bus2": 19369
      },
      "params": {
        "R": 0.0018066890770569444,
        "X": 0.009951574727892876,
        "G": 0.0,
        "B": 0.002805133815854788
      },
      "extension": {
        "length": 3876.9084159851077,
        "rating": 204.35736179351807
      }
    },
    {
      "class": "Branch",
      "id": "branch_19363_19364_1",
      "ports": {
        "bus1": 19363,
        "bus2": 19364
      },
      "params": {
        "R": 0.00029080791864544153,
        "X": 0.0011721487389877439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19365_19366_1",
      "ports": {
        "bus1": 19366,
        "bus2": 19365
      },
      "params": {
        "R": 0.00033596117282286286,
        "X": 0.021349022164940834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19365_19367_1",
      "ports": {
        "bus1": 19365,
        "bus2": 19367
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19366_20116_1",
      "ports": {
        "bus1": 19366,
        "bus2": 20116
      },
      "params": {
        "R": 0.004481518641114235,
        "X": 0.029778122901916504,
        "G": 0.0,
        "B": 0.010471489280462265
      },
      "extension": {
        "length": 12168.279703674316,
        "rating": 242.0835256576538
      }
    },
    {
      "class": "Branch",
      "id": "branch_19367_19919_1",
      "ports": {
        "bus1": 19919,
        "bus2": 19367
      },
      "params": {
        "R": 0.0008005810668691993,
        "X": 0.009436873719096184,
        "G": 0.0,
        "B": 0.19012987613677979
      },
      "extension": {
        "length": 31057.547723876953,
        "rating": 1207.4935913085938
      }
    },
    {
      "class": "Branch",
      "id": "branch_19369_19370_1",
      "ports": {
        "bus1": 19369,
        "bus2": 19370
      },
      "params": {
        "R": 0.0002630177768878639,
        "X": 0.0011472563492134213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19371_19547_1",
      "ports": {
        "bus1": 19371,
        "bus2": 19547
      },
      "params": {
        "R": 0.0035628515761345625,
        "X": 0.018648019060492516,
        "G": 0.0,
        "B": 0.11884013563394547
      },
      "extension": {
        "length": 34765.35182226563,
        "rating": 232.0744514465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_19373_19376_1",
      "ports": {
        "bus1": 19373,
        "bus2": 19376
      },
      "params": {
        "R": 0.005336063448339701,
        "X": 0.032805945724248886,
        "G": 0.0,
        "B": 0.013730050064623356
      },
      "extension": {
        "length": 15052.493212646485,
        "rating": 172.65405654907227
      }
    },
    {
      "class": "Branch",
      "id": "branch_19374_19375_1",
      "ports": {
        "bus1": 19374,
        "bus2": 19375
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19375_19376_1",
      "ports": {
        "bus1": 19376,
        "bus2": 19375
      },
      "params": {
        "R": 0.0046921949833631516,
        "X": 0.03175372630357742,
        "G": 0.0,
        "B": 0.009105493314564228
      },
      "extension": {
        "length": 13060.404807495117,
        "rating": 182.85983800888062
      }
    },
    {
      "class": "Branch",
      "id": "branch_19377_19602_1",
      "ports": {
        "bus1": 19377,
        "bus2": 19602
      },
      "params": {
        "R": 0.0018786108121275902,
        "X": 0.010018422268331051,
        "G": 0.0,
        "B": 0.005064265802502632
      },
      "extension": {
        "length": 5310.896131164551,
        "rating": 265.10941982269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_19380_19612_1",
      "ports": {
        "bus1": 19380,
        "bus2": 19612
      },
      "params": {
        "R": 0.0027135508134961133,
        "X": 0.013492283411324022,
        "G": 0.0,
        "B": 0.007397818379104137
      },
      "extension": {
        "length": 6814.6089741210935,
        "rating": 256.95199966430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_19381_19612_1",
      "ports": {
        "bus1": 19612,
        "bus2": 19381
      },
      "params": {
        "R": 0.0019203131087124348,
        "X": 0.01000768318772316,
        "G": 0.0,
        "B": 0.0055826520547270775
      },
      "extension": {
        "length": 5096.035118133545,
        "rating": 254.96060848236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_19382_19383_1",
      "ports": {
        "bus1": 19382,
        "bus2": 19383
      },
      "params": {
        "R": 0.012302489019930363,
        "X": 0.3531563878059387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19382_19384_1",
      "ports": {
        "bus1": 19382,
        "bus2": 19384
      },
      "params": {
        "R": 0.00022492874995805326,
        "X": 0.001091341837309301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19382_19385_1",
      "ports": {
        "bus1": 19382,
        "bus2": 19385
      },
      "params": {
        "R": 0.00021333845506887883,
        "X": 0.001131280092522502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19386_19387_1",
      "ports": {
        "bus1": 19386,
        "bus2": 19387
      },
      "params": {
        "R": 0.0012697302736341953,
        "X": 0.0327862910926342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 135.4124983549118,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19386_19388_1",
      "ports": {
        "bus1": 19386,
        "bus2": 19388
      },
      "params": {
        "R": 0.00025496253510937095,
        "X": 0.0011140545830130577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19389_19390_1",
      "ports": {
        "bus1": 19389,
        "bus2": 19390
      },
      "params": {
        "R": 0.0002941040729638189,
        "X": 0.0011634371476247907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19390_19634_1",
      "ports": {
        "bus1": 19634,
        "bus2": 19390
      },
      "params": {
        "R": 0.0009997434681281447,
        "X": 0.00555254565551877,
        "G": 0.0,
        "B": 0.01142921019345522
      },
      "extension": {
        "length": 5624.237714447022,
        "rating": 233.8348150253296
      }
    },
    {
      "class": "Branch",
      "id": "branch_19391_19392_1",
      "ports": {
        "bus1": 19391,
        "bus2": 19392
      },
      "params": {
        "R": 0.009069647639989853,
        "X": 0.27850615978240967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19391_19393_1",
      "ports": {
        "bus1": 19391,
        "bus2": 19393
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19394_19395_1",
      "ports": {
        "bus1": 19394,
        "bus2": 19395
      },
      "params": {
        "R": 0.003259024117141962,
        "X": 0.09803175926208496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19394_19396_1",
      "ports": {
        "bus1": 19394,
        "bus2": 19396
      },
      "params": {
        "R": 0.013441525399684906,
        "X": 0.3240606188774109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19394_19397_1",
      "ports": {
        "bus1": 19394,
        "bus2": 19397
      },
      "params": {
        "R": 0.0002638525911606848,
        "X": 0.0011890793684870005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19394_19398_1",
      "ports": {
        "bus1": 19394,
        "bus2": 19398
      },
      "params": {
        "R": 0.00021342390391509977,
        "X": 0.0010169005254283547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19399_19402_1",
      "ports": {
        "bus1": 19399,
        "bus2": 19402
      },
      "params": {
        "R": 0.0007434887811541557,
        "X": 0.019842639565467834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19399_19403_1",
      "ports": {
        "bus1": 19399,
        "bus2": 19403
      },
      "params": {
        "R": 0.00028050292166881263,
        "X": 0.0011657625436782837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19399_19404_1",
      "ports": {
        "bus1": 19399,
        "bus2": 19404
      },
      "params": {
        "R": 0.00022586624254472554,
        "X": 0.0011622740421444178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19400_19402_1",
      "ports": {
        "bus1": 19400,
        "bus2": 19402
      },
      "params": {
        "R": 0.00896558165550232,
        "X": 0.23927824199199677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19401_19402_1",
      "ports": {
        "bus1": 19401,
        "bus2": 19402
      },
      "params": {
        "R": 0.00896558165550232,
        "X": 0.23927824199199677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19408_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19408
      },
      "params": {
        "R": 0.0007189598400145769,
        "X": 0.0435933917760849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19409_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19409
      },
      "params": {
        "R": 0.00044541843817569315,
        "X": 0.026374805718660355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19410_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19410
      },
      "params": {
        "R": 0.0008041301625780761,
        "X": 0.04204673320055008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19411_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19411
      },
      "params": {
        "R": 0.0005641256575472653,
        "X": 0.039327073842287064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19412_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19412
      },
      "params": {
        "R": 0.0005088608013466001,
        "X": 0.03244580328464508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19413_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19413
      },
      "params": {
        "R": 0.0005530819180421531,
        "X": 0.0396721325814724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19414_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19414
      },
      "params": {
        "R": 0.0003793239302467555,
        "X": 0.0237965639680624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19415_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19415
      },
      "params": {
        "R": 0.0002791253209579736,
        "X": 0.0010069160489365458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19405_19416_1",
      "ports": {
        "bus1": 19405,
        "bus2": 19416
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19406_19408_1",
      "ports": {
        "bus1": 19406,
        "bus2": 19408
      },
      "params": {
        "R": -0.00033164783963002264,
        "X": -0.02010912448167801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19407_19408_1",
      "ports": {
        "bus1": 19407,
        "bus2": 19408
      },
      "params": {
        "R": 0.0022215673234313726,
        "X": 0.13470245897769928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19415_19506_1",
      "ports": {
        "bus1": 19506,
        "bus2": 19415
      },
      "params": {
        "R": 0.0010524961398914456,
        "X": 0.012907592579722404,
        "G": 0.0,
        "B": 0.19297586381435394
      },
      "extension": {
        "length": 36086.97487280273,
        "rating": 1302.8888702392578
      }
    },
    {
      "class": "Branch",
      "id": "branch_19417_19418_1",
      "ports": {
        "bus1": 19418,
        "bus2": 19417
      },
      "params": {
        "R": 0.0006325212889350951,
        "X": 0.033180657774209976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19417_19419_1",
      "ports": {
        "bus1": 19417,
        "bus2": 19419
      },
      "params": {
        "R": 0.0003910100203938782,
        "X": 0.024648718535900116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19417_19420_1",
      "ports": {
        "bus1": 19417,
        "bus2": 19420
      },
      "params": {
        "R": 0.0003936784341931343,
        "X": 0.019627362489700317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19417_19421_1",
      "ports": {
        "bus1": 19417,
        "bus2": 19421
      },
      "params": {
        "R": 0.0002813267637975514,
        "X": 0.01482604444026947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19417_19422_1",
      "ports": {
        "bus1": 19417,
        "bus2": 19422
      },
      "params": {
        "R": 0.000313547789119184,
        "X": 0.01976356841623783,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19417_19423_1",
      "ports": {
        "bus1": 19417,
        "bus2": 19423
      },
      "params": {
        "R": 0.0002994992246385664,
        "X": 0.0011958131799474359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19417_19424_1",
      "ports": {
        "bus1": 19417,
        "bus2": 19424
      },
      "params": {
        "R": 0.00029143228312022984,
        "X": 0.001089449506253004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19418_19435_1",
      "ports": {
        "bus1": 19418,
        "bus2": 19435
      },
      "params": {
        "R": 0.00020484211563598365,
        "X": 0.001307582133449614,
        "G": 0.0,
        "B": 0.0007878176402300596
      },
      "extension": {
        "length": 772.1857707138062,
        "rating": 279.6539783477783
      }
    },
    {
      "class": "Branch",
      "id": "branch_19423_19640_1",
      "ports": {
        "bus1": 19640,
        "bus2": 19423
      },
      "params": {
        "R": 0.00033842792618088424,
        "X": 0.004706611391156912,
        "G": 0.0,
        "B": 0.09550290554761885
      },
      "extension": {
        "length": 15348.977813232423,
        "rating": 1196.6404914855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_19425_19428_1",
      "ports": {
        "bus1": 19425,
        "bus2": 19428
      },
      "params": {
        "R": -0.00010787788778543472,
        "X": -0.003691434860229492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19425_19429_1",
      "ports": {
        "bus1": 19425,
        "bus2": 19429
      },
      "params": {
        "R": 0.00022418881417252123,
        "X": 0.00115748040843755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19426_19428_1",
      "ports": {
        "bus1": 19426,
        "bus2": 19428
      },
      "params": {
        "R": 0.007694457191973925,
        "X": 0.26329320669174194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19427_19428_1",
      "ports": {
        "bus1": 19427,
        "bus2": 19428
      },
      "params": {
        "R": 0.007694457191973925,
        "X": 0.26329320669174194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19430_19431_1",
      "ports": {
        "bus1": 19430,
        "bus2": 19431
      },
      "params": {
        "R": 0.001840386656112969,
        "X": 0.05933716148138046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19430_19432_1",
      "ports": {
        "bus1": 19430,
        "bus2": 19432
      },
      "params": {
        "R": 0.003368063597008586,
        "X": 0.09510000050067902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19430_19433_1",
      "ports": {
        "bus1": 19430,
        "bus2": 19433
      },
      "params": {
        "R": 0.003474211087450385,
        "X": 0.10289116203784943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19430_19434_1",
      "ports": {
        "bus1": 19430,
        "bus2": 19434
      },
      "params": {
        "R": 0.002023708075284958,
        "X": 0.06458766758441925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19430_19435_1",
      "ports": {
        "bus1": 19430,
        "bus2": 19435
      },
      "params": {
        "R": 0.00026407724362798035,
        "X": 0.001182759995572269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19430_19436_1",
      "ports": {
        "bus1": 19430,
        "bus2": 19436
      },
      "params": {
        "R": 0.0002865224378183484,
        "X": 0.0011414885520935059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19437_19438_1",
      "ports": {
        "bus1": 19437,
        "bus2": 19438
      },
      "params": {
        "R": 0.0002520095440559089,
        "X": 0.0011153093073517084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19438_19492_1",
      "ports": {
        "bus1": 19438,
        "bus2": 19492
      },
      "params": {
        "R": 0.004022988490760326,
        "X": 0.016430353745818138,
        "G": 0.0,
        "B": 0.0037285233847796913
      },
      "extension": {
        "length": 5207.765530792237,
        "rating": 211.0081911087036
      }
    },
    {
      "class": "Branch",
      "id": "branch_19439_19440_1",
      "ports": {
        "bus1": 19439,
        "bus2": 19440
      },
      "params": {
        "R": 0.005832425784319639,
        "X": 0.1868019849061966,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19439_19441_1",
      "ports": {
        "bus1": 19439,
        "bus2": 19441
      },
      "params": {
        "R": 0.005318039562553167,
        "X": 0.20361213386058807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19439_19442_1",
      "ports": {
        "bus1": 19439,
        "bus2": 19442
      },
      "params": {
        "R": 0.000264963717199862,
        "X": 0.0010282874573022127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19439_19443_1",
      "ports": {
        "bus1": 19439,
        "bus2": 19443
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19442_19533_1",
      "ports": {
        "bus1": 19442,
        "bus2": 19533
      },
      "params": {
        "R": 0.0015415220987051725,
        "X": 0.008978847414255142,
        "G": 0.0,
        "B": 0.0021727709099650383
      },
      "extension": {
        "length": 3230.5411834716797,
        "rating": 229.05995845794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_19442_19609_1",
      "ports": {
        "bus1": 19442,
        "bus2": 19609
      },
      "params": {
        "R": 0.0007955635664984585,
        "X": 0.005125403869897127,
        "G": 0.0,
        "B": 0.00304846535436809
      },
      "extension": {
        "length": 2881.695877761841,
        "rating": 256.7885637283325
      }
    },
    {
      "class": "Branch",
      "id": "branch_19444_19445_1",
      "ports": {
        "bus1": 19444,
        "bus2": 19445
      },
      "params": {
        "R": 0.0020529998000711203,
        "X": 0.04850322753190994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19444_19446_1",
      "ports": {
        "bus1": 19444,
        "bus2": 19446
      },
      "params": {
        "R": 0.0013504360103979707,
        "X": 0.04146755114197731,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19444_19447_1",
      "ports": {
        "bus1": 19444,
        "bus2": 19447
      },
      "params": {
        "R": 0.0018507569329813123,
        "X": 0.05134915933012962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19444_19448_1",
      "ports": {
        "bus1": 19444,
        "bus2": 19448
      },
      "params": {
        "R": 0.00021104938059579584,
        "X": 0.0010795756243169308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19444_19449_1",
      "ports": {
        "bus1": 19444,
        "bus2": 19449
      },
      "params": {
        "R": 0.0002978626580443233,
        "X": 0.0011234204284846783,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19448_19478_1",
      "ports": {
        "bus1": 19478,
        "bus2": 19448
      },
      "params": {
        "R": 0.0011173237580806017,
        "X": 0.006010377313941716,
        "G": 0.0,
        "B": 0.005254852585494518
      },
      "extension": {
        "length": 3966.8198697509765,
        "rating": 256.7843437194824
      }
    },
    {
      "class": "Branch",
      "id": "branch_19448_19478_2",
      "ports": {
        "bus1": 19478,
        "bus2": 19448
      },
      "params": {
        "R": 0.0011173237580806017,
        "X": 0.006010377313941716,
        "G": 0.0,
        "B": 0.005254852585494518
      },
      "extension": {
        "length": 3966.8198697509765,
        "rating": 256.7843437194824
      }
    },
    {
      "class": "Branch",
      "id": "branch_19450_19451_1",
      "ports": {
        "bus1": 19450,
        "bus2": 19451
      },
      "params": {
        "R": 0.00029999978141859174,
        "X": 0.0011248019291087985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19452_19453_1",
      "ports": {
        "bus1": 19452,
        "bus2": 19453
      },
      "params": {
        "R": 0.00025486471713520586,
        "X": 0.0010169914457947016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19453_19571_1",
      "ports": {
        "bus1": 19571,
        "bus2": 19453
      },
      "params": {
        "R": 0.0011041021207347512,
        "X": 0.006826980970799923,
        "G": 0.0,
        "B": 0.004991191439330578
      },
      "extension": {
        "length": 4134.565130767823,
        "rating": 231.9173812866211
      }
    },
    {
      "class": "Branch",
      "id": "branch_19454_19455_1",
      "ports": {
        "bus1": 19454,
        "bus2": 19455
      },
      "params": {
        "R": 0.00022253305360209197,
        "X": 0.001045268727466464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19456_19457_1",
      "ports": {
        "bus1": 19456,
        "bus2": 19457
      },
      "params": {
        "R": 0.008050329051911831,
        "X": 0.1961330771446228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19456_19458_1",
      "ports": {
        "bus1": 19456,
        "bus2": 19458
      },
      "params": {
        "R": 0.00022298430849332362,
        "X": 0.001019437680952251,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19458_19634_1",
      "ports": {
        "bus1": 19634,
        "bus2": 19458
      },
      "params": {
        "R": 0.0016318890266120436,
        "X": 0.009621039032936096,
        "G": 0.0,
        "B": 0.003803486470133066
      },
      "extension": {
        "length": 4497.351893646241,
        "rating": 185.9649658203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_19459_19462_1",
      "ports": {
        "bus1": 19459,
        "bus2": 19462
      },
      "params": {
        "R": -0.00048463698476552963,
        "X": -0.014417052268981934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19459_19463_1",
      "ports": {
        "bus1": 19459,
        "bus2": 19463
      },
      "params": {
        "R": 0.017182376235723495,
        "X": 0.5371527075767517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19459_19464_1",
      "ports": {
        "bus1": 19459,
        "bus2": 19464
      },
      "params": {
        "R": 0.016520963981747627,
        "X": 0.48102378845214844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19459_19465_1",
      "ports": {
        "bus1": 19459,
        "bus2": 19465
      },
      "params": {
        "R": 0.019271858036518097,
        "X": 0.5178290009498596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19459_19466_1",
      "ports": {
        "bus1": 19459,
        "bus2": 19466
      },
      "params": {
        "R": 0.009342944249510765,
        "X": 0.3132154047489166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 140.58749341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19459_19467_1",
      "ports": {
        "bus1": 19459,
        "bus2": 19467
      },
      "params": {
        "R": 0.0002577952400315553,
        "X": 0.0010772250825539231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19459_19468_1",
      "ports": {
        "bus1": 19459,
        "bus2": 19468
      },
      "params": {
        "R": 0.0002356159093324095,
        "X": 0.0011691832914948463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19460_19462_1",
      "ports": {
        "bus1": 19460,
        "bus2": 19462
      },
      "params": {
        "R": 0.005573596805334091,
        "X": 0.16580414772033691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19461_19462_1",
      "ports": {
        "bus1": 19461,
        "bus2": 19462
      },
      "params": {
        "R": 0.005573596805334091,
        "X": 0.16580414772033691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19467_19631_1",
      "ports": {
        "bus1": 19631,
        "bus2": 19467
      },
      "params": {
        "R": 0.0013778459979221225,
        "X": 0.006880974397063255,
        "G": 0.0,
        "B": 0.0022864725906401873
      },
      "extension": {
        "length": 2686.1212282104493,
        "rating": 261.9763374328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_19467_19631_2",
      "ports": {
        "bus1": 19631,
        "bus2": 19467
      },
      "params": {
        "R": 0.0013778459979221225,
        "X": 0.006880974397063255,
        "G": 0.0,
        "B": 0.0022864725906401873
      },
      "extension": {
        "length": 2686.1212282104493,
        "rating": 261.9763374328613
      }
    },
    {
      "class": "Branch",
      "id": "branch_19469_19472_1",
      "ports": {
        "bus1": 19469,
        "bus2": 19472
      },
      "params": {
        "R": 0.0007507512345910072,
        "X": 0.021175384521484375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19469_19473_1",
      "ports": {
        "bus1": 19469,
        "bus2": 19473
      },
      "params": {
        "R": 0.01741771027445793,
        "X": 0.48566392064094543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19469_19474_1",
      "ports": {
        "bus1": 19469,
        "bus2": 19474
      },
      "params": {
        "R": 0.011454541236162186,
        "X": 0.3386234939098358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19469_19475_1",
      "ports": {
        "bus1": 19469,
        "bus2": 19475
      },
      "params": {
        "R": 0.00021041558647993952,
        "X": 0.00112525827717036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19469_19476_1",
      "ports": {
        "bus1": 19469,
        "bus2": 19476
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19470_19472_1",
      "ports": {
        "bus1": 19470,
        "bus2": 19472
      },
      "params": {
        "R": 0.008012406527996063,
        "X": 0.22599460184574127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19471_19472_1",
      "ports": {
        "bus1": 19471,
        "bus2": 19472
      },
      "params": {
        "R": 0.008012406527996063,
        "X": 0.22599460184574127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19478_1",
      "ports": {
        "bus1": 19478,
        "bus2": 19477
      },
      "params": {
        "R": 0.00036710558924824,
        "X": 0.024301638826727867,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19479_1",
      "ports": {
        "bus1": 19477,
        "bus2": 19479
      },
      "params": {
        "R": 0.0004784553893841803,
        "X": 0.026847977191209793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19480_1",
      "ports": {
        "bus1": 19477,
        "bus2": 19480
      },
      "params": {
        "R": 0.0007050684071145952,
        "X": 0.03586915507912636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19481_1",
      "ports": {
        "bus1": 19477,
        "bus2": 19481
      },
      "params": {
        "R": 0.0004914011806249619,
        "X": 0.024844715371727943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19482_1",
      "ports": {
        "bus1": 19477,
        "bus2": 19482
      },
      "params": {
        "R": 0.00047735663247294724,
        "X": 0.02475452795624733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19483_1",
      "ports": {
        "bus1": 19477,
        "bus2": 19483
      },
      "params": {
        "R": 0.00035322425537742674,
        "X": 0.02328662760555744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19484_1",
      "ports": {
        "bus1": 19477,
        "bus2": 19484
      },
      "params": {
        "R": 0.0006147345411591232,
        "X": 0.02812732383608818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19485_1",
      "ports": {
        "bus1": 19477,
        "bus2": 19485
      },
      "params": {
        "R": 0.00029897099011577666,
        "X": 0.001052936539053917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19477_19486_1",
      "ports": {
        "bus1": 19477,
        "bus2": 19486
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19487_19488_1",
      "ports": {
        "bus1": 19488,
        "bus2": 19487
      },
      "params": {
        "R": 0.0004979734076187015,
        "X": 0.035665396600961685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19487_19489_1",
      "ports": {
        "bus1": 19487,
        "bus2": 19489
      },
      "params": {
        "R": 0.0002403617836534977,
        "X": 0.001004628255032003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19487_19490_1",
      "ports": {
        "bus1": 19487,
        "bus2": 19490
      },
      "params": {
        "R": 0.00022532000730279833,
        "X": 0.0010390954557806253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19491_19492_1",
      "ports": {
        "bus1": 19492,
        "bus2": 19491
      },
      "params": {
        "R": 0.00038683207822032273,
        "X": 0.027557415887713432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19491_19493_1",
      "ports": {
        "bus1": 19491,
        "bus2": 19493
      },
      "params": {
        "R": 8.556381362723187e-05,
        "X": 0.004814798478037119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19491_19494_1",
      "ports": {
        "bus1": 19491,
        "bus2": 19494
      },
      "params": {
        "R": 0.00016198559023905545,
        "X": 0.010106668807566166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19491_19495_1",
      "ports": {
        "bus1": 19491,
        "bus2": 19495
      },
      "params": {
        "R": 0.00024070593644864857,
        "X": 0.0011285252403467894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19491_19496_1",
      "ports": {
        "bus1": 19491,
        "bus2": 19496
      },
      "params": {
        "R": 0.00023986684391275048,
        "X": 0.001012621563859284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19495_19506_1",
      "ports": {
        "bus1": 19495,
        "bus2": 19506
      },
      "params": {
        "R": 0.0007956365589052439,
        "X": 0.009019473567605019,
        "G": 0.0,
        "B": 0.10421931743621826
      },
      "extension": {
        "length": 22990.614539062502,
        "rating": 1108.6966514587402
      }
    },
    {
      "class": "Branch",
      "id": "branch_19497_19498_1",
      "ports": {
        "bus1": 19497,
        "bus2": 19498
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19498_19626_1",
      "ports": {
        "bus1": 19498,
        "bus2": 19626
      },
      "params": {
        "R": 0.0008848942816257477,
        "X": 0.005597767420113087,
        "G": 0.0,
        "B": 0.0035398828331381087
      },
      "extension": {
        "length": 3096.2299805145267,
        "rating": 229.00991439819336
      }
    },
    {
      "class": "Branch",
      "id": "branch_19499_19500_1",
      "ports": {
        "bus1": 19500,
        "bus2": 19499
      },
      "params": {
        "R": 0.0004150071763433516,
        "X": 0.027908464893698692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19499_19501_1",
      "ports": {
        "bus1": 19499,
        "bus2": 19501
      },
      "params": {
        "R": 0.00047486438415944576,
        "X": 0.03441804647445679,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19499_19502_1",
      "ports": {
        "bus1": 19499,
        "bus2": 19502
      },
      "params": {
        "R": 0.0006969940732233226,
        "X": 0.0300652626901865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19499_19503_1",
      "ports": {
        "bus1": 19499,
        "bus2": 19503
      },
      "params": {
        "R": 0.0006306885043159127,
        "X": 0.029073528945446014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19499_19504_1",
      "ports": {
        "bus1": 19499,
        "bus2": 19504
      },
      "params": {
        "R": 0.0003902997705154121,
        "X": 0.02985495515167713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19499_19505_1",
      "ports": {
        "bus1": 19499,
        "bus2": 19505
      },
      "params": {
        "R": 0.000475659646326676,
        "X": 0.03609531745314598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19499_19506_1",
      "ports": {
        "bus1": 19499,
        "bus2": 19506
      },
      "params": {
        "R": 0.00023349655384663492,
        "X": 0.0010824836790561676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19499_19507_1",
      "ports": {
        "bus1": 19499,
        "bus2": 19507
      },
      "params": {
        "R": 0.00022045375953894109,
        "X": 0.0011938619427382946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19506_19549_1",
      "ports": {
        "bus1": 19506,
        "bus2": 19549
      },
      "params": {
        "R": 0.0006301362882368267,
        "X": 0.008058726787567139,
        "G": 0.0,
        "B": 0.2247643768787384
      },
      "extension": {
        "length": 31884.940755615236,
        "rating": 1312.2790336608887
      }
    },
    {
      "class": "Branch",
      "id": "branch_19508_19509_1",
      "ports": {
        "bus1": 19508,
        "bus2": 19509
      },
      "params": {
        "R": 0.0011794852325692773,
        "X": 0.04400605335831642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 147.4875032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19508_19510_1",
      "ports": {
        "bus1": 19508,
        "bus2": 19510
      },
      "params": {
        "R": 0.0032860240899026394,
        "X": 0.09274803847074509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19508_19511_1",
      "ports": {
        "bus1": 19508,
        "bus2": 19511
      },
      "params": {
        "R": 0.0035155145451426506,
        "X": 0.09108273684978485,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19508_19512_1",
      "ports": {
        "bus1": 19508,
        "bus2": 19512
      },
      "params": {
        "R": 0.0002637671714182943,
        "X": 0.0010310689685866237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19508_19513_1",
      "ports": {
        "bus1": 19508,
        "bus2": 19513
      },
      "params": {
        "R": 0.00024074768589343876,
        "X": 0.0011049858294427395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19514_19517_1",
      "ports": {
        "bus1": 19514,
        "bus2": 19517
      },
      "params": {
        "R": 0.0010604604613035917,
        "X": 0.06249527633190155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19514_19518_1",
      "ports": {
        "bus1": 19514,
        "bus2": 19518
      },
      "params": {
        "R": 0.00029900777735747397,
        "X": 0.0010215453803539276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19514_19519_1",
      "ports": {
        "bus1": 19514,
        "bus2": 19519
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19515_19517_1",
      "ports": {
        "bus1": 19515,
        "bus2": 19517
      },
      "params": {
        "R": -0.0006570210680365562,
        "X": -0.038719698786735535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19516_19517_1",
      "ports": {
        "bus1": 19516,
        "bus2": 19517
      },
      "params": {
        "R": 0.0021769499871879816,
        "X": 0.1282924860715866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19520_19521_1",
      "ports": {
        "bus1": 19520,
        "bus2": 19521
      },
      "params": {
        "R": 0.00028763836598955095,
        "X": 0.0011157410917803645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19522_19523_1",
      "ports": {
        "bus1": 19522,
        "bus2": 19523
      },
      "params": {
        "R": 0.002770405961200595,
        "X": 0.10372310131788254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19522_19524_1",
      "ports": {
        "bus1": 19522,
        "bus2": 19524
      },
      "params": {
        "R": 0.002789031248539686,
        "X": 0.10679543763399124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19522_19525_1",
      "ports": {
        "bus1": 19522,
        "bus2": 19525
      },
      "params": {
        "R": 0.00513603026047349,
        "X": 0.13984808325767517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19522_19526_1",
      "ports": {
        "bus1": 19522,
        "bus2": 19526
      },
      "params": {
        "R": 0.003303809557110071,
        "X": 0.08786929398775101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 141.4499967098236,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19522_19527_1",
      "ports": {
        "bus1": 19522,
        "bus2": 19527
      },
      "params": {
        "R": 0.0002491908671800047,
        "X": 0.0011059688404202461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19522_19528_1",
      "ports": {
        "bus1": 19522,
        "bus2": 19528
      },
      "params": {
        "R": 0.0002931115741375834,
        "X": 0.0010658018290996552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19529_19530_1",
      "ports": {
        "bus1": 19529,
        "bus2": 19530
      },
      "params": {
        "R": 0.0031764640007168055,
        "X": 0.0851859524846077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 150.9375,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19529_19531_1",
      "ports": {
        "bus1": 19529,
        "bus2": 19531
      },
      "params": {
        "R": 0.00420821737498045,
        "X": 0.08744518458843231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19529_19532_1",
      "ports": {
        "bus1": 19529,
        "bus2": 19532
      },
      "params": {
        "R": 0.0026275278069078922,
        "X": 0.09075503051280975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19529_19533_1",
      "ports": {
        "bus1": 19529,
        "bus2": 19533
      },
      "params": {
        "R": 0.0002553971135057509,
        "X": 0.0010583120165392756,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19529_19534_1",
      "ports": {
        "bus1": 19529,
        "bus2": 19534
      },
      "params": {
        "R": 0.000201979317353107,
        "X": 0.0010667123133316636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19533_19609_1",
      "ports": {
        "bus1": 19533,
        "bus2": 19609
      },
      "params": {
        "R": 0.0010742978192865849,
        "X": 0.005560568533837795,
        "G": 0.0,
        "B": 0.002958887722343207
      },
      "extension": {
        "length": 2911.2141108856204,
        "rating": 187.89492845535278
      }
    },
    {
      "class": "Branch",
      "id": "branch_19535_19536_1",
      "ports": {
        "bus1": 19535,
        "bus2": 19536
      },
      "params": {
        "R": 0.017641734331846237,
        "X": 0.5322242379188538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19535_19537_1",
      "ports": {
        "bus1": 19535,
        "bus2": 19537
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19535_19538_1",
      "ports": {
        "bus1": 19535,
        "bus2": 19538
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19537_19589_1",
      "ports": {
        "bus1": 19589,
        "bus2": 19537
      },
      "params": {
        "R": 0.0013149343430995941,
        "X": 0.007103320676833391,
        "G": 0.0,
        "B": 0.006647907197475433
      },
      "extension": {
        "length": 4805.7000375366215,
        "rating": 223.67219924926758
      }
    },
    {
      "class": "Branch",
      "id": "branch_19539_19540_1",
      "ports": {
        "bus1": 19539,
        "bus2": 19540
      },
      "params": {
        "R": 0.00028112262953072786,
        "X": 0.001063379691913724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19541_19542_1",
      "ports": {
        "bus1": 19541,
        "bus2": 19542
      },
      "params": {
        "R": 0.0017978053074330091,
        "X": 0.05626881867647171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19541_19543_1",
      "ports": {
        "bus1": 19541,
        "bus2": 19543
      },
      "params": {
        "R": 0.0016682648565620184,
        "X": 0.050086479634046555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19541_19544_1",
      "ports": {
        "bus1": 19541,
        "bus2": 19544
      },
      "params": {
        "R": 0.0002972249349113554,
        "X": 0.0010860314359888434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19541_19545_1",
      "ports": {
        "bus1": 19541,
        "bus2": 19545
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19546_19547_1",
      "ports": {
        "bus1": 19547,
        "bus2": 19546
      },
      "params": {
        "R": 0.000280489883152768,
        "X": 0.020747605711221695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19546_19548_1",
      "ports": {
        "bus1": 19546,
        "bus2": 19548
      },
      "params": {
        "R": 0.0003476540732663125,
        "X": 0.020300080999732018,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19546_19549_1",
      "ports": {
        "bus1": 19546,
        "bus2": 19549
      },
      "params": {
        "R": 0.00029260918381623924,
        "X": 0.0011883414117619395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19546_19550_1",
      "ports": {
        "bus1": 19546,
        "bus2": 19550
      },
      "params": {
        "R": 0.000273852696409449,
        "X": 0.0010079286294057965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19551_19554_1",
      "ports": {
        "bus1": 19551,
        "bus2": 19554
      },
      "params": {
        "R": 0.0009589404799044132,
        "X": 0.05545830726623535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19551_19555_1",
      "ports": {
        "bus1": 19551,
        "bus2": 19555
      },
      "params": {
        "R": 0.00042912361095659435,
        "X": 0.025391321629285812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19551_19556_1",
      "ports": {
        "bus1": 19551,
        "bus2": 19556
      },
      "params": {
        "R": 0.0004556394706014544,
        "X": 0.027894631028175354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19551_19557_1",
      "ports": {
        "bus1": 19551,
        "bus2": 19557
      },
      "params": {
        "R": 0.00046791389468126,
        "X": 0.029287539422512054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19551_19558_1",
      "ports": {
        "bus1": 19551,
        "bus2": 19558
      },
      "params": {
        "R": 0.0004549823934212327,
        "X": 0.03469552844762802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19551_19559_1",
      "ports": {
        "bus1": 19551,
        "bus2": 19559
      },
      "params": {
        "R": 0.0002758340851869434,
        "X": 0.0011663107434287667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19551_19560_1",
      "ports": {
        "bus1": 19551,
        "bus2": 19560
      },
      "params": {
        "R": 0.00022932705178391188,
        "X": 0.001149341813288629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19552_19554_1",
      "ports": {
        "bus1": 19552,
        "bus2": 19554
      },
      "params": {
        "R": -0.0005540366983041167,
        "X": -0.03204154223203659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19552_19565_1",
      "ports": {
        "bus1": 19552,
        "bus2": 19565
      },
      "params": {
        "R": 0.0005883274134248495,
        "X": 0.003262019483372569,
        "G": 0.0,
        "B": 0.0013000682229176164
      },
      "extension": {
        "length": 1469.4910539093019,
        "rating": 270.0353145599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_19552_19565_2",
      "ports": {
        "bus1": 19552,
        "bus2": 19565
      },
      "params": {
        "R": 0.0005883274134248495,
        "X": 0.003262019483372569,
        "G": 0.0,
        "B": 0.0013000682229176164
      },
      "extension": {
        "length": 1469.4910539093019,
        "rating": 270.0353145599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_19553_19554_1",
      "ports": {
        "bus1": 19553,
        "bus2": 19554
      },
      "params": {
        "R": 0.002470859093591571,
        "X": 0.14289693534374237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19561_19562_1",
      "ports": {
        "bus1": 19561,
        "bus2": 19562
      },
      "params": {
        "R": 0.002006972674280405,
        "X": 0.05328122153878212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19561_19563_1",
      "ports": {
        "bus1": 19561,
        "bus2": 19563
      },
      "params": {
        "R": 0.0019999160431325436,
        "X": 0.05756845697760582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19561_19564_1",
      "ports": {
        "bus1": 19561,
        "bus2": 19564
      },
      "params": {
        "R": 0.0013794408878311515,
        "X": 0.04138864576816559,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19561_19565_1",
      "ports": {
        "bus1": 19561,
        "bus2": 19565
      },
      "params": {
        "R": 0.00023017094645183533,
        "X": 0.0011780158383771777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19561_19566_1",
      "ports": {
        "bus1": 19561,
        "bus2": 19566
      },
      "params": {
        "R": 0.00024176997249014676,
        "X": 0.001191772404126823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19567_19570_1",
      "ports": {
        "bus1": 19567,
        "bus2": 19570
      },
      "params": {
        "R": -0.0006974386051297188,
        "X": -0.023407787084579468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19567_19571_1",
      "ports": {
        "bus1": 19567,
        "bus2": 19571
      },
      "params": {
        "R": 0.00025693862698972225,
        "X": 0.0011384329991415143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19567_19572_1",
      "ports": {
        "bus1": 19567,
        "bus2": 19572
      },
      "params": {
        "R": 0.0002279904583701864,
        "X": 0.0010329019278287888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19568_19570_1",
      "ports": {
        "bus1": 19568,
        "bus2": 19570
      },
      "params": {
        "R": 0.008997526951134205,
        "X": 0.3019794225692749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19569_19570_1",
      "ports": {
        "bus1": 19569,
        "bus2": 19570
      },
      "params": {
        "R": 0.008997526951134205,
        "X": 0.3019794225692749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19573_19574_1",
      "ports": {
        "bus1": 19573,
        "bus2": 19574
      },
      "params": {
        "R": 0.024407334625720978,
        "X": 0.703903317451477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19573_19575_1",
      "ports": {
        "bus1": 19573,
        "bus2": 19575
      },
      "params": {
        "R": 0.015327377244830132,
        "X": 0.4195374846458435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19573_19576_1",
      "ports": {
        "bus1": 19573,
        "bus2": 19576
      },
      "params": {
        "R": 0.03476636856794357,
        "X": 0.9897544384002686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19573_19577_1",
      "ports": {
        "bus1": 19573,
        "bus2": 19577
      },
      "params": {
        "R": 0.04399605095386505,
        "X": 0.9288650751113892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19573_19578_1",
      "ports": {
        "bus1": 19573,
        "bus2": 19578
      },
      "params": {
        "R": 0.037067960947752,
        "X": 1.0716105699539185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19573_19579_1",
      "ports": {
        "bus1": 19573,
        "bus2": 19579
      },
      "params": {
        "R": 0.0002717188326641917,
        "X": 0.0011848172871395946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19573_19580_1",
      "ports": {
        "bus1": 19573,
        "bus2": 19580
      },
      "params": {
        "R": 0.0002832543395925313,
        "X": 0.0011699062306433916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19581_19582_1",
      "ports": {
        "bus1": 19582,
        "bus2": 19581
      },
      "params": {
        "R": 0.0004821436305064708,
        "X": 0.03474956378340721,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19581_19582_2",
      "ports": {
        "bus1": 19582,
        "bus2": 19581
      },
      "params": {
        "R": 0.0004821436305064708,
        "X": 0.03474956378340721,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19581_19583_1",
      "ports": {
        "bus1": 19581,
        "bus2": 19583
      },
      "params": {
        "R": 0.00015221421199385077,
        "X": 0.008528466336429119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19581_19584_1",
      "ports": {
        "bus1": 19581,
        "bus2": 19584
      },
      "params": {
        "R": 0.0001685319293756038,
        "X": 0.011283024214208126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19581_19585_1",
      "ports": {
        "bus1": 19581,
        "bus2": 19585
      },
      "params": {
        "R": 0.00020819713245145977,
        "X": 0.001198731828480959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19581_19586_1",
      "ports": {
        "bus1": 19581,
        "bus2": 19586
      },
      "params": {
        "R": 0.0002645283530000597,
        "X": 0.0011224987683817744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19582_19624_1",
      "ports": {
        "bus1": 19624,
        "bus2": 19582
      },
      "params": {
        "R": 0.0003681552188936621,
        "X": 0.0020155918318778276,
        "G": 0.0,
        "B": 0.0019301257561892273
      },
      "extension": {
        "length": 1268.340032524109,
        "rating": 285.3449821472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_19582_19624_2",
      "ports": {
        "bus1": 19624,
        "bus2": 19582
      },
      "params": {
        "R": 0.0003681552188936621,
        "X": 0.0020155918318778276,
        "G": 0.0,
        "B": 0.0019301257561892273
      },
      "extension": {
        "length": 1268.340032524109,
        "rating": 285.3449821472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_19585_19614_1",
      "ports": {
        "bus1": 19614,
        "bus2": 19585
      },
      "params": {
        "R": 0.0008043620036914945,
        "X": 0.009786747395992279,
        "G": 0.0,
        "B": 0.1566881388425827
      },
      "extension": {
        "length": 26874.848891601563,
        "rating": 1273.7497329711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_19587_19588_1",
      "ports": {
        "bus1": 19587,
        "bus2": 19588
      },
      "params": {
        "R": 0.011393657885491848,
        "X": 0.4118803143501282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19587_19589_1",
      "ports": {
        "bus1": 19587,
        "bus2": 19589
      },
      "params": {
        "R": 0.00029723747866228223,
        "X": 0.0010882222559303045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19590_19591_1",
      "ports": {
        "bus1": 19591,
        "bus2": 19590
      },
      "params": {
        "R": 0.00035901041701436043,
        "X": 0.0248100608587265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19590_19593_1",
      "ports": {
        "bus1": 19590,
        "bus2": 19593
      },
      "params": {
        "R": 0.000295857316814363,
        "X": 0.0011354528833180666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19590_19594_1",
      "ports": {
        "bus1": 19590,
        "bus2": 19594
      },
      "params": {
        "R": 0.0002613379037939012,
        "X": 0.0010397752048447728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19591_19592_1",
      "ports": {
        "bus1": 19591,
        "bus2": 19592
      },
      "params": {
        "R": 0.0060422406531870365,
        "X": 0.18113501369953156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 146.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19593_19919_1",
      "ports": {
        "bus1": 19593,
        "bus2": 19919
      },
      "params": {
        "R": 0.0028114933520555496,
        "X": 0.03271685540676117,
        "G": 0.0,
        "B": 0.40718695521354675
      },
      "extension": {
        "length": 84994.2658125,
        "rating": 1241.8754577636719
      }
    },
    {
      "class": "Branch",
      "id": "branch_19593_21142_1",
      "ports": {
        "bus1": 19593,
        "bus2": 21142
      },
      "params": {
        "R": 0.0007642038399353623,
        "X": 0.008269364014267921,
        "G": 0.0,
        "B": 0.1580326110124588
      },
      "extension": {
        "length": 26918.18829272461,
        "rating": 1177.99072265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_19595_19596_1",
      "ports": {
        "bus1": 19596,
        "bus2": 19595
      },
      "params": {
        "R": 0.0004500166396610439,
        "X": 0.024482320994138718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19595_19597_1",
      "ports": {
        "bus1": 19595,
        "bus2": 19597
      },
      "params": {
        "R": 0.00021052108786534518,
        "X": 0.0010777268325909972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19595_19598_1",
      "ports": {
        "bus1": 19595,
        "bus2": 19598
      },
      "params": {
        "R": 0.00027267265249975026,
        "X": 0.0011257296428084373,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19599_19600_1",
      "ports": {
        "bus1": 19599,
        "bus2": 19600
      },
      "params": {
        "R": 0.0010511083528399467,
        "X": 0.032333601266145706,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.89999341964722,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_19599_19601_1",
      "ports": {
        "bus1": 19599,
        "bus2": 19601
      },
      "params": {
        "R": 0.0026213389355689287,
        "X": 0.06747541576623917,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19599_19602_1",
      "ports": {
        "bus1": 19599,
        "bus2": 19602
      },
      "params": {
        "R": 0.00024368023150600496,
        "X": 0.001005391008220613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19599_19603_1",
      "ports": {
        "bus1": 19599,
        "bus2": 19603
      },
      "params": {
        "R": 0.0002762790536507964,
        "X": 0.0010537555208429694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19602_19612_1",
      "ports": {
        "bus1": 19602,
        "bus2": 19612
      },
      "params": {
        "R": 0.0011599299032241106,
        "X": 0.006066734436899423,
        "G": 0.0,
        "B": 0.002393664326518774
      },
      "extension": {
        "length": 2702.653219116211,
        "rating": 262.04473972320557
      }
    },
    {
      "class": "Branch",
      "id": "branch_19604_19605_1",
      "ports": {
        "bus1": 19604,
        "bus2": 19605
      },
      "params": {
        "R": 0.001748784794472158,
        "X": 0.051126595586538315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 149.21249341964722,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19604_19606_1",
      "ports": {
        "bus1": 19604,
        "bus2": 19606
      },
      "params": {
        "R": 0.002078048884868622,
        "X": 0.05358109623193741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 150.0749967098236,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19604_19607_1",
      "ports": {
        "bus1": 19604,
        "bus2": 19607
      },
      "params": {
        "R": 0.003063933225348592,
        "X": 0.07061831653118134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 151.8000032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19604_19608_1",
      "ports": {
        "bus1": 19604,
        "bus2": 19608
      },
      "params": {
        "R": 0.001368561526760459,
        "X": 0.049674686044454575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 149.21249341964722,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19604_19609_1",
      "ports": {
        "bus1": 19604,
        "bus2": 19609
      },
      "params": {
        "R": 0.00028038141317665577,
        "X": 0.0011716894805431366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19604_19610_1",
      "ports": {
        "bus1": 19604,
        "bus2": 19610
      },
      "params": {
        "R": 0.0002126588224200532,
        "X": 0.0011899032397195697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19611_19612_1",
      "ports": {
        "bus1": 19612,
        "bus2": 19611
      },
      "params": {
        "R": 0.0005475091747939587,
        "X": 0.029787488281726837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19611_19612_2",
      "ports": {
        "bus1": 19612,
        "bus2": 19611
      },
      "params": {
        "R": 0.0005475091747939587,
        "X": 0.029787488281726837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19611_19613_1",
      "ports": {
        "bus1": 19611,
        "bus2": 19613
      },
      "params": {
        "R": 0.0001279344578506425,
        "X": 0.008658023551106453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19611_19614_1",
      "ports": {
        "bus1": 19611,
        "bus2": 19614
      },
      "params": {
        "R": 0.0002144271129509434,
        "X": 0.0011630053631961346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19611_19615_1",
      "ports": {
        "bus1": 19611,
        "bus2": 19615
      },
      "params": {
        "R": 0.00022601113596465439,
        "X": 0.0011661896714940667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19616_19617_1",
      "ports": {
        "bus1": 19616,
        "bus2": 19617
      },
      "params": {
        "R": 0.00021924867178313431,
        "X": 0.0011030860478058457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19618_19619_1",
      "ports": {
        "bus1": 19618,
        "bus2": 19619
      },
      "params": {
        "R": 0.0002050632465397939,
        "X": 0.0010965797118842602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19619_19631_1",
      "ports": {
        "bus1": 19619,
        "bus2": 19631
      },
      "params": {
        "R": 0.001438161241821945,
        "X": 0.0056517133489251145,
        "G": 0.0,
        "B": 0.0020304392091929913
      },
      "extension": {
        "length": 2342.8439489135744,
        "rating": 261.76769733428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_19619_19631_2",
      "ports": {
        "bus1": 19619,
        "bus2": 19631
      },
      "params": {
        "R": 0.001438161241821945,
        "X": 0.0056517133489251145,
        "G": 0.0,
        "B": 0.0020304392091929913
      },
      "extension": {
        "length": 2342.8439489135744,
        "rating": 261.76769733428955
      }
    },
    {
      "class": "Branch",
      "id": "branch_19620_19621_1",
      "ports": {
        "bus1": 19620,
        "bus2": 19621
      },
      "params": {
        "R": 0.0002477322705090046,
        "X": 0.0010879677720367908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19622_19623_1",
      "ports": {
        "bus1": 19622,
        "bus2": 19623
      },
      "params": {
        "R": 0.004270643461495638,
        "X": 0.16502130031585693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19622_19624_1",
      "ports": {
        "bus1": 19622,
        "bus2": 19624
      },
      "params": {
        "R": 0.00022332678781822324,
        "X": 0.001138172927312553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19625_19626_1",
      "ports": {
        "bus1": 19625,
        "bus2": 19626
      },
      "params": {
        "R": 0.00020925363060086966,
        "X": 0.001149050542153418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19627_19628_1",
      "ports": {
        "bus1": 19627,
        "bus2": 19628
      },
      "params": {
        "R": 0.014746836386620998,
        "X": 0.48396334052085876,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19627_19629_1",
      "ports": {
        "bus1": 19627,
        "bus2": 19629
      },
      "params": {
        "R": 0.019937314093112946,
        "X": 0.6871247291564941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19627_19630_1",
      "ports": {
        "bus1": 19627,
        "bus2": 19630
      },
      "params": {
        "R": 0.02483702264726162,
        "X": 0.770125687122345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19627_19631_1",
      "ports": {
        "bus1": 19627,
        "bus2": 19631
      },
      "params": {
        "R": 0.00022162900131661442,
        "X": 0.001040061586536467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19627_19632_1",
      "ports": {
        "bus1": 19627,
        "bus2": 19632
      },
      "params": {
        "R": 0.0002786736295092851,
        "X": 0.0011495446087792516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19633_19636_1",
      "ports": {
        "bus1": 19633,
        "bus2": 19636
      },
      "params": {
        "R": 0.0008097845129668713,
        "X": 0.05127716809511185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19633_19637_1",
      "ports": {
        "bus1": 19633,
        "bus2": 19637
      },
      "params": {
        "R": 0.0004489342973101884,
        "X": 0.03391481563448906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19633_19638_1",
      "ports": {
        "bus1": 19633,
        "bus2": 19638
      },
      "params": {
        "R": 0.0005655080894939601,
        "X": 0.03511921316385269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19633_19639_1",
      "ports": {
        "bus1": 19633,
        "bus2": 19639
      },
      "params": {
        "R": 0.0005680578178726137,
        "X": 0.03591468185186386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19633_19640_1",
      "ports": {
        "bus1": 19633,
        "bus2": 19640
      },
      "params": {
        "R": 0.00027433206560090184,
        "X": 0.001156831975094974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19633_19641_1",
      "ports": {
        "bus1": 19633,
        "bus2": 19641
      },
      "params": {
        "R": 0.00024340709205716848,
        "X": 0.001170281320810318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19634_19636_1",
      "ports": {
        "bus1": 19634,
        "bus2": 19636
      },
      "params": {
        "R": -0.00016654119826853275,
        "X": -0.010545723140239716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19635_19636_1",
      "ports": {
        "bus1": 19635,
        "bus2": 19636
      },
      "params": {
        "R": 0.0028700586408376694,
        "X": 0.18173781037330627,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19642_19643_1",
      "ports": {
        "bus1": 19642,
        "bus2": 19643
      },
      "params": {
        "R": 0.004669870249927044,
        "X": 0.12254823744297028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19642_19644_1",
      "ports": {
        "bus1": 19642,
        "bus2": 19644
      },
      "params": {
        "R": 0.005911160726100206,
        "X": 0.17308320105075836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19642_19645_1",
      "ports": {
        "bus1": 19642,
        "bus2": 19645
      },
      "params": {
        "R": 0.004770622588694096,
        "X": 0.09926053136587143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19642_19646_1",
      "ports": {
        "bus1": 19642,
        "bus2": 19646
      },
      "params": {
        "R": 0.0042295875027775764,
        "X": 0.117840476334095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19642_19647_1",
      "ports": {
        "bus1": 19642,
        "bus2": 19647
      },
      "params": {
        "R": 0.00025074899895116687,
        "X": 0.0011254021665081382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19642_19648_1",
      "ports": {
        "bus1": 19642,
        "bus2": 19648
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19649_19652_1",
      "ports": {
        "bus1": 19649,
        "bus2": 19652
      },
      "params": {
        "R": 0.00027414970099925995,
        "X": 0.009361892938613892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19649_19653_1",
      "ports": {
        "bus1": 19649,
        "bus2": 19653
      },
      "params": {
        "R": 0.013316215015947819,
        "X": 0.4159201681613922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19649_19654_1",
      "ports": {
        "bus1": 19649,
        "bus2": 19654
      },
      "params": {
        "R": 0.0002384410472586751,
        "X": 0.0011404376709833741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19649_19655_1",
      "ports": {
        "bus1": 19649,
        "bus2": 19655
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19650_19652_1",
      "ports": {
        "bus1": 19650,
        "bus2": 19652
      },
      "params": {
        "R": 0.006422359962016344,
        "X": 0.21931616961956024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19651_19652_1",
      "ports": {
        "bus1": 19651,
        "bus2": 19652
      },
      "params": {
        "R": 0.006422359962016344,
        "X": 0.21931616961956024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19656_19657_1",
      "ports": {
        "bus1": 19657,
        "bus2": 19656
      },
      "params": {
        "R": 0.000677417148835957,
        "X": 0.03864019736647606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 144.03750658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19656_19670_1",
      "ports": {
        "bus1": 19670,
        "bus2": 19656
      },
      "params": {
        "R": 0.00045699503971263766,
        "X": 0.00592313427478075,
        "G": 0.0,
        "B": 0.13727572560310364
      },
      "extension": {
        "length": 21481.188440185546,
        "rating": 1188.6445999145508
      }
    },
    {
      "class": "Branch",
      "id": "branch_19656_19983_1",
      "ports": {
        "bus1": 19983,
        "bus2": 19656
      },
      "params": {
        "R": 0.001159475650638342,
        "X": 0.013907636515796185,
        "G": 0.0,
        "B": 0.24625180661678314
      },
      "extension": {
        "length": 41185.23121582031,
        "rating": 1289.019775390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_19656_20145_1",
      "ports": {
        "bus1": 19656,
        "bus2": 20145
      },
      "params": {
        "R": 0.0013898572651669383,
        "X": 0.018638109788298607,
        "G": 0.0,
        "B": 0.2730717062950134
      },
      "extension": {
        "length": 49381.15429467773,
        "rating": 1284.9892616271973
      }
    },
    {
      "class": "Branch",
      "id": "branch_19656_20443_1",
      "ports": {
        "bus1": 19656,
        "bus2": 20443
      },
      "params": {
        "R": 0.0009134365827776492,
        "X": 0.009925654157996178,
        "G": 0.0,
        "B": 0.19235409796237946
      },
      "extension": {
        "length": 29928.81708544922,
        "rating": 1255.5095672607422
      }
    },
    {
      "class": "Branch",
      "id": "branch_19657_19658_1",
      "ports": {
        "bus1": 19658,
        "bus2": 19657
      },
      "params": {
        "R": 0.005175809841603041,
        "X": 0.16051936149597168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19657_19658_2",
      "ports": {
        "bus1": 19658,
        "bus2": 19657
      },
      "params": {
        "R": 0.005175809841603041,
        "X": 0.16051936149597168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19657_19658_3",
      "ports": {
        "bus1": 19658,
        "bus2": 19657
      },
      "params": {
        "R": 0.005175809841603041,
        "X": 0.16051936149597168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19657_19659_1",
      "ports": {
        "bus1": 19657,
        "bus2": 19659
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19657_19660_1",
      "ports": {
        "bus1": 19657,
        "bus2": 19660
      },
      "params": {
        "R": 0.00028399715665727854,
        "X": 0.0011390212457627058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19658_19661_1",
      "ports": {
        "bus1": 19658,
        "bus2": 19661
      },
      "params": {
        "R": 0.0291794054210186,
        "X": 0.07176657021045685,
        "G": 0.0,
        "B": 0.002341276966035366
      },
      "extension": {
        "length": 9829.494507019042,
        "rating": 46.70534431934357
      }
    },
    {
      "class": "Branch",
      "id": "branch_19658_19684_1",
      "ports": {
        "bus1": 19658,
        "bus2": 19684
      },
      "params": {
        "R": 0.032984379678964615,
        "X": 0.07856346666812897,
        "G": 0.0,
        "B": 0.00353580922819674
      },
      "extension": {
        "length": 12416.644799560547,
        "rating": 58.15430283546448
      }
    },
    {
      "class": "Branch",
      "id": "branch_19659_19685_1",
      "ports": {
        "bus1": 19659,
        "bus2": 19685
      },
      "params": {
        "R": 0.006880465894937515,
        "X": 0.04228037968277932,
        "G": 0.0,
        "B": 0.015650615096092224
      },
      "extension": {
        "length": 18525.086133178713,
        "rating": 245.35717964172363
      }
    },
    {
      "class": "Branch",
      "id": "branch_19661_19692_1",
      "ports": {
        "bus1": 19661,
        "bus2": 19692
      },
      "params": {
        "R": 0.014695997349917889,
        "X": 0.032765816897153854,
        "G": 0.0,
        "B": 0.012373236007988455
      },
      "extension": {
        "length": 15612.172817871095,
        "rating": 66.76621437072754
      }
    },
    {
      "class": "Branch",
      "id": "branch_19662_19663_1",
      "ports": {
        "bus1": 19662,
        "bus2": 19663
      },
      "params": {
        "R": 0.00026881927624344826,
        "X": 0.001087945420295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19662_19666_1",
      "ports": {
        "bus1": 19662,
        "bus2": 19666
      },
      "params": {
        "R": 0.011138011701405048,
        "X": 0.03334670513868332,
        "G": 0.0,
        "B": 0.0018694461323320863
      },
      "extension": {
        "length": 5801.17905368042,
        "rating": 64.15379643440247
      }
    },
    {
      "class": "Branch",
      "id": "branch_19662_19674_1",
      "ports": {
        "bus1": 19674,
        "bus2": 19662
      },
      "params": {
        "R": 0.009931874461472034,
        "X": 0.022229494526982307,
        "G": 0.0,
        "B": 0.002412150613963604
      },
      "extension": {
        "length": 5053.6442172546385,
        "rating": 47.24290668964386
      }
    },
    {
      "class": "Branch",
      "id": "branch_19664_19668_1",
      "ports": {
        "bus1": 19664,
        "bus2": 19668
      },
      "params": {
        "R": 0.0006854324601590633,
        "X": 0.03697129711508751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19664_19670_1",
      "ports": {
        "bus1": 19664,
        "bus2": 19670
      },
      "params": {
        "R": 0.00028944486984983087,
        "X": 0.001010758918710053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19665_19666_1",
      "ports": {
        "bus1": 19666,
        "bus2": 19665
      },
      "params": {
        "R": 0.004066410008817911,
        "X": 0.1300250142812729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19665_19666_2",
      "ports": {
        "bus1": 19666,
        "bus2": 19665
      },
      "params": {
        "R": 0.004066410008817911,
        "X": 0.1300250142812729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19665_19666_3",
      "ports": {
        "bus1": 19666,
        "bus2": 19665
      },
      "params": {
        "R": 0.004066410008817911,
        "X": 0.1300250142812729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19665_19666_4",
      "ports": {
        "bus1": 19666,
        "bus2": 19665
      },
      "params": {
        "R": 0.004066410008817911,
        "X": 0.1300250142812729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19665_19668_1",
      "ports": {
        "bus1": 19665,
        "bus2": 19668
      },
      "params": {
        "R": -0.00024012153153307736,
        "X": -0.012951831333339214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19665_19669_1",
      "ports": {
        "bus1": 19665,
        "bus2": 19669
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19666_19676_1",
      "ports": {
        "bus1": 19666,
        "bus2": 19676
      },
      "params": {
        "R": 0.044979277998209,
        "X": 0.10257039219141006,
        "G": 0.0,
        "B": 0.0038614273071289062
      },
      "extension": {
        "length": 13858.689011352539,
        "rating": 48.63901436328888
      }
    },
    {
      "class": "Branch",
      "id": "branch_19666_19698_1",
      "ports": {
        "bus1": 19698,
        "bus2": 19666
      },
      "params": {
        "R": 0.03680256009101868,
        "X": 0.09668665379285811,
        "G": 0.0,
        "B": 0.0036974342074245214
      },
      "extension": {
        "length": 12401.722036010742,
        "rating": 58.06881785392761
      }
    },
    {
      "class": "Branch",
      "id": "branch_19666_19699_1",
      "ports": {
        "bus1": 19666,
        "bus2": 19699
      },
      "params": {
        "R": 0.021136507391929626,
        "X": 0.06025372818112373,
        "G": 0.0,
        "B": 0.009014170616865158
      },
      "extension": {
        "length": 17095.912670654296,
        "rating": 59.19944643974304
      }
    },
    {
      "class": "Branch",
      "id": "branch_19666_20261_1",
      "ports": {
        "bus1": 19666,
        "bus2": 20261
      },
      "params": {
        "R": 0.04922481253743172,
        "X": 0.1425132304430008,
        "G": 0.0,
        "B": 0.012884948402643204
      },
      "extension": {
        "length": 30444.83805322266,
        "rating": 67.5485372543335
      }
    },
    {
      "class": "Branch",
      "id": "branch_19667_19668_1",
      "ports": {
        "bus1": 19667,
        "bus2": 19668
      },
      "params": {
        "R": 0.0025405683554708958,
        "X": 0.1370348036289215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19669_19679_1",
      "ports": {
        "bus1": 19679,
        "bus2": 19669
      },
      "params": {
        "R": 0.005686398595571518,
        "X": 0.032651033252477646,
        "G": 0.0,
        "B": 0.008475803770124912
      },
      "extension": {
        "length": 12223.370992126465,
        "rating": 197.29468822479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_19669_19697_1",
      "ports": {
        "bus1": 19669,
        "bus2": 19697
      },
      "params": {
        "R": 0.006659666076302528,
        "X": 0.032963402569293976,
        "G": 0.0,
        "B": 0.013588611967861652
      },
      "extension": {
        "length": 14031.332938476562,
        "rating": 245.58112621307373
      }
    },
    {
      "class": "Branch",
      "id": "branch_19670_20443_1",
      "ports": {
        "bus1": 19670,
        "bus2": 20443
      },
      "params": {
        "R": 0.001392908045090735,
        "X": 0.015443911775946617,
        "G": 0.0,
        "B": 0.39062362909317017
      },
      "extension": {
        "length": 50915.37646142578,
        "rating": 1234.160041809082
      }
    },
    {
      "class": "Branch",
      "id": "branch_19670_21301_1",
      "ports": {
        "bus1": 21301,
        "bus2": 19670
      },
      "params": {
        "R": 0.0008563298615626991,
        "X": 0.010775083675980568,
        "G": 0.0,
        "B": 0.3285243511199951
      },
      "extension": {
        "length": 43697.025619628905,
        "rating": 1352.1358489990234
      }
    },
    {
      "class": "Branch",
      "id": "branch_19671_19672_1",
      "ports": {
        "bus1": 19671,
        "bus2": 19672
      },
      "params": {
        "R": 0.000200167007278651,
        "X": 0.0011709377868101,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19671_19673_1",
      "ports": {
        "bus1": 19671,
        "bus2": 19673
      },
      "params": {
        "R": 0.019475558772683144,
        "X": 0.045737516134977334,
        "G": 0.0,
        "B": 0.011656356044113636
      },
      "extension": {
        "length": 16246.489262695313,
        "rating": 56.6342830657959
      }
    },
    {
      "class": "Branch",
      "id": "branch_19671_19676_1",
      "ports": {
        "bus1": 19671,
        "bus2": 19676
      },
      "params": {
        "R": 0.015973325818777084,
        "X": 0.0442969910800457,
        "G": 0.0,
        "B": 0.0012790786568075418
      },
      "extension": {
        "length": 5258.701758911133,
        "rating": 41.030094027519226
      }
    },
    {
      "class": "Branch",
      "id": "branch_19673_19686_1",
      "ports": {
        "bus1": 19673,
        "bus2": 19686
      },
      "params": {
        "R": 0.040968503803014755,
        "X": 0.08030611276626587,
        "G": 0.0,
        "B": 0.010809495113790035
      },
      "extension": {
        "length": 18742.7439173584,
        "rating": 65.27733206748962
      }
    },
    {
      "class": "Branch",
      "id": "branch_19674_19681_1",
      "ports": {
        "bus1": 19674,
        "bus2": 19681
      },
      "params": {
        "R": 0.021323069930076603,
        "X": 0.056387316435575485,
        "G": 0.0,
        "B": 0.014888669364154339
      },
      "extension": {
        "length": 20774.39614013672,
        "rating": 58.2098126411438
      }
    },
    {
      "class": "Branch",
      "id": "branch_19674_19951_1",
      "ports": {
        "bus1": 19951,
        "bus2": 19674
      },
      "params": {
        "R": 0.054432909935712814,
        "X": 0.14443588256835938,
        "G": 0.0,
        "B": 0.005986635573208332
      },
      "extension": {
        "length": 21168.37981274414,
        "rating": 51.91628932952881
      }
    },
    {
      "class": "Branch",
      "id": "branch_19675_19678_1",
      "ports": {
        "bus1": 19675,
        "bus2": 19678
      },
      "params": {
        "R": 0.010891842655837536,
        "X": 0.2759770452976227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19675_19679_1",
      "ports": {
        "bus1": 19675,
        "bus2": 19679
      },
      "params": {
        "R": 0.00023436301853507754,
        "X": 0.0010852785781025887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19676_19678_1",
      "ports": {
        "bus1": 19676,
        "bus2": 19678
      },
      "params": {
        "R": -0.00562801118940115,
        "X": -0.14260229468345642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19677_19678_1",
      "ports": {
        "bus1": 19677,
        "bus2": 19678
      },
      "params": {
        "R": 0.03004617616534233,
        "X": 0.7613087892532349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19680_19681_1",
      "ports": {
        "bus1": 19680,
        "bus2": 19681
      },
      "params": {
        "R": 0.0002543448645155877,
        "X": 0.0010864187497645617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19681_19946_1",
      "ports": {
        "bus1": 19946,
        "bus2": 19681
      },
      "params": {
        "R": 0.022945275530219078,
        "X": 0.053423989564180374,
        "G": 0.0,
        "B": 0.009438326582312584
      },
      "extension": {
        "length": 16270.023733154298,
        "rating": 53.76101732254028
      }
    },
    {
      "class": "Branch",
      "id": "branch_19681_20409_1",
      "ports": {
        "bus1": 19681,
        "bus2": 20409
      },
      "params": {
        "R": 0.017523791640996933,
        "X": 0.05315948277711868,
        "G": 0.0,
        "B": 0.0015337964287027717
      },
      "extension": {
        "length": 6942.7777554931645,
        "rating": 60.160696506500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_19682_19683_1",
      "ports": {
        "bus1": 19682,
        "bus2": 19683
      },
      "params": {
        "R": 0.00026669318322092295,
        "X": 0.0010961549123749137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19682_19684_1",
      "ports": {
        "bus1": 19682,
        "bus2": 19684
      },
      "params": {
        "R": 0.04132150486111641,
        "X": 0.1089998185634613,
        "G": 0.0,
        "B": 0.00422938447445631
      },
      "extension": {
        "length": 15591.348786621094,
        "rating": 61.57272458076477
      }
    },
    {
      "class": "Branch",
      "id": "branch_19682_19689_1",
      "ports": {
        "bus1": 19689,
        "bus2": 19682
      },
      "params": {
        "R": 0.026380766183137894,
        "X": 0.0695602223277092,
        "G": 0.0,
        "B": 0.001924164011143148
      },
      "extension": {
        "length": 8041.797160949707,
        "rating": 45.35898268222809
      }
    },
    {
      "class": "Branch",
      "id": "branch_19684_19686_1",
      "ports": {
        "bus1": 19686,
        "bus2": 19684
      },
      "params": {
        "R": 0.02212575636804104,
        "X": 0.040599994361400604,
        "G": 0.0,
        "B": 0.0016342176822945473
      },
      "extension": {
        "length": 5997.080805358887,
        "rating": 64.01553750038147
      }
    },
    {
      "class": "Branch",
      "id": "branch_19685_19686_1",
      "ports": {
        "bus1": 19686,
        "bus2": 19685
      },
      "params": {
        "R": 0.0033304996322840452,
        "X": 0.09282959997653961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19685_19686_2",
      "ports": {
        "bus1": 19686,
        "bus2": 19685
      },
      "params": {
        "R": 0.0033304996322840452,
        "X": 0.09282959997653961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19685_19686_3",
      "ports": {
        "bus1": 19686,
        "bus2": 19685
      },
      "params": {
        "R": 0.0033304996322840452,
        "X": 0.09282959997653961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19685_19687_1",
      "ports": {
        "bus1": 19685,
        "bus2": 19687
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19685_19982_1",
      "ports": {
        "bus1": 19982,
        "bus2": 19685
      },
      "params": {
        "R": 0.010512957349419594,
        "X": 0.054294947534799576,
        "G": 0.0,
        "B": 0.01625540666282177
      },
      "extension": {
        "length": 20459.95449609375,
        "rating": 199.94367361068726
      }
    },
    {
      "class": "Branch",
      "id": "branch_19685_20496_1",
      "ports": {
        "bus1": 19685,
        "bus2": 20496
      },
      "params": {
        "R": 0.046986822038888924,
        "X": 0.24699425697326657,
        "G": 0.0,
        "B": 0.06826014071702957
      },
      "extension": {
        "length": 92411.07728466798,
        "rating": 225.90744495391846
      }
    },
    {
      "class": "Branch",
      "id": "branch_19688_19689_1",
      "ports": {
        "bus1": 19689,
        "bus2": 19688
      },
      "params": {
        "R": 0.006368628237396479,
        "X": 0.16119986772537231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19688_19689_2",
      "ports": {
        "bus1": 19689,
        "bus2": 19688
      },
      "params": {
        "R": 0.006368628237396479,
        "X": 0.16119986772537231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19688_19689_3",
      "ports": {
        "bus1": 19689,
        "bus2": 19688
      },
      "params": {
        "R": 0.006368628237396479,
        "X": 0.16119986772537231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19688_19690_1",
      "ports": {
        "bus1": 19688,
        "bus2": 19690
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19688_20227_1",
      "ports": {
        "bus1": 19688,
        "bus2": 20227
      },
      "params": {
        "R": 0.005803141742944717,
        "X": 0.029067095369100574,
        "G": 0.0,
        "B": 0.04269908368587494
      },
      "extension": {
        "length": 25574.387526123046,
        "rating": 216.7397975921631
      }
    },
    {
      "class": "Branch",
      "id": "branch_19688_20441_1",
      "ports": {
        "bus1": 19688,
        "bus2": 20441
      },
      "params": {
        "R": 0.020500516518950462,
        "X": 0.13373678922653198,
        "G": 0.0,
        "B": 0.0335930697619915
      },
      "extension": {
        "length": 50340.78790576172,
        "rating": 232.18867778778076
      }
    },
    {
      "class": "Branch",
      "id": "branch_19688_20459_1",
      "ports": {
        "bus1": 19688,
        "bus2": 20459
      },
      "params": {
        "R": 0.01457779388874769,
        "X": 0.08721841126680374,
        "G": 0.0,
        "B": 0.05130091309547425
      },
      "extension": {
        "length": 45073.27491723633,
        "rating": 217.39776134490967
      }
    },
    {
      "class": "Branch",
      "id": "branch_19689_19977_1",
      "ports": {
        "bus1": 19977,
        "bus2": 19689
      },
      "params": {
        "R": 0.020777881145477295,
        "X": 0.05984643101692199,
        "G": 0.0,
        "B": 0.002979343291372061
      },
      "extension": {
        "length": 8976.82808770752,
        "rating": 62.9927933216095
      }
    },
    {
      "class": "Branch",
      "id": "branch_19689_21367_1",
      "ports": {
        "bus1": 19689,
        "bus2": 21367
      },
      "params": {
        "R": 0.021041028201580048,
        "X": 0.04171651974320412,
        "G": 0.0,
        "B": 0.001192397205159068
      },
      "extension": {
        "length": 4728.717271362305,
        "rating": 67.86451935768127
      }
    },
    {
      "class": "Branch",
      "id": "branch_19691_19692_1",
      "ports": {
        "bus1": 19692,
        "bus2": 19691
      },
      "params": {
        "R": 0.015583225525915624,
        "X": 0.040734678506851196,
        "G": 0.0,
        "B": 0.004223487339913845
      },
      "extension": {
        "length": 9605.57708166504,
        "rating": 52.89379954338074
      }
    },
    {
      "class": "Branch",
      "id": "branch_19691_20015_1",
      "ports": {
        "bus1": 19691,
        "bus2": 20015
      },
      "params": {
        "R": 0.01342895720154047,
        "X": 0.04177508130669594,
        "G": 0.0,
        "B": 0.012496711686253548
      },
      "extension": {
        "length": 16939.328786499023,
        "rating": 50.27996301651001
      }
    },
    {
      "class": "Branch",
      "id": "branch_19692_19693_1",
      "ports": {
        "bus1": 19692,
        "bus2": 19693
      },
      "params": {
        "R": 0.0331169068813324,
        "X": 0.09649035334587097,
        "G": 0.0,
        "B": 0.006060860585421324
      },
      "extension": {
        "length": 17031.643337768553,
        "rating": 71.82946801185608
      }
    },
    {
      "class": "Branch",
      "id": "branch_19692_19693_2",
      "ports": {
        "bus1": 19692,
        "bus2": 19693
      },
      "params": {
        "R": 0.0331169068813324,
        "X": 0.09649035334587097,
        "G": 0.0,
        "B": 0.006060860585421324
      },
      "extension": {
        "length": 17031.643337768553,
        "rating": 71.82946801185608
      }
    },
    {
      "class": "Branch",
      "id": "branch_19693_19694_1",
      "ports": {
        "bus1": 19693,
        "bus2": 19694
      },
      "params": {
        "R": 0.00024261175713036212,
        "X": 0.0011478710221126676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19693_20442_1",
      "ports": {
        "bus1": 19693,
        "bus2": 20442
      },
      "params": {
        "R": 0.034311845898628235,
        "X": 0.10209130495786665,
        "G": 0.0,
        "B": 0.0044136932119727135
      },
      "extension": {
        "length": 15548.997790283203,
        "rating": 76.82924270629883
      }
    },
    {
      "class": "Branch",
      "id": "branch_19693_20442_2",
      "ports": {
        "bus1": 19693,
        "bus2": 20442
      },
      "params": {
        "R": 0.034311845898628235,
        "X": 0.10209130495786665,
        "G": 0.0,
        "B": 0.0044136932119727135
      },
      "extension": {
        "length": 15548.997790283203,
        "rating": 76.82924270629883
      }
    },
    {
      "class": "Branch",
      "id": "branch_19695_19696_1",
      "ports": {
        "bus1": 19696,
        "bus2": 19695
      },
      "params": {
        "R": 0.005718655418604612,
        "X": 0.15882417559623718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19695_19696_2",
      "ports": {
        "bus1": 19696,
        "bus2": 19695
      },
      "params": {
        "R": 0.005718655418604612,
        "X": 0.15882417559623718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19695_19697_1",
      "ports": {
        "bus1": 19695,
        "bus2": 19697
      },
      "params": {
        "R": 0.00022510028793476522,
        "X": 0.001001866301521659,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19696_19699_1",
      "ports": {
        "bus1": 19699,
        "bus2": 19696
      },
      "params": {
        "R": 0.020162437111139297,
        "X": 0.05474994331598282,
        "G": 0.0,
        "B": 0.001422428642399609
      },
      "extension": {
        "length": 6135.753689758301,
        "rating": 53.33441495895386
      }
    },
    {
      "class": "Branch",
      "id": "branch_19697_20229_1",
      "ports": {
        "bus1": 19697,
        "bus2": 20229
      },
      "params": {
        "R": 0.02017664723098278,
        "X": 0.089410662651062,
        "G": 0.0,
        "B": 0.029853632673621178
      },
      "extension": {
        "length": 38483.39603979492,
        "rating": 215.36073684692383
      }
    },
    {
      "class": "Branch",
      "id": "branch_19698_19699_1",
      "ports": {
        "bus1": 19699,
        "bus2": 19698
      },
      "params": {
        "R": 0.017958851531147957,
        "X": 0.050391245633363724,
        "G": 0.0,
        "B": 0.0010221183765679598
      },
      "extension": {
        "length": 4912.488426269531,
        "rating": 53.72586250305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_19698_19977_1",
      "ports": {
        "bus1": 19698,
        "bus2": 19977
      },
      "params": {
        "R": 0.06587371230125427,
        "X": 0.15119871497154236,
        "G": 0.0,
        "B": 0.004689053166657686
      },
      "extension": {
        "length": 19126.868098754883,
        "rating": 49.83474612236023
      }
    },
    {
      "class": "Branch",
      "id": "branch_19700_20015_1",
      "ports": {
        "bus1": 19700,
        "bus2": 20015
      },
      "params": {
        "R": 0.03754667565226555,
        "X": 0.11200375854969025,
        "G": 0.0,
        "B": 0.004813692532479763
      },
      "extension": {
        "length": 15738.053227294922,
        "rating": 60.08579134941101
      }
    },
    {
      "class": "Branch",
      "id": "branch_19700_20020_1",
      "ports": {
        "bus1": 19700,
        "bus2": 20020
      },
      "params": {
        "R": 0.013437438756227493,
        "X": 0.03299140930175781,
        "G": 0.0,
        "B": 0.02776500955224037
      },
      "extension": {
        "length": 21017.841466552734,
        "rating": 46.709632873535156
      }
    },
    {
      "class": "Branch",
      "id": "branch_19701_19704_1",
      "ports": {
        "bus1": 19704,
        "bus2": 19701
      },
      "params": {
        "R": 0.020427852869033813,
        "X": 0.05475805699825286,
        "G": 0.0,
        "B": 0.004052056930959225
      },
      "extension": {
        "length": 8700.180648376465,
        "rating": 63.11106085777283
      }
    },
    {
      "class": "Branch",
      "id": "branch_19701_19992_1",
      "ports": {
        "bus1": 19992,
        "bus2": 19701
      },
      "params": {
        "R": 0.022984841838479042,
        "X": 0.05517013370990754,
        "G": 0.0,
        "B": 0.005626370199024677
      },
      "extension": {
        "length": 12753.937165100098,
        "rating": 56.44305944442749
      }
    },
    {
      "class": "Branch",
      "id": "branch_19702_19959_1",
      "ports": {
        "bus1": 19959,
        "bus2": 19702
      },
      "params": {
        "R": 0.04083103686571121,
        "X": 0.09839508682489395,
        "G": 0.0,
        "B": 0.005756917409598827
      },
      "extension": {
        "length": 17806.598733032228,
        "rating": 70.85188627243042
      }
    },
    {
      "class": "Branch",
      "id": "branch_19702_19959_2",
      "ports": {
        "bus1": 19959,
        "bus2": 19702
      },
      "params": {
        "R": 0.04083103686571121,
        "X": 0.09839508682489395,
        "G": 0.0,
        "B": 0.005756917409598827
      },
      "extension": {
        "length": 17806.598733032228,
        "rating": 70.85188627243042
      }
    },
    {
      "class": "Branch",
      "id": "branch_19702_21409_1",
      "ports": {
        "bus1": 19702,
        "bus2": 21409
      },
      "params": {
        "R": 0.059627335518598557,
        "X": 0.12598036229610443,
        "G": 0.0,
        "B": 0.00505093764513731
      },
      "extension": {
        "length": 17413.127680297854,
        "rating": 66.02616906166077
      }
    },
    {
      "class": "Branch",
      "id": "branch_19703_19706_1",
      "ports": {
        "bus1": 19703,
        "bus2": 19706
      },
      "params": {
        "R": 0.004219371825456619,
        "X": 0.12745614349842072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19703_19707_1",
      "ports": {
        "bus1": 19703,
        "bus2": 19707
      },
      "params": {
        "R": 0.0002922333951573819,
        "X": 0.001171353505924344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19704_19706_1",
      "ports": {
        "bus1": 19704,
        "bus2": 19706
      },
      "params": {
        "R": 0.0007688179612159729,
        "X": 0.02322407066822052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19705_19706_1",
      "ports": {
        "bus1": 19705,
        "bus2": 19706
      },
      "params": {
        "R": 0.032665498554706573,
        "X": 0.9867396950721741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19707_19991_1",
      "ports": {
        "bus1": 19991,
        "bus2": 19707
      },
      "params": {
        "R": 0.006936728954315185,
        "X": 0.03903046250343323,
        "G": 0.0,
        "B": 0.016601556912064552
      },
      "extension": {
        "length": 18040.270516479493,
        "rating": 230.6717872619629
      }
    },
    {
      "class": "Branch",
      "id": "branch_19707_20011_1",
      "ports": {
        "bus1": 19707,
        "bus2": 20011
      },
      "params": {
        "R": 0.011211231350898743,
        "X": 0.05713362246751785,
        "G": 0.0,
        "B": 0.03198711574077606
      },
      "extension": {
        "length": 29648.92356518555,
        "rating": 241.3421392440796
      }
    },
    {
      "class": "Branch",
      "id": "branch_19708_19710_1",
      "ports": {
        "bus1": 19708,
        "bus2": 19710
      },
      "params": {
        "R": 0.0459584966301918,
        "X": 0.10479441285133362,
        "G": 0.0,
        "B": 0.002963209291920066
      },
      "extension": {
        "length": 13180.612632934572,
        "rating": 49.979206919670105
      }
    },
    {
      "class": "Branch",
      "id": "branch_19708_20542_1",
      "ports": {
        "bus1": 20542,
        "bus2": 19708
      },
      "params": {
        "R": 0.05447494611144066,
        "X": 0.13027383387088776,
        "G": 0.0,
        "B": 0.005510172341018915
      },
      "extension": {
        "length": 19615.315028686524,
        "rating": 62.668222188949585
      }
    },
    {
      "class": "Branch",
      "id": "branch_19709_19710_1",
      "ports": {
        "bus1": 19709,
        "bus2": 19710
      },
      "params": {
        "R": 0.0002660333993844688,
        "X": 0.0010727732442319393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19710_19711_1",
      "ports": {
        "bus1": 19710,
        "bus2": 19711
      },
      "params": {
        "R": 0.011445866897702217,
        "X": 0.02870899997651577,
        "G": 0.0,
        "B": 0.00356021267361939
      },
      "extension": {
        "length": 6475.981341247559,
        "rating": 59.02898907661438
      }
    },
    {
      "class": "Branch",
      "id": "branch_19710_20559_1",
      "ports": {
        "bus1": 19710,
        "bus2": 20559
      },
      "params": {
        "R": 0.01857447251677513,
        "X": 0.04717948287725448,
        "G": 0.0,
        "B": 0.0034926196094602346
      },
      "extension": {
        "length": 8155.301023498535,
        "rating": 65.45292139053345
      }
    },
    {
      "class": "Branch",
      "id": "branch_19711_20558_1",
      "ports": {
        "bus1": 19711,
        "bus2": 20558
      },
      "params": {
        "R": 0.008471745997667313,
        "X": 0.030177921056747437,
        "G": 0.0,
        "B": 0.0014523174613714218
      },
      "extension": {
        "length": 4796.017047180176,
        "rating": 64.37957882881165
      }
    },
    {
      "class": "Branch",
      "id": "branch_19711_22086_1",
      "ports": {
        "bus1": 19711,
        "bus2": 22086
      },
      "params": {
        "R": 0.04866066947579384,
        "X": 0.12168487161397934,
        "G": 0.0,
        "B": 0.02293243445456028
      },
      "extension": {
        "length": 40855.727142333984,
        "rating": 63.067299127578735
      }
    },
    {
      "class": "Branch",
      "id": "branch_19712_19713_1",
      "ports": {
        "bus1": 19712,
        "bus2": 19713
      },
      "params": {
        "R": 0.0002474904467817396,
        "X": 0.0010103537933900952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19712_20560_1",
      "ports": {
        "bus1": 20560,
        "bus2": 19712
      },
      "params": {
        "R": 0.008409494534134865,
        "X": 0.039536744356155396,
        "G": 0.0,
        "B": 0.01904630847275257
      },
      "extension": {
        "length": 18627.93087890625,
        "rating": 189.38372135162354
      }
    },
    {
      "class": "Branch",
      "id": "branch_19712_21729_1",
      "ports": {
        "bus1": 21729,
        "bus2": 19712
      },
      "params": {
        "R": 0.01613003760576248,
        "X": 0.05955988913774491,
        "G": 0.0,
        "B": 0.015148171223700047
      },
      "extension": {
        "length": 20520.256396728517,
        "rating": 163.48161697387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_19714_19715_1",
      "ports": {
        "bus1": 19715,
        "bus2": 19714
      },
      "params": {
        "R": 0.018012158572673798,
        "X": 0.041858989745378494,
        "G": 0.0,
        "B": 0.0064407107420265675
      },
      "extension": {
        "length": 11079.961621765136,
        "rating": 64.84988927841187
      }
    },
    {
      "class": "Branch",
      "id": "branch_19714_21000_1",
      "ports": {
        "bus1": 21000,
        "bus2": 19714
      },
      "params": {
        "R": 0.08698230981826782,
        "X": 0.16837173700332644,
        "G": 0.0,
        "B": 0.006789856590330601
      },
      "extension": {
        "length": 21923.6499909668,
        "rating": 57.561951875686646
      }
    },
    {
      "class": "Branch",
      "id": "branch_19714_22688_1",
      "ports": {
        "bus1": 19714,
        "bus2": 22688
      },
      "params": {
        "R": 0.061109352856874466,
        "X": 0.18190144002437592,
        "G": 0.0,
        "B": 0.004772791638970375
      },
      "extension": {
        "length": 20993.631688476562,
        "rating": 70.70057392120361
      }
    },
    {
      "class": "Branch",
      "id": "branch_19714_22688_2",
      "ports": {
        "bus1": 19714,
        "bus2": 22688
      },
      "params": {
        "R": 0.061109352856874466,
        "X": 0.18190144002437592,
        "G": 0.0,
        "B": 0.004772791638970375
      },
      "extension": {
        "length": 20993.631688476562,
        "rating": 70.70057392120361
      }
    },
    {
      "class": "Branch",
      "id": "branch_19715_19719_1",
      "ports": {
        "bus1": 19715,
        "bus2": 19719
      },
      "params": {
        "R": 0.0593361034989357,
        "X": 0.14934028685092926,
        "G": 0.0,
        "B": 0.004743083845824003
      },
      "extension": {
        "length": 19492.728278686525,
        "rating": 52.128368616104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_19715_21000_1",
      "ports": {
        "bus1": 21000,
        "bus2": 19715
      },
      "params": {
        "R": 0.029425805434584618,
        "X": 0.07845983654260635,
        "G": 0.0,
        "B": 0.009942680597305298
      },
      "extension": {
        "length": 18491.635384277346,
        "rating": 57.57989287376404
      }
    },
    {
      "class": "Branch",
      "id": "branch_19716_19717_1",
      "ports": {
        "bus1": 19716,
        "bus2": 19717
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19717_20892_1",
      "ports": {
        "bus1": 19717,
        "bus2": 20892
      },
      "params": {
        "R": 0.0669548287987709,
        "X": 0.17333094775676727,
        "G": 0.0,
        "B": 0.012358187697827818
      },
      "extension": {
        "length": 32506.717965820313,
        "rating": 48.699238896369934
      }
    },
    {
      "class": "Branch",
      "id": "branch_19717_20898_1",
      "ports": {
        "bus1": 19717,
        "bus2": 20898
      },
      "params": {
        "R": 0.03214239701628685,
        "X": 0.09379792958498002,
        "G": 0.0,
        "B": 0.012108198367059233
      },
      "extension": {
        "length": 22165.385561279298,
        "rating": 46.51724994182587
      }
    },
    {
      "class": "Branch",
      "id": "branch_19717_21209_1",
      "ports": {
        "bus1": 19717,
        "bus2": 21209
      },
      "params": {
        "R": 0.0640174150466919,
        "X": 0.1678999960422516,
        "G": 0.0,
        "B": 0.0034425260964781046
      },
      "extension": {
        "length": 16273.404875610353,
        "rating": 56.84460401535034
      }
    },
    {
      "class": "Branch",
      "id": "branch_19717_21304_1",
      "ports": {
        "bus1": 19717,
        "bus2": 21304
      },
      "params": {
        "R": 0.07814162969589233,
        "X": 0.18036095798015594,
        "G": 0.0,
        "B": 0.007020813412964344
      },
      "extension": {
        "length": 25484.626865478516,
        "rating": 54.433172941207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_19717_22673_1",
      "ports": {
        "bus1": 22673,
        "bus2": 19717
      },
      "params": {
        "R": 0.06017203629016876,
        "X": 0.17532306909561157,
        "G": 0.0,
        "B": 0.00774920592084527
      },
      "extension": {
        "length": 26307.03489916992,
        "rating": 55.50435185432434
      }
    },
    {
      "class": "Branch",
      "id": "branch_19718_19719_1",
      "ports": {
        "bus1": 19718,
        "bus2": 19719
      },
      "params": {
        "R": 0.00027606519870460033,
        "X": 0.001132340170443058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19719_20964_1",
      "ports": {
        "bus1": 19719,
        "bus2": 20964
      },
      "params": {
        "R": 0.07830522954463959,
        "X": 0.15716131031513214,
        "G": 0.0,
        "B": 0.005516566336154938
      },
      "extension": {
        "length": 20545.31644848633,
        "rating": 46.14861607551575
      }
    },
    {
      "class": "Branch",
      "id": "branch_19720_19721_1",
      "ports": {
        "bus1": 19721,
        "bus2": 19720
      },
      "params": {
        "R": 0.007462980225682259,
        "X": 0.24751870334148407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19720_19722_1",
      "ports": {
        "bus1": 19720,
        "bus2": 19722
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19721_19723_1",
      "ports": {
        "bus1": 19723,
        "bus2": 19721
      },
      "params": {
        "R": 0.04975943267345428,
        "X": 0.1416866034269333,
        "G": 0.0,
        "B": 0.0033880849368870263
      },
      "extension": {
        "length": 16397.91011315918,
        "rating": 41.07828140258789
      }
    },
    {
      "class": "Branch",
      "id": "branch_19722_21363_1",
      "ports": {
        "bus1": 21363,
        "bus2": 19722
      },
      "params": {
        "R": 0.00874247495085001,
        "X": 0.04477832838892937,
        "G": 0.0,
        "B": 0.013224566355347633
      },
      "extension": {
        "length": 18462.704592041016,
        "rating": 196.82129621505737
      }
    },
    {
      "class": "Branch",
      "id": "branch_19722_22687_1",
      "ports": {
        "bus1": 22687,
        "bus2": 19722
      },
      "params": {
        "R": 0.00632502418011427,
        "X": 0.03585897013545036,
        "G": 0.0,
        "B": 0.059521663933992386
      },
      "extension": {
        "length": 32916.26747900391,
        "rating": 214.29598331451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_19723_21700_1",
      "ports": {
        "bus1": 19723,
        "bus2": 21700
      },
      "params": {
        "R": 0.03169389069080353,
        "X": 0.07762932032346725,
        "G": 0.0,
        "B": 0.010991265997290611
      },
      "extension": {
        "length": 20850.055149902346,
        "rating": 55.09461164474487
      }
    },
    {
      "class": "Branch",
      "id": "branch_19724_20053_1",
      "ports": {
        "bus1": 19724,
        "bus2": 20053
      },
      "params": {
        "R": 0.06461402773857117,
        "X": 0.19697171449661255,
        "G": 0.0,
        "B": 0.00647113425657153
      },
      "extension": {
        "length": 27694.417563720704,
        "rating": 42.05959141254425
      }
    },
    {
      "class": "Branch",
      "id": "branch_19724_20839_1",
      "ports": {
        "bus1": 20839,
        "bus2": 19724
      },
      "params": {
        "R": 0.043251659721136086,
        "X": 0.12780000269412994,
        "G": 0.0,
        "B": 0.016416078433394432
      },
      "extension": {
        "length": 32941.42575732422,
        "rating": 55.23073673248291
      }
    },
    {
      "class": "Branch",
      "id": "branch_19724_20840_1",
      "ports": {
        "bus1": 20840,
        "bus2": 19724
      },
      "params": {
        "R": 0.031836267560720444,
        "X": 0.08445705473423004,
        "G": 0.0,
        "B": 0.00935546588152647
      },
      "extension": {
        "length": 19948.2785189209,
        "rating": 35.25542914867401
      }
    },
    {
      "class": "Branch",
      "id": "branch_19725_19726_1",
      "ports": {
        "bus1": 19725,
        "bus2": 19726
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19726_21088_1",
      "ports": {
        "bus1": 19726,
        "bus2": 21088
      },
      "params": {
        "R": 0.04455056041479111,
        "X": 0.11819788068532944,
        "G": 0.0,
        "B": 0.018133532255887985
      },
      "extension": {
        "length": 31829.39056494141,
        "rating": 65.33358097076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_19726_21554_1",
      "ports": {
        "bus1": 19726,
        "bus2": 21554
      },
      "params": {
        "R": 0.01419764757156372,
        "X": 0.043455641716718674,
        "G": 0.0,
        "B": 0.0009214693563990295
      },
      "extension": {
        "length": 4796.459066711426,
        "rating": 68.78446936607361
      }
    },
    {
      "class": "Branch",
      "id": "branch_19727_19730_1",
      "ports": {
        "bus1": 19727,
        "bus2": 19730
      },
      "params": {
        "R": 0.009027916938066483,
        "X": 0.3317638635635376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19727_19731_1",
      "ports": {
        "bus1": 19727,
        "bus2": 19731
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19727_19732_1",
      "ports": {
        "bus1": 19727,
        "bus2": 19732
      },
      "params": {
        "R": 0.0002686784719116986,
        "X": 0.0010910890996456146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19728_19730_1",
      "ports": {
        "bus1": 19728,
        "bus2": 19730
      },
      "params": {
        "R": -0.0047209057956933975,
        "X": -0.17348694801330566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19728_20538_1",
      "ports": {
        "bus1": 19728,
        "bus2": 20538
      },
      "params": {
        "R": 0.15936046838760376,
        "X": 0.33464252948760986,
        "G": 0.0,
        "B": 0.014499030075967314
      },
      "extension": {
        "length": 52386.957707519534,
        "rating": 60.1543664932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_19729_19730_1",
      "ports": {
        "bus1": 19729,
        "bus2": 19730
      },
      "params": {
        "R": 0.02362016960978508,
        "X": 0.8680095672607422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19732_20056_1",
      "ports": {
        "bus1": 20056,
        "bus2": 19732
      },
      "params": {
        "R": 0.009399563074111938,
        "X": 0.06284821033477783,
        "G": 0.0,
        "B": 0.1207580640912056
      },
      "extension": {
        "length": 61887.37558007813,
        "rating": 191.19715690612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_19733_19734_1",
      "ports": {
        "bus1": 19733,
        "bus2": 19734
      },
      "params": {
        "R": 0.0002667087537702173,
        "X": 0.0011742261704057455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19734_20862_1",
      "ports": {
        "bus1": 20862,
        "bus2": 19734
      },
      "params": {
        "R": 0.01653680019080639,
        "X": 0.04754985496401787,
        "G": 0.0,
        "B": 0.002963111968711018
      },
      "extension": {
        "length": 8655.3003180542,
        "rating": 60.518431663513184
      }
    },
    {
      "class": "Branch",
      "id": "branch_19734_21514_1",
      "ports": {
        "bus1": 19734,
        "bus2": 21514
      },
      "params": {
        "R": 0.024755882099270817,
        "X": 0.05714002251625061,
        "G": 0.0,
        "B": 0.0060537969693541535
      },
      "extension": {
        "length": 13524.090969726563,
        "rating": 46.59647047519684
      }
    },
    {
      "class": "Branch",
      "id": "branch_19734_21564_1",
      "ports": {
        "bus1": 19734,
        "bus2": 21564
      },
      "params": {
        "R": 0.01999066211283207,
        "X": 0.058862730860710144,
        "G": 0.0,
        "B": 0.00255746953189373
      },
      "extension": {
        "length": 9046.247408569336,
        "rating": 64.07799124717712
      }
    },
    {
      "class": "Branch",
      "id": "branch_19735_19746_1",
      "ports": {
        "bus1": 19735,
        "bus2": 19746
      },
      "params": {
        "R": 0.01580016501247883,
        "X": 0.045652784407138824,
        "G": 0.0,
        "B": 0.0009316024370491505
      },
      "extension": {
        "length": 4997.225719116211,
        "rating": 67.3047423362732
      }
    },
    {
      "class": "Branch",
      "id": "branch_19735_20397_1",
      "ports": {
        "bus1": 20397,
        "bus2": 19735
      },
      "params": {
        "R": 0.04972846060991287,
        "X": 0.1359577775001526,
        "G": 0.0,
        "B": 0.0042653679847717285
      },
      "extension": {
        "length": 17643.960102172852,
        "rating": 53.7434458732605
      }
    },
    {
      "class": "Branch",
      "id": "branch_19736_19737_1",
      "ports": {
        "bus1": 19737,
        "bus2": 19736
      },
      "params": {
        "R": 0.005331789143383503,
        "X": 0.1386406123638153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19736_19737_2",
      "ports": {
        "bus1": 19737,
        "bus2": 19736
      },
      "params": {
        "R": 0.005331789143383503,
        "X": 0.1386406123638153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19736_19737_3",
      "ports": {
        "bus1": 19737,
        "bus2": 19736
      },
      "params": {
        "R": 0.005331789143383503,
        "X": 0.1386406123638153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19736_19741_1",
      "ports": {
        "bus1": 19736,
        "bus2": 19741
      },
      "params": {
        "R": 0.00027152764960192144,
        "X": 0.0011896587675437331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19736_19742_1",
      "ports": {
        "bus1": 19736,
        "bus2": 19742
      },
      "params": {
        "R": 0.0002671981346793473,
        "X": 0.0010346679482609034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19737_19740_1",
      "ports": {
        "bus1": 19737,
        "bus2": 19740
      },
      "params": {
        "R": -0.0006925929337739944,
        "X": -0.010128602385520935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19737_19746_1",
      "ports": {
        "bus1": 19737,
        "bus2": 19746
      },
      "params": {
        "R": 0.010042623616755009,
        "X": 0.029458219185471538,
        "G": 0.0,
        "B": 0.0006592503632418811
      },
      "extension": {
        "length": 3134.5864939270023,
        "rating": 67.55954623222351
      }
    },
    {
      "class": "Branch",
      "id": "branch_19737_20867_1",
      "ports": {
        "bus1": 19737,
        "bus2": 20867
      },
      "params": {
        "R": 0.025889350101351738,
        "X": 0.06677340716123581,
        "G": 0.0,
        "B": 0.004249233286827803
      },
      "extension": {
        "length": 12956.379808227539,
        "rating": 53.29747796058655
      }
    },
    {
      "class": "Branch",
      "id": "branch_19737_21261_1",
      "ports": {
        "bus1": 21261,
        "bus2": 19737
      },
      "params": {
        "R": 0.023103443905711174,
        "X": 0.04702657461166382,
        "G": 0.0,
        "B": 0.004858728963881731
      },
      "extension": {
        "length": 11166.303537597656,
        "rating": 67.36966371536255
      }
    },
    {
      "class": "Branch",
      "id": "branch_19738_19740_1",
      "ports": {
        "bus1": 19738,
        "bus2": 19740
      },
      "params": {
        "R": 0.0157774705439806,
        "X": 0.23073284327983856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19739_19740_1",
      "ports": {
        "bus1": 19739,
        "bus2": 19740
      },
      "params": {
        "R": 0.0157774705439806,
        "X": 0.23073284327983856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19741_19743_1",
      "ports": {
        "bus1": 19743,
        "bus2": 19741
      },
      "params": {
        "R": 0.014610999263823032,
        "X": 0.05222262442111968,
        "G": 0.0,
        "B": 0.012350303120911121
      },
      "extension": {
        "length": 19446.939352661135,
        "rating": 204.5691967010498
      }
    },
    {
      "class": "Branch",
      "id": "branch_19741_20280_1",
      "ports": {
        "bus1": 19741,
        "bus2": 20280
      },
      "params": {
        "R": 0.012077664956450462,
        "X": 0.0630640909075737,
        "G": 0.0,
        "B": 0.049498897045850754
      },
      "extension": {
        "length": 36066.74327050782,
        "rating": 229.20033931732178
      }
    },
    {
      "class": "Branch",
      "id": "branch_19741_20402_1",
      "ports": {
        "bus1": 19741,
        "bus2": 20402
      },
      "params": {
        "R": 0.012161548249423502,
        "X": 0.050308190286159515,
        "G": 0.0,
        "B": 0.04734817892313004
      },
      "extension": {
        "length": 33559.786524902345,
        "rating": 254.54864501953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_19741_20402_2",
      "ports": {
        "bus1": 19741,
        "bus2": 20402
      },
      "params": {
        "R": 0.012161548249423502,
        "X": 0.050308190286159515,
        "G": 0.0,
        "B": 0.04734817892313004
      },
      "extension": {
        "length": 33559.786524902345,
        "rating": 254.54864501953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_19743_19744_1",
      "ports": {
        "bus1": 19744,
        "bus2": 19743
      },
      "params": {
        "R": 0.004557643551379442,
        "X": 0.15067672729492188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19743_19745_1",
      "ports": {
        "bus1": 19743,
        "bus2": 19745
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19743_20869_1",
      "ports": {
        "bus1": 20869,
        "bus2": 19743
      },
      "params": {
        "R": 0.009215845726430416,
        "X": 0.047210391610860825,
        "G": 0.0,
        "B": 0.02597028762102127
      },
      "extension": {
        "length": 22662.02827001953,
        "rating": 177.11387872695923
      }
    },
    {
      "class": "Branch",
      "id": "branch_19744_21269_1",
      "ports": {
        "bus1": 19744,
        "bus2": 21269
      },
      "params": {
        "R": 0.02962733991444111,
        "X": 0.10229022055864335,
        "G": 0.0,
        "B": 0.004239754751324654
      },
      "extension": {
        "length": 15549.44594897461,
        "rating": 63.24469447135925
      }
    },
    {
      "class": "Branch",
      "id": "branch_19746_20872_1",
      "ports": {
        "bus1": 19746,
        "bus2": 20872
      },
      "params": {
        "R": 0.05693996697664261,
        "X": 0.1306256502866745,
        "G": 0.0,
        "B": 0.0038254782557487483
      },
      "extension": {
        "length": 15652.286090332032,
        "rating": 66.52953028678894
      }
    },
    {
      "class": "Branch",
      "id": "branch_19747_20539_1",
      "ports": {
        "bus1": 19747,
        "bus2": 20539
      },
      "params": {
        "R": 0.1557534635066986,
        "X": 0.3584606647491455,
        "G": 0.0,
        "B": 0.009879156947135925
      },
      "extension": {
        "length": 39045.42080419922,
        "rating": 46.65974974632263
      }
    },
    {
      "class": "Branch",
      "id": "branch_19747_21088_1",
      "ports": {
        "bus1": 21088,
        "bus2": 19747
      },
      "params": {
        "R": 0.03130262345075607,
        "X": 0.10912467539310455,
        "G": 0.0,
        "B": 0.005193498916924
      },
      "extension": {
        "length": 18510.42274914551,
        "rating": 45.8493709564209
      }
    },
    {
      "class": "Branch",
      "id": "branch_19748_19749_1",
      "ports": {
        "bus1": 19749,
        "bus2": 19748
      },
      "params": {
        "R": 0.0035573779605329037,
        "X": 0.11611879616975784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19748_19749_2",
      "ports": {
        "bus1": 19749,
        "bus2": 19748
      },
      "params": {
        "R": 0.0035573779605329037,
        "X": 0.11611879616975784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19748_19749_3",
      "ports": {
        "bus1": 19749,
        "bus2": 19748
      },
      "params": {
        "R": 0.0035573779605329037,
        "X": 0.11611879616975784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19748_19750_1",
      "ports": {
        "bus1": 19748,
        "bus2": 19750
      },
      "params": {
        "R": 0.00026248375070281327,
        "X": 0.001021036645397544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19748_20050_1",
      "ports": {
        "bus1": 19748,
        "bus2": 20050
      },
      "params": {
        "R": 0.016337338835000992,
        "X": 0.09009213745594026,
        "G": 0.0,
        "B": 0.03127998858690262
      },
      "extension": {
        "length": 36715.88885668945,
        "rating": 235.14931201934814
      }
    },
    {
      "class": "Branch",
      "id": "branch_19749_20057_1",
      "ports": {
        "bus1": 20057,
        "bus2": 19749
      },
      "params": {
        "R": 0.06557692587375641,
        "X": 0.15716469287872314,
        "G": 0.0,
        "B": 0.006692385766655207
      },
      "extension": {
        "length": 21120.595659667968,
        "rating": 69.09783482551575
      }
    },
    {
      "class": "Branch",
      "id": "branch_19749_20058_1",
      "ports": {
        "bus1": 19749,
        "bus2": 20058
      },
      "params": {
        "R": 0.07446520775556564,
        "X": 0.22398731112480164,
        "G": 0.0,
        "B": 0.00629196222871542
      },
      "extension": {
        "length": 27689.982020507814,
        "rating": 64.21104073524475
      }
    },
    {
      "class": "Branch",
      "id": "branch_19749_20395_1",
      "ports": {
        "bus1": 19749,
        "bus2": 20395
      },
      "params": {
        "R": 0.05566833168268203,
        "X": 0.12703754007816315,
        "G": 0.0,
        "B": 0.007036103866994381
      },
      "extension": {
        "length": 20763.109294189453,
        "rating": 54.395538568496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_19749_21564_1",
      "ports": {
        "bus1": 19749,
        "bus2": 21564
      },
      "params": {
        "R": 0.05388182774186134,
        "X": 0.1032898873090744,
        "G": 0.0,
        "B": 0.006824427284300326
      },
      "extension": {
        "length": 18037.510963989258,
        "rating": 63.00601363182068
      }
    },
    {
      "class": "Branch",
      "id": "branch_19751_19752_1",
      "ports": {
        "bus1": 19752,
        "bus2": 19751
      },
      "params": {
        "R": 0.000395020266296342,
        "X": 0.020245742052793503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19751_19757_1",
      "ports": {
        "bus1": 19751,
        "bus2": 19757
      },
      "params": {
        "R": 0.0002797640045173466,
        "X": 0.0010176649084314704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19751_20401_1",
      "ports": {
        "bus1": 19751,
        "bus2": 20401
      },
      "params": {
        "R": 0.0022105658426880836,
        "X": 0.020960286259651184,
        "G": 0.0,
        "B": 0.5299254655838013
      },
      "extension": {
        "length": 75902.45816162109,
        "rating": 1246.1182594299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_19751_20870_1",
      "ports": {
        "bus1": 19751,
        "bus2": 20870
      },
      "params": {
        "R": 0.0011478892993181944,
        "X": 0.014338896609842777,
        "G": 0.0,
        "B": 0.22427834570407865
      },
      "extension": {
        "length": 42316.84418994141,
        "rating": 1133.9503288269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_19752_19755_1",
      "ports": {
        "bus1": 19752,
        "bus2": 19755
      },
      "params": {
        "R": 0.007962929084897041,
        "X": 0.1787276268005371,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19752_19756_1",
      "ports": {
        "bus1": 19752,
        "bus2": 19756
      },
      "params": {
        "R": 0.0002142425801139325,
        "X": 0.0011765671661123633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19753_19755_1",
      "ports": {
        "bus1": 19753,
        "bus2": 19755
      },
      "params": {
        "R": -0.002846578136086464,
        "X": -0.06389132142066956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19753_19758_1",
      "ports": {
        "bus1": 19758,
        "bus2": 19753
      },
      "params": {
        "R": 0.015161392278969286,
        "X": 0.043098434805870056,
        "G": 0.0,
        "B": 0.005503755994141102
      },
      "extension": {
        "length": 11436.20634210205,
        "rating": 61.28908395767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_19753_19762_1",
      "ports": {
        "bus1": 19762,
        "bus2": 19753
      },
      "params": {
        "R": 0.04975592717528343,
        "X": 0.08512310683727264,
        "G": 0.0,
        "B": 0.002711680019274354
      },
      "extension": {
        "length": 11618.493355041504,
        "rating": 65.26768207550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_19754_19755_1",
      "ports": {
        "bus1": 19754,
        "bus2": 19755
      },
      "params": {
        "R": 0.023380475118756294,
        "X": 0.524773895740509,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19756_19759_1",
      "ports": {
        "bus1": 19759,
        "bus2": 19756
      },
      "params": {
        "R": 0.006597322411835194,
        "X": 0.03563803434371948,
        "G": 0.0,
        "B": 0.012889708392322063
      },
      "extension": {
        "length": 16049.038524169922,
        "rating": 203.77023220062256
      }
    },
    {
      "class": "Branch",
      "id": "branch_19756_19763_1",
      "ports": {
        "bus1": 19756,
        "bus2": 19763
      },
      "params": {
        "R": 0.008845709264278412,
        "X": 0.047627829015254974,
        "G": 0.0,
        "B": 0.016623103991150856
      },
      "extension": {
        "length": 21822.02847290039,
        "rating": 254.49800491333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_19756_19786_1",
      "ports": {
        "bus1": 19756,
        "bus2": 19786
      },
      "params": {
        "R": 0.013345117680728437,
        "X": 0.07749368250370026,
        "G": 0.0,
        "B": 0.05359868332743645
      },
      "extension": {
        "length": 44312.60534765625,
        "rating": 257.7953815460205
      }
    },
    {
      "class": "Branch",
      "id": "branch_19756_20869_1",
      "ports": {
        "bus1": 20869,
        "bus2": 19756
      },
      "params": {
        "R": 0.006521891336888075,
        "X": 0.04014766216278076,
        "G": 0.0,
        "B": 0.032339178025722504
      },
      "extension": {
        "length": 25382.379153076174,
        "rating": 179.5620322227478
      }
    },
    {
      "class": "Branch",
      "id": "branch_19758_21229_1",
      "ports": {
        "bus1": 19758,
        "bus2": 21229
      },
      "params": {
        "R": 0.023958122357726097,
        "X": 0.0528021976351738,
        "G": 0.0,
        "B": 0.0028195774648338556
      },
      "extension": {
        "length": 9360.553991088867,
        "rating": 43.92748773097992
      }
    },
    {
      "class": "Branch",
      "id": "branch_19759_19760_1",
      "ports": {
        "bus1": 19760,
        "bus2": 19759
      },
      "params": {
        "R": 0.006509056314826012,
        "X": 0.1919935792684555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19759_19761_1",
      "ports": {
        "bus1": 19759,
        "bus2": 19761
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19759_20869_1",
      "ports": {
        "bus1": 19759,
        "bus2": 20869
      },
      "params": {
        "R": 0.008877486921846867,
        "X": 0.04361726343631745,
        "G": 0.0,
        "B": 0.01494109444320202
      },
      "extension": {
        "length": 18697.812938964846,
        "rating": 187.98065185546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_19759_20988_1",
      "ports": {
        "bus1": 19759,
        "bus2": 20988
      },
      "params": {
        "R": 0.037473831325769424,
        "X": 0.18213170766830444,
        "G": 0.0,
        "B": 0.08676280826330185
      },
      "extension": {
        "length": 87812.91385839845,
        "rating": 171.57649993896484
      }
    },
    {
      "class": "Branch",
      "id": "branch_19759_21561_1",
      "ports": {
        "bus1": 19759,
        "bus2": 21561
      },
      "params": {
        "R": 0.005783772561699152,
        "X": 0.030095389112830162,
        "G": 0.0,
        "B": 0.019446277990937233
      },
      "extension": {
        "length": 18661.806764648438,
        "rating": 188.0380153656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_19760_21229_1",
      "ports": {
        "bus1": 21229,
        "bus2": 19760
      },
      "params": {
        "R": 0.017784565687179565,
        "X": 0.04192289710044861,
        "G": 0.0,
        "B": 0.0027553292457014322
      },
      "extension": {
        "length": 6950.829264038086,
        "rating": 57.3400616645813
      }
    },
    {
      "class": "Branch",
      "id": "branch_19760_21514_1",
      "ports": {
        "bus1": 21514,
        "bus2": 19760
      },
      "params": {
        "R": 0.010873326100409033,
        "X": 0.027266578748822212,
        "G": 0.0,
        "B": 0.0006305626011453569
      },
      "extension": {
        "length": 2752.68507220459,
        "rating": 46.11491560935974
      }
    },
    {
      "class": "Branch",
      "id": "branch_19762_21669_1",
      "ports": {
        "bus1": 21669,
        "bus2": 19762
      },
      "params": {
        "R": 0.015811005607247353,
        "X": 0.03807904198765755,
        "G": 0.0,
        "B": 0.001973516773432493
      },
      "extension": {
        "length": 5870.170551818848,
        "rating": 60.18206477165222
      }
    },
    {
      "class": "Branch",
      "id": "branch_19763_19766_1",
      "ports": {
        "bus1": 19763,
        "bus2": 19766
      },
      "params": {
        "R": 0.006992686074227095,
        "X": 0.22722995281219482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19763_19767_1",
      "ports": {
        "bus1": 19763,
        "bus2": 19767
      },
      "params": {
        "R": 0.00026227629859931767,
        "X": 0.001158750499598682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19763_21090_1",
      "ports": {
        "bus1": 21090,
        "bus2": 19763
      },
      "params": {
        "R": 0.009914769791066647,
        "X": 0.057979829609394073,
        "G": 0.0,
        "B": 0.028369609266519547
      },
      "extension": {
        "length": 25790.863521972657,
        "rating": 234.70125198364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_19764_19766_1",
      "ports": {
        "bus1": 19764,
        "bus2": 19766
      },
      "params": {
        "R": -0.003943752963095903,
        "X": -0.1281537115573883,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19764_19770_1",
      "ports": {
        "bus1": 19764,
        "bus2": 19770
      },
      "params": {
        "R": 0.022789547219872478,
        "X": 0.06973417848348618,
        "G": 0.0,
        "B": 0.0025929466355592012
      },
      "extension": {
        "length": 9351.432733886719,
        "rating": 49.21657741069794
      }
    },
    {
      "class": "Branch",
      "id": "branch_19764_19788_1",
      "ports": {
        "bus1": 19764,
        "bus2": 19788
      },
      "params": {
        "R": 0.028813250362873074,
        "X": 0.07727827876806259,
        "G": 0.0,
        "B": 0.009703789837658405
      },
      "extension": {
        "length": 20137.82662353516,
        "rating": 69.84371542930603
      }
    },
    {
      "class": "Branch",
      "id": "branch_19764_21343_1",
      "ports": {
        "bus1": 19764,
        "bus2": 21343
      },
      "params": {
        "R": 0.07465245574712753,
        "X": 0.27081555128097534,
        "G": 0.0,
        "B": 0.013432580977678299
      },
      "extension": {
        "length": 44214.4984987793,
        "rating": 55.929893255233765
      }
    },
    {
      "class": "Branch",
      "id": "branch_19765_19766_1",
      "ports": {
        "bus1": 19765,
        "bus2": 19766
      },
      "params": {
        "R": 0.014050398021936417,
        "X": 0.456572949886322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19768_19769_1",
      "ports": {
        "bus1": 19768,
        "bus2": 19769
      },
      "params": {
        "R": 0.00021528324577957392,
        "X": 0.0011363392695784569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19768_21269_1",
      "ports": {
        "bus1": 19768,
        "bus2": 21269
      },
      "params": {
        "R": 0.04791531339287758,
        "X": 0.12481430917978287,
        "G": 0.0,
        "B": 0.007058010436594486
      },
      "extension": {
        "length": 21335.771688354493,
        "rating": 67.49194264411926
      }
    },
    {
      "class": "Branch",
      "id": "branch_19768_21672_1",
      "ports": {
        "bus1": 21672,
        "bus2": 19768
      },
      "params": {
        "R": 0.01858411729335785,
        "X": 0.055006928741931915,
        "G": 0.0,
        "B": 0.010120376944541931
      },
      "extension": {
        "length": 17369.637869750975,
        "rating": 55.27595281600952
      }
    },
    {
      "class": "Branch",
      "id": "branch_19770_21669_1",
      "ports": {
        "bus1": 19770,
        "bus2": 21669
      },
      "params": {
        "R": 0.010989799164235592,
        "X": 0.028435021638870243,
        "G": 0.0,
        "B": 0.002594265155494213
      },
      "extension": {
        "length": 5982.975317504883,
        "rating": 60.461437702178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_19771_19772_1",
      "ports": {
        "bus1": 19772,
        "bus2": 19771
      },
      "params": {
        "R": 0.004817331209778786,
        "X": 0.15415500104427338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19771_19773_1",
      "ports": {
        "bus1": 19771,
        "bus2": 19773
      },
      "params": {
        "R": 0.00023456443159375342,
        "X": 0.0011528127361088991,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19772_19774_1",
      "ports": {
        "bus1": 19774,
        "bus2": 19772
      },
      "params": {
        "R": 0.010537684895098211,
        "X": 0.033583883196115494,
        "G": 0.0,
        "B": 0.0030663234647363424
      },
      "extension": {
        "length": 6584.626058532715,
        "rating": 62.72009015083313
      }
    },
    {
      "class": "Branch",
      "id": "branch_19772_20377_1",
      "ports": {
        "bus1": 19772,
        "bus2": 20377
      },
      "params": {
        "R": 0.051363732665777206,
        "X": 0.14275628328323364,
        "G": 0.0,
        "B": 0.007416314911097288
      },
      "extension": {
        "length": 23982.35749255371,
        "rating": 58.85958671569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_19774_19775_1",
      "ports": {
        "bus1": 19775,
        "bus2": 19774
      },
      "params": {
        "R": 0.02199859544634819,
        "X": 0.05517217889428139,
        "G": 0.0,
        "B": 0.0038959025405347347
      },
      "extension": {
        "length": 10458.693961853027,
        "rating": 60.707759857177734
      }
    },
    {
      "class": "Branch",
      "id": "branch_19774_20375_1",
      "ports": {
        "bus1": 19774,
        "bus2": 20375
      },
      "params": {
        "R": 0.021755812689661976,
        "X": 0.07167880237102509,
        "G": 0.0,
        "B": 0.022319119423627853
      },
      "extension": {
        "length": 29753.84181225586,
        "rating": 70.43904662132263
      }
    },
    {
      "class": "Branch",
      "id": "branch_19774_20521_1",
      "ports": {
        "bus1": 19774,
        "bus2": 20521
      },
      "params": {
        "R": 0.030964570119976997,
        "X": 0.0712258443236351,
        "G": 0.0,
        "B": 0.004076494835317135
      },
      "extension": {
        "length": 12099.2218258667,
        "rating": 58.724772930145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_19775_19776_1",
      "ports": {
        "bus1": 19775,
        "bus2": 19776
      },
      "params": {
        "R": 0.0002817386412061751,
        "X": 0.0010719937272369862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19775_19783_1",
      "ports": {
        "bus1": 19775,
        "bus2": 19783
      },
      "params": {
        "R": 0.05794244632124901,
        "X": 0.15012933313846588,
        "G": 0.0,
        "B": 0.006496008485555649
      },
      "extension": {
        "length": 21935.016645996093,
        "rating": 67.44258403778076
      }
    },
    {
      "class": "Branch",
      "id": "branch_19777_19780_1",
      "ports": {
        "bus1": 19777,
        "bus2": 19780
      },
      "params": {
        "R": 0.010729675181210041,
        "X": 0.28028708696365356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19777_19781_1",
      "ports": {
        "bus1": 19777,
        "bus2": 19781
      },
      "params": {
        "R": 0.0002891592448577285,
        "X": 0.0011307669337838888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19777_19782_1",
      "ports": {
        "bus1": 19777,
        "bus2": 19782
      },
      "params": {
        "R": 0.00022791819355916232,
        "X": 0.001146107679232955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19778_19780_1",
      "ports": {
        "bus1": 19778,
        "bus2": 19780
      },
      "params": {
        "R": -0.0052560726180672646,
        "X": -0.13730229437351227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19778_19783_1",
      "ports": {
        "bus1": 19778,
        "bus2": 19783
      },
      "params": {
        "R": 0.06591764837503433,
        "X": 0.17835891246795654,
        "G": 0.0,
        "B": 0.012653867714107037
      },
      "extension": {
        "length": 31744.590345703127,
        "rating": 72.23116159439087
      }
    },
    {
      "class": "Branch",
      "id": "branch_19778_21489_1",
      "ports": {
        "bus1": 19778,
        "bus2": 21489
      },
      "params": {
        "R": 0.043189309537410736,
        "X": 0.09641406685113907,
        "G": 0.0,
        "B": 0.001986646093428135
      },
      "extension": {
        "length": 10316.078969238282,
        "rating": 55.35367131233215
      }
    },
    {
      "class": "Branch",
      "id": "branch_19779_19780_1",
      "ports": {
        "bus1": 19779,
        "bus2": 19780
      },
      "params": {
        "R": 0.026098523288965225,
        "X": 0.6817615032196045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19782_21193_1",
      "ports": {
        "bus1": 19782,
        "bus2": 21193
      },
      "params": {
        "R": 0.01983059011399746,
        "X": 0.13119588792324066,
        "G": 0.0,
        "B": 0.12788492441177368
      },
      "extension": {
        "length": 86805.31805859375,
        "rating": 227.36282348632812
      }
    },
    {
      "class": "Branch",
      "id": "branch_19782_21341_1",
      "ports": {
        "bus1": 19782,
        "bus2": 21341
      },
      "params": {
        "R": 0.001981263281777501,
        "X": 0.013427907600998878,
        "G": 0.0,
        "B": 0.10086636990308762
      },
      "extension": {
        "length": 24739.16092602539,
        "rating": 242.80197620391846
      }
    },
    {
      "class": "Branch",
      "id": "branch_19784_19785_1",
      "ports": {
        "bus1": 19784,
        "bus2": 19785
      },
      "params": {
        "R": 0.00020514940842986107,
        "X": 0.0010009788675233722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19784_21489_1",
      "ports": {
        "bus1": 19784,
        "bus2": 21489
      },
      "params": {
        "R": 0.045609802007675164,
        "X": 0.14956073462963104,
        "G": 0.0,
        "B": 0.006180803757160901
      },
      "extension": {
        "length": 20666.911724121095,
        "rating": 49.43866431713104
      }
    },
    {
      "class": "Branch",
      "id": "branch_19784_21672_1",
      "ports": {
        "bus1": 21672,
        "bus2": 19784
      },
      "params": {
        "R": 0.056853339076042175,
        "X": 0.12703192234039307,
        "G": 0.0,
        "B": 0.005806030239909887
      },
      "extension": {
        "length": 20219.265652587892,
        "rating": 58.040404319763184
      }
    },
    {
      "class": "Branch",
      "id": "branch_19786_19787_1",
      "ports": {
        "bus1": 19786,
        "bus2": 19787
      },
      "params": {
        "R": 0.0002882160188164562,
        "X": 0.0010645132279023528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19786_20024_1",
      "ports": {
        "bus1": 19786,
        "bus2": 20024
      },
      "params": {
        "R": 0.013910691253840923,
        "X": 0.09222005307674408,
        "G": 0.0,
        "B": 0.025197526440024372
      },
      "extension": {
        "length": 32272.063916748048,
        "rating": 248.88758659362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_19788_21317_1",
      "ports": {
        "bus1": 19788,
        "bus2": 21317
      },
      "params": {
        "R": 0.03201272711157799,
        "X": 0.07883056998252869,
        "G": 0.0,
        "B": 0.0016669771866872905
      },
      "extension": {
        "length": 8190.531361450196,
        "rating": 65.35537838935852
      }
    },
    {
      "class": "Branch",
      "id": "branch_19789_19790_1",
      "ports": {
        "bus1": 19790,
        "bus2": 19789
      },
      "params": {
        "R": 0.017269473522901535,
        "X": 0.05339633300900459,
        "G": 0.0,
        "B": 0.003953962121158838
      },
      "extension": {
        "length": 10492.241402526855,
        "rating": 61.241549253463745
      }
    },
    {
      "class": "Branch",
      "id": "branch_19789_21475_1",
      "ports": {
        "bus1": 19789,
        "bus2": 21475
      },
      "params": {
        "R": 0.0318002887070179,
        "X": 0.0663931667804718,
        "G": 0.0,
        "B": 0.0017148462356999516
      },
      "extension": {
        "length": 8031.456513061524,
        "rating": 51.32851004600525
      }
    },
    {
      "class": "Branch",
      "id": "branch_19790_20027_1",
      "ports": {
        "bus1": 19790,
        "bus2": 20027
      },
      "params": {
        "R": 0.031197872012853622,
        "X": 0.08976459503173828,
        "G": 0.0,
        "B": 0.005398970562964678
      },
      "extension": {
        "length": 15576.940177734376,
        "rating": 52.96357274055481
      }
    },
    {
      "class": "Branch",
      "id": "branch_19790_21705_1",
      "ports": {
        "bus1": 19790,
        "bus2": 21705
      },
      "params": {
        "R": 0.01718476228415966,
        "X": 0.03417517617344856,
        "G": 0.0,
        "B": 0.004153077024966478
      },
      "extension": {
        "length": 8754.16305102539,
        "rating": 59.92283225059509
      }
    },
    {
      "class": "Branch",
      "id": "branch_19791_19792_1",
      "ports": {
        "bus1": 19791,
        "bus2": 19792
      },
      "params": {
        "R": 0.04560426250100136,
        "X": 0.09842594712972641,
        "G": 0.0,
        "B": 0.009140325710177422
      },
      "extension": {
        "length": 21204.36143041992,
        "rating": 57.937055826187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_19791_19793_1",
      "ports": {
        "bus1": 19791,
        "bus2": 19793
      },
      "params": {
        "R": 0.016966767609119415,
        "X": 0.041933026164770126,
        "G": 0.0,
        "B": 0.007169697433710097
      },
      "extension": {
        "length": 12406.655618591309,
        "rating": 47.85352647304535
      }
    },
    {
      "class": "Branch",
      "id": "branch_19792_19821_1",
      "ports": {
        "bus1": 19792,
        "bus2": 19821
      },
      "params": {
        "R": 0.0402609184384346,
        "X": 0.1196015402674675,
        "G": 0.0,
        "B": 0.0067806816659867755
      },
      "extension": {
        "length": 19770.493045166015,
        "rating": 53.4820556640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_19792_21679_1",
      "ports": {
        "bus1": 21679,
        "bus2": 19792
      },
      "params": {
        "R": 0.005593778565526009,
        "X": 0.014688143506646156,
        "G": 0.0,
        "B": 0.0004070357827004045
      },
      "extension": {
        "length": 1842.7686822509766,
        "rating": 66.30774736404419
      }
    },
    {
      "class": "Branch",
      "id": "branch_19793_19794_1",
      "ports": {
        "bus1": 19793,
        "bus2": 19794
      },
      "params": {
        "R": 0.0002124187449226156,
        "X": 0.0010839167516678572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19793_19821_1",
      "ports": {
        "bus1": 19793,
        "bus2": 19821
      },
      "params": {
        "R": 0.09044206142425538,
        "X": 0.22001826763153076,
        "G": 0.0,
        "B": 0.0049200160428881645
      },
      "extension": {
        "length": 22253.847789550782,
        "rating": 44.814154505729675
      }
    },
    {
      "class": "Branch",
      "id": "branch_19793_21475_1",
      "ports": {
        "bus1": 19793,
        "bus2": 21475
      },
      "params": {
        "R": 0.03070729225873947,
        "X": 0.09443995356559753,
        "G": 0.0,
        "B": 0.007549501024186611
      },
      "extension": {
        "length": 18533.286516357424,
        "rating": 51.59240961074829
      }
    },
    {
      "class": "Branch",
      "id": "branch_19795_19796_1",
      "ports": {
        "bus1": 19795,
        "bus2": 19796
      },
      "params": {
        "R": 0.00021802469564136118,
        "X": 0.001109802513383329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19795_21573_1",
      "ports": {
        "bus1": 21573,
        "bus2": 19795
      },
      "params": {
        "R": 0.028911538422107697,
        "X": 0.06764400750398636,
        "G": 0.0,
        "B": 0.0037285971920937304
      },
      "extension": {
        "length": 10561.246330078126,
        "rating": 53.93903851509094
      }
    },
    {
      "class": "Branch",
      "id": "branch_19795_22764_1",
      "ports": {
        "bus1": 19795,
        "bus2": 22764
      },
      "params": {
        "R": 0.10724873840808868,
        "X": 0.19522055983543396,
        "G": 0.0,
        "B": 0.0035904187243431802
      },
      "extension": {
        "length": 19283.93544177246,
        "rating": 34.29288566112518
      }
    },
    {
      "class": "Branch",
      "id": "branch_19797_19798_1",
      "ports": {
        "bus1": 19797,
        "bus2": 19798
      },
      "params": {
        "R": 0.00027560320449993014,
        "X": 0.0010478640906512737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19798_19799_1",
      "ports": {
        "bus1": 19799,
        "bus2": 19798
      },
      "params": {
        "R": 0.02657359652221203,
        "X": 0.057783886790275574,
        "G": 0.0,
        "B": 0.0034202912356704473
      },
      "extension": {
        "length": 9532.87177532959,
        "rating": 64.18004631996155
      }
    },
    {
      "class": "Branch",
      "id": "branch_19798_19807_1",
      "ports": {
        "bus1": 19807,
        "bus2": 19798
      },
      "params": {
        "R": 0.03367936983704567,
        "X": 0.06927170604467392,
        "G": 0.0,
        "B": 0.0020785389933735132
      },
      "extension": {
        "length": 9150.912415283203,
        "rating": 49.749556183815
      }
    },
    {
      "class": "Branch",
      "id": "branch_19798_21198_1",
      "ports": {
        "bus1": 19798,
        "bus2": 21198
      },
      "params": {
        "R": 0.017393799498677254,
        "X": 0.0500800535082817,
        "G": 0.0,
        "B": 0.007339179515838623
      },
      "extension": {
        "length": 13862.048666748047,
        "rating": 55.56432008743286
      }
    },
    {
      "class": "Branch",
      "id": "branch_19799_20078_1",
      "ports": {
        "bus1": 19799,
        "bus2": 20078
      },
      "params": {
        "R": 0.041745953261852264,
        "X": 0.08174268901348114,
        "G": 0.0,
        "B": 0.002017035847529769
      },
      "extension": {
        "length": 8530.735991088868,
        "rating": 69.55193281173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_19799_20078_2",
      "ports": {
        "bus1": 19799,
        "bus2": 20078
      },
      "params": {
        "R": 0.041745953261852264,
        "X": 0.08174268901348114,
        "G": 0.0,
        "B": 0.002017035847529769
      },
      "extension": {
        "length": 8530.735991088868,
        "rating": 69.55193281173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_19800_19801_1",
      "ports": {
        "bus1": 19801,
        "bus2": 19800
      },
      "params": {
        "R": 0.0003483896725811064,
        "X": 0.024438433349132538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19800_19801_2",
      "ports": {
        "bus1": 19801,
        "bus2": 19800
      },
      "params": {
        "R": 0.0003483896725811064,
        "X": 0.024438433349132538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19800_19801_3",
      "ports": {
        "bus1": 19801,
        "bus2": 19800
      },
      "params": {
        "R": 0.0003483896725811064,
        "X": 0.024438433349132538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19800_19805_1",
      "ports": {
        "bus1": 19800,
        "bus2": 19805
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19800_19806_1",
      "ports": {
        "bus1": 19800,
        "bus2": 19806
      },
      "params": {
        "R": 0.00026750550023280084,
        "X": 0.0010785121703520417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19801_19804_1",
      "ports": {
        "bus1": 19801,
        "bus2": 19804
      },
      "params": {
        "R": 0.004041864071041346,
        "X": 0.111835777759552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19801_19810_1",
      "ports": {
        "bus1": 19801,
        "bus2": 19810
      },
      "params": {
        "R": 0.01209532655775547,
        "X": 0.06531485170125961,
        "G": 0.0,
        "B": 0.012669258750975132
      },
      "extension": {
        "length": 20889.999595458987,
        "rating": 235.19389629364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_19801_19834_1",
      "ports": {
        "bus1": 19801,
        "bus2": 19834
      },
      "params": {
        "R": 0.037783510982990265,
        "X": 0.2378060221672058,
        "G": 0.0,
        "B": 0.08672523498535156
      },
      "extension": {
        "length": 111794.64669140625,
        "rating": 200.9040355682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_19801_20074_1",
      "ports": {
        "bus1": 20074,
        "bus2": 19801
      },
      "params": {
        "R": 0.004295842256397009,
        "X": 0.02582306787371635,
        "G": 0.0,
        "B": 0.0320306122303009
      },
      "extension": {
        "length": 19968.6114173584,
        "rating": 238.93938064575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_19801_20100_1",
      "ports": {
        "bus1": 20100,
        "bus2": 19801
      },
      "params": {
        "R": 0.005066638346761465,
        "X": 0.03034295327961445,
        "G": 0.0,
        "B": 0.008135841228067875
      },
      "extension": {
        "length": 10810.588319824219,
        "rating": 228.71756553649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_19801_21450_1",
      "ports": {
        "bus1": 21450,
        "bus2": 19801
      },
      "params": {
        "R": 0.00790428090840578,
        "X": 0.04409782961010932,
        "G": 0.0,
        "B": 0.017861628904938698
      },
      "extension": {
        "length": 20735.320385742187,
        "rating": 227.225661277771
      }
    },
    {
      "class": "Branch",
      "id": "branch_19802_19804_1",
      "ports": {
        "bus1": 19802,
        "bus2": 19804
      },
      "params": {
        "R": -0.0016646808944642544,
        "X": -0.046060651540756226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19802_19815_1",
      "ports": {
        "bus1": 19815,
        "bus2": 19802
      },
      "params": {
        "R": 0.02200279012322426,
        "X": 0.05071687698364258,
        "G": 0.0,
        "B": 0.002592644188553095
      },
      "extension": {
        "length": 7058.081159362793,
        "rating": 56.900185346603394
      }
    },
    {
      "class": "Branch",
      "id": "branch_19802_20093_1",
      "ports": {
        "bus1": 19802,
        "bus2": 20093
      },
      "params": {
        "R": 0.03195910528302193,
        "X": 0.09804775565862656,
        "G": 0.0,
        "B": 0.007997648790478706
      },
      "extension": {
        "length": 19877.35280163574,
        "rating": 78.68420481681824
      }
    },
    {
      "class": "Branch",
      "id": "branch_19802_20093_2",
      "ports": {
        "bus1": 19802,
        "bus2": 20093
      },
      "params": {
        "R": 0.03195910528302193,
        "X": 0.09804775565862656,
        "G": 0.0,
        "B": 0.007997648790478706
      },
      "extension": {
        "length": 19877.35280163574,
        "rating": 78.68420481681824
      }
    },
    {
      "class": "Branch",
      "id": "branch_19802_20093_3",
      "ports": {
        "bus1": 19802,
        "bus2": 20093
      },
      "params": {
        "R": 0.03195910528302193,
        "X": 0.09804775565862656,
        "G": 0.0,
        "B": 0.007997648790478706
      },
      "extension": {
        "length": 19877.35280163574,
        "rating": 78.68420481681824
      }
    },
    {
      "class": "Branch",
      "id": "branch_19803_19804_1",
      "ports": {
        "bus1": 19803,
        "bus2": 19804
      },
      "params": {
        "R": 0.013236405327916145,
        "X": 0.36624279618263245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19806_20111_1",
      "ports": {
        "bus1": 19806,
        "bus2": 20111
      },
      "params": {
        "R": 0.0011505925795063376,
        "X": 0.014193697832524776,
        "G": 0.0,
        "B": 0.1924850195646286
      },
      "extension": {
        "length": 36414.45609301758,
        "rating": 1159.4316482543945
      }
    },
    {
      "class": "Branch",
      "id": "branch_19806_21248_1",
      "ports": {
        "bus1": 21248,
        "bus2": 19806
      },
      "params": {
        "R": 0.0010065995156764984,
        "X": 0.011796273291110992,
        "G": 0.0,
        "B": 0.2508513927459717
      },
      "extension": {
        "length": 39927.16382080078,
        "rating": 1277.8437614440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_19806_21456_1",
      "ports": {
        "bus1": 19806,
        "bus2": 21456
      },
      "params": {
        "R": 0.0004769533406943083,
        "X": 0.006476633250713348,
        "G": 0.0,
        "B": 0.11894994974136353
      },
      "extension": {
        "length": 20748.459723266602,
        "rating": 1189.9250984191895
      }
    },
    {
      "class": "Branch",
      "id": "branch_19806_21504_1",
      "ports": {
        "bus1": 21504,
        "bus2": 19806
      },
      "params": {
        "R": 0.0009513555560261011,
        "X": 0.012526012025773525,
        "G": 0.0,
        "B": 0.28089025616645813
      },
      "extension": {
        "length": 44607.687150146485,
        "rating": 1253.4863471984863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19807_19808_1",
      "ports": {
        "bus1": 19807,
        "bus2": 19808
      },
      "params": {
        "R": 0.00029993714997544885,
        "X": 0.0011217197170481086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19807_20093_1",
      "ports": {
        "bus1": 19807,
        "bus2": 20093
      },
      "params": {
        "R": 0.020489567890763283,
        "X": 0.054963696748018265,
        "G": 0.0,
        "B": 0.0038879483472555876
      },
      "extension": {
        "length": 10404.382346740724,
        "rating": 64.81602787971497
      }
    },
    {
      "class": "Branch",
      "id": "branch_19809_19813_1",
      "ports": {
        "bus1": 19809,
        "bus2": 19813
      },
      "params": {
        "R": 0.021983185783028603,
        "X": 0.06582371145486832,
        "G": 0.0,
        "B": 0.002170284977182746
      },
      "extension": {
        "length": 8181.719364440918,
        "rating": 54.59838509559631
      }
    },
    {
      "class": "Branch",
      "id": "branch_19809_19815_1",
      "ports": {
        "bus1": 19815,
        "bus2": 19809
      },
      "params": {
        "R": 0.03076540306210518,
        "X": 0.08318845927715302,
        "G": 0.0,
        "B": 0.00570689607411623
      },
      "extension": {
        "length": 16339.02482373047,
        "rating": 61.04431748390198
      }
    },
    {
      "class": "Branch",
      "id": "branch_19810_19811_1",
      "ports": {
        "bus1": 19811,
        "bus2": 19810
      },
      "params": {
        "R": 0.00432791281491518,
        "X": 0.16463786363601685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19810_19812_1",
      "ports": {
        "bus1": 19810,
        "bus2": 19812
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19810_20943_1",
      "ports": {
        "bus1": 20943,
        "bus2": 19810
      },
      "params": {
        "R": 0.006164811085909605,
        "X": 0.03664387762546539,
        "G": 0.0,
        "B": 0.051317855715751655
      },
      "extension": {
        "length": 32670.556802490235,
        "rating": 217.2292947769165
      }
    },
    {
      "class": "Branch",
      "id": "branch_19811_19813_1",
      "ports": {
        "bus1": 19813,
        "bus2": 19811
      },
      "params": {
        "R": 0.020937608554959297,
        "X": 0.04914593324065209,
        "G": 0.0,
        "B": 0.001275048591196537
      },
      "extension": {
        "length": 6010.742355194092,
        "rating": 40.592408180236816
      }
    },
    {
      "class": "Branch",
      "id": "branch_19811_20112_1",
      "ports": {
        "bus1": 19811,
        "bus2": 20112
      },
      "params": {
        "R": 0.022624069824814796,
        "X": 0.04629496857523919,
        "G": 0.0,
        "B": 0.002596926409751177
      },
      "extension": {
        "length": 7966.195705810547,
        "rating": 67.59176254272461
      }
    },
    {
      "class": "Branch",
      "id": "branch_19811_20112_2",
      "ports": {
        "bus1": 19811,
        "bus2": 20112
      },
      "params": {
        "R": 0.022624069824814796,
        "X": 0.04629496857523919,
        "G": 0.0,
        "B": 0.002596926409751177
      },
      "extension": {
        "length": 7966.195705810547,
        "rating": 67.59176254272461
      }
    },
    {
      "class": "Branch",
      "id": "branch_19811_21631_1",
      "ports": {
        "bus1": 19811,
        "bus2": 21631
      },
      "params": {
        "R": 0.010247414000332355,
        "X": 0.02791301719844341,
        "G": 0.0,
        "B": 0.032174237072467804
      },
      "extension": {
        "length": 21242.915356201174,
        "rating": 55.611395835876465
      }
    },
    {
      "class": "Branch",
      "id": "branch_19813_19814_1",
      "ports": {
        "bus1": 19813,
        "bus2": 19814
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19815_20097_1",
      "ports": {
        "bus1": 20097,
        "bus2": 19815
      },
      "params": {
        "R": 0.04004941135644913,
        "X": 0.08884187787771225,
        "G": 0.0,
        "B": 0.0021456510294228792
      },
      "extension": {
        "length": 9842.59777697754,
        "rating": 63.49291205406189
      }
    },
    {
      "class": "Branch",
      "id": "branch_19816_19817_1",
      "ports": {
        "bus1": 19817,
        "bus2": 19816
      },
      "params": {
        "R": 0.003515485441312194,
        "X": 0.11499395221471786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.0374983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19816_19818_1",
      "ports": {
        "bus1": 19816,
        "bus2": 19818
      },
      "params": {
        "R": 0.00023467406572308389,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19816_20200_1",
      "ports": {
        "bus1": 19816,
        "bus2": 20200
      },
      "params": {
        "R": 0.00943069253116846,
        "X": 0.0687866359949112,
        "G": 0.0,
        "B": 0.12294217944145203
      },
      "extension": {
        "length": 57608.46076025391,
        "rating": 212.121844291687
      }
    },
    {
      "class": "Branch",
      "id": "branch_19816_21680_1",
      "ports": {
        "bus1": 19816,
        "bus2": 21680
      },
      "params": {
        "R": 0.017743248492479324,
        "X": 0.08871349692344666,
        "G": 0.0,
        "B": 0.023004736751317978
      },
      "extension": {
        "length": 33196.8731418457,
        "rating": 231.821608543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_19817_20104_1",
      "ports": {
        "bus1": 19817,
        "bus2": 20104
      },
      "params": {
        "R": 0.04850798100233077,
        "X": 0.1466069221496582,
        "G": 0.0,
        "B": 0.01576991379261017
      },
      "extension": {
        "length": 33024.55305541992,
        "rating": 65.04330635070801
      }
    },
    {
      "class": "Branch",
      "id": "branch_19819_19820_1",
      "ports": {
        "bus1": 19819,
        "bus2": 19820
      },
      "params": {
        "R": 0.052953436970710754,
        "X": 0.16666361689567566,
        "G": 0.0,
        "B": 0.005884890444576741
      },
      "extension": {
        "length": 21113.546369018557,
        "rating": 59.98466610908508
      }
    },
    {
      "class": "Branch",
      "id": "branch_19819_20040_1",
      "ports": {
        "bus1": 20040,
        "bus2": 19819
      },
      "params": {
        "R": 0.06570632010698318,
        "X": 0.18251802027225494,
        "G": 0.0,
        "B": 0.005583374295383692
      },
      "extension": {
        "length": 20907.308957519534,
        "rating": 51.94227695465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_19819_21666_1",
      "ports": {
        "bus1": 21666,
        "bus2": 19819
      },
      "params": {
        "R": 0.0263765063136816,
        "X": 0.0786246731877327,
        "G": 0.0,
        "B": 0.001661763177253306
      },
      "extension": {
        "length": 8043.9650518798835,
        "rating": 62.85461187362671
      }
    },
    {
      "class": "Branch",
      "id": "branch_19820_20841_1",
      "ports": {
        "bus1": 19820,
        "bus2": 20841
      },
      "params": {
        "R": 0.06474177539348602,
        "X": 0.1071925014257431,
        "G": 0.0,
        "B": 0.008702953346073627
      },
      "extension": {
        "length": 21784.877345214845,
        "rating": 52.5378942489624
      }
    },
    {
      "class": "Branch",
      "id": "branch_19822_19828_1",
      "ports": {
        "bus1": 19822,
        "bus2": 19828
      },
      "params": {
        "R": 0.046271417289972305,
        "X": 0.13009630143642426,
        "G": 0.0,
        "B": 0.007887709885835648
      },
      "extension": {
        "length": 22602.87132275391,
        "rating": 44.312891364097595
      }
    },
    {
      "class": "Branch",
      "id": "branch_19822_19842_1",
      "ports": {
        "bus1": 19842,
        "bus2": 19822
      },
      "params": {
        "R": 0.02422699704766274,
        "X": 0.06126975640654564,
        "G": 0.0,
        "B": 0.0039909519255161285
      },
      "extension": {
        "length": 11641.690171691895,
        "rating": 38.22403848171234
      }
    },
    {
      "class": "Branch",
      "id": "branch_19822_19846_1",
      "ports": {
        "bus1": 19846,
        "bus2": 19822
      },
      "params": {
        "R": 0.06684334576129913,
        "X": 0.16767685115337372,
        "G": 0.0,
        "B": 0.004295897204428911
      },
      "extension": {
        "length": 18623.367948120118,
        "rating": 48.44615459442139
      }
    },
    {
      "class": "Branch",
      "id": "branch_19823_19824_1",
      "ports": {
        "bus1": 19823,
        "bus2": 19824
      },
      "params": {
        "R": 0.0002241686306660995,
        "X": 0.0010809843661263585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19823_19835_1",
      "ports": {
        "bus1": 19823,
        "bus2": 19835
      },
      "params": {
        "R": 0.041515108197927475,
        "X": 0.1154804676771164,
        "G": 0.0,
        "B": 0.006737319752573967
      },
      "extension": {
        "length": 19726.897334106445,
        "rating": 54.104214906692505
      }
    },
    {
      "class": "Branch",
      "id": "branch_19823_19839_1",
      "ports": {
        "bus1": 19839,
        "bus2": 19823
      },
      "params": {
        "R": 0.02208625338971615,
        "X": 0.052011746913194656,
        "G": 0.0,
        "B": 0.001599817187525332
      },
      "extension": {
        "length": 6971.286480468751,
        "rating": 56.09034299850464
      }
    },
    {
      "class": "Branch",
      "id": "branch_19823_19841_1",
      "ports": {
        "bus1": 19823,
        "bus2": 19841
      },
      "params": {
        "R": 0.03405604884028435,
        "X": 0.11336144804954529,
        "G": 0.0,
        "B": 0.003550085937604308
      },
      "extension": {
        "length": 14011.943935913087,
        "rating": 52.47600078582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_19825_19826_1",
      "ports": {
        "bus1": 19826,
        "bus2": 19825
      },
      "params": {
        "R": 0.004904369357973337,
        "X": 0.13833913207054138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19825_19826_2",
      "ports": {
        "bus1": 19826,
        "bus2": 19825
      },
      "params": {
        "R": 0.004904369357973337,
        "X": 0.13833913207054138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19825_19826_3",
      "ports": {
        "bus1": 19826,
        "bus2": 19825
      },
      "params": {
        "R": 0.004904369357973337,
        "X": 0.13833913207054138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19825_19827_1",
      "ports": {
        "bus1": 19825,
        "bus2": 19827
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19826_22928_1",
      "ports": {
        "bus1": 22928,
        "bus2": 19826
      },
      "params": {
        "R": 0.019857322797179222,
        "X": 0.0585191398859024,
        "G": 0.0,
        "B": 0.009802505373954773
      },
      "extension": {
        "length": 15675.87734802246,
        "rating": 60.276198387145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_19826_22932_1",
      "ports": {
        "bus1": 22932,
        "bus2": 19826
      },
      "params": {
        "R": 0.02268650382757187,
        "X": 0.06578604876995087,
        "G": 0.0,
        "B": 0.003573700087144971
      },
      "extension": {
        "length": 10402.04562890625,
        "rating": 63.99037837982178
      }
    },
    {
      "class": "Branch",
      "id": "branch_19827_22947_1",
      "ports": {
        "bus1": 22947,
        "bus2": 19827
      },
      "params": {
        "R": 0.013516385108232498,
        "X": 0.05349753424525261,
        "G": 0.0,
        "B": 0.018711671233177185
      },
      "extension": {
        "length": 22127.246028808593,
        "rating": 225.066876411438
      }
    },
    {
      "class": "Branch",
      "id": "branch_19828_19829_1",
      "ports": {
        "bus1": 19828,
        "bus2": 19829
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19828_22932_1",
      "ports": {
        "bus1": 19828,
        "bus2": 22932
      },
      "params": {
        "R": 0.007354800123721361,
        "X": 0.015405959449708462,
        "G": 0.0,
        "B": 0.0012912959791719913
      },
      "extension": {
        "length": 2990.9013689575195,
        "rating": 53.08643579483032
      }
    },
    {
      "class": "Branch",
      "id": "branch_19830_19832_1",
      "ports": {
        "bus1": 19830,
        "bus2": 19832
      },
      "params": {
        "R": 0.033533282577991486,
        "X": 0.07087532430887222,
        "G": 0.0,
        "B": 0.0025056591257452965
      },
      "extension": {
        "length": 8225.8223236084,
        "rating": 59.70391035079956
      }
    },
    {
      "class": "Branch",
      "id": "branch_19830_19833_1",
      "ports": {
        "bus1": 19833,
        "bus2": 19830
      },
      "params": {
        "R": 0.020081104710698128,
        "X": 0.06396940350532532,
        "G": 0.0,
        "B": 0.003835568903014064
      },
      "extension": {
        "length": 11230.929709167482,
        "rating": 47.259774804115295
      }
    },
    {
      "class": "Branch",
      "id": "branch_19831_19832_1",
      "ports": {
        "bus1": 19831,
        "bus2": 19832
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19832_20760_1",
      "ports": {
        "bus1": 19832,
        "bus2": 20760
      },
      "params": {
        "R": 0.017426079139113426,
        "X": 0.04667053371667862,
        "G": 0.0,
        "B": 0.008272704668343067
      },
      "extension": {
        "length": 13368.42335522461,
        "rating": 66.87835454940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_19832_21614_1",
      "ports": {
        "bus1": 19832,
        "bus2": 21614
      },
      "params": {
        "R": 0.008266775868833065,
        "X": 0.02021331712603569,
        "G": 0.0,
        "B": 0.002476839581504464
      },
      "extension": {
        "length": 5015.214609466553,
        "rating": 76.766037940979
      }
    },
    {
      "class": "Branch",
      "id": "branch_19832_21614_2",
      "ports": {
        "bus1": 19832,
        "bus2": 21614
      },
      "params": {
        "R": 0.008266775868833065,
        "X": 0.02021331712603569,
        "G": 0.0,
        "B": 0.002476839581504464
      },
      "extension": {
        "length": 5015.214609466553,
        "rating": 76.766037940979
      }
    },
    {
      "class": "Branch",
      "id": "branch_19833_20761_1",
      "ports": {
        "bus1": 20761,
        "bus2": 19833
      },
      "params": {
        "R": 0.015333816409111023,
        "X": 0.04162530601024628,
        "G": 0.0,
        "B": 0.003543694736436009
      },
      "extension": {
        "length": 8583.066959655762,
        "rating": 56.99756145477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_19834_19845_1",
      "ports": {
        "bus1": 19845,
        "bus2": 19834
      },
      "params": {
        "R": 0.013206982053816319,
        "X": 0.07099594920873642,
        "G": 0.0,
        "B": 0.02726246602833271
      },
      "extension": {
        "length": 30721.36117456055,
        "rating": 211.64393424987793
      }
    },
    {
      "class": "Branch",
      "id": "branch_19834_21618_1",
      "ports": {
        "bus1": 21618,
        "bus2": 19834
      },
      "params": {
        "R": 0.007986721582710743,
        "X": 0.05234832689166069,
        "G": 0.0,
        "B": 0.023351237177848816
      },
      "extension": {
        "length": 23274.73794067383,
        "rating": 213.89882564544678
      }
    },
    {
      "class": "Branch",
      "id": "branch_19834_21648_1",
      "ports": {
        "bus1": 19834,
        "bus2": 21648
      },
      "params": {
        "R": 0.011228335089981556,
        "X": 0.05593030899763108,
        "G": 0.0,
        "B": 0.04542848467826843
      },
      "extension": {
        "length": 35792.89989257813,
        "rating": 220.98596096038818
      }
    },
    {
      "class": "Branch",
      "id": "branch_19835_21622_1",
      "ports": {
        "bus1": 19835,
        "bus2": 21622
      },
      "params": {
        "R": 0.02629343792796135,
        "X": 0.06784368306398392,
        "G": 0.0,
        "B": 0.0035045139957219362
      },
      "extension": {
        "length": 9986.459786499025,
        "rating": 58.835482597351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_19835_21645_1",
      "ports": {
        "bus1": 19835,
        "bus2": 21645
      },
      "params": {
        "R": 0.02699064277112484,
        "X": 0.07350973784923553,
        "G": 0.0,
        "B": 0.00202229805290699
      },
      "extension": {
        "length": 9314.425109069825,
        "rating": 38.82355988025665
      }
    },
    {
      "class": "Branch",
      "id": "branch_19836_19837_1",
      "ports": {
        "bus1": 19836,
        "bus2": 19837
      },
      "params": {
        "R": 0.02343246899545193,
        "X": 0.053276389837265015,
        "G": 0.0,
        "B": 0.001927507226355374
      },
      "extension": {
        "length": 6955.961601928711,
        "rating": 66.49953722953796
      }
    },
    {
      "class": "Branch",
      "id": "branch_19836_19843_1",
      "ports": {
        "bus1": 19836,
        "bus2": 19843
      },
      "params": {
        "R": 0.02106174454092979,
        "X": 0.051487658172845834,
        "G": 0.0,
        "B": 0.012643326073884964
      },
      "extension": {
        "length": 19144.73765917969,
        "rating": 63.540852069854736
      }
    },
    {
      "class": "Branch",
      "id": "branch_19837_19846_1",
      "ports": {
        "bus1": 19837,
        "bus2": 19846
      },
      "params": {
        "R": 0.05062058940529824,
        "X": 0.13782358169555664,
        "G": 0.0,
        "B": 0.004668687004595995
      },
      "extension": {
        "length": 18649.32585205078,
        "rating": 71.71242833137512
      }
    },
    {
      "class": "Branch",
      "id": "branch_19837_19846_2",
      "ports": {
        "bus1": 19837,
        "bus2": 19846
      },
      "params": {
        "R": 0.05062058940529824,
        "X": 0.13782358169555664,
        "G": 0.0,
        "B": 0.004668687004595995
      },
      "extension": {
        "length": 18649.32585205078,
        "rating": 71.71242833137512
      }
    },
    {
      "class": "Branch",
      "id": "branch_19838_19839_1",
      "ports": {
        "bus1": 19839,
        "bus2": 19838
      },
      "params": {
        "R": 0.011787883937358856,
        "X": 0.03030445985496044,
        "G": 0.0,
        "B": 0.002620626939460635
      },
      "extension": {
        "length": 6333.9982984313965,
        "rating": 76.93679928779602
      }
    },
    {
      "class": "Branch",
      "id": "branch_19838_19839_2",
      "ports": {
        "bus1": 19839,
        "bus2": 19838
      },
      "params": {
        "R": 0.011787883937358856,
        "X": 0.03030445985496044,
        "G": 0.0,
        "B": 0.002620626939460635
      },
      "extension": {
        "length": 6333.9982984313965,
        "rating": 76.93679928779602
      }
    },
    {
      "class": "Branch",
      "id": "branch_19838_19840_1",
      "ports": {
        "bus1": 19838,
        "bus2": 19840
      },
      "params": {
        "R": 0.01830369047820568,
        "X": 0.05032387748360633,
        "G": 0.0,
        "B": 0.0024289123248308897
      },
      "extension": {
        "length": 7876.224778930664,
        "rating": 57.15700387954712
      }
    },
    {
      "class": "Branch",
      "id": "branch_19838_21622_1",
      "ports": {
        "bus1": 21622,
        "bus2": 19838
      },
      "params": {
        "R": 0.00592335732653737,
        "X": 0.014076530002057552,
        "G": 0.0,
        "B": 0.0005577646079473197
      },
      "extension": {
        "length": 1978.2676208496093,
        "rating": 79.9169659614563
      }
    },
    {
      "class": "Branch",
      "id": "branch_19838_21622_2",
      "ports": {
        "bus1": 21622,
        "bus2": 19838
      },
      "params": {
        "R": 0.00592335732653737,
        "X": 0.014076530002057552,
        "G": 0.0,
        "B": 0.0005577646079473197
      },
      "extension": {
        "length": 1978.2676208496093,
        "rating": 79.9169659614563
      }
    },
    {
      "class": "Branch",
      "id": "branch_19838_21622_3",
      "ports": {
        "bus1": 21622,
        "bus2": 19838
      },
      "params": {
        "R": 0.00592335732653737,
        "X": 0.014076530002057552,
        "G": 0.0,
        "B": 0.0005577646079473197
      },
      "extension": {
        "length": 1978.2676208496093,
        "rating": 79.9169659614563
      }
    },
    {
      "class": "Branch",
      "id": "branch_19838_21645_1",
      "ports": {
        "bus1": 19838,
        "bus2": 21645
      },
      "params": {
        "R": 0.022627318277955055,
        "X": 0.0643804743885994,
        "G": 0.0,
        "B": 0.0032811241690069437
      },
      "extension": {
        "length": 9811.267340515136,
        "rating": 54.39555048942566
      }
    },
    {
      "class": "Branch",
      "id": "branch_19839_19841_1",
      "ports": {
        "bus1": 19839,
        "bus2": 19841
      },
      "params": {
        "R": 0.013507316820323466,
        "X": 0.04881569743156433,
        "G": 0.0,
        "B": 0.008135859854519367
      },
      "extension": {
        "length": 13205.84151159668,
        "rating": 76.2489378452301
      }
    },
    {
      "class": "Branch",
      "id": "branch_19839_19841_2",
      "ports": {
        "bus1": 19839,
        "bus2": 19841
      },
      "params": {
        "R": 0.013507316820323466,
        "X": 0.04881569743156433,
        "G": 0.0,
        "B": 0.008135859854519367
      },
      "extension": {
        "length": 13205.84151159668,
        "rating": 76.2489378452301
      }
    },
    {
      "class": "Branch",
      "id": "branch_19839_21622_1",
      "ports": {
        "bus1": 19839,
        "bus2": 21622
      },
      "params": {
        "R": 0.032301463186740875,
        "X": 0.07713433355093002,
        "G": 0.0,
        "B": 0.0015731415478512647
      },
      "extension": {
        "length": 7587.23225592041,
        "rating": 60.317325592041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_19840_19841_1",
      "ports": {
        "bus1": 19840,
        "bus2": 19841
      },
      "params": {
        "R": 0.02266344055533409,
        "X": 0.06406639516353607,
        "G": 0.0,
        "B": 0.0014138886472210288
      },
      "extension": {
        "length": 6617.436032592774,
        "rating": 65.94577431678772
      }
    },
    {
      "class": "Branch",
      "id": "branch_19840_21622_1",
      "ports": {
        "bus1": 19840,
        "bus2": 21622
      },
      "params": {
        "R": 0.03338183835148811,
        "X": 0.06072509288787842,
        "G": 0.0,
        "B": 0.003435686929151416
      },
      "extension": {
        "length": 8969.33217315674,
        "rating": 60.451698303222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_19840_21645_1",
      "ports": {
        "bus1": 21645,
        "bus2": 19840
      },
      "params": {
        "R": 0.007052181754261256,
        "X": 0.016589105129241943,
        "G": 0.0,
        "B": 0.0031334101222455506
      },
      "extension": {
        "length": 4948.49191470337,
        "rating": 46.758705377578735
      }
    },
    {
      "class": "Branch",
      "id": "branch_19841_20770_1",
      "ports": {
        "bus1": 19841,
        "bus2": 20770
      },
      "params": {
        "R": 0.03552745655179024,
        "X": 0.10598203539848328,
        "G": 0.0,
        "B": 0.006871762219816446
      },
      "extension": {
        "length": 19328.00693774414,
        "rating": 82.61579871177673
      }
    },
    {
      "class": "Branch",
      "id": "branch_19841_20770_2",
      "ports": {
        "bus1": 19841,
        "bus2": 20770
      },
      "params": {
        "R": 0.03552745655179024,
        "X": 0.10598203539848328,
        "G": 0.0,
        "B": 0.006871762219816446
      },
      "extension": {
        "length": 19328.00693774414,
        "rating": 82.61579871177673
      }
    },
    {
      "class": "Branch",
      "id": "branch_19841_20770_3",
      "ports": {
        "bus1": 19841,
        "bus2": 20770
      },
      "params": {
        "R": 0.03552745655179024,
        "X": 0.10598203539848328,
        "G": 0.0,
        "B": 0.006871762219816446
      },
      "extension": {
        "length": 19328.00693774414,
        "rating": 82.61579871177673
      }
    },
    {
      "class": "Branch",
      "id": "branch_19841_21645_1",
      "ports": {
        "bus1": 19841,
        "bus2": 21645
      },
      "params": {
        "R": 0.03647509217262268,
        "X": 0.0760517343878746,
        "G": 0.0,
        "B": 0.00372656830586493
      },
      "extension": {
        "length": 11745.635361877441,
        "rating": 63.613730669021606
      }
    },
    {
      "class": "Branch",
      "id": "branch_19842_19846_1",
      "ports": {
        "bus1": 19846,
        "bus2": 19842
      },
      "params": {
        "R": 0.039839476346969604,
        "X": 0.10129117220640181,
        "G": 0.0,
        "B": 0.003284915816038847
      },
      "extension": {
        "length": 13390.005572753907,
        "rating": 50.00327825546265
      }
    },
    {
      "class": "Branch",
      "id": "branch_19842_22928_1",
      "ports": {
        "bus1": 22928,
        "bus2": 19842
      },
      "params": {
        "R": 0.04180203005671501,
        "X": 0.09559334069490431,
        "G": 0.0,
        "B": 0.00733135174959898
      },
      "extension": {
        "length": 19088.816049316407,
        "rating": 54.311227798461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_19842_22960_1",
      "ports": {
        "bus1": 19842,
        "bus2": 22960
      },
      "params": {
        "R": 0.09508600831031801,
        "X": 0.24185125529766083,
        "G": 0.0,
        "B": 0.0062118638306856155
      },
      "extension": {
        "length": 28635.010569580078,
        "rating": 49.33652877807617
      }
    },
    {
      "class": "Branch",
      "id": "branch_19843_19844_1",
      "ports": {
        "bus1": 19843,
        "bus2": 19844
      },
      "params": {
        "R": 0.00024713738821446896,
        "X": 0.0011546238092705607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19843_21666_1",
      "ports": {
        "bus1": 21666,
        "bus2": 19843
      },
      "params": {
        "R": 0.05163025110960007,
        "X": 0.15554384887218475,
        "G": 0.0,
        "B": 0.010403131134808064
      },
      "extension": {
        "length": 28112.055420410157,
        "rating": 59.519267082214355
      }
    },
    {
      "class": "Branch",
      "id": "branch_19845_19846_1",
      "ports": {
        "bus1": 19846,
        "bus2": 19845
      },
      "params": {
        "R": 0.006514130625873804,
        "X": 0.17080894112586975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19845_19846_2",
      "ports": {
        "bus1": 19846,
        "bus2": 19845
      },
      "params": {
        "R": 0.006514130625873804,
        "X": 0.17080894112586975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19845_19846_3",
      "ports": {
        "bus1": 19846,
        "bus2": 19845
      },
      "params": {
        "R": 0.006514130625873804,
        "X": 0.17080894112586975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19845_19847_1",
      "ports": {
        "bus1": 19845,
        "bus2": 19847
      },
      "params": {
        "R": 0.00022554471797775477,
        "X": 0.0011523476568982005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19845_21621_1",
      "ports": {
        "bus1": 21621,
        "bus2": 19845
      },
      "params": {
        "R": 0.002892970340326428,
        "X": 0.01714463159441948,
        "G": 0.0,
        "B": 0.11324459314346313
      },
      "extension": {
        "length": 31962.601131591797,
        "rating": 243.90857219696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_19848_19849_1",
      "ports": {
        "bus1": 19848,
        "bus2": 19849
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19849_19855_1",
      "ports": {
        "bus1": 19855,
        "bus2": 19849
      },
      "params": {
        "R": 0.023671329021453857,
        "X": 0.06011214107275009,
        "G": 0.0,
        "B": 0.002089972607791424
      },
      "extension": {
        "length": 8150.18480090332,
        "rating": 68.95379424095154
      }
    },
    {
      "class": "Branch",
      "id": "branch_19849_19855_2",
      "ports": {
        "bus1": 19855,
        "bus2": 19849
      },
      "params": {
        "R": 0.023671329021453857,
        "X": 0.06011214107275009,
        "G": 0.0,
        "B": 0.002089972607791424
      },
      "extension": {
        "length": 8150.18480090332,
        "rating": 68.95379424095154
      }
    },
    {
      "class": "Branch",
      "id": "branch_19849_19894_1",
      "ports": {
        "bus1": 19849,
        "bus2": 19894
      },
      "params": {
        "R": 0.012590184807777405,
        "X": 0.028421115130186084,
        "G": 0.0,
        "B": 0.0021493383683264256
      },
      "extension": {
        "length": 5241.111146575928,
        "rating": 77.14505791664124
      }
    },
    {
      "class": "Branch",
      "id": "branch_19849_19894_2",
      "ports": {
        "bus1": 19849,
        "bus2": 19894
      },
      "params": {
        "R": 0.012590184807777405,
        "X": 0.028421115130186084,
        "G": 0.0,
        "B": 0.0021493383683264256
      },
      "extension": {
        "length": 5241.111146575928,
        "rating": 77.14505791664124
      }
    },
    {
      "class": "Branch",
      "id": "branch_19849_19894_3",
      "ports": {
        "bus1": 19849,
        "bus2": 19894
      },
      "params": {
        "R": 0.012590184807777405,
        "X": 0.028421115130186084,
        "G": 0.0,
        "B": 0.0021493383683264256
      },
      "extension": {
        "length": 5241.111146575928,
        "rating": 77.14505791664124
      }
    },
    {
      "class": "Branch",
      "id": "branch_19849_20656_1",
      "ports": {
        "bus1": 19849,
        "bus2": 20656
      },
      "params": {
        "R": 0.03206467628479004,
        "X": 0.053873222321271896,
        "G": 0.0,
        "B": 0.0016366130439564584
      },
      "extension": {
        "length": 6948.048991882324,
        "rating": 52.43493318557739
      }
    },
    {
      "class": "Branch",
      "id": "branch_19849_21394_1",
      "ports": {
        "bus1": 21394,
        "bus2": 19849
      },
      "params": {
        "R": 0.012301712296903132,
        "X": 0.034191712737083435,
        "G": 0.0,
        "B": 0.0015067270724102855
      },
      "extension": {
        "length": 5280.294719970703,
        "rating": 60.34523248672485
      }
    },
    {
      "class": "Branch",
      "id": "branch_19850_19853_1",
      "ports": {
        "bus1": 19850,
        "bus2": 19853
      },
      "params": {
        "R": 0.006795885041356087,
        "X": 0.017527161166071892,
        "G": 0.0,
        "B": 0.0004414647992234677
      },
      "extension": {
        "length": 1975.6978067779542,
        "rating": 66.12952947616577
      }
    },
    {
      "class": "Branch",
      "id": "branch_19850_20685_1",
      "ports": {
        "bus1": 19850,
        "bus2": 20685
      },
      "params": {
        "R": 0.020423665642738342,
        "X": 0.045175500214099884,
        "G": 0.0,
        "B": 0.003602595999836922
      },
      "extension": {
        "length": 9937.948910339355,
        "rating": 52.2899866104126
      }
    },
    {
      "class": "Branch",
      "id": "branch_19850_20694_1",
      "ports": {
        "bus1": 20694,
        "bus2": 19850
      },
      "params": {
        "R": 0.012843542732298374,
        "X": 0.027169201523065564,
        "G": 0.0,
        "B": 0.0025972952134907246
      },
      "extension": {
        "length": 5937.290757202149,
        "rating": 62.33610510826111
      }
    },
    {
      "class": "Branch",
      "id": "branch_19851_19860_1",
      "ports": {
        "bus1": 19851,
        "bus2": 19860
      },
      "params": {
        "R": 0.015446530655026438,
        "X": 0.03347207233309746,
        "G": 0.0,
        "B": 0.0015564799541607501
      },
      "extension": {
        "length": 5509.129612609863,
        "rating": 62.33072280883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_19851_19869_1",
      "ports": {
        "bus1": 19869,
        "bus2": 19851
      },
      "params": {
        "R": 0.02009611204266548,
        "X": 0.04567156732082367,
        "G": 0.0,
        "B": 0.0015578947495669129
      },
      "extension": {
        "length": 5889.614039428711,
        "rating": 58.922046422958374
      }
    },
    {
      "class": "Branch",
      "id": "branch_19851_20685_1",
      "ports": {
        "bus1": 20685,
        "bus2": 19851
      },
      "params": {
        "R": 0.006319887470453978,
        "X": 0.01841374672949314,
        "G": 0.0,
        "B": 0.001235896721482277
      },
      "extension": {
        "length": 3189.485166229248,
        "rating": 57.70934820175171
      }
    },
    {
      "class": "Branch",
      "id": "branch_19851_20693_1",
      "ports": {
        "bus1": 20693,
        "bus2": 19851
      },
      "params": {
        "R": 0.007241240702569484,
        "X": 0.02191946469247341,
        "G": 0.0,
        "B": 0.000865122361574322
      },
      "extension": {
        "length": 2992.686713470459,
        "rating": 62.15851306915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_19852_19853_1",
      "ports": {
        "bus1": 19853,
        "bus2": 19852
      },
      "params": {
        "R": 0.006604327820241451,
        "X": 0.19119401276111603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19852_19854_1",
      "ports": {
        "bus1": 19852,
        "bus2": 19854
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19852_19861_1",
      "ports": {
        "bus1": 19852,
        "bus2": 19861
      },
      "params": {
        "R": 0.0024583125486969948,
        "X": 0.01436030585318804,
        "G": 0.0,
        "B": 0.005001662764698267
      },
      "extension": {
        "length": 5933.362845794678,
        "rating": 194.21637058258057
      }
    },
    {
      "class": "Branch",
      "id": "branch_19852_23287_1",
      "ports": {
        "bus1": 19852,
        "bus2": 23287
      },
      "params": {
        "R": 0.004779377952218056,
        "X": 0.026605306193232536,
        "G": 0.0,
        "B": 0.049342025071382516
      },
      "extension": {
        "length": 27097.178576660157,
        "rating": 216.81716442108154
      }
    },
    {
      "class": "Branch",
      "id": "branch_19853_20666_1",
      "ports": {
        "bus1": 20666,
        "bus2": 19853
      },
      "params": {
        "R": 0.006143662612885237,
        "X": 0.01652362383902073,
        "G": 0.0,
        "B": 0.0017145738238468768
      },
      "extension": {
        "length": 3615.0390862426757,
        "rating": 50.218379497528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_19853_20679_1",
      "ports": {
        "bus1": 19853,
        "bus2": 20679
      },
      "params": {
        "R": 0.01274629682302475,
        "X": 0.028770430013537407,
        "G": 0.0,
        "B": 0.0026253145188093185
      },
      "extension": {
        "length": 5936.342640655518,
        "rating": 51.97135806083679
      }
    },
    {
      "class": "Branch",
      "id": "branch_19855_19856_1",
      "ports": {
        "bus1": 19855,
        "bus2": 19856
      },
      "params": {
        "R": 0.0002098625263897702,
        "X": 0.0010994416661560535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19855_19859_1",
      "ports": {
        "bus1": 19859,
        "bus2": 19855
      },
      "params": {
        "R": 0.019270602613687515,
        "X": 0.045649897307157516,
        "G": 0.0,
        "B": 0.0011792349396273494
      },
      "extension": {
        "length": 4933.187372131348,
        "rating": 58.653080463409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_19855_20685_1",
      "ports": {
        "bus1": 19855,
        "bus2": 20685
      },
      "params": {
        "R": 0.01261644996702671,
        "X": 0.03533041849732399,
        "G": 0.0,
        "B": 0.0016636851942166686
      },
      "extension": {
        "length": 5662.257533294678,
        "rating": 42.378196120262146
      }
    },
    {
      "class": "Branch",
      "id": "branch_19857_19858_1",
      "ports": {
        "bus1": 19857,
        "bus2": 19858
      },
      "params": {
        "R": 0.00029762453050352633,
        "X": 0.001004278426989913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19857_19860_1",
      "ports": {
        "bus1": 19857,
        "bus2": 19860
      },
      "params": {
        "R": 0.022176779806613922,
        "X": 0.054706502705812454,
        "G": 0.0,
        "B": 0.001359327812679112
      },
      "extension": {
        "length": 6505.812287841797,
        "rating": 58.17307233810425
      }
    },
    {
      "class": "Branch",
      "id": "branch_19857_19864_1",
      "ports": {
        "bus1": 19857,
        "bus2": 19864
      },
      "params": {
        "R": 0.004450858570635319,
        "X": 0.011861855164170267,
        "G": 0.0,
        "B": 0.0068445089273154736
      },
      "extension": {
        "length": 6439.949075500488,
        "rating": 55.74877858161926
      }
    },
    {
      "class": "Branch",
      "id": "branch_19857_19878_1",
      "ports": {
        "bus1": 19878,
        "bus2": 19857
      },
      "params": {
        "R": 0.037466634064912796,
        "X": 0.08117926120758057,
        "G": 0.0,
        "B": 0.0029912544414401054
      },
      "extension": {
        "length": 10493.010332336426,
        "rating": 51.95620059967041
      }
    },
    {
      "class": "Branch",
      "id": "branch_19859_19860_1",
      "ports": {
        "bus1": 19860,
        "bus2": 19859
      },
      "params": {
        "R": 0.007309346925467254,
        "X": 0.019993551075458527,
        "G": 0.0,
        "B": 0.0010692945215851068
      },
      "extension": {
        "length": 3222.4988836669922,
        "rating": 59.28509831428528
      }
    },
    {
      "class": "Branch",
      "id": "branch_19859_19864_1",
      "ports": {
        "bus1": 19859,
        "bus2": 19864
      },
      "params": {
        "R": 0.016625432297587395,
        "X": 0.031131315976381302,
        "G": 0.0,
        "B": 0.0055708433501422405
      },
      "extension": {
        "length": 8550.222452819824,
        "rating": 66.10112190246582
      }
    },
    {
      "class": "Branch",
      "id": "branch_19859_20685_1",
      "ports": {
        "bus1": 20685,
        "bus2": 19859
      },
      "params": {
        "R": 0.010947506874799727,
        "X": 0.025108400732278827,
        "G": 0.0,
        "B": 0.004050447605550289
      },
      "extension": {
        "length": 7047.013788391114,
        "rating": 70.86763978004456
      }
    },
    {
      "class": "Branch",
      "id": "branch_19859_20685_2",
      "ports": {
        "bus1": 20685,
        "bus2": 19859
      },
      "params": {
        "R": 0.010947506874799727,
        "X": 0.025108400732278827,
        "G": 0.0,
        "B": 0.004050447605550289
      },
      "extension": {
        "length": 7047.013788391114,
        "rating": 70.86763978004456
      }
    },
    {
      "class": "Branch",
      "id": "branch_19860_19876_1",
      "ports": {
        "bus1": 19860,
        "bus2": 19876
      },
      "params": {
        "R": 0.008384407497942448,
        "X": 0.0277110543102026,
        "G": 0.0,
        "B": 0.021266508847475052
      },
      "extension": {
        "length": 17427.13110461426,
        "rating": 81.43259286880493
      }
    },
    {
      "class": "Branch",
      "id": "branch_19860_19876_2",
      "ports": {
        "bus1": 19860,
        "bus2": 19876
      },
      "params": {
        "R": 0.008384407497942448,
        "X": 0.0277110543102026,
        "G": 0.0,
        "B": 0.021266508847475052
      },
      "extension": {
        "length": 17427.13110461426,
        "rating": 81.43259286880493
      }
    },
    {
      "class": "Branch",
      "id": "branch_19860_19876_3",
      "ports": {
        "bus1": 19860,
        "bus2": 19876
      },
      "params": {
        "R": 0.008384407497942448,
        "X": 0.0277110543102026,
        "G": 0.0,
        "B": 0.021266508847475052
      },
      "extension": {
        "length": 17427.13110461426,
        "rating": 81.43259286880493
      }
    },
    {
      "class": "Branch",
      "id": "branch_19860_20685_1",
      "ports": {
        "bus1": 20685,
        "bus2": 19860
      },
      "params": {
        "R": 0.011083174496889114,
        "X": 0.028612753376364708,
        "G": 0.0,
        "B": 0.0018958142027258873
      },
      "extension": {
        "length": 4661.6603760681155,
        "rating": 80.64790368080139
      }
    },
    {
      "class": "Branch",
      "id": "branch_19860_20685_2",
      "ports": {
        "bus1": 20685,
        "bus2": 19860
      },
      "params": {
        "R": 0.011083174496889114,
        "X": 0.028612753376364708,
        "G": 0.0,
        "B": 0.0018958142027258873
      },
      "extension": {
        "length": 4661.6603760681155,
        "rating": 80.64790368080139
      }
    },
    {
      "class": "Branch",
      "id": "branch_19860_20685_3",
      "ports": {
        "bus1": 20685,
        "bus2": 19860
      },
      "params": {
        "R": 0.011083174496889114,
        "X": 0.028612753376364708,
        "G": 0.0,
        "B": 0.0018958142027258873
      },
      "extension": {
        "length": 4661.6603760681155,
        "rating": 80.64790368080139
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_19862_1",
      "ports": {
        "bus1": 19862,
        "bus2": 19861
      },
      "params": {
        "R": 0.002875600242987275,
        "X": 0.08535879850387573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_19862_2",
      "ports": {
        "bus1": 19862,
        "bus2": 19861
      },
      "params": {
        "R": 0.002875600242987275,
        "X": 0.08535879850387573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_19862_3",
      "ports": {
        "bus1": 19862,
        "bus2": 19861
      },
      "params": {
        "R": 0.002875600242987275,
        "X": 0.08535879850387573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_19862_4",
      "ports": {
        "bus1": 19862,
        "bus2": 19861
      },
      "params": {
        "R": 0.002875600242987275,
        "X": 0.08535879850387573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_19862_5",
      "ports": {
        "bus1": 19862,
        "bus2": 19861
      },
      "params": {
        "R": 0.002875600242987275,
        "X": 0.08535879850387573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_19863_1",
      "ports": {
        "bus1": 19861,
        "bus2": 19863
      },
      "params": {
        "R": 0.000200182301341556,
        "X": 0.0011398688657209277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_19866_1",
      "ports": {
        "bus1": 19861,
        "bus2": 19866
      },
      "params": {
        "R": 0.0035481490194797516,
        "X": 0.020280737429857254,
        "G": 0.0,
        "B": 0.029022404924035072
      },
      "extension": {
        "length": 16652.23556616211,
        "rating": 181.4289689064026
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_20631_1",
      "ports": {
        "bus1": 19861,
        "bus2": 20631
      },
      "params": {
        "R": 0.0068582710810005665,
        "X": 0.03254374861717224,
        "G": 0.0,
        "B": 0.04345601797103882
      },
      "extension": {
        "length": 26347.73446142578,
        "rating": 269.42927837371826
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_20631_2",
      "ports": {
        "bus1": 19861,
        "bus2": 20631
      },
      "params": {
        "R": 0.0068582710810005665,
        "X": 0.03254374861717224,
        "G": 0.0,
        "B": 0.04345601797103882
      },
      "extension": {
        "length": 26347.73446142578,
        "rating": 269.42927837371826
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_20631_3",
      "ports": {
        "bus1": 19861,
        "bus2": 20631
      },
      "params": {
        "R": 0.0068582710810005665,
        "X": 0.03254374861717224,
        "G": 0.0,
        "B": 0.04345601797103882
      },
      "extension": {
        "length": 26347.73446142578,
        "rating": 269.42927837371826
      }
    },
    {
      "class": "Branch",
      "id": "branch_19861_20686_1",
      "ports": {
        "bus1": 19861,
        "bus2": 20686
      },
      "params": {
        "R": 0.003168224589899182,
        "X": 0.017020968720316887,
        "G": 0.0,
        "B": 0.006592900957912207
      },
      "extension": {
        "length": 7260.6488878784185,
        "rating": 170.03449201583862
      }
    },
    {
      "class": "Branch",
      "id": "branch_19862_20693_1",
      "ports": {
        "bus1": 20693,
        "bus2": 19862
      },
      "params": {
        "R": 0.014635178260505201,
        "X": 0.03994658589363098,
        "G": 0.0,
        "B": 0.0018758522346615791
      },
      "extension": {
        "length": 6248.619079650879,
        "rating": 74.87898468971252
      }
    },
    {
      "class": "Branch",
      "id": "branch_19862_20693_2",
      "ports": {
        "bus1": 20693,
        "bus2": 19862
      },
      "params": {
        "R": 0.014635178260505201,
        "X": 0.03994658589363098,
        "G": 0.0,
        "B": 0.0018758522346615791
      },
      "extension": {
        "length": 6248.619079650879,
        "rating": 74.87898468971252
      }
    },
    {
      "class": "Branch",
      "id": "branch_19862_20694_1",
      "ports": {
        "bus1": 20694,
        "bus2": 19862
      },
      "params": {
        "R": 0.011358615010976793,
        "X": 0.023676244542002674,
        "G": 0.0,
        "B": 0.0007946414407342672
      },
      "extension": {
        "length": 3049.00986277771,
        "rating": 73.58205318450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_19862_20694_2",
      "ports": {
        "bus1": 20694,
        "bus2": 19862
      },
      "params": {
        "R": 0.011358615010976793,
        "X": 0.023676244542002674,
        "G": 0.0,
        "B": 0.0007946414407342672
      },
      "extension": {
        "length": 3049.00986277771,
        "rating": 73.58205318450928
      }
    },
    {
      "class": "Branch",
      "id": "branch_19862_20705_1",
      "ports": {
        "bus1": 19862,
        "bus2": 20705
      },
      "params": {
        "R": 0.018660325556993484,
        "X": 0.052965641021728516,
        "G": 0.0,
        "B": 0.0014256071299314499
      },
      "extension": {
        "length": 6013.581333068848,
        "rating": 79.48092222213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_19862_20705_2",
      "ports": {
        "bus1": 19862,
        "bus2": 20705
      },
      "params": {
        "R": 0.018660325556993484,
        "X": 0.052965641021728516,
        "G": 0.0,
        "B": 0.0014256071299314499
      },
      "extension": {
        "length": 6013.581333068848,
        "rating": 79.48092222213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_19862_20705_3",
      "ports": {
        "bus1": 19862,
        "bus2": 20705
      },
      "params": {
        "R": 0.018660325556993484,
        "X": 0.052965641021728516,
        "G": 0.0,
        "B": 0.0014256071299314499
      },
      "extension": {
        "length": 6013.581333068848,
        "rating": 79.48092222213745
      }
    },
    {
      "class": "Branch",
      "id": "branch_19865_19866_1",
      "ports": {
        "bus1": 19866,
        "bus2": 19865
      },
      "params": {
        "R": 0.00048120241262950003,
        "X": 0.032475002110004425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19865_19867_1",
      "ports": {
        "bus1": 19865,
        "bus2": 19867
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19865_19908_1",
      "ports": {
        "bus1": 19908,
        "bus2": 19865
      },
      "params": {
        "R": 0.0007103101233951747,
        "X": 0.008825571276247501,
        "G": 0.0,
        "B": 0.37238970398902893
      },
      "extension": {
        "length": 40187.11734887696,
        "rating": 1261.9621276855469
      }
    },
    {
      "class": "Branch",
      "id": "branch_19865_20699_1",
      "ports": {
        "bus1": 19865,
        "bus2": 20699
      },
      "params": {
        "R": 0.0002701897465158254,
        "X": 0.0035528794396668673,
        "G": 0.0,
        "B": 0.06475399434566498
      },
      "extension": {
        "length": 10894.42238873291,
        "rating": 1169.115924835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_19865_23645_1",
      "ports": {
        "bus1": 19865,
        "bus2": 23645
      },
      "params": {
        "R": 0.001283820834942162,
        "X": 0.01645536720752716,
        "G": 0.0,
        "B": 0.3773046135902405
      },
      "extension": {
        "length": 53469.46967871094,
        "rating": 1336.9379997253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_19865_23645_2",
      "ports": {
        "bus1": 19865,
        "bus2": 23645
      },
      "params": {
        "R": 0.001283820834942162,
        "X": 0.01645536720752716,
        "G": 0.0,
        "B": 0.3773046135902405
      },
      "extension": {
        "length": 53469.46967871094,
        "rating": 1336.9379997253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_19866_19870_1",
      "ports": {
        "bus1": 19870,
        "bus2": 19866
      },
      "params": {
        "R": 0.002998695708811283,
        "X": 0.014223267324268818,
        "G": 0.0,
        "B": 0.01879456266760826
      },
      "extension": {
        "length": 11324.762935180664,
        "rating": 201.65674686431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_19866_19883_1",
      "ports": {
        "bus1": 19866,
        "bus2": 19883
      },
      "params": {
        "R": 0.0032154421787708998,
        "X": 0.017939087003469467,
        "G": 0.0,
        "B": 0.01506782416254282
      },
      "extension": {
        "length": 12051.375513793946,
        "rating": 245.81732749938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_19868_19869_1",
      "ports": {
        "bus1": 19869,
        "bus2": 19868
      },
      "params": {
        "R": 0.004343349952250719,
        "X": 0.10849332809448242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19868_19869_2",
      "ports": {
        "bus1": 19869,
        "bus2": 19868
      },
      "params": {
        "R": 0.004343349952250719,
        "X": 0.10849332809448242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19868_19869_3",
      "ports": {
        "bus1": 19869,
        "bus2": 19868
      },
      "params": {
        "R": 0.004343349952250719,
        "X": 0.10849332809448242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19868_19869_4",
      "ports": {
        "bus1": 19869,
        "bus2": 19868
      },
      "params": {
        "R": 0.004343349952250719,
        "X": 0.10849332809448242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19868_19870_1",
      "ports": {
        "bus1": 19868,
        "bus2": 19870
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19869_19872_1",
      "ports": {
        "bus1": 19869,
        "bus2": 19872
      },
      "params": {
        "R": 0.01838548667728901,
        "X": 0.05865732580423355,
        "G": 0.0,
        "B": 0.0019339924911037087
      },
      "extension": {
        "length": 8016.699506835937,
        "rating": 58.57207179069519
      }
    },
    {
      "class": "Branch",
      "id": "branch_19869_19886_1",
      "ports": {
        "bus1": 19886,
        "bus2": 19869
      },
      "params": {
        "R": 0.010093330405652523,
        "X": 0.03237622231245041,
        "G": 0.0,
        "B": 0.0038211399223655462
      },
      "extension": {
        "length": 8508.922020263672,
        "rating": 75.93082189559937
      }
    },
    {
      "class": "Branch",
      "id": "branch_19869_19886_2",
      "ports": {
        "bus1": 19886,
        "bus2": 19869
      },
      "params": {
        "R": 0.010093330405652523,
        "X": 0.03237622231245041,
        "G": 0.0,
        "B": 0.0038211399223655462
      },
      "extension": {
        "length": 8508.922020263672,
        "rating": 75.93082189559937
      }
    },
    {
      "class": "Branch",
      "id": "branch_19869_20693_1",
      "ports": {
        "bus1": 20693,
        "bus2": 19869
      },
      "params": {
        "R": 0.02418951690196991,
        "X": 0.07213843613862991,
        "G": 0.0,
        "B": 0.001351085607893765
      },
      "extension": {
        "length": 7147.277784667969,
        "rating": 48.20014238357544
      }
    },
    {
      "class": "Branch",
      "id": "branch_19870_19893_1",
      "ports": {
        "bus1": 19870,
        "bus2": 19893
      },
      "params": {
        "R": 0.012395966798067093,
        "X": 0.053799226880073554,
        "G": 0.0,
        "B": 0.020240165293216705
      },
      "extension": {
        "length": 22284.852083129885,
        "rating": 221.29197120666504
      }
    },
    {
      "class": "Branch",
      "id": "branch_19870_20686_1",
      "ports": {
        "bus1": 19870,
        "bus2": 20686
      },
      "params": {
        "R": 0.0021735122427344322,
        "X": 0.013284146785736084,
        "G": 0.0,
        "B": 0.015011767856776714
      },
      "extension": {
        "length": 9856.220573364259,
        "rating": 212.77849674224854
      }
    },
    {
      "class": "Branch",
      "id": "branch_19871_19872_1",
      "ports": {
        "bus1": 19871,
        "bus2": 19872
      },
      "params": {
        "R": 0.015826094895601273,
        "X": 0.03712461143732071,
        "G": 0.0,
        "B": 0.00197874684818089
      },
      "extension": {
        "length": 6136.903247497558,
        "rating": 61.10790967941284
      }
    },
    {
      "class": "Branch",
      "id": "branch_19871_20700_1",
      "ports": {
        "bus1": 20700,
        "bus2": 19871
      },
      "params": {
        "R": 0.023851662874221802,
        "X": 0.05603625997900963,
        "G": 0.0,
        "B": 0.0015537778381258247
      },
      "extension": {
        "length": 6740.867684509278,
        "rating": 46.8289315700531
      }
    },
    {
      "class": "Branch",
      "id": "branch_19872_20663_1",
      "ports": {
        "bus1": 19872,
        "bus2": 20663
      },
      "params": {
        "R": 0.01720491796731949,
        "X": 0.04101886600255966,
        "G": 0.0,
        "B": 0.007752526085823774
      },
      "extension": {
        "length": 11341.974838073731,
        "rating": 70.35077810287476
      }
    },
    {
      "class": "Branch",
      "id": "branch_19872_20663_2",
      "ports": {
        "bus1": 19872,
        "bus2": 20663
      },
      "params": {
        "R": 0.01720491796731949,
        "X": 0.04101886600255966,
        "G": 0.0,
        "B": 0.007752526085823774
      },
      "extension": {
        "length": 11341.974838073731,
        "rating": 70.35077810287476
      }
    },
    {
      "class": "Branch",
      "id": "branch_19872_20685_1",
      "ports": {
        "bus1": 19872,
        "bus2": 20685
      },
      "params": {
        "R": 0.01717943698167801,
        "X": 0.048782065510749824,
        "G": 0.0,
        "B": 0.0049520619213581085
      },
      "extension": {
        "length": 10783.566806396484,
        "rating": 54.91645932197571
      }
    },
    {
      "class": "Branch",
      "id": "branch_19872_20700_1",
      "ports": {
        "bus1": 19872,
        "bus2": 20700
      },
      "params": {
        "R": 0.017386341467499733,
        "X": 0.040288522839546204,
        "G": 0.0,
        "B": 0.007323287427425385
      },
      "extension": {
        "length": 12931.189299316407,
        "rating": 57.876116037368774
      }
    },
    {
      "class": "Branch",
      "id": "branch_19873_19874_1",
      "ports": {
        "bus1": 19873,
        "bus2": 19874
      },
      "params": {
        "R": 0.0002034614881267771,
        "X": 0.0011646280763670802,
