        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19873_19876_1",
      "ports": {
        "bus1": 19873,
        "bus2": 19876
      },
      "params": {
        "R": 0.022300254553556442,
        "X": 0.06937074661254883,
        "G": 0.0,
        "B": 0.001605167402885854
      },
      "extension": {
        "length": 7781.846702453614,
        "rating": 54.27604913711548
      }
    },
    {
      "class": "Branch",
      "id": "branch_19873_21394_1",
      "ports": {
        "bus1": 19873,
        "bus2": 21394
      },
      "params": {
        "R": 0.040791384875774384,
        "X": 0.11044647544622421,
        "G": 0.0,
        "B": 0.006960677448660134
      },
      "extension": {
        "length": 20858.80498791504,
        "rating": 67.31123924255371
      }
    },
    {
      "class": "Branch",
      "id": "branch_19873_21394_2",
      "ports": {
        "bus1": 19873,
        "bus2": 21394
      },
      "params": {
        "R": 0.040791384875774384,
        "X": 0.11044647544622421,
        "G": 0.0,
        "B": 0.006960677448660134
      },
      "extension": {
        "length": 20858.80498791504,
        "rating": 67.31123924255371
      }
    },
    {
      "class": "Branch",
      "id": "branch_19873_21430_1",
      "ports": {
        "bus1": 21430,
        "bus2": 19873
      },
      "params": {
        "R": 0.012644176371395588,
        "X": 0.04185342788696289,
        "G": 0.0,
        "B": 0.0011666393838822842
      },
      "extension": {
        "length": 5209.019070556641,
        "rating": 55.57659864425659
      }
    },
    {
      "class": "Branch",
      "id": "branch_19875_19877_1",
      "ports": {
        "bus1": 19875,
        "bus2": 19877
      },
      "params": {
        "R": 0.004090792965143919,
        "X": 0.02215314656496048,
        "G": 0.0,
        "B": 0.010814647190272808
      },
      "extension": {
        "length": 11028.83162640381,
        "rating": 241.92276000976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_19875_19880_1",
      "ports": {
        "bus1": 19880,
        "bus2": 19875
      },
      "params": {
        "R": 0.006522621959447861,
        "X": 0.037100281566381454,
        "G": 0.0,
        "B": 0.02590279467403889
      },
      "extension": {
        "length": 21582.025680541992,
        "rating": 232.71386623382568
      }
    },
    {
      "class": "Branch",
      "id": "branch_19875_19893_1",
      "ports": {
        "bus1": 19893,
        "bus2": 19875
      },
      "params": {
        "R": 0.0041655367240309715,
        "X": 0.02185692265629768,
        "G": 0.0,
        "B": 0.026646325364708904
      },
      "extension": {
        "length": 18338.01978405762,
        "rating": 262.993860244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_19875_19893_2",
      "ports": {
        "bus1": 19893,
        "bus2": 19875
      },
      "params": {
        "R": 0.0041655367240309715,
        "X": 0.02185692265629768,
        "G": 0.0,
        "B": 0.026646325364708904
      },
      "extension": {
        "length": 18338.01978405762,
        "rating": 262.993860244751
      }
    },
    {
      "class": "Branch",
      "id": "branch_19875_20686_1",
      "ports": {
        "bus1": 20686,
        "bus2": 19875
      },
      "params": {
        "R": 0.003015113295987248,
        "X": 0.014547256752848625,
        "G": 0.0,
        "B": 0.024295704439282414
      },
      "extension": {
        "length": 14630.20954650879,
        "rating": 189.20520544052124
      }
    },
    {
      "class": "Branch",
      "id": "branch_19876_19896_1",
      "ports": {
        "bus1": 19896,
        "bus2": 19876
      },
      "params": {
        "R": 0.02076600305736065,
        "X": 0.05111428722739219,
        "G": 0.0,
        "B": 0.004029101692140102
      },
      "extension": {
        "length": 9730.309468139649,
        "rating": 42.31049716472626
      }
    },
    {
      "class": "Branch",
      "id": "branch_19876_19898_1",
      "ports": {
        "bus1": 19876,
        "bus2": 19898
      },
      "params": {
        "R": 0.042321428656578064,
        "X": 0.09958811849355698,
        "G": 0.0,
        "B": 0.007552097551524638
      },
      "extension": {
        "length": 18876.77099230957,
        "rating": 80.27042150497437
      }
    },
    {
      "class": "Branch",
      "id": "branch_19876_19898_2",
      "ports": {
        "bus1": 19876,
        "bus2": 19898
      },
      "params": {
        "R": 0.042321428656578064,
        "X": 0.09958811849355698,
        "G": 0.0,
        "B": 0.007552097551524638
      },
      "extension": {
        "length": 18876.77099230957,
        "rating": 80.27042150497437
      }
    },
    {
      "class": "Branch",
      "id": "branch_19876_19898_3",
      "ports": {
        "bus1": 19876,
        "bus2": 19898
      },
      "params": {
        "R": 0.042321428656578064,
        "X": 0.09958811849355698,
        "G": 0.0,
        "B": 0.007552097551524638
      },
      "extension": {
        "length": 18876.77099230957,
        "rating": 80.27042150497437
      }
    },
    {
      "class": "Branch",
      "id": "branch_19877_19900_1",
      "ports": {
        "bus1": 19900,
        "bus2": 19877
      },
      "params": {
        "R": 0.0033885266166180377,
        "X": 0.019281428307294846,
        "G": 0.0,
        "B": 0.017331475391983986
      },
      "extension": {
        "length": 12529.653692321777,
        "rating": 202.81875133514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_19877_19905_1",
      "ports": {
        "bus1": 19877,
        "bus2": 19905
      },
      "params": {
        "R": 0.002510838909074664,
        "X": 0.014675726182758808,
        "G": 0.0,
        "B": 0.05754722654819489
      },
      "extension": {
        "length": 20058.103489746096,
        "rating": 205.54735660552979
      }
    },
    {
      "class": "Branch",
      "id": "branch_19878_21430_1",
      "ports": {
        "bus1": 19878,
        "bus2": 21430
      },
      "params": {
        "R": 0.00838233157992363,
        "X": 0.02200754918158054,
        "G": 0.0,
        "B": 0.00034971145214512944
      },
      "extension": {
        "length": 1884.848020751953,
        "rating": 59.803617000579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_19879_19883_1",
      "ports": {
        "bus1": 19883,
        "bus2": 19879
      },
      "params": {
        "R": 0.006314542144536972,
        "X": 0.03402072936296463,
        "G": 0.0,
        "B": 0.0057070013135671616
      },
      "extension": {
        "length": 10083.740918334961,
        "rating": 164.08040523529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_19879_20995_1",
      "ports": {
        "bus1": 19879,
        "bus2": 20995
      },
      "params": {
        "R": 0.027198316529393196,
        "X": 0.13869863748550415,
        "G": 0.0,
        "B": 0.03839356079697609
      },
      "extension": {
        "length": 53475.09314941407,
        "rating": 193.08141469955444
      }
    },
    {
      "class": "Branch",
      "id": "branch_19880_20172_1",
      "ports": {
        "bus1": 19880,
        "bus2": 20172
      },
      "params": {
        "R": 0.023747444152832028,
        "X": 0.12891919910907745,
        "G": 0.0,
        "B": 0.05216201767325401
      },
      "extension": {
        "length": 58118.324150390625,
        "rating": 225.77030658721924
      }
    },
    {
      "class": "Branch",
      "id": "branch_19880_20938_1",
      "ports": {
        "bus1": 19880,
        "bus2": 20938
      },
      "params": {
        "R": 0.005773336160928012,
        "X": 0.02867232635617256,
        "G": 0.0,
        "B": 0.024642288684844967
      },
      "extension": {
        "length": 19102.49256335449,
        "rating": 173.20984601974487
      }
    },
    {
      "class": "Branch",
      "id": "branch_19880_21006_1",
      "ports": {
        "bus1": 19880,
        "bus2": 21006
      },
      "params": {
        "R": 0.019327495247125626,
        "X": 0.11189250648021698,
        "G": 0.0,
        "B": 0.03078219667077065
      },
      "extension": {
        "length": 42904.12545922852,
        "rating": 184.36630964279175
      }
    },
    {
      "class": "Branch",
      "id": "branch_19881_19884_1",
      "ports": {
        "bus1": 19884,
        "bus2": 19881
      },
      "params": {
        "R": 0.04230904579162598,
        "X": 0.1063738465309143,
        "G": 0.0,
        "B": 0.004439896903932095
      },
      "extension": {
        "length": 16811.629650878906,
        "rating": 53.46987247467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_19881_19886_1",
      "ports": {
        "bus1": 19886,
        "bus2": 19881
      },
      "params": {
        "R": 0.025249119848012924,
        "X": 0.07244590669870377,
        "G": 0.0,
        "B": 0.0018272065790370105
      },
      "extension": {
        "length": 8307.223750305177,
        "rating": 70.45947909355164
      }
    },
    {
      "class": "Branch",
      "id": "branch_19881_19886_2",
      "ports": {
        "bus1": 19886,
        "bus2": 19881
      },
      "params": {
        "R": 0.025249119848012924,
        "X": 0.07244590669870377,
        "G": 0.0,
        "B": 0.0018272065790370105
      },
      "extension": {
        "length": 8307.223750305177,
        "rating": 70.45947909355164
      }
    },
    {
      "class": "Branch",
      "id": "branch_19881_19909_1",
      "ports": {
        "bus1": 19881,
        "bus2": 19909
      },
      "params": {
        "R": 0.03198585286736488,
        "X": 0.0864081308245659,
        "G": 0.0,
        "B": 0.004034487064927816
      },
      "extension": {
        "length": 12732.24367529297,
        "rating": 63.20891976356506
      }
    },
    {
      "class": "Branch",
      "id": "branch_19882_19883_1",
      "ports": {
        "bus1": 19882,
        "bus2": 19883
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19883_20698_1",
      "ports": {
        "bus1": 20698,
        "bus2": 19883
      },
      "params": {
        "R": 0.00391030078753829,
        "X": 0.02618681080639362,
        "G": 0.0,
        "B": 0.018142452463507652
      },
      "extension": {
        "length": 14744.063341186524,
        "rating": 238.348126411438
      }
    },
    {
      "class": "Branch",
      "id": "branch_19883_20956_1",
      "ports": {
        "bus1": 19883,
        "bus2": 20956
      },
      "params": {
        "R": 0.0061432346701622,
        "X": 0.029893141239881516,
        "G": 0.0,
        "B": 0.06873076409101486
      },
      "extension": {
        "length": 33584.5733840332,
        "rating": 251.99041366577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_19883_20956_2",
      "ports": {
        "bus1": 19883,
        "bus2": 20956
      },
      "params": {
        "R": 0.0061432346701622,
        "X": 0.029893141239881516,
        "G": 0.0,
        "B": 0.06873076409101486
      },
      "extension": {
        "length": 33584.5733840332,
        "rating": 251.99041366577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_19884_19896_1",
      "ports": {
        "bus1": 19884,
        "bus2": 19896
      },
      "params": {
        "R": 0.02609013766050339,
        "X": 0.060386642813682556,
        "G": 0.0,
        "B": 0.011042752303183079
      },
      "extension": {
        "length": 19216.225109619143,
        "rating": 68.38052272796631
      }
    },
    {
      "class": "Branch",
      "id": "branch_19884_19896_2",
      "ports": {
        "bus1": 19884,
        "bus2": 19896
      },
      "params": {
        "R": 0.02609013766050339,
        "X": 0.060386642813682556,
        "G": 0.0,
        "B": 0.011042752303183079
      },
      "extension": {
        "length": 19216.225109619143,
        "rating": 68.38052272796631
      }
    },
    {
      "class": "Branch",
      "id": "branch_19884_19898_1",
      "ports": {
        "bus1": 19884,
        "bus2": 19898
      },
      "params": {
        "R": 0.03999306634068489,
        "X": 0.08873098343610762,
        "G": 0.0,
        "B": 0.002343488158658147
      },
      "extension": {
        "length": 10435.96525616455,
        "rating": 62.19899654388428
      }
    },
    {
      "class": "Branch",
      "id": "branch_19885_20547_1",
      "ports": {
        "bus1": 19885,
        "bus2": 20547
      },
      "params": {
        "R": 0.008809534832835197,
        "X": 0.02116621471941471,
        "G": 0.0,
        "B": 0.0038754341658204794
      },
      "extension": {
        "length": 6839.266910888672,
        "rating": 69.93935108184814
      }
    },
    {
      "class": "Branch",
      "id": "branch_19885_20547_2",
      "ports": {
        "bus1": 19885,
        "bus2": 20547
      },
      "params": {
        "R": 0.008809534832835197,
        "X": 0.02116621471941471,
        "G": 0.0,
        "B": 0.0038754341658204794
      },
      "extension": {
        "length": 6839.266910888672,
        "rating": 69.93935108184814
      }
    },
    {
      "class": "Branch",
      "id": "branch_19885_20551_1",
      "ports": {
        "bus1": 19885,
        "bus2": 20551
      },
      "params": {
        "R": 0.010433225892484188,
        "X": 0.02660735510289669,
        "G": 0.0,
        "B": 0.0037436888087540865
      },
      "extension": {
        "length": 7029.413583618164,
        "rating": 66.53628945350647
      }
    },
    {
      "class": "Branch",
      "id": "branch_19885_20551_2",
      "ports": {
        "bus1": 19885,
        "bus2": 20551
      },
      "params": {
        "R": 0.010433225892484188,
        "X": 0.02660735510289669,
        "G": 0.0,
        "B": 0.0037436888087540865
      },
      "extension": {
        "length": 7029.413583618164,
        "rating": 66.53628945350647
      }
    },
    {
      "class": "Branch",
      "id": "branch_19887_19890_1",
      "ports": {
        "bus1": 19887,
        "bus2": 19890
      },
      "params": {
        "R": 0.0027476162649691105,
        "X": 0.009162482805550098,
        "G": 0.0,
        "B": 0.003657650901004672
      },
      "extension": {
        "length": 4151.978091156006,
        "rating": 66.55791997909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_19887_19890_2",
      "ports": {
        "bus1": 19887,
        "bus2": 19890
      },
      "params": {
        "R": 0.0027476162649691105,
        "X": 0.009162482805550098,
        "G": 0.0,
        "B": 0.003657650901004672
      },
      "extension": {
        "length": 4151.978091156006,
        "rating": 66.55791997909546
      }
    },
    {
      "class": "Branch",
      "id": "branch_19887_20660_1",
      "ports": {
        "bus1": 19887,
        "bus2": 20660
      },
      "params": {
        "R": 0.012447130866348743,
        "X": 0.027299074456095692,
        "G": 0.0,
        "B": 0.0033789246808737516
      },
      "extension": {
        "length": 7289.470710021973,
        "rating": 55.68544864654541
      }
    },
    {
      "class": "Branch",
      "id": "branch_19887_21394_1",
      "ports": {
        "bus1": 19887,
        "bus2": 21394
      },
      "params": {
        "R": 0.010402994230389595,
        "X": 0.023093044757843018,
        "G": 0.0,
        "B": 0.00044994585914537305
      },
      "extension": {
        "length": 2223.1431797332766,
        "rating": 60.12809872627258
      }
    },
    {
      "class": "Branch",
      "id": "branch_19888_19889_1",
      "ports": {
        "bus1": 19888,
        "bus2": 19889
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19889_19892_1",
      "ports": {
        "bus1": 19889,
        "bus2": 19892
      },
      "params": {
        "R": 0.03817138075828552,
        "X": 0.08906503766775131,
        "G": 0.0,
        "B": 0.0022308272309601307
      },
      "extension": {
        "length": 10581.748822814941,
        "rating": 60.05619168281555
      }
    },
    {
      "class": "Branch",
      "id": "branch_19889_20548_1",
      "ports": {
        "bus1": 20548,
        "bus2": 19889
      },
      "params": {
        "R": 0.02609246596693993,
        "X": 0.06741821765899658,
        "G": 0.0,
        "B": 0.002858296036720276
      },
      "extension": {
        "length": 9859.030773925782,
        "rating": 49.015012383461
      }
    },
    {
      "class": "Branch",
      "id": "branch_19890_19891_1",
      "ports": {
        "bus1": 19890,
        "bus2": 19891
      },
      "params": {
        "R": 0.00027876527747139335,
        "X": 0.0011917200172320008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19890_20660_1",
      "ports": {
        "bus1": 19890,
        "bus2": 20660
      },
      "params": {
        "R": 0.015686070546507835,
        "X": 0.031021270900964737,
        "G": 0.0,
        "B": 0.0014370172284543514
      },
      "extension": {
        "length": 4226.806779510498,
        "rating": 47.94710576534271
      }
    },
    {
      "class": "Branch",
      "id": "branch_19890_20661_1",
      "ports": {
        "bus1": 19890,
        "bus2": 20661
      },
      "params": {
        "R": 0.025593021884560585,
        "X": 0.06325577199459076,
        "G": 0.0,
        "B": 0.005612336564809084
      },
      "extension": {
        "length": 13283.432822021485,
        "rating": 72.80554175376892
      }
    },
    {
      "class": "Branch",
      "id": "branch_19890_20661_2",
      "ports": {
        "bus1": 19890,
        "bus2": 20661
      },
      "params": {
        "R": 0.025593021884560585,
        "X": 0.06325577199459076,
        "G": 0.0,
        "B": 0.005612336564809084
      },
      "extension": {
        "length": 13283.432822021485,
        "rating": 72.80554175376892
      }
    },
    {
      "class": "Branch",
      "id": "branch_19892_20660_1",
      "ports": {
        "bus1": 19892,
        "bus2": 20660
      },
      "params": {
        "R": 0.011522920802235603,
        "X": 0.030899349600076672,
        "G": 0.0,
        "B": 0.005351752042770386
      },
      "extension": {
        "length": 8989.698836975098,
        "rating": 54.27209734916687
      }
    },
    {
      "class": "Branch",
      "id": "branch_19892_21954_1",
      "ports": {
        "bus1": 21954,
        "bus2": 19892
      },
      "params": {
        "R": 0.0370815172791481,
        "X": 0.10253668576478958,
        "G": 0.0,
        "B": 0.002142632147297263
      },
      "extension": {
        "length": 10640.383174072265,
        "rating": 69.50626373291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_19892_21954_2",
      "ports": {
        "bus1": 21954,
        "bus2": 19892
      },
      "params": {
        "R": 0.0370815172791481,
        "X": 0.10253668576478958,
        "G": 0.0,
        "B": 0.002142632147297263
      },
      "extension": {
        "length": 10640.383174072265,
        "rating": 69.50626373291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_19894_1",
      "ports": {
        "bus1": 19894,
        "bus2": 19893
      },
      "params": {
        "R": 0.005767666734755039,
        "X": 0.17549613118171692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_19894_2",
      "ports": {
        "bus1": 19894,
        "bus2": 19893
      },
      "params": {
        "R": 0.005767666734755039,
        "X": 0.17549613118171692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_19894_3",
      "ports": {
        "bus1": 19894,
        "bus2": 19893
      },
      "params": {
        "R": 0.005767666734755039,
        "X": 0.17549613118171692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_19894_4",
      "ports": {
        "bus1": 19894,
        "bus2": 19893
      },
      "params": {
        "R": 0.005767666734755039,
        "X": 0.17549613118171692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_19895_1",
      "ports": {
        "bus1": 19893,
        "bus2": 19895
      },
      "params": {
        "R": 0.00025376788107678294,
        "X": 0.0011991598876193166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_21251_1",
      "ports": {
        "bus1": 21251,
        "bus2": 19893
      },
      "params": {
        "R": 0.0024801986292004585,
        "X": 0.0159931518137455,
        "G": 0.0,
        "B": 0.011349130421876907
      },
      "extension": {
        "length": 10384.795356262208,
        "rating": 260.09628772735596
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_21251_2",
      "ports": {
        "bus1": 21251,
        "bus2": 19893
      },
      "params": {
        "R": 0.0024801986292004585,
        "X": 0.0159931518137455,
        "G": 0.0,
        "B": 0.011349130421876907
      },
      "extension": {
        "length": 10384.795356262208,
        "rating": 260.09628772735596
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_21945_1",
      "ports": {
        "bus1": 19893,
        "bus2": 21945
      },
      "params": {
        "R": 0.002675900934264064,
        "X": 0.01967790722846985,
        "G": 0.0,
        "B": 0.06814651936292648
      },
      "extension": {
        "length": 26455.808236816407,
        "rating": 255.87897300720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_21945_2",
      "ports": {
        "bus1": 19893,
        "bus2": 21945
      },
      "params": {
        "R": 0.002675900934264064,
        "X": 0.01967790722846985,
        "G": 0.0,
        "B": 0.06814651936292648
      },
      "extension": {
        "length": 26455.808236816407,
        "rating": 255.87897300720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_19893_22320_1",
      "ports": {
        "bus1": 19893,
        "bus2": 22320
      },
      "params": {
        "R": 0.00787297822535038,
        "X": 0.035974983125925064,
        "G": 0.0,
        "B": 0.012740589678287506
      },
      "extension": {
        "length": 14981.274350463867,
        "rating": 196.9121813774109
      }
    },
    {
      "class": "Branch",
      "id": "branch_19894_20656_1",
      "ports": {
        "bus1": 19894,
        "bus2": 20656
      },
      "params": {
        "R": 0.008292648009955883,
        "X": 0.019598744809627533,
        "G": 0.0,
        "B": 0.0008271460537798703
      },
      "extension": {
        "length": 3034.6306067504884,
        "rating": 63.93035054206848
      }
    },
    {
      "class": "Branch",
      "id": "branch_19894_20660_1",
      "ports": {
        "bus1": 20660,
        "bus2": 19894
      },
      "params": {
        "R": 0.012555784545838831,
        "X": 0.039046552032232285,
        "G": 0.0,
        "B": 0.0011705418583005667
      },
      "extension": {
        "length": 4857.031857788086,
        "rating": 61.216557025909424
      }
    },
    {
      "class": "Branch",
      "id": "branch_19896_19897_1",
      "ports": {
        "bus1": 19896,
        "bus2": 19897
      },
      "params": {
        "R": 0.000264181406237185,
        "X": 0.0011358670890331268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19896_19901_1",
      "ports": {
        "bus1": 19901,
        "bus2": 19896
      },
      "params": {
        "R": 0.01053653657436371,
        "X": 0.024430025368928913,
        "G": 0.0,
        "B": 0.001726723276078701
      },
      "extension": {
        "length": 4818.801005310059,
        "rating": 73.72661828994751
      }
    },
    {
      "class": "Branch",
      "id": "branch_19896_19901_2",
      "ports": {
        "bus1": 19901,
        "bus2": 19896
      },
      "params": {
        "R": 0.01053653657436371,
        "X": 0.024430025368928913,
        "G": 0.0,
        "B": 0.001726723276078701
      },
      "extension": {
        "length": 4818.801005310059,
        "rating": 73.72661828994751
      }
    },
    {
      "class": "Branch",
      "id": "branch_19896_20542_1",
      "ports": {
        "bus1": 19896,
        "bus2": 20542
      },
      "params": {
        "R": 0.01922736130654812,
        "X": 0.04851362109184265,
        "G": 0.0,
        "B": 0.015418079681694508
      },
      "extension": {
        "length": 19362.358608398437,
        "rating": 54.8578143119812
      }
    },
    {
      "class": "Branch",
      "id": "branch_19898_19910_1",
      "ports": {
        "bus1": 19898,
        "bus2": 19910
      },
      "params": {
        "R": 0.06327559798955917,
        "X": 0.17271901667118073,
        "G": 0.0,
        "B": 0.004027841612696648
      },
      "extension": {
        "length": 20018.659385742187,
        "rating": 35.28989553451538
      }
    },
    {
      "class": "Branch",
      "id": "branch_19898_19912_1",
      "ports": {
        "bus1": 19912,
        "bus2": 19898
      },
      "params": {
        "R": 0.0315212681889534,
        "X": 0.10048692673444748,
        "G": 0.0,
        "B": 0.0025697716046124697
      },
      "extension": {
        "length": 12138.673603820802,
        "rating": 78.78773808479309
      }
    },
    {
      "class": "Branch",
      "id": "branch_19898_19912_2",
      "ports": {
        "bus1": 19912,
        "bus2": 19898
      },
      "params": {
        "R": 0.0315212681889534,
        "X": 0.10048692673444748,
        "G": 0.0,
        "B": 0.0025697716046124697
      },
      "extension": {
        "length": 12138.673603820802,
        "rating": 78.78773808479309
      }
    },
    {
      "class": "Branch",
      "id": "branch_19898_19912_3",
      "ports": {
        "bus1": 19912,
        "bus2": 19898
      },
      "params": {
        "R": 0.0315212681889534,
        "X": 0.10048692673444748,
        "G": 0.0,
        "B": 0.0025697716046124697
      },
      "extension": {
        "length": 12138.673603820802,
        "rating": 78.78773808479309
      }
    },
    {
      "class": "Branch",
      "id": "branch_19899_19901_1",
      "ports": {
        "bus1": 19901,
        "bus2": 19899
      },
      "params": {
        "R": 0.014799528755247593,
        "X": 0.0398482084274292,
        "G": 0.0,
        "B": 0.001121537876315415
      },
      "extension": {
        "length": 4981.340258514404,
        "rating": 59.907400608062744
      }
    },
    {
      "class": "Branch",
      "id": "branch_19899_20557_1",
      "ports": {
        "bus1": 19899,
        "bus2": 20557
      },
      "params": {
        "R": 0.06131319701671601,
        "X": 0.11791326850652695,
        "G": 0.0,
        "B": 0.005619318690150976
      },
      "extension": {
        "length": 19584.505653442382,
        "rating": 42.51759648323059
      }
    },
    {
      "class": "Branch",
      "id": "branch_19899_21430_1",
      "ports": {
        "bus1": 21430,
        "bus2": 19899
      },
      "params": {
        "R": 0.006731145549565554,
        "X": 0.016142798587679863,
        "G": 0.0,
        "B": 0.009887158870697021
      },
      "extension": {
        "length": 9143.817080932617,
        "rating": 38.651853799819946
      }
    },
    {
      "class": "Branch",
      "id": "branch_19900_19901_1",
      "ports": {
        "bus1": 19901,
        "bus2": 19900
      },
      "params": {
        "R": 0.0045623937621712685,
        "X": 0.1389710158109665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19900_19901_2",
      "ports": {
        "bus1": 19901,
        "bus2": 19900
      },
      "params": {
        "R": 0.0045623937621712685,
        "X": 0.1389710158109665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19900_19901_3",
      "ports": {
        "bus1": 19901,
        "bus2": 19900
      },
      "params": {
        "R": 0.0045623937621712685,
        "X": 0.1389710158109665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19900_19902_1",
      "ports": {
        "bus1": 19900,
        "bus2": 19902
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19900_20552_1",
      "ports": {
        "bus1": 19900,
        "bus2": 20552
      },
      "params": {
        "R": 0.0068727643229067326,
        "X": 0.03879944607615471,
        "G": 0.0,
        "B": 0.01562640629708767
      },
      "extension": {
        "length": 18413.493084228518,
        "rating": 240.81597328186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_19900_20935_1",
      "ports": {
        "bus1": 19900,
        "bus2": 20935
      },
      "params": {
        "R": 0.0047950842417776585,
        "X": 0.02195935882627964,
        "G": 0.0,
        "B": 0.03843316435813904
      },
      "extension": {
        "length": 20849.123532348633,
        "rating": 199.26903247833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_19903_19912_1",
      "ports": {
        "bus1": 19912,
        "bus2": 19903
      },
      "params": {
        "R": 0.045926619321107864,
        "X": 0.10556765645742416,
        "G": 0.0,
        "B": 0.004879787564277649
      },
      "extension": {
        "length": 15762.786368774414,
        "rating": 76.97174549102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_19903_19912_2",
      "ports": {
        "bus1": 19912,
        "bus2": 19903
      },
      "params": {
        "R": 0.045926619321107864,
        "X": 0.10556765645742416,
        "G": 0.0,
        "B": 0.004879787564277649
      },
      "extension": {
        "length": 15762.786368774414,
        "rating": 76.97174549102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_19903_19912_3",
      "ports": {
        "bus1": 19912,
        "bus2": 19903
      },
      "params": {
        "R": 0.045926619321107864,
        "X": 0.10556765645742416,
        "G": 0.0,
        "B": 0.004879787564277649
      },
      "extension": {
        "length": 15762.786368774414,
        "rating": 76.97174549102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_19903_20940_1",
      "ports": {
        "bus1": 20940,
        "bus2": 19903
      },
      "params": {
        "R": 0.03599511831998825,
        "X": 0.09416075795888901,
        "G": 0.0,
        "B": 0.007241622544825077
      },
      "extension": {
        "length": 18393.55002246094,
        "rating": 75.93549489974976
      }
    },
    {
      "class": "Branch",
      "id": "branch_19903_20940_2",
      "ports": {
        "bus1": 20940,
        "bus2": 19903
      },
      "params": {
        "R": 0.03599511831998825,
        "X": 0.09416075795888901,
        "G": 0.0,
        "B": 0.007241622544825077
      },
      "extension": {
        "length": 18393.55002246094,
        "rating": 75.93549489974976
      }
    },
    {
      "class": "Branch",
      "id": "branch_19904_19907_1",
      "ports": {
        "bus1": 19904,
        "bus2": 19907
      },
      "params": {
        "R": 0.0006870813085697591,
        "X": 0.05274799093604088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19904_19908_1",
      "ports": {
        "bus1": 19904,
        "bus2": 19908
      },
      "params": {
        "R": 0.0002326795511180535,
        "X": 0.0010583236580714583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19905_19907_1",
      "ports": {
        "bus1": 19905,
        "bus2": 19907
      },
      "params": {
        "R": -0.00035759148886427283,
        "X": -0.02745269611477852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19905_20194_1",
      "ports": {
        "bus1": 19905,
        "bus2": 20194
      },
      "params": {
        "R": 0.026330148801207542,
        "X": 0.14477849006652832,
        "G": 0.0,
        "B": 0.07926642894744873
      },
      "extension": {
        "length": 74855.57787597657,
        "rating": 214.5876169204712
      }
    },
    {
      "class": "Branch",
      "id": "branch_19905_20932_1",
      "ports": {
        "bus1": 19905,
        "bus2": 20932
      },
      "params": {
        "R": 0.00850784219801426,
        "X": 0.048372313380241394,
        "G": 0.0,
        "B": 0.017916059121489525
      },
      "extension": {
        "length": 20496.637512817382,
        "rating": 207.09245204925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_19905_20938_1",
      "ports": {
        "bus1": 19905,
        "bus2": 20938
      },
      "params": {
        "R": 0.005908069666475058,
        "X": 0.02026788331568241,
        "G": 0.0,
        "B": 0.03259063512086868
      },
      "extension": {
        "length": 18937.696017700197,
        "rating": 195.5397129058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_19906_19907_1",
      "ports": {
        "bus1": 19906,
        "bus2": 19907
      },
      "params": {
        "R": 0.0018788013840094209,
        "X": 0.14423763751983643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19908_20145_1",
      "ports": {
        "bus1": 19908,
        "bus2": 20145
      },
      "params": {
        "R": 0.001206409651786089,
        "X": 0.015392672270536423,
        "G": 0.0,
        "B": 0.8528720736503601
      },
      "extension": {
        "length": 86379.16825634766,
        "rating": 1443.9546585083008
      }
    },
    {
      "class": "Branch",
      "id": "branch_19908_20145_2",
      "ports": {
        "bus1": 19908,
        "bus2": 20145
      },
      "params": {
        "R": 0.001206409651786089,
        "X": 0.015392672270536423,
        "G": 0.0,
        "B": 0.8528720736503601
      },
      "extension": {
        "length": 86379.16825634766,
        "rating": 1443.9546585083008
      }
    },
    {
      "class": "Branch",
      "id": "branch_19908_20145_3",
      "ports": {
        "bus1": 19908,
        "bus2": 20145
      },
      "params": {
        "R": 0.001206409651786089,
        "X": 0.015392672270536423,
        "G": 0.0,
        "B": 0.8528720736503601
      },
      "extension": {
        "length": 86379.16825634766,
        "rating": 1443.9546585083008
      }
    },
    {
      "class": "Branch",
      "id": "branch_19908_21227_1",
      "ports": {
        "bus1": 21227,
        "bus2": 19908
      },
      "params": {
        "R": 0.0005863935803063214,
        "X": 0.007206073496490717,
        "G": 0.0,
        "B": 0.14132794737815857
      },
      "extension": {
        "length": 22470.53712121582,
        "rating": 1022.8060722351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_19908_21254_1",
      "ports": {
        "bus1": 21254,
        "bus2": 19908
      },
      "params": {
        "R": 0.0008552592480555177,
        "X": 0.009868742898106575,
        "G": 0.0,
        "B": 0.30707898736000055
      },
      "extension": {
        "length": 41201.177684326176,
        "rating": 1450.9066581726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_19908_21254_2",
      "ports": {
        "bus1": 21254,
        "bus2": 19908
      },
      "params": {
        "R": 0.0008552592480555177,
        "X": 0.009868742898106575,
        "G": 0.0,
        "B": 0.30707898736000055
      },
      "extension": {
        "length": 41201.177684326176,
        "rating": 1450.9066581726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_19908_21254_3",
      "ports": {
        "bus1": 21254,
        "bus2": 19908
      },
      "params": {
        "R": 0.0008552592480555177,
        "X": 0.009868742898106575,
        "G": 0.0,
        "B": 0.30707898736000055
      },
      "extension": {
        "length": 41201.177684326176,
        "rating": 1450.9066581726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_19908_21484_1",
      "ports": {
        "bus1": 19908,
        "bus2": 21484
      },
      "params": {
        "R": 0.0007390360115095973,
        "X": 0.007458168547600508,
        "G": 0.0,
        "B": 0.14390362799167633
      },
      "extension": {
        "length": 25357.432675781252,
        "rating": 1260.77299118042
      }
    },
    {
      "class": "Branch",
      "id": "branch_19909_19910_1",
      "ports": {
        "bus1": 19909,
        "bus2": 19910
      },
      "params": {
        "R": 0.029524140059947968,
        "X": 0.06685282289981842,
        "G": 0.0,
        "B": 0.006743949837982654
      },
      "extension": {
        "length": 14864.352510498047,
        "rating": 54.563331604003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_19910_19911_1",
      "ports": {
        "bus1": 19910,
        "bus2": 19911
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19913_19922_1",
      "ports": {
        "bus1": 19913,
        "bus2": 19922
      },
      "params": {
        "R": 0.0280976090580225,
        "X": 0.07488502562046051,
        "G": 0.0,
        "B": 0.008492942899465561
      },
      "extension": {
        "length": 17828.735009765627,
        "rating": 59.99881625175476
      }
    },
    {
      "class": "Branch",
      "id": "branch_19913_20113_1",
      "ports": {
        "bus1": 20113,
        "bus2": 19913
      },
      "params": {
        "R": 0.12076084315776824,
        "X": 0.3114005923271179,
        "G": 0.0,
        "B": 0.006882316432893276
      },
      "extension": {
        "length": 33578.64295532227,
        "rating": 52.24238634109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_19913_20115_1",
      "ports": {
        "bus1": 20115,
        "bus2": 19913
      },
      "params": {
        "R": 0.10953966528177261,
        "X": 0.20798902213573456,
        "G": 0.0,
        "B": 0.003383888630196452
      },
      "extension": {
        "length": 20231.45188549805,
        "rating": 39.338791370391846
      }
    },
    {
      "class": "Branch",
      "id": "branch_19914_19915_1",
      "ports": {
        "bus1": 19914,
        "bus2": 19915
      },
      "params": {
        "R": 0.00020269682863727215,
        "X": 0.0011523760622367263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19914_19922_1",
      "ports": {
        "bus1": 19914,
        "bus2": 19922
      },
      "params": {
        "R": 0.019949672743678093,
        "X": 0.04820401966571808,
        "G": 0.0,
        "B": 0.0018188994145020843
      },
      "extension": {
        "length": 6972.792109497071,
        "rating": 68.96611452102661
      }
    },
    {
      "class": "Branch",
      "id": "branch_19914_20852_1",
      "ports": {
        "bus1": 19914,
        "bus2": 20852
      },
      "params": {
        "R": 0.061352476477622986,
        "X": 0.14735795557498932,
        "G": 0.0,
        "B": 0.00577711733058095
      },
      "extension": {
        "length": 20403.70290637207,
        "rating": 75.23348331451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_19914_20852_2",
      "ports": {
        "bus1": 19914,
        "bus2": 20852
      },
      "params": {
        "R": 0.061352476477622986,
        "X": 0.14735795557498932,
        "G": 0.0,
        "B": 0.00577711733058095
      },
      "extension": {
        "length": 20403.70290637207,
        "rating": 75.23348331451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_19916_19917_1",
      "ports": {
        "bus1": 19917,
        "bus2": 19916
      },
      "params": {
        "R": 0.004591243341565132,
        "X": 0.148585706949234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19916_19917_2",
      "ports": {
        "bus1": 19917,
        "bus2": 19916
      },
      "params": {
        "R": 0.004591243341565132,
        "X": 0.148585706949234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19916_19918_1",
      "ports": {
        "bus1": 19916,
        "bus2": 19918
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19917_19922_1",
      "ports": {
        "bus1": 19917,
        "bus2": 19922
      },
      "params": {
        "R": 0.03104440122842789,
        "X": 0.09551290422677994,
        "G": 0.0,
        "B": 0.005508566740900278
      },
      "extension": {
        "length": 16372.79787854004,
        "rating": 54.30501699447632
      }
    },
    {
      "class": "Branch",
      "id": "branch_19917_20853_1",
      "ports": {
        "bus1": 19917,
        "bus2": 20853
      },
      "params": {
        "R": 0.04296921193599701,
        "X": 0.10689035803079605,
        "G": 0.0,
        "B": 0.0029955776408314705
      },
      "extension": {
        "length": 12884.519403808594,
        "rating": 77.90250182151794
      }
    },
    {
      "class": "Branch",
      "id": "branch_19917_20853_2",
      "ports": {
        "bus1": 19917,
        "bus2": 20853
      },
      "params": {
        "R": 0.04296921193599701,
        "X": 0.10689035803079605,
        "G": 0.0,
        "B": 0.0029955776408314705
      },
      "extension": {
        "length": 12884.519403808594,
        "rating": 77.90250182151794
      }
    },
    {
      "class": "Branch",
      "id": "branch_19919_19920_1",
      "ports": {
        "bus1": 19920,
        "bus2": 19919
      },
      "params": {
        "R": 0.00042266558739356697,
        "X": 0.023307515308260918,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19919_19921_1",
      "ports": {
        "bus1": 19919,
        "bus2": 19921
      },
      "params": {
        "R": 0.0002841013774741441,
        "X": 0.0010166290448978543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19920_20378_1",
      "ports": {
        "bus1": 19920,
        "bus2": 20378
      },
      "params": {
        "R": 0.012830821797251701,
        "X": 0.06770752370357513,
        "G": 0.0,
        "B": 0.04940013587474824
      },
      "extension": {
        "length": 39367.25092749023,
        "rating": 212.50407695770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_19923_20115_1",
      "ports": {
        "bus1": 20115,
        "bus2": 19923
      },
      "params": {
        "R": 0.054716624319553375,
        "X": 0.1204197183251381,
        "G": 0.0,
        "B": 0.020589053630828857
      },
      "extension": {
        "length": 35427.33746191407,
        "rating": 56.47718906402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_19923_20379_1",
      "ports": {
        "bus1": 20379,
        "bus2": 19923
      },
      "params": {
        "R": 0.1410192996263504,
        "X": 0.24712398648262024,
        "G": 0.0,
        "B": 0.0042036366648972034
      },
      "extension": {
        "length": 21061.38039038086,
        "rating": 62.4612033367157
      }
    },
    {
      "class": "Branch",
      "id": "branch_19924_19928_1",
      "ports": {
        "bus1": 19928,
        "bus2": 19924
      },
      "params": {
        "R": 0.10675343871116637,
        "X": 0.2315005362033844,
        "G": 0.0,
        "B": 0.007175213657319546
      },
      "extension": {
        "length": 27906.95221875,
        "rating": 44.7755366563797
      }
    },
    {
      "class": "Branch",
      "id": "branch_19924_19932_1",
      "ports": {
        "bus1": 19924,
        "bus2": 19932
      },
      "params": {
        "R": 0.0679553970694542,
        "X": 0.20999321341514587,
        "G": 0.0,
        "B": 0.009036844596266747
      },
      "extension": {
        "length": 31618.504274414063,
        "rating": 62.24775314331055
      }
    },
    {
      "class": "Branch",
      "id": "branch_19925_19926_1",
      "ports": {
        "bus1": 19926,
        "bus2": 19925
      },
      "params": {
        "R": 0.005667898338288069,
        "X": 0.14182838797569275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19925_19926_2",
      "ports": {
        "bus1": 19926,
        "bus2": 19925
      },
      "params": {
        "R": 0.005667898338288069,
        "X": 0.14182838797569275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19925_19927_1",
      "ports": {
        "bus1": 19925,
        "bus2": 19927
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19925_19935_1",
      "ports": {
        "bus1": 19935,
        "bus2": 19925
      },
      "params": {
        "R": 0.010303177870810032,
        "X": 0.06371721625328064,
        "G": 0.0,
        "B": 0.026729539036750793
      },
      "extension": {
        "length": 28855.95587402344,
        "rating": 222.14384078979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_19926_19928_1",
      "ports": {
        "bus1": 19928,
        "bus2": 19926
      },
      "params": {
        "R": 0.11767090857028961,
        "X": 0.32415536046028137,
        "G": 0.0,
        "B": 0.005712063517421484
      },
      "extension": {
        "length": 32630.655331054688,
        "rating": 49.22862946987152
      }
    },
    {
      "class": "Branch",
      "id": "branch_19926_20839_1",
      "ports": {
        "bus1": 19926,
        "bus2": 20839
      },
      "params": {
        "R": 0.04877568408846855,
        "X": 0.14774808287620544,
        "G": 0.0,
        "B": 0.006864847615361214
      },
      "extension": {
        "length": 22421.997851440432,
        "rating": 73.76965284347534
      }
    },
    {
      "class": "Branch",
      "id": "branch_19928_19929_1",
      "ports": {
        "bus1": 19928,
        "bus2": 19929
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19930_19931_1",
      "ports": {
        "bus1": 19931,
        "bus2": 19930
      },
      "params": {
        "R": 0.00042213467531837523,
        "X": 0.022338232025504112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 143.1750032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19930_19936_1",
      "ports": {
        "bus1": 19930,
        "bus2": 19936
      },
      "params": {
        "R": 0.0002532624057494104,
        "X": 0.0011082717683166265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19931_19934_1",
      "ports": {
        "bus1": 19931,
        "bus2": 19934
      },
      "params": {
        "R": 0.006432769820094109,
        "X": 0.16047105193138123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19931_19935_1",
      "ports": {
        "bus1": 19931,
        "bus2": 19935
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19932_19934_1",
      "ports": {
        "bus1": 19932,
        "bus2": 19934
      },
      "params": {
        "R": -0.0010186361614614725,
        "X": -0.02541074901819229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19932_20045_1",
      "ports": {
        "bus1": 19932,
        "bus2": 20045
      },
      "params": {
        "R": 0.03505859896540642,
        "X": 0.09744050353765488,
        "G": 0.0,
        "B": 0.0063988505862653255
      },
      "extension": {
        "length": 18539.678916870118,
        "rating": 62.52273917198181
      }
    },
    {
      "class": "Branch",
      "id": "branch_19933_19934_1",
      "ports": {
        "bus1": 19933,
        "bus2": 19934
      },
      "params": {
        "R": 0.029238061979413033,
        "X": 0.729369044303894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19935_19937_1",
      "ports": {
        "bus1": 19935,
        "bus2": 19937
      },
      "params": {
        "R": 0.0023222649469971657,
        "X": 0.017380600795149803,
        "G": 0.0,
        "B": 0.02721865475177765
      },
      "extension": {
        "length": 13634.53599572754,
        "rating": 218.69077682495117
      }
    },
    {
      "class": "Branch",
      "id": "branch_19935_20048_1",
      "ports": {
        "bus1": 19935,
        "bus2": 20048
      },
      "params": {
        "R": 0.009813142009079456,
        "X": 0.0695992186665535,
        "G": 0.0,
        "B": 0.016347190365195274
      },
      "extension": {
        "length": 23770.709946166993,
        "rating": 181.53119087219238
      }
    },
    {
      "class": "Branch",
      "id": "branch_19935_21335_1",
      "ports": {
        "bus1": 19935,
        "bus2": 21335
      },
      "params": {
        "R": 0.04960211366415024,
        "X": 0.334531307220459,
        "G": 0.0,
        "B": 0.11995438486337662
      },
      "extension": {
        "length": 142604.29205859377,
        "rating": 182.49244689941406
      }
    },
    {
      "class": "Branch",
      "id": "branch_19936_20807_1",
      "ports": {
        "bus1": 19936,
        "bus2": 20807
      },
      "params": {
        "R": 0.0009006016771309078,
        "X": 0.01094842329621315,
        "G": 0.0,
        "B": 0.2267971634864807
      },
      "extension": {
        "length": 38337.716838867185,
        "rating": 1203.6530494689941
      }
    },
    {
      "class": "Branch",
      "id": "branch_19937_19938_1",
      "ports": {
        "bus1": 19938,
        "bus2": 19937
      },
      "params": {
        "R": 0.007401127368211746,
        "X": 0.1821593940258026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19937_19939_1",
      "ports": {
        "bus1": 19937,
        "bus2": 19939
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19938_20046_1",
      "ports": {
        "bus1": 20046,
        "bus2": 19938
      },
      "params": {
        "R": 0.02580966986715794,
        "X": 0.0671859085559845,
        "G": 0.0,
        "B": 0.002239203080534935
      },
      "extension": {
        "length": 8492.185902282716,
        "rating": 66.22697114944458
      }
    },
    {
      "class": "Branch",
      "id": "branch_19940_20045_1",
      "ports": {
        "bus1": 20045,
        "bus2": 19940
      },
      "params": {
        "R": 0.07184198498725891,
        "X": 0.15144659578800201,
        "G": 0.0,
        "B": 0.007368158549070358
      },
      "extension": {
        "length": 21689.072681396487,
        "rating": 61.12038493156433
      }
    },
    {
      "class": "Branch",
      "id": "branch_19940_20809_1",
      "ports": {
        "bus1": 19940,
        "bus2": 20809
      },
      "params": {
        "R": 0.08798341453075409,
        "X": 0.20940572023391724,
        "G": 0.0,
        "B": 0.0057744225487113
      },
      "extension": {
        "length": 21789.41725415039,
        "rating": 70.18107771873474
      }
    },
    {
      "class": "Branch",
      "id": "branch_19941_19942_1",
      "ports": {
        "bus1": 19941,
        "bus2": 19942
      },
      "params": {
        "R": 0.0002546012110542506,
        "X": 0.0010965175461024046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19941_20858_1",
      "ports": {
        "bus1": 20858,
        "bus2": 19941
      },
      "params": {
        "R": 0.03951185196638107,
        "X": 0.08195991814136505,
        "G": 0.0,
        "B": 0.016478417441248894
      },
      "extension": {
        "length": 23690.179512817384,
        "rating": 62.036579847335815
      }
    },
    {
      "class": "Branch",
      "id": "branch_19941_21610_1",
      "ports": {
        "bus1": 21610,
        "bus2": 19941
      },
      "params": {
        "R": 0.03246377781033516,
        "X": 0.06756842881441116,
        "G": 0.0,
        "B": 0.0054953210055828094
      },
      "extension": {
        "length": 13408.053168823242,
        "rating": 64.87783193588257
      }
    },
    {
      "class": "Branch",
      "id": "branch_19943_19945_1",
      "ports": {
        "bus1": 19943,
        "bus2": 19945
      },
      "params": {
        "R": 0.014494555070996284,
        "X": 0.041216008365154266,
        "G": 0.0,
        "B": 0.021950267255306244
      },
      "extension": {
        "length": 22305.5548659668,
        "rating": 52.14933156967163
      }
    },
    {
      "class": "Branch",
      "id": "branch_19943_21586_1",
      "ports": {
        "bus1": 19943,
        "bus2": 21586
      },
      "params": {
        "R": 0.022315861657261852,
        "X": 0.04473983123898506,
        "G": 0.0,
        "B": 0.0023556447122246027
      },
      "extension": {
        "length": 7555.60330279541,
        "rating": 55.8763325214386
      }
    },
    {
      "class": "Branch",
      "id": "branch_19944_19946_1",
      "ports": {
        "bus1": 19944,
        "bus2": 19946
      },
      "params": {
        "R": 0.021647356450557712,
        "X": 0.05726274102926254,
        "G": 0.0,
        "B": 0.001831670175306499
      },
      "extension": {
        "length": 7260.492339294434,
        "rating": 65.93329310417175
      }
    },
    {
      "class": "Branch",
      "id": "branch_19944_19948_1",
      "ports": {
        "bus1": 19944,
        "bus2": 19948
      },
      "params": {
        "R": 0.02610551007091999,
        "X": 0.07661215960979462,
        "G": 0.0,
        "B": 0.003134289756417275
      },
      "extension": {
        "length": 11318.55010510254,
        "rating": 59.01294946670532
      }
    },
    {
      "class": "Branch",
      "id": "branch_19944_21311_1",
      "ports": {
        "bus1": 21311,
        "bus2": 19944
      },
      "params": {
        "R": 0.02709679119288921,
        "X": 0.06293557584285736,
        "G": 0.0,
        "B": 0.001247297041118145
      },
      "extension": {
        "length": 6374.371334106446,
        "rating": 50.42394995689392
      }
    },
    {
      "class": "Branch",
      "id": "branch_19944_21415_1",
      "ports": {
        "bus1": 21415,
        "bus2": 19944
      },
      "params": {
        "R": 0.029820609837770462,
        "X": 0.09058012813329697,
        "G": 0.0,
        "B": 0.004430306144058704
      },
      "extension": {
        "length": 14256.99772229004,
        "rating": 78.59585285186768
      }
    },
    {
      "class": "Branch",
      "id": "branch_19944_21415_2",
      "ports": {
        "bus1": 21415,
        "bus2": 19944
      },
      "params": {
        "R": 0.029820609837770462,
        "X": 0.09058012813329697,
        "G": 0.0,
        "B": 0.004430306144058704
      },
      "extension": {
        "length": 14256.99772229004,
        "rating": 78.59585285186768
      }
    },
    {
      "class": "Branch",
      "id": "branch_19945_19948_1",
      "ports": {
        "bus1": 19945,
        "bus2": 19948
      },
      "params": {
        "R": 0.02877836674451828,
        "X": 0.056579753756523125,
        "G": 0.0,
        "B": 0.0016426886431872845
      },
      "extension": {
        "length": 7268.665863647461,
        "rating": 65.62656760215759
      }
    },
    {
      "class": "Branch",
      "id": "branch_19947_19948_1",
      "ports": {
        "bus1": 19948,
        "bus2": 19947
      },
      "params": {
        "R": 0.0026881052181124687,
        "X": 0.08232657611370087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19947_19948_2",
      "ports": {
        "bus1": 19948,
        "bus2": 19947
      },
      "params": {
        "R": 0.0026881052181124687,
        "X": 0.08232657611370087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19947_19948_3",
      "ports": {
        "bus1": 19948,
        "bus2": 19947
      },
      "params": {
        "R": 0.0026881052181124687,
        "X": 0.08232657611370087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19947_19949_1",
      "ports": {
        "bus1": 19947,
        "bus2": 19949
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19947_21636_1",
      "ports": {
        "bus1": 21636,
        "bus2": 19947
      },
      "params": {
        "R": 0.010194571688771248,
        "X": 0.04755698889493942,
        "G": 0.0,
        "B": 0.012232921086251737
      },
      "extension": {
        "length": 17207.614689697268,
        "rating": 253.57341766357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_19948_19950_1",
      "ports": {
        "bus1": 19950,
        "bus2": 19948
      },
      "params": {
        "R": 0.016020409762859344,
        "X": 0.043147254735231406,
        "G": 0.0,
        "B": 0.011290289461612701
      },
      "extension": {
        "length": 15867.03084301758,
        "rating": 62.51276731491089
      }
    },
    {
      "class": "Branch",
      "id": "branch_19948_20918_1",
      "ports": {
        "bus1": 20918,
        "bus2": 19948
      },
      "params": {
        "R": 0.0558006428182125,
        "X": 0.13505171239376068,
        "G": 0.0,
        "B": 0.0030496479012072086
      },
      "extension": {
        "length": 14395.690558959961,
        "rating": 65.1809811592102
      }
    },
    {
      "class": "Branch",
      "id": "branch_19950_21586_1",
      "ports": {
        "bus1": 21586,
        "bus2": 19950
      },
      "params": {
        "R": 0.020229751244187355,
        "X": 0.04305167123675347,
        "G": 0.0,
        "B": 0.00420065363869071
      },
      "extension": {
        "length": 9395.161971679689,
        "rating": 56.70623779296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_19951_19953_1",
      "ports": {
        "bus1": 19953,
        "bus2": 19951
      },
      "params": {
        "R": 0.06121826171875,
        "X": 0.12493325024843216,
        "G": 0.0,
        "B": 0.0019739987328648567
      },
      "extension": {
        "length": 11842.192840209962,
        "rating": 46.45160436630249
      }
    },
    {
      "class": "Branch",
      "id": "branch_19952_19953_1",
      "ports": {
        "bus1": 19952,
        "bus2": 19953
      },
      "params": {
        "R": 0.0002827810822054744,
        "X": 0.0011157530825585127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19953_21586_1",
      "ports": {
        "bus1": 19953,
        "bus2": 21586
      },
      "params": {
        "R": 0.026095706969499588,
        "X": 0.04914967343211174,
        "G": 0.0,
        "B": 0.01969178020954132
      },
      "extension": {
        "length": 22915.369922607424,
        "rating": 58.24915170669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_19954_21847_1",
      "ports": {
        "bus1": 19954,
        "bus2": 21847
      },
      "params": {
        "R": 0.02085833251476288,
        "X": 0.04465191811323166,
        "G": 0.0,
        "B": 0.0035138451494276524
      },
      "extension": {
        "length": 8546.034778198242,
        "rating": 68.65807175636292
      }
    },
    {
      "class": "Branch",
      "id": "branch_19954_21847_2",
      "ports": {
        "bus1": 19954,
        "bus2": 21847
      },
      "params": {
        "R": 0.02085833251476288,
        "X": 0.04465191811323166,
        "G": 0.0,
        "B": 0.0035138451494276524
      },
      "extension": {
        "length": 8546.034778198242,
        "rating": 68.65807175636292
      }
    },
    {
      "class": "Branch",
      "id": "branch_19954_21871_1",
      "ports": {
        "bus1": 19954,
        "bus2": 21871
      },
      "params": {
        "R": 0.007579191122204065,
        "X": 0.01738674007356167,
        "G": 0.0,
        "B": 0.014154433272778988
      },
      "extension": {
        "length": 10950.853548889161,
        "rating": 73.19266200065613
      }
    },
    {
      "class": "Branch",
      "id": "branch_19954_21871_2",
      "ports": {
        "bus1": 19954,
        "bus2": 21871
      },
      "params": {
        "R": 0.007579191122204065,
        "X": 0.01738674007356167,
        "G": 0.0,
        "B": 0.014154433272778988
      },
      "extension": {
        "length": 10950.853548889161,
        "rating": 73.19266200065613
      }
    },
    {
      "class": "Branch",
      "id": "branch_19955_19956_1",
      "ports": {
        "bus1": 19955,
        "bus2": 19956
      },
      "params": {
        "R": 0.00027345120906829834,
        "X": 0.001142808934673667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19956_19958_1",
      "ports": {
        "bus1": 19956,
        "bus2": 19958
      },
      "params": {
        "R": 0.04007204249501228,
        "X": 0.08419934660196306,
        "G": 0.0,
        "B": 0.0020306746009737253
      },
      "extension": {
        "length": 9231.491961914062,
        "rating": 55.59667944908142
      }
    },
    {
      "class": "Branch",
      "id": "branch_19956_19965_1",
      "ports": {
        "bus1": 19965,
        "bus2": 19956
      },
      "params": {
        "R": 0.009119713678956032,
        "X": 0.02435234934091568,
        "G": 0.0,
        "B": 0.0017522971611469984
      },
      "extension": {
        "length": 4261.558262969971,
        "rating": 64.38561677932739
      }
    },
    {
      "class": "Branch",
      "id": "branch_19956_19976_1",
      "ports": {
        "bus1": 19976,
        "bus2": 19956
      },
      "params": {
        "R": 0.03428805619478226,
        "X": 0.07484671473503113,
        "G": 0.0,
        "B": 0.001460359082557261
      },
      "extension": {
        "length": 7159.873806518555,
        "rating": 42.91678965091705
      }
    },
    {
      "class": "Branch",
      "id": "branch_19957_19958_1",
      "ports": {
        "bus1": 19957,
        "bus2": 19958
      },
      "params": {
        "R": 0.030110325664281845,
        "X": 0.07739821076393127,
        "G": 0.0,
        "B": 0.0026558805257081985
      },
      "extension": {
        "length": 10234.068998291015,
        "rating": 63.91022205352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_19957_20001_1",
      "ports": {
        "bus1": 19957,
        "bus2": 20001
      },
      "params": {
        "R": 0.024159451946616173,
        "X": 0.062077976763248444,
        "G": 0.0,
        "B": 0.006964522413909435
      },
      "extension": {
        "length": 13740.989032836915,
        "rating": 66.06845259666443
      }
    },
    {
      "class": "Branch",
      "id": "branch_19957_21552_1",
      "ports": {
        "bus1": 21552,
        "bus2": 19957
      },
      "params": {
        "R": 0.04867079481482506,
        "X": 0.11785565316677094,
        "G": 0.0,
        "B": 0.0032642350997775793
      },
      "extension": {
        "length": 14244.613501464844,
        "rating": 61.246562004089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_19959_19960_1",
      "ports": {
        "bus1": 19960,
        "bus2": 19959
      },
      "params": {
        "R": 0.023647816851735115,
        "X": 0.04849078878760338,
        "G": 0.0,
        "B": 0.010927978903055191
      },
      "extension": {
        "length": 15932.598608276368,
        "rating": 71.53723239898682
      }
    },
    {
      "class": "Branch",
      "id": "branch_19959_19960_2",
      "ports": {
        "bus1": 19960,
        "bus2": 19959
      },
      "params": {
        "R": 0.023647816851735115,
        "X": 0.04849078878760338,
        "G": 0.0,
        "B": 0.010927978903055191
      },
      "extension": {
        "length": 15932.598608276368,
        "rating": 71.53723239898682
      }
    },
    {
      "class": "Branch",
      "id": "branch_19960_19961_1",
      "ports": {
        "bus1": 19960,
        "bus2": 19961
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19960_20734_1",
      "ports": {
        "bus1": 19960,
        "bus2": 20734
      },
      "params": {
        "R": 0.035347968339920044,
        "X": 0.07296501100063324,
        "G": 0.0,
        "B": 0.011982035823166372
      },
      "extension": {
        "length": 19614.400293823244,
        "rating": 74.78979229927063
      }
    },
    {
      "class": "Branch",
      "id": "branch_19960_20734_2",
      "ports": {
        "bus1": 19960,
        "bus2": 20734
      },
      "params": {
        "R": 0.035347968339920044,
        "X": 0.07296501100063324,
        "G": 0.0,
        "B": 0.011982035823166372
      },
      "extension": {
        "length": 19614.400293823244,
        "rating": 74.78979229927063
      }
    },
    {
      "class": "Branch",
      "id": "branch_19962_19963_1",
      "ports": {
        "bus1": 19962,
        "bus2": 19963
      },
      "params": {
        "R": 0.00029004106181673706,
        "X": 0.001024035387672484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19962_19976_1",
      "ports": {
        "bus1": 19962,
        "bus2": 19976
      },
      "params": {
        "R": 0.02163662016391754,
        "X": 0.06019158288836479,
        "G": 0.0,
        "B": 0.00309299654327333
      },
      "extension": {
        "length": 9303.346227172851,
        "rating": 67.86726117134094
      }
    },
    {
      "class": "Branch",
      "id": "branch_19962_20263_1",
      "ports": {
        "bus1": 20263,
        "bus2": 19962
      },
      "params": {
        "R": 0.013612140901386738,
        "X": 0.03303653746843338,
        "G": 0.0,
        "B": 0.002123792190104723
      },
      "extension": {
        "length": 5519.400811248779,
        "rating": 57.50690698623657
      }
    },
    {
      "class": "Branch",
      "id": "branch_19964_19967_1",
      "ports": {
        "bus1": 19964,
        "bus2": 19967
      },
      "params": {
        "R": 0.00965153332799673,
        "X": 0.2721290588378906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19964_19971_1",
      "ports": {
        "bus1": 19964,
        "bus2": 19971
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19964_19972_1",
      "ports": {
        "bus1": 19964,
        "bus2": 19972
      },
      "params": {
        "R": 0.0002510551130399108,
        "X": 0.0011810859432443976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19965_19967_1",
      "ports": {
        "bus1": 19965,
        "bus2": 19967
      },
      "params": {
        "R": -0.0030411973129957914,
        "X": -0.0857478529214859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19965_19970_1",
      "ports": {
        "bus1": 19965,
        "bus2": 19970
      },
      "params": {
        "R": 0.0002135569229722023,
        "X": 0.0040121376514434814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19965_19976_1",
      "ports": {
        "bus1": 19965,
        "bus2": 19976
      },
      "params": {
        "R": 0.008934558369219303,
        "X": 0.02177075482904911,
        "G": 0.0,
        "B": 0.007030372042208909
      },
      "extension": {
        "length": 9183.13533215332,
        "rating": 71.18802666664124
      }
    },
    {
      "class": "Branch",
      "id": "branch_19965_19976_2",
      "ports": {
        "bus1": 19965,
        "bus2": 19976
      },
      "params": {
        "R": 0.008934558369219303,
        "X": 0.02177075482904911,
        "G": 0.0,
        "B": 0.007030372042208909
      },
      "extension": {
        "length": 9183.13533215332,
        "rating": 71.18802666664124
      }
    },
    {
      "class": "Branch",
      "id": "branch_19965_20001_1",
      "ports": {
        "bus1": 20001,
        "bus2": 19965
      },
      "params": {
        "R": 0.02490852028131485,
        "X": 0.05653219670057296,
        "G": 0.0,
        "B": 0.005828662775456905
      },
      "extension": {
        "length": 12333.479899108886,
        "rating": 70.00827193260193
      }
    },
    {
      "class": "Branch",
      "id": "branch_19966_19967_1",
      "ports": {
        "bus1": 19966,
        "bus2": 19967
      },
      "params": {
        "R": 0.03247956186532974,
        "X": 0.915774941444397,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19968_19970_1",
      "ports": {
        "bus1": 19968,
        "bus2": 19970
      },
      "params": {
        "R": 0.009485834278166294,
        "X": 0.17821213603019714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19969_19970_1",
      "ports": {
        "bus1": 19969,
        "bus2": 19970
      },
      "params": {
        "R": 0.009485834278166294,
        "X": 0.17821213603019714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19971_21043_1",
      "ports": {
        "bus1": 19971,
        "bus2": 21043
      },
      "params": {
        "R": 0.0059388005174696445,
        "X": 0.030350906774401665,
        "G": 0.0,
        "B": 0.02531052567064762
      },
      "extension": {
        "length": 18376.73639758301,
        "rating": 187.40967512130737
      }
    },
    {
      "class": "Branch",
      "id": "branch_19971_21282_1",
      "ports": {
        "bus1": 21282,
        "bus2": 19971
      },
      "params": {
        "R": 0.004495798144489527,
        "X": 0.031800225377082825,
        "G": 0.0,
        "B": 0.01288108993321657
      },
      "extension": {
        "length": 14082.604134521485,
        "rating": 234.77060794830322
      }
    },
    {
      "class": "Branch",
      "id": "branch_19973_19974_1",
      "ports": {
        "bus1": 19974,
        "bus2": 19973
      },
      "params": {
        "R": 0.0058586979284882545,
        "X": 0.1885898858308792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19973_19975_1",
      "ports": {
        "bus1": 19973,
        "bus2": 19975
      },
      "params": {
        "R": 0.00023849004355724904,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19973_21030_1",
      "ports": {
        "bus1": 19973,
        "bus2": 21030
      },
      "params": {
        "R": 0.0027818884700536732,
        "X": 0.018686534836888313,
        "G": 0.0,
        "B": 0.013343506492674352
      },
      "extension": {
        "length": 11317.397477783203,
        "rating": 252.2404432296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_19973_21030_2",
      "ports": {
        "bus1": 19973,
        "bus2": 21030
      },
      "params": {
        "R": 0.0027818884700536732,
        "X": 0.018686534836888313,
        "G": 0.0,
        "B": 0.013343506492674352
      },
      "extension": {
        "length": 11317.397477783203,
        "rating": 252.2404432296753
      }
    },
    {
      "class": "Branch",
      "id": "branch_19973_21047_1",
      "ports": {
        "bus1": 19973,
        "bus2": 21047
      },
      "params": {
        "R": 0.00651872344315052,
        "X": 0.02487397193908691,
        "G": 0.0,
        "B": 0.017759518697857857
      },
      "extension": {
        "length": 15911.444597167969,
        "rating": 233.75778198242188
      }
    },
    {
      "class": "Branch",
      "id": "branch_19974_20262_1",
      "ports": {
        "bus1": 19974,
        "bus2": 20262
      },
      "params": {
        "R": 0.022997807711362835,
        "X": 0.054632749408483505,
        "G": 0.0,
        "B": 0.0012043948518112302
      },
      "extension": {
        "length": 5761.460989654541,
        "rating": 57.88511633872986
      }
    },
    {
      "class": "Branch",
      "id": "branch_19974_21034_1",
      "ports": {
        "bus1": 19974,
        "bus2": 21034
      },
      "params": {
        "R": 0.010169425047934055,
        "X": 0.03053036890923977,
        "G": 0.0,
        "B": 0.0011490721954032779
      },
      "extension": {
        "length": 4010.163875244141,
        "rating": 63.88639211654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_19976_21027_1",
      "ports": {
        "bus1": 19976,
        "bus2": 21027
      },
      "params": {
        "R": 0.011425819247961044,
        "X": 0.03458927571773529,
        "G": 0.0,
        "B": 0.0014383048983290792
      },
      "extension": {
        "length": 4968.019432067871,
        "rating": 56.319111585617065
      }
    },
    {
      "class": "Branch",
      "id": "branch_19978_19981_1",
      "ports": {
        "bus1": 19978,
        "bus2": 19981
      },
      "params": {
        "R": 0.002495413413271308,
        "X": 0.05965761840343475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19978_19982_1",
      "ports": {
        "bus1": 19978,
        "bus2": 19982
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19979_19981_1",
      "ports": {
        "bus1": 19979,
        "bus2": 19981
      },
      "params": {
        "R": 0.002700688084587455,
        "X": 0.06456504762172699,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19979_21386_1",
      "ports": {
        "bus1": 19979,
        "bus2": 21386
      },
      "params": {
        "R": 0.010729850269854069,
        "X": 0.024165572598576546,
        "G": 0.0,
        "B": 0.0006056425627321005
      },
      "extension": {
        "length": 2849.156602294922,
        "rating": 58.19805860519409
      }
    },
    {
      "class": "Branch",
      "id": "branch_19980_19981_1",
      "ports": {
        "bus1": 19980,
        "bus2": 19981
      },
      "params": {
        "R": 0.024832667782902718,
        "X": 0.5936720371246338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19983_19984_1",
      "ports": {
        "bus1": 19984,
        "bus2": 19983
      },
      "params": {
        "R": 0.0002932920178864151,
        "X": 0.017550570890307426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19983_19984_2",
      "ports": {
        "bus1": 19984,
        "bus2": 19983
      },
      "params": {
        "R": 0.0002932920178864151,
        "X": 0.017550570890307426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19983_19984_3",
      "ports": {
        "bus1": 19984,
        "bus2": 19983
      },
      "params": {
        "R": 0.0002932920178864151,
        "X": 0.017550570890307426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19983_19986_1",
      "ports": {
        "bus1": 19983,
        "bus2": 19986
      },
      "params": {
        "R": 0.0002540368586778641,
        "X": 0.00110427790787071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19983_20253_1",
      "ports": {
        "bus1": 20253,
        "bus2": 19983
      },
      "params": {
        "R": 0.0006350164767354727,
        "X": 0.0085051404312253,
        "G": 0.0,
        "B": 0.21004611253738403
      },
      "extension": {
        "length": 29625.564060791017,
        "rating": 1098.4414100646973
      }
    },
    {
      "class": "Branch",
      "id": "branch_19984_19985_1",
      "ports": {
        "bus1": 19985,
        "bus2": 19984
      },
      "params": {
        "R": 0.004045558627694845,
        "X": 0.09979795664548874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19984_19985_2",
      "ports": {
        "bus1": 19985,
        "bus2": 19984
      },
      "params": {
        "R": 0.004045558627694845,
        "X": 0.09979795664548874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19984_19985_3",
      "ports": {
        "bus1": 19985,
        "bus2": 19984
      },
      "params": {
        "R": 0.004045558627694845,
        "X": 0.09979795664548874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19984_19985_4",
      "ports": {
        "bus1": 19985,
        "bus2": 19984
      },
      "params": {
        "R": 0.004045558627694845,
        "X": 0.09979795664548874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19984_19987_1",
      "ports": {
        "bus1": 19984,
        "bus2": 19987
      },
      "params": {
        "R": 0.00029290025122463703,
        "X": 0.0010205127764493227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19985_20221_1",
      "ports": {
        "bus1": 19985,
        "bus2": 20221
      },
      "params": {
        "R": 0.03062824346125126,
        "X": 0.06422820687294006,
        "G": 0.0,
        "B": 0.00821845792233944
      },
      "extension": {
        "length": 16496.10137548828,
        "rating": 74.41871166229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_19985_20221_2",
      "ports": {
        "bus1": 19985,
        "bus2": 20221
      },
      "params": {
        "R": 0.03062824346125126,
        "X": 0.06422820687294006,
        "G": 0.0,
        "B": 0.00821845792233944
      },
      "extension": {
        "length": 16496.10137548828,
        "rating": 74.41871166229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_19985_20835_1",
      "ports": {
        "bus1": 19985,
        "bus2": 20835
      },
      "params": {
        "R": 0.031202487647533417,
        "X": 0.06925910711288452,
        "G": 0.0,
        "B": 0.005174901336431503
      },
      "extension": {
        "length": 13145.888008300783,
        "rating": 73.57045412063599
      }
    },
    {
      "class": "Branch",
      "id": "branch_19985_20835_2",
      "ports": {
        "bus1": 19985,
        "bus2": 20835
      },
      "params": {
        "R": 0.031202487647533417,
        "X": 0.06925910711288452,
        "G": 0.0,
        "B": 0.005174901336431503
      },
      "extension": {
        "length": 13145.888008300783,
        "rating": 73.57045412063599
      }
    },
    {
      "class": "Branch",
      "id": "branch_19985_20836_1",
      "ports": {
        "bus1": 20836,
        "bus2": 19985
      },
      "params": {
        "R": 0.02218819037079811,
        "X": 0.06052059680223465,
        "G": 0.0,
        "B": 0.0016450409311801197
      },
      "extension": {
        "length": 7568.455634582519,
        "rating": 79.64062690734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19985_20836_2",
      "ports": {
        "bus1": 20836,
        "bus2": 19985
      },
      "params": {
        "R": 0.02218819037079811,
        "X": 0.06052059680223465,
        "G": 0.0,
        "B": 0.0016450409311801197
      },
      "extension": {
        "length": 7568.455634582519,
        "rating": 79.64062690734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_19987_19998_1",
      "ports": {
        "bus1": 19987,
        "bus2": 19998
      },
      "params": {
        "R": 0.003934719134122133,
        "X": 0.029558829963207245,
        "G": 0.0,
        "B": 0.03809816762804985
      },
      "extension": {
        "length": 21840.249500244143,
        "rating": 244.9718952178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_19987_19998_2",
      "ports": {
        "bus1": 19987,
        "bus2": 19998
      },
      "params": {
        "R": 0.003934719134122133,
        "X": 0.029558829963207245,
        "G": 0.0,
        "B": 0.03809816762804985
      },
      "extension": {
        "length": 21840.249500244143,
        "rating": 244.9718952178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_19987_20227_1",
      "ports": {
        "bus1": 19987,
        "bus2": 20227
      },
      "params": {
        "R": 0.00447941105812788,
        "X": 0.02862146869301796,
        "G": 0.0,
        "B": 0.017875170335173607
      },
      "extension": {
        "length": 15141.415877929689,
        "rating": 188.96327018737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_19987_20233_1",
      "ports": {
        "bus1": 19987,
        "bus2": 20233
      },
      "params": {
        "R": 0.007588882464915514,
        "X": 0.03750137612223625,
        "G": 0.0,
        "B": 0.01897755265235901
      },
      "extension": {
        "length": 19630.929982543945,
        "rating": 229.11198139190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_19988_19989_1",
      "ports": {
        "bus1": 19988,
        "bus2": 19989
      },
      "params": {
        "R": 0.0002737022005021572,
        "X": 0.00117178272921592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19988_19990_1",
      "ports": {
        "bus1": 19990,
        "bus2": 19988
      },
      "params": {
        "R": 0.01900468021631241,
        "X": 0.051583193242549896,
        "G": 0.0,
        "B": 0.0010866899974644184
      },
      "extension": {
        "length": 5179.8227596435545,
        "rating": 44.96299922466278
      }
    },
    {
      "class": "Branch",
      "id": "branch_19988_19992_1",
      "ports": {
        "bus1": 19988,
        "bus2": 19992
      },
      "params": {
        "R": 0.008636416867375374,
        "X": 0.020283807069063187,
        "G": 0.0,
        "B": 0.002924505854025483
      },
      "extension": {
        "length": 4851.251838500977,
        "rating": 67.10070967674255
      }
    },
    {
      "class": "Branch",
      "id": "branch_19988_20231_1",
      "ports": {
        "bus1": 20231,
        "bus2": 19988
      },
      "params": {
        "R": 0.016693927347660065,
        "X": 0.04404522851109505,
        "G": 0.0,
        "B": 0.0023346790112555027
      },
      "extension": {
        "length": 7596.010487548829,
        "rating": 62.40583062171936
      }
    },
    {
      "class": "Branch",
      "id": "branch_19990_19992_1",
      "ports": {
        "bus1": 19990,
        "bus2": 19992
      },
      "params": {
        "R": 0.016751574352383614,
        "X": 0.03896116837859154,
        "G": 0.0,
        "B": 0.001204250380396843
      },
      "extension": {
        "length": 4939.382552124023,
        "rating": 58.8871955871582
      }
    },
    {
      "class": "Branch",
      "id": "branch_19991_19992_1",
      "ports": {
        "bus1": 19992,
        "bus2": 19991
      },
      "params": {
        "R": 0.005000264849513769,
        "X": 0.16887791454792023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19991_19992_2",
      "ports": {
        "bus1": 19992,
        "bus2": 19991
      },
      "params": {
        "R": 0.005000264849513769,
        "X": 0.16887791454792023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19991_19992_3",
      "ports": {
        "bus1": 19992,
        "bus2": 19991
      },
      "params": {
        "R": 0.005000264849513769,
        "X": 0.16887791454792023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19991_19993_1",
      "ports": {
        "bus1": 19991,
        "bus2": 19993
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19991_20229_1",
      "ports": {
        "bus1": 19991,
        "bus2": 20229
      },
      "params": {
        "R": 0.007695377338677645,
        "X": 0.035938113927841187,
        "G": 0.0,
        "B": 0.009839111007750034
      },
      "extension": {
        "length": 14292.621733886719,
        "rating": 168.37985515594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_19992_19994_1",
      "ports": {
        "bus1": 19992,
        "bus2": 19994
      },
      "params": {
        "R": 0.01967032440006733,
        "X": 0.041797421872615814,
        "G": 0.0,
        "B": 0.010816643014550209
      },
      "extension": {
        "length": 14497.436395019531,
        "rating": 66.37746095657349
      }
    },
    {
      "class": "Branch",
      "id": "branch_19992_20832_1",
      "ports": {
        "bus1": 20832,
        "bus2": 19992
      },
      "params": {
        "R": 0.016871068626642227,
        "X": 0.03518575057387352,
        "G": 0.0,
        "B": 0.013551230542361735
      },
      "extension": {
        "length": 16143.105805664063,
        "rating": 51.21549963951111
      }
    },
    {
      "class": "Branch",
      "id": "branch_19994_20231_1",
      "ports": {
        "bus1": 19994,
        "bus2": 20231
      },
      "params": {
        "R": 0.02013004943728447,
        "X": 0.03885449469089508,
        "G": 0.0,
        "B": 0.0015595032600685956
      },
      "extension": {
        "length": 5637.523624420166,
        "rating": 55.14916777610779
      }
    },
    {
      "class": "Branch",
      "id": "branch_19995_19997_1",
      "ports": {
        "bus1": 19995,
        "bus2": 19997
      },
      "params": {
        "R": 0.014356391504406929,
        "X": 0.03427548706531525,
        "G": 0.0,
        "B": 0.0015614894218742847
      },
      "extension": {
        "length": 4767.019875274658,
        "rating": 68.8389539718628
      }
    },
    {
      "class": "Branch",
      "id": "branch_19995_20236_1",
      "ports": {
        "bus1": 19995,
        "bus2": 20236
      },
      "params": {
        "R": 0.015962282195687294,
        "X": 0.036175135523080826,
        "G": 0.0,
        "B": 0.0034104122314602137
      },
      "extension": {
        "length": 8103.122766540528,
        "rating": 43.8154011964798
      }
    },
    {
      "class": "Branch",
      "id": "branch_19995_20263_1",
      "ports": {
        "bus1": 19995,
        "bus2": 20263
      },
      "params": {
        "R": 0.013084303587675095,
        "X": 0.031721148639917374,
        "G": 0.0,
        "B": 0.002748931758105755
      },
      "extension": {
        "length": 7208.7668453979495,
        "rating": 59.213799238204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_19996_19997_1",
      "ports": {
        "bus1": 19997,
        "bus2": 19996
      },
      "params": {
        "R": 0.005655425600707531,
        "X": 0.1493532806634903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19996_19997_2",
      "ports": {
        "bus1": 19997,
        "bus2": 19996
      },
      "params": {
        "R": 0.005655425600707531,
        "X": 0.1493532806634903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19996_19997_3",
      "ports": {
        "bus1": 19997,
        "bus2": 19996
      },
      "params": {
        "R": 0.005655425600707531,
        "X": 0.1493532806634903,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19996_19998_1",
      "ports": {
        "bus1": 19996,
        "bus2": 19998
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19997_19999_1",
      "ports": {
        "bus1": 19997,
        "bus2": 19999
      },
      "params": {
        "R": 0.012508096173405647,
        "X": 0.03272107243537903,
        "G": 0.0,
        "B": 0.007399825379252433
      },
      "extension": {
        "length": 10738.707963134766,
        "rating": 68.56178641319275
      }
    },
    {
      "class": "Branch",
      "id": "branch_19997_20231_1",
      "ports": {
        "bus1": 19997,
        "bus2": 20231
      },
      "params": {
        "R": 0.016536729410290718,
        "X": 0.03501053899526596,
        "G": 0.0,
        "B": 0.001806556945666671
      },
      "extension": {
        "length": 6033.689384765626,
        "rating": 55.37708401679993
      }
    },
    {
      "class": "Branch",
      "id": "branch_19998_20229_1",
      "ports": {
        "bus1": 20229,
        "bus2": 19998
      },
      "params": {
        "R": 0.003722087014466524,
        "X": 0.021035648882389072,
        "G": 0.0,
        "B": 0.011083327233791351
      },
      "extension": {
        "length": 11085.935791992188,
        "rating": 212.54007816314697
      }
    },
    {
      "class": "Branch",
      "id": "branch_19998_20239_1",
      "ports": {
        "bus1": 19998,
        "bus2": 20239
      },
      "params": {
        "R": 0.0022791100200265646,
        "X": 0.013755508698523045,
        "G": 0.0,
        "B": 0.044191740453243256
      },
      "extension": {
        "length": 18014.65947509766,
        "rating": 243.6774492263794
      }
    },
    {
      "class": "Branch",
      "id": "branch_19999_20259_1",
      "ports": {
        "bus1": 19999,
        "bus2": 20259
      },
      "params": {
        "R": 0.01273996941745281,
        "X": 0.030412178486585617,
        "G": 0.0,
        "B": 0.0012988982489332557
      },
      "extension": {
        "length": 4531.570804962158,
        "rating": 49.98901188373566
      }
    },
    {
      "class": "Branch",
      "id": "branch_20000_20834_1",
      "ports": {
        "bus1": 20000,
        "bus2": 20834
      },
      "params": {
        "R": 0.018281370401382446,
        "X": 0.04452621936798096,
        "G": 0.0,
        "B": 0.0008592360536567867
      },
      "extension": {
        "length": 4592.514631530762,
        "rating": 54.278385639190674
      }
    },
    {
      "class": "Branch",
      "id": "branch_20000_20836_1",
      "ports": {
        "bus1": 20000,
        "bus2": 20836
      },
      "params": {
        "R": 0.01547631248831749,
        "X": 0.03937308490276337,
        "G": 0.0,
        "B": 0.0036675664596259594
      },
      "extension": {
        "length": 9322.073735229493,
        "rating": 64.35473561286926
      }
    },
    {
      "class": "Branch",
      "id": "branch_20000_21147_1",
      "ports": {
        "bus1": 20000,
        "bus2": 21147
      },
      "params": {
        "R": 0.018832258880138397,
        "X": 0.050464894622564316,
        "G": 0.0,
        "B": 0.015309734269976614
      },
      "extension": {
        "length": 18560.68405334473,
        "rating": 56.46604299545288
      }
    },
    {
      "class": "Branch",
      "id": "branch_20001_20002_1",
      "ports": {
        "bus1": 20001,
        "bus2": 20002
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20001_20506_1",
      "ports": {
        "bus1": 20506,
        "bus2": 20001
      },
      "params": {
        "R": 0.020304320380091667,
        "X": 0.050373375415802,
        "G": 0.0,
        "B": 0.0019355758558958769
      },
      "extension": {
        "length": 7567.886994873047,
        "rating": 61.66459918022156
      }
    },
    {
      "class": "Branch",
      "id": "branch_20001_21280_1",
      "ports": {
        "bus1": 21280,
        "bus2": 20001
      },
      "params": {
        "R": 0.01509456429630518,
        "X": 0.0386030375957489,
        "G": 0.0,
        "B": 0.002413136651739478
      },
      "extension": {
        "length": 6556.992931274414,
        "rating": 77.80696153640747
      }
    },
    {
      "class": "Branch",
      "id": "branch_20001_21280_2",
      "ports": {
        "bus1": 21280,
        "bus2": 20001
      },
      "params": {
        "R": 0.01509456429630518,
        "X": 0.0386030375957489,
        "G": 0.0,
        "B": 0.002413136651739478
      },
      "extension": {
        "length": 6556.992931274414,
        "rating": 77.80696153640747
      }
    },
    {
      "class": "Branch",
      "id": "branch_20003_20004_1",
      "ports": {
        "bus1": 20003,
        "bus2": 20004
      },
      "params": {
        "R": 0.025650829076766968,
        "X": 0.06782157719135284,
        "G": 0.0,
        "B": 0.002854287624359131
      },
      "extension": {
        "length": 9034.871544799806,
        "rating": 54.302239418029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_20003_21038_1",
      "ports": {
        "bus1": 20003,
        "bus2": 21038
      },
      "params": {
        "R": 0.023353084921836853,
        "X": 0.06859419494867325,
        "G": 0.0,
        "B": 0.012711460702121258
      },
      "extension": {
        "length": 21263.602791137695,
        "rating": 87.79624104499817
      }
    },
    {
      "class": "Branch",
      "id": "branch_20003_21038_2",
      "ports": {
        "bus1": 20003,
        "bus2": 21038
      },
      "params": {
        "R": 0.023353084921836853,
        "X": 0.06859419494867325,
        "G": 0.0,
        "B": 0.012711460702121258
      },
      "extension": {
        "length": 21263.602791137695,
        "rating": 87.79624104499817
      }
    },
    {
      "class": "Branch",
      "id": "branch_20003_21038_3",
      "ports": {
        "bus1": 20003,
        "bus2": 21038
      },
      "params": {
        "R": 0.023353084921836853,
        "X": 0.06859419494867325,
        "G": 0.0,
        "B": 0.012711460702121258
      },
      "extension": {
        "length": 21263.602791137695,
        "rating": 87.79624104499817
      }
    },
    {
      "class": "Branch",
      "id": "branch_20003_21280_1",
      "ports": {
        "bus1": 21280,
        "bus2": 20003
      },
      "params": {
        "R": 0.017101068049669266,
        "X": 0.03023327700793743,
        "G": 0.0,
        "B": 0.006586642470210791
      },
      "extension": {
        "length": 9002.371598327638,
        "rating": 83.89370441436768
      }
    },
    {
      "class": "Branch",
      "id": "branch_20003_21280_2",
      "ports": {
        "bus1": 21280,
        "bus2": 20003
      },
      "params": {
        "R": 0.017101068049669266,
        "X": 0.03023327700793743,
        "G": 0.0,
        "B": 0.006586642470210791
      },
      "extension": {
        "length": 9002.371598327638,
        "rating": 83.89370441436768
      }
    },
    {
      "class": "Branch",
      "id": "branch_20003_21280_3",
      "ports": {
        "bus1": 21280,
        "bus2": 20003
      },
      "params": {
        "R": 0.017101068049669266,
        "X": 0.03023327700793743,
        "G": 0.0,
        "B": 0.006586642470210791
      },
      "extension": {
        "length": 9002.371598327638,
        "rating": 83.89370441436768
      }
    },
    {
      "class": "Branch",
      "id": "branch_20003_21409_1",
      "ports": {
        "bus1": 21409,
        "bus2": 20003
      },
      "params": {
        "R": 0.026608673855662346,
        "X": 0.07076185196638107,
        "G": 0.0,
        "B": 0.0023922529071569443
      },
      "extension": {
        "length": 9395.81502484131,
        "rating": 57.91463851928711
      }
    },
    {
      "class": "Branch",
      "id": "branch_20004_20501_1",
      "ports": {
        "bus1": 20501,
        "bus2": 20004
      },
      "params": {
        "R": 0.02234812080860138,
        "X": 0.06377287954092026,
        "G": 0.0,
        "B": 0.00368851819075644
      },
      "extension": {
        "length": 10683.281323059082,
        "rating": 63.06942701339722
      }
    },
    {
      "class": "Branch",
      "id": "branch_20004_20506_1",
      "ports": {
        "bus1": 20004,
        "bus2": 20506
      },
      "params": {
        "R": 0.011829907074570656,
        "X": 0.038017284125089645,
        "G": 0.0,
        "B": 0.0016175523633137345
      },
      "extension": {
        "length": 5411.352359893799,
        "rating": 48.36095869541168
      }
    },
    {
      "class": "Branch",
      "id": "branch_20005_20009_1",
      "ports": {
        "bus1": 20005,
        "bus2": 20009
      },
      "params": {
        "R": 0.00019542075460776687,
        "X": 0.012599408626556396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20005_20010_1",
      "ports": {
        "bus1": 20005,
        "bus2": 20010
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20005_20111_1",
      "ports": {
        "bus1": 20111,
        "bus2": 20005
      },
      "params": {
        "R": 0.0012971037067472935,
        "X": 0.015922710299491882,
        "G": 0.0,
        "B": 0.2862226068973541
      },
      "extension": {
        "length": 47944.86401074219,
        "rating": 1131.8037033081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_20005_20729_1",
      "ports": {
        "bus1": 20005,
        "bus2": 20729
      },
      "params": {
        "R": 0.0011755889281630516,
        "X": 0.013676730915904045,
        "G": 0.0,
        "B": 0.2646428644657135
      },
      "extension": {
        "length": 44453.6801784668,
        "rating": 1368.5481071472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_20005_20729_2",
      "ports": {
        "bus1": 20005,
        "bus2": 20729
      },
      "params": {
        "R": 0.0011755889281630516,
        "X": 0.013676730915904045,
        "G": 0.0,
        "B": 0.2646428644657135
      },
      "extension": {
        "length": 44453.6801784668,
        "rating": 1368.5481071472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_20005_21044_1",
      "ports": {
        "bus1": 20005,
        "bus2": 21044
      },
      "params": {
        "R": 0.0017059706151485443,
        "X": 0.019065210595726967,
        "G": 0.0,
        "B": 0.26402100920677185
      },
      "extension": {
        "length": 52640.050724121094,
        "rating": 1204.917049407959
      }
    },
    {
      "class": "Branch",
      "id": "branch_20005_21283_1",
      "ports": {
        "bus1": 20005,
        "bus2": 21283
      },
      "params": {
        "R": 0.0007765341433696449,
        "X": 0.00922057218849659,
        "G": 0.0,
        "B": 0.21644942462444305
      },
      "extension": {
        "length": 29227.826291748046,
        "rating": 1323.7826347351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_20005_21283_2",
      "ports": {
        "bus1": 20005,
        "bus2": 21283
      },
      "params": {
        "R": 0.0007765341433696449,
        "X": 0.00922057218849659,
        "G": 0.0,
        "B": 0.21644942462444305
      },
      "extension": {
        "length": 29227.826291748046,
        "rating": 1323.7826347351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_20006_20007_1",
      "ports": {
        "bus1": 20007,
        "bus2": 20006
      },
      "params": {
        "R": 0.004977603442966938,
        "X": 0.14033642411231995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20006_20007_2",
      "ports": {
        "bus1": 20007,
        "bus2": 20006
      },
      "params": {
        "R": 0.004977603442966938,
        "X": 0.14033642411231995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20006_20007_3",
      "ports": {
        "bus1": 20007,
        "bus2": 20006
      },
      "params": {
        "R": 0.004977603442966938,
        "X": 0.14033642411231995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20006_20009_1",
      "ports": {
        "bus1": 20006,
        "bus2": 20009
      },
      "params": {
        "R": 0.0002367891720496118,
        "X": 0.015266567468643188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20006_20011_1",
      "ports": {
        "bus1": 20006,
        "bus2": 20011
      },
      "params": {
        "R": 0.00024401640985161066,
        "X": 0.001137190731242299,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20007_20012_1",
      "ports": {
        "bus1": 20012,
        "bus2": 20007
      },
      "params": {
        "R": 0.015241328626871109,
        "X": 0.039746299386024475,
        "G": 0.0,
        "B": 0.0030696662142872806
      },
      "extension": {
        "length": 7752.48386682129,
        "rating": 77.04993486404419
      }
    },
    {
      "class": "Branch",
      "id": "branch_20007_20012_2",
      "ports": {
        "bus1": 20012,
        "bus2": 20007
      },
      "params": {
        "R": 0.015241328626871109,
        "X": 0.039746299386024475,
        "G": 0.0,
        "B": 0.0030696662142872806
      },
      "extension": {
        "length": 7752.48386682129,
        "rating": 77.04993486404419
      }
    },
    {
      "class": "Branch",
      "id": "branch_20008_20009_1",
      "ports": {
        "bus1": 20008,
        "bus2": 20009
      },
      "params": {
        "R": 0.0021495081018656492,
        "X": 0.13858576118946075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20011_20515_1",
      "ports": {
        "bus1": 20011,
        "bus2": 20515
      },
      "params": {
        "R": 0.005777332466095686,
        "X": 0.030597511678934097,
        "G": 0.0,
        "B": 0.02364793978631496
      },
      "extension": {
        "length": 18032.344860717774,
        "rating": 211.15362644195557
      }
    },
    {
      "class": "Branch",
      "id": "branch_20012_20512_1",
      "ports": {
        "bus1": 20012,
        "bus2": 20512
      },
      "params": {
        "R": 0.03148733451962471,
        "X": 0.083228200674057,
        "G": 0.0,
        "B": 0.004086869768798351
      },
      "extension": {
        "length": 13211.581626342773,
        "rating": 65.09655117988586
      }
    },
    {
      "class": "Branch",
      "id": "branch_20012_20514_1",
      "ports": {
        "bus1": 20012,
        "bus2": 20514
      },
      "params": {
        "R": 0.06634102761745453,
        "X": 0.14224669337272644,
        "G": 0.0,
        "B": 0.002691156230866909
      },
      "extension": {
        "length": 14261.18923388672,
        "rating": 60.55113077163696
      }
    },
    {
      "class": "Branch",
      "id": "branch_20013_20020_1",
      "ports": {
        "bus1": 20013,
        "bus2": 20020
      },
      "params": {
        "R": 0.025159291923046112,
        "X": 0.05169736593961716,
        "G": 0.0,
        "B": 0.0023749317042529583
      },
      "extension": {
        "length": 7933.355035949708,
        "rating": 56.18221163749695
      }
    },
    {
      "class": "Branch",
      "id": "branch_20013_20888_1",
      "ports": {
        "bus1": 20013,
        "bus2": 20888
      },
      "params": {
        "R": 0.055430758744478226,
        "X": 0.12069594115018845,
        "G": 0.0,
        "B": 0.004243380390107632
      },
      "extension": {
        "length": 15131.04990600586,
        "rating": 62.37999200820923
      }
    },
    {
      "class": "Branch",
      "id": "branch_20014_20017_1",
      "ports": {
        "bus1": 20014,
        "bus2": 20017
      },
      "params": {
        "R": 0.003285422921180725,
        "X": 0.10313629359006882,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20014_20018_1",
      "ports": {
        "bus1": 20014,
        "bus2": 20018
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20014_20019_1",
      "ports": {
        "bus1": 20014,
        "bus2": 20019
      },
      "params": {
        "R": 0.00029051746241748333,
        "X": 0.0011304160580039024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20015_20017_1",
      "ports": {
        "bus1": 20015,
        "bus2": 20017
      },
      "params": {
        "R": 0.0008540675044059753,
        "X": 0.02681099623441696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20016_20017_1",
      "ports": {
        "bus1": 20016,
        "bus2": 20017
      },
      "params": {
        "R": 0.02341952733695507,
        "X": 0.7351881265640259,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20018_20229_1",
      "ports": {
        "bus1": 20018,
        "bus2": 20229
      },
      "params": {
        "R": 0.008459938690066338,
        "X": 0.06097930669784546,
        "G": 0.0,
        "B": 0.047914311289787286
      },
      "extension": {
        "length": 41458.30719873047,
        "rating": 252.2702932357788
      }
    },
    {
      "class": "Branch",
      "id": "branch_20018_20229_2",
      "ports": {
        "bus1": 20018,
        "bus2": 20229
      },
      "params": {
        "R": 0.008459938690066338,
        "X": 0.06097930669784546,
        "G": 0.0,
        "B": 0.047914311289787286
      },
      "extension": {
        "length": 41458.30719873047,
        "rating": 252.2702932357788
      }
    },
    {
      "class": "Branch",
      "id": "branch_20018_20883_1",
      "ports": {
        "bus1": 20018,
        "bus2": 20883
      },
      "params": {
        "R": 0.008174991235136986,
        "X": 0.04486183449625969,
        "G": 0.0,
        "B": 0.029040386900305748
      },
      "extension": {
        "length": 25546.282450927734,
        "rating": 264.84506130218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_20018_20883_2",
      "ports": {
        "bus1": 20018,
        "bus2": 20883
      },
      "params": {
        "R": 0.008174991235136986,
        "X": 0.04486183449625969,
        "G": 0.0,
        "B": 0.029040386900305748
      },
      "extension": {
        "length": 25546.282450927734,
        "rating": 264.84506130218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_20021_20022_1",
      "ports": {
        "bus1": 20021,
        "bus2": 20022
      },
      "params": {
        "R": 0.00021054579701740295,
        "X": 0.001151552191004157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20021_20025_1",
      "ports": {
        "bus1": 20025,
        "bus2": 20021
      },
      "params": {
        "R": 0.04425353556871414,
        "X": 0.11252215504646301,
        "G": 0.0,
        "B": 0.0032867873087525368
      },
      "extension": {
        "length": 13505.289791748048,
        "rating": 80.25935888290405
      }
    },
    {
      "class": "Branch",
      "id": "branch_20021_20025_2",
      "ports": {
        "bus1": 20025,
        "bus2": 20021
      },
      "params": {
        "R": 0.04425353556871414,
        "X": 0.11252215504646301,
        "G": 0.0,
        "B": 0.0032867873087525368
      },
      "extension": {
        "length": 13505.289791748048,
        "rating": 80.25935888290405
      }
    },
    {
      "class": "Branch",
      "id": "branch_20021_21091_1",
      "ports": {
        "bus1": 20021,
        "bus2": 21091
      },
      "params": {
        "R": 0.09354309737682343,
        "X": 0.1937931776046753,
        "G": 0.0,
        "B": 0.01104007475078106
      },
      "extension": {
        "length": 31416.93108984375,
        "rating": 77.42483615875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_20021_21091_2",
      "ports": {
        "bus1": 20021,
        "bus2": 21091
      },
      "params": {
        "R": 0.09354309737682343,
        "X": 0.1937931776046753,
        "G": 0.0,
        "B": 0.01104007475078106
      },
      "extension": {
        "length": 31416.93108984375,
        "rating": 77.42483615875244
      }
    },
    {
      "class": "Branch",
      "id": "branch_20021_21317_1",
      "ports": {
        "bus1": 20021,
        "bus2": 21317
      },
      "params": {
        "R": 0.08567352592945099,
        "X": 0.22622492909431458,
        "G": 0.0,
        "B": 0.005840785335749388
      },
      "extension": {
        "length": 22490.59529223633,
        "rating": 67.40794777870178
      }
    },
    {
      "class": "Branch",
      "id": "branch_20023_20025_1",
      "ports": {
        "bus1": 20023,
        "bus2": 20025
      },
      "params": {
        "R": 0.01995457336306572,
        "X": 0.05627416446805,
        "G": 0.0,
        "B": 0.0016772041562944648
      },
      "extension": {
        "length": 6827.600971801758,
        "rating": 104.56417798995972
      }
    },
    {
      "class": "Branch",
      "id": "branch_20023_20025_2",
      "ports": {
        "bus1": 20023,
        "bus2": 20025
      },
      "params": {
        "R": 0.01995457336306572,
        "X": 0.05627416446805,
        "G": 0.0,
        "B": 0.0016772041562944648
      },
      "extension": {
        "length": 6827.600971801758,
        "rating": 104.56417798995972
      }
    },
    {
      "class": "Branch",
      "id": "branch_20023_20853_1",
      "ports": {
        "bus1": 20023,
        "bus2": 20853
      },
      "params": {
        "R": 0.037957753986120224,
        "X": 0.10735489428043365,
        "G": 0.0,
        "B": 0.007406654767692089
      },
      "extension": {
        "length": 19735.73005078125,
        "rating": 85.2185308933258
      }
    },
    {
      "class": "Branch",
      "id": "branch_20023_20853_2",
      "ports": {
        "bus1": 20023,
        "bus2": 20853
      },
      "params": {
        "R": 0.037957753986120224,
        "X": 0.10735489428043365,
        "G": 0.0,
        "B": 0.007406654767692089
      },
      "extension": {
        "length": 19735.73005078125,
        "rating": 85.2185308933258
      }
    },
    {
      "class": "Branch",
      "id": "branch_20024_20025_1",
      "ports": {
        "bus1": 20025,
        "bus2": 20024
      },
      "params": {
        "R": 0.003606467042118311,
        "X": 0.1129554882645607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20024_20025_2",
      "ports": {
        "bus1": 20025,
        "bus2": 20024
      },
      "params": {
        "R": 0.003606467042118311,
        "X": 0.1129554882645607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20024_20025_3",
      "ports": {
        "bus1": 20025,
        "bus2": 20024
      },
      "params": {
        "R": 0.003606467042118311,
        "X": 0.1129554882645607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20024_20026_1",
      "ports": {
        "bus1": 20024,
        "bus2": 20026
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20025_20852_1",
      "ports": {
        "bus1": 20852,
        "bus2": 20025
      },
      "params": {
        "R": 0.05404596403241158,
        "X": 0.14225974678993225,
        "G": 0.0,
        "B": 0.005145902279764414
      },
      "extension": {
        "length": 19860.64354248047,
        "rating": 81.83582425117493
      }
    },
    {
      "class": "Branch",
      "id": "branch_20025_20852_2",
      "ports": {
        "bus1": 20852,
        "bus2": 20025
      },
      "params": {
        "R": 0.05404596403241158,
        "X": 0.14225974678993225,
        "G": 0.0,
        "B": 0.005145902279764414
      },
      "extension": {
        "length": 19860.64354248047,
        "rating": 81.83582425117493
      }
    },
    {
      "class": "Branch",
      "id": "branch_20027_21350_1",
      "ports": {
        "bus1": 20027,
        "bus2": 21350
      },
      "params": {
        "R": 0.0294832568615675,
        "X": 0.057162895798683167,
        "G": 0.0,
        "B": 0.0014021191745996475
      },
      "extension": {
        "length": 6481.929420043945,
        "rating": 56.88878893852234
      }
    },
    {
      "class": "Branch",
      "id": "branch_20028_20029_1",
      "ports": {
        "bus1": 20029,
        "bus2": 20028
      },
      "params": {
        "R": 0.00048667160444892943,
        "X": 0.03219195455312729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20028_21504_1",
      "ports": {
        "bus1": 21504,
        "bus2": 20028
      },
      "params": {
        "R": 0.0010503116063773632,
        "X": 0.011227813549339771,
        "G": 0.0,
        "B": 0.5106685161590576
      },
      "extension": {
        "length": 51949.499572265624,
        "rating": 1271.037483215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_20028_22923_1",
      "ports": {
        "bus1": 22923,
        "bus2": 20028
      },
      "params": {
        "R": 0.001301622367464006,
        "X": 0.015874117612838745,
        "G": 0.0,
        "B": 0.39047300815582275
      },
      "extension": {
        "length": 56589.685549804686,
        "rating": 1292.0047760009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_20029_20030_1",
      "ports": {
        "bus1": 20030,
        "bus2": 20029
      },
      "params": {
        "R": 0.0043389941565692425,
        "X": 0.12322273850440979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20029_20030_2",
      "ports": {
        "bus1": 20030,
        "bus2": 20029
      },
      "params": {
        "R": 0.0043389941565692425,
        "X": 0.12322273850440979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20029_20031_1",
      "ports": {
        "bus1": 20029,
        "bus2": 20031
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20029_20032_1",
      "ports": {
        "bus1": 20029,
        "bus2": 20032
      },
      "params": {
        "R": 0.0002753756707534194,
        "X": 0.0010536322370171547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20030_22935_1",
      "ports": {
        "bus1": 22935,
        "bus2": 20030
      },
      "params": {
        "R": 0.026919094845652577,
        "X": 0.057150959968566895,
        "G": 0.0,
        "B": 0.0038715593982487917
      },
      "extension": {
        "length": 10185.517450195313,
        "rating": 66.89788699150085
      }
    },
    {
      "class": "Branch",
      "id": "branch_20032_20037_1",
      "ports": {
        "bus1": 20037,
        "bus2": 20032
      },
      "params": {
        "R": 0.007974832318723202,
        "X": 0.0555196925997734,
        "G": 0.0,
        "B": 0.02463614195585251
      },
      "extension": {
        "length": 24621.07878479004,
        "rating": 220.1916217803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_20032_22931_1",
      "ports": {
        "bus1": 20032,
        "bus2": 22931
      },
      "params": {
        "R": 0.017117252573370934,
        "X": 0.046310029923915856,
        "G": 0.0,
        "B": 0.03111093118786812
      },
      "extension": {
        "length": 26390.20210180664,
        "rating": 204.0811061859131
      }
    },
    {
      "class": "Branch",
      "id": "branch_20033_22912_1",
      "ports": {
        "bus1": 20033,
        "bus2": 22912
      },
      "params": {
        "R": 0.08065500855445862,
        "X": 0.22833777964115143,
        "G": 0.0,
        "B": 0.005630888976156712
      },
      "extension": {
        "length": 27027.078576416017,
        "rating": 44.10755634307861
      }
    },
    {
      "class": "Branch",
      "id": "branch_20033_22935_1",
      "ports": {
        "bus1": 22935,
        "bus2": 20033
      },
      "params": {
        "R": 0.02460746467113495,
        "X": 0.06446725130081177,
        "G": 0.0,
        "B": 0.004846700467169285
      },
      "extension": {
        "length": 13270.328784667969,
        "rating": 63.44055533409119
      }
    },
    {
      "class": "Branch",
      "id": "branch_20033_22936_1",
      "ports": {
        "bus1": 20033,
        "bus2": 22936
      },
      "params": {
        "R": 0.011945366859436035,
        "X": 0.02320566028356552,
        "G": 0.0,
        "B": 0.0006886838818900287
      },
      "extension": {
        "length": 2775.828554901123,
        "rating": 56.89677596092224
      }
    },
    {
      "class": "Branch",
      "id": "branch_20034_20035_1",
      "ports": {
        "bus1": 20034,
        "bus2": 20035
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20034_20036_1",
      "ports": {
        "bus1": 20034,
        "bus2": 20036
      },
      "params": {
        "R": 0.027396386489272118,
        "X": 0.06923650205135345,
        "G": 0.0,
        "B": 0.006113055627793074
      },
      "extension": {
        "length": 15083.207430908204,
        "rating": 53.17630171775818
      }
    },
    {
      "class": "Branch",
      "id": "branch_20034_21603_1",
      "ports": {
        "bus1": 21603,
        "bus2": 20034
      },
      "params": {
        "R": 0.02597749605774879,
        "X": 0.06260810047388077,
        "G": 0.0,
        "B": 0.0027691915165632963
      },
      "extension": {
        "length": 9423.173424682618,
        "rating": 60.46919822692871
      }
    },
    {
      "class": "Branch",
      "id": "branch_20036_20040_1",
      "ports": {
        "bus1": 20036,
        "bus2": 20040
      },
      "params": {
        "R": 0.027252083644270897,
        "X": 0.07506266236305237,
        "G": 0.0,
        "B": 0.004194752778857946
      },
      "extension": {
        "length": 12751.913544433593,
        "rating": 60.01480221748352
      }
    },
    {
      "class": "Branch",
      "id": "branch_20036_21603_1",
      "ports": {
        "bus1": 21603,
        "bus2": 20036
      },
      "params": {
        "R": 0.023073062300682068,
        "X": 0.06938738375902176,
        "G": 0.0,
        "B": 0.002033898374065757
      },
      "extension": {
        "length": 7810.426027770996,
        "rating": 64.66422080993652
      }
    },
    {
      "class": "Branch",
      "id": "branch_20037_20038_1",
      "ports": {
        "bus1": 20037,
        "bus2": 20038
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20037_21574_1",
      "ports": {
        "bus1": 21574,
        "bus2": 20037
      },
      "params": {
        "R": 0.008114377968013287,
        "X": 0.06365445256233215,
        "G": 0.0,
        "B": 0.02889532782137394
      },
      "extension": {
        "length": 26475.739020263674,
        "rating": 208.461594581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_20039_20040_1",
      "ports": {
        "bus1": 20039,
        "bus2": 20040
      },
      "params": {
        "R": 0.0002396478084847331,
        "X": 0.0011474831262603402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20041_20060_1",
      "ports": {
        "bus1": 20060,
        "bus2": 20041
      },
      "params": {
        "R": 0.043145809322595596,
        "X": 0.11720510572195054,
        "G": 0.0,
        "B": 0.0038550293538719416
      },
      "extension": {
        "length": 15277.350696899415,
        "rating": 49.676355719566345
      }
    },
    {
      "class": "Branch",
      "id": "branch_20041_20839_1",
      "ports": {
        "bus1": 20839,
        "bus2": 20041
      },
      "params": {
        "R": 0.02801426500082016,
        "X": 0.0804821327328682,
        "G": 0.0,
        "B": 0.013651723042130472
      },
      "extension": {
        "length": 22378.049138671875,
        "rating": 61.707162857055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_20042_20864_1",
      "ports": {
        "bus1": 20864,
        "bus2": 20042
      },
      "params": {
        "R": 0.0315181203186512,
        "X": 0.06620799005031586,
        "G": 0.0,
        "B": 0.009129807353019714
      },
      "extension": {
        "length": 17947.45101928711,
        "rating": 38.41577470302582
      }
    },
    {
      "class": "Branch",
      "id": "branch_20042_21186_1",
      "ports": {
        "bus1": 20042,
        "bus2": 21186
      },
      "params": {
        "R": 0.04860057309269905,
        "X": 0.12775926291942596,
        "G": 0.0,
        "B": 0.003213994903489947
      },
      "extension": {
        "length": 14099.072431640625,
        "rating": 63.65575194358826
      }
    },
    {
      "class": "Branch",
      "id": "branch_20043_20044_1",
      "ports": {
        "bus1": 20043,
        "bus2": 20044
      },
      "params": {
        "R": 0.00025726889725774527,
        "X": 0.001095956307835877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20043_20045_1",
      "ports": {
        "bus1": 20043,
        "bus2": 20045
      },
      "params": {
        "R": 0.021320583298802376,
        "X": 0.07131220400333405,
        "G": 0.0,
        "B": 0.00274984585121274
      },
      "extension": {
        "length": 8782.001840148927,
        "rating": 62.16488480567932
      }
    },
    {
      "class": "Branch",
      "id": "branch_20043_20046_1",
      "ports": {
        "bus1": 20046,
        "bus2": 20043
      },
      "params": {
        "R": 0.028798045590519905,
        "X": 0.07506871968507767,
        "G": 0.0,
        "B": 0.002446421654894948
      },
      "extension": {
        "length": 9996.716020935059,
        "rating": 56.49760365486145
      }
    },
    {
      "class": "Branch",
      "id": "branch_20046_20047_1",
      "ports": {
        "bus1": 20046,
        "bus2": 20047
      },
      "params": {
        "R": 0.0002586527552921325,
        "X": 0.0010650757467374206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20048_20811_1",
      "ports": {
        "bus1": 20811,
        "bus2": 20048
      },
      "params": {
        "R": 0.012031203135848045,
        "X": 0.07448720932006836,
        "G": 0.0,
        "B": 0.02049008198082447
      },
      "extension": {
        "length": 28089.93295678711,
        "rating": 206.53822422027588
      }
    },
    {
      "class": "Branch",
      "id": "branch_20049_20050_1",
      "ports": {
        "bus1": 20050,
        "bus2": 20049
      },
      "params": {
        "R": 0.0003192860458511859,
        "X": 0.01948842965066433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 139.72500658035278,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20049_20051_1",
      "ports": {
        "bus1": 20049,
        "bus2": 20051
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20050_20056_1",
      "ports": {
        "bus1": 20056,
        "bus2": 20050
      },
      "params": {
        "R": 0.014839673414826395,
        "X": 0.0695706456899643,
        "G": 0.0,
        "B": 0.015505067072808743
      },
      "extension": {
        "length": 23240.75001525879,
        "rating": 230.12361526489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_20050_20827_1",
      "ports": {
        "bus1": 20050,
        "bus2": 20827
      },
      "params": {
        "R": 0.01081734150648117,
        "X": 0.0532662533223629,
        "G": 0.0,
        "B": 0.02682427689433098
      },
      "extension": {
        "length": 26605.063498535157,
        "rating": 232.15134143829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_20051_20807_1",
      "ports": {
        "bus1": 20807,
        "bus2": 20051
      },
      "params": {
        "R": 0.0008638762519694865,
        "X": 0.010516357608139515,
        "G": 0.0,
        "B": 0.19797092676162717
      },
      "extension": {
        "length": 34934.191004882814,
        "rating": 1183.1963539123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_20052_20055_1",
      "ports": {
        "bus1": 20052,
        "bus2": 20055
      },
      "params": {
        "R": 0.00696604186668992,
        "X": 0.1979643702507019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20052_20056_1",
      "ports": {
        "bus1": 20052,
        "bus2": 20056
      },
      "params": {
        "R": 0.0002563943562563509,
        "X": 0.0011810081778094172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20053_20055_1",
      "ports": {
        "bus1": 20053,
        "bus2": 20055
      },
      "params": {
        "R": -0.0010205558501183987,
        "X": -0.02900267392396927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20053_20059_1",
      "ports": {
        "bus1": 20053,
        "bus2": 20059
      },
      "params": {
        "R": 0.024486431851983074,
        "X": 0.06409920006990433,
        "G": 0.0,
        "B": 0.00526693370193243
      },
      "extension": {
        "length": 13242.031860717774,
        "rating": 59.43911671638489
      }
    },
    {
      "class": "Branch",
      "id": "branch_20053_20060_1",
      "ports": {
        "bus1": 20053,
        "bus2": 20060
      },
      "params": {
        "R": 0.04577098041772842,
        "X": 0.09053633362054825,
        "G": 0.0,
        "B": 0.0015571106923744082
      },
      "extension": {
        "length": 8851.339049743652,
        "rating": 53.77538204193115
      }
    },
    {
      "class": "Branch",
      "id": "branch_20054_20055_1",
      "ports": {
        "bus1": 20054,
        "bus2": 20055
      },
      "params": {
        "R": 0.030836327001452446,
        "X": 0.8763216137886047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20057_20060_1",
      "ports": {
        "bus1": 20057,
        "bus2": 20060
      },
      "params": {
        "R": 0.01579786092042923,
        "X": 0.03841150179505348,
        "G": 0.0,
        "B": 0.015481695532798767
      },
      "extension": {
        "length": 17914.606512451173,
        "rating": 53.888022899627686
      }
    },
    {
      "class": "Branch",
      "id": "branch_20058_20059_1",
      "ports": {
        "bus1": 20058,
        "bus2": 20059
      },
      "params": {
        "R": 0.04435834288597107,
        "X": 0.09721727669239044,
        "G": 0.0,
        "B": 0.0015269799623638391
      },
      "extension": {
        "length": 8490.31192364502,
        "rating": 49.10610616207123
      }
    },
    {
      "class": "Branch",
      "id": "branch_20059_20060_1",
      "ports": {
        "bus1": 20060,
        "bus2": 20059
      },
      "params": {
        "R": 0.02797076106071472,
        "X": 0.057000614702701576,
        "G": 0.0,
        "B": 0.0012466276530176401
      },
      "extension": {
        "length": 6410.037168731689,
        "rating": 45.513421297073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_20061_20065_1",
      "ports": {
        "bus1": 20061,
        "bus2": 20065
      },
      "params": {
        "R": 0.008014481514692307,
        "X": 0.04924669861793518,
        "G": 0.0,
        "B": 0.015797361731529236
      },
      "extension": {
        "length": 19780.63954211426,
        "rating": 189.1961932182312
      }
    },
    {
      "class": "Branch",
      "id": "branch_20061_20508_1",
      "ports": {
        "bus1": 20508,
        "bus2": 20061
      },
      "params": {
        "R": 0.008645821362733841,
        "X": 0.04079272225499153,
        "G": 0.0,
        "B": 0.026408994570374492
      },
      "extension": {
        "length": 24363.421302612307,
        "rating": 210.90128421783447
      }
    },
    {
      "class": "Branch",
      "id": "branch_20062_20064_1",
      "ports": {
        "bus1": 20062,
        "bus2": 20064
      },
      "params": {
        "R": 0.033646777272224426,
        "X": 0.07909397780895233,
        "G": 0.0,
        "B": 0.0015143542550504208
      },
      "extension": {
        "length": 8050.335197937012,
        "rating": 55.988508462905884
      }
    },
    {
      "class": "Branch",
      "id": "branch_20062_20096_1",
      "ports": {
        "bus1": 20096,
        "bus2": 20062
      },
      "params": {
        "R": 0.024036154150962826,
        "X": 0.07099398225545883,
        "G": 0.0,
        "B": 0.01118096336722374
      },
      "extension": {
        "length": 19933.59671740723,
        "rating": 47.40384221076965
      }
    },
    {
      "class": "Branch",
      "id": "branch_20063_20064_1",
      "ports": {
        "bus1": 20064,
        "bus2": 20063
      },
      "params": {
        "R": 0.004568194504827261,
        "X": 0.14540095627307892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20063_20065_1",
      "ports": {
        "bus1": 20063,
        "bus2": 20065
      },
      "params": {
        "R": 0.00028820859733968973,
        "X": 0.0010581201640889049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20066_20112_1",
      "ports": {
        "bus1": 20066,
        "bus2": 20112
      },
      "params": {
        "R": 0.08951921761035919,
        "X": 0.17254576086997986,
        "G": 0.0,
        "B": 0.010032272897660732
      },
      "extension": {
        "length": 30074.73264404297,
        "rating": 63.96552920341492
      }
    },
    {
      "class": "Branch",
      "id": "branch_20066_20491_1",
      "ports": {
        "bus1": 20066,
        "bus2": 20491
      },
      "params": {
        "R": 0.031753625720739365,
        "X": 0.08769811689853668,
        "G": 0.0,
        "B": 0.008014694787561893
      },
      "extension": {
        "length": 19274.38904772949,
        "rating": 55.82842230796814
      }
    },
    {
      "class": "Branch",
      "id": "branch_20067_20075_1",
      "ports": {
        "bus1": 20075,
        "bus2": 20067
      },
      "params": {
        "R": 0.011140815913677216,
        "X": 0.027011156082153317,
        "G": 0.0,
        "B": 0.0011895685456693172
      },
      "extension": {
        "length": 3881.743772003174,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20067_20079_1",
      "ports": {
        "bus1": 20067,
        "bus2": 20079
      },
      "params": {
        "R": 0.03071535937488079,
        "X": 0.07105780392885208,
        "G": 0.0,
        "B": 0.003929575905203819
      },
      "extension": {
        "length": 12296.549781188965,
        "rating": 62.164849042892456
      }
    },
    {
      "class": "Branch",
      "id": "branch_20067_20528_1",
      "ports": {
        "bus1": 20528,
        "bus2": 20067
      },
      "params": {
        "R": 0.028038334101438522,
        "X": 0.07060083001852036,
        "G": 0.0,
        "B": 0.008799562230706215
      },
      "extension": {
        "length": 17163.705881469727,
        "rating": 62.90729641914368
      }
    },
    {
      "class": "Branch",
      "id": "branch_20068_20069_1",
      "ports": {
        "bus1": 20069,
        "bus2": 20068
      },
      "params": {
        "R": 0.0038764704950153828,
        "X": 0.12537437677383423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20068_20069_2",
      "ports": {
        "bus1": 20069,
        "bus2": 20068
      },
      "params": {
        "R": 0.0038764704950153828,
        "X": 0.12537437677383423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20068_20069_3",
      "ports": {
        "bus1": 20069,
        "bus2": 20068
      },
      "params": {
        "R": 0.0038764704950153828,
        "X": 0.12537437677383423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20068_20070_1",
      "ports": {
        "bus1": 20068,
        "bus2": 20070
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20069_20077_1",
      "ports": {
        "bus1": 20077,
        "bus2": 20069
      },
      "params": {
        "R": 0.012737688608467579,
        "X": 0.039309803396463394,
        "G": 0.0,
        "B": 0.001805839128792286
      },
      "extension": {
        "length": 6069.348312835694,
        "rating": 56.84886574745178
      }
    },
    {
      "class": "Branch",
      "id": "branch_20069_20090_1",
      "ports": {
        "bus1": 20069,
        "bus2": 20090
      },
      "params": {
        "R": 0.04541015252470971,
        "X": 0.11996102333068846,
        "G": 0.0,
        "B": 0.003417819971218705
      },
      "extension": {
        "length": 15122.504195068359,
        "rating": 56.785744428634644
      }
    },
    {
      "class": "Branch",
      "id": "branch_20069_20092_1",
      "ports": {
        "bus1": 20069,
        "bus2": 20092
      },
      "params": {
        "R": 0.046410519629716866,
        "X": 0.10208361595869064,
        "G": 0.0,
        "B": 0.001925383461639285
      },
      "extension": {
        "length": 9706.990635681153,
        "rating": 55.11093735694885
      }
    },
    {
      "class": "Branch",
      "id": "branch_20069_20094_1",
      "ports": {
        "bus1": 20094,
        "bus2": 20069
      },
      "params": {
        "R": 0.014072397723793983,
        "X": 0.03731096535921097,
        "G": 0.0,
        "B": 0.0015935521805658937
      },
      "extension": {
        "length": 5570.934072692871,
        "rating": 59.01739001274109
      }
    },
    {
      "class": "Branch",
      "id": "branch_20070_20071_1",
      "ports": {
        "bus1": 20070,
        "bus2": 20071
      },
      "params": {
        "R": 0.004193629138171673,
        "X": 0.02911560609936714,
        "G": 0.0,
        "B": 0.01044310349971056
      },
      "extension": {
        "length": 11587.54201171875,
        "rating": 212.59381771087646
      }
    },
    {
      "class": "Branch",
      "id": "branch_20070_20074_1",
      "ports": {
        "bus1": 20074,
        "bus2": 20070
      },
      "params": {
        "R": 0.006205905694514513,
        "X": 0.0332954078912735,
        "G": 0.0,
        "B": 0.01227166783064604
      },
      "extension": {
        "length": 13330.170248291017,
        "rating": 250.4072666168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_20070_20074_2",
      "ports": {
        "bus1": 20074,
        "bus2": 20070
      },
      "params": {
        "R": 0.006205905694514513,
        "X": 0.0332954078912735,
        "G": 0.0,
        "B": 0.01227166783064604
      },
      "extension": {
        "length": 13330.170248291017,
        "rating": 250.4072666168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_20070_20100_1",
      "ports": {
        "bus1": 20070,
        "bus2": 20100
      },
      "params": {
        "R": 0.005985482130199671,
        "X": 0.041397154331207275,
        "G": 0.0,
        "B": 0.028774142265319824
      },
      "extension": {
        "length": 24214.459185791016,
        "rating": 231.4889669418335
      }
    },
    {
      "class": "Branch",
      "id": "branch_20070_20502_1",
      "ports": {
        "bus1": 20070,
        "bus2": 20502
      },
      "params": {
        "R": 0.006452035158872604,
        "X": 0.04037291556596756,
        "G": 0.0,
        "B": 0.11945537477731706
      },
      "extension": {
        "length": 49739.09802758789,
        "rating": 259.77935791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_20070_20502_2",
      "ports": {
        "bus1": 20070,
        "bus2": 20502
      },
      "params": {
        "R": 0.006452035158872604,
        "X": 0.04037291556596756,
        "G": 0.0,
        "B": 0.11945537477731706
      },
      "extension": {
        "length": 49739.09802758789,
        "rating": 259.77935791015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_20071_20072_1",
      "ports": {
        "bus1": 20072,
        "bus2": 20071
      },
      "params": {
        "R": 0.0036227211821824312,
        "X": 0.12248003482818604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20071_20072_2",
      "ports": {
        "bus1": 20072,
        "bus2": 20071
      },
      "params": {
        "R": 0.0036227211821824312,
        "X": 0.12248003482818604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20071_20072_3",
      "ports": {
        "bus1": 20072,
        "bus2": 20071
      },
      "params": {
        "R": 0.0036227211821824312,
        "X": 0.12248003482818604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20071_20073_1",
      "ports": {
        "bus1": 20071,
        "bus2": 20073
      },
      "params": {
        "R": 0.00021879270207136872,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20071_20074_1",
      "ports": {
        "bus1": 20074,
        "bus2": 20071
      },
      "params": {
        "R": 0.0030658659525215626,
        "X": 0.0162518210709095,
        "G": 0.0,
        "B": 0.011237271130084991
      },
      "extension": {
        "length": 9221.810506347656,
        "rating": 258.4808588027954
      }
    },
    {
      "class": "Branch",
      "id": "branch_20071_20074_2",
      "ports": {
        "bus1": 20074,
        "bus2": 20071
      },
      "params": {
        "R": 0.0030658659525215626,
        "X": 0.0162518210709095,
        "G": 0.0,
        "B": 0.011237271130084991
      },
      "extension": {
        "length": 9221.810506347656,
        "rating": 258.4808588027954
      }
    },
    {
      "class": "Branch",
      "id": "branch_20072_20084_1",
      "ports": {
        "bus1": 20084,
        "bus2": 20072
      },
      "params": {
        "R": 0.010967557318508625,
        "X": 0.02273782342672348,
        "G": 0.0,
        "B": 0.0010878003668040037
      },
      "extension": {
        "length": 3654.0580534057617,
        "rating": 69.33515071868896
      }
    },
    {
      "class": "Branch",
      "id": "branch_20072_20084_2",
      "ports": {
        "bus1": 20084,
        "bus2": 20072
      },
      "params": {
        "R": 0.010967557318508625,
        "X": 0.02273782342672348,
        "G": 0.0,
        "B": 0.0010878003668040037
      },
      "extension": {
        "length": 3654.0580534057617,
        "rating": 69.33515071868896
      }
    },
    {
      "class": "Branch",
      "id": "branch_20072_20095_1",
      "ports": {
        "bus1": 20095,
        "bus2": 20072
      },
      "params": {
        "R": 0.013500351458787918,
        "X": 0.03489202633500099,
        "G": 0.0,
        "B": 0.0033381436951458454
      },
      "extension": {
        "length": 8123.362042785645,
        "rating": 72.36864566802979
      }
    },
    {
      "class": "Branch",
      "id": "branch_20072_20095_2",
      "ports": {
        "bus1": 20095,
        "bus2": 20072
      },
      "params": {
        "R": 0.013500351458787918,
        "X": 0.03489202633500099,
        "G": 0.0,
        "B": 0.0033381436951458454
      },
      "extension": {
        "length": 8123.362042785645,
        "rating": 72.36864566802979
      }
    },
    {
      "class": "Branch",
      "id": "branch_20074_20075_1",
      "ports": {
        "bus1": 20075,
        "bus2": 20074
      },
      "params": {
        "R": 0.0037292856723070145,
        "X": 0.1330244243144989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20074_20075_2",
      "ports": {
        "bus1": 20075,
        "bus2": 20074
      },
      "params": {
        "R": 0.0037292856723070145,
        "X": 0.1330244243144989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20074_20075_3",
      "ports": {
        "bus1": 20075,
        "bus2": 20074
      },
      "params": {
        "R": 0.0037292856723070145,
        "X": 0.1330244243144989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.17500329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20074_20076_1",
      "ports": {
        "bus1": 20074,
        "bus2": 20076
      },
      "params": {
        "R": 0.0002821969101205468,
        "X": 0.0011078395182266831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20074_21244_1",
      "ports": {
        "bus1": 21244,
        "bus2": 20074
      },
      "params": {
        "R": 0.0056403977796435365,
        "X": 0.0349004901945591,
        "G": 0.0,
        "B": 0.06817901879549026
      },
      "extension": {
        "length": 34423.55101098633,
        "rating": 282.741904258728
      }
    },
    {
      "class": "Branch",
      "id": "branch_20074_21244_2",
      "ports": {
        "bus1": 21244,
        "bus2": 20074
      },
      "params": {
        "R": 0.0056403977796435365,
        "X": 0.0349004901945591,
        "G": 0.0,
        "B": 0.06817901879549026
      },
      "extension": {
        "length": 34423.55101098633,
        "rating": 282.741904258728
      }
    },
    {
      "class": "Branch",
      "id": "branch_20074_21244_3",
      "ports": {
        "bus1": 21244,
        "bus2": 20074
      },
      "params": {
        "R": 0.0056403977796435365,
        "X": 0.0349004901945591,
        "G": 0.0,
        "B": 0.06817901879549026
      },
      "extension": {
        "length": 34423.55101098633,
        "rating": 282.741904258728
      }
    },
    {
      "class": "Branch",
      "id": "branch_20075_20078_1",
      "ports": {
        "bus1": 20078,
        "bus2": 20075
      },
      "params": {
        "R": 0.012485365383327007,
        "X": 0.03634731471538544,
        "G": 0.0,
        "B": 0.0019533263985067606
      },
      "extension": {
        "length": 5525.561074768067,
        "rating": 83.94569754600525
      }
    },
    {
      "class": "Branch",
      "id": "branch_20075_20078_2",
      "ports": {
        "bus1": 20078,
        "bus2": 20075
      },
      "params": {
        "R": 0.012485365383327007,
        "X": 0.03634731471538544,
        "G": 0.0,
        "B": 0.0019533263985067606
      },
      "extension": {
        "length": 5525.561074768067,
        "rating": 83.94569754600525
      }
    },
    {
      "class": "Branch",
      "id": "branch_20075_20078_3",
      "ports": {
        "bus1": 20078,
        "bus2": 20075
      },
      "params": {
        "R": 0.012485365383327007,
        "X": 0.03634731471538544,
        "G": 0.0,
        "B": 0.0019533263985067606
      },
      "extension": {
        "length": 5525.561074768067,
        "rating": 83.94569754600525
      }
    },
    {
      "class": "Branch",
      "id": "branch_20077_20084_1",
      "ports": {
        "bus1": 20077,
        "bus2": 20084
      },
      "params": {
        "R": 0.01627582497894764,
        "X": 0.047891270369291306,
        "G": 0.0,
        "B": 0.0010920988861471415
      },
      "extension": {
        "length": 5286.136514556885,
        "rating": 64.01526927947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_20078_20081_1",
      "ports": {
        "bus1": 20078,
        "bus2": 20081
      },
      "params": {
        "R": 0.007714439183473587,
        "X": 0.021074693650007248,
        "G": 0.0,
        "B": 0.0013276153476908803
      },
      "extension": {
        "length": 3522.254505523682,
        "rating": 68.68661642074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_20078_20081_2",
      "ports": {
        "bus1": 20078,
        "bus2": 20081
      },
      "params": {
        "R": 0.007714439183473587,
        "X": 0.021074693650007248,
        "G": 0.0,
        "B": 0.0013276153476908803
      },
      "extension": {
        "length": 3522.254505523682,
        "rating": 68.68661642074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_20078_20084_1",
      "ports": {
        "bus1": 20078,
        "bus2": 20084
      },
      "params": {
        "R": 0.01550657395273447,
        "X": 0.035867780447006226,
        "G": 0.0,
        "B": 0.00349621195346117
      },
      "extension": {
        "length": 8520.178937805176,
        "rating": 49.70038831233978
      }
    },
    {
      "class": "Branch",
      "id": "branch_20079_20080_1",
      "ports": {
        "bus1": 20079,
        "bus2": 20080
      },
      "params": {
        "R": 0.00026883144164457917,
        "X": 0.0010865111835300922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20079_20099_1",
      "ports": {
        "bus1": 20099,
        "bus2": 20079
      },
      "params": {
        "R": 0.01784556731581688,
        "X": 0.05299513414502144,
        "G": 0.0,
        "B": 0.001967662712559104
      },
      "extension": {
        "length": 7302.832592102051,
        "rating": 51.2420117855072
      }
    },
    {
      "class": "Branch",
      "id": "branch_20079_21260_1",
      "ports": {
        "bus1": 21260,
        "bus2": 20079
      },
      "params": {
        "R": 0.052598625421524055,
        "X": 0.12029141187667847,
        "G": 0.0,
        "B": 0.005608574952930212
      },
      "extension": {
        "length": 18682.455829833983,
        "rating": 73.5281229019165
      }
    },
    {
      "class": "Branch",
      "id": "branch_20079_21260_2",
      "ports": {
        "bus1": 21260,
        "bus2": 20079
      },
      "params": {
        "R": 0.052598625421524055,
        "X": 0.12029141187667847,
        "G": 0.0,
        "B": 0.005608574952930212
      },
      "extension": {
        "length": 18682.455829833983,
        "rating": 73.5281229019165
      }
    },
    {
      "class": "Branch",
      "id": "branch_20081_20082_1",
      "ports": {
        "bus1": 20081,
        "bus2": 20082
      },
      "params": {
        "R": 0.00023384558153338728,
        "X": 0.0011062516132369637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20081_20094_1",
      "ports": {
        "bus1": 20094,
        "bus2": 20081
      },
      "params": {
        "R": 0.01918979175388813,
        "X": 0.04815044626593589,
        "G": 0.0,
        "B": 0.006725467275828123
      },
      "extension": {
        "length": 11957.756390991211,
        "rating": 62.50556707382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_20083_20084_1",
      "ports": {
        "bus1": 20083,
        "bus2": 20084
      },
      "params": {
        "R": 0.0002666576183401048,
        "X": 0.0010571369202807546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20085_20092_1",
      "ports": {
        "bus1": 20092,
        "bus2": 20085
      },
      "params": {
        "R": 0.018835928291082382,
        "X": 0.05127975717186928,
        "G": 0.0,
        "B": 0.002142807934433222
      },
      "extension": {
        "length": 7476.824832275391,
        "rating": 66.42468571662903
      }
    },
    {
      "class": "Branch",
      "id": "branch_20085_20511_1",
      "ports": {
        "bus1": 20085,
        "bus2": 20511
      },
      "params": {
        "R": 0.031584300100803375,
        "X": 0.09360507130622864,
        "G": 0.0,
        "B": 0.01144389994442463
      },
      "extension": {
        "length": 23315.51424243164,
        "rating": 41.39229953289032
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20087_1",
      "ports": {
        "bus1": 20087,
        "bus2": 20086
      },
      "params": {
        "R": 0.00464664539322257,
        "X": 0.11589930206537247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20088_1",
      "ports": {
        "bus1": 20086,
        "bus2": 20088
      },
      "params": {
        "R": 0.00025029043899849057,
        "X": 0.0011280352482572198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20107_1",
      "ports": {
        "bus1": 20107,
        "bus2": 20086
      },
      "params": {
        "R": 0.003638163674622774,
        "X": 0.022281592711806297,
        "G": 0.0,
        "B": 0.01567072607576847
      },
      "extension": {
        "length": 12650.154662658691,
        "rating": 274.7884750366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20107_2",
      "ports": {
        "bus1": 20107,
        "bus2": 20086
      },
      "params": {
        "R": 0.003638163674622774,
        "X": 0.022281592711806297,
        "G": 0.0,
        "B": 0.01567072607576847
      },
      "extension": {
        "length": 12650.154662658691,
        "rating": 274.7884750366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20107_3",
      "ports": {
        "bus1": 20107,
        "bus2": 20086
      },
      "params": {
        "R": 0.003638163674622774,
        "X": 0.022281592711806297,
        "G": 0.0,
        "B": 0.01567072607576847
      },
      "extension": {
        "length": 12650.154662658691,
        "rating": 274.7884750366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20496_1",
      "ports": {
        "bus1": 20086,
        "bus2": 20496
      },
      "params": {
        "R": 0.008366324007511139,
        "X": 0.035279709845781326,
        "G": 0.0,
        "B": 0.020996998995542526
      },
      "extension": {
        "length": 20041.059646362304,
        "rating": 262.8648042678833
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20496_2",
      "ports": {
        "bus1": 20086,
        "bus2": 20496
      },
      "params": {
        "R": 0.008366324007511139,
        "X": 0.035279709845781326,
        "G": 0.0,
        "B": 0.020996998995542526
      },
      "extension": {
        "length": 20041.059646362304,
        "rating": 262.8648042678833
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20500_1",
      "ports": {
        "bus1": 20086,
        "bus2": 20500
      },
      "params": {
        "R": 0.0070375800132751465,
        "X": 0.041361283510923386,
        "G": 0.0,
        "B": 0.08615192770957947
      },
      "extension": {
        "length": 40859.112889160155,
        "rating": 268.1849002838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20500_2",
      "ports": {
        "bus1": 20086,
        "bus2": 20500
      },
      "params": {
        "R": 0.0070375800132751465,
        "X": 0.041361283510923386,
        "G": 0.0,
        "B": 0.08615192770957947
      },
      "extension": {
        "length": 40859.112889160155,
        "rating": 268.1849002838135
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20508_1",
      "ports": {
        "bus1": 20508,
        "bus2": 20086
      },
      "params": {
        "R": 0.005111779551953077,
        "X": 0.02609332650899887,
        "G": 0.0,
        "B": 0.015299328602850439
      },
      "extension": {
        "length": 15454.393332275391,
        "rating": 254.61812019348145
      }
    },
    {
      "class": "Branch",
      "id": "branch_20086_20508_2",
      "ports": {
        "bus1": 20508,
        "bus2": 20086
      },
      "params": {
        "R": 0.005111779551953077,
        "X": 0.02609332650899887,
        "G": 0.0,
        "B": 0.015299328602850439
      },
      "extension": {
        "length": 15454.393332275391,
        "rating": 254.61812019348145
      }
    },
    {
      "class": "Branch",
      "id": "branch_20087_20499_1",
      "ports": {
        "bus1": 20499,
        "bus2": 20087
      },
      "params": {
        "R": 0.05956275761127472,
        "X": 0.13272131979465485,
        "G": 0.0,
        "B": 0.006140618119388819
      },
      "extension": {
        "length": 19714.691148925784,
        "rating": 66.96903705596924
      }
    },
    {
      "class": "Branch",
      "id": "branch_20089_20090_1",
      "ports": {
        "bus1": 20089,
        "bus2": 20090
      },
      "params": {
        "R": 0.011990022845566273,
        "X": 0.029188890010118484,
        "G": 0.0,
        "B": 0.008645924739539623
      },
      "extension": {
        "length": 11310.624449340821,
        "rating": 48.842594027519226
      }
    },
    {
      "class": "Branch",
      "id": "branch_20089_20093_1",
      "ports": {
        "bus1": 20089,
        "bus2": 20093
      },
      "params": {
        "R": 0.03993348777294159,
        "X": 0.08941587805747984,
        "G": 0.0,
        "B": 0.0017110713524743912
      },
      "extension": {
        "length": 9523.974597473145,
        "rating": 53.993719816207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_20089_21631_1",
      "ports": {
        "bus1": 21631,
        "bus2": 20089
      },
      "params": {
        "R": 0.01391048077493906,
        "X": 0.037710968405008316,
        "G": 0.0,
        "B": 0.0006791356136091053
      },
      "extension": {
        "length": 3522.7813222045897,
        "rating": 63.643598556518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_20090_20092_1",
      "ports": {
        "bus1": 20092,
        "bus2": 20090
      },
      "params": {
        "R": 0.027266092598438263,
        "X": 0.08778940141201019,
        "G": 0.0,
        "B": 0.0017331716371700168
      },
      "extension": {
        "length": 8933.634491638184,
        "rating": 49.614137411117554
      }
    },
    {
      "class": "Branch",
      "id": "branch_20091_20092_1",
      "ports": {
        "bus1": 20091,
        "bus2": 20092
      },
      "params": {
        "R": 0.0002253711281809956,
        "X": 0.0011240050662308931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20092_20094_1",
      "ports": {
        "bus1": 20094,
        "bus2": 20092
      },
      "params": {
        "R": 0.010299050249159336,
        "X": 0.029519373551011086,
        "G": 0.0,
        "B": 0.00961694959551096
      },
      "extension": {
        "length": 10281.135637023926,
        "rating": 61.36730909347534
      }
    },
    {
      "class": "Branch",
      "id": "branch_20092_20095_1",
      "ports": {
        "bus1": 20092,
        "bus2": 20095
      },
      "params": {
        "R": 0.04620393365621567,
        "X": 0.09840527921915054,
        "G": 0.0,
        "B": 0.004740670323371887
      },
      "extension": {
        "length": 14949.600888427734,
        "rating": 60.38898229598999
      }
    },
    {
      "class": "Branch",
      "id": "branch_20093_20497_1",
      "ports": {
        "bus1": 20093,
        "bus2": 20497
      },
      "params": {
        "R": 0.06567484140396118,
        "X": 0.16384999454021454,
        "G": 0.0,
        "B": 0.014389378018677233
      },
      "extension": {
        "length": 33931.021539550784,
        "rating": 67.7464485168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_20093_20497_2",
      "ports": {
        "bus1": 20093,
        "bus2": 20497
      },
      "params": {
        "R": 0.06567484140396118,
        "X": 0.16384999454021454,
        "G": 0.0,
        "B": 0.014389378018677233
      },
      "extension": {
        "length": 33931.021539550784,
        "rating": 67.7464485168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_20093_21631_1",
      "ports": {
        "bus1": 20093,
        "bus2": 21631
      },
      "params": {
        "R": 0.023525286465883255,
        "X": 0.05431834980845451,
        "G": 0.0,
        "B": 0.0009896107949316502
      },
      "extension": {
        "length": 5196.778736297608,
        "rating": 43.39425265789032
      }
    },
    {
      "class": "Branch",
      "id": "branch_20095_20514_1",
      "ports": {
        "bus1": 20095,
        "bus2": 20514
      },
      "params": {
        "R": 0.0659245178103447,
        "X": 0.1913232058286667,
        "G": 0.0,
        "B": 0.01436875481158495
      },
      "extension": {
        "length": 37849.84085083008,
        "rating": 57.120293378829956
      }
    },
    {
      "class": "Branch",
      "id": "branch_20096_20103_1",
      "ports": {
        "bus1": 20103,
        "bus2": 20096
      },
      "params": {
        "R": 0.04038354754447937,
        "X": 0.10854937136173248,
        "G": 0.0,
        "B": 0.007913697510957718
      },
      "extension": {
        "length": 22571.49867956543,
        "rating": 49.45336878299713
      }
    },
    {
      "class": "Branch",
      "id": "branch_20096_20488_1",
      "ports": {
        "bus1": 20096,
        "bus2": 20488
      },
      "params": {
        "R": 0.027846628800034526,
        "X": 0.06553114950656891,
        "G": 0.0,
        "B": 0.02758036367595196
      },
      "extension": {
        "length": 32014.185424804688,
        "rating": 45.795562863349915
      }
    },
    {
      "class": "Branch",
      "id": "branch_20096_20517_1",
      "ports": {
        "bus1": 20096,
        "bus2": 20517
      },
      "params": {
        "R": 0.11352472752332687,
        "X": 0.3320971727371216,
        "G": 0.0,
        "B": 0.01203269325196743
      },
      "extension": {
        "length": 46043.2100390625,
        "rating": 54.83587980270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_20096_20573_1",
      "ports": {
        "bus1": 20096,
        "bus2": 20573
      },
      "params": {
        "R": 0.052853453904390335,
        "X": 0.11638779193162918,
        "G": 0.0,
        "B": 0.024693237617611885
      },
      "extension": {
        "length": 39640.151944335936,
        "rating": 54.392361640930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_20096_21198_1",
      "ports": {
        "bus1": 21198,
        "bus2": 20096
      },
      "params": {
        "R": 0.03923126310110092,
        "X": 0.11101475358009338,
        "G": 0.0,
        "B": 0.009469754062592983
      },
      "extension": {
        "length": 21855.3472298584,
        "rating": 56.877535581588745
      }
    },
    {
      "class": "Branch",
      "id": "branch_20096_21204_1",
      "ports": {
        "bus1": 20096,
        "bus2": 21204
      },
      "params": {
        "R": 0.0916203036904335,
        "X": 0.21834044158458707,
        "G": 0.0,
        "B": 0.02401481196284294
      },
      "extension": {
        "length": 45079.17465014649,
        "rating": 52.4950385093689
      }
    },
    {
      "class": "Branch",
      "id": "branch_20097_20099_1",
      "ports": {
        "bus1": 20099,
        "bus2": 20097
      },
      "params": {
        "R": 0.030554076656699184,
        "X": 0.07087374478578568,
        "G": 0.0,
        "B": 0.0027565250638872385
      },
      "extension": {
        "length": 9664.866020874024,
        "rating": 48.80286753177643
      }
    },
    {
      "class": "Branch",
      "id": "branch_20097_20913_1",
      "ports": {
        "bus1": 20913,
        "bus2": 20097
      },
      "params": {
        "R": 0.060139719396829605,
        "X": 0.14971879124641418,
        "G": 0.0,
        "B": 0.007627114187926054
      },
      "extension": {
        "length": 24793.262274902343,
        "rating": 68.2209312915802
      }
    },
    {
      "class": "Branch",
      "id": "branch_20097_20913_2",
      "ports": {
        "bus1": 20913,
        "bus2": 20097
      },
      "params": {
        "R": 0.060139719396829605,
        "X": 0.14971879124641418,
        "G": 0.0,
        "B": 0.007627114187926054
      },
      "extension": {
        "length": 24793.262274902343,
        "rating": 68.2209312915802
      }
    },
    {
      "class": "Branch",
      "id": "branch_20098_20099_1",
      "ports": {
        "bus1": 20099,
        "bus2": 20098
      },
      "params": {
        "R": 0.004082362167537212,
        "X": 0.10719411820173264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20098_20100_1",
      "ports": {
        "bus1": 20098,
        "bus2": 20100
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20100_20101_1",
      "ports": {
        "bus1": 20101,
        "bus2": 20100
      },
      "params": {
        "R": 0.00427519716322422,
        "X": 0.02717532403767109,
        "G": 0.0,
        "B": 0.013874153606593609
      },
      "extension": {
        "length": 14455.275712646484,
        "rating": 209.7696304321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_20101_20906_1",
      "ports": {
        "bus1": 20906,
        "bus2": 20101
      },
      "params": {
        "R": 0.006678172852844,
        "X": 0.04138050228357315,
        "G": 0.0,
        "B": 0.025320008397102356
      },
      "extension": {
        "length": 23319.681197387697,
        "rating": 226.8688678741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_20102_20103_1",
      "ports": {
        "bus1": 20102,
        "bus2": 20103
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20103_20104_1",
      "ports": {
        "bus1": 20103,
        "bus2": 20104
      },
      "params": {
        "R": 0.013718688860535622,
        "X": 0.03590869903564453,
        "G": 0.0,
        "B": 0.008176671341061592
      },
      "extension": {
        "length": 12708.07840612793,
        "rating": 59.90598797798157
      }
    },
    {
      "class": "Branch",
      "id": "branch_20104_20105_1",
      "ports": {
        "bus1": 20104,
        "bus2": 20105
      },
      "params": {
        "R": 0.00021173177810851485,
        "X": 0.0011018251534551382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20106_20109_1",
      "ports": {
        "bus1": 20106,
        "bus2": 20109
      },
      "params": {
        "R": 0.0002355931792408228,
        "X": 0.01485002227127552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20106_20110_1",
      "ports": {
        "bus1": 20106,
        "bus2": 20110
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20106_20111_1",
      "ports": {
        "bus1": 20106,
        "bus2": 20111
      },
      "params": {
        "R": 0.0002179216971853748,
        "X": 0.0011157362023368478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20107_20109_1",
      "ports": {
        "bus1": 20107,
        "bus2": 20109
      },
      "params": {
        "R": -5.0372560508549213e-05,
        "X": -0.003175108227878809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20108_20109_1",
      "ports": {
        "bus1": 20108,
        "bus2": 20109
      },
      "params": {
        "R": 0.0011672398541122675,
        "X": 0.0735740140080452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20111_20729_1",
      "ports": {
        "bus1": 20729,
        "bus2": 20111
      },
      "params": {
        "R": 0.0013685853919014335,
        "X": 0.017710909247398376,
        "G": 0.0,
        "B": 0.2990118265151978
      },
      "extension": {
        "length": 53557.43156542969,
        "rating": 1190.3711318969727
      }
    },
    {
      "class": "Branch",
      "id": "branch_20113_20114_1",
      "ports": {
        "bus1": 20113,
        "bus2": 20114
      },
      "params": {
        "R": 0.00029589649057015777,
        "X": 0.0010980103397741914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20113_20124_1",
      "ports": {
        "bus1": 20124,
        "bus2": 20113
      },
      "params": {
        "R": 0.04698481410741806,
        "X": 0.12661005556583405,
        "G": 0.0,
        "B": 0.005011669360101223
      },
      "extension": {
        "length": 19178.565966430666,
        "rating": 56.42508268356323
      }
    },
    {
      "class": "Branch",
      "id": "branch_20116_20117_1",
      "ports": {
        "bus1": 20116,
        "bus2": 20117
      },
      "params": {
        "R": 0.00028423694311641157,
        "X": 0.0010821514297276735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20118_20119_1",
      "ports": {
        "bus1": 20118,
        "bus2": 20119
      },
      "params": {
        "R": 0.031699951738119125,
        "X": 0.12699246406555176,
        "G": 0.0,
        "B": 0.00961015559732914
      },
      "extension": {
        "length": 41160.269390625,
        "rating": 44.12292838096619
      }
    },
    {
      "class": "Branch",
      "id": "branch_20118_20124_1",
      "ports": {
        "bus1": 20118,
        "bus2": 20124
      },
      "params": {
        "R": 0.031699951738119125,
        "X": 0.12699246406555176,
        "G": 0.0,
        "B": 0.00961015559732914
      },
      "extension": {
        "length": 41160.269390625,
        "rating": 44.12292838096619
      }
    },
    {
      "class": "Branch",
      "id": "branch_20119_20541_1",
      "ports": {
        "bus1": 20541,
        "bus2": 20119
      },
      "params": {
        "R": 0.13169994950294495,
        "X": 0.3269924819469452,
        "G": 0.0,
        "B": 0.00961015559732914
      },
      "extension": {
        "length": 41160.269390625,
        "rating": 44.12292838096619
      }
    },
    {
      "class": "Branch",
      "id": "branch_20120_20121_1",
      "ports": {
        "bus1": 20121,
        "bus2": 20120
      },
      "params": {
        "R": 0.0001229585614055395,
        "X": 0.008139586076140404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.8625032901764,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20120_20122_1",
      "ports": {
        "bus1": 20120,
        "bus2": 20122
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20121_20127_1",
      "ports": {
        "bus1": 20121,
        "bus2": 20127
      },
      "params": {
        "R": 0.005941754672676324,
        "X": 0.042369510978460305,
        "G": 0.0,
        "B": 0.01706467755138874
      },
      "extension": {
        "length": 20344.47228918457,
        "rating": 235.86056232452393
      }
    },
    {
      "class": "Branch",
      "id": "branch_20123_20124_1",
      "ports": {
        "bus1": 20124,
        "bus2": 20123
      },
      "params": {
        "R": 0.0049823266454041,
        "X": 0.10723806917667389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20123_20125_1",
      "ports": {
        "bus1": 20123,
        "bus2": 20125
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20123_20127_1",
      "ports": {
        "bus1": 20127,
        "bus2": 20123
      },
      "params": {
        "R": 0.01086000632494688,
        "X": 0.05696850270032883,
        "G": 0.0,
        "B": 0.04066062718629837
      },
      "extension": {
        "length": 35574.919802490236,
        "rating": 224.3628740310669
      }
    },
    {
      "class": "Branch",
      "id": "branch_20126_20538_1",
      "ports": {
        "bus1": 20538,
        "bus2": 20126
      },
      "params": {
        "R": 0.06521675735712051,
        "X": 0.1845252811908722,
        "G": 0.0,
        "B": 0.012285101227462292
      },
      "extension": {
        "length": 33662.03730688477,
        "rating": 56.63052201271057
      }
    },
    {
      "class": "Branch",
      "id": "branch_20126_20539_1",
      "ports": {
        "bus1": 20126,
        "bus2": 20539
      },
      "params": {
        "R": 0.11991578340530396,
        "X": 0.2985619604587555,
        "G": 0.0,
        "B": 0.012504474259912966
      },
      "extension": {
        "length": 40992.209881347655,
        "rating": 53.1344473361969
      }
    },
    {
      "class": "Branch",
      "id": "branch_20128_20155_1",
      "ports": {
        "bus1": 20128,
        "bus2": 20155
      },
      "params": {
        "R": 0.01069989986717701,
        "X": 0.025046037510037422,
        "G": 0.0,
        "B": 0.024714447557926178
      },
      "extension": {
        "length": 19061.03021044922,
        "rating": 39.517366886138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_20128_20323_1",
      "ports": {
        "bus1": 20128,
        "bus2": 20323
      },
      "params": {
        "R": 0.03394719213247299,
        "X": 0.0843397006392479,
        "G": 0.0,
        "B": 0.002452536253258586
      },
      "extension": {
        "length": 11162.897071105957,
        "rating": 65.66559672355652
      }
    },
    {
      "class": "Branch",
      "id": "branch_20129_20130_1",
      "ports": {
        "bus1": 20129,
        "bus2": 20130
      },
      "params": {
        "R": 0.00024741404922679067,
        "X": 0.001185731147415936,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20130_20314_1",
      "ports": {
        "bus1": 20314,
        "bus2": 20130
      },
      "params": {
        "R": 0.016959572210907936,
        "X": 0.03803865239024162,
        "G": 0.0,
        "B": 0.0021965864580124617
      },
      "extension": {
        "length": 6765.597756408692,
        "rating": 39.158228039741516
      }
    },
    {
      "class": "Branch",
      "id": "branch_20130_20318_1",
      "ports": {
        "bus1": 20318,
        "bus2": 20130
      },
      "params": {
        "R": 0.015846963971853256,
        "X": 0.030096590518951416,
        "G": 0.0,
        "B": 0.0037882497999817133
      },
      "extension": {
        "length": 8107.743251953125,
        "rating": 57.23353624343872
      }
    },
    {
      "class": "Branch",
      "id": "branch_20131_20132_1",
      "ports": {
        "bus1": 20132,
        "bus2": 20131
      },
      "params": {
        "R": 0.033869460225105286,
        "X": 0.06882346421480179,
        "G": 0.0,
        "B": 0.002238767221570015
      },
      "extension": {
        "length": 8359.373613647462,
        "rating": 66.38547778129578
      }
    },
    {
      "class": "Branch",
      "id": "branch_20131_20165_1",
      "ports": {
        "bus1": 20131,
        "bus2": 20165
      },
      "params": {
        "R": 0.05279633030295372,
        "X": 0.16696757078170776,
        "G": 0.0,
        "B": 0.00679352693259716
      },
      "extension": {
        "length": 22175.45224914551,
        "rating": 69.15274858474731
      }
    },
    {
      "class": "Branch",
      "id": "branch_20131_20165_2",
      "ports": {
        "bus1": 20131,
        "bus2": 20165
      },
      "params": {
        "R": 0.05279633030295372,
        "X": 0.16696757078170776,
        "G": 0.0,
        "B": 0.00679352693259716
      },
      "extension": {
        "length": 22175.45224914551,
        "rating": 69.15274858474731
      }
    },
    {
      "class": "Branch",
      "id": "branch_20132_20164_1",
      "ports": {
        "bus1": 20132,
        "bus2": 20164
      },
      "params": {
        "R": 0.02460564486682415,
        "X": 0.06676027178764343,
        "G": 0.0,
        "B": 0.01309606898576021
      },
      "extension": {
        "length": 20152.431685546875,
        "rating": 48.08324575424194
      }
    },
    {
      "class": "Branch",
      "id": "branch_20132_20889_1",
      "ports": {
        "bus1": 20889,
        "bus2": 20132
      },
      "params": {
        "R": 0.02350679785013199,
        "X": 0.07259378582239151,
        "G": 0.0,
        "B": 0.011422736570239067
      },
      "extension": {
        "length": 19073.021525024415,
        "rating": 65.10053277015686
      }
    },
    {
      "class": "Branch",
      "id": "branch_20133_20134_1",
      "ports": {
        "bus1": 20134,
        "bus2": 20133
      },
      "params": {
        "R": 0.005907812155783176,
        "X": 0.18497204780578613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20133_20135_1",
      "ports": {
        "bus1": 20133,
        "bus2": 20135
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20133_20156_1",
      "ports": {
        "bus1": 20133,
        "bus2": 20156
      },
      "params": {
        "R": 0.003370968857780099,
        "X": 0.017803650349378586,
        "G": 0.0,
        "B": 0.0679318755865097
      },
      "extension": {
        "length": 24143.91102685547,
        "rating": 271.22488021850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_20133_20156_2",
      "ports": {
        "bus1": 20133,
        "bus2": 20156
      },
      "params": {
        "R": 0.003370968857780099,
        "X": 0.017803650349378586,
        "G": 0.0,
        "B": 0.0679318755865097
      },
      "extension": {
        "length": 24143.91102685547,
        "rating": 271.22488021850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_20133_20466_1",
      "ports": {
        "bus1": 20133,
        "bus2": 20466
      },
      "params": {
        "R": 0.0026479889638721943,
        "X": 0.015694478526711464,
        "G": 0.0,
        "B": 0.02057277038693428
      },
      "extension": {
        "length": 12550.98036730957,
        "rating": 270.5850839614868
      }
    },
    {
      "class": "Branch",
      "id": "branch_20134_20167_1",
      "ports": {
        "bus1": 20134,
        "bus2": 20167
      },
      "params": {
        "R": 0.09139598906040193,
        "X": 0.19589766860008243,
        "G": 0.0,
        "B": 0.004983952268958092
      },
      "extension": {
        "length": 22176.994713134765,
        "rating": 43.9711719751358
      }
    },
    {
      "class": "Branch",
      "id": "branch_20134_20171_1",
      "ports": {
        "bus1": 20171,
        "bus2": 20134
      },
      "params": {
        "R": 0.024274500086903572,
        "X": 0.04157162830233574,
        "G": 0.0,
        "B": 0.003954377491027117
      },
      "extension": {
        "length": 9763.237621032715,
        "rating": 46.69937193393707
      }
    },
    {
      "class": "Branch",
      "id": "branch_20134_20463_1",
      "ports": {
        "bus1": 20134,
        "bus2": 20463
      },
      "params": {
        "R": 0.025333555415272713,
        "X": 0.0616123303771019,
        "G": 0.0,
        "B": 0.0016331301303580403
      },
      "extension": {
        "length": 7579.553701354981,
        "rating": 60.29841899871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_20134_21433_1",
      "ports": {
        "bus1": 20134,
        "bus2": 21433
      },
      "params": {
        "R": 0.044038128107786186,
        "X": 0.0983256921172142,
        "G": 0.0,
        "B": 0.017482729628682137
      },
      "extension": {
        "length": 29765.097962402346,
        "rating": 49.82944428920746
      }
    },
    {
      "class": "Branch",
      "id": "branch_20136_20146_1",
      "ports": {
        "bus1": 20146,
        "bus2": 20136
      },
      "params": {
        "R": 0.012082134373486042,
        "X": 0.03293104097247124,
        "G": 0.0,
        "B": 0.0008983897860161959
      },
      "extension": {
        "length": 3873.298973510742,
        "rating": 37.259846925735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_20136_20330_1",
      "ports": {
        "bus1": 20136,
        "bus2": 20330
      },
      "params": {
        "R": 0.017291836440563202,
        "X": 0.03823976591229439,
        "G": 0.0,
        "B": 0.00817796029150486
      },
      "extension": {
        "length": 13331.425706542968,
        "rating": 60.2098286151886
      }
    },
    {
      "class": "Branch",
      "id": "branch_20137_20138_1",
      "ports": {
        "bus1": 20137,
        "bus2": 20138
      },
      "params": {
        "R": 0.000211080361623317,
        "X": 0.001001779455691576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20137_20146_1",
      "ports": {
        "bus1": 20146,
        "bus2": 20137
      },
      "params": {
        "R": 0.013285485096275806,
        "X": 0.034178946167230606,
        "G": 0.0,
        "B": 0.000913566560484469
      },
      "extension": {
        "length": 4259.622509033204,
        "rating": 68.89201998710632
      }
    },
    {
      "class": "Branch",
      "id": "branch_20137_20425_1",
      "ports": {
        "bus1": 20425,
        "bus2": 20137
      },
      "params": {
        "R": 0.018660612404346466,
        "X": 0.0499471016228199,
        "G": 0.0,
        "B": 0.0013940504286438227
      },
      "extension": {
        "length": 5834.246488769531,
        "rating": 69.69430446624756
      }
    },
    {
      "class": "Branch",
      "id": "branch_20137_21380_1",
      "ports": {
        "bus1": 21380,
        "bus2": 20137
      },
      "params": {
        "R": 0.01560530811548233,
        "X": 0.04356763884425163,
        "G": 0.0,
        "B": 0.00495216203853488
      },
      "extension": {
        "length": 10081.834709106446,
        "rating": 63.89971375465393
      }
    },
    {
      "class": "Branch",
      "id": "branch_20139_20140_1",
      "ports": {
        "bus1": 20139,
        "bus2": 20140
      },
      "params": {
        "R": 0.0002067170717054978,
        "X": 0.001038497081026435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20139_20149_1",
      "ports": {
        "bus1": 20149,
        "bus2": 20139
      },
      "params": {
        "R": 0.003939857706427574,
        "X": 0.023300919681787494,
        "G": 0.0,
        "B": 0.012293681502342224
      },
      "extension": {
        "length": 12592.109670776368,
        "rating": 252.9670000076294
      }
    },
    {
      "class": "Branch",
      "id": "branch_20139_20315_1",
      "ports": {
        "bus1": 20139,
        "bus2": 20315
      },
      "params": {
        "R": 0.004363622050732374,
        "X": 0.026167517527937886,
        "G": 0.0,
        "B": 0.0372798927128315
      },
      "extension": {
        "length": 21872.1439720459,
        "rating": 270.22454738616943
      }
    },
    {
      "class": "Branch",
      "id": "branch_20141_20144_1",
      "ports": {
        "bus1": 20141,
        "bus2": 20144
      },
      "params": {
        "R": -0.00014221196761354804,
        "X": -0.009165823459625244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20141_20145_1",
      "ports": {
        "bus1": 20141,
        "bus2": 20145
      },
      "params": {
        "R": 0.0002323607768630609,
        "X": 0.001136045204475522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20142_20144_1",
      "ports": {
        "bus1": 20142,
        "bus2": 20144
      },
      "params": {
        "R": 0.0005795895704068244,
        "X": 0.037355586886405945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20142_20415_1",
      "ports": {
        "bus1": 20415,
        "bus2": 20142
      },
      "params": {
        "R": 0.0024351279716938734,
        "X": 0.014544814825057983,
        "G": 0.0,
        "B": 0.013639500364661218
      },
      "extension": {
        "length": 9719.687186279298,
        "rating": 280.0806760787964
      }
    },
    {
      "class": "Branch",
      "id": "branch_20142_20415_2",
      "ports": {
        "bus1": 20415,
        "bus2": 20142
      },
      "params": {
        "R": 0.0024351279716938734,
        "X": 0.014544814825057983,
        "G": 0.0,
        "B": 0.013639500364661218
      },
      "extension": {
        "length": 9719.687186279298,
        "rating": 280.0806760787964
      }
    },
    {
      "class": "Branch",
      "id": "branch_20142_20883_1",
      "ports": {
        "bus1": 20142,
        "bus2": 20883
      },
      "params": {
        "R": 0.020127281546592712,
        "X": 0.15679550170898438,
        "G": 0.0,
        "B": 0.030236674472689625
      },
      "extension": {
        "length": 48453.53947338867,
        "rating": 204.93121147155762
      }
    },
    {
      "class": "Branch",
      "id": "branch_20143_20144_1",
      "ports": {
        "bus1": 20143,
        "bus2": 20144
      },
      "params": {
        "R": 0.002513958141207695,
        "X": 0.16202908754348755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20145_20179_1",
      "ports": {
        "bus1": 20145,
        "bus2": 20179
      },
      "params": {
        "R": 0.0009059971198439598,
        "X": 0.010161105543375015,
        "G": 0.0,
        "B": 0.19047315418720245
      },
      "extension": {
        "length": 29399.320661132813,
        "rating": 1085.2919578552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_20145_20443_1",
      "ports": {
        "bus1": 20443,
        "bus2": 20145
      },
      "params": {
        "R": 0.0007923771045170724,
        "X": 0.008972966112196445,
        "G": 0.0,
        "B": 0.15076155960559842
      },
      "extension": {
        "length": 27976.2019453125,
        "rating": 1367.8461074829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_20145_20443_2",
      "ports": {
        "bus1": 20443,
        "bus2": 20145
      },
      "params": {
        "R": 0.0007923771045170724,
        "X": 0.008972966112196445,
        "G": 0.0,
        "B": 0.15076155960559842
      },
      "extension": {
        "length": 27976.2019453125,
        "rating": 1367.8461074829102
      }
    },
    {
      "class": "Branch",
      "id": "branch_20145_21484_1",
      "ports": {
        "bus1": 21484,
        "bus2": 20145
      },
      "params": {
        "R": 0.0017983665456995368,
        "X": 0.019252987578511238,
        "G": 0.0,
        "B": 0.3289962112903595
      },
      "extension": {
        "length": 57122.42345068359,
        "rating": 1222.1230506896973
      }
    },
    {
      "class": "Branch",
      "id": "branch_20145_21539_1",
      "ports": {
        "bus1": 21539,
        "bus2": 20145
      },
      "params": {
        "R": 0.0008241411997005343,
        "X": 0.009791633114218712,
        "G": 0.0,
        "B": 0.15317469835281372
      },
      "extension": {
        "length": 28493.502927978516,
        "rating": 1286.258602142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_20146_20148_1",
      "ports": {
        "bus1": 20148,
        "bus2": 20146
      },
      "params": {
        "R": 0.01597570814192295,
        "X": 0.038466401398181915,
        "G": 0.0,
        "B": 0.0041053928434848785
      },
      "extension": {
        "length": 9182.961900878907,
        "rating": 75.22696852684021
      }
    },
    {
      "class": "Branch",
      "id": "branch_20146_20148_2",
      "ports": {
        "bus1": 20148,
        "bus2": 20146
      },
      "params": {
        "R": 0.01597570814192295,
        "X": 0.038466401398181915,
        "G": 0.0,
        "B": 0.0041053928434848785
      },
      "extension": {
        "length": 9182.961900878907,
        "rating": 75.22696852684021
      }
    },
    {
      "class": "Branch",
      "id": "branch_20147_20297_1",
      "ports": {
        "bus1": 20147,
        "bus2": 20297
      },
      "params": {
        "R": 0.055431582033634186,
        "X": 0.17815428972244263,
        "G": 0.0,
        "B": 0.003965441603213549
      },
      "extension": {
        "length": 19030.71350280762,
        "rating": 54.98141646385193
      }
    },
    {
      "class": "Branch",
      "id": "branch_20147_21535_1",
      "ports": {
        "bus1": 20147,
        "bus2": 21535
      },
      "params": {
        "R": 0.018524738028645515,
        "X": 0.04457418993115425,
        "G": 0.0,
        "B": 0.0017430329462513325
      },
      "extension": {
        "length": 5988.224683135986,
        "rating": 66.5195643901825
      }
    },
    {
      "class": "Branch",
      "id": "branch_20148_20181_1",
      "ports": {
        "bus1": 20148,
        "bus2": 20181
      },
      "params": {
        "R": 0.047209322452545166,
        "X": 0.10163506865501405,
        "G": 0.0,
        "B": 0.007252972573041916
      },
      "extension": {
        "length": 19110.134282958985,
        "rating": 44.97213363647461
      }
    },
    {
      "class": "Branch",
      "id": "branch_20148_20182_1",
      "ports": {
        "bus1": 20148,
        "bus2": 20182
      },
      "params": {
        "R": 0.01939050853252411,
        "X": 0.054814815521240234,
        "G": 0.0,
        "B": 0.016603553667664528
      },
      "extension": {
        "length": 21973.407884033204,
        "rating": 92.88726449012756
      }
    },
    {
      "class": "Branch",
      "id": "branch_20148_20182_2",
      "ports": {
        "bus1": 20148,
        "bus2": 20182
      },
      "params": {
        "R": 0.01939050853252411,
        "X": 0.054814815521240234,
        "G": 0.0,
        "B": 0.016603553667664528
      },
      "extension": {
        "length": 21973.407884033204,
        "rating": 92.88726449012756
      }
    },
    {
      "class": "Branch",
      "id": "branch_20148_20316_1",
      "ports": {
        "bus1": 20148,
        "bus2": 20316
      },
      "params": {
        "R": 0.05384281277656556,
        "X": 0.15754449367523193,
        "G": 0.0,
        "B": 0.01027828548103571
      },
      "extension": {
        "length": 26888.250678222656,
        "rating": 53.85010838508606
      }
    },
    {
      "class": "Branch",
      "id": "branch_20148_20330_1",
      "ports": {
        "bus1": 20148,
        "bus2": 20330
      },
      "params": {
        "R": 0.0507928803563118,
        "X": 0.11627619713544846,
        "G": 0.0,
        "B": 0.002236112719401717
      },
      "extension": {
        "length": 10763.672857910156,
        "rating": 50.19463896751404
      }
    },
    {
      "class": "Branch",
      "id": "branch_20149_20150_1",
      "ports": {
        "bus1": 20150,
        "bus2": 20149
      },
      "params": {
        "R": 0.004754283465445042,
        "X": 0.15092714130878448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20149_20150_2",
      "ports": {
        "bus1": 20150,
        "bus2": 20149
      },
      "params": {
        "R": 0.004754283465445042,
        "X": 0.15092714130878448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20149_20150_3",
      "ports": {
        "bus1": 20150,
        "bus2": 20149
      },
      "params": {
        "R": 0.004754283465445042,
        "X": 0.15092714130878448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.46875,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20149_20151_1",
      "ports": {
        "bus1": 20149,
        "bus2": 20151
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20149_20326_1",
      "ports": {
        "bus1": 20326,
        "bus2": 20149
      },
      "params": {
        "R": 0.006529125850647688,
        "X": 0.025407658889889717,
        "G": 0.0,
        "B": 0.020699068903923035
      },
      "extension": {
        "length": 16468.934057006838,
        "rating": 232.89494514465332
      }
    },
    {
      "class": "Branch",
      "id": "branch_20150_20292_1",
      "ports": {
        "bus1": 20150,
        "bus2": 20292
      },
      "params": {
        "R": 0.08674342930316925,
        "X": 0.24974633753299713,
        "G": 0.0,
        "B": 0.008074137382209301
      },
      "extension": {
        "length": 33600.72244482422,
        "rating": 48.148441314697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_20150_20411_1",
      "ports": {
        "bus1": 20411,
        "bus2": 20150
      },
      "params": {
        "R": 0.01004816871136427,
        "X": 0.019279981032013893,
        "G": 0.0,
        "B": 0.018582740798592567
      },
      "extension": {
        "length": 14672.832200683593,
        "rating": 67.91810393333435
      }
    },
    {
      "class": "Branch",
      "id": "branch_20150_21405_1",
      "ports": {
        "bus1": 20150,
        "bus2": 21405
      },
      "params": {
        "R": 0.011191337369382381,
        "X": 0.029686057940125465,
        "G": 0.0,
        "B": 0.035483308136463165
      },
      "extension": {
        "length": 22592.268993164063,
        "rating": 64.73360061645508
      }
    },
    {
      "class": "Branch",
      "id": "branch_20152_20320_1",
      "ports": {
        "bus1": 20152,
        "bus2": 20320
      },
      "params": {
        "R": 0.05622805655002593,
        "X": 0.15098832547664642,
        "G": 0.0,
        "B": 0.006996832787990571
      },
      "extension": {
        "length": 24029.174727905272,
        "rating": 68.63207221031189
      }
    },
    {
      "class": "Branch",
      "id": "branch_20152_20320_2",
      "ports": {
        "bus1": 20152,
        "bus2": 20320
      },
      "params": {
        "R": 0.05622805655002593,
        "X": 0.15098832547664642,
        "G": 0.0,
        "B": 0.006996832787990571
      },
      "extension": {
        "length": 24029.174727905272,
        "rating": 68.63207221031189
      }
    },
    {
      "class": "Branch",
      "id": "branch_20152_20413_1",
      "ports": {
        "bus1": 20152,
        "bus2": 20413
      },
      "params": {
        "R": 0.03181243687868118,
        "X": 0.0980479046702385,
        "G": 0.0,
        "B": 0.012642703950405119
      },
      "extension": {
        "length": 23875.397974731444,
        "rating": 50.616419315338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_20152_20414_1",
      "ports": {
        "bus1": 20152,
        "bus2": 20414
      },
      "params": {
        "R": 0.09809988737106323,
        "X": 0.3016538619995117,
        "G": 0.0,
        "B": 0.006061659194529056
      },
      "extension": {
        "length": 27858.968542968752,
        "rating": 53.80735397338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_20152_20474_1",
      "ports": {
        "bus1": 20152,
        "bus2": 20474
      },
      "params": {
        "R": 0.06034925207495689,
        "X": 0.20202547311782837,
        "G": 0.0,
        "B": 0.006833858322352171
      },
      "extension": {
        "length": 27237.710091796875,
        "rating": 56.165170669555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_20153_20157_1",
      "ports": {
        "bus1": 20153,
        "bus2": 20157
      },
      "params": {
        "R": 0.03751024603843689,
        "X": 0.09196501970291139,
        "G": 0.0,
        "B": 0.0032303491607308388
      },
      "extension": {
        "length": 11540.717869812011,
        "rating": 66.64378643035889
      }
    },
    {
      "class": "Branch",
      "id": "branch_20153_20157_2",
      "ports": {
        "bus1": 20153,
        "bus2": 20157
      },
      "params": {
        "R": 0.03751024603843689,
        "X": 0.09196501970291139,
        "G": 0.0,
        "B": 0.0032303491607308388
      },
      "extension": {
        "length": 11540.717869812011,
        "rating": 66.64378643035889
      }
    },
    {
      "class": "Branch",
      "id": "branch_20153_21433_1",
      "ports": {
        "bus1": 20153,
        "bus2": 21433
      },
      "params": {
        "R": 0.016595855355262756,
        "X": 0.05018746852874755,
        "G": 0.0,
        "B": 0.006670800969004631
      },
      "extension": {
        "length": 13976.15263220215,
        "rating": 61.599695682525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_20154_20157_1",
      "ports": {
        "bus1": 20157,
        "bus2": 20154
      },
      "params": {
        "R": 0.02929533086717129,
        "X": 0.0732656866312027,
        "G": 0.0,
        "B": 0.0013816035352647305
      },
      "extension": {
        "length": 7162.352492431641,
        "rating": 48.87949228286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_20154_20171_1",
      "ports": {
        "bus1": 20154,
        "bus2": 20171
      },
      "params": {
        "R": 0.03375307098031044,
        "X": 0.08817081153392793,
        "G": 0.0,
        "B": 0.012207194231450558
      },
      "extension": {
        "length": 22164.59514440918,
        "rating": 64.55748677253723
      }
    },
    {
      "class": "Branch",
      "id": "branch_20154_20175_1",
      "ports": {
        "bus1": 20175,
        "bus2": 20154
      },
      "params": {
        "R": 0.010479367338120937,
        "X": 0.034020062536001205,
        "G": 0.0,
        "B": 0.00364636885933578
      },
      "extension": {
        "length": 7960.679670410156,
        "rating": 67.56194233894348
      }
    },
    {
      "class": "Branch",
      "id": "branch_20154_20175_2",
      "ports": {
        "bus1": 20175,
        "bus2": 20154
      },
      "params": {
        "R": 0.010479367338120937,
        "X": 0.034020062536001205,
        "G": 0.0,
        "B": 0.00364636885933578
      },
      "extension": {
        "length": 7960.679670410156,
        "rating": 67.56194233894348
      }
    },
    {
      "class": "Branch",
      "id": "branch_20155_20175_1",
      "ports": {
        "bus1": 20175,
        "bus2": 20155
      },
      "params": {
        "R": 0.028555123135447502,
        "X": 0.060237251222133636,
        "G": 0.0,
        "B": 0.0023736085277050734
      },
      "extension": {
        "length": 8268.51864770508,
        "rating": 59.279632568359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_20155_20182_1",
      "ports": {
        "bus1": 20155,
        "bus2": 20182
      },
      "params": {
        "R": 0.02562858723104,
        "X": 0.07492601126432419,
        "G": 0.0,
        "B": 0.00399503530934453
      },
      "extension": {
        "length": 12425.047007629395,
        "rating": 42.88990795612335
      }
    },
    {
      "class": "Branch",
      "id": "branch_20156_20157_1",
      "ports": {
        "bus1": 20157,
        "bus2": 20156
      },
      "params": {
        "R": 0.003010367974638939,
        "X": 0.0919998437166214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20156_20157_2",
      "ports": {
        "bus1": 20157,
        "bus2": 20156
      },
      "params": {
        "R": 0.003010367974638939,
        "X": 0.0919998437166214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20156_20157_3",
      "ports": {
        "bus1": 20157,
        "bus2": 20156
      },
      "params": {
        "R": 0.003010367974638939,
        "X": 0.0919998437166214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20156_20158_1",
      "ports": {
        "bus1": 20156,
        "bus2": 20158
      },
      "params": {
        "R": 0.00022591237211599946,
        "X": 0.0011873014736920595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20156_20172_1",
      "ports": {
        "bus1": 20172,
        "bus2": 20156
      },
      "params": {
        "R": 0.004638455808162689,
        "X": 0.02880272828042507,
        "G": 0.0,
        "B": 0.015289638191461565
      },
      "extension": {
        "length": 15376.771326049806,
        "rating": 295.95444202423096
      }
    },
    {
      "class": "Branch",
      "id": "branch_20156_20172_2",
      "ports": {
        "bus1": 20172,
        "bus2": 20156
      },
      "params": {
        "R": 0.004638455808162689,
        "X": 0.02880272828042507,
        "G": 0.0,
        "B": 0.015289638191461565
      },
      "extension": {
        "length": 15376.771326049806,
        "rating": 295.95444202423096
      }
    },
    {
      "class": "Branch",
      "id": "branch_20156_20174_1",
      "ports": {
        "bus1": 20174,
        "bus2": 20156
      },
      "params": {
        "R": 0.004460884723812342,
        "X": 0.02612580545246601,
        "G": 0.0,
        "B": 0.011765463277697563
      },
      "extension": {
        "length": 13020.339113525391,
        "rating": 235.77275276184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_20157_20167_1",
      "ports": {
        "bus1": 20167,
        "bus2": 20157
      },
      "params": {
        "R": 0.046040430665016174,
        "X": 0.10655227303504942,
        "G": 0.0,
        "B": 0.0025090950075536966
      },
      "extension": {
        "length": 11658.453915893555,
        "rating": 67.5613522529602
      }
    },
    {
      "class": "Branch",
      "id": "branch_20157_20167_2",
      "ports": {
        "bus1": 20167,
        "bus2": 20157
      },
      "params": {
        "R": 0.046040430665016174,
        "X": 0.10655227303504942,
        "G": 0.0,
        "B": 0.0025090950075536966
      },
      "extension": {
        "length": 11658.453915893555,
        "rating": 67.5613522529602
      }
    },
    {
      "class": "Branch",
      "id": "branch_20157_20175_1",
      "ports": {
        "bus1": 20157,
        "bus2": 20175
      },
      "params": {
        "R": 0.023755744099617004,
        "X": 0.06719931215047836,
        "G": 0.0,
        "B": 0.004691494628787041
      },
      "extension": {
        "length": 13151.532966064453,
        "rating": 53.563159704208374
      }
    },
    {
      "class": "Branch",
      "id": "branch_20159_20160_1",
      "ports": {
        "bus1": 20159,
        "bus2": 20160
      },
      "params": {
        "R": 0.036062728613615036,
        "X": 0.07701917737722397,
        "G": 0.0,
        "B": 0.001496718148700893
      },
      "extension": {
        "length": 7109.5426693725585,
        "rating": 55.561792850494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_20159_20161_1",
      "ports": {
        "bus1": 20161,
        "bus2": 20159
      },
      "params": {
        "R": 0.01855533942580223,
        "X": 0.04771257191896438,
        "G": 0.0,
        "B": 0.0024209667462855577
      },
      "extension": {
        "length": 7355.895655517578,
        "rating": 55.8771550655365
      }
    },
    {
      "class": "Branch",
      "id": "branch_20160_20161_1",
      "ports": {
        "bus1": 20160,
        "bus2": 20161
      },
      "params": {
        "R": 0.021444614976644516,
        "X": 0.058007270097732544,
        "G": 0.0,
        "B": 0.001610598177649081
      },
      "extension": {
        "length": 6989.398537719727,
        "rating": 50.309163331985474
      }
    },
    {
      "class": "Branch",
      "id": "branch_20160_20939_1",
      "ports": {
        "bus1": 20939,
        "bus2": 20160
      },
      "params": {
        "R": 0.011351105757057667,
        "X": 0.02591361477971077,
        "G": 0.0,
        "B": 0.00467514107003808
      },
      "extension": {
        "length": 7699.842103271485,
        "rating": 59.133630990982056
      }
    },
    {
      "class": "Branch",
      "id": "branch_20160_20940_1",
      "ports": {
        "bus1": 20160,
        "bus2": 20940
      },
      "params": {
        "R": 0.04653270915150642,
        "X": 0.09745775163173676,
        "G": 0.0,
        "B": 0.0038656536489725113
      },
      "extension": {
        "length": 14813.953075195313,
        "rating": 70.67133784294128
      }
    },
    {
      "class": "Branch",
      "id": "branch_20160_20940_2",
      "ports": {
        "bus1": 20160,
        "bus2": 20940
      },
      "params": {
        "R": 0.04653270915150642,
        "X": 0.09745775163173676,
        "G": 0.0,
        "B": 0.0038656536489725113
      },
      "extension": {
        "length": 14813.953075195313,
        "rating": 70.67133784294128
      }
    },
    {
      "class": "Branch",
      "id": "branch_20161_21433_1",
      "ports": {
        "bus1": 21433,
        "bus2": 20161
      },
      "params": {
        "R": 0.013935595750808716,
        "X": 0.02902454510331154,
        "G": 0.0,
        "B": 0.0021138847805559635
      },
      "extension": {
        "length": 5942.112300109863,
        "rating": 64.02027010917664
      }
    },
    {
      "class": "Branch",
      "id": "branch_20162_20163_1",
      "ports": {
        "bus1": 20162,
        "bus2": 20163
      },
      "params": {
        "R": 0.00029676975100301206,
        "X": 0.0011158218840137124,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20162_20172_1",
      "ports": {
        "bus1": 20162,
        "bus2": 20172
      },
      "params": {
        "R": 0.008328869007527828,
        "X": 0.040453895926475525,
        "G": 0.0,
        "B": 0.03633609786629677
      },
      "extension": {
        "length": 25086.235275878906,
        "rating": 275.9686470031738
      }
    },
    {
      "class": "Branch",
      "id": "branch_20162_20172_2",
      "ports": {
        "bus1": 20162,
        "bus2": 20172
      },
      "params": {
        "R": 0.008328869007527828,
        "X": 0.040453895926475525,
        "G": 0.0,
        "B": 0.03633609786629677
      },
      "extension": {
        "length": 25086.235275878906,
        "rating": 275.9686470031738
      }
    },
    {
      "class": "Branch",
      "id": "branch_20162_21477_1",
      "ports": {
        "bus1": 21477,
        "bus2": 20162
      },
      "params": {
        "R": 0.006502686999738216,
        "X": 0.02987055294215679,
        "G": 0.0,
        "B": 0.01084747165441513
      },
      "extension": {
        "length": 13862.022575317384,
        "rating": 280.12712001800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_20162_21477_2",
      "ports": {
        "bus1": 21477,
        "bus2": 20162
      },
      "params": {
        "R": 0.006502686999738216,
        "X": 0.02987055294215679,
        "G": 0.0,
        "B": 0.01084747165441513
      },
      "extension": {
        "length": 13862.022575317384,
        "rating": 280.12712001800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_20164_20940_1",
      "ports": {
        "bus1": 20940,
        "bus2": 20164
      },
      "params": {
        "R": 0.04181980341672897,
        "X": 0.09940193593502045,
        "G": 0.0,
        "B": 0.006779750343412161
      },
      "extension": {
        "length": 18288.043950805666,
        "rating": 53.00722122192383
      }
    },
    {
      "class": "Branch",
      "id": "branch_20165_20166_1",
      "ports": {
        "bus1": 20165,
        "bus2": 20166
      },
      "params": {
        "R": 0.0002182109165005386,
        "X": 0.0011237150756642222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20165_21178_1",
      "ports": {
        "bus1": 20165,
        "bus2": 21178
      },
      "params": {
        "R": 0.030778659507632256,
        "X": 0.06899287551641464,
        "G": 0.0,
        "B": 0.0037406580522656445
      },
      "extension": {
        "length": 11095.726217651367,
        "rating": 71.15504741668701
      }
    },
    {
      "class": "Branch",
      "id": "branch_20165_21178_2",
      "ports": {
        "bus1": 20165,
        "bus2": 21178
      },
      "params": {
        "R": 0.030778659507632256,
        "X": 0.06899287551641464,
        "G": 0.0,
        "B": 0.0037406580522656445
      },
      "extension": {
        "length": 11095.726217651367,
        "rating": 71.15504741668701
      }
    },
    {
      "class": "Branch",
      "id": "branch_20165_21314_1",
      "ports": {
        "bus1": 20165,
        "bus2": 21314
      },
      "params": {
        "R": 0.013555914163589478,
        "X": 0.02877973765134811,
        "G": 0.0,
        "B": 0.001591284410096705
      },
      "extension": {
        "length": 4311.800765991211,
        "rating": 42.12459623813629
      }
    },
    {
      "class": "Branch",
      "id": "branch_20167_20170_1",
      "ports": {
        "bus1": 20170,
        "bus2": 20167
      },
      "params": {
        "R": 0.019836336374282837,
        "X": 0.0609840527176857,
        "G": 0.0,
        "B": 0.0012327570002526045
      },
      "extension": {
        "length": 5955.592744720459,
        "rating": 62.11168169975281
      }
    },
    {
      "class": "Branch",
      "id": "branch_20168_20169_1",
      "ports": {
        "bus1": 20168,
        "bus2": 20169
      },
      "params": {
        "R": 0.0002672186237759888,
        "X": 0.0011136303655803204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20169_20170_1",
      "ports": {
        "bus1": 20170,
        "bus2": 20169
      },
      "params": {
        "R": 0.032888125628232956,
        "X": 0.0775182694196701,
        "G": 0.0,
        "B": 0.004434213507920504
      },
      "extension": {
        "length": 13377.725717651367,
        "rating": 42.949894070625305
      }
    },
    {
      "class": "Branch",
      "id": "branch_20169_20181_1",
      "ports": {
        "bus1": 20169,
        "bus2": 20181
      },
      "params": {
        "R": 0.016999609768390656,
        "X": 0.04223296418786049,
        "G": 0.0,
        "B": 0.017566926777362823
      },
      "extension": {
        "length": 19753.223587646484,
        "rating": 63.99335265159607
      }
    },
    {
      "class": "Branch",
      "id": "branch_20169_20471_1",
      "ports": {
        "bus1": 20169,
        "bus2": 20471
      },
      "params": {
        "R": 0.09858675301074982,
        "X": 0.2708176076412201,
        "G": 0.0,
        "B": 0.006911809556186199
      },
      "extension": {
        "length": 28553.270721679688,
        "rating": 50.574302673339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_20170_20464_1",
      "ports": {
        "bus1": 20170,
        "bus2": 20464
      },
      "params": {
        "R": 0.03401652351021767,
        "X": 0.0828118622303009,
        "G": 0.0,
        "B": 0.013278152793645859
      },
      "extension": {
        "length": 23123.880358154296,
        "rating": 50.206804275512695
      }
    },
    {
      "class": "Branch",
      "id": "branch_20171_20889_1",
      "ports": {
        "bus1": 20171,
        "bus2": 20889
      },
      "params": {
        "R": 0.027556031942367554,
        "X": 0.06660453230142593,
        "G": 0.0,
        "B": 0.010531315580010414
      },
      "extension": {
        "length": 18012.00275354004,
        "rating": 52.103471755981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_20171_21405_1",
      "ports": {
        "bus1": 20171,
        "bus2": 21405
      },
      "params": {
        "R": 0.05874478071928024,
        "X": 0.15808041393756866,
        "G": 0.0,
        "B": 0.006348228082060813
      },
      "extension": {
        "length": 21936.86913757324,
        "rating": 50.18182992935181
      }
    },
    {
      "class": "Branch",
      "id": "branch_20173_20177_1",
      "ports": {
        "bus1": 20173,
        "bus2": 20177
      },
      "params": {
        "R": 0.0006028704810887575,
        "X": 0.04040977358818054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20173_20178_1",
      "ports": {
        "bus1": 20173,
        "bus2": 20178
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20173_20179_1",
      "ports": {
        "bus1": 20173,
        "bus2": 20179
      },
      "params": {
        "R": 0.00021142976765986532,
        "X": 0.0011872292961925268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20174_20175_1",
      "ports": {
        "bus1": 20175,
        "bus2": 20174
      },
      "params": {
        "R": 0.002468481659889221,
        "X": 0.06386534124612808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20174_20175_2",
      "ports": {
        "bus1": 20175,
        "bus2": 20174
      },
      "params": {
        "R": 0.002468481659889221,
        "X": 0.06386534124612808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20174_20175_3",
      "ports": {
        "bus1": 20175,
        "bus2": 20174
      },
      "params": {
        "R": 0.002468481659889221,
        "X": 0.06386534124612808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20174_20175_4",
      "ports": {
        "bus1": 20175,
        "bus2": 20174
      },
      "params": {
        "R": 0.002468481659889221,
        "X": 0.06386534124612808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20174_20175_5",
      "ports": {
        "bus1": 20175,
        "bus2": 20174
      },
      "params": {
        "R": 0.002468481659889221,
        "X": 0.06386534124612808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20174_20175_6",
      "ports": {
        "bus1": 20175,
        "bus2": 20174
      },
      "params": {
        "R": 0.002468481659889221,
        "X": 0.06386534124612808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20174_20177_1",
      "ports": {
        "bus1": 20174,
        "bus2": 20177
      },
      "params": {
        "R": -0.0003714683116413653,
        "X": -0.024899130687117577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20174_20322_1",
      "ports": {
        "bus1": 20174,
        "bus2": 20322
      },
      "params": {
        "R": 0.006970557384192944,
        "X": 0.026070063933730125,
        "G": 0.0,
        "B": 0.01705891266465187
      },
      "extension": {
        "length": 15802.49445666504,
        "rating": 184.1833233833313
      }
    },
    {
      "class": "Branch",
      "id": "branch_20175_20182_1",
      "ports": {
        "bus1": 20182,
        "bus2": 20175
      },
      "params": {
        "R": 0.006127712782472371,
        "X": 0.018259013071656227,
        "G": 0.0,
        "B": 0.006066509056836367
      },
      "extension": {
        "length": 6318.1976349792485,
        "rating": 87.26230263710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_20175_20182_2",
      "ports": {
        "bus1": 20182,
        "bus2": 20175
      },
      "params": {
        "R": 0.006127712782472371,
        "X": 0.018259013071656227,
        "G": 0.0,
        "B": 0.006066509056836367
      },
      "extension": {
        "length": 6318.1976349792485,
        "rating": 87.26230263710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_20175_20182_3",
      "ports": {
        "bus1": 20182,
        "bus2": 20175
      },
      "params": {
        "R": 0.006127712782472371,
        "X": 0.018259013071656227,
        "G": 0.0,
        "B": 0.006066509056836367
      },
      "extension": {
        "length": 6318.1976349792485,
        "rating": 87.26230263710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_20175_20182_4",
      "ports": {
        "bus1": 20182,
        "bus2": 20175
      },
      "params": {
        "R": 0.006127712782472371,
        "X": 0.018259013071656227,
        "G": 0.0,
        "B": 0.006066509056836367
      },
      "extension": {
        "length": 6318.1976349792485,
        "rating": 87.26230263710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_20175_20317_1",
      "ports": {
        "bus1": 20317,
        "bus2": 20175
      },
      "params": {
        "R": 0.014879162423312662,
        "X": 0.03436660394072533,
        "G": 0.0,
        "B": 0.0011149098863825202
      },
      "extension": {
        "length": 3888.3433691711425,
        "rating": 80.06083965301514
      }
    },
    {
      "class": "Branch",
      "id": "branch_20175_20317_2",
      "ports": {
        "bus1": 20317,
        "bus2": 20175
      },
      "params": {
        "R": 0.014879162423312662,
        "X": 0.03436660394072533,
        "G": 0.0,
        "B": 0.0011149098863825202
      },
      "extension": {
        "length": 3888.3433691711425,
        "rating": 80.06083965301514
      }
    },
    {
      "class": "Branch",
      "id": "branch_20175_20317_3",
      "ports": {
        "bus1": 20317,
        "bus2": 20175
      },
      "params": {
        "R": 0.014879162423312662,
        "X": 0.03436660394072533,
        "G": 0.0,
        "B": 0.0011149098863825202
      },
      "extension": {
        "length": 3888.3433691711425,
        "rating": 80.06083965301514
      }
    },
    {
      "class": "Branch",
      "id": "branch_20176_20177_1",
      "ports": {
        "bus1": 20176,
        "bus2": 20177
      },
      "params": {
        "R": 0.001066810917109251,
        "X": 0.07150721549987793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20179_20308_1",
      "ports": {
        "bus1": 20179,
        "bus2": 20308
      },
      "params": {
        "R": 0.0007795269484631717,
        "X": 0.009108099155128002,
        "G": 0.0,
        "B": 0.19703154265880585
      },
      "extension": {
        "length": 30545.03835571289,
        "rating": 1197.0032691955566
      }
    },
    {
      "class": "Branch",
      "id": "branch_20179_21484_1",
      "ports": {
        "bus1": 21484,
        "bus2": 20179
      },
      "params": {
        "R": 0.0007252818904817104,
        "X": 0.009915508329868317,
        "G": 0.0,
        "B": 0.23297910392284393
      },
      "extension": {
        "length": 36697.9778569336,
        "rating": 1375.606346130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_20179_21484_2",
      "ports": {
        "bus1": 21484,
        "bus2": 20179
      },
      "params": {
        "R": 0.0007252818904817104,
        "X": 0.009915508329868317,
        "G": 0.0,
        "B": 0.23297910392284393
      },
      "extension": {
        "length": 36697.9778569336,
        "rating": 1375.606346130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_20179_21539_1",
      "ports": {
        "bus1": 20179,
        "bus2": 21539
      },
      "params": {
        "R": 0.001285593956708908,
        "X": 0.014880288392305374,
        "G": 0.0,
        "B": 0.24952736496925354
      },
      "extension": {
        "length": 44152.947279052736,
        "rating": 1235.9801292419434
      }
    },
    {
      "class": "Branch",
      "id": "branch_20180_20181_1",
      "ports": {
        "bus1": 20180,
        "bus2": 20181
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20181_20317_1",
      "ports": {
        "bus1": 20181,
        "bus2": 20317
      },
      "params": {
        "R": 0.02038559503853321,
        "X": 0.053905174136161804,
        "G": 0.0,
        "B": 0.0013799106236547232
      },
      "extension": {
        "length": 6084.931419799805,
        "rating": 73.92369508743286
      }
    },
    {
      "class": "Branch",
      "id": "branch_20181_20317_2",
      "ports": {
        "bus1": 20181,
        "bus2": 20317
      },
      "params": {
        "R": 0.02038559503853321,
        "X": 0.053905174136161804,
        "G": 0.0,
        "B": 0.0013799106236547232
      },
      "extension": {
        "length": 6084.931419799805,
        "rating": 73.92369508743286
      }
    },
    {
      "class": "Branch",
      "id": "branch_20182_20317_1",
      "ports": {
        "bus1": 20317,
        "bus2": 20182
      },
      "params": {
        "R": 0.010902912355959414,
        "X": 0.033586300909519196,
        "G": 0.0,
        "B": 0.0012707753339782357
      },
      "extension": {
        "length": 4661.8011930542,
        "rating": 53.22015881538391
      }
    },
    {
      "class": "Branch",
      "id": "branch_20182_20320_1",
      "ports": {
        "bus1": 20320,
        "bus2": 20182
      },
      "params": {
        "R": 0.017872152850031853,
        "X": 0.04969960451126099,
        "G": 0.0,
        "B": 0.002374827628955245
      },
      "extension": {
        "length": 7588.342676513672,
        "rating": 74.01255369186401
      }
    },
    {
      "class": "Branch",
      "id": "branch_20182_20320_2",
      "ports": {
        "bus1": 20320,
        "bus2": 20182
      },
      "params": {
        "R": 0.017872152850031853,
        "X": 0.04969960451126099,
        "G": 0.0,
        "B": 0.002374827628955245
      },
      "extension": {
        "length": 7588.342676513672,
        "rating": 74.01255369186401
      }
    },
    {
      "class": "Branch",
      "id": "branch_20183_20320_1",
      "ports": {
        "bus1": 20183,
        "bus2": 20320
      },
      "params": {
        "R": 0.02507680281996727,
        "X": 0.053401116281747825,
        "G": 0.0,
        "B": 0.0028773394878953695
      },
      "extension": {
        "length": 9586.236424987794,
        "rating": 63.6995792388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_20183_20329_1",
      "ports": {
        "bus1": 20329,
        "bus2": 20183
      },
      "params": {
        "R": 0.026676952838897705,
        "X": 0.053505443036556244,
        "G": 0.0,
        "B": 0.0016031180275604129
      },
      "extension": {
        "length": 6807.714697265626,
        "rating": 51.967114210128784
      }
    },
    {
      "class": "Branch",
      "id": "branch_20184_20185_1",
      "ports": {
        "bus1": 20185,
        "bus2": 20184
      },
      "params": {
        "R": 0.029340391978621486,
        "X": 0.09611804783344267,
        "G": 0.0,
        "B": 0.002596061211079359
      },
      "extension": {
        "length": 11505.861253234863,
        "rating": 81.91157579421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_20184_20185_2",
      "ports": {
        "bus1": 20185,
        "bus2": 20184
      },
      "params": {
        "R": 0.029340391978621486,
        "X": 0.09611804783344267,
        "G": 0.0,
        "B": 0.002596061211079359
      },
      "extension": {
        "length": 11505.861253234863,
        "rating": 81.91157579421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_20184_20185_3",
      "ports": {
        "bus1": 20185,
        "bus2": 20184
      },
      "params": {
        "R": 0.029340391978621486,
        "X": 0.09611804783344267,
        "G": 0.0,
        "B": 0.002596061211079359
      },
      "extension": {
        "length": 11505.861253234863,
        "rating": 81.91157579421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_20184_20323_1",
      "ports": {
        "bus1": 20184,
        "bus2": 20323
      },
      "params": {
        "R": 0.026935601606965065,
        "X": 0.07359986752271652,
        "G": 0.0,
        "B": 0.0020110064651817083
      },
      "extension": {
        "length": 7636.049322692871,
        "rating": 80.55413365364075
      }
    },
    {
      "class": "Branch",
      "id": "branch_20184_20323_2",
      "ports": {
        "bus1": 20184,
        "bus2": 20323
      },
      "params": {
        "R": 0.026935601606965065,
        "X": 0.07359986752271652,
        "G": 0.0,
        "B": 0.0020110064651817083
      },
      "extension": {
        "length": 7636.049322692871,
        "rating": 80.55413365364075
      }
    },
    {
      "class": "Branch",
      "id": "branch_20184_20323_3",
      "ports": {
        "bus1": 20184,
        "bus2": 20323
      },
      "params": {
        "R": 0.026935601606965065,
        "X": 0.07359986752271652,
        "G": 0.0,
        "B": 0.0020110064651817083
      },
      "extension": {
        "length": 7636.049322692871,
        "rating": 80.55413365364075
      }
    },
    {
      "class": "Branch",
      "id": "branch_20185_20933_1",
      "ports": {
        "bus1": 20185,
        "bus2": 20933
      },
      "params": {
        "R": 0.044674795120954514,
        "X": 0.09776823967695236,
        "G": 0.0,
        "B": 0.007851969450712204
      },
      "extension": {
        "length": 20044.29651855469,
        "rating": 74.50035214424133
      }
    },
    {
      "class": "Branch",
      "id": "branch_20185_20933_2",
      "ports": {
        "bus1": 20185,
        "bus2": 20933
      },
      "params": {
        "R": 0.044674795120954514,
        "X": 0.09776823967695236,
        "G": 0.0,
        "B": 0.007851969450712204
      },
      "extension": {
        "length": 20044.29651855469,
        "rating": 74.50035214424133
      }
    },
    {
      "class": "Branch",
      "id": "branch_20185_21447_1",
      "ports": {
        "bus1": 21447,
        "bus2": 20185
      },
      "params": {
        "R": 0.033485155552625656,
        "X": 0.08307859301567078,
        "G": 0.0,
        "B": 0.0014132274081930518
      },
      "extension": {
        "length": 8294.472714660646,
        "rating": 71.99904322624207
      }
    },
    {
      "class": "Branch",
      "id": "branch_20185_21447_2",
      "ports": {
        "bus1": 21447,
        "bus2": 20185
      },
      "params": {
        "R": 0.033485155552625656,
        "X": 0.08307859301567078,
        "G": 0.0,
        "B": 0.0014132274081930518
      },
      "extension": {
        "length": 8294.472714660646,
        "rating": 71.99904322624207
      }
    },
    {
      "class": "Branch",
      "id": "branch_20186_20187_1",
      "ports": {
        "bus1": 20186,
        "bus2": 20187
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20186_20984_1",
      "ports": {
        "bus1": 20186,
        "bus2": 20984
      },
      "params": {
        "R": 0.009876493364572525,
        "X": 0.04876073822379113,
        "G": 0.0,
        "B": 0.042630791664123535
      },
      "extension": {
        "length": 31902.026038330077,
        "rating": 236.63582801818848
      }
    },
    {
      "class": "Branch",
      "id": "branch_20186_21735_1",
      "ports": {
        "bus1": 20186,
        "bus2": 21735
      },
      "params": {
        "R": 0.006926119327545167,
        "X": 0.03981982171535492,
        "G": 0.0,
        "B": 0.07817018032073975
      },
      "extension": {
        "length": 38949.892402587895,
        "rating": 245.96593379974365
      }
    },
    {
      "class": "Branch",
      "id": "branch_20188_20322_1",
      "ports": {
        "bus1": 20188,
        "bus2": 20322
      },
      "params": {
        "R": 0.007486410904675723,
        "X": 0.038962364196777344,
        "G": 0.0,
        "B": 0.03554253280162811
      },
      "extension": {
        "length": 25121.030500854493,
        "rating": 269.61612701416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_20188_21221_1",
      "ports": {
        "bus1": 20188,
        "bus2": 21221
      },
      "params": {
        "R": 0.011829461902379988,
        "X": 0.05610201880335807,
        "G": 0.0,
        "B": 0.014506462961435316
      },
      "extension": {
        "length": 20848.70299987793,
        "rating": 270.38414478302
      }
    },
    {
      "class": "Branch",
      "id": "branch_20189_20192_1",
      "ports": {
        "bus1": 20192,
        "bus2": 20189
      },
      "params": {
        "R": 0.009994523599743843,
        "X": 0.02720238640904427,
        "G": 0.0,
        "B": 0.0014055704232305288
      },
      "extension": {
        "length": 4420.212578887939,
        "rating": 66.33937358856201
      }
    },
    {
      "class": "Branch",
      "id": "branch_20189_21693_1",
      "ports": {
        "bus1": 20189,
        "bus2": 21693
      },
      "params": {
        "R": 0.09401071071624754,
        "X": 0.24755004048347473,
        "G": 0.0,
        "B": 0.005817304830998182
      },
      "extension": {
        "length": 29300.001328125,
        "rating": 69.5951759815216
      }
    },
    {
      "class": "Branch",
      "id": "branch_20189_21693_2",
      "ports": {
        "bus1": 20189,
        "bus2": 21693
      },
      "params": {
        "R": 0.09401071071624754,
        "X": 0.24755004048347473,
        "G": 0.0,
        "B": 0.005817304830998182
      },
      "extension": {
        "length": 29300.001328125,
        "rating": 69.5951759815216
      }
    },
    {
      "class": "Branch",
      "id": "branch_20190_20191_1",
      "ports": {
        "bus1": 20190,
        "bus2": 20191
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20191_20192_1",
      "ports": {
        "bus1": 20191,
        "bus2": 20192
      },
      "params": {
        "R": 0.039630595594644547,
        "X": 0.11551523208618164,
        "G": 0.0,
        "B": 0.0030337090138345957
      },
      "extension": {
        "length": 13383.734420654297,
        "rating": 79.18063402175903
      }
    },
    {
      "class": "Branch",
      "id": "branch_20191_20192_2",
      "ports": {
        "bus1": 20191,
        "bus2": 20192
      },
      "params": {
        "R": 0.039630595594644547,
        "X": 0.11551523208618164,
        "G": 0.0,
        "B": 0.0030337090138345957
      },
      "extension": {
        "length": 13383.734420654297,
        "rating": 79.18063402175903
      }
    },
    {
      "class": "Branch",
      "id": "branch_20191_20192_3",
      "ports": {
        "bus1": 20191,
        "bus2": 20192
      },
      "params": {
        "R": 0.039630595594644547,
        "X": 0.11551523208618164,
        "G": 0.0,
        "B": 0.0030337090138345957
      },
      "extension": {
        "length": 13383.734420654297,
        "rating": 79.18063402175903
      }
    },
    {
      "class": "Branch",
      "id": "branch_20191_20542_1",
      "ports": {
        "bus1": 20191,
        "bus2": 20542
      },
      "params": {
        "R": 0.0188741497695446,
        "X": 0.04814525321125984,
        "G": 0.0,
        "B": 0.0411173440515995
      },
      "extension": {
        "length": 31579.33336303711,
        "rating": 81.85803294181824
      }
    },
    {
      "class": "Branch",
      "id": "branch_20191_20542_2",
      "ports": {
        "bus1": 20191,
        "bus2": 20542
      },
      "params": {
        "R": 0.0188741497695446,
        "X": 0.04814525321125984,
        "G": 0.0,
        "B": 0.0411173440515995
      },
      "extension": {
        "length": 31579.33336303711,
        "rating": 81.85803294181824
      }
    },
    {
      "class": "Branch",
      "id": "branch_20191_20542_3",
      "ports": {
        "bus1": 20191,
        "bus2": 20542
      },
      "params": {
        "R": 0.0188741497695446,
        "X": 0.04814525321125984,
        "G": 0.0,
        "B": 0.0411173440515995
      },
      "extension": {
        "length": 31579.33336303711,
        "rating": 81.85803294181824
      }
    },
    {
      "class": "Branch",
      "id": "branch_20191_21447_1",
      "ports": {
        "bus1": 20191,
        "bus2": 21447
      },
      "params": {
        "R": 0.02039984241127968,
        "X": 0.048270154744386666,
        "G": 0.0,
        "B": 0.0054925535805523396
      },
      "extension": {
        "length": 10628.945918701173,
        "rating": 43.09278428554535
      }
    },
    {
      "class": "Branch",
      "id": "branch_20192_20196_1",
      "ports": {
        "bus1": 20192,
        "bus2": 20196
      },
      "params": {
        "R": 0.0863102525472641,
        "X": 0.186586394906044,
        "G": 0.0,
        "B": 0.004034422338008881
      },
      "extension": {
        "length": 20134.26591064453,
        "rating": 70.31381726264954
      }
    },
    {
      "class": "Branch",
      "id": "branch_20192_20196_2",
      "ports": {
        "bus1": 20192,
        "bus2": 20196
      },
      "params": {
        "R": 0.0863102525472641,
        "X": 0.186586394906044,
        "G": 0.0,
        "B": 0.004034422338008881
      },
      "extension": {
        "length": 20134.26591064453,
        "rating": 70.31381726264954
      }
    },
    {
      "class": "Branch",
      "id": "branch_20192_20294_1",
      "ports": {
        "bus1": 20192,
        "bus2": 20294
      },
      "params": {
        "R": 0.0603703111410141,
        "X": 0.1486278474330902,
        "G": 0.0,
        "B": 0.008356262929737568
      },
      "extension": {
        "length": 24215.82821850586,
        "rating": 74.28123950958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_20192_20294_2",
      "ports": {
        "bus1": 20192,
        "bus2": 20294
      },
      "params": {
        "R": 0.0603703111410141,
        "X": 0.1486278474330902,
        "G": 0.0,
        "B": 0.008356262929737568
      },
      "extension": {
        "length": 24215.82821850586,
        "rating": 74.28123950958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_20193_20194_1",
      "ports": {
        "bus1": 20194,
        "bus2": 20193
      },
      "params": {
        "R": 0.000577986182179302,
        "X": 0.03300459682941437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20193_20195_1",
      "ports": {
        "bus1": 20193,
        "bus2": 20195
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20193_20968_1",
      "ports": {
        "bus1": 20968,
        "bus2": 20193
      },
      "params": {
        "R": 0.0009522056789137423,
        "X": 0.012735966593027115,
        "G": 0.0,
        "B": 0.20026065409183502
      },
      "extension": {
        "length": 37748.05050585938,
        "rating": 1236.3431930541992
      }
    },
    {
      "class": "Branch",
      "id": "branch_20193_21227_1",
      "ports": {
        "bus1": 21227,
        "bus2": 20193
      },
      "params": {
        "R": 0.0012085740454494953,
        "X": 0.01488034799695015,
        "G": 0.0,
        "B": 0.3450033664703369
      },
      "extension": {
        "length": 53494.54200878907,
        "rating": 1262.7232551574707
      }
    },
    {
      "class": "Branch",
      "id": "branch_20193_22092_1",
      "ports": {
        "bus1": 22092,
        "bus2": 20193
      },
      "params": {
        "R": 0.0010414221324026585,
        "X": 0.013398006558418274,
        "G": 0.0,
        "B": 0.3473128080368042
      },
      "extension": {
        "length": 47531.61872314453,
        "rating": 1094.9604034423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_20194_20315_1",
      "ports": {
        "bus1": 20194,
        "bus2": 20315
      },
      "params": {
        "R": 0.006342388689517975,
        "X": 0.035614289343357086,
        "G": 0.0,
        "B": 0.07091806083917618
      },
      "extension": {
        "length": 36972.650021484376,
        "rating": 276.95770263671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_20194_20315_2",
      "ports": {
        "bus1": 20194,
        "bus2": 20315
      },
      "params": {
        "R": 0.006342388689517975,
        "X": 0.035614289343357086,
        "G": 0.0,
        "B": 0.07091806083917618
      },
      "extension": {
        "length": 36972.650021484376,
        "rating": 276.95770263671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_20194_20984_1",
      "ports": {
        "bus1": 20194,
        "bus2": 20984
      },
      "params": {
        "R": 0.010335863567888737,
        "X": 0.054847713559865945,
        "G": 0.0,
        "B": 0.030925704166293144
      },
      "extension": {
        "length": 28568.7751706543,
        "rating": 220.94736099243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_20196_20314_1",
      "ports": {
        "bus1": 20196,
        "bus2": 20314
      },
      "params": {
        "R": 0.02535240538418293,
        "X": 0.06483683735132217,
        "G": 0.0,
        "B": 0.018195724114775658
      },
      "extension": {
        "length": 25651.79159216309,
        "rating": 64.73797559738159
      }
    },
    {
      "class": "Branch",
      "id": "branch_20196_20543_1",
      "ports": {
        "bus1": 20196,
        "bus2": 20543
      },
      "params": {
        "R": 0.03871237859129906,
        "X": 0.11783336102962494,
        "G": 0.0,
        "B": 0.007893241010606289
      },
      "extension": {
        "length": 22866.24436303711,
        "rating": 36.89999282360077
      }
    },
    {
      "class": "Branch",
      "id": "branch_20197_20211_1",
      "ports": {
        "bus1": 20211,
        "bus2": 20197
      },
      "params": {
        "R": 0.03727424144744873,
        "X": 0.08080828934907913,
        "G": 0.0,
        "B": 0.003730654017999768
      },
      "extension": {
        "length": 13518.607164916993,
        "rating": 52.54331827163696
      }
    },
    {
      "class": "Branch",
      "id": "branch_20197_20218_1",
      "ports": {
        "bus1": 20218,
        "bus2": 20197
      },
      "params": {
        "R": 0.04763147607445717,
        "X": 0.11766508966684341,
        "G": 0.0,
        "B": 0.0033848474267870183
      },
      "extension": {
        "length": 15277.91549963379,
        "rating": 63.07117938995361
      }
    },
    {
      "class": "Branch",
      "id": "branch_20198_20216_1",
      "ports": {
        "bus1": 20216,
        "bus2": 20198
      },
      "params": {
        "R": 0.05562620237469674,
        "X": 0.12798327207565308,
        "G": 0.0,
        "B": 0.008766252547502518
      },
      "extension": {
        "length": 23664.10803442383,
        "rating": 47.32884764671326
      }
    },
    {
      "class": "Branch",
      "id": "branch_20198_21377_1",
      "ports": {
        "bus1": 20198,
        "bus2": 21377
      },
      "params": {
        "R": 0.01612064242362976,
        "X": 0.03450857847929001,
        "G": 0.0,
        "B": 0.0026685763150453568
      },
      "extension": {
        "length": 6695.914451660156,
        "rating": 50.11793375015259
      }
    },
    {
      "class": "Branch",
      "id": "branch_20199_20201_1",
      "ports": {
        "bus1": 20201,
        "bus2": 20199
      },
      "params": {
        "R": 0.015944423153996468,
        "X": 0.037785183638334274,
        "G": 0.0,
        "B": 0.0025970027782022953
      },
      "extension": {
        "length": 7409.746833618165,
        "rating": 72.01672792434692
      }
    },
    {
      "class": "Branch",
      "id": "branch_20199_20205_1",
      "ports": {
        "bus1": 20205,
        "bus2": 20199
      },
      "params": {
        "R": 0.045760225504636765,
        "X": 0.1225004494190216,
        "G": 0.0,
        "B": 0.0022617531940340996
      },
      "extension": {
        "length": 12334.808259887695,
        "rating": 61.03171110153198
      }
    },
    {
      "class": "Branch",
      "id": "branch_20199_21711_1",
      "ports": {
        "bus1": 20199,
        "bus2": 21711
      },
      "params": {
        "R": 0.0069655957631766805,
        "X": 0.01921827159821987,
        "G": 0.0,
        "B": 0.0007818389567546546
      },
      "extension": {
        "length": 2873.612714172363,
        "rating": 73.13549518585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_20200_20201_1",
      "ports": {
        "bus1": 20201,
        "bus2": 20200
      },
      "params": {
        "R": 0.003939850255846977,
        "X": 0.10574225336313248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20200_20202_1",
      "ports": {
        "bus1": 20200,
        "bus2": 20202
      },
      "params": {
        "R": 0.00026696542045101523,
        "X": 0.0011266261572018266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20201_20205_1",
      "ports": {
        "bus1": 20205,
        "bus2": 20201
      },
      "params": {
        "R": 0.02474168688058853,
        "X": 0.06159551814198493,
        "G": 0.0,
        "B": 0.0017874080222100017
      },
      "extension": {
        "length": 7571.742387451172,
        "rating": 53.035134077072144
      }
    },
    {
      "class": "Branch",
      "id": "branch_20203_20204_1",
      "ports": {
        "bus1": 20203,
        "bus2": 20204
      },
      "params": {
        "R": 0.00028472812846302986,
        "X": 0.0011700685136020184,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20203_20219_1",
      "ports": {
        "bus1": 20219,
        "bus2": 20203
      },
      "params": {
        "R": 0.08488292992115021,
        "X": 0.19843441247940063,
        "G": 0.0,
        "B": 0.006138767581433058
      },
      "extension": {
        "length": 24166.249895874025,
        "rating": 54.794150590896606
      }
    },
    {
      "class": "Branch",
      "id": "branch_20203_21240_1",
      "ports": {
        "bus1": 21240,
        "bus2": 20203
      },
      "params": {
        "R": 0.020228765904903412,
        "X": 0.060301605612039566,
        "G": 0.0,
        "B": 0.002512249629944563
      },
      "extension": {
        "length": 8121.626195251465,
        "rating": 72.45994806289673
      }
    },
    {
      "class": "Branch",
      "id": "branch_20205_21240_1",
      "ports": {
        "bus1": 21240,
        "bus2": 20205
      },
      "params": {
        "R": 0.017817050218582153,
        "X": 0.05599045753479004,
        "G": 0.0,
        "B": 0.005028425250202417
      },
      "extension": {
        "length": 11999.566373840333,
        "rating": 69.92803812026978
      }
    },
    {
      "class": "Branch",
      "id": "branch_20206_20613_1",
      "ports": {
        "bus1": 20613,
        "bus2": 20206
      },
      "params": {
        "R": 0.01236877590417862,
        "X": 0.08100785315036774,
        "G": 0.0,
        "B": 0.021358514204621315
      },
      "extension": {
        "length": 29890.226324707033,
        "rating": 201.29094123840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_20206_21135_1",
      "ports": {
        "bus1": 21135,
        "bus2": 20206
      },
      "params": {
        "R": 0.010088722221553326,
        "X": 0.05855713784694671,
        "G": 0.0,
        "B": 0.04083549603819847
      },
      "extension": {
        "length": 33365.28872241211,
        "rating": 220.58484554290771
      }
    },
    {
      "class": "Branch",
      "id": "branch_20207_20211_1",
      "ports": {
        "bus1": 20211,
        "bus2": 20207
      },
      "params": {
        "R": 0.049761783331632614,
        "X": 0.12041217088699341,
        "G": 0.0,
        "B": 0.0034505717922002077
      },
      "extension": {
        "length": 14259.118802124023,
        "rating": 52.45569348335266
      }
    },
    {
      "class": "Branch",
      "id": "branch_20207_20817_1",
      "ports": {
        "bus1": 20817,
        "bus2": 20207
      },
      "params": {
        "R": 0.027644000947475433,
        "X": 0.06423123180866241,
        "G": 0.0,
        "B": 0.0036700919736176725
      },
      "extension": {
        "length": 11601.259965087891,
        "rating": 61.91534996032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_20208_20209_1",
      "ports": {
        "bus1": 20209,
        "bus2": 20208
      },
      "params": {
        "R": 0.003186092246323824,
        "X": 0.08660051971673965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20208_20210_1",
      "ports": {
        "bus1": 20208,
        "bus2": 20210
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20208_20819_1",
      "ports": {
        "bus1": 20819,
        "bus2": 20208
      },
      "params": {
        "R": 0.0047011286951601505,
        "X": 0.02764423564076424,
        "G": 0.0,
        "B": 0.026234788820147514
      },
      "extension": {
        "length": 19791.756026367188,
        "rating": 217.10166931152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_20209_20213_1",
      "ports": {
        "bus1": 20209,
        "bus2": 20213
      },
      "params": {
        "R": 0.1581934541463852,
        "X": 0.37523469328880305,
        "G": 0.0,
        "B": 0.012808318249881268
      },
      "extension": {
        "length": 50035.81898583985,
        "rating": 68.0810272693634
      }
    },
    {
      "class": "Branch",
      "id": "branch_20212_20215_1",
      "ports": {
        "bus1": 20212,
        "bus2": 20215
      },
      "params": {
        "R": 0.02737988904118538,
        "X": 0.07146275043487549,
        "G": 0.0,
        "B": 0.006476832553744316
      },
      "extension": {
        "length": 15656.514436889649,
        "rating": 48.12006056308746
      }
    },
    {
      "class": "Branch",
      "id": "branch_20212_20842_1",
      "ports": {
        "bus1": 20212,
        "bus2": 20842
      },
      "params": {
        "R": 0.061630088835954666,
        "X": 0.16129636764526367,
        "G": 0.0,
        "B": 0.009942653588950634
      },
      "extension": {
        "length": 28364.319650390626,
        "rating": 62.769615650177
      }
    },
    {
      "class": "Branch",
      "id": "branch_20213_20214_1",
      "ports": {
        "bus1": 20213,
        "bus2": 20214
      },
      "params": {
        "R": 0.0002540505665820092,
        "X": 0.001015320303849876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20213_21236_1",
      "ports": {
        "bus1": 20213,
        "bus2": 21236
      },
      "params": {
        "R": 0.0524752102792263,
        "X": 0.11874532699584962,
        "G": 0.0,
        "B": 0.004159776493906975
      },
      "extension": {
        "length": 17075.65344213867,
        "rating": 61.39969825744629
      }
    },
    {
      "class": "Branch",
      "id": "branch_20215_21377_1",
      "ports": {
        "bus1": 20215,
        "bus2": 21377
      },
      "params": {
        "R": 0.06845548748970032,
        "X": 0.16734372079372406,
        "G": 0.0,
        "B": 0.010850727558135986
      },
      "extension": {
        "length": 30867.0096796875,
        "rating": 44.57567632198334
      }
    },
    {
      "class": "Branch",
      "id": "branch_20216_20217_1",
      "ports": {
        "bus1": 20216,
        "bus2": 20217
      },
      "params": {
        "R": 0.0002645377244334668,
        "X": 0.0011683106422424316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20216_20218_1",
      "ports": {
        "bus1": 20216,
        "bus2": 20218
      },
      "params": {
        "R": 0.02516281045973301,
        "X": 0.07148682326078415,
        "G": 0.0,
        "B": 0.002636995166540146
      },
      "extension": {
        "length": 8702.425278808594,
        "rating": 69.74977254867554
      }
    },
    {
      "class": "Branch",
      "id": "branch_20216_20757_1",
      "ports": {
        "bus1": 20216,
        "bus2": 20757
      },
      "params": {
        "R": 0.10170285403728485,
        "X": 0.3053441047668457,
        "G": 0.0,
        "B": 0.01635093241930008
      },
      "extension": {
        "length": 48808.349165039064,
        "rating": 67.50057339668274
      }
    },
    {
      "class": "Branch",
      "id": "branch_20216_20841_1",
      "ports": {
        "bus1": 20216,
        "bus2": 20841
      },
      "params": {
        "R": 0.16036155819892883,
        "X": 0.3878501355648041,
        "G": 0.0,
        "B": 0.008433246053755283
      },
      "extension": {
        "length": 42366.482369384765,
        "rating": 49.0664929151535
      }
    },
    {
      "class": "Branch",
      "id": "branch_20216_20843_1",
      "ports": {
        "bus1": 20843,
        "bus2": 20216
      },
      "params": {
        "R": 0.09191394597291946,
        "X": 0.19344644248485562,
        "G": 0.0,
        "B": 0.004028186667710543
      },
      "extension": {
        "length": 18849.49316894531,
        "rating": 55.125075578689575
      }
    },
    {
      "class": "Branch",
      "id": "branch_20219_20942_1",
      "ports": {
        "bus1": 20219,
        "bus2": 20942
      },
      "params": {
        "R": 0.03274664282798767,
        "X": 0.05754969641566276,
        "G": 0.0,
        "B": 0.012349129654467108
      },
      "extension": {
        "length": 19227.579486328126,
        "rating": 41.527292132377625
      }
    },
    {
      "class": "Branch",
      "id": "branch_20220_20237_1",
      "ports": {
        "bus1": 20220,
        "bus2": 20237
      },
      "params": {
        "R": 0.014435996301472187,
        "X": 0.02516757696866989,
        "G": 0.0,
        "B": 0.0026999583933502436
      },
      "extension": {
        "length": 5516.358857391358,
        "rating": 57.77650475502014
      }
    },
    {
      "class": "Branch",
      "id": "branch_20220_20249_1",
      "ports": {
        "bus1": 20249,
        "bus2": 20220
      },
      "params": {
        "R": 0.013248877599835396,
        "X": 0.03292540833353996,
        "G": 0.0,
        "B": 0.002133013214915991
      },
      "extension": {
        "length": 6272.821567474365,
        "rating": 55.560868978500366
      }
    },
    {
      "class": "Branch",
      "id": "branch_20221_20238_1",
      "ports": {
        "bus1": 20221,
        "bus2": 20238
      },
      "params": {
        "R": 0.026545748114585876,
        "X": 0.07564415037631989,
        "G": 0.0,
        "B": 0.0019930293783545494
      },
      "extension": {
        "length": 8545.817605407716,
        "rating": 67.22680926322937
      }
    },
    {
      "class": "Branch",
      "id": "branch_20222_20224_1",
      "ports": {
        "bus1": 20224,
        "bus2": 20222
      },
      "params": {
        "R": 0.015368715859949589,
        "X": 0.030330155044794086,
        "G": 0.0,
        "B": 0.0006397471879608929
      },
      "extension": {
        "length": 3247.834813934326,
        "rating": 71.02874517440796
      }
    },
    {
      "class": "Branch",
      "id": "branch_20222_20224_2",
      "ports": {
        "bus1": 20224,
        "bus2": 20222
      },
      "params": {
        "R": 0.015368715859949589,
        "X": 0.030330155044794086,
        "G": 0.0,
        "B": 0.0006397471879608929
      },
      "extension": {
        "length": 3247.834813934326,
        "rating": 71.02874517440796
      }
    },
    {
      "class": "Branch",
      "id": "branch_20222_20232_1",
      "ports": {
        "bus1": 20222,
        "bus2": 20232
      },
      "params": {
        "R": 0.018680794164538383,
        "X": 0.040381740778684616,
        "G": 0.0,
        "B": 0.0032715837005525827
      },
      "extension": {
        "length": 7884.725980957031,
        "rating": 57.6268196105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_20223_20226_1",
      "ports": {
        "bus1": 20223,
        "bus2": 20226
      },
      "params": {
        "R": 0.014381084591150284,
        "X": 0.4352920949459076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20223_20227_1",
      "ports": {
        "bus1": 20223,
        "bus2": 20227
      },
      "params": {
        "R": 0.00025758249103091657,
        "X": 0.0011127640027552843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20223_20228_1",
      "ports": {
        "bus1": 20223,
        "bus2": 20228
      },
      "params": {
        "R": 0.0002200740127591416,
        "X": 0.0011601377045735717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20224_20226_1",
      "ports": {
        "bus1": 20224,
        "bus2": 20226
      },
      "params": {
        "R": -0.008892068639397621,
        "X": -0.26914849877357483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20224_20260_1",
      "ports": {
        "bus1": 20260,
        "bus2": 20224
      },
      "params": {
        "R": 0.018645038828253746,
        "X": 0.043009281158447266,
        "G": 0.0,
        "B": 0.0015633124858140945
      },
      "extension": {
        "length": 5630.121715759277,
        "rating": 63.4114146232605
      }
    },
    {
      "class": "Branch",
      "id": "branch_20224_20836_1",
      "ports": {
        "bus1": 20224,
        "bus2": 20836
      },
      "params": {
        "R": 0.004938601981848478,
        "X": 0.012996581383049488,
        "G": 0.0,
        "B": 0.010759690776467323
      },
      "extension": {
        "length": 8802.03391973877,
        "rating": 66.1813735961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_20225_20226_1",
      "ports": {
        "bus1": 20225,
        "bus2": 20226
      },
      "params": {
        "R": 0.03491569310426712,
        "X": 1.0568413734436035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20229_20230_1",
      "ports": {
        "bus1": 20229,
        "bus2": 20230
      },
      "params": {
        "R": 0.0002448194718454033,
        "X": 0.001041871146298945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20229_20233_1",
      "ports": {
        "bus1": 20233,
        "bus2": 20229
      },
      "params": {
        "R": 0.005473438184708357,
        "X": 0.028653385117650032,
        "G": 0.0,
        "B": 0.011790783144533634
      },
      "extension": {
        "length": 13652.961150146484,
        "rating": 212.3626470565796
      }
    },
    {
      "class": "Branch",
      "id": "branch_20229_20239_1",
      "ports": {
        "bus1": 20229,
        "bus2": 20239
      },
      "params": {
        "R": 0.0047208392061293125,
        "X": 0.029709342867136,
        "G": 0.0,
        "B": 0.028310626745224002
      },
      "extension": {
        "length": 20192.455940185548,
        "rating": 233.4700345993042
      }
    },
    {
      "class": "Branch",
      "id": "branch_20232_20234_1",
      "ports": {
        "bus1": 20232,
        "bus2": 20234
      },
      "params": {
        "R": 0.015088043175637722,
        "X": 0.04554354771971703,
        "G": 0.0,
        "B": 0.001025190344080329
      },
      "extension": {
        "length": 4984.672287689209,
        "rating": 62.81654238700867
      }
    },
    {
      "class": "Branch",
      "id": "branch_20233_20234_1",
      "ports": {
        "bus1": 20234,
        "bus2": 20233
      },
      "params": {
        "R": 0.005984571296721697,
        "X": 0.1617002636194229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20233_20234_2",
      "ports": {
        "bus1": 20234,
        "bus2": 20233
      },
      "params": {
        "R": 0.005984571296721697,
        "X": 0.1617002636194229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20233_20234_3",
      "ports": {
        "bus1": 20234,
        "bus2": 20233
      },
      "params": {
        "R": 0.005984571296721697,
        "X": 0.1617002636194229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20233_20235_1",
      "ports": {
        "bus1": 20233,
        "bus2": 20235
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20234_20236_1",
      "ports": {
        "bus1": 20234,
        "bus2": 20236
      },
      "params": {
        "R": 0.018318118527531624,
        "X": 0.03943926841020584,
        "G": 0.0,
        "B": 0.0031164968386292458
      },
      "extension": {
        "length": 8302.61707800293,
        "rating": 66.96826219558716
      }
    },
    {
      "class": "Branch",
      "id": "branch_20234_20246_1",
      "ports": {
        "bus1": 20234,
        "bus2": 20246
      },
      "params": {
        "R": 0.009205817244946957,
        "X": 0.03120629861950874,
        "G": 0.0,
        "B": 0.02875366434454918
      },
      "extension": {
        "length": 19050.383371948243,
        "rating": 66.86118245124817
      }
    },
    {
      "class": "Branch",
      "id": "branch_20234_20249_1",
      "ports": {
        "bus1": 20249,
        "bus2": 20234
      },
      "params": {
        "R": 0.007946719415485859,
        "X": 0.02191825397312641,
        "G": 0.0,
        "B": 0.006005053408443928
      },
      "extension": {
        "length": 7883.796665588379,
        "rating": 67.01963543891907
      }
    },
    {
      "class": "Branch",
      "id": "branch_20234_20835_1",
      "ports": {
        "bus1": 20234,
        "bus2": 20835
      },
      "params": {
        "R": 0.008753811940550804,
        "X": 0.0266275517642498,
        "G": 0.0,
        "B": 0.003740505548194051
      },
      "extension": {
        "length": 7205.202295532226,
        "rating": 68.0186927318573
      }
    },
    {
      "class": "Branch",
      "id": "branch_20237_20255_1",
      "ports": {
        "bus1": 20255,
        "bus2": 20237
      },
      "params": {
        "R": 0.024382103234529495,
        "X": 0.07303155213594437,
        "G": 0.0,
        "B": 0.001137333340011537
      },
      "extension": {
        "length": 6861.990244812012,
        "rating": 64.10545706748962
      }
    },
    {
      "class": "Branch",
      "id": "branch_20238_20260_1",
      "ports": {
        "bus1": 20238,
        "bus2": 20260
      },
      "params": {
        "R": 0.024373577907681465,
        "X": 0.06812505424022675,
        "G": 0.0,
        "B": 0.004758345428854227
      },
      "extension": {
        "length": 12952.895834838868,
        "rating": 56.90048336982727
      }
    },
    {
      "class": "Branch",
      "id": "branch_20238_21610_1",
      "ports": {
        "bus1": 20238,
        "bus2": 21610
      },
      "params": {
        "R": 0.0366901159286499,
        "X": 0.0960032269358635,
        "G": 0.0,
        "B": 0.001357086468487978
      },
      "extension": {
        "length": 8002.792006896973,
        "rating": 63.47008943557739
      }
    },
    {
      "class": "Branch",
      "id": "branch_20239_20240_1",
      "ports": {
        "bus1": 20240,
        "bus2": 20239
      },
      "params": {
        "R": 0.0028201004024595022,
        "X": 0.09784653037786484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20239_20240_2",
      "ports": {
        "bus1": 20240,
        "bus2": 20239
      },
      "params": {
        "R": 0.0028201004024595022,
        "X": 0.09784653037786484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20239_20240_3",
      "ports": {
        "bus1": 20240,
        "bus2": 20239
      },
      "params": {
        "R": 0.0028201004024595022,
        "X": 0.09784653037786484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20239_20240_4",
      "ports": {
        "bus1": 20240,
        "bus2": 20239
      },
      "params": {
        "R": 0.0028201004024595022,
        "X": 0.09784653037786484,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20239_20241_1",
      "ports": {
        "bus1": 20239,
        "bus2": 20241
      },
      "params": {
        "R": 0.00027279197820462286,
        "X": 0.001177281723357737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20239_21067_1",
      "ports": {
        "bus1": 21067,
        "bus2": 20239
      },
      "params": {
        "R": 0.004893063567578793,
        "X": 0.031041724607348442,
        "G": 0.0,
        "B": 0.011670287698507307
      },
      "extension": {
        "length": 14715.071157348633,
        "rating": 198.56252670288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_20240_20246_1",
      "ports": {
        "bus1": 20240,
        "bus2": 20246
      },
      "params": {
        "R": 0.00838344544172287,
        "X": 0.02487923949956894,
        "G": 0.0,
        "B": 0.01617102138698101
      },
      "extension": {
        "length": 15261.850852294923,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20240_20249_1",
      "ports": {
        "bus1": 20240,
        "bus2": 20249
      },
      "params": {
        "R": 0.020018700510263443,
        "X": 0.059504516422748566,
        "G": 0.0,
        "B": 0.003136073239147663
      },
      "extension": {
        "length": 10119.816158203126,
        "rating": 48.05378615856171
      }
    },
    {
      "class": "Branch",
      "id": "branch_20240_20252_1",
      "ports": {
        "bus1": 20240,
        "bus2": 20252
      },
      "params": {
        "R": 0.025875743478536606,
        "X": 0.05010385066270828,
        "G": 0.0,
        "B": 0.0019895804580301046
      },
      "extension": {
        "length": 7486.751086853028,
        "rating": 69.97630000114441
      }
    },
    {
      "class": "Branch",
      "id": "branch_20240_20258_1",
      "ports": {
        "bus1": 20258,
        "bus2": 20240
      },
      "params": {
        "R": 0.009680142626166344,
        "X": 0.024767009541392323,
        "G": 0.0,
        "B": 0.004484436474740505
      },
      "extension": {
        "length": 6312.132528442383,
        "rating": 81.75449967384338
      }
    },
    {
      "class": "Branch",
      "id": "branch_20240_20258_2",
      "ports": {
        "bus1": 20258,
        "bus2": 20240
      },
      "params": {
        "R": 0.009680142626166344,
        "X": 0.024767009541392323,
        "G": 0.0,
        "B": 0.004484436474740505
      },
      "extension": {
        "length": 6312.132528442383,
        "rating": 81.75449967384338
      }
    },
    {
      "class": "Branch",
      "id": "branch_20240_20259_1",
      "ports": {
        "bus1": 20259,
        "bus2": 20240
      },
      "params": {
        "R": 0.013380540534853934,
        "X": 0.035964272916316986,
        "G": 0.0,
        "B": 0.0009140033507719636
      },
      "extension": {
        "length": 4326.146064788819,
        "rating": 55.95177412033081
      }
    },
    {
      "class": "Branch",
      "id": "branch_20240_20266_1",
      "ports": {
        "bus1": 20240,
        "bus2": 20266
      },
      "params": {
        "R": 0.02814468927681446,
        "X": 0.06575825065374374,
        "G": 0.0,
        "B": 0.0020309844985604286
      },
      "extension": {
        "length": 8337.965594787598,
        "rating": 63.84645104408264
      }
    },
    {
      "class": "Branch",
      "id": "branch_20242_20245_1",
      "ports": {
        "bus1": 20242,
        "bus2": 20245
      },
      "params": {
        "R": 0.001066070981323719,
        "X": 0.015686452388763428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20242_20246_1",
      "ports": {
        "bus1": 20242,
        "bus2": 20246
      },
      "params": {
        "R": 0.00028620450757443905,
        "X": 0.0010089456336572766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20242_20247_1",
      "ports": {
        "bus1": 20242,
        "bus2": 20247
      },
      "params": {
        "R": 0.0002689398534130305,
        "X": 0.001178655307739973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20243_20245_1",
      "ports": {
        "bus1": 20243,
        "bus2": 20245
      },
      "params": {
        "R": 0.010307855904102325,
        "X": 0.15167252719402313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20244_20245_1",
      "ports": {
        "bus1": 20244,
        "bus2": 20245
      },
      "params": {
        "R": 0.010307855904102325,
        "X": 0.15167252719402313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20246_20383_1",
      "ports": {
        "bus1": 20246,
        "bus2": 20383
      },
      "params": {
        "R": 0.022991647943854332,
        "X": 0.06475616991519928,
        "G": 0.0,
        "B": 0.005267630331218243
      },
      "extension": {
        "length": 11487.960997009277,
        "rating": 59.25860404968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_20248_20255_1",
      "ports": {
        "bus1": 20248,
        "bus2": 20255
      },
      "params": {
        "R": 0.011180447414517403,
        "X": 0.02749347873032093,
        "G": 0.0,
        "B": 0.006230410188436507
      },
      "extension": {
        "length": 9061.865432006836,
        "rating": 68.29899549484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_20248_20386_1",
      "ports": {
        "bus1": 20386,
        "bus2": 20248
      },
      "params": {
        "R": 0.03271258622407913,
        "X": 0.07315137982368469,
        "G": 0.0,
        "B": 0.0028782940935343504
      },
      "extension": {
        "length": 10960.333946960449,
        "rating": 60.24971008300781
      }
    },
    {
      "class": "Branch",
      "id": "branch_20249_20250_1",
      "ports": {
        "bus1": 20249,
        "bus2": 20250
      },
      "params": {
        "R": 0.00020208001660648733,
        "X": 0.0010385662317276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20251_20252_1",
      "ports": {
        "bus1": 20251,
        "bus2": 20252
      },
      "params": {
        "R": 0.0002618921280372888,
        "X": 0.0011532872449606657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20252_20269_1",
      "ports": {
        "bus1": 20252,
        "bus2": 20269
      },
      "params": {
        "R": 0.021497346460819244,
        "X": 0.055098950862884515,
        "G": 0.0,
        "B": 0.002134413691237569
      },
      "extension": {
        "length": 7186.918341796875,
        "rating": 59.16972756385803
      }
    },
    {
      "class": "Branch",
      "id": "branch_20253_20254_1",
      "ports": {
        "bus1": 20254,
        "bus2": 20253
      },
      "params": {
        "R": 0.0005408133147284389,
        "X": 0.03218992054462433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 142.3125,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20253_20257_1",
      "ports": {
        "bus1": 20253,
        "bus2": 20257
      },
      "params": {
        "R": 0.00023953724303282797,
        "X": 0.001069749821908772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20253_20358_1",
      "ports": {
        "bus1": 20358,
        "bus2": 20253
      },
      "params": {
        "R": 0.0008652538526803255,
        "X": 0.009835291653871536,
        "G": 0.0,
        "B": 0.11401456594467163
      },
      "extension": {
        "length": 24821.807834838866,
        "rating": 1244.2411422729492
      }
    },
    {
      "class": "Branch",
      "id": "branch_20253_21283_1",
      "ports": {
        "bus1": 20253,
        "bus2": 21283
      },
      "params": {
        "R": 0.0013394042616710067,
        "X": 0.014412764459848404,
        "G": 0.0,
        "B": 0.43593162298202515
      },
      "extension": {
        "length": 57825.0380522461,
        "rating": 1317.9826736450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_20254_20255_1",
      "ports": {
        "bus1": 20255,
        "bus2": 20254
      },
      "params": {
        "R": 0.003988244105130434,
        "X": 0.12634705007076263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20254_20255_2",
      "ports": {
        "bus1": 20255,
        "bus2": 20254
      },
      "params": {
        "R": 0.003988244105130434,
        "X": 0.12634705007076263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20254_20255_3",
      "ports": {
        "bus1": 20255,
        "bus2": 20254
      },
      "params": {
        "R": 0.003988244105130434,
        "X": 0.12634705007076263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20254_20256_1",
      "ports": {
        "bus1": 20254,
        "bus2": 20256
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20256_20390_1",
      "ports": {
        "bus1": 20390,
        "bus2": 20256
      },
      "params": {
        "R": 0.009235507808625698,
        "X": 0.05950342491269111,
        "G": 0.0,
        "B": 0.045104291290044785
      },
      "extension": {
        "length": 35156.2413581543,
        "rating": 204.7898769378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_20256_20857_1",
      "ports": {
        "bus1": 20256,
        "bus2": 20857
      },
      "params": {
        "R": 0.012687311507761478,
        "X": 0.0644654855132103,
        "G": 0.0,
        "B": 0.032809969037771225
      },
      "extension": {
        "length": 31838.436617431642,
        "rating": 221.93076610565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_20258_20266_1",
      "ports": {
        "bus1": 20258,
        "bus2": 20266
      },
      "params": {
        "R": 0.005769469775259495,
        "X": 0.017622923478484154,
        "G": 0.0,
        "B": 0.0013575535267591476
      },
      "extension": {
        "length": 3551.0206915283206,
        "rating": 75.1621663570404
      }
    },
    {
      "class": "Branch",
      "id": "branch_20258_20266_2",
      "ports": {
        "bus1": 20258,
        "bus2": 20266
      },
      "params": {
        "R": 0.005769469775259495,
        "X": 0.017622923478484154,
        "G": 0.0,
        "B": 0.0013575535267591476
      },
      "extension": {
        "length": 3551.0206915283206,
        "rating": 75.1621663570404
      }
    },
    {
      "class": "Branch",
      "id": "branch_20259_21147_1",
      "ports": {
        "bus1": 21147,
        "bus2": 20259
      },
      "params": {
        "R": 0.007924561388790607,
        "X": 0.022750327363610268,
        "G": 0.0,
        "B": 0.0027976043056696653
      },
      "extension": {
        "length": 5579.701177093506,
        "rating": 57.26138949394226
      }
    },
    {
      "class": "Branch",
      "id": "branch_20260_20261_1",
      "ports": {
        "bus1": 20260,
        "bus2": 20261
      },
      "params": {
        "R": 0.025358811020851135,
        "X": 0.07276898622512817,
        "G": 0.0,
        "B": 0.00217416905798018
      },
      "extension": {
        "length": 8810.794501281738,
        "rating": 60.8709990978241
      }
    },
    {
      "class": "Branch",
      "id": "branch_20262_20263_1",
      "ports": {
        "bus1": 20262,
        "bus2": 20263
      },
      "params": {
        "R": 0.013218442909419538,
        "X": 0.02786016464233398,
        "G": 0.0,
        "B": 0.0022553664166480303
      },
      "extension": {
        "length": 6140.162757843018,
        "rating": 58.521682024002075
      }
    },
    {
      "class": "Branch",
      "id": "branch_20262_21034_1",
      "ports": {
        "bus1": 21034,
        "bus2": 20262
      },
      "params": {
        "R": 0.0174117311835289,
        "X": 0.049731425940990455,
        "G": 0.0,
        "B": 0.001868679653853178
      },
      "extension": {
        "length": 6625.858192932129,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20263_20264_1",
      "ports": {
        "bus1": 20263,
        "bus2": 20264
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20265_20266_1",
      "ports": {
        "bus1": 20265,
        "bus2": 20266
      },
      "params": {
        "R": 0.0002499535621609539,
        "X": 0.001112810685299337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20266_21064_1",
      "ports": {
        "bus1": 21064,
        "bus2": 20266
      },
      "params": {
        "R": 0.014600758440792562,
        "X": 0.039061401039361954,
        "G": 0.0,
        "B": 0.0024723499082028866
      },
      "extension": {
        "length": 7104.355079040528,
        "rating": 74.06408786773682
      }
    },
    {
      "class": "Branch",
      "id": "branch_20266_21064_2",
      "ports": {
        "bus1": 21064,
        "bus2": 20266
      },
      "params": {
        "R": 0.014600758440792562,
        "X": 0.039061401039361954,
        "G": 0.0,
        "B": 0.0024723499082028866
      },
      "extension": {
        "length": 7104.355079040528,
        "rating": 74.06408786773682
      }
    },
    {
      "class": "Branch",
      "id": "branch_20267_20268_1",
      "ports": {
        "bus1": 20267,
        "bus2": 20268
      },
      "params": {
        "R": 0.00026067672297358513,
        "X": 0.0011308423709124327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20267_21064_1",
      "ports": {
        "bus1": 20267,
        "bus2": 21064
      },
      "params": {
        "R": 0.01520113553851843,
        "X": 0.03284342214465141,
        "G": 0.0,
        "B": 0.006389193702489138
      },
      "extension": {
        "length": 11225.897900024414,
        "rating": 58.04476737976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_20267_21086_1",
      "ports": {
        "bus1": 21086,
        "bus2": 20267
      },
      "params": {
        "R": 0.018721474334597588,
        "X": 0.0448739156126976,
        "G": 0.0,
        "B": 0.003961244598031044
      },
      "extension": {
        "length": 9748.485219177246,
        "rating": 66.62635803222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_20269_20270_1",
      "ports": {
        "bus1": 20269,
        "bus2": 20270
      },
      "params": {
        "R": 0.0002484775905031711,
        "X": 0.001056824577972293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20269_21057_1",
      "ports": {
        "bus1": 21057,
        "bus2": 20269
      },
      "params": {
        "R": 0.014150631614029408,
        "X": 0.030672403052449223,
        "G": 0.0,
        "B": 0.001992558827623725
      },
      "extension": {
        "length": 5706.806732666016,
        "rating": 60.90039610862732
      }
    },
    {
      "class": "Branch",
      "id": "branch_20271_20391_1",
      "ports": {
        "bus1": 20391,
        "bus2": 20271
      },
      "params": {
        "R": 0.09102559834718704,
        "X": 0.21400928497314456,
        "G": 0.0,
        "B": 0.006140709854662418
      },
      "extension": {
        "length": 23080.4565435791,
        "rating": 57.66037702560425
      }
    },
    {
      "class": "Branch",
      "id": "branch_20271_20838_1",
      "ports": {
        "bus1": 20271,
        "bus2": 20838
      },
      "params": {
        "R": 0.061697378754615784,
        "X": 0.13583877682685852,
        "G": 0.0,
        "B": 0.002840527566149831
      },
      "extension": {
        "length": 14006.561427246093,
        "rating": 40.15539586544037
      }
    },
    {
      "class": "Branch",
      "id": "branch_20272_20283_1",
      "ports": {
        "bus1": 20283,
        "bus2": 20272
      },
      "params": {
        "R": 0.04277994856238365,
        "X": 0.10533670336008073,
        "G": 0.0,
        "B": 0.007337086834013462
      },
      "extension": {
        "length": 20186.451841552735,
        "rating": 67.91498064994812
      }
    },
    {
      "class": "Branch",
      "id": "branch_20272_20407_1",
      "ports": {
        "bus1": 20407,
        "bus2": 20272
      },
      "params": {
        "R": 0.030715273693203923,
        "X": 0.08180240541696548,
        "G": 0.0,
        "B": 0.008666339330375195
      },
      "extension": {
        "length": 17593.15087792969,
        "rating": 74.78195428848267
      }
    },
    {
      "class": "Branch",
      "id": "branch_20273_20276_1",
      "ports": {
        "bus1": 20273,
        "bus2": 20276
      },
      "params": {
        "R": 0.009185069240629673,
        "X": 0.2444237470626831,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20273_20277_1",
      "ports": {
        "bus1": 20273,
        "bus2": 20277
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20273_20744_1",
      "ports": {
        "bus1": 20273,
        "bus2": 20744
      },
      "params": {
        "R": 0.006055221892893314,
        "X": 0.03413812816143036,
        "G": 0.0,
        "B": 0.01530561316758394
      },
      "extension": {
        "length": 15789.557711425781,
        "rating": 231.48441314697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_20273_21110_1",
      "ports": {
        "bus1": 21110,
        "bus2": 20273
      },
      "params": {
        "R": 0.005524775013327599,
        "X": 0.033753879368305206,
        "G": 0.0,
        "B": 0.0461217500269413
      },
      "extension": {
        "length": 26507.18993774414,
        "rating": 252.33874320983887
      }
    },
    {
      "class": "Branch",
      "id": "branch_20273_21110_2",
      "ports": {
        "bus1": 21110,
        "bus2": 20273
      },
      "params": {
        "R": 0.005524775013327599,
        "X": 0.033753879368305206,
        "G": 0.0,
        "B": 0.0461217500269413
      },
      "extension": {
        "length": 26507.18993774414,
        "rating": 252.33874320983887
      }
    },
    {
      "class": "Branch",
      "id": "branch_20273_21321_1",
      "ports": {
        "bus1": 21321,
        "bus2": 20273
      },
      "params": {
        "R": 0.01123872771859169,
        "X": 0.06121917441487312,
        "G": 0.0,
        "B": 0.020433248952031136
      },
      "extension": {
        "length": 23364.576875610353,
        "rating": 216.76948070526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_20274_20276_1",
      "ports": {
        "bus1": 20274,
        "bus2": 20276
      },
      "params": {
        "R": -0.003185405395925045,
        "X": -0.08476680517196655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20274_20278_1",
      "ports": {
        "bus1": 20274,
        "bus2": 20278
      },
      "params": {
        "R": 0.007696916349232197,
        "X": 0.018674207851290703,
        "G": 0.0,
        "B": 0.004281919449567795
      },
      "extension": {
        "length": 6262.608690856934,
        "rating": 56.88245892524719
      }
    },
    {
      "class": "Branch",
      "id": "branch_20274_20750_1",
      "ports": {
        "bus1": 20274,
        "bus2": 20750
      },
      "params": {
        "R": 0.04228759557008743,
        "X": 0.08670959621667862,
        "G": 0.0,
        "B": 0.005866430699825287
      },
      "extension": {
        "length": 14672.661838989257,
        "rating": 66.7567253112793
      }
    },
    {
      "class": "Branch",
      "id": "branch_20275_20276_1",
      "ports": {
        "bus1": 20275,
        "bus2": 20276
      },
      "params": {
        "R": 0.03166172653436661,
        "X": 0.8425496816635132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20278_21286_1",
      "ports": {
        "bus1": 20278,
        "bus2": 21286
      },
      "params": {
        "R": 0.04092391952872276,
        "X": 0.07912825047969818,
        "G": 0.0,
        "B": 0.005507050082087517
      },
      "extension": {
        "length": 13938.320057739258,
        "rating": 61.89476251602173
      }
    },
    {
      "class": "Branch",
      "id": "branch_20279_20280_1",
      "ports": {
        "bus1": 20279,
        "bus2": 20280
      },
      "params": {
        "R": 0.009916611015796661,
        "X": 0.0553128607571125,
        "G": 0.0,
        "B": 0.02247317135334015
      },
      "extension": {
        "length": 25317.053884643556,
        "rating": 190.40249586105347
      }
    },
    {
      "class": "Branch",
      "id": "branch_20279_21321_1",
      "ports": {
        "bus1": 20279,
        "bus2": 21321
      },
      "params": {
        "R": 0.005547238979488611,
        "X": 0.034533675760030746,
        "G": 0.0,
        "B": 0.00902399979531765
      },
      "extension": {
        "length": 11524.674709533692,
        "rating": 224.45170879364014
      }
    },
    {
      "class": "Branch",
      "id": "branch_20280_21341_1",
      "ports": {
        "bus1": 21341,
        "bus2": 20280
      },
      "params": {
        "R": 0.007389845326542854,
        "X": 0.0430278442800045,
        "G": 0.0,
        "B": 0.02290784753859043
      },
      "extension": {
        "length": 22455.39795227051,
        "rating": 244.79904174804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_20281_20282_1",
      "ports": {
        "bus1": 20282,
        "bus2": 20281
      },
      "params": {
        "R": 0.030183797702193264,
        "X": 0.0889284536242485,
        "G": 0.0,
        "B": 0.0021407112944871187
      },
      "extension": {
        "length": 10696.297109985351,
        "rating": 46.87725007534027
      }
    },
    {
      "class": "Branch",
      "id": "branch_20281_20283_1",
      "ports": {
        "bus1": 20281,
        "bus2": 20283
      },
      "params": {
        "R": 0.04292336851358413,
        "X": 0.0983806699514389,
        "G": 0.0,
        "B": 0.0057434882037341595
      },
      "extension": {
        "length": 15768.47430065918,
        "rating": 49.554190039634705
      }
    },
    {
      "class": "Branch",
      "id": "branch_20281_21269_1",
      "ports": {
        "bus1": 20281,
        "bus2": 21269
      },
      "params": {
        "R": 0.05021285265684128,
        "X": 0.18318653106689453,
        "G": 0.0,
        "B": 0.002504554344341159
      },
      "extension": {
        "length": 15383.825221069337,
        "rating": 52.511394023895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_20282_20283_1",
      "ports": {
        "bus1": 20283,
        "bus2": 20282
      },
      "params": {
        "R": 0.006543077994138003,
        "X": 0.022119436413049698,
        "G": 0.0,
        "B": 0.0051667471416294575
      },
      "extension": {
        "length": 7504.497864074708,
        "rating": 56.464213132858276
      }
    },
    {
      "class": "Branch",
      "id": "branch_20282_20747_1",
      "ports": {
        "bus1": 20282,
        "bus2": 20747
      },
      "params": {
        "R": 0.11697427928447723,
        "X": 0.25573062896728516,
        "G": 0.0,
        "B": 0.005034370347857475
      },
      "extension": {
        "length": 26253.289621582033,
        "rating": 53.48966121673584
      }
    },
    {
      "class": "Branch",
      "id": "branch_20284_20475_1",
      "ports": {
        "bus1": 20284,
        "bus2": 20475
      },
      "params": {
        "R": 0.043964311480522156,
        "X": 0.12838995456695557,
        "G": 0.0,
        "B": 0.0023894195910543203
      },
      "extension": {
        "length": 12078.222061157227,
        "rating": 63.787925243377686
      }
    },
    {
      "class": "Branch",
      "id": "branch_20284_20748_1",
      "ports": {
        "bus1": 20284,
        "bus2": 20748
      },
      "params": {
        "R": 0.07894842326641083,
        "X": 0.2036365121603012,
        "G": 0.0,
        "B": 0.004191588144749403
      },
      "extension": {
        "length": 21028.241203857422,
        "rating": 72.08831310272217
      }
    },
    {
      "class": "Branch",
      "id": "branch_20285_20288_1",
      "ports": {
        "bus1": 20285,
        "bus2": 20288
      },
      "params": {
        "R": 0.010430361144244671,
        "X": 0.3365802764892578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20285_20289_1",
      "ports": {
        "bus1": 20285,
        "bus2": 20289
      },
      "params": {
        "R": 0.0002674585266504437,
        "X": 0.0011321315541863441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20285_20312_1",
      "ports": {
        "bus1": 20285,
        "bus2": 20312
      },
      "params": {
        "R": 0.008954275399446487,
        "X": 0.04336860775947571,
        "G": 0.0,
        "B": 0.013394292443990707
      },
      "extension": {
        "length": 16153.034362426759,
        "rating": 267.3415422439575
      }
    },
    {
      "class": "Branch",
      "id": "branch_20286_20288_1",
      "ports": {
        "bus1": 20286,
        "bus2": 20288
      },
      "params": {
        "R": -0.005858388729393482,
        "X": -0.18904602527618408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20286_20290_1",
      "ports": {
        "bus1": 20286,
        "bus2": 20290
      },
      "params": {
        "R": 0.017070170491933823,
        "X": 0.048257555812597275,
        "G": 0.0,
        "B": 0.003108690259978175
      },
      "extension": {
        "length": 8951.408127685547,
        "rating": 42.01112389564514
      }
    },
    {
      "class": "Branch",
      "id": "branch_20286_20307_1",
      "ports": {
        "bus1": 20307,
        "bus2": 20286
      },
      "params": {
        "R": 0.02977915108203888,
        "X": 0.06613589078187943,
        "G": 0.0,
        "B": 0.003054273314774037
      },
      "extension": {
        "length": 9732.963887512207,
        "rating": 60.37871837615967
      }
    },
    {
      "class": "Branch",
      "id": "branch_20287_20288_1",
      "ports": {
        "bus1": 20287,
        "bus2": 20288
      },
      "params": {
        "R": 0.02372508868575096,
        "X": 0.7655916213989258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20290_20291_1",
      "ports": {
        "bus1": 20290,
        "bus2": 20291
      },
      "params": {
        "R": 0.00022257876116782424,
        "X": 0.0011139858979731798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20290_20296_1",
      "ports": {
        "bus1": 20296,
        "bus2": 20290
      },
      "params": {
        "R": 0.03312649205327034,
        "X": 0.0870630070567131,
        "G": 0.0,
        "B": 0.00510434340685606
      },
      "extension": {
        "length": 13972.539736450195,
        "rating": 57.209885120391846
      }
    },
    {
      "class": "Branch",
      "id": "branch_20292_20293_1",
      "ports": {
        "bus1": 20292,
        "bus2": 20293
      },
      "params": {
        "R": 0.00022206826542969793,
        "X": 0.0010902141220867634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20292_20310_1",
      "ports": {
        "bus1": 20292,
        "bus2": 20310
      },
      "params": {
        "R": 0.01971973292529583,
        "X": 0.05209947377443313,
        "G": 0.0,
        "B": 0.001737222308292985
      },
      "extension": {
        "length": 6693.303773803711,
        "rating": 61.58128380775452
      }
    },
    {
      "class": "Branch",
      "id": "branch_20294_21119_1",
      "ports": {
        "bus1": 21119,
        "bus2": 20294
      },
      "params": {
        "R": 0.04648713767528533,
        "X": 0.0979384258389473,
        "G": 0.0,
        "B": 0.008793486282229424
      },
      "extension": {
        "length": 19540.73190673828,
        "rating": 72.21769094467163
      }
    },
    {
      "class": "Branch",
      "id": "branch_20294_21119_2",
      "ports": {
        "bus1": 21119,
        "bus2": 20294
      },
      "params": {
        "R": 0.04648713767528533,
        "X": 0.0979384258389473,
        "G": 0.0,
        "B": 0.008793486282229424
      },
      "extension": {
        "length": 19540.73190673828,
        "rating": 72.21769094467163
      }
    },
    {
      "class": "Branch",
      "id": "branch_20295_20310_1",
      "ports": {
        "bus1": 20310,
        "bus2": 20295
      },
      "params": {
        "R": 0.011015691794455051,
        "X": 0.02843806892633438,
        "G": 0.0,
        "B": 0.0012068040668964386
      },
      "extension": {
        "length": 4108.731161132812,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20295_20317_1",
      "ports": {
        "bus1": 20295,
        "bus2": 20317
      },
      "params": {
        "R": 0.020023752003908157,
        "X": 0.049546945840120316,
        "G": 0.0,
        "B": 0.03365987539291382
      },
      "extension": {
        "length": 26658.108911865234,
        "rating": 60.91122031211853
      }
    },
    {
      "class": "Branch",
      "id": "branch_20295_20330_1",
      "ports": {
        "bus1": 20295,
        "bus2": 20330
      },
      "params": {
        "R": 0.01268315315246582,
        "X": 0.0319981686770916,
        "G": 0.0,
        "B": 0.03700416162610054
      },
      "extension": {
        "length": 24351.878146728515,
        "rating": 65.63099026679993
      }
    },
    {
      "class": "Branch",
      "id": "branch_20296_21119_1",
      "ports": {
        "bus1": 21119,
        "bus2": 20296
      },
      "params": {
        "R": 0.036514442414045334,
        "X": 0.09476251155138016,
        "G": 0.0,
        "B": 0.003651650855317712
      },
      "extension": {
        "length": 13612.68058557129,
        "rating": 61.717289686203
      }
    },
    {
      "class": "Branch",
      "id": "branch_20297_20298_1",
      "ports": {
        "bus1": 20297,
        "bus2": 20298
      },
      "params": {
        "R": 0.00022415860439650712,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20297_20310_1",
      "ports": {
        "bus1": 20310,
        "bus2": 20297
      },
      "params": {
        "R": 0.013776512816548347,
        "X": 0.03946307301521301,
        "G": 0.0,
        "B": 0.0013635773211717606
      },
      "extension": {
        "length": 5449.44584866333,
        "rating": 61.840641498565674
      }
    },
    {
      "class": "Branch",
      "id": "branch_20299_20300_1",
      "ports": {
        "bus1": 20300,
        "bus2": 20299
      },
      "params": {
        "R": 0.0020277174189686775,
        "X": 0.07091832160949707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20299_20300_2",
      "ports": {
        "bus1": 20300,
        "bus2": 20299
      },
      "params": {
        "R": 0.0020277174189686775,
        "X": 0.07091832160949707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20299_20301_1",
      "ports": {
        "bus1": 20299,
        "bus2": 20301
      },
      "params": {
        "R": 0.00024392502382397652,
        "X": 0.0011422006646171212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20300_20921_1",
      "ports": {
        "bus1": 20300,
        "bus2": 20921
      },
      "params": {
        "R": 0.03380287438631058,
        "X": 0.08495533466339113,
        "G": 0.0,
        "B": 0.002659602789208293
      },
      "extension": {
        "length": 10130.038627258302,
        "rating": 65.69897532463074
      }
    },
    {
      "class": "Branch",
      "id": "branch_20300_20924_1",
      "ports": {
        "bus1": 20300,
        "bus2": 20924
      },
      "params": {
        "R": 0.06574428081512451,
        "X": 0.18837633728981018,
        "G": 0.0,
        "B": 0.0048217494040727615
      },
      "extension": {
        "length": 21516.732642700197,
        "rating": 53.06633710861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_20300_20926_1",
      "ports": {
        "bus1": 20926,
        "bus2": 20300
      },
      "params": {
        "R": 0.030627416446805,
        "X": 0.08008339256048203,
        "G": 0.0,
        "B": 0.0019296425161883233
      },
      "extension": {
        "length": 9095.320017883301,
        "rating": 70.64592242240906
      }
    },
    {
      "class": "Branch",
      "id": "branch_20301_21423_1",
      "ports": {
        "bus1": 20301,
        "bus2": 21423
      },
      "params": {
        "R": 0.0037644519470632076,
        "X": 0.023309729993343353,
        "G": 0.0,
        "B": 0.026827044785022736
      },
      "extension": {
        "length": 18689.103005493165,
        "rating": 257.39457607269287
      }
    },
    {
      "class": "Branch",
      "id": "branch_20302_20305_1",
      "ports": {
        "bus1": 20302,
        "bus2": 20305
      },
      "params": {
        "R": 0.0002528410404920578,
        "X": 0.005007937550544739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20302_20306_1",
      "ports": {
        "bus1": 20302,
        "bus2": 20306
      },
      "params": {
        "R": 0.0002672098053153604,
        "X": 0.0010619554668664932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20302_20307_1",
      "ports": {
        "bus1": 20302,
        "bus2": 20307
      },
      "params": {
        "R": 0.0002553734229877591,
        "X": 0.0010933724697679281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20303_20305_1",
      "ports": {
        "bus1": 20303,
        "bus2": 20305
      },
      "params": {
        "R": 0.009881091304123402,
        "X": 0.1957114338874817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20304_20305_1",
      "ports": {
        "bus1": 20304,
        "bus2": 20305
      },
      "params": {
        "R": 0.009881091304123402,
        "X": 0.1957114338874817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20307_20921_1",
      "ports": {
        "bus1": 20921,
        "bus2": 20307
      },
      "params": {
        "R": 0.05540965124964714,
        "X": 0.1288307160139084,
        "G": 0.0,
        "B": 0.004046237096190453
      },
      "extension": {
        "length": 15597.710491333008,
        "rating": 35.69149672985077
      }
    },
    {
      "class": "Branch",
      "id": "branch_20308_20309_1",
      "ports": {
        "bus1": 20309,
        "bus2": 20308
      },
      "params": {
        "R": 0.0005827912245877087,
        "X": 0.03408637270331383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 150.9375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20308_20309_2",
      "ports": {
        "bus1": 20309,
        "bus2": 20308
      },
      "params": {
        "R": 0.0005827912245877087,
        "X": 0.03408637270331383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 150.9375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20308_20309_3",
      "ports": {
        "bus1": 20309,
        "bus2": 20308
      },
      "params": {
        "R": 0.0005827912245877087,
        "X": 0.03408637270331383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 150.9375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20308_20968_1",
      "ports": {
        "bus1": 20968,
        "bus2": 20308
      },
      "params": {
        "R": 0.001032670377753675,
        "X": 0.013460122980177402,
        "G": 0.0,
        "B": 0.3106212019920349
      },
      "extension": {
        "length": 48917.45124975586,
        "rating": 1034.3904495239258
      }
    },
    {
      "class": "Branch",
      "id": "branch_20309_20310_1",
      "ports": {
        "bus1": 20310,
        "bus2": 20309
      },
      "params": {
        "R": 0.008885894902050495,
        "X": 0.19187568128108978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20309_20310_2",
      "ports": {
        "bus1": 20310,
        "bus2": 20309
      },
      "params": {
        "R": 0.008885894902050495,
        "X": 0.19187568128108978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20309_20310_3",
      "ports": {
        "bus1": 20310,
        "bus2": 20309
      },
      "params": {
        "R": 0.008885894902050495,
        "X": 0.19187568128108978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20309_20310_4",
      "ports": {
        "bus1": 20310,
        "bus2": 20309
      },
      "params": {
        "R": 0.008885894902050495,
        "X": 0.19187568128108978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20309_20311_1",
      "ports": {
        "bus1": 20309,
        "bus2": 20311
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20309_20312_1",
      "ports": {
        "bus1": 20309,
        "bus2": 20312
      },
      "params": {
        "R": 0.00021977665892336515,
        "X": 0.0011420371010899544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20310_20313_1",
      "ports": {
        "bus1": 20313,
        "bus2": 20310
      },
      "params": {
        "R": 0.016684168949723244,
        "X": 0.04753449186682701,
        "G": 0.0,
        "B": 0.0011856663040816784
      },
      "extension": {
        "length": 5662.1830959777835,
        "rating": 68.03392171859741
      }
    },
    {
      "class": "Branch",
      "id": "branch_20310_20313_2",
      "ports": {
        "bus1": 20313,
        "bus2": 20310
      },
      "params": {
        "R": 0.016684168949723244,
        "X": 0.04753449186682701,
        "G": 0.0,
        "B": 0.0011856663040816784
      },
      "extension": {
        "length": 5662.1830959777835,
        "rating": 68.03392171859741
      }
    },
    {
      "class": "Branch",
      "id": "branch_20312_20326_1",
      "ports": {
        "bus1": 20312,
        "bus2": 20326
      },
      "params": {
        "R": 0.006941378582268953,
        "X": 0.03684896230697632,
        "G": 0.0,
        "B": 0.014470758847892284
      },
      "extension": {
        "length": 16909.865422119143,
        "rating": 257.30154514312744
      }
    },
    {
      "class": "Branch",
      "id": "branch_20313_20327_1",
      "ports": {
        "bus1": 20313,
        "bus2": 20327
      },
      "params": {
        "R": 0.021220689639449116,
        "X": 0.05542737618088722,
        "G": 0.0,
        "B": 0.007096736691892146
      },
      "extension": {
        "length": 14564.52974157715,
        "rating": 59.90080237388611
      }
    },
    {
      "class": "Branch",
      "id": "branch_20315_20325_1",
      "ports": {
        "bus1": 20315,
        "bus2": 20325
      },
      "params": {
        "R": 0.002855572383850813,
        "X": 0.021269053220748905,
        "G": 0.0,
        "B": 0.01038231048732996
      },
      "extension": {
        "length": 11125.541048950196,
        "rating": 240.80617427825928
      }
    },
    {
      "class": "Branch",
      "id": "branch_20316_20321_1",
      "ports": {
        "bus1": 20316,
        "bus2": 20321
      },
      "params": {
        "R": 0.011696328409016134,
        "X": 0.030840404331684113,
        "G": 0.0,
        "B": 0.004012642428278923
      },
      "extension": {
        "length": 7822.085060302735,
        "rating": 69.4761335849762
      }
    },
    {
      "class": "Branch",
      "id": "branch_20316_20321_2",
      "ports": {
        "bus1": 20316,
        "bus2": 20321
      },
      "params": {
        "R": 0.011696328409016134,
        "X": 0.030840404331684113,
        "G": 0.0,
        "B": 0.004012642428278923
      },
      "extension": {
        "length": 7822.085060302735,
        "rating": 69.4761335849762
      }
    },
    {
      "class": "Branch",
      "id": "branch_20316_20327_1",
      "ports": {
        "bus1": 20316,
        "bus2": 20327
      },
      "params": {
        "R": 0.020666833966970444,
        "X": 0.07004516571760178,
        "G": 0.0,
        "B": 0.0023221515584737062
      },
      "extension": {
        "length": 9231.222606262207,
        "rating": 62.551283836364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_20318_20319_1",
      "ports": {
        "bus1": 20318,
        "bus2": 20319
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20318_20321_1",
      "ports": {
        "bus1": 20318,
        "bus2": 20321
      },
      "params": {
        "R": 0.01920744590461254,
        "X": 0.049835748970508575,
        "G": 0.0,
        "B": 0.006141593679785728
      },
      "extension": {
        "length": 12576.252987487793,
        "rating": 78.30877304077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_20318_20321_2",
      "ports": {
        "bus1": 20318,
        "bus2": 20321
      },
      "params": {
        "R": 0.01920744590461254,
        "X": 0.049835748970508575,
        "G": 0.0,
        "B": 0.006141593679785728
      },
      "extension": {
        "length": 12576.252987487793,
        "rating": 78.30877304077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_20318_20321_3",
      "ports": {
        "bus1": 20318,
        "bus2": 20321
      },
      "params": {
        "R": 0.01920744590461254,
        "X": 0.049835748970508575,
        "G": 0.0,
        "B": 0.006141593679785728
      },
      "extension": {
        "length": 12576.252987487793,
        "rating": 78.30877304077148
      }
    },
    {
      "class": "Branch",
      "id": "branch_20318_20323_1",
      "ports": {
        "bus1": 20323,
        "bus2": 20318
      },
      "params": {
        "R": 0.008281772956252098,
        "X": 0.027877207845449444,
        "G": 0.0,
        "B": 0.0012149964459240437
      },
      "extension": {
        "length": 4192.534150543213,
        "rating": 82.65049457550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_20318_20323_2",
      "ports": {
        "bus1": 20323,
        "bus2": 20318
      },
      "params": {
        "R": 0.008281772956252098,
        "X": 0.027877207845449444,
        "G": 0.0,
        "B": 0.0012149964459240437
      },
      "extension": {
        "length": 4192.534150543213,
        "rating": 82.65049457550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_20318_20323_3",
      "ports": {
        "bus1": 20323,
        "bus2": 20318
      },
      "params": {
        "R": 0.008281772956252098,
        "X": 0.027877207845449444,
        "G": 0.0,
        "B": 0.0012149964459240437
      },
      "extension": {
        "length": 4192.534150543213,
        "rating": 82.65049457550049
      }
    },
    {
      "class": "Branch",
      "id": "branch_20320_20321_1",
      "ports": {
        "bus1": 20320,
        "bus2": 20321
      },
      "params": {
        "R": 0.017757201567292213,
        "X": 0.06313114613294601,
        "G": 0.0,
        "B": 0.0041278391145169735
      },
      "extension": {
        "length": 12037.92921826172,
        "rating": 62.764495611190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_20322_20323_1",
      "ports": {
        "bus1": 20323,
        "bus2": 20322
      },
      "params": {
        "R": 0.004808276891708374,
        "X": 0.13181252777576447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20322_20323_2",
      "ports": {
        "bus1": 20323,
        "bus2": 20322
      },
      "params": {
        "R": 0.004808276891708374,
        "X": 0.13181252777576447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20322_20323_3",
      "ports": {
        "bus1": 20323,
        "bus2": 20322
      },
      "params": {
        "R": 0.004808276891708374,
        "X": 0.13181252777576447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20322_20324_1",
      "ports": {
        "bus1": 20322,
        "bus2": 20324
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20322_20325_1",
      "ports": {
        "bus1": 20322,
        "bus2": 20325
      },
      "params": {
        "R": 0.0043179369531571865,
        "X": 0.02971615269780159,
        "G": 0.0,
        "B": 0.02613024413585663
      },
      "extension": {
        "length": 21226.82768701172,
        "rating": 200.70290565490723
      }
    },
    {
      "class": "Branch",
      "id": "branch_20328_20329_1",
      "ports": {
        "bus1": 20328,
        "bus2": 20329
      },
      "params": {
        "R": 0.00029826603713445365,
        "X": 0.0010981172090396285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20329_20411_1",
      "ports": {
        "bus1": 20329,
        "bus2": 20411
      },
      "params": {
        "R": 0.03991224244236946,
        "X": 0.10412424057722092,
        "G": 0.0,
        "B": 0.009958509355783463
      },
      "extension": {
        "length": 22217.912215576172,
        "rating": 49.32775795459747
      }
    },
    {
      "class": "Branch",
      "id": "branch_20331_20332_1",
      "ports": {
        "bus1": 20332,
        "bus2": 20331
      },
      "params": {
        "R": 0.004741811193525791,
        "X": 0.14306175708770752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20331_20333_1",
      "ports": {
        "bus1": 20331,
        "bus2": 20333
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20331_20339_1",
      "ports": {
        "bus1": 20339,
        "bus2": 20331
      },
      "params": {
        "R": 0.005587081890553236,
        "X": 0.030452746897935867,
        "G": 0.0,
        "B": 0.011696607805788517
      },
      "extension": {
        "length": 14018.351684326173,
        "rating": 217.5992727279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_20332_20334_1",
      "ports": {
        "bus1": 20332,
        "bus2": 20334
      },
      "params": {
        "R": 0.01889166794717312,
        "X": 0.042408693581819534,
        "G": 0.0,
        "B": 0.002628621645271778
      },
      "extension": {
        "length": 8156.845789672851,
        "rating": 63.60047459602356
      }
    },
    {
      "class": "Branch",
      "id": "branch_20332_21472_1",
      "ports": {
        "bus1": 20332,
        "bus2": 21472
      },
      "params": {
        "R": 0.0487300120294094,
        "X": 0.15648531913757324,
        "G": 0.0,
        "B": 0.0050622751004993916
      },
      "extension": {
        "length": 20660.281431152343,
        "rating": 47.28608727455139
      }
    },
    {
      "class": "Branch",
      "id": "branch_20334_20385_1",
      "ports": {
        "bus1": 20334,
        "bus2": 20385
      },
      "params": {
        "R": 0.01821121573448181,
        "X": 0.053773429244756706,
        "G": 0.0,
        "B": 0.012081562541425228
      },
      "extension": {
        "length": 17622.924269897463,
        "rating": 55.12468218803406
      }
    },
    {
      "class": "Branch",
      "id": "branch_20335_20338_1",
      "ports": {
        "bus1": 20335,
        "bus2": 20338
      },
      "params": {
        "R": 0.0005233217962086201,
        "X": 0.01631338894367218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20335_20339_1",
      "ports": {
        "bus1": 20335,
        "bus2": 20339
      },
      "params": {
        "R": 0.00021135264250915498,
        "X": 0.0010819677263498306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20336_20338_1",
      "ports": {
        "bus1": 20336,
        "bus2": 20338
      },
      "params": {
        "R": 0.002977945376187563,
        "X": 0.09283073246479034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20336_21069_1",
      "ports": {
        "bus1": 20336,
        "bus2": 21069
      },
      "params": {
        "R": 0.016672324389219284,
        "X": 0.046254850924015045,
        "G": 0.0,
        "B": 0.004696385934948921
      },
      "extension": {
        "length": 11014.499757019043,
        "rating": 58.30774903297424
      }
    },
    {
      "class": "Branch",
      "id": "branch_20337_20338_1",
      "ports": {
        "bus1": 20337,
        "bus2": 20338
      },
      "params": {
        "R": 0.02146364003419876,
        "X": 0.6690806746482849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20339_20357_1",
      "ports": {
        "bus1": 20339,
        "bus2": 20357
      },
      "params": {
        "R": 0.004292318131774664,
        "X": 0.027309494093060493,
        "G": 0.0,
        "B": 0.025671308860182762
      },
      "extension": {
        "length": 18017.15964807129,
        "rating": 235.02521514892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_20340_20341_1",
      "ports": {
        "bus1": 20341,
        "bus2": 20340
      },
      "params": {
        "R": 0.004670845344662666,
        "X": 0.14723151922225952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20340_20341_2",
      "ports": {
        "bus1": 20341,
        "bus2": 20340
      },
      "params": {
        "R": 0.004670845344662666,
        "X": 0.14723151922225952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20340_20341_3",
      "ports": {
        "bus1": 20341,
        "bus2": 20340
      },
      "params": {
        "R": 0.004670845344662666,
        "X": 0.14723151922225952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20340_20342_1",
      "ports": {
        "bus1": 20340,
        "bus2": 20342
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20340_21020_1",
      "ports": {
        "bus1": 20340,
        "bus2": 21020
      },
      "params": {
        "R": 0.006130301859229803,
        "X": 0.04965732246637345,
        "G": 0.0,
        "B": 0.012540591880679129
      },
      "extension": {
        "length": 18945.53572521973,
        "rating": 205.66768646240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_20341_20343_1",
      "ports": {
        "bus1": 20341,
        "bus2": 20343
      },
      "params": {
        "R": 0.03173189237713814,
        "X": 0.08540911972522736,
        "G": 0.0,
        "B": 0.0037313434295356274
      },
      "extension": {
        "length": 12319.719739013672,
        "rating": 61.03478670120239
      }
    },
    {
      "class": "Branch",
      "id": "branch_20341_20381_1",
      "ports": {
        "bus1": 20341,
        "bus2": 20381
      },
      "params": {
        "R": 0.07631968706846237,
        "X": 0.12322518974542618,
        "G": 0.0,
        "B": 0.015286536887288094
      },
      "extension": {
        "length": 31527.254867431642,
        "rating": 56.75813555717468
      }
    },
    {
      "class": "Branch",
      "id": "branch_20341_20389_1",
      "ports": {
        "bus1": 20341,
        "bus2": 20389
      },
      "params": {
        "R": 0.042172763496637344,
        "X": 0.08851031959056853,
        "G": 0.0,
        "B": 0.006705769337713719
      },
      "extension": {
        "length": 16822.822874633788,
        "rating": 47.69999384880066
      }
    },
    {
      "class": "Branch",
      "id": "branch_20341_21023_1",
      "ports": {
        "bus1": 20341,
        "bus2": 21023
      },
      "params": {
        "R": 0.01742117665708065,
        "X": 0.03822220489382744,
        "G": 0.0,
        "B": 0.0015133512206375599
      },
      "extension": {
        "length": 5660.167532958984,
        "rating": 66.84703230857849
      }
    },
    {
      "class": "Branch",
      "id": "branch_20341_21634_1",
      "ports": {
        "bus1": 21634,
        "bus2": 20341
      },
      "params": {
        "R": 0.02826182171702385,
        "X": 0.08602211624383926,
        "G": 0.0,
        "B": 0.003923149313777685
      },
      "extension": {
        "length": 13538.3077298584,
        "rating": 55.888497829437256
      }
    },
    {
      "class": "Branch",
      "id": "branch_20343_20345_1",
      "ports": {
        "bus1": 20343,
        "bus2": 20345
      },
      "params": {
        "R": 0.01946115680038929,
        "X": 0.04894753545522689,
        "G": 0.0,
        "B": 0.0008937999955378473
      },
      "extension": {
        "length": 4863.114998107911,
        "rating": 51.266270875930786
      }
    },
    {
      "class": "Branch",
      "id": "branch_20344_20345_1",
      "ports": {
        "bus1": 20344,
        "bus2": 20345
      },
      "params": {
        "R": 0.013374794274568558,
        "X": 0.030703185126185417,
        "G": 0.0,
        "B": 0.011699207127094269
      },
      "extension": {
        "length": 13247.432786865234,
        "rating": 50.604248046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_20344_21023_1",
      "ports": {
        "bus1": 20344,
        "bus2": 21023
      },
      "params": {
        "R": 0.017092948779463768,
        "X": 0.0383562296628952,
        "G": 0.0,
        "B": 0.0021338516380637884
      },
      "extension": {
        "length": 6903.39581048584,
        "rating": 61.5020751953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_20345_21024_1",
      "ports": {
        "bus1": 21024,
        "bus2": 20345
      },
      "params": {
        "R": 0.03614925220608711,
        "X": 0.09003817290067673,
        "G": 0.0,
        "B": 0.003449950134381652
      },
      "extension": {
        "length": 12052.434518920898,
        "rating": 42.77040958404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_20345_21634_1",
      "ports": {
        "bus1": 20345,
        "bus2": 21634
      },
      "params": {
        "R": 0.02852267026901245,
        "X": 0.07813747227191925,
        "G": 0.0,
        "B": 0.003397413995116949
      },
      "extension": {
        "length": 10525.000728515626,
        "rating": 57.841312885284424
      }
    },
    {
      "class": "Branch",
      "id": "branch_20346_20752_1",
      "ports": {
        "bus1": 20346,
        "bus2": 20752
      },
      "params": {
        "R": 0.03254091739654541,
        "X": 0.07346504181623459,
        "G": 0.0,
        "B": 0.04594162851572037
      },
      "extension": {
        "length": 41586.219670166014,
        "rating": 61.40629053115845
      }
    },
    {
      "class": "Branch",
      "id": "branch_20346_21319_1",
      "ports": {
        "bus1": 20346,
        "bus2": 21319
      },
      "params": {
        "R": 0.02769204042851925,
        "X": 0.06887130439281464,
        "G": 0.0,
        "B": 0.0027411316987127066
      },
      "extension": {
        "length": 9465.846726928712,
        "rating": 46.91154658794403
      }
    },
    {
      "class": "Branch",
      "id": "branch_20346_21435_1",
      "ports": {
        "bus1": 20346,
        "bus2": 21435
      },
      "params": {
        "R": 0.03092380426824093,
        "X": 0.09354443848133087,
        "G": 0.0,
        "B": 0.0048187971115112305
      },
      "extension": {
        "length": 14831.646134765626,
        "rating": 53.26027274131775
      }
    },
    {
      "class": "Branch",
      "id": "branch_20347_20350_1",
      "ports": {
        "bus1": 20347,
        "bus2": 20350
      },
      "params": {
        "R": 0.004593035206198692,
        "X": 0.1517104208469391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20347_20351_1",
      "ports": {
        "bus1": 20347,
        "bus2": 20351
      },
      "params": {
        "R": 0.0002994452079292387,
        "X": 0.001091961981728673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20347_20365_1",
      "ports": {
        "bus1": 20347,
        "bus2": 20365
      },
      "params": {
        "R": 0.004321322310715914,
        "X": 0.025365540757775303,
        "G": 0.0,
        "B": 0.10702131688594818
      },
      "extension": {
        "length": 34352.12802172852,
        "rating": 226.86288356781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_20347_21079_1",
      "ports": {
        "bus1": 20347,
        "bus2": 21079
      },
      "params": {
        "R": 0.008636203594505787,
        "X": 0.04915442317724228,
        "G": 0.0,
        "B": 0.04961279779672622
      },
      "extension": {
        "length": 35571.420481201174,
        "rating": 239.6373987197876
      }
    },
    {
      "class": "Branch",
      "id": "branch_20347_21193_1",
      "ports": {
        "bus1": 20347,
        "bus2": 21193
      },
      "params": {
        "R": 0.013326355256140232,
        "X": 0.04958574101328849,
        "G": 0.0,
        "B": 0.02063855528831482
      },
      "extension": {
        "length": 20291.06773498535,
        "rating": 168.22636127471924
      }
    },
    {
      "class": "Branch",
      "id": "branch_20348_20350_1",
      "ports": {
        "bus1": 20348,
        "bus2": 20350
      },
      "params": {
        "R": -0.0018159940373152494,
        "X": -0.0599832758307457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20348_20352_1",
      "ports": {
        "bus1": 20352,
        "bus2": 20348
      },
      "params": {
        "R": 0.03480120003223419,
        "X": 0.08836091309785843,
        "G": 0.0,
        "B": 0.003177704755216837
      },
      "extension": {
        "length": 12492.92846887207,
        "rating": 61.04164719581604
      }
    },
    {
      "class": "Branch",
      "id": "branch_20348_21039_1",
      "ports": {
        "bus1": 20348,
        "bus2": 21039
      },
      "params": {
        "R": 0.07489031553268433,
        "X": 0.21449774503707886,
        "G": 0.0,
        "B": 0.009207102470099926
      },
      "extension": {
        "length": 33099.205242919925,
        "rating": 48.86665940284729
      }
    },
    {
      "class": "Branch",
      "id": "branch_20349_20350_1",
      "ports": {
        "bus1": 20349,
        "bus2": 20350
      },
      "params": {
        "R": 0.015579653903841972,
        "X": 0.5146042704582214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20352_20742_1",
      "ports": {
        "bus1": 20742,
        "bus2": 20352
      },
      "params": {
        "R": 0.06575910747051239,
        "X": 0.15762300789356232,
        "G": 0.0,
        "B": 0.004613521508872509
      },
      "extension": {
        "length": 18592.17487536621,
        "rating": 49.672260880470276
      }
    },
    {
      "class": "Branch",
      "id": "branch_20352_21435_1",
      "ports": {
        "bus1": 21435,
        "bus2": 20352
      },
      "params": {
        "R": 0.05940407142043114,
        "X": 0.1594800055027008,
        "G": 0.0,
        "B": 0.004943324718624353
      },
      "extension": {
        "length": 19653.01100683594,
        "rating": 42.80279278755188
      }
    },
    {
      "class": "Branch",
      "id": "branch_20353_20367_1",
      "ports": {
        "bus1": 20353,
        "bus2": 20367
      },
      "params": {
        "R": 0.09068626165390013,
        "X": 0.23499205708503723,
        "G": 0.0,
        "B": 0.010370817966759205
      },
      "extension": {
        "length": 37663.46208764648,
        "rating": 43.46163868904114
      }
    },
    {
      "class": "Branch",
      "id": "branch_20353_21606_1",
      "ports": {
        "bus1": 20353,
        "bus2": 21606
      },
      "params": {
        "R": 0.041620247066020966,
        "X": 0.10756854712963104,
        "G": 0.0,
        "B": 0.001991258468478918
      },
      "extension": {
        "length": 10807.924691711427,
        "rating": 63.02967071533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_20354_20355_1",
      "ports": {
        "bus1": 20354,
        "bus2": 20355
      },
      "params": {
        "R": 0.000292607001028955,
        "X": 0.001113539794459939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20354_20361_1",
      "ports": {
        "bus1": 20361,
        "bus2": 20354
      },
      "params": {
        "R": 0.01937100663781166,
        "X": 0.04358852654695511,
        "G": 0.0,
        "B": 0.00625310093164444
      },
      "extension": {
        "length": 11681.910112060546,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20354_21064_1",
      "ports": {
        "bus1": 20354,
        "bus2": 21064
      },
      "params": {
        "R": 0.0110720694065094,
        "X": 0.03092338889837265,
        "G": 0.0,
        "B": 0.0031264524441212416
      },
      "extension": {
        "length": 6167.271370605469,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20356_20357_1",
      "ports": {
        "bus1": 20357,
        "bus2": 20356
      },
      "params": {
        "R": 0.0005449142772704363,
        "X": 0.026684043928980827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20356_20358_1",
      "ports": {
        "bus1": 20356,
        "bus2": 20358
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20357_21085_1",
      "ports": {
        "bus1": 21085,
        "bus2": 20357
      },
      "params": {
        "R": 0.004308181349188089,
        "X": 0.022501874715089798,
        "G": 0.0,
        "B": 0.01195895578712225
      },
      "extension": {
        "length": 11921.373425720216,
        "rating": 204.52277660369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_20358_21019_1",
      "ports": {
        "bus1": 20358,
        "bus2": 21019
      },
      "params": {
        "R": 0.0011031361063942313,
        "X": 0.014595115557312965,
        "G": 0.0,
        "B": 0.44556039571762085
      },
      "extension": {
        "length": 58223.13189257812,
        "rating": 1347.6655960083008
      }
    },
    {
      "class": "Branch",
      "id": "branch_20358_21044_1",
      "ports": {
        "bus1": 21044,
        "bus2": 20358
      },
      "params": {
        "R": 0.0009406838798895478,
        "X": 0.013236108236014843,
        "G": 0.0,
        "B": 0.20591671764850616
      },
      "extension": {
        "length": 39015.556859619144,
        "rating": 1229.6591758728027
      }
    },
    {
      "class": "Branch",
      "id": "branch_20359_20367_1",
      "ports": {
        "bus1": 20367,
        "bus2": 20359
      },
      "params": {
        "R": 0.021601941436529156,
        "X": 0.061304736882448196,
        "G": 0.0,
        "B": 0.004692964255809784
      },
      "extension": {
        "length": 11554.999091125488,
        "rating": 56.39868378639221
      }
    },
    {
      "class": "Branch",
      "id": "branch_20359_21072_1",
      "ports": {
        "bus1": 20359,
        "bus2": 21072
      },
      "params": {
        "R": 0.013702474534511568,
        "X": 0.034407708793878555,
        "G": 0.0,
        "B": 0.0024306371342390776
      },
      "extension": {
        "length": 6292.91810824585,
        "rating": 70.83308100700378
      }
    },
    {
      "class": "Branch",
      "id": "branch_20360_20361_1",
      "ports": {
        "bus1": 20361,
        "bus2": 20360
      },
      "params": {
        "R": 0.013911810703575611,
        "X": 0.02878466062247753,
        "G": 0.0,
        "B": 0.002606472931802273
      },
      "extension": {
        "length": 5955.867855834961,
        "rating": 57.00125694274902
      }
    },
    {
      "class": "Branch",
      "id": "branch_20360_21068_1",
      "ports": {
        "bus1": 20360,
        "bus2": 21068
      },
      "params": {
        "R": 0.013718199916183949,
        "X": 0.042013656347990036,
        "G": 0.0,
        "B": 0.001493839779868722
      },
      "extension": {
        "length": 5914.501427307129,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20360_21083_1",
      "ports": {
        "bus1": 20360,
        "bus2": 21083
      },
      "params": {
        "R": 0.02119303122162819,
        "X": 0.060587324202060706,
        "G": 0.0,
        "B": 0.0113550228998065
      },
      "extension": {
        "length": 19358.299088745116,
        "rating": 47.122594714164734
      }
    },
    {
      "class": "Branch",
      "id": "branch_20361_20362_1",
      "ports": {
        "bus1": 20361,
        "bus2": 20362
      },
      "params": {
        "R": 0.0002729168045334518,
        "X": 0.0010292001534253359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20363_20364_1",
      "ports": {
        "bus1": 20364,
        "bus2": 20363
      },
      "params": {
        "R": 0.004615322686731815,
        "X": 0.10799574106931686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20363_20365_1",
      "ports": {
        "bus1": 20363,
        "bus2": 20365
      },
      "params": {
        "R": 0.00027694940217770636,
        "X": 0.0011531917843967676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20364_20479_1",
      "ports": {
        "bus1": 20364,
        "bus2": 20479
      },
      "params": {
        "R": 0.06330610066652298,
        "X": 0.19548356533050537,
        "G": 0.0,
        "B": 0.010491716675460339
      },
      "extension": {
        "length": 32142.232957763674,
        "rating": 58.86785387992859
      }
    },
    {
      "class": "Branch",
      "id": "branch_20364_21210_1",
      "ports": {
        "bus1": 20364,
        "bus2": 21210
      },
      "params": {
        "R": 0.11332742869853973,
        "X": 0.2865740954875946,
        "G": 0.0,
        "B": 0.011721963062882425
      },
      "extension": {
        "length": 44649.78644091797,
        "rating": 56.02700114250183
      }
    },
    {
      "class": "Branch",
      "id": "branch_20364_21495_1",
      "ports": {
        "bus1": 21495,
        "bus2": 20364
      },
      "params": {
        "R": 0.0315760113298893,
        "X": 0.07377296686172485,
        "G": 0.0,
        "B": 0.003351300256326794
      },
      "extension": {
        "length": 11339.706418395996,
        "rating": 54.2788028717041
      }
    },
    {
      "class": "Branch",
      "id": "branch_20365_21597_1",
      "ports": {
        "bus1": 20365,
        "bus2": 21597
      },
      "params": {
        "R": 0.015038730576634407,
        "X": 0.08466575294733049,
        "G": 0.0,
        "B": 0.037376563996076584
      },
      "extension": {
        "length": 43246.81644873047,
        "rating": 203.93404960632324
      }
    },
    {
      "class": "Branch",
      "id": "branch_20366_21024_1",
      "ports": {
        "bus1": 20366,
        "bus2": 21024
      },
      "params": {
        "R": 0.09610151499509811,
        "X": 0.1991210430860519,
        "G": 0.0,
        "B": 0.006799232680350541
      },
      "extension": {
        "length": 26693.448987304688,
        "rating": 55.761849880218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_20366_21319_1",
      "ports": {
        "bus1": 20366,
        "bus2": 21319
      },
      "params": {
        "R": 0.053165588527917855,
        "X": 0.08669544011354446,
        "G": 0.0,
        "B": 0.02820063754916191
      },
      "extension": {
        "length": 36383.456403808595,
        "rating": 60.80589294433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_20366_21472_1",
      "ports": {
        "bus1": 20366,
        "bus2": 21472
      },
      "params": {
        "R": 0.03794695436954498,
        "X": 0.10153722763061522,
        "G": 0.0,
        "B": 0.013516529463231564
      },
      "extension": {
        "length": 26401.550339355468,
        "rating": 53.0545711517334
      }
    },
    {
      "class": "Branch",
      "id": "branch_20367_20368_1",
      "ports": {
        "bus1": 20367,
        "bus2": 20368
      },
      "params": {
        "R": 0.00020337618479970843,
        "X": 0.001006457139737904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20367_21069_1",
      "ports": {
        "bus1": 20367,
        "bus2": 21069
      },
      "params": {
        "R": 0.0325712151825428,
        "X": 0.08269479870796204,
        "G": 0.0,
        "B": 0.002500705188140273
      },
      "extension": {
        "length": 10099.538512207031,
        "rating": 48.74621629714966
      }
    },
    {
      "class": "Branch",
      "id": "branch_20369_20372_1",
      "ports": {
        "bus1": 20369,
        "bus2": 20372
      },
      "params": {
        "R": 0.00646076537668705,
        "X": 0.20525604486465454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20369_20373_1",
      "ports": {
        "bus1": 20369,
        "bus2": 20373
      },
      "params": {
        "R": 0.0002495561202522367,
        "X": 0.0010407707886770368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20370_20372_1",
      "ports": {
        "bus1": 20370,
        "bus2": 20372
      },
      "params": {
        "R": -0.002715502865612507,
        "X": -0.08627048134803772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20370_20603_1",
      "ports": {
        "bus1": 20603,
        "bus2": 20370
      },
      "params": {
        "R": 0.027076909318566322,
        "X": 0.06357221305370331,
        "G": 0.0,
        "B": 0.0016038181493058803
      },
      "extension": {
        "length": 7404.189358886719,
        "rating": 56.10315799713135
      }
    },
    {
      "class": "Branch",
      "id": "branch_20371_20372_1",
      "ports": {
        "bus1": 20371,
        "bus2": 20372
      },
      "params": {
        "R": 0.01751198060810566,
        "X": 0.5563489198684692,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20373_20581_1",
      "ports": {
        "bus1": 20581,
        "bus2": 20373
      },
      "params": {
        "R": 0.006646790076047182,
        "X": 0.041231706738471985,
        "G": 0.0,
        "B": 0.02006486803293228
      },
      "extension": {
        "length": 20395.82943347168,
        "rating": 208.51573944091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_20374_20610_1",
      "ports": {
        "bus1": 20374,
        "bus2": 20610
      },
      "params": {
        "R": 0.02632305957376957,
        "X": 0.06024562567472457,
        "G": 0.0,
        "B": 0.018700826913118362
      },
      "extension": {
        "length": 23951.850470947265,
        "rating": 63.69894742965698
      }
    },
    {
      "class": "Branch",
      "id": "branch_20374_20611_1",
      "ports": {
        "bus1": 20611,
        "bus2": 20374
      },
      "params": {
        "R": 0.01095476374030113,
        "X": 0.03898914158344269,
        "G": 0.0,
        "B": 0.0035666425246745344
      },
      "extension": {
        "length": 9064.991031921387,
        "rating": 55.411964654922485
      }
    },
    {
      "class": "Branch",
      "id": "branch_20375_20376_1",
      "ports": {
        "bus1": 20375,
        "bus2": 20376
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20375_20379_1",
      "ports": {
        "bus1": 20379,
        "bus2": 20375
      },
      "params": {
        "R": 0.03396238386631012,
        "X": 0.10031488537788393,
        "G": 0.0,
        "B": 0.007844602689146996
      },
      "extension": {
        "length": 20507.744788330077,
        "rating": 65.84550142288208
      }
    },
    {
      "class": "Branch",
      "id": "branch_20377_21138_1",
      "ports": {
        "bus1": 20377,
        "bus2": 21138
      },
      "params": {
        "R": 0.04776371642947197,
        "X": 0.09902632236480712,
        "G": 0.0,
        "B": 0.00764440605416894
      },
      "extension": {
        "length": 19364.016181640625,
        "rating": 63.38229179382324
      }
    },
    {
      "class": "Branch",
      "id": "branch_20379_20380_1",
      "ports": {
        "bus1": 20379,
        "bus2": 20380
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20381_20859_1",
      "ports": {
        "bus1": 20381,
        "bus2": 20859
      },
      "params": {
        "R": 0.03532982990145683,
        "X": 0.10346543043851854,
        "G": 0.0,
        "B": 0.024294493719935417
      },
      "extension": {
        "length": 35690.83328540039,
        "rating": 55.35728931427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_20382_20383_1",
      "ports": {
        "bus1": 20382,
        "bus2": 20383
      },
      "params": {
        "R": 0.00020483278785832226,
        "X": 0.0011478648521006107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20383_20386_1",
      "ports": {
        "bus1": 20386,
        "bus2": 20383
      },
      "params": {
        "R": 0.03691861405968666,
        "X": 0.09728077054023741,
        "G": 0.0,
        "B": 0.003148709656670689
      },
      "extension": {
        "length": 12558.355800842286,
        "rating": 54.2866051197052
      }
    },
    {
      "class": "Branch",
      "id": "branch_20384_20385_1",
      "ports": {
        "bus1": 20384,
        "bus2": 20385
      },
      "params": {
        "R": 0.024632297456264496,
        "X": 0.06290753185749054,
        "G": 0.0,
        "B": 0.003106913063675165
      },
      "extension": {
        "length": 9944.08193133545,
        "rating": 42.64606237411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_20384_21064_1",
      "ports": {
        "bus1": 20384,
        "bus2": 21064
      },
      "params": {
        "R": 0.07487861812114716,
        "X": 0.20024846494197845,
        "G": 0.0,
        "B": 0.009376242756843567
      },
      "extension": {
        "length": 31880.867422851563,
        "rating": 58.991801738739014
      }
    },
    {
      "class": "Branch",
      "id": "branch_20387_20388_1",
      "ports": {
        "bus1": 20387,
        "bus2": 20388
      },
      "params": {
        "R": 0.0002534401137381792,
        "X": 0.0011137049878016114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20387_20389_1",
      "ports": {
        "bus1": 20387,
        "bus2": 20389
      },
      "params": {
        "R": 0.051573749631643295,
        "X": 0.11433572322130203,
        "G": 0.0,
        "B": 0.0032927696593105793
      },
      "extension": {
        "length": 14509.811407104493,
        "rating": 60.53987145423889
      }
    },
    {
      "class": "Branch",
      "id": "branch_20387_20391_1",
      "ports": {
        "bus1": 20387,
        "bus2": 20391
      },
      "params": {
        "R": 0.027284175157546997,
        "X": 0.07186637818813324,
        "G": 0.0,
        "B": 0.0028925423976033926
      },
      "extension": {
        "length": 9913.295577941895,
        "rating": 67.06930994987488
      }
    },
    {
      "class": "Branch",
      "id": "branch_20390_20391_1",
      "ports": {
        "bus1": 20391,
        "bus2": 20390
      },
      "params": {
        "R": 0.005414946470409632,
        "X": 0.12634074687957764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20390_20391_2",
      "ports": {
        "bus1": 20391,
        "bus2": 20390
      },
      "params": {
        "R": 0.005414946470409632,
        "X": 0.12634074687957764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20390_20392_1",
      "ports": {
        "bus1": 20390,
        "bus2": 20392
      },
      "params": {
        "R": 0.00020394455350469795,
        "X": 0.0010107766138389707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20393_20394_1",
      "ports": {
        "bus1": 20393,
        "bus2": 20394
      },
      "params": {
        "R": 0.0002523871080484241,
        "X": 0.0010350317461416125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20394_20395_1",
      "ports": {
        "bus1": 20395,
        "bus2": 20394
      },
      "params": {
        "R": 0.041990410536527634,
        "X": 0.08649085462093353,
        "G": 0.0,
        "B": 0.0024067526683211327
      },
      "extension": {
        "length": 10626.682103393556,
        "rating": 64.25994038581848
      }
    },
    {
      "class": "Branch",
      "id": "branch_20394_20866_1",
      "ports": {
        "bus1": 20394,
        "bus2": 20866
      },
      "params": {
        "R": 0.011801520362496378,
        "X": 0.030957333743572235,
        "G": 0.0,
        "B": 0.030864886939525604
      },
      "extension": {
        "length": 23559.760729248046,
        "rating": 57.52617120742798
      }
    },
    {
      "class": "Branch",
      "id": "branch_20395_20864_1",
      "ports": {
        "bus1": 20395,
        "bus2": 20864
      },
      "params": {
        "R": 0.016411086544394493,
        "X": 0.044529557228088386,
        "G": 0.0,
        "B": 0.0037209077272564173
      },
      "extension": {
        "length": 8890.53681994629,
        "rating": 65.05482196807861
      }
    },
    {
      "class": "Branch",
      "id": "branch_20396_20397_1",
      "ports": {
        "bus1": 20396,
        "bus2": 20397
      },
      "params": {
        "R": 0.04142417758703232,
        "X": 0.08482357114553452,
        "G": 0.0,
        "B": 0.005418520886451006
      },
      "extension": {
        "length": 15289.716500244142,
        "rating": 61.94385886192322
      }
    },
    {
      "class": "Branch",
      "id": "branch_20396_20399_1",
      "ports": {
        "bus1": 20396,
        "bus2": 20399
      },
      "params": {
        "R": 0.02823173254728317,
        "X": 0.08038443326950073,
        "G": 0.0,
        "B": 0.0061015309765934935
      },
      "extension": {
        "length": 15455.354110839844,
        "rating": 67.37913489341736
      }
    },
    {
      "class": "Branch",
      "id": "branch_20397_20398_1",
      "ports": {
        "bus1": 20397,
        "bus2": 20398
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20399_21103_1",
      "ports": {
        "bus1": 20399,
        "bus2": 21103
      },
      "params": {
        "R": 0.02196250855922699,
        "X": 0.06467673182487488,
        "G": 0.0,
        "B": 0.004024332854896784
      },
      "extension": {
        "length": 12175.370433654785,
        "rating": 73.06985259056091
      }
    },
    {
      "class": "Branch",
      "id": "branch_20399_21236_1",
      "ports": {
        "bus1": 20399,
        "bus2": 21236
      },
      "params": {
        "R": 0.029417121782898903,
        "X": 0.06572148203849792,
        "G": 0.0,
        "B": 0.004820719826966524
      },
      "extension": {
        "length": 12645.193453857422,
        "rating": 60.54698824882507
      }
    },
    {
      "class": "Branch",
      "id": "branch_20400_21105_1",
      "ports": {
        "bus1": 20400,
        "bus2": 21105
      },
      "params": {
        "R": 0.023601515218615532,
        "X": 0.06445707380771637,
        "G": 0.0,
        "B": 0.009135323576629162
      },
      "extension": {
        "length": 18157.87073364258,
        "rating": 68.49721670150757
      }
    },
    {
      "class": "Branch",
      "id": "branch_20400_21684_1",
      "ports": {
        "bus1": 20400,
        "bus2": 21684
      },
      "params": {
        "R": 0.027384638786315918,
        "X": 0.07832695543766022,
        "G": 0.0,
        "B": 0.014816051349043846
      },
      "extension": {
        "length": 25130.13641015625,
        "rating": 76.90576910972595
      }
    },
    {
      "class": "Branch",
      "id": "branch_20400_21684_2",
      "ports": {
        "bus1": 20400,
        "bus2": 21684
      },
      "params": {
        "R": 0.027384638786315918,
        "X": 0.07832695543766022,
        "G": 0.0,
        "B": 0.014816051349043846
      },
      "extension": {
        "length": 25130.13641015625,
        "rating": 76.90576910972595
      }
    },
    {
      "class": "Branch",
      "id": "branch_20401_20404_1",
      "ports": {
        "bus1": 20401,
        "bus2": 20404
      },
      "params": {
        "R": 0.0010974581819027662,
        "X": 0.055290915071964264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20401_20405_1",
      "ports": {
        "bus1": 20401,
        "bus2": 20405
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20401_20870_1",
      "ports": {
        "bus1": 20401,
        "bus2": 20870
      },
      "params": {
        "R": 0.0010167803848162293,
        "X": 0.010951836593449116,
        "G": 0.0,
        "B": 0.16829602420330048
      },
      "extension": {
        "length": 32328.660834228518,
        "rating": 1300.9169578552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_20401_21127_1",
      "ports": {
        "bus1": 21127,
        "bus2": 20401
      },
      "params": {
        "R": 0.0007283511222340167,
        "X": 0.009726897813379765,
        "G": 0.0,
        "B": 0.3712116479873657
      },
      "extension": {
        "length": 43722.12250634766,
        "rating": 1326.1899948120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_20401_21690_1",
      "ports": {
        "bus1": 21690,
        "bus2": 20401
      },
      "params": {
        "R": 0.0008005327545106411,
        "X": 0.01020938903093338,
        "G": 0.0,
        "B": 0.38099297881126404
      },
      "extension": {
        "length": 40683.60657861328,
        "rating": 1329.6706199645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_20402_20404_1",
      "ports": {
        "bus1": 20402,
        "bus2": 20404
      },
      "params": {
        "R": -0.000598735932726413,
        "X": -0.030164847150444984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 138.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20402_21104_1",
      "ports": {
        "bus1": 21104,
        "bus2": 20402
      },
      "params": {
        "R": 0.003971269354224205,
        "X": 0.02438877709209919,
        "G": 0.0,
        "B": 0.01720343716442585
      },
      "extension": {
        "length": 14151.918322265625,
        "rating": 184.5346450805664
      }
    },
    {
      "class": "Branch",
      "id": "branch_20403_20404_1",
      "ports": {
        "bus1": 20403,
        "bus2": 20404
      },
      "params": {
        "R": 0.002053899923339486,
        "X": 0.10347730666399002,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20406_20407_1",
      "ports": {
        "bus1": 20406,
        "bus2": 20407
      },
      "params": {
        "R": 0.0002760708157438785,
        "X": 0.0011554185766726732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20407_21117_1",
      "ports": {
        "bus1": 21117,
        "bus2": 20407
      },
      "params": {
        "R": 0.020771190524101257,
        "X": 0.046930726617574685,
        "G": 0.0,
        "B": 0.00452396459877491
      },
      "extension": {
        "length": 10637.889140258789,
        "rating": 76.91040635108948
      }
    },
    {
      "class": "Branch",
      "id": "branch_20407_21117_2",
      "ports": {
        "bus1": 21117,
        "bus2": 20407
      },
      "params": {
        "R": 0.020771190524101257,
        "X": 0.046930726617574685,
        "G": 0.0,
        "B": 0.00452396459877491
      },
      "extension": {
        "length": 10637.889140258789,
        "rating": 76.91040635108948
      }
    },
    {
      "class": "Branch",
      "id": "branch_20408_20442_1",
      "ports": {
        "bus1": 20408,
        "bus2": 20442
      },
      "params": {
        "R": 0.04656438156962395,
        "X": 0.12976017594337463,
        "G": 0.0,
        "B": 0.00657961005344987
      },
      "extension": {
        "length": 20354.67250378418,
        "rating": 71.49792313575745
      }
    },
    {
      "class": "Branch",
      "id": "branch_20408_20442_2",
      "ports": {
        "bus1": 20408,
        "bus2": 20442
      },
      "params": {
        "R": 0.04656438156962395,
        "X": 0.12976017594337463,
        "G": 0.0,
        "B": 0.00657961005344987
      },
      "extension": {
        "length": 20354.67250378418,
        "rating": 71.49792313575745
      }
    },
    {
      "class": "Branch",
      "id": "branch_20408_20449_1",
      "ports": {
        "bus1": 20449,
        "bus2": 20408
      },
      "params": {
        "R": 0.01956571638584137,
        "X": 0.048122350126504905,
        "G": 0.0,
        "B": 0.0022559782955795527
      },
      "extension": {
        "length": 7758.266188293457,
        "rating": 69.31783556938171
      }
    },
    {
      "class": "Branch",
      "id": "branch_20409_20410_1",
      "ports": {
        "bus1": 20409,
        "bus2": 20410
      },
      "params": {
        "R": 0.00024114601546898487,
        "X": 0.0011574475793167949,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20409_20451_1",
      "ports": {
        "bus1": 20451,
        "bus2": 20409
      },
      "params": {
        "R": 0.020278943702578545,
        "X": 0.04759517312049866,
        "G": 0.0,
        "B": 0.00719772931188345
      },
      "extension": {
        "length": 12297.406961425782,
        "rating": 63.64614963531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_20409_21311_1",
      "ports": {
        "bus1": 21311,
        "bus2": 20409
      },
      "params": {
        "R": 0.036030326038599014,
        "X": 0.09129920601844788,
        "G": 0.0,
        "B": 0.0038025889080017805
      },
      "extension": {
        "length": 13338.281613647461,
        "rating": 55.80551624298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_20411_20412_1",
      "ports": {
        "bus1": 20411,
        "bus2": 20412
      },
      "params": {
        "R": 0.00025654747150838375,
        "X": 0.0011648713843896985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20413_20417_1",
      "ports": {
        "bus1": 20413,
        "bus2": 20417
      },
      "params": {
        "R": 0.012977859936654566,
        "X": 0.03367125242948532,
        "G": 0.0,
        "B": 0.0013107359409332275
      },
      "extension": {
        "length": 4673.890734191895,
        "rating": 75.82187056541443
      }
    },
    {
      "class": "Branch",
      "id": "branch_20413_20417_2",
      "ports": {
        "bus1": 20413,
        "bus2": 20417
      },
      "params": {
        "R": 0.012977859936654566,
        "X": 0.03367125242948532,
        "G": 0.0,
        "B": 0.0013107359409332275
      },
      "extension": {
        "length": 4673.890734191895,
        "rating": 75.82187056541443
      }
    },
    {
      "class": "Branch",
      "id": "branch_20413_20474_1",
      "ports": {
        "bus1": 20413,
        "bus2": 20474
      },
      "params": {
        "R": 0.024040617048740387,
        "X": 0.06995798647403717,
        "G": 0.0,
        "B": 0.003252185415476561
      },
      "extension": {
        "length": 9937.610489135743,
        "rating": 65.05486965179443
      }
    },
    {
      "class": "Branch",
      "id": "branch_20414_20436_1",
      "ports": {
        "bus1": 20414,
        "bus2": 20436
      },
      "params": {
        "R": 0.024268919602036476,
        "X": 0.07051192224025726,
        "G": 0.0,
        "B": 0.002250794554129243
      },
      "extension": {
        "length": 9617.56072229004,
        "rating": 59.12061929702759
      }
    },
    {
      "class": "Branch",
      "id": "branch_20415_20416_1",
      "ports": {
        "bus1": 20416,
        "bus2": 20415
      },
      "params": {
        "R": 0.003244956722483039,
        "X": 0.023196853697299957,
        "G": 0.0,
        "B": 0.020735984668135643
      },
      "extension": {
        "length": 14710.98247668457,
        "rating": 269.7664260864258
      }
    },
    {
      "class": "Branch",
      "id": "branch_20415_20461_1",
      "ports": {
        "bus1": 20461,
        "bus2": 20415
      },
      "params": {
        "R": 0.006459759082645178,
        "X": 0.03653474524617195,
        "G": 0.0,
        "B": 0.007339074742048979
      },
      "extension": {
        "length": 12378.657211303711,
        "rating": 246.70486450195312
      }
    },
    {
      "class": "Branch",
      "id": "branch_20416_20417_1",
      "ports": {
        "bus1": 20417,
        "bus2": 20416
      },
      "params": {
        "R": 0.003584714839234948,
        "X": 0.1457129716873169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20416_20417_2",
      "ports": {
        "bus1": 20417,
        "bus2": 20416
      },
      "params": {
        "R": 0.003584714839234948,
        "X": 0.1457129716873169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20416_20417_3",
      "ports": {
        "bus1": 20417,
        "bus2": 20416
      },
      "params": {
        "R": 0.003584714839234948,
        "X": 0.1457129716873169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20416_20418_1",
      "ports": {
        "bus1": 20416,
        "bus2": 20418
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20419_20425_1",
      "ports": {
        "bus1": 20419,
        "bus2": 20425
      },
      "params": {
        "R": 0.00990967359393835,
        "X": 0.022558731958270073,
        "G": 0.0,
        "B": 0.0010499142808839679
      },
      "extension": {
        "length": 3370.410053009033,
        "rating": 60.4500949382782
      }
    },
    {
      "class": "Branch",
      "id": "branch_20419_20428_1",
      "ports": {
        "bus1": 20419,
        "bus2": 20428
      },
      "params": {
        "R": 0.008090442977845669,
        "X": 0.02229670621454716,
        "G": 0.0,
        "B": 0.0027724967803806067
      },
      "extension": {
        "length": 5403.471980438233,
        "rating": 200.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20420_20428_1",
      "ports": {
        "bus1": 20428,
        "bus2": 20420
      },
      "params": {
        "R": 0.009473235346376896,
        "X": 0.029708897694945335,
        "G": 0.0,
        "B": 0.0011379033094272017
      },
      "extension": {
        "length": 4222.729993469238,
        "rating": 65.56621789932251
      }
    },
    {
      "class": "Branch",
      "id": "branch_20420_20430_1",
      "ports": {
        "bus1": 20430,
        "bus2": 20420
      },
      "params": {
        "R": 0.0226700808852911,
        "X": 0.05681702122092248,
        "G": 0.0,
        "B": 0.0018159007886424659
      },
      "extension": {
        "length": 7126.01019909668,
        "rating": 47.56342172622681
      }
    },
    {
      "class": "Branch",
      "id": "branch_20420_20434_1",
      "ports": {
        "bus1": 20420,
        "bus2": 20434
      },
      "params": {
        "R": 0.013621404767036438,
        "X": 0.039492830634117126,
        "G": 0.0,
        "B": 0.000999294687062502
      },
      "extension": {
        "length": 4446.243769042969,
        "rating": 51.44703388214111
      }
    },
    {
      "class": "Branch",
      "id": "branch_20420_20446_1",
      "ports": {
        "bus1": 20420,
        "bus2": 20446
      },
      "params": {
        "R": 0.019526736810803413,
        "X": 0.042283810675144196,
        "G": 0.0,
        "B": 0.0010234019719064236
      },
      "extension": {
        "length": 4954.739661254883,
        "rating": 42.42117404937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_20421_20424_1",
      "ports": {
        "bus1": 20421,
        "bus2": 20424
      },
      "params": {
        "R": 0.0005446253344416618,
        "X": 0.011961817741394043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20421_20425_1",
      "ports": {
        "bus1": 20421,
        "bus2": 20425
      },
      "params": {
        "R": 0.00026834476739168167,
        "X": 0.0011658025905489922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20421_20426_1",
      "ports": {
        "bus1": 20421,
        "bus2": 20426
      },
      "params": {
        "R": 0.00027961863088421524,
        "X": 0.0011960179544985294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20422_20424_1",
      "ports": {
        "bus1": 20422,
        "bus2": 20424
      },
      "params": {
        "R": 0.005795046221464872,
        "X": 0.12727884948253632,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20423_20424_1",
      "ports": {
        "bus1": 20423,
        "bus2": 20424
      },
      "params": {
        "R": 0.005795046221464872,
        "X": 0.12727884948253632,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20427_20428_1",
      "ports": {
        "bus1": 20428,
        "bus2": 20427
      },
      "params": {
        "R": 0.003091932972893119,
        "X": 0.09504563361406326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20427_20428_2",
      "ports": {
        "bus1": 20428,
        "bus2": 20427
      },
      "params": {
        "R": 0.003091932972893119,
        "X": 0.09504563361406326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20427_20428_3",
      "ports": {
        "bus1": 20428,
        "bus2": 20427
      },
      "params": {
        "R": 0.003091932972893119,
        "X": 0.09504563361406326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20427_20428_4",
      "ports": {
        "bus1": 20428,
        "bus2": 20427
      },
      "params": {
        "R": 0.003091932972893119,
        "X": 0.09504563361406326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 138.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20427_20429_1",
      "ports": {
        "bus1": 20427,
        "bus2": 20429
      },
      "params": {
        "R": 0.0002828202850650996,
        "X": 0.0010526234982535243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20428_20434_1",
      "ports": {
        "bus1": 20428,
        "bus2": 20434
      },
      "params": {
        "R": 0.015444256365299225,
        "X": 0.03842329978942871,
        "G": 0.0,
        "B": 0.0009393105865456164
      },
      "extension": {
        "length": 4546.985852416992,
        "rating": 73.33698868751526
      }
    },
    {
      "class": "Branch",
      "id": "branch_20428_20434_2",
      "ports": {
        "bus1": 20428,
        "bus2": 20434
      },
      "params": {
        "R": 0.015444256365299225,
        "X": 0.03842329978942871,
        "G": 0.0,
        "B": 0.0009393105865456164
      },
      "extension": {
        "length": 4546.985852416992,
        "rating": 73.33698868751526
      }
    },
    {
      "class": "Branch",
      "id": "branch_20428_20449_1",
      "ports": {
        "bus1": 20428,
        "bus2": 20449
      },
      "params": {
        "R": 0.021178262308239937,
        "X": 0.04610731080174447,
        "G": 0.0,
        "B": 0.008847636170685291
      },
      "extension": {
        "length": 14460.540042480468,
        "rating": 59.263354539871216
      }
    },
    {
      "class": "Branch",
      "id": "branch_20428_20450_1",
      "ports": {
        "bus1": 20450,
        "bus2": 20428
      },
      "params": {
        "R": 0.009948176331818104,
        "X": 0.02508926391601562,
        "G": 0.0,
        "B": 0.0007336103590205312
      },
      "extension": {
        "length": 2735.1919190368653,
        "rating": 54.065561294555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_20429_20441_1",
      "ports": {
        "bus1": 20429,
        "bus2": 20441
      },
      "params": {
        "R": 0.012553992681205273,
        "X": 0.07654781639575958,
        "G": 0.0,
        "B": 0.009178445674479008
      },
      "extension": {
        "length": 19070.13458496094,
        "rating": 250.3293752670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_20429_20447_1",
      "ports": {
        "bus1": 20429,
        "bus2": 20447
      },
      "params": {
        "R": 0.0025882956106215715,
        "X": 0.011909467168152332,
        "G": 0.0,
        "B": 0.013349906541407108
      },
      "extension": {
        "length": 8649.607781799317,
        "rating": 238.47205638885498
      }
    },
    {
      "class": "Branch",
      "id": "branch_20429_20466_1",
      "ports": {
        "bus1": 20466,
        "bus2": 20429
      },
      "params": {
        "R": 0.00562328239902854,
        "X": 0.024028377607464787,
        "G": 0.0,
        "B": 0.02150185965001583
      },
      "extension": {
        "length": 14858.09670629883,
        "rating": 261.5137577056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_20430_20431_1",
      "ports": {
        "bus1": 20430,
        "bus2": 20431
      },
      "params": {
        "R": 0.0002493093488737941,
        "X": 0.001042993855662644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_20430_20449_1",
      "ports": {
        "bus1": 20430,
        "bus2": 20449
